  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {2fcfab94-97e0-44d0-9d15-bae9ec614a5f}, !- Handle
  Hospital ER_Exam People,                !- Name
  {93216f18-b9e2-4b14-b041-27ec285521fb}, !- People Definition Name
=======
  {cb6dce17-005b-4a98-b4a6-c183abeaed71}, !- Handle
  Hospital ER_Exam People,                !- Name
  {53522aa1-6b9e-4e8c-bf80-6a7858babc25}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {376ca5e0-70e1-4a6d-97ca-2d24f08df598}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {772d14d6-f4ec-48f7-9477-0cdc65c0b875}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e726f546-77e2-4295-bc16-38b22ddbe2be}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {e8cb83c7-e5bf-4af3-98b1-8c45d37c9b7f}, !- Handle
  Hospital ER_Exam Lights,                !- Name
  {772d14d6-f4ec-48f7-9477-0cdc65c0b875}, !- Lights Definition Name
=======
  {505d6248-5247-4cff-9006-3e29efe874aa}, !- Handle
  Hospital ER_Exam Lights,                !- Name
  {e726f546-77e2-4295-bc16-38b22ddbe2be}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {376ca5e0-70e1-4a6d-97ca-2d24f08df598}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {69d37f48-f2ce-43bd-89ee-f79197e4c08c}, !- Handle
  {772d14d6-f4ec-48f7-9477-0cdc65c0b875}, !- Object Name
=======
  {c9d0f02f-4bc1-407a-9bb4-001ecc53e5fd}, !- Handle
  {e726f546-77e2-4295-bc16-38b22ddbe2be}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {e00bacd0-30f5-4dbd-bd68-800a47706d92}, !- Handle
=======
  {06d4952b-1cc2-4de3-9127-efe5fb484a01}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {0709fd7a-bbe2-4e99-9c52-b183f33fc0ec}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {e00bacd0-30f5-4dbd-bd68-800a47706d92}, !- Electric Equipment Definition Name
=======
  {228e00ee-c4a0-4717-8a0d-db4932346ffa}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {06d4952b-1cc2-4de3-9127-efe5fb484a01}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {376ca5e0-70e1-4a6d-97ca-2d24f08df598}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {821cf6a8-b530-4495-a338-849945e1d118}, !- Handle
=======
  {15c86d8e-520b-4e0c-8c6b-fc21eeed3082}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00237127777777778,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {c81dde9b-3778-483b-af88-445ab20f64c0}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {bff27ba5-d190-47f0-8067-14363cb4746b}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH,             !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {d2b9cdab-60fc-4282-af99-edb693d5d6d3}, !- Default Day Schedule Name
  {18ecb6b2-636e-4475-a0f4-0cd81ad15c63}, !- Summer Design Day Schedule Name
  {116a7262-16d9-4919-8b7d-9dc466b60aa7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2b9cdab-60fc-4282-af99-edb693d5d6d3}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Default,     !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH,             !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {99dc9a8a-6c74-4cf9-9d6f-7ee98b431d45}, !- Default Day Schedule Name
  {07580824-7c04-4d6d-b8f0-dd7818a8c5bd}, !- Summer Design Day Schedule Name
  {eb0aaabb-b512-4698-8f4d-177029244d13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99dc9a8a-6c74-4cf9-9d6f-7ee98b431d45}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Default,     !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {a61b2cf0-b3ec-47b7-80ee-76d600a760c5}, !- Handle
  Schedule Rule 13,                       !- Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0403a62-65d7-4b9d-a918-b67350d79aec}, !- Day Schedule Name
=======
  {60fa52f0-db28-4e72-b9b1-abb8e8b163e3}, !- Handle
  Schedule Rule 13,                       !- Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6e242fc-aa86-42d7-aad0-9aa79fda7f9a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {a0403a62-65d7-4b9d-a918-b67350d79aec}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Sat Day,     !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {c6e242fc-aa86-42d7-aad0-9aa79fda7f9a}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Sat Day,     !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {18ecb6b2-636e-4475-a0f4-0cd81ad15c63}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {07580824-7c04-4d6d-b8f0-dd7818a8c5bd}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {1af9daf6-256c-4309-9f63-2fdc527ec4c7}, !- Handle
  Schedule Rule 14,                       !- Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6005ddd1-e6ed-4ac3-9cb2-a809a66040b5}, !- Day Schedule Name
=======
  {d7cfe51d-fda6-4945-a893-0b5315b76038}, !- Handle
  Schedule Rule 14,                       !- Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bff40166-abdf-4860-b7ae-b69e95b183f5}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {6005ddd1-e6ed-4ac3-9cb2-a809a66040b5}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {bff40166-abdf-4860-b7ae-b69e95b183f5}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4;                                    !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {116a7262-16d9-4919-8b7d-9dc466b60aa7}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {eb0aaabb-b512-4698-8f4d-177029244d13}, !- Handle
  Hospital BLDG_OCC_EXTD_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH,           !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {192937bb-4291-4667-980a-0586062fa1b5}, !- Default Day Schedule Name
  {4b456059-b83c-4fe1-8602-cd87c79e8ca8}, !- Summer Design Day Schedule Name
  {1418801f-b6ab-4130-9673-c2df9ef1f7de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {192937bb-4291-4667-980a-0586062fa1b5}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH,           !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {cf3778a2-1727-4a6f-be2d-46863acc9e68}, !- Default Day Schedule Name
  {9447140c-6e8f-462c-bea4-dd8dc68a8d26}, !- Summer Design Day Schedule Name
  {0889c52b-16c8-4cc4-a07d-ab099bac80fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf3778a2-1727-4a6f-be2d-46863acc9e68}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {64fd03a1-2fc6-4119-a145-4e5f85083340}, !- Handle
  Schedule Rule 15,                       !- Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {797b3f02-4c46-4809-baa5-6cf8d4d1d2e1}, !- Day Schedule Name
=======
  {85c90f37-d2d5-41d6-a775-0e55afad4914}, !- Handle
  Schedule Rule 15,                       !- Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9945359-41e8-4ae1-a3f5-625f8a9fdb9b}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {797b3f02-4c46-4809-baa5-6cf8d4d1d2e1}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Sat Day,   !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {c9945359-41e8-4ae1-a3f5-625f8a9fdb9b}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Sat Day,   !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {4b456059-b83c-4fe1-8602-cd87c79e8ca8}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {9447140c-6e8f-462c-bea4-dd8dc68a8d26}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {388116bf-5a92-459b-8a9d-dbd8342ca120}, !- Handle
  Schedule Rule 16,                       !- Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f2292a2-b225-40d9-b35f-925e0a9d3bf4}, !- Day Schedule Name
=======
  {165f09e5-1d14-4bf6-9dc4-d49c75b2261b}, !- Handle
  Schedule Rule 16,                       !- Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8aa6288a-70c4-49da-8933-a6275eb23314}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9f2292a2-b225-40d9-b35f-925e0a9d3bf4}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {8aa6288a-70c4-49da-8933-a6275eb23314}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {1418801f-b6ab-4130-9673-c2df9ef1f7de}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {0889c52b-16c8-4cc4-a07d-ab099bac80fe}, !- Handle
  Hospital BLDG_LIGHT_EXTD_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH,           !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {fbc9eb22-bfd4-4ca9-9175-9a1da61a5f94}, !- Default Day Schedule Name
  {6cd50ec0-446d-42bd-89bd-0eae1e110a38}, !- Summer Design Day Schedule Name
  {20d7184a-35d2-438e-ab51-23ef19982046}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbc9eb22-bfd4-4ca9-9175-9a1da61a5f94}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH,           !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {e2b59754-67ec-4763-91c6-962e662086a3}, !- Default Day Schedule Name
  {94d0b90e-d2fc-4bb2-8234-b935c591ce23}, !- Summer Design Day Schedule Name
  {628fadd5-7756-47de-80ee-e0e60e42b0d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2b59754-67ec-4763-91c6-962e662086a3}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {d0b5d645-2436-4e07-92d4-f43aa518c38e}, !- Handle
  Schedule Rule 17,                       !- Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33df24a2-a915-414c-8c89-f65cc65b7306}, !- Day Schedule Name
=======
  {edb43e5a-8101-4f97-b991-36db8e0a97cc}, !- Handle
  Schedule Rule 17,                       !- Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d007264c-346d-4010-a161-91f37737f97d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {33df24a2-a915-414c-8c89-f65cc65b7306}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Sat Day,   !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {d007264c-346d-4010-a161-91f37737f97d}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Sat Day,   !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.65,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4;                                    !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {6cd50ec0-446d-42bd-89bd-0eae1e110a38}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {94d0b90e-d2fc-4bb2-8234-b935c591ce23}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {72213511-f1f8-4d86-a98a-4fbda4a55ad7}, !- Handle
  Schedule Rule 18,                       !- Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fcfe6a5-3292-4dcf-801a-73eb49aa17d1}, !- Day Schedule Name
=======
  {82c3dace-8194-4b57-8c08-813734eddb34}, !- Handle
  Schedule Rule 18,                       !- Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38d1a83a-4d6e-47f6-8722-80a532af664f}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {5fcfe6a5-3292-4dcf-801a-73eb49aa17d1}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {38d1a83a-4d6e-47f6-8722-80a532af664f}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {20d7184a-35d2-438e-ab51-23ef19982046}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {628fadd5-7756-47de-80ee-e0e60e42b0d0}, !- Handle
  Hospital BLDG_EQUIP_EXTD_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f6779d2c-e37a-4ff9-9d6f-2905a098e880}, !- Handle
  Hospital ER_Exam Thermostat,            !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d4ec8f19-8fd4-4c4d-96ad-c9ebd9109399}, !- Handle
=======
  {cf69360d-fd72-469d-b0a1-8745b88b29f9}, !- Handle
  Hospital ER_Exam Thermostat,            !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8f4ad53d-60b5-48bd-a579-f4e2c78b4fbc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_NurseStn 1,                 !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {e0f1b30f-6f87-4ef2-ab30-9281b80b3ee3}, !- Handle
=======
  {68abb3bb-fabd-4bc2-93c9-b0a5dcc5f57b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {e025af3a-ab57-48dc-bd18-14afb68a696c}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {e0f1b30f-6f87-4ef2-ab30-9281b80b3ee3}, !- People Definition Name
=======
  {cd4bc7d9-4d3b-44bd-9597-db46119aa7c7}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {68abb3bb-fabd-4bc2-93c9-b0a5dcc5f57b}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c37c5232-687d-4a13-8e06-89587efe7ad7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {48ad6826-1ae6-4bfa-9279-eee5fbfa1592}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a80af71e-3aee-4ff4-931d-a9ccf7aa4b2d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {7806e0a2-7cf0-4deb-8db3-8c89993b8560}, !- Handle
  Hospital ER_NurseStn Lights,            !- Name
  {48ad6826-1ae6-4bfa-9279-eee5fbfa1592}, !- Lights Definition Name
=======
  {f2ccdb81-6ed3-413b-9b00-1637931df3ae}, !- Handle
  Hospital ER_NurseStn Lights,            !- Name
  {a80af71e-3aee-4ff4-931d-a9ccf7aa4b2d}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c37c5232-687d-4a13-8e06-89587efe7ad7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {a6261725-1a27-4f3e-966c-042b5a304526}, !- Handle
  {48ad6826-1ae6-4bfa-9279-eee5fbfa1592}, !- Object Name
=======
  {fb24f8a8-8aa3-4035-93e0-79678decbff9}, !- Handle
  {a80af71e-3aee-4ff4-931d-a9ccf7aa4b2d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {a608a50e-4a8b-45f3-a18f-6682d0851024}, !- Handle
=======
  {8417aa65-47e4-4b9e-9b89-b2481fd39367}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {4f464d0c-e1d6-423b-91dc-586cd815a558}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {a608a50e-4a8b-45f3-a18f-6682d0851024}, !- Electric Equipment Definition Name
=======
  {e80ba72a-eb49-464f-a5e9-50f08a40ee99}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {8417aa65-47e4-4b9e-9b89-b2481fd39367}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c37c5232-687d-4a13-8e06-89587efe7ad7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {eb09793b-3d83-4aac-acde-93e174dc4b41}, !- Handle
=======
  {7ab45389-532f-432a-95b8-4b5e0ff135da}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0001015746,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {2b74fbc8-7aef-4ad8-a570-454ef680ae5d}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {9c49363d-d2e4-4b80-9460-cde6fd6bc948}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {4b3f4990-a2ec-47a3-9f32-109806c761e5}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {bf97c185-e03e-4c62-9f49-7cdc72c9715d}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9c49363d-d2e4-4b80-9460-cde6fd6bc948}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH,      !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {5cd69d6f-87eb-40a6-a336-5b26cd82c750}, !- Default Day Schedule Name
  {db7cbe9b-b3b7-47c6-a642-28fcaa2ee2e0}, !- Summer Design Day Schedule Name
  {59431b69-a2b4-4219-a434-6d4c5ff4459a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cd69d6f-87eb-40a6-a336-5b26cd82c750}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {bf97c185-e03e-4c62-9f49-7cdc72c9715d}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH,      !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {931504f0-f5b2-4706-9262-b06fbe93a30b}, !- Default Day Schedule Name
  {9a6fbe9d-982a-4e44-9ac8-90cddcdd6bc0}, !- Summer Design Day Schedule Name
  {7cba8af3-6558-4aed-83f1-76d67feb37de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {931504f0-f5b2-4706-9262-b06fbe93a30b}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {c5886a0e-cfa9-4700-b108-a28088038940}, !- Handle
  Schedule Rule 19,                       !- Name
  {9c49363d-d2e4-4b80-9460-cde6fd6bc948}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02352033-bbed-4adb-bcc6-682d34706a49}, !- Day Schedule Name
=======
  {ce30c704-7ff6-47e4-96b7-20d96bafbbd3}, !- Handle
  Schedule Rule 19,                       !- Name
  {bf97c185-e03e-4c62-9f49-7cdc72c9715d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5905f2d-c1e6-4052-9a61-dcdae4eba504}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {02352033-bbed-4adb-bcc6-682d34706a49}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Sat Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {a5905f2d-c1e6-4052-9a61-dcdae4eba504}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Sat Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {db7cbe9b-b3b7-47c6-a642-28fcaa2ee2e0}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {9a6fbe9d-982a-4e44-9ac8-90cddcdd6bc0}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {3b628c71-42fd-4255-a6d9-0db115877877}, !- Handle
  Schedule Rule 20,                       !- Name
  {9c49363d-d2e4-4b80-9460-cde6fd6bc948}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cca8db9d-d84d-4ffe-948e-4993c93c00d0}, !- Day Schedule Name
=======
  {a18faec1-9655-4bb6-a07c-54a8ed7e9496}, !- Handle
  Schedule Rule 20,                       !- Name
  {bf97c185-e03e-4c62-9f49-7cdc72c9715d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4b37848-7f25-4395-83a0-ef3ba0f26823}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {cca8db9d-d84d-4ffe-948e-4993c93c00d0}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {d4b37848-7f25-4395-83a0-ef3ba0f26823}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {59431b69-a2b4-4219-a434-6d4c5ff4459a}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {7cba8af3-6558-4aed-83f1-76d67feb37de}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {9b260a7d-b269-4b9d-8d58-be726388ef80}, !- Handle
  Hospital ER_NurseStn Thermostat,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {692b5222-77ba-4fee-9299-98315d98471c}, !- Handle
=======
  {4446bdfa-320e-4d97-ac22-1e0ee0dbb9e0}, !- Handle
  Hospital ER_NurseStn Thermostat,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {edeb6be8-c354-4b10-8625-eb905a15293b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Trauma 1,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {dfb52358-eff1-4ae3-9979-25cdef9ca072}, !- Handle
=======
  {6d663a95-fffd-4db5-9db7-31424bdfabb2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {4a897876-d987-46c1-887a-4e4c5c4ecf4a}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {dfb52358-eff1-4ae3-9979-25cdef9ca072}, !- People Definition Name
=======
  {ab3c69bb-5ec5-4e02-8267-232f1f640cb7}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {6d663a95-fffd-4db5-9db7-31424bdfabb2}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ac45c777-f1da-410a-87c0-8f16ff7f88f1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {35be1dbf-85a3-4486-aded-7fffb775e07f}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2d95aa77-84c3-4a87-a46d-0bc5e8b81c20}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {5106372d-747a-45bf-a9a4-2c9002adbb31}, !- Handle
  Hospital ER_Trauma Lights,              !- Name
  {35be1dbf-85a3-4486-aded-7fffb775e07f}, !- Lights Definition Name
=======
  {5d19c61a-56f4-4690-ba78-5cf133c6761b}, !- Handle
  Hospital ER_Trauma Lights,              !- Name
  {2d95aa77-84c3-4a87-a46d-0bc5e8b81c20}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ac45c777-f1da-410a-87c0-8f16ff7f88f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {081f4d23-34a4-4491-b9cb-c8d84afd0b13}, !- Handle
  {35be1dbf-85a3-4486-aded-7fffb775e07f}, !- Object Name
=======
  {ea5b5c01-1f2f-41b6-886a-9a7be7e01cd0}, !- Handle
  {2d95aa77-84c3-4a87-a46d-0bc5e8b81c20}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {5354d482-0421-429d-b187-806cb1c69e02}, !- Handle
=======
  {1646c521-65e0-4be1-8a79-c53e8937f981}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {5003d8d7-5f61-44db-a4f3-d8a75396bbc3}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {5354d482-0421-429d-b187-806cb1c69e02}, !- Electric Equipment Definition Name
=======
  {a993dece-cbab-45a7-a76c-684e293ec60f}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {1646c521-65e0-4be1-8a79-c53e8937f981}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ac45c777-f1da-410a-87c0-8f16ff7f88f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {f4a68479-ee88-4df5-b7f5-1648d4a88e04}, !- Handle
=======
  {07f0873b-bfb5-4378-87df-9a3a7fb55ded}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00237127777777778,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {133ea347-5e1a-401f-8e9e-40394e853191}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {f2899c49-067c-45e4-b129-bb7b23798f93}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6638e5ba-3fc3-467b-84db-9b36adfe0f11}, !- Handle
  Hospital ER_Trauma Thermostat,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {45c979e3-8aba-45b4-91d0-e55bb00e52b1}, !- Handle
=======
  {b0481e08-5f95-41a3-bb45-f187a2425418}, !- Handle
  Hospital ER_Trauma Thermostat,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2b73f803-6913-4230-9b79-29d4a2234985}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Triage 1,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {4de379a2-5890-41dc-8739-e76358d06f29}, !- Handle
=======
  {f66627fe-2524-412d-a06e-6c7f85fd3e96}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {a52537d7-fd32-4e7f-a6f2-da358347b285}, !- Handle
  Hospital ER_Triage People,              !- Name
  {4de379a2-5890-41dc-8739-e76358d06f29}, !- People Definition Name
=======
  {258e4251-985e-4e63-aeb6-299b9e8f1948}, !- Handle
  Hospital ER_Triage People,              !- Name
  {f66627fe-2524-412d-a06e-6c7f85fd3e96}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4ddddd84-9d96-4447-92a5-08bd19ed1eab}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {899fb998-63a2-4a53-9b82-dd01183a0705}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {575851f2-bb88-4c46-a2a6-82c4ecf8944b}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {4ddddd84-9d96-4447-92a5-08bd19ed1eab}, !- Lights Definition Name
=======
  {e06b7927-67eb-42e4-aec2-ae8083a81b01}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {899fb998-63a2-4a53-9b82-dd01183a0705}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {f43b158f-edb5-4c02-ae3a-8e97548d4c26}, !- Handle
  {4ddddd84-9d96-4447-92a5-08bd19ed1eab}, !- Object Name
=======
  {6d2072f6-ac6e-4cad-a93b-506a33fb5978}, !- Handle
  {899fb998-63a2-4a53-9b82-dd01183a0705}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {253b361a-27c4-41bd-bc06-85c82869efd5}, !- Handle
=======
  {3e440174-400a-451e-973c-0d34ef8a4234}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {5a407f7b-bd95-4263-8cd9-2407aada36df}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {253b361a-27c4-41bd-bc06-85c82869efd5}, !- Electric Equipment Definition Name
=======
  {b803ed76-1cf6-4f7f-b877-de514022fa2a}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {3e440174-400a-451e-973c-0d34ef8a4234}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9f4ebd08-3007-49d6-89a9-47cf84b66aee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {ec22f073-65d2-40e3-b0a2-497ee728681d}, !- Handle
=======
  {c333b7e9-627d-47d2-a6ce-f904b5e970e3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00237127777777778,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {74f90a83-9416-421f-b614-6dbe7acb9dfb}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {7754c304-9fe0-4f94-b06b-e5c37dcec648}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {3096aed7-dee4-4aa3-a877-be77e73058ce}, !- Handle
  Hospital ER_Triage Thermostat,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a8664b4b-9524-434e-b10d-77b7b6bff287}, !- Handle
=======
  {89971340-2129-4053-a455-c3f523a0cd65}, !- Handle
  Hospital ER_Triage Thermostat,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cb645325-d67e-46b0-a567-d800971acf12}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_NurseStn 1,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {3e824723-b99b-4e35-afbe-f41769915e2d}, !- Handle
=======
  {66b79d8a-f4b8-42a6-9747-937355bb5749}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {7d479a1f-eb8a-4738-aef0-1064ed7ffd4e}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {3e824723-b99b-4e35-afbe-f41769915e2d}, !- People Definition Name
=======
  {5d0f5c26-8701-4063-a9cb-cc9d6ae5458e}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {66b79d8a-f4b8-42a6-9747-937355bb5749}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c1b71472-b3d1-42e7-9fa7-a9096f55102d}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b4f5a041-6eb4-4fdd-b56c-19ed62f0bf1d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {ecd4000e-c9e1-4b5d-bed5-28104db9b016}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {c1b71472-b3d1-42e7-9fa7-a9096f55102d}, !- Lights Definition Name
=======
  {61ff1506-3a53-4404-b456-6898e069ba7b}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {b4f5a041-6eb4-4fdd-b56c-19ed62f0bf1d}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {044318e2-b05e-4122-a5eb-10978a840d6e}, !- Handle
  {c1b71472-b3d1-42e7-9fa7-a9096f55102d}, !- Object Name
=======
  {c83196b8-8f14-4554-a5b1-2a4251340acb}, !- Handle
  {b4f5a041-6eb4-4fdd-b56c-19ed62f0bf1d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {bd5fc2ed-3f8d-44ea-8ef6-395baa6ac908}, !- Handle
=======
  {287e34fc-0ac7-4e1c-9917-79528b89a80f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {56a343c5-5211-4ea9-9a46-0dbeaf10b977}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {bd5fc2ed-3f8d-44ea-8ef6-395baa6ac908}, !- Electric Equipment Definition Name
=======
  {2a9ef937-95b1-453b-a511-bb2f1a970c39}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {287e34fc-0ac7-4e1c-9917-79528b89a80f}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {076731aa-eafe-485e-9637-fc826d544663}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {52d0760a-8ca3-458d-885f-3e826373f352}, !- Handle
=======
  {a302bb89-683f-48d8-bfb1-116b9c3d33ce}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0001015746,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {3808ce14-944a-4f24-a886-0a57b2c92131}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {033af8f3-5ef3-4b30-a92f-cb2b52a1315a}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {49da3164-58ca-4ff4-a90f-3659d21dded4}, !- Handle
  Hospital ICU_NurseStn Thermostat,       !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7121ec9-c6d7-4ce0-af6e-9583e77117a9}, !- Handle
=======
  {6b449a3f-5789-4277-8e69-1d5af7b51abc}, !- Handle
  Hospital ICU_NurseStn Thermostat,       !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1d839b82-0910-4030-973d-6d72514c55b4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_Open 1,                    !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {4a18a4c4-956f-4782-bac9-0d9fcab72d2f}, !- Handle
=======
  {f2d9598f-fdf6-4a24-a381-a246a2d56809}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {1e4a57ca-2cdc-4bba-8a55-f298be03708e}, !- Handle
  Hospital ICU_Open People,               !- Name
  {4a18a4c4-956f-4782-bac9-0d9fcab72d2f}, !- People Definition Name
=======
  {0b2bceaf-9a30-453c-8a91-f7a714eb5443}, !- Handle
  Hospital ICU_Open People,               !- Name
  {f2d9598f-fdf6-4a24-a381-a246a2d56809}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dcdb275d-d34f-4097-8ebb-1b7a99cd30ce}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {47a61750-0cc1-4a90-9094-6788000c743a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {3a76ad03-e6b2-4db3-a3e6-6de30f07f0a4}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {dcdb275d-d34f-4097-8ebb-1b7a99cd30ce}, !- Lights Definition Name
=======
  {bd4b57da-06ca-4c51-8914-7a27a4253b5e}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {47a61750-0cc1-4a90-9094-6788000c743a}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {e94407d5-8d88-4544-8792-9350adcd753a}, !- Handle
  {dcdb275d-d34f-4097-8ebb-1b7a99cd30ce}, !- Object Name
=======
  {9f3640d6-21a1-4289-8dd7-508164104927}, !- Handle
  {47a61750-0cc1-4a90-9094-6788000c743a}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {44bfe956-c358-4442-b216-da78adb3f9f8}, !- Handle
=======
  {3be54e7e-cf7f-40a4-be4c-7f88ef452cda}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {d3ef7417-1d26-4de0-bf0e-b5344c7969de}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {44bfe956-c358-4442-b216-da78adb3f9f8}, !- Electric Equipment Definition Name
=======
  {87fb1ee4-a30f-44e0-b71a-5b8b1de45765}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {3be54e7e-cf7f-40a4-be4c-7f88ef452cda}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {dc493559-12f2-4c17-9717-70894db63860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {42a771bf-aa82-4ab2-bbe9-0782d05e7bf7}, !- Handle
=======
  {1c463fc3-532f-461a-a9de-5e93c72ac46c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_Open Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00237127777777778,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {f7c756af-9ab1-4dd3-819e-1e2961f63304}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {f92f7998-a13e-42c7-a528-bce6d447ab45}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {acf1d767-f9a4-4e5e-b8ae-441a7e258634}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b8eba129-0d34-41b1-b50d-5ec210e09a7b}, !- Handle
=======
  {4f7753e3-8e14-4af4-aaba-b3781b2c75b5}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acdc20e5-fb57-42d4-9ce5-5a8bd0cf416a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_PatRm 1,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {04f28104-1bff-4e91-8dea-9b737f60ce5d}, !- Handle
=======
  {89780e10-09b5-4440-abec-bec010462dfe}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {701bd33c-90ba-4acc-a297-5e041e1fe7e6}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {04f28104-1bff-4e91-8dea-9b737f60ce5d}, !- People Definition Name
=======
  {afefd057-474e-4cb5-8a9f-d90acabd0adb}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {89780e10-09b5-4440-abec-bec010462dfe}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d5c79f40-cbf2-4f99-939c-969a67086f65}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2168d930-f393-4b6f-8a82-d0bed1da044d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {2dd49b66-0084-4e68-ab06-5198f8213347}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {d5c79f40-cbf2-4f99-939c-969a67086f65}, !- Lights Definition Name
=======
  {f97e034f-ada9-4a65-81fd-37b2ab31489e}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {2168d930-f393-4b6f-8a82-d0bed1da044d}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {d6adf320-ff94-4a02-aadb-de691686227c}, !- Handle
  {d5c79f40-cbf2-4f99-939c-969a67086f65}, !- Object Name
=======
  {8cbc8446-24f0-4f0a-8828-491d61a7d523}, !- Handle
  {2168d930-f393-4b6f-8a82-d0bed1da044d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {040db9e7-b271-4f71-8c22-77739e3d60dc}, !- Handle
=======
  {28240559-0b2b-468e-8fab-456bfe35c8f5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {19cf3b75-f545-4960-a06e-295dc7237563}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {040db9e7-b271-4f71-8c22-77739e3d60dc}, !- Electric Equipment Definition Name
=======
  {cf3dac78-7370-4ff8-9d19-c761bfd6ede6}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {28240559-0b2b-468e-8fab-456bfe35c8f5}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {db26f5c2-7b21-4952-a1aa-d1f475780078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {bc6c7ca0-8259-48be-a787-416dd953c8f0}, !- Handle
=======
  {384f22b6-ffb2-418d-9958-7fa56dc07fdb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00237127777777778,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {60fa33c7-014f-41d6-bda4-4ff078cf66ac}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {2bc6048a-b347-42dc-ae63-be1af2a2636e}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4be70858-8399-47bc-a2bb-4dcb2dfba277}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {288fd4d3-89c1-47f0-9ae6-051df9a44b7f}, !- Handle
=======
  {722ab74d-2666-49be-b7c2-efc9c4101b82}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa38bc39-2dc9-4769-ba81-53657deff4dc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Kitchen 1,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {0022ce0b-7873-4ac8-854d-42c1ade7e3b9}, !- Handle
=======
  {b4619543-ac84-44c8-a16b-45b3b0eb4518}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {66bc6924-e372-488d-bba4-5e1f0eac1549}, !- Handle
  Hospital Kitchen People,                !- Name
  {0022ce0b-7873-4ac8-854d-42c1ade7e3b9}, !- People Definition Name
=======
  {1e526a69-e684-4eea-be70-ccf8f0371e20}, !- Handle
  Hospital Kitchen People,                !- Name
  {b4619543-ac84-44c8-a16b-45b3b0eb4518}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8bbbefb0-d68d-4bab-ae7d-4e39ab9996c3}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bbed8884-31eb-40b2-bd82-074848147b79}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {3b4249c5-9e9e-4f00-8790-b4623134f93e}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {8bbbefb0-d68d-4bab-ae7d-4e39ab9996c3}, !- Lights Definition Name
=======
  {f2f6fcc5-af12-42aa-9a71-56ce668e1ca6}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {bbed8884-31eb-40b2-bd82-074848147b79}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {e6b76645-dfa2-4df7-bd47-78330bce5873}, !- Handle
  {8bbbefb0-d68d-4bab-ae7d-4e39ab9996c3}, !- Object Name
=======
  {d9e8555f-ee7e-4ef8-afd1-56658f5dec88}, !- Handle
  {bbed8884-31eb-40b2-bd82-074848147b79}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {87de9d9a-43b7-4215-98d8-6bc2d01ecce0}, !- Handle
=======
  {9af067c1-ceca-4e2e-8b15-1651c13b8947}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {726af8ed-e73d-4ff6-9407-42284ef25728}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {87de9d9a-43b7-4215-98d8-6bc2d01ecce0}, !- Electric Equipment Definition Name
=======
  {f1e7a00b-32c6-4d56-843c-fe5951ff2f24}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {9af067c1-ceca-4e2e-8b15-1651c13b8947}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
<<<<<<< HEAD
  {b59318a4-57de-442d-a458-148386936119}, !- Handle
=======
  {563f194c-7e69-4dbe-9090-acc6843ea657}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  161.388862517426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
<<<<<<< HEAD
  {af404fde-dd31-498f-91d9-ca91c3739840}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {b59318a4-57de-442d-a458-148386936119}, !- Gas Equipment Definition Name
=======
  {d65b87b6-a88e-4320-b906-2319a2ca5787}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {563f194c-7e69-4dbe-9090-acc6843ea657}, !- Gas Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {ab375bb1-5824-44cc-8296-ed6112e4ba83}, !- Handle
=======
  {e181034b-7614-40c6-92c5-4e5f46ee96eb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00406445257334959,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {43933560-3c0f-4a4e-95dd-9c762500532a}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {ff2da18c-39c2-4a04-953f-efe29a7378e5}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {d2713749-47e6-4ca3-a30e-d918c35409ae}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {656ab033-261c-4b01-ab3d-50622a26f6b0}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {638012b5-03f8-4f8c-8068-f6638e56dd49}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d43cd9d0-70fc-4b06-a472-b67d91bc1505}, !- Handle
=======
  {fe99ba7d-51ab-40ce-9126-f44888d2917d}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e0759500-a97b-4a27-922f-516dab666ec3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lab 1,                         !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {df150a7e-4c2c-4d4b-a30a-fb9580aafc3c}, !- Handle
=======
  {38214685-bf55-4a94-8e1e-b24dc1144df4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {83c0bc3d-5e48-4916-ab87-8a7f760ffcf1}, !- Handle
  Hospital Lab People,                    !- Name
  {df150a7e-4c2c-4d4b-a30a-fb9580aafc3c}, !- People Definition Name
=======
  {6768909b-9943-4562-bc22-818bd2413820}, !- Handle
  Hospital Lab People,                    !- Name
  {38214685-bf55-4a94-8e1e-b24dc1144df4}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {325acce7-8de5-4794-93cb-035c64c4022d}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {718ebe83-e2b2-40ce-885d-d1c9721aa47d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {38feece5-59d4-46c0-ad7e-e7a590e0a677}, !- Handle
  Hospital Lab Lights,                    !- Name
  {325acce7-8de5-4794-93cb-035c64c4022d}, !- Lights Definition Name
=======
  {31572105-7c3d-459f-b441-852a2f4b48ae}, !- Handle
  Hospital Lab Lights,                    !- Name
  {718ebe83-e2b2-40ce-885d-d1c9721aa47d}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {0f531207-7fae-46d0-928a-0763ee96e782}, !- Handle
  {325acce7-8de5-4794-93cb-035c64c4022d}, !- Object Name
=======
  {2f3adfa6-4087-490d-bcc8-92cf880ff7dd}, !- Handle
  {718ebe83-e2b2-40ce-885d-d1c9721aa47d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {647feefa-b1dc-4ff4-9fc3-f3c61d788daa}, !- Handle
=======
  {e2a4aefa-3ff6-4148-9956-8522a60707f4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {5f012aff-8b9f-47d6-a8e7-858372b95ba9}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {647feefa-b1dc-4ff4-9fc3-f3c61d788daa}, !- Electric Equipment Definition Name
=======
  {90faab12-9279-48e7-b58d-ca9006ad97f1}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {e2a4aefa-3ff6-4148-9956-8522a60707f4}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c23df459-7a5c-4180-b166-0fdcd0f2f36d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {73590bc2-3ecf-44df-91ad-cf48e15efc1e}, !- Handle
=======
  {ef736383-72ab-4c14-bddf-bfca99fc25d4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {042085b0-ed7d-47c3-b2c2-1bb5f26f6a89}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {ff2da18c-39c2-4a04-953f-efe29a7378e5}, !- Lighting Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {017d4da7-2974-4b4e-9e1f-022859b9bbfa}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {656ab033-261c-4b01-ab3d-50622a26f6b0}, !- Lighting Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {bb4b5b4b-2319-49b6-9107-d93b5e57b7ac}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6826f13c-0057-4dd6-b798-66171f883905}, !- Handle
=======
  {afa4c84b-4b8d-4095-bed8-fb06d9a8213d}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3610cb97-02e9-40cf-a8d0-1b0375c3d4b9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lobby 1,                       !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {3067f51e-b808-4d93-97ff-8fd6386e472d}, !- Handle
=======
  {ed87abe5-a7f2-4740-aa16-aed709fa0d5b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {a435ff33-9d04-4d96-9639-b21e3b315ab6}, !- Handle
  Hospital Lobby People,                  !- Name
  {3067f51e-b808-4d93-97ff-8fd6386e472d}, !- People Definition Name
=======
  {04c223bd-09a2-4b7f-8bc6-f39d1d805b22}, !- Handle
  Hospital Lobby People,                  !- Name
  {ed87abe5-a7f2-4740-aa16-aed709fa0d5b}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6500f10e-cbbf-4af6-b846-cf7d083a7b59}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f94454ae-07bb-4d5a-a129-29c74db1d06a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {79ce03e1-481a-4975-88a8-ae183411a615}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {6500f10e-cbbf-4af6-b846-cf7d083a7b59}, !- Lights Definition Name
=======
  {017cf086-06bd-472c-91fb-8b087306e2cf}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {f94454ae-07bb-4d5a-a129-29c74db1d06a}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {79626527-d807-4581-8319-6e20ec145db3}, !- Handle
  {6500f10e-cbbf-4af6-b846-cf7d083a7b59}, !- Object Name
=======
  {9187d066-1009-4877-bbc2-c750f8c6bc5c}, !- Handle
  {f94454ae-07bb-4d5a-a129-29c74db1d06a}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {a79e6261-d310-47ac-922f-e0a6d32634c8}, !- Handle
=======
  {d853b648-44f5-4a11-8838-bf3b65aa7525}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {f3294e58-e84c-4127-8583-778f03105b87}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {a79e6261-d310-47ac-922f-e0a6d32634c8}, !- Electric Equipment Definition Name
=======
  {bb49fd6f-b963-4123-910d-748a2014e82e}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {d853b648-44f5-4a11-8838-bf3b65aa7525}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {a62f4a0d-3a3a-42a6-8ebf-b8eaea3e8739}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {3f31767c-b647-4ccf-9db9-3a7186d5f858}, !- Handle
=======
  {480f917c-5872-4832-a495-ccf63a916271}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0001015746,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {5c81c8be-80a9-41cb-b97a-6c64d5faf629}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {bfb5882e-7ebe-4be6-a40b-b1bde4172541}, !- Lighting Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {4d592418-795f-4acd-b000-2b7108cb9405}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {862a34d6-46cd-4386-9b67-d133300ad848}, !- Lighting Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {bfb5882e-7ebe-4be6-a40b-b1bde4172541}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH,      !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {d871ed29-2f50-4ca7-89dc-a5d744d8c238}, !- Default Day Schedule Name
  {a4349547-1199-4499-9dd4-044630a6597b}, !- Summer Design Day Schedule Name
  {830511d3-58b8-4622-bd61-9327e03e79f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d871ed29-2f50-4ca7-89dc-a5d744d8c238}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {862a34d6-46cd-4386-9b67-d133300ad848}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH,      !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {dc6b3fc1-2bd1-43af-a202-3278421109bb}, !- Default Day Schedule Name
  {846c2ae3-0ad0-407f-8d61-76152ae9b2e1}, !- Summer Design Day Schedule Name
  {a6399b12-69b9-43c7-b0d8-184755ef1710}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc6b3fc1-2bd1-43af-a202-3278421109bb}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {d7534486-8102-4256-b5aa-f45b64ca1d9e}, !- Handle
  Schedule Rule 21,                       !- Name
  {bfb5882e-7ebe-4be6-a40b-b1bde4172541}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9a18930-39cd-48b5-94ab-f13d8bed625f}, !- Day Schedule Name
=======
  {4b780703-5939-484b-a330-6be787fa9c18}, !- Handle
  Schedule Rule 21,                       !- Name
  {862a34d6-46cd-4386-9b67-d133300ad848}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e0fcdf6-7167-401f-bfea-1cce826afd32}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d9a18930-39cd-48b5-94ab-f13d8bed625f}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {8e0fcdf6-7167-401f-bfea-1cce826afd32}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {a4349547-1199-4499-9dd4-044630a6597b}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {846c2ae3-0ad0-407f-8d61-76152ae9b2e1}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ff8c1c78-dacb-4e5b-afbe-2b9fcd54456c}, !- Handle
  Schedule Rule 22,                       !- Name
  {bfb5882e-7ebe-4be6-a40b-b1bde4172541}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {baa86c5b-e687-4394-add6-1fb6b5b83e8c}, !- Day Schedule Name
=======
  {e2b344da-6f86-4f43-ab76-83cce9ca7fef}, !- Handle
  Schedule Rule 22,                       !- Name
  {862a34d6-46cd-4386-9b67-d133300ad848}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {979dbeba-5f5b-4bfc-aac0-b18547eea066}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {baa86c5b-e687-4394-add6-1fb6b5b83e8c}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {979dbeba-5f5b-4bfc-aac0-b18547eea066}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {830511d3-58b8-4622-bd61-9327e03e79f3}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {a6399b12-69b9-43c7-b0d8-184755ef1710}, !- Handle
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {3da63e82-c603-44b0-bd8a-91bb01f1215d}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {60b599b6-6dcb-4cc8-b5a9-d5e03fc7e15b}, !- Handle
=======
  {1578185e-98cc-4ef7-8654-d40e5833d3ae}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ee33f693-b57b-4c20-9fef-27953efdc9b9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital NurseStn 1,                    !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {c1719571-1ceb-4c7f-8771-aa8da9860190}, !- Handle
=======
  {62a4295b-6f5f-4450-a0f8-2c551cc6413a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0143482925854741,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {74776029-1b3b-41a1-b910-2d825af05557}, !- Handle
  Hospital NurseStn People,               !- Name
  {c1719571-1ceb-4c7f-8771-aa8da9860190}, !- People Definition Name
=======
  {29fa8181-a8ed-4f96-818a-b7f03d11fbb1}, !- Handle
  Hospital NurseStn People,               !- Name
  {62a4295b-6f5f-4450-a0f8-2c551cc6413a}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bf5f4659-16c5-43ef-8ea2-afd3f28f41bd}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5b544d23-12c4-4bf2-83ae-0afa39644af6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {0ef3c35d-0f33-4c33-916b-e2a61f015502}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {bf5f4659-16c5-43ef-8ea2-afd3f28f41bd}, !- Lights Definition Name
=======
  {b74a1709-04c8-4867-85d9-129fa951ea43}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {5b544d23-12c4-4bf2-83ae-0afa39644af6}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {8a92f8bf-4d73-4265-ad76-5856ebc1ae0e}, !- Handle
  {bf5f4659-16c5-43ef-8ea2-afd3f28f41bd}, !- Object Name
=======
  {6879fc57-7fa9-4963-ad32-252711a6da06}, !- Handle
  {5b544d23-12c4-4bf2-83ae-0afa39644af6}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {d05ad65f-2f1b-4f01-b37b-1d6520e298e0}, !- Handle
=======
  {d105071e-e606-442a-baf4-2fe9553450b7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {6ce7ba0a-3ab9-408f-bf28-86ba3bd81c34}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {d05ad65f-2f1b-4f01-b37b-1d6520e298e0}, !- Electric Equipment Definition Name
=======
  {0ba44969-9e84-44af-bc01-205316dc9751}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {d105071e-e606-442a-baf4-2fe9553450b7}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {08c61027-5027-44c5-8a8b-f93b574722df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {1fdc3996-824e-4f30-a899-7195efa77727}, !- Handle
=======
  {79d38098-9c25-4aa2-8168-4c5f90e002e6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0001015746,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {60cc17ae-2dcf-4667-a401-b586123a3dbb}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {63360de9-b533-492b-83a9-a75d16859500}, !- Lighting Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {35d72341-6438-4f5e-b320-fe447e886446}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {1486e9b3-9c0f-4d8d-b58a-9786f93b92af}, !- Lighting Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {63360de9-b533-492b-83a9-a75d16859500}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {000ed4cd-08b9-4272-bde4-67416f0d0ebd}, !- Default Day Schedule Name
  {a7dbb8d6-1d24-4655-a335-64897c42f8b7}, !- Summer Design Day Schedule Name
  {4b6b661b-f379-4e97-b618-5eaec018c9d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {000ed4cd-08b9-4272-bde4-67416f0d0ebd}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {1486e9b3-9c0f-4d8d-b58a-9786f93b92af}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {f20f9fc4-ed1a-4db8-8d01-598723c45662}, !- Default Day Schedule Name
  {b8c5dac2-871a-4ffc-bb19-2b6f930e2ade}, !- Summer Design Day Schedule Name
  {21f05f4c-f916-42a6-b974-92a28a19fff9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f20f9fc4-ed1a-4db8-8d01-598723c45662}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {d8f1a728-ffae-4707-a905-a57df7b4e6f3}, !- Handle
  Schedule Rule 23,                       !- Name
  {63360de9-b533-492b-83a9-a75d16859500}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {462f5854-a1df-43d3-949e-85b5acb1faf4}, !- Day Schedule Name
=======
  {16a06750-f311-4b64-8351-87d4e995f348}, !- Handle
  Schedule Rule 23,                       !- Name
  {1486e9b3-9c0f-4d8d-b58a-9786f93b92af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e540b96-1b25-4f81-8f6f-13dd76b65282}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {462f5854-a1df-43d3-949e-85b5acb1faf4}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {7e540b96-1b25-4f81-8f6f-13dd76b65282}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {a7dbb8d6-1d24-4655-a335-64897c42f8b7}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {b8c5dac2-871a-4ffc-bb19-2b6f930e2ade}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {f0927cae-42dd-4181-aa90-03f246f2a8f2}, !- Handle
  Schedule Rule 24,                       !- Name
  {63360de9-b533-492b-83a9-a75d16859500}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab966a44-21b6-4869-8584-4bc14e31dc2c}, !- Day Schedule Name
=======
  {7f0bafe2-df89-432a-98f9-c1adf8596f5b}, !- Handle
  Schedule Rule 24,                       !- Name
  {1486e9b3-9c0f-4d8d-b58a-9786f93b92af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e93536d2-92b4-4a49-b82c-36c995b4b924}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {ab966a44-21b6-4869-8584-4bc14e31dc2c}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {e93536d2-92b4-4a49-b82c-36c995b4b924}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {4b6b661b-f379-4e97-b618-5eaec018c9d3}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {21f05f4c-f916-42a6-b974-92a28a19fff9}, !- Handle
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {cf16f1a5-e613-42ad-8fa1-9c79e376e8bd}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d85ae36f-59c1-4f24-8fbe-4f84cadbda97}, !- Handle
=======
  {1392718f-f5ee-4b6b-9c58-efc0bda60a0d}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e315ef71-e30e-4515-9b52-7aed2000d0b0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Office 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {acbc6cb4-b30c-4003-9439-135c6854e747}, !- Handle
=======
  {e3e79dff-b8a3-4ea0-ac59-0fc945c9f8ed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0753473729169681,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {5dad052f-133e-4a52-8dd6-d03bf449d13c}, !- Handle
  Hospital Office People,                 !- Name
  {acbc6cb4-b30c-4003-9439-135c6854e747}, !- People Definition Name
=======
  {b2c1e1e4-1b48-41d4-9241-27d831b571ef}, !- Handle
  Hospital Office People,                 !- Name
  {e3e79dff-b8a3-4ea0-ac59-0fc945c9f8ed}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8f21e3c1-d60e-4717-97fd-d32151fc59f5}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d458bc3a-b6cf-48fc-ad4a-383f43675e36}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {805cebc9-db24-44af-8ad3-b48b05435013}, !- Handle
  Hospital Office Lights,                 !- Name
  {8f21e3c1-d60e-4717-97fd-d32151fc59f5}, !- Lights Definition Name
=======
  {a34ea54a-52a9-4d58-bbc8-47bbc2a2b1dd}, !- Handle
  Hospital Office Lights,                 !- Name
  {d458bc3a-b6cf-48fc-ad4a-383f43675e36}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {a7405541-80a6-4d84-83a1-5a4c1c6c84f4}, !- Handle
  {8f21e3c1-d60e-4717-97fd-d32151fc59f5}, !- Object Name
=======
  {5565a93d-9f89-4f3f-87bc-aec7c123b2a6}, !- Handle
  {d458bc3a-b6cf-48fc-ad4a-383f43675e36}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {db3b08eb-275f-40b1-a130-4d294a226cea}, !- Handle
=======
  {d1c47b53-1ae8-496a-b2ab-84f0848e6a0b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {17450b3d-bb6b-400e-8f33-d5789256711b}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {db3b08eb-275f-40b1-a130-4d294a226cea}, !- Electric Equipment Definition Name
=======
  {51119a78-2a0c-44f7-a5e0-7916e3d26443}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {d1c47b53-1ae8-496a-b2ab-84f0848e6a0b}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {cb0a001f-6a1c-416a-8bcd-3c4c1f787aa6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {ee5d75e8-a712-4d32-98c4-eeeef746bd51}, !- Handle
=======
  {c62ba896-0b9d-4c9e-940c-db3d4d6a2cbc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0007112,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {5a35e705-aca1-48ec-9270-cde4f2b644c4}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {390f4d88-8d00-46f2-a086-5b4d59917c3b}, !- Lighting Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {8cc6746b-4001-4f56-9e1d-803b88b8fe48}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {a89e7439-8fc9-43f7-b3f1-68bc7da92f9b}, !- Lighting Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {390f4d88-8d00-46f2-a086-5b4d59917c3b}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH,         !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {8fdb6476-1812-4d1f-bac0-61b8991446f3}, !- Default Day Schedule Name
  {6e3b5f5c-e181-4626-8c67-8d2c3eb6c68f}, !- Summer Design Day Schedule Name
  {aaf83123-9cd0-4ff7-8cfe-a977c0c675fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fdb6476-1812-4d1f-bac0-61b8991446f3}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {a89e7439-8fc9-43f7-b3f1-68bc7da92f9b}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH,         !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {7aa626d7-d094-40f8-96e3-66f856dc1b9f}, !- Default Day Schedule Name
  {2e228710-f233-49c9-b386-a97b7d36af79}, !- Summer Design Day Schedule Name
  {21f6b844-2406-485c-ba46-ebae2889c400}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7aa626d7-d094-40f8-96e3-66f856dc1b9f}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {4f51407c-798e-444c-abe2-1dcef6592f5b}, !- Handle
  Schedule Rule 25,                       !- Name
  {390f4d88-8d00-46f2-a086-5b4d59917c3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5569c301-0375-4647-8d0c-66676a1d2e17}, !- Day Schedule Name
=======
  {7cf80624-0d6b-4ee0-be85-cad29ea2bf7a}, !- Handle
  Schedule Rule 25,                       !- Name
  {a89e7439-8fc9-43f7-b3f1-68bc7da92f9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5706418-2b21-4988-9666-f1fbc28d479c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {5569c301-0375-4647-8d0c-66676a1d2e17}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {f5706418-2b21-4988-9666-f1fbc28d479c}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {6e3b5f5c-e181-4626-8c67-8d2c3eb6c68f}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {2e228710-f233-49c9-b386-a97b7d36af79}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {a9a60de8-63b7-48b8-8171-ff512723eed8}, !- Handle
  Schedule Rule 26,                       !- Name
  {390f4d88-8d00-46f2-a086-5b4d59917c3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14413379-dc9a-4181-bc4f-315091f49d07}, !- Day Schedule Name
=======
  {d4ff1e19-62d5-40e2-bf77-1f26edfcd359}, !- Handle
  Schedule Rule 26,                       !- Name
  {a89e7439-8fc9-43f7-b3f1-68bc7da92f9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0f65ad8-ec45-4d0a-ba2b-9b638ee4f969}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {14413379-dc9a-4181-bc4f-315091f49d07}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {e0f65ad8-ec45-4d0a-ba2b-9b638ee4f969}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {aaf83123-9cd0-4ff7-8cfe-a977c0c675fb}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {21f6b844-2406-485c-ba46-ebae2889c400}, !- Handle
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {919315d9-fb1f-4e8e-8a8e-ca5abb58b027}, !- Handle
  Hospital Office Thermostat,             !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97adcabd-b2f4-405f-b6dd-e3daa4fe70ba}, !- Handle
=======
  {41890720-2888-49c7-8d83-98d728f2b47a}, !- Handle
  Hospital Office Thermostat,             !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bb69e878-0c5b-4993-b334-29c5407a467f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital OR 1,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {812d321a-cb43-4e90-9772-66247ab8aa70}, !- Handle
=======
  {9873877a-cf93-4726-b683-ed5dc486d528}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {0ef1ca1b-e599-4426-bf41-34ccc78ebb8a}, !- Handle
  Hospital OR People,                     !- Name
  {812d321a-cb43-4e90-9772-66247ab8aa70}, !- People Definition Name
=======
  {74a66f29-694d-4e02-baf6-2db5cf72338d}, !- Handle
  Hospital OR People,                     !- Name
  {9873877a-cf93-4726-b683-ed5dc486d528}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d160d05e-991a-4ff0-ab15-8ad9b54b9495}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d839f164-fdc6-415f-a236-4d126243e9a9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {e8daf04d-305e-4994-bc0c-9ea98de74032}, !- Handle
  Hospital OR Lights,                     !- Name
  {d160d05e-991a-4ff0-ab15-8ad9b54b9495}, !- Lights Definition Name
=======
  {4f73f680-60d0-4236-8bd8-7bdd4ff359ed}, !- Handle
  Hospital OR Lights,                     !- Name
  {d839f164-fdc6-415f-a236-4d126243e9a9}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {f169035c-a1c8-4dee-b2c5-d6bcf07262e5}, !- Handle
  {d160d05e-991a-4ff0-ab15-8ad9b54b9495}, !- Object Name
=======
  {202135c2-b6cb-4975-a860-6e55eb8fa2f9}, !- Handle
  {d839f164-fdc6-415f-a236-4d126243e9a9}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {e73ab3e8-6b77-432b-8d24-10102367bd28}, !- Handle
=======
  {30c7fcea-3d9f-4fc7-9289-ef7f24ceac3d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {6c5589a1-cf67-4c9e-9a5f-e0d62a839d33}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {e73ab3e8-6b77-432b-8d24-10102367bd28}, !- Electric Equipment Definition Name
=======
  {63732615-b7c9-4274-b780-cfa5941cacaa}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {30c7fcea-3d9f-4fc7-9289-ef7f24ceac3d}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ef95f544-3fd7-4a5b-80aa-52073ee05b6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {9bfc3d82-5195-4e83-abde-05808d3af8ec}, !- Handle
=======
  {7e0b9927-605c-4375-847e-623632b1c689}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00355691666666666,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {fe124751-cfcc-4e31-a9a9-4931e0e1cca9}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {5690d7f3-938a-4691-a3db-b6d232cd6b74}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {9b8c9180-bb50-46a3-85a7-44aa8f37d31e}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {d7d18da6-6444-4d07-a968-bf4eaf2fbc06}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a8137bc7-65e4-48af-9d92-5e73b03dc317}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {97273e1d-195f-44d1-a312-b6954634c849}, !- Handle
=======
  {42e1226e-c810-4615-a792-11933936b88d}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {13966d7f-9b77-40f0-98a4-f1404dab3c49}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PatRoom 1,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {d6251d66-1f5b-41ae-9442-97388bb7227d}, !- Handle
=======
  {3eb8eec9-b35f-47f1-a27e-4cfa7b2c785f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {3c6d5a3c-2a3e-4398-a978-21cd995cd2dc}, !- Handle
  Hospital PatRoom People,                !- Name
  {d6251d66-1f5b-41ae-9442-97388bb7227d}, !- People Definition Name
=======
  {b8a92c0d-9f71-48c7-ba4d-32769578a054}, !- Handle
  Hospital PatRoom People,                !- Name
  {3eb8eec9-b35f-47f1-a27e-4cfa7b2c785f}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fcaeac15-259a-4430-80b5-2ccc7f2454b0}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e90fea2-8f41-4837-89ec-39cef9a9c703}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {f7518fe1-f6d3-40b1-b867-c59674df404a}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {fcaeac15-259a-4430-80b5-2ccc7f2454b0}, !- Lights Definition Name
=======
  {2a913bb6-1439-44d3-8cb2-f2ed40bd34be}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {6e90fea2-8f41-4837-89ec-39cef9a9c703}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {e8bedcc9-c417-44ca-98cc-8834bebc9acb}, !- Handle
  {fcaeac15-259a-4430-80b5-2ccc7f2454b0}, !- Object Name
=======
  {c4e1c4bb-47d0-4894-9872-f0276bb77b85}, !- Handle
  {6e90fea2-8f41-4837-89ec-39cef9a9c703}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {4018460f-cade-4998-a8eb-b6e7472bf76f}, !- Handle
=======
  {2ecbd54f-ac7c-4cc2-aa4c-5b7dcabbd12e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {e406416c-4355-4d3d-8af7-a4c661134e2e}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {4018460f-cade-4998-a8eb-b6e7472bf76f}, !- Electric Equipment Definition Name
=======
  {59b17621-a8b1-4c70-94bb-96f38a6e6b9b}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {2ecbd54f-ac7c-4cc2-aa4c-5b7dcabbd12e}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7d22179d-6d3b-40f6-8c83-0ab38e473ed6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {af98418b-1439-4268-aa85-f0455c097d1b}, !- Handle
=======
  {28a94e4e-7a56-4c2d-94ec-a8a62b5939fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00237127777777778,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {805c13f0-655d-4dd4-a703-78f2f43e3c4b}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98053ae5-4e02-4e05-822f-44fb09b68960}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {ff2da18c-39c2-4a04-953f-efe29a7378e5}, !- Lighting Schedule Name
  {493aa5dc-84ab-4dd4-a67a-dc41ce7d592f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {64a43fa2-196d-4eae-aae4-49ac4187890b}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f389a9d5-a198-4683-8626-00844d17c06c}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {656ab033-261c-4b01-ab3d-50622a26f6b0}, !- Lighting Schedule Name
  {964a24dc-fbe7-4640-a654-31f3622c277a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1e472a3e-b70c-4f80-a07a-aff0257b5566}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7ed1d26-3bc2-4f9d-a00e-820f1ba74d2f}, !- Handle
=======
  {cb8e14e9-4874-4e5d-80a7-1b566b4f0337}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {90c1d1d8-6890-4aef-9301-bc45444d55dc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PhysTherapy 1,                 !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {cb4cda50-5fe7-4703-90b4-e2be03e29ecf}, !- Handle
=======
  {59fca4a6-7f75-4308-bc14-a2b8cb42d8a3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {b6526bd6-b635-4107-b87c-2bc58f98ae24}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {cb4cda50-5fe7-4703-90b4-e2be03e29ecf}, !- People Definition Name
=======
  {968504b9-c2ac-4290-bbd2-72d7579c036e}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {59fca4a6-7f75-4308-bc14-a2b8cb42d8a3}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3acedb1b-b074-44b6-8b19-bfa1ad4e3c60}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {805b8b8c-3bd2-4ac1-886d-9acfc6a34b10}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {b4df7ec6-cf61-4b3e-9aa9-0ca482a9cee0}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {3acedb1b-b074-44b6-8b19-bfa1ad4e3c60}, !- Lights Definition Name
=======
  {d9010541-1ae2-432b-ba1f-87503d5d47da}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {805b8b8c-3bd2-4ac1-886d-9acfc6a34b10}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {ec4bbd10-07ff-4215-a2a2-f12cb0315e47}, !- Handle
  {3acedb1b-b074-44b6-8b19-bfa1ad4e3c60}, !- Object Name
=======
  {12e38bd4-d0d3-40be-a026-9d0f8914939a}, !- Handle
  {805b8b8c-3bd2-4ac1-886d-9acfc6a34b10}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {627279a6-cdf9-4ef4-a460-b0ef6c0948f1}, !- Handle
=======
  {92b60739-8cc7-4d23-8370-a1331ea56d22}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {a5766eb0-aa48-441a-9b9d-a0ada48df18a}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {627279a6-cdf9-4ef4-a460-b0ef6c0948f1}, !- Electric Equipment Definition Name
=======
  {28dd41b6-fd11-416c-87c3-2fe97d990113}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {92b60739-8cc7-4d23-8370-a1331ea56d22}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {208936c1-f067-49fe-bccc-013ff36aa72f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {dc54b642-0849-410d-be63-8007c5f4aca4}, !- Handle
=======
  {40725d15-8c74-4433-8719-b325c8453520}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {4d66be36-c77d-46f8-ad6d-dba9e124b1f2}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {ff2da18c-39c2-4a04-953f-efe29a7378e5}, !- Lighting Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {37c94fec-20c0-425f-94b9-714aaf2a4198}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {656ab033-261c-4b01-ab3d-50622a26f6b0}, !- Lighting Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {35aa4f92-ee22-4b2c-81c8-70da39ab003a}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {67d15bfd-f5eb-4345-977b-c167a7ebaac0}, !- Handle
=======
  {7b42583f-3f72-45af-90fc-2e97d91056e8}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {82fd792a-a91e-47ba-bdb8-c47128d7db3e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Radiology 1,                   !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {a2741842-5bdf-4e7d-8111-c6383c1114fb}, !- Handle
=======
  {8389a51b-62e6-4a2d-8880-fe753e304344}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {8f34b973-aa0b-45bc-879a-f81a5fad85f9}, !- Handle
  Hospital Radiology People,              !- Name
  {a2741842-5bdf-4e7d-8111-c6383c1114fb}, !- People Definition Name
=======
  {1511afa7-b591-4ec0-b682-5a7be7a91969}, !- Handle
  Hospital Radiology People,              !- Name
  {8389a51b-62e6-4a2d-8880-fe753e304344}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {583e1c44-b014-48da-87f7-09373f1040cd}, !- Work Efficiency Schedule Name
  {54f74c67-b598-40d4-8cda-0018006d4613}, !- Clothing Insulation Schedule Name
  {8b73aa02-7478-4d48-ad3a-382c5de4ed82}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7a26e11-acff-476e-85f8-a42694330f6e}, !- Handle
=======
  {c919f9a9-a433-4440-a0ae-5961c296c6aa}, !- Work Efficiency Schedule Name
  {0ce8b342-c20d-4f18-ad88-b72168505438}, !- Clothing Insulation Schedule Name
  {b534b46e-cac2-41f4-8db8-8f189d5c8e41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {38bceaca-009f-40fd-a99b-b253bd3f6a62}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {b17e76a3-adba-49a6-b36a-2dfe0244b5f5}, !- Handle
  Hospital Radiology Lights,              !- Name
  {d7a26e11-acff-476e-85f8-a42694330f6e}, !- Lights Definition Name
=======
  {ca39f07d-dd6f-4a89-bf9b-d0cfd5328d0c}, !- Handle
  Hospital Radiology Lights,              !- Name
  {38bceaca-009f-40fd-a99b-b253bd3f6a62}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {165d59b8-b721-4860-a322-3c3676e80739}, !- Handle
  {d7a26e11-acff-476e-85f8-a42694330f6e}, !- Object Name
=======
  {599aadfb-5251-4730-81ec-8c523e3c0ae1}, !- Handle
  {38bceaca-009f-40fd-a99b-b253bd3f6a62}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {5bbab504-7870-477e-9b32-2aa93eede3f8}, !- Handle
=======
  {bcc8039b-5872-42d4-af6e-5f902ce2808b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {38ed9e39-243d-457e-a0b7-6ce1714a4c18}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {5bbab504-7870-477e-9b32-2aa93eede3f8}, !- Electric Equipment Definition Name
=======
  {887ec4da-d9e2-4867-b3c6-b23071a4cc5d}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {bcc8039b-5872-42d4-af6e-5f902ce2808b}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ea1fffe9-7fec-42bf-a4c7-b6d90e566e16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {29a54f4d-7299-482e-b4f2-2d6c25dabb66}, !- Handle
=======
  {495db021-dc51-4559-bd20-fe64d2568f9d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {d947599c-98f6-474d-87cb-0e052e1d04e1}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4183acfc-dd65-4561-8e54-e3e4b962f1c3}, !- Number of People Schedule Name
  {e05b7027-ee1d-44d8-8b53-571a8e8e167a}, !- People Activity Level Schedule Name
  {20979223-7f33-49dc-9ff6-8700194cffbf}, !- Lighting Schedule Name
  {0975dc13-4d48-4539-9fb1-0db8263d2ac4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Infiltration Schedule Name
=======
  {114554bb-5b82-4300-82ce-b4075be031c4}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {575a390c-48d7-4bc7-9b44-e9661e2695df}, !- Number of People Schedule Name
  {678d11ba-fce6-4ef6-8f6a-61960c5e5636}, !- People Activity Level Schedule Name
  {3ed306cc-5edf-4b7d-964e-bd6a0c569bdc}, !- Lighting Schedule Name
  {d09a9b83-4b7a-4e56-93fb-7f4100a1a030}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {20979223-7f33-49dc-9ff6-8700194cffbf}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH,      !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {ec92d88b-4c3a-46c1-bd0e-2738be06c17e}, !- Default Day Schedule Name
  {af9cf239-db10-4a3e-b5c2-e4e2aff1eb27}, !- Summer Design Day Schedule Name
  {7d3f6a27-c391-4f77-b3b6-8f8e568f1a70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec92d88b-4c3a-46c1-bd0e-2738be06c17e}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {3ed306cc-5edf-4b7d-964e-bd6a0c569bdc}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH,      !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {0f1db1d9-938e-4843-ac90-7b85d2dad7ba}, !- Default Day Schedule Name
  {fa1c9731-963b-48d5-91b6-da278a29aea7}, !- Summer Design Day Schedule Name
  {0aa47a68-6ca3-4fe2-82ce-a91f335c5b13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f1db1d9-938e-4843-ac90-7b85d2dad7ba}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b11db952-8880-4f6f-bc64-53fae7d9d2b0}, !- Handle
  Schedule Rule 27,                       !- Name
  {20979223-7f33-49dc-9ff6-8700194cffbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb608f76-924c-45db-9fc5-4a23376840f9}, !- Day Schedule Name
=======
  {ea1153e8-5a64-44d5-93a3-de1df52ef8a3}, !- Handle
  Schedule Rule 27,                       !- Name
  {3ed306cc-5edf-4b7d-964e-bd6a0c569bdc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98a4a5e9-b50a-49f3-9148-0aa837417969}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fb608f76-924c-45db-9fc5-4a23376840f9}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {98a4a5e9-b50a-49f3-9148-0aa837417969}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {af9cf239-db10-4a3e-b5c2-e4e2aff1eb27}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {fa1c9731-963b-48d5-91b6-da278a29aea7}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {437299e7-c1b6-4d66-8123-b5b5795dea4d}, !- Handle
  Schedule Rule 28,                       !- Name
  {20979223-7f33-49dc-9ff6-8700194cffbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {700a43f3-a5da-4e53-8607-4f8a4ef3701c}, !- Day Schedule Name
=======
  {886e6ec4-39fe-4639-aed2-c210720fd2d3}, !- Handle
  Schedule Rule 28,                       !- Name
  {3ed306cc-5edf-4b7d-964e-bd6a0c569bdc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6fedad8-e0a8-4b04-9189-a69aa6b86f8d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {700a43f3-a5da-4e53-8607-4f8a4ef3701c}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {c6fedad8-e0a8-4b04-9189-a69aa6b86f8d}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {7d3f6a27-c391-4f77-b3b6-8f8e568f1a70}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {0aa47a68-6ca3-4fe2-82ce-a91f335c5b13}, !- Handle
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {53ab6f23-ddad-4a05-b8b7-8b88f8bb5fb1}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4d7574ed-e488-4d8b-b795-5195cdabfe57}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {e62936cf-f034-4b47-bc92-21819d45b88c}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1b4ee2dc-c27d-4044-bd5b-3358cd9a458d}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {4e074b42-e6e9-4310-ba2b-b966cdf0d1d4}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {cad37d38-3104-4b89-bcdd-914a75d0a221}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ef38842c-f4a2-4cc6-adca-d75a7fb0b775}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {57512159-6dbd-4a34-8e0e-7eec687e6d8f}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003614730724,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c4818a4f-c5af-4132-a282-6eb23c8f37f5}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {3a33d463-ec8a-4eed-b0ea-6362d2bb497c}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {909fbbe4-c5de-4b0a-b760-7a754108843b}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {29cc0a6b-96c1-4ad4-81a8-ff4a6b14247e}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007650709511,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fe8249dd-9e3b-42d1-b691-2af561f13534}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {f8f6800f-2a85-4336-ab0e-5e2681453ba6}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ec437cd1-c259-4bae-ad98-8fece0d7b7ce}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {a440e3a9-4df2-4eda-a5bf-27c2780efdf9}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8a708905-bf75-4cf1-8507-9a7e7be9de5b}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {41d18770-a64e-477e-9356-1206843e5c26}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002524931337,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ae4ab46e-312c-4b75-86a3-3cbb9aa6e64d}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {5151ab39-9647-4b47-b593-3222b3af9904}, !- Handle
  ER_Exam1_Mult4_Flr_1 Infiltration,      !- Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {4d11e422-7a73-4b06-976f-2623232bc81e}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {3bc84296-1202-42c3-b5fe-7fccbe04fc53}, !- Handle
  ER_Exam3_Mult4_Flr_1 Infiltration,      !- Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8ffda6dd-9ea5-4365-8f6c-e4e979e1d173}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {f251475b-65ed-4d52-8b81-280495913bc1}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {dc0a9b56-5e87-43d1-8824-a8505d476540}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {4ce86895-d9c2-4fd4-9d4c-5f9f1052f0d6}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d0d3b534-2a97-4d11-97cc-fd1738d65154}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {bf7f07d9-3e12-448b-8987-7d4f34362c9d}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {38bf6895-4620-4f9a-8117-f33b3b3bf2e8}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {ee480d1e-c091-4996-93c5-d1ce17898939}, !- Handle
  ER_Triage_Mult4_Flr_1 Infiltration,     !- Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1b4c0159-27a8-4ec8-9176-234fb15a5c4e}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {0d5238af-d38c-4594-b9f2-ca4aa08afae3}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008117441273,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c856f1ea-01e8-4622-9aa4-f1248c0d0668}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Infiltration,  !- Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {86bf20aa-b84f-4b02-b70e-12d425c84e47}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Infiltration,  !- Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {e0549897-86fe-4acc-8635-80ea25c85ffa}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {820d7313-842e-45c8-bccb-552715eea814}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Infiltration,   !- Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004950056195,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8be21909-064a-44ea-a2f7-3cc3b464bd91}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {60dc3a07-a0f1-4439-b2de-110c535fea73}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {4543743a-62b7-4253-8b0f-fefd8fb6f8f1}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {e91f7357-f16c-4583-81ca-f1fa8f577efc}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Infiltration,   !- Name
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004950056195,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {5eea3c6f-3223-4f1a-a277-7673700e3c78}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {3eee81b6-faa7-48e4-af82-03942046d78b}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002243146854,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {f2d274d3-99c4-47d3-a102-b8aac850b57d}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {fcf97089-aaba-408d-a8ea-b2972683ed1c}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007285176371,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {0c3cd13b-9713-4817-a7db-ac963ba14090}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {863224b0-5f5a-4974-a056-03bbc13de5f1}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.32247595e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {50b3b575-6911-4c0c-a863-a49d563f30bb}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {990a0693-3647-4daa-96d8-1b192896a7b3}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005193903692,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1e3e002b-1314-465c-99e6-f53b74a66891}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {d5c81415-de28-4b55-ad3a-fee7b138b560}, !- Handle
  Office1_Mult4_Flr_1 Infiltration,       !- Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {4f3d69e3-68e3-47d9-b630-67aa65be8c94}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {96ae4a38-eaa9-4cb5-85ec-5e02d3aed4d3}, !- Handle
  Office2_Mult5_Flr_5 Infiltration,       !- Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003262675438,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {7bfd1bc1-7f59-4c46-991e-48669486c42f}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {f11f356e-6ed7-4bbf-b199-ce302f0095c0}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005194270498,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6fc80a0a-7220-4e2e-86f6-6d7822033e70}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {ffb0c3fa-cd8a-473f-8a9a-09950f4bd5f2}, !- Handle
  Office4_Mult6_Flr_5 Infiltration,       !- Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004950056195,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {a0c37705-00c9-4892-904b-85d97630073c}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {d097f304-966b-497a-9931-84c42937f159}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {145ab833-e4ef-4e85-bd79-5ea446297503}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {22c3f75e-a9af-4878-843f-71ed7c312340}, !- Handle
  OR2_Mult5_Flr_2 Infiltration,           !- Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6d52f750-ca46-4bf6-b24f-f96489540a49}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {533bdfb6-ca3e-4598-aff7-1c740280eb72}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c14072b9-0bc6-4909-a136-973407cc6dda}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {81cc7783-a8e0-4778-8d8b-8db8c9b1d106}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1e573b65-4419-4249-b653-96d9314b33dd}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {5118ddc1-9287-430f-aca0-0e17c7210912}, !- Handle
  PatRoom1_Mult10_Flr_3 Infiltration,     !- Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {2485d3c1-c1e8-4242-aeb2-c54282ebdcaa}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {e5a35629-4227-46e5-939c-0db3b195ef76}, !- Handle
  PatRoom1_Mult10_Flr_4 Infiltration,     !- Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {7b2da1fc-c27d-4e55-9de0-cae09df85cc3}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {42404f11-b117-4ca3-a6a2-4403058048a2}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {cd75df6a-13b6-4cc2-8328-b5b244d8e565}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {50ed4259-43ea-4a7b-a3f6-6215e33f292e}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {515b23f5-4359-4f56-9884-559928e32750}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {306fa4e1-859d-49cc-80a6-c43b64143606}, !- Handle
  PatRoom3_Mult10_Flr_3 Infiltration,     !- Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {12465d31-528e-498b-b795-19fb9fdda927}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {6dad2d07-984e-4d83-a6c9-10c2a99cdda8}, !- Handle
  PatRoom3_Mult10_Flr_4 Infiltration,     !- Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fdd5b8fe-1f25-4af0-a4de-d0c89d328f06}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {a44cff12-b094-488f-87eb-85fd46f59038}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c45dbb9a-edc4-4a10-8736-2183bed5346a}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {fed20da5-9e05-4d43-9176-3382bbcaab3d}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {17b89b03-0e4d-40f7-9a4f-a014cfd88bbd}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {41b88e97-99e5-4513-9d5d-353249b82bae}, !- Handle
  PatRoom5_Mult10_Flr_3 Infiltration,     !- Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ccaf8180-88ac-4524-9e59-5ba8f4f2922b}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {bf14f145-4936-4fe2-acaf-0061f21a9958}, !- Handle
  PatRoom5_Mult10_Flr_4 Infiltration,     !- Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {29453f6d-5d89-443d-b2b1-b04e49b6f9f8}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {58d3a03d-3dba-4929-ad94-c8c914634183}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {62bc1fe2-dd5f-4e5f-96dc-bc2635cae137}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {7fad87a7-fe0b-4390-822f-3f21d5d9db38}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {f085aa47-f40c-4cc7-af15-9efc08d198bb}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {2d5d3c74-9f0c-4175-bb13-d6ea96ebd82f}, !- Handle
  PatRoom7_Mult10_Flr_3 Infiltration,     !- Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {b25b2a39-b9e4-4442-8dc1-49ef8cc7f7c7}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {e3f9c20b-2222-453a-bc8f-aa668c97c7b7}, !- Handle
  PatRoom7_Mult10_Flr_4 Infiltration,     !- Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {33c23eba-43d2-4cec-b8ec-8fff54814301}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {48318ecc-3c4f-422c-b09f-78a08d4b155c}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {e4309a0d-7130-4171-b0ea-f5b76f147c16}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  {e2700aad-f31a-488d-8093-6546f7e4d9af}, !- Schedule Name
=======
  {54887c93-b6b6-4e13-a847-0cdd11a951ea}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  {6ee08217-ca14-4dda-af59-6be88458a87b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
<<<<<<< HEAD
  {4a1bf760-40e0-418a-acc4-5ecc119c63ba}, !- Handle
=======
  {17c9bdba-bb85-40e9-9d75-7e7b616b8c5c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
<<<<<<< HEAD
  {407b9887-fd6a-4c7b-9c62-cc2cdc978335}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {acb5d74f-2181-4142-aa2f-740b958f196c}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {5430479d-e323-4b25-afc2-6058207b23c0}, !- Handle
=======
  {ff4ad37b-6fb6-4941-b2f4-02f540e3cc87}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {14eb4748-be14-4e39-ba87-36f2e2793f41}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1d0bad89-258a-421f-a192-b2dda54a7b4e}, !- Zone Air Inlet Port List
  {70458b37-57f4-4abe-939e-4a7f104e6de4}, !- Zone Air Exhaust Port List
  {ef6a499b-bf9c-46f5-91a9-eaa99a7ab131}, !- Zone Air Node Name
  {79ddbff7-d62b-4ebb-bee7-65a07a7b1009}, !- Zone Return Air Port List
=======
  {b917b27a-77b7-43de-a7d5-7b7cfef2afcb}, !- Zone Air Inlet Port List
  {893b5493-9ff9-45b0-bb42-f24ae9639438}, !- Zone Air Exhaust Port List
  {1ae45e44-c2a1-412a-b1be-4742a0b41ccb}, !- Zone Air Node Name
  {10961192-44b8-4d63-92ad-51a9c816fd81}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {d61f4bdc-dae2-4643-9787-d967d20e2db3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7019bc8e-766a-434f-82aa-16accc6a3faa}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {ef6a499b-bf9c-46f5-91a9-eaa99a7ab131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef6a499b-bf9c-46f5-91a9-eaa99a7ab131}, !- Handle
  {3f94852f-7c13-4332-b217-5ee4d8437312}, !- Name
  {5430479d-e323-4b25-afc2-6058207b23c0}, !- Source Object
  11,                                     !- Outlet Port
  {7019bc8e-766a-434f-82aa-16accc6a3faa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d0bad89-258a-421f-a192-b2dda54a7b4e}, !- Handle
  {bb378f0e-b5af-4fde-8a44-52b198bd400f}, !- Name
  {5430479d-e323-4b25-afc2-6058207b23c0}, !- HVAC Component
  {97af5ac6-f589-4fb9-9332-0f236b8285ac}; !- Port 1

OS:PortList,
  {70458b37-57f4-4abe-939e-4a7f104e6de4}, !- Handle
  {8d900d36-2f23-4d18-89fd-3b5dcbe31647}, !- Name
  {5430479d-e323-4b25-afc2-6058207b23c0}; !- HVAC Component

OS:PortList,
  {79ddbff7-d62b-4ebb-bee7-65a07a7b1009}, !- Handle
  {5fff576d-459c-4304-91fc-dc483f600cf5}, !- Name
  {5430479d-e323-4b25-afc2-6058207b23c0}, !- HVAC Component
  {66d3b421-548e-4d79-bdb4-151d99c65af6}; !- Port 1

OS:Sizing:Zone,
  {d06e066a-be5f-4368-a9e4-e3eab6a62eb4}, !- Handle
  {5430479d-e323-4b25-afc2-6058207b23c0}, !- Zone or ZoneList Name
=======
  {a37b8bfa-a965-4410-a7e2-fb80f5a0673d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {989a60ae-ad75-4820-ade2-5e74d0e0c141}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {1ae45e44-c2a1-412a-b1be-4742a0b41ccb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ae45e44-c2a1-412a-b1be-4742a0b41ccb}, !- Handle
  {c8d484d2-becb-449b-94c7-f6bbac62f1d7}, !- Name
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}, !- Source Object
  11,                                     !- Outlet Port
  {989a60ae-ad75-4820-ade2-5e74d0e0c141}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b917b27a-77b7-43de-a7d5-7b7cfef2afcb}, !- Handle
  {c7e7c9ec-804b-4955-95eb-1725d9d12839}, !- Name
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}, !- HVAC Component
  {2878c852-ca52-45e5-ab52-73f58a4e430b}; !- Port 1

OS:PortList,
  {893b5493-9ff9-45b0-bb42-f24ae9639438}, !- Handle
  {a49112a9-f707-4d05-a5ef-8914a2c429a9}, !- Name
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}; !- HVAC Component

OS:PortList,
  {10961192-44b8-4d63-92ad-51a9c816fd81}, !- Handle
  {50cd434b-cfc7-4450-a3cc-5fc944144d29}, !- Name
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}, !- HVAC Component
  {286bdaa1-9db9-44f3-a991-494a43618232}; !- Port 1

OS:Sizing:Zone,
  {b53770e2-320f-4ee7-9a90-c89acfffe18a}, !- Handle
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {0d396e0d-be73-46f7-9b21-9c80d1392ad8}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {5430479d-e323-4b25-afc2-6058207b23c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {374c064e-0c95-4026-a3d5-e832e1c56308}, !- Zone Equipment 1
=======
  {4d649e68-470c-40fe-a4f2-987787957f17}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {4616cdd7-26e0-4ed5-9ecb-a322eed494a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d10d2551-6dd0-4482-8daa-bb7bacde32b2}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d61f4bdc-dae2-4643-9787-d967d20e2db3}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f004f0d-5b47-41cd-b5f0-517757380209}, !- Handle
=======
  {a37b8bfa-a965-4410-a7e2-fb80f5a0673d}, !- Handle
  Hospital Basement Thermostat 1,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {7120d998-efb5-4845-8d99-41ccd76fd526}, !- Zone Air Inlet Port List
  {eb9b8b1d-482e-464f-945c-29a30da1ba46}, !- Zone Air Exhaust Port List
  {058b8d55-0ec4-4f01-ac6d-9e6dcb9fac2c}, !- Zone Air Node Name
  {7f9f1d15-0b97-4a16-8919-b3f7ed862b2a}, !- Zone Return Air Port List
=======
  {7f2ecc18-4e9d-4a2c-9aa9-9c823f083cdf}, !- Zone Air Inlet Port List
  {ced93c88-25dc-46a7-b186-6d44e0a03ca9}, !- Zone Air Exhaust Port List
  {5428c7c9-3799-4e15-9c4a-6da76a5a068b}, !- Zone Air Node Name
  {3d226bd8-baaf-45ad-a9c4-2a97b5bb57e0}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2be8ca9e-3e8f-4663-b6cf-131eb6738910}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cc6aefe-cee4-4af6-9406-493eead38a1d}, !- Handle
  Corridor_Flr_1 ZN Zone Air Node,        !- Name
  {058b8d55-0ec4-4f01-ac6d-9e6dcb9fac2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {058b8d55-0ec4-4f01-ac6d-9e6dcb9fac2c}, !- Handle
  {5b324c0c-b891-480a-8498-214d8bbde6df}, !- Name
  {6f004f0d-5b47-41cd-b5f0-517757380209}, !- Source Object
  11,                                     !- Outlet Port
  {2cc6aefe-cee4-4af6-9406-493eead38a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7120d998-efb5-4845-8d99-41ccd76fd526}, !- Handle
  {d2d3ae21-8c72-40d8-8642-3cbc3f9c0bdf}, !- Name
  {6f004f0d-5b47-41cd-b5f0-517757380209}, !- HVAC Component
  {02e027f0-5f5c-439b-800a-7352b7027dc7}; !- Port 1

OS:PortList,
  {eb9b8b1d-482e-464f-945c-29a30da1ba46}, !- Handle
  {3328f173-836e-4101-ae14-9d3c232e21a8}, !- Name
  {6f004f0d-5b47-41cd-b5f0-517757380209}; !- HVAC Component

OS:PortList,
  {7f9f1d15-0b97-4a16-8919-b3f7ed862b2a}, !- Handle
  {132e2def-6883-4c58-b00a-f1cf6dfe2719}, !- Name
  {6f004f0d-5b47-41cd-b5f0-517757380209}, !- HVAC Component
  {3d3a28e7-6f6a-4abe-a78a-9c12b3aacf5d}; !- Port 1

OS:Sizing:Zone,
  {79ee0dfc-a00b-4427-be3a-a3caf50de861}, !- Handle
  {6f004f0d-5b47-41cd-b5f0-517757380209}, !- Zone or ZoneList Name
=======
  {caa3e00e-ef44-4c32-b063-1ac3be6e0e03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a38b8c1f-316e-4c1d-89ff-232a37f3d6c4}, !- Handle
  Corridor_Flr_1 ZN Zone Air Node,        !- Name
  {5428c7c9-3799-4e15-9c4a-6da76a5a068b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5428c7c9-3799-4e15-9c4a-6da76a5a068b}, !- Handle
  {c9837d79-980d-47a9-a1c0-e1da900f6d38}, !- Name
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}, !- Source Object
  11,                                     !- Outlet Port
  {a38b8c1f-316e-4c1d-89ff-232a37f3d6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f2ecc18-4e9d-4a2c-9aa9-9c823f083cdf}, !- Handle
  {c5aa5637-1782-4b8d-957e-00e5f6dc8b12}, !- Name
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}, !- HVAC Component
  {4b9c012e-cdf8-40df-9c88-6fddcf278027}; !- Port 1

OS:PortList,
  {ced93c88-25dc-46a7-b186-6d44e0a03ca9}, !- Handle
  {bb6c2870-d108-4872-bae6-f1213e4384b3}, !- Name
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}; !- HVAC Component

OS:PortList,
  {3d226bd8-baaf-45ad-a9c4-2a97b5bb57e0}, !- Handle
  {492274fb-b609-4d74-a3fb-ba64bd5a4c8c}, !- Name
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}, !- HVAC Component
  {ff556049-873b-4109-aa6b-99f8c93ef1c2}; !- Port 1

OS:Sizing:Zone,
  {20185619-60cb-4a7f-8a0a-0e4d97befd32}, !- Handle
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {98e88017-0bbe-455e-962f-c32f2360d626}, !- Handle
  Corridor_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {6f004f0d-5b47-41cd-b5f0-517757380209}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1761f8f2-9536-43f5-b147-47d189f87d93}, !- Zone Equipment 1
=======
  {6399a55b-5d19-4249-ad42-3d8047bc6f0b}, !- Handle
  Corridor_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {e0bca03b-4663-4d6a-8f38-5cd5b89c27de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51439e82-a6fa-4431-85b2-f4ffb909a282}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2be8ca9e-3e8f-4663-b6cf-131eb6738910}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}, !- Handle
=======
  {caa3e00e-ef44-4c32-b063-1ac3be6e0e03}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {854a4949-b6ca-4fba-93f7-eb1cba18bfca}, !- Zone Air Inlet Port List
  {4cf163eb-8f67-4771-bc51-0ebeb90c8a16}, !- Zone Air Exhaust Port List
  {d8d8fc5b-8f45-4d24-83d7-ee6c4fa1a7b3}, !- Zone Air Node Name
  {6b4e4c25-1756-439a-a70e-e97fa574ce9f}, !- Zone Return Air Port List
=======
  {9fa566f0-003a-4332-9326-a98468ae176e}, !- Zone Air Inlet Port List
  {1257f710-5b77-4ee1-b433-5916653ca660}, !- Zone Air Exhaust Port List
  {6da4bab4-00e4-4869-bb5c-755ddb59e26c}, !- Zone Air Node Name
  {3e97ac61-581d-4b5e-b7a4-9a7b1f7d95c9}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {85064325-55a8-45cc-ac42-3f79c91100cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab950bc8-b68b-435a-9477-5ed4558ac76b}, !- Handle
  Corridor_Flr_2 ZN Zone Air Node,        !- Name
  {d8d8fc5b-8f45-4d24-83d7-ee6c4fa1a7b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8d8fc5b-8f45-4d24-83d7-ee6c4fa1a7b3}, !- Handle
  {fdf5f425-5cba-4715-a54f-7432111bdce3}, !- Name
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}, !- Source Object
  11,                                     !- Outlet Port
  {ab950bc8-b68b-435a-9477-5ed4558ac76b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {854a4949-b6ca-4fba-93f7-eb1cba18bfca}, !- Handle
  {68e3606a-05d8-4f80-88fd-08e9d956871f}, !- Name
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}, !- HVAC Component
  {a7a55a4a-9b9b-4ae7-a4cf-271a9a65842e}; !- Port 1

OS:PortList,
  {4cf163eb-8f67-4771-bc51-0ebeb90c8a16}, !- Handle
  {03a4aeb5-b225-46f9-b053-0e1cfab787e9}, !- Name
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}; !- HVAC Component

OS:PortList,
  {6b4e4c25-1756-439a-a70e-e97fa574ce9f}, !- Handle
  {4ca98e72-9209-4087-8524-720bcfe18a00}, !- Name
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}, !- HVAC Component
  {3143a3a9-14e1-445c-a323-caca9c553cad}; !- Port 1

OS:Sizing:Zone,
  {56382129-bb25-47fc-bca2-d8d4faa02902}, !- Handle
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}, !- Zone or ZoneList Name
=======
  {f2e9f13c-dcdf-40eb-ad81-3eecac4033a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f1cf0ee-b177-49eb-b9e7-b8286ee42f03}, !- Handle
  Corridor_Flr_2 ZN Zone Air Node,        !- Name
  {6da4bab4-00e4-4869-bb5c-755ddb59e26c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6da4bab4-00e4-4869-bb5c-755ddb59e26c}, !- Handle
  {b5b22705-179b-4a61-be65-86d17c6ba212}, !- Name
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}, !- Source Object
  11,                                     !- Outlet Port
  {3f1cf0ee-b177-49eb-b9e7-b8286ee42f03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fa566f0-003a-4332-9326-a98468ae176e}, !- Handle
  {ea061051-6c2a-4ac2-a104-ed3584598d4c}, !- Name
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}, !- HVAC Component
  {c6273a73-1359-4328-a690-e3ec3a2a9320}; !- Port 1

OS:PortList,
  {1257f710-5b77-4ee1-b433-5916653ca660}, !- Handle
  {3a48dc6b-f903-47ba-9e42-2217e3d1a613}, !- Name
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}; !- HVAC Component

OS:PortList,
  {3e97ac61-581d-4b5e-b7a4-9a7b1f7d95c9}, !- Handle
  {3a5e6e59-1232-4e40-a2ac-6cd5e62e5148}, !- Name
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}, !- HVAC Component
  {4da56608-dc45-48b9-97a7-704e9174e1fc}; !- Port 1

OS:Sizing:Zone,
  {30d83740-0cb6-4865-8c9b-fcdb13e875ea}, !- Handle
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e16e2213-b0a5-4259-88fa-8b00e9b12c80}, !- Handle
  Corridor_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {fc575130-e1bb-46e6-8cf0-e7a12916245b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5091f09-a589-4c22-a137-b280ca8b4e34}, !- Zone Equipment 1
=======
  {9d56c350-839e-45df-9443-0b8f7ad437c3}, !- Handle
  Corridor_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {bbd74c45-7a86-42e9-a4f5-87ff144cbec5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cfdc7f3-c328-4c33-b24c-61ac2d0a44e6}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {85064325-55a8-45cc-ac42-3f79c91100cb}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5b755593-4cec-4297-9758-c1bbb93786bc}, !- Handle
=======
  {f2e9f13c-dcdf-40eb-ad81-3eecac4033a5}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Flr_5 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {99cef21e-3311-4585-b0fc-9ffb038ef26a}, !- Zone Air Inlet Port List
  {27f4fb73-4563-4ef7-9d7f-96505b7e9a96}, !- Zone Air Exhaust Port List
  {9b4b06fb-d70c-4f0f-a69a-f4e7f357d25c}, !- Zone Air Node Name
  {8cdb29ba-1001-498c-9bf0-4d2bd325fd36}, !- Zone Return Air Port List
=======
  {cd4e6ac4-0aa7-495b-a806-3af5954473fc}, !- Zone Air Inlet Port List
  {747d6972-f88d-41f6-9dc7-a1f354f0287f}, !- Zone Air Exhaust Port List
  {9538acfc-0a6f-4c47-8a4f-cf83d6eb6b32}, !- Zone Air Node Name
  {08d86f93-7fa8-46a1-8618-627387e9c9fb}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f8f8c0a7-1471-4850-93c4-88f3b818edd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f22776c-4195-4079-8353-6889e212418f}, !- Handle
  Corridor_Flr_5 ZN Zone Air Node,        !- Name
  {9b4b06fb-d70c-4f0f-a69a-f4e7f357d25c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b4b06fb-d70c-4f0f-a69a-f4e7f357d25c}, !- Handle
  {3d8bfc34-c046-494b-aeeb-ab016c07cf3d}, !- Name
  {5b755593-4cec-4297-9758-c1bbb93786bc}, !- Source Object
  11,                                     !- Outlet Port
  {0f22776c-4195-4079-8353-6889e212418f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99cef21e-3311-4585-b0fc-9ffb038ef26a}, !- Handle
  {963eddf1-a2fc-4e46-b010-f067a92cfedd}, !- Name
  {5b755593-4cec-4297-9758-c1bbb93786bc}, !- HVAC Component
  {2302f762-97ef-4604-b5fc-59b180e511fe}; !- Port 1

OS:PortList,
  {27f4fb73-4563-4ef7-9d7f-96505b7e9a96}, !- Handle
  {3d9a80bd-fe32-40b7-a361-d92724500b36}, !- Name
  {5b755593-4cec-4297-9758-c1bbb93786bc}; !- HVAC Component

OS:PortList,
  {8cdb29ba-1001-498c-9bf0-4d2bd325fd36}, !- Handle
  {a430fb6c-aed2-4fd5-9282-a8ab579b2125}, !- Name
  {5b755593-4cec-4297-9758-c1bbb93786bc}, !- HVAC Component
  {d13eeb81-af95-4960-a869-2b8063ac702d}; !- Port 1

OS:Sizing:Zone,
  {bbd1646d-2d79-4af1-a1b8-bfb1405fc3b8}, !- Handle
  {5b755593-4cec-4297-9758-c1bbb93786bc}, !- Zone or ZoneList Name
=======
  {4e093e31-160a-4a25-9e5c-61b1d4ce3f04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eed4677-3c6d-41b6-9bb2-01c14f5fa439}, !- Handle
  Corridor_Flr_5 ZN Zone Air Node,        !- Name
  {9538acfc-0a6f-4c47-8a4f-cf83d6eb6b32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9538acfc-0a6f-4c47-8a4f-cf83d6eb6b32}, !- Handle
  {65b8a8cf-5e2d-4041-baf5-cb8db581dd32}, !- Name
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}, !- Source Object
  11,                                     !- Outlet Port
  {5eed4677-3c6d-41b6-9bb2-01c14f5fa439}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd4e6ac4-0aa7-495b-a806-3af5954473fc}, !- Handle
  {852a980e-07c5-47e1-9b2d-ef698d2ebaed}, !- Name
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}, !- HVAC Component
  {c9fdc195-3f6a-4d18-b037-dfc88d54f45a}; !- Port 1

OS:PortList,
  {747d6972-f88d-41f6-9dc7-a1f354f0287f}, !- Handle
  {552bdd2f-5e4a-4fc0-9856-51d246d26e5e}, !- Name
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}; !- HVAC Component

OS:PortList,
  {08d86f93-7fa8-46a1-8618-627387e9c9fb}, !- Handle
  {88b111d6-656b-4901-964d-90372cc71675}, !- Name
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}, !- HVAC Component
  {36a543fc-128e-4aca-9c20-6f4dffb972b2}; !- Port 1

OS:Sizing:Zone,
  {06f61887-53c0-4445-b605-3d02d15a9837}, !- Handle
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {324667e5-4f04-41a2-a401-7f18e821bc6e}, !- Handle
  Corridor_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {5b755593-4cec-4297-9758-c1bbb93786bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {258658d9-0162-45c8-8006-0fa7732183c1}, !- Zone Equipment 1
=======
  {ac094726-c9a0-473c-a59c-db286405459a}, !- Handle
  Corridor_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {e0ce766a-83f0-449f-8a3e-dd0f90cd1375}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9166066a-a0d7-4557-983f-6d2758588d91}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f8f8c0a7-1471-4850-93c4-88f3b818edd0}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}, !- Handle
=======
  {4e093e31-160a-4a25-9e5c-61b1d4ce3f04}, !- Handle
  Hospital Corridor Thermostat 3,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {0f1d78a4-186b-4ff6-89ba-dbf22dae0bea}, !- Zone Air Inlet Port List
  {fd77cfbe-42d6-4799-9578-40ddeccf18c7}, !- Zone Air Exhaust Port List
  {c17a50be-9466-4d23-a076-6eaf2019a1ce}, !- Zone Air Node Name
  {b5964ea5-92ea-4a51-8998-76ab81bf12d2}, !- Zone Return Air Port List
=======
  {49102e73-9ce3-4119-a3e2-a35a6c57ee3d}, !- Zone Air Inlet Port List
  {6a90b628-5ab9-45b6-a7f2-b14db2e82c96}, !- Zone Air Exhaust Port List
  {56f211b8-d8d7-419c-a97e-39f12eecc4de}, !- Zone Air Node Name
  {226e731b-2efe-489e-af65-cf62ddc082e5}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {5423382d-323e-44d9-9027-7c4148a88ca6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {255b9563-4f13-4995-ae9d-1cfb90dc1bc9}, !- Handle
  Corridor_NW_Flr_3 ZN Zone Air Node,     !- Name
  {c17a50be-9466-4d23-a076-6eaf2019a1ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c17a50be-9466-4d23-a076-6eaf2019a1ce}, !- Handle
  {52aefbab-9d99-4399-824a-48db3dcc8048}, !- Name
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}, !- Source Object
  11,                                     !- Outlet Port
  {255b9563-4f13-4995-ae9d-1cfb90dc1bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f1d78a4-186b-4ff6-89ba-dbf22dae0bea}, !- Handle
  {76f8c373-bc0a-4862-89b0-1b63e0c9ecde}, !- Name
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}, !- HVAC Component
  {8b82ec6e-4727-457e-b1a1-082d0c1c0d44}; !- Port 1

OS:PortList,
  {fd77cfbe-42d6-4799-9578-40ddeccf18c7}, !- Handle
  {ee66de52-344c-4e6e-83bc-347c7ec4226d}, !- Name
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}; !- HVAC Component

OS:PortList,
  {b5964ea5-92ea-4a51-8998-76ab81bf12d2}, !- Handle
  {be1fd08c-6c24-428b-aab9-1b2dd4626790}, !- Name
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}, !- HVAC Component
  {272f9e2d-9b29-45af-b4bc-665845af8143}; !- Port 1

OS:Sizing:Zone,
  {bb4a9184-a20b-4844-b670-6af2c304ac3a}, !- Handle
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}, !- Zone or ZoneList Name
=======
  {f7c48647-5a0f-426b-9066-041dd4b0a386}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6aa1401-acd2-457d-a5d4-d088635f6f69}, !- Handle
  Corridor_NW_Flr_3 ZN Zone Air Node,     !- Name
  {56f211b8-d8d7-419c-a97e-39f12eecc4de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56f211b8-d8d7-419c-a97e-39f12eecc4de}, !- Handle
  {fd7c1ca7-8cef-4223-9739-f7c43f9a2d46}, !- Name
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}, !- Source Object
  11,                                     !- Outlet Port
  {b6aa1401-acd2-457d-a5d4-d088635f6f69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49102e73-9ce3-4119-a3e2-a35a6c57ee3d}, !- Handle
  {8e02666b-00b1-404d-bd91-b404f9d1b4f5}, !- Name
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}, !- HVAC Component
  {70630c72-7ecb-4f81-912c-a659e7183ee5}; !- Port 1

OS:PortList,
  {6a90b628-5ab9-45b6-a7f2-b14db2e82c96}, !- Handle
  {ddd0744d-4172-4616-9761-a9d6a508a5b0}, !- Name
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}; !- HVAC Component

OS:PortList,
  {226e731b-2efe-489e-af65-cf62ddc082e5}, !- Handle
  {a5479ce3-6972-4d98-a4dd-b73a5764f394}, !- Name
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}, !- HVAC Component
  {ae25df64-5f44-48d3-a47f-86c76f73940c}; !- Port 1

OS:Sizing:Zone,
  {4abfdbaa-fcaa-4dc4-9091-2279c08ae4de}, !- Handle
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c24f84de-3497-470f-b9f9-d7846ae7fbc7}, !- Handle
  Corridor_NW_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ccd88fc2-b846-4e78-a68f-a3db4d7135a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24a3d2a6-5638-4005-9ceb-ed9906b97ebc}, !- Zone Equipment 1
=======
  {8ba1acd5-8e1d-48e5-8369-46b8825fc0bc}, !- Handle
  Corridor_NW_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {50479c85-7c19-4cb6-a2c9-01169b6476f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c705884e-ab8e-492d-99db-3a0c7d348a6a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5423382d-323e-44d9-9027-7c4148a88ca6}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac8f9668-2671-4b38-9927-e20706717ac1}, !- Handle
=======
  {f7c48647-5a0f-426b-9066-041dd4b0a386}, !- Handle
  Hospital Corridor Thermostat 4,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_NW_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {97aa7670-38b7-481f-ae48-0e11c5d27fbf}, !- Zone Air Inlet Port List
  {e3a22842-caf9-479c-818c-329fd3d1d501}, !- Zone Air Exhaust Port List
  {10c5bfc4-f2a0-43a4-8ffc-162b3d9a600a}, !- Zone Air Node Name
  {84772785-b257-46c8-8511-e293682699ca}, !- Zone Return Air Port List
=======
  {2be8a9cc-e8fa-4735-a530-9b767c131747}, !- Zone Air Inlet Port List
  {28cd9fc9-16b7-4732-a1a8-63fe4a440410}, !- Zone Air Exhaust Port List
  {f6f3cda7-1c2e-465e-8877-674fd14e45bb}, !- Zone Air Node Name
  {8096b7eb-5ac5-4dd9-b904-7e8b8d9b71a1}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {7c68adba-57b2-4515-b8af-0f9facfdfc01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75bafcb9-a91a-4d7e-b194-e62168c133c8}, !- Handle
  Corridor_NW_Flr_4 ZN Zone Air Node,     !- Name
  {10c5bfc4-f2a0-43a4-8ffc-162b3d9a600a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10c5bfc4-f2a0-43a4-8ffc-162b3d9a600a}, !- Handle
  {d113c765-6e80-422d-a910-a6845183d9e7}, !- Name
  {ac8f9668-2671-4b38-9927-e20706717ac1}, !- Source Object
  11,                                     !- Outlet Port
  {75bafcb9-a91a-4d7e-b194-e62168c133c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97aa7670-38b7-481f-ae48-0e11c5d27fbf}, !- Handle
  {99d66dfa-822e-40b7-8767-ccba3b75129a}, !- Name
  {ac8f9668-2671-4b38-9927-e20706717ac1}, !- HVAC Component
  {71ae718a-cd98-4dd0-89a7-8edfcf8e329d}; !- Port 1

OS:PortList,
  {e3a22842-caf9-479c-818c-329fd3d1d501}, !- Handle
  {fd89c2bb-d096-43aa-9c4a-1228a77de230}, !- Name
  {ac8f9668-2671-4b38-9927-e20706717ac1}; !- HVAC Component

OS:PortList,
  {84772785-b257-46c8-8511-e293682699ca}, !- Handle
  {c184b782-5311-457a-9c1c-09d48a81b3f8}, !- Name
  {ac8f9668-2671-4b38-9927-e20706717ac1}, !- HVAC Component
  {54f9e669-fe02-4e2f-b6e3-4863fc093ba0}; !- Port 1

OS:Sizing:Zone,
  {5a193e05-70a0-460b-9af8-78ff76cf8efa}, !- Handle
  {ac8f9668-2671-4b38-9927-e20706717ac1}, !- Zone or ZoneList Name
=======
  {c036c620-2700-4a3c-8988-82ecca4f0d9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b55afd6d-fa50-4ff7-b202-9186a6e063b2}, !- Handle
  Corridor_NW_Flr_4 ZN Zone Air Node,     !- Name
  {f6f3cda7-1c2e-465e-8877-674fd14e45bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6f3cda7-1c2e-465e-8877-674fd14e45bb}, !- Handle
  {6d7dbde2-c495-4574-96f8-871bfa14d6a1}, !- Name
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}, !- Source Object
  11,                                     !- Outlet Port
  {b55afd6d-fa50-4ff7-b202-9186a6e063b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2be8a9cc-e8fa-4735-a530-9b767c131747}, !- Handle
  {6a5bfc73-04fd-43d5-9de1-cccad6eee704}, !- Name
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}, !- HVAC Component
  {53c0b112-2889-4882-97ad-99d751f3a51f}; !- Port 1

OS:PortList,
  {28cd9fc9-16b7-4732-a1a8-63fe4a440410}, !- Handle
  {64446edc-cbfb-40b2-8d89-92598937e537}, !- Name
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}; !- HVAC Component

OS:PortList,
  {8096b7eb-5ac5-4dd9-b904-7e8b8d9b71a1}, !- Handle
  {c4c74336-506d-47be-a2a5-d0f7a8dadb2f}, !- Name
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}, !- HVAC Component
  {967d2081-305e-40e6-b239-56675d1b878b}; !- Port 1

OS:Sizing:Zone,
  {bf9809c0-ccf2-4bee-a5a5-0f7d456c4e69}, !- Handle
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {089844d2-54dd-4dbb-a37d-0784820b3398}, !- Handle
  Corridor_NW_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {ac8f9668-2671-4b38-9927-e20706717ac1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c699bf82-f29a-4346-bd5b-0593cd17d7c6}, !- Zone Equipment 1
=======
  {a059df6e-f62e-4d81-add0-b2d288930f33}, !- Handle
  Corridor_NW_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {c4e5dd82-64b4-4daa-bc15-d8aab2dbb757}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf8af31c-3982-4b87-9b6e-5493e189de72}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7c68adba-57b2-4515-b8af-0f9facfdfc01}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8325e18e-3d82-4781-97d5-86768444032e}, !- Handle
=======
  {c036c620-2700-4a3c-8988-82ecca4f0d9d}, !- Handle
  Hospital Corridor Thermostat 5,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_SE_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f4f5b0a4-abc1-4fc9-a6ac-e18af28cfa20}, !- Zone Air Inlet Port List
  {fd6fa23d-d5a1-4f90-abd8-34c7b0b4bbac}, !- Zone Air Exhaust Port List
  {003716f2-c961-465c-8830-6d173491c283}, !- Zone Air Node Name
  {68870fdf-6123-4039-9ae7-eb5e2f889708}, !- Zone Return Air Port List
=======
  {85d7649a-d61c-4f67-bd93-c02db520b9ff}, !- Zone Air Inlet Port List
  {136e0a4c-0351-421b-a880-96fb37387b98}, !- Zone Air Exhaust Port List
  {33629f96-08f4-482f-9f16-06504db05758}, !- Zone Air Node Name
  {3c80defa-bd06-4f18-b347-781a6c02e2fc}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {927d2b9b-8827-4dc8-b1fc-3947fb097bef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4eeedf8a-a33e-461d-b4cc-eb468c89dad5}, !- Handle
  Corridor_SE_Flr_3 ZN Zone Air Node,     !- Name
  {003716f2-c961-465c-8830-6d173491c283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {003716f2-c961-465c-8830-6d173491c283}, !- Handle
  {e35c851d-59e0-4a4e-96f6-478666ccbe3d}, !- Name
  {8325e18e-3d82-4781-97d5-86768444032e}, !- Source Object
  11,                                     !- Outlet Port
  {4eeedf8a-a33e-461d-b4cc-eb468c89dad5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4f5b0a4-abc1-4fc9-a6ac-e18af28cfa20}, !- Handle
  {bccff35f-543e-4df3-8955-8eb56269d5f2}, !- Name
  {8325e18e-3d82-4781-97d5-86768444032e}, !- HVAC Component
  {df685cd2-e06a-4f78-8e33-de240b19a775}; !- Port 1

OS:PortList,
  {fd6fa23d-d5a1-4f90-abd8-34c7b0b4bbac}, !- Handle
  {342b7a88-98ac-4b69-b620-eb0d48a8f25f}, !- Name
  {8325e18e-3d82-4781-97d5-86768444032e}; !- HVAC Component

OS:PortList,
  {68870fdf-6123-4039-9ae7-eb5e2f889708}, !- Handle
  {52f31f12-7d0e-46a5-8943-a13a5e7c09c5}, !- Name
  {8325e18e-3d82-4781-97d5-86768444032e}, !- HVAC Component
  {dbdca790-9aaf-4ad5-8ba4-0d8597701ae2}; !- Port 1

OS:Sizing:Zone,
  {36a82a0c-932f-41cb-b684-ab666725f1dd}, !- Handle
  {8325e18e-3d82-4781-97d5-86768444032e}, !- Zone or ZoneList Name
=======
  {fa69e97e-d087-4164-b7ad-e5ed30e3865a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60f642a3-c087-4fcc-a58f-09046505426e}, !- Handle
  Corridor_SE_Flr_3 ZN Zone Air Node,     !- Name
  {33629f96-08f4-482f-9f16-06504db05758}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33629f96-08f4-482f-9f16-06504db05758}, !- Handle
  {542a2853-ee77-46fe-9de6-c4e233dcb9b1}, !- Name
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}, !- Source Object
  11,                                     !- Outlet Port
  {60f642a3-c087-4fcc-a58f-09046505426e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85d7649a-d61c-4f67-bd93-c02db520b9ff}, !- Handle
  {bad7e5b2-a93f-40c2-a4cb-4bfeb5f09317}, !- Name
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}, !- HVAC Component
  {0715f261-df92-476f-96b4-232b9c3a5bf5}; !- Port 1

OS:PortList,
  {136e0a4c-0351-421b-a880-96fb37387b98}, !- Handle
  {70b65a68-d43d-47ac-a993-3ce5571acb98}, !- Name
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}; !- HVAC Component

OS:PortList,
  {3c80defa-bd06-4f18-b347-781a6c02e2fc}, !- Handle
  {5e53f053-740e-4438-af25-74e0e2914d3c}, !- Name
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}, !- HVAC Component
  {1444a908-0ee8-4737-b145-a4cae4a2b0ab}; !- Port 1

OS:Sizing:Zone,
  {9df3170b-bf59-4415-85aa-e5f629065ccb}, !- Handle
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {98c94cdc-826c-49cb-aeb1-e8d9500f9053}, !- Handle
  Corridor_SE_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {8325e18e-3d82-4781-97d5-86768444032e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4833453-74b3-425a-9c27-0bf86d82315d}, !- Zone Equipment 1
=======
  {66c12cba-568e-473b-a88d-7c5597b489db}, !- Handle
  Corridor_SE_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {9d0edc5e-1a67-4867-bdec-0a9daae1455e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36666d8a-9984-4564-b18e-2e67f7c8e970}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {927d2b9b-8827-4dc8-b1fc-3947fb097bef}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89159961-e096-48cd-ae5c-93ae76c4e662}, !- Handle
=======
  {fa69e97e-d087-4164-b7ad-e5ed30e3865a}, !- Handle
  Hospital Corridor Thermostat 6,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c930a8c-365a-4c6d-9560-483892011659}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_SE_Flr_4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {ba3dec94-c16e-460e-b763-86122f019236}, !- Zone Air Inlet Port List
  {8b0cfaac-ea02-432c-bf54-c644029c98e1}, !- Zone Air Exhaust Port List
  {0bb16adb-ee1a-47a7-9e9f-aef1cef533eb}, !- Zone Air Node Name
  {6b5685df-ec72-4e18-b4de-f5e46f30869a}, !- Zone Return Air Port List
=======
  {52c3c891-8a8a-4dce-adc3-f628ca2ee7dd}, !- Zone Air Inlet Port List
  {0c53123c-aab8-40a2-903a-bd778a6643ff}, !- Zone Air Exhaust Port List
  {a49d43bc-fc81-4f06-aa66-29cde76a9e73}, !- Zone Air Node Name
  {6f34c38a-c3a6-4e56-be93-37f44edba626}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e729db4f-f088-4ec9-8b32-9e90c7d7eb33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99e47660-6042-493f-a524-bc317f462b8a}, !- Handle
  Corridor_SE_Flr_4 ZN Zone Air Node,     !- Name
  {0bb16adb-ee1a-47a7-9e9f-aef1cef533eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bb16adb-ee1a-47a7-9e9f-aef1cef533eb}, !- Handle
  {661bfe24-6ec8-4343-afc3-35b90e88241d}, !- Name
  {89159961-e096-48cd-ae5c-93ae76c4e662}, !- Source Object
  11,                                     !- Outlet Port
  {99e47660-6042-493f-a524-bc317f462b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba3dec94-c16e-460e-b763-86122f019236}, !- Handle
  {6a499a91-d117-4a7b-a588-664908fc8871}, !- Name
  {89159961-e096-48cd-ae5c-93ae76c4e662}, !- HVAC Component
  {0d543d14-e4bf-4689-a6ba-b138bbdb5620}; !- Port 1

OS:PortList,
  {8b0cfaac-ea02-432c-bf54-c644029c98e1}, !- Handle
  {9739c63e-6527-4daa-b5d0-107564213c10}, !- Name
  {89159961-e096-48cd-ae5c-93ae76c4e662}; !- HVAC Component

OS:PortList,
  {6b5685df-ec72-4e18-b4de-f5e46f30869a}, !- Handle
  {95073c51-0116-4a03-902e-2ec71472f99a}, !- Name
  {89159961-e096-48cd-ae5c-93ae76c4e662}, !- HVAC Component
  {2e0a5b8f-a215-427a-8aaa-0a46f2572fca}; !- Port 1

OS:Sizing:Zone,
  {8753aa23-998e-4d2f-a49a-fe855a316470}, !- Handle
  {89159961-e096-48cd-ae5c-93ae76c4e662}, !- Zone or ZoneList Name
=======
  {5ac76bc6-c1ca-4f7e-9afc-842a7da3bef9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81727b1b-c5bf-4afb-a7c5-1d7a96e23542}, !- Handle
  Corridor_SE_Flr_4 ZN Zone Air Node,     !- Name
  {a49d43bc-fc81-4f06-aa66-29cde76a9e73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a49d43bc-fc81-4f06-aa66-29cde76a9e73}, !- Handle
  {d3dbb7cd-6407-4b95-8ccb-417df8946eb7}, !- Name
  {0c930a8c-365a-4c6d-9560-483892011659}, !- Source Object
  11,                                     !- Outlet Port
  {81727b1b-c5bf-4afb-a7c5-1d7a96e23542}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52c3c891-8a8a-4dce-adc3-f628ca2ee7dd}, !- Handle
  {5418de5e-8349-4cc8-9094-04a29c6e295d}, !- Name
  {0c930a8c-365a-4c6d-9560-483892011659}, !- HVAC Component
  {71b2c046-87da-4cb4-80d6-be9cbc348295}; !- Port 1

OS:PortList,
  {0c53123c-aab8-40a2-903a-bd778a6643ff}, !- Handle
  {6a5bf016-5ebd-4109-bbe4-263d1eaf42da}, !- Name
  {0c930a8c-365a-4c6d-9560-483892011659}; !- HVAC Component

OS:PortList,
  {6f34c38a-c3a6-4e56-be93-37f44edba626}, !- Handle
  {6eef4b2f-eaf3-4574-943f-135a0048c14b}, !- Name
  {0c930a8c-365a-4c6d-9560-483892011659}, !- HVAC Component
  {a0375497-3c06-40a2-b71a-fde11c55d5c8}; !- Port 1

OS:Sizing:Zone,
  {bca65495-aff3-437e-93c2-8c27f450d9a5}, !- Handle
  {0c930a8c-365a-4c6d-9560-483892011659}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a65b1d2a-8737-404e-aad7-7e522814c5be}, !- Handle
  Corridor_SE_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {89159961-e096-48cd-ae5c-93ae76c4e662}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67c96d5c-4873-4a7c-85d4-a9bc1bae823e}, !- Zone Equipment 1
=======
  {d11b4f9c-2b53-41bc-ae29-66a82f0b8ae9}, !- Handle
  Corridor_SE_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {0c930a8c-365a-4c6d-9560-483892011659}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bd2daad-55e2-4c4e-9a72-874164333be5}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e729db4f-f088-4ec9-8b32-9e90c7d7eb33}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}, !- Handle
=======
  {5ac76bc6-c1ca-4f7e-9afc-842a7da3bef9}, !- Handle
  Hospital Corridor Thermostat 7,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1007f974-3c13-43b9-bf3e-679943904177}, !- Zone Air Inlet Port List
  {d083aac7-dc5d-4c34-b6f2-813159cf177c}, !- Zone Air Exhaust Port List
  {b10645a9-5bcf-4b00-a7e2-41fad2c6ceef}, !- Zone Air Node Name
  {e40c1632-dcf9-43ad-b7b4-6e6c6c0bf333}, !- Zone Return Air Port List
=======
  {f4ab68f2-abbc-42c8-b986-543b0975468f}, !- Zone Air Inlet Port List
  {52a048bf-23ec-43cf-b858-438832b86749}, !- Zone Air Exhaust Port List
  {4bcd0b5c-e3e0-42e3-b52a-98deffb59e41}, !- Zone Air Node Name
  {5fb898bb-ec12-4de0-a77c-67be761c30e7}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f471da63-809e-4b31-8bdc-ecd25b5b413d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ab0b70e-7b5b-4867-86aa-1140e3daf223}, !- Handle
  Dining_Flr_5 ZN Zone Air Node,          !- Name
  {b10645a9-5bcf-4b00-a7e2-41fad2c6ceef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b10645a9-5bcf-4b00-a7e2-41fad2c6ceef}, !- Handle
  {eda4bb72-b965-4cc2-b13a-d414e5b57eb2}, !- Name
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}, !- Source Object
  11,                                     !- Outlet Port
  {0ab0b70e-7b5b-4867-86aa-1140e3daf223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1007f974-3c13-43b9-bf3e-679943904177}, !- Handle
  {6d0a82b5-f3e4-4250-a5fd-6a5c5c9f33b8}, !- Name
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}, !- HVAC Component
  {3796fb91-234b-4c42-b126-63c53c4346db}; !- Port 1

OS:PortList,
  {d083aac7-dc5d-4c34-b6f2-813159cf177c}, !- Handle
  {34acf81d-a392-45d0-9695-e53151355c8e}, !- Name
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}; !- HVAC Component

OS:PortList,
  {e40c1632-dcf9-43ad-b7b4-6e6c6c0bf333}, !- Handle
  {1b850257-9bc2-4f6c-905a-8c6ebd9f5fe4}, !- Name
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}, !- HVAC Component
  {73ccdfd4-ddbd-4d51-851b-7374b693d0ad}; !- Port 1

OS:Sizing:Zone,
  {319305fe-e891-411e-8dee-21e4ace131d3}, !- Handle
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}, !- Zone or ZoneList Name
=======
  {9de6ab2e-74c5-43d8-8a58-356ac19725ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cc34a52-3543-4500-ae3a-f4e4ad61e901}, !- Handle
  Dining_Flr_5 ZN Zone Air Node,          !- Name
  {4bcd0b5c-e3e0-42e3-b52a-98deffb59e41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bcd0b5c-e3e0-42e3-b52a-98deffb59e41}, !- Handle
  {a8954c3e-9959-4638-b70f-9097192df8cf}, !- Name
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}, !- Source Object
  11,                                     !- Outlet Port
  {6cc34a52-3543-4500-ae3a-f4e4ad61e901}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4ab68f2-abbc-42c8-b986-543b0975468f}, !- Handle
  {6c820aa8-ed39-430b-b1ad-70a8e1467ece}, !- Name
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}, !- HVAC Component
  {86672b5e-f994-41f2-a473-c264b5004a32}; !- Port 1

OS:PortList,
  {52a048bf-23ec-43cf-b858-438832b86749}, !- Handle
  {d9ce786a-73d2-43b1-ac21-e870dca679b1}, !- Name
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}; !- HVAC Component

OS:PortList,
  {5fb898bb-ec12-4de0-a77c-67be761c30e7}, !- Handle
  {4c353700-26f3-4c8d-a688-391734647b14}, !- Name
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}, !- HVAC Component
  {ea5a538c-d971-492e-9b18-aa339b410dda}; !- Port 1

OS:Sizing:Zone,
  {de6722f9-b83a-4551-882b-7d446a9e0056}, !- Handle
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {23adfc04-e8ea-4249-ac76-79ecdd542cb5}, !- Handle
  Dining_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {121d4def-d6e3-48c7-a789-7edbe5b30c82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e128d9c9-6118-40c4-82d6-94b1f81bcb10}, !- Zone Equipment 1
=======
  {b787643f-e4dd-41e6-ad61-3373b6322604}, !- Handle
  Dining_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {6a1efff2-2c08-4098-84d4-1f2a87d2a067}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17279179-ad4c-4686-8035-6b69b776fece}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f471da63-809e-4b31-8bdc-ecd25b5b413d}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81997269-51eb-4069-b2c6-f8433f027a54}, !- Handle
=======
  {9de6ab2e-74c5-43d8-8a58-356ac19725ac}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ER_Exam1_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {75852faf-bd45-426d-a77a-4ee1329d05b1}, !- Zone Air Inlet Port List
  {d7391f0d-3485-4fb8-8619-2b80fdeedf38}, !- Zone Air Exhaust Port List
  {15984f2c-c05c-49b4-93f5-46d388558990}, !- Zone Air Node Name
  {5f1b87fa-697a-4d23-bc4c-a48ff5e29c01}, !- Zone Return Air Port List
=======
  {d72a7af9-f64e-45f3-add8-5fe243e39796}, !- Zone Air Inlet Port List
  {bbaab931-248c-4462-9fdf-4506d32ede23}, !- Zone Air Exhaust Port List
  {706db785-a246-4274-afc5-ee952536610d}, !- Zone Air Node Name
  {2b1afaf8-0903-4381-b9bb-85b3b2dffdd9}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {7d75279b-e874-4279-89f9-88e53aeedc35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {509f6d2b-22b2-4fa3-9022-4945ec09d749}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {15984f2c-c05c-49b4-93f5-46d388558990}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15984f2c-c05c-49b4-93f5-46d388558990}, !- Handle
  {d1028744-4681-4565-a38e-ab6ded0e1549}, !- Name
  {81997269-51eb-4069-b2c6-f8433f027a54}, !- Source Object
  11,                                     !- Outlet Port
  {509f6d2b-22b2-4fa3-9022-4945ec09d749}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75852faf-bd45-426d-a77a-4ee1329d05b1}, !- Handle
  {1f60d44c-c388-4776-94ba-563051320f3a}, !- Name
  {81997269-51eb-4069-b2c6-f8433f027a54}, !- HVAC Component
  {544c80f0-f321-4d13-8f18-00c5f59f6532}; !- Port 1

OS:PortList,
  {d7391f0d-3485-4fb8-8619-2b80fdeedf38}, !- Handle
  {366d8aed-8fba-477b-a3dc-e235c3b94c05}, !- Name
  {81997269-51eb-4069-b2c6-f8433f027a54}; !- HVAC Component

OS:PortList,
  {5f1b87fa-697a-4d23-bc4c-a48ff5e29c01}, !- Handle
  {f12b1dde-9734-4904-9bf3-627ce04f8243}, !- Name
  {81997269-51eb-4069-b2c6-f8433f027a54}, !- HVAC Component
  {c4ba1c1a-2cda-498a-ab64-8c29c9486237}; !- Port 1

OS:Sizing:Zone,
  {e553c1ba-3dd7-4c5e-9f6e-f7259449f023}, !- Handle
  {81997269-51eb-4069-b2c6-f8433f027a54}, !- Zone or ZoneList Name
=======
  {28ed269f-1c6d-43a8-89d1-b3fd1664c75e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {828bf95e-1c63-4ed6-a9f1-c9123dc3f716}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {706db785-a246-4274-afc5-ee952536610d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {706db785-a246-4274-afc5-ee952536610d}, !- Handle
  {14ae7577-68d7-407c-9fde-0528e1a82657}, !- Name
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}, !- Source Object
  11,                                     !- Outlet Port
  {828bf95e-1c63-4ed6-a9f1-c9123dc3f716}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d72a7af9-f64e-45f3-add8-5fe243e39796}, !- Handle
  {86fc6c2b-7019-4210-86f8-4750d5502223}, !- Name
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}, !- HVAC Component
  {db09bf68-f898-4ae9-85dd-33698f1b3da9}; !- Port 1

OS:PortList,
  {bbaab931-248c-4462-9fdf-4506d32ede23}, !- Handle
  {9a92e971-e299-497b-89f9-374c053bb5bf}, !- Name
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}; !- HVAC Component

OS:PortList,
  {2b1afaf8-0903-4381-b9bb-85b3b2dffdd9}, !- Handle
  {9e157be6-56c1-48b4-b4de-393119555112}, !- Name
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}, !- HVAC Component
  {e80ea3aa-3a56-4d99-9ebd-e17432c48513}; !- Port 1

OS:Sizing:Zone,
  {29836f3d-4609-4da1-b017-b4916529508a}, !- Handle
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {bf54300c-b8c9-4774-a6b7-dd49dbbded6d}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {81997269-51eb-4069-b2c6-f8433f027a54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {444e5b3e-1e3d-4b91-a52c-edd0b5960081}, !- Zone Equipment 1
=======
  {32018ef1-f4e0-4d4a-83f2-7b495131c414}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {5d06c961-7ebd-4aff-8ea0-5ee92c2ef790}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e83ecbe3-dc32-4b35-880c-ce70aa298556}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7d75279b-e874-4279-89f9-88e53aeedc35}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}, !- Handle
=======
  {28ed269f-1c6d-43a8-89d1-b3fd1664c75e}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07005933-597b-46d9-914e-fdad042f98d5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {dc748386-44bb-472e-bcd1-7c23b04035d7}, !- Zone Air Inlet Port List
  {7da3c858-4446-4db2-a306-776009c57893}, !- Zone Air Exhaust Port List
  {4c55f449-c0d9-4257-a549-9be4191b95ab}, !- Zone Air Node Name
  {fa1a8efe-0493-46b4-b244-af1523d0b5be}, !- Zone Return Air Port List
=======
  {76cff44e-e519-472a-9878-5fe7a04e2824}, !- Zone Air Inlet Port List
  {6b6898a1-539e-48ee-ba48-b02ecd12956a}, !- Zone Air Exhaust Port List
  {09bc5a82-2946-4b01-bf65-d139c192bd3e}, !- Zone Air Node Name
  {64377916-8906-4a71-9f4d-63bdbf9304bd}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {fe280765-5868-4172-b746-b84d4903cfeb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {95903e64-aa96-493e-84fc-4790710e637b}; !- Humidistat Name

OS:Node,
  {d15d6d66-b0a8-4cf8-a86d-6e137f809101}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {4c55f449-c0d9-4257-a549-9be4191b95ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c55f449-c0d9-4257-a549-9be4191b95ab}, !- Handle
  {4a2ceae1-dc21-40e2-b2b2-3b51003803d8}, !- Name
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}, !- Source Object
  11,                                     !- Outlet Port
  {d15d6d66-b0a8-4cf8-a86d-6e137f809101}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc748386-44bb-472e-bcd1-7c23b04035d7}, !- Handle
  {6252c884-8e22-47e3-8fc9-6bdc31f7aea3}, !- Name
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}, !- HVAC Component
  {eaa23886-01c9-4a6d-add9-763618020db4}; !- Port 1

OS:PortList,
  {7da3c858-4446-4db2-a306-776009c57893}, !- Handle
  {8307ee09-7812-438b-915c-f0960a7e1192}, !- Name
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}; !- HVAC Component

OS:PortList,
  {fa1a8efe-0493-46b4-b244-af1523d0b5be}, !- Handle
  {dd5a2296-30f6-4a6f-a93f-31b8ae6c0cf3}, !- Name
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}, !- HVAC Component
  {bea58659-be8d-47ab-932d-ba71ffffab9d}; !- Port 1

OS:Sizing:Zone,
  {2fe2e4f4-72d1-44aa-83db-28db550d4855}, !- Handle
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}, !- Zone or ZoneList Name
=======
  {9302f62a-9ca0-42d5-a1ac-51b90a5ef616}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {82dd5a2e-b2cb-4630-b412-c53839cd64ab}; !- Humidistat Name

OS:Node,
  {7dcb9d1b-f0a1-4d8a-a156-c3e1a9f958e1}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone Air Node,  !- Name
  {09bc5a82-2946-4b01-bf65-d139c192bd3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09bc5a82-2946-4b01-bf65-d139c192bd3e}, !- Handle
  {0e34b0f6-1c72-41c5-a786-98fd25a8e20c}, !- Name
  {07005933-597b-46d9-914e-fdad042f98d5}, !- Source Object
  11,                                     !- Outlet Port
  {7dcb9d1b-f0a1-4d8a-a156-c3e1a9f958e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76cff44e-e519-472a-9878-5fe7a04e2824}, !- Handle
  {562d8b44-6376-4402-82dc-416a0f89c23f}, !- Name
  {07005933-597b-46d9-914e-fdad042f98d5}, !- HVAC Component
  {050c3e66-c480-47a7-a901-813c899cd394}; !- Port 1

OS:PortList,
  {6b6898a1-539e-48ee-ba48-b02ecd12956a}, !- Handle
  {0397f6c0-be8c-4fa2-a298-a56845c450a2}, !- Name
  {07005933-597b-46d9-914e-fdad042f98d5}; !- HVAC Component

OS:PortList,
  {64377916-8906-4a71-9f4d-63bdbf9304bd}, !- Handle
  {c3024a0e-0db8-47ca-8c72-e0b19e33030d}, !- Name
  {07005933-597b-46d9-914e-fdad042f98d5}, !- HVAC Component
  {cecd025a-6405-4477-b7ef-1c44e97def40}; !- Port 1

OS:Sizing:Zone,
  {ecc1aec1-7a79-42c6-a97a-892b4368fc70}, !- Handle
  {07005933-597b-46d9-914e-fdad042f98d5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {02200444-322e-4eb2-ba81-826ae66f481a}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {9ccf866c-6989-454b-a61d-93e26cf3fb6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e69fc110-20da-4561-93f5-05e5ee34afc7}, !- Zone Equipment 1
=======
  {583db49d-ffe3-4f9e-a578-8d25585c14ab}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {07005933-597b-46d9-914e-fdad042f98d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9a00783-45b0-4c52-8ac5-9e056929d298}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {fe280765-5868-4172-b746-b84d4903cfeb}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9465fa86-854e-47fb-87ed-4038a6b89694}, !- Handle
=======
  {9302f62a-9ca0-42d5-a1ac-51b90a5ef616}, !- Handle
  Hospital ER_Exam Thermostat 2,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {efd6a551-a3b4-435a-b422-81f2c958f718}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ER_NurseStn_Lobby_Flr_1 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {49e354d3-3450-454f-8e3a-2b96135d61b0}, !- Zone Air Inlet Port List
  {266e635a-b87b-4211-a15a-d07614cfa7ec}, !- Zone Air Exhaust Port List
  {f04442b6-3cf0-4408-95a5-7cfcdf921590}, !- Zone Air Node Name
  {c4ddec2a-008a-43c9-8dbd-6a2ae5bb36d1}, !- Zone Return Air Port List
=======
  {45ff65f0-4d23-4f33-8e5c-4ac7fd5e4048}, !- Zone Air Inlet Port List
  {707ae314-cca3-42f6-a9d3-e80e064453f2}, !- Zone Air Exhaust Port List
  {c82965c8-d464-4cda-a43d-22f8e63b06a4}, !- Zone Air Node Name
  {027440db-bbae-4132-98de-2c151b76ebf0}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8b30e0aa-b475-4bab-acb6-765490d908ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4554b392-a0c5-4531-92a8-b61b5b683808}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone Air Node, !- Name
  {f04442b6-3cf0-4408-95a5-7cfcdf921590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f04442b6-3cf0-4408-95a5-7cfcdf921590}, !- Handle
  {8b5659c3-b79c-41de-aeaa-a6e4413cde77}, !- Name
  {9465fa86-854e-47fb-87ed-4038a6b89694}, !- Source Object
  11,                                     !- Outlet Port
  {4554b392-a0c5-4531-92a8-b61b5b683808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49e354d3-3450-454f-8e3a-2b96135d61b0}, !- Handle
  {326a4125-3096-4f5d-9e98-97c8390165a0}, !- Name
  {9465fa86-854e-47fb-87ed-4038a6b89694}, !- HVAC Component
  {ffca3d5f-0e65-4227-86db-a8d7a9282a0e}; !- Port 1

OS:PortList,
  {266e635a-b87b-4211-a15a-d07614cfa7ec}, !- Handle
  {77001a41-f947-4c5b-8f39-dda0dc557984}, !- Name
  {9465fa86-854e-47fb-87ed-4038a6b89694}; !- HVAC Component

OS:PortList,
  {c4ddec2a-008a-43c9-8dbd-6a2ae5bb36d1}, !- Handle
  {29e531b1-02a2-4295-93a4-46f026ad1d59}, !- Name
  {9465fa86-854e-47fb-87ed-4038a6b89694}, !- HVAC Component
  {19a88fb9-cdff-472d-b66a-69865b8d37af}; !- Port 1

OS:Sizing:Zone,
  {f8303e16-0812-44a4-9c05-6ad5216115e0}, !- Handle
  {9465fa86-854e-47fb-87ed-4038a6b89694}, !- Zone or ZoneList Name
=======
  {1dcb6509-9e89-4298-afd4-53869fc5a568}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29825a5a-421f-4f88-824b-bb2e3d2850e6}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone Air Node, !- Name
  {c82965c8-d464-4cda-a43d-22f8e63b06a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c82965c8-d464-4cda-a43d-22f8e63b06a4}, !- Handle
  {0767a2c7-e484-4052-af62-305aae21d5cf}, !- Name
  {efd6a551-a3b4-435a-b422-81f2c958f718}, !- Source Object
  11,                                     !- Outlet Port
  {29825a5a-421f-4f88-824b-bb2e3d2850e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45ff65f0-4d23-4f33-8e5c-4ac7fd5e4048}, !- Handle
  {ad7e872f-359c-4206-a6d1-a1119c9fdff3}, !- Name
  {efd6a551-a3b4-435a-b422-81f2c958f718}, !- HVAC Component
  {6e19defc-5641-4eb5-955c-84652efdac24}; !- Port 1

OS:PortList,
  {707ae314-cca3-42f6-a9d3-e80e064453f2}, !- Handle
  {064d4ae4-02d8-4c96-aeba-c726c3f71613}, !- Name
  {efd6a551-a3b4-435a-b422-81f2c958f718}; !- HVAC Component

OS:PortList,
  {027440db-bbae-4132-98de-2c151b76ebf0}, !- Handle
  {40cdc64a-1227-4828-a29f-007dd1aad912}, !- Name
  {efd6a551-a3b4-435a-b422-81f2c958f718}, !- HVAC Component
  {38d88036-6fbe-4f53-9153-873d1881fd91}; !- Port 1

OS:Sizing:Zone,
  {594d6d4d-083d-4229-923e-dc040eba88d9}, !- Handle
  {efd6a551-a3b4-435a-b422-81f2c958f718}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e415b3b6-c798-4f83-aeff-0d2346d0e26e}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {9465fa86-854e-47fb-87ed-4038a6b89694}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8466e057-6c65-4385-8c51-4b332f59e8b3}, !- Zone Equipment 1
=======
  {53956eff-3d3c-4ab5-aeab-15e4a285a22b}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {efd6a551-a3b4-435a-b422-81f2c958f718}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {335ea149-f549-4245-bd06-4b72ff00b5d4}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8b30e0aa-b475-4bab-acb6-765490d908ee}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}, !- Handle
=======
  {1dcb6509-9e89-4298-afd4-53869fc5a568}, !- Handle
  Hospital ER_NurseStn Thermostat 1,      !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ER_Trauma1_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1b49e28e-ea97-469d-9804-a3942ddfbfd6}, !- Zone Air Inlet Port List
  {50297438-3900-49dc-a4f6-87701f8f049c}, !- Zone Air Exhaust Port List
  {ec3b8258-2d60-4712-9203-1ba5e9082f29}, !- Zone Air Node Name
  {a9cb413f-3962-4ef8-b0da-d2cd838f4255}, !- Zone Return Air Port List
=======
  {260efee3-a636-4c51-94ea-43f191df5299}, !- Zone Air Inlet Port List
  {330ef58e-9ae3-4b29-9de1-2cae07d624e4}, !- Zone Air Exhaust Port List
  {cdea8c6a-bbe9-4471-b8b3-68014ef71b35}, !- Zone Air Node Name
  {325a1cbc-71ec-4514-bbd1-a34f9b34a136}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {1c52c4d8-03c8-4ba4-8aa1-3f87159bbe54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c44dfe7e-ebcf-49d1-83aa-82f35b0badb0}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone Air Node,      !- Name
  {ec3b8258-2d60-4712-9203-1ba5e9082f29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec3b8258-2d60-4712-9203-1ba5e9082f29}, !- Handle
  {ebe23b38-5586-48cc-bf76-7657c26c0976}, !- Name
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}, !- Source Object
  11,                                     !- Outlet Port
  {c44dfe7e-ebcf-49d1-83aa-82f35b0badb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b49e28e-ea97-469d-9804-a3942ddfbfd6}, !- Handle
  {6c923437-9475-4137-8434-0f308a99bb38}, !- Name
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}, !- HVAC Component
  {5ee3b7b9-3f76-4d43-9fa1-c116dd8af3b5}; !- Port 1

OS:PortList,
  {50297438-3900-49dc-a4f6-87701f8f049c}, !- Handle
  {ff312202-b162-49dd-9554-0a9840aae2ed}, !- Name
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}; !- HVAC Component

OS:PortList,
  {a9cb413f-3962-4ef8-b0da-d2cd838f4255}, !- Handle
  {30363ab9-d0fe-4f2e-9978-58967f196094}, !- Name
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}, !- HVAC Component
  {04815eb5-b8fe-4207-b498-81cdb68425ba}; !- Port 1

OS:Sizing:Zone,
  {b719fe51-0f41-4c1b-84ac-4abf35e1d916}, !- Handle
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}, !- Zone or ZoneList Name
=======
  {931d7278-dfb8-4999-a1d8-8de8168bdcab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e7e798b-a9ba-42a6-82ec-13df16237425}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone Air Node,      !- Name
  {cdea8c6a-bbe9-4471-b8b3-68014ef71b35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdea8c6a-bbe9-4471-b8b3-68014ef71b35}, !- Handle
  {813850e1-60bb-4e27-87dd-5ee7d5971e02}, !- Name
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}, !- Source Object
  11,                                     !- Outlet Port
  {5e7e798b-a9ba-42a6-82ec-13df16237425}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {260efee3-a636-4c51-94ea-43f191df5299}, !- Handle
  {60630a45-61f5-443b-975e-ca9aa7cff732}, !- Name
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}, !- HVAC Component
  {b569cab2-1e53-4eee-bee1-ebf26f762a95}; !- Port 1

OS:PortList,
  {330ef58e-9ae3-4b29-9de1-2cae07d624e4}, !- Handle
  {48b6fb2c-875c-4ef3-8687-199a72eeefa9}, !- Name
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}; !- HVAC Component

OS:PortList,
  {325a1cbc-71ec-4514-bbd1-a34f9b34a136}, !- Handle
  {4ef73259-8966-45da-a531-b2d6c1cdecf5}, !- Name
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}, !- HVAC Component
  {b57a7a8d-c84d-4621-999b-b3b6c836afc0}; !- Port 1

OS:Sizing:Zone,
  {c9632492-086c-41ab-a600-49d96806d35e}, !- Handle
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e6504a9f-359c-4a18-96fe-cab3affc703d}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {7d90e6aa-50c2-4f10-bdc2-7a934d9164fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3aa8f0b5-3efb-45e4-a4e6-c3886dd118dd}, !- Zone Equipment 1
=======
  {781bd1ef-9499-4cdc-b414-d278fb9f5540}, !- Handle
  ER_Trauma1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {d46d1638-8ad0-456d-8bad-184343b6a9d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ad78ab8-e158-49c7-b45c-370bd3b3e806}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1c52c4d8-03c8-4ba4-8aa1-3f87159bbe54}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}, !- Handle
=======
  {931d7278-dfb8-4999-a1d8-8de8168bdcab}, !- Handle
  Hospital ER_Trauma Thermostat 1,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88500325-d859-4292-87ab-f40b436c73ed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ER_Trauma2_Flr_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {34c03342-25de-4988-ba56-383d6edf947c}, !- Zone Air Inlet Port List
  {bab30c22-bab0-4fa3-acd4-3099ba59db9a}, !- Zone Air Exhaust Port List
  {e90306d9-35cf-4489-922f-d538656f6dd4}, !- Zone Air Node Name
  {f80ff02b-01e7-4e83-9417-ecf16231fc52}, !- Zone Return Air Port List
=======
  {df5eea10-e604-4824-b76d-8c3e1e9faf57}, !- Zone Air Inlet Port List
  {ca399a40-b2c3-462e-88a8-158a555995bd}, !- Zone Air Exhaust Port List
  {8f6a2f5d-93a7-40a7-8dc5-27b1bd1afb04}, !- Zone Air Node Name
  {f5bf6c3b-e5bf-4d33-8147-ae7bf7699244}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {3ac0b6e6-d6f0-4307-8084-210c68876ce2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8749474-cd72-4fea-81b6-46773768bcf6}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone Air Node,      !- Name
  {e90306d9-35cf-4489-922f-d538656f6dd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e90306d9-35cf-4489-922f-d538656f6dd4}, !- Handle
  {cc9c13ee-48f0-44be-bfc8-c61207cef4d4}, !- Name
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}, !- Source Object
  11,                                     !- Outlet Port
  {c8749474-cd72-4fea-81b6-46773768bcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34c03342-25de-4988-ba56-383d6edf947c}, !- Handle
  {8da94c44-913e-48ce-93a8-c22db14e778b}, !- Name
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}, !- HVAC Component
  {92d9a2da-4a8f-46ec-83ee-1994f870172d}; !- Port 1

OS:PortList,
  {bab30c22-bab0-4fa3-acd4-3099ba59db9a}, !- Handle
  {88f52ece-bfb9-4669-aeaf-9ad626095f9f}, !- Name
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}; !- HVAC Component

OS:PortList,
  {f80ff02b-01e7-4e83-9417-ecf16231fc52}, !- Handle
  {c74cab28-745d-4e92-a2e5-53e271733088}, !- Name
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}, !- HVAC Component
  {2b2fb36e-b1a6-4033-b85d-e0063da248e2}; !- Port 1

OS:Sizing:Zone,
  {cb9d18a5-bd9e-4e0a-abb7-c6975938d7e2}, !- Handle
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}, !- Zone or ZoneList Name
=======
  {393d69c4-8243-4348-968c-31e7299ede52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccbc9cca-b270-4416-9e86-11b8c7ccf35d}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone Air Node,      !- Name
  {8f6a2f5d-93a7-40a7-8dc5-27b1bd1afb04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f6a2f5d-93a7-40a7-8dc5-27b1bd1afb04}, !- Handle
  {c3f698cd-5030-48ef-91c2-901ee75556e8}, !- Name
  {88500325-d859-4292-87ab-f40b436c73ed}, !- Source Object
  11,                                     !- Outlet Port
  {ccbc9cca-b270-4416-9e86-11b8c7ccf35d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df5eea10-e604-4824-b76d-8c3e1e9faf57}, !- Handle
  {047dfd3f-2884-4f40-8965-8ccfaa5e763a}, !- Name
  {88500325-d859-4292-87ab-f40b436c73ed}, !- HVAC Component
  {93d0847d-6971-4889-8ffc-fa5df7f96aed}; !- Port 1

OS:PortList,
  {ca399a40-b2c3-462e-88a8-158a555995bd}, !- Handle
  {75a89bcd-0c38-4e06-92b2-c66293db6821}, !- Name
  {88500325-d859-4292-87ab-f40b436c73ed}; !- HVAC Component

OS:PortList,
  {f5bf6c3b-e5bf-4d33-8147-ae7bf7699244}, !- Handle
  {349dcfa0-d5ba-4abc-b97e-3e57a22ef100}, !- Name
  {88500325-d859-4292-87ab-f40b436c73ed}, !- HVAC Component
  {15bc8eef-aa45-4892-b38f-8bd925fd4ff4}; !- Port 1

OS:Sizing:Zone,
  {3aac8213-b4b9-4245-8566-d24d77481855}, !- Handle
  {88500325-d859-4292-87ab-f40b436c73ed}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {0fd28444-b3c4-45c9-ba77-076e426dd2d0}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {f69de6d5-8319-40f6-b1c8-9f860388ce6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b4004fb-bbe3-4b5f-b2ae-6657f2832f8a}, !- Zone Equipment 1
=======
  {41588a08-d706-41d5-8bf3-42abd4abd8fa}, !- Handle
  ER_Trauma2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {88500325-d859-4292-87ab-f40b436c73ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6c6052a-2952-4ddb-8b94-491c118d62c1}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {3ac0b6e6-d6f0-4307-8084-210c68876ce2}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}, !- Handle
=======
  {393d69c4-8243-4348-968c-31e7299ede52}, !- Handle
  Hospital ER_Trauma Thermostat 2,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c815af58-8636-40ce-919b-782d7f6914e3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ER_Triage_Mult4_Flr_1 ZN,               !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {23889e97-433d-4766-b0c0-6a96ffabddc9}, !- Zone Air Inlet Port List
  {665eb09c-a711-4984-9b5f-8ddacd39ed45}, !- Zone Air Exhaust Port List
  {5ad79245-c967-45ee-98ee-1bd2e5fafd51}, !- Zone Air Node Name
  {e27329d8-35ef-433d-888e-e567b26d537d}, !- Zone Return Air Port List
=======
  {3b8ea7ac-b24f-4ea0-8471-6081946b993c}, !- Zone Air Inlet Port List
  {a8b91b68-219f-472a-a21d-7a3974ce9931}, !- Zone Air Exhaust Port List
  {62ec1750-f8b7-4ff1-9d18-aa280bd133d5}, !- Zone Air Node Name
  {b5a3cd85-dd6d-4bdf-a65a-a0e3fbcac128}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {46f449ef-c2b1-4854-a0c0-b1f3adc65bbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb6e5f76-dd5b-4e1a-88ba-4e94114e3c6a}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone Air Node, !- Name
  {5ad79245-c967-45ee-98ee-1bd2e5fafd51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ad79245-c967-45ee-98ee-1bd2e5fafd51}, !- Handle
  {1ed669f5-a372-4dba-9866-0e86d502cf14}, !- Name
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}, !- Source Object
  11,                                     !- Outlet Port
  {eb6e5f76-dd5b-4e1a-88ba-4e94114e3c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23889e97-433d-4766-b0c0-6a96ffabddc9}, !- Handle
  {bb1bb89c-883d-4c8b-aa88-fe08d4ed86b4}, !- Name
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}, !- HVAC Component
  {1511c93f-8cf2-4f43-b548-ff88227ab03c}; !- Port 1

OS:PortList,
  {665eb09c-a711-4984-9b5f-8ddacd39ed45}, !- Handle
  {055ce298-c656-4986-923f-1b691c4e0753}, !- Name
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}; !- HVAC Component

OS:PortList,
  {e27329d8-35ef-433d-888e-e567b26d537d}, !- Handle
  {87b0ba0d-d424-40a0-a8e4-3dbd4d34f2a8}, !- Name
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}, !- HVAC Component
  {7b1c6dbe-2902-4bf2-8f98-21d0d93ca203}; !- Port 1

OS:Sizing:Zone,
  {f93be3b8-3a17-433f-82b4-0362e1a53bd4}, !- Handle
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}, !- Zone or ZoneList Name
=======
  {979ff55f-4cf6-4e44-9fce-328c27409824}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f840216-cdc5-47fa-9970-6d7b66845944}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone Air Node, !- Name
  {62ec1750-f8b7-4ff1-9d18-aa280bd133d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ec1750-f8b7-4ff1-9d18-aa280bd133d5}, !- Handle
  {a5c17118-aeab-49b6-983a-68f85dbd504d}, !- Name
  {c815af58-8636-40ce-919b-782d7f6914e3}, !- Source Object
  11,                                     !- Outlet Port
  {1f840216-cdc5-47fa-9970-6d7b66845944}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b8ea7ac-b24f-4ea0-8471-6081946b993c}, !- Handle
  {faed242c-90a2-4776-95bc-6c1be1ae4c66}, !- Name
  {c815af58-8636-40ce-919b-782d7f6914e3}, !- HVAC Component
  {f7e238ba-218e-447a-89ba-29e393a2c03b}; !- Port 1

OS:PortList,
  {a8b91b68-219f-472a-a21d-7a3974ce9931}, !- Handle
  {18a3873b-28fe-4b3a-86c7-a5e7f5a1ffd7}, !- Name
  {c815af58-8636-40ce-919b-782d7f6914e3}; !- HVAC Component

OS:PortList,
  {b5a3cd85-dd6d-4bdf-a65a-a0e3fbcac128}, !- Handle
  {44a3e846-b357-412c-8f0b-66b0ee977cb8}, !- Name
  {c815af58-8636-40ce-919b-782d7f6914e3}, !- HVAC Component
  {d3e916d2-44c1-4395-91c4-d516e6af4815}; !- Port 1

OS:Sizing:Zone,
  {9eecb840-2ad7-432f-8a4e-a6f3feab701f}, !- Handle
  {c815af58-8636-40ce-919b-782d7f6914e3}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {2a3a8aa8-56c3-4a36-a25a-692e3b6bc94b}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {6f6e2cce-8d2b-4e6a-8106-16d777942fa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5dbde516-c443-4de8-bcae-0a5f9fb46ab4}, !- Zone Equipment 1
=======
  {3989a89f-1764-40a7-9828-bb40bcf29eba}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {c815af58-8636-40ce-919b-782d7f6914e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {319a315e-a8f0-412e-8a97-efbfadf5c1bc}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {46f449ef-c2b1-4854-a0c0-b1f3adc65bbc}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60367edc-3931-4e24-84a9-c4e469db616c}, !- Handle
=======
  {979ff55f-4cf6-4e44-9fce-328c27409824}, !- Handle
  Hospital ER_Triage Thermostat 1,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ICU_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b58255ad-6d9f-4727-a0d2-782340903868}, !- Zone Air Inlet Port List
  {4e1572ea-2af9-4891-bb3b-bb4b362119d6}, !- Zone Air Exhaust Port List
  {c734ec76-ee98-47ad-bb9b-1b3894ff374e}, !- Zone Air Node Name
  {64a86684-f3a0-4a83-928f-d42cba5f6b02}, !- Zone Return Air Port List
=======
  {70676d13-1a57-4984-a288-1edb9a58fed7}, !- Zone Air Inlet Port List
  {fb168a4b-d023-4fef-86f6-9024afad72a5}, !- Zone Air Exhaust Port List
  {a21bdfb6-8d48-4038-a22e-0aeb69c93e57}, !- Zone Air Node Name
  {c6b90c1c-226f-497a-952b-139edb8ae961}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {bdc8bc28-2699-4eae-90ca-e63b9d16108b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {19e44acb-e6a3-421d-8a6a-7565a15ae1ba}; !- Humidistat Name

OS:Node,
  {4462c57f-cde3-4764-a87e-e0293eab80a6}, !- Handle
  ICU_Flr_2 ZN Zone Air Node,             !- Name
  {c734ec76-ee98-47ad-bb9b-1b3894ff374e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c734ec76-ee98-47ad-bb9b-1b3894ff374e}, !- Handle
  {bec9838a-bb9c-41d3-9f49-ecad8eebadec}, !- Name
  {60367edc-3931-4e24-84a9-c4e469db616c}, !- Source Object
  11,                                     !- Outlet Port
  {4462c57f-cde3-4764-a87e-e0293eab80a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b58255ad-6d9f-4727-a0d2-782340903868}, !- Handle
  {88008407-6469-4a9b-bf7f-30f81705272a}, !- Name
  {60367edc-3931-4e24-84a9-c4e469db616c}, !- HVAC Component
  {ae7ee186-58e1-4829-be5b-829e4457297a}; !- Port 1

OS:PortList,
  {4e1572ea-2af9-4891-bb3b-bb4b362119d6}, !- Handle
  {728adc5f-84a5-4ee2-91f2-00cf4b90a82b}, !- Name
  {60367edc-3931-4e24-84a9-c4e469db616c}; !- HVAC Component

OS:PortList,
  {64a86684-f3a0-4a83-928f-d42cba5f6b02}, !- Handle
  {313389fc-3853-43c4-9d72-e5829ea2a9e9}, !- Name
  {60367edc-3931-4e24-84a9-c4e469db616c}, !- HVAC Component
  {37374306-cc41-49b9-98d6-3b82c3128881}; !- Port 1

OS:Sizing:Zone,
  {5fd08be8-b0cb-4839-9903-ea935cc1d3a7}, !- Handle
  {60367edc-3931-4e24-84a9-c4e469db616c}, !- Zone or ZoneList Name
=======
  {4062dd10-69e5-4782-a107-ef900c98aa0f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {859d8bf8-40f0-41e0-8cf3-b6ca4c71f84f}; !- Humidistat Name

OS:Node,
  {89e3ac9f-08f9-4f25-b062-f7e51d58c27b}, !- Handle
  ICU_Flr_2 ZN Zone Air Node,             !- Name
  {a21bdfb6-8d48-4038-a22e-0aeb69c93e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a21bdfb6-8d48-4038-a22e-0aeb69c93e57}, !- Handle
  {3fbb27d1-d969-4dfd-b359-ceaed07945c6}, !- Name
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}, !- Source Object
  11,                                     !- Outlet Port
  {89e3ac9f-08f9-4f25-b062-f7e51d58c27b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70676d13-1a57-4984-a288-1edb9a58fed7}, !- Handle
  {98832ddd-3624-4813-8959-d028ff75c7fd}, !- Name
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}, !- HVAC Component
  {249e6025-2db5-4765-b327-5577d2e22045}; !- Port 1

OS:PortList,
  {fb168a4b-d023-4fef-86f6-9024afad72a5}, !- Handle
  {8c7a3d69-b8d8-44dd-912d-78927f98195b}, !- Name
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}; !- HVAC Component

OS:PortList,
  {c6b90c1c-226f-497a-952b-139edb8ae961}, !- Handle
  {1c7f8fd9-8c7d-4286-9ea1-b2b1148f3655}, !- Name
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}, !- HVAC Component
  {27485606-108d-43d6-a5e2-058cdfb2c97a}; !- Port 1

OS:Sizing:Zone,
  {3eb93429-2e5a-4bb9-8855-c7341010b4fc}, !- Handle
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
