  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d66cf741-e968-4d20-93f6-747d7089b9b1}, !- Handle
  ICU_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {60367edc-3931-4e24-84a9-c4e469db616c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3430d1cb-757d-469d-b5e7-ad866d210730}, !- Zone Equipment 1
=======
  {a3f361e3-f755-4cf2-95c4-aa34a42a1ca8}, !- Handle
  ICU_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {2705c7b9-dedf-4195-b2e4-6a081b66e9af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bd80ce9-5a97-4560-829b-584f50243258}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {bdc8bc28-2699-4eae-90ca-e63b9d16108b}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}, !- Handle
=======
  {4062dd10-69e5-4782-a107-ef900c98aa0f}, !- Handle
  Hospital ICU_Open Thermostat 1,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ICU_NurseStn_Lobby_Flr_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c8d70e92-ce31-403c-a448-e4e13ef46bce}, !- Zone Air Inlet Port List
  {853a8a3a-06bd-47a9-914a-f2e0e9b58b26}, !- Zone Air Exhaust Port List
  {cf1b4cfd-e8dd-4595-ac8e-42a941367358}, !- Zone Air Node Name
  {fe2fac7d-7350-44de-8d02-f9209b4ac85e}, !- Zone Return Air Port List
=======
  {6a60a7ac-2242-4dd4-81b1-e6d8a751ed6f}, !- Zone Air Inlet Port List
  {9e29922a-2127-4dab-9f85-57fd1202727a}, !- Zone Air Exhaust Port List
  {4a312c57-331e-4812-aecd-8e441e8d3301}, !- Zone Air Node Name
  {c0afeb66-02a6-47cb-a5df-f3ce5bac6af5}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2b3fa311-5139-4624-bac4-5e3f2821e8b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cee243c9-571b-433d-901d-8d2f35aa5736}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {cf1b4cfd-e8dd-4595-ac8e-42a941367358}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf1b4cfd-e8dd-4595-ac8e-42a941367358}, !- Handle
  {1b70956d-f3cc-498b-9394-6276c9434a6f}, !- Name
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}, !- Source Object
  11,                                     !- Outlet Port
  {cee243c9-571b-433d-901d-8d2f35aa5736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8d70e92-ce31-403c-a448-e4e13ef46bce}, !- Handle
  {25bf55c0-c69c-4f6a-aee0-df8dae6dd660}, !- Name
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}, !- HVAC Component
  {821a700f-48bd-43bc-9874-bcf579d86cdb}; !- Port 1

OS:PortList,
  {853a8a3a-06bd-47a9-914a-f2e0e9b58b26}, !- Handle
  {65287c68-819b-401f-8604-e6f1649f4287}, !- Name
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}; !- HVAC Component

OS:PortList,
  {fe2fac7d-7350-44de-8d02-f9209b4ac85e}, !- Handle
  {754920a0-9594-4f89-9af5-4cf97df7dc5e}, !- Name
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}, !- HVAC Component
  {b26589b6-7b36-4014-8871-59a1591606db}; !- Port 1

OS:Sizing:Zone,
  {6274a830-c584-49c9-b1a6-6bfd5cb44059}, !- Handle
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}, !- Zone or ZoneList Name
=======
  {25a9af14-6418-4503-b8f7-110b78dd3c28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f5d19fb-b5ab-436c-86d8-b3a4cd315890}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {4a312c57-331e-4812-aecd-8e441e8d3301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a312c57-331e-4812-aecd-8e441e8d3301}, !- Handle
  {0ae37a8f-1783-4afd-a944-b3fd465f582b}, !- Name
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}, !- Source Object
  11,                                     !- Outlet Port
  {2f5d19fb-b5ab-436c-86d8-b3a4cd315890}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a60a7ac-2242-4dd4-81b1-e6d8a751ed6f}, !- Handle
  {63a1db6d-bbc3-4801-81ef-bbe40f7a579e}, !- Name
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}, !- HVAC Component
  {72eca084-d6cb-444b-96da-db82ec46c050}; !- Port 1

OS:PortList,
  {9e29922a-2127-4dab-9f85-57fd1202727a}, !- Handle
  {d4b18058-dffd-4729-a96d-b0a06556dfa8}, !- Name
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}; !- HVAC Component

OS:PortList,
  {c0afeb66-02a6-47cb-a5df-f3ce5bac6af5}, !- Handle
  {e6e24e69-f0f5-4446-bc57-5bd248b259e4}, !- Name
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}, !- HVAC Component
  {7fcf1c60-863c-4c71-8b44-729b27405fac}; !- Port 1

OS:Sizing:Zone,
  {7c0e7b0e-91b0-4fe8-96bb-8c49f5259e51}, !- Handle
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ad34d98d-c045-49c1-a9c6-484ffdfd8df4}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {5bc99375-7550-4ad9-b8c2-9abb625e517c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86805d19-8f56-4f82-a6fa-6050c8dd903c}, !- Zone Equipment 1
=======
  {fdb59f5b-baf3-40b1-8e19-62cea7c100c2}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {768fe338-b6ff-47e1-8d46-139c1f6c3cd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc88d7f9-e71d-42a9-b496-97c5d027fccf}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2b3fa311-5139-4624-bac4-5e3f2821e8b7}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}, !- Handle
=======
  {25a9af14-6418-4503-b8f7-110b78dd3c28}, !- Handle
  Hospital ICU_NurseStn Thermostat 1,     !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  IC_PatRoom1_Mult5_Flr_2 ZN,             !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {2aaeaa37-c2be-4357-80c6-3615f27ef940}, !- Zone Air Inlet Port List
  {26ebeb9b-f811-4410-bbac-425c16bdb535}, !- Zone Air Exhaust Port List
  {95710a63-b9c2-4a56-b3ac-e9b04e19d65b}, !- Zone Air Node Name
  {0db7bb72-7078-4585-b0b0-fb52ee1a7154}, !- Zone Return Air Port List
=======
  {e17bb357-773b-4adb-a891-5e5405f39ea1}, !- Zone Air Inlet Port List
  {00e9f07a-7024-42e0-9965-1ca9bb7df6c4}, !- Zone Air Exhaust Port List
  {2a79a32c-3f1e-4f24-8b33-9ae114d033d8}, !- Zone Air Node Name
  {faae82d1-6a66-4b59-b33b-af1c9035d398}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {5d5d3760-2a79-42eb-b84d-be75f2e1ca01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab36acfb-7883-49e5-b278-ec004d28e064}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone Air Node, !- Name
  {95710a63-b9c2-4a56-b3ac-e9b04e19d65b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95710a63-b9c2-4a56-b3ac-e9b04e19d65b}, !- Handle
  {aabe6a57-4a36-424d-aacb-e00982248476}, !- Name
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}, !- Source Object
  11,                                     !- Outlet Port
  {ab36acfb-7883-49e5-b278-ec004d28e064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aaeaa37-c2be-4357-80c6-3615f27ef940}, !- Handle
  {c0aef172-cc2c-454b-915d-11a2fe1df78b}, !- Name
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}, !- HVAC Component
  {a2f7a1ff-27c3-4320-82cb-40ec2041de49}; !- Port 1

OS:PortList,
  {26ebeb9b-f811-4410-bbac-425c16bdb535}, !- Handle
  {6613d2a4-8f5c-4cd2-ad3a-a1147082d8e7}, !- Name
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}; !- HVAC Component

OS:PortList,
  {0db7bb72-7078-4585-b0b0-fb52ee1a7154}, !- Handle
  {a76de9bf-3656-491c-8c46-14b0ed2e1afb}, !- Name
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}, !- HVAC Component
  {f55aa571-ab8c-43c6-94a3-bcc90161fc9e}; !- Port 1

OS:Sizing:Zone,
  {aa6d3ed6-a097-458d-b453-4f633e449b7e}, !- Handle
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}, !- Zone or ZoneList Name
=======
  {08ef365a-68d0-426d-a047-0715dea3f207}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe6926c5-171a-4f7e-8775-f139d10c0940}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone Air Node, !- Name
  {2a79a32c-3f1e-4f24-8b33-9ae114d033d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a79a32c-3f1e-4f24-8b33-9ae114d033d8}, !- Handle
  {fe2f04e6-35e8-4367-88a5-d93b15174ff3}, !- Name
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}, !- Source Object
  11,                                     !- Outlet Port
  {fe6926c5-171a-4f7e-8775-f139d10c0940}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e17bb357-773b-4adb-a891-5e5405f39ea1}, !- Handle
  {7ff740b8-380c-469a-8a5a-c5a4ba331b41}, !- Name
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}, !- HVAC Component
  {d03237ac-6010-4d5c-9ddc-fcc462598f97}; !- Port 1

OS:PortList,
  {00e9f07a-7024-42e0-9965-1ca9bb7df6c4}, !- Handle
  {3d98c288-a807-4d48-9ec9-bf27a694708e}, !- Name
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}; !- HVAC Component

OS:PortList,
  {faae82d1-6a66-4b59-b33b-af1c9035d398}, !- Handle
  {e3db39bf-2756-4d4a-9589-d502138ecabf}, !- Name
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}, !- HVAC Component
  {4afb7130-bf47-4ea9-b5ed-e1dd89812f3a}; !- Port 1

OS:Sizing:Zone,
  {23868ae7-86ee-4afd-b69a-6d266c4550b3}, !- Handle
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {7409ccb8-e70b-4582-bb71-d987e33b3a94}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {6c3c010c-70a5-49a3-b74a-7fd6a5fa2625}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5f78513-1ee7-48c8-bff6-c933cde930ba}, !- Zone Equipment 1
=======
  {e51c7541-9861-4d4e-9527-d579be36bdc1}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {b23a0bbc-bf6e-40ec-926c-07bd657ca77e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45392fff-728c-42de-9214-26a46cad7b46}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5d5d3760-2a79-42eb-b84d-be75f2e1ca01}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}, !- Handle
=======
  {08ef365a-68d0-426d-a047-0715dea3f207}, !- Handle
  Hospital ICU_PatRm Thermostat 1,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e913c9be-259a-4176-b992-78aec66c80ec}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  IC_PatRoom2_Flr_2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c2d5f12b-d8bb-48ea-b346-1cff6d14edae}, !- Zone Air Inlet Port List
  {8659f799-093a-4c60-ae9c-244310a03c42}, !- Zone Air Exhaust Port List
  {9df4766b-28d1-454f-8d30-ad4db82bc36d}, !- Zone Air Node Name
  {c099e25b-fa79-4c43-94d3-863caed2b350}, !- Zone Return Air Port List
=======
  {058139f8-c623-4b29-8641-35f1345449af}, !- Zone Air Inlet Port List
  {f3dd9292-ae34-4de3-9251-6094279bf140}, !- Zone Air Exhaust Port List
  {992f495b-7b8e-4abf-bcff-a625117b8717}, !- Zone Air Node Name
  {5ed4ee27-6aab-4c50-9968-3ae56718ad12}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {38203cc2-a2c7-40c0-bc66-8f206be5a84d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {059d5503-5da6-4815-88b0-a63718b9eff3}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone Air Node,     !- Name
  {9df4766b-28d1-454f-8d30-ad4db82bc36d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9df4766b-28d1-454f-8d30-ad4db82bc36d}, !- Handle
  {07538496-1441-42b0-8604-0b91229a68a1}, !- Name
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}, !- Source Object
  11,                                     !- Outlet Port
  {059d5503-5da6-4815-88b0-a63718b9eff3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2d5f12b-d8bb-48ea-b346-1cff6d14edae}, !- Handle
  {0c913590-c309-4a2b-8c89-b68e12d1c8af}, !- Name
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}, !- HVAC Component
  {88e10130-9c71-44f1-a234-d7ee039e305d}; !- Port 1

OS:PortList,
  {8659f799-093a-4c60-ae9c-244310a03c42}, !- Handle
  {a52546b5-1bf8-473e-8e71-758f7df3d4fe}, !- Name
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}; !- HVAC Component

OS:PortList,
  {c099e25b-fa79-4c43-94d3-863caed2b350}, !- Handle
  {ee8503b7-01b5-44e5-9b12-c245ae6b75cb}, !- Name
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}, !- HVAC Component
  {e20811a9-27db-4b8f-a97c-fed70e3a09a8}; !- Port 1

OS:Sizing:Zone,
  {60315eea-850f-4d35-9a99-55174468a57b}, !- Handle
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}, !- Zone or ZoneList Name
=======
  {c2ea7ce3-06b0-417a-8830-fa4e3390effe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bca6c5fb-b71e-49e6-8dd8-bf840e8f4823}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone Air Node,     !- Name
  {992f495b-7b8e-4abf-bcff-a625117b8717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992f495b-7b8e-4abf-bcff-a625117b8717}, !- Handle
  {6148536f-ba87-4959-964b-8c30067a87ef}, !- Name
  {e913c9be-259a-4176-b992-78aec66c80ec}, !- Source Object
  11,                                     !- Outlet Port
  {bca6c5fb-b71e-49e6-8dd8-bf840e8f4823}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {058139f8-c623-4b29-8641-35f1345449af}, !- Handle
  {3af72be8-d3b4-4da1-b502-e20dbc84b88a}, !- Name
  {e913c9be-259a-4176-b992-78aec66c80ec}, !- HVAC Component
  {1ac57458-5446-456c-8062-e911206f6402}; !- Port 1

OS:PortList,
  {f3dd9292-ae34-4de3-9251-6094279bf140}, !- Handle
  {9ba45fa5-7f9c-4d66-96a6-8b18c7246444}, !- Name
  {e913c9be-259a-4176-b992-78aec66c80ec}; !- HVAC Component

OS:PortList,
  {5ed4ee27-6aab-4c50-9968-3ae56718ad12}, !- Handle
  {2dee11a9-bef0-46b7-9793-c01b95eb84e6}, !- Name
  {e913c9be-259a-4176-b992-78aec66c80ec}, !- HVAC Component
  {3fdae952-4015-4fbf-8323-483e0bdb6bd5}; !- Port 1

OS:Sizing:Zone,
  {17d7ca2a-9ed9-480c-808d-64c1282cf16f}, !- Handle
  {e913c9be-259a-4176-b992-78aec66c80ec}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {7a6bbe8a-a3dd-41d4-8f43-40dfae67c312}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {1cf30ac3-cb96-4973-965c-8fd0253fbbbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0845d96-a1be-43eb-9749-0b6ad68c9a45}, !- Zone Equipment 1
=======
  {8297eba0-d03f-4efa-b366-aee0e3a23ce9}, !- Handle
  IC_PatRoom2_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {e913c9be-259a-4176-b992-78aec66c80ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3881a015-260f-47bd-a448-a7b99f0060fe}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {38203cc2-a2c7-40c0-bc66-8f206be5a84d}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {364ef52b-3dda-4b26-90f3-210254874542}, !- Handle
=======
  {c2ea7ce3-06b0-417a-8830-fa4e3390effe}, !- Handle
  Hospital ICU_PatRm Thermostat 2,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  IC_PatRoom3_Mult6_Flr_2 ZN,             !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6518aa05-631b-43cb-9a97-1a282d4c61bf}, !- Zone Air Inlet Port List
  {35af7cc4-67d9-4fe1-be86-4c328821226f}, !- Zone Air Exhaust Port List
  {a796c316-88d0-43f2-b6df-1641d6ee3722}, !- Zone Air Node Name
  {f0eef649-f2f0-437e-b3b3-62725485762c}, !- Zone Return Air Port List
=======
  {579a5055-d371-4ffb-be3b-1b81ce61fd52}, !- Zone Air Inlet Port List
  {129e80eb-0eb7-4fb9-bc05-d5732098f144}, !- Zone Air Exhaust Port List
  {d8b07193-4d4d-47df-bc8b-df8153c48ae0}, !- Zone Air Node Name
  {68fef5ab-0b28-49af-b205-22e4e007c94b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {135c2eb8-d01e-4cbb-9ce5-6ea44ebf6be4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75bdade3-a188-41da-827e-7475d5169035}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone Air Node, !- Name
  {a796c316-88d0-43f2-b6df-1641d6ee3722}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a796c316-88d0-43f2-b6df-1641d6ee3722}, !- Handle
  {d6013241-a2ad-4303-a9c2-f0d579389407}, !- Name
  {364ef52b-3dda-4b26-90f3-210254874542}, !- Source Object
  11,                                     !- Outlet Port
  {75bdade3-a188-41da-827e-7475d5169035}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6518aa05-631b-43cb-9a97-1a282d4c61bf}, !- Handle
  {63be9498-c6a1-49b9-97b5-0e3385f16438}, !- Name
  {364ef52b-3dda-4b26-90f3-210254874542}, !- HVAC Component
  {600c0baf-42f8-4796-8910-ed7a391fa54a}; !- Port 1

OS:PortList,
  {35af7cc4-67d9-4fe1-be86-4c328821226f}, !- Handle
  {059d1af7-51ee-414f-be9b-2d74014a7771}, !- Name
  {364ef52b-3dda-4b26-90f3-210254874542}; !- HVAC Component

OS:PortList,
  {f0eef649-f2f0-437e-b3b3-62725485762c}, !- Handle
  {76e769e3-d42c-4364-8289-215d1750989b}, !- Name
  {364ef52b-3dda-4b26-90f3-210254874542}, !- HVAC Component
  {4d278ea4-5ed8-4ee2-8b31-fd8f4e5eaafc}; !- Port 1

OS:Sizing:Zone,
  {89d6ac41-1c0d-4c5e-849c-5829fcd47e0b}, !- Handle
  {364ef52b-3dda-4b26-90f3-210254874542}, !- Zone or ZoneList Name
=======
  {6be4227b-8b2a-4f54-9e9b-749a91ef2da0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b843af95-c214-4593-b1c6-646fa0c8743b}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone Air Node, !- Name
  {d8b07193-4d4d-47df-bc8b-df8153c48ae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8b07193-4d4d-47df-bc8b-df8153c48ae0}, !- Handle
  {2d031b11-ec64-41f0-9000-61953501d0d1}, !- Name
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}, !- Source Object
  11,                                     !- Outlet Port
  {b843af95-c214-4593-b1c6-646fa0c8743b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {579a5055-d371-4ffb-be3b-1b81ce61fd52}, !- Handle
  {831cd9a8-4f00-4e58-b55c-d743249be3b5}, !- Name
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}, !- HVAC Component
  {4b6c59b6-bffd-41e2-87d7-fb691801d1d0}; !- Port 1

OS:PortList,
  {129e80eb-0eb7-4fb9-bc05-d5732098f144}, !- Handle
  {c76920a8-89c3-4f0e-8257-99da5aed0351}, !- Name
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}; !- HVAC Component

OS:PortList,
  {68fef5ab-0b28-49af-b205-22e4e007c94b}, !- Handle
  {4a2ee60f-88ab-4d2f-804c-1563e924fa63}, !- Name
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}, !- HVAC Component
  {ff6ade66-02b2-4068-b9e8-0f9d3d79dd0d}; !- Port 1

OS:Sizing:Zone,
  {1d822d09-09a5-4d1e-8f3c-a73a4ce58abe}, !- Handle
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {550f3284-19f1-41f6-9f29-d778ae9925b7}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {364ef52b-3dda-4b26-90f3-210254874542}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed9b6377-70e5-4ba3-a85f-f352ad59cb4f}, !- Zone Equipment 1
=======
  {e6654a23-a782-4160-a9a4-714ac5ee73aa}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {543e9c07-d5bc-4b09-876c-3ec694c4ba61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2194cf99-0f90-4b65-9134-a129172809c3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {135c2eb8-d01e-4cbb-9ce5-6ea44ebf6be4}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- Handle
=======
  {6be4227b-8b2a-4f54-9e9b-749a91ef2da0}, !- Handle
  Hospital ICU_PatRm Thermostat 3,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b7cd9f79-4458-4ca7-9ba1-8347497fda3f}, !- Zone Air Inlet Port List
  {4b0d1f93-ee47-47cf-aefb-8ee001610436}, !- Zone Air Exhaust Port List
  {c419858f-8c49-46b1-8fd0-f9e5eb91c711}, !- Zone Air Node Name
  {fd3e1fd4-2776-4ae4-988b-9f878878efdd}, !- Zone Return Air Port List
=======
  {e408a182-db08-40af-9673-28a0d4a7c113}, !- Zone Air Inlet Port List
  {be099da7-8457-43ef-81fd-5c9a810dd74f}, !- Zone Air Exhaust Port List
  {82848e15-b17c-4053-ab79-f86f3b9bc0c2}, !- Zone Air Node Name
  {5932b104-36cb-4aab-aaa3-c641087751dd}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {43614cb1-850f-4f41-a475-7de7c8b15ef4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0783836-b434-41d2-a6f3-f921a0b77d30}, !- Handle
  Kitchen_Flr_5 ZN Zone Air Node,         !- Name
  {c419858f-8c49-46b1-8fd0-f9e5eb91c711}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c419858f-8c49-46b1-8fd0-f9e5eb91c711}, !- Handle
  {0170d039-9895-4307-9213-b6b1cc04c081}, !- Name
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- Source Object
  11,                                     !- Outlet Port
  {f0783836-b434-41d2-a6f3-f921a0b77d30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7cd9f79-4458-4ca7-9ba1-8347497fda3f}, !- Handle
  {f1610dfe-286f-4999-8d51-1014cae5dd10}, !- Name
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- HVAC Component
  {390f3db6-a52d-49c8-8eea-cd25a1d39c13}; !- Port 1

OS:PortList,
  {4b0d1f93-ee47-47cf-aefb-8ee001610436}, !- Handle
  {63b9ed2a-7988-42c4-921d-14dad6749679}, !- Name
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- HVAC Component
  {9e8bd2d1-ccfb-4ada-b08d-6747f88a5fe0}; !- Port 1

OS:PortList,
  {fd3e1fd4-2776-4ae4-988b-9f878878efdd}, !- Handle
  {8bad0d67-7309-49a3-82e2-7712cf45bd20}, !- Name
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- HVAC Component
  {60211f86-9e46-4311-b136-aeb00537dca3}; !- Port 1

OS:Sizing:Zone,
  {93cd8276-1044-4784-88f6-25f140c300c6}, !- Handle
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- Zone or ZoneList Name
=======
  {7985c4cf-a8e9-4773-8e2c-972c6bd1f16b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0414b16-0841-4999-8d2e-35a978bb25b1}, !- Handle
  Kitchen_Flr_5 ZN Zone Air Node,         !- Name
  {82848e15-b17c-4053-ab79-f86f3b9bc0c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82848e15-b17c-4053-ab79-f86f3b9bc0c2}, !- Handle
  {accf8d82-5736-4b6c-a595-7f1872e6864c}, !- Name
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- Source Object
  11,                                     !- Outlet Port
  {f0414b16-0841-4999-8d2e-35a978bb25b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e408a182-db08-40af-9673-28a0d4a7c113}, !- Handle
  {7f39521c-4e03-428b-b075-bfd317fdfed2}, !- Name
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- HVAC Component
  {70392ef3-9ccc-49f4-bd72-925d5c9f4963}; !- Port 1

OS:PortList,
  {be099da7-8457-43ef-81fd-5c9a810dd74f}, !- Handle
  {767ce7fc-ae3e-4939-9bdf-629e3905c75d}, !- Name
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- HVAC Component
  {19ee1b25-24d5-4f3a-af62-50d5949f753c}; !- Port 1

OS:PortList,
  {5932b104-36cb-4aab-aaa3-c641087751dd}, !- Handle
  {c3e1d1ca-3ffb-4b77-90b3-765e00357f7f}, !- Name
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- HVAC Component
  {756e91c8-1242-47da-a494-df809e558cb2}; !- Port 1

OS:Sizing:Zone,
  {a37ca92a-5111-4173-a941-554c823706b7}, !- Handle
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {1462ca07-0546-4aee-a680-2ba3ee786a92}, !- Handle
  Kitchen_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {f94b14f6-2e46-4056-9c19-eefee5b8dbcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55a28828-e7aa-4e7c-9f3d-50f0104ed021}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d1c13c6c-feb4-4674-be34-792cc01e017a}, !- Zone Equipment 2
=======
  {4f874a15-d131-466c-9681-706d843752da}, !- Handle
  Kitchen_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {1af5f682-e4ef-49b7-9bea-aaf860a570cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8a5d2c2-8343-4590-a7a7-7101af856432}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {67b7945a-ffda-4773-a77a-6cef441cd3bb}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {43614cb1-850f-4f41-a475-7de7c8b15ef4}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b7f6760-61ae-42b5-abac-00d7548979d1}, !- Handle
=======
  {7985c4cf-a8e9-4773-8e2c-972c6bd1f16b}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lab_Flr_3 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {df8de722-a169-42a2-af20-9084088c33bc}, !- Zone Air Inlet Port List
  {268a477e-5a36-4a84-a622-5f363bc52534}, !- Zone Air Exhaust Port List
  {d441f954-9a71-491b-af45-3fb45327d241}, !- Zone Air Node Name
  {ade5a626-b7bb-49db-9f8d-38f314381c17}, !- Zone Return Air Port List
=======
  {d5a8671a-53d6-47eb-92e2-e928fa2663e5}, !- Zone Air Inlet Port List
  {db0d4a65-efae-42d6-a6ae-06f9fc576d4d}, !- Zone Air Exhaust Port List
  {b242670c-22ff-4ed4-aa6b-9e9b460aebea}, !- Zone Air Node Name
  {59a39df1-f777-48c3-9dc1-93705c44b13d}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {c71a835c-c546-4247-ba39-19aefccf924d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4026bb21-06e6-4507-b2f8-ad47e00c139f}; !- Humidistat Name

OS:Node,
  {445f14fe-b1c9-4be3-b71f-778bbfe6fe4d}, !- Handle
  Lab_Flr_3 ZN Zone Air Node,             !- Name
  {d441f954-9a71-491b-af45-3fb45327d241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d441f954-9a71-491b-af45-3fb45327d241}, !- Handle
  {9e3519a3-7b8b-4c30-a1d9-47f54310f58f}, !- Name
  {4b7f6760-61ae-42b5-abac-00d7548979d1}, !- Source Object
  11,                                     !- Outlet Port
  {445f14fe-b1c9-4be3-b71f-778bbfe6fe4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df8de722-a169-42a2-af20-9084088c33bc}, !- Handle
  {74c52d11-2f8b-4467-b3f3-57ee564bd8d3}, !- Name
  {4b7f6760-61ae-42b5-abac-00d7548979d1}, !- HVAC Component
  {0bf49bbc-738e-4540-945e-08a83545bec8}; !- Port 1

OS:PortList,
  {268a477e-5a36-4a84-a622-5f363bc52534}, !- Handle
  {8ca37cdd-cd3f-4460-a5d4-908bcc452822}, !- Name
  {4b7f6760-61ae-42b5-abac-00d7548979d1}; !- HVAC Component

OS:PortList,
  {ade5a626-b7bb-49db-9f8d-38f314381c17}, !- Handle
  {1dd91b1e-eaa1-499c-b20b-b8d8bd7dcd09}, !- Name
  {4b7f6760-61ae-42b5-abac-00d7548979d1}, !- HVAC Component
  {3c16ed7e-28bc-4f0a-b8ab-ad72c13deeaf}; !- Port 1

OS:Sizing:Zone,
  {ce99a4b8-eb6c-47d1-a71d-366b7ead032d}, !- Handle
  {4b7f6760-61ae-42b5-abac-00d7548979d1}, !- Zone or ZoneList Name
=======
  {fbbb3ddc-c064-4a27-9b95-97784931777c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {294d3db0-394e-4c59-a540-bc3b8a9cde9e}; !- Humidistat Name

OS:Node,
  {75239558-3e7c-4ae5-bbce-6b93ce4fe01b}, !- Handle
  Lab_Flr_3 ZN Zone Air Node,             !- Name
  {b242670c-22ff-4ed4-aa6b-9e9b460aebea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b242670c-22ff-4ed4-aa6b-9e9b460aebea}, !- Handle
  {b0ea7e29-cea0-45dd-8a02-f7ae0eb7618b}, !- Name
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}, !- Source Object
  11,                                     !- Outlet Port
  {75239558-3e7c-4ae5-bbce-6b93ce4fe01b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5a8671a-53d6-47eb-92e2-e928fa2663e5}, !- Handle
  {4d7f2636-08fc-415a-9240-fd329702e337}, !- Name
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}, !- HVAC Component
  {a4bb1c04-af2b-483b-8024-e7289793e680}; !- Port 1

OS:PortList,
  {db0d4a65-efae-42d6-a6ae-06f9fc576d4d}, !- Handle
  {935ab8fe-5c13-4568-a9e4-aea2a6baf9be}, !- Name
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}; !- HVAC Component

OS:PortList,
  {59a39df1-f777-48c3-9dc1-93705c44b13d}, !- Handle
  {767ce6ee-05d8-41f7-858e-9b656c88f5fd}, !- Name
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}, !- HVAC Component
  {2c5c4d06-fdc7-4090-aa91-5214023b16bb}; !- Port 1

OS:Sizing:Zone,
  {257a0929-4fc0-4b1a-975c-1239d1891db2}, !- Handle
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {df37ebc0-8c58-4a4d-b970-32bfea6c21ea}, !- Handle
  Lab_Flr_3 ZN Zone HVAC Equipment List,  !- Name
  {4b7f6760-61ae-42b5-abac-00d7548979d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab091cf8-ad4e-463f-87a4-f26cef619b34}, !- Zone Equipment 1
=======
  {7d1c0d30-79c4-4b7d-add4-a2882c1e0642}, !- Handle
  Lab_Flr_3 ZN Zone HVAC Equipment List,  !- Name
  {a81f44c8-4618-460f-9eb9-63921d0ba65e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28676fbb-f101-4da1-8c23-032a22c652f5}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c71a835c-c546-4247-ba39-19aefccf924d}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd794567-0bb4-4489-a13c-d0b288f2222c}, !- Handle
=======
  {fbbb3ddc-c064-4a27-9b95-97784931777c}, !- Handle
  Hospital Lab Thermostat 1,              !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lab_Flr_4 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {42e76f42-504c-43b2-8a3f-36e621ac3fd6}, !- Zone Air Inlet Port List
  {c17de3e1-c8f7-450e-ab08-78bb3f9ff15b}, !- Zone Air Exhaust Port List
  {8ab1573f-2c22-4ef2-aa6d-c2e36c6f0cce}, !- Zone Air Node Name
  {0bfc960b-16df-4c9c-bc60-5b395ef2f0e4}, !- Zone Return Air Port List
=======
  {02811bef-fca7-479e-ba81-c5080f9fc115}, !- Zone Air Inlet Port List
  {72242622-c0d1-41bb-93a2-36df94d94d67}, !- Zone Air Exhaust Port List
  {848d3476-3a05-4ba6-a360-70345f67701e}, !- Zone Air Node Name
  {b042fc70-bb97-409c-b53c-b72cea7c4562}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8039ae36-2498-4698-94ec-e80edc28288d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23b1b427-2237-4764-ad1d-a8b44ebb5056}, !- Handle
  Lab_Flr_4 ZN Zone Air Node,             !- Name
  {8ab1573f-2c22-4ef2-aa6d-c2e36c6f0cce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ab1573f-2c22-4ef2-aa6d-c2e36c6f0cce}, !- Handle
  {ed994799-e758-4fc3-a909-61f52ab43b9f}, !- Name
  {cd794567-0bb4-4489-a13c-d0b288f2222c}, !- Source Object
  11,                                     !- Outlet Port
  {23b1b427-2237-4764-ad1d-a8b44ebb5056}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42e76f42-504c-43b2-8a3f-36e621ac3fd6}, !- Handle
  {89adde29-f9e8-4d5c-a27a-ee78b02d7e2a}, !- Name
  {cd794567-0bb4-4489-a13c-d0b288f2222c}, !- HVAC Component
  {d17e98bb-263b-4bfb-8080-4896428f5df8}; !- Port 1

OS:PortList,
  {c17de3e1-c8f7-450e-ab08-78bb3f9ff15b}, !- Handle
  {f7412f0d-47f2-4f88-8073-cb5f85904188}, !- Name
  {cd794567-0bb4-4489-a13c-d0b288f2222c}; !- HVAC Component

OS:PortList,
  {0bfc960b-16df-4c9c-bc60-5b395ef2f0e4}, !- Handle
  {836af60c-2981-4eb1-b851-1bae477e80a2}, !- Name
  {cd794567-0bb4-4489-a13c-d0b288f2222c}, !- HVAC Component
  {0f3592e4-8523-4019-8cb1-f8d10ba85ab7}; !- Port 1

OS:Sizing:Zone,
  {28e3fafd-2158-4528-a758-3dbdb594231f}, !- Handle
  {cd794567-0bb4-4489-a13c-d0b288f2222c}, !- Zone or ZoneList Name
=======
  {3ecbbf1c-8c78-4cac-94e9-743e0f6feb38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fd0f4ab-b3b4-4469-8753-0a7fb6d2fdbd}, !- Handle
  Lab_Flr_4 ZN Zone Air Node,             !- Name
  {848d3476-3a05-4ba6-a360-70345f67701e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {848d3476-3a05-4ba6-a360-70345f67701e}, !- Handle
  {4f9fa16a-a1fe-4161-88e6-a1e6ce03c66a}, !- Name
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}, !- Source Object
  11,                                     !- Outlet Port
  {7fd0f4ab-b3b4-4469-8753-0a7fb6d2fdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02811bef-fca7-479e-ba81-c5080f9fc115}, !- Handle
  {a54d488e-a35a-4200-8f44-cd8677918809}, !- Name
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}, !- HVAC Component
  {0316e9bd-5c98-465d-8043-c0d685630e0f}; !- Port 1

OS:PortList,
  {72242622-c0d1-41bb-93a2-36df94d94d67}, !- Handle
  {1c187100-76b1-49f3-be4f-5abf33406e0c}, !- Name
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}; !- HVAC Component

OS:PortList,
  {b042fc70-bb97-409c-b53c-b72cea7c4562}, !- Handle
  {6f642d75-3d62-4d16-8f42-40325086ef89}, !- Name
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}, !- HVAC Component
  {c9ee5ba7-389e-4e3f-ad2f-b8c21d2859dd}; !- Port 1

OS:Sizing:Zone,
  {6f471182-3aeb-4821-a209-7832ed4f9305}, !- Handle
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {503a3ed0-abe8-44fa-9548-32e8301a899d}, !- Handle
  Lab_Flr_4 ZN Zone HVAC Equipment List,  !- Name
  {cd794567-0bb4-4489-a13c-d0b288f2222c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33cbd0a1-d76b-4bbe-9e31-b51d940b23f6}, !- Zone Equipment 1
=======
  {a1a65561-8254-49cd-a9f0-6c80a7618255}, !- Handle
  Lab_Flr_4 ZN Zone HVAC Equipment List,  !- Name
  {8d0eef7a-6add-452c-9e94-ee4e9becefec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f50f789-178a-4485-af26-ff356b1c812c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8039ae36-2498-4698-94ec-e80edc28288d}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a750750d-d938-4ed6-8741-bbd404448e61}, !- Handle
=======
  {3ecbbf1c-8c78-4cac-94e9-743e0f6feb38}, !- Handle
  Hospital Lab Thermostat 2,              !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {958b58a9-89f4-468c-9818-1fa0f2561081}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lobby_Records_Flr_1 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a1954cac-4373-4434-9716-033c5b14c717}, !- Zone Air Inlet Port List
  {935e7305-f06a-46be-b3d2-2c89312688e0}, !- Zone Air Exhaust Port List
  {86a3e511-d82a-4c09-87ff-cfef2a9b1df5}, !- Zone Air Node Name
  {1017cc08-db21-4c23-8519-fa18b37df540}, !- Zone Return Air Port List
=======
  {737b3b25-fe1b-4864-a0f1-3b86712cf6a4}, !- Zone Air Inlet Port List
  {4a94db21-6796-4e1c-b062-17cb9812ea2f}, !- Zone Air Exhaust Port List
  {e448984a-8c4c-4d04-858f-e753c1a41b4e}, !- Zone Air Node Name
  {1c9d6ec2-dc06-4abb-bf06-c405b2512c81}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4c149577-2134-4be1-a8a4-c777f96af523}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62b47cea-bba4-46cf-adb8-bcaf3b242dab}, !- Handle
  Lobby_Records_Flr_1 ZN Zone Air Node,   !- Name
  {86a3e511-d82a-4c09-87ff-cfef2a9b1df5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86a3e511-d82a-4c09-87ff-cfef2a9b1df5}, !- Handle
  {5e06c391-2feb-4f46-9aba-1f2d183af971}, !- Name
  {a750750d-d938-4ed6-8741-bbd404448e61}, !- Source Object
  11,                                     !- Outlet Port
  {62b47cea-bba4-46cf-adb8-bcaf3b242dab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1954cac-4373-4434-9716-033c5b14c717}, !- Handle
  {2561540b-8713-485e-afd5-374f0c37f9ae}, !- Name
  {a750750d-d938-4ed6-8741-bbd404448e61}, !- HVAC Component
  {42d8efba-c4c5-47c6-ab2a-3e5cd29ec358}; !- Port 1

OS:PortList,
  {935e7305-f06a-46be-b3d2-2c89312688e0}, !- Handle
  {90873d18-95f0-4485-a085-33ce3e913c61}, !- Name
  {a750750d-d938-4ed6-8741-bbd404448e61}; !- HVAC Component

OS:PortList,
  {1017cc08-db21-4c23-8519-fa18b37df540}, !- Handle
  {712b13de-4e7b-4fac-89ea-747d2efa7844}, !- Name
  {a750750d-d938-4ed6-8741-bbd404448e61}, !- HVAC Component
  {25f908db-edb3-4295-86ab-230e300240d1}; !- Port 1

OS:Sizing:Zone,
  {87edf509-c5c6-4a66-9469-0080140fd71e}, !- Handle
  {a750750d-d938-4ed6-8741-bbd404448e61}, !- Zone or ZoneList Name
=======
  {ed5f6afb-2f96-4fb4-b349-727de784e57a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {648876ce-7108-459f-a6b4-0d4710407cea}, !- Handle
  Lobby_Records_Flr_1 ZN Zone Air Node,   !- Name
  {e448984a-8c4c-4d04-858f-e753c1a41b4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e448984a-8c4c-4d04-858f-e753c1a41b4e}, !- Handle
  {4397b0ed-f00f-4b37-8f2b-58b23615e0da}, !- Name
  {958b58a9-89f4-468c-9818-1fa0f2561081}, !- Source Object
  11,                                     !- Outlet Port
  {648876ce-7108-459f-a6b4-0d4710407cea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {737b3b25-fe1b-4864-a0f1-3b86712cf6a4}, !- Handle
  {d63ac7ac-c87f-48ff-894b-9b0e781478f0}, !- Name
  {958b58a9-89f4-468c-9818-1fa0f2561081}, !- HVAC Component
  {ba9df438-1024-4416-8282-fa5ceade69d3}; !- Port 1

OS:PortList,
  {4a94db21-6796-4e1c-b062-17cb9812ea2f}, !- Handle
  {aae0f15f-8724-45b5-8488-fa2863864d9c}, !- Name
  {958b58a9-89f4-468c-9818-1fa0f2561081}; !- HVAC Component

OS:PortList,
  {1c9d6ec2-dc06-4abb-bf06-c405b2512c81}, !- Handle
  {5eb1800d-fab4-4a88-ab17-f2b41400a0f7}, !- Name
  {958b58a9-89f4-468c-9818-1fa0f2561081}, !- HVAC Component
  {9c55b631-3aaa-405d-92bd-7b2325d2f87a}; !- Port 1

OS:Sizing:Zone,
  {775ad8ae-7390-4e95-946b-8a0ab307e787}, !- Handle
  {958b58a9-89f4-468c-9818-1fa0f2561081}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {9e389e81-fb95-4f24-bf63-bb76876c23b7}, !- Handle
  Lobby_Records_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {a750750d-d938-4ed6-8741-bbd404448e61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f347827-0bca-43be-b5c1-1d91ce828909}, !- Zone Equipment 1
=======
  {479422b1-bff2-4d1a-afb2-904bab8c1e50}, !- Handle
  Lobby_Records_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {958b58a9-89f4-468c-9818-1fa0f2561081}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5d6d33a-f8a2-4f9f-b1a1-b978d009b0dd}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4c149577-2134-4be1-a8a4-c777f96af523}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}, !- Handle
=======
  {ed5f6afb-2f96-4fb4-b349-727de784e57a}, !- Handle
  Hospital Lobby Thermostat 1,            !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21ffb195-19fc-401c-9112-787765ea0165}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NurseStn_Lobby_Flr_3 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3fa795c0-6bd3-49c1-a55d-0a5c42c03d7d}, !- Zone Air Inlet Port List
  {e839c54b-4768-4c57-9951-2906d7a4f4af}, !- Zone Air Exhaust Port List
  {b4316918-044a-4157-97e9-0b692c29631f}, !- Zone Air Node Name
  {4479e57f-2190-49ec-a4d6-03f9f3bf39ab}, !- Zone Return Air Port List
=======
  {2cfb4484-900a-4068-a0ec-15ce8773fc6e}, !- Zone Air Inlet Port List
  {8645cde2-d010-48ea-ac92-6c9847eae842}, !- Zone Air Exhaust Port List
  {4de66bbe-d47d-42ae-969c-6c5579bf050a}, !- Zone Air Node Name
  {924eb86a-57ff-492d-85af-f4b78584fefe}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4f424293-2269-4464-9b69-8a9025387c2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {595f39e8-d008-4075-a1bf-d270fcd0888e}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone Air Node,  !- Name
  {b4316918-044a-4157-97e9-0b692c29631f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4316918-044a-4157-97e9-0b692c29631f}, !- Handle
  {92d582ee-de86-4dd8-922e-5093df5cb11c}, !- Name
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}, !- Source Object
  11,                                     !- Outlet Port
  {595f39e8-d008-4075-a1bf-d270fcd0888e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fa795c0-6bd3-49c1-a55d-0a5c42c03d7d}, !- Handle
  {ae1132aa-9047-4028-80ac-50ea438c00e6}, !- Name
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}, !- HVAC Component
  {f7e8c55c-6f44-4526-83bd-ee979f3a5344}; !- Port 1

OS:PortList,
  {e839c54b-4768-4c57-9951-2906d7a4f4af}, !- Handle
  {0b8b8d65-dd86-4fb4-9eb2-9d9f1e943142}, !- Name
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}; !- HVAC Component

OS:PortList,
  {4479e57f-2190-49ec-a4d6-03f9f3bf39ab}, !- Handle
  {f71d8b98-618b-4943-ac4f-e8f095dcfa11}, !- Name
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}, !- HVAC Component
  {3d4ffed6-4a95-4f80-9d15-155f8443bbb7}; !- Port 1

OS:Sizing:Zone,
  {d8d196ea-0bc4-4020-b968-2b01fb84b2d6}, !- Handle
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}, !- Zone or ZoneList Name
=======
  {a33daefb-3d0a-4afb-81ab-6ee7c02cea6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0077dba2-9c6d-4d29-9729-3310b7b90a76}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone Air Node,  !- Name
  {4de66bbe-d47d-42ae-969c-6c5579bf050a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de66bbe-d47d-42ae-969c-6c5579bf050a}, !- Handle
  {fc3b3c1a-013e-47ae-b0c4-2f273de75253}, !- Name
  {21ffb195-19fc-401c-9112-787765ea0165}, !- Source Object
  11,                                     !- Outlet Port
  {0077dba2-9c6d-4d29-9729-3310b7b90a76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cfb4484-900a-4068-a0ec-15ce8773fc6e}, !- Handle
  {c5f58d01-9f25-47b1-8b6f-b94a4fb35013}, !- Name
  {21ffb195-19fc-401c-9112-787765ea0165}, !- HVAC Component
  {70f181e1-a714-4838-a1ed-8c722bb23103}; !- Port 1

OS:PortList,
  {8645cde2-d010-48ea-ac92-6c9847eae842}, !- Handle
  {ad33a185-2c7c-410f-ac4a-4ddec7e6295b}, !- Name
  {21ffb195-19fc-401c-9112-787765ea0165}; !- HVAC Component

OS:PortList,
  {924eb86a-57ff-492d-85af-f4b78584fefe}, !- Handle
  {b142b8ed-e350-4caf-8cca-e3a4cd645b7d}, !- Name
  {21ffb195-19fc-401c-9112-787765ea0165}, !- HVAC Component
  {459d0701-e774-4c67-9867-dffbcaeed15e}; !- Port 1

OS:Sizing:Zone,
  {ff9cbf64-bf7b-4680-a29c-232d10b0c404}, !- Handle
  {21ffb195-19fc-401c-9112-787765ea0165}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {21041a57-bb26-4327-a4f0-dfe4adeb81c9}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {f40c9e86-f0ed-4399-84de-4f7d21633e05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {861739dd-6b63-4a6d-865d-e7db1b0cd656}, !- Zone Equipment 1
=======
  {a63d6a62-41b3-4c42-a0d9-5eb9c7078ab1}, !- Handle
  NurseStn_Lobby_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {21ffb195-19fc-401c-9112-787765ea0165}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6279df40-e5af-403c-876b-a09e96aef3ed}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4f424293-2269-4464-9b69-8a9025387c2c}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22b26fd9-1823-429a-929a-5a9047be180a}, !- Handle
=======
  {a33daefb-3d0a-4afb-81ab-6ee7c02cea6d}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f249e47c-ce1a-4bd2-8005-030473becd73}, !- Zone Air Inlet Port List
  {0363af9a-79f7-461f-95c0-35d70124c4b8}, !- Zone Air Exhaust Port List
  {240fa087-b03e-4611-b3cf-a965bc1d2deb}, !- Zone Air Node Name
  {fd38cc99-74df-41a0-b549-d6defa45788f}, !- Zone Return Air Port List
=======
  {41a699e9-83a4-4877-8c95-2ce7fcf8e6f1}, !- Zone Air Inlet Port List
  {f2fe6cba-17a1-4ef8-a8dd-703385171392}, !- Zone Air Exhaust Port List
  {d8a979ee-9283-4a3f-89f5-233acabed7cd}, !- Zone Air Node Name
  {a446e6d3-c640-414f-8ddc-88ea585fec20}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {a0d3aa82-374e-4093-99c8-c6d5fb6e6bb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d39863b-a92d-447e-8376-3a4de3960f9b}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone Air Node,  !- Name
  {240fa087-b03e-4611-b3cf-a965bc1d2deb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {240fa087-b03e-4611-b3cf-a965bc1d2deb}, !- Handle
  {e032a60e-7183-443a-bf3e-ff39a2cf281b}, !- Name
  {22b26fd9-1823-429a-929a-5a9047be180a}, !- Source Object
  11,                                     !- Outlet Port
  {7d39863b-a92d-447e-8376-3a4de3960f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f249e47c-ce1a-4bd2-8005-030473becd73}, !- Handle
  {c6ce343b-6f7a-4d91-9c0f-093858e385ee}, !- Name
  {22b26fd9-1823-429a-929a-5a9047be180a}, !- HVAC Component
  {dbd10fde-f4df-452f-b509-1393c9765234}; !- Port 1

OS:PortList,
  {0363af9a-79f7-461f-95c0-35d70124c4b8}, !- Handle
  {bede0f19-1a52-407b-8855-ae28c01f042b}, !- Name
  {22b26fd9-1823-429a-929a-5a9047be180a}; !- HVAC Component

OS:PortList,
  {fd38cc99-74df-41a0-b549-d6defa45788f}, !- Handle
  {ea732904-e238-48aa-8c14-f17a6211f1d0}, !- Name
  {22b26fd9-1823-429a-929a-5a9047be180a}, !- HVAC Component
  {c052d5de-da3e-40fd-9208-040768cef347}; !- Port 1

OS:Sizing:Zone,
  {e235103a-c65a-4c34-a36e-bcf94a910b10}, !- Handle
  {22b26fd9-1823-429a-929a-5a9047be180a}, !- Zone or ZoneList Name
=======
  {c5278d9f-704b-455c-a15d-c24c5d3086b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ed7f317-0108-40b5-b5c1-5c1a2f51b394}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone Air Node,  !- Name
  {d8a979ee-9283-4a3f-89f5-233acabed7cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8a979ee-9283-4a3f-89f5-233acabed7cd}, !- Handle
  {22cee1e7-703e-4bd7-9771-da4314157555}, !- Name
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}, !- Source Object
  11,                                     !- Outlet Port
  {5ed7f317-0108-40b5-b5c1-5c1a2f51b394}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41a699e9-83a4-4877-8c95-2ce7fcf8e6f1}, !- Handle
  {4419039f-2370-44e6-99de-554e3b6de834}, !- Name
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}, !- HVAC Component
  {f0013e63-c5aa-4f66-bf2b-4d5e4cd1c676}; !- Port 1

OS:PortList,
  {f2fe6cba-17a1-4ef8-a8dd-703385171392}, !- Handle
  {5b832bfe-be22-4e7c-ae6c-fe63ec457a98}, !- Name
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}; !- HVAC Component

OS:PortList,
  {a446e6d3-c640-414f-8ddc-88ea585fec20}, !- Handle
  {b8f22b16-894e-42bf-910d-45298b6aaa23}, !- Name
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}, !- HVAC Component
  {d715ae88-f9d2-44ae-a220-570dc1c6373d}; !- Port 1

OS:Sizing:Zone,
  {fb8a934a-1259-4213-9274-710d6c030597}, !- Handle
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {70f4a5bc-4d4b-4bbe-a6d5-97912bf0768b}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {22b26fd9-1823-429a-929a-5a9047be180a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d9222cd-a96d-4b3d-b147-f68edce802be}, !- Zone Equipment 1
=======
  {35ac0c31-e2a5-4fee-ab07-1ff418d90420}, !- Handle
  NurseStn_Lobby_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {49eb5726-4dbd-4564-9d13-60d1dab061fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccf8555b-d1a6-49ca-bcd4-22285d38b43d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a0d3aa82-374e-4093-99c8-c6d5fb6e6bb7}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55915cbd-952b-4870-bc65-0091cd4552aa}, !- Handle
=======
  {c5278d9f-704b-455c-a15d-c24c5d3086b1}, !- Handle
  Hospital NurseStn Thermostat 2,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NurseStn_Lobby_Flr_5 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b72c87d6-e430-4bad-97c7-6a4b69c566a8}, !- Zone Air Inlet Port List
  {bc115cd7-b2d3-467e-96c5-30cc20f5527b}, !- Zone Air Exhaust Port List
  {fb56bc33-d29b-4462-b6c2-a09daae4c13b}, !- Zone Air Node Name
  {58d80ad0-16b5-4a43-9786-a2ee369b77e6}, !- Zone Return Air Port List
=======
  {6f4d764b-fe94-4bc1-96c8-27554e576f14}, !- Zone Air Inlet Port List
  {d70fc36a-b473-464d-9033-45c6e3b5d8c5}, !- Zone Air Exhaust Port List
  {d6097175-48d7-45dd-9625-664fc0f1fcd3}, !- Zone Air Node Name
  {31a0455f-db49-4d65-aa3f-79f95ffbec93}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f3f0780a-4f13-46ee-885c-ecb8ebf314e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b296d9d6-6715-41a1-a272-0b7167f6bb19}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone Air Node,  !- Name
  {fb56bc33-d29b-4462-b6c2-a09daae4c13b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb56bc33-d29b-4462-b6c2-a09daae4c13b}, !- Handle
  {ce6b1b23-e732-4678-aadc-dc2e12860d5a}, !- Name
  {55915cbd-952b-4870-bc65-0091cd4552aa}, !- Source Object
  11,                                     !- Outlet Port
  {b296d9d6-6715-41a1-a272-0b7167f6bb19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b72c87d6-e430-4bad-97c7-6a4b69c566a8}, !- Handle
  {ee602d32-2af9-4e94-b2bc-c5e4b5ec9889}, !- Name
  {55915cbd-952b-4870-bc65-0091cd4552aa}, !- HVAC Component
  {218d50f7-2cbf-4fd4-ab4e-2ee88f3dc26c}; !- Port 1

OS:PortList,
  {bc115cd7-b2d3-467e-96c5-30cc20f5527b}, !- Handle
  {9555596a-8cbd-476c-8d07-9fb9b4c5b75d}, !- Name
  {55915cbd-952b-4870-bc65-0091cd4552aa}; !- HVAC Component

OS:PortList,
  {58d80ad0-16b5-4a43-9786-a2ee369b77e6}, !- Handle
  {81839859-2035-43f8-92e6-eb633f262688}, !- Name
  {55915cbd-952b-4870-bc65-0091cd4552aa}, !- HVAC Component
  {2d763c88-a065-47a0-a8cb-f47369bc8ad1}; !- Port 1

OS:Sizing:Zone,
  {233b8739-789e-40c6-a6ef-49dffa47e765}, !- Handle
  {55915cbd-952b-4870-bc65-0091cd4552aa}, !- Zone or ZoneList Name
=======
  {910e8c52-20a9-48e2-8943-5f2de859c575}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {659c5852-2f0c-40b7-b26a-a0939248cdf6}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone Air Node,  !- Name
  {d6097175-48d7-45dd-9625-664fc0f1fcd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6097175-48d7-45dd-9625-664fc0f1fcd3}, !- Handle
  {bd712e98-371c-4c65-b380-3d3c760c968b}, !- Name
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}, !- Source Object
  11,                                     !- Outlet Port
  {659c5852-2f0c-40b7-b26a-a0939248cdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f4d764b-fe94-4bc1-96c8-27554e576f14}, !- Handle
  {140425bf-36a8-4d18-8459-0aa94ac1b9e4}, !- Name
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}, !- HVAC Component
  {3a4f6ed7-67d3-4f38-b52e-045fc3467711}; !- Port 1

OS:PortList,
  {d70fc36a-b473-464d-9033-45c6e3b5d8c5}, !- Handle
  {fffc45ee-140a-4958-b89b-094670e3f612}, !- Name
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}; !- HVAC Component

OS:PortList,
  {31a0455f-db49-4d65-aa3f-79f95ffbec93}, !- Handle
  {a1cca642-d681-4f02-ba58-8c1e3ec27dc4}, !- Name
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}, !- HVAC Component
  {3d453d03-df07-499f-9223-9f191d6799bb}; !- Port 1

OS:Sizing:Zone,
  {11e1edff-576b-4700-bfef-549f4aef95bd}, !- Handle
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e1e91646-99b9-425a-9094-377a7c9d2652}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {55915cbd-952b-4870-bc65-0091cd4552aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b1451a5-bddb-4ec1-92c5-6dbd2fc50dae}, !- Zone Equipment 1
=======
  {f651c545-16b7-4404-bfb3-8ac5c5fc4509}, !- Handle
  NurseStn_Lobby_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {bdc2c105-eadf-48e8-b0c2-3d634a85065b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16e68b43-3e3c-491d-9a39-18a173276e28}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f3f0780a-4f13-46ee-885c-ecb8ebf314e3}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}, !- Handle
=======
  {910e8c52-20a9-48e2-8943-5f2de859c575}, !- Handle
  Hospital NurseStn Thermostat 3,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office1_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a4959456-3d2c-464c-83b2-52288c319291}, !- Zone Air Inlet Port List
  {337a8e98-2275-49f8-b9b8-85946455e82d}, !- Zone Air Exhaust Port List
  {65681517-bb80-4bf8-8f97-fc6b1eb8dcb9}, !- Zone Air Node Name
  {6d8f6014-3327-41e7-a177-fc9daab94612}, !- Zone Return Air Port List
=======
  {44337596-6ca9-43d6-8fa6-865c10323145}, !- Zone Air Inlet Port List
  {402159ca-d296-441a-82ff-4611f8b77a49}, !- Zone Air Exhaust Port List
  {a5d7a05b-b49b-4677-a30d-eb1d4ebb4eec}, !- Zone Air Node Name
  {49ab6449-c072-430a-b2c4-7bdf0ae7a245}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {159ee5a9-16e4-42aa-be9b-a5c6cef0f90c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0227bd36-cc51-45ef-941b-5dfba4d7b192}, !- Handle
  Office1_Flr_5 ZN Zone Air Node,         !- Name
  {65681517-bb80-4bf8-8f97-fc6b1eb8dcb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65681517-bb80-4bf8-8f97-fc6b1eb8dcb9}, !- Handle
  {de7d1451-45b9-4219-a77f-361db352f7dd}, !- Name
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}, !- Source Object
  11,                                     !- Outlet Port
  {0227bd36-cc51-45ef-941b-5dfba4d7b192}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4959456-3d2c-464c-83b2-52288c319291}, !- Handle
  {015c74ba-ab8d-438d-8af6-32903090df72}, !- Name
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}, !- HVAC Component
  {5aa8d138-634a-437f-9f62-a253a181b60f}; !- Port 1

OS:PortList,
  {337a8e98-2275-49f8-b9b8-85946455e82d}, !- Handle
  {0d3747d2-9d61-4aaf-9c1b-e97571969659}, !- Name
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}; !- HVAC Component

OS:PortList,
  {6d8f6014-3327-41e7-a177-fc9daab94612}, !- Handle
  {494d05ed-f692-4b6a-9506-23b4736a4072}, !- Name
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}, !- HVAC Component
  {90fd6af6-d8a5-48e9-a0c6-75f4d24bb856}; !- Port 1

OS:Sizing:Zone,
  {12e84284-1f6e-4b0f-8f78-9e429dbe20fb}, !- Handle
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}, !- Zone or ZoneList Name
=======
  {68b7ab00-4799-468c-8c89-0149a67dab6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4b1b93c-4cd6-4d1b-b7ae-bdaa3f626238}, !- Handle
  Office1_Flr_5 ZN Zone Air Node,         !- Name
  {a5d7a05b-b49b-4677-a30d-eb1d4ebb4eec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d7a05b-b49b-4677-a30d-eb1d4ebb4eec}, !- Handle
  {c1ba484f-3c0a-4dda-b8e3-5fa7773b61da}, !- Name
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}, !- Source Object
  11,                                     !- Outlet Port
  {e4b1b93c-4cd6-4d1b-b7ae-bdaa3f626238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44337596-6ca9-43d6-8fa6-865c10323145}, !- Handle
  {5b612064-47f2-4f43-ad9b-b39243d74f49}, !- Name
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}, !- HVAC Component
  {3ba9875b-a59f-4169-a909-f70a833cfcc7}; !- Port 1

OS:PortList,
  {402159ca-d296-441a-82ff-4611f8b77a49}, !- Handle
  {20ab9966-0fc4-4892-88c4-8b8c41d0bf25}, !- Name
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}; !- HVAC Component

OS:PortList,
  {49ab6449-c072-430a-b2c4-7bdf0ae7a245}, !- Handle
  {f81ae031-9ade-4015-ad99-27cd7f1b4215}, !- Name
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}, !- HVAC Component
  {ccec8e7e-6cac-4aa9-8bcf-80b5cb76c3dd}; !- Port 1

OS:Sizing:Zone,
  {2abd9ec4-09e4-44f3-87bc-86e5764148f8}, !- Handle
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {241fbb35-8a2a-4834-b5bc-cad955242555}, !- Handle
  Office1_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {1ea80120-fece-4ec8-8afe-6e41421b2e97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69032d1b-8a7d-4e49-8b73-694ed61ef026}, !- Zone Equipment 1
=======
  {e4b90f29-5e83-4bd0-9bd6-4059837d9a7a}, !- Handle
  Office1_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {c8dda271-f9d8-48d3-be30-2ca201f88b99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16051973-8061-45b8-accc-312d74b209d8}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {159ee5a9-16e4-42aa-be9b-a5c6cef0f90c}, !- Handle
  Hospital Office Thermostat 1,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8708c194-cc78-402e-9e67-899053d19830}, !- Handle
=======
  {68b7ab00-4799-468c-8c89-0149a67dab6f}, !- Handle
  Hospital Office Thermostat 1,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {92e72df6-de7b-47c5-99de-cb26f7929b04}, !- Zone Air Inlet Port List
  {4d8bcb31-01f9-4ba1-8079-8b75ecbafa72}, !- Zone Air Exhaust Port List
  {0ac2e7e5-927d-42b6-a853-01ddbabcc8f4}, !- Zone Air Node Name
  {bca398b5-9738-4c25-a4f8-713e4b95ff26}, !- Zone Return Air Port List
=======
  {6b4573a6-4d2a-4edb-a672-92e69ecd4b0c}, !- Zone Air Inlet Port List
  {0912cfc6-33f2-4af7-b4f5-6621a997a254}, !- Zone Air Exhaust Port List
  {82bb8687-62ba-497a-8286-028a1a182d6d}, !- Zone Air Node Name
  {1c0ac970-4c09-4832-8da7-7b6959a2ba90}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e03fb0e0-01e3-4eea-a066-f0ef18aaa8d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5da1bd1c-987f-4a81-be6b-dceb268524af}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone Air Node,   !- Name
  {0ac2e7e5-927d-42b6-a853-01ddbabcc8f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ac2e7e5-927d-42b6-a853-01ddbabcc8f4}, !- Handle
  {426545ec-aeb1-40d6-ae58-332593830b6d}, !- Name
  {8708c194-cc78-402e-9e67-899053d19830}, !- Source Object
  11,                                     !- Outlet Port
  {5da1bd1c-987f-4a81-be6b-dceb268524af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92e72df6-de7b-47c5-99de-cb26f7929b04}, !- Handle
  {67d844bf-4d6a-4eb5-ad83-3c870e01b477}, !- Name
  {8708c194-cc78-402e-9e67-899053d19830}, !- HVAC Component
  {f73faadd-cae6-4412-a265-6f1e626b3260}; !- Port 1

OS:PortList,
  {4d8bcb31-01f9-4ba1-8079-8b75ecbafa72}, !- Handle
  {fc61dd57-25a8-4cae-ac8b-23934e91c5d6}, !- Name
  {8708c194-cc78-402e-9e67-899053d19830}; !- HVAC Component

OS:PortList,
  {bca398b5-9738-4c25-a4f8-713e4b95ff26}, !- Handle
  {87fe5550-3fdb-4581-9a74-3de414e1ab5e}, !- Name
  {8708c194-cc78-402e-9e67-899053d19830}, !- HVAC Component
  {acc3d68c-b999-4536-b7af-14b41feb13b2}; !- Port 1

OS:Sizing:Zone,
  {a05dcc13-8bf8-4edd-9e92-cc84fe05573c}, !- Handle
  {8708c194-cc78-402e-9e67-899053d19830}, !- Zone or ZoneList Name
=======
  {47dc7e09-ef43-45de-8ec6-4a928ea60f9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6210258a-f5e2-41c5-947e-4b253d543652}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone Air Node,   !- Name
  {82bb8687-62ba-497a-8286-028a1a182d6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82bb8687-62ba-497a-8286-028a1a182d6d}, !- Handle
  {e5298f37-356d-4ada-90ec-2e0b095c3a2c}, !- Name
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}, !- Source Object
  11,                                     !- Outlet Port
  {6210258a-f5e2-41c5-947e-4b253d543652}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b4573a6-4d2a-4edb-a672-92e69ecd4b0c}, !- Handle
  {1e080039-ab4d-4515-a0e0-99d3122d7c5c}, !- Name
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}, !- HVAC Component
  {69bca545-cdb7-4008-93a2-91074ab95603}; !- Port 1

OS:PortList,
  {0912cfc6-33f2-4af7-b4f5-6621a997a254}, !- Handle
  {c95eff14-5809-4357-be8d-5d1cea67676e}, !- Name
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}; !- HVAC Component

OS:PortList,
  {1c0ac970-4c09-4832-8da7-7b6959a2ba90}, !- Handle
  {6f514522-9b4f-4101-892f-92b7ecae165a}, !- Name
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}, !- HVAC Component
  {6b484fe6-0f2d-43e5-8e9e-57283c5f401d}; !- Port 1

OS:Sizing:Zone,
  {a1530e51-72fa-4ede-82a4-785f9ee8195f}, !- Handle
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a7b58e04-169b-4591-87d2-38047bc79756}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {8708c194-cc78-402e-9e67-899053d19830}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adb2b397-1906-4a0a-a151-3aef8ccacd79}, !- Zone Equipment 1
=======
  {c202cec5-9fda-4467-8049-11b0e5251ce5}, !- Handle
  Office1_Mult4_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {1f9fc45f-bca9-4686-8888-bb0aeaf479ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a813470-db28-48dd-9420-dcb570f220a8}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e03fb0e0-01e3-4eea-a066-f0ef18aaa8d8}, !- Handle
  Hospital Office Thermostat 2,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63aac759-e8c9-4204-a907-b98e2880f6fe}, !- Handle
=======
  {47dc7e09-ef43-45de-8ec6-4a928ea60f9c}, !- Handle
  Hospital Office Thermostat 2,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office2_Mult5_Flr_5 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f935ad3e-34de-4743-b193-5a1e8c2197fb}, !- Zone Air Inlet Port List
  {236846c0-a285-4d3c-a649-2f9c2faba3fc}, !- Zone Air Exhaust Port List
  {79fcec73-20a4-4841-a9d0-a3214d53d81f}, !- Zone Air Node Name
  {068853ca-7337-4ab6-9533-aa7983aa5b91}, !- Zone Return Air Port List
=======
  {e89e7130-e0b9-4f91-9ac7-ec8cc63d3dd1}, !- Zone Air Inlet Port List
  {a612dccb-c6bb-4270-80d0-de389dc785a6}, !- Zone Air Exhaust Port List
  {d5ef8abf-e223-4308-812d-5d54019356af}, !- Zone Air Node Name
  {fa986c36-3f0e-496d-b8fd-cc6ed0d6bffc}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {fe3421a6-17f6-4b7d-a9ff-56f47cdd9e2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2788442d-0a7f-495f-bef6-16ca1863a30a}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone Air Node,   !- Name
  {79fcec73-20a4-4841-a9d0-a3214d53d81f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79fcec73-20a4-4841-a9d0-a3214d53d81f}, !- Handle
  {99a0b595-304b-45e2-9763-38be37f7f78e}, !- Name
  {63aac759-e8c9-4204-a907-b98e2880f6fe}, !- Source Object
  11,                                     !- Outlet Port
  {2788442d-0a7f-495f-bef6-16ca1863a30a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f935ad3e-34de-4743-b193-5a1e8c2197fb}, !- Handle
  {4113e1c0-2262-4956-a969-fdd4fb372be0}, !- Name
  {63aac759-e8c9-4204-a907-b98e2880f6fe}, !- HVAC Component
  {a957fa82-c3f5-4623-bf82-513cbb257bee}; !- Port 1

OS:PortList,
  {236846c0-a285-4d3c-a649-2f9c2faba3fc}, !- Handle
  {5e4b77ae-499f-4533-920e-163b87ded3c0}, !- Name
  {63aac759-e8c9-4204-a907-b98e2880f6fe}; !- HVAC Component

OS:PortList,
  {068853ca-7337-4ab6-9533-aa7983aa5b91}, !- Handle
  {29abeda4-3866-471a-9a62-4565c662586d}, !- Name
  {63aac759-e8c9-4204-a907-b98e2880f6fe}, !- HVAC Component
  {03f583fd-ff76-45e9-9fad-49da03e3ef54}; !- Port 1

OS:Sizing:Zone,
  {1acd260a-f2e8-41fc-b64e-1f86d5784282}, !- Handle
  {63aac759-e8c9-4204-a907-b98e2880f6fe}, !- Zone or ZoneList Name
=======
  {d87d2c8e-6054-47cd-98a2-26147414059d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {084244b9-f11b-4f15-806d-a52632935b9d}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone Air Node,   !- Name
  {d5ef8abf-e223-4308-812d-5d54019356af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5ef8abf-e223-4308-812d-5d54019356af}, !- Handle
  {d4fec74f-046a-462d-adb0-e9c4e843f3f8}, !- Name
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}, !- Source Object
  11,                                     !- Outlet Port
  {084244b9-f11b-4f15-806d-a52632935b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e89e7130-e0b9-4f91-9ac7-ec8cc63d3dd1}, !- Handle
  {c881bb7d-14ee-41f0-b07a-865359d25c10}, !- Name
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}, !- HVAC Component
  {f2b95e7b-84b0-428c-9044-62e38eea1fe1}; !- Port 1

OS:PortList,
  {a612dccb-c6bb-4270-80d0-de389dc785a6}, !- Handle
  {b81e17cf-7e37-4692-868b-eb608917a644}, !- Name
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}; !- HVAC Component

OS:PortList,
  {fa986c36-3f0e-496d-b8fd-cc6ed0d6bffc}, !- Handle
  {e5dd956a-c325-49de-8832-bc5b33f2b670}, !- Name
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}, !- HVAC Component
  {1bfbb4bb-a817-412d-afe2-4953f8b8a6e9}; !- Port 1

OS:Sizing:Zone,
  {b1a521af-5aa1-43db-b52c-0b53982139ef}, !- Handle
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3e9df57d-c2df-42b5-8fb0-ac4250fd3db6}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {63aac759-e8c9-4204-a907-b98e2880f6fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fabb651f-f0bf-4520-a3af-b34c769d6bf7}, !- Zone Equipment 1
=======
  {4c53e71a-437d-49da-9b3d-021badd5ee13}, !- Handle
  Office2_Mult5_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {16f92b2c-6daf-4288-bbd7-6c89ae2b99d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc22b49f-324d-4510-b7f5-99f078ec270b}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {fe3421a6-17f6-4b7d-a9ff-56f47cdd9e2d}, !- Handle
  Hospital Office Thermostat 3,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}, !- Handle
=======
  {d87d2c8e-6054-47cd-98a2-26147414059d}, !- Handle
  Hospital Office Thermostat 3,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office3_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1ed7d4e9-f882-4bee-a0dc-febe43388425}, !- Zone Air Inlet Port List
  {106acc15-8d3f-4e41-9437-010f86d45b20}, !- Zone Air Exhaust Port List
  {b131bec2-6fe7-4c6a-9592-bccf83071c12}, !- Zone Air Node Name
  {a301ea78-7883-4032-81b6-0ef4abf2d053}, !- Zone Return Air Port List
=======
  {acac560d-4703-43ff-a319-bc2f2a639952}, !- Zone Air Inlet Port List
  {351b1990-682f-4f65-b9d6-3f80a5dd0a3a}, !- Zone Air Exhaust Port List
  {203cd4cd-bd1f-403c-9939-5d67a5e6bc3e}, !- Zone Air Node Name
  {5779a696-be9c-4112-b74e-b7b3fab3b7c3}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {97a8dacc-ee1b-493f-bf61-350019145b78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12989c84-4cbd-4bdb-94bb-da2c10f9b447}, !- Handle
  Office3_Flr_5 ZN Zone Air Node,         !- Name
  {b131bec2-6fe7-4c6a-9592-bccf83071c12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b131bec2-6fe7-4c6a-9592-bccf83071c12}, !- Handle
  {506aedc6-1b48-400b-8c7b-6b27c29dd67c}, !- Name
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}, !- Source Object
  11,                                     !- Outlet Port
  {12989c84-4cbd-4bdb-94bb-da2c10f9b447}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ed7d4e9-f882-4bee-a0dc-febe43388425}, !- Handle
  {0d38b3d0-41eb-454d-afc3-2cbf0baebff8}, !- Name
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}, !- HVAC Component
  {9cf4043e-3194-4eca-a56f-c2a587f76b27}; !- Port 1

OS:PortList,
  {106acc15-8d3f-4e41-9437-010f86d45b20}, !- Handle
  {3defbfde-e02d-4f5c-a0f4-87424cdd51a4}, !- Name
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}; !- HVAC Component

OS:PortList,
  {a301ea78-7883-4032-81b6-0ef4abf2d053}, !- Handle
  {f6da481d-befc-4001-8b03-3d1b4e66ed92}, !- Name
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}, !- HVAC Component
  {a8330ead-fa02-4796-b973-905555d2ee5b}; !- Port 1

OS:Sizing:Zone,
  {da6200da-4f08-4724-8a30-8bb321117dca}, !- Handle
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}, !- Zone or ZoneList Name
=======
  {2f7614a8-063d-44dc-8461-46b71be6cd1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8a17cfe-d97b-4ca5-a910-e8bad337673b}, !- Handle
  Office3_Flr_5 ZN Zone Air Node,         !- Name
  {203cd4cd-bd1f-403c-9939-5d67a5e6bc3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {203cd4cd-bd1f-403c-9939-5d67a5e6bc3e}, !- Handle
  {1c542fd9-6e0a-4933-a835-32470e0edbe9}, !- Name
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}, !- Source Object
  11,                                     !- Outlet Port
  {c8a17cfe-d97b-4ca5-a910-e8bad337673b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acac560d-4703-43ff-a319-bc2f2a639952}, !- Handle
  {c10b73a3-f76a-4a61-9285-61ac8cb5c723}, !- Name
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}, !- HVAC Component
  {68f38fed-f6cc-4710-9bc0-cb8a153d0913}; !- Port 1

OS:PortList,
  {351b1990-682f-4f65-b9d6-3f80a5dd0a3a}, !- Handle
  {e2c7d35c-cba0-470a-9412-26631f2cef32}, !- Name
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}; !- HVAC Component

OS:PortList,
  {5779a696-be9c-4112-b74e-b7b3fab3b7c3}, !- Handle
  {d9678879-0231-46b0-88d2-f9d5028507d1}, !- Name
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}, !- HVAC Component
  {71785712-1f73-46de-a882-2a0b648a17c6}; !- Port 1

OS:Sizing:Zone,
  {f57ab541-87ff-4d03-84aa-de92ec1ba5d4}, !- Handle
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {9d0a4090-175d-4bc3-95b4-c2f356840ffb}, !- Handle
  Office3_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {daf09ca1-13a1-45dc-a583-9756dc3fa12f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9be840f-3706-4864-9037-87f14f18bc37}, !- Zone Equipment 1
=======
  {febdf53c-065d-4838-a6db-c075d2165102}, !- Handle
  Office3_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {993e6130-d6f7-4139-8c39-0bba34c5b3d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4098c92d-118c-480f-9511-d02be7050193}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {97a8dacc-ee1b-493f-bf61-350019145b78}, !- Handle
  Hospital Office Thermostat 4,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}, !- Handle
=======
  {2f7614a8-063d-44dc-8461-46b71be6cd1d}, !- Handle
  Hospital Office Thermostat 4,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9660ab2c-6c69-4754-961e-271509664c19}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office4_Mult6_Flr_5 ZN,                 !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b8f886cc-f7d5-4a88-98b0-e22e203a0b10}, !- Zone Air Inlet Port List
  {6ffb5f90-efe5-423b-b45f-b1d9f6783a4e}, !- Zone Air Exhaust Port List
  {941acb8c-3b5e-40d1-9b79-cf4614271c91}, !- Zone Air Node Name
  {303ce79f-2122-4306-a8df-1741476947e7}, !- Zone Return Air Port List
=======
  {7a2ca9f3-9378-48e8-bdff-60509a293182}, !- Zone Air Inlet Port List
  {80a16315-83d8-4ff6-b008-9c9e325fefb0}, !- Zone Air Exhaust Port List
  {3dcd5031-55ad-4fe7-ba98-5d005138be96}, !- Zone Air Node Name
  {9b174b20-7ac8-4154-b745-85e7c5095b63}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {1b7baab3-1182-4e67-bd59-689d341626dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f2ac9e5-d2ba-4dbf-b139-2b3c8b72affc}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone Air Node,   !- Name
  {941acb8c-3b5e-40d1-9b79-cf4614271c91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {941acb8c-3b5e-40d1-9b79-cf4614271c91}, !- Handle
  {7a6ec2d2-8ae3-4421-84ed-4bb26282247a}, !- Name
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}, !- Source Object
  11,                                     !- Outlet Port
  {2f2ac9e5-d2ba-4dbf-b139-2b3c8b72affc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8f886cc-f7d5-4a88-98b0-e22e203a0b10}, !- Handle
  {eeb63310-f2d3-4e1a-bbcd-5d2f352ae6c4}, !- Name
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}, !- HVAC Component
  {0541fc63-7848-4a5b-82dd-4118ef09f505}; !- Port 1

OS:PortList,
  {6ffb5f90-efe5-423b-b45f-b1d9f6783a4e}, !- Handle
  {22de0c0d-fcb5-45d6-b4a4-86c55a2463bd}, !- Name
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}; !- HVAC Component

OS:PortList,
  {303ce79f-2122-4306-a8df-1741476947e7}, !- Handle
  {f441abd7-dbb3-434d-8ffd-c99d8ab7905e}, !- Name
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}, !- HVAC Component
  {dc3fc1c3-8ce5-46f6-bc26-507ca84217a7}; !- Port 1

OS:Sizing:Zone,
  {59cf63e1-5414-4597-b69a-e762ba202af3}, !- Handle
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}, !- Zone or ZoneList Name
=======
  {99187a08-5396-42cf-8cab-ce2f5f558a7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68118066-7af8-4e88-a0c1-d0e4d4bf3493}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone Air Node,   !- Name
  {3dcd5031-55ad-4fe7-ba98-5d005138be96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dcd5031-55ad-4fe7-ba98-5d005138be96}, !- Handle
  {e76bb680-7090-4ec8-9dc9-dfe1b926526a}, !- Name
  {9660ab2c-6c69-4754-961e-271509664c19}, !- Source Object
  11,                                     !- Outlet Port
  {68118066-7af8-4e88-a0c1-d0e4d4bf3493}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a2ca9f3-9378-48e8-bdff-60509a293182}, !- Handle
  {4cf2393e-ab7d-433d-a3b1-3943e4d9f456}, !- Name
  {9660ab2c-6c69-4754-961e-271509664c19}, !- HVAC Component
  {7dd00caf-f859-4d73-886c-c5f369da38f0}; !- Port 1

OS:PortList,
  {80a16315-83d8-4ff6-b008-9c9e325fefb0}, !- Handle
  {a4a4ff97-e1bc-4f62-a77c-ffc162449e1a}, !- Name
  {9660ab2c-6c69-4754-961e-271509664c19}; !- HVAC Component

OS:PortList,
  {9b174b20-7ac8-4154-b745-85e7c5095b63}, !- Handle
  {ee1cee5b-b19c-4b93-94ea-c18e2262238e}, !- Name
  {9660ab2c-6c69-4754-961e-271509664c19}, !- HVAC Component
  {078c67a6-a205-4a9f-8a05-ff6a38323772}; !- Port 1

OS:Sizing:Zone,
  {b5112ca2-ba8a-4e01-9692-d57cb2bfcddc}, !- Handle
  {9660ab2c-6c69-4754-961e-271509664c19}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d47575e4-97d6-4f14-a46e-d57d36fb8336}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {846dc100-95f5-48d3-afd2-773bb7a6ddd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9aae4217-8e7e-4daa-8fe1-fbe25989cccc}, !- Zone Equipment 1
=======
  {b4c1f1af-5d60-4c1a-ae37-103b833ea6e5}, !- Handle
  Office4_Mult6_Flr_5 ZN Zone HVAC Equipment List, !- Name
  {9660ab2c-6c69-4754-961e-271509664c19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86347eea-b7bc-40aa-97d7-0a32d712e661}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1b7baab3-1182-4e67-bd59-689d341626dd}, !- Handle
  Hospital Office Thermostat 5,           !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}, !- Handle
=======
  {99187a08-5396-42cf-8cab-ce2f5f558a7b}, !- Handle
  Hospital Office Thermostat 5,           !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8673f034-0f73-45eb-943d-740eb74d0e18}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {ad267b87-a16b-4570-843a-70d5e22adf69}, !- Zone Air Inlet Port List
  {02075726-eda1-4055-b71c-82e4655f9af1}, !- Zone Air Exhaust Port List
  {acf507f7-6025-497d-8f39-05314c5dcbaa}, !- Zone Air Node Name
  {5fe3bc10-b0c6-4afa-9c5a-180f74119f71}, !- Zone Return Air Port List
=======
  {5a9e8e1a-01f0-44b5-a625-de7f4178d8d0}, !- Zone Air Inlet Port List
  {b7ee45d2-cca4-4ad2-a683-3b9df493f160}, !- Zone Air Exhaust Port List
  {0384b0af-479e-4244-8f82-19a72da12f82}, !- Zone Air Node Name
  {708cbca3-c6f4-45a0-9c53-880998ff7232}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f64dfa3a-9c97-4a60-847e-98159290df0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b1cb8a3-e41b-4efd-948f-283340a18cfb}, !- Handle
  OR1_Flr_2 ZN Zone Air Node,             !- Name
  {acf507f7-6025-497d-8f39-05314c5dcbaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acf507f7-6025-497d-8f39-05314c5dcbaa}, !- Handle
  {d2d9a139-853c-44a4-8d11-0f001abd6abb}, !- Name
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}, !- Source Object
  11,                                     !- Outlet Port
  {7b1cb8a3-e41b-4efd-948f-283340a18cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad267b87-a16b-4570-843a-70d5e22adf69}, !- Handle
  {c759e42f-cbb3-44d8-aeb3-08f9cca6da40}, !- Name
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}, !- HVAC Component
  {822f1f2b-9fa6-463c-b4c3-8704ce47e1fc}; !- Port 1

OS:PortList,
  {02075726-eda1-4055-b71c-82e4655f9af1}, !- Handle
  {d7177171-93f5-4077-8a19-be989aa5c6d0}, !- Name
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}; !- HVAC Component

OS:PortList,
  {5fe3bc10-b0c6-4afa-9c5a-180f74119f71}, !- Handle
  {2eae3f4e-5699-4ec3-b99e-69eec99b4a06}, !- Name
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}, !- HVAC Component
  {bf2ba342-04d4-4766-84b1-b907adffb177}; !- Port 1

OS:Sizing:Zone,
  {09024d9b-37f6-4125-bb8e-52445d149be5}, !- Handle
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}, !- Zone or ZoneList Name
=======
  {309d97cf-90d1-4b18-9d58-c54b498c929a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d116b79-7ee5-42b5-b86f-820829c7e25a}, !- Handle
  OR1_Flr_2 ZN Zone Air Node,             !- Name
  {0384b0af-479e-4244-8f82-19a72da12f82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0384b0af-479e-4244-8f82-19a72da12f82}, !- Handle
  {5e20838e-7599-45e6-b2b2-caf2d750ccf7}, !- Name
  {8673f034-0f73-45eb-943d-740eb74d0e18}, !- Source Object
  11,                                     !- Outlet Port
  {5d116b79-7ee5-42b5-b86f-820829c7e25a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a9e8e1a-01f0-44b5-a625-de7f4178d8d0}, !- Handle
  {c476dc63-1473-4233-9b9c-cde47e9d6ec7}, !- Name
  {8673f034-0f73-45eb-943d-740eb74d0e18}, !- HVAC Component
  {89ff0c70-1594-4324-bd07-7c88aa47d7a2}; !- Port 1

OS:PortList,
  {b7ee45d2-cca4-4ad2-a683-3b9df493f160}, !- Handle
  {28bf7382-1314-468e-9da4-fb15c9106fc3}, !- Name
  {8673f034-0f73-45eb-943d-740eb74d0e18}; !- HVAC Component

OS:PortList,
  {708cbca3-c6f4-45a0-9c53-880998ff7232}, !- Handle
  {43330b81-5334-48af-ade4-6defbc650140}, !- Name
  {8673f034-0f73-45eb-943d-740eb74d0e18}, !- HVAC Component
  {cea2d94c-8d47-47cf-a43b-764552605672}; !- Port 1

OS:Sizing:Zone,
  {d90bc4f9-147a-42d8-b9b3-7929d51b662b}, !- Handle
  {8673f034-0f73-45eb-943d-740eb74d0e18}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3933597a-c64c-41bd-b0dc-67f42b331d9c}, !- Handle
  OR1_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {6346c9b8-d74a-4b8e-be3a-2bd8c999342f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f2cac0e-0dcc-41bc-9c77-cccfeea902e5}, !- Zone Equipment 1
=======
  {a7573d30-b043-428c-b667-f921c2bb2a16}, !- Handle
  OR1_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {8673f034-0f73-45eb-943d-740eb74d0e18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9dd8a91-b277-40b4-ba86-8ad1489b32c3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f64dfa3a-9c97-4a60-847e-98159290df0e}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}, !- Handle
=======
  {309d97cf-90d1-4b18-9d58-c54b498c929a}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53f954c3-a4ac-42ec-8687-857e136742cf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OR2_Mult5_Flr_2 ZN,                     !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {97359144-d040-4cd6-92c2-5699105a8c94}, !- Zone Air Inlet Port List
  {7c80a697-9c5b-46ef-ba19-d3d744aa4309}, !- Zone Air Exhaust Port List
  {86645664-c8bf-4fcf-ae5c-04ecc4c0856b}, !- Zone Air Node Name
  {db2d94b2-dc31-467b-bc06-08823c530405}, !- Zone Return Air Port List
=======
  {d3213f71-83e3-467a-a857-9fa4991441de}, !- Zone Air Inlet Port List
  {c7a19c03-0499-42c5-a152-4b41f654425a}, !- Zone Air Exhaust Port List
  {224f5ff3-94c7-4558-9eb6-505b324c19e0}, !- Zone Air Node Name
  {457434fb-e0ed-4291-ab6b-e5735992aa14}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2afb4541-0e1e-4cd5-9ef2-b5315d3cfbf4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a7b217b4-8dc4-43ed-8228-6e7c44dfc352}; !- Humidistat Name

OS:Node,
  {60c458f5-8f9f-4b5f-a7bd-cba3ef53ac7c}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone Air Node,       !- Name
  {86645664-c8bf-4fcf-ae5c-04ecc4c0856b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86645664-c8bf-4fcf-ae5c-04ecc4c0856b}, !- Handle
  {0f6741bd-2fe7-4946-ab2b-25c67dfc8741}, !- Name
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}, !- Source Object
  11,                                     !- Outlet Port
  {60c458f5-8f9f-4b5f-a7bd-cba3ef53ac7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97359144-d040-4cd6-92c2-5699105a8c94}, !- Handle
  {99259b49-ebdc-4a20-a950-ebe9c1bc53a1}, !- Name
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}, !- HVAC Component
  {e1131e73-81c4-406f-b485-b0cb186dabce}; !- Port 1

OS:PortList,
  {7c80a697-9c5b-46ef-ba19-d3d744aa4309}, !- Handle
  {510941ea-76d8-484b-9aa8-d44d9c9bd88f}, !- Name
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}; !- HVAC Component

OS:PortList,
  {db2d94b2-dc31-467b-bc06-08823c530405}, !- Handle
  {bad6f80b-f2a4-477c-837e-5680ff8d844e}, !- Name
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}, !- HVAC Component
  {9522b0f7-b17c-4097-98eb-91ed334a5ee8}; !- Port 1

OS:Sizing:Zone,
  {8f065468-6367-4c94-b16d-e63d43589457}, !- Handle
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}, !- Zone or ZoneList Name
=======
  {5af1cb6b-5208-4b8b-af33-d8b41e3a3061}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {b286f365-c030-4f02-aba8-eaf5050c1dab}; !- Humidistat Name

OS:Node,
  {3cf7a13f-fa88-4698-a7cf-b876eb228f24}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone Air Node,       !- Name
  {224f5ff3-94c7-4558-9eb6-505b324c19e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {224f5ff3-94c7-4558-9eb6-505b324c19e0}, !- Handle
  {cf215e57-2b17-4ef7-babb-096dd5fed929}, !- Name
  {53f954c3-a4ac-42ec-8687-857e136742cf}, !- Source Object
  11,                                     !- Outlet Port
  {3cf7a13f-fa88-4698-a7cf-b876eb228f24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3213f71-83e3-467a-a857-9fa4991441de}, !- Handle
  {eea1b96f-2ff4-4833-9ecd-b70a90d3c429}, !- Name
  {53f954c3-a4ac-42ec-8687-857e136742cf}, !- HVAC Component
  {0cb8f9ff-9e3b-49e7-bac9-97fb5a919ef0}; !- Port 1

OS:PortList,
  {c7a19c03-0499-42c5-a152-4b41f654425a}, !- Handle
  {00f64827-f843-4c30-9bb8-c349d05c6933}, !- Name
  {53f954c3-a4ac-42ec-8687-857e136742cf}; !- HVAC Component

OS:PortList,
  {457434fb-e0ed-4291-ab6b-e5735992aa14}, !- Handle
  {25615b85-c086-4e64-aee0-898398595ab2}, !- Name
  {53f954c3-a4ac-42ec-8687-857e136742cf}, !- HVAC Component
  {9c89485f-7ff6-4ad5-abc5-1d58bd467b8c}; !- Port 1

OS:Sizing:Zone,
  {79c53eb0-78dd-40fb-a2d4-dd423c1ace51}, !- Handle
  {53f954c3-a4ac-42ec-8687-857e136742cf}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3f7e2173-64a8-40af-a874-c502b7e7271b}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {bbf191a3-db86-4b06-a572-95c69eb4c5cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02ef320c-9ba9-4935-a05d-2a925b128cc8}, !- Zone Equipment 1
=======
  {a4c7d1f3-c65b-4fbe-8055-67ccbb929182}, !- Handle
  OR2_Mult5_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {53f954c3-a4ac-42ec-8687-857e136742cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa87de66-098a-42da-bcfe-ba2d438a128c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2afb4541-0e1e-4cd5-9ef2-b5315d3cfbf4}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}, !- Handle
=======
  {5af1cb6b-5208-4b8b-af33-d8b41e3a3061}, !- Handle
  Hospital OR Thermostat 2,               !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OR3_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a558df09-dca7-4915-a252-bc0f8cd64bc7}, !- Zone Air Inlet Port List
  {61f83e3f-b86a-4086-badc-5a212476a5ee}, !- Zone Air Exhaust Port List
  {324204ae-402d-4d51-a337-82e8548826c8}, !- Zone Air Node Name
  {4dce9633-2420-4341-9ace-732872689c9f}, !- Zone Return Air Port List
=======
  {befcc236-d8d2-451a-9205-18beb10b3646}, !- Zone Air Inlet Port List
  {d8113a96-7cda-47cc-87bd-ef6a58290445}, !- Zone Air Exhaust Port List
  {6e1116de-e672-42a1-9fb9-3ba4fdaa5a41}, !- Zone Air Node Name
  {53bcc852-74ec-4962-86b7-e7be47cec123}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {43cd9fad-cb7e-4d09-9753-2819e1b123bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {692f088b-19b0-45c3-89f2-5cbe8b280b6e}, !- Handle
  OR3_Flr_2 ZN Zone Air Node,             !- Name
  {324204ae-402d-4d51-a337-82e8548826c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {324204ae-402d-4d51-a337-82e8548826c8}, !- Handle
  {a9456f04-8f08-4e8e-9f90-ad7be099a80c}, !- Name
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}, !- Source Object
  11,                                     !- Outlet Port
  {692f088b-19b0-45c3-89f2-5cbe8b280b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a558df09-dca7-4915-a252-bc0f8cd64bc7}, !- Handle
  {2963a72b-a3d1-4e4e-8d88-6d63e5a79571}, !- Name
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}, !- HVAC Component
  {aad0d7a4-a593-4661-bdbb-ecf1793c123c}; !- Port 1

OS:PortList,
  {61f83e3f-b86a-4086-badc-5a212476a5ee}, !- Handle
  {415e8a74-6d71-48a7-8b1f-13d171f4178d}, !- Name
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}; !- HVAC Component

OS:PortList,
  {4dce9633-2420-4341-9ace-732872689c9f}, !- Handle
  {f62c10d7-6229-4ee6-894f-4c3e7101390e}, !- Name
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}, !- HVAC Component
  {8c80cade-0cd1-42b5-a848-0c1b00caa85d}; !- Port 1

OS:Sizing:Zone,
  {8e0ddf35-ba9b-49da-b223-1ce6dac97a03}, !- Handle
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}, !- Zone or ZoneList Name
=======
  {28b26833-f3a2-4d47-aa85-0e2c1bcd672b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f155116d-47d7-4a70-b41f-d63ab299c0df}, !- Handle
  OR3_Flr_2 ZN Zone Air Node,             !- Name
  {6e1116de-e672-42a1-9fb9-3ba4fdaa5a41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e1116de-e672-42a1-9fb9-3ba4fdaa5a41}, !- Handle
  {af46458f-8e32-4627-a1fe-ce9a66fff034}, !- Name
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}, !- Source Object
  11,                                     !- Outlet Port
  {f155116d-47d7-4a70-b41f-d63ab299c0df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {befcc236-d8d2-451a-9205-18beb10b3646}, !- Handle
  {6651ff1a-9e47-45d0-8f2e-7d9fb1e7027e}, !- Name
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}, !- HVAC Component
  {a51ee7a2-5437-4c3b-9c9d-42950692339e}; !- Port 1

OS:PortList,
  {d8113a96-7cda-47cc-87bd-ef6a58290445}, !- Handle
  {8b719fe3-5fb2-44ec-92db-4b24c2102e39}, !- Name
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}; !- HVAC Component

OS:PortList,
  {53bcc852-74ec-4962-86b7-e7be47cec123}, !- Handle
  {b393192a-c15c-42ba-88da-138853bce5e7}, !- Name
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}, !- HVAC Component
  {e5469644-88cd-4cb6-82d2-e9ead447540d}; !- Port 1

OS:Sizing:Zone,
  {5a808be6-ced4-4fb6-9e38-e9fe01487de9}, !- Handle
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {25fff710-6cc7-4e26-9726-70a05b99bb68}, !- Handle
  OR3_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {6b866b94-bdfd-4f35-99ef-cb3079544d57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a269ce84-e4c7-4c9e-9da0-b2fa1fb73638}, !- Zone Equipment 1
=======
  {cd7dc04f-a4c3-4c3b-b741-b91e1771cdbe}, !- Handle
  OR3_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {2c0dab96-d5f9-42e0-8131-450ec71bbf5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf0302aa-6f64-483e-827d-ef73c0abadeb}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {43cd9fad-cb7e-4d09-9753-2819e1b123bf}, !- Handle
  Hospital OR Thermostat 3,               !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}, !- Handle
=======
  {28b26833-f3a2-4d47-aa85-0e2c1bcd672b}, !- Handle
  Hospital OR Thermostat 3,               !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac540242-4c1c-4a0b-8343-fc89a0519966}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OR4_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {364d0335-53dd-49d0-a633-a7ee39cb8cd7}, !- Zone Air Inlet Port List
  {53aadb70-4465-4592-9ae3-1f39259ee8d7}, !- Zone Air Exhaust Port List
  {f08af96f-7615-4738-aa7c-933a14adce13}, !- Zone Air Node Name
  {f1c8ece2-ef76-46f0-8f5d-0dc2d12ba6e6}, !- Zone Return Air Port List
=======
  {4f070990-9a37-4184-8308-0603b35414b1}, !- Zone Air Inlet Port List
  {b54d617c-61aa-4e97-a487-e616c8ba01c8}, !- Zone Air Exhaust Port List
  {aea05384-508e-48fa-8410-6d50ab829831}, !- Zone Air Node Name
  {a1b0ae9f-0eef-409b-a700-8696ee65b235}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ce9d6396-d42f-4321-94ca-67fa387f16ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62d4b0e3-5b7b-4053-b8b2-2f1739b7b3c8}, !- Handle
  OR4_Flr_2 ZN Zone Air Node,             !- Name
  {f08af96f-7615-4738-aa7c-933a14adce13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f08af96f-7615-4738-aa7c-933a14adce13}, !- Handle
  {e854d9c3-61eb-498d-bf38-15b044cdad53}, !- Name
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}, !- Source Object
  11,                                     !- Outlet Port
  {62d4b0e3-5b7b-4053-b8b2-2f1739b7b3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {364d0335-53dd-49d0-a633-a7ee39cb8cd7}, !- Handle
  {de53be45-bad7-4583-b95d-92f29c7d3eb2}, !- Name
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}, !- HVAC Component
  {2f395849-9539-41bf-871c-a9e5cbf2b1f1}; !- Port 1

OS:PortList,
  {53aadb70-4465-4592-9ae3-1f39259ee8d7}, !- Handle
  {c2575365-f1a6-4a1c-a568-6ed1f15e4c38}, !- Name
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}; !- HVAC Component

OS:PortList,
  {f1c8ece2-ef76-46f0-8f5d-0dc2d12ba6e6}, !- Handle
  {cf8387ca-8d7c-4097-9e68-b8ca43af4c02}, !- Name
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}, !- HVAC Component
  {c98d5ee5-267d-4515-b6eb-3604d125e30a}; !- Port 1

OS:Sizing:Zone,
  {1f640b89-6766-4eb4-ba0a-6b065443d786}, !- Handle
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}, !- Zone or ZoneList Name
=======
  {767aa3a8-c453-4f24-a774-dc6bcfb779b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2c3cb0f-9f04-4e7a-a0cc-05dcf7d9a08e}, !- Handle
  OR4_Flr_2 ZN Zone Air Node,             !- Name
  {aea05384-508e-48fa-8410-6d50ab829831}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aea05384-508e-48fa-8410-6d50ab829831}, !- Handle
  {da69bdcb-bd08-49bb-8a65-220f68fe538b}, !- Name
  {ac540242-4c1c-4a0b-8343-fc89a0519966}, !- Source Object
  11,                                     !- Outlet Port
  {b2c3cb0f-9f04-4e7a-a0cc-05dcf7d9a08e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f070990-9a37-4184-8308-0603b35414b1}, !- Handle
  {a2551469-e49e-4ed5-9d4f-e270d1655193}, !- Name
  {ac540242-4c1c-4a0b-8343-fc89a0519966}, !- HVAC Component
  {2ae4598b-ee49-42f6-8e5d-2ddbe2577efe}; !- Port 1

OS:PortList,
  {b54d617c-61aa-4e97-a487-e616c8ba01c8}, !- Handle
  {5baee396-5399-4a08-a3bf-80af40f15a52}, !- Name
  {ac540242-4c1c-4a0b-8343-fc89a0519966}; !- HVAC Component

OS:PortList,
  {a1b0ae9f-0eef-409b-a700-8696ee65b235}, !- Handle
  {4608139f-4afa-461b-a8bb-3e94112d92a0}, !- Name
  {ac540242-4c1c-4a0b-8343-fc89a0519966}, !- HVAC Component
  {2560fb68-e80a-4c82-aac5-a97265f6c80f}; !- Port 1

OS:Sizing:Zone,
  {4356301d-aa73-4e0e-9874-257f32bb3e21}, !- Handle
  {ac540242-4c1c-4a0b-8343-fc89a0519966}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c18c0f6d-2ebe-4fbb-9f1c-a52c4f019c6e}, !- Handle
  OR4_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {6cfa8c09-083e-4ce3-bcd8-749953b49e6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {deb39df3-a1da-44e7-9c7f-3a186142579b}, !- Zone Equipment 1
=======
  {4afd7e9c-dc4b-41a7-b81d-466ac4d96ead}, !- Handle
  OR4_Flr_2 ZN Zone HVAC Equipment List,  !- Name
  {ac540242-4c1c-4a0b-8343-fc89a0519966}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8020f99b-bdc3-4e29-921b-c0a7f10f802b}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ce9d6396-d42f-4321-94ca-67fa387f16ec}, !- Handle
  Hospital OR Thermostat 4,               !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {543a462f-73a7-4a3a-8612-268a8a4f862a}, !- Handle
=======
  {767aa3a8-c453-4f24-a774-dc6bcfb779b5}, !- Handle
  Hospital OR Thermostat 4,               !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OR_NurseStn_Lobby_Flr_2 ZN,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {14ddd11e-b5ff-488a-9af4-a322d7a85a65}, !- Zone Air Inlet Port List
  {f2be8ff0-dc4f-427c-8eb2-fee9d8056e0d}, !- Zone Air Exhaust Port List
  {8e380b39-6092-46d7-8709-3f97c417888c}, !- Zone Air Node Name
  {d5ec20be-f4e4-458f-81da-c13a7be5b340}, !- Zone Return Air Port List
=======
  {a198a83a-73c2-4b49-93c5-eb39af542dca}, !- Zone Air Inlet Port List
  {994b065a-a27b-448c-9c4c-a511d39e4a98}, !- Zone Air Exhaust Port List
  {8663b95c-75cd-4ceb-b449-b3ca309d2ace}, !- Zone Air Node Name
  {34cba4b7-27be-472a-82f8-f6ee0e3ba658}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e0e8c6c2-a9b5-4e41-95a8-0968a2357433}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05ba2ca1-7bd5-4c81-ace9-355acd3b01b4}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {8e380b39-6092-46d7-8709-3f97c417888c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e380b39-6092-46d7-8709-3f97c417888c}, !- Handle
  {d8894fbc-9338-4ae0-af0c-74025fa133db}, !- Name
  {543a462f-73a7-4a3a-8612-268a8a4f862a}, !- Source Object
  11,                                     !- Outlet Port
  {05ba2ca1-7bd5-4c81-ace9-355acd3b01b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14ddd11e-b5ff-488a-9af4-a322d7a85a65}, !- Handle
  {4343b18e-3869-4a91-a4cb-74e00a0ed7b0}, !- Name
  {543a462f-73a7-4a3a-8612-268a8a4f862a}, !- HVAC Component
  {d1cd16b7-57ff-49cb-b88e-b86ac2142294}; !- Port 1

OS:PortList,
  {f2be8ff0-dc4f-427c-8eb2-fee9d8056e0d}, !- Handle
  {59e46f98-261e-42e0-aa49-d63a4d529e97}, !- Name
  {543a462f-73a7-4a3a-8612-268a8a4f862a}; !- HVAC Component

OS:PortList,
  {d5ec20be-f4e4-458f-81da-c13a7be5b340}, !- Handle
  {99ba3df5-5eb5-4e0f-80bc-05b134e0c0e1}, !- Name
  {543a462f-73a7-4a3a-8612-268a8a4f862a}, !- HVAC Component
  {96105ed1-7fd3-4e10-887e-08d99c7a26dd}; !- Port 1

OS:Sizing:Zone,
  {4920b1d8-9650-44de-ad8b-e444342f9a58}, !- Handle
  {543a462f-73a7-4a3a-8612-268a8a4f862a}, !- Zone or ZoneList Name
=======
  {a5903376-0245-4d90-959f-4a28361f7ea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14bd9ab0-19c8-4072-8928-6e920d9d2b2a}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Zone Air Node, !- Name
  {8663b95c-75cd-4ceb-b449-b3ca309d2ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8663b95c-75cd-4ceb-b449-b3ca309d2ace}, !- Handle
  {72462b37-716f-4322-8fda-494dfc8f43c8}, !- Name
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}, !- Source Object
  11,                                     !- Outlet Port
  {14bd9ab0-19c8-4072-8928-6e920d9d2b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a198a83a-73c2-4b49-93c5-eb39af542dca}, !- Handle
  {b94aff5e-3466-47c2-b79e-1445be02aade}, !- Name
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}, !- HVAC Component
  {cdd53edc-e31e-4b42-9cd3-2e986a00e920}; !- Port 1

OS:PortList,
  {994b065a-a27b-448c-9c4c-a511d39e4a98}, !- Handle
  {10cdc470-de55-4c1c-a384-e4be9d45e942}, !- Name
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}; !- HVAC Component

OS:PortList,
  {34cba4b7-27be-472a-82f8-f6ee0e3ba658}, !- Handle
  {6b03a33b-dd97-4c83-a198-1423fb274e02}, !- Name
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}, !- HVAC Component
  {d304205d-7135-4a16-a2a1-b9d415483921}; !- Port 1

OS:Sizing:Zone,
  {abbdc43d-8cc9-4566-bc63-c935f9bce4ce}, !- Handle
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {00e00108-fe21-4265-9089-9e8c653830f4}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {543a462f-73a7-4a3a-8612-268a8a4f862a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cc42dd6-6956-4624-a72b-ff7a3aca4540}, !- Zone Equipment 1
=======
  {d5e98874-35b9-4f26-ae2e-660d776d4c9d}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Zone HVAC Equipment List, !- Name
  {db811028-11fa-4fd7-b5b9-eb9c1f2ee7c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db4f0695-ecdf-413b-8ff2-b262a3c3f33b}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e0e8c6c2-a9b5-4e41-95a8-0968a2357433}, !- Handle
  Hospital NurseStn Thermostat 4,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}, !- Handle
=======
  {a5903376-0245-4d90-959f-4a28361f7ea5}, !- Handle
  Hospital NurseStn Thermostat 4,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9affe6ed-6d73-4a25-b0cc-9976de223649}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom1_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {21201dee-760b-4c4b-8e08-88b19434b973}, !- Zone Air Inlet Port List
  {7f69bb36-2e32-4484-af1d-660742e19206}, !- Zone Air Exhaust Port List
  {d46ffb74-4963-4911-8b21-af6368c1561f}, !- Zone Air Node Name
  {daed2286-979a-4d6e-b305-36c1022776a9}, !- Zone Return Air Port List
=======
  {5edab813-2469-474d-be7f-e976669b8de1}, !- Zone Air Inlet Port List
  {27ed7c2c-5152-4073-8e40-ac6459f4ca1a}, !- Zone Air Exhaust Port List
  {7096a1fb-0f95-4433-8e2d-573ae41de2b7}, !- Zone Air Node Name
  {91d9b9fd-8d9a-41bc-a406-854a3f2f3afb}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8b7be7a5-f202-41cb-9bce-97c8fe8eccf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa271b2d-8dd5-4e41-bf9d-977c3a5590b3}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {d46ffb74-4963-4911-8b21-af6368c1561f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d46ffb74-4963-4911-8b21-af6368c1561f}, !- Handle
  {baeb582a-f354-428e-8cfa-d182ba6f21c2}, !- Name
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}, !- Source Object
  11,                                     !- Outlet Port
  {aa271b2d-8dd5-4e41-bf9d-977c3a5590b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21201dee-760b-4c4b-8e08-88b19434b973}, !- Handle
  {3d3995b2-3ffd-4e66-9b8c-8c33405ea84b}, !- Name
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}, !- HVAC Component
  {8d312bbf-8b5b-42b2-a57e-4d7ab3860f48}; !- Port 1

OS:PortList,
  {7f69bb36-2e32-4484-af1d-660742e19206}, !- Handle
  {74e4a15f-be97-401b-8ea9-b2fcde5837d5}, !- Name
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}; !- HVAC Component

OS:PortList,
  {daed2286-979a-4d6e-b305-36c1022776a9}, !- Handle
  {03961e37-4c00-4710-b3f0-a209890a1b84}, !- Name
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}, !- HVAC Component
  {6b2fd36b-ec9c-49b9-876c-8d99851d579f}; !- Port 1

OS:Sizing:Zone,
  {a517c8cb-6a37-4631-b132-20c3470f9085}, !- Handle
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}, !- Zone or ZoneList Name
=======
  {617dd7e7-60f5-401e-9912-90a6db62b928}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe40e741-c94d-46b2-8056-061452d33659}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {7096a1fb-0f95-4433-8e2d-573ae41de2b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7096a1fb-0f95-4433-8e2d-573ae41de2b7}, !- Handle
  {e15bdd60-63b4-430d-85be-2caa9527e606}, !- Name
  {9affe6ed-6d73-4a25-b0cc-9976de223649}, !- Source Object
  11,                                     !- Outlet Port
  {fe40e741-c94d-46b2-8056-061452d33659}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5edab813-2469-474d-be7f-e976669b8de1}, !- Handle
  {9af282f0-4ed1-496b-add4-35550b63d4b4}, !- Name
  {9affe6ed-6d73-4a25-b0cc-9976de223649}, !- HVAC Component
  {dc44f4df-98c1-420d-966b-2f3da4570419}; !- Port 1

OS:PortList,
  {27ed7c2c-5152-4073-8e40-ac6459f4ca1a}, !- Handle
  {dbe1835d-c63b-4d0e-8aab-3dbb9e16cfa4}, !- Name
  {9affe6ed-6d73-4a25-b0cc-9976de223649}; !- HVAC Component

OS:PortList,
  {91d9b9fd-8d9a-41bc-a406-854a3f2f3afb}, !- Handle
  {bb842301-7823-4891-93f6-43d1dee04835}, !- Name
  {9affe6ed-6d73-4a25-b0cc-9976de223649}, !- HVAC Component
  {f40dd665-ae33-42c5-b9c7-3de0e109b5e2}; !- Port 1

OS:Sizing:Zone,
  {78cc298c-b40b-4a02-b991-17406f5ed2a8}, !- Handle
  {9affe6ed-6d73-4a25-b0cc-9976de223649}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {42c15adf-fdb7-4527-97ab-60cfff3e6a3c}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {aa050d44-40d9-4f74-b895-50206ee1c9cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c527f32a-283b-453a-9c15-963f1a6223cc}, !- Zone Equipment 1
=======
  {aad2d5d8-26bd-446d-b639-1685b74bee58}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {9affe6ed-6d73-4a25-b0cc-9976de223649}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59455eaa-6dad-4fb8-be9d-e2aacdbec96f}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8b7be7a5-f202-41cb-9bce-97c8fe8eccf3}, !- Handle
  Hospital PatRoom Thermostat 1,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8ab7c91-4587-4516-a023-f9cdd4475339}, !- Handle
=======
  {617dd7e7-60f5-401e-9912-90a6db62b928}, !- Handle
  Hospital PatRoom Thermostat 1,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {950f45ec-3971-4106-80fc-8df5a9959c2d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom1_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {06dbb024-d06a-457a-8bf3-9194e6b20bd8}, !- Zone Air Inlet Port List
  {5b69b3fb-b1ba-4366-8321-726d8782ce3f}, !- Zone Air Exhaust Port List
  {2048d7d9-4c50-4e74-a3b1-9b8ced6b19a8}, !- Zone Air Node Name
  {3643f393-bb0b-4dad-8e75-156e91eb045c}, !- Zone Return Air Port List
=======
  {ecfeeb8a-2fce-4595-bc62-3587005e9006}, !- Zone Air Inlet Port List
  {f6813073-87aa-4fa0-9df8-987e30d5baad}, !- Zone Air Exhaust Port List
  {285bcf3d-122f-4473-9fd4-d68cb3a2493b}, !- Zone Air Node Name
  {4554f80a-6985-429f-a181-123e0260d8bf}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {24c5c992-375a-40c5-b738-b355fc4bc43c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26b08602-06fd-4a87-9758-0ce6b92dfd31}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {2048d7d9-4c50-4e74-a3b1-9b8ced6b19a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2048d7d9-4c50-4e74-a3b1-9b8ced6b19a8}, !- Handle
  {b90e682c-7162-4e87-8076-1b01fd2ce0f0}, !- Name
  {c8ab7c91-4587-4516-a023-f9cdd4475339}, !- Source Object
  11,                                     !- Outlet Port
  {26b08602-06fd-4a87-9758-0ce6b92dfd31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06dbb024-d06a-457a-8bf3-9194e6b20bd8}, !- Handle
  {77ec1580-8d6a-4fa7-aa34-773cec396182}, !- Name
  {c8ab7c91-4587-4516-a023-f9cdd4475339}, !- HVAC Component
  {4b2c4922-3da7-40bb-8239-9c3bae94c434}; !- Port 1

OS:PortList,
  {5b69b3fb-b1ba-4366-8321-726d8782ce3f}, !- Handle
  {d7002e5a-ab23-418c-91f2-cca83216a6c9}, !- Name
  {c8ab7c91-4587-4516-a023-f9cdd4475339}; !- HVAC Component

OS:PortList,
  {3643f393-bb0b-4dad-8e75-156e91eb045c}, !- Handle
  {aa903447-3899-4d2e-ba25-0875a628495c}, !- Name
  {c8ab7c91-4587-4516-a023-f9cdd4475339}, !- HVAC Component
  {d9fbad0f-af09-484d-af97-9b5d13d87a52}; !- Port 1

OS:Sizing:Zone,
  {44540e4d-1902-4075-8d47-17d3500ae459}, !- Handle
  {c8ab7c91-4587-4516-a023-f9cdd4475339}, !- Zone or ZoneList Name
=======
  {40280100-f7fb-4b4a-9a56-f9367002a47b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e5ba3c0-120b-4605-9137-4756cf09f5ec}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {285bcf3d-122f-4473-9fd4-d68cb3a2493b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {285bcf3d-122f-4473-9fd4-d68cb3a2493b}, !- Handle
  {a44debbe-cb23-49a9-af78-66ead342cbdd}, !- Name
  {950f45ec-3971-4106-80fc-8df5a9959c2d}, !- Source Object
  11,                                     !- Outlet Port
  {5e5ba3c0-120b-4605-9137-4756cf09f5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecfeeb8a-2fce-4595-bc62-3587005e9006}, !- Handle
  {503d1554-e45c-48de-87b0-f13d6f1722d1}, !- Name
  {950f45ec-3971-4106-80fc-8df5a9959c2d}, !- HVAC Component
  {71839483-643a-4220-be3a-0c7616542e38}; !- Port 1

OS:PortList,
  {f6813073-87aa-4fa0-9df8-987e30d5baad}, !- Handle
  {da428ce9-db34-4bba-9898-0fc7d23dbaaa}, !- Name
  {950f45ec-3971-4106-80fc-8df5a9959c2d}; !- HVAC Component

OS:PortList,
  {4554f80a-6985-429f-a181-123e0260d8bf}, !- Handle
  {1e8e7732-1925-4b57-9da9-accaa2fcb6a7}, !- Name
  {950f45ec-3971-4106-80fc-8df5a9959c2d}, !- HVAC Component
  {64ec9007-b0e1-4e30-ab4e-8c3b36df3b0a}; !- Port 1

OS:Sizing:Zone,
  {47790adb-c765-4d5e-a2c4-3d2d4381da70}, !- Handle
  {950f45ec-3971-4106-80fc-8df5a9959c2d}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4bef0793-bd0f-45f2-bc7f-97c3b8a7c354}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {c8ab7c91-4587-4516-a023-f9cdd4475339}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23548eac-5824-41dd-8e6c-947319a89b5c}, !- Zone Equipment 1
=======
  {d8755519-6810-402d-98e5-906f3c8817b6}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {950f45ec-3971-4106-80fc-8df5a9959c2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b7d4b6d-a14e-47c1-8159-9b291a39d24a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {24c5c992-375a-40c5-b738-b355fc4bc43c}, !- Handle
  Hospital PatRoom Thermostat 2,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}, !- Handle
=======
  {40280100-f7fb-4b4a-9a56-f9367002a47b}, !- Handle
  Hospital PatRoom Thermostat 2,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7183e79f-4352-45b5-ba2c-2f85f4885236}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom2_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {801d8501-041d-4ee9-9b08-463d7eb49882}, !- Zone Air Inlet Port List
  {14173e23-d394-4141-a8d0-29521a938d0c}, !- Zone Air Exhaust Port List
  {63d91573-9014-4547-b182-96a8ab09c571}, !- Zone Air Node Name
  {5729b21a-dea5-4652-b3ed-f3c9d26ad031}, !- Zone Return Air Port List
=======
  {dd8b465f-c22d-4690-9bd8-dc2beb0940b2}, !- Zone Air Inlet Port List
  {7b9a57ad-f909-4508-961c-92f9a8aaff03}, !- Zone Air Exhaust Port List
  {8ddbd2ae-832f-4850-b328-5900fb726b0a}, !- Zone Air Node Name
  {70e4b5ab-7a91-4b9a-a161-c43fedf185e2}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f0f69b16-15a3-4da8-afa9-d6d413f62b69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71d47292-dc9c-4801-a2d7-38648c2aeb7a}, !- Handle
  PatRoom2_Flr_3 ZN Zone Air Node,        !- Name
  {63d91573-9014-4547-b182-96a8ab09c571}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63d91573-9014-4547-b182-96a8ab09c571}, !- Handle
  {b0d35d77-4600-4dcf-be57-516d373c451d}, !- Name
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}, !- Source Object
  11,                                     !- Outlet Port
  {71d47292-dc9c-4801-a2d7-38648c2aeb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {801d8501-041d-4ee9-9b08-463d7eb49882}, !- Handle
  {9525013e-38f0-4d02-b0f4-9392a83ff441}, !- Name
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}, !- HVAC Component
  {18dc08fe-21a1-475b-b73f-c0658a5a7bf1}; !- Port 1

OS:PortList,
  {14173e23-d394-4141-a8d0-29521a938d0c}, !- Handle
  {48e8b9f3-8970-4013-bb23-0982ac1a79d5}, !- Name
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}; !- HVAC Component

OS:PortList,
  {5729b21a-dea5-4652-b3ed-f3c9d26ad031}, !- Handle
  {fbea38b1-6957-4ae2-badd-cc7965637ce7}, !- Name
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}, !- HVAC Component
  {f106897f-e17b-4849-ac20-8000236269dd}; !- Port 1

OS:Sizing:Zone,
  {9c726de2-3861-49db-a06b-438ea3bda0f7}, !- Handle
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}, !- Zone or ZoneList Name
=======
  {349b9836-1ed4-4107-95e7-df98332991f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88861862-833f-468d-9ccb-32553e7b274d}, !- Handle
  PatRoom2_Flr_3 ZN Zone Air Node,        !- Name
  {8ddbd2ae-832f-4850-b328-5900fb726b0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ddbd2ae-832f-4850-b328-5900fb726b0a}, !- Handle
  {749d25f6-b199-4f53-80fb-da7d557209e9}, !- Name
  {7183e79f-4352-45b5-ba2c-2f85f4885236}, !- Source Object
  11,                                     !- Outlet Port
  {88861862-833f-468d-9ccb-32553e7b274d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd8b465f-c22d-4690-9bd8-dc2beb0940b2}, !- Handle
  {32a9c214-de59-49f0-81bb-8dcc1aac1907}, !- Name
  {7183e79f-4352-45b5-ba2c-2f85f4885236}, !- HVAC Component
  {a5e23a07-508d-42b9-ae18-bba6ef0c5c45}; !- Port 1

OS:PortList,
  {7b9a57ad-f909-4508-961c-92f9a8aaff03}, !- Handle
  {b0f191af-b73a-46f1-8d93-77f9c50de05a}, !- Name
  {7183e79f-4352-45b5-ba2c-2f85f4885236}; !- HVAC Component

OS:PortList,
  {70e4b5ab-7a91-4b9a-a161-c43fedf185e2}, !- Handle
  {08a7784e-7cfc-4dc2-87f4-c1d71c9e2d27}, !- Name
  {7183e79f-4352-45b5-ba2c-2f85f4885236}, !- HVAC Component
  {0bf32d96-9772-405a-915c-ade17d84f110}; !- Port 1

OS:Sizing:Zone,
  {3c03758b-18e2-4233-8ca9-ca8c75c06987}, !- Handle
  {7183e79f-4352-45b5-ba2c-2f85f4885236}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {1935677d-13ff-4166-87fa-c34745649b74}, !- Handle
  PatRoom2_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {4d6c62e7-42fc-403e-bc59-5df7970ae653}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9193aac6-41bb-47ad-8d84-1a63b09d36c9}, !- Zone Equipment 1
=======
  {04a48432-bba0-4fdf-b436-dc421ba9d13b}, !- Handle
  PatRoom2_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {7183e79f-4352-45b5-ba2c-2f85f4885236}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5964aed8-02c7-4ed4-ab05-437f3ba44bba}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f0f69b16-15a3-4da8-afa9-d6d413f62b69}, !- Handle
  Hospital PatRoom Thermostat 3,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}, !- Handle
=======
  {349b9836-1ed4-4107-95e7-df98332991f9}, !- Handle
  Hospital PatRoom Thermostat 3,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom2_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {933acdbe-1c42-4b4c-b7d9-7fbd7c8ee6cc}, !- Zone Air Inlet Port List
  {a352d16e-7bda-47f0-af03-6c53986915a2}, !- Zone Air Exhaust Port List
  {deb9d822-08e7-4f83-8b05-0b5988154525}, !- Zone Air Node Name
  {6862e42d-21d2-4c7b-ac78-0a4be8de76f7}, !- Zone Return Air Port List
=======
  {f8fcc817-8f20-4a18-a997-6b0054232a8c}, !- Zone Air Inlet Port List
  {b1a6905f-6bc4-49b5-89d2-9545dd12573c}, !- Zone Air Exhaust Port List
  {4587d213-9551-4ae3-a63a-61c3fc0a11ed}, !- Zone Air Node Name
  {87729c7f-a82a-4f1b-aa9d-ba32f8025b27}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {d31d57c8-18e7-47c7-9a31-0e7cbf1660cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6de2bc89-9d81-47e5-b9b6-be1541f874ae}, !- Handle
  PatRoom2_Flr_4 ZN Zone Air Node,        !- Name
  {deb9d822-08e7-4f83-8b05-0b5988154525}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deb9d822-08e7-4f83-8b05-0b5988154525}, !- Handle
  {4c23ddd4-d8f6-4dc5-aad5-79a9c84447cd}, !- Name
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}, !- Source Object
  11,                                     !- Outlet Port
  {6de2bc89-9d81-47e5-b9b6-be1541f874ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {933acdbe-1c42-4b4c-b7d9-7fbd7c8ee6cc}, !- Handle
  {e87089ad-5d51-498e-9ea7-91ac4afc0b78}, !- Name
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}, !- HVAC Component
  {4bfd4a77-fa04-4f83-8a9c-271e7a0d6544}; !- Port 1

OS:PortList,
  {a352d16e-7bda-47f0-af03-6c53986915a2}, !- Handle
  {dad8d830-16c7-49a5-ad24-6f601143db2f}, !- Name
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}; !- HVAC Component

OS:PortList,
  {6862e42d-21d2-4c7b-ac78-0a4be8de76f7}, !- Handle
  {4f9a979d-bf57-467c-aa6c-8b3ec92cb8e5}, !- Name
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}, !- HVAC Component
  {ab7caaf1-98c2-4318-b3e9-bae4f6afcc18}; !- Port 1

OS:Sizing:Zone,
  {c2c3caa0-4b40-4bad-be8e-59d321664185}, !- Handle
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}, !- Zone or ZoneList Name
=======
  {7b759d74-97c9-4ce5-a82d-2d74c206d7f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5c05aa7-71f3-48cc-8f93-fa4692d50a6d}, !- Handle
  PatRoom2_Flr_4 ZN Zone Air Node,        !- Name
  {4587d213-9551-4ae3-a63a-61c3fc0a11ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4587d213-9551-4ae3-a63a-61c3fc0a11ed}, !- Handle
  {1bcff33b-79c7-4fba-8f57-4cd381467389}, !- Name
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}, !- Source Object
  11,                                     !- Outlet Port
  {b5c05aa7-71f3-48cc-8f93-fa4692d50a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8fcc817-8f20-4a18-a997-6b0054232a8c}, !- Handle
  {8a28ecb1-8ba7-4ce0-acfc-618c012da9d5}, !- Name
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}, !- HVAC Component
  {9ef8278a-4864-4b59-a199-d1d09bd444c7}; !- Port 1

OS:PortList,
  {b1a6905f-6bc4-49b5-89d2-9545dd12573c}, !- Handle
  {c4309e18-067d-4ca2-966d-5eddbf86f972}, !- Name
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}; !- HVAC Component

OS:PortList,
  {87729c7f-a82a-4f1b-aa9d-ba32f8025b27}, !- Handle
  {d3b01910-f5ca-4f2f-8582-2a38a79ec64f}, !- Name
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}, !- HVAC Component
  {3aa44961-a4d1-49f3-aeee-bb39e949851c}; !- Port 1

OS:Sizing:Zone,
  {ab4658c4-5e8b-41f3-a802-ad22fd57204c}, !- Handle
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {b93025b3-659b-4a07-b78c-e3ca898d70c2}, !- Handle
  PatRoom2_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {15ab84a3-ffba-47d1-ac4e-7d7337a396d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9a59c58-80dc-4a7a-997c-9cb8838af503}, !- Zone Equipment 1
=======
  {d9930ee1-e9db-47ba-a2b1-b2756ae67f7d}, !- Handle
  PatRoom2_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {d40d07b2-ca45-4dca-89e2-05aad15483ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fc96654-04be-439d-8125-b11488ebfd7e}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d31d57c8-18e7-47c7-9a31-0e7cbf1660cb}, !- Handle
  Hospital PatRoom Thermostat 4,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}, !- Handle
=======
  {7b759d74-97c9-4ce5-a82d-2d74c206d7f9}, !- Handle
  Hospital PatRoom Thermostat 4,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom3_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {5d1d0d33-be66-4366-a203-120ceff7cb3d}, !- Zone Air Inlet Port List
  {e50e127d-3741-4c8f-b725-2c440eb6c000}, !- Zone Air Exhaust Port List
  {9d97b08f-86a2-472b-8d28-5071d471a91a}, !- Zone Air Node Name
  {02d9ed63-2329-40c6-a54f-32738dec61f3}, !- Zone Return Air Port List
=======
  {3bd1e09a-d2bf-4484-b453-50dd4998917c}, !- Zone Air Inlet Port List
  {998aae9d-02fd-4797-bd29-e74b208a891e}, !- Zone Air Exhaust Port List
  {8527bb70-2154-4b2e-9c81-3d7536080bec}, !- Zone Air Node Name
  {d8f4bb88-63b9-4b90-a1a8-e8f6647c129f}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {0de20850-14dd-4bee-a813-343832c302ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {151107bc-6bfc-4a0d-ae93-a0ddc88bd443}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {9d97b08f-86a2-472b-8d28-5071d471a91a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d97b08f-86a2-472b-8d28-5071d471a91a}, !- Handle
  {1824cf3e-2ae3-405a-a573-21e8b60da67c}, !- Name
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}, !- Source Object
  11,                                     !- Outlet Port
  {151107bc-6bfc-4a0d-ae93-a0ddc88bd443}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d1d0d33-be66-4366-a203-120ceff7cb3d}, !- Handle
  {40791778-586c-4bc5-bffc-e2c669678c7c}, !- Name
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}, !- HVAC Component
  {7596e5d4-dc64-437c-b8cf-745a5b1374fd}; !- Port 1

OS:PortList,
  {e50e127d-3741-4c8f-b725-2c440eb6c000}, !- Handle
  {03667edd-efeb-4b0e-8278-b8af495f45a6}, !- Name
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}; !- HVAC Component

OS:PortList,
  {02d9ed63-2329-40c6-a54f-32738dec61f3}, !- Handle
  {395e9fe3-5238-4962-a2ce-e5e2001c2292}, !- Name
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}, !- HVAC Component
  {6a521b4e-3202-4b1d-9858-c5ef4daae302}; !- Port 1

OS:Sizing:Zone,
  {98742811-f531-4ca3-80a1-f3a4e98399c8}, !- Handle
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}, !- Zone or ZoneList Name
=======
  {2c52f04a-73a7-4377-b349-baff9f26b161}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e9c6f95-12b9-46f0-9812-3069adcf0ac4}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {8527bb70-2154-4b2e-9c81-3d7536080bec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8527bb70-2154-4b2e-9c81-3d7536080bec}, !- Handle
  {6a0e5034-fbb4-4926-9a8f-1a8bb0f78673}, !- Name
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}, !- Source Object
  11,                                     !- Outlet Port
  {0e9c6f95-12b9-46f0-9812-3069adcf0ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bd1e09a-d2bf-4484-b453-50dd4998917c}, !- Handle
  {0e1d58ea-0a61-495b-96db-4aa767f8ed4d}, !- Name
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}, !- HVAC Component
  {3327cf53-2f79-4b2c-8183-13c969847e8a}; !- Port 1

OS:PortList,
  {998aae9d-02fd-4797-bd29-e74b208a891e}, !- Handle
  {47a4d912-6e97-46af-827e-a489879f4f71}, !- Name
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}; !- HVAC Component

OS:PortList,
  {d8f4bb88-63b9-4b90-a1a8-e8f6647c129f}, !- Handle
  {8c9cb1b0-f90a-4843-9e52-c820e1f2818a}, !- Name
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}, !- HVAC Component
  {037b4a22-a3de-4e0f-bdf1-1767ffb62baf}; !- Port 1

OS:Sizing:Zone,
  {986b5847-b2e1-4550-9419-d25791552708}, !- Handle
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {2ac57728-8095-4f6d-bc76-aebc829cbb7c}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ee7f6a33-e805-4dfc-af58-faa466d1a277}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f955df14-8e33-4022-8439-de13eb07d116}, !- Zone Equipment 1
=======
  {5ab83211-cbed-4364-8978-adf3f0bcf982}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {b34b80cd-6451-4eea-b8df-16c223bb67e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea05bc76-66b8-4ce6-aa24-51887c6d2999}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {0de20850-14dd-4bee-a813-343832c302ba}, !- Handle
  Hospital PatRoom Thermostat 5,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71555d0a-190b-4442-8ca2-80644f5fba16}, !- Handle
=======
  {2c52f04a-73a7-4377-b349-baff9f26b161}, !- Handle
  Hospital PatRoom Thermostat 5,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbaa4802-6657-465a-a287-1534dc773439}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom3_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f8650da7-4008-40e0-a254-664b04482aa5}, !- Zone Air Inlet Port List
  {e1e08b5a-0d15-405b-99f0-b52575057b9c}, !- Zone Air Exhaust Port List
  {59b8f643-bfc2-47e7-b900-b41579823a3e}, !- Zone Air Node Name
  {f45b1e4c-d3f2-41d0-8cfa-5207cf23924a}, !- Zone Return Air Port List
=======
  {5e521f56-fc11-471c-8d55-996f8ab8d96b}, !- Zone Air Inlet Port List
  {4c787de7-6ef6-45bc-a823-342bf34dcf26}, !- Zone Air Exhaust Port List
  {bdc72c9d-002f-4fd2-9bab-ada463c71f8c}, !- Zone Air Node Name
  {4aaaaf3d-1851-4079-ba7b-0e95f254f35d}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2a47ee8d-93a7-4ddc-8d1b-101514dd4437}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cb3666b-889b-48cb-b562-43394ae31b90}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {59b8f643-bfc2-47e7-b900-b41579823a3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59b8f643-bfc2-47e7-b900-b41579823a3e}, !- Handle
  {8be61a26-aeb6-4568-8c59-4624350f7f68}, !- Name
  {71555d0a-190b-4442-8ca2-80644f5fba16}, !- Source Object
  11,                                     !- Outlet Port
  {4cb3666b-889b-48cb-b562-43394ae31b90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8650da7-4008-40e0-a254-664b04482aa5}, !- Handle
  {949efe18-2ad1-4c4c-9e07-9436d15e7ab8}, !- Name
  {71555d0a-190b-4442-8ca2-80644f5fba16}, !- HVAC Component
  {2b4370da-4b86-4993-8749-618d490827f0}; !- Port 1

OS:PortList,
  {e1e08b5a-0d15-405b-99f0-b52575057b9c}, !- Handle
  {440a6b8f-610d-43f0-8d6e-1705e5cf9121}, !- Name
  {71555d0a-190b-4442-8ca2-80644f5fba16}; !- HVAC Component

OS:PortList,
  {f45b1e4c-d3f2-41d0-8cfa-5207cf23924a}, !- Handle
  {4981edd5-ffd5-4057-8e84-9c5011a2a126}, !- Name
  {71555d0a-190b-4442-8ca2-80644f5fba16}, !- HVAC Component
  {129e391f-78f0-46d6-b3c5-7dd92f43660f}; !- Port 1

OS:Sizing:Zone,
  {5849be96-e26b-4930-ac50-975505ffdbe1}, !- Handle
  {71555d0a-190b-4442-8ca2-80644f5fba16}, !- Zone or ZoneList Name
=======
  {cd25b7da-a672-43eb-800e-5ba228a18ca6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1a74af4-d90d-4c95-9fb9-c29f3c7db284}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {bdc72c9d-002f-4fd2-9bab-ada463c71f8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdc72c9d-002f-4fd2-9bab-ada463c71f8c}, !- Handle
  {d020e1bf-8011-42a0-b668-cf86f26650c1}, !- Name
  {bbaa4802-6657-465a-a287-1534dc773439}, !- Source Object
  11,                                     !- Outlet Port
  {c1a74af4-d90d-4c95-9fb9-c29f3c7db284}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e521f56-fc11-471c-8d55-996f8ab8d96b}, !- Handle
  {a1280e3c-f5de-4865-b2ca-4bc218c71d8a}, !- Name
  {bbaa4802-6657-465a-a287-1534dc773439}, !- HVAC Component
  {7794327e-e6fa-4b51-83b0-0652993b0d84}; !- Port 1

OS:PortList,
  {4c787de7-6ef6-45bc-a823-342bf34dcf26}, !- Handle
  {2bbc49fa-e681-4176-b53d-f9ca9e9dc516}, !- Name
  {bbaa4802-6657-465a-a287-1534dc773439}; !- HVAC Component

OS:PortList,
  {4aaaaf3d-1851-4079-ba7b-0e95f254f35d}, !- Handle
  {23e23731-55ea-41ab-b4f1-43544914ce1c}, !- Name
  {bbaa4802-6657-465a-a287-1534dc773439}, !- HVAC Component
  {711f131b-bb6b-4783-80e7-2353bffe7992}; !- Port 1

OS:Sizing:Zone,
  {5accfc3d-2277-4e51-a560-93ace866d143}, !- Handle
  {bbaa4802-6657-465a-a287-1534dc773439}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {fe38129d-91b7-4eb2-9fe5-b9a6356a9033}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {71555d0a-190b-4442-8ca2-80644f5fba16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3a7a933-00f9-402d-aba8-1c83a8ac9d5f}, !- Zone Equipment 1
=======
  {6f8ca240-26fe-4436-b6ad-39a615dff319}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {bbaa4802-6657-465a-a287-1534dc773439}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1495200b-fa66-4906-8a57-2df38ccba104}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2a47ee8d-93a7-4ddc-8d1b-101514dd4437}, !- Handle
  Hospital PatRoom Thermostat 6,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}, !- Handle
=======
  {cd25b7da-a672-43eb-800e-5ba228a18ca6}, !- Handle
  Hospital PatRoom Thermostat 6,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b5533b8-286c-4920-b9b3-e26f8530124c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom4_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {043bd47b-6792-4111-8cc3-524b46b54b79}, !- Zone Air Inlet Port List
  {b0939bc1-955a-43f8-a5f6-f7732e384b8c}, !- Zone Air Exhaust Port List
  {065e6650-e885-4488-b518-cb7cf2c4883d}, !- Zone Air Node Name
  {742457ae-2de9-46ea-9b38-f6cb39289f27}, !- Zone Return Air Port List
=======
  {4825b1e0-44fa-4121-825d-3ae9e7043eb5}, !- Zone Air Inlet Port List
  {7945c556-204d-4d23-8ca2-6d25eb483593}, !- Zone Air Exhaust Port List
  {596f4f70-bdb9-4a07-9953-28640ca9cb5d}, !- Zone Air Node Name
  {7fbad854-7d1a-42c4-b42b-58e1bb7aeca0}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {239b5734-1ce0-4a09-9273-441f3c4a3d66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22def506-045f-427e-ab93-63ab328e3b5a}, !- Handle
  PatRoom4_Flr_3 ZN Zone Air Node,        !- Name
  {065e6650-e885-4488-b518-cb7cf2c4883d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {065e6650-e885-4488-b518-cb7cf2c4883d}, !- Handle
  {c044a321-f2b9-49de-a387-3a6cc581e667}, !- Name
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}, !- Source Object
  11,                                     !- Outlet Port
  {22def506-045f-427e-ab93-63ab328e3b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {043bd47b-6792-4111-8cc3-524b46b54b79}, !- Handle
  {6b68fe8a-ab3d-4c25-a43d-d7bae338c8ad}, !- Name
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}, !- HVAC Component
  {f4c35baa-a1f5-476c-aec8-146d20794034}; !- Port 1

OS:PortList,
  {b0939bc1-955a-43f8-a5f6-f7732e384b8c}, !- Handle
  {db2d3236-6ede-463a-9c6b-1eb1792bded6}, !- Name
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}; !- HVAC Component

OS:PortList,
  {742457ae-2de9-46ea-9b38-f6cb39289f27}, !- Handle
  {c6990b0f-1d3c-485c-bc09-7fc811998755}, !- Name
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}, !- HVAC Component
  {b2ac6e85-39ba-4a11-938d-68c757507476}; !- Port 1

OS:Sizing:Zone,
  {32f754af-c475-48fc-bfcd-84741e9c8d74}, !- Handle
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}, !- Zone or ZoneList Name
=======
  {93d25212-72fb-4a74-a422-da5f14f7d8b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e72a09b-0d49-4b6c-bdd2-7267319b75ff}, !- Handle
  PatRoom4_Flr_3 ZN Zone Air Node,        !- Name
  {596f4f70-bdb9-4a07-9953-28640ca9cb5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {596f4f70-bdb9-4a07-9953-28640ca9cb5d}, !- Handle
  {9e54bf8c-5fbe-4d56-8ab3-9596fe3ffab3}, !- Name
  {0b5533b8-286c-4920-b9b3-e26f8530124c}, !- Source Object
  11,                                     !- Outlet Port
  {1e72a09b-0d49-4b6c-bdd2-7267319b75ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4825b1e0-44fa-4121-825d-3ae9e7043eb5}, !- Handle
  {fb239a23-cb64-4b23-b313-b6e958d6320d}, !- Name
  {0b5533b8-286c-4920-b9b3-e26f8530124c}, !- HVAC Component
  {fcdca87f-2678-484e-875c-9e6770d4f95f}; !- Port 1

OS:PortList,
  {7945c556-204d-4d23-8ca2-6d25eb483593}, !- Handle
  {a0193fa9-e357-44a3-a1e2-401cf7be7c91}, !- Name
  {0b5533b8-286c-4920-b9b3-e26f8530124c}; !- HVAC Component

OS:PortList,
  {7fbad854-7d1a-42c4-b42b-58e1bb7aeca0}, !- Handle
  {5b5108a3-9f2b-4035-8ef9-2c2d57a2d0ad}, !- Name
  {0b5533b8-286c-4920-b9b3-e26f8530124c}, !- HVAC Component
  {a019ec9f-e6f9-49e7-b020-56b97431f781}; !- Port 1

OS:Sizing:Zone,
  {5dc6e8c3-3d12-4694-bea9-7050b52aef7f}, !- Handle
  {0b5533b8-286c-4920-b9b3-e26f8530124c}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e543c197-1f2b-439a-b542-28a326d337d8}, !- Handle
  PatRoom4_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {5939e9bd-276c-460c-99c6-ce8eac03be5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7883247-7db0-4e2a-b5b5-feeb39ac3fa1}, !- Zone Equipment 1
=======
  {084f1601-ebb5-40ee-8897-31bfc3f51e23}, !- Handle
  PatRoom4_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {0b5533b8-286c-4920-b9b3-e26f8530124c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {939a133f-1c15-42a2-9afd-9ad5ea7672dc}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {239b5734-1ce0-4a09-9273-441f3c4a3d66}, !- Handle
  Hospital PatRoom Thermostat 7,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46b2c445-8401-403d-a315-9f0d45d4eb36}, !- Handle
=======
  {93d25212-72fb-4a74-a422-da5f14f7d8b8}, !- Handle
  Hospital PatRoom Thermostat 7,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78b5cac3-4813-47fa-94e6-429841d8ede6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom4_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {818daa1f-ae41-4bd9-b2f1-3698d3252254}, !- Zone Air Inlet Port List
  {98b48d5f-0976-4f57-a691-32f0f865fc30}, !- Zone Air Exhaust Port List
  {d1d33a68-6db8-4aa5-a2f1-53b5ab3ae58d}, !- Zone Air Node Name
  {def6b34e-0732-4a28-8751-6fdf3c31b267}, !- Zone Return Air Port List
=======
  {fba0dce8-071d-4012-854e-4b961c789d96}, !- Zone Air Inlet Port List
  {d5b369d8-7bd9-4b29-a5d0-7a052557542a}, !- Zone Air Exhaust Port List
  {502e5ceb-2491-4a83-b7cc-07be5f9fc7a7}, !- Zone Air Node Name
  {c06f0f11-e1b4-4057-b5aa-0ad109ae8c80}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ddecbd8a-f587-4c68-9620-7d99480233da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {150511ac-a936-469d-a4cf-b3294702a7b6}, !- Handle
  PatRoom4_Flr_4 ZN Zone Air Node,        !- Name
  {d1d33a68-6db8-4aa5-a2f1-53b5ab3ae58d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1d33a68-6db8-4aa5-a2f1-53b5ab3ae58d}, !- Handle
  {1bd81eb4-d738-4173-9cd2-665f9e524274}, !- Name
  {46b2c445-8401-403d-a315-9f0d45d4eb36}, !- Source Object
  11,                                     !- Outlet Port
  {150511ac-a936-469d-a4cf-b3294702a7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {818daa1f-ae41-4bd9-b2f1-3698d3252254}, !- Handle
  {8c89e5c3-be70-4c42-8517-f3953855e7fb}, !- Name
  {46b2c445-8401-403d-a315-9f0d45d4eb36}, !- HVAC Component
  {9fdcb125-30d3-4abc-99bc-5df211297d6d}; !- Port 1

OS:PortList,
  {98b48d5f-0976-4f57-a691-32f0f865fc30}, !- Handle
  {a1a79b5d-fe34-40cb-91ac-0dbf63047f5a}, !- Name
  {46b2c445-8401-403d-a315-9f0d45d4eb36}; !- HVAC Component

OS:PortList,
  {def6b34e-0732-4a28-8751-6fdf3c31b267}, !- Handle
  {8e115559-cfb6-48c1-afc1-404b53a07db0}, !- Name
  {46b2c445-8401-403d-a315-9f0d45d4eb36}, !- HVAC Component
  {2ceca43d-cd3e-4212-a86d-eabfafad8729}; !- Port 1

OS:Sizing:Zone,
  {245a706c-79b4-4a1d-a2b2-e01c81b1bee1}, !- Handle
  {46b2c445-8401-403d-a315-9f0d45d4eb36}, !- Zone or ZoneList Name
=======
  {ea6cb470-38ea-455a-8f85-d2dc1720797d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b0a0372-7ff9-472c-b7e7-6c3687480678}, !- Handle
  PatRoom4_Flr_4 ZN Zone Air Node,        !- Name
  {502e5ceb-2491-4a83-b7cc-07be5f9fc7a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {502e5ceb-2491-4a83-b7cc-07be5f9fc7a7}, !- Handle
  {de7ad454-9e08-4f54-9cff-a728cd492b11}, !- Name
  {78b5cac3-4813-47fa-94e6-429841d8ede6}, !- Source Object
  11,                                     !- Outlet Port
  {6b0a0372-7ff9-472c-b7e7-6c3687480678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fba0dce8-071d-4012-854e-4b961c789d96}, !- Handle
  {77937b99-8d92-4939-b58c-f552ec1dbb7f}, !- Name
  {78b5cac3-4813-47fa-94e6-429841d8ede6}, !- HVAC Component
  {d02b86e8-8b4a-42ee-ab7d-82da4e8f5c3d}; !- Port 1

OS:PortList,
  {d5b369d8-7bd9-4b29-a5d0-7a052557542a}, !- Handle
  {3d93e4b7-2983-490b-b83f-50f1732e74ff}, !- Name
  {78b5cac3-4813-47fa-94e6-429841d8ede6}; !- HVAC Component

OS:PortList,
  {c06f0f11-e1b4-4057-b5aa-0ad109ae8c80}, !- Handle
  {f0047e22-e744-4be2-9032-d8208e093598}, !- Name
  {78b5cac3-4813-47fa-94e6-429841d8ede6}, !- HVAC Component
  {1e921a2b-c8af-422d-8950-b351612c3eee}; !- Port 1

OS:Sizing:Zone,
  {65260f5a-5f68-4463-a01b-0159601ff577}, !- Handle
  {78b5cac3-4813-47fa-94e6-429841d8ede6}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8f8aa7e7-e1ff-4abb-88b0-c61a5bc19fe3}, !- Handle
  PatRoom4_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {46b2c445-8401-403d-a315-9f0d45d4eb36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {499c416d-d7e4-4413-bce3-60d3035b0b5c}, !- Zone Equipment 1
=======
  {7312185c-7837-4c3b-8fb3-e04fd4a261c2}, !- Handle
  PatRoom4_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {78b5cac3-4813-47fa-94e6-429841d8ede6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddbd615c-e569-4097-b631-536daead2e2f}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ddecbd8a-f587-4c68-9620-7d99480233da}, !- Handle
  Hospital PatRoom Thermostat 8,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}, !- Handle
=======
  {ea6cb470-38ea-455a-8f85-d2dc1720797d}, !- Handle
  Hospital PatRoom Thermostat 8,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom5_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3baa1f96-3a92-49ee-83de-013f5b67017f}, !- Zone Air Inlet Port List
  {a3e3477f-77cb-4993-8e6c-c025f7cab524}, !- Zone Air Exhaust Port List
  {3c946f4c-63aa-4070-9e80-dea6bcd4c600}, !- Zone Air Node Name
  {edb5f531-65ef-4093-86e3-313185de0c2e}, !- Zone Return Air Port List
=======
  {89dbcc45-2e65-4471-98e5-25efdd5d108e}, !- Zone Air Inlet Port List
  {283d403c-5020-4cd0-be2e-a88d3a1711de}, !- Zone Air Exhaust Port List
  {91758538-47e0-4f9b-b4a4-ead4a15da7f4}, !- Zone Air Node Name
  {16cf440d-fc5c-4d5f-825c-0e6212252f98}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f312710d-1df3-42ea-ae31-164c112530b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47a4929c-e692-4205-b342-9f785388898a}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {3c946f4c-63aa-4070-9e80-dea6bcd4c600}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c946f4c-63aa-4070-9e80-dea6bcd4c600}, !- Handle
  {fb76516e-31e3-4e50-8ab9-d7727f441356}, !- Name
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}, !- Source Object
  11,                                     !- Outlet Port
  {47a4929c-e692-4205-b342-9f785388898a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3baa1f96-3a92-49ee-83de-013f5b67017f}, !- Handle
  {54385835-f693-4c7a-8042-a13bb8c04e53}, !- Name
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}, !- HVAC Component
  {c61491be-4ee7-4d67-9359-b32dc033b35b}; !- Port 1

OS:PortList,
  {a3e3477f-77cb-4993-8e6c-c025f7cab524}, !- Handle
  {00305a1f-715b-4756-809f-f7a51c8adc17}, !- Name
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}; !- HVAC Component

OS:PortList,
  {edb5f531-65ef-4093-86e3-313185de0c2e}, !- Handle
  {03f2a009-cf92-44ab-ab79-21b3828deb6a}, !- Name
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}, !- HVAC Component
  {b5bec58f-3b55-4f60-816a-738fdecc2ace}; !- Port 1

OS:Sizing:Zone,
  {9f9bcac2-8231-4c22-af88-81068ec58619}, !- Handle
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}, !- Zone or ZoneList Name
=======
  {423544ce-8e39-485d-9604-b20d5ca5dab5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8054ce6-c43e-400e-b3c5-066a606ddc79}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {91758538-47e0-4f9b-b4a4-ead4a15da7f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91758538-47e0-4f9b-b4a4-ead4a15da7f4}, !- Handle
  {156a6bf1-3d67-404a-b8c6-e2db77127d0b}, !- Name
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}, !- Source Object
  11,                                     !- Outlet Port
  {e8054ce6-c43e-400e-b3c5-066a606ddc79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89dbcc45-2e65-4471-98e5-25efdd5d108e}, !- Handle
  {188dbb00-52f2-4f73-a19b-295b0a531d5c}, !- Name
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}, !- HVAC Component
  {dd091572-26ae-4827-b79e-cbba1724555f}; !- Port 1

OS:PortList,
  {283d403c-5020-4cd0-be2e-a88d3a1711de}, !- Handle
  {e638157a-2c4d-44f1-989a-488d3de1b59a}, !- Name
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}; !- HVAC Component

OS:PortList,
  {16cf440d-fc5c-4d5f-825c-0e6212252f98}, !- Handle
  {7990ec99-cd57-408c-9e0c-ffe1d5fa5196}, !- Name
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}, !- HVAC Component
  {26dade44-24ef-4460-adb8-b3386ac21486}; !- Port 1

OS:Sizing:Zone,
  {39504ea5-cb15-4047-87f4-704815378921}, !- Handle
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {68450e84-3880-432d-8d8c-fce77565e456}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {e3a67ded-6eba-475c-8e59-e9e765e3f9dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7f3d0b4-02f5-4e3e-91f9-7153fb55f51f}, !- Zone Equipment 1
=======
  {057a7e7c-f17b-4a51-8ab3-460f3c406f30}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {5e87f6c1-2dc8-4b8f-af99-c2a4ae673c89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {909b596e-6d75-4f24-a2f7-3292fc3756df}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f312710d-1df3-42ea-ae31-164c112530b8}, !- Handle
  Hospital PatRoom Thermostat 9,          !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88237ad8-9d1d-478f-9109-d084cd5af906}, !- Handle
=======
  {423544ce-8e39-485d-9604-b20d5ca5dab5}, !- Handle
  Hospital PatRoom Thermostat 9,          !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom5_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {edfa7ed4-8c18-42b6-b602-fb1f60f966b5}, !- Zone Air Inlet Port List
  {15c6a1c8-1d5e-4e0e-9afd-017b9c93e49f}, !- Zone Air Exhaust Port List
  {69e2a874-7e54-470b-a625-3f6b36ec5a18}, !- Zone Air Node Name
  {21199746-70c6-4f62-89f7-87c4297d8fa5}, !- Zone Return Air Port List
=======
  {69de6564-aaf9-4b0f-916b-a1444a78cafe}, !- Zone Air Inlet Port List
  {12ae28ca-ae6b-4bd6-adf2-7dcd4dedacbf}, !- Zone Air Exhaust Port List
  {805440cc-1f7a-47e2-a941-08f3c8b4394c}, !- Zone Air Node Name
  {21767ed5-5080-479a-8cc6-c4cc881c9342}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ca3d1901-917e-461e-947c-a1f876dc1b94}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8e6a1853-9592-4565-8186-2a1c7a184a05}; !- Humidistat Name

OS:Node,
  {331545c0-4a98-47a5-adbe-d7b3400909ec}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {69e2a874-7e54-470b-a625-3f6b36ec5a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69e2a874-7e54-470b-a625-3f6b36ec5a18}, !- Handle
  {21eb90f5-2268-428a-ac53-275fb93ba906}, !- Name
  {88237ad8-9d1d-478f-9109-d084cd5af906}, !- Source Object
  11,                                     !- Outlet Port
  {331545c0-4a98-47a5-adbe-d7b3400909ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edfa7ed4-8c18-42b6-b602-fb1f60f966b5}, !- Handle
  {7136254e-cdf5-44d1-a200-ff30ca7651ea}, !- Name
  {88237ad8-9d1d-478f-9109-d084cd5af906}, !- HVAC Component
  {1b56b1b8-534e-4126-9b6c-4692e26e768b}; !- Port 1

OS:PortList,
  {15c6a1c8-1d5e-4e0e-9afd-017b9c93e49f}, !- Handle
  {fba7b26c-b023-4284-a9b1-431516798dca}, !- Name
  {88237ad8-9d1d-478f-9109-d084cd5af906}; !- HVAC Component

OS:PortList,
  {21199746-70c6-4f62-89f7-87c4297d8fa5}, !- Handle
  {f2a44fde-b3fe-4aa3-b2b6-af70c0115001}, !- Name
  {88237ad8-9d1d-478f-9109-d084cd5af906}, !- HVAC Component
  {45c80a21-a86f-48ed-bd5c-eb4b9b8b4716}; !- Port 1

OS:Sizing:Zone,
  {dcd3150d-ea0c-453e-8c2f-b38c77d3501f}, !- Handle
  {88237ad8-9d1d-478f-9109-d084cd5af906}, !- Zone or ZoneList Name
=======
  {c6e90ec6-2f71-4205-8189-64e87dea5b08}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {9afa02db-d3d3-4fd6-9239-71924bedfe53}; !- Humidistat Name

OS:Node,
  {abdfac87-649c-4dc7-89fc-4ac98a21d2f1}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {805440cc-1f7a-47e2-a941-08f3c8b4394c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {805440cc-1f7a-47e2-a941-08f3c8b4394c}, !- Handle
  {4e44cd9a-17a4-4b2b-86fc-001c90ce6183}, !- Name
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}, !- Source Object
  11,                                     !- Outlet Port
  {abdfac87-649c-4dc7-89fc-4ac98a21d2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69de6564-aaf9-4b0f-916b-a1444a78cafe}, !- Handle
  {5994bdb3-8271-4658-a55c-2708f9b81f5e}, !- Name
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}, !- HVAC Component
  {112f0af6-b744-4d0a-a4b1-8174bb182efa}; !- Port 1

OS:PortList,
  {12ae28ca-ae6b-4bd6-adf2-7dcd4dedacbf}, !- Handle
  {19e62347-97c2-4e2b-9d29-9651a6b94a85}, !- Name
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}; !- HVAC Component

OS:PortList,
  {21767ed5-5080-479a-8cc6-c4cc881c9342}, !- Handle
  {04f41de7-4a44-4440-8476-9c42c212e6e5}, !- Name
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}, !- HVAC Component
  {83fef0b9-fc23-4aa4-b555-8f603bd71afe}; !- Port 1

OS:Sizing:Zone,
  {8bb981dc-8dd6-449a-a538-084db7475d06}, !- Handle
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {dbbec18b-ca0a-447e-b951-84c19d663f52}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {88237ad8-9d1d-478f-9109-d084cd5af906}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4116fc37-bd0d-45e7-9742-ba7c535f984a}, !- Zone Equipment 1
=======
  {da98ad19-eaf5-4219-a422-9f607357c94f}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {46c83dbc-0000-49ad-8920-6abeb1121f3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9827cafb-5f5a-406c-a27f-5f74016bfa59}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ca3d1901-917e-461e-947c-a1f876dc1b94}, !- Handle
  Hospital PatRoom Thermostat 10,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1541c190-6497-45a6-acad-130cb3f7a8b9}, !- Handle
=======
  {c6e90ec6-2f71-4205-8189-64e87dea5b08}, !- Handle
  Hospital PatRoom Thermostat 10,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0bba1d59-37a9-4211-bbef-b50a200dac28}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom6_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6babaf52-023b-4858-b104-5b35857e58fc}, !- Zone Air Inlet Port List
  {e2c80428-2383-4474-bfef-2ecbaa5bff00}, !- Zone Air Exhaust Port List
  {da7d9efd-0991-4bbc-a122-1b2fa359da4e}, !- Zone Air Node Name
  {2c02be05-15dd-47ac-934e-172e794e817b}, !- Zone Return Air Port List
=======
  {f7bc2b57-9956-4d72-b903-849a4f11b890}, !- Zone Air Inlet Port List
  {d9dceef2-7469-4846-9d32-1c881e82d4d1}, !- Zone Air Exhaust Port List
  {dd091f71-af3e-4ef5-a4c4-ca45a5bd3208}, !- Zone Air Node Name
  {be799a00-6331-48d2-8c60-4d99f35d216e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {d240a305-33a2-4f04-80e0-204486909df3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a81c945-08df-46e7-9fdb-d77eaf8e86e5}, !- Handle
  PatRoom6_Flr_3 ZN Zone Air Node,        !- Name
  {da7d9efd-0991-4bbc-a122-1b2fa359da4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da7d9efd-0991-4bbc-a122-1b2fa359da4e}, !- Handle
  {25fca5bf-0e29-4bbb-a305-c7a75fd7b352}, !- Name
  {1541c190-6497-45a6-acad-130cb3f7a8b9}, !- Source Object
  11,                                     !- Outlet Port
  {7a81c945-08df-46e7-9fdb-d77eaf8e86e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6babaf52-023b-4858-b104-5b35857e58fc}, !- Handle
  {5477baa0-0068-494b-936d-b00194f11a7d}, !- Name
  {1541c190-6497-45a6-acad-130cb3f7a8b9}, !- HVAC Component
  {79209a43-497c-4094-ac3b-5a1217ec13a1}; !- Port 1

OS:PortList,
  {e2c80428-2383-4474-bfef-2ecbaa5bff00}, !- Handle
  {9cc6591b-4b45-40d7-9c7d-4382afe872ea}, !- Name
  {1541c190-6497-45a6-acad-130cb3f7a8b9}; !- HVAC Component

OS:PortList,
  {2c02be05-15dd-47ac-934e-172e794e817b}, !- Handle
  {24cb7ec6-71ce-4f54-a8c6-14747a49dfc6}, !- Name
  {1541c190-6497-45a6-acad-130cb3f7a8b9}, !- HVAC Component
  {dcb51e94-2b3f-46f3-ac59-76a5ebcf18e0}; !- Port 1

OS:Sizing:Zone,
  {849b1ed3-efaf-4e6b-8120-1399ff72bbf1}, !- Handle
  {1541c190-6497-45a6-acad-130cb3f7a8b9}, !- Zone or ZoneList Name
=======
  {23855f49-da72-4fad-8277-08f27c9febb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc795283-7b29-413c-a3b4-23e9d5181ac2}, !- Handle
  PatRoom6_Flr_3 ZN Zone Air Node,        !- Name
  {dd091f71-af3e-4ef5-a4c4-ca45a5bd3208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd091f71-af3e-4ef5-a4c4-ca45a5bd3208}, !- Handle
  {7da56e05-b31e-4f8c-b6cd-f3679331459e}, !- Name
  {0bba1d59-37a9-4211-bbef-b50a200dac28}, !- Source Object
  11,                                     !- Outlet Port
  {dc795283-7b29-413c-a3b4-23e9d5181ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7bc2b57-9956-4d72-b903-849a4f11b890}, !- Handle
  {d64f936a-b10a-4aef-a317-8a2aa27a820a}, !- Name
  {0bba1d59-37a9-4211-bbef-b50a200dac28}, !- HVAC Component
  {368d75f2-aa6b-4b5a-bdeb-305641c65669}; !- Port 1

OS:PortList,
  {d9dceef2-7469-4846-9d32-1c881e82d4d1}, !- Handle
  {5e4cb077-ebba-42e7-856e-35c2e4b8b1b0}, !- Name
  {0bba1d59-37a9-4211-bbef-b50a200dac28}; !- HVAC Component

OS:PortList,
  {be799a00-6331-48d2-8c60-4d99f35d216e}, !- Handle
  {a7a9d132-ab3f-4a6d-b21f-db62092c9b4f}, !- Name
  {0bba1d59-37a9-4211-bbef-b50a200dac28}, !- HVAC Component
  {78e72ddd-c5ea-4946-b0a2-0999d9b85d64}; !- Port 1

OS:Sizing:Zone,
  {356be704-f987-407e-8836-1657bff45b7e}, !- Handle
  {0bba1d59-37a9-4211-bbef-b50a200dac28}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a9926353-0b6a-4efb-b294-02f1ef27300d}, !- Handle
  PatRoom6_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {1541c190-6497-45a6-acad-130cb3f7a8b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11c6260b-67c6-4ce8-9bc8-e766012dc260}, !- Zone Equipment 1
=======
  {e8894709-308c-4b6e-b3dd-12d7a6791212}, !- Handle
  PatRoom6_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {0bba1d59-37a9-4211-bbef-b50a200dac28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1a0c9a7-a5c4-4ef8-8997-fee8bfed8ab7}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d240a305-33a2-4f04-80e0-204486909df3}, !- Handle
  Hospital PatRoom Thermostat 11,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32d4a493-df1c-47b2-a160-fea68b75c482}, !- Handle
=======
  {23855f49-da72-4fad-8277-08f27c9febb3}, !- Handle
  Hospital PatRoom Thermostat 11,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom6_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {af683043-ef06-4800-8b76-5ca6373a794e}, !- Zone Air Inlet Port List
  {2da1bf93-4eca-44e6-a12c-e87dcb65fd6c}, !- Zone Air Exhaust Port List
  {86fd9774-8011-4a4b-8e87-e473e2571705}, !- Zone Air Node Name
  {fcfcca27-ed7d-4eca-89b5-5d0b3902d802}, !- Zone Return Air Port List
=======
  {3afacf5d-5746-41a0-8b62-29173c183711}, !- Zone Air Inlet Port List
  {66a39fb6-5c94-4074-a019-0e0fc3fbc9c5}, !- Zone Air Exhaust Port List
  {09089de7-fb8f-4bf2-bb4f-b2d7c4ffaca9}, !- Zone Air Node Name
  {b9e5a7c4-3ee3-43b6-9bca-3148e713457d}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {99e57784-14f8-4967-ad7c-4469cc3574f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95b1146e-a5b8-46bc-8c30-379bcec5661a}, !- Handle
  PatRoom6_Flr_4 ZN Zone Air Node,        !- Name
  {86fd9774-8011-4a4b-8e87-e473e2571705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86fd9774-8011-4a4b-8e87-e473e2571705}, !- Handle
  {1da358f0-5b83-464c-86f2-d6b3551b7f83}, !- Name
  {32d4a493-df1c-47b2-a160-fea68b75c482}, !- Source Object
  11,                                     !- Outlet Port
  {95b1146e-a5b8-46bc-8c30-379bcec5661a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af683043-ef06-4800-8b76-5ca6373a794e}, !- Handle
  {e8f1098b-491f-412d-9e73-6017001bce26}, !- Name
  {32d4a493-df1c-47b2-a160-fea68b75c482}, !- HVAC Component
  {9ae4ed4f-d877-4a48-8ec7-dcab1f0a7867}; !- Port 1

OS:PortList,
  {2da1bf93-4eca-44e6-a12c-e87dcb65fd6c}, !- Handle
  {18f3f790-1a3f-4b90-b1ee-58f46c544f78}, !- Name
  {32d4a493-df1c-47b2-a160-fea68b75c482}; !- HVAC Component

OS:PortList,
  {fcfcca27-ed7d-4eca-89b5-5d0b3902d802}, !- Handle
  {d8a2e5c5-fbdd-40d3-9b28-6118d5721dfe}, !- Name
  {32d4a493-df1c-47b2-a160-fea68b75c482}, !- HVAC Component
  {a98f939e-ac41-4427-9601-16cd6486e36a}; !- Port 1

OS:Sizing:Zone,
  {ab937ca9-163b-46a3-b255-eea41749d450}, !- Handle
  {32d4a493-df1c-47b2-a160-fea68b75c482}, !- Zone or ZoneList Name
=======
  {e994d618-bacb-4679-84c9-712eadb69cf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16f64e37-52cb-4ea3-a72a-1f3c22c950ae}, !- Handle
  PatRoom6_Flr_4 ZN Zone Air Node,        !- Name
  {09089de7-fb8f-4bf2-bb4f-b2d7c4ffaca9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09089de7-fb8f-4bf2-bb4f-b2d7c4ffaca9}, !- Handle
  {959f24fd-208f-48d7-bd2e-e3c7fee0f9bf}, !- Name
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}, !- Source Object
  11,                                     !- Outlet Port
  {16f64e37-52cb-4ea3-a72a-1f3c22c950ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3afacf5d-5746-41a0-8b62-29173c183711}, !- Handle
  {b865f7bd-bed6-4f4e-ab4c-5d8b6519b045}, !- Name
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}, !- HVAC Component
  {55c672b6-fc97-4c8a-a5f1-d3502b67441c}; !- Port 1

OS:PortList,
  {66a39fb6-5c94-4074-a019-0e0fc3fbc9c5}, !- Handle
  {dfc57fff-b7b2-4ce7-a6d6-7d489cb672c9}, !- Name
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}; !- HVAC Component

OS:PortList,
  {b9e5a7c4-3ee3-43b6-9bca-3148e713457d}, !- Handle
  {63503add-b3d9-4d5c-a124-4fa62382b4ca}, !- Name
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}, !- HVAC Component
  {5646f0af-62f9-4fb9-a08c-32ec00da7d8d}; !- Port 1

OS:Sizing:Zone,
  {8318fc7b-3fa2-4b0e-9a0d-c1195f14af1f}, !- Handle
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {b327b46c-bfc2-4ceb-ab80-58c668d5660e}, !- Handle
  PatRoom6_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {32d4a493-df1c-47b2-a160-fea68b75c482}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f769cc9c-72ab-4a9a-8d0d-b5bd1071f9eb}, !- Zone Equipment 1
=======
  {c516adb4-fb7c-4f3a-b02a-8c870f6952d8}, !- Handle
  PatRoom6_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {c6d3fa3f-cee7-43e7-9078-a75802bd2457}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b807cba-d8d9-4ddb-93d4-39440a959919}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {99e57784-14f8-4967-ad7c-4469cc3574f9}, !- Handle
  Hospital PatRoom Thermostat 12,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}, !- Handle
=======
  {e994d618-bacb-4679-84c9-712eadb69cf2}, !- Handle
  Hospital PatRoom Thermostat 12,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom7_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {bebccd39-3edf-4c7e-ae7f-7717a432e3dd}, !- Zone Air Inlet Port List
  {ff4687e0-88e8-4c8c-96c2-eedf586367b8}, !- Zone Air Exhaust Port List
  {ed55ea10-42ea-45ea-9b53-2c9328fc7bcd}, !- Zone Air Node Name
  {0aa2e13a-978a-426b-a7ae-942dea86c250}, !- Zone Return Air Port List
=======
  {344fb8b0-c0a1-4e57-b2a5-6c4d3f208586}, !- Zone Air Inlet Port List
  {24fd71f3-f36d-45e9-a50f-2d04359bf48b}, !- Zone Air Exhaust Port List
  {f7f49e86-540b-4257-9a78-4ceb176f54bd}, !- Zone Air Node Name
  {69635a9d-814e-43c1-b05b-c5ef21b17dec}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {eb788836-a196-4c46-b491-815899d3ed79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5defa6c8-f7a7-4f4c-b87a-8de6cfa77821}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {ed55ea10-42ea-45ea-9b53-2c9328fc7bcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed55ea10-42ea-45ea-9b53-2c9328fc7bcd}, !- Handle
  {738fb77e-d5a6-4333-8bd2-c61df9db4eeb}, !- Name
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}, !- Source Object
  11,                                     !- Outlet Port
  {5defa6c8-f7a7-4f4c-b87a-8de6cfa77821}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bebccd39-3edf-4c7e-ae7f-7717a432e3dd}, !- Handle
  {f8830b94-87e2-426d-90ff-49ce0a8d1f40}, !- Name
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}, !- HVAC Component
  {4d960fde-17f2-4830-b84c-427de1edf73b}; !- Port 1

OS:PortList,
  {ff4687e0-88e8-4c8c-96c2-eedf586367b8}, !- Handle
  {55825cd0-53f7-4849-b890-f61b50733696}, !- Name
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}; !- HVAC Component

OS:PortList,
  {0aa2e13a-978a-426b-a7ae-942dea86c250}, !- Handle
  {4d225e75-1468-4247-90c5-d0b11871e182}, !- Name
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}, !- HVAC Component
  {1c3dd306-b9b7-40ee-a171-fc14fd0cb9fb}; !- Port 1

OS:Sizing:Zone,
  {0d7db431-a4c5-454a-a077-6bc9cf3dd6f2}, !- Handle
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}, !- Zone or ZoneList Name
=======
  {349c8c92-8d5d-4713-b3d3-1b7acc80a33e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50515559-41e4-431c-bf21-9b60e05b79ea}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Zone Air Node, !- Name
  {f7f49e86-540b-4257-9a78-4ceb176f54bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7f49e86-540b-4257-9a78-4ceb176f54bd}, !- Handle
  {e08a526f-b049-4bf6-9fb0-d554e8cd1032}, !- Name
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}, !- Source Object
  11,                                     !- Outlet Port
  {50515559-41e4-431c-bf21-9b60e05b79ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {344fb8b0-c0a1-4e57-b2a5-6c4d3f208586}, !- Handle
  {a5123a86-774c-4b56-8aee-4005c2e3d613}, !- Name
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}, !- HVAC Component
  {b3eaeeac-fa53-408d-8705-6089f63aa3a3}; !- Port 1

OS:PortList,
  {24fd71f3-f36d-45e9-a50f-2d04359bf48b}, !- Handle
  {e3b64625-4427-40f3-a648-2bbb5ba1a9db}, !- Name
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}; !- HVAC Component

OS:PortList,
  {69635a9d-814e-43c1-b05b-c5ef21b17dec}, !- Handle
  {db4f0b02-3387-4a52-921b-1f7adf38a260}, !- Name
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}, !- HVAC Component
  {9f93b18a-1ca6-4e07-8c2c-fd75df195586}; !- Port 1

OS:Sizing:Zone,
  {8a93b550-d585-40ed-8f00-1d961a6afe9c}, !- Handle
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3903303f-d219-48ae-9f66-6337808447e0}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {2c2522ad-5ba2-4b1d-a251-c86838f15e26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {beb9af7f-b532-48fe-aa12-e1d181aedb5d}, !- Zone Equipment 1
=======
  {44cec183-d698-4515-8ab6-895004332f4f}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {b0f87469-6322-400b-b938-1dbd5cb75c7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbc6c407-6328-4f40-9575-f4a34fbee887}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {eb788836-a196-4c46-b491-815899d3ed79}, !- Handle
  Hospital PatRoom Thermostat 13,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}, !- Handle
=======
  {349c8c92-8d5d-4713-b3d3-1b7acc80a33e}, !- Handle
  Hospital PatRoom Thermostat 13,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9882daa-7445-4ffc-bda9-932a343a527e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom7_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6522c451-66c2-49ea-937f-70253b770937}, !- Zone Air Inlet Port List
  {6274d5a1-32f3-405d-adc7-da16cee74eac}, !- Zone Air Exhaust Port List
  {9a53a421-cb0c-4cd1-ae8b-6bb4df6a700e}, !- Zone Air Node Name
  {60c1624b-0925-4b44-850c-1227a7e54f3e}, !- Zone Return Air Port List
=======
  {ab7dec8d-fc16-403a-b66a-179622ab0f98}, !- Zone Air Inlet Port List
  {2432b96f-b429-492d-84b1-93069c12ab1a}, !- Zone Air Exhaust Port List
  {874e9297-4e04-4ed7-9569-cb738dd39f93}, !- Zone Air Node Name
  {998fc4c5-cca6-4bb7-8594-f07317bbc837}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {10924ccf-bf93-453c-b639-1a538127ff2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f466f5f-ce49-42b2-95bb-9f79e5a7f5fb}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {9a53a421-cb0c-4cd1-ae8b-6bb4df6a700e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a53a421-cb0c-4cd1-ae8b-6bb4df6a700e}, !- Handle
  {38d67099-1a93-4613-8920-c4c768c5315d}, !- Name
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}, !- Source Object
  11,                                     !- Outlet Port
  {7f466f5f-ce49-42b2-95bb-9f79e5a7f5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6522c451-66c2-49ea-937f-70253b770937}, !- Handle
  {7cf5dab8-0828-441f-b4cc-628054763ae3}, !- Name
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}, !- HVAC Component
  {209affe9-e0a4-4dff-bd00-e9409f60c8b2}; !- Port 1

OS:PortList,
  {6274d5a1-32f3-405d-adc7-da16cee74eac}, !- Handle
  {cb2a751a-18b8-4b56-b425-c22bacef0e85}, !- Name
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}; !- HVAC Component

OS:PortList,
  {60c1624b-0925-4b44-850c-1227a7e54f3e}, !- Handle
  {8027cad8-bd3b-42f4-a351-1177bd1fbc18}, !- Name
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}, !- HVAC Component
  {ba5d75f5-d9f8-4e34-aabc-27b4113ee3ff}; !- Port 1

OS:Sizing:Zone,
  {877e566e-d117-481a-bfce-d021dc24ef47}, !- Handle
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}, !- Zone or ZoneList Name
=======
  {c0ff187d-e3d4-40c1-9522-a51bcadb9cb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87c45aa7-fef4-4b3d-abdb-a3a2d7a34f2e}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Zone Air Node, !- Name
  {874e9297-4e04-4ed7-9569-cb738dd39f93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {874e9297-4e04-4ed7-9569-cb738dd39f93}, !- Handle
  {889753b7-97b8-4769-9bcc-aa83008eacce}, !- Name
  {c9882daa-7445-4ffc-bda9-932a343a527e}, !- Source Object
  11,                                     !- Outlet Port
  {87c45aa7-fef4-4b3d-abdb-a3a2d7a34f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab7dec8d-fc16-403a-b66a-179622ab0f98}, !- Handle
  {5cf2255a-870b-4440-8de1-16b1793e7fbf}, !- Name
  {c9882daa-7445-4ffc-bda9-932a343a527e}, !- HVAC Component
  {2d4d9285-8f34-40ce-8c32-ae0af82c4e1e}; !- Port 1

OS:PortList,
  {2432b96f-b429-492d-84b1-93069c12ab1a}, !- Handle
  {8bf4cda5-5559-40f2-b069-f8c22f06d8b9}, !- Name
  {c9882daa-7445-4ffc-bda9-932a343a527e}; !- HVAC Component

OS:PortList,
  {998fc4c5-cca6-4bb7-8594-f07317bbc837}, !- Handle
  {8182d02b-51d5-42c6-b6de-cf19ed5cf2ea}, !- Name
  {c9882daa-7445-4ffc-bda9-932a343a527e}, !- HVAC Component
  {3524d6bd-a0cc-4b38-a30b-e1d3b1db16e4}; !- Port 1

OS:Sizing:Zone,
  {8a12b5e5-2c7b-4278-b07a-183f78caea49}, !- Handle
  {c9882daa-7445-4ffc-bda9-932a343a527e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c40c6c88-de88-4429-970e-8b863484c34c}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {e6aee8c9-679b-46f5-8618-7c0c371ef9ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1dbc7d1a-605d-431e-866c-e59504ce86d6}, !- Zone Equipment 1
=======
  {416de498-7bcc-45dd-a9ad-f279ea1ed7c4}, !- Handle
  PatRoom7_Mult10_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {c9882daa-7445-4ffc-bda9-932a343a527e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44dd103e-c893-486a-89e9-b138ed8adf49}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {10924ccf-bf93-453c-b639-1a538127ff2b}, !- Handle
  Hospital PatRoom Thermostat 14,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}, !- Handle
=======
  {c0ff187d-e3d4-40c1-9522-a51bcadb9cb5}, !- Handle
  Hospital PatRoom Thermostat 14,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom8_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {9827313a-e8f9-4667-b6ee-0c2bdf794acc}, !- Zone Air Inlet Port List
  {9a7efee1-9d89-413d-a7f8-92e3b5a96b74}, !- Zone Air Exhaust Port List
  {4814c17c-24e0-4727-89c6-f1a7a0dedb08}, !- Zone Air Node Name
  {6a6733c1-2d47-44d4-aed0-f0cd202108d8}, !- Zone Return Air Port List
=======
  {7bd5030e-d565-4355-954a-48ebf32dc45b}, !- Zone Air Inlet Port List
  {571f4326-4073-4dd5-b439-45fb946da494}, !- Zone Air Exhaust Port List
  {10019607-4d5f-4817-8e00-9b269688f66b}, !- Zone Air Node Name
  {3e572376-23f9-4227-9a7c-940ed0dc4a52}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {0d4a8a11-8d59-4ca0-a4bd-b1e2fbcbb04c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2705298c-9d03-432b-b1b1-a1a52302113f}, !- Handle
  PatRoom8_Flr_3 ZN Zone Air Node,        !- Name
  {4814c17c-24e0-4727-89c6-f1a7a0dedb08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4814c17c-24e0-4727-89c6-f1a7a0dedb08}, !- Handle
  {9f07af3f-6da3-4ad2-b286-9405b132f335}, !- Name
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}, !- Source Object
  11,                                     !- Outlet Port
  {2705298c-9d03-432b-b1b1-a1a52302113f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9827313a-e8f9-4667-b6ee-0c2bdf794acc}, !- Handle
  {abc55ffc-20f2-4982-bd96-0895f20a91da}, !- Name
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}, !- HVAC Component
  {a26d7bec-9862-4c8c-b95d-0683f1e0498b}; !- Port 1

OS:PortList,
  {9a7efee1-9d89-413d-a7f8-92e3b5a96b74}, !- Handle
  {c2995f57-9953-42e9-b9bd-0d624795569d}, !- Name
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}; !- HVAC Component

OS:PortList,
  {6a6733c1-2d47-44d4-aed0-f0cd202108d8}, !- Handle
  {9625dae5-4812-4212-9592-7ff7c4ebec5b}, !- Name
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}, !- HVAC Component
  {99934975-fd01-4288-9cff-0953d04c0719}; !- Port 1

OS:Sizing:Zone,
  {3f6c13a5-3335-434a-b8f0-6f08e4648b0e}, !- Handle
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}, !- Zone or ZoneList Name
=======
  {915e3fd3-c973-4b03-ac5d-b4f409041015}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a56e95d-233a-4f56-8a93-939dc4bcd37d}, !- Handle
  PatRoom8_Flr_3 ZN Zone Air Node,        !- Name
  {10019607-4d5f-4817-8e00-9b269688f66b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10019607-4d5f-4817-8e00-9b269688f66b}, !- Handle
  {5f40451c-e8e8-418c-b63e-f30debbeeee6}, !- Name
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}, !- Source Object
  11,                                     !- Outlet Port
  {6a56e95d-233a-4f56-8a93-939dc4bcd37d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bd5030e-d565-4355-954a-48ebf32dc45b}, !- Handle
  {98523b32-b4c6-4d91-a4a1-85a84a5bc032}, !- Name
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}, !- HVAC Component
  {68d523db-9253-4b15-89f8-1b5027c130e2}; !- Port 1

OS:PortList,
  {571f4326-4073-4dd5-b439-45fb946da494}, !- Handle
  {c7763f27-f24c-4304-9d0d-4522b4cee0c7}, !- Name
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}; !- HVAC Component

OS:PortList,
  {3e572376-23f9-4227-9a7c-940ed0dc4a52}, !- Handle
  {50cbe79a-6eca-42e8-811b-83e8f4cebbf2}, !- Name
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}, !- HVAC Component
  {478dc638-871c-405d-9ddb-bc76963b8e92}; !- Port 1

OS:Sizing:Zone,
  {5a66d0e1-f8ed-4058-93ec-b4b0ab431d29}, !- Handle
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {7706450e-018a-4698-bfce-eac8026ff228}, !- Handle
  PatRoom8_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {82b33b2c-7627-4bd9-8a72-012bcd6d0498}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a78f919-4d89-4382-a9fd-ead0ab1ea214}, !- Zone Equipment 1
=======
  {4b274676-429f-4a49-b6ef-47d5de656482}, !- Handle
  PatRoom8_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {fa743d11-d5d0-4fc9-8fbe-4938f2cdf305}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e2adc33-d823-49e0-8a65-ba6ac2480aa9}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {0d4a8a11-8d59-4ca0-a4bd-b1e2fbcbb04c}, !- Handle
  Hospital PatRoom Thermostat 15,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}, !- Handle
=======
  {915e3fd3-c973-4b03-ac5d-b4f409041015}, !- Handle
  Hospital PatRoom Thermostat 15,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {412bd752-9e8f-447f-831d-16868d6d0593}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PatRoom8_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {87d0097e-c4b0-4762-bfc2-6744a8989eab}, !- Zone Air Inlet Port List
  {8382ac02-f204-4c53-a6d4-ec58a61caa41}, !- Zone Air Exhaust Port List
  {54d998bc-47e1-4411-a5f2-3e21bdab599e}, !- Zone Air Node Name
  {d6952542-1e91-4d53-9dca-6b0a01db945c}, !- Zone Return Air Port List
=======
  {c5c5c8c9-1a6d-4c3f-87ae-ca0e6fe57fcd}, !- Zone Air Inlet Port List
  {b904a99c-0cbb-4495-b61f-93920983a27d}, !- Zone Air Exhaust Port List
  {0e7d6896-2e8c-4619-8f16-478e48734627}, !- Zone Air Node Name
  {1ca9bdfc-02c5-47cf-9922-b36bbcde74ab}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {49ad1f3f-543c-4655-b9d5-72b0baa3438d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5760d7f-1f9c-45f1-a097-484026159c69}, !- Handle
  PatRoom8_Flr_4 ZN Zone Air Node,        !- Name
  {54d998bc-47e1-4411-a5f2-3e21bdab599e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54d998bc-47e1-4411-a5f2-3e21bdab599e}, !- Handle
  {138f3279-6d94-41af-b78b-4dc910648dde}, !- Name
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}, !- Source Object
  11,                                     !- Outlet Port
  {e5760d7f-1f9c-45f1-a097-484026159c69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d0097e-c4b0-4762-bfc2-6744a8989eab}, !- Handle
  {a9c72208-bf21-4a90-8791-a4b924cb54d6}, !- Name
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}, !- HVAC Component
  {66d8e94d-1a77-4a8b-9bcd-708cd3f42315}; !- Port 1

OS:PortList,
  {8382ac02-f204-4c53-a6d4-ec58a61caa41}, !- Handle
  {c7277094-1eba-4e77-97e8-554631274488}, !- Name
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}; !- HVAC Component

OS:PortList,
  {d6952542-1e91-4d53-9dca-6b0a01db945c}, !- Handle
  {08ada14d-9eed-40d8-bbdd-18b28015d803}, !- Name
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}, !- HVAC Component
  {901e0a78-ca49-4529-b891-649ad693de8a}; !- Port 1

OS:Sizing:Zone,
  {0b866de6-e4fe-436d-bd64-78d8122386e9}, !- Handle
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}, !- Zone or ZoneList Name
=======
  {5dd22f4e-aad7-42cc-a9c8-26edfecd0beb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a22a546c-22e4-4071-bd99-cb4779c46ff5}, !- Handle
  PatRoom8_Flr_4 ZN Zone Air Node,        !- Name
  {0e7d6896-2e8c-4619-8f16-478e48734627}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e7d6896-2e8c-4619-8f16-478e48734627}, !- Handle
  {1728eab9-19a9-4c73-b617-43d209a25094}, !- Name
  {412bd752-9e8f-447f-831d-16868d6d0593}, !- Source Object
  11,                                     !- Outlet Port
  {a22a546c-22e4-4071-bd99-cb4779c46ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5c5c8c9-1a6d-4c3f-87ae-ca0e6fe57fcd}, !- Handle
  {8e5e2beb-e722-4b01-98e1-b9154cd86769}, !- Name
  {412bd752-9e8f-447f-831d-16868d6d0593}, !- HVAC Component
  {9d98cc97-f332-4b52-8d2d-66b37186a570}; !- Port 1

OS:PortList,
  {b904a99c-0cbb-4495-b61f-93920983a27d}, !- Handle
  {608c54fe-8bac-4136-887f-de43d62f2e0a}, !- Name
  {412bd752-9e8f-447f-831d-16868d6d0593}; !- HVAC Component

OS:PortList,
  {1ca9bdfc-02c5-47cf-9922-b36bbcde74ab}, !- Handle
  {179d9d97-3b2e-4ea8-9925-da0dfd63ce62}, !- Name
  {412bd752-9e8f-447f-831d-16868d6d0593}, !- HVAC Component
  {c6af64a6-5a65-4db4-a681-cceb7209fc7a}; !- Port 1

OS:Sizing:Zone,
  {bc4deba2-532b-40a7-b5cd-b18103384444}, !- Handle
  {412bd752-9e8f-447f-831d-16868d6d0593}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e3b796d5-11fc-47b2-890a-884a6c8fe156}, !- Handle
  PatRoom8_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {d2b71a04-1e51-4f11-b96f-8fba3269399f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfdde1d2-b94f-41cd-9a2b-0cd2cfebffb6}, !- Zone Equipment 1
=======
  {3c05b056-8cfa-4560-9f55-24ae0360195a}, !- Handle
  PatRoom8_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {412bd752-9e8f-447f-831d-16868d6d0593}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3702ba0a-29ff-45d4-9f4c-685ee58dd3d7}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {49ad1f3f-543c-4655-b9d5-72b0baa3438d}, !- Handle
  Hospital PatRoom Thermostat 16,         !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}, !- Handle
=======
  {5dd22f4e-aad7-42cc-a9c8-26edfecd0beb}, !- Handle
  Hospital PatRoom Thermostat 16,         !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PhysTherapy_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {eef7bbc1-7739-47c7-935c-27b025e856ca}, !- Zone Air Inlet Port List
  {c0619af4-fc0b-4547-ad3c-5ece77aea050}, !- Zone Air Exhaust Port List
  {557b57c6-8d6d-4e0e-9bf6-d94db88fad4b}, !- Zone Air Node Name
  {923569c9-ea4d-4ac3-9785-f4ec8d3e783e}, !- Zone Return Air Port List
=======
  {f6304dc7-1b5a-4780-90f6-3dbb1edb36d8}, !- Zone Air Inlet Port List
  {5623a150-3ad2-43d8-a772-60f8dd8acb70}, !- Zone Air Exhaust Port List
  {c03a6c72-d58e-49db-95e0-41812fdfb20a}, !- Zone Air Node Name
  {d4fe24e4-6f37-487b-bc1b-2f058f05f2f0}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {c1bebf55-937a-4a4e-8fae-020b16f969f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62b25c3a-3b87-4a84-8772-68bece851cc0}, !- Handle
  PhysTherapy_Flr_3 ZN Zone Air Node,     !- Name
  {557b57c6-8d6d-4e0e-9bf6-d94db88fad4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {557b57c6-8d6d-4e0e-9bf6-d94db88fad4b}, !- Handle
  {d137bcfc-a0ba-4971-bae8-cdcd426a7bd7}, !- Name
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}, !- Source Object
  11,                                     !- Outlet Port
  {62b25c3a-3b87-4a84-8772-68bece851cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eef7bbc1-7739-47c7-935c-27b025e856ca}, !- Handle
  {c4d43cbd-ecb0-45ce-a2a3-27c784a4512f}, !- Name
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}, !- HVAC Component
  {b5a47b38-384c-4761-8fc2-bd529662896e}; !- Port 1

OS:PortList,
  {c0619af4-fc0b-4547-ad3c-5ece77aea050}, !- Handle
  {90255df3-35ff-47af-8e5c-6559150fd579}, !- Name
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}; !- HVAC Component

OS:PortList,
  {923569c9-ea4d-4ac3-9785-f4ec8d3e783e}, !- Handle
  {9df4bea8-77e6-4d5d-b7f7-688e44cc16f5}, !- Name
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}, !- HVAC Component
  {60e527ed-5678-4423-97ce-d90f0780266c}; !- Port 1

OS:Sizing:Zone,
  {00b202aa-ac34-46d4-aefa-f2e59316dcd1}, !- Handle
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}, !- Zone or ZoneList Name
=======
  {5e3bf48f-37b9-4736-a705-84eb31b113d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f361ed6f-2c49-4ac0-8a32-f2f4ee7630e1}, !- Handle
  PhysTherapy_Flr_3 ZN Zone Air Node,     !- Name
  {c03a6c72-d58e-49db-95e0-41812fdfb20a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03a6c72-d58e-49db-95e0-41812fdfb20a}, !- Handle
  {a059c261-cc56-4416-89b7-f61414dbf19f}, !- Name
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}, !- Source Object
  11,                                     !- Outlet Port
  {f361ed6f-2c49-4ac0-8a32-f2f4ee7630e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6304dc7-1b5a-4780-90f6-3dbb1edb36d8}, !- Handle
  {f8186701-a306-48b0-bb87-574d646375ed}, !- Name
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}, !- HVAC Component
  {6e1cf3a7-1598-4939-bb8b-2ea5def1cfe7}; !- Port 1

OS:PortList,
  {5623a150-3ad2-43d8-a772-60f8dd8acb70}, !- Handle
  {aa508949-88d6-4f77-9139-d89b4da55569}, !- Name
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}; !- HVAC Component

OS:PortList,
  {d4fe24e4-6f37-487b-bc1b-2f058f05f2f0}, !- Handle
  {96b25b32-fbb6-454f-b619-e1edc9b3182d}, !- Name
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}, !- HVAC Component
  {f609c240-c06f-4872-88b8-b0f0ecc0443c}; !- Port 1

OS:Sizing:Zone,
  {48eecd64-4b70-4706-a23b-3a7b0d84b33f}, !- Handle
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {bbf1f20c-debd-46e9-8bd1-ef044363b1fc}, !- Handle
  PhysTherapy_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {7debe46b-9f93-4fa2-a6a9-a2a9e310505d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e65bba2e-3d6a-490d-9442-821c56378aab}, !- Zone Equipment 1
=======
  {23663a64-1a34-44a4-a19f-ee1f4e3c4d86}, !- Handle
  PhysTherapy_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {5c15e9f5-0aff-417d-9cc2-d51a1c2a8df2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4b3e2c6-590b-46eb-b843-fa3e943261f8}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c1bebf55-937a-4a4e-8fae-020b16f969f6}, !- Handle
  Hospital PhysTherapy Thermostat 1,      !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44166d17-6253-4a12-9c98-cacaa7c676a7}, !- Handle
=======
  {5e3bf48f-37b9-4736-a705-84eb31b113d6}, !- Handle
  Hospital PhysTherapy Thermostat 1,      !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Radiology_Flr_4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e9429e36-34a8-4264-9541-c36297b446b0}, !- Zone Air Inlet Port List
  {a7d3d936-80a1-4786-93e8-828e4015405f}, !- Zone Air Exhaust Port List
  {037b648c-c737-47a3-a664-52f157abaaff}, !- Zone Air Node Name
  {3cffb28e-36cc-4871-8605-f9fd02b6d43f}, !- Zone Return Air Port List
=======
  {82687184-dbe2-487b-882d-0ca7b9e258bc}, !- Zone Air Inlet Port List
  {a496a636-cae2-43e2-83db-1e86b4c58c82}, !- Zone Air Exhaust Port List
  {a9132998-9baf-464a-9f21-95c47134d1cf}, !- Zone Air Node Name
  {fb44aaf7-622f-4569-8507-7519d1becc9a}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {59e15b42-fd6e-4ad3-a9bf-b1d1cc33dcef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f92d9dc-e7a3-4ebc-8127-96485f7ad418}, !- Handle
  Radiology_Flr_4 ZN Zone Air Node,       !- Name
  {037b648c-c737-47a3-a664-52f157abaaff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {037b648c-c737-47a3-a664-52f157abaaff}, !- Handle
  {0c2d5dd4-ab69-475e-8cc2-07bbeb129573}, !- Name
  {44166d17-6253-4a12-9c98-cacaa7c676a7}, !- Source Object
  11,                                     !- Outlet Port
  {9f92d9dc-e7a3-4ebc-8127-96485f7ad418}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9429e36-34a8-4264-9541-c36297b446b0}, !- Handle
  {8ba07f3d-003f-4704-836d-42673a071b7c}, !- Name
  {44166d17-6253-4a12-9c98-cacaa7c676a7}, !- HVAC Component
  {074e6c68-023a-4da9-b86a-09b96579c94e}; !- Port 1

OS:PortList,
  {a7d3d936-80a1-4786-93e8-828e4015405f}, !- Handle
  {22840e17-d063-4e5c-bb8e-6c5a4389f9eb}, !- Name
  {44166d17-6253-4a12-9c98-cacaa7c676a7}; !- HVAC Component

OS:PortList,
  {3cffb28e-36cc-4871-8605-f9fd02b6d43f}, !- Handle
  {5c125b8a-bb06-429b-8d30-1785015f6f40}, !- Name
  {44166d17-6253-4a12-9c98-cacaa7c676a7}, !- HVAC Component
  {6215d7a5-45f4-4f78-8d15-abfdc9c29ea4}; !- Port 1

OS:Sizing:Zone,
  {7c58c197-3cd5-42f0-bf9c-bcd3a7c39fe5}, !- Handle
  {44166d17-6253-4a12-9c98-cacaa7c676a7}, !- Zone or ZoneList Name
=======
  {5b41ce72-b6fb-41e6-91fa-38151e984930}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1d10b5e-2942-4164-8c34-d6d1ab1c51a0}, !- Handle
  Radiology_Flr_4 ZN Zone Air Node,       !- Name
  {a9132998-9baf-464a-9f21-95c47134d1cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9132998-9baf-464a-9f21-95c47134d1cf}, !- Handle
  {186276f7-ff05-466e-af4b-233d1f360617}, !- Name
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}, !- Source Object
  11,                                     !- Outlet Port
  {b1d10b5e-2942-4164-8c34-d6d1ab1c51a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82687184-dbe2-487b-882d-0ca7b9e258bc}, !- Handle
  {034934de-352b-4ddd-a02f-cc115d40200f}, !- Name
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}, !- HVAC Component
  {bce5732b-efb3-446f-82dd-9a1e6d9e3e14}; !- Port 1

OS:PortList,
  {a496a636-cae2-43e2-83db-1e86b4c58c82}, !- Handle
  {d9b8f23b-6733-436b-a2f8-922dee6d2bdb}, !- Name
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}; !- HVAC Component

OS:PortList,
  {fb44aaf7-622f-4569-8507-7519d1becc9a}, !- Handle
  {fb384993-4544-40e5-9c90-151659d2b772}, !- Name
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}, !- HVAC Component
  {167b4a74-03ce-4bff-ae2e-0c0bca5350eb}; !- Port 1

OS:Sizing:Zone,
  {f83e62e3-dd65-466b-87ba-772f1df3502f}, !- Handle
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3b7cc98f-a1f6-454a-8ef8-58eca560df71}, !- Handle
  Radiology_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {44166d17-6253-4a12-9c98-cacaa7c676a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43579ceb-6a02-411b-8477-5b61966bc812}, !- Zone Equipment 1
=======
  {7fe973fb-c41a-489f-9137-a183ef311da2}, !- Handle
  Radiology_Flr_4 ZN Zone HVAC Equipment List, !- Name
  {c34bfd7c-5a84-4e52-8b6a-f23c23ea7fd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac8e8f31-53de-425c-b1b4-fd4f4a248c68}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {59e15b42-fd6e-4ad3-a9bf-b1d1cc33dcef}, !- Handle
  Hospital Radiology Thermostat 1,        !- Name
  {1bf64479-de1d-4383-b6c0-6beb4c5f0a2d}, !- Heating Setpoint Temperature Schedule Name
  {27df98d9-205d-4623-bcec-9dc991d6e995}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {50ea6a5b-dc6f-45da-8992-516e2ebf519c}, !- Handle
=======
  {5b41ce72-b6fb-41e6-91fa-38151e984930}, !- Handle
  Hospital Radiology Thermostat 1,        !- Name
  {b3a30fd6-d981-4f53-9955-5d5cd8dad23a}, !- Heating Setpoint Temperature Schedule Name
  {f290877e-bc05-4920-9861-5ed26991a39b}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {46b4b4ed-de9c-45b6-8995-e551d7437598}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {7b80b5ee-d800-4669-854b-342b43163bda}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {bf4aba43-53ab-4e96-b470-09947c2e9bbf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {c96c2c5f-92ba-4fa9-ba48-8c693c92c07e}, !- Handle
=======
  {43cc0eaa-c506-4a40-9398-e1e1f9756add}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {e480a97a-0ae1-4620-a672-404947fbf8c2}, !- Handle
=======
  {23c468a0-11e3-4a16-aceb-a4cf43a102a0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
<<<<<<< HEAD
  {e4d9532c-6269-45d2-bade-699763929fe3}, !- Handle
=======
  {107c09db-8e25-4878-aaf4-48a0c30c3b4a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {113264a3-9034-45fd-8145-a83bf2870851}, !- Loop Temperature Setpoint Node Name
=======
  {0ce16b72-838f-4f06-8450-7af781c5cb2e}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {6b0d0ddd-a85e-4442-b5c9-eb01e4549fc8}, !- Plant Side Inlet Node Name
  {912f9f44-ad5c-4562-b9bf-f1ca7d6e2126}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {84c71aa2-219b-4b3e-9892-26c6e1348eb7}, !- Demand Side Inlet Node Name
  {60b3a722-f6fd-4a46-be38-09ef4f8d9b05}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {43ca3c27-7d58-40e2-a2d6-0794ead13238}, !- Availability Manager List Name
=======
  {2ceddd24-6829-4098-ad92-c696148514f5}, !- Plant Side Inlet Node Name
  {f5b61f83-7c0b-4384-95ae-92f395e7fc38}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c80c5edf-6a97-45ac-95f1-ceb34d52fc3d}, !- Demand Side Inlet Node Name
  {819c36ed-a634-46de-952f-f448b1cf6738}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cb330c79-5e2d-4ff1-b815-9ab6b72f44e0}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Demand Mixer Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Demand Splitter Name
  {ddb9c522-ec89-4227-9b6d-bf5df17d888e}, !- Supply Mixer Name
  {28a0e2b3-520b-44bc-b80d-8c29ebed63dc}; !- Supply Splitter Name

OS:Node,
  {3b522357-ad72-4862-8054-2ca8d86b0303}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {6b0d0ddd-a85e-4442-b5c9-eb01e4549fc8}, !- Inlet Port
  {9f31cd89-31d8-4dad-bb4d-7db4e1e0e11c}; !- Outlet Port

OS:Node,
  {113264a3-9034-45fd-8145-a83bf2870851}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {b8ba2fa4-3623-4403-b00c-11505f61bb8c}, !- Inlet Port
  {912f9f44-ad5c-4562-b9bf-f1ca7d6e2126}; !- Outlet Port

OS:Node,
  {d33460bc-31a8-4544-b325-2751b5bfe666}, !- Handle
  Boiler 6199kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {2c4ffc97-91d5-43ea-8552-0dd31319c0d2}, !- Inlet Port
  {f538045d-bab0-4d1d-8b28-942971684684}; !- Outlet Port

OS:Connector:Mixer,
  {ddb9c522-ec89-4227-9b6d-bf5df17d888e}, !- Handle
  Connector Mixer 1,                      !- Name
  {fc022324-9c5c-4e51-aad7-402bc2a84505}, !- Outlet Branch Name
  {e1cf4534-d035-48cd-ab92-0e63b84626b0}, !- Inlet Branch Name 1
  {aefc2003-7c62-43df-b271-f95a36a02c43}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {28a0e2b3-520b-44bc-b80d-8c29ebed63dc}, !- Handle
  Connector Splitter 1,                   !- Name
  {2617e8a2-1790-4952-8f59-a29733efa510}, !- Inlet Branch Name
  {2c4ffc97-91d5-43ea-8552-0dd31319c0d2}, !- Outlet Branch Name 1
  {1db0991b-eab5-46f4-8d62-2cff73c26ae8}; !- Outlet Branch Name 2

OS:Connection,
  {6b0d0ddd-a85e-4442-b5c9-eb01e4549fc8}, !- Handle
  {99443a18-e9fd-48a8-b392-2f7ba8332797}, !- Name
  {e4d9532c-6269-45d2-bade-699763929fe3}, !- Source Object
  14,                                     !- Outlet Port
  {3b522357-ad72-4862-8054-2ca8d86b0303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4ffc97-91d5-43ea-8552-0dd31319c0d2}, !- Handle
  {cc61c21f-21e3-48ad-93b5-5131daae8756}, !- Name
  {28a0e2b3-520b-44bc-b80d-8c29ebed63dc}, !- Source Object
  3,                                      !- Outlet Port
  {d33460bc-31a8-4544-b325-2751b5bfe666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912f9f44-ad5c-4562-b9bf-f1ca7d6e2126}, !- Handle
  {0cffd6ee-e52d-40f1-901d-6e9fd87baed9}, !- Name
  {113264a3-9034-45fd-8145-a83bf2870851}, !- Source Object
  3,                                      !- Outlet Port
  {e4d9532c-6269-45d2-bade-699763929fe3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {992f5cef-e6a6-4e5a-963a-b31414b348d1}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {84c71aa2-219b-4b3e-9892-26c6e1348eb7}, !- Inlet Port
  {5610d4a8-402d-414e-84e7-f8fb34daed18}; !- Outlet Port

OS:Node,
  {38a3a8d6-71d0-4e3b-8534-0eb608a85d03}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {8287c866-315d-4cb3-8e30-1c663e83a927}, !- Inlet Port
  {60b3a722-f6fd-4a46-be38-09ef4f8d9b05}; !- Outlet Port

OS:Node,
  {71acbd4f-cefd-492c-8836-eda74b5c6939}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {aa7e6bfa-4f90-4df4-8537-1dba3e0c9376}, !- Inlet Port
  {a63fa570-dfb3-4f45-b6ab-9ecb4140dfcf}; !- Outlet Port

OS:Connector:Mixer,
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Handle
  Connector Mixer 2,                      !- Name
  {a20c6ae2-b90e-4d0e-b943-6e9e4632a9e3}, !- Outlet Branch Name
  {1946f1b8-78f7-4c00-ac47-276c47cec7ed}, !- Inlet Branch Name 1
  {f3614252-60b9-4e30-b616-403b69a146ec}, !- Inlet Branch Name 2
  {2e1c0d0a-a11e-431f-a696-687c11ec07d0}, !- Inlet Branch Name 3
  {925ca78b-bc85-422c-bc9a-5a6511613d97}, !- Inlet Branch Name 4
  {75562a64-13f6-4dc4-ad62-e2ebb4783a96}, !- Inlet Branch Name 5
  {098e3914-8a47-4fe8-9d5d-d1aa300b0272}, !- Inlet Branch Name 6
  {15514ceb-e57d-4e99-bb0e-cebc2cf2d7bc}, !- Inlet Branch Name 7
  {6688870b-7521-4098-bdc2-048f1552f9b6}, !- Inlet Branch Name 8
  {893729a0-1635-4a0d-9ede-ee6f09c74548}, !- Inlet Branch Name 9
  {bddd576e-da24-46fc-9733-02ecb503e23f}, !- Inlet Branch Name 10
  {976f1d92-0b78-41df-bbfb-5ac61cf401a8}, !- Inlet Branch Name 11
  {5c65f6f0-a8ab-4bbb-8541-a6a9c2a482ae}, !- Inlet Branch Name 12
  {64f25c15-906b-4c58-84a4-fb57c0a1f376}, !- Inlet Branch Name 13
  {b9070860-2f4d-41d3-9daf-6b6fd801249c}, !- Inlet Branch Name 14
  {191bb104-4d9d-42a6-87e7-d461b530c1a5}, !- Inlet Branch Name 15
  {c33f952e-4005-4b6c-a0f6-4ed5c42eedfa}, !- Inlet Branch Name 16
  {1f0691a4-4a10-447a-b78f-00394775444b}, !- Inlet Branch Name 17
  {14d12e0d-f822-4a64-9ef5-a2c0cd004146}, !- Inlet Branch Name 18
  {5ea3528d-a1b6-4a2d-85f2-7e711884a986}, !- Inlet Branch Name 19
  {b0dffff1-48f4-4571-95b7-6cddfcf07ea7}, !- Inlet Branch Name 20
  {c51dc4b7-25cb-4f5b-a1ad-258e3516b16e}, !- Inlet Branch Name 21
  {1ba1431e-c6af-49fa-8854-681576d89660}, !- Inlet Branch Name 22
  {4b2f0a68-972c-46e4-b9a3-ed0aae90ac4a}, !- Inlet Branch Name 23
  {77426377-8854-49f2-98f8-2db58a90bc0b}, !- Inlet Branch Name 24
  {df0a9ba0-4280-411a-929a-07183de7e6f7}, !- Inlet Branch Name 25
  {746ed12f-1fa0-4228-8ce9-926fc8a77abe}, !- Inlet Branch Name 26
  {ec0e8fe6-5d52-45d9-ba12-446f652c9017}, !- Inlet Branch Name 27
  {e0da69fe-27bb-47a1-b4f5-fbb00b4e4253}, !- Inlet Branch Name 28
  {eb354b5a-85f3-4165-8d65-82ed14c9c62d}, !- Inlet Branch Name 29
  {aae3ee11-e7db-4d71-8dd5-abcebd0c6a0a}, !- Inlet Branch Name 30
  {47c098cb-55c8-4bde-b4eb-cb8229bf7164}, !- Inlet Branch Name 31
  {2fa83406-ec6b-4556-a9da-bb0a1c3ffd23}, !- Inlet Branch Name 32
  {c79af590-7320-42b5-9eaf-70961052c666}, !- Inlet Branch Name 33
  {011c83a9-7548-4c45-9c3f-959a9cd1c7e7}, !- Inlet Branch Name 34
  {ff29b889-f6fc-43ae-ab6c-bc92acb0127d}, !- Inlet Branch Name 35
  {fa322e52-99ab-4c8c-9cff-6202da732645}, !- Inlet Branch Name 36
  {c5103254-7878-4428-8cbd-2c3bfb057237}, !- Inlet Branch Name 37
  {4df2feba-ebb9-4aff-b421-d41dd4d802b5}, !- Inlet Branch Name 38
  {857ca216-b744-429a-8fc9-aad593effa01}, !- Inlet Branch Name 39
  {ddf27d98-448d-4bfe-915e-7302a3c688fe}, !- Inlet Branch Name 40
  {57a2e5f1-946d-4a2e-893c-fd7d1e44f7b7}, !- Inlet Branch Name 41
  {f55b56b5-f33e-43ff-a3fa-4718c94e3372}, !- Inlet Branch Name 42
  {5c774815-815c-45eb-8038-f4d7605f95fb}, !- Inlet Branch Name 43
  {7088ac72-10b4-42c4-b10e-8deb3983a025}, !- Inlet Branch Name 44
  {e32cc2d8-e0a1-4a2c-a4dd-05840a15bd77}, !- Inlet Branch Name 45
  {3e8eba34-c88d-45b1-acfd-feb8086f6137}, !- Inlet Branch Name 46
  {fe59fe62-7d0d-4ff7-85b7-78bfc2c54f1a}, !- Inlet Branch Name 47
  {2bb0e20e-550c-424d-b737-c6bfe753ca70}, !- Inlet Branch Name 48
  {c31e1409-ce5f-4a4f-99b3-a74478d1da01}, !- Inlet Branch Name 49
  {b346c03f-4c4d-4026-ab92-a3a7952f63e0}, !- Inlet Branch Name 50
  {ecea56f2-1f85-4dca-8484-1603c146a9e8}, !- Inlet Branch Name 51
  {a480707f-6995-4a4d-9a25-0b21d74c8a50}, !- Inlet Branch Name 52
  {e46c7856-83c1-4e04-b90c-11accd342241}, !- Inlet Branch Name 53
  {ebf36f74-7cb9-4eeb-9a2f-622099dfe3aa}, !- Inlet Branch Name 54
  {eb5060b3-b452-4984-bd0f-341bca473d1b}, !- Inlet Branch Name 55
  {e04f607c-3fd6-4f84-8dae-8be9cee43a8e}, !- Inlet Branch Name 56
  {63f893da-4da8-4b35-ae79-d0cfefa24457}, !- Inlet Branch Name 57
  {4dc17696-0f5d-4904-ba75-5a3913ccf2b8}, !- Inlet Branch Name 58
  {c8925c42-cf56-47f7-bdae-ff6f7bd9fa38}, !- Inlet Branch Name 59
  {50688095-77b6-4e10-8e5a-38fba25dca91}, !- Inlet Branch Name 60
  {3ef13e59-ab14-4043-9555-561c051eb3fe}, !- Inlet Branch Name 61
  {c74dd0d9-4ff9-48fa-b46a-d12982fc86aa}, !- Inlet Branch Name 62
  {16dcedf5-5b9f-43e1-8e8a-a1ecf2439a7c}, !- Inlet Branch Name 63
  {a7d5780f-503a-4330-948d-e20b73552bca}, !- Inlet Branch Name 64
  {1f42b182-bcf6-41c0-9ac5-adb75ad3df39}, !- Inlet Branch Name 65
  {273759f3-3911-4e88-8c96-9c6b46d0b6ea}, !- Inlet Branch Name 66
  {b5d8dc7c-05c0-4712-97a1-a771b8d2fcc6}, !- Inlet Branch Name 67
  {8e97ec85-bfb9-43d6-be81-e32260b5f1b9}, !- Inlet Branch Name 68
  ;                                       !- Inlet Branch Name 69

OS:Connector:Splitter,
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Handle
  Connector Splitter 2,                   !- Name
  {8b8ce901-f087-4d58-9558-a307d31fe166}, !- Inlet Branch Name
  {aa7e6bfa-4f90-4df4-8537-1dba3e0c9376}, !- Outlet Branch Name 1
  {78d662f9-15be-4889-a307-94fca23ce6b0}, !- Outlet Branch Name 2
  {fa03d541-dcf5-41c3-9383-e672141893ab}, !- Outlet Branch Name 3
  {6ce26509-32c9-413e-9c3b-83d7dcf3db86}, !- Outlet Branch Name 4
  {1efd5eb2-884d-4347-ae45-cebc52ba3d3c}, !- Outlet Branch Name 5
  {b88fcbc0-da7c-497c-91b8-30b1d6f18a5e}, !- Outlet Branch Name 6
  {17322eb6-3499-4a7f-ad85-bcf77640bff5}, !- Outlet Branch Name 7
  {3bf846ac-4ff1-4e24-bfbc-4ef9b766e093}, !- Outlet Branch Name 8
  {a651d2b3-ce76-436d-a32e-90b887681a9b}, !- Outlet Branch Name 9
  {ccfbcf1f-8811-46e8-b258-af2d18b021df}, !- Outlet Branch Name 10
  {9fe5f549-fb9a-4cda-b53f-05bb7e2853f4}, !- Outlet Branch Name 11
  {b13af1c4-2d45-44e9-a865-8cd8f3b7cc5e}, !- Outlet Branch Name 12
  {4ce21f29-0bd9-4428-a785-199aa2b5f698}, !- Outlet Branch Name 13
  {b6ce5e68-0b06-4c8b-9a09-19363a6c231f}, !- Outlet Branch Name 14
  {be6bd97b-2a96-45c6-b47a-5b88205457e1}, !- Outlet Branch Name 15
  {6f8afae7-3859-45ac-8681-31aeaaf64913}, !- Outlet Branch Name 16
  {3602438e-bc70-4f69-b7f2-76879c2de324}, !- Outlet Branch Name 17
  {ecf3063d-e62a-497d-8ea2-8b56f8113c29}, !- Outlet Branch Name 18
  {322b12ad-2687-4431-ad9f-233453adc2d3}, !- Outlet Branch Name 19
  {3d88adaf-4ed3-422d-a69f-83ac5061b33c}, !- Outlet Branch Name 20
  {eaa9f800-cdc5-4fd6-933c-57af8ca35798}, !- Outlet Branch Name 21
  {4105c707-e9a5-4699-a12b-89ca2031182e}, !- Outlet Branch Name 22
  {f08d1677-05c8-4ea9-9abc-8d02a1087ac0}, !- Outlet Branch Name 23
  {2e927e3b-7c49-4f8d-80c4-bf6543832961}, !- Outlet Branch Name 24
  {204f0b5a-b7c8-42a0-b0ae-dd4d2f1c5832}, !- Outlet Branch Name 25
  {ac322760-2d97-49b9-ac1c-f055d90af477}, !- Outlet Branch Name 26
  {9bf1c916-eb33-49eb-bdd4-332feb56518e}, !- Outlet Branch Name 27
  {e3ee309a-a125-479a-b391-b0ed02017a6f}, !- Outlet Branch Name 28
  {f72ff15f-e81f-4735-a851-5f5b2808e244}, !- Outlet Branch Name 29
  {859506da-7e1a-468c-9ff4-38812c8f5d96}, !- Outlet Branch Name 30
  {6df44389-34b5-48fd-aa1f-f1ee96d1f89a}, !- Outlet Branch Name 31
  {b4f0f0f9-a064-4951-9e06-ef4d0d934630}, !- Outlet Branch Name 32
  {c9b3b74a-2f99-41b7-8780-03ffb40429f3}, !- Outlet Branch Name 33
  {558a4cf1-9e0a-4fd2-aba4-493e111935a1}, !- Outlet Branch Name 34
  {b2024222-fb4c-4c4a-9dbe-9551d4d2281a}, !- Outlet Branch Name 35
  {bc1f5f42-2bf4-4023-93c8-b6a805804649}, !- Outlet Branch Name 36
  {6506ca35-9c26-44e9-96dd-5be2b0abe1fd}, !- Outlet Branch Name 37
  {7a1f7866-c576-4225-96f0-ad43d43bb8d5}, !- Outlet Branch Name 38
  {42b51b32-be8a-4d2c-8e94-bf9db30c12eb}, !- Outlet Branch Name 39
  {1357315b-2b55-4671-b71d-4090f86f6630}, !- Outlet Branch Name 40
  {34a004df-93d2-4a43-985b-6505facb6a7f}, !- Outlet Branch Name 41
  {df834ca0-2660-44d2-acd8-d0d80a3febe4}, !- Outlet Branch Name 42
  {fda02050-12c1-4466-a96d-64971b813eb4}, !- Outlet Branch Name 43
  {31fbc463-899a-4650-8f8e-fc9d09a5dcf5}, !- Outlet Branch Name 44
  {c1f7568d-214f-438f-948c-5e012ff188f7}, !- Outlet Branch Name 45
  {dfa32628-bf44-40b4-85ae-01639dd27ef9}, !- Outlet Branch Name 46
  {47ea773a-74ad-489b-bec1-23d7572de135}, !- Outlet Branch Name 47
  {1d1b2f23-2fe9-47db-ae1f-fca842cac455}, !- Outlet Branch Name 48
  {0c5191be-dc76-4074-899f-824260c8ba02}, !- Outlet Branch Name 49
  {27cd9e9b-a757-4f60-ab32-4052cfaf1846}, !- Outlet Branch Name 50
  {f64f55a5-d9f6-492e-963b-0fb5929c90a4}, !- Outlet Branch Name 51
  {c182d7ba-d3da-41af-bfe9-0a92f666817b}, !- Outlet Branch Name 52
  {222720f0-488e-422b-a2fa-a23ea122e10b}, !- Outlet Branch Name 53
  {9ca4f696-01a9-400f-a964-35d763bc4679}, !- Outlet Branch Name 54
  {20b08fff-c486-4782-bee0-dc34584e381b}, !- Outlet Branch Name 55
  {677a009d-7d3e-4d22-9260-e1c802b28520}, !- Outlet Branch Name 56
  {d594e009-34d8-4d1f-bcbc-7e200dd6e09e}, !- Outlet Branch Name 57
  {6d15074c-84dd-48ba-9dc7-0d53666763be}, !- Outlet Branch Name 58
  {71a3c658-1c41-4dc9-8606-197ebc146ea8}, !- Outlet Branch Name 59
  {d3c546ef-8b6e-4c68-8076-cbfab9bfa661}, !- Outlet Branch Name 60
  {6275757d-c18f-46e1-9376-ba67bfe8bab6}, !- Outlet Branch Name 61
  {78ac4793-a6a3-4980-9fc4-7a326dedeb16}, !- Outlet Branch Name 62
  {3a13ac40-9ac3-4796-8598-fee8f9c941c7}, !- Outlet Branch Name 63
  {f3b80fbf-cd78-4e72-a040-e3c38cbbbf00}, !- Outlet Branch Name 64
  {d9bdbb55-3bd3-4577-abfd-e1e78c4c15c3}, !- Outlet Branch Name 65
  {2d7b952a-d51f-4eb9-a93a-b39fc368f3ae}, !- Outlet Branch Name 66
  {1401284a-ac81-48a4-bca9-2171774edbaa}, !- Outlet Branch Name 67
  {d59c0de8-19c6-4352-b7d0-d13d42f5c4a5}, !- Outlet Branch Name 68
  ;                                       !- Outlet Branch Name 69

OS:Connection,
  {84c71aa2-219b-4b3e-9892-26c6e1348eb7}, !- Handle
  {4d3b8cf5-2eb2-43fc-8d30-6d4842a31b09}, !- Name
  {e4d9532c-6269-45d2-bade-699763929fe3}, !- Source Object
  17,                                     !- Outlet Port
  {992f5cef-e6a6-4e5a-963a-b31414b348d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7e6bfa-4f90-4df4-8537-1dba3e0c9376}, !- Handle
  {1a45fbd0-1a99-4a0c-8fa9-e5a25c9f83e0}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  3,                                      !- Outlet Port
  {71acbd4f-cefd-492c-8836-eda74b5c6939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b3a722-f6fd-4a46-be38-09ef4f8d9b05}, !- Handle
  {a1e0337e-73e0-4379-a0ee-bfaf84769ecc}, !- Name
  {38a3a8d6-71d0-4e3b-8534-0eb608a85d03}, !- Source Object
  3,                                      !- Outlet Port
  {e4d9532c-6269-45d2-bade-699763929fe3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {96d29417-1d54-40f9-98b1-2c360b05a241}, !- Handle
  {e4d9532c-6269-45d2-bade-699763929fe3}, !- Plant or Condenser Loop Name
=======
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Demand Mixer Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Demand Splitter Name
  {b773567a-f7cf-446e-b80f-70351779882a}, !- Supply Mixer Name
  {f77a0a0a-b8fd-44fd-afe0-24d3278a48b4}; !- Supply Splitter Name

OS:Node,
  {093bfed8-0167-43fc-8407-f3f744188754}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {2ceddd24-6829-4098-ad92-c696148514f5}, !- Inlet Port
  {fc2bdd8a-f37a-48e1-aa1c-ed863c797b7d}; !- Outlet Port

OS:Node,
  {0ce16b72-838f-4f06-8450-7af781c5cb2e}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {130ed5a3-716a-4a64-865b-68597027fdd6}, !- Inlet Port
  {f5b61f83-7c0b-4384-95ae-92f395e7fc38}; !- Outlet Port

OS:Node,
  {712032bb-dc8c-4b85-acb9-1abcff406e06}, !- Handle
  Boiler 6132kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {6d2aaf98-9dbf-4b38-a996-b587d4a1ccc7}, !- Inlet Port
  {1d40b7e5-e75f-4763-83ab-b9a0cde34ae8}; !- Outlet Port

OS:Connector:Mixer,
  {b773567a-f7cf-446e-b80f-70351779882a}, !- Handle
  Connector Mixer 1,                      !- Name
  {572989bb-d260-4320-9f32-50d428969f86}, !- Outlet Branch Name
  {d7d58a86-4a41-49be-9385-28aea21866af}, !- Inlet Branch Name 1
  {ed782b54-43ca-4215-b5d8-4aaf1cca34a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f77a0a0a-b8fd-44fd-afe0-24d3278a48b4}, !- Handle
  Connector Splitter 1,                   !- Name
  {c0c9e701-4f60-4aaa-bc1f-6dc514637bf4}, !- Inlet Branch Name
  {6d2aaf98-9dbf-4b38-a996-b587d4a1ccc7}, !- Outlet Branch Name 1
  {2f197b1a-a7a2-4a5f-9799-977c7a9e4e91}; !- Outlet Branch Name 2

OS:Connection,
  {2ceddd24-6829-4098-ad92-c696148514f5}, !- Handle
  {2a6ddff0-9b50-45be-aede-cdbbdf23a98e}, !- Name
  {107c09db-8e25-4878-aaf4-48a0c30c3b4a}, !- Source Object
  14,                                     !- Outlet Port
  {093bfed8-0167-43fc-8407-f3f744188754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2aaf98-9dbf-4b38-a996-b587d4a1ccc7}, !- Handle
  {3528d4bc-b4ab-4500-8737-e0331126e8ad}, !- Name
  {f77a0a0a-b8fd-44fd-afe0-24d3278a48b4}, !- Source Object
  3,                                      !- Outlet Port
  {712032bb-dc8c-4b85-acb9-1abcff406e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b61f83-7c0b-4384-95ae-92f395e7fc38}, !- Handle
  {e6cda501-6eb1-4a66-ab2f-1f830b1d0cf4}, !- Name
  {0ce16b72-838f-4f06-8450-7af781c5cb2e}, !- Source Object
  3,                                      !- Outlet Port
  {107c09db-8e25-4878-aaf4-48a0c30c3b4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d2147d4f-dd46-4395-b178-1366bf6eed37}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {c80c5edf-6a97-45ac-95f1-ceb34d52fc3d}, !- Inlet Port
  {09297925-809e-477b-919b-43845e993aeb}; !- Outlet Port

OS:Node,
  {0c53d471-cbf0-44be-ab06-b966c43f78ef}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c715db29-cabb-4d5c-a208-fc259610e517}, !- Inlet Port
  {819c36ed-a634-46de-952f-f448b1cf6738}; !- Outlet Port

OS:Node,
  {74d6df12-a597-476d-a894-30bc00f05a5b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b93574d5-dcdd-4197-bb1b-959ce01ddbe6}, !- Inlet Port
  {e69239e1-8cb1-4305-9393-4c60b7bb164a}; !- Outlet Port

OS:Connector:Mixer,
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Handle
  Connector Mixer 2,                      !- Name
  {87723ec5-cc9d-4189-bd3f-07857a05de02}, !- Outlet Branch Name
  {43ce7f5e-2cb8-4f4f-93ac-2e0c459299b2}, !- Inlet Branch Name 1
  {6a3cb786-71c4-453c-9d8a-94ae952210b3}, !- Inlet Branch Name 2
  {ee398c01-5375-4ba6-9b36-b7714894fb0e}, !- Inlet Branch Name 3
  {5d149cef-1474-4511-a268-2549301f2f77}, !- Inlet Branch Name 4
  {5b9e2b98-3cab-454a-96bb-aaec86003b75}, !- Inlet Branch Name 5
  {1b144a57-52fa-4da2-9a29-692dcd85ae47}, !- Inlet Branch Name 6
  {c91078b0-9c5e-4668-bf63-db01b6642134}, !- Inlet Branch Name 7
  {be0a4ee2-8c49-45ea-b325-04ce4e6d1a10}, !- Inlet Branch Name 8
  {08aeef3a-7a98-4630-b454-cc03985207a9}, !- Inlet Branch Name 9
  {ee3b0e51-992e-41aa-b650-380272ea89d5}, !- Inlet Branch Name 10
  {2bf73717-7649-42b9-b662-d5a539516cff}, !- Inlet Branch Name 11
  {9c34406d-ef74-44fa-ac42-e71a71a1a1af}, !- Inlet Branch Name 12
  {d4fcd09b-d9c6-4519-b329-5614594b3b4c}, !- Inlet Branch Name 13
  {ed161e3c-7c86-498b-a599-69e050531e4d}, !- Inlet Branch Name 14
  {0de1e601-140f-473b-b906-f5fcda68a20e}, !- Inlet Branch Name 15
  {1d83bd0f-2179-40e7-9b84-716914082854}, !- Inlet Branch Name 16
  {e9e00cd6-795e-4f23-9077-77e43edd7a9d}, !- Inlet Branch Name 17
  {070de0f0-e641-466a-8935-084c7bf68ea8}, !- Inlet Branch Name 18
  {0fe0cfb4-82a4-4961-a774-46924eb1eb0f}, !- Inlet Branch Name 19
  {46be40b3-ede7-4dc8-afa8-bcff15375669}, !- Inlet Branch Name 20
  {6a7b1937-274d-4dcb-865a-e53c50c6363b}, !- Inlet Branch Name 21
  {b661db34-40a9-4b60-a514-9561d83faab1}, !- Inlet Branch Name 22
  {583c8387-7e9a-43b3-8de5-71049a678580}, !- Inlet Branch Name 23
  {a81c880f-0693-48d3-b5b8-326782c4402b}, !- Inlet Branch Name 24
  {41fbcfba-de63-4b68-9c43-913ae4781106}, !- Inlet Branch Name 25
  {15df4be1-8341-46e9-b0b2-2eb42db2f2ec}, !- Inlet Branch Name 26
  {640e57e1-5079-424d-bd4e-d28a3a2511d6}, !- Inlet Branch Name 27
  {9ec67fe3-de5c-4ccf-ba0f-98f793276492}, !- Inlet Branch Name 28
  {95ca1929-a601-4f09-a18a-8c1b7dbb7b22}, !- Inlet Branch Name 29
  {494f6235-532d-4d44-aa57-83dbff4f23b2}, !- Inlet Branch Name 30
  {01743425-a36d-4d77-9e64-812c2b0cb2b5}, !- Inlet Branch Name 31
  {80ce334a-c805-4fdb-8b59-6218a5fa77e0}, !- Inlet Branch Name 32
  {c3b22214-ec4b-4f41-983a-088e7e9f561c}, !- Inlet Branch Name 33
  {e50e0c09-7ec2-4967-bba9-452f1d4d1db2}, !- Inlet Branch Name 34
  {e6046e2e-811c-488d-b08e-6311c28e5de7}, !- Inlet Branch Name 35
  {7e911754-2724-47d3-81a9-f6756e527675}, !- Inlet Branch Name 36
  {d7513174-e8cb-45e1-863f-9d659c5ff879}, !- Inlet Branch Name 37
  {2c2c42d5-6be7-4d95-8b4b-c9d6a7e51a8e}, !- Inlet Branch Name 38
  {508e5754-e883-4131-b8ff-e79f9299a3a5}, !- Inlet Branch Name 39
  {3627ffe7-2818-47d3-b3b2-aced0a80f310}, !- Inlet Branch Name 40
  {49638054-ad96-4e55-9680-872367d55113}, !- Inlet Branch Name 41
  {f0e5f8c2-84d4-48dd-b9ba-a4fb6d8dd66a}, !- Inlet Branch Name 42
  {8c9cab7d-8cb2-4777-8407-072661a8554c}, !- Inlet Branch Name 43
  {11647092-b004-4f10-9365-d9f32d63d7d2}, !- Inlet Branch Name 44
  {2eb9cd9d-daea-476d-b82f-50754d9e603d}, !- Inlet Branch Name 45
  {ab76fb9f-f645-41e3-8118-7981c749cdd1}, !- Inlet Branch Name 46
  {ef20ce81-e726-4ac9-8f11-e1d1ae88d923}, !- Inlet Branch Name 47
  {49999ca4-2e59-45d3-8021-8906e20c1f55}, !- Inlet Branch Name 48
  {f839adfa-8bcd-4768-b597-2dbbd4655070}, !- Inlet Branch Name 49
  {75a4dce7-1e88-4ed4-ba2d-fe51f1d6d23a}, !- Inlet Branch Name 50
  {43fa2aee-cae9-43bd-a6d9-de63acef748e}, !- Inlet Branch Name 51
  {dac5ce65-324a-49dd-bd62-550d95661205}, !- Inlet Branch Name 52
  {da90e3dd-0fff-41c9-94a5-a5b04bc01dc4}, !- Inlet Branch Name 53
  {eea54a8a-525d-46ba-9657-47c2528784f1}, !- Inlet Branch Name 54
  {a2e46aa0-67b6-43c4-81f0-f67a33266a3c}, !- Inlet Branch Name 55
  {21d63e9c-6025-47c4-b92f-f4bd08265953}, !- Inlet Branch Name 56
  {d04dd68e-1fc6-4635-a7c1-0a66d2febe13}, !- Inlet Branch Name 57
  {be1e27c6-736c-4877-bd89-d40ef28aac95}, !- Inlet Branch Name 58
  {090f351f-f2a0-4ffd-96a0-66cce6421166}, !- Inlet Branch Name 59
  {492f2e77-b817-4ea4-a6d9-f9ff9a2bfcdb}, !- Inlet Branch Name 60
  {eaa97ddc-606f-40e0-9983-6da58b48df27}, !- Inlet Branch Name 61
  {5024c343-c755-4ebb-adb7-d5f9ec969edd}, !- Inlet Branch Name 62
  {d95349d1-e603-40e1-8b83-4a56401c56bb}, !- Inlet Branch Name 63
  {f06190e3-831d-4a61-832d-1648a88ba4a6}, !- Inlet Branch Name 64
  {99cbe7fd-0321-48ce-a2ed-db1a780b263b}, !- Inlet Branch Name 65
  {94e35e9a-55d7-47a3-997f-0f64692fa4d4}, !- Inlet Branch Name 66
  {5d441a8a-b6de-445d-974a-4b86b5c61489}, !- Inlet Branch Name 67
  {55109c67-88d5-436d-9149-a704e35e1122}, !- Inlet Branch Name 68
  ;                                       !- Inlet Branch Name 69

OS:Connector:Splitter,
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Handle
  Connector Splitter 2,                   !- Name
  {88cbf078-d067-43e2-abea-727ee3042f7d}, !- Inlet Branch Name
  {b93574d5-dcdd-4197-bb1b-959ce01ddbe6}, !- Outlet Branch Name 1
  {a2f667cb-7418-4797-bc0e-32e759bf3aba}, !- Outlet Branch Name 2
  {6ed8c59b-b4e7-4abb-817f-1b738aac8719}, !- Outlet Branch Name 3
  {81bbbaee-c8c1-49b4-bc80-bc644a366940}, !- Outlet Branch Name 4
  {62595525-cac9-4f75-8cf5-4fe9c0cf7845}, !- Outlet Branch Name 5
  {3efb8241-7725-4325-aac5-145b3d38bd5d}, !- Outlet Branch Name 6
  {8e19d14d-d0b3-49e8-8759-c39d525ba094}, !- Outlet Branch Name 7
  {6c84033d-a169-4178-9cf5-23c32b21f23b}, !- Outlet Branch Name 8
  {fd500427-370d-42d8-9ae2-bcf2315d1117}, !- Outlet Branch Name 9
  {fa712487-b24d-4248-bc47-7fd589bd5498}, !- Outlet Branch Name 10
  {4e051fe4-fba2-4226-9e2d-d7f5445d9502}, !- Outlet Branch Name 11
  {84807537-a99e-41ee-8137-f8ee824054ee}, !- Outlet Branch Name 12
  {31ee8bea-f043-42d9-901a-22972982aff1}, !- Outlet Branch Name 13
  {555965fa-9e56-4c44-a60d-a17faa263997}, !- Outlet Branch Name 14
  {85acf231-d697-45ff-88f8-156c73e99926}, !- Outlet Branch Name 15
  {93d8f352-bfc9-4da4-97e3-cd8f6159bbc7}, !- Outlet Branch Name 16
  {32910956-4849-422b-92bb-bfb2edb9d1d6}, !- Outlet Branch Name 17
  {a7eead53-b097-4fa5-a1d5-0434919e895a}, !- Outlet Branch Name 18
  {33ffade1-59f9-4fa1-9e6d-46012eb23ec3}, !- Outlet Branch Name 19
  {a389d8c1-3f6e-4323-9c2f-1afc2667f477}, !- Outlet Branch Name 20
  {19c026c6-3fee-444b-b808-12ad258fecb3}, !- Outlet Branch Name 21
  {5be257d2-182e-451b-a7bf-b49b45f7be65}, !- Outlet Branch Name 22
  {a0aca7bb-ac76-4243-a096-877e10810d35}, !- Outlet Branch Name 23
  {13942de4-5349-44e2-8306-fd7b068b198f}, !- Outlet Branch Name 24
  {cf6cee75-69ea-414e-9eac-4154810dd2f9}, !- Outlet Branch Name 25
  {e8f5005a-8087-4f7a-afdb-6be0fffa6cf5}, !- Outlet Branch Name 26
  {782bc597-2912-40fe-9d02-0cdac4cd76ba}, !- Outlet Branch Name 27
  {7dc6b909-baae-4eff-9990-74c7c62925db}, !- Outlet Branch Name 28
  {006d0b49-c9a4-4feb-b5d4-676c37b02290}, !- Outlet Branch Name 29
  {2cbf000d-a348-4c19-a6bb-ec1fabdfc0f7}, !- Outlet Branch Name 30
  {3f643a64-5a84-4530-8284-934161a97b48}, !- Outlet Branch Name 31
  {b38799db-0730-4d09-99b2-18d0e9032115}, !- Outlet Branch Name 32
  {c94f9137-666c-4e57-a357-5bf2e362a2f8}, !- Outlet Branch Name 33
  {a42bac0a-8eed-407f-ac29-a2a152d6f7fe}, !- Outlet Branch Name 34
  {bb5bf092-62c4-4a3d-bf56-12389d7bc390}, !- Outlet Branch Name 35
  {4dd8700e-c94b-4745-a06a-156c91338740}, !- Outlet Branch Name 36
  {5cc17286-ab0f-4e55-bd8a-5e5f022a02ee}, !- Outlet Branch Name 37
  {1e92ad67-13da-444e-b2ef-066c4a481963}, !- Outlet Branch Name 38
  {9009c118-d51c-4a7f-af38-b6a0404c4c05}, !- Outlet Branch Name 39
  {2dc79948-17ff-4ba6-98a3-21c6778196b6}, !- Outlet Branch Name 40
  {d20697a8-c6a9-461c-bbe1-599d73b39049}, !- Outlet Branch Name 41
  {c406e078-4014-4011-91b7-620f8b9b2cf5}, !- Outlet Branch Name 42
  {2e905b53-d0ac-41c3-8890-31fcf5e36f7e}, !- Outlet Branch Name 43
  {ab5778ba-35ba-487d-b83b-7f25b792b559}, !- Outlet Branch Name 44
  {62906724-25a1-4d11-9f14-07758b23d15d}, !- Outlet Branch Name 45
  {a45636e5-b539-4bc4-90e6-efd9d69d2f3b}, !- Outlet Branch Name 46
  {0e55a30f-6a59-4083-82ba-9156d5a1ca8b}, !- Outlet Branch Name 47
  {5cfa841e-b288-43e7-8199-6c0d58fd01c5}, !- Outlet Branch Name 48
  {e3dd222a-19ac-4ada-b6c3-3a39ebd3866b}, !- Outlet Branch Name 49
  {cb6fed7d-bea5-43e8-a840-5965dc6677bf}, !- Outlet Branch Name 50
  {ed46d1db-b8fb-485e-b0fb-e63d5ad794c3}, !- Outlet Branch Name 51
  {835ebd67-ef13-4acb-aeed-ced6e3685d90}, !- Outlet Branch Name 52
  {2ea9acda-e707-4c33-8c75-a70dd60d9e44}, !- Outlet Branch Name 53
  {2937556c-5692-4b21-ad8a-64389a989faf}, !- Outlet Branch Name 54
  {d8421cc9-c9d9-4e38-8bb9-d8de545bf9d9}, !- Outlet Branch Name 55
  {e3de5e25-7c1d-4ed4-aa02-9c9ae68abe6c}, !- Outlet Branch Name 56
  {aa959895-4903-4aa7-ae4e-7473e5dfebd8}, !- Outlet Branch Name 57
  {eb07d4ab-44ce-4408-b569-f754a7d39245}, !- Outlet Branch Name 58
  {e0f3d5ca-5622-4372-b29c-2ccee0055587}, !- Outlet Branch Name 59
  {853ed471-647d-4de7-876e-b34549a04cc0}, !- Outlet Branch Name 60
  {1401e113-bbf2-484c-ab11-8885ed2f0e78}, !- Outlet Branch Name 61
  {8db2926c-c812-474d-8e8f-9436ef3671b2}, !- Outlet Branch Name 62
  {785a0844-5c23-4da3-9d0c-f1562d6924e2}, !- Outlet Branch Name 63
  {e65e7282-f9e9-4030-b0ee-790d7ce472eb}, !- Outlet Branch Name 64
  {66b86fae-a318-4c2c-ac5e-9b7590d5d875}, !- Outlet Branch Name 65
  {8b504c53-6258-43b8-a566-7510d55bfe6e}, !- Outlet Branch Name 66
  {8d95273c-9a29-47da-a8f7-cc852103ba1d}, !- Outlet Branch Name 67
  {f5dbcfad-fee5-42e5-af27-14739b5ba3a2}, !- Outlet Branch Name 68
  ;                                       !- Outlet Branch Name 69

OS:Connection,
  {c80c5edf-6a97-45ac-95f1-ceb34d52fc3d}, !- Handle
  {736e6e30-cc19-4458-99eb-7751e6d7cd11}, !- Name
  {107c09db-8e25-4878-aaf4-48a0c30c3b4a}, !- Source Object
  17,                                     !- Outlet Port
  {d2147d4f-dd46-4395-b178-1366bf6eed37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93574d5-dcdd-4197-bb1b-959ce01ddbe6}, !- Handle
  {714d157b-e8ca-4ae6-ad8f-02ed76e8dd82}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  3,                                      !- Outlet Port
  {74d6df12-a597-476d-a894-30bc00f05a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819c36ed-a634-46de-952f-f448b1cf6738}, !- Handle
  {c00f47dc-46d5-416c-9210-8fb8823f2c48}, !- Name
  {0c53d471-cbf0-44be-ab06-b966c43f78ef}, !- Source Object
  3,                                      !- Outlet Port
  {107c09db-8e25-4878-aaf4-48a0c30c3b4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e9320fb5-e19d-4bbd-b290-8796efd9a237}, !- Handle
  {107c09db-8e25-4878-aaf4-48a0c30c3b4a}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {43ca3c27-7d58-40e2-a2d6-0794ead13238}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {ac99082f-15f1-448b-a0a6-475404c45af0}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {e066b9c8-fd63-4b57-b654-289f42ac5c46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e066b9c8-fd63-4b57-b654-289f42ac5c46}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {cb330c79-5e2d-4ff1-b815-9ab6b72f44e0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {26b6e44d-d81f-4e71-99b9-8438f5a26cf9}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {a8b06400-60fd-44a1-b3e9-5552d667e103}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8b06400-60fd-44a1-b3e9-5552d667e103}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {46451496-51a4-4551-ba88-77727bbd1332}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {ac99082f-15f1-448b-a0a6-475404c45af0}, !- Schedule Name
  {113264a3-9034-45fd-8145-a83bf2870851}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {69bb388b-b4bd-47ac-9631-6c6ba00174fe}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {9f31cd89-31d8-4dad-bb4d-7db4e1e0e11c}, !- Inlet Node Name
  {44fbede9-9a59-4828-b13d-233b23bf2a53}, !- Outlet Node Name
=======
  {ce7ced0e-1e00-4367-aff7-c24d288c4d80}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {26b6e44d-d81f-4e71-99b9-8438f5a26cf9}, !- Schedule Name
  {0ce16b72-838f-4f06-8450-7af781c5cb2e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {65d63fc5-2cc4-4c12-879c-6813c9305ccb}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {fc2bdd8a-f37a-48e1-aa1c-ed863c797b7d}, !- Inlet Node Name
  {47d87182-381d-4c3d-8cfa-4386268c358c}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {f39881f9-212e-404f-a667-3b5e6c485ca5}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {44fbede9-9a59-4828-b13d-233b23bf2a53}, !- Inlet Port
  {2617e8a2-1790-4952-8f59-a29733efa510}; !- Outlet Port

OS:Connection,
  {9f31cd89-31d8-4dad-bb4d-7db4e1e0e11c}, !- Handle
  {bfee6a7a-5647-475c-adb4-3131f31f3e1c}, !- Name
  {3b522357-ad72-4862-8054-2ca8d86b0303}, !- Source Object
  3,                                      !- Outlet Port
  {69bb388b-b4bd-47ac-9631-6c6ba00174fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fbede9-9a59-4828-b13d-233b23bf2a53}, !- Handle
  {0ba82624-59b8-4683-b217-d120aac5bc08}, !- Name
  {69bb388b-b4bd-47ac-9631-6c6ba00174fe}, !- Source Object
  3,                                      !- Outlet Port
  {f39881f9-212e-404f-a667-3b5e6c485ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2617e8a2-1790-4952-8f59-a29733efa510}, !- Handle
  {a5004eee-aed7-4b71-a8bb-74eab9f907e7}, !- Name
  {f39881f9-212e-404f-a667-3b5e6c485ca5}, !- Source Object
  3,                                      !- Outlet Port
  {28a0e2b3-520b-44bc-b80d-8c29ebed63dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {5074c5bc-9d26-4b11-bfd1-7bb5c3f486e9}, !- Handle
  Boiler 6199kBtu/hr 0.75 Thermal Eff,    !- Name
=======
  {1f4b30c5-38f6-4ebe-a3ed-7f63fb73adb3}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {47d87182-381d-4c3d-8cfa-4386268c358c}, !- Inlet Port
  {c0c9e701-4f60-4aaa-bc1f-6dc514637bf4}; !- Outlet Port

OS:Connection,
  {fc2bdd8a-f37a-48e1-aa1c-ed863c797b7d}, !- Handle
  {68ea19b8-99ba-4468-b8ef-c3c30c47d4e5}, !- Name
  {093bfed8-0167-43fc-8407-f3f744188754}, !- Source Object
  3,                                      !- Outlet Port
  {65d63fc5-2cc4-4c12-879c-6813c9305ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d87182-381d-4c3d-8cfa-4386268c358c}, !- Handle
  {01f7fb0b-69e9-433c-b797-7b962f7a7053}, !- Name
  {65d63fc5-2cc4-4c12-879c-6813c9305ccb}, !- Source Object
  3,                                      !- Outlet Port
  {1f4b30c5-38f6-4ebe-a3ed-7f63fb73adb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c9e701-4f60-4aaa-bc1f-6dc514637bf4}, !- Handle
  {6bcb8a02-a876-45a1-970c-787718d4c175}, !- Name
  {1f4b30c5-38f6-4ebe-a3ed-7f63fb73adb3}, !- Source Object
  3,                                      !- Outlet Port
  {f77a0a0a-b8fd-44fd-afe0-24d3278a48b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {559898e5-dd25-47e0-ba7a-383beaecb84d}, !- Handle
  Boiler 6132kBtu/hr 0.75 Thermal Eff,    !- Name
>>>>>>> pnnl/osm_geo_templates
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
<<<<<<< HEAD
  {54b9f129-7b66-45a1-a367-387df4d50346}, !- Normalized Boiler Efficiency Curve Name
=======
  {5ada6e3f-339a-44da-8cf9-7852a8b7016d}, !- Normalized Boiler Efficiency Curve Name
>>>>>>> pnnl/osm_geo_templates
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
<<<<<<< HEAD
  {f538045d-bab0-4d1d-8b28-942971684684}, !- Boiler Water Inlet Node Name
  {071568fc-f864-450a-a823-6a940de08706}, !- Boiler Water Outlet Node Name
=======
  {1d40b7e5-e75f-4763-83ab-b9a0cde34ae8}, !- Boiler Water Inlet Node Name
  {ebeeee4b-c20e-46ee-87cd-e78606e87553}, !- Boiler Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {24b82b44-7633-4267-82f5-6d3385656d5d}, !- Handle
  Boiler 6199kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {071568fc-f864-450a-a823-6a940de08706}, !- Inlet Port
  {e1cf4534-d035-48cd-ab92-0e63b84626b0}; !- Outlet Port

OS:Connection,
  {f538045d-bab0-4d1d-8b28-942971684684}, !- Handle
  {756ca077-8dbc-4518-9fea-7ca20c6d6d5e}, !- Name
  {d33460bc-31a8-4544-b325-2751b5bfe666}, !- Source Object
  3,                                      !- Outlet Port
  {5074c5bc-9d26-4b11-bfd1-7bb5c3f486e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {071568fc-f864-450a-a823-6a940de08706}, !- Handle
  {355ef858-83d5-4f99-9fd2-f4af2f3f0e07}, !- Name
  {5074c5bc-9d26-4b11-bfd1-7bb5c3f486e9}, !- Source Object
  13,                                     !- Outlet Port
  {24b82b44-7633-4267-82f5-6d3385656d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1cf4534-d035-48cd-ab92-0e63b84626b0}, !- Handle
  {488c24a5-c462-4b13-bb6d-d400b3c410f2}, !- Name
  {24b82b44-7633-4267-82f5-6d3385656d5d}, !- Source Object
  3,                                      !- Outlet Port
  {ddb9c522-ec89-4227-9b6d-bf5df17d888e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {432f8d31-eabf-4278-99c1-896afb4a5264}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a48ff8eb-ec29-4384-a46f-e52214739057}, !- Inlet Node Name
  {78b7e688-ce98-4e09-931d-9d64af1a7a32}; !- Outlet Node Name

OS:Node,
  {b149c317-04a9-4b40-81c7-5bd10274888c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {1db0991b-eab5-46f4-8d62-2cff73c26ae8}, !- Inlet Port
  {a48ff8eb-ec29-4384-a46f-e52214739057}; !- Outlet Port

OS:Connection,
  {1db0991b-eab5-46f4-8d62-2cff73c26ae8}, !- Handle
  {c062b488-4ca7-4bff-a133-ff83bbc39349}, !- Name
  {28a0e2b3-520b-44bc-b80d-8c29ebed63dc}, !- Source Object
  4,                                      !- Outlet Port
  {b149c317-04a9-4b40-81c7-5bd10274888c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cad3172-6d0d-4e1e-af45-8a6b411b9db2}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {78b7e688-ce98-4e09-931d-9d64af1a7a32}, !- Inlet Port
  {aefc2003-7c62-43df-b271-f95a36a02c43}; !- Outlet Port

OS:Connection,
  {a48ff8eb-ec29-4384-a46f-e52214739057}, !- Handle
  {a9fb14a9-54ca-4b13-a787-dd264e2d8c14}, !- Name
  {b149c317-04a9-4b40-81c7-5bd10274888c}, !- Source Object
  3,                                      !- Outlet Port
  {432f8d31-eabf-4278-99c1-896afb4a5264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b7e688-ce98-4e09-931d-9d64af1a7a32}, !- Handle
  {213e514f-dcba-4060-9666-1e2b0d2a17a7}, !- Name
  {432f8d31-eabf-4278-99c1-896afb4a5264}, !- Source Object
  3,                                      !- Outlet Port
  {2cad3172-6d0d-4e1e-af45-8a6b411b9db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefc2003-7c62-43df-b271-f95a36a02c43}, !- Handle
  {975e4b5f-a548-4950-981a-069a1a0823c3}, !- Name
  {2cad3172-6d0d-4e1e-af45-8a6b411b9db2}, !- Source Object
  3,                                      !- Outlet Port
  {ddb9c522-ec89-4227-9b6d-bf5df17d888e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {04d2ad26-c5e9-4238-b42c-6314098e1503}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {a63fa570-dfb3-4f45-b6ab-9ecb4140dfcf}, !- Inlet Node Name
  {f42970ab-39ca-4627-b4ad-6e7d31b346cd}; !- Outlet Node Name

OS:Node,
  {00f6cd3c-2e96-4afb-b6cf-a1e1832b6923}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f42970ab-39ca-4627-b4ad-6e7d31b346cd}, !- Inlet Port
  {1946f1b8-78f7-4c00-ac47-276c47cec7ed}; !- Outlet Port

OS:Connection,
  {a63fa570-dfb3-4f45-b6ab-9ecb4140dfcf}, !- Handle
  {1ab330e3-92ab-4640-a0df-16a058ac4dc6}, !- Name
  {71acbd4f-cefd-492c-8836-eda74b5c6939}, !- Source Object
  3,                                      !- Outlet Port
  {04d2ad26-c5e9-4238-b42c-6314098e1503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42970ab-39ca-4627-b4ad-6e7d31b346cd}, !- Handle
  {83022ef2-11e6-43b9-b23e-fbffa43aa65a}, !- Name
  {04d2ad26-c5e9-4238-b42c-6314098e1503}, !- Source Object
  3,                                      !- Outlet Port
  {00f6cd3c-2e96-4afb-b6cf-a1e1832b6923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946f1b8-78f7-4c00-ac47-276c47cec7ed}, !- Handle
  {806f4261-a894-4b42-ba83-abc85a4b8e02}, !- Name
  {00f6cd3c-2e96-4afb-b6cf-a1e1832b6923}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7076ec2-0668-4360-a68e-c0401cbf8070}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {610b8fc7-6f71-4ed4-ab87-8223b93bb6be}, !- Inlet Node Name
  {b8ba2fa4-3623-4403-b00c-11505f61bb8c}; !- Outlet Node Name

OS:Node,
  {7bd81cb3-765f-485a-a6e9-f11697c9972f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {fc022324-9c5c-4e51-aad7-402bc2a84505}, !- Inlet Port
  {610b8fc7-6f71-4ed4-ab87-8223b93bb6be}; !- Outlet Port

OS:Connection,
  {fc022324-9c5c-4e51-aad7-402bc2a84505}, !- Handle
  {42134f1f-dca2-450b-9798-64bfddad1b0a}, !- Name
  {ddb9c522-ec89-4227-9b6d-bf5df17d888e}, !- Source Object
  2,                                      !- Outlet Port
  {7bd81cb3-765f-485a-a6e9-f11697c9972f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610b8fc7-6f71-4ed4-ab87-8223b93bb6be}, !- Handle
  {e496241b-7504-4085-a204-12c90eeeed38}, !- Name
  {7bd81cb3-765f-485a-a6e9-f11697c9972f}, !- Source Object
  3,                                      !- Outlet Port
  {a7076ec2-0668-4360-a68e-c0401cbf8070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ba2fa4-3623-4403-b00c-11505f61bb8c}, !- Handle
  {8c96af51-57a3-4f82-8e19-df5b027b0df5}, !- Name
  {a7076ec2-0668-4360-a68e-c0401cbf8070}, !- Source Object
  3,                                      !- Outlet Port
  {113264a3-9034-45fd-8145-a83bf2870851}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a845d17-03a0-4579-bedc-cfdc52587967}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {5610d4a8-402d-414e-84e7-f8fb34daed18}, !- Inlet Node Name
  {f2e091a7-f3c9-450e-997e-b863c4c9e9f2}; !- Outlet Node Name

OS:Node,
  {6894f9b0-85ae-42f9-a24e-14a74055a3a3}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {f2e091a7-f3c9-450e-997e-b863c4c9e9f2}, !- Inlet Port
  {8b8ce901-f087-4d58-9558-a307d31fe166}; !- Outlet Port

OS:Connection,
  {5610d4a8-402d-414e-84e7-f8fb34daed18}, !- Handle
  {30483607-851c-4d91-af3c-6132f9163dae}, !- Name
  {992f5cef-e6a6-4e5a-963a-b31414b348d1}, !- Source Object
  3,                                      !- Outlet Port
  {2a845d17-03a0-4579-bedc-cfdc52587967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e091a7-f3c9-450e-997e-b863c4c9e9f2}, !- Handle
  {97bb39e7-a91a-4a24-b85d-54e4421d2889}, !- Name
  {2a845d17-03a0-4579-bedc-cfdc52587967}, !- Source Object
  3,                                      !- Outlet Port
  {6894f9b0-85ae-42f9-a24e-14a74055a3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8ce901-f087-4d58-9558-a307d31fe166}, !- Handle
  {19361f80-d0bb-4434-9b4b-9b2be0de5a5f}, !- Name
  {6894f9b0-85ae-42f9-a24e-14a74055a3a3}, !- Source Object
  3,                                      !- Outlet Port
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77228688-a096-4111-9d97-f3977aca2647}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {11cef10c-f4f4-4960-9075-0c7981d27cc2}, !- Inlet Node Name
  {8287c866-315d-4cb3-8e30-1c663e83a927}; !- Outlet Node Name

OS:Node,
  {44434ae6-be32-45fd-a40c-3e032377449e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a20c6ae2-b90e-4d0e-b943-6e9e4632a9e3}, !- Inlet Port
  {11cef10c-f4f4-4960-9075-0c7981d27cc2}; !- Outlet Port

OS:Connection,
  {a20c6ae2-b90e-4d0e-b943-6e9e4632a9e3}, !- Handle
  {11a2b1b6-d803-4131-9157-3b04d4c80043}, !- Name
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Source Object
  2,                                      !- Outlet Port
  {44434ae6-be32-45fd-a40c-3e032377449e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cef10c-f4f4-4960-9075-0c7981d27cc2}, !- Handle
  {eed11efe-9c0c-4cb1-a464-59094782d568}, !- Name
  {44434ae6-be32-45fd-a40c-3e032377449e}, !- Source Object
  3,                                      !- Outlet Port
  {77228688-a096-4111-9d97-f3977aca2647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8287c866-315d-4cb3-8e30-1c663e83a927}, !- Handle
  {1da7c8fe-e22b-42e6-bf7e-9a0f732b9652}, !- Name
  {77228688-a096-4111-9d97-f3977aca2647}, !- Source Object
  3,                                      !- Outlet Port
  {38a3a8d6-71d0-4e3b-8534-0eb608a85d03}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {45281492-7646-4c91-93cb-a4521851424c}, !- Handle
=======
  {3b3548a8-5fad-4211-b248-fcb772555552}, !- Handle
  Boiler 6132kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {ebeeee4b-c20e-46ee-87cd-e78606e87553}, !- Inlet Port
  {d7d58a86-4a41-49be-9385-28aea21866af}; !- Outlet Port

OS:Connection,
  {1d40b7e5-e75f-4763-83ab-b9a0cde34ae8}, !- Handle
  {ca6b35e3-fb3d-4100-b0f8-c9c9167207b7}, !- Name
  {712032bb-dc8c-4b85-acb9-1abcff406e06}, !- Source Object
  3,                                      !- Outlet Port
  {559898e5-dd25-47e0-ba7a-383beaecb84d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ebeeee4b-c20e-46ee-87cd-e78606e87553}, !- Handle
  {644a9e84-6365-40fb-bf23-29a979c44fdf}, !- Name
  {559898e5-dd25-47e0-ba7a-383beaecb84d}, !- Source Object
  13,                                     !- Outlet Port
  {3b3548a8-5fad-4211-b248-fcb772555552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d58a86-4a41-49be-9385-28aea21866af}, !- Handle
  {afbc76d4-4dee-44cd-967c-d0cf50242aba}, !- Name
  {3b3548a8-5fad-4211-b248-fcb772555552}, !- Source Object
  3,                                      !- Outlet Port
  {b773567a-f7cf-446e-b80f-70351779882a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c7b8272-a123-4374-bdbe-cd3c8a808d19}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {9bf88180-ebc8-4e60-be31-91946b753911}, !- Inlet Node Name
  {227a8a41-7027-466d-8f76-be38a2c1169b}; !- Outlet Node Name

OS:Node,
  {bb037c69-f750-4a18-af0d-259063b94f8e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {2f197b1a-a7a2-4a5f-9799-977c7a9e4e91}, !- Inlet Port
  {9bf88180-ebc8-4e60-be31-91946b753911}; !- Outlet Port

OS:Connection,
  {2f197b1a-a7a2-4a5f-9799-977c7a9e4e91}, !- Handle
  {366bc966-d254-4443-be49-3f8e7e851fe8}, !- Name
  {f77a0a0a-b8fd-44fd-afe0-24d3278a48b4}, !- Source Object
  4,                                      !- Outlet Port
  {bb037c69-f750-4a18-af0d-259063b94f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2caad0c9-d9c9-4d07-a338-fc040acdfcf7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {227a8a41-7027-466d-8f76-be38a2c1169b}, !- Inlet Port
  {ed782b54-43ca-4215-b5d8-4aaf1cca34a9}; !- Outlet Port

OS:Connection,
  {9bf88180-ebc8-4e60-be31-91946b753911}, !- Handle
  {ceb0a4d9-391b-4ba6-a7f2-44a6a6de7ec7}, !- Name
  {bb037c69-f750-4a18-af0d-259063b94f8e}, !- Source Object
  3,                                      !- Outlet Port
  {9c7b8272-a123-4374-bdbe-cd3c8a808d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227a8a41-7027-466d-8f76-be38a2c1169b}, !- Handle
  {ce356f87-ac3c-43ca-8f71-7b0b12833e8c}, !- Name
  {9c7b8272-a123-4374-bdbe-cd3c8a808d19}, !- Source Object
  3,                                      !- Outlet Port
  {2caad0c9-d9c9-4d07-a338-fc040acdfcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
