  {ed782b54-43ca-4215-b5d8-4aaf1cca34a9}, !- Handle
  {a30e3d57-5eca-40c5-a7e2-c78b72a97bdf}, !- Name
  {2caad0c9-d9c9-4d07-a338-fc040acdfcf7}, !- Source Object
  3,                                      !- Outlet Port
  {b773567a-f7cf-446e-b80f-70351779882a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f28fd18-79a2-4675-a680-b88066fbe000}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {e69239e1-8cb1-4305-9393-4c60b7bb164a}, !- Inlet Node Name
  {09dc371f-0dc6-4756-907f-33b798dfb26f}; !- Outlet Node Name

OS:Node,
  {bae939dc-2019-463c-954c-fc205919bb3f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {09dc371f-0dc6-4756-907f-33b798dfb26f}, !- Inlet Port
  {43ce7f5e-2cb8-4f4f-93ac-2e0c459299b2}; !- Outlet Port

OS:Connection,
  {e69239e1-8cb1-4305-9393-4c60b7bb164a}, !- Handle
  {a649e692-f619-44f6-8cbb-fe5d727ede35}, !- Name
  {74d6df12-a597-476d-a894-30bc00f05a5b}, !- Source Object
  3,                                      !- Outlet Port
  {0f28fd18-79a2-4675-a680-b88066fbe000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09dc371f-0dc6-4756-907f-33b798dfb26f}, !- Handle
  {db68896c-316f-4e2f-8199-d72a7af77fd3}, !- Name
  {0f28fd18-79a2-4675-a680-b88066fbe000}, !- Source Object
  3,                                      !- Outlet Port
  {bae939dc-2019-463c-954c-fc205919bb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ce7f5e-2cb8-4f4f-93ac-2e0c459299b2}, !- Handle
  {c703cf4f-e4bd-4de4-8839-3655877b27c8}, !- Name
  {bae939dc-2019-463c-954c-fc205919bb3f}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f400cd42-6bb1-429f-8357-da24e5e7f574}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {a91ed3ab-3c5b-48dd-90b0-b80f9bc245bc}, !- Inlet Node Name
  {130ed5a3-716a-4a64-865b-68597027fdd6}; !- Outlet Node Name

OS:Node,
  {fa623e86-f29d-496c-b46a-8da9871ea0d8}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {572989bb-d260-4320-9f32-50d428969f86}, !- Inlet Port
  {a91ed3ab-3c5b-48dd-90b0-b80f9bc245bc}; !- Outlet Port

OS:Connection,
  {572989bb-d260-4320-9f32-50d428969f86}, !- Handle
  {dfea50ab-e4f2-476d-b2bf-2cb3f0b7c89f}, !- Name
  {b773567a-f7cf-446e-b80f-70351779882a}, !- Source Object
  2,                                      !- Outlet Port
  {fa623e86-f29d-496c-b46a-8da9871ea0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91ed3ab-3c5b-48dd-90b0-b80f9bc245bc}, !- Handle
  {98221f35-0c4e-49dd-8808-f62a9f039e78}, !- Name
  {fa623e86-f29d-496c-b46a-8da9871ea0d8}, !- Source Object
  3,                                      !- Outlet Port
  {f400cd42-6bb1-429f-8357-da24e5e7f574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130ed5a3-716a-4a64-865b-68597027fdd6}, !- Handle
  {659fe109-4b60-47c8-a001-61f5b74e02b8}, !- Name
  {f400cd42-6bb1-429f-8357-da24e5e7f574}, !- Source Object
  3,                                      !- Outlet Port
  {0ce16b72-838f-4f06-8450-7af781c5cb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69e49a88-1da7-4c9e-b3cb-7ee97b491a9b}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {09297925-809e-477b-919b-43845e993aeb}, !- Inlet Node Name
  {ffd142ab-b11a-42b2-9e56-0528c72fe145}; !- Outlet Node Name

OS:Node,
  {dc1072f8-896f-4e8a-aed0-52f1f7f6464b}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ffd142ab-b11a-42b2-9e56-0528c72fe145}, !- Inlet Port
  {88cbf078-d067-43e2-abea-727ee3042f7d}; !- Outlet Port

OS:Connection,
  {09297925-809e-477b-919b-43845e993aeb}, !- Handle
  {8f38f13f-8a54-4327-a08c-ed20e8a9ddac}, !- Name
  {d2147d4f-dd46-4395-b178-1366bf6eed37}, !- Source Object
  3,                                      !- Outlet Port
  {69e49a88-1da7-4c9e-b3cb-7ee97b491a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd142ab-b11a-42b2-9e56-0528c72fe145}, !- Handle
  {d8f91fe4-bc7e-4c39-9449-fd5e2dcde7b1}, !- Name
  {69e49a88-1da7-4c9e-b3cb-7ee97b491a9b}, !- Source Object
  3,                                      !- Outlet Port
  {dc1072f8-896f-4e8a-aed0-52f1f7f6464b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cbf078-d067-43e2-abea-727ee3042f7d}, !- Handle
  {7dc9cb25-3fe7-4856-a32c-3f821b8dcb34}, !- Name
  {dc1072f8-896f-4e8a-aed0-52f1f7f6464b}, !- Source Object
  3,                                      !- Outlet Port
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc4f31d3-d76e-4f9c-a86b-054df4ad94b9}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {34178ffd-2f43-4908-b652-efe4d9f978ef}, !- Inlet Node Name
  {c715db29-cabb-4d5c-a208-fc259610e517}; !- Outlet Node Name

OS:Node,
  {c31c7630-2d11-4a02-bd2a-c8b82f4f5203}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {87723ec5-cc9d-4189-bd3f-07857a05de02}, !- Inlet Port
  {34178ffd-2f43-4908-b652-efe4d9f978ef}; !- Outlet Port

OS:Connection,
  {87723ec5-cc9d-4189-bd3f-07857a05de02}, !- Handle
  {4109e819-5b68-4409-8321-9933b71fbb3b}, !- Name
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Source Object
  2,                                      !- Outlet Port
  {c31c7630-2d11-4a02-bd2a-c8b82f4f5203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34178ffd-2f43-4908-b652-efe4d9f978ef}, !- Handle
  {00446f29-01ef-4fc7-8ea5-dc596b04b754}, !- Name
  {c31c7630-2d11-4a02-bd2a-c8b82f4f5203}, !- Source Object
  3,                                      !- Outlet Port
  {bc4f31d3-d76e-4f9c-a86b-054df4ad94b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c715db29-cabb-4d5c-a208-fc259610e517}, !- Handle
  {cfac180a-2c2d-4004-ad1e-486ce25c05d1}, !- Name
  {bc4f31d3-d76e-4f9c-a86b-054df4ad94b9}, !- Source Object
  3,                                      !- Outlet Port
  {0c53d471-cbf0-44be-ab06-b966c43f78ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {95b4f29d-c713-4639-bdfb-afd2859255c3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {627a50dc-bac4-49e6-8d7d-0399fab25352}, !- Loop Temperature Setpoint Node Name
=======
  {d77b66cd-8492-4e8c-b798-ab499813fe34}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {c7067256-a211-4bfd-9ebd-84824e6f3391}, !- Plant Side Inlet Node Name
  {18408449-512f-41f4-98ee-16b1a624f273}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6d7feb62-e9d0-4b41-a13f-f8a90cae8962}, !- Demand Side Inlet Node Name
  {eb57f26e-cd8a-4c99-b616-a1a06a29dfaa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {191219b2-b26f-4beb-b41a-b33d70718c77}, !- Availability Manager List Name
=======
  {5d7733fb-41d9-422b-9395-f90afd435ad8}, !- Plant Side Inlet Node Name
  {d1828f47-6c5a-45d8-a6c0-5293d6518515}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0f361c24-672a-418f-90d0-5ed565368eca}, !- Demand Side Inlet Node Name
  {a2a8d476-c6c4-407c-8b2d-099222b2f42a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4c2761da-c15e-45d3-a234-f7e5f745369c}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {572e88d9-0fc2-4045-a224-73b8a271dd2e}, !- Demand Mixer Name
  {76352153-2b7b-4077-8a2f-b1e0855bde78}, !- Demand Splitter Name
  {c591aaf7-306f-4bee-8179-dcf9a80a9924}, !- Supply Mixer Name
  {db6794b7-2c5f-4284-877e-e0bbbf23470c}; !- Supply Splitter Name

OS:Node,
  {1be64299-fdb4-4c2d-9397-ebe9f8fc2038}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {c7067256-a211-4bfd-9ebd-84824e6f3391}, !- Inlet Port
  {24729dd0-11ab-4eab-81d6-78bd170fac18}; !- Outlet Port

OS:Node,
  {627a50dc-bac4-49e6-8d7d-0399fab25352}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {fda9758f-6d1b-4dfe-b673-f73921931c9f}, !- Inlet Port
  {18408449-512f-41f4-98ee-16b1a624f273}; !- Outlet Port

OS:Node,
  {cac0c21b-f719-41c1-8a59-9a1b20615a24}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {ec67310e-f110-4d0c-951d-ce1f86eb23bf}, !- Inlet Port
  {5728c29c-5fe6-4ecd-ab1d-59357870cf29}; !- Outlet Port

OS:Connector:Mixer,
  {c591aaf7-306f-4bee-8179-dcf9a80a9924}, !- Handle
  Connector Mixer 3,                      !- Name
  {1dc6ed42-de04-431c-be03-5850a0175021}, !- Outlet Branch Name
  {2f7c03ee-ffef-4ece-a869-0aa266925ad6}, !- Inlet Branch Name 1
  {87d190d4-1594-463d-a1b1-963a00c90e9b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {db6794b7-2c5f-4284-877e-e0bbbf23470c}, !- Handle
  Connector Splitter 3,                   !- Name
  {ef19626d-6115-4693-8c08-793016463090}, !- Inlet Branch Name
  {ec67310e-f110-4d0c-951d-ce1f86eb23bf}, !- Outlet Branch Name 1
  {f867ffbb-466e-4268-b676-d33d05cd3a95}; !- Outlet Branch Name 2

OS:Connection,
  {c7067256-a211-4bfd-9ebd-84824e6f3391}, !- Handle
  {58057efb-f7fc-4a1f-892d-3e15fd65ca91}, !- Name
  {45281492-7646-4c91-93cb-a4521851424c}, !- Source Object
  14,                                     !- Outlet Port
  {1be64299-fdb4-4c2d-9397-ebe9f8fc2038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec67310e-f110-4d0c-951d-ce1f86eb23bf}, !- Handle
  {345bda00-6c32-4a8d-86b0-ecd52a5054e5}, !- Name
  {db6794b7-2c5f-4284-877e-e0bbbf23470c}, !- Source Object
  3,                                      !- Outlet Port
  {cac0c21b-f719-41c1-8a59-9a1b20615a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18408449-512f-41f4-98ee-16b1a624f273}, !- Handle
  {47d495d1-67bb-4511-99af-eb968060812a}, !- Name
  {627a50dc-bac4-49e6-8d7d-0399fab25352}, !- Source Object
  3,                                      !- Outlet Port
  {45281492-7646-4c91-93cb-a4521851424c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b07eff88-de85-49ed-a58a-badf89c6e32c}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {6d7feb62-e9d0-4b41-a13f-f8a90cae8962}, !- Inlet Port
  {1647c23b-57d5-4008-9f7e-c136b57c0c09}; !- Outlet Port

OS:Node,
  {bc33c0d8-d47b-48ac-b0db-e79515fc9846}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {8350523c-a873-4f75-9585-65cd37ae5e6a}, !- Inlet Port
  {eb57f26e-cd8a-4c99-b616-a1a06a29dfaa}; !- Outlet Port

OS:Node,
  {403ff484-0380-4c70-a86e-9dc57db2203f}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {d802dcc2-c9f5-43b4-a5b0-974ffe256861}, !- Inlet Port
  {672811fc-ebde-4e62-8fdd-9fea66fb6ca9}; !- Outlet Port

OS:Connector:Mixer,
  {572e88d9-0fc2-4045-a224-73b8a271dd2e}, !- Handle
  Connector Mixer 4,                      !- Name
  {58dd57a5-e4d1-464e-b45d-bedd8f7c833f}, !- Outlet Branch Name
  {119823f6-22de-4992-95cc-09a5ef4cf6b0}, !- Inlet Branch Name 1
  {f2f74ff0-4e23-4a24-8016-18b12935bca4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {76352153-2b7b-4077-8a2f-b1e0855bde78}, !- Handle
  Connector Splitter 4,                   !- Name
  {75d784ce-01ad-4c3d-afd9-7bf78825a6f5}, !- Inlet Branch Name
  {d802dcc2-c9f5-43b4-a5b0-974ffe256861}, !- Outlet Branch Name 1
  {c1ff07e1-dfa4-4e7c-83e4-a2a9d76c6083}; !- Outlet Branch Name 2

OS:Connection,
  {6d7feb62-e9d0-4b41-a13f-f8a90cae8962}, !- Handle
  {d29c4046-8646-4cc7-a84b-d9fab4d957be}, !- Name
  {45281492-7646-4c91-93cb-a4521851424c}, !- Source Object
  17,                                     !- Outlet Port
  {b07eff88-de85-49ed-a58a-badf89c6e32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d802dcc2-c9f5-43b4-a5b0-974ffe256861}, !- Handle
  {ea50aa79-8f44-4d9a-a97d-c69c894d0f8f}, !- Name
  {76352153-2b7b-4077-8a2f-b1e0855bde78}, !- Source Object
  3,                                      !- Outlet Port
  {403ff484-0380-4c70-a86e-9dc57db2203f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb57f26e-cd8a-4c99-b616-a1a06a29dfaa}, !- Handle
  {22b5d846-2a91-4105-85d0-db8c5dc85da9}, !- Name
  {bc33c0d8-d47b-48ac-b0db-e79515fc9846}, !- Source Object
  3,                                      !- Outlet Port
  {45281492-7646-4c91-93cb-a4521851424c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d195079c-6fc5-40f5-aedc-e065a924b9a6}, !- Handle
  {45281492-7646-4c91-93cb-a4521851424c}, !- Plant or Condenser Loop Name
=======
  {0db4c801-aae4-488c-980c-72a028207eff}, !- Demand Mixer Name
  {e62c9f8c-92ae-45ff-abd3-24ca3793d48c}, !- Demand Splitter Name
  {e502fd25-75c4-4b29-8bd4-de1262455cab}, !- Supply Mixer Name
  {80f7b720-744b-4bf6-ac95-9e9a5b32a4a4}; !- Supply Splitter Name

OS:Node,
  {9d45a9a6-b677-4313-8643-d78cf8835aad}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {5d7733fb-41d9-422b-9395-f90afd435ad8}, !- Inlet Port
  {5dcd89e3-6ea9-4f9b-b0f0-59168cf6ccc1}; !- Outlet Port

OS:Node,
  {d77b66cd-8492-4e8c-b798-ab499813fe34}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {1a361d8e-3be6-41ab-a6ac-c7933028b00d}, !- Inlet Port
  {d1828f47-6c5a-45d8-a6c0-5293d6518515}; !- Outlet Port

OS:Node,
  {87c6e848-1892-43f3-a190-df3e7b6bd620}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {d82e3497-8524-4b4a-82b4-5ede7c9e04e1}, !- Inlet Port
  {3e6f9641-08d9-4168-9ff5-5068604917ea}; !- Outlet Port

OS:Connector:Mixer,
  {e502fd25-75c4-4b29-8bd4-de1262455cab}, !- Handle
  Connector Mixer 3,                      !- Name
  {8e87df03-2214-4844-8630-d0d4402cc221}, !- Outlet Branch Name
  {a7c75307-143b-43bf-9d9f-0766833b5483}, !- Inlet Branch Name 1
  {179d4f2e-ecf7-4ccc-bc92-75ee8e707d53}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {80f7b720-744b-4bf6-ac95-9e9a5b32a4a4}, !- Handle
  Connector Splitter 3,                   !- Name
  {95b01186-23e0-4f0d-b46f-3bb04287446e}, !- Inlet Branch Name
  {d82e3497-8524-4b4a-82b4-5ede7c9e04e1}, !- Outlet Branch Name 1
  {1834baf0-9022-4562-b9ca-ca829b8a7f17}; !- Outlet Branch Name 2

OS:Connection,
  {5d7733fb-41d9-422b-9395-f90afd435ad8}, !- Handle
  {3808ea1f-ffb2-4da2-b821-0a23777328d9}, !- Name
  {95b4f29d-c713-4639-bdfb-afd2859255c3}, !- Source Object
  14,                                     !- Outlet Port
  {9d45a9a6-b677-4313-8643-d78cf8835aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82e3497-8524-4b4a-82b4-5ede7c9e04e1}, !- Handle
  {a7e1fae7-66ee-4153-91d1-dc83013407e2}, !- Name
  {80f7b720-744b-4bf6-ac95-9e9a5b32a4a4}, !- Source Object
  3,                                      !- Outlet Port
  {87c6e848-1892-43f3-a190-df3e7b6bd620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1828f47-6c5a-45d8-a6c0-5293d6518515}, !- Handle
  {8998f5e6-9c0a-46e3-9a58-a0031189517e}, !- Name
  {d77b66cd-8492-4e8c-b798-ab499813fe34}, !- Source Object
  3,                                      !- Outlet Port
  {95b4f29d-c713-4639-bdfb-afd2859255c3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91fc5aee-4be6-4aad-90a9-948546a749db}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {0f361c24-672a-418f-90d0-5ed565368eca}, !- Inlet Port
  {f8d48fed-6216-4627-b687-02ba4312091a}; !- Outlet Port

OS:Node,
  {cac5d05d-ef3e-4167-8d08-15aa467a125b}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {ea8321e4-1e41-4943-8758-80d7b750f03c}, !- Inlet Port
  {a2a8d476-c6c4-407c-8b2d-099222b2f42a}; !- Outlet Port

OS:Node,
  {3aa4b1e2-4bfc-4b0e-ae8c-5aaecf3f32dd}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {5c9db94b-b26e-44db-bbbb-236f60ab01af}, !- Inlet Port
  {dfd9b217-2a26-4e08-bc34-8b213781f945}; !- Outlet Port

OS:Connector:Mixer,
  {0db4c801-aae4-488c-980c-72a028207eff}, !- Handle
  Connector Mixer 4,                      !- Name
  {f917c341-f23a-4f35-9034-8a30a9985715}, !- Outlet Branch Name
  {14e801aa-5812-4526-b445-cfa652d640b8}, !- Inlet Branch Name 1
  {0a2fdb63-2d42-4cb9-94ea-a003ecab50b6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e62c9f8c-92ae-45ff-abd3-24ca3793d48c}, !- Handle
  Connector Splitter 4,                   !- Name
  {230a0626-d2b4-41d1-8b5b-dc382aaedfb7}, !- Inlet Branch Name
  {5c9db94b-b26e-44db-bbbb-236f60ab01af}, !- Outlet Branch Name 1
  {774a2dd8-ffd8-4418-ac23-ff080733ad6f}; !- Outlet Branch Name 2

OS:Connection,
  {0f361c24-672a-418f-90d0-5ed565368eca}, !- Handle
  {fe5c5122-66b8-40b9-b347-eb7bc793729a}, !- Name
  {95b4f29d-c713-4639-bdfb-afd2859255c3}, !- Source Object
  17,                                     !- Outlet Port
  {91fc5aee-4be6-4aad-90a9-948546a749db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9db94b-b26e-44db-bbbb-236f60ab01af}, !- Handle
  {de981c3a-6508-4719-bf41-1872c46e68cc}, !- Name
  {e62c9f8c-92ae-45ff-abd3-24ca3793d48c}, !- Source Object
  3,                                      !- Outlet Port
  {3aa4b1e2-4bfc-4b0e-ae8c-5aaecf3f32dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a8d476-c6c4-407c-8b2d-099222b2f42a}, !- Handle
  {ddb72fd2-00b1-4005-8cc5-9a9fabd9b5c0}, !- Name
  {cac5d05d-ef3e-4167-8d08-15aa467a125b}, !- Source Object
  3,                                      !- Outlet Port
  {95b4f29d-c713-4639-bdfb-afd2859255c3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39e19fa0-2553-49a5-8cf7-a9609e82bd63}, !- Handle
  {95b4f29d-c713-4639-bdfb-afd2859255c3}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {191219b2-b26f-4beb-b41a-b33d70718c77}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {e738b268-ca1a-4687-91c2-10f6dcba0133}, !- Handle
=======
  {4c2761da-c15e-45d3-a234-f7e5f745369c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2d7a450a-2033-4564-802d-e7ebc08be559}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
<<<<<<< HEAD
  {627a50dc-bac4-49e6-8d7d-0399fab25352}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9e1d46c8-cf39-439a-976d-aa43ef18622d}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {24729dd0-11ab-4eab-81d6-78bd170fac18}, !- Inlet Node Name
  {aea202e1-1235-4126-90cf-d70adfc0a544}, !- Outlet Node Name
=======
  {d77b66cd-8492-4e8c-b798-ab499813fe34}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {445784f4-165a-482c-b091-38023d118bef}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {5dcd89e3-6ea9-4f9b-b0f0-59168cf6ccc1}, !- Inlet Node Name
  {7d684ff6-df97-430c-a136-28dbd5688e30}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {299584e3-1d51-4517-ab52-57aec37d62f6}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {aea202e1-1235-4126-90cf-d70adfc0a544}, !- Inlet Port
  {ef19626d-6115-4693-8c08-793016463090}; !- Outlet Port

OS:Connection,
  {24729dd0-11ab-4eab-81d6-78bd170fac18}, !- Handle
  {97dad042-e552-4dbe-b80a-6a78926b885d}, !- Name
  {1be64299-fdb4-4c2d-9397-ebe9f8fc2038}, !- Source Object
  3,                                      !- Outlet Port
  {9e1d46c8-cf39-439a-976d-aa43ef18622d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea202e1-1235-4126-90cf-d70adfc0a544}, !- Handle
  {99512096-51aa-43de-960b-6edc9112a30d}, !- Name
  {9e1d46c8-cf39-439a-976d-aa43ef18622d}, !- Source Object
  3,                                      !- Outlet Port
  {299584e3-1d51-4517-ab52-57aec37d62f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef19626d-6115-4693-8c08-793016463090}, !- Handle
  {7d7d70e3-df86-4166-aae7-7d5d6b3330af}, !- Name
  {299584e3-1d51-4517-ab52-57aec37d62f6}, !- Source Object
  3,                                      !- Outlet Port
  {db6794b7-2c5f-4284-877e-e0bbbf23470c}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {6360fa60-c498-4cbc-8fc5-41c39c89951e}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp, !- Name
  {5728c29c-5fe6-4ecd-ab1d-59357870cf29}, !- Water Inlet Node
  {5edd4264-b03e-437c-961d-cc3835ff65da}, !- Water Outlet Node
=======
  {351ab266-ae50-42e7-9a8d-7e04bf656f64}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {7d684ff6-df97-430c-a136-28dbd5688e30}, !- Inlet Port
  {95b01186-23e0-4f0d-b46f-3bb04287446e}; !- Outlet Port

OS:Connection,
  {5dcd89e3-6ea9-4f9b-b0f0-59168cf6ccc1}, !- Handle
  {eb226de2-ba59-477d-a966-c857b8f62bfe}, !- Name
  {9d45a9a6-b677-4313-8643-d78cf8835aad}, !- Source Object
  3,                                      !- Outlet Port
  {445784f4-165a-482c-b091-38023d118bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d684ff6-df97-430c-a136-28dbd5688e30}, !- Handle
  {f505b577-2609-409c-a393-fcce8995adff}, !- Name
  {445784f4-165a-482c-b091-38023d118bef}, !- Source Object
  3,                                      !- Outlet Port
  {351ab266-ae50-42e7-9a8d-7e04bf656f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b01186-23e0-4f0d-b46f-3bb04287446e}, !- Handle
  {fe73509d-33a9-4b2f-991d-9b274d319c79}, !- Name
  {351ab266-ae50-42e7-9a8d-7e04bf656f64}, !- Source Object
  3,                                      !- Outlet Port
  {80f7b720-744b-4bf6-ac95-9e9a5b32a4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {791bc1b5-6baa-42ab-9ec2-af19952ab638}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp, !- Name
  {3e6f9641-08d9-4168-9ff5-5068604917ea}, !- Water Inlet Node
  {311c2dd3-e3e8-4d7b-b655-69ff3cbd8915}, !- Water Outlet Node
>>>>>>> pnnl/osm_geo_templates
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  4.44444444444446,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
<<<<<<< HEAD
  49369.8142520796,                       !- Design Fan Power {W}
  {79b77f72-bdfe-4f00-a520-a673967c9d49}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
=======
  50418.9046512558,                       !- Design Fan Power {W}
  {4cdbe145-dbdf-48ee-8a6b-1e10f60d3554}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
>>>>>>> pnnl/osm_geo_templates
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
<<<<<<< HEAD
  {79b77f72-bdfe-4f00-a520-a673967c9d49}, !- Handle
=======
  {4cdbe145-dbdf-48ee-8a6b-1e10f60d3554}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
<<<<<<< HEAD
  {1b3d98a4-0730-402c-9a17-94b2f055f85a}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node, !- Name
  {5edd4264-b03e-437c-961d-cc3835ff65da}, !- Inlet Port
  {2f7c03ee-ffef-4ece-a869-0aa266925ad6}; !- Outlet Port

OS:Connection,
  {5728c29c-5fe6-4ecd-ab1d-59357870cf29}, !- Handle
  {c840a631-f181-45bc-be86-3bd00b768cb2}, !- Name
  {cac0c21b-f719-41c1-8a59-9a1b20615a24}, !- Source Object
  3,                                      !- Outlet Port
  {6360fa60-c498-4cbc-8fc5-41c39c89951e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edd4264-b03e-437c-961d-cc3835ff65da}, !- Handle
  {59b474c5-acb9-4a91-ac90-df785c31963f}, !- Name
  {6360fa60-c498-4cbc-8fc5-41c39c89951e}, !- Source Object
  3,                                      !- Outlet Port
  {1b3d98a4-0730-402c-9a17-94b2f055f85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7c03ee-ffef-4ece-a869-0aa266925ad6}, !- Handle
  {fe76bbf6-551f-40bc-a43e-25026dd73dd2}, !- Name
  {1b3d98a4-0730-402c-9a17-94b2f055f85a}, !- Source Object
  3,                                      !- Outlet Port
  {c591aaf7-306f-4bee-8179-dcf9a80a9924}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19c965f1-593a-40d8-bfb2-be1635cf5211}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {44e9c786-5603-4158-b9b4-3a06022639d4}, !- Inlet Node Name
  {e95feaea-00e4-48c8-a259-e88256487143}; !- Outlet Node Name

OS:Node,
  {de9377e4-0efd-4122-a4a7-ce9b0800c92a}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {f867ffbb-466e-4268-b676-d33d05cd3a95}, !- Inlet Port
  {44e9c786-5603-4158-b9b4-3a06022639d4}; !- Outlet Port

OS:Connection,
  {f867ffbb-466e-4268-b676-d33d05cd3a95}, !- Handle
  {789d141d-b9e1-4530-8bdf-7353c8c20b18}, !- Name
  {db6794b7-2c5f-4284-877e-e0bbbf23470c}, !- Source Object
  4,                                      !- Outlet Port
  {de9377e4-0efd-4122-a4a7-ce9b0800c92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01017473-7592-4a0c-8d7a-39253a4c388b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {e95feaea-00e4-48c8-a259-e88256487143}, !- Inlet Port
  {87d190d4-1594-463d-a1b1-963a00c90e9b}; !- Outlet Port

OS:Connection,
  {44e9c786-5603-4158-b9b4-3a06022639d4}, !- Handle
  {365c99c4-eae7-434a-b291-69d032640311}, !- Name
  {de9377e4-0efd-4122-a4a7-ce9b0800c92a}, !- Source Object
  3,                                      !- Outlet Port
  {19c965f1-593a-40d8-bfb2-be1635cf5211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95feaea-00e4-48c8-a259-e88256487143}, !- Handle
  {e36f549a-7631-4a33-a4cb-b0ea9edcf20d}, !- Name
  {19c965f1-593a-40d8-bfb2-be1635cf5211}, !- Source Object
  3,                                      !- Outlet Port
  {01017473-7592-4a0c-8d7a-39253a4c388b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d190d4-1594-463d-a1b1-963a00c90e9b}, !- Handle
  {dfe71240-19f9-4308-8611-f566d3cfe7ff}, !- Name
  {01017473-7592-4a0c-8d7a-39253a4c388b}, !- Source Object
  3,                                      !- Outlet Port
  {c591aaf7-306f-4bee-8179-dcf9a80a9924}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5cad965-27e7-4632-a7e1-6f7618d90880}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {672811fc-ebde-4e62-8fdd-9fea66fb6ca9}, !- Inlet Node Name
  {9e545c1e-8bab-4395-9ca6-6d2f4d699ca0}; !- Outlet Node Name

OS:Node,
  {1347f112-4fa3-42e1-8220-888f66211513}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9e545c1e-8bab-4395-9ca6-6d2f4d699ca0}, !- Inlet Port
  {119823f6-22de-4992-95cc-09a5ef4cf6b0}; !- Outlet Port

OS:Connection,
  {672811fc-ebde-4e62-8fdd-9fea66fb6ca9}, !- Handle
  {0b853fed-f863-4a65-9c03-13e0a9673f9e}, !- Name
  {403ff484-0380-4c70-a86e-9dc57db2203f}, !- Source Object
  3,                                      !- Outlet Port
  {a5cad965-27e7-4632-a7e1-6f7618d90880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e545c1e-8bab-4395-9ca6-6d2f4d699ca0}, !- Handle
  {a50e9b13-57fd-4b39-a833-809bac642c77}, !- Name
  {a5cad965-27e7-4632-a7e1-6f7618d90880}, !- Source Object
  3,                                      !- Outlet Port
  {1347f112-4fa3-42e1-8220-888f66211513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119823f6-22de-4992-95cc-09a5ef4cf6b0}, !- Handle
  {cf0f7267-73ea-4dcf-9a28-52fa6b4c4a4c}, !- Name
  {1347f112-4fa3-42e1-8220-888f66211513}, !- Source Object
  3,                                      !- Outlet Port
  {572e88d9-0fc2-4045-a224-73b8a271dd2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a121f6eb-e4a3-4a97-a853-23dd04e25a69}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {82bbb0c9-39e3-4c9e-a852-f5c381fb5aa3}, !- Inlet Node Name
  {fda9758f-6d1b-4dfe-b673-f73921931c9f}; !- Outlet Node Name

OS:Node,
  {1f1ee3b9-d6e7-48f2-8d39-abfaff6f5978}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {1dc6ed42-de04-431c-be03-5850a0175021}, !- Inlet Port
  {82bbb0c9-39e3-4c9e-a852-f5c381fb5aa3}; !- Outlet Port

OS:Connection,
  {1dc6ed42-de04-431c-be03-5850a0175021}, !- Handle
  {97700c8f-825e-4fb3-a527-f1cefa277f13}, !- Name
  {c591aaf7-306f-4bee-8179-dcf9a80a9924}, !- Source Object
  2,                                      !- Outlet Port
  {1f1ee3b9-d6e7-48f2-8d39-abfaff6f5978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82bbb0c9-39e3-4c9e-a852-f5c381fb5aa3}, !- Handle
  {7bf97b8a-1da5-4162-8722-67bae852baf3}, !- Name
  {1f1ee3b9-d6e7-48f2-8d39-abfaff6f5978}, !- Source Object
  3,                                      !- Outlet Port
  {a121f6eb-e4a3-4a97-a853-23dd04e25a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda9758f-6d1b-4dfe-b673-f73921931c9f}, !- Handle
  {7fc299d7-7ef7-454a-b627-9e65f245a3f5}, !- Name
  {a121f6eb-e4a3-4a97-a853-23dd04e25a69}, !- Source Object
  3,                                      !- Outlet Port
  {627a50dc-bac4-49e6-8d7d-0399fab25352}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0e6ed4a-6dda-4402-83fc-3f3a6512b6ee}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {1647c23b-57d5-4008-9f7e-c136b57c0c09}, !- Inlet Node Name
  {a886f71d-03e9-4969-9b90-f7ef0f13cf3f}; !- Outlet Node Name

OS:Node,
  {eb1eb640-4a58-4e5b-99c8-60d2ec954e74}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {a886f71d-03e9-4969-9b90-f7ef0f13cf3f}, !- Inlet Port
  {75d784ce-01ad-4c3d-afd9-7bf78825a6f5}; !- Outlet Port

OS:Connection,
  {1647c23b-57d5-4008-9f7e-c136b57c0c09}, !- Handle
  {28d94fde-b89a-4117-993e-cbd755c93097}, !- Name
  {b07eff88-de85-49ed-a58a-badf89c6e32c}, !- Source Object
  3,                                      !- Outlet Port
  {c0e6ed4a-6dda-4402-83fc-3f3a6512b6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a886f71d-03e9-4969-9b90-f7ef0f13cf3f}, !- Handle
  {5e31046b-69ca-48f3-9e4d-218f09431fbb}, !- Name
  {c0e6ed4a-6dda-4402-83fc-3f3a6512b6ee}, !- Source Object
  3,                                      !- Outlet Port
  {eb1eb640-4a58-4e5b-99c8-60d2ec954e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d784ce-01ad-4c3d-afd9-7bf78825a6f5}, !- Handle
  {8a009efd-c912-4680-88c1-1da025fd73c2}, !- Name
  {eb1eb640-4a58-4e5b-99c8-60d2ec954e74}, !- Source Object
  3,                                      !- Outlet Port
  {76352153-2b7b-4077-8a2f-b1e0855bde78}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fd4de0c0-38b9-47a4-9f12-a3a1c5ea8e3f}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {29acb79b-bbca-4b45-83ee-47b7b52e5645}, !- Inlet Node Name
  {8350523c-a873-4f75-9585-65cd37ae5e6a}; !- Outlet Node Name

OS:Node,
  {ff6fa42b-6e66-4773-833e-14889f7d9d18}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {58dd57a5-e4d1-464e-b45d-bedd8f7c833f}, !- Inlet Port
  {29acb79b-bbca-4b45-83ee-47b7b52e5645}; !- Outlet Port

OS:Connection,
  {58dd57a5-e4d1-464e-b45d-bedd8f7c833f}, !- Handle
  {c25b73c8-0ff6-4329-af1d-af1cf074726c}, !- Name
  {572e88d9-0fc2-4045-a224-73b8a271dd2e}, !- Source Object
  2,                                      !- Outlet Port
  {ff6fa42b-6e66-4773-833e-14889f7d9d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29acb79b-bbca-4b45-83ee-47b7b52e5645}, !- Handle
  {599c4f97-6442-4787-9126-093b8c69a57d}, !- Name
  {ff6fa42b-6e66-4773-833e-14889f7d9d18}, !- Source Object
  3,                                      !- Outlet Port
  {fd4de0c0-38b9-47a4-9f12-a3a1c5ea8e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8350523c-a873-4f75-9585-65cd37ae5e6a}, !- Handle
  {9b72ced5-60ea-4105-a415-9bcf8f1343ff}, !- Name
  {fd4de0c0-38b9-47a4-9f12-a3a1c5ea8e3f}, !- Source Object
  3,                                      !- Outlet Port
  {bc33c0d8-d47b-48ac-b0db-e79515fc9846}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {62382a4a-284f-4181-b42c-bf61dda43890}, !- Handle
=======
  {b86670bf-13c0-4767-bb49-13324cad97d0}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node, !- Name
  {311c2dd3-e3e8-4d7b-b655-69ff3cbd8915}, !- Inlet Port
  {a7c75307-143b-43bf-9d9f-0766833b5483}; !- Outlet Port

OS:Connection,
  {3e6f9641-08d9-4168-9ff5-5068604917ea}, !- Handle
  {a91a59b7-7577-4cd9-9d73-691006e27beb}, !- Name
  {87c6e848-1892-43f3-a190-df3e7b6bd620}, !- Source Object
  3,                                      !- Outlet Port
  {791bc1b5-6baa-42ab-9ec2-af19952ab638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311c2dd3-e3e8-4d7b-b655-69ff3cbd8915}, !- Handle
  {95bbe8ba-23b6-4c16-94e2-748163528479}, !- Name
  {791bc1b5-6baa-42ab-9ec2-af19952ab638}, !- Source Object
  3,                                      !- Outlet Port
  {b86670bf-13c0-4767-bb49-13324cad97d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c75307-143b-43bf-9d9f-0766833b5483}, !- Handle
  {f9b55982-382b-460a-b042-b6fa00f5201a}, !- Name
  {b86670bf-13c0-4767-bb49-13324cad97d0}, !- Source Object
  3,                                      !- Outlet Port
  {e502fd25-75c4-4b29-8bd4-de1262455cab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f4ad063-e18b-4c89-b77e-593a891b0a38}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {6aabef09-86c5-4d8d-bbb6-9b8e1828bf4c}, !- Inlet Node Name
  {27eb445c-a9d1-46cc-a226-41f168c68c0e}; !- Outlet Node Name

OS:Node,
  {46025cfa-3b48-491e-b413-24cde3dd654b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {1834baf0-9022-4562-b9ca-ca829b8a7f17}, !- Inlet Port
  {6aabef09-86c5-4d8d-bbb6-9b8e1828bf4c}; !- Outlet Port

OS:Connection,
  {1834baf0-9022-4562-b9ca-ca829b8a7f17}, !- Handle
  {b8669627-aa2c-4c05-b77b-46fe4955e534}, !- Name
  {80f7b720-744b-4bf6-ac95-9e9a5b32a4a4}, !- Source Object
  4,                                      !- Outlet Port
  {46025cfa-3b48-491e-b413-24cde3dd654b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a69333-1b04-4893-8235-aa32cb109a8b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {27eb445c-a9d1-46cc-a226-41f168c68c0e}, !- Inlet Port
  {179d4f2e-ecf7-4ccc-bc92-75ee8e707d53}; !- Outlet Port

OS:Connection,
  {6aabef09-86c5-4d8d-bbb6-9b8e1828bf4c}, !- Handle
  {2bf8c85e-cb8e-4f5c-806e-7152fa18d267}, !- Name
  {46025cfa-3b48-491e-b413-24cde3dd654b}, !- Source Object
  3,                                      !- Outlet Port
  {5f4ad063-e18b-4c89-b77e-593a891b0a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27eb445c-a9d1-46cc-a226-41f168c68c0e}, !- Handle
  {bf22af7b-fb83-49bd-ad17-395308d9d6ca}, !- Name
  {5f4ad063-e18b-4c89-b77e-593a891b0a38}, !- Source Object
  3,                                      !- Outlet Port
  {80a69333-1b04-4893-8235-aa32cb109a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179d4f2e-ecf7-4ccc-bc92-75ee8e707d53}, !- Handle
  {b4d7ecf2-a9eb-4f72-9a29-ab0a4c3d0188}, !- Name
  {80a69333-1b04-4893-8235-aa32cb109a8b}, !- Source Object
  3,                                      !- Outlet Port
  {e502fd25-75c4-4b29-8bd4-de1262455cab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8d33503-92e8-4b32-a5d9-edfe825d7a76}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {dfd9b217-2a26-4e08-bc34-8b213781f945}, !- Inlet Node Name
  {ff5e1fba-c9f0-42d8-bcbc-5187d0af43bf}; !- Outlet Node Name

OS:Node,
  {2cc3b858-593b-47d1-b2a1-448f1af077c1}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {ff5e1fba-c9f0-42d8-bcbc-5187d0af43bf}, !- Inlet Port
  {14e801aa-5812-4526-b445-cfa652d640b8}; !- Outlet Port

OS:Connection,
  {dfd9b217-2a26-4e08-bc34-8b213781f945}, !- Handle
  {f8fd3ead-d100-4355-b364-fdc1ae1a87d0}, !- Name
  {3aa4b1e2-4bfc-4b0e-ae8c-5aaecf3f32dd}, !- Source Object
  3,                                      !- Outlet Port
  {b8d33503-92e8-4b32-a5d9-edfe825d7a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5e1fba-c9f0-42d8-bcbc-5187d0af43bf}, !- Handle
  {6df16463-9fcd-4708-ba98-257aa84bc97a}, !- Name
  {b8d33503-92e8-4b32-a5d9-edfe825d7a76}, !- Source Object
  3,                                      !- Outlet Port
  {2cc3b858-593b-47d1-b2a1-448f1af077c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e801aa-5812-4526-b445-cfa652d640b8}, !- Handle
  {fd094d8a-004e-4699-bae5-3d8f10425cba}, !- Name
  {2cc3b858-593b-47d1-b2a1-448f1af077c1}, !- Source Object
  3,                                      !- Outlet Port
  {0db4c801-aae4-488c-980c-72a028207eff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e4ff353-4945-4b52-a004-bd6adbaf8057}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {c5471747-f076-4816-9e89-c4e9a5b7ab24}, !- Inlet Node Name
  {1a361d8e-3be6-41ab-a6ac-c7933028b00d}; !- Outlet Node Name

OS:Node,
  {c7ab2c6f-d757-4e20-8574-e8554e7220ea}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {8e87df03-2214-4844-8630-d0d4402cc221}, !- Inlet Port
  {c5471747-f076-4816-9e89-c4e9a5b7ab24}; !- Outlet Port

OS:Connection,
  {8e87df03-2214-4844-8630-d0d4402cc221}, !- Handle
  {d71a22e9-7703-47ad-9f7e-f8d61bc3c5d6}, !- Name
  {e502fd25-75c4-4b29-8bd4-de1262455cab}, !- Source Object
  2,                                      !- Outlet Port
  {c7ab2c6f-d757-4e20-8574-e8554e7220ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5471747-f076-4816-9e89-c4e9a5b7ab24}, !- Handle
  {00bc2c10-b074-4b08-8115-ba27d0b92a4b}, !- Name
  {c7ab2c6f-d757-4e20-8574-e8554e7220ea}, !- Source Object
  3,                                      !- Outlet Port
  {3e4ff353-4945-4b52-a004-bd6adbaf8057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a361d8e-3be6-41ab-a6ac-c7933028b00d}, !- Handle
  {f81a8811-88c8-4699-bea7-777f7c345480}, !- Name
  {3e4ff353-4945-4b52-a004-bd6adbaf8057}, !- Source Object
  3,                                      !- Outlet Port
  {d77b66cd-8492-4e8c-b798-ab499813fe34}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {514a3bb5-d45f-4a0c-af63-7bcbb24abcbf}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {f8d48fed-6216-4627-b687-02ba4312091a}, !- Inlet Node Name
  {e5412daf-992e-4ac1-b596-3eeb782464d2}; !- Outlet Node Name

OS:Node,
  {d14e4e6d-b922-499b-bfc9-be8153a88c32}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {e5412daf-992e-4ac1-b596-3eeb782464d2}, !- Inlet Port
  {230a0626-d2b4-41d1-8b5b-dc382aaedfb7}; !- Outlet Port

OS:Connection,
  {f8d48fed-6216-4627-b687-02ba4312091a}, !- Handle
  {eb815490-a49f-46cc-8f89-02b499b05381}, !- Name
  {91fc5aee-4be6-4aad-90a9-948546a749db}, !- Source Object
  3,                                      !- Outlet Port
  {514a3bb5-d45f-4a0c-af63-7bcbb24abcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5412daf-992e-4ac1-b596-3eeb782464d2}, !- Handle
  {5a987aee-0937-47b3-b344-2d19da451f1a}, !- Name
  {514a3bb5-d45f-4a0c-af63-7bcbb24abcbf}, !- Source Object
  3,                                      !- Outlet Port
  {d14e4e6d-b922-499b-bfc9-be8153a88c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230a0626-d2b4-41d1-8b5b-dc382aaedfb7}, !- Handle
  {24987e25-9c2d-4df6-a9cc-ab29ad37afb3}, !- Name
  {d14e4e6d-b922-499b-bfc9-be8153a88c32}, !- Source Object
  3,                                      !- Outlet Port
  {e62c9f8c-92ae-45ff-abd3-24ca3793d48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0975c213-bb0c-4a06-95c1-da6aba353111}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {e0ebe723-5128-420b-9a51-2d3024e0af9d}, !- Inlet Node Name
  {ea8321e4-1e41-4943-8758-80d7b750f03c}; !- Outlet Node Name

OS:Node,
  {e0840e23-b658-4a83-bc88-665fe0f19b4f}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {f917c341-f23a-4f35-9034-8a30a9985715}, !- Inlet Port
  {e0ebe723-5128-420b-9a51-2d3024e0af9d}; !- Outlet Port

OS:Connection,
  {f917c341-f23a-4f35-9034-8a30a9985715}, !- Handle
  {68c5a30c-577f-485c-8eae-c001bb0f970c}, !- Name
  {0db4c801-aae4-488c-980c-72a028207eff}, !- Source Object
  2,                                      !- Outlet Port
  {e0840e23-b658-4a83-bc88-665fe0f19b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ebe723-5128-420b-9a51-2d3024e0af9d}, !- Handle
  {d8ead51b-a9d1-412c-9704-a5c78805751c}, !- Name
  {e0840e23-b658-4a83-bc88-665fe0f19b4f}, !- Source Object
  3,                                      !- Outlet Port
  {0975c213-bb0c-4a06-95c1-da6aba353111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8321e4-1e41-4943-8758-80d7b750f03c}, !- Handle
  {870fce8a-ffc6-411b-a678-2ee76f1759d6}, !- Name
  {0975c213-bb0c-4a06-95c1-da6aba353111}, !- Source Object
  3,                                      !- Outlet Port
  {cac5d05d-ef3e-4167-8d08-15aa467a125b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {49abdeda-8a41-4940-a670-47520473ca31}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {cb31f064-b49b-4f97-a2a0-4fe32880d81c}, !- Loop Temperature Setpoint Node Name
=======
  {fa80aced-719d-43d3-bca6-937d8afb8107}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {5423c46d-e101-4502-ac03-da6720f56fd8}, !- Plant Side Inlet Node Name
  {96630d48-b4c8-4ef9-9c83-ded74ea83fd1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {27575a38-e2f0-403a-9e34-12787e1a9934}, !- Demand Side Inlet Node Name
  {396e1711-203f-44cf-9d0e-d719dfb7bf16}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {66071c4f-cf4f-4f5b-9273-c4bd285ea208}, !- Availability Manager List Name
=======
  {45702a4e-8b94-4439-9e0c-3bf2b8b92249}, !- Plant Side Inlet Node Name
  {bace061f-f5b6-4f91-98e0-75005f78fa28}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {77f409a4-d1e5-413b-b08f-5dcb85143f37}, !- Demand Side Inlet Node Name
  {d8d5db7d-f4d9-4446-b821-43c03f00e633}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0c1021c3-774b-47a0-84f2-b15cfc426aa8}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Demand Mixer Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Demand Splitter Name
  {cc752c43-440c-41ea-954e-30c677122add}, !- Supply Mixer Name
  {2d8d54bd-22a5-4343-a550-3580c238e7f7}; !- Supply Splitter Name

OS:Node,
  {64447460-56d6-4f62-aeff-33fc21d2d48b}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {5423c46d-e101-4502-ac03-da6720f56fd8}, !- Inlet Port
  {4e777e32-4498-473b-8335-934bdc73f9b7}; !- Outlet Port

OS:Node,
  {cb31f064-b49b-4f97-a2a0-4fe32880d81c}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {5f4aa52a-f36a-4b5b-a8c7-ace1139821a1}, !- Inlet Port
  {96630d48-b4c8-4ef9-9c83-ded74ea83fd1}; !- Outlet Port

OS:Node,
  {bebd8e0c-d45d-4194-b44d-b3d57f1346f7}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 485tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {819ad405-8a3d-4650-9e2e-708abc04a5ae}, !- Inlet Port
  {cf1e8abd-86b4-43ae-8477-c1a423095102}; !- Outlet Port

OS:Connector:Mixer,
  {cc752c43-440c-41ea-954e-30c677122add}, !- Handle
  Connector Mixer 5,                      !- Name
  {6f791f7d-75e7-4569-a9e0-a020cabba86e}, !- Outlet Branch Name
  {6bc6dbad-bab8-47c1-9721-5f754c5da1e1}, !- Inlet Branch Name 1
  {be36e3cd-6d7a-4fca-9053-daa158d5a1af}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2d8d54bd-22a5-4343-a550-3580c238e7f7}, !- Handle
  Connector Splitter 5,                   !- Name
  {57690e19-17af-45cd-b24b-8185e27eb74f}, !- Inlet Branch Name
  {819ad405-8a3d-4650-9e2e-708abc04a5ae}, !- Outlet Branch Name 1
  {2506cc0f-46fc-4327-bbbc-48b5bf856de0}; !- Outlet Branch Name 2

OS:Connection,
  {5423c46d-e101-4502-ac03-da6720f56fd8}, !- Handle
  {955365bc-4568-4e52-ae79-f52e3707ed2a}, !- Name
  {62382a4a-284f-4181-b42c-bf61dda43890}, !- Source Object
  14,                                     !- Outlet Port
  {64447460-56d6-4f62-aeff-33fc21d2d48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819ad405-8a3d-4650-9e2e-708abc04a5ae}, !- Handle
  {6c0262a4-5f21-4447-993c-295f74a972d5}, !- Name
  {2d8d54bd-22a5-4343-a550-3580c238e7f7}, !- Source Object
  3,                                      !- Outlet Port
  {bebd8e0c-d45d-4194-b44d-b3d57f1346f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96630d48-b4c8-4ef9-9c83-ded74ea83fd1}, !- Handle
  {90e5f185-b446-4098-888d-31f45910e647}, !- Name
  {cb31f064-b49b-4f97-a2a0-4fe32880d81c}, !- Source Object
  3,                                      !- Outlet Port
  {62382a4a-284f-4181-b42c-bf61dda43890}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8fcf536c-0dcb-47e0-956b-a4ba71b3b3b7}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {27575a38-e2f0-403a-9e34-12787e1a9934}, !- Inlet Port
  {b905fd24-b742-4d63-9d7b-72d335070e5d}; !- Outlet Port

OS:Node,
  {fef9d7a3-428f-48df-ba1b-0f051db29523}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {e3a7d37c-5ce5-4e14-b4c6-10df1a1e6ef2}, !- Inlet Port
  {396e1711-203f-44cf-9d0e-d719dfb7bf16}; !- Outlet Port

OS:Node,
  {e804a983-4a71-4408-8446-91adb5c138a1}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {a3b8e1f9-6a05-4f3d-8f52-6e7b721c7900}, !- Inlet Port
  {8ebe7f07-ef5a-45b7-b08d-042bac703a74}; !- Outlet Port

OS:Connector:Mixer,
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Handle
  Connector Mixer 6,                      !- Name
  {e5f2c481-348f-4c3a-bf43-2e83d7157319}, !- Outlet Branch Name
  {be8ce18f-b678-4c97-ab5a-e0b61c467ffd}, !- Inlet Branch Name 1
  {9388b507-f50f-4847-b586-32eda45479c8}, !- Inlet Branch Name 2
  {1060e0e0-9cdf-45f7-9b97-15b71dfd39d9}, !- Inlet Branch Name 3
  {ee477ec2-25cb-4874-899b-66ff026a5a38}, !- Inlet Branch Name 4
  {d09fc0b7-13da-4ab5-9e48-852f5a979559}, !- Inlet Branch Name 5
  {1afc3849-0d84-4b13-ab8c-ec522e1e599f}, !- Inlet Branch Name 6
  {ea5b0336-bc03-4cbd-aefd-b0f61e1b71ef}, !- Inlet Branch Name 7
  {2cc9b593-2c2c-4fba-980c-8785f2df1931}, !- Inlet Branch Name 8
  {0fe2a4a7-0034-424d-ab08-280717e23629}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Handle
  Connector Splitter 6,                   !- Name
  {0398f56c-4f3f-4815-a777-7cdd9a6377c8}, !- Inlet Branch Name
  {a3b8e1f9-6a05-4f3d-8f52-6e7b721c7900}, !- Outlet Branch Name 1
  {5f553231-4840-4b9b-8f52-ed1150c32ffb}, !- Outlet Branch Name 2
  {3145b3cb-4f62-4353-9c6e-ec7b9ef77b4e}, !- Outlet Branch Name 3
  {1a56b0fc-d5c3-467c-bcff-3d67f5b6e3d6}, !- Outlet Branch Name 4
  {f0b8a9e9-f537-4a41-8cc0-9862bb292943}, !- Outlet Branch Name 5
  {1d300ed5-daeb-4d5b-87ca-2de829a52ae2}, !- Outlet Branch Name 6
  {14138009-708b-420d-ac26-0c0de8ae9713}, !- Outlet Branch Name 7
  {aa1495c1-9fe7-46ee-93ba-f298f3871fe1}, !- Outlet Branch Name 8
  {8d92b6d0-64c5-4344-9bf1-a181e163f16a}; !- Outlet Branch Name 9

OS:Connection,
  {27575a38-e2f0-403a-9e34-12787e1a9934}, !- Handle
  {14ec4cda-7c5c-4d63-af49-3e2eb56667be}, !- Name
  {62382a4a-284f-4181-b42c-bf61dda43890}, !- Source Object
  17,                                     !- Outlet Port
  {8fcf536c-0dcb-47e0-956b-a4ba71b3b3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b8e1f9-6a05-4f3d-8f52-6e7b721c7900}, !- Handle
  {c274ef22-59b7-4e79-872d-f9603469e779}, !- Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Source Object
  3,                                      !- Outlet Port
  {e804a983-4a71-4408-8446-91adb5c138a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396e1711-203f-44cf-9d0e-d719dfb7bf16}, !- Handle
  {413e874a-355b-4971-a7b6-ab5a155da08b}, !- Name
  {fef9d7a3-428f-48df-ba1b-0f051db29523}, !- Source Object
  3,                                      !- Outlet Port
  {62382a4a-284f-4181-b42c-bf61dda43890}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {de677888-f39d-4745-af07-3947886b13b4}, !- Handle
  {62382a4a-284f-4181-b42c-bf61dda43890}, !- Plant or Condenser Loop Name
=======
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Demand Mixer Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Demand Splitter Name
  {ea94b1ba-e8e1-4e21-bea8-38f8bf68d9ef}, !- Supply Mixer Name
  {c24174ce-428a-4661-8aaf-68b77bba25be}; !- Supply Splitter Name

OS:Node,
  {6fc70647-bfb5-46b0-a2a2-4b296633e6d6}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {45702a4e-8b94-4439-9e0c-3bf2b8b92249}, !- Inlet Port
  {1ef42ac2-74f4-4a04-9b58-b216a06dec56}; !- Outlet Port

OS:Node,
  {fa80aced-719d-43d3-bca6-937d8afb8107}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {aeaf2bef-b8c7-44aa-b541-32312ad8dbce}, !- Inlet Port
  {bace061f-f5b6-4f91-98e0-75005f78fa28}; !- Outlet Port

OS:Node,
  {55b80f8f-ef8a-4d63-9a3e-b67bfa6f74df}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 496tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {00a3a2ea-ec08-4112-a1fc-7e3a05852de4}, !- Inlet Port
  {8f8ad701-fd75-4d37-9118-5ba1304534e3}; !- Outlet Port

OS:Connector:Mixer,
  {ea94b1ba-e8e1-4e21-bea8-38f8bf68d9ef}, !- Handle
  Connector Mixer 5,                      !- Name
  {1e1690e1-7827-4e07-a910-c733ca860645}, !- Outlet Branch Name
  {b5b6c05d-431b-427c-b6d4-7340e48ba558}, !- Inlet Branch Name 1
  {57ad1017-e9f1-4566-95a9-e8694134815a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c24174ce-428a-4661-8aaf-68b77bba25be}, !- Handle
  Connector Splitter 5,                   !- Name
  {3b7138f6-491f-478a-96f5-a1492ff545e6}, !- Inlet Branch Name
  {00a3a2ea-ec08-4112-a1fc-7e3a05852de4}, !- Outlet Branch Name 1
  {80cd3c8f-7ba6-4eaf-86da-6d2ae88e6375}; !- Outlet Branch Name 2

OS:Connection,
  {45702a4e-8b94-4439-9e0c-3bf2b8b92249}, !- Handle
  {ada6f505-aa1d-4149-aadd-d6be9ddfde4c}, !- Name
  {49abdeda-8a41-4940-a670-47520473ca31}, !- Source Object
  14,                                     !- Outlet Port
  {6fc70647-bfb5-46b0-a2a2-4b296633e6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a3a2ea-ec08-4112-a1fc-7e3a05852de4}, !- Handle
  {18d65fb7-a2d7-4060-aab1-ea1742ca3e2b}, !- Name
  {c24174ce-428a-4661-8aaf-68b77bba25be}, !- Source Object
  3,                                      !- Outlet Port
  {55b80f8f-ef8a-4d63-9a3e-b67bfa6f74df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bace061f-f5b6-4f91-98e0-75005f78fa28}, !- Handle
  {f21452a2-adbe-41d2-ab17-bdfe206d15ef}, !- Name
  {fa80aced-719d-43d3-bca6-937d8afb8107}, !- Source Object
  3,                                      !- Outlet Port
  {49abdeda-8a41-4940-a670-47520473ca31}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ce83799e-b21a-48ce-a88b-bf2c89bb8499}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {77f409a4-d1e5-413b-b08f-5dcb85143f37}, !- Inlet Port
  {d7022892-90c2-4446-aaf2-6ac0ea039320}; !- Outlet Port

OS:Node,
  {72223cfd-5c3f-47c7-b15e-bfbf5d641920}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {7b0c21b4-5c66-44ac-ba15-0ea64f7ce0df}, !- Inlet Port
  {d8d5db7d-f4d9-4446-b821-43c03f00e633}; !- Outlet Port

OS:Node,
  {7dbe7e90-0862-4a39-9c03-812fa501f939}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {8578b959-4c33-4019-9ac4-b28657d6495b}, !- Inlet Port
  {1a615385-70bf-4113-934b-ce551bfb4d21}; !- Outlet Port

OS:Connector:Mixer,
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Handle
  Connector Mixer 6,                      !- Name
  {8e553cf3-f77c-4cf3-a939-da7a259d6c44}, !- Outlet Branch Name
  {5727b21e-bab4-4cb3-8425-1cb1efc03b5b}, !- Inlet Branch Name 1
  {d245e758-6eff-4afa-aa0d-5f618182d826}, !- Inlet Branch Name 2
  {63a86311-ec1c-41af-b506-008277ca995c}, !- Inlet Branch Name 3
  {c17aacf5-f6b1-41be-b6fe-37c3b445b33d}, !- Inlet Branch Name 4
  {afb9fd02-2086-40c5-b5d7-e76a9dae83bf}, !- Inlet Branch Name 5
  {2aaaa5c4-732a-4560-a30a-73e3c8e03a63}, !- Inlet Branch Name 6
  {bd10e97f-d4c0-4b19-9287-ab33e7c7d40a}, !- Inlet Branch Name 7
  {565612e3-77ad-48d4-bab3-8a7d406e22cd}, !- Inlet Branch Name 8
  {c3b5f738-80a7-4808-af5e-8051c3608fb2}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Handle
  Connector Splitter 6,                   !- Name
  {b3e60170-0fde-4c69-8947-6ac203d06c5d}, !- Inlet Branch Name
  {8578b959-4c33-4019-9ac4-b28657d6495b}, !- Outlet Branch Name 1
  {08f6d23a-e010-4065-aaa3-da181f0d09d9}, !- Outlet Branch Name 2
  {6fca4d39-08ad-4aa5-85cf-8bdd0036aba1}, !- Outlet Branch Name 3
  {22286cc9-8ffa-47dd-b190-c8c8243ffa23}, !- Outlet Branch Name 4
  {c1be784c-613c-48fa-a401-daa40fde9b38}, !- Outlet Branch Name 5
  {273c7e9b-5641-4267-b7e3-faad100e335b}, !- Outlet Branch Name 6
  {cbbc9da0-9e70-4c13-9cb0-771e9913794a}, !- Outlet Branch Name 7
  {7d291647-b540-4d89-9904-3549933a61f5}, !- Outlet Branch Name 8
  {d6913b86-64cf-4369-b3b8-93fbef8897dc}; !- Outlet Branch Name 9

OS:Connection,
  {77f409a4-d1e5-413b-b08f-5dcb85143f37}, !- Handle
  {33df8566-b9e6-4da6-820f-3c30de12602f}, !- Name
  {49abdeda-8a41-4940-a670-47520473ca31}, !- Source Object
  17,                                     !- Outlet Port
  {ce83799e-b21a-48ce-a88b-bf2c89bb8499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8578b959-4c33-4019-9ac4-b28657d6495b}, !- Handle
  {eca74ff8-5924-4724-8255-cdc677c3a818}, !- Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Source Object
  3,                                      !- Outlet Port
  {7dbe7e90-0862-4a39-9c03-812fa501f939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d5db7d-f4d9-4446-b821-43c03f00e633}, !- Handle
  {bc2d3651-a8f2-43f5-ac17-f32a1a09f235}, !- Name
  {72223cfd-5c3f-47c7-b15e-bfbf5d641920}, !- Source Object
  3,                                      !- Outlet Port
  {49abdeda-8a41-4940-a670-47520473ca31}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0430d570-8379-49db-a640-78d6eceebee8}, !- Handle
  {49abdeda-8a41-4940-a670-47520473ca31}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {66071c4f-cf4f-4f5b-9273-c4bd285ea208}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {ea6df2fc-e69f-4b8c-bd23-edae222d99b1}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {dc5248fb-57eb-4844-b5cd-4a85494e1dc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc5248fb-57eb-4844-b5cd-4a85494e1dc4}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {0c1021c3-774b-47a0-84f2-b15cfc426aa8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {e882bcbc-c6f9-4917-bd17-7c39708dcf50}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {d508dd8e-dbb9-47cb-b141-b150dfcb5e04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d508dd8e-dbb9-47cb-b141-b150dfcb5e04}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {2a2f7fd7-e2ae-4146-a364-d63e83f1caa5}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {ea6df2fc-e69f-4b8c-bd23-edae222d99b1}, !- Schedule Name
  {cb31f064-b49b-4f97-a2a0-4fe32880d81c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0b99bceb-f832-42d6-8b5b-f235fc67e3e5}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {4e777e32-4498-473b-8335-934bdc73f9b7}, !- Inlet Node Name
  {83e66aaa-6b8e-419e-b728-d8f2cd2ad16e}, !- Outlet Node Name
=======
  {e2783c55-e4b0-40d3-ab9b-6c2d2bb2806a}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {e882bcbc-c6f9-4917-bd17-7c39708dcf50}, !- Schedule Name
  {fa80aced-719d-43d3-bca6-937d8afb8107}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0333489c-8c1d-4188-87f9-4b851f002f17}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {1ef42ac2-74f4-4a04-9b58-b216a06dec56}, !- Inlet Node Name
  {df8b01d0-4b56-46c2-9a23-562776086644}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {0ce0fdce-72e9-4da7-889c-0884c7675a8e}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {83e66aaa-6b8e-419e-b728-d8f2cd2ad16e}, !- Inlet Port
  {57690e19-17af-45cd-b24b-8185e27eb74f}; !- Outlet Port

OS:Connection,
  {4e777e32-4498-473b-8335-934bdc73f9b7}, !- Handle
  {453870a8-cab6-4c16-aee7-237d385d4fbf}, !- Name
  {64447460-56d6-4f62-aeff-33fc21d2d48b}, !- Source Object
  3,                                      !- Outlet Port
  {0b99bceb-f832-42d6-8b5b-f235fc67e3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e66aaa-6b8e-419e-b728-d8f2cd2ad16e}, !- Handle
  {5d2266d5-abab-4894-94f8-c0b238633be9}, !- Name
  {0b99bceb-f832-42d6-8b5b-f235fc67e3e5}, !- Source Object
  3,                                      !- Outlet Port
  {0ce0fdce-72e9-4da7-889c-0884c7675a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57690e19-17af-45cd-b24b-8185e27eb74f}, !- Handle
  {cd270588-a1e4-464a-bdff-b76c4149cc6f}, !- Name
  {0ce0fdce-72e9-4da7-889c-0884c7675a8e}, !- Source Object
  3,                                      !- Outlet Port
  {2d8d54bd-22a5-4343-a550-3580c238e7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a4f28c3f-ce0b-4165-81fe-19ae989197ce}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {3d9f57ee-725c-4e52-8af2-237d6d0a9104}, !- Inlet Node Name
  {1f807410-e89f-4a64-bdce-2e7d298f5ae5}, !- Outlet Node Name
=======
  {8110a261-fb77-4745-b6ce-c9824efba2f9}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {df8b01d0-4b56-46c2-9a23-562776086644}, !- Inlet Port
  {3b7138f6-491f-478a-96f5-a1492ff545e6}; !- Outlet Port

OS:Connection,
  {1ef42ac2-74f4-4a04-9b58-b216a06dec56}, !- Handle
  {4d83ee16-fd94-409f-bf18-309b52ff1975}, !- Name
  {6fc70647-bfb5-46b0-a2a2-4b296633e6d6}, !- Source Object
  3,                                      !- Outlet Port
  {0333489c-8c1d-4188-87f9-4b851f002f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8b01d0-4b56-46c2-9a23-562776086644}, !- Handle
  {459c3b8c-d16a-4771-9c0e-8cbbb35ca86d}, !- Name
  {0333489c-8c1d-4188-87f9-4b851f002f17}, !- Source Object
  3,                                      !- Outlet Port
  {8110a261-fb77-4745-b6ce-c9824efba2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7138f6-491f-478a-96f5-a1492ff545e6}, !- Handle
  {045d2f01-dddb-49ad-aa69-dd84b24daba2}, !- Name
  {8110a261-fb77-4745-b6ce-c9824efba2f9}, !- Source Object
  3,                                      !- Outlet Port
  {c24174ce-428a-4661-8aaf-68b77bba25be}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {22cb31c5-4407-4e13-8b99-5078e8e98bf1}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {e12ca50a-899e-467a-9be1-9b7425a88581}, !- Inlet Node Name
  {1281756a-3325-4a5b-89ac-38e7fcb7832d}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {394c6ac5-8f39-40db-9824-a2b433c473ef}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {1f807410-e89f-4a64-bdce-2e7d298f5ae5}, !- Inlet Port
  {0398f56c-4f3f-4815-a777-7cdd9a6377c8}; !- Outlet Port

OS:Connection,
  {1f807410-e89f-4a64-bdce-2e7d298f5ae5}, !- Handle
  {45a13a03-ecaa-441e-b491-7e237822fb8b}, !- Name
  {a4f28c3f-ce0b-4165-81fe-19ae989197ce}, !- Source Object
  3,                                      !- Outlet Port
  {394c6ac5-8f39-40db-9824-a2b433c473ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0398f56c-4f3f-4815-a777-7cdd9a6377c8}, !- Handle
  {34b217cc-cb6c-4f90-a39b-8eb40e0f1be5}, !- Name
  {394c6ac5-8f39-40db-9824-a2b433c473ef}, !- Source Object
  3,                                      !- Outlet Port
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {b70e04cb-687e-4679-bd29-ef0408cf5c19}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 485tons 0.6kW/ton, !- Name
=======
  {4169d4f5-24d9-4adf-afe7-316197d34a37}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {1281756a-3325-4a5b-89ac-38e7fcb7832d}, !- Inlet Port
  {b3e60170-0fde-4c69-8947-6ac203d06c5d}; !- Outlet Port

OS:Connection,
  {1281756a-3325-4a5b-89ac-38e7fcb7832d}, !- Handle
  {5edb7267-7208-4ce9-bab1-6724912269b6}, !- Name
  {22cb31c5-4407-4e13-8b99-5078e8e98bf1}, !- Source Object
  3,                                      !- Outlet Port
  {4169d4f5-24d9-4adf-afe7-316197d34a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e60170-0fde-4c69-8947-6ac203d06c5d}, !- Handle
  {885958df-97fd-43d2-96c5-65af08454152}, !- Name
  {4169d4f5-24d9-4adf-afe7-316197d34a37}, !- Source Object
  3,                                      !- Outlet Port
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {167e6853-f879-4170-87ce-fa6651fd4127}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 496tons 0.6kW/ton, !- Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Reference Capacity {W}
  6.09532062391681,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
<<<<<<< HEAD
  {f24aac85-6b1b-47ac-a2fe-aa28ea28ea7c}, !- Cooling Capacity Function of Temperature Curve Name
  {6b515376-0a48-4fdd-a1e5-b79da85fe96c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {00c5bdc7-3bf5-495a-9ed7-e988b2fa9631}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
=======
  {84c9eae4-04e1-45ae-9353-7bd7dfc27cf3}, !- Cooling Capacity Function of Temperature Curve Name
  {fb1f72f4-acf7-4d1a-8f90-962cf4c173cd}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {cc12399c-99c9-40ed-bd2e-826f332dfaf5}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
>>>>>>> pnnl/osm_geo_templates
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
<<<<<<< HEAD
  {cf1e8abd-86b4-43ae-8477-c1a423095102}, !- Chilled Water Inlet Node Name
  {183e08c2-ca85-40c7-a61a-e77931f3deae}, !- Chilled Water Outlet Node Name
  {e850bd58-0513-4238-b4bb-fc3ede923731}, !- Condenser Inlet Node Name
  {d85f13e5-9465-4e1a-87d2-6d38d68f5fbb}, !- Condenser Outlet Node Name
=======
  {8f8ad701-fd75-4d37-9118-5ba1304534e3}, !- Chilled Water Inlet Node Name
  {3ed91d74-9a33-46e3-ae5e-e645974659c2}, !- Chilled Water Outlet Node Name
  {41dbb063-b696-4d98-8913-ae4107b55b28}, !- Condenser Inlet Node Name
  {b7d06835-5bd8-4f5f-b4fe-9825e7d79f52}, !- Condenser Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {bcba0f43-52be-456c-aef0-4c61ee3d1e07}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 485tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {183e08c2-ca85-40c7-a61a-e77931f3deae}, !- Inlet Port
  {6bc6dbad-bab8-47c1-9721-5f754c5da1e1}; !- Outlet Port

OS:Connection,
  {cf1e8abd-86b4-43ae-8477-c1a423095102}, !- Handle
  {cb2487ca-3370-41ab-8dd0-948415095ea7}, !- Name
  {bebd8e0c-d45d-4194-b44d-b3d57f1346f7}, !- Source Object
  3,                                      !- Outlet Port
  {b70e04cb-687e-4679-bd29-ef0408cf5c19}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {183e08c2-ca85-40c7-a61a-e77931f3deae}, !- Handle
  {87cafdfa-fef5-4f96-9f37-1a849bef7fc9}, !- Name
  {b70e04cb-687e-4679-bd29-ef0408cf5c19}, !- Source Object
  16,                                     !- Outlet Port
  {bcba0f43-52be-456c-aef0-4c61ee3d1e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc6dbad-bab8-47c1-9721-5f754c5da1e1}, !- Handle
  {9bd8f255-3211-4cbc-a744-bdf90ba88295}, !- Name
  {bcba0f43-52be-456c-aef0-4c61ee3d1e07}, !- Source Object
  3,                                      !- Outlet Port
  {cc752c43-440c-41ea-954e-30c677122add}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {154d8767-2920-42ba-97c0-e9629db5445c}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 485tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {c1ff07e1-dfa4-4e7c-83e4-a2a9d76c6083}, !- Inlet Port
  {e850bd58-0513-4238-b4bb-fc3ede923731}; !- Outlet Port

OS:Connection,
  {c1ff07e1-dfa4-4e7c-83e4-a2a9d76c6083}, !- Handle
  {a2403841-32bc-4035-844d-843f3d092014}, !- Name
  {76352153-2b7b-4077-8a2f-b1e0855bde78}, !- Source Object
  4,                                      !- Outlet Port
  {154d8767-2920-42ba-97c0-e9629db5445c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a9248f1-007d-4ebf-908a-33345accdbb4}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 485tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {d85f13e5-9465-4e1a-87d2-6d38d68f5fbb}, !- Inlet Port
  {f2f74ff0-4e23-4a24-8016-18b12935bca4}; !- Outlet Port

OS:Connection,
  {e850bd58-0513-4238-b4bb-fc3ede923731}, !- Handle
  {5340e1c0-0762-4f29-845d-a9ac2f86e68f}, !- Name
  {154d8767-2920-42ba-97c0-e9629db5445c}, !- Source Object
  3,                                      !- Outlet Port
  {b70e04cb-687e-4679-bd29-ef0408cf5c19}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {d85f13e5-9465-4e1a-87d2-6d38d68f5fbb}, !- Handle
  {e5f1c2cd-fc1a-4114-8103-c123b65e25ca}, !- Name
  {b70e04cb-687e-4679-bd29-ef0408cf5c19}, !- Source Object
  18,                                     !- Outlet Port
  {1a9248f1-007d-4ebf-908a-33345accdbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f74ff0-4e23-4a24-8016-18b12935bca4}, !- Handle
  {c188c6c1-55b2-4ad3-9aa2-2731f5b96413}, !- Name
  {1a9248f1-007d-4ebf-908a-33345accdbb4}, !- Source Object
  3,                                      !- Outlet Port
  {572e88d9-0fc2-4045-a224-73b8a271dd2e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {619ed8eb-bc99-428c-bd26-d3989b714cd0}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {662b90fa-4b64-489f-bceb-9bead14694f1}, !- Inlet Node Name
  {9003497c-286a-40a1-951e-8cf58822b3db}; !- Outlet Node Name

OS:Node,
  {2c877548-8381-4367-822a-9f16d0b998d0}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {2506cc0f-46fc-4327-bbbc-48b5bf856de0}, !- Inlet Port
  {662b90fa-4b64-489f-bceb-9bead14694f1}; !- Outlet Port

OS:Connection,
  {2506cc0f-46fc-4327-bbbc-48b5bf856de0}, !- Handle
  {83564a5e-a59c-4a0e-930f-703743896595}, !- Name
  {2d8d54bd-22a5-4343-a550-3580c238e7f7}, !- Source Object
  4,                                      !- Outlet Port
  {2c877548-8381-4367-822a-9f16d0b998d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {792a0944-dd9c-49d7-87c4-5a9c771aee05}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9003497c-286a-40a1-951e-8cf58822b3db}, !- Inlet Port
  {be36e3cd-6d7a-4fca-9053-daa158d5a1af}; !- Outlet Port

OS:Connection,
  {662b90fa-4b64-489f-bceb-9bead14694f1}, !- Handle
  {73772264-ca52-4e70-a9e4-4909efecbde9}, !- Name
  {2c877548-8381-4367-822a-9f16d0b998d0}, !- Source Object
  3,                                      !- Outlet Port
  {619ed8eb-bc99-428c-bd26-d3989b714cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9003497c-286a-40a1-951e-8cf58822b3db}, !- Handle
  {f2448173-9e31-4522-be56-6157724f1554}, !- Name
  {619ed8eb-bc99-428c-bd26-d3989b714cd0}, !- Source Object
  3,                                      !- Outlet Port
  {792a0944-dd9c-49d7-87c4-5a9c771aee05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be36e3cd-6d7a-4fca-9053-daa158d5a1af}, !- Handle
  {411b601b-a214-4c27-b9a8-61a587cf4c1e}, !- Name
  {792a0944-dd9c-49d7-87c4-5a9c771aee05}, !- Source Object
  3,                                      !- Outlet Port
  {cc752c43-440c-41ea-954e-30c677122add}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {11d3285d-b7ba-4a43-a504-bc5c530a27ab}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {8ebe7f07-ef5a-45b7-b08d-042bac703a74}, !- Inlet Node Name
  {06a6ef14-536e-4603-af38-d7db5d88ddda}; !- Outlet Node Name

OS:Node,
  {fa944998-bf0b-4357-8c6f-07c5f2633765}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {06a6ef14-536e-4603-af38-d7db5d88ddda}, !- Inlet Port
  {be8ce18f-b678-4c97-ab5a-e0b61c467ffd}; !- Outlet Port

OS:Connection,
  {8ebe7f07-ef5a-45b7-b08d-042bac703a74}, !- Handle
  {6f7b7550-85fa-45ee-b245-dc789c2080d4}, !- Name
  {e804a983-4a71-4408-8446-91adb5c138a1}, !- Source Object
  3,                                      !- Outlet Port
  {11d3285d-b7ba-4a43-a504-bc5c530a27ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a6ef14-536e-4603-af38-d7db5d88ddda}, !- Handle
  {e051b26b-d420-469f-a90e-50cec1672c56}, !- Name
  {11d3285d-b7ba-4a43-a504-bc5c530a27ab}, !- Source Object
  3,                                      !- Outlet Port
  {fa944998-bf0b-4357-8c6f-07c5f2633765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8ce18f-b678-4c97-ab5a-e0b61c467ffd}, !- Handle
  {e4c1c1b7-4482-4a30-ae43-c63c9f55b59e}, !- Name
  {fa944998-bf0b-4357-8c6f-07c5f2633765}, !- Source Object
  3,                                      !- Outlet Port
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5b4c694-e054-4067-b09b-2dfabbe1e7e1}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {be3ea484-2e17-4cdf-8028-e4faa8e4133e}, !- Inlet Node Name
  {5f4aa52a-f36a-4b5b-a8c7-ace1139821a1}; !- Outlet Node Name

OS:Node,
  {cd4f9046-138b-49ab-b76d-73e9c35d81a0}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {6f791f7d-75e7-4569-a9e0-a020cabba86e}, !- Inlet Port
  {be3ea484-2e17-4cdf-8028-e4faa8e4133e}; !- Outlet Port

OS:Connection,
  {6f791f7d-75e7-4569-a9e0-a020cabba86e}, !- Handle
  {fa1a6e1a-29da-46ca-ba17-1ba6cf6838d9}, !- Name
  {cc752c43-440c-41ea-954e-30c677122add}, !- Source Object
  2,                                      !- Outlet Port
  {cd4f9046-138b-49ab-b76d-73e9c35d81a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3ea484-2e17-4cdf-8028-e4faa8e4133e}, !- Handle
  {bdc36102-905b-4379-bb4c-08703f94175d}, !- Name
  {cd4f9046-138b-49ab-b76d-73e9c35d81a0}, !- Source Object
  3,                                      !- Outlet Port
  {d5b4c694-e054-4067-b09b-2dfabbe1e7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4aa52a-f36a-4b5b-a8c7-ace1139821a1}, !- Handle
  {79b2035c-65d4-4d58-b72d-3fbcbab5a977}, !- Name
  {d5b4c694-e054-4067-b09b-2dfabbe1e7e1}, !- Source Object
  3,                                      !- Outlet Port
  {cb31f064-b49b-4f97-a2a0-4fe32880d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6813303-a334-4fa6-b943-f0bee71b01c6}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b905fd24-b742-4d63-9d7b-72d335070e5d}, !- Inlet Node Name
  {7d16a3f2-b18e-4209-9f8d-7b792ec910a1}; !- Outlet Node Name

OS:Node,
  {57173db5-f9e7-438d-bf1e-b45c98108663}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {7d16a3f2-b18e-4209-9f8d-7b792ec910a1}, !- Inlet Port
  {3d9f57ee-725c-4e52-8af2-237d6d0a9104}; !- Outlet Port

OS:Connection,
  {b905fd24-b742-4d63-9d7b-72d335070e5d}, !- Handle
  {ac2e5880-8de7-48d7-b426-6e8a9c91282a}, !- Name
  {8fcf536c-0dcb-47e0-956b-a4ba71b3b3b7}, !- Source Object
  3,                                      !- Outlet Port
  {d6813303-a334-4fa6-b943-f0bee71b01c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d16a3f2-b18e-4209-9f8d-7b792ec910a1}, !- Handle
  {3f19b89c-f7e4-48d4-808b-ada635b86052}, !- Name
  {d6813303-a334-4fa6-b943-f0bee71b01c6}, !- Source Object
  3,                                      !- Outlet Port
  {57173db5-f9e7-438d-bf1e-b45c98108663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9f57ee-725c-4e52-8af2-237d6d0a9104}, !- Handle
  {646f364c-05a1-459d-a1dc-e853bb325975}, !- Name
  {57173db5-f9e7-438d-bf1e-b45c98108663}, !- Source Object
  3,                                      !- Outlet Port
  {a4f28c3f-ce0b-4165-81fe-19ae989197ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03157a5a-bc06-4c06-ab67-f0c80800d6c1}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {218649fa-9e3a-47b4-ba5d-a8881d950f4e}, !- Inlet Node Name
  {e3a7d37c-5ce5-4e14-b4c6-10df1a1e6ef2}; !- Outlet Node Name

OS:Node,
  {e3955c48-1127-4216-8187-a5fe45c3c645}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {e5f2c481-348f-4c3a-bf43-2e83d7157319}, !- Inlet Port
  {218649fa-9e3a-47b4-ba5d-a8881d950f4e}; !- Outlet Port

OS:Connection,
  {e5f2c481-348f-4c3a-bf43-2e83d7157319}, !- Handle
  {01e62e7a-a547-4e3a-8401-390ab76be931}, !- Name
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Source Object
  2,                                      !- Outlet Port
  {e3955c48-1127-4216-8187-a5fe45c3c645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218649fa-9e3a-47b4-ba5d-a8881d950f4e}, !- Handle
  {fbeb2c7a-45fe-4f1f-b76d-d69e914c10fa}, !- Name
  {e3955c48-1127-4216-8187-a5fe45c3c645}, !- Source Object
  3,                                      !- Outlet Port
  {03157a5a-bc06-4c06-ab67-f0c80800d6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a7d37c-5ce5-4e14-b4c6-10df1a1e6ef2}, !- Handle
  {dd51f519-5a3d-432b-a9ab-ee6f4c81c1b7}, !- Name
  {03157a5a-bc06-4c06-ab67-f0c80800d6c1}, !- Source Object
  3,                                      !- Outlet Port
  {fef9d7a3-428f-48df-ba1b-0f051db29523}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {238cb0a6-477e-4b7a-8919-47dff0040672}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {940bc844-ecf1-49eb-b72a-83eee44d4c71}, !- Availability Schedule
  {2ec42cdb-65d8-4426-a8d1-913330112846}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cbc95d57-a2d7-4e56-b6a5-c46b6e3b8395}, !- Supply Side Inlet Node Name
  {1763c20e-9cfc-40c9-a695-ca4a9ca801a3}, !- Demand Side Outlet Node Name
  {a15033a9-a6dd-4999-a7eb-b8a54a563b34}, !- Demand Side Inlet Node A
  {29771aba-2160-4538-8e74-186caeb4f16c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Demand Mixer Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Demand Splitter A Name
=======
  {5a27f454-40df-46ce-b85a-5a8996cc987b}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 496tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {3ed91d74-9a33-46e3-ae5e-e645974659c2}, !- Inlet Port
  {b5b6c05d-431b-427c-b6d4-7340e48ba558}; !- Outlet Port

OS:Connection,
  {8f8ad701-fd75-4d37-9118-5ba1304534e3}, !- Handle
  {eafc59df-bb39-4969-9f37-761f0f15c5c8}, !- Name
  {55b80f8f-ef8a-4d63-9a3e-b67bfa6f74df}, !- Source Object
  3,                                      !- Outlet Port
  {167e6853-f879-4170-87ce-fa6651fd4127}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3ed91d74-9a33-46e3-ae5e-e645974659c2}, !- Handle
  {578d4b78-d434-4bb0-8c13-b3e5dbcbf06f}, !- Name
  {167e6853-f879-4170-87ce-fa6651fd4127}, !- Source Object
  16,                                     !- Outlet Port
  {5a27f454-40df-46ce-b85a-5a8996cc987b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b6c05d-431b-427c-b6d4-7340e48ba558}, !- Handle
  {5645f181-481b-416f-8470-472dfb3938ae}, !- Name
  {5a27f454-40df-46ce-b85a-5a8996cc987b}, !- Source Object
  3,                                      !- Outlet Port
  {ea94b1ba-e8e1-4e21-bea8-38f8bf68d9ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {873e6302-8272-49c6-b635-8a9f86324342}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 496tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {774a2dd8-ffd8-4418-ac23-ff080733ad6f}, !- Inlet Port
  {41dbb063-b696-4d98-8913-ae4107b55b28}; !- Outlet Port

OS:Connection,
  {774a2dd8-ffd8-4418-ac23-ff080733ad6f}, !- Handle
  {e5b3b8a0-40f4-4cdb-9984-ecf3f197897c}, !- Name
  {e62c9f8c-92ae-45ff-abd3-24ca3793d48c}, !- Source Object
  4,                                      !- Outlet Port
  {873e6302-8272-49c6-b635-8a9f86324342}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {921e3604-32d7-4828-8204-7c776f53634d}, !- Handle
  90.1-2004 WaterCooled  Centrifugal Chiller 0 496tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {b7d06835-5bd8-4f5f-b4fe-9825e7d79f52}, !- Inlet Port
  {0a2fdb63-2d42-4cb9-94ea-a003ecab50b6}; !- Outlet Port

OS:Connection,
  {41dbb063-b696-4d98-8913-ae4107b55b28}, !- Handle
  {deed74c3-6895-40d1-adad-a2a29f664f95}, !- Name
  {873e6302-8272-49c6-b635-8a9f86324342}, !- Source Object
  3,                                      !- Outlet Port
  {167e6853-f879-4170-87ce-fa6651fd4127}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b7d06835-5bd8-4f5f-b4fe-9825e7d79f52}, !- Handle
  {cba40e51-c4fe-4395-a7a1-50a4e01d10fb}, !- Name
  {167e6853-f879-4170-87ce-fa6651fd4127}, !- Source Object
  18,                                     !- Outlet Port
  {921e3604-32d7-4828-8204-7c776f53634d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2fdb63-2d42-4cb9-94ea-a003ecab50b6}, !- Handle
  {4d206850-239d-4642-9825-4c2169f0eddf}, !- Name
  {921e3604-32d7-4828-8204-7c776f53634d}, !- Source Object
  3,                                      !- Outlet Port
  {0db4c801-aae4-488c-980c-72a028207eff}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {740f794d-2227-451f-b3ca-6dd9c36ce314}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {cd2cd3eb-466a-4885-9dec-554f7edcd5bb}, !- Inlet Node Name
  {c53398b5-63d5-462e-9734-e20d936280b4}; !- Outlet Node Name

OS:Node,
  {c516f032-11a0-4bba-8f78-542e2303a1e0}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {80cd3c8f-7ba6-4eaf-86da-6d2ae88e6375}, !- Inlet Port
  {cd2cd3eb-466a-4885-9dec-554f7edcd5bb}; !- Outlet Port

OS:Connection,
  {80cd3c8f-7ba6-4eaf-86da-6d2ae88e6375}, !- Handle
  {0d3508b9-43bd-4ccb-bae1-c336646d195b}, !- Name
  {c24174ce-428a-4661-8aaf-68b77bba25be}, !- Source Object
  4,                                      !- Outlet Port
  {c516f032-11a0-4bba-8f78-542e2303a1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45f81600-fcbe-4cbc-919d-2808f8c1bc62}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {c53398b5-63d5-462e-9734-e20d936280b4}, !- Inlet Port
  {57ad1017-e9f1-4566-95a9-e8694134815a}; !- Outlet Port

OS:Connection,
  {cd2cd3eb-466a-4885-9dec-554f7edcd5bb}, !- Handle
  {5fb0ccaf-35a1-4724-9896-3859d29007f2}, !- Name
  {c516f032-11a0-4bba-8f78-542e2303a1e0}, !- Source Object
  3,                                      !- Outlet Port
  {740f794d-2227-451f-b3ca-6dd9c36ce314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53398b5-63d5-462e-9734-e20d936280b4}, !- Handle
  {44914ed1-4467-4d7c-9e5f-1125b2718624}, !- Name
  {740f794d-2227-451f-b3ca-6dd9c36ce314}, !- Source Object
  3,                                      !- Outlet Port
  {45f81600-fcbe-4cbc-919d-2808f8c1bc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ad1017-e9f1-4566-95a9-e8694134815a}, !- Handle
  {6aa8c2c4-6591-41fb-ad86-62bf0fe43f6c}, !- Name
  {45f81600-fcbe-4cbc-919d-2808f8c1bc62}, !- Source Object
  3,                                      !- Outlet Port
  {ea94b1ba-e8e1-4e21-bea8-38f8bf68d9ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c333d0ea-b6d2-45f5-b0b4-62d343ee262f}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {1a615385-70bf-4113-934b-ce551bfb4d21}, !- Inlet Node Name
  {f746609a-e1e8-44ad-8c6d-2bfe901f87f4}; !- Outlet Node Name

OS:Node,
  {a46505d7-c7f8-46fe-94f2-0342f1e1cdca}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {f746609a-e1e8-44ad-8c6d-2bfe901f87f4}, !- Inlet Port
  {5727b21e-bab4-4cb3-8425-1cb1efc03b5b}; !- Outlet Port

OS:Connection,
  {1a615385-70bf-4113-934b-ce551bfb4d21}, !- Handle
  {9804de38-e97b-470f-a0c4-216a2188d8ec}, !- Name
  {7dbe7e90-0862-4a39-9c03-812fa501f939}, !- Source Object
  3,                                      !- Outlet Port
  {c333d0ea-b6d2-45f5-b0b4-62d343ee262f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f746609a-e1e8-44ad-8c6d-2bfe901f87f4}, !- Handle
  {b36c3e6a-0c8a-4dc8-8922-b4f48c6a66e4}, !- Name
  {c333d0ea-b6d2-45f5-b0b4-62d343ee262f}, !- Source Object
  3,                                      !- Outlet Port
  {a46505d7-c7f8-46fe-94f2-0342f1e1cdca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5727b21e-bab4-4cb3-8425-1cb1efc03b5b}, !- Handle
  {314e2789-d89b-4389-a728-50ef94bcefd8}, !- Name
  {a46505d7-c7f8-46fe-94f2-0342f1e1cdca}, !- Source Object
  3,                                      !- Outlet Port
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {273532f3-2b5a-4339-9eec-33062d486791}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {a150ae30-5c44-4d8c-a148-e91f60623074}, !- Inlet Node Name
  {aeaf2bef-b8c7-44aa-b541-32312ad8dbce}; !- Outlet Node Name

OS:Node,
  {e728330a-ba72-4a7d-b422-97915b0a0c3b}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {1e1690e1-7827-4e07-a910-c733ca860645}, !- Inlet Port
  {a150ae30-5c44-4d8c-a148-e91f60623074}; !- Outlet Port

OS:Connection,
  {1e1690e1-7827-4e07-a910-c733ca860645}, !- Handle
  {15ab3adb-d46f-4d32-bcb7-ab41fbcdec18}, !- Name
  {ea94b1ba-e8e1-4e21-bea8-38f8bf68d9ef}, !- Source Object
  2,                                      !- Outlet Port
  {e728330a-ba72-4a7d-b422-97915b0a0c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a150ae30-5c44-4d8c-a148-e91f60623074}, !- Handle
  {1e22824c-c0bc-46f3-8f20-7b7438d6e5e0}, !- Name
  {e728330a-ba72-4a7d-b422-97915b0a0c3b}, !- Source Object
  3,                                      !- Outlet Port
  {273532f3-2b5a-4339-9eec-33062d486791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaf2bef-b8c7-44aa-b541-32312ad8dbce}, !- Handle
  {386adc52-83f1-4465-93f5-437608dc1435}, !- Name
  {273532f3-2b5a-4339-9eec-33062d486791}, !- Source Object
  3,                                      !- Outlet Port
  {fa80aced-719d-43d3-bca6-937d8afb8107}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db079d83-7bf9-4117-a457-16bacc9b9f10}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {d7022892-90c2-4446-aaf2-6ac0ea039320}, !- Inlet Node Name
  {820e04eb-e460-4c1c-89e2-e0190636e752}; !- Outlet Node Name

OS:Node,
  {e7af87b8-53c4-421a-b986-276146f39717}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {820e04eb-e460-4c1c-89e2-e0190636e752}, !- Inlet Port
  {e12ca50a-899e-467a-9be1-9b7425a88581}; !- Outlet Port

OS:Connection,
  {d7022892-90c2-4446-aaf2-6ac0ea039320}, !- Handle
  {b3dbead0-7c1d-4581-bc81-ab4151d50543}, !- Name
  {ce83799e-b21a-48ce-a88b-bf2c89bb8499}, !- Source Object
  3,                                      !- Outlet Port
  {db079d83-7bf9-4117-a457-16bacc9b9f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {820e04eb-e460-4c1c-89e2-e0190636e752}, !- Handle
  {97052337-bce5-4224-abfb-352a6b56b866}, !- Name
  {db079d83-7bf9-4117-a457-16bacc9b9f10}, !- Source Object
  3,                                      !- Outlet Port
  {e7af87b8-53c4-421a-b986-276146f39717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12ca50a-899e-467a-9be1-9b7425a88581}, !- Handle
  {1a9bcc71-c556-44cb-9611-0b49fe6887ef}, !- Name
  {e7af87b8-53c4-421a-b986-276146f39717}, !- Source Object
  3,                                      !- Outlet Port
  {22cb31c5-4407-4e13-8b99-5078e8e98bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fc90d91-f992-4634-a83c-9ebb5ffd5851}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {9b99500f-23aa-468e-bfa7-f9adbba87273}, !- Inlet Node Name
  {7b0c21b4-5c66-44ac-ba15-0ea64f7ce0df}; !- Outlet Node Name

OS:Node,
  {1960b5de-6858-4efb-808a-8758a25623f4}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {8e553cf3-f77c-4cf3-a939-da7a259d6c44}, !- Inlet Port
  {9b99500f-23aa-468e-bfa7-f9adbba87273}; !- Outlet Port

OS:Connection,
  {8e553cf3-f77c-4cf3-a939-da7a259d6c44}, !- Handle
  {64f294f8-bbca-4b38-9323-643b0ec2bf5f}, !- Name
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Source Object
  2,                                      !- Outlet Port
  {1960b5de-6858-4efb-808a-8758a25623f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b99500f-23aa-468e-bfa7-f9adbba87273}, !- Handle
  {d258b798-3478-462b-8a36-f7f3c6bf89ca}, !- Name
  {1960b5de-6858-4efb-808a-8758a25623f4}, !- Source Object
  3,                                      !- Outlet Port
  {9fc90d91-f992-4634-a83c-9ebb5ffd5851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0c21b4-5c66-44ac-ba15-0ea64f7ce0df}, !- Handle
  {88bd11e0-1f69-4f23-a22d-3b74bcc382ee}, !- Name
  {9fc90d91-f992-4634-a83c-9ebb5ffd5851}, !- Source Object
  3,                                      !- Outlet Port
  {72223cfd-5c3f-47c7-b15e-bfbf5d641920}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c518118f-f1cc-4925-b614-597952bcf0e8}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {d0bf8175-eaf9-49c8-a4b5-aa5bb62af68b}, !- Availability Schedule
  {c863eebb-14f9-46ed-8885-833bcc4d2860}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34bee380-e433-42c7-be28-5a65988700a8}, !- Supply Side Inlet Node Name
  {22405099-e54f-4c23-97b0-1cb97de64956}, !- Demand Side Outlet Node Name
  {7ead1d27-3169-4727-9bcc-411dcf683ae1}, !- Demand Side Inlet Node A
  {0f2bb76e-e233-4794-ba6c-8d9e2100181f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Demand Mixer Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {d4ac1458-1017-443d-828c-641bb1d7a002}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {cbc95d57-a2d7-4e56-b6a5-c46b6e3b8395}, !- Inlet Port
  {03af174a-323f-4c36-a6a5-5d05c0fd4362}; !- Outlet Port

OS:Node,
  {c7bc2ab4-dd37-4151-9040-a1d67a5a908b}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {63138ad0-6830-40a6-801f-ccd63c703225}, !- Inlet Port
  {29771aba-2160-4538-8e74-186caeb4f16c}; !- Outlet Port

OS:Connection,
  {cbc95d57-a2d7-4e56-b6a5-c46b6e3b8395}, !- Handle
  {b99ee504-8f4a-4bb3-9092-95196fc0c23f}, !- Name
  {238cb0a6-477e-4b7a-8919-47dff0040672}, !- Source Object
  8,                                      !- Outlet Port
  {d4ac1458-1017-443d-828c-641bb1d7a002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29771aba-2160-4538-8e74-186caeb4f16c}, !- Handle
  {cfa739b1-b5fa-4ee2-ba7a-d8344ab37332}, !- Name
  {c7bc2ab4-dd37-4151-9040-a1d67a5a908b}, !- Source Object
  3,                                      !- Outlet Port
  {238cb0a6-477e-4b7a-8919-47dff0040672}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e6fef9c3-e21b-48a3-8145-77338b316d5e}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {a15033a9-a6dd-4999-a7eb-b8a54a563b34}, !- Inlet Port
  {e90153ce-6b51-447d-ae6a-36e685b3e82a}; !- Outlet Port

OS:Node,
  {6e0a09a9-9dc3-47ee-8102-d58ca13ff8aa}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {7c083333-5b31-4d04-bf59-f938e6f97f93}, !- Inlet Port
  {1763c20e-9cfc-40c9-a695-ca4a9ca801a3}; !- Outlet Port

OS:Node,
  {666adfda-7b65-43b3-bfff-980d2cd20e24}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {fbb3caa0-066f-4f35-84b0-33435150181f}, !- Inlet Port
  {97af5ac6-f589-4fb9-9332-0f236b8285ac}; !- Outlet Port

OS:Connection,
  {a15033a9-a6dd-4999-a7eb-b8a54a563b34}, !- Handle
  {5e1aa170-3d15-44a8-a99b-1874a55d141b}, !- Name
  {238cb0a6-477e-4b7a-8919-47dff0040672}, !- Source Object
  10,                                     !- Outlet Port
  {e6fef9c3-e21b-48a3-8145-77338b316d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1763c20e-9cfc-40c9-a695-ca4a9ca801a3}, !- Handle
  {52eeefdb-f7d2-4c14-b731-49aa3012b362}, !- Name
  {6e0a09a9-9dc3-47ee-8102-d58ca13ff8aa}, !- Source Object
  3,                                      !- Outlet Port
  {238cb0a6-477e-4b7a-8919-47dff0040672}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e90153ce-6b51-447d-ae6a-36e685b3e82a}, !- Inlet Node Name
  {124afa14-2318-40e3-9ac9-d9eae8e27f3b}, !- Outlet Node Name 1
  {f6920ef3-8dac-483f-9e43-11a7c266779e}, !- Outlet Node Name 2
  {bfff67a5-5868-4209-8f63-47346e365ea8}, !- Outlet Node Name 3
  {056ee7ae-0020-4953-9986-d2321285bfc3}, !- Outlet Node Name 4
  {b1905af7-3160-4e95-b7cf-66bb518e853b}, !- Outlet Node Name 5
  {96bbe451-25c6-4fbb-9921-59d755e5dd0c}, !- Outlet Node Name 6
  {22006907-6769-46e5-92a4-55f807bc4054}, !- Outlet Node Name 7
  {fd3e7276-30c9-4e54-966c-fa9cbe2966b8}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7c083333-5b31-4d04-bf59-f938e6f97f93}, !- Outlet Node Name
  {6cb8dc58-cc08-4a7d-86dd-d59530b20804}, !- Inlet Node Name 1
  {eb27bdcf-060e-429e-9c4b-5049d97da331}, !- Inlet Node Name 2
  {2501f754-8943-4399-8b4f-9814dee0201f}, !- Inlet Node Name 3
  {f682d144-c014-4321-a4c1-a3a7aea0f93a}, !- Inlet Node Name 4
  {89190709-381a-4a52-aae2-c1ed02042a77}, !- Inlet Node Name 5
  {35d8901c-a561-48f1-88f3-a2c2ccd08a73}, !- Inlet Node Name 6
  {4adebfdd-06ff-4558-b7a5-3d75fcf01466}, !- Inlet Node Name 7
  {c04d560a-558d-4c48-9d2b-e7ca8623db1b}; !- Inlet Node Name 8

OS:Connection,
  {e90153ce-6b51-447d-ae6a-36e685b3e82a}, !- Handle
  {8e024e04-f10d-42ab-b3cb-69f958af57f6}, !- Name
  {e6fef9c3-e21b-48a3-8145-77338b316d5e}, !- Source Object
  3,                                      !- Outlet Port
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c083333-5b31-4d04-bf59-f938e6f97f93}, !- Handle
  {3d5ef8b6-becf-48e8-a787-054353828e69}, !- Name
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Source Object
  2,                                      !- Outlet Port
  {6e0a09a9-9dc3-47ee-8102-d58ca13ff8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5a6cc4c-334c-46f4-9f42-4a9514900f97}, !- Handle
  {238cb0a6-477e-4b7a-8919-47dff0040672}, !- AirLoop Name
=======
  {3de7a465-3abf-498f-90b3-d6afd9b09bd8}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {34bee380-e433-42c7-be28-5a65988700a8}, !- Inlet Port
  {c81760ba-9c8f-403d-ab4e-397b2bf2ec87}; !- Outlet Port

OS:Node,
  {157e9a0c-fb19-4637-bbe7-17afe05c920d}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {238ddbc2-92de-401b-b6e9-1b28d063d87b}, !- Inlet Port
  {0f2bb76e-e233-4794-ba6c-8d9e2100181f}; !- Outlet Port

OS:Connection,
  {34bee380-e433-42c7-be28-5a65988700a8}, !- Handle
  {5318d2dc-77e3-44c3-8cdc-e9f01449bc03}, !- Name
  {c518118f-f1cc-4925-b614-597952bcf0e8}, !- Source Object
  8,                                      !- Outlet Port
  {3de7a465-3abf-498f-90b3-d6afd9b09bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2bb76e-e233-4794-ba6c-8d9e2100181f}, !- Handle
  {0da3e021-d1c4-41a9-91fe-9e1c3fb1ea0c}, !- Name
  {157e9a0c-fb19-4637-bbe7-17afe05c920d}, !- Source Object
  3,                                      !- Outlet Port
  {c518118f-f1cc-4925-b614-597952bcf0e8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a0f1c171-70c4-45e2-b725-d5bfcee467f9}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {7ead1d27-3169-4727-9bcc-411dcf683ae1}, !- Inlet Port
  {a5bee859-490f-4474-bcae-ae4e42f95603}; !- Outlet Port

OS:Node,
  {2757b5ae-b7b8-452c-9ac2-476fc1d2b993}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {cf618aae-be94-40a6-8404-6376b0345ee1}, !- Inlet Port
  {22405099-e54f-4c23-97b0-1cb97de64956}; !- Outlet Port

OS:Node,
  {5e1abcde-5ffe-46e7-a829-9b34ad0bb99b}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {e2c7f8f3-11ef-448e-93ab-b1f8f39108a6}, !- Inlet Port
  {2878c852-ca52-45e5-ab52-73f58a4e430b}; !- Outlet Port

OS:Connection,
  {7ead1d27-3169-4727-9bcc-411dcf683ae1}, !- Handle
  {90e454e8-43ae-4549-821c-a5fa5ab79b75}, !- Name
  {c518118f-f1cc-4925-b614-597952bcf0e8}, !- Source Object
  10,                                     !- Outlet Port
  {a0f1c171-70c4-45e2-b725-d5bfcee467f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22405099-e54f-4c23-97b0-1cb97de64956}, !- Handle
  {e05bb038-3283-474f-8fa1-304eb6d4eb31}, !- Name
  {2757b5ae-b7b8-452c-9ac2-476fc1d2b993}, !- Source Object
  3,                                      !- Outlet Port
  {c518118f-f1cc-4925-b614-597952bcf0e8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a5bee859-490f-4474-bcae-ae4e42f95603}, !- Inlet Node Name
  {f62a8f35-45a0-4526-a134-a7db3ea5e1f5}, !- Outlet Node Name 1
  {70de8864-db55-46b6-91c2-63a80fa4f509}, !- Outlet Node Name 2
  {dfbb76bf-fe91-4dd8-80ab-36e10f3ff849}, !- Outlet Node Name 3
  {2cc38e19-245b-4ae5-824f-b532a1cd951e}, !- Outlet Node Name 4
  {284748ab-ef91-4d3a-8118-c1abb25d0481}, !- Outlet Node Name 5
  {04b87b66-8bb4-40a8-9664-e4e1b40ec95c}, !- Outlet Node Name 6
  {8f4200d3-0663-4d48-a27e-2068b102bb90}, !- Outlet Node Name 7
  {a5b0481b-a361-47a3-9cfb-83b0f6383799}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cf618aae-be94-40a6-8404-6376b0345ee1}, !- Outlet Node Name
  {4982fc89-87eb-4c83-a7dd-8e19b1efc116}, !- Inlet Node Name 1
  {5c374668-f0c5-4b33-ae96-9332ef58f482}, !- Inlet Node Name 2
  {ef8f60bd-82de-4a7a-8eb8-8822b7464da1}, !- Inlet Node Name 3
  {76e32d78-5cc5-4850-9ec6-466006b2cdfb}, !- Inlet Node Name 4
  {05f34038-86da-41d2-b496-1712dcf4cdad}, !- Inlet Node Name 5
  {af3e661f-b33c-47ff-bc5a-7c77f71d0ee0}, !- Inlet Node Name 6
  {19088b62-1b45-4d0a-a58d-e6c80245b5b8}, !- Inlet Node Name 7
  {f41f1c92-eef6-4820-9522-ff69cce1af0c}; !- Inlet Node Name 8

OS:Connection,
  {a5bee859-490f-4474-bcae-ae4e42f95603}, !- Handle
  {753ca403-758d-4744-8d51-c8fd7d1d5186}, !- Name
  {a0f1c171-70c4-45e2-b725-d5bfcee467f9}, !- Source Object
  3,                                      !- Outlet Port
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf618aae-be94-40a6-8404-6376b0345ee1}, !- Handle
  {9b648998-7e91-4c62-bc3b-6b4eb7365c23}, !- Name
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Source Object
  2,                                      !- Outlet Port
  {2757b5ae-b7b8-452c-9ac2-476fc1d2b993}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38b4a6bc-80dd-4e2d-8f84-3e6ee583d333}, !- Handle
  {c518118f-f1cc-4925-b614-597952bcf0e8}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  2.85919868291378,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
<<<<<<< HEAD
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Handle
  Always On Discrete,                     !- Name
  {39f28c5b-a36c-43f6-b53b-c96ddb5b6409}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {39f28c5b-a36c-43f6-b53b-c96ddb5b6409}, !- Handle
=======
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Handle
  Always On Discrete,                     !- Name
  {d3aace1a-6f63-4700-8ab4-095301c8f6e2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d3aace1a-6f63-4700-8ab4-095301c8f6e2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {2ec42cdb-65d8-4426-a8d1-913330112846}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e28761e0-8312-4bd8-a711-9ff2c656514b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {940bc844-ecf1-49eb-b72a-83eee44d4c71}, !- Handle
  Hospital HVACOperationSchd,             !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {85672cd0-e154-43d8-9b72-e318d81d3f28}, !- Default Day Schedule Name
  {49b07e1b-0329-4d6e-a177-acd546baa491}, !- Summer Design Day Schedule Name
  {1b14ab86-6aee-453b-94c4-e3b347926e2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85672cd0-e154-43d8-9b72-e318d81d3f28}, !- Handle
  Hospital HVACOperationSchd Default,     !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {c863eebb-14f9-46ed-8885-833bcc4d2860}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a2377159-f75c-484a-82be-f90abcf1d28a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d0bf8175-eaf9-49c8-a4b5-aa5bb62af68b}, !- Handle
  Hospital HVACOperationSchd,             !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {3488deb7-1ad4-468d-8cf4-cb1bc04acfb5}, !- Default Day Schedule Name
  {01490758-4298-4e66-8551-1d136cf89a27}, !- Summer Design Day Schedule Name
  {a2511a6e-d03a-47f2-9f48-04ce85f91173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3488deb7-1ad4-468d-8cf4-cb1bc04acfb5}, !- Handle
  Hospital HVACOperationSchd Default,     !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {1b14ab86-6aee-453b-94c4-e3b347926e2d}, !- Handle
  Hospital HVACOperationSchd Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {a2511a6e-d03a-47f2-9f48-04ce85f91173}, !- Handle
  Hospital HVACOperationSchd Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {49b07e1b-0329-4d6e-a177-acd546baa491}, !- Handle
  Hospital HVACOperationSchd Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {01490758-4298-4e66-8551-1d136cf89a27}, !- Handle
  Hospital HVACOperationSchd Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Handle
  Hospital BLDG_OA_FRAC_SCH,              !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
  {032a37ca-7d51-4fc4-a4b5-6494c1836ca9}, !- Default Day Schedule Name
  {9bde43a0-2d76-45fd-bced-0372b7491a33}, !- Summer Design Day Schedule Name
  {9c36d7f0-c033-4c24-a46d-2edf14e166f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {032a37ca-7d51-4fc4-a4b5-6494c1836ca9}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Default,      !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Handle
  Hospital BLDG_OA_FRAC_SCH,              !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
  {e7729fd8-bce1-46f4-a5a1-2890abb1d443}, !- Default Day Schedule Name
  {4cbe5c46-0e3c-4016-9f53-cdd50fdaf3cc}, !- Summer Design Day Schedule Name
  {25ff2a91-7db5-430d-8871-139bbb950832}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7729fd8-bce1-46f4-a5a1-2890abb1d443}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Default,      !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {9c36d7f0-c033-4c24-a46d-2edf14e166f2}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {25ff2a91-7db5-430d-8871-139bbb950832}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Winter Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {9bde43a0-2d76-45fd-bced-0372b7491a33}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {4cbe5c46-0e3c-4016-9f53-cdd50fdaf3cc}, !- Handle
  Hospital BLDG_OA_FRAC_SCH Summer Design Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {01e2bc0a-0f19-4cc1-b1bf-947f767ce402}, !- Handle
  Schedule Rule 29,                       !- Name
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e104c7c-293f-4e23-98f3-398e318b04db}, !- Day Schedule Name
=======
  {4ee501b7-7c0c-4a07-bc45-19b154f19462}, !- Handle
  Schedule Rule 29,                       !- Name
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e547df9-26ea-4f03-a771-788d9e3a6310}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9e104c7c-293f-4e23-98f3-398e318b04db}, !- Handle
  Hospital BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {201b31aa-2fcb-49a5-a8c8-cd380968dc21}, !- Schedule Type Limits Name
=======
  {5e547df9-26ea-4f03-a771-788d9e3a6310}, !- Handle
  Hospital BLDG_OA_FRAC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {cf74e5b2-88a4-436f-9b68-68e0bc3fb598}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {66a2138d-5bc3-4372-a462-1aff513f1b8b}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {d9774bd3-cd3d-451a-af48-7c3f434fd5ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9774bd3-cd3d-451a-af48-7c3f434fd5ee}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {df202dea-3c4e-4882-9bb5-750cefd8b5c4}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {6a3a5bb0-4519-4acc-aed3-a824ad4e59d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a3a5bb0-4519-4acc-aed3-a824ad4e59d3}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {9b5908cd-13ff-416c-840a-716679df9cce}, !- Handle
  VAV_1 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {66a2138d-5bc3-4372-a462-1aff513f1b8b}, !- Schedule Name
  {c7bc2ab4-dd37-4151-9040-a1d67a5a908b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {32906af5-71d9-43c3-b968-481fb2a64624}, !- Handle
  VAV_1 Fan,                              !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {3b5e8d9c-9fb1-4562-8e66-b52d6263cd90}, !- Handle
  VAV_1 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {df202dea-3c4e-4882-9bb5-750cefd8b5c4}, !- Schedule Name
  {157e9a0c-fb19-4637-bbe7-17afe05c920d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ad147402-d98e-48c2-b89c-f6a40b33cedb}, !- Handle
  VAV_1 Fan,                              !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {591c22f7-52ca-4eb5-a6ad-896e1555e29b}, !- Air Inlet Node Name
  {63138ad0-6830-40a6-801f-ccd63c703225}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {63138ad0-6830-40a6-801f-ccd63c703225}, !- Handle
  {7e1a4d06-afe7-4d6c-8b84-666b65372b1f}, !- Name
  {32906af5-71d9-43c3-b968-481fb2a64624}, !- Source Object
  17,                                     !- Outlet Port
  {c7bc2ab4-dd37-4151-9040-a1d67a5a908b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c379ea0a-d1e6-4faa-8e5b-190799ba1139}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ace81eef-4a59-4bb6-9043-4b57b7af5ece}, !- Water Inlet Node Name
  {708004cc-b094-47cc-9783-8c0dd5ae0047}, !- Water Outlet Node Name
  {1d39ef54-31ef-4c81-b816-7d1001732fe0}, !- Air Inlet Node Name
  {cea9860f-d465-4241-9b81-0cc6d631e7bc}, !- Air Outlet Node Name
=======
  {01eebda0-f335-45d8-98bf-585bd7d75062}, !- Air Inlet Node Name
  {238ddbc2-92de-401b-b6e9-1b28d063d87b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {238ddbc2-92de-401b-b6e9-1b28d063d87b}, !- Handle
  {8260fbe7-f452-4923-8d65-4689b547d7a4}, !- Name
  {ad147402-d98e-48c2-b89c-f6a40b33cedb}, !- Source Object
  17,                                     !- Outlet Port
  {157e9a0c-fb19-4637-bbe7-17afe05c920d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa59eea5-770f-41e6-a44a-fba6a761eff4}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {780bfa4c-4710-4374-9462-efb5d2908383}, !- Water Inlet Node Name
  {c27e6f23-69fe-4f12-b6ee-bb76c730371d}, !- Water Outlet Node Name
  {004ef744-0b53-4284-a70a-befaa5a32066}, !- Air Inlet Node Name
  {fb4dc6b8-f492-48a8-a421-d759c70544a1}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {1db4eace-b93e-4018-aea8-6bd7acdd1d17}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {78d662f9-15be-4889-a307-94fca23ce6b0}, !- Inlet Port
  {ace81eef-4a59-4bb6-9043-4b57b7af5ece}; !- Outlet Port

OS:Connection,
  {78d662f9-15be-4889-a307-94fca23ce6b0}, !- Handle
  {e924ffbc-0e68-4b34-a84f-6032c473eb52}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  4,                                      !- Outlet Port
  {1db4eace-b93e-4018-aea8-6bd7acdd1d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39b6c6e5-407a-4e0b-a923-2154bc93a876}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {708004cc-b094-47cc-9783-8c0dd5ae0047}, !- Inlet Port
  {f3614252-60b9-4e30-b616-403b69a146ec}; !- Outlet Port

OS:Connection,
  {ace81eef-4a59-4bb6-9043-4b57b7af5ece}, !- Handle
  {88172e31-20af-4fee-8019-1e6e37d23eec}, !- Name
  {1db4eace-b93e-4018-aea8-6bd7acdd1d17}, !- Source Object
  3,                                      !- Outlet Port
  {c379ea0a-d1e6-4faa-8e5b-190799ba1139}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {708004cc-b094-47cc-9783-8c0dd5ae0047}, !- Handle
  {ae37cfd4-d2ee-4339-b73d-c1ec9ebf3030}, !- Name
  {c379ea0a-d1e6-4faa-8e5b-190799ba1139}, !- Source Object
  6,                                      !- Outlet Port
  {39b6c6e5-407a-4e0b-a923-2154bc93a876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3614252-60b9-4e30-b616-403b69a146ec}, !- Handle
  {00be3124-0ea9-4182-bde3-ae119aee3b77}, !- Name
  {39b6c6e5-407a-4e0b-a923-2154bc93a876}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1ae62d26-6fee-4c7d-be72-1c17d40353ed}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {cea9860f-d465-4241-9b81-0cc6d631e7bc}, !- Inlet Port
  {591c22f7-52ca-4eb5-a6ad-896e1555e29b}; !- Outlet Port

OS:Connection,
  {cea9860f-d465-4241-9b81-0cc6d631e7bc}, !- Handle
  {d6808f20-828f-4f07-910c-2e9b4ceb82d9}, !- Name
  {c379ea0a-d1e6-4faa-8e5b-190799ba1139}, !- Source Object
  8,                                      !- Outlet Port
  {1ae62d26-6fee-4c7d-be72-1c17d40353ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591c22f7-52ca-4eb5-a6ad-896e1555e29b}, !- Handle
  {85ad0721-81ac-49c0-b026-6aa84b900ecd}, !- Name
  {1ae62d26-6fee-4c7d-be72-1c17d40353ed}, !- Source Object
  3,                                      !- Outlet Port
  {32906af5-71d9-43c3-b968-481fb2a64624}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b47ef7d9-af84-4dee-9955-5c623e2f869c}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {c379ea0a-d1e6-4faa-8e5b-190799ba1139}, !- Water Coil Name
=======
  {c2742ff5-b066-470a-a5ef-602014687a90}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {a2f667cb-7418-4797-bc0e-32e759bf3aba}, !- Inlet Port
  {780bfa4c-4710-4374-9462-efb5d2908383}; !- Outlet Port

OS:Connection,
  {a2f667cb-7418-4797-bc0e-32e759bf3aba}, !- Handle
  {bb804a98-cf1a-413b-aee1-e532492a6ea8}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  4,                                      !- Outlet Port
  {c2742ff5-b066-470a-a5ef-602014687a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a15540-57c3-48e8-b4b9-3345e6f8566a}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {c27e6f23-69fe-4f12-b6ee-bb76c730371d}, !- Inlet Port
  {6a3cb786-71c4-453c-9d8a-94ae952210b3}; !- Outlet Port

OS:Connection,
  {780bfa4c-4710-4374-9462-efb5d2908383}, !- Handle
  {c058787d-04a4-4eb0-8420-ab40e3a945a3}, !- Name
  {c2742ff5-b066-470a-a5ef-602014687a90}, !- Source Object
  3,                                      !- Outlet Port
  {aa59eea5-770f-41e6-a44a-fba6a761eff4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c27e6f23-69fe-4f12-b6ee-bb76c730371d}, !- Handle
  {5a246cdd-5ea3-43c6-b516-5ee3b24baf34}, !- Name
  {aa59eea5-770f-41e6-a44a-fba6a761eff4}, !- Source Object
  6,                                      !- Outlet Port
  {91a15540-57c3-48e8-b4b9-3345e6f8566a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3cb786-71c4-453c-9d8a-94ae952210b3}, !- Handle
  {8f3692db-5a89-4b1e-b7dc-89959381bcfc}, !- Name
  {91a15540-57c3-48e8-b4b9-3345e6f8566a}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6f73e522-04cc-4a12-9ca9-4070b86b74f5}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {fb4dc6b8-f492-48a8-a421-d759c70544a1}, !- Inlet Port
  {01eebda0-f335-45d8-98bf-585bd7d75062}; !- Outlet Port

OS:Connection,
  {fb4dc6b8-f492-48a8-a421-d759c70544a1}, !- Handle
  {8798aaa3-5d29-4b4f-aeeb-e599f8730234}, !- Name
  {aa59eea5-770f-41e6-a44a-fba6a761eff4}, !- Source Object
  8,                                      !- Outlet Port
  {6f73e522-04cc-4a12-9ca9-4070b86b74f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01eebda0-f335-45d8-98bf-585bd7d75062}, !- Handle
  {75dcd1c1-112c-4e82-84d2-e8defe899b43}, !- Name
  {6f73e522-04cc-4a12-9ca9-4070b86b74f5}, !- Source Object
  3,                                      !- Outlet Port
  {ad147402-d98e-48c2-b89c-f6a40b33cedb}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5af954fc-2c53-4b27-b934-54bb718cbb50}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {aa59eea5-770f-41e6-a44a-fba6a761eff4}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {da2b4a38-e078-4747-86c6-1af3f645f095}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {28d9bc33-13ad-4a3b-9c79-9040ee04e266}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {78d678eb-8139-42e9-8faf-807154bb23f2}, !- Water Inlet Node Name
  {fcd465e2-c5d8-4759-a3d5-7acde17f044f}, !- Water Outlet Node Name
  {474ef190-3ec2-4022-a050-97fda2238006}, !- Air Inlet Node Name
  {def86c5c-3d32-4b99-81cd-794e4c9b72f7}, !- Air Outlet Node Name
=======
  {25a9f3e9-7b35-410e-8065-9fae8dbb8ff6}, !- Water Inlet Node Name
  {4e31aa8e-8d12-4c31-a6f8-e15940658974}, !- Water Outlet Node Name
  {f05d5bfb-caa3-4294-88ea-8f878fc814b1}, !- Air Inlet Node Name
  {3eb581e6-abd3-4c04-89b6-e149547d58f2}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {a7e8b7ec-9309-46aa-9704-61f8e7502528}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {5f553231-4840-4b9b-8f52-ed1150c32ffb}, !- Inlet Port
  {78d678eb-8139-42e9-8faf-807154bb23f2}; !- Outlet Port

OS:Connection,
  {5f553231-4840-4b9b-8f52-ed1150c32ffb}, !- Handle
  {f5420b3d-187f-4d1e-97bc-7c444cd661b3}, !- Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Source Object
  4,                                      !- Outlet Port
  {a7e8b7ec-9309-46aa-9704-61f8e7502528}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6335bf61-2928-4db0-9088-c57245c575b1}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {fcd465e2-c5d8-4759-a3d5-7acde17f044f}, !- Inlet Port
  {9388b507-f50f-4847-b586-32eda45479c8}; !- Outlet Port

OS:Connection,
  {78d678eb-8139-42e9-8faf-807154bb23f2}, !- Handle
  {eeffc76a-949c-4f45-a50c-09d501f88d64}, !- Name
  {a7e8b7ec-9309-46aa-9704-61f8e7502528}, !- Source Object
  3,                                      !- Outlet Port
  {da2b4a38-e078-4747-86c6-1af3f645f095}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fcd465e2-c5d8-4759-a3d5-7acde17f044f}, !- Handle
  {735f1f94-9485-4c31-84eb-d21c1a411a39}, !- Name
  {da2b4a38-e078-4747-86c6-1af3f645f095}, !- Source Object
  11,                                     !- Outlet Port
  {6335bf61-2928-4db0-9088-c57245c575b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9388b507-f50f-4847-b586-32eda45479c8}, !- Handle
  {bc1bad55-ca3a-42f5-a813-433623c424ab}, !- Name
  {6335bf61-2928-4db0-9088-c57245c575b1}, !- Source Object
  3,                                      !- Outlet Port
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3633d5cb-7ed8-4f51-9335-f6dd8995da7e}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {def86c5c-3d32-4b99-81cd-794e4c9b72f7}, !- Inlet Port
  {1d39ef54-31ef-4c81-b816-7d1001732fe0}; !- Outlet Port

OS:Connection,
  {def86c5c-3d32-4b99-81cd-794e4c9b72f7}, !- Handle
  {d4340aab-f36d-425a-9f88-e33374e9654e}, !- Name
  {da2b4a38-e078-4747-86c6-1af3f645f095}, !- Source Object
  13,                                     !- Outlet Port
  {3633d5cb-7ed8-4f51-9335-f6dd8995da7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d39ef54-31ef-4c81-b816-7d1001732fe0}, !- Handle
  {e44356df-604a-4898-b94c-ff69f2f38b23}, !- Name
  {3633d5cb-7ed8-4f51-9335-f6dd8995da7e}, !- Source Object
  3,                                      !- Outlet Port
  {c379ea0a-d1e6-4faa-8e5b-190799ba1139}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5fc78f22-1fee-4229-99d0-e7a918351443}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {da2b4a38-e078-4747-86c6-1af3f645f095}, !- Water Coil Name
=======
  {2a42a806-af95-4d3d-9d13-100ee5993031}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {08f6d23a-e010-4065-aaa3-da181f0d09d9}, !- Inlet Port
  {25a9f3e9-7b35-410e-8065-9fae8dbb8ff6}; !- Outlet Port

OS:Connection,
  {08f6d23a-e010-4065-aaa3-da181f0d09d9}, !- Handle
  {d8947e55-4f57-4ea7-86de-6bc053fd23c4}, !- Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Source Object
  4,                                      !- Outlet Port
  {2a42a806-af95-4d3d-9d13-100ee5993031}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {429ab19d-c262-4d76-ba60-243ddef198c6}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {4e31aa8e-8d12-4c31-a6f8-e15940658974}, !- Inlet Port
  {d245e758-6eff-4afa-aa0d-5f618182d826}; !- Outlet Port

OS:Connection,
  {25a9f3e9-7b35-410e-8065-9fae8dbb8ff6}, !- Handle
  {ba9faa55-1f1b-42a8-8375-2222aa63e8cd}, !- Name
  {2a42a806-af95-4d3d-9d13-100ee5993031}, !- Source Object
  3,                                      !- Outlet Port
  {28d9bc33-13ad-4a3b-9c79-9040ee04e266}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4e31aa8e-8d12-4c31-a6f8-e15940658974}, !- Handle
  {d87262d4-36d8-4b59-b5a5-824c385e4f70}, !- Name
  {28d9bc33-13ad-4a3b-9c79-9040ee04e266}, !- Source Object
  11,                                     !- Outlet Port
  {429ab19d-c262-4d76-ba60-243ddef198c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d245e758-6eff-4afa-aa0d-5f618182d826}, !- Handle
  {fc708ded-fef9-42bc-a8ef-beb527850806}, !- Name
  {429ab19d-c262-4d76-ba60-243ddef198c6}, !- Source Object
  3,                                      !- Outlet Port
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2892d511-0f51-4719-8b8b-fa674ab08a47}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {3eb581e6-abd3-4c04-89b6-e149547d58f2}, !- Inlet Port
  {004ef744-0b53-4284-a70a-befaa5a32066}; !- Outlet Port

OS:Connection,
  {3eb581e6-abd3-4c04-89b6-e149547d58f2}, !- Handle
  {7f9ad105-b769-44c3-970a-2ae2dcfaf20b}, !- Name
  {28d9bc33-13ad-4a3b-9c79-9040ee04e266}, !- Source Object
  13,                                     !- Outlet Port
  {2892d511-0f51-4719-8b8b-fa674ab08a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004ef744-0b53-4284-a70a-befaa5a32066}, !- Handle
  {057f95b0-4bc7-415c-9a57-16d4f8860af8}, !- Name
  {2892d511-0f51-4719-8b8b-fa674ab08a47}, !- Source Object
  3,                                      !- Outlet Port
  {aa59eea5-770f-41e6-a44a-fba6a761eff4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e155224d-e842-48e5-9af6-6e700b327ab3}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {28d9bc33-13ad-4a3b-9c79-9040ee04e266}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {61b8c601-52f0-4d1e-b4df-9db8b6016e05}, !- Handle
=======
  {0f9649ca-fc7f-4986-a0b8-cb58e0cfa651}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3df1fef2-528a-4a2e-a136-92c549bc990f}, !- Controller Mechanical Ventilation
=======
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e21f66b-a059-491a-ae92-03e4c6c49e6f}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {3df1fef2-528a-4a2e-a136-92c549bc990f}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule
=======
  {7e21f66b-a059-491a-ae92-03e4c6c49e6f}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {2356d51d-c06a-4aa3-87bc-a28942ea7f1f}, !- Handle
  VAV_1 OA System,                        !- Name
  {61b8c601-52f0-4d1e-b4df-9db8b6016e05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95f62b96-4c5a-4d10-abb7-8892056c1790}, !- Mixed Air Node Name
  {9e0002c5-bc63-451c-a222-c04a065e1025}, !- Outdoor Air Stream Node Name
  {2416d634-76ee-4ac7-9c81-5022af6ab9d9}, !- Relief Air Stream Node Name
  {03af174a-323f-4c36-a6a5-5d05c0fd4362}; !- Return Air Stream Node Name

OS:Node,
  {c7f2ef11-4422-4cbd-bd52-27077fbb29e3}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {9e0002c5-bc63-451c-a222-c04a065e1025}; !- Outlet Port

OS:Connection,
  {9e0002c5-bc63-451c-a222-c04a065e1025}, !- Handle
  {8ec03bd0-5c22-4d6a-8f14-2ea333d6cba5}, !- Name
  {c7f2ef11-4422-4cbd-bd52-27077fbb29e3}, !- Source Object
  3,                                      !- Outlet Port
  {2356d51d-c06a-4aa3-87bc-a28942ea7f1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aacea6cb-aa47-4355-875b-01b0f5c13ba2}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {2416d634-76ee-4ac7-9c81-5022af6ab9d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2416d634-76ee-4ac7-9c81-5022af6ab9d9}, !- Handle
  {6032ec4c-0f8a-415c-8dbe-11c4b2518c26}, !- Name
  {2356d51d-c06a-4aa3-87bc-a28942ea7f1f}, !- Source Object
  7,                                      !- Outlet Port
  {aacea6cb-aa47-4355-875b-01b0f5c13ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dec382f-815d-4999-ab8e-33820a949647}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {95f62b96-4c5a-4d10-abb7-8892056c1790}, !- Inlet Port
  {474ef190-3ec2-4022-a050-97fda2238006}; !- Outlet Port

OS:Connection,
  {03af174a-323f-4c36-a6a5-5d05c0fd4362}, !- Handle
  {749f3fc4-bef1-4644-b588-b0200898d94b}, !- Name
  {d4ac1458-1017-443d-828c-641bb1d7a002}, !- Source Object
  3,                                      !- Outlet Port
  {2356d51d-c06a-4aa3-87bc-a28942ea7f1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95f62b96-4c5a-4d10-abb7-8892056c1790}, !- Handle
  {0668a8b3-8ebd-4ed7-8d04-96ddc6b71343}, !- Name
  {2356d51d-c06a-4aa3-87bc-a28942ea7f1f}, !- Source Object
  5,                                      !- Outlet Port
  {9dec382f-815d-4999-ab8e-33820a949647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474ef190-3ec2-4022-a050-97fda2238006}, !- Handle
  {5d2c7253-20be-460f-b604-f388dbe89024}, !- Name
  {9dec382f-815d-4999-ab8e-33820a949647}, !- Source Object
  3,                                      !- Outlet Port
  {da2b4a38-e078-4747-86c6-1af3f645f095}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e28761e0-8312-4bd8-a711-9ff2c656514b}, !- Handle
=======
  {03359495-dbf3-47d1-95cf-969d331ece56}, !- Handle
  VAV_1 OA System,                        !- Name
  {0f9649ca-fc7f-4986-a0b8-cb58e0cfa651}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {150a092a-d57b-489c-9dfd-541f1dd41394}, !- Mixed Air Node Name
  {dcc137a1-d7db-41d2-8e13-fa2b7682a944}, !- Outdoor Air Stream Node Name
  {31f6513f-a3b5-4f75-83b1-1686a915de81}, !- Relief Air Stream Node Name
  {c81760ba-9c8f-403d-ab4e-397b2bf2ec87}; !- Return Air Stream Node Name

OS:Node,
  {de625165-b6a2-4489-9c34-f673c00fb7d1}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {dcc137a1-d7db-41d2-8e13-fa2b7682a944}; !- Outlet Port

OS:Connection,
  {dcc137a1-d7db-41d2-8e13-fa2b7682a944}, !- Handle
  {d45e6cf8-c74f-4f2e-b3e9-4b41d299a798}, !- Name
  {de625165-b6a2-4489-9c34-f673c00fb7d1}, !- Source Object
  3,                                      !- Outlet Port
  {03359495-dbf3-47d1-95cf-969d331ece56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3338deb9-4ac5-41a1-89de-652197eb8588}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {31f6513f-a3b5-4f75-83b1-1686a915de81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31f6513f-a3b5-4f75-83b1-1686a915de81}, !- Handle
  {8a32cdce-6849-4454-a847-60a7b9d8d91b}, !- Name
  {03359495-dbf3-47d1-95cf-969d331ece56}, !- Source Object
  7,                                      !- Outlet Port
  {3338deb9-4ac5-41a1-89de-652197eb8588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac2f7595-fff1-4bba-8a1e-99048084060c}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {150a092a-d57b-489c-9dfd-541f1dd41394}, !- Inlet Port
  {f05d5bfb-caa3-4294-88ea-8f878fc814b1}; !- Outlet Port

OS:Connection,
  {c81760ba-9c8f-403d-ab4e-397b2bf2ec87}, !- Handle
  {25706c18-6e5b-4487-b3b7-a01800a04195}, !- Name
  {3de7a465-3abf-498f-90b3-d6afd9b09bd8}, !- Source Object
  3,                                      !- Outlet Port
  {03359495-dbf3-47d1-95cf-969d331ece56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {150a092a-d57b-489c-9dfd-541f1dd41394}, !- Handle
  {eee6264b-e363-48de-a635-b7a2a45dec71}, !- Name
  {03359495-dbf3-47d1-95cf-969d331ece56}, !- Source Object
  5,                                      !- Outlet Port
  {ac2f7595-fff1-4bba-8a1e-99048084060c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05d5bfb-caa3-4294-88ea-8f878fc814b1}, !- Handle
  {5862832e-4b5d-49ba-9e44-05f11a2a061a}, !- Name
  {ac2f7595-fff1-4bba-8a1e-99048084060c}, !- Source Object
  3,                                      !- Outlet Port
  {28d9bc33-13ad-4a3b-9c79-9040ee04e266}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a2377159-f75c-484a-82be-f90abcf1d28a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {bc270295-2adc-4858-aad6-312ec49f072b}, !- Control Zone or Zone List Name
  {0d1bf5e7-da34-4498-84b1-6e4aebadff85}, !- Cooling Control Zone or Zone List Name
  {bd317761-c414-4e97-99ed-5e4af79e6aec}, !- Heating Control Zone or Zone List Name
  {cb5ccd1a-8c0d-4343-a98f-cab2a5cea252}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc270295-2adc-4858-aad6-312ec49f072b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0d1bf5e7-da34-4498-84b1-6e4aebadff85}, !- Handle
  {e1a89bb9-0501-46e8-bfb5-f3df422dc7d9}; !- Name

OS:ModelObjectList,
  {bd317761-c414-4e97-99ed-5e4af79e6aec}, !- Handle
  {185029eb-d65d-4b6b-85c0-9efe09b89fcf}; !- Name

OS:ModelObjectList,
  {cb5ccd1a-8c0d-4343-a98f-cab2a5cea252}, !- Handle
  {b605a734-618c-4319-8f03-65143165a4c7}; !- Name

OS:Coil:Heating:Water,
  {3f0d923e-d4c5-44ff-ac94-85ec6945d5db}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7c6a59b-19ff-40ab-97b3-65dbeab8e04e}, !- Water Inlet Node Name
  {abfcbd0b-b639-4ea6-983c-ce4ffa31db98}, !- Water Outlet Node Name
=======
  {825f95f1-4a87-446b-98fd-4f9b8e941f4f}, !- Control Zone or Zone List Name
  {bd08b4f1-ec63-4953-8f57-aeeb5e265da8}, !- Cooling Control Zone or Zone List Name
  {2ea4eebb-3f85-468e-b986-f9963cdc0a06}, !- Heating Control Zone or Zone List Name
  {fd3b6715-2b2f-431b-ab72-c5fab9d8e52c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {825f95f1-4a87-446b-98fd-4f9b8e941f4f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bd08b4f1-ec63-4953-8f57-aeeb5e265da8}, !- Handle
  {d2d33d24-82a0-4675-8701-4a6e537573c3}; !- Name

OS:ModelObjectList,
  {2ea4eebb-3f85-468e-b986-f9963cdc0a06}, !- Handle
  {cb072da0-70f4-4302-874b-6563d97d2148}; !- Name

OS:ModelObjectList,
  {fd3b6715-2b2f-431b-ab72-c5fab9d8e52c}, !- Handle
  {582dc5c1-507e-4891-9d35-f9c3af14dc80}; !- Name

OS:Coil:Heating:Water,
  {d4cc0887-a3b9-4496-8f72-a4d789ff7eca}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ac10859-738d-4290-9f89-c2070786ed75}, !- Water Inlet Node Name
  {aca2111a-024e-4b6a-b0c0-94ec99ac2509}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {625ed8ee-9082-40a4-9009-616d7beb57ff}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {fa03d541-dcf5-41c3-9383-e672141893ab}, !- Inlet Port
  {a7c6a59b-19ff-40ab-97b3-65dbeab8e04e}; !- Outlet Port

OS:Connection,
  {fa03d541-dcf5-41c3-9383-e672141893ab}, !- Handle
  {255da90a-8072-4869-a14f-b8df13473988}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  5,                                      !- Outlet Port
  {625ed8ee-9082-40a4-9009-616d7beb57ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9397516-d558-46a6-8191-34d499d3be29}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {abfcbd0b-b639-4ea6-983c-ce4ffa31db98}, !- Inlet Port
  {2e1c0d0a-a11e-431f-a696-687c11ec07d0}; !- Outlet Port

OS:Connection,
  {a7c6a59b-19ff-40ab-97b3-65dbeab8e04e}, !- Handle
  {7091a935-641d-4c73-9b16-59630ce5b4e0}, !- Name
  {625ed8ee-9082-40a4-9009-616d7beb57ff}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d923e-d4c5-44ff-ac94-85ec6945d5db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {abfcbd0b-b639-4ea6-983c-ce4ffa31db98}, !- Handle
  {627dbdee-99b9-43b4-895d-19d4870a0ffe}, !- Name
  {3f0d923e-d4c5-44ff-ac94-85ec6945d5db}, !- Source Object
  6,                                      !- Outlet Port
  {a9397516-d558-46a6-8191-34d499d3be29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1c0d0a-a11e-431f-a696-687c11ec07d0}, !- Handle
  {14acd672-cced-4bef-8774-6a484675d6d8}, !- Name
  {a9397516-d558-46a6-8191-34d499d3be29}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {de782ca6-2282-48f4-99f0-d3bb6645d3d6}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {3f0d923e-d4c5-44ff-ac94-85ec6945d5db}, !- Water Coil Name
=======
  {ead81516-38f1-4e8b-9987-6a9aac3c4e53}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {6ed8c59b-b4e7-4abb-817f-1b738aac8719}, !- Inlet Port
  {3ac10859-738d-4290-9f89-c2070786ed75}; !- Outlet Port

OS:Connection,
  {6ed8c59b-b4e7-4abb-817f-1b738aac8719}, !- Handle
  {9310adb5-93b1-4882-be9b-c1a9e2b29897}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  5,                                      !- Outlet Port
  {ead81516-38f1-4e8b-9987-6a9aac3c4e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de071977-d2bf-45c0-8650-c0c8720eed69}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {aca2111a-024e-4b6a-b0c0-94ec99ac2509}, !- Inlet Port
  {ee398c01-5375-4ba6-9b36-b7714894fb0e}; !- Outlet Port

OS:Connection,
  {3ac10859-738d-4290-9f89-c2070786ed75}, !- Handle
  {c2e2923b-3eec-44e9-b596-a02d0f3e55a7}, !- Name
  {ead81516-38f1-4e8b-9987-6a9aac3c4e53}, !- Source Object
  3,                                      !- Outlet Port
  {d4cc0887-a3b9-4496-8f72-a4d789ff7eca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aca2111a-024e-4b6a-b0c0-94ec99ac2509}, !- Handle
  {ca7584de-ec35-401b-ac95-3a62e59f3fbc}, !- Name
  {d4cc0887-a3b9-4496-8f72-a4d789ff7eca}, !- Source Object
  6,                                      !- Outlet Port
  {de071977-d2bf-45c0-8650-c0c8720eed69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee398c01-5375-4ba6-9b36-b7714894fb0e}, !- Handle
  {4f4583c8-5631-4067-af7d-1a679a7c4343}, !- Name
  {de071977-d2bf-45c0-8650-c0c8720eed69}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {845f841a-02da-499b-92c9-ad463903431e}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {d4cc0887-a3b9-4496-8f72-a4d789ff7eca}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {374c064e-0c95-4026-a3d5-e832e1c56308}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {2d3390bd-9af1-4637-bcb8-81548c240d3f}, !- Air Inlet Node Name
=======
  {d10d2551-6dd0-4482-8daa-bb7bacde32b2}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {51dd5b85-9817-46a8-b6d3-357234c1ad66}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.61820678715,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {3f0d923e-d4c5-44ff-ac94-85ec6945d5db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fbb3caa0-066f-4f35-84b0-33435150181f}, !- Air Outlet Node Name
=======
  {d4cc0887-a3b9-4496-8f72-a4d789ff7eca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2c7f8f3-11ef-448e-93ab-b1f8f39108a6}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {3aeb54c2-51c9-4113-9b6b-847a746c5046}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {66d3b421-548e-4d79-bdb4-151d99c65af6}, !- Inlet Port
  {6cb8dc58-cc08-4a7d-86dd-d59530b20804}; !- Outlet Port

OS:Connection,
  {97af5ac6-f589-4fb9-9332-0f236b8285ac}, !- Handle
  {7e18658d-bc44-4a2b-a245-c716dbc720ff}, !- Name
  {666adfda-7b65-43b3-bfff-980d2cd20e24}, !- Source Object
  3,                                      !- Outlet Port
  {1d0bad89-258a-421f-a192-b2dda54a7b4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66d3b421-548e-4d79-bdb4-151d99c65af6}, !- Handle
  {6c6d8948-1022-48f4-ac41-12045a88102d}, !- Name
  {79ddbff7-d62b-4ebb-bee7-65a07a7b1009}, !- Source Object
  3,                                      !- Outlet Port
  {3aeb54c2-51c9-4113-9b6b-847a746c5046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb8dc58-cc08-4a7d-86dd-d59530b20804}, !- Handle
  {fe0e7349-0b83-4530-8bb7-8d65a77fee0e}, !- Name
  {3aeb54c2-51c9-4113-9b6b-847a746c5046}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {458ca31e-3861-4ff1-8407-cabc87c18507}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {124afa14-2318-40e3-9ac9-d9eae8e27f3b}, !- Inlet Port
  {2d3390bd-9af1-4637-bcb8-81548c240d3f}; !- Outlet Port

OS:Connection,
  {124afa14-2318-40e3-9ac9-d9eae8e27f3b}, !- Handle
  {987ff193-229c-4d1e-a816-7374448247f1}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  3,                                      !- Outlet Port
  {458ca31e-3861-4ff1-8407-cabc87c18507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3390bd-9af1-4637-bcb8-81548c240d3f}, !- Handle
  {e94ef0a3-7b60-4f58-b780-105db1044eec}, !- Name
  {458ca31e-3861-4ff1-8407-cabc87c18507}, !- Source Object
  3,                                      !- Outlet Port
  {374c064e-0c95-4026-a3d5-e832e1c56308}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbb3caa0-066f-4f35-84b0-33435150181f}, !- Handle
  {2bfcc7ad-aa5a-4ada-bd50-0a5c793bb939}, !- Name
  {374c064e-0c95-4026-a3d5-e832e1c56308}, !- Source Object
  12,                                     !- Outlet Port
  {666adfda-7b65-43b3-bfff-980d2cd20e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {316676bb-756c-4355-a8ec-743731f9980e}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil,     !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8bfcbac5-7144-4707-af2a-f1f3efc99833}, !- Water Inlet Node Name
  {54a74a8d-e99f-4060-a7e7-919e8221f6e9}, !- Water Outlet Node Name
=======
  {e10ef106-1cc8-4586-a9f7-fc3d3facb535}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {286bdaa1-9db9-44f3-a991-494a43618232}, !- Inlet Port
  {4982fc89-87eb-4c83-a7dd-8e19b1efc116}; !- Outlet Port

OS:Connection,
  {2878c852-ca52-45e5-ab52-73f58a4e430b}, !- Handle
  {03332f3a-1961-400e-8b2a-c2e6b0de5c83}, !- Name
  {5e1abcde-5ffe-46e7-a829-9b34ad0bb99b}, !- Source Object
  3,                                      !- Outlet Port
  {b917b27a-77b7-43de-a7d5-7b7cfef2afcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {286bdaa1-9db9-44f3-a991-494a43618232}, !- Handle
  {d1da8e7a-1593-4308-8ad5-eeb716d689e3}, !- Name
  {10961192-44b8-4d63-92ad-51a9c816fd81}, !- Source Object
  3,                                      !- Outlet Port
  {e10ef106-1cc8-4586-a9f7-fc3d3facb535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4982fc89-87eb-4c83-a7dd-8e19b1efc116}, !- Handle
  {ced656b2-f625-4c37-89f9-f7bed329e06f}, !- Name
  {e10ef106-1cc8-4586-a9f7-fc3d3facb535}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77f7a2bd-6525-40ae-b7c9-11e0d34f2d29}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {f62a8f35-45a0-4526-a134-a7db3ea5e1f5}, !- Inlet Port
  {51dd5b85-9817-46a8-b6d3-357234c1ad66}; !- Outlet Port

OS:Connection,
  {f62a8f35-45a0-4526-a134-a7db3ea5e1f5}, !- Handle
  {ea498e2a-45bb-4a42-b1bb-df4225401d92}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  3,                                      !- Outlet Port
  {77f7a2bd-6525-40ae-b7c9-11e0d34f2d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dd5b85-9817-46a8-b6d3-357234c1ad66}, !- Handle
  {b2355a7e-1ea2-4187-b38a-ab67b961addc}, !- Name
  {77f7a2bd-6525-40ae-b7c9-11e0d34f2d29}, !- Source Object
  3,                                      !- Outlet Port
  {d10d2551-6dd0-4482-8daa-bb7bacde32b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2c7f8f3-11ef-448e-93ab-b1f8f39108a6}, !- Handle
  {62ff569a-e24d-407e-82f8-ec70d8ba7518}, !- Name
  {d10d2551-6dd0-4482-8daa-bb7bacde32b2}, !- Source Object
  12,                                     !- Outlet Port
  {5e1abcde-5ffe-46e7-a829-9b34ad0bb99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53dda326-4a99-45f2-9d33-78c57a376acd}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil,     !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ac863f6-ae27-4a15-8868-fd330ecb2b6d}, !- Water Inlet Node Name
  {854c4c1b-ae6f-4682-9d2a-b83134cfb5dd}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {84a2f364-1733-433e-abff-dff97a6b7ae1}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6ce26509-32c9-413e-9c3b-83d7dcf3db86}, !- Inlet Port
  {8bfcbac5-7144-4707-af2a-f1f3efc99833}; !- Outlet Port

OS:Connection,
  {6ce26509-32c9-413e-9c3b-83d7dcf3db86}, !- Handle
  {f98a1864-5108-4a92-86bf-9c25781441e6}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  6,                                      !- Outlet Port
  {84a2f364-1733-433e-abff-dff97a6b7ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {090736cd-f5f0-4c1e-9033-eaed577a19be}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {54a74a8d-e99f-4060-a7e7-919e8221f6e9}, !- Inlet Port
  {925ca78b-bc85-422c-bc9a-5a6511613d97}; !- Outlet Port

OS:Connection,
  {8bfcbac5-7144-4707-af2a-f1f3efc99833}, !- Handle
  {04c83d91-7075-4aa8-9cf2-e0715709da51}, !- Name
  {84a2f364-1733-433e-abff-dff97a6b7ae1}, !- Source Object
  3,                                      !- Outlet Port
  {316676bb-756c-4355-a8ec-743731f9980e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54a74a8d-e99f-4060-a7e7-919e8221f6e9}, !- Handle
  {53c1faa8-da87-4d36-8b62-1e06c4e21407}, !- Name
  {316676bb-756c-4355-a8ec-743731f9980e}, !- Source Object
  6,                                      !- Outlet Port
  {090736cd-f5f0-4c1e-9033-eaed577a19be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925ca78b-bc85-422c-bc9a-5a6511613d97}, !- Handle
  {2de5d7b5-7f13-4b93-92a5-531f8c8ad8d3}, !- Name
  {090736cd-f5f0-4c1e-9033-eaed577a19be}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {825e6a7c-e0af-4c89-bfce-c7a39017c512}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {316676bb-756c-4355-a8ec-743731f9980e}, !- Water Coil Name
=======
  {881a2a46-fe7b-4786-8568-2283e0ae4891}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {81bbbaee-c8c1-49b4-bc80-bc644a366940}, !- Inlet Port
  {9ac863f6-ae27-4a15-8868-fd330ecb2b6d}; !- Outlet Port

OS:Connection,
  {81bbbaee-c8c1-49b4-bc80-bc644a366940}, !- Handle
  {481567a0-86cb-45f0-9794-541695338787}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  6,                                      !- Outlet Port
  {881a2a46-fe7b-4786-8568-2283e0ae4891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dee84574-8410-4c54-9d25-d09bcd0cafec}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {854c4c1b-ae6f-4682-9d2a-b83134cfb5dd}, !- Inlet Port
  {5d149cef-1474-4511-a268-2549301f2f77}; !- Outlet Port

OS:Connection,
  {9ac863f6-ae27-4a15-8868-fd330ecb2b6d}, !- Handle
  {53ece9a8-4f39-43d6-9f21-b29db2723f29}, !- Name
  {881a2a46-fe7b-4786-8568-2283e0ae4891}, !- Source Object
  3,                                      !- Outlet Port
  {53dda326-4a99-45f2-9d33-78c57a376acd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {854c4c1b-ae6f-4682-9d2a-b83134cfb5dd}, !- Handle
  {6dac7927-064c-45cc-858b-194bb095226d}, !- Name
  {53dda326-4a99-45f2-9d33-78c57a376acd}, !- Source Object
  6,                                      !- Outlet Port
  {dee84574-8410-4c54-9d25-d09bcd0cafec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d149cef-1474-4511-a268-2549301f2f77}, !- Handle
  {e5aad199-decd-4c22-8745-8e6c125f862a}, !- Name
  {dee84574-8410-4c54-9d25-d09bcd0cafec}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9eb1557a-c232-41ad-b23e-918a8c01e99f}, !- Handle
  Office1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {53dda326-4a99-45f2-9d33-78c57a376acd}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {adb2b397-1906-4a0a-a151-3aef8ccacd79}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal,    !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {d01dab3f-8623-4c97-bd9f-6b329536da73}, !- Air Inlet Node Name
=======
  {3a813470-db28-48dd-9420-dcb570f220a8}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal,    !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {3c76a20e-e430-46bb-91aa-bc664b0a4e10}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.32002649274,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {316676bb-756c-4355-a8ec-743731f9980e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9edc81f-89fc-4ff2-8740-34c45fd8d79c}, !- Air Outlet Node Name
=======
  {53dda326-4a99-45f2-9d33-78c57a376acd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad007793-87f6-427f-9ec1-f499cff645ae}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {59ec12a8-ede4-4c97-94b8-9f6d60c13fe3}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a9edc81f-89fc-4ff2-8740-34c45fd8d79c}, !- Inlet Port
  {f73faadd-cae6-4412-a265-6f1e626b3260}; !- Outlet Port

OS:Node,
  {da9d5e93-26a6-419d-a0a1-1060e040a15e}, !- Handle
  Office1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {acc3d68c-b999-4536-b7af-14b41feb13b2}, !- Inlet Port
  {eb27bdcf-060e-429e-9c4b-5049d97da331}; !- Outlet Port

OS:Connection,
  {f73faadd-cae6-4412-a265-6f1e626b3260}, !- Handle
  {568ad07a-098e-40d5-8ec7-b48457a732eb}, !- Name
  {59ec12a8-ede4-4c97-94b8-9f6d60c13fe3}, !- Source Object
  3,                                      !- Outlet Port
  {92e72df6-de7b-47c5-99de-cb26f7929b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acc3d68c-b999-4536-b7af-14b41feb13b2}, !- Handle
  {3a6eb9b9-bb1e-4443-a66c-3ef5574c55ae}, !- Name
  {bca398b5-9738-4c25-a4f8-713e4b95ff26}, !- Source Object
  3,                                      !- Outlet Port
  {da9d5e93-26a6-419d-a0a1-1060e040a15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb27bdcf-060e-429e-9c4b-5049d97da331}, !- Handle
  {812383b6-e07e-40a5-b87b-5bfe3189a9e1}, !- Name
  {da9d5e93-26a6-419d-a0a1-1060e040a15e}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b69cb774-801a-421c-ac18-3e4f6e2a3ebf}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f6920ef3-8dac-483f-9e43-11a7c266779e}, !- Inlet Port
  {d01dab3f-8623-4c97-bd9f-6b329536da73}; !- Outlet Port

OS:Connection,
  {f6920ef3-8dac-483f-9e43-11a7c266779e}, !- Handle
  {bb9bac18-feea-4001-9db3-927677d292f6}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  4,                                      !- Outlet Port
  {b69cb774-801a-421c-ac18-3e4f6e2a3ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01dab3f-8623-4c97-bd9f-6b329536da73}, !- Handle
  {47956580-007c-41a7-ac09-17931e1abdfd}, !- Name
  {b69cb774-801a-421c-ac18-3e4f6e2a3ebf}, !- Source Object
  3,                                      !- Outlet Port
  {adb2b397-1906-4a0a-a151-3aef8ccacd79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9edc81f-89fc-4ff2-8740-34c45fd8d79c}, !- Handle
  {f414e39e-9915-4470-9989-a72daed25fb8}, !- Name
  {adb2b397-1906-4a0a-a151-3aef8ccacd79}, !- Source Object
  12,                                     !- Outlet Port
  {59ec12a8-ede4-4c97-94b8-9f6d60c13fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {10a3f60c-f190-4923-84e8-1508bb722671}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil,     !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {de626df7-65b7-4f9a-a671-f0a1640afe83}, !- Water Inlet Node Name
  {8da18387-63e2-486d-9df6-1bc07bffd2f1}, !- Water Outlet Node Name
=======
  {6caf41b7-3b6e-4573-b709-7d7c83861e48}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ad007793-87f6-427f-9ec1-f499cff645ae}, !- Inlet Port
  {69bca545-cdb7-4008-93a2-91074ab95603}; !- Outlet Port

OS:Node,
  {34565924-ad7f-4dcb-97a7-994e804c28a0}, !- Handle
  Office1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {6b484fe6-0f2d-43e5-8e9e-57283c5f401d}, !- Inlet Port
  {5c374668-f0c5-4b33-ae96-9332ef58f482}; !- Outlet Port

OS:Connection,
  {69bca545-cdb7-4008-93a2-91074ab95603}, !- Handle
  {ef1b8ee4-2643-4604-9fb8-19e06a1536b7}, !- Name
  {6caf41b7-3b6e-4573-b709-7d7c83861e48}, !- Source Object
  3,                                      !- Outlet Port
  {6b4573a6-4d2a-4edb-a672-92e69ecd4b0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b484fe6-0f2d-43e5-8e9e-57283c5f401d}, !- Handle
  {290c35b7-199a-43b2-a6a1-d34829b2c7e3}, !- Name
  {1c0ac970-4c09-4832-8da7-7b6959a2ba90}, !- Source Object
  3,                                      !- Outlet Port
  {34565924-ad7f-4dcb-97a7-994e804c28a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c374668-f0c5-4b33-ae96-9332ef58f482}, !- Handle
  {6889fe3e-0419-4d80-8eaf-fef652bc45d8}, !- Name
  {34565924-ad7f-4dcb-97a7-994e804c28a0}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bca0d56e-3666-4a58-afed-196e3da97dbe}, !- Handle
  Office1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {70de8864-db55-46b6-91c2-63a80fa4f509}, !- Inlet Port
  {3c76a20e-e430-46bb-91aa-bc664b0a4e10}; !- Outlet Port

OS:Connection,
  {70de8864-db55-46b6-91c2-63a80fa4f509}, !- Handle
  {66e1dcaf-8b67-4b63-a7f4-c94d3998384f}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  4,                                      !- Outlet Port
  {bca0d56e-3666-4a58-afed-196e3da97dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c76a20e-e430-46bb-91aa-bc664b0a4e10}, !- Handle
  {4140e0ca-dbd5-474d-9254-b51d47297b68}, !- Name
  {bca0d56e-3666-4a58-afed-196e3da97dbe}, !- Source Object
  3,                                      !- Outlet Port
  {3a813470-db28-48dd-9420-dcb570f220a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad007793-87f6-427f-9ec1-f499cff645ae}, !- Handle
  {13d17b6e-af6a-46ce-b02d-ba0853a89032}, !- Name
  {3a813470-db28-48dd-9420-dcb570f220a8}, !- Source Object
  12,                                     !- Outlet Port
  {6caf41b7-3b6e-4573-b709-7d7c83861e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60203e7b-b939-46f5-9c44-c246fd9cb4ce}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil,     !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6afd6619-bbbb-4f58-9295-f0bc87b4b960}, !- Water Inlet Node Name
  {8f052a44-cc52-4dfc-887d-bc423c8cf2e0}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {e9024c9f-57d3-4804-b980-da04e3918727}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1efd5eb2-884d-4347-ae45-cebc52ba3d3c}, !- Inlet Port
  {de626df7-65b7-4f9a-a671-f0a1640afe83}; !- Outlet Port

OS:Connection,
  {1efd5eb2-884d-4347-ae45-cebc52ba3d3c}, !- Handle
  {f48d8a4e-5369-4601-baa8-3a1b4fea2116}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  7,                                      !- Outlet Port
  {e9024c9f-57d3-4804-b980-da04e3918727}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1b0f454-2c32-407c-9e0c-060eafc38dad}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8da18387-63e2-486d-9df6-1bc07bffd2f1}, !- Inlet Port
  {75562a64-13f6-4dc4-ad62-e2ebb4783a96}; !- Outlet Port

OS:Connection,
  {de626df7-65b7-4f9a-a671-f0a1640afe83}, !- Handle
  {602af037-ec34-40a5-bad3-8fcbb0966a68}, !- Name
  {e9024c9f-57d3-4804-b980-da04e3918727}, !- Source Object
  3,                                      !- Outlet Port
  {10a3f60c-f190-4923-84e8-1508bb722671}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8da18387-63e2-486d-9df6-1bc07bffd2f1}, !- Handle
  {fe7ada3e-b780-4ec7-b79a-8070dc08d304}, !- Name
  {10a3f60c-f190-4923-84e8-1508bb722671}, !- Source Object
  6,                                      !- Outlet Port
  {d1b0f454-2c32-407c-9e0c-060eafc38dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75562a64-13f6-4dc4-ad62-e2ebb4783a96}, !- Handle
  {30a78ee0-e2c5-4894-afc5-f9067aa5a8bb}, !- Name
  {d1b0f454-2c32-407c-9e0c-060eafc38dad}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a7e774f7-f5a7-466c-8c19-ed1e38aed0c9}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Controller, !- Name
  {10a3f60c-f190-4923-84e8-1508bb722671}, !- Water Coil Name
=======
  {88340d09-7d19-4861-9f37-57506924f4c8}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {62595525-cac9-4f75-8cf5-4fe9c0cf7845}, !- Inlet Port
  {6afd6619-bbbb-4f58-9295-f0bc87b4b960}; !- Outlet Port

OS:Connection,
  {62595525-cac9-4f75-8cf5-4fe9c0cf7845}, !- Handle
  {1e087b28-a67d-42bc-93ec-82d7e6175452}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  7,                                      !- Outlet Port
  {88340d09-7d19-4861-9f37-57506924f4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b88228b-d4c6-45e7-8bc0-39b31807b688}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8f052a44-cc52-4dfc-887d-bc423c8cf2e0}, !- Inlet Port
  {5b9e2b98-3cab-454a-96bb-aaec86003b75}; !- Outlet Port

OS:Connection,
  {6afd6619-bbbb-4f58-9295-f0bc87b4b960}, !- Handle
  {c84f2cd1-f59f-4485-b941-1aa510aa25f7}, !- Name
  {88340d09-7d19-4861-9f37-57506924f4c8}, !- Source Object
  3,                                      !- Outlet Port
  {60203e7b-b939-46f5-9c44-c246fd9cb4ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f052a44-cc52-4dfc-887d-bc423c8cf2e0}, !- Handle
  {29c6003f-6bc6-4f7b-85fc-46acb061a365}, !- Name
  {60203e7b-b939-46f5-9c44-c246fd9cb4ce}, !- Source Object
  6,                                      !- Outlet Port
  {2b88228b-d4c6-45e7-8bc0-39b31807b688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9e2b98-3cab-454a-96bb-aaec86003b75}, !- Handle
  {4fdeef3e-804c-46ec-b544-63ba6114ea98}, !- Name
  {2b88228b-d4c6-45e7-8bc0-39b31807b688}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {51d5fb58-fd27-4d30-8479-2db6ad9164b0}, !- Handle
  Lobby_Records_Flr_1 ZN Reheat Coil Controller, !- Name
  {60203e7b-b939-46f5-9c44-c246fd9cb4ce}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {2f347827-0bca-43be-b5c1-1d91ce828909}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal,    !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {6a6b665a-e401-459f-9266-e59949fc4677}, !- Air Inlet Node Name
=======
  {d5d6d33a-f8a2-4f9f-b1a1-b978d009b0dd}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal,    !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {c5814a83-badb-4075-9b1f-eb2f056987a1}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {10a3f60c-f190-4923-84e8-1508bb722671}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68682ba9-6c43-46f0-8baa-829a500346d6}, !- Air Outlet Node Name
=======
  {60203e7b-b939-46f5-9c44-c246fd9cb4ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a6370cba-aa71-462d-9f0e-abb248271f2e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {04d09b76-e7f5-45e2-91bc-f01fa0b8dcfe}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {68682ba9-6c43-46f0-8baa-829a500346d6}, !- Inlet Port
  {42d8efba-c4c5-47c6-ab2a-3e5cd29ec358}; !- Outlet Port

OS:Node,
  {63a56f9e-f324-499c-8bda-23ef18fc1fa2}, !- Handle
  Lobby_Records_Flr_1 ZN Return Air Node, !- Name
  {25f908db-edb3-4295-86ab-230e300240d1}, !- Inlet Port
  {2501f754-8943-4399-8b4f-9814dee0201f}; !- Outlet Port

OS:Connection,
  {42d8efba-c4c5-47c6-ab2a-3e5cd29ec358}, !- Handle
  {3fff96e3-9594-44d0-a839-a77cab725e1f}, !- Name
  {04d09b76-e7f5-45e2-91bc-f01fa0b8dcfe}, !- Source Object
  3,                                      !- Outlet Port
  {a1954cac-4373-4434-9716-033c5b14c717}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25f908db-edb3-4295-86ab-230e300240d1}, !- Handle
  {049a3ac6-324f-407a-a359-32effd2db5e7}, !- Name
  {1017cc08-db21-4c23-8519-fa18b37df540}, !- Source Object
  3,                                      !- Outlet Port
  {63a56f9e-f324-499c-8bda-23ef18fc1fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2501f754-8943-4399-8b4f-9814dee0201f}, !- Handle
  {eafa79fa-767b-4338-b67b-a0e96239e68f}, !- Name
  {63a56f9e-f324-499c-8bda-23ef18fc1fa2}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {759dbbf1-43c3-4f61-a452-77ede0a8e4c2}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {bfff67a5-5868-4209-8f63-47346e365ea8}, !- Inlet Port
  {6a6b665a-e401-459f-9266-e59949fc4677}; !- Outlet Port

OS:Connection,
  {bfff67a5-5868-4209-8f63-47346e365ea8}, !- Handle
  {19e8c7e5-73c4-4b38-9203-c1c35e7918a4}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  5,                                      !- Outlet Port
  {759dbbf1-43c3-4f61-a452-77ede0a8e4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6b665a-e401-459f-9266-e59949fc4677}, !- Handle
  {98cc5b4e-ac6e-45eb-b7b3-5cb3289bff27}, !- Name
  {759dbbf1-43c3-4f61-a452-77ede0a8e4c2}, !- Source Object
  3,                                      !- Outlet Port
  {2f347827-0bca-43be-b5c1-1d91ce828909}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68682ba9-6c43-46f0-8baa-829a500346d6}, !- Handle
  {8e2d38a0-566e-45b4-af44-2888493ef3e1}, !- Name
  {2f347827-0bca-43be-b5c1-1d91ce828909}, !- Source Object
  12,                                     !- Outlet Port
  {04d09b76-e7f5-45e2-91bc-f01fa0b8dcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {254f4ae1-03d2-402a-9828-3bc13c23aad8}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f11f3cd-843b-4278-aeff-a4de1da79fca}, !- Water Inlet Node Name
  {c0eb94f8-6f69-417d-94e9-d1c938cca6f0}, !- Water Outlet Node Name
=======
  {68a008ba-6f2e-4e15-b381-f51e0c1d62d2}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a6370cba-aa71-462d-9f0e-abb248271f2e}, !- Inlet Port
  {ba9df438-1024-4416-8282-fa5ceade69d3}; !- Outlet Port

OS:Node,
  {9fb428bc-2190-4b7c-85e2-195b38c8ae39}, !- Handle
  Lobby_Records_Flr_1 ZN Return Air Node, !- Name
  {9c55b631-3aaa-405d-92bd-7b2325d2f87a}, !- Inlet Port
  {ef8f60bd-82de-4a7a-8eb8-8822b7464da1}; !- Outlet Port

OS:Connection,
  {ba9df438-1024-4416-8282-fa5ceade69d3}, !- Handle
  {3486d8b2-35ea-418e-8b07-12a946aaec45}, !- Name
  {68a008ba-6f2e-4e15-b381-f51e0c1d62d2}, !- Source Object
  3,                                      !- Outlet Port
  {737b3b25-fe1b-4864-a0f1-3b86712cf6a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c55b631-3aaa-405d-92bd-7b2325d2f87a}, !- Handle
  {700b5f64-ed21-4c7d-b126-0b21af0e363f}, !- Name
  {1c9d6ec2-dc06-4abb-bf06-c405b2512c81}, !- Source Object
  3,                                      !- Outlet Port
  {9fb428bc-2190-4b7c-85e2-195b38c8ae39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8f60bd-82de-4a7a-8eb8-8822b7464da1}, !- Handle
  {c0ae394c-05d2-41ac-8a78-0bfe65feb4e2}, !- Name
  {9fb428bc-2190-4b7c-85e2-195b38c8ae39}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2536f708-36b8-4a70-ab4f-a278d1d7edfb}, !- Handle
  Lobby_Records_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {dfbb76bf-fe91-4dd8-80ab-36e10f3ff849}, !- Inlet Port
  {c5814a83-badb-4075-9b1f-eb2f056987a1}; !- Outlet Port

OS:Connection,
  {dfbb76bf-fe91-4dd8-80ab-36e10f3ff849}, !- Handle
  {7962d5e0-e079-4ad5-bac6-d68f2fcc45bd}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  5,                                      !- Outlet Port
  {2536f708-36b8-4a70-ab4f-a278d1d7edfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5814a83-badb-4075-9b1f-eb2f056987a1}, !- Handle
  {dffff694-31b1-4973-a0ae-372e4b8f68f4}, !- Name
  {2536f708-36b8-4a70-ab4f-a278d1d7edfb}, !- Source Object
  3,                                      !- Outlet Port
  {d5d6d33a-f8a2-4f9f-b1a1-b978d009b0dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6370cba-aa71-462d-9f0e-abb248271f2e}, !- Handle
  {8af21992-3314-4054-979a-3c755f192a27}, !- Name
  {d5d6d33a-f8a2-4f9f-b1a1-b978d009b0dd}, !- Source Object
  12,                                     !- Outlet Port
  {68a008ba-6f2e-4e15-b381-f51e0c1d62d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {082a0c73-6f60-4b11-9661-30c26cc41b5e}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {de194fa4-3e2f-4049-837d-fa889190b99e}, !- Water Inlet Node Name
  {9af7f7d2-1c41-4215-8ead-7279d2db1714}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {72a76b32-d02f-4962-a997-519ea8338897}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b88fcbc0-da7c-497c-91b8-30b1d6f18a5e}, !- Inlet Port
  {8f11f3cd-843b-4278-aeff-a4de1da79fca}; !- Outlet Port

OS:Connection,
  {b88fcbc0-da7c-497c-91b8-30b1d6f18a5e}, !- Handle
  {59aafe3b-0878-4c6e-a8cf-6d9e1f0a8dc3}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  8,                                      !- Outlet Port
  {72a76b32-d02f-4962-a997-519ea8338897}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e1191bc-630b-437c-b54b-24c8da68191c}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c0eb94f8-6f69-417d-94e9-d1c938cca6f0}, !- Inlet Port
  {098e3914-8a47-4fe8-9d5d-d1aa300b0272}; !- Outlet Port

OS:Connection,
  {8f11f3cd-843b-4278-aeff-a4de1da79fca}, !- Handle
  {e5034441-2140-4225-83e6-9b3d0d3444d4}, !- Name
  {72a76b32-d02f-4962-a997-519ea8338897}, !- Source Object
  3,                                      !- Outlet Port
  {254f4ae1-03d2-402a-9828-3bc13c23aad8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0eb94f8-6f69-417d-94e9-d1c938cca6f0}, !- Handle
  {58b6311b-70c0-4a8d-b5d9-222624fa80ff}, !- Name
  {254f4ae1-03d2-402a-9828-3bc13c23aad8}, !- Source Object
  6,                                      !- Outlet Port
  {8e1191bc-630b-437c-b54b-24c8da68191c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098e3914-8a47-4fe8-9d5d-d1aa300b0272}, !- Handle
  {38d4b926-8500-47aa-b2d3-f0b7c72161d0}, !- Name
  {8e1191bc-630b-437c-b54b-24c8da68191c}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0746b3a9-cc13-4497-86bc-445cab12f1e4}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Controller, !- Name
  {254f4ae1-03d2-402a-9828-3bc13c23aad8}, !- Water Coil Name
=======
  {ff24adbf-023f-4514-913c-6e69479f0e9e}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3efb8241-7725-4325-aac5-145b3d38bd5d}, !- Inlet Port
  {de194fa4-3e2f-4049-837d-fa889190b99e}; !- Outlet Port

OS:Connection,
  {3efb8241-7725-4325-aac5-145b3d38bd5d}, !- Handle
  {db30c717-41e3-43c3-b024-62a94e947c73}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  8,                                      !- Outlet Port
  {ff24adbf-023f-4514-913c-6e69479f0e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0a56a37-f78b-4c13-a670-f66632fd3949}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {9af7f7d2-1c41-4215-8ead-7279d2db1714}, !- Inlet Port
  {1b144a57-52fa-4da2-9a29-692dcd85ae47}; !- Outlet Port

OS:Connection,
  {de194fa4-3e2f-4049-837d-fa889190b99e}, !- Handle
  {ff2f89a7-b663-44dc-90b7-6f0b933e5ee3}, !- Name
  {ff24adbf-023f-4514-913c-6e69479f0e9e}, !- Source Object
  3,                                      !- Outlet Port
  {082a0c73-6f60-4b11-9661-30c26cc41b5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9af7f7d2-1c41-4215-8ead-7279d2db1714}, !- Handle
  {93341779-a1ac-457a-8c72-35f6ca5b321b}, !- Name
  {082a0c73-6f60-4b11-9661-30c26cc41b5e}, !- Source Object
  6,                                      !- Outlet Port
  {a0a56a37-f78b-4c13-a670-f66632fd3949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b144a57-52fa-4da2-9a29-692dcd85ae47}, !- Handle
  {a41c405c-d801-47c4-af31-52cf8a02ba3e}, !- Name
  {a0a56a37-f78b-4c13-a670-f66632fd3949}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2770537f-166b-4a50-a4f7-7e76d0b12986}, !- Handle
  Corridor_Flr_1 ZN Reheat Coil Controller, !- Name
  {082a0c73-6f60-4b11-9661-30c26cc41b5e}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {1761f8f2-9536-43f5-b147-47d189f87d93}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {7d413e49-c63a-48a9-b6b1-1d74a722cc83}, !- Air Inlet Node Name
=======
  {51439e82-a6fa-4431-85b2-f4ffb909a282}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {8a974d1b-496c-4c30-af0d-b6394d51c5dc}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.44834312611,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {254f4ae1-03d2-402a-9828-3bc13c23aad8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63a4f933-e27b-48c2-915d-7c4e1d900daa}, !- Air Outlet Node Name
=======
  {082a0c73-6f60-4b11-9661-30c26cc41b5e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cebadeef-00fc-457e-b0df-0fe299622c2b}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {be7d514d-9c2a-47e9-8d74-707c52cb6f07}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {63a4f933-e27b-48c2-915d-7c4e1d900daa}, !- Inlet Port
  {02e027f0-5f5c-439b-800a-7352b7027dc7}; !- Outlet Port

OS:Node,
  {d4447d1f-1bd5-43c2-bbe0-0935677010bd}, !- Handle
  Corridor_Flr_1 ZN Return Air Node,      !- Name
  {3d3a28e7-6f6a-4abe-a78a-9c12b3aacf5d}, !- Inlet Port
  {f682d144-c014-4321-a4c1-a3a7aea0f93a}; !- Outlet Port

OS:Connection,
  {02e027f0-5f5c-439b-800a-7352b7027dc7}, !- Handle
  {f12d6ab0-bad3-49ae-8702-acbedf663dd9}, !- Name
  {be7d514d-9c2a-47e9-8d74-707c52cb6f07}, !- Source Object
  3,                                      !- Outlet Port
  {7120d998-efb5-4845-8d99-41ccd76fd526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d3a28e7-6f6a-4abe-a78a-9c12b3aacf5d}, !- Handle
  {8df5f725-2474-4cf0-b1bb-04f5fe2c38a2}, !- Name
  {7f9f1d15-0b97-4a16-8919-b3f7ed862b2a}, !- Source Object
  3,                                      !- Outlet Port
  {d4447d1f-1bd5-43c2-bbe0-0935677010bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f682d144-c014-4321-a4c1-a3a7aea0f93a}, !- Handle
  {74184d71-fdd3-43f4-a0f9-9dad5992fbdf}, !- Name
  {d4447d1f-1bd5-43c2-bbe0-0935677010bd}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c602abec-8158-469e-abb5-d9f2d1a9c745}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {056ee7ae-0020-4953-9986-d2321285bfc3}, !- Inlet Port
  {7d413e49-c63a-48a9-b6b1-1d74a722cc83}; !- Outlet Port

OS:Connection,
  {056ee7ae-0020-4953-9986-d2321285bfc3}, !- Handle
  {d827f0b0-3941-4897-8339-60302914ce2a}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  6,                                      !- Outlet Port
  {c602abec-8158-469e-abb5-d9f2d1a9c745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d413e49-c63a-48a9-b6b1-1d74a722cc83}, !- Handle
  {dbd53249-9953-49f3-b60f-4ca6df2b71cf}, !- Name
  {c602abec-8158-469e-abb5-d9f2d1a9c745}, !- Source Object
  3,                                      !- Outlet Port
  {1761f8f2-9536-43f5-b147-47d189f87d93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63a4f933-e27b-48c2-915d-7c4e1d900daa}, !- Handle
  {5e301c9c-9a9f-4652-8904-2981e1f0de0a}, !- Name
  {1761f8f2-9536-43f5-b147-47d189f87d93}, !- Source Object
  12,                                     !- Outlet Port
  {be7d514d-9c2a-47e9-8d74-707c52cb6f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7204b6c6-9257-4f68-a6b0-3fc3dc4f4a70}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc516498-5a49-4248-b2a5-d7bdb16bb25a}, !- Water Inlet Node Name
  {04757e86-cae6-4fb3-813a-c4f834d38feb}, !- Water Outlet Node Name
=======
  {b3992560-6cc4-4822-a883-40508fff0911}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {cebadeef-00fc-457e-b0df-0fe299622c2b}, !- Inlet Port
  {4b9c012e-cdf8-40df-9c88-6fddcf278027}; !- Outlet Port

OS:Node,
  {0f8cdada-852f-4bb0-9979-aade72712485}, !- Handle
  Corridor_Flr_1 ZN Return Air Node,      !- Name
  {ff556049-873b-4109-aa6b-99f8c93ef1c2}, !- Inlet Port
  {76e32d78-5cc5-4850-9ec6-466006b2cdfb}; !- Outlet Port

OS:Connection,
  {4b9c012e-cdf8-40df-9c88-6fddcf278027}, !- Handle
  {d8ad54e3-ab9e-42af-b4d9-8b33098cb0bf}, !- Name
  {b3992560-6cc4-4822-a883-40508fff0911}, !- Source Object
  3,                                      !- Outlet Port
  {7f2ecc18-4e9d-4a2c-9aa9-9c823f083cdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff556049-873b-4109-aa6b-99f8c93ef1c2}, !- Handle
  {5b6226dd-300b-413d-af2a-f2767f2e8d8c}, !- Name
  {3d226bd8-baaf-45ad-a9c4-2a97b5bb57e0}, !- Source Object
  3,                                      !- Outlet Port
  {0f8cdada-852f-4bb0-9979-aade72712485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e32d78-5cc5-4850-9ec6-466006b2cdfb}, !- Handle
  {b1296348-72fa-48c5-86cd-6ef4769ec5cc}, !- Name
  {0f8cdada-852f-4bb0-9979-aade72712485}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbbcc7fe-542c-4d6d-8113-777731e74976}, !- Handle
  Corridor_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2cc38e19-245b-4ae5-824f-b532a1cd951e}, !- Inlet Port
  {8a974d1b-496c-4c30-af0d-b6394d51c5dc}; !- Outlet Port

OS:Connection,
  {2cc38e19-245b-4ae5-824f-b532a1cd951e}, !- Handle
  {2ee2e251-b160-4e00-a02b-4f772cb92917}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  6,                                      !- Outlet Port
  {cbbcc7fe-542c-4d6d-8113-777731e74976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a974d1b-496c-4c30-af0d-b6394d51c5dc}, !- Handle
  {a859d785-bbd5-45c5-97eb-a23e537b5b82}, !- Name
  {cbbcc7fe-542c-4d6d-8113-777731e74976}, !- Source Object
  3,                                      !- Outlet Port
  {51439e82-a6fa-4431-85b2-f4ffb909a282}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cebadeef-00fc-457e-b0df-0fe299622c2b}, !- Handle
  {156ed722-e0cd-4078-af96-22a71e5a3b91}, !- Name
  {51439e82-a6fa-4431-85b2-f4ffb909a282}, !- Source Object
  12,                                     !- Outlet Port
  {b3992560-6cc4-4822-a883-40508fff0911}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc91a89c-91b4-454c-9602-b50e9d97f58c}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {36d4b162-43d8-4ba1-89f6-8e573f1be4f9}, !- Water Inlet Node Name
  {fe2bb066-4d1c-4335-bf8b-4f5054a12c0d}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {a0a86c63-e834-48fe-ad95-27ccbdc9c4f0}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {17322eb6-3499-4a7f-ad85-bcf77640bff5}, !- Inlet Port
  {fc516498-5a49-4248-b2a5-d7bdb16bb25a}; !- Outlet Port

OS:Connection,
  {17322eb6-3499-4a7f-ad85-bcf77640bff5}, !- Handle
  {42d98293-09ef-4255-b9d0-fb47ee00c191}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  9,                                      !- Outlet Port
  {a0a86c63-e834-48fe-ad95-27ccbdc9c4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6f58793-e17f-4759-9752-83ef48be38e6}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {04757e86-cae6-4fb3-813a-c4f834d38feb}, !- Inlet Port
  {15514ceb-e57d-4e99-bb0e-cebc2cf2d7bc}; !- Outlet Port

OS:Connection,
  {fc516498-5a49-4248-b2a5-d7bdb16bb25a}, !- Handle
  {2ffb29f4-ba46-4123-96b6-6be0a83fc90f}, !- Name
  {a0a86c63-e834-48fe-ad95-27ccbdc9c4f0}, !- Source Object
  3,                                      !- Outlet Port
  {7204b6c6-9257-4f68-a6b0-3fc3dc4f4a70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04757e86-cae6-4fb3-813a-c4f834d38feb}, !- Handle
  {12c035c8-b6da-4869-bdfb-0c8a05bc44f3}, !- Name
  {7204b6c6-9257-4f68-a6b0-3fc3dc4f4a70}, !- Source Object
  6,                                      !- Outlet Port
  {c6f58793-e17f-4759-9752-83ef48be38e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15514ceb-e57d-4e99-bb0e-cebc2cf2d7bc}, !- Handle
  {190b3f15-0e2c-4139-b82a-f700773e13bc}, !- Name
  {c6f58793-e17f-4759-9752-83ef48be38e6}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1da64793-c773-4ee1-a01c-e315d7b93c30}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Controller, !- Name
  {7204b6c6-9257-4f68-a6b0-3fc3dc4f4a70}, !- Water Coil Name
=======
  {f7750458-908a-4640-8712-d777f670561d}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {8e19d14d-d0b3-49e8-8759-c39d525ba094}, !- Inlet Port
  {36d4b162-43d8-4ba1-89f6-8e573f1be4f9}; !- Outlet Port

OS:Connection,
  {8e19d14d-d0b3-49e8-8759-c39d525ba094}, !- Handle
  {17cbf734-e65a-4a19-ae6c-22b4b4a880ca}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  9,                                      !- Outlet Port
  {f7750458-908a-4640-8712-d777f670561d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb82458-fa1b-4eec-bbdc-3653523560e0}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fe2bb066-4d1c-4335-bf8b-4f5054a12c0d}, !- Inlet Port
  {c91078b0-9c5e-4668-bf63-db01b6642134}; !- Outlet Port

OS:Connection,
  {36d4b162-43d8-4ba1-89f6-8e573f1be4f9}, !- Handle
  {67bc141d-a033-4650-8bbf-172ebd673368}, !- Name
  {f7750458-908a-4640-8712-d777f670561d}, !- Source Object
  3,                                      !- Outlet Port
  {fc91a89c-91b4-454c-9602-b50e9d97f58c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe2bb066-4d1c-4335-bf8b-4f5054a12c0d}, !- Handle
  {bea8f3c9-84d6-4e79-a666-7b457015b978}, !- Name
  {fc91a89c-91b4-454c-9602-b50e9d97f58c}, !- Source Object
  6,                                      !- Outlet Port
  {6fb82458-fa1b-4eec-bbdc-3653523560e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91078b0-9c5e-4668-bf63-db01b6642134}, !- Handle
  {395a7223-4fe4-4bcf-bfdf-53cfce49fb25}, !- Name
  {6fb82458-fa1b-4eec-bbdc-3653523560e0}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {21d5198d-9786-4c14-a702-87e2b5fd40fd}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Reheat Coil Controller, !- Name
  {fc91a89c-91b4-454c-9602-b50e9d97f58c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {8466e057-6c65-4385-8c51-4b332f59e8b3}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {14ffd664-d156-46f0-b8a1-d8f5de0c12da}, !- Air Inlet Node Name
=======
  {335ea149-f549-4245-bd06-4b72ff00b5d4}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {520cbe31-9448-4f1c-b1fa-f01b08f93810}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {7204b6c6-9257-4f68-a6b0-3fc3dc4f4a70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {548419d7-59d7-4b54-a1fb-f9668deb2f56}, !- Air Outlet Node Name
=======
  {fc91a89c-91b4-454c-9602-b50e9d97f58c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {251a9631-69e7-4adf-85be-6b2d91762819}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {a3936b37-d39a-4611-958d-f10cab755ed6}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {548419d7-59d7-4b54-a1fb-f9668deb2f56}, !- Inlet Port
  {ffca3d5f-0e65-4227-86db-a8d7a9282a0e}; !- Outlet Port

OS:Node,
  {10158b57-987a-4876-8e34-2e063b4ae1e1}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Return Air Node, !- Name
  {19a88fb9-cdff-472d-b66a-69865b8d37af}, !- Inlet Port
  {89190709-381a-4a52-aae2-c1ed02042a77}; !- Outlet Port

OS:Connection,
  {ffca3d5f-0e65-4227-86db-a8d7a9282a0e}, !- Handle
  {b5b5a8fb-799d-4476-b800-2f57dd66357b}, !- Name
  {a3936b37-d39a-4611-958d-f10cab755ed6}, !- Source Object
  3,                                      !- Outlet Port
  {49e354d3-3450-454f-8e3a-2b96135d61b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19a88fb9-cdff-472d-b66a-69865b8d37af}, !- Handle
  {a9a9d89c-7471-426d-a7ee-83223a294ae8}, !- Name
  {c4ddec2a-008a-43c9-8dbd-6a2ae5bb36d1}, !- Source Object
  3,                                      !- Outlet Port
  {10158b57-987a-4876-8e34-2e063b4ae1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89190709-381a-4a52-aae2-c1ed02042a77}, !- Handle
  {6971392b-c511-48fd-a167-678bd1943564}, !- Name
  {10158b57-987a-4876-8e34-2e063b4ae1e1}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {38c6cdcc-7362-4e5d-bd0c-6015acf889aa}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b1905af7-3160-4e95-b7cf-66bb518e853b}, !- Inlet Port
  {14ffd664-d156-46f0-b8a1-d8f5de0c12da}; !- Outlet Port

OS:Connection,
  {b1905af7-3160-4e95-b7cf-66bb518e853b}, !- Handle
  {26ade5cf-e166-41ea-b5ac-b27d0b98ba2e}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  7,                                      !- Outlet Port
  {38c6cdcc-7362-4e5d-bd0c-6015acf889aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ffd664-d156-46f0-b8a1-d8f5de0c12da}, !- Handle
  {59a016aa-4091-4da4-8214-2436802e0e93}, !- Name
  {38c6cdcc-7362-4e5d-bd0c-6015acf889aa}, !- Source Object
  3,                                      !- Outlet Port
  {8466e057-6c65-4385-8c51-4b332f59e8b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {548419d7-59d7-4b54-a1fb-f9668deb2f56}, !- Handle
  {1ab4e44c-6f79-4e15-a036-5fabe73064ee}, !- Name
  {8466e057-6c65-4385-8c51-4b332f59e8b3}, !- Source Object
  12,                                     !- Outlet Port
  {a3936b37-d39a-4611-958d-f10cab755ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8d93098-7175-4028-be31-3efa4a690c11}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f5a830f-c829-4f77-a242-ba8633a4bb82}, !- Water Inlet Node Name
  {ed7c99cf-baf2-4cc3-b3ff-fc0d7afbe885}, !- Water Outlet Node Name
=======
  {fabeabe0-b47e-4ec8-8d20-c3ec7d335d5d}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {251a9631-69e7-4adf-85be-6b2d91762819}, !- Inlet Port
  {6e19defc-5641-4eb5-955c-84652efdac24}; !- Outlet Port

OS:Node,
  {6d6fb4c8-ccd6-4144-aeef-8a75b70d6caf}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN Return Air Node, !- Name
  {38d88036-6fbe-4f53-9153-873d1881fd91}, !- Inlet Port
  {05f34038-86da-41d2-b496-1712dcf4cdad}; !- Outlet Port

OS:Connection,
  {6e19defc-5641-4eb5-955c-84652efdac24}, !- Handle
  {16d5b1ef-4a59-4104-ba8d-42db527957f7}, !- Name
  {fabeabe0-b47e-4ec8-8d20-c3ec7d335d5d}, !- Source Object
  3,                                      !- Outlet Port
  {45ff65f0-4d23-4f33-8e5c-4ac7fd5e4048}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d88036-6fbe-4f53-9153-873d1881fd91}, !- Handle
  {94ca7184-704e-4c15-bf26-8148b02955a8}, !- Name
  {027440db-bbae-4132-98de-2c151b76ebf0}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fb4c8-ccd6-4144-aeef-8a75b70d6caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f34038-86da-41d2-b496-1712dcf4cdad}, !- Handle
  {fcd03b7c-59b6-4d09-8d29-50d36800d300}, !- Name
  {6d6fb4c8-ccd6-4144-aeef-8a75b70d6caf}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4a01a930-ab39-4365-bc26-98458dcc1dbc}, !- Handle
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {284748ab-ef91-4d3a-8118-c1abb25d0481}, !- Inlet Port
  {520cbe31-9448-4f1c-b1fa-f01b08f93810}; !- Outlet Port

OS:Connection,
  {284748ab-ef91-4d3a-8118-c1abb25d0481}, !- Handle
  {243a87d9-0747-4769-a80f-aa8ded28c831}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  7,                                      !- Outlet Port
  {4a01a930-ab39-4365-bc26-98458dcc1dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520cbe31-9448-4f1c-b1fa-f01b08f93810}, !- Handle
  {4871660a-90fe-4593-9927-f6afc247c65e}, !- Name
  {4a01a930-ab39-4365-bc26-98458dcc1dbc}, !- Source Object
  3,                                      !- Outlet Port
  {335ea149-f549-4245-bd06-4b72ff00b5d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {251a9631-69e7-4adf-85be-6b2d91762819}, !- Handle
  {4ce4d9c9-dc99-427b-ac4e-9e77790669a5}, !- Name
  {335ea149-f549-4245-bd06-4b72ff00b5d4}, !- Source Object
  12,                                     !- Outlet Port
  {fabeabe0-b47e-4ec8-8d20-c3ec7d335d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {95aa49ae-f9b7-453b-9882-fa28f014f7ca}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c2a6d26-9f61-45b8-8169-3ffbc99648b3}, !- Water Inlet Node Name
  {d9a4d7ce-47ab-433e-919e-eee0d4e58c3e}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {a9c70d82-2630-4767-9d57-11c6795121b2}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3bf846ac-4ff1-4e24-bfbc-4ef9b766e093}, !- Inlet Port
  {9f5a830f-c829-4f77-a242-ba8633a4bb82}; !- Outlet Port

OS:Connection,
  {3bf846ac-4ff1-4e24-bfbc-4ef9b766e093}, !- Handle
  {426b0034-c9e0-41b8-b4da-d5f8df622c19}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  10,                                     !- Outlet Port
  {a9c70d82-2630-4767-9d57-11c6795121b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31b08228-5705-4b6a-b5e5-44c163da7fa5}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {ed7c99cf-baf2-4cc3-b3ff-fc0d7afbe885}, !- Inlet Port
  {6688870b-7521-4098-bdc2-048f1552f9b6}; !- Outlet Port

OS:Connection,
  {9f5a830f-c829-4f77-a242-ba8633a4bb82}, !- Handle
  {91eff1d4-482e-4582-9cfe-f3985aa26e86}, !- Name
  {a9c70d82-2630-4767-9d57-11c6795121b2}, !- Source Object
  3,                                      !- Outlet Port
  {b8d93098-7175-4028-be31-3efa4a690c11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed7c99cf-baf2-4cc3-b3ff-fc0d7afbe885}, !- Handle
  {72f3eb43-5c6e-4218-bde0-80048909de41}, !- Name
  {b8d93098-7175-4028-be31-3efa4a690c11}, !- Source Object
  6,                                      !- Outlet Port
  {31b08228-5705-4b6a-b5e5-44c163da7fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6688870b-7521-4098-bdc2-048f1552f9b6}, !- Handle
  {e4e22b31-1d5e-4a8b-9f72-d212f47b6c71}, !- Name
  {31b08228-5705-4b6a-b5e5-44c163da7fa5}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5bd3e4ba-41f0-4c35-bc45-52c01eadd8f4}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {b8d93098-7175-4028-be31-3efa4a690c11}, !- Water Coil Name
=======
  {59a485cd-c1da-4b9b-b15e-e9136f987cbc}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {6c84033d-a169-4178-9cf5-23c32b21f23b}, !- Inlet Port
  {8c2a6d26-9f61-45b8-8169-3ffbc99648b3}; !- Outlet Port

OS:Connection,
  {6c84033d-a169-4178-9cf5-23c32b21f23b}, !- Handle
  {47f66539-14aa-4353-9b6f-974fa98593a5}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  10,                                     !- Outlet Port
  {59a485cd-c1da-4b9b-b15e-e9136f987cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d3dcfec-2856-4681-8014-74e36726a0b2}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d9a4d7ce-47ab-433e-919e-eee0d4e58c3e}, !- Inlet Port
  {be0a4ee2-8c49-45ea-b325-04ce4e6d1a10}; !- Outlet Port

OS:Connection,
  {8c2a6d26-9f61-45b8-8169-3ffbc99648b3}, !- Handle
  {9be0ee84-6740-498c-adf0-d26c07b1bb8f}, !- Name
  {59a485cd-c1da-4b9b-b15e-e9136f987cbc}, !- Source Object
  3,                                      !- Outlet Port
  {95aa49ae-f9b7-453b-9882-fa28f014f7ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9a4d7ce-47ab-433e-919e-eee0d4e58c3e}, !- Handle
  {fc726aca-4924-4e25-befe-f268dc929fbd}, !- Name
  {95aa49ae-f9b7-453b-9882-fa28f014f7ca}, !- Source Object
  6,                                      !- Outlet Port
  {4d3dcfec-2856-4681-8014-74e36726a0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0a4ee2-8c49-45ea-b325-04ce4e6d1a10}, !- Handle
  {8e919e61-7279-4858-9903-ac6091806fa0}, !- Name
  {4d3dcfec-2856-4681-8014-74e36726a0b2}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e65903b9-8233-4cb2-8012-7f7608af6258}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {95aa49ae-f9b7-453b-9882-fa28f014f7ca}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {86805d19-8f56-4f82-a6fa-6050c8dd903c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {f47fc6d9-6f34-47fa-929e-e620ddf63658}, !- Air Inlet Node Name
=======
  {fc88d7f9-e71d-42a9-b496-97c5d027fccf}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {d5539df5-8f82-4d3c-b961-4e1206aec7a2}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b8d93098-7175-4028-be31-3efa4a690c11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72f26ea1-e3d2-4344-8667-ce5356428584}, !- Air Outlet Node Name
=======
  {95aa49ae-f9b7-453b-9882-fa28f014f7ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ea5de0c-c5bb-405f-abea-6d90ad59b4eb}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {2e54ccc9-cbae-41b2-ba67-8f5c60c8449d}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {72f26ea1-e3d2-4344-8667-ce5356428584}, !- Inlet Port
  {821a700f-48bd-43bc-9874-bcf579d86cdb}; !- Outlet Port

OS:Node,
  {fcec0647-ca4d-4931-bc71-8aa5a3e50f33}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {b26589b6-7b36-4014-8871-59a1591606db}, !- Inlet Port
  {35d8901c-a561-48f1-88f3-a2c2ccd08a73}; !- Outlet Port

OS:Connection,
  {821a700f-48bd-43bc-9874-bcf579d86cdb}, !- Handle
  {56ce5827-3121-4467-a8f7-3aa380b4337c}, !- Name
  {2e54ccc9-cbae-41b2-ba67-8f5c60c8449d}, !- Source Object
  3,                                      !- Outlet Port
  {c8d70e92-ce31-403c-a448-e4e13ef46bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b26589b6-7b36-4014-8871-59a1591606db}, !- Handle
  {0452702b-1693-43e8-97f2-04f96240dafb}, !- Name
  {fe2fac7d-7350-44de-8d02-f9209b4ac85e}, !- Source Object
  3,                                      !- Outlet Port
  {fcec0647-ca4d-4931-bc71-8aa5a3e50f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d8901c-a561-48f1-88f3-a2c2ccd08a73}, !- Handle
  {fa4c993c-cdf1-43c8-9e88-10eafb55899a}, !- Name
  {fcec0647-ca4d-4931-bc71-8aa5a3e50f33}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2c47db19-1163-4dc4-aece-3e25854ba632}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {96bbe451-25c6-4fbb-9921-59d755e5dd0c}, !- Inlet Port
  {f47fc6d9-6f34-47fa-929e-e620ddf63658}; !- Outlet Port

OS:Connection,
  {96bbe451-25c6-4fbb-9921-59d755e5dd0c}, !- Handle
  {8af082f5-cc67-4dc8-8384-1964c0de9644}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  8,                                      !- Outlet Port
  {2c47db19-1163-4dc4-aece-3e25854ba632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47fc6d9-6f34-47fa-929e-e620ddf63658}, !- Handle
  {5889a90a-e067-4e39-8187-2e19c05d9b4a}, !- Name
  {2c47db19-1163-4dc4-aece-3e25854ba632}, !- Source Object
  3,                                      !- Outlet Port
  {86805d19-8f56-4f82-a6fa-6050c8dd903c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72f26ea1-e3d2-4344-8667-ce5356428584}, !- Handle
  {7629a1b7-678b-45a2-824d-75607916d1fd}, !- Name
  {86805d19-8f56-4f82-a6fa-6050c8dd903c}, !- Source Object
  12,                                     !- Outlet Port
  {2e54ccc9-cbae-41b2-ba67-8f5c60c8449d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b64b3956-82c5-4811-af90-c9665464094d}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c444961c-52e3-489b-bf55-9324d48bb7df}, !- Water Inlet Node Name
  {766c10d1-ae78-4d25-a2c0-0cd87667d5be}, !- Water Outlet Node Name
=======
  {9f1219f8-78ff-469a-a693-a4585796b4ef}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {1ea5de0c-c5bb-405f-abea-6d90ad59b4eb}, !- Inlet Port
  {72eca084-d6cb-444b-96da-db82ec46c050}; !- Outlet Port

OS:Node,
  {5c5392c9-4fb4-44a5-b579-2f7635aef787}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {7fcf1c60-863c-4c71-8b44-729b27405fac}, !- Inlet Port
  {af3e661f-b33c-47ff-bc5a-7c77f71d0ee0}; !- Outlet Port

OS:Connection,
  {72eca084-d6cb-444b-96da-db82ec46c050}, !- Handle
  {7e840876-476c-4c4d-8195-e03fcbe87340}, !- Name
  {9f1219f8-78ff-469a-a693-a4585796b4ef}, !- Source Object
  3,                                      !- Outlet Port
  {6a60a7ac-2242-4dd4-81b1-e6d8a751ed6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fcf1c60-863c-4c71-8b44-729b27405fac}, !- Handle
  {68c8bdab-9755-4663-8249-d9099b12465d}, !- Name
  {c0afeb66-02a6-47cb-a5df-f3ce5bac6af5}, !- Source Object
  3,                                      !- Outlet Port
  {5c5392c9-4fb4-44a5-b579-2f7635aef787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3e661f-b33c-47ff-bc5a-7c77f71d0ee0}, !- Handle
  {e0ec7e72-98d1-42bc-be73-afbeb70a3153}, !- Name
  {5c5392c9-4fb4-44a5-b579-2f7635aef787}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {833937bd-70e5-487b-ae98-be57a54a4ef5}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {04b87b66-8bb4-40a8-9664-e4e1b40ec95c}, !- Inlet Port
  {d5539df5-8f82-4d3c-b961-4e1206aec7a2}; !- Outlet Port

OS:Connection,
  {04b87b66-8bb4-40a8-9664-e4e1b40ec95c}, !- Handle
  {7f974ba3-00a1-4b3f-a7b7-474270e14b7f}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  8,                                      !- Outlet Port
  {833937bd-70e5-487b-ae98-be57a54a4ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5539df5-8f82-4d3c-b961-4e1206aec7a2}, !- Handle
  {76a8af56-779c-49b9-85cc-744c28054e0a}, !- Name
  {833937bd-70e5-487b-ae98-be57a54a4ef5}, !- Source Object
  3,                                      !- Outlet Port
  {fc88d7f9-e71d-42a9-b496-97c5d027fccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ea5de0c-c5bb-405f-abea-6d90ad59b4eb}, !- Handle
  {8ee29eb1-9c1b-4bf1-8286-70f79e9fa035}, !- Name
  {fc88d7f9-e71d-42a9-b496-97c5d027fccf}, !- Source Object
  12,                                     !- Outlet Port
  {9f1219f8-78ff-469a-a693-a4585796b4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4cd554d4-64c4-42d1-b455-b22ebbc1d171}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11e46086-bdec-4a60-879e-2365a46fdbdc}, !- Water Inlet Node Name
  {e8a5dc47-e94e-48db-8117-e45451e9f739}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {cdd23647-f494-4964-b7e1-6f7b3be7bd33}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a651d2b3-ce76-436d-a32e-90b887681a9b}, !- Inlet Port
  {c444961c-52e3-489b-bf55-9324d48bb7df}; !- Outlet Port

OS:Connection,
  {a651d2b3-ce76-436d-a32e-90b887681a9b}, !- Handle
  {26b9c1dd-d0d0-4f5b-ac28-25997d87e355}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  11,                                     !- Outlet Port
  {cdd23647-f494-4964-b7e1-6f7b3be7bd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d209e15-daa3-4202-92f4-1351a95b61bc}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {766c10d1-ae78-4d25-a2c0-0cd87667d5be}, !- Inlet Port
  {893729a0-1635-4a0d-9ede-ee6f09c74548}; !- Outlet Port

OS:Connection,
  {c444961c-52e3-489b-bf55-9324d48bb7df}, !- Handle
  {dbf51714-e5d4-4945-ad3c-687c25dc849c}, !- Name
  {cdd23647-f494-4964-b7e1-6f7b3be7bd33}, !- Source Object
  3,                                      !- Outlet Port
  {b64b3956-82c5-4811-af90-c9665464094d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {766c10d1-ae78-4d25-a2c0-0cd87667d5be}, !- Handle
  {9b0c27b1-a9e3-4e71-b734-b753e0a8741c}, !- Name
  {b64b3956-82c5-4811-af90-c9665464094d}, !- Source Object
  6,                                      !- Outlet Port
  {0d209e15-daa3-4202-92f4-1351a95b61bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893729a0-1635-4a0d-9ede-ee6f09c74548}, !- Handle
  {446f4d55-5904-41bd-9e53-564114ce1731}, !- Name
  {0d209e15-daa3-4202-92f4-1351a95b61bc}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {40851e5a-ee68-4ab0-b515-1bd4c962b994}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Controller, !- Name
  {b64b3956-82c5-4811-af90-c9665464094d}, !- Water Coil Name
=======
  {9dad74d1-1099-478b-b237-41ab36d16159}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {fd500427-370d-42d8-9ae2-bcf2315d1117}, !- Inlet Port
  {11e46086-bdec-4a60-879e-2365a46fdbdc}; !- Outlet Port

OS:Connection,
  {fd500427-370d-42d8-9ae2-bcf2315d1117}, !- Handle
  {4c90e08d-dd10-43a3-94fc-caa07c40f59f}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  11,                                     !- Outlet Port
  {9dad74d1-1099-478b-b237-41ab36d16159}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1d18d80-6860-4d5f-8888-07d3ff7f6921}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {e8a5dc47-e94e-48db-8117-e45451e9f739}, !- Inlet Port
  {08aeef3a-7a98-4630-b454-cc03985207a9}; !- Outlet Port

OS:Connection,
  {11e46086-bdec-4a60-879e-2365a46fdbdc}, !- Handle
  {a8c3b26c-4576-45cf-96c8-d07ab3db68e8}, !- Name
  {9dad74d1-1099-478b-b237-41ab36d16159}, !- Source Object
  3,                                      !- Outlet Port
  {4cd554d4-64c4-42d1-b455-b22ebbc1d171}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8a5dc47-e94e-48db-8117-e45451e9f739}, !- Handle
  {bf2e5e79-3f67-4149-9c83-970aaf1b4bf8}, !- Name
  {4cd554d4-64c4-42d1-b455-b22ebbc1d171}, !- Source Object
  6,                                      !- Outlet Port
  {c1d18d80-6860-4d5f-8888-07d3ff7f6921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08aeef3a-7a98-4630-b454-cc03985207a9}, !- Handle
  {2c4d51b4-6124-4e8d-984b-d30c20c0745e}, !- Name
  {c1d18d80-6860-4d5f-8888-07d3ff7f6921}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f489103-e537-4ec7-93a0-f0306a63825e}, !- Handle
  Corridor_Flr_2 ZN Reheat Coil Controller, !- Name
  {4cd554d4-64c4-42d1-b455-b22ebbc1d171}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {a5091f09-a589-4c22-a137-b280ca8b4e34}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {cf2a9913-8bfe-454b-987f-9c68bee90922}, !- Air Inlet Node Name
=======
  {9cfdc7f3-c328-4c33-b24c-61ac2d0a44e6}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {4811cef3-c9cd-4b20-8182-e155c0f1a682}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.41250272538,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b64b3956-82c5-4811-af90-c9665464094d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {330dd4ac-c2d6-4e30-86cb-e4d28db01cf6}, !- Air Outlet Node Name
=======
  {4cd554d4-64c4-42d1-b455-b22ebbc1d171}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f68a1f62-c736-4b6e-a8ad-a5d24b7bd989}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {28c70282-a784-47b2-97cf-e267cee0efb9}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {330dd4ac-c2d6-4e30-86cb-e4d28db01cf6}, !- Inlet Port
  {a7a55a4a-9b9b-4ae7-a4cf-271a9a65842e}; !- Outlet Port

OS:Node,
  {f85c2348-2a59-4fdd-a763-f1a7011beef8}, !- Handle
  Corridor_Flr_2 ZN Return Air Node,      !- Name
  {3143a3a9-14e1-445c-a323-caca9c553cad}, !- Inlet Port
  {4adebfdd-06ff-4558-b7a5-3d75fcf01466}; !- Outlet Port

OS:Connection,
  {a7a55a4a-9b9b-4ae7-a4cf-271a9a65842e}, !- Handle
  {c2f49f7e-4838-4652-81d0-e16352f8f430}, !- Name
  {28c70282-a784-47b2-97cf-e267cee0efb9}, !- Source Object
  3,                                      !- Outlet Port
  {854a4949-b6ca-4fba-93f7-eb1cba18bfca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3143a3a9-14e1-445c-a323-caca9c553cad}, !- Handle
  {5529ba53-340f-462a-935a-3ece123044cd}, !- Name
  {6b4e4c25-1756-439a-a70e-e97fa574ce9f}, !- Source Object
  3,                                      !- Outlet Port
  {f85c2348-2a59-4fdd-a763-f1a7011beef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4adebfdd-06ff-4558-b7a5-3d75fcf01466}, !- Handle
  {952ed1c2-dca6-4915-a5ff-7a79b4d21916}, !- Name
  {f85c2348-2a59-4fdd-a763-f1a7011beef8}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3ec9e1d0-14fc-4f66-953b-d33d3eadebe4}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {22006907-6769-46e5-92a4-55f807bc4054}, !- Inlet Port
  {cf2a9913-8bfe-454b-987f-9c68bee90922}; !- Outlet Port

OS:Connection,
  {22006907-6769-46e5-92a4-55f807bc4054}, !- Handle
  {f68c10c1-1dd5-46be-9112-6a37d2bec2ec}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  9,                                      !- Outlet Port
  {3ec9e1d0-14fc-4f66-953b-d33d3eadebe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf2a9913-8bfe-454b-987f-9c68bee90922}, !- Handle
  {4748caf5-3d85-4a35-b74f-57e1cbbbf3df}, !- Name
  {3ec9e1d0-14fc-4f66-953b-d33d3eadebe4}, !- Source Object
  3,                                      !- Outlet Port
  {a5091f09-a589-4c22-a137-b280ca8b4e34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {330dd4ac-c2d6-4e30-86cb-e4d28db01cf6}, !- Handle
  {ac93a55f-17e0-49d2-9274-af1405152f32}, !- Name
  {a5091f09-a589-4c22-a137-b280ca8b4e34}, !- Source Object
  12,                                     !- Outlet Port
  {28c70282-a784-47b2-97cf-e267cee0efb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b684de51-6642-4eba-a635-ef3b29231d9d}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17f9a96e-f7b3-4107-a0e7-d053b2686da6}, !- Water Inlet Node Name
  {725df49a-2b95-45c9-8f78-2313520b9270}, !- Water Outlet Node Name
=======
  {5aa3cda4-b50d-4cef-834a-078c15971007}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {f68a1f62-c736-4b6e-a8ad-a5d24b7bd989}, !- Inlet Port
  {c6273a73-1359-4328-a690-e3ec3a2a9320}; !- Outlet Port

OS:Node,
  {71876ea3-795c-4d3e-9a4c-3e8f5e41fe98}, !- Handle
  Corridor_Flr_2 ZN Return Air Node,      !- Name
  {4da56608-dc45-48b9-97a7-704e9174e1fc}, !- Inlet Port
  {19088b62-1b45-4d0a-a58d-e6c80245b5b8}; !- Outlet Port

OS:Connection,
  {c6273a73-1359-4328-a690-e3ec3a2a9320}, !- Handle
  {1c9eb984-543f-44b0-b973-81279e0222b3}, !- Name
  {5aa3cda4-b50d-4cef-834a-078c15971007}, !- Source Object
  3,                                      !- Outlet Port
  {9fa566f0-003a-4332-9326-a98468ae176e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da56608-dc45-48b9-97a7-704e9174e1fc}, !- Handle
  {70d329af-e9e2-4f17-9c4f-2eb19342245a}, !- Name
  {3e97ac61-581d-4b5e-b7a4-9a7b1f7d95c9}, !- Source Object
  3,                                      !- Outlet Port
  {71876ea3-795c-4d3e-9a4c-3e8f5e41fe98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19088b62-1b45-4d0a-a58d-e6c80245b5b8}, !- Handle
  {dbd4a013-ac28-496e-a80f-bf7c5133a15c}, !- Name
  {71876ea3-795c-4d3e-9a4c-3e8f5e41fe98}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {98639704-511f-480b-82f7-599fa808872b}, !- Handle
  Corridor_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8f4200d3-0663-4d48-a27e-2068b102bb90}, !- Inlet Port
  {4811cef3-c9cd-4b20-8182-e155c0f1a682}; !- Outlet Port

OS:Connection,
  {8f4200d3-0663-4d48-a27e-2068b102bb90}, !- Handle
  {519ed91d-dea7-4f4e-af9b-247a2d69f379}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  9,                                      !- Outlet Port
  {98639704-511f-480b-82f7-599fa808872b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4811cef3-c9cd-4b20-8182-e155c0f1a682}, !- Handle
  {943f3383-3f25-45dc-8c60-b62de6064027}, !- Name
  {98639704-511f-480b-82f7-599fa808872b}, !- Source Object
  3,                                      !- Outlet Port
  {9cfdc7f3-c328-4c33-b24c-61ac2d0a44e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f68a1f62-c736-4b6e-a8ad-a5d24b7bd989}, !- Handle
  {5f89fb09-6b2d-49f7-9510-619b9e0e674d}, !- Name
  {9cfdc7f3-c328-4c33-b24c-61ac2d0a44e6}, !- Source Object
  12,                                     !- Outlet Port
  {5aa3cda4-b50d-4cef-834a-078c15971007}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6129651-17e2-4cf3-b789-8e5dbd0c3b0f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d8b7ec6-6024-4a72-a6bf-9e9ce27f2cd6}, !- Water Inlet Node Name
  {2f026136-f31d-42bd-8d91-348634404c74}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {977e6892-7d0d-455f-bfa0-4d9ba1aaf352}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ccfbcf1f-8811-46e8-b258-af2d18b021df}, !- Inlet Port
  {17f9a96e-f7b3-4107-a0e7-d053b2686da6}; !- Outlet Port

OS:Connection,
  {ccfbcf1f-8811-46e8-b258-af2d18b021df}, !- Handle
  {42315143-9efc-40cb-80b9-6b261dafaaa4}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  12,                                     !- Outlet Port
  {977e6892-7d0d-455f-bfa0-4d9ba1aaf352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2178174d-0016-4d55-9356-7d43a069499f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {725df49a-2b95-45c9-8f78-2313520b9270}, !- Inlet Port
  {bddd576e-da24-46fc-9733-02ecb503e23f}; !- Outlet Port

OS:Connection,
  {17f9a96e-f7b3-4107-a0e7-d053b2686da6}, !- Handle
  {d1c27f91-c103-4caf-aba4-fcac9da80605}, !- Name
  {977e6892-7d0d-455f-bfa0-4d9ba1aaf352}, !- Source Object
  3,                                      !- Outlet Port
  {b684de51-6642-4eba-a635-ef3b29231d9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {725df49a-2b95-45c9-8f78-2313520b9270}, !- Handle
  {19a92905-bd6a-432e-a363-720e971459c2}, !- Name
  {b684de51-6642-4eba-a635-ef3b29231d9d}, !- Source Object
  6,                                      !- Outlet Port
  {2178174d-0016-4d55-9356-7d43a069499f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddd576e-da24-46fc-9733-02ecb503e23f}, !- Handle
  {ab536674-dd16-4c62-b985-2ec167555fbc}, !- Name
  {2178174d-0016-4d55-9356-7d43a069499f}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f28c15f-d2cc-4fa8-8e05-48c05646b34f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {b684de51-6642-4eba-a635-ef3b29231d9d}, !- Water Coil Name
=======
  {266674b8-f532-40fb-87ec-eb73fa038995}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {fa712487-b24d-4248-bc47-7fd589bd5498}, !- Inlet Port
  {0d8b7ec6-6024-4a72-a6bf-9e9ce27f2cd6}; !- Outlet Port

OS:Connection,
  {fa712487-b24d-4248-bc47-7fd589bd5498}, !- Handle
  {b58845f9-8ac4-4156-976b-4deaf03773ff}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  12,                                     !- Outlet Port
  {266674b8-f532-40fb-87ec-eb73fa038995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8473293-c84a-41c5-b7fd-7c89ba4454cf}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {2f026136-f31d-42bd-8d91-348634404c74}, !- Inlet Port
  {ee3b0e51-992e-41aa-b650-380272ea89d5}; !- Outlet Port

OS:Connection,
  {0d8b7ec6-6024-4a72-a6bf-9e9ce27f2cd6}, !- Handle
  {0ab800dc-c50c-4f70-8fd4-473bbfec13b3}, !- Name
  {266674b8-f532-40fb-87ec-eb73fa038995}, !- Source Object
  3,                                      !- Outlet Port
  {d6129651-17e2-4cf3-b789-8e5dbd0c3b0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f026136-f31d-42bd-8d91-348634404c74}, !- Handle
  {0ea068ab-e68b-44fc-9ab7-f6c5fbe02e6d}, !- Name
  {d6129651-17e2-4cf3-b789-8e5dbd0c3b0f}, !- Source Object
  6,                                      !- Outlet Port
  {c8473293-c84a-41c5-b7fd-7c89ba4454cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3b0e51-992e-41aa-b650-380272ea89d5}, !- Handle
  {a9b56c42-dcd4-465f-b90f-3c5329fa26bf}, !- Name
  {c8473293-c84a-41c5-b7fd-7c89ba4454cf}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48088eb7-2c28-41f9-b698-a169c2d3a654}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Reheat Coil Controller, !- Name
  {d6129651-17e2-4cf3-b789-8e5dbd0c3b0f}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {1cc42dd6-6956-4624-a72b-ff7a3aca4540}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {b188c903-8c2a-4fb3-a01a-511108ae86bd}, !- Air Inlet Node Name
=======
  {db4f0695-ecdf-413b-8ff2-b262a3c3f33b}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {9553d750-afff-4b92-92a5-e700e6578645}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b684de51-6642-4eba-a635-ef3b29231d9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {57c5488c-7ba7-4d32-8760-5469b163e192}, !- Air Outlet Node Name
=======
  {d6129651-17e2-4cf3-b789-8e5dbd0c3b0f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d33b0de-c7d5-44c3-87a4-7a5fb498463d}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {15d82ca9-2fea-4bc9-a648-d5e51bd7fffb}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {57c5488c-7ba7-4d32-8760-5469b163e192}, !- Inlet Port
  {d1cd16b7-57ff-49cb-b88e-b86ac2142294}; !- Outlet Port

OS:Node,
  {3ed85469-d226-487f-94aa-586d718b42df}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {96105ed1-7fd3-4e10-887e-08d99c7a26dd}, !- Inlet Port
  {c04d560a-558d-4c48-9d2b-e7ca8623db1b}; !- Outlet Port

OS:Connection,
  {d1cd16b7-57ff-49cb-b88e-b86ac2142294}, !- Handle
  {19c1c722-31cb-45e4-8be2-dbbcc9966fec}, !- Name
  {15d82ca9-2fea-4bc9-a648-d5e51bd7fffb}, !- Source Object
  3,                                      !- Outlet Port
  {14ddd11e-b5ff-488a-9af4-a322d7a85a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96105ed1-7fd3-4e10-887e-08d99c7a26dd}, !- Handle
  {34e061d1-2fef-45fd-9b51-c5181b5de414}, !- Name
  {d5ec20be-f4e4-458f-81da-c13a7be5b340}, !- Source Object
  3,                                      !- Outlet Port
  {3ed85469-d226-487f-94aa-586d718b42df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04d560a-558d-4c48-9d2b-e7ca8623db1b}, !- Handle
  {d5cf01e2-07aa-4246-acad-6c3ec3a3d12a}, !- Name
  {3ed85469-d226-487f-94aa-586d718b42df}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc7b4b-d9f6-4c6a-aab5-a3039fbc0e4b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {520ff0fe-fca3-4ba9-aae9-67af20fa99c1}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {fd3e7276-30c9-4e54-966c-fa9cbe2966b8}, !- Inlet Port
  {b188c903-8c2a-4fb3-a01a-511108ae86bd}; !- Outlet Port

OS:Connection,
  {fd3e7276-30c9-4e54-966c-fa9cbe2966b8}, !- Handle
  {026d6268-0fa8-4d08-99c7-6717ea5d3b7f}, !- Name
  {3c3e2385-b730-432c-bf39-3c4b44cf8509}, !- Source Object
  10,                                     !- Outlet Port
  {520ff0fe-fca3-4ba9-aae9-67af20fa99c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b188c903-8c2a-4fb3-a01a-511108ae86bd}, !- Handle
  {0326db5d-b165-49ed-bf67-66cbf3e5246f}, !- Name
  {520ff0fe-fca3-4ba9-aae9-67af20fa99c1}, !- Source Object
  3,                                      !- Outlet Port
  {1cc42dd6-6956-4624-a72b-ff7a3aca4540}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57c5488c-7ba7-4d32-8760-5469b163e192}, !- Handle
  {936f2c2e-ac98-484d-81d9-96f0beade2bc}, !- Name
  {1cc42dd6-6956-4624-a72b-ff7a3aca4540}, !- Source Object
  12,                                     !- Outlet Port
  {15d82ca9-2fea-4bc9-a648-d5e51bd7fffb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aacdf93e-f692-45b2-8ed9-98614f7e03ec}, !- Handle
  VAV_ER,                                 !- Name
  ,                                       !- Controller List Name
  {940bc844-ecf1-49eb-b72a-83eee44d4c71}, !- Availability Schedule
  {745e5deb-5a42-4376-98d4-b0cf60596d7f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b0a82a28-45f8-4dc4-abdc-efd806a5b882}, !- Supply Side Inlet Node Name
  {7182fc19-b406-40b3-b3ca-a92165f2568c}, !- Demand Side Outlet Node Name
  {bdc1d91f-75ea-472c-b426-384038cc8990}, !- Demand Side Inlet Node A
  {13793155-4371-47a8-a776-83e77dcf4aae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Demand Mixer Name
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Demand Splitter A Name
=======
  {b8f37d34-1493-4c75-b8de-7b271a0f86a4}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {5d33b0de-c7d5-44c3-87a4-7a5fb498463d}, !- Inlet Port
  {cdd53edc-e31e-4b42-9cd3-2e986a00e920}; !- Outlet Port

OS:Node,
  {1056f44c-4feb-4d76-a424-b93ecc221e6f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Name
  {d304205d-7135-4a16-a2a1-b9d415483921}, !- Inlet Port
  {f41f1c92-eef6-4820-9522-ff69cce1af0c}; !- Outlet Port

OS:Connection,
  {cdd53edc-e31e-4b42-9cd3-2e986a00e920}, !- Handle
  {b93726f2-b7ed-49e0-a426-271617db1370}, !- Name
  {b8f37d34-1493-4c75-b8de-7b271a0f86a4}, !- Source Object
  3,                                      !- Outlet Port
  {a198a83a-73c2-4b49-93c5-eb39af542dca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d304205d-7135-4a16-a2a1-b9d415483921}, !- Handle
  {0031a8a3-61d9-48c9-908b-f8787c8bcc81}, !- Name
  {34cba4b7-27be-472a-82f8-f6ee0e3ba658}, !- Source Object
  3,                                      !- Outlet Port
  {1056f44c-4feb-4d76-a424-b93ecc221e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41f1c92-eef6-4820-9522-ff69cce1af0c}, !- Handle
  {856707ed-e921-443f-a5ac-1937145e97c8}, !- Name
  {1056f44c-4feb-4d76-a424-b93ecc221e6f}, !- Source Object
  3,                                      !- Outlet Port
  {c3246cf5-2d18-4c44-9404-12669174c178}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {36dcab89-fac4-4187-976b-55b3faff262e}, !- Handle
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {a5b0481b-a361-47a3-9cfb-83b0f6383799}, !- Inlet Port
  {9553d750-afff-4b92-92a5-e700e6578645}; !- Outlet Port

OS:Connection,
  {a5b0481b-a361-47a3-9cfb-83b0f6383799}, !- Handle
  {a782992a-b477-483c-b4b6-6d5a68a9c5db}, !- Name
  {cba11bdc-80de-4190-b86c-26a877849998}, !- Source Object
  10,                                     !- Outlet Port
  {36dcab89-fac4-4187-976b-55b3faff262e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9553d750-afff-4b92-92a5-e700e6578645}, !- Handle
  {d3a0c519-5423-4f0d-ac11-017739f2a4e4}, !- Name
  {36dcab89-fac4-4187-976b-55b3faff262e}, !- Source Object
  3,                                      !- Outlet Port
  {db4f0695-ecdf-413b-8ff2-b262a3c3f33b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d33b0de-c7d5-44c3-87a4-7a5fb498463d}, !- Handle
  {046f7144-aedd-492b-9c21-243180774745}, !- Name
  {db4f0695-ecdf-413b-8ff2-b262a3c3f33b}, !- Source Object
  12,                                     !- Outlet Port
  {b8f37d34-1493-4c75-b8de-7b271a0f86a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5efe7cda-9ebf-4c85-8df0-661c3b9b391b}, !- Handle
  VAV_ER,                                 !- Name
  ,                                       !- Controller List Name
  {d0bf8175-eaf9-49c8-a4b5-aa5bb62af68b}, !- Availability Schedule
  {5e6d595d-ca84-4286-b5d9-c3a05b82ade1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce67e9aa-a231-40a1-bae6-75d5600de96b}, !- Supply Side Inlet Node Name
  {34b210fa-d213-46a1-bec8-8cbd1af159ba}, !- Demand Side Outlet Node Name
  {6fd32f2d-574e-4edd-a3ec-a8ddea308a6f}, !- Demand Side Inlet Node A
  {fd8a5727-8df2-4d7b-b7b7-12b17895fc50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Demand Mixer Name
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {94e18333-bdf6-4f7b-b9c0-68c303f806d0}, !- Handle
  VAV_ER Supply Inlet Node,               !- Name
  {b0a82a28-45f8-4dc4-abdc-efd806a5b882}, !- Inlet Port
  {ae043290-b3c7-444a-9897-fb4141662f7f}; !- Outlet Port

OS:Node,
  {034994d4-88fe-4923-9979-2b02a7f4e58e}, !- Handle
  VAV_ER Supply Outlet Node,              !- Name
  {d2c8e4f3-e673-49c4-96ff-84482eaa9cce}, !- Inlet Port
  {13793155-4371-47a8-a776-83e77dcf4aae}; !- Outlet Port

OS:Connection,
  {b0a82a28-45f8-4dc4-abdc-efd806a5b882}, !- Handle
  {7b39a92d-7bb5-4e83-8827-2517e838490e}, !- Name
  {aacdf93e-f692-45b2-8ed9-98614f7e03ec}, !- Source Object
  8,                                      !- Outlet Port
  {94e18333-bdf6-4f7b-b9c0-68c303f806d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13793155-4371-47a8-a776-83e77dcf4aae}, !- Handle
  {12fa2648-05dc-43f4-89c9-9a482a048819}, !- Name
  {034994d4-88fe-4923-9979-2b02a7f4e58e}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf93e-f692-45b2-8ed9-98614f7e03ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b79fde62-880d-4f3d-8997-9f280e8728de}, !- Handle
  VAV_ER Demand Inlet Node,               !- Name
  {bdc1d91f-75ea-472c-b426-384038cc8990}, !- Inlet Port
  {11ed25c2-7cd0-45a3-9b3d-ed5cb0881b82}; !- Outlet Port

OS:Node,
  {906c3d8e-0868-4842-9403-6a953967f467}, !- Handle
  VAV_ER Demand Outlet Node,              !- Name
  {f47ff775-bdc0-4c3b-bffe-2e8869734edf}, !- Inlet Port
  {7182fc19-b406-40b3-b3ca-a92165f2568c}; !- Outlet Port

OS:Node,
  {634bf422-711f-4fac-88a1-624a5f036dad}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {d208c72e-d9b4-43b3-97d6-1a0b014a8c26}, !- Inlet Port
  {544c80f0-f321-4d13-8f18-00c5f59f6532}; !- Outlet Port

OS:Connection,
  {bdc1d91f-75ea-472c-b426-384038cc8990}, !- Handle
  {e452a027-4bc7-4305-8a82-8548e844a6fd}, !- Name
  {aacdf93e-f692-45b2-8ed9-98614f7e03ec}, !- Source Object
  10,                                     !- Outlet Port
  {b79fde62-880d-4f3d-8997-9f280e8728de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7182fc19-b406-40b3-b3ca-a92165f2568c}, !- Handle
  {b16c65e0-f8cd-45a0-bd57-089d8ff0d31e}, !- Name
  {906c3d8e-0868-4842-9403-6a953967f467}, !- Source Object
  3,                                      !- Outlet Port
  {aacdf93e-f692-45b2-8ed9-98614f7e03ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {11ed25c2-7cd0-45a3-9b3d-ed5cb0881b82}, !- Inlet Node Name
  {c4ddb6cb-70ee-488a-8825-62fed884b2ee}, !- Outlet Node Name 1
  {4c217999-31c0-4b0d-b021-4893c3180a35}, !- Outlet Node Name 2
  {be02cab0-6c58-4253-89cd-7ab34864c0e0}, !- Outlet Node Name 3
  {c6ec8179-3db5-481c-9cdd-e87e9dcf758a}, !- Outlet Node Name 4
  {d79ffe05-ce6b-4156-8072-1e5074da7baf}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f47ff775-bdc0-4c3b-bffe-2e8869734edf}, !- Outlet Node Name
  {b16fc10d-e5b7-4033-a0b2-fb32b6ddb178}, !- Inlet Node Name 1
  {50411315-081e-4d31-ad2a-5449bc5c7d3c}, !- Inlet Node Name 2
  {baa7a8a9-2d6a-4e62-83b4-6665e8d168c1}, !- Inlet Node Name 3
  {654c50d9-c319-4b92-af2e-cc551239ba94}, !- Inlet Node Name 4
  {f00ed616-b663-4f0b-9d2d-971f8783254a}; !- Inlet Node Name 5

OS:Connection,
  {11ed25c2-7cd0-45a3-9b3d-ed5cb0881b82}, !- Handle
  {98106059-3cae-4fd0-a6e6-096cc32683d7}, !- Name
  {b79fde62-880d-4f3d-8997-9f280e8728de}, !- Source Object
  3,                                      !- Outlet Port
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47ff775-bdc0-4c3b-bffe-2e8869734edf}, !- Handle
  {cf75be37-21a5-4d1c-a35f-edb200720ecd}, !- Name
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Source Object
  2,                                      !- Outlet Port
  {906c3d8e-0868-4842-9403-6a953967f467}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cd86f5c-5ea9-4cc4-958d-b512bdc7d463}, !- Handle
  {aacdf93e-f692-45b2-8ed9-98614f7e03ec}, !- AirLoop Name
=======
  {7818bd36-d5d4-400d-abe9-64332c9b1328}, !- Handle
  VAV_ER Supply Inlet Node,               !- Name
  {ce67e9aa-a231-40a1-bae6-75d5600de96b}, !- Inlet Port
  {ea6552fe-62e6-4938-a6fd-b815427d1751}; !- Outlet Port

OS:Node,
  {0e343fa8-b116-4d72-afb1-ccec46cc0b27}, !- Handle
  VAV_ER Supply Outlet Node,              !- Name
  {95656e88-b8e2-436d-b209-6089d555c149}, !- Inlet Port
  {fd8a5727-8df2-4d7b-b7b7-12b17895fc50}; !- Outlet Port

OS:Connection,
  {ce67e9aa-a231-40a1-bae6-75d5600de96b}, !- Handle
  {9f84e03e-7833-44c2-8346-ed26501e7126}, !- Name
  {5efe7cda-9ebf-4c85-8df0-661c3b9b391b}, !- Source Object
  8,                                      !- Outlet Port
  {7818bd36-d5d4-400d-abe9-64332c9b1328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8a5727-8df2-4d7b-b7b7-12b17895fc50}, !- Handle
  {62e1d795-ac2a-4c9f-9778-c35efe2cc769}, !- Name
  {0e343fa8-b116-4d72-afb1-ccec46cc0b27}, !- Source Object
  3,                                      !- Outlet Port
  {5efe7cda-9ebf-4c85-8df0-661c3b9b391b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c5b1ce21-ee4c-4176-98ce-ea0ad6ecd149}, !- Handle
  VAV_ER Demand Inlet Node,               !- Name
  {6fd32f2d-574e-4edd-a3ec-a8ddea308a6f}, !- Inlet Port
  {02f7dba9-c197-4fb3-a195-755fe9d1ee03}; !- Outlet Port

OS:Node,
  {1fe2cfbd-1c91-42af-ae0d-4ffc6039005c}, !- Handle
  VAV_ER Demand Outlet Node,              !- Name
  {9d43dd13-841a-41c7-8b69-08cbeeb95069}, !- Inlet Port
  {34b210fa-d213-46a1-bec8-8cbd1af159ba}; !- Outlet Port

OS:Node,
  {a89a13af-b31f-400f-b23e-746efbe30704}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e31fd08b-d0be-457d-95da-146eba8522f1}, !- Inlet Port
  {db09bf68-f898-4ae9-85dd-33698f1b3da9}; !- Outlet Port

OS:Connection,
  {6fd32f2d-574e-4edd-a3ec-a8ddea308a6f}, !- Handle
  {d4e9bc7f-ca77-4830-a04b-a73da07c06e1}, !- Name
  {5efe7cda-9ebf-4c85-8df0-661c3b9b391b}, !- Source Object
  10,                                     !- Outlet Port
  {c5b1ce21-ee4c-4176-98ce-ea0ad6ecd149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b210fa-d213-46a1-bec8-8cbd1af159ba}, !- Handle
  {7dd655a1-bcee-497c-9133-99d60910e0e5}, !- Name
  {1fe2cfbd-1c91-42af-ae0d-4ffc6039005c}, !- Source Object
  3,                                      !- Outlet Port
  {5efe7cda-9ebf-4c85-8df0-661c3b9b391b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {02f7dba9-c197-4fb3-a195-755fe9d1ee03}, !- Inlet Node Name
  {5d277027-dcc1-4642-a14c-e71b98c530ab}, !- Outlet Node Name 1
  {6c32f25a-31be-4c98-80ba-407ba08c9258}, !- Outlet Node Name 2
  {c8456cd2-829d-4b60-965d-1aa2ae742e52}, !- Outlet Node Name 3
  {2f9e88b2-d86b-4c90-a81f-9fd7d7fef4f5}, !- Outlet Node Name 4
  {966354db-15d7-42e3-96dd-2e970884fd33}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9d43dd13-841a-41c7-8b69-08cbeeb95069}, !- Outlet Node Name
  {6200b00d-3731-4aeb-a184-54f3cdb90acf}, !- Inlet Node Name 1
  {9918fbb9-ec06-47f4-90b4-db612da72da0}, !- Inlet Node Name 2
  {588e64bd-8efa-4920-8a74-5f902eaf0a3e}, !- Inlet Node Name 3
  {a915cadc-f4bd-4a5e-9ae2-f7509b1b1d5b}, !- Inlet Node Name 4
  {46297dd7-3301-4cee-9dcd-b86877611b4f}; !- Inlet Node Name 5

OS:Connection,
  {02f7dba9-c197-4fb3-a195-755fe9d1ee03}, !- Handle
  {bde55944-7659-49ee-b85e-a860b49c81df}, !- Name
  {c5b1ce21-ee4c-4176-98ce-ea0ad6ecd149}, !- Source Object
  3,                                      !- Outlet Port
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d43dd13-841a-41c7-8b69-08cbeeb95069}, !- Handle
  {d409354a-bf5f-4351-bf17-909822a280a9}, !- Name
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Source Object
  2,                                      !- Outlet Port
  {1fe2cfbd-1c91-42af-ae0d-4ffc6039005c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f4168b0f-7f7a-49da-a0e0-8db61773c3cc}, !- Handle
  {5efe7cda-9ebf-4c85-8df0-661c3b9b391b}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {745e5deb-5a42-4376-98d4-b0cf60596d7f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1727397a-0be9-4614-aac7-70ffca661465}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {3e028df4-094e-4c67-b6ac-f300ffff1d5b}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {ee9d3b71-7699-48a1-90d7-2bf9f7119347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee9d3b71-7699-48a1-90d7-2bf9f7119347}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {5e6d595d-ca84-4286-b5d9-c3a05b82ade1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7a56f77e-57d0-498e-9633-ed41d078cead}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f22ca593-d2e7-4a12-b403-92352a67b174}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {7a7a808c-88a6-4f74-80a8-8c1e64a7a9dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a7a808c-88a6-4f74-80a8-8c1e64a7a9dd}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {b73942de-c642-42fd-bc92-6d1d642e2a65}, !- Handle
  VAV_ER Supply Air Setpoint Manager,     !- Name
  Temperature,                            !- Control Variable
  {3e028df4-094e-4c67-b6ac-f300ffff1d5b}, !- Schedule Name
  {034994d4-88fe-4923-9979-2b02a7f4e58e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {eaea6b52-07d0-4c33-9c71-e25c812a718d}, !- Handle
  VAV_ER Fan,                             !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {8a106d3d-8d05-4cc2-a28d-6fe84e841790}, !- Handle
  VAV_ER Supply Air Setpoint Manager,     !- Name
  Temperature,                            !- Control Variable
  {f22ca593-d2e7-4a12-b403-92352a67b174}, !- Schedule Name
  {0e343fa8-b116-4d72-afb1-ccec46cc0b27}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c016c690-399c-4012-9b82-3349cc193eae}, !- Handle
  VAV_ER Fan,                             !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {85e1d4f6-deb5-48a5-98d0-4ec18910a2fb}, !- Air Inlet Node Name
  {c2038c5a-2357-4ad8-aa17-52ffc8acabe4}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0a538929-65f8-46df-8dfe-baaeade25436}, !- Handle
  VAV_ER Main Htg Coil,                   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1fba1389-4800-457c-b2dd-2fd799564b1e}, !- Water Inlet Node Name
  {ef8119fa-98a6-4ec5-a778-a56cec77212e}, !- Water Outlet Node Name
  {89c632cc-3eab-4c92-9feb-a069284816bb}, !- Air Inlet Node Name
  {a8f993ce-4546-48e9-abd2-65f5ee22716f}, !- Air Outlet Node Name
=======
  {f86f7947-ec54-47fd-a71f-7ae0cbd62806}, !- Air Inlet Node Name
  {08e78d77-c38f-4400-a31b-70fbb05c701c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1c4475d9-32f3-409f-a797-3715f1354247}, !- Handle
  VAV_ER Main Htg Coil,                   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f126fc7e-9998-4944-a1be-4d0cfc6f1a67}, !- Water Inlet Node Name
  {b3ae883b-4f7e-4708-a761-7d06e59e5223}, !- Water Outlet Node Name
  {ba2fca74-97ae-49a6-849e-b41b4d84e605}, !- Air Inlet Node Name
  {333ee965-48b5-48d0-b1da-aa0f2d31dfcf}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {206375a4-4179-475f-89dd-92260bac0f8f}, !- Handle
  VAV_ER Main Htg Coil Inlet Water Node,  !- Name
  {9fe5f549-fb9a-4cda-b53f-05bb7e2853f4}, !- Inlet Port
  {1fba1389-4800-457c-b2dd-2fd799564b1e}; !- Outlet Port

OS:Connection,
  {9fe5f549-fb9a-4cda-b53f-05bb7e2853f4}, !- Handle
  {68899348-8f6c-4bb9-9afa-8c9b985c548d}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  13,                                     !- Outlet Port
  {206375a4-4179-475f-89dd-92260bac0f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7180157f-6e70-4908-a885-334a7afc64fc}, !- Handle
  VAV_ER Main Htg Coil Outlet Water Node, !- Name
  {ef8119fa-98a6-4ec5-a778-a56cec77212e}, !- Inlet Port
  {976f1d92-0b78-41df-bbfb-5ac61cf401a8}; !- Outlet Port

OS:Connection,
  {1fba1389-4800-457c-b2dd-2fd799564b1e}, !- Handle
  {ecc3f925-40e8-4fa5-91f1-579a924e59a5}, !- Name
  {206375a4-4179-475f-89dd-92260bac0f8f}, !- Source Object
  3,                                      !- Outlet Port
  {0a538929-65f8-46df-8dfe-baaeade25436}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef8119fa-98a6-4ec5-a778-a56cec77212e}, !- Handle
  {2a77e044-f553-42e5-97f7-9780a8506e36}, !- Name
  {0a538929-65f8-46df-8dfe-baaeade25436}, !- Source Object
  6,                                      !- Outlet Port
  {7180157f-6e70-4908-a885-334a7afc64fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976f1d92-0b78-41df-bbfb-5ac61cf401a8}, !- Handle
  {75e4400e-1a4b-41da-beb5-c806cf8265c4}, !- Name
  {7180157f-6e70-4908-a885-334a7afc64fc}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5ab60e5b-4613-4d00-b5a8-dfaadb9d6dd0}, !- Handle
  VAV_ER Main Htg Coil Outlet Air Node,   !- Name
  {a8f993ce-4546-48e9-abd2-65f5ee22716f}, !- Inlet Port
  {8ed76077-43e6-4300-8185-5732a1ea24a0}; !- Outlet Port

OS:Connection,
  {a8f993ce-4546-48e9-abd2-65f5ee22716f}, !- Handle
  {502896d2-63d7-46b5-ae99-4857ce0856db}, !- Name
  {0a538929-65f8-46df-8dfe-baaeade25436}, !- Source Object
  8,                                      !- Outlet Port
  {5ab60e5b-4613-4d00-b5a8-dfaadb9d6dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6ecac2a6-3944-4054-a52e-5fdcc24f832d}, !- Handle
  VAV_ER Main Htg Coil Controller,        !- Name
  {0a538929-65f8-46df-8dfe-baaeade25436}, !- Water Coil Name
=======
  {969e0667-6638-4bbc-b278-c76e05aaed0e}, !- Handle
  VAV_ER Main Htg Coil Inlet Water Node,  !- Name
  {4e051fe4-fba2-4226-9e2d-d7f5445d9502}, !- Inlet Port
  {f126fc7e-9998-4944-a1be-4d0cfc6f1a67}; !- Outlet Port

OS:Connection,
  {4e051fe4-fba2-4226-9e2d-d7f5445d9502}, !- Handle
  {fb0f3864-62a4-462b-8842-69cf771e8cfb}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  13,                                     !- Outlet Port
  {969e0667-6638-4bbc-b278-c76e05aaed0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {563b6a53-999a-4a7e-a91d-bb48142da93b}, !- Handle
  VAV_ER Main Htg Coil Outlet Water Node, !- Name
  {b3ae883b-4f7e-4708-a761-7d06e59e5223}, !- Inlet Port
  {2bf73717-7649-42b9-b662-d5a539516cff}; !- Outlet Port

OS:Connection,
  {f126fc7e-9998-4944-a1be-4d0cfc6f1a67}, !- Handle
  {cb0088c3-a881-454d-a35a-2fa8739de59c}, !- Name
  {969e0667-6638-4bbc-b278-c76e05aaed0e}, !- Source Object
  3,                                      !- Outlet Port
  {1c4475d9-32f3-409f-a797-3715f1354247}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3ae883b-4f7e-4708-a761-7d06e59e5223}, !- Handle
  {c8f43938-42f0-4e7b-9e78-d864cd29d56f}, !- Name
  {1c4475d9-32f3-409f-a797-3715f1354247}, !- Source Object
  6,                                      !- Outlet Port
  {563b6a53-999a-4a7e-a91d-bb48142da93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf73717-7649-42b9-b662-d5a539516cff}, !- Handle
  {3d6d88f0-0c8b-4f11-99ee-294119119055}, !- Name
  {563b6a53-999a-4a7e-a91d-bb48142da93b}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5cc636f9-ea67-49f1-a81b-173dad578b27}, !- Handle
  VAV_ER Main Htg Coil Outlet Air Node,   !- Name
  {333ee965-48b5-48d0-b1da-aa0f2d31dfcf}, !- Inlet Port
  {c49b03cb-00aa-49e3-a334-c41dc382d4eb}; !- Outlet Port

OS:Connection,
  {333ee965-48b5-48d0-b1da-aa0f2d31dfcf}, !- Handle
  {2127f2c6-28bd-4e31-a761-6d4791553c4d}, !- Name
  {1c4475d9-32f3-409f-a797-3715f1354247}, !- Source Object
  8,                                      !- Outlet Port
  {5cc636f9-ea67-49f1-a81b-173dad578b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1aa1d399-ba8a-4aca-ae12-ff8af238051c}, !- Handle
  VAV_ER Main Htg Coil Controller,        !- Name
  {1c4475d9-32f3-409f-a797-3715f1354247}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {a15e5679-ed8a-47a4-af5b-c036881455c6}, !- Handle
  VAV_ER Clg Coil,                        !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {063e397b-f365-4bd3-82e4-b118209afa46}, !- Handle
  VAV_ER Clg Coil,                        !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {cc396fa0-492d-4384-9f0f-12b7afa7ec62}, !- Water Inlet Node Name
  {e66dade3-3306-4e2e-9669-a9086ad9cb2d}, !- Water Outlet Node Name
  {1e3a435e-0157-4c79-84c2-10c9faaf552d}, !- Air Inlet Node Name
  {3383ec55-9728-4d90-9baa-be7cc7b46c32}, !- Air Outlet Node Name
=======
  {865d0ef0-6c45-46fc-bf20-6683dcc4f6a0}, !- Water Inlet Node Name
  {1e72663e-63ff-43ea-9bee-9280d220f593}, !- Water Outlet Node Name
  {5efd42de-6246-4a16-8565-8e2be2e024b2}, !- Air Inlet Node Name
  {e6be4e53-23a4-495d-b8ff-086948f8d780}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {8e87eea3-cacd-4ba4-acc4-e9abb1d46084}, !- Handle
  VAV_ER Clg Coil Inlet Water Node,       !- Name
  {3145b3cb-4f62-4353-9c6e-ec7b9ef77b4e}, !- Inlet Port
  {cc396fa0-492d-4384-9f0f-12b7afa7ec62}; !- Outlet Port

OS:Connection,
  {3145b3cb-4f62-4353-9c6e-ec7b9ef77b4e}, !- Handle
  {6df0b008-06c9-471c-bc80-ff4726bf80d0}, !- Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Source Object
  5,                                      !- Outlet Port
  {8e87eea3-cacd-4ba4-acc4-e9abb1d46084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a452645-cbb3-4d15-a722-1d631af15f5b}, !- Handle
  VAV_ER Clg Coil Outlet Water Node,      !- Name
  {e66dade3-3306-4e2e-9669-a9086ad9cb2d}, !- Inlet Port
  {1060e0e0-9cdf-45f7-9b97-15b71dfd39d9}; !- Outlet Port

OS:Connection,
  {cc396fa0-492d-4384-9f0f-12b7afa7ec62}, !- Handle
  {951938e8-7aff-484d-9e91-8cd98e174296}, !- Name
  {8e87eea3-cacd-4ba4-acc4-e9abb1d46084}, !- Source Object
  3,                                      !- Outlet Port
  {a15e5679-ed8a-47a4-af5b-c036881455c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e66dade3-3306-4e2e-9669-a9086ad9cb2d}, !- Handle
  {877f6983-9fc1-436c-97eb-ffe8e188b5cb}, !- Name
  {a15e5679-ed8a-47a4-af5b-c036881455c6}, !- Source Object
  11,                                     !- Outlet Port
  {2a452645-cbb3-4d15-a722-1d631af15f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1060e0e0-9cdf-45f7-9b97-15b71dfd39d9}, !- Handle
  {a2b0e49d-bd56-4350-8556-e037219c79f4}, !- Name
  {2a452645-cbb3-4d15-a722-1d631af15f5b}, !- Source Object
  3,                                      !- Outlet Port
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8da20d88-03b1-4369-b7b1-adb50f179e2d}, !- Handle
  VAV_ER Clg Coil Outlet Air Node,        !- Name
  {3383ec55-9728-4d90-9baa-be7cc7b46c32}, !- Inlet Port
  {89c632cc-3eab-4c92-9feb-a069284816bb}; !- Outlet Port

OS:Connection,
  {3383ec55-9728-4d90-9baa-be7cc7b46c32}, !- Handle
  {8d8a1a0b-9e3f-4576-827c-c0029ee3bdc7}, !- Name
  {a15e5679-ed8a-47a4-af5b-c036881455c6}, !- Source Object
  13,                                     !- Outlet Port
  {8da20d88-03b1-4369-b7b1-adb50f179e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c632cc-3eab-4c92-9feb-a069284816bb}, !- Handle
  {9b3693ad-199c-4dba-812e-245bca4a9660}, !- Name
  {8da20d88-03b1-4369-b7b1-adb50f179e2d}, !- Source Object
  3,                                      !- Outlet Port
  {0a538929-65f8-46df-8dfe-baaeade25436}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a0050eae-716c-4dc5-bb5c-ccd3ab250eab}, !- Handle
  VAV_ER Clg Coil Controller,             !- Name
  {a15e5679-ed8a-47a4-af5b-c036881455c6}, !- Water Coil Name
=======
  {87788075-20f7-4538-bc01-cd01779f2a03}, !- Handle
  VAV_ER Clg Coil Inlet Water Node,       !- Name
  {6fca4d39-08ad-4aa5-85cf-8bdd0036aba1}, !- Inlet Port
  {865d0ef0-6c45-46fc-bf20-6683dcc4f6a0}; !- Outlet Port

OS:Connection,
  {6fca4d39-08ad-4aa5-85cf-8bdd0036aba1}, !- Handle
  {967d79d9-3ba8-45d8-be2e-d3b5e80115e0}, !- Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Source Object
  5,                                      !- Outlet Port
  {87788075-20f7-4538-bc01-cd01779f2a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71bbdfb4-ba03-40ad-b99c-349ceaa983d5}, !- Handle
  VAV_ER Clg Coil Outlet Water Node,      !- Name
  {1e72663e-63ff-43ea-9bee-9280d220f593}, !- Inlet Port
  {63a86311-ec1c-41af-b506-008277ca995c}; !- Outlet Port

OS:Connection,
  {865d0ef0-6c45-46fc-bf20-6683dcc4f6a0}, !- Handle
  {c4f8fb0c-3721-402f-8334-88d4d5bbbe47}, !- Name
  {87788075-20f7-4538-bc01-cd01779f2a03}, !- Source Object
  3,                                      !- Outlet Port
  {063e397b-f365-4bd3-82e4-b118209afa46}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1e72663e-63ff-43ea-9bee-9280d220f593}, !- Handle
  {ce1fdfd2-2f3f-40b3-b182-192a4377b4e5}, !- Name
  {063e397b-f365-4bd3-82e4-b118209afa46}, !- Source Object
  11,                                     !- Outlet Port
  {71bbdfb4-ba03-40ad-b99c-349ceaa983d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a86311-ec1c-41af-b506-008277ca995c}, !- Handle
  {76f3c163-f1b6-4b34-9980-dab08dbd0365}, !- Name
  {71bbdfb4-ba03-40ad-b99c-349ceaa983d5}, !- Source Object
  3,                                      !- Outlet Port
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {30a68a8d-9290-4add-90d8-6e2ab283bc4c}, !- Handle
  VAV_ER Clg Coil Outlet Air Node,        !- Name
  {e6be4e53-23a4-495d-b8ff-086948f8d780}, !- Inlet Port
  {ba2fca74-97ae-49a6-849e-b41b4d84e605}; !- Outlet Port

OS:Connection,
  {e6be4e53-23a4-495d-b8ff-086948f8d780}, !- Handle
  {37354e38-1f38-46ca-8786-5a0d51f2a79c}, !- Name
  {063e397b-f365-4bd3-82e4-b118209afa46}, !- Source Object
  13,                                     !- Outlet Port
  {30a68a8d-9290-4add-90d8-6e2ab283bc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2fca74-97ae-49a6-849e-b41b4d84e605}, !- Handle
  {6793f5a2-9f81-4016-a34a-35acd4f7becf}, !- Name
  {30a68a8d-9290-4add-90d8-6e2ab283bc4c}, !- Source Object
  3,                                      !- Outlet Port
  {1c4475d9-32f3-409f-a797-3715f1354247}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a979745e-967d-4f1a-af11-cea13818a72d}, !- Handle
  VAV_ER Clg Coil Controller,             !- Name
  {063e397b-f365-4bd3-82e4-b118209afa46}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {ec299280-4689-4df2-b18f-61d46def6726}, !- Handle
=======
  {76e10278-1e4e-45dc-a039-e1e0a21a8a98}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_ER OA Controller,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e939a80a-4792-422b-897e-ff6ce801edfe}, !- Controller Mechanical Ventilation
=======
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aab85f80-1f10-41f3-b207-8abd508413e5}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {e939a80a-4792-422b-897e-ff6ce801edfe}, !- Handle
  VAV_ER Vent Controller,                 !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule
=======
  {aab85f80-1f10-41f3-b207-8abd508413e5}, !- Handle
  VAV_ER Vent Controller,                 !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {6f7b5055-ccd9-4794-85d3-21a6277c7135}, !- Handle
  VAV_ER OA System,                       !- Name
  {ec299280-4689-4df2-b18f-61d46def6726}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dabf0b58-5813-4fa4-a818-d8cec7dd0731}, !- Mixed Air Node Name
  {c7aa30fa-c4fa-4c9c-94f2-51023dda3c97}, !- Outdoor Air Stream Node Name
  {0ce7b7ae-d30c-4079-b252-2098122dec8e}, !- Relief Air Stream Node Name
  {ae043290-b3c7-444a-9897-fb4141662f7f}; !- Return Air Stream Node Name

OS:Node,
  {cacf40c4-a0d4-4ad7-89ca-1b4a066f4aa8}, !- Handle
  VAV_ER Outdoor Air Node,                !- Name
  ,                                       !- Inlet Port
  {c7aa30fa-c4fa-4c9c-94f2-51023dda3c97}; !- Outlet Port

OS:Connection,
  {c7aa30fa-c4fa-4c9c-94f2-51023dda3c97}, !- Handle
  {361bd059-db85-489d-9586-93d1b47232d6}, !- Name
  {cacf40c4-a0d4-4ad7-89ca-1b4a066f4aa8}, !- Source Object
  3,                                      !- Outlet Port
  {6f7b5055-ccd9-4794-85d3-21a6277c7135}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0fc09e0-1610-4742-9e1e-e2b1d46762b4}, !- Handle
  VAV_ER Relief Air Node,                 !- Name
  {0ce7b7ae-d30c-4079-b252-2098122dec8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ce7b7ae-d30c-4079-b252-2098122dec8e}, !- Handle
  {6d713c63-6100-4053-8797-1bda6441a31c}, !- Name
  {6f7b5055-ccd9-4794-85d3-21a6277c7135}, !- Source Object
  7,                                      !- Outlet Port
  {a0fc09e0-1610-4742-9e1e-e2b1d46762b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68c6a2b0-9a51-46ac-9e6b-ca211fa941fa}, !- Handle
  VAV_ER Mixed Air Node,                  !- Name
  {dabf0b58-5813-4fa4-a818-d8cec7dd0731}, !- Inlet Port
  {1e3a435e-0157-4c79-84c2-10c9faaf552d}; !- Outlet Port

OS:Connection,
  {ae043290-b3c7-444a-9897-fb4141662f7f}, !- Handle
  {2bc6c3f5-93d9-488a-ae27-39ec0d88c7a6}, !- Name
  {94e18333-bdf6-4f7b-b9c0-68c303f806d0}, !- Source Object
  3,                                      !- Outlet Port
  {6f7b5055-ccd9-4794-85d3-21a6277c7135}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dabf0b58-5813-4fa4-a818-d8cec7dd0731}, !- Handle
  {248d8051-c462-4c73-b10f-0ab31fa45bd8}, !- Name
  {6f7b5055-ccd9-4794-85d3-21a6277c7135}, !- Source Object
  5,                                      !- Outlet Port
  {68c6a2b0-9a51-46ac-9e6b-ca211fa941fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3a435e-0157-4c79-84c2-10c9faaf552d}, !- Handle
  {ad80162e-5432-4d3b-b75c-de0594313e84}, !- Name
  {68c6a2b0-9a51-46ac-9e6b-ca211fa941fa}, !- Source Object
  3,                                      !- Outlet Port
  {a15e5679-ed8a-47a4-af5b-c036881455c6}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1727397a-0be9-4614-aac7-70ffca661465}, !- Handle
=======
  {9c7aa527-689a-475c-b7b0-6efe76716e84}, !- Handle
  VAV_ER OA System,                       !- Name
  {76e10278-1e4e-45dc-a039-e1e0a21a8a98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b36cea9a-e89c-4743-9a92-4afda29fbb95}, !- Mixed Air Node Name
  {f8187bf3-3fcc-4d36-a72e-727e4478c0d9}, !- Outdoor Air Stream Node Name
  {188f8fca-08f6-4d56-9226-1abb5aaa16de}, !- Relief Air Stream Node Name
  {ea6552fe-62e6-4938-a6fd-b815427d1751}; !- Return Air Stream Node Name

OS:Node,
  {050b51f7-a056-4621-8e11-ef7341bdc3c9}, !- Handle
  VAV_ER Outdoor Air Node,                !- Name
  ,                                       !- Inlet Port
  {f8187bf3-3fcc-4d36-a72e-727e4478c0d9}; !- Outlet Port

OS:Connection,
  {f8187bf3-3fcc-4d36-a72e-727e4478c0d9}, !- Handle
  {dd0dd764-106b-4578-bfbe-0d20e1ca20b8}, !- Name
  {050b51f7-a056-4621-8e11-ef7341bdc3c9}, !- Source Object
  3,                                      !- Outlet Port
  {9c7aa527-689a-475c-b7b0-6efe76716e84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acc6683d-2bae-4788-991c-d831cb1dc8ab}, !- Handle
  VAV_ER Relief Air Node,                 !- Name
  {188f8fca-08f6-4d56-9226-1abb5aaa16de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {188f8fca-08f6-4d56-9226-1abb5aaa16de}, !- Handle
  {e188b167-6422-4e06-bf3a-d6a8269117fb}, !- Name
  {9c7aa527-689a-475c-b7b0-6efe76716e84}, !- Source Object
  7,                                      !- Outlet Port
  {acc6683d-2bae-4788-991c-d831cb1dc8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18f8b086-42f6-4840-9282-64c89bf9e5cb}, !- Handle
  VAV_ER Mixed Air Node,                  !- Name
  {b36cea9a-e89c-4743-9a92-4afda29fbb95}, !- Inlet Port
  {5efd42de-6246-4a16-8565-8e2be2e024b2}; !- Outlet Port

OS:Connection,
  {ea6552fe-62e6-4938-a6fd-b815427d1751}, !- Handle
  {31c70fca-d912-495a-9064-8245ffb2a7ae}, !- Name
  {7818bd36-d5d4-400d-abe9-64332c9b1328}, !- Source Object
  3,                                      !- Outlet Port
  {9c7aa527-689a-475c-b7b0-6efe76716e84}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b36cea9a-e89c-4743-9a92-4afda29fbb95}, !- Handle
  {fc01a71f-27c7-4fef-90cf-f608263b7e97}, !- Name
  {9c7aa527-689a-475c-b7b0-6efe76716e84}, !- Source Object
  5,                                      !- Outlet Port
  {18f8b086-42f6-4840-9282-64c89bf9e5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efd42de-6246-4a16-8565-8e2be2e024b2}, !- Handle
  {123305ec-6aff-45d6-9bbc-4fcef7d6fcc9}, !- Name
  {18f8b086-42f6-4840-9282-64c89bf9e5cb}, !- Source Object
  3,                                      !- Outlet Port
  {063e397b-f365-4bd3-82e4-b118209afa46}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a56f77e-57d0-498e-9633-ed41d078cead}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {342c5267-8b31-4cce-96e5-2e90580d04be}, !- Control Zone or Zone List Name
  {934f7ddd-6281-428b-9916-8ed514a5b0dc}, !- Cooling Control Zone or Zone List Name
  {e36894af-6575-4b0f-8e07-2746eeff6881}, !- Heating Control Zone or Zone List Name
  {0f16c16f-def1-428c-8f4f-adceb83effcb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {342c5267-8b31-4cce-96e5-2e90580d04be}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {934f7ddd-6281-428b-9916-8ed514a5b0dc}, !- Handle
  {c318f190-173d-4f2f-9475-5fe0a567cd53}; !- Name

OS:ModelObjectList,
  {e36894af-6575-4b0f-8e07-2746eeff6881}, !- Handle
  {e12243ed-16a9-49e4-b5a8-2c2c5aa739bb}; !- Name

OS:ModelObjectList,
  {0f16c16f-def1-428c-8f4f-adceb83effcb}, !- Handle
  {5af54efc-9547-4aee-bea3-2f9233c615d1}; !- Name

OS:Coil:Heating:Water,
  {0f5d18e6-1204-41ee-b9c2-3300682ec210}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil,    !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45c202c0-1cb1-4ef8-9e61-e411bb804a9e}, !- Water Inlet Node Name
  {b2a6197b-fd47-4bd0-b102-8b3fb2c75641}, !- Water Outlet Node Name
=======
  {c1516b82-e3c0-4d84-9cf4-e6a0ad6fa32c}, !- Control Zone or Zone List Name
  {356f85ca-14dd-4ac8-bef5-2b43be369a2f}, !- Cooling Control Zone or Zone List Name
  {632dea5b-2303-4140-9664-81a24511aeeb}, !- Heating Control Zone or Zone List Name
  {13fd84bb-8bab-4ede-adfd-ebe05d0543a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c1516b82-e3c0-4d84-9cf4-e6a0ad6fa32c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {356f85ca-14dd-4ac8-bef5-2b43be369a2f}, !- Handle
  {907433b4-f832-4816-92bf-d0524e0cfdc1}; !- Name

OS:ModelObjectList,
  {632dea5b-2303-4140-9664-81a24511aeeb}, !- Handle
  {30baf689-00a5-4272-9ea5-c97c77db7050}; !- Name

OS:ModelObjectList,
  {13fd84bb-8bab-4ede-adfd-ebe05d0543a3}, !- Handle
  {b327a576-1720-45a5-bd2d-47c13785442b}; !- Name

OS:Coil:Heating:Water,
  {906475c1-9741-45f2-be86-768e883f176f}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil,    !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ca22166-31ae-4e42-9940-63baf3d92fc9}, !- Water Inlet Node Name
  {980d4161-f714-4ea3-8738-518d7f929871}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {70034932-7a34-4b7d-b142-f869133abcd1}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b13af1c4-2d45-44e9-a865-8cd8f3b7cc5e}, !- Inlet Port
  {45c202c0-1cb1-4ef8-9e61-e411bb804a9e}; !- Outlet Port

OS:Connection,
  {b13af1c4-2d45-44e9-a865-8cd8f3b7cc5e}, !- Handle
  {b401cfe8-a7d1-40ae-8f9a-55acd2be3665}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  14,                                     !- Outlet Port
  {70034932-7a34-4b7d-b142-f869133abcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {494c490c-440d-4f0b-8a70-187fd93d1b4d}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {b2a6197b-fd47-4bd0-b102-8b3fb2c75641}, !- Inlet Port
  {5c65f6f0-a8ab-4bbb-8541-a6a9c2a482ae}; !- Outlet Port

OS:Connection,
  {45c202c0-1cb1-4ef8-9e61-e411bb804a9e}, !- Handle
  {8464145c-3269-4457-a748-638bd5b705bc}, !- Name
  {70034932-7a34-4b7d-b142-f869133abcd1}, !- Source Object
  3,                                      !- Outlet Port
  {0f5d18e6-1204-41ee-b9c2-3300682ec210}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2a6197b-fd47-4bd0-b102-8b3fb2c75641}, !- Handle
  {9f805bd9-71bb-4c2b-94ec-5824a5842b78}, !- Name
  {0f5d18e6-1204-41ee-b9c2-3300682ec210}, !- Source Object
  6,                                      !- Outlet Port
  {494c490c-440d-4f0b-8a70-187fd93d1b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c65f6f0-a8ab-4bbb-8541-a6a9c2a482ae}, !- Handle
  {ed7b2aa3-f953-4fa3-8166-f59f3d15f540}, !- Name
  {494c490c-440d-4f0b-8a70-187fd93d1b4d}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce8d074e-e2a8-4e28-ac24-a2135b629e5b}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {0f5d18e6-1204-41ee-b9c2-3300682ec210}, !- Water Coil Name
=======
  {2a6d5b18-1c8a-478d-b144-f967553b220a}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {84807537-a99e-41ee-8137-f8ee824054ee}, !- Inlet Port
  {4ca22166-31ae-4e42-9940-63baf3d92fc9}; !- Outlet Port

OS:Connection,
  {84807537-a99e-41ee-8137-f8ee824054ee}, !- Handle
  {6f24ae82-8113-4396-80ac-24586a9c6a81}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  14,                                     !- Outlet Port
  {2a6d5b18-1c8a-478d-b144-f967553b220a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fab1a9d9-0d16-4bd8-9d70-40e743a416e1}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {980d4161-f714-4ea3-8738-518d7f929871}, !- Inlet Port
  {9c34406d-ef74-44fa-ac42-e71a71a1a1af}; !- Outlet Port

OS:Connection,
  {4ca22166-31ae-4e42-9940-63baf3d92fc9}, !- Handle
  {ce163107-3168-4b70-a84a-72d919f34edd}, !- Name
  {2a6d5b18-1c8a-478d-b144-f967553b220a}, !- Source Object
  3,                                      !- Outlet Port
  {906475c1-9741-45f2-be86-768e883f176f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {980d4161-f714-4ea3-8738-518d7f929871}, !- Handle
  {ebe4d7ca-f902-489d-a251-16cd9d86627c}, !- Name
  {906475c1-9741-45f2-be86-768e883f176f}, !- Source Object
  6,                                      !- Outlet Port
  {fab1a9d9-0d16-4bd8-9d70-40e743a416e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c34406d-ef74-44fa-ac42-e71a71a1a1af}, !- Handle
  {55178dde-8e6e-497c-bc74-64a20b1e7ed0}, !- Name
  {fab1a9d9-0d16-4bd8-9d70-40e743a416e1}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f31c79e-3d93-4cf2-9f54-ae9bcb1ee8d2}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {906475c1-9741-45f2-be86-768e883f176f}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {444e5b3e-1e3d-4b91-a52c-edd0b5960081}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {d111fb71-efaa-4f73-aa68-2405f83270aa}, !- Air Inlet Node Name
=======
  {e83ecbe3-dc32-4b35-880c-ce70aa298556}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {d3942bbd-68c0-46f0-b448-ff8ff6c44511}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {0f5d18e6-1204-41ee-b9c2-3300682ec210}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d208c72e-d9b4-43b3-97d6-1a0b014a8c26}, !- Air Outlet Node Name
=======
  {906475c1-9741-45f2-be86-768e883f176f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e31fd08b-d0be-457d-95da-146eba8522f1}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ffc66960-3736-437f-be84-6104593bd5d2}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {c4ba1c1a-2cda-498a-ab64-8c29c9486237}, !- Inlet Port
  {b16fc10d-e5b7-4033-a0b2-fb32b6ddb178}; !- Outlet Port

OS:Connection,
  {544c80f0-f321-4d13-8f18-00c5f59f6532}, !- Handle
  {68649fb5-6d59-418a-88f3-26da7a96547c}, !- Name
  {634bf422-711f-4fac-88a1-624a5f036dad}, !- Source Object
  3,                                      !- Outlet Port
  {75852faf-bd45-426d-a77a-4ee1329d05b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4ba1c1a-2cda-498a-ab64-8c29c9486237}, !- Handle
  {a2b1b41e-1b50-4336-847b-0d37f5a5c0c8}, !- Name
  {5f1b87fa-697a-4d23-bc4c-a48ff5e29c01}, !- Source Object
  3,                                      !- Outlet Port
  {ffc66960-3736-437f-be84-6104593bd5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16fc10d-e5b7-4033-a0b2-fb32b6ddb178}, !- Handle
  {881d81f1-55b6-4449-8d0b-7bc57b813eef}, !- Name
  {ffc66960-3736-437f-be84-6104593bd5d2}, !- Source Object
  3,                                      !- Outlet Port
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72263bbd-9adf-4a74-a12f-d185fb3d8206}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c4ddb6cb-70ee-488a-8825-62fed884b2ee}, !- Inlet Port
  {d111fb71-efaa-4f73-aa68-2405f83270aa}; !- Outlet Port

OS:Connection,
  {c4ddb6cb-70ee-488a-8825-62fed884b2ee}, !- Handle
  {9e18424e-4a9c-4d49-ad9f-26d45e8b6e18}, !- Name
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Source Object
  3,                                      !- Outlet Port
  {72263bbd-9adf-4a74-a12f-d185fb3d8206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d111fb71-efaa-4f73-aa68-2405f83270aa}, !- Handle
  {2a4afd40-c30f-49b0-b1fe-131d9e351c2c}, !- Name
  {72263bbd-9adf-4a74-a12f-d185fb3d8206}, !- Source Object
  3,                                      !- Outlet Port
  {444e5b3e-1e3d-4b91-a52c-edd0b5960081}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d208c72e-d9b4-43b3-97d6-1a0b014a8c26}, !- Handle
  {c47cbe9a-58ad-4531-a185-90414cb639ca}, !- Name
  {444e5b3e-1e3d-4b91-a52c-edd0b5960081}, !- Source Object
  12,                                     !- Outlet Port
  {634bf422-711f-4fac-88a1-624a5f036dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74cf63fd-1c13-4394-958b-ee9ddcae4b45}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil,        !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3dd183d7-a9e7-49a6-8f7f-e059a4ed61a7}, !- Water Inlet Node Name
  {38ffb30f-b8e7-4701-9989-04f8416f2623}, !- Water Outlet Node Name
=======
  {e2f74cd1-5775-4de2-8e5c-af5bab7dd707}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN Return Air Node, !- Name
  {e80ea3aa-3a56-4d99-9ebd-e17432c48513}, !- Inlet Port
  {6200b00d-3731-4aeb-a184-54f3cdb90acf}; !- Outlet Port

OS:Connection,
  {db09bf68-f898-4ae9-85dd-33698f1b3da9}, !- Handle
  {39752e71-a2be-4d4b-8dae-a450d15a3b61}, !- Name
  {a89a13af-b31f-400f-b23e-746efbe30704}, !- Source Object
  3,                                      !- Outlet Port
  {d72a7af9-f64e-45f3-add8-5fe243e39796}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e80ea3aa-3a56-4d99-9ebd-e17432c48513}, !- Handle
  {d5cfe8b0-e471-4e95-bf30-6864a7f09c43}, !- Name
  {2b1afaf8-0903-4381-b9bb-85b3b2dffdd9}, !- Source Object
  3,                                      !- Outlet Port
  {e2f74cd1-5775-4de2-8e5c-af5bab7dd707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6200b00d-3731-4aeb-a184-54f3cdb90acf}, !- Handle
  {90d8ef3d-1ccf-4735-86b4-af70e5fd9b31}, !- Name
  {e2f74cd1-5775-4de2-8e5c-af5bab7dd707}, !- Source Object
  3,                                      !- Outlet Port
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f61b49b-b3f7-4b25-afe6-7c44c9e1c5a4}, !- Handle
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5d277027-dcc1-4642-a14c-e71b98c530ab}, !- Inlet Port
  {d3942bbd-68c0-46f0-b448-ff8ff6c44511}; !- Outlet Port

OS:Connection,
  {5d277027-dcc1-4642-a14c-e71b98c530ab}, !- Handle
  {d1fa5a7d-ef2d-4315-91fb-42d1158af665}, !- Name
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Source Object
  3,                                      !- Outlet Port
  {1f61b49b-b3f7-4b25-afe6-7c44c9e1c5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3942bbd-68c0-46f0-b448-ff8ff6c44511}, !- Handle
  {145b5085-3578-4a10-aae0-e07d4f19666f}, !- Name
  {1f61b49b-b3f7-4b25-afe6-7c44c9e1c5a4}, !- Source Object
  3,                                      !- Outlet Port
  {e83ecbe3-dc32-4b35-880c-ce70aa298556}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e31fd08b-d0be-457d-95da-146eba8522f1}, !- Handle
  {2ab2819a-1a75-4755-aad3-2009a4f0a69f}, !- Name
  {e83ecbe3-dc32-4b35-880c-ce70aa298556}, !- Source Object
  12,                                     !- Outlet Port
  {a89a13af-b31f-400f-b23e-746efbe30704}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2d5257b-9bb4-4fbb-a527-fd2e11d6a687}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil,        !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b96a627d-b293-461f-91ba-6aa10eb030b3}, !- Water Inlet Node Name
  {0c44fd89-5494-4c8a-9379-95cfad36115a}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {5126ec7e-5abb-4e91-a8d7-d39275ea3ddf}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {4ce21f29-0bd9-4428-a785-199aa2b5f698}, !- Inlet Port
  {3dd183d7-a9e7-49a6-8f7f-e059a4ed61a7}; !- Outlet Port

OS:Connection,
  {4ce21f29-0bd9-4428-a785-199aa2b5f698}, !- Handle
  {47f16253-ba30-473e-91a2-337acdb27ee6}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  15,                                     !- Outlet Port
  {5126ec7e-5abb-4e91-a8d7-d39275ea3ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a75078ef-14b6-44dc-8598-4d340e2a30ed}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {38ffb30f-b8e7-4701-9989-04f8416f2623}, !- Inlet Port
  {64f25c15-906b-4c58-84a4-fb57c0a1f376}; !- Outlet Port

OS:Connection,
  {3dd183d7-a9e7-49a6-8f7f-e059a4ed61a7}, !- Handle
  {871521a2-1483-43ef-8d56-28a98d015d7f}, !- Name
  {5126ec7e-5abb-4e91-a8d7-d39275ea3ddf}, !- Source Object
  3,                                      !- Outlet Port
  {74cf63fd-1c13-4394-958b-ee9ddcae4b45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38ffb30f-b8e7-4701-9989-04f8416f2623}, !- Handle
  {18788890-9335-4a2b-9ca6-6ce487641d3e}, !- Name
  {74cf63fd-1c13-4394-958b-ee9ddcae4b45}, !- Source Object
  6,                                      !- Outlet Port
  {a75078ef-14b6-44dc-8598-4d340e2a30ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f25c15-906b-4c58-84a4-fb57c0a1f376}, !- Handle
  {7c178de3-6df7-47dc-90d5-d189fecd412c}, !- Name
  {a75078ef-14b6-44dc-8598-4d340e2a30ed}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d618b50a-3f65-4b3a-885f-529132ca3004}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Controller, !- Name
  {74cf63fd-1c13-4394-958b-ee9ddcae4b45}, !- Water Coil Name
=======
  {b0b2fcc6-ccf4-4311-9b90-bf2b939f29bf}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {31ee8bea-f043-42d9-901a-22972982aff1}, !- Inlet Port
  {b96a627d-b293-461f-91ba-6aa10eb030b3}; !- Outlet Port

OS:Connection,
  {31ee8bea-f043-42d9-901a-22972982aff1}, !- Handle
  {d888be9a-60b2-43ef-b723-795d0ba75f76}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  15,                                     !- Outlet Port
  {b0b2fcc6-ccf4-4311-9b90-bf2b939f29bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c84f322-799d-4079-bb77-011a2f1b5a22}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0c44fd89-5494-4c8a-9379-95cfad36115a}, !- Inlet Port
  {d4fcd09b-d9c6-4519-b329-5614594b3b4c}; !- Outlet Port

OS:Connection,
  {b96a627d-b293-461f-91ba-6aa10eb030b3}, !- Handle
  {a3caf960-4bfc-43b6-8a6d-3fcdee267a95}, !- Name
  {b0b2fcc6-ccf4-4311-9b90-bf2b939f29bf}, !- Source Object
  3,                                      !- Outlet Port
  {a2d5257b-9bb4-4fbb-a527-fd2e11d6a687}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c44fd89-5494-4c8a-9379-95cfad36115a}, !- Handle
  {a7f82c8a-c604-4762-aaae-173fef769e6a}, !- Name
  {a2d5257b-9bb4-4fbb-a527-fd2e11d6a687}, !- Source Object
  6,                                      !- Outlet Port
  {5c84f322-799d-4079-bb77-011a2f1b5a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4fcd09b-d9c6-4519-b329-5614594b3b4c}, !- Handle
  {619849c4-9d2c-4afd-ab04-8bbb9d49b514}, !- Name
  {5c84f322-799d-4079-bb77-011a2f1b5a22}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3cb633b9-0416-4127-98a0-0aafbb4882e0}, !- Handle
  ER_Trauma1_Flr_1 ZN Reheat Coil Controller, !- Name
  {a2d5257b-9bb4-4fbb-a527-fd2e11d6a687}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3aa8f0b5-3efb-45e4-a4e6-c3886dd118dd}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal,       !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {3e7a3de1-64db-4f65-acc6-6f1b26739f34}, !- Air Inlet Node Name
=======
  {1ad78ab8-e158-49c7-b45c-370bd3b3e806}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal,       !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {05575387-b370-4e33-9235-10d3345f802b}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {74cf63fd-1c13-4394-958b-ee9ddcae4b45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3243e0bb-bb8b-4fb3-b41c-c3f55c8760a8}, !- Air Outlet Node Name
=======
  {a2d5257b-9bb4-4fbb-a527-fd2e11d6a687}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d7f8c11-92d7-46ac-9639-7d103b12a493}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ee75d12f-1e70-44fa-8166-ddb053a13961}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {3243e0bb-bb8b-4fb3-b41c-c3f55c8760a8}, !- Inlet Port
  {5ee3b7b9-3f76-4d43-9fa1-c116dd8af3b5}; !- Outlet Port

OS:Node,
  {1c5e8e68-317f-4fc0-9fca-81b0f869d12a}, !- Handle
  ER_Trauma1_Flr_1 ZN Return Air Node,    !- Name
  {04815eb5-b8fe-4207-b498-81cdb68425ba}, !- Inlet Port
  {50411315-081e-4d31-ad2a-5449bc5c7d3c}; !- Outlet Port

OS:Connection,
  {5ee3b7b9-3f76-4d43-9fa1-c116dd8af3b5}, !- Handle
  {48f83b3e-2081-45db-bb64-8b80ea332c55}, !- Name
  {ee75d12f-1e70-44fa-8166-ddb053a13961}, !- Source Object
  3,                                      !- Outlet Port
  {1b49e28e-ea97-469d-9804-a3942ddfbfd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04815eb5-b8fe-4207-b498-81cdb68425ba}, !- Handle
  {51fd06a0-f2e9-4a96-a41e-111281691ab0}, !- Name
  {a9cb413f-3962-4ef8-b0da-d2cd838f4255}, !- Source Object
  3,                                      !- Outlet Port
  {1c5e8e68-317f-4fc0-9fca-81b0f869d12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50411315-081e-4d31-ad2a-5449bc5c7d3c}, !- Handle
  {dc967956-5fb7-4347-9153-6dc928fd9f32}, !- Name
  {1c5e8e68-317f-4fc0-9fca-81b0f869d12a}, !- Source Object
  3,                                      !- Outlet Port
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {96cb171e-2cba-4028-ae0f-ca14ee4e7e72}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4c217999-31c0-4b0d-b021-4893c3180a35}, !- Inlet Port
  {3e7a3de1-64db-4f65-acc6-6f1b26739f34}; !- Outlet Port

OS:Connection,
  {4c217999-31c0-4b0d-b021-4893c3180a35}, !- Handle
  {9190c731-31e6-40ae-bd63-db075daad6b2}, !- Name
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Source Object
  4,                                      !- Outlet Port
  {96cb171e-2cba-4028-ae0f-ca14ee4e7e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7a3de1-64db-4f65-acc6-6f1b26739f34}, !- Handle
  {9c647fd9-8a8c-4159-ad2f-59ee73613cb7}, !- Name
  {96cb171e-2cba-4028-ae0f-ca14ee4e7e72}, !- Source Object
  3,                                      !- Outlet Port
  {3aa8f0b5-3efb-45e4-a4e6-c3886dd118dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3243e0bb-bb8b-4fb3-b41c-c3f55c8760a8}, !- Handle
  {9a50c863-8b18-480f-9c2d-acfa7e3fa303}, !- Name
  {3aa8f0b5-3efb-45e4-a4e6-c3886dd118dd}, !- Source Object
  12,                                     !- Outlet Port
  {ee75d12f-1e70-44fa-8166-ddb053a13961}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {643c2024-893d-4b4a-8ab0-56c15e0b3e65}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil,    !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8819b7a0-5475-47df-9e6c-c92bcc7c5493}, !- Water Inlet Node Name
  {7467c4a1-0591-45c6-b4f5-3c1790a0f9c8}, !- Water Outlet Node Name
=======
  {850bccd8-c157-4db4-b429-71173d2aca35}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8d7f8c11-92d7-46ac-9639-7d103b12a493}, !- Inlet Port
  {b569cab2-1e53-4eee-bee1-ebf26f762a95}; !- Outlet Port

OS:Node,
  {809dc9f7-3224-43df-b03f-75f59cd06b11}, !- Handle
  ER_Trauma1_Flr_1 ZN Return Air Node,    !- Name
  {b57a7a8d-c84d-4621-999b-b3b6c836afc0}, !- Inlet Port
  {9918fbb9-ec06-47f4-90b4-db612da72da0}; !- Outlet Port

OS:Connection,
  {b569cab2-1e53-4eee-bee1-ebf26f762a95}, !- Handle
  {552187e0-e987-4d09-bab0-617165f88153}, !- Name
  {850bccd8-c157-4db4-b429-71173d2aca35}, !- Source Object
  3,                                      !- Outlet Port
  {260efee3-a636-4c51-94ea-43f191df5299}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b57a7a8d-c84d-4621-999b-b3b6c836afc0}, !- Handle
  {2ab86f83-15b3-4654-a33c-998656d867b9}, !- Name
  {325a1cbc-71ec-4514-bbd1-a34f9b34a136}, !- Source Object
  3,                                      !- Outlet Port
  {809dc9f7-3224-43df-b03f-75f59cd06b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9918fbb9-ec06-47f4-90b4-db612da72da0}, !- Handle
  {fd6bf31c-e9fc-46dd-9073-35a219c2ecbb}, !- Name
  {809dc9f7-3224-43df-b03f-75f59cd06b11}, !- Source Object
  3,                                      !- Outlet Port
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dbc3e257-4815-4743-b011-ac5dbc163e48}, !- Handle
  ER_Trauma1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {6c32f25a-31be-4c98-80ba-407ba08c9258}, !- Inlet Port
  {05575387-b370-4e33-9235-10d3345f802b}; !- Outlet Port

OS:Connection,
  {6c32f25a-31be-4c98-80ba-407ba08c9258}, !- Handle
  {f4f5f9f7-68c2-4ca8-99a5-1502c58e43a5}, !- Name
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Source Object
  4,                                      !- Outlet Port
  {dbc3e257-4815-4743-b011-ac5dbc163e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05575387-b370-4e33-9235-10d3345f802b}, !- Handle
  {478c0fa0-be8b-4776-800f-5f4e3f364b98}, !- Name
  {dbc3e257-4815-4743-b011-ac5dbc163e48}, !- Source Object
  3,                                      !- Outlet Port
  {1ad78ab8-e158-49c7-b45c-370bd3b3e806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d7f8c11-92d7-46ac-9639-7d103b12a493}, !- Handle
  {86082881-dfff-47fc-be07-7e2d7a101fbc}, !- Name
  {1ad78ab8-e158-49c7-b45c-370bd3b3e806}, !- Source Object
  12,                                     !- Outlet Port
  {850bccd8-c157-4db4-b429-71173d2aca35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7faf71b0-e787-4b3f-a0e4-7141b15c94d0}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil,    !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6d9d765-a4e8-460f-afef-cb2e7b223ca4}, !- Water Inlet Node Name
  {e0a23685-7719-4156-877c-b48d84de6c54}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {fe3e5278-4e66-4125-8b0f-4642da830d62}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b6ce5e68-0b06-4c8b-9a09-19363a6c231f}, !- Inlet Port
  {8819b7a0-5475-47df-9e6c-c92bcc7c5493}; !- Outlet Port

OS:Connection,
  {b6ce5e68-0b06-4c8b-9a09-19363a6c231f}, !- Handle
  {f52f9b74-c80e-47f1-9d3a-e23329689a02}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  16,                                     !- Outlet Port
  {fe3e5278-4e66-4125-8b0f-4642da830d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {449d5249-5ae6-4ee1-b148-2c3631bb97d3}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7467c4a1-0591-45c6-b4f5-3c1790a0f9c8}, !- Inlet Port
  {b9070860-2f4d-41d3-9daf-6b6fd801249c}; !- Outlet Port

OS:Connection,
  {8819b7a0-5475-47df-9e6c-c92bcc7c5493}, !- Handle
  {3f3acc07-80b9-43f3-a01a-0db1a6bf53ef}, !- Name
  {fe3e5278-4e66-4125-8b0f-4642da830d62}, !- Source Object
  3,                                      !- Outlet Port
  {643c2024-893d-4b4a-8ab0-56c15e0b3e65}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7467c4a1-0591-45c6-b4f5-3c1790a0f9c8}, !- Handle
  {1671ac9f-305e-4536-aba7-de74c362ce34}, !- Name
  {643c2024-893d-4b4a-8ab0-56c15e0b3e65}, !- Source Object
  6,                                      !- Outlet Port
  {449d5249-5ae6-4ee1-b148-2c3631bb97d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9070860-2f4d-41d3-9daf-6b6fd801249c}, !- Handle
  {6cc4398d-328b-4f21-983e-d7be82479109}, !- Name
  {449d5249-5ae6-4ee1-b148-2c3631bb97d3}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe22c409-6d92-490f-bff9-7ea8601d087c}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {643c2024-893d-4b4a-8ab0-56c15e0b3e65}, !- Water Coil Name
=======
  {0e2adf31-0b4f-44a4-8aa0-2a03e46e47aa}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {555965fa-9e56-4c44-a60d-a17faa263997}, !- Inlet Port
  {c6d9d765-a4e8-460f-afef-cb2e7b223ca4}; !- Outlet Port

OS:Connection,
  {555965fa-9e56-4c44-a60d-a17faa263997}, !- Handle
  {2793e90c-b441-49b2-b634-37bd85dc23f5}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  16,                                     !- Outlet Port
  {0e2adf31-0b4f-44a4-8aa0-2a03e46e47aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01b22847-a18d-4119-8d65-46a7771dcf4c}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e0a23685-7719-4156-877c-b48d84de6c54}, !- Inlet Port
  {ed161e3c-7c86-498b-a599-69e050531e4d}; !- Outlet Port

OS:Connection,
  {c6d9d765-a4e8-460f-afef-cb2e7b223ca4}, !- Handle
  {bf4fdfd1-4e69-415c-befa-d766569eae8a}, !- Name
  {0e2adf31-0b4f-44a4-8aa0-2a03e46e47aa}, !- Source Object
  3,                                      !- Outlet Port
  {7faf71b0-e787-4b3f-a0e4-7141b15c94d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0a23685-7719-4156-877c-b48d84de6c54}, !- Handle
  {672a8de6-c576-4ec4-a1e7-81d63a085867}, !- Name
  {7faf71b0-e787-4b3f-a0e4-7141b15c94d0}, !- Source Object
  6,                                      !- Outlet Port
  {01b22847-a18d-4119-8d65-46a7771dcf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed161e3c-7c86-498b-a599-69e050531e4d}, !- Handle
  {7bd03847-754f-4c9c-bd6f-82c30710f2f9}, !- Name
  {01b22847-a18d-4119-8d65-46a7771dcf4c}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ccbd420-2724-4aee-af17-33977b17cd00}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {7faf71b0-e787-4b3f-a0e4-7141b15c94d0}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e69fc110-20da-4561-93f5-05e5ee34afc7}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {2ec57fc9-3620-4850-b119-ff9b77f76596}, !- Air Inlet Node Name
=======
  {f9a00783-45b0-4c52-8ac5-9e056929d298}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {585e72cf-c6c4-4f08-96da-164ea3d28ce8}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {643c2024-893d-4b4a-8ab0-56c15e0b3e65}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f25fbca-508e-42eb-9650-fbc2937cfc1b}, !- Air Outlet Node Name
=======
  {7faf71b0-e787-4b3f-a0e4-7141b15c94d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5886195-bfec-4a68-98c2-5166ee473405}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {04c44d44-a515-41dd-86ed-99178666fa82}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {7f25fbca-508e-42eb-9650-fbc2937cfc1b}, !- Inlet Port
  {eaa23886-01c9-4a6d-add9-763618020db4}; !- Outlet Port

OS:Node,
  {46039ea0-22da-4954-8c70-56169e53b3a8}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Return Air Node, !- Name
  {bea58659-be8d-47ab-932d-ba71ffffab9d}, !- Inlet Port
  {baa7a8a9-2d6a-4e62-83b4-6665e8d168c1}; !- Outlet Port

OS:Connection,
  {eaa23886-01c9-4a6d-add9-763618020db4}, !- Handle
  {0701f5fa-3a8e-4aa3-8505-0ceb7aedc8af}, !- Name
  {04c44d44-a515-41dd-86ed-99178666fa82}, !- Source Object
  3,                                      !- Outlet Port
  {dc748386-44bb-472e-bcd1-7c23b04035d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea58659-be8d-47ab-932d-ba71ffffab9d}, !- Handle
  {07f9aefa-91d5-4964-9cac-8f17126f7efa}, !- Name
  {fa1a8efe-0493-46b4-b244-af1523d0b5be}, !- Source Object
  3,                                      !- Outlet Port
  {46039ea0-22da-4954-8c70-56169e53b3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa7a8a9-2d6a-4e62-83b4-6665e8d168c1}, !- Handle
  {42292f82-e6df-4ec0-b4de-6b5bf8604e56}, !- Name
  {46039ea0-22da-4954-8c70-56169e53b3a8}, !- Source Object
  3,                                      !- Outlet Port
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8fad4728-da63-4e92-9561-6d583e5770d6}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {be02cab0-6c58-4253-89cd-7ab34864c0e0}, !- Inlet Port
  {2ec57fc9-3620-4850-b119-ff9b77f76596}; !- Outlet Port

OS:Connection,
  {be02cab0-6c58-4253-89cd-7ab34864c0e0}, !- Handle
  {0767eeec-7173-4190-ad01-025b202a29de}, !- Name
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Source Object
  5,                                      !- Outlet Port
  {8fad4728-da63-4e92-9561-6d583e5770d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec57fc9-3620-4850-b119-ff9b77f76596}, !- Handle
  {d28b9cad-ad68-4549-99fd-2efe7be2cefc}, !- Name
  {8fad4728-da63-4e92-9561-6d583e5770d6}, !- Source Object
  3,                                      !- Outlet Port
  {e69fc110-20da-4561-93f5-05e5ee34afc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f25fbca-508e-42eb-9650-fbc2937cfc1b}, !- Handle
  {d47fe4d1-43a4-4d18-a221-24f58a301220}, !- Name
  {e69fc110-20da-4561-93f5-05e5ee34afc7}, !- Source Object
  12,                                     !- Outlet Port
  {04c44d44-a515-41dd-86ed-99178666fa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7c239409-e200-40f4-a07e-e55335619bed}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil,        !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f399e9ba-125d-4ab9-9a6f-4f5fbc017690}, !- Water Inlet Node Name
  {f885c6ce-5977-4a1f-aefd-d7d07ef367c2}, !- Water Outlet Node Name
=======
  {6fe21794-0136-49b0-b03d-a8bb506230ef}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b5886195-bfec-4a68-98c2-5166ee473405}, !- Inlet Port
  {050c3e66-c480-47a7-a901-813c899cd394}; !- Outlet Port

OS:Node,
  {8a31c5b0-a55d-43a8-8ce7-6380d8806b08}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN Return Air Node, !- Name
  {cecd025a-6405-4477-b7ef-1c44e97def40}, !- Inlet Port
  {588e64bd-8efa-4920-8a74-5f902eaf0a3e}; !- Outlet Port

OS:Connection,
  {050c3e66-c480-47a7-a901-813c899cd394}, !- Handle
  {07008193-f738-4ab1-a93b-250f059c7eb5}, !- Name
  {6fe21794-0136-49b0-b03d-a8bb506230ef}, !- Source Object
  3,                                      !- Outlet Port
  {76cff44e-e519-472a-9878-5fe7a04e2824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cecd025a-6405-4477-b7ef-1c44e97def40}, !- Handle
  {69c0fdb5-a47c-4869-8428-5297a0ae24d0}, !- Name
  {64377916-8906-4a71-9f4d-63bdbf9304bd}, !- Source Object
  3,                                      !- Outlet Port
  {8a31c5b0-a55d-43a8-8ce7-6380d8806b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588e64bd-8efa-4920-8a74-5f902eaf0a3e}, !- Handle
  {341d92bf-c549-455c-939c-773d19153aa6}, !- Name
  {8a31c5b0-a55d-43a8-8ce7-6380d8806b08}, !- Source Object
  3,                                      !- Outlet Port
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9f48cdd-a22e-4911-9a99-e4864bbdd191}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c8456cd2-829d-4b60-965d-1aa2ae742e52}, !- Inlet Port
  {585e72cf-c6c4-4f08-96da-164ea3d28ce8}; !- Outlet Port

OS:Connection,
  {c8456cd2-829d-4b60-965d-1aa2ae742e52}, !- Handle
  {d1dbf3e0-6274-4ba0-ac9b-ea035fa22cea}, !- Name
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Source Object
  5,                                      !- Outlet Port
  {c9f48cdd-a22e-4911-9a99-e4864bbdd191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585e72cf-c6c4-4f08-96da-164ea3d28ce8}, !- Handle
  {d89532e3-5214-47ef-bcc2-be908f2aa9eb}, !- Name
  {c9f48cdd-a22e-4911-9a99-e4864bbdd191}, !- Source Object
  3,                                      !- Outlet Port
  {f9a00783-45b0-4c52-8ac5-9e056929d298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5886195-bfec-4a68-98c2-5166ee473405}, !- Handle
  {5d0d27cc-5d48-47ed-b297-8256d4223308}, !- Name
  {f9a00783-45b0-4c52-8ac5-9e056929d298}, !- Source Object
  12,                                     !- Outlet Port
  {6fe21794-0136-49b0-b03d-a8bb506230ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d473f07d-8573-41c7-89ea-9f1e248c6bfe}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil,        !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab85c481-84c8-4a86-85a1-c3eb9941de46}, !- Water Inlet Node Name
  {ce0db7e7-33e5-41a3-b5f4-5aca7c722964}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {c1748704-69d1-4deb-9f8c-1c635c603591}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {be6bd97b-2a96-45c6-b47a-5b88205457e1}, !- Inlet Port
  {f399e9ba-125d-4ab9-9a6f-4f5fbc017690}; !- Outlet Port

OS:Connection,
  {be6bd97b-2a96-45c6-b47a-5b88205457e1}, !- Handle
  {df09cc31-03b9-47a8-8506-d420eb100236}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  17,                                     !- Outlet Port
  {c1748704-69d1-4deb-9f8c-1c635c603591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a434d1fc-ebe7-454b-b6cb-6c05d05ab124}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f885c6ce-5977-4a1f-aefd-d7d07ef367c2}, !- Inlet Port
  {191bb104-4d9d-42a6-87e7-d461b530c1a5}; !- Outlet Port

OS:Connection,
  {f399e9ba-125d-4ab9-9a6f-4f5fbc017690}, !- Handle
  {8620ac12-2ec5-48bb-80ad-02656c2d67e1}, !- Name
  {c1748704-69d1-4deb-9f8c-1c635c603591}, !- Source Object
  3,                                      !- Outlet Port
  {7c239409-e200-40f4-a07e-e55335619bed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f885c6ce-5977-4a1f-aefd-d7d07ef367c2}, !- Handle
  {78788c3e-53a1-4a95-8f92-b1b488ef5a66}, !- Name
  {7c239409-e200-40f4-a07e-e55335619bed}, !- Source Object
  6,                                      !- Outlet Port
  {a434d1fc-ebe7-454b-b6cb-6c05d05ab124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191bb104-4d9d-42a6-87e7-d461b530c1a5}, !- Handle
  {a93ee030-deb4-4c20-a56b-cdce40d0531e}, !- Name
  {a434d1fc-ebe7-454b-b6cb-6c05d05ab124}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9ee4077-94cf-40aa-ba43-8175361d2cb0}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Controller, !- Name
  {7c239409-e200-40f4-a07e-e55335619bed}, !- Water Coil Name
=======
  {ddb26f93-4836-4833-9834-5de35d5ad8d6}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {85acf231-d697-45ff-88f8-156c73e99926}, !- Inlet Port
  {ab85c481-84c8-4a86-85a1-c3eb9941de46}; !- Outlet Port

OS:Connection,
  {85acf231-d697-45ff-88f8-156c73e99926}, !- Handle
  {12c3096b-914a-4e10-98da-bd4fa62d75bb}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  17,                                     !- Outlet Port
  {ddb26f93-4836-4833-9834-5de35d5ad8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1d96d11-d09f-408e-b55f-d631b2bb3803}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ce0db7e7-33e5-41a3-b5f4-5aca7c722964}, !- Inlet Port
  {0de1e601-140f-473b-b906-f5fcda68a20e}; !- Outlet Port

OS:Connection,
  {ab85c481-84c8-4a86-85a1-c3eb9941de46}, !- Handle
  {ccc930e7-ef3f-4a85-afb7-de834365b249}, !- Name
  {ddb26f93-4836-4833-9834-5de35d5ad8d6}, !- Source Object
  3,                                      !- Outlet Port
  {d473f07d-8573-41c7-89ea-9f1e248c6bfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce0db7e7-33e5-41a3-b5f4-5aca7c722964}, !- Handle
  {fdf57a06-352d-4541-896f-c61cd78c83b4}, !- Name
  {d473f07d-8573-41c7-89ea-9f1e248c6bfe}, !- Source Object
  6,                                      !- Outlet Port
  {d1d96d11-d09f-408e-b55f-d631b2bb3803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de1e601-140f-473b-b906-f5fcda68a20e}, !- Handle
  {38de37cc-d0ea-428b-93d5-252b506cd2da}, !- Name
  {d1d96d11-d09f-408e-b55f-d631b2bb3803}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e6de182-1458-428e-9eae-a302d240e455}, !- Handle
  ER_Trauma2_Flr_1 ZN Reheat Coil Controller, !- Name
  {d473f07d-8573-41c7-89ea-9f1e248c6bfe}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {6b4004fb-bbe3-4b5f-b2ae-6657f2832f8a}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal,       !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {74bc7c83-3039-4441-b64b-3bf4ce7cf922}, !- Air Inlet Node Name
=======
  {d6c6052a-2952-4ddb-8b94-491c118d62c1}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal,       !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {07e81c62-d5c7-4220-b854-8e13b747ab10}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {7c239409-e200-40f4-a07e-e55335619bed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3a077c4-dbef-4c42-ba19-0890366cf247}, !- Air Outlet Node Name
=======
  {d473f07d-8573-41c7-89ea-9f1e248c6bfe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46834b00-8e9e-4d9f-abf1-d34277da0638}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {705a5ae0-098c-4e9c-9034-bb1cdacef1ca}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c3a077c4-dbef-4c42-ba19-0890366cf247}, !- Inlet Port
  {92d9a2da-4a8f-46ec-83ee-1994f870172d}; !- Outlet Port

OS:Node,
  {b954ef5f-2a9a-4fa1-a21f-40a7a169ca1c}, !- Handle
  ER_Trauma2_Flr_1 ZN Return Air Node,    !- Name
  {2b2fb36e-b1a6-4033-b85d-e0063da248e2}, !- Inlet Port
  {654c50d9-c319-4b92-af2e-cc551239ba94}; !- Outlet Port

OS:Connection,
  {92d9a2da-4a8f-46ec-83ee-1994f870172d}, !- Handle
  {a26356d6-75f2-4917-9449-2c6b47f15c99}, !- Name
  {705a5ae0-098c-4e9c-9034-bb1cdacef1ca}, !- Source Object
  3,                                      !- Outlet Port
  {34c03342-25de-4988-ba56-383d6edf947c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b2fb36e-b1a6-4033-b85d-e0063da248e2}, !- Handle
  {c553720c-2ac8-4914-b1ff-641ef52c199a}, !- Name
  {f80ff02b-01e7-4e83-9417-ecf16231fc52}, !- Source Object
  3,                                      !- Outlet Port
  {b954ef5f-2a9a-4fa1-a21f-40a7a169ca1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654c50d9-c319-4b92-af2e-cc551239ba94}, !- Handle
  {ce80d3b7-767f-4a49-81f9-98d1d5ac667b}, !- Name
  {b954ef5f-2a9a-4fa1-a21f-40a7a169ca1c}, !- Source Object
  3,                                      !- Outlet Port
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ca540fb-8f36-4040-9e5e-d18dc6de4aa2}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c6ec8179-3db5-481c-9cdd-e87e9dcf758a}, !- Inlet Port
  {74bc7c83-3039-4441-b64b-3bf4ce7cf922}; !- Outlet Port

OS:Connection,
  {c6ec8179-3db5-481c-9cdd-e87e9dcf758a}, !- Handle
  {77dda210-07d7-4e69-8830-91e666b19d90}, !- Name
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Source Object
  6,                                      !- Outlet Port
  {2ca540fb-8f36-4040-9e5e-d18dc6de4aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bc7c83-3039-4441-b64b-3bf4ce7cf922}, !- Handle
  {6ec6d585-b68b-4a7c-966d-e3696615909f}, !- Name
  {2ca540fb-8f36-4040-9e5e-d18dc6de4aa2}, !- Source Object
  3,                                      !- Outlet Port
  {6b4004fb-bbe3-4b5f-b2ae-6657f2832f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3a077c4-dbef-4c42-ba19-0890366cf247}, !- Handle
  {fc32b3dd-ed36-4a02-9f08-cefd2b422456}, !- Name
  {6b4004fb-bbe3-4b5f-b2ae-6657f2832f8a}, !- Source Object
  12,                                     !- Outlet Port
  {705a5ae0-098c-4e9c-9034-bb1cdacef1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {14d03a70-fb5c-4406-85b3-1c89e14f6ae9}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3182e52c-692e-4189-83c2-73ecefc1a28e}, !- Water Inlet Node Name
  {04fcca9b-ddda-4c4b-90a3-20fc8cf02f14}, !- Water Outlet Node Name
=======
  {2617100d-3158-4392-8a73-8dcd39cdd6f4}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {46834b00-8e9e-4d9f-abf1-d34277da0638}, !- Inlet Port
  {93d0847d-6971-4889-8ffc-fa5df7f96aed}; !- Outlet Port

OS:Node,
  {c2d70e36-031a-45e1-b3ed-502e38d35f85}, !- Handle
  ER_Trauma2_Flr_1 ZN Return Air Node,    !- Name
  {15bc8eef-aa45-4892-b38f-8bd925fd4ff4}, !- Inlet Port
  {a915cadc-f4bd-4a5e-9ae2-f7509b1b1d5b}; !- Outlet Port

OS:Connection,
  {93d0847d-6971-4889-8ffc-fa5df7f96aed}, !- Handle
  {777946c6-d8c7-415f-93b0-90fdd3d72c56}, !- Name
  {2617100d-3158-4392-8a73-8dcd39cdd6f4}, !- Source Object
  3,                                      !- Outlet Port
  {df5eea10-e604-4824-b76d-8c3e1e9faf57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15bc8eef-aa45-4892-b38f-8bd925fd4ff4}, !- Handle
  {2f58e6c6-3cb3-4472-a67d-e3cc095490e0}, !- Name
  {f5bf6c3b-e5bf-4d33-8147-ae7bf7699244}, !- Source Object
  3,                                      !- Outlet Port
  {c2d70e36-031a-45e1-b3ed-502e38d35f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a915cadc-f4bd-4a5e-9ae2-f7509b1b1d5b}, !- Handle
  {ba70b49d-13db-4e96-aa59-8b21210c5c1b}, !- Name
  {c2d70e36-031a-45e1-b3ed-502e38d35f85}, !- Source Object
  3,                                      !- Outlet Port
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08a40d49-4fbc-4eb6-86ad-4db54ab686c1}, !- Handle
  ER_Trauma2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2f9e88b2-d86b-4c90-a81f-9fd7d7fef4f5}, !- Inlet Port
  {07e81c62-d5c7-4220-b854-8e13b747ab10}; !- Outlet Port

OS:Connection,
  {2f9e88b2-d86b-4c90-a81f-9fd7d7fef4f5}, !- Handle
  {e8388e7d-79d7-4b22-8e68-118e4e5c6493}, !- Name
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Source Object
  6,                                      !- Outlet Port
  {08a40d49-4fbc-4eb6-86ad-4db54ab686c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e81c62-d5c7-4220-b854-8e13b747ab10}, !- Handle
  {2e056168-6f93-459e-893a-55d05f976fa4}, !- Name
  {08a40d49-4fbc-4eb6-86ad-4db54ab686c1}, !- Source Object
  3,                                      !- Outlet Port
  {d6c6052a-2952-4ddb-8b94-491c118d62c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46834b00-8e9e-4d9f-abf1-d34277da0638}, !- Handle
  {79c88da7-0b12-4d64-af2d-b62633c3ddbc}, !- Name
  {d6c6052a-2952-4ddb-8b94-491c118d62c1}, !- Source Object
  12,                                     !- Outlet Port
  {2617100d-3158-4392-8a73-8dcd39cdd6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35e81c74-30cd-4574-a322-9d27a61f8a0d}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79693fa2-0aa2-4ea7-ae2f-d8d1823b5cb9}, !- Water Inlet Node Name
  {4b53d914-e00d-4eca-ae5d-7b170c39a55b}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {583753ef-7c76-4407-a8b2-c3e5a6eccd77}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6f8afae7-3859-45ac-8681-31aeaaf64913}, !- Inlet Port
  {3182e52c-692e-4189-83c2-73ecefc1a28e}; !- Outlet Port

OS:Connection,
  {6f8afae7-3859-45ac-8681-31aeaaf64913}, !- Handle
  {48f55801-45d2-4bbe-af42-27b149398d1e}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  18,                                     !- Outlet Port
  {583753ef-7c76-4407-a8b2-c3e5a6eccd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a111c0f3-559a-47a4-887c-fd43f7024a5b}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {04fcca9b-ddda-4c4b-90a3-20fc8cf02f14}, !- Inlet Port
  {c33f952e-4005-4b6c-a0f6-4ed5c42eedfa}; !- Outlet Port

OS:Connection,
  {3182e52c-692e-4189-83c2-73ecefc1a28e}, !- Handle
  {b5e0b9c5-35ab-4a65-baa4-4128e51f9a4f}, !- Name
  {583753ef-7c76-4407-a8b2-c3e5a6eccd77}, !- Source Object
  3,                                      !- Outlet Port
  {14d03a70-fb5c-4406-85b3-1c89e14f6ae9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04fcca9b-ddda-4c4b-90a3-20fc8cf02f14}, !- Handle
  {67154bd4-2cf9-4a1d-a2fe-27b3a3d9e13d}, !- Name
  {14d03a70-fb5c-4406-85b3-1c89e14f6ae9}, !- Source Object
  6,                                      !- Outlet Port
  {a111c0f3-559a-47a4-887c-fd43f7024a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33f952e-4005-4b6c-a0f6-4ed5c42eedfa}, !- Handle
  {03a01736-5e0d-4fab-b534-0ec89a481104}, !- Name
  {a111c0f3-559a-47a4-887c-fd43f7024a5b}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b0addb8-9ebe-40c2-822e-ff0bc88c5588}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {14d03a70-fb5c-4406-85b3-1c89e14f6ae9}, !- Water Coil Name
=======
  {a79e0382-3f87-4d92-85d7-d6b2b832edde}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {93d8f352-bfc9-4da4-97e3-cd8f6159bbc7}, !- Inlet Port
  {79693fa2-0aa2-4ea7-ae2f-d8d1823b5cb9}; !- Outlet Port

OS:Connection,
  {93d8f352-bfc9-4da4-97e3-cd8f6159bbc7}, !- Handle
  {2d602ba1-ecb3-4f8c-8e24-12d45d8cb323}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  18,                                     !- Outlet Port
  {a79e0382-3f87-4d92-85d7-d6b2b832edde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fbbfc06-6736-4789-a83d-478af6f777b9}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4b53d914-e00d-4eca-ae5d-7b170c39a55b}, !- Inlet Port
  {1d83bd0f-2179-40e7-9b84-716914082854}; !- Outlet Port

OS:Connection,
  {79693fa2-0aa2-4ea7-ae2f-d8d1823b5cb9}, !- Handle
  {7191b10e-cea8-4abc-90a9-85ba536837fa}, !- Name
  {a79e0382-3f87-4d92-85d7-d6b2b832edde}, !- Source Object
  3,                                      !- Outlet Port
  {35e81c74-30cd-4574-a322-9d27a61f8a0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b53d914-e00d-4eca-ae5d-7b170c39a55b}, !- Handle
  {00887425-db50-4339-b07b-2820356124f8}, !- Name
  {35e81c74-30cd-4574-a322-9d27a61f8a0d}, !- Source Object
  6,                                      !- Outlet Port
  {1fbbfc06-6736-4789-a83d-478af6f777b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d83bd0f-2179-40e7-9b84-716914082854}, !- Handle
  {7b56b7c4-c5dc-435d-b9a6-3ac8352dcd48}, !- Name
  {1fbbfc06-6736-4789-a83d-478af6f777b9}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2cf97cc-f7cc-46e2-91e0-b2956713ec5c}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Reheat Coil Controller, !- Name
  {35e81c74-30cd-4574-a322-9d27a61f8a0d}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {5dbde516-c443-4de8-bcae-0a5f9fb46ab4}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {363b9cc2-c399-49d1-a34e-535a7f47f55c}, !- Air Inlet Node Name
=======
  {319a315e-a8f0-412e-8a97-efbfadf5c1bc}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {67582f50-f95d-4675-a1ad-c91e8ce572e1}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {14d03a70-fb5c-4406-85b3-1c89e14f6ae9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5a35d3d-e981-4a13-9372-666c2e763488}, !- Air Outlet Node Name
=======
  {35e81c74-30cd-4574-a322-9d27a61f8a0d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4a8bfaa-6334-46d0-9514-2b6f4e8d48c9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {8e28ef0b-dc82-4298-bd57-ab9d789b505e}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f5a35d3d-e981-4a13-9372-666c2e763488}, !- Inlet Port
  {1511c93f-8cf2-4f43-b548-ff88227ab03c}; !- Outlet Port

OS:Node,
  {7be28016-add0-49ee-827d-2f2b5b0dafcb}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Return Air Node, !- Name
  {7b1c6dbe-2902-4bf2-8f98-21d0d93ca203}, !- Inlet Port
  {f00ed616-b663-4f0b-9d2d-971f8783254a}; !- Outlet Port

OS:Connection,
  {1511c93f-8cf2-4f43-b548-ff88227ab03c}, !- Handle
  {36cccfb9-760a-4ab1-b560-796c2d1297f3}, !- Name
  {8e28ef0b-dc82-4298-bd57-ab9d789b505e}, !- Source Object
  3,                                      !- Outlet Port
  {23889e97-433d-4766-b0c0-6a96ffabddc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b1c6dbe-2902-4bf2-8f98-21d0d93ca203}, !- Handle
  {aa2c0306-2753-4a5f-b130-3207499276e1}, !- Name
  {e27329d8-35ef-433d-888e-e567b26d537d}, !- Source Object
  3,                                      !- Outlet Port
  {7be28016-add0-49ee-827d-2f2b5b0dafcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00ed616-b663-4f0b-9d2d-971f8783254a}, !- Handle
  {9595d9a9-35b3-4a88-8e2c-85a4ef81c4e1}, !- Name
  {7be28016-add0-49ee-827d-2f2b5b0dafcb}, !- Source Object
  3,                                      !- Outlet Port
  {4517a60e-f605-4203-9deb-dbfa431633df}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {37a1486f-bbdb-4447-b426-a9f5a84b0855}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d79ffe05-ce6b-4156-8072-1e5074da7baf}, !- Inlet Port
  {363b9cc2-c399-49d1-a34e-535a7f47f55c}; !- Outlet Port

OS:Connection,
  {d79ffe05-ce6b-4156-8072-1e5074da7baf}, !- Handle
  {d221fda1-06eb-4859-a234-dee98781d163}, !- Name
  {4eec29f1-39ed-4383-997e-9474def4e709}, !- Source Object
  7,                                      !- Outlet Port
  {37a1486f-bbdb-4447-b426-a9f5a84b0855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363b9cc2-c399-49d1-a34e-535a7f47f55c}, !- Handle
  {5f5775aa-556d-4be1-8092-02925d27bb38}, !- Name
  {37a1486f-bbdb-4447-b426-a9f5a84b0855}, !- Source Object
  3,                                      !- Outlet Port
  {5dbde516-c443-4de8-bcae-0a5f9fb46ab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5a35d3d-e981-4a13-9372-666c2e763488}, !- Handle
  {bf173441-4642-4674-97f2-5b3819a56c19}, !- Name
  {5dbde516-c443-4de8-bcae-0a5f9fb46ab4}, !- Source Object
  12,                                     !- Outlet Port
  {8e28ef0b-dc82-4298-bd57-ab9d789b505e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {43af42b1-8355-4f04-bbd4-eab574bdeb2c}, !- Handle
  VAV_OR,                                 !- Name
  ,                                       !- Controller List Name
  {940bc844-ecf1-49eb-b72a-83eee44d4c71}, !- Availability Schedule
  {7e4f3794-d2b1-477c-99a0-94a4a22409ff}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffbe52c6-8b0a-4487-b43f-6cb463a70270}, !- Supply Side Inlet Node Name
  {223dc0cd-4770-46c6-a364-3c6dca8aabba}, !- Demand Side Outlet Node Name
  {0320f6ff-cb16-44fc-96e1-9bf1ea9fed71}, !- Demand Side Inlet Node A
  {c6208373-a6b6-4991-acd3-6e247d8b11de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Demand Mixer Name
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Demand Splitter A Name
=======
  {490c7696-7482-4eac-914d-e9381cc83a5a}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c4a8bfaa-6334-46d0-9514-2b6f4e8d48c9}, !- Inlet Port
  {f7e238ba-218e-447a-89ba-29e393a2c03b}; !- Outlet Port

OS:Node,
  {2bd6f6b6-0566-4c84-8bac-2c1f4215762b}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN Return Air Node, !- Name
  {d3e916d2-44c1-4395-91c4-d516e6af4815}, !- Inlet Port
  {46297dd7-3301-4cee-9dcd-b86877611b4f}; !- Outlet Port

OS:Connection,
  {f7e238ba-218e-447a-89ba-29e393a2c03b}, !- Handle
  {4dd557f2-72d7-4298-9dd0-acb2bd0f96e8}, !- Name
  {490c7696-7482-4eac-914d-e9381cc83a5a}, !- Source Object
  3,                                      !- Outlet Port
  {3b8ea7ac-b24f-4ea0-8471-6081946b993c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3e916d2-44c1-4395-91c4-d516e6af4815}, !- Handle
  {a92a4cd4-284b-41cc-838a-b092f63b192d}, !- Name
  {b5a3cd85-dd6d-4bdf-a65a-a0e3fbcac128}, !- Source Object
  3,                                      !- Outlet Port
  {2bd6f6b6-0566-4c84-8bac-2c1f4215762b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46297dd7-3301-4cee-9dcd-b86877611b4f}, !- Handle
  {957c2cca-2bca-469a-9876-35f3e0c4d0d8}, !- Name
  {2bd6f6b6-0566-4c84-8bac-2c1f4215762b}, !- Source Object
  3,                                      !- Outlet Port
  {fe4bfd1e-a23b-4cfb-a85f-5381fb6a73ba}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {49d19b16-1905-4bb5-b5c8-24fd98df3af1}, !- Handle
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {966354db-15d7-42e3-96dd-2e970884fd33}, !- Inlet Port
  {67582f50-f95d-4675-a1ad-c91e8ce572e1}; !- Outlet Port

OS:Connection,
  {966354db-15d7-42e3-96dd-2e970884fd33}, !- Handle
  {7f9503c2-1776-40c6-9b9e-eb27e51baaab}, !- Name
  {66aeb0a1-df29-442d-a53f-c31522c23d2b}, !- Source Object
  7,                                      !- Outlet Port
  {49d19b16-1905-4bb5-b5c8-24fd98df3af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67582f50-f95d-4675-a1ad-c91e8ce572e1}, !- Handle
  {72a545cd-c4af-43f9-931a-680f79654624}, !- Name
  {49d19b16-1905-4bb5-b5c8-24fd98df3af1}, !- Source Object
  3,                                      !- Outlet Port
  {319a315e-a8f0-412e-8a97-efbfadf5c1bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a8bfaa-6334-46d0-9514-2b6f4e8d48c9}, !- Handle
  {81bdfefc-70ef-4df7-ab81-7eb20ac1943e}, !- Name
  {319a315e-a8f0-412e-8a97-efbfadf5c1bc}, !- Source Object
  12,                                     !- Outlet Port
  {490c7696-7482-4eac-914d-e9381cc83a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9209db03-f77b-4cd2-8b0b-9aae75b4469a}, !- Handle
  VAV_OR,                                 !- Name
  ,                                       !- Controller List Name
  {d0bf8175-eaf9-49c8-a4b5-aa5bb62af68b}, !- Availability Schedule
  {8021e732-3a63-48b9-b1bd-60c6c70cd64c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b1bd446b-ec40-428a-b44e-d218b93c7777}, !- Supply Side Inlet Node Name
  {5e50df5b-cc8c-4577-bb9e-435063edc479}, !- Demand Side Outlet Node Name
  {08244fac-dd3f-463b-b80a-6bafb8496794}, !- Demand Side Inlet Node A
  {716e46da-e033-4310-9860-0c51244c964b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Demand Mixer Name
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {22d873e7-b2f1-451a-9d83-32f611a8821b}, !- Handle
  VAV_OR Supply Inlet Node,               !- Name
  {ffbe52c6-8b0a-4487-b43f-6cb463a70270}, !- Inlet Port
  {b80b21ff-2693-4e49-8810-af371c1b0076}; !- Outlet Port

OS:Node,
  {960a2101-4dc6-49cb-ad2c-f601c416d36c}, !- Handle
  VAV_OR Supply Outlet Node,              !- Name
  {ed2891d5-9ed1-49dc-a29f-51e4f57357aa}, !- Inlet Port
  {c6208373-a6b6-4991-acd3-6e247d8b11de}; !- Outlet Port

OS:Connection,
  {ffbe52c6-8b0a-4487-b43f-6cb463a70270}, !- Handle
  {3fcb5f2c-d1de-4036-ad82-db88792a8c29}, !- Name
  {43af42b1-8355-4f04-bbd4-eab574bdeb2c}, !- Source Object
  8,                                      !- Outlet Port
  {22d873e7-b2f1-451a-9d83-32f611a8821b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6208373-a6b6-4991-acd3-6e247d8b11de}, !- Handle
  {73260b54-9546-4aec-9707-0e29e33c43b4}, !- Name
  {960a2101-4dc6-49cb-ad2c-f601c416d36c}, !- Source Object
  3,                                      !- Outlet Port
  {43af42b1-8355-4f04-bbd4-eab574bdeb2c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d9004d6a-c06b-4597-b93d-90401d6cca60}, !- Handle
  VAV_OR Demand Inlet Node,               !- Name
  {0320f6ff-cb16-44fc-96e1-9bf1ea9fed71}, !- Inlet Port
  {5ebb4049-2fe7-4f1b-a5fd-ff417f5f10b4}; !- Outlet Port

OS:Node,
  {46196e4e-22af-443d-8eff-f5b80a559ada}, !- Handle
  VAV_OR Demand Outlet Node,              !- Name
  {5ec690fe-4587-4242-b2f9-d1541c7ea9bc}, !- Inlet Port
  {223dc0cd-4770-46c6-a364-3c6dca8aabba}; !- Outlet Port

OS:Node,
  {ca7ddfe8-3167-4361-add6-4003298e6384}, !- Handle
  OR1_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {fc9d0de8-a972-4e3d-bbd6-c39379da200f}, !- Inlet Port
  {822f1f2b-9fa6-463c-b4c3-8704ce47e1fc}; !- Outlet Port

OS:Connection,
  {0320f6ff-cb16-44fc-96e1-9bf1ea9fed71}, !- Handle
  {b934e470-fe9f-4813-80ea-28abf1dd4873}, !- Name
  {43af42b1-8355-4f04-bbd4-eab574bdeb2c}, !- Source Object
  10,                                     !- Outlet Port
  {d9004d6a-c06b-4597-b93d-90401d6cca60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223dc0cd-4770-46c6-a364-3c6dca8aabba}, !- Handle
  {9bbb0ecc-bc18-4aae-b49b-a052a68e51d4}, !- Name
  {46196e4e-22af-443d-8eff-f5b80a559ada}, !- Source Object
  3,                                      !- Outlet Port
  {43af42b1-8355-4f04-bbd4-eab574bdeb2c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5ebb4049-2fe7-4f1b-a5fd-ff417f5f10b4}, !- Inlet Node Name
  {ab818f4e-3700-4e9f-b87c-6c408a0cacc8}, !- Outlet Node Name 1
  {f2b472c5-69aa-4dae-8ab7-b628afe30646}, !- Outlet Node Name 2
  {eb22c2d5-b99d-4547-b719-24ea5a21e0e0}, !- Outlet Node Name 3
  {60f16a06-8fd8-4f7e-92eb-07d52c54c974}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5ec690fe-4587-4242-b2f9-d1541c7ea9bc}, !- Outlet Node Name
  {5b07f64e-6db5-40ba-99aa-69c6aae33fb3}, !- Inlet Node Name 1
  {1de726ad-09fa-4ce7-a333-33d15a5e556b}, !- Inlet Node Name 2
  {014ac25f-b5e5-4341-a377-8aefd5d1f58f}, !- Inlet Node Name 3
  {e0939d8e-b52a-46a6-98dc-6c0cbf3a00eb}; !- Inlet Node Name 4

OS:Connection,
  {5ebb4049-2fe7-4f1b-a5fd-ff417f5f10b4}, !- Handle
  {09681e34-3627-41d6-9b4c-067d9e6ac697}, !- Name
  {d9004d6a-c06b-4597-b93d-90401d6cca60}, !- Source Object
  3,                                      !- Outlet Port
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec690fe-4587-4242-b2f9-d1541c7ea9bc}, !- Handle
  {3bdeca7e-c04e-4169-9ab8-abb2c58a76fb}, !- Name
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Source Object
  2,                                      !- Outlet Port
  {46196e4e-22af-443d-8eff-f5b80a559ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c48c544-49fa-4ab1-94be-36ebcb0c9c25}, !- Handle
  {43af42b1-8355-4f04-bbd4-eab574bdeb2c}, !- AirLoop Name
=======
  {513779ee-0e48-464a-abd1-2b1db9e14d99}, !- Handle
  VAV_OR Supply Inlet Node,               !- Name
  {b1bd446b-ec40-428a-b44e-d218b93c7777}, !- Inlet Port
  {79016854-4c05-4327-83b6-48a985d2835f}; !- Outlet Port

OS:Node,
  {87963ce3-9915-4ea4-a8bf-63dc763f0487}, !- Handle
  VAV_OR Supply Outlet Node,              !- Name
  {24c1a874-257a-4d73-a471-22534e13732d}, !- Inlet Port
  {716e46da-e033-4310-9860-0c51244c964b}; !- Outlet Port

OS:Connection,
  {b1bd446b-ec40-428a-b44e-d218b93c7777}, !- Handle
  {d8009f78-fa29-4593-8eeb-267b01dce162}, !- Name
  {9209db03-f77b-4cd2-8b0b-9aae75b4469a}, !- Source Object
  8,                                      !- Outlet Port
  {513779ee-0e48-464a-abd1-2b1db9e14d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716e46da-e033-4310-9860-0c51244c964b}, !- Handle
  {dd48bc5d-e575-417b-a5e9-8efb263bbad5}, !- Name
  {87963ce3-9915-4ea4-a8bf-63dc763f0487}, !- Source Object
  3,                                      !- Outlet Port
  {9209db03-f77b-4cd2-8b0b-9aae75b4469a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {250c2bc5-d848-4e24-93a6-b0edabb0b544}, !- Handle
  VAV_OR Demand Inlet Node,               !- Name
  {08244fac-dd3f-463b-b80a-6bafb8496794}, !- Inlet Port
  {19e1ed48-22c2-43c9-b9f3-48c1b9092e1b}; !- Outlet Port

OS:Node,
  {e6bad6fa-fb45-4793-8a8d-3808f7efb736}, !- Handle
  VAV_OR Demand Outlet Node,              !- Name
  {eeead6b6-c10e-47e9-b5e4-046bbbc89a95}, !- Inlet Port
  {5e50df5b-cc8c-4577-bb9e-435063edc479}; !- Outlet Port

OS:Node,
  {6a4659ee-a3dc-47a2-97d6-6459b2f05a21}, !- Handle
  OR1_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {843a68e5-8bda-49f9-a526-7bb4ef8f1f65}, !- Inlet Port
  {89ff0c70-1594-4324-bd07-7c88aa47d7a2}; !- Outlet Port

OS:Connection,
  {08244fac-dd3f-463b-b80a-6bafb8496794}, !- Handle
  {71cee7b2-8e5d-4240-936f-9ec891132709}, !- Name
  {9209db03-f77b-4cd2-8b0b-9aae75b4469a}, !- Source Object
  10,                                     !- Outlet Port
  {250c2bc5-d848-4e24-93a6-b0edabb0b544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e50df5b-cc8c-4577-bb9e-435063edc479}, !- Handle
  {81f38b43-f7a3-41a9-9698-c531d35fb86d}, !- Name
  {e6bad6fa-fb45-4793-8a8d-3808f7efb736}, !- Source Object
  3,                                      !- Outlet Port
  {9209db03-f77b-4cd2-8b0b-9aae75b4469a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {19e1ed48-22c2-43c9-b9f3-48c1b9092e1b}, !- Inlet Node Name
  {02ed4408-bea9-4901-a654-3c1a69dd0118}, !- Outlet Node Name 1
  {65a1161e-7a16-43b7-beb8-02d5e9428482}, !- Outlet Node Name 2
  {7f6122a1-451a-4863-a14a-b418071500f7}, !- Outlet Node Name 3
  {e2c4bceb-1b8b-492d-96f3-2e49aed9bd84}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {eeead6b6-c10e-47e9-b5e4-046bbbc89a95}, !- Outlet Node Name
  {a84ddc3f-612d-4aff-9ac3-6d175bd2ca53}, !- Inlet Node Name 1
  {82968ba6-625b-43a8-8ac6-37e067671f3b}, !- Inlet Node Name 2
  {e6566145-a551-4838-ab68-b49674cf9a8f}, !- Inlet Node Name 3
  {fe320ea6-7689-4f5b-9136-b6c12710a1ce}; !- Inlet Node Name 4

OS:Connection,
  {19e1ed48-22c2-43c9-b9f3-48c1b9092e1b}, !- Handle
  {0e4426f2-a064-4d9b-9376-c92ceae20206}, !- Name
  {250c2bc5-d848-4e24-93a6-b0edabb0b544}, !- Source Object
  3,                                      !- Outlet Port
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeead6b6-c10e-47e9-b5e4-046bbbc89a95}, !- Handle
  {b9aab016-8aff-43db-9b6f-43ec79539332}, !- Name
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Source Object
  2,                                      !- Outlet Port
  {e6bad6fa-fb45-4793-8a8d-3808f7efb736}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60344091-982b-40d2-89bf-e2f1debdc6bb}, !- Handle
  {9209db03-f77b-4cd2-8b0b-9aae75b4469a}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
