  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {7e4f3794-d2b1-477c-99a0-94a4a22409ff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a99907c7-960f-4677-9ca3-45ced03befe3}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {cb512975-ceb5-4273-8f02-4e63f9b555c0}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {7f2a8bd0-0cc9-42bb-826b-0872b7c02941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f2a8bd0-0cc9-42bb-826b-0872b7c02941}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {8021e732-3a63-48b9-b1bd-60c6c70cd64c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a71b42fa-7701-4429-9d5e-29efa9c907d7}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {297dd7e4-48ca-4de6-94d3-363a2078ab32}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {5da9fd61-939c-43d5-8585-1f33e76bf749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5da9fd61-939c-43d5-8585-1f33e76bf749}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {57e92904-b9e8-4e2e-a392-e7fe4f2e96f4}, !- Handle
  VAV_OR Supply Air Setpoint Manager,     !- Name
  Temperature,                            !- Control Variable
  {cb512975-ceb5-4273-8f02-4e63f9b555c0}, !- Schedule Name
  {960a2101-4dc6-49cb-ad2c-f601c416d36c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b31c2a62-9908-49e3-bf12-1cb40bdefe3c}, !- Handle
  VAV_OR Fan,                             !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {115adb8e-9160-4ca0-8a7c-40424c57321e}, !- Handle
  VAV_OR Supply Air Setpoint Manager,     !- Name
  Temperature,                            !- Control Variable
  {297dd7e4-48ca-4de6-94d3-363a2078ab32}, !- Schedule Name
  {87963ce3-9915-4ea4-a8bf-63dc763f0487}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {283bbcde-aa52-4d09-b3e1-04e152ae48fd}, !- Handle
  VAV_OR Fan,                             !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.58175,                                !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {9409512d-1cb0-447f-9215-a8cbae110f14}, !- Air Inlet Node Name
  {880219df-bf3d-4916-9225-17f3cb88a39b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e268fc3c-f507-48df-b270-da6a0c5d9968}, !- Handle
  VAV_OR Main Htg Coil,                   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cb75b2a-97df-4727-bf2d-766a6fe660da}, !- Water Inlet Node Name
  {71eaa6bf-da1e-4806-87b8-7e221c3a1c2e}, !- Water Outlet Node Name
  {f17faa25-7c9b-4f45-9b4b-6e1c4bc57fea}, !- Air Inlet Node Name
  {de9d2169-56d5-447b-a183-501d1768fcf5}, !- Air Outlet Node Name
=======
  {11bc165d-ac35-49e5-8d42-78557c599f29}, !- Air Inlet Node Name
  {a3a3e677-6e8d-4456-82c3-b307a59d776d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {708bba0b-1c93-437c-94eb-b0dcc610f0b1}, !- Handle
  VAV_OR Main Htg Coil,                   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25b501e4-f38d-4c8a-8608-fd65a8a62898}, !- Water Inlet Node Name
  {4c82ddcf-79bb-4594-9e98-21d0d69f05a5}, !- Water Outlet Node Name
  {09625163-97af-4164-b62b-809dafef3e3a}, !- Air Inlet Node Name
  {5cba5d58-c98d-448c-88c5-a2453609b1a0}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {49e3eeec-38f8-477d-a966-7c24d0791448}, !- Handle
  VAV_OR Main Htg Coil Inlet Water Node,  !- Name
  {3602438e-bc70-4f69-b7f2-76879c2de324}, !- Inlet Port
  {1cb75b2a-97df-4727-bf2d-766a6fe660da}; !- Outlet Port

OS:Connection,
  {3602438e-bc70-4f69-b7f2-76879c2de324}, !- Handle
  {65752e70-e5bd-40b5-9f87-9a3e92b74db1}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  19,                                     !- Outlet Port
  {49e3eeec-38f8-477d-a966-7c24d0791448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f029dcda-d0fb-4b1b-a6ce-33ca9b897a49}, !- Handle
  VAV_OR Main Htg Coil Outlet Water Node, !- Name
  {71eaa6bf-da1e-4806-87b8-7e221c3a1c2e}, !- Inlet Port
  {1f0691a4-4a10-447a-b78f-00394775444b}; !- Outlet Port

OS:Connection,
  {1cb75b2a-97df-4727-bf2d-766a6fe660da}, !- Handle
  {aa35f9ee-52de-4253-9b01-644a0c9651dd}, !- Name
  {49e3eeec-38f8-477d-a966-7c24d0791448}, !- Source Object
  3,                                      !- Outlet Port
  {e268fc3c-f507-48df-b270-da6a0c5d9968}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71eaa6bf-da1e-4806-87b8-7e221c3a1c2e}, !- Handle
  {6a050114-5c3a-491a-8a8c-1f22c72a4645}, !- Name
  {e268fc3c-f507-48df-b270-da6a0c5d9968}, !- Source Object
  6,                                      !- Outlet Port
  {f029dcda-d0fb-4b1b-a6ce-33ca9b897a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0691a4-4a10-447a-b78f-00394775444b}, !- Handle
  {d3be42cb-033e-44e3-a470-5cc5b8d8f8e2}, !- Name
  {f029dcda-d0fb-4b1b-a6ce-33ca9b897a49}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {2b4cc35e-90ad-4027-964e-4f9ac9d2a98f}, !- Handle
  VAV_OR Main Htg Coil Outlet Air Node,   !- Name
  {de9d2169-56d5-447b-a183-501d1768fcf5}, !- Inlet Port
  {9451993e-b344-4cc7-8ad8-d2b61645bb4a}; !- Outlet Port

OS:Connection,
  {de9d2169-56d5-447b-a183-501d1768fcf5}, !- Handle
  {d4b68d4f-f99c-4ed3-bf9f-092acd646a54}, !- Name
  {e268fc3c-f507-48df-b270-da6a0c5d9968}, !- Source Object
  8,                                      !- Outlet Port
  {2b4cc35e-90ad-4027-964e-4f9ac9d2a98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5850c218-9ec9-422f-990c-207063cc6218}, !- Handle
  VAV_OR Main Htg Coil Controller,        !- Name
  {e268fc3c-f507-48df-b270-da6a0c5d9968}, !- Water Coil Name
=======
  {58978972-be86-473f-8ebd-444e67fafb26}, !- Handle
  VAV_OR Main Htg Coil Inlet Water Node,  !- Name
  {32910956-4849-422b-92bb-bfb2edb9d1d6}, !- Inlet Port
  {25b501e4-f38d-4c8a-8608-fd65a8a62898}; !- Outlet Port

OS:Connection,
  {32910956-4849-422b-92bb-bfb2edb9d1d6}, !- Handle
  {696cb0f0-78f8-47f3-aa9e-1304ae641c2b}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  19,                                     !- Outlet Port
  {58978972-be86-473f-8ebd-444e67fafb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a049ce0-aad4-4213-a343-8f30db4a2172}, !- Handle
  VAV_OR Main Htg Coil Outlet Water Node, !- Name
  {4c82ddcf-79bb-4594-9e98-21d0d69f05a5}, !- Inlet Port
  {e9e00cd6-795e-4f23-9077-77e43edd7a9d}; !- Outlet Port

OS:Connection,
  {25b501e4-f38d-4c8a-8608-fd65a8a62898}, !- Handle
  {febd1ebe-48e6-4193-8662-8731efe3684f}, !- Name
  {58978972-be86-473f-8ebd-444e67fafb26}, !- Source Object
  3,                                      !- Outlet Port
  {708bba0b-1c93-437c-94eb-b0dcc610f0b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c82ddcf-79bb-4594-9e98-21d0d69f05a5}, !- Handle
  {46e39c66-daf1-4042-a3f7-0a458368e2eb}, !- Name
  {708bba0b-1c93-437c-94eb-b0dcc610f0b1}, !- Source Object
  6,                                      !- Outlet Port
  {7a049ce0-aad4-4213-a343-8f30db4a2172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e00cd6-795e-4f23-9077-77e43edd7a9d}, !- Handle
  {3babaf7b-2079-4588-b507-92da847e538d}, !- Name
  {7a049ce0-aad4-4213-a343-8f30db4a2172}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {410d0854-33e1-4ee2-8ad6-941a04595f51}, !- Handle
  VAV_OR Main Htg Coil Outlet Air Node,   !- Name
  {5cba5d58-c98d-448c-88c5-a2453609b1a0}, !- Inlet Port
  {04ce12c6-e8c1-4c0d-8cac-8f969a5e38e2}; !- Outlet Port

OS:Connection,
  {5cba5d58-c98d-448c-88c5-a2453609b1a0}, !- Handle
  {f01abe93-74c3-4683-ac31-26b256ae1c58}, !- Name
  {708bba0b-1c93-437c-94eb-b0dcc610f0b1}, !- Source Object
  8,                                      !- Outlet Port
  {410d0854-33e1-4ee2-8ad6-941a04595f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ef32ec7d-fa19-4a70-933e-e6d6adbacbf3}, !- Handle
  VAV_OR Main Htg Coil Controller,        !- Name
  {708bba0b-1c93-437c-94eb-b0dcc610f0b1}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {ac17a462-ad13-42c2-bc4f-941dd5446eda}, !- Handle
  VAV_OR Clg Coil,                        !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {e30ad38d-6ef2-4e33-b262-d111b22a898c}, !- Handle
  VAV_OR Clg Coil,                        !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {66955832-6f09-476c-86c2-348a8b025c4a}, !- Water Inlet Node Name
  {3c35a63c-f7aa-4eca-9b1b-7cf427c6f6a6}, !- Water Outlet Node Name
  {6e4d6e75-666c-43dc-95c7-5fb0850ccb4a}, !- Air Inlet Node Name
  {1c2cef91-68bb-4783-8a1a-5b9b2dba6067}, !- Air Outlet Node Name
=======
  {0dcd9d7f-f718-4a30-a147-70982fb5f0fc}, !- Water Inlet Node Name
  {430b65c5-2198-4318-b9a7-4a82d38e4923}, !- Water Outlet Node Name
  {23b6503b-f442-4a4e-a36a-a900fc5a12fa}, !- Air Inlet Node Name
  {384b105f-0355-4ed0-aec5-0dcb345a3b08}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {3711dda1-52a6-4e2d-8ad3-511097c40996}, !- Handle
  VAV_OR Clg Coil Inlet Water Node,       !- Name
  {1a56b0fc-d5c3-467c-bcff-3d67f5b6e3d6}, !- Inlet Port
  {66955832-6f09-476c-86c2-348a8b025c4a}; !- Outlet Port

OS:Connection,
  {1a56b0fc-d5c3-467c-bcff-3d67f5b6e3d6}, !- Handle
  {3516310d-1e84-439e-936a-56ce76c11715}, !- Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Source Object
  6,                                      !- Outlet Port
  {3711dda1-52a6-4e2d-8ad3-511097c40996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccd4e453-d9a3-4ef6-a8db-77e955f2b998}, !- Handle
  VAV_OR Clg Coil Outlet Water Node,      !- Name
  {3c35a63c-f7aa-4eca-9b1b-7cf427c6f6a6}, !- Inlet Port
  {ee477ec2-25cb-4874-899b-66ff026a5a38}; !- Outlet Port

OS:Connection,
  {66955832-6f09-476c-86c2-348a8b025c4a}, !- Handle
  {dddeed60-6d6f-45d5-b109-135701f378e1}, !- Name
  {3711dda1-52a6-4e2d-8ad3-511097c40996}, !- Source Object
  3,                                      !- Outlet Port
  {ac17a462-ad13-42c2-bc4f-941dd5446eda}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3c35a63c-f7aa-4eca-9b1b-7cf427c6f6a6}, !- Handle
  {02a1ca2b-a4be-4350-b772-8ce32e14bfb7}, !- Name
  {ac17a462-ad13-42c2-bc4f-941dd5446eda}, !- Source Object
  11,                                     !- Outlet Port
  {ccd4e453-d9a3-4ef6-a8db-77e955f2b998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee477ec2-25cb-4874-899b-66ff026a5a38}, !- Handle
  {58c6e9b9-3076-4719-85e9-d5df1d4560b5}, !- Name
  {ccd4e453-d9a3-4ef6-a8db-77e955f2b998}, !- Source Object
  3,                                      !- Outlet Port
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {404176e3-8321-4b80-b7aa-310f73b332aa}, !- Handle
  VAV_OR Clg Coil Outlet Air Node,        !- Name
  {1c2cef91-68bb-4783-8a1a-5b9b2dba6067}, !- Inlet Port
  {f17faa25-7c9b-4f45-9b4b-6e1c4bc57fea}; !- Outlet Port

OS:Connection,
  {1c2cef91-68bb-4783-8a1a-5b9b2dba6067}, !- Handle
  {61e424e7-4e2e-4b39-88b7-f5a10f6772ca}, !- Name
  {ac17a462-ad13-42c2-bc4f-941dd5446eda}, !- Source Object
  13,                                     !- Outlet Port
  {404176e3-8321-4b80-b7aa-310f73b332aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17faa25-7c9b-4f45-9b4b-6e1c4bc57fea}, !- Handle
  {9b1e5bbf-e03a-4477-aa26-9d7dfa05cb0e}, !- Name
  {404176e3-8321-4b80-b7aa-310f73b332aa}, !- Source Object
  3,                                      !- Outlet Port
  {e268fc3c-f507-48df-b270-da6a0c5d9968}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {79e4ee92-e4ae-4bf2-815d-831378b5393c}, !- Handle
  VAV_OR Clg Coil Controller,             !- Name
  {ac17a462-ad13-42c2-bc4f-941dd5446eda}, !- Water Coil Name
=======
  {ed89a88e-2194-4ce7-b492-ab6709b64f15}, !- Handle
  VAV_OR Clg Coil Inlet Water Node,       !- Name
  {22286cc9-8ffa-47dd-b190-c8c8243ffa23}, !- Inlet Port
  {0dcd9d7f-f718-4a30-a147-70982fb5f0fc}; !- Outlet Port

OS:Connection,
  {22286cc9-8ffa-47dd-b190-c8c8243ffa23}, !- Handle
  {15fa8a3c-90bf-40f2-8978-0a136fb6d32f}, !- Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Source Object
  6,                                      !- Outlet Port
  {ed89a88e-2194-4ce7-b492-ab6709b64f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8168f8de-15cb-4dd5-a4f2-450d5ebecaea}, !- Handle
  VAV_OR Clg Coil Outlet Water Node,      !- Name
  {430b65c5-2198-4318-b9a7-4a82d38e4923}, !- Inlet Port
  {c17aacf5-f6b1-41be-b6fe-37c3b445b33d}; !- Outlet Port

OS:Connection,
  {0dcd9d7f-f718-4a30-a147-70982fb5f0fc}, !- Handle
  {31b3046a-37e0-47ea-a2ed-92bb0dec2197}, !- Name
  {ed89a88e-2194-4ce7-b492-ab6709b64f15}, !- Source Object
  3,                                      !- Outlet Port
  {e30ad38d-6ef2-4e33-b262-d111b22a898c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {430b65c5-2198-4318-b9a7-4a82d38e4923}, !- Handle
  {fae5030f-77fb-48eb-9f38-7090bf49c8b6}, !- Name
  {e30ad38d-6ef2-4e33-b262-d111b22a898c}, !- Source Object
  11,                                     !- Outlet Port
  {8168f8de-15cb-4dd5-a4f2-450d5ebecaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17aacf5-f6b1-41be-b6fe-37c3b445b33d}, !- Handle
  {9a9b4668-7773-4ba4-a1e6-8f47b31e87c0}, !- Name
  {8168f8de-15cb-4dd5-a4f2-450d5ebecaea}, !- Source Object
  3,                                      !- Outlet Port
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fac90098-c3b9-48e1-bb0b-17eab0913a25}, !- Handle
  VAV_OR Clg Coil Outlet Air Node,        !- Name
  {384b105f-0355-4ed0-aec5-0dcb345a3b08}, !- Inlet Port
  {09625163-97af-4164-b62b-809dafef3e3a}; !- Outlet Port

OS:Connection,
  {384b105f-0355-4ed0-aec5-0dcb345a3b08}, !- Handle
  {1d3a7b95-9d4b-44d2-bdac-b641a0063367}, !- Name
  {e30ad38d-6ef2-4e33-b262-d111b22a898c}, !- Source Object
  13,                                     !- Outlet Port
  {fac90098-c3b9-48e1-bb0b-17eab0913a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09625163-97af-4164-b62b-809dafef3e3a}, !- Handle
  {acbe12e5-7184-4f35-9719-782b7907a28d}, !- Name
  {fac90098-c3b9-48e1-bb0b-17eab0913a25}, !- Source Object
  3,                                      !- Outlet Port
  {708bba0b-1c93-437c-94eb-b0dcc610f0b1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {767749b5-ae52-492e-8e93-9ad4991f837a}, !- Handle
  VAV_OR Clg Coil Controller,             !- Name
  {e30ad38d-6ef2-4e33-b262-d111b22a898c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {32b2de4a-d2ba-4d87-b226-8775c03de8e0}, !- Handle
=======
  {f6ad14a1-43a3-42c4-8eee-f751e7fbe77f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_OR OA Controller,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {261f76b7-ef28-4bc6-bec5-e9c13e35dad1}, !- Controller Mechanical Ventilation
=======
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3d33110-bcdb-49a8-97bc-d9b05dd746a1}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {261f76b7-ef28-4bc6-bec5-e9c13e35dad1}, !- Handle
  VAV_OR Vent Controller,                 !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule
=======
  {c3d33110-bcdb-49a8-97bc-d9b05dd746a1}, !- Handle
  VAV_OR Vent Controller,                 !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {9ac82bb0-c42b-432b-883f-50210ab872d6}, !- Handle
  VAV_OR OA System,                       !- Name
  {32b2de4a-d2ba-4d87-b226-8775c03de8e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6923ebbe-c157-42ce-9fe6-6ac3d7aca163}, !- Mixed Air Node Name
  {e9b6c64b-f1ef-46a8-b5f2-b55faaaa594b}, !- Outdoor Air Stream Node Name
  {a82d1969-86d9-425f-8311-cf5a1a590b48}, !- Relief Air Stream Node Name
  {b80b21ff-2693-4e49-8810-af371c1b0076}; !- Return Air Stream Node Name

OS:Node,
  {6a9fc6f0-5380-4549-a9b4-8d38c12749b4}, !- Handle
  VAV_OR Outdoor Air Node,                !- Name
  ,                                       !- Inlet Port
  {e9b6c64b-f1ef-46a8-b5f2-b55faaaa594b}; !- Outlet Port

OS:Connection,
  {e9b6c64b-f1ef-46a8-b5f2-b55faaaa594b}, !- Handle
  {448774ea-f53c-4562-924a-dac8a0923971}, !- Name
  {6a9fc6f0-5380-4549-a9b4-8d38c12749b4}, !- Source Object
  3,                                      !- Outlet Port
  {9ac82bb0-c42b-432b-883f-50210ab872d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cfbe2df9-0fcb-4b83-9510-d729f77e8d57}, !- Handle
  VAV_OR Relief Air Node,                 !- Name
  {a82d1969-86d9-425f-8311-cf5a1a590b48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a82d1969-86d9-425f-8311-cf5a1a590b48}, !- Handle
  {4b35d0fb-0358-406b-87ff-1778030d0591}, !- Name
  {9ac82bb0-c42b-432b-883f-50210ab872d6}, !- Source Object
  7,                                      !- Outlet Port
  {cfbe2df9-0fcb-4b83-9510-d729f77e8d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a019e44-f7fd-4652-b921-2fdf7f89a7b0}, !- Handle
  VAV_OR Mixed Air Node,                  !- Name
  {6923ebbe-c157-42ce-9fe6-6ac3d7aca163}, !- Inlet Port
  {6e4d6e75-666c-43dc-95c7-5fb0850ccb4a}; !- Outlet Port

OS:Connection,
  {b80b21ff-2693-4e49-8810-af371c1b0076}, !- Handle
  {3360e98f-03e6-482d-9a2e-307ad870a134}, !- Name
  {22d873e7-b2f1-451a-9d83-32f611a8821b}, !- Source Object
  3,                                      !- Outlet Port
  {9ac82bb0-c42b-432b-883f-50210ab872d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6923ebbe-c157-42ce-9fe6-6ac3d7aca163}, !- Handle
  {c7a99016-674b-4bfe-bb44-6da743f35516}, !- Name
  {9ac82bb0-c42b-432b-883f-50210ab872d6}, !- Source Object
  5,                                      !- Outlet Port
  {5a019e44-f7fd-4652-b921-2fdf7f89a7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4d6e75-666c-43dc-95c7-5fb0850ccb4a}, !- Handle
  {67141c29-e08e-45e4-9292-cacf6181de93}, !- Name
  {5a019e44-f7fd-4652-b921-2fdf7f89a7b0}, !- Source Object
  3,                                      !- Outlet Port
  {ac17a462-ad13-42c2-bc4f-941dd5446eda}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a99907c7-960f-4677-9ca3-45ced03befe3}, !- Handle
=======
  {aafde14c-cdf5-4b81-a480-556df8857b63}, !- Handle
  VAV_OR OA System,                       !- Name
  {f6ad14a1-43a3-42c4-8eee-f751e7fbe77f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cc94dd22-652f-4baa-823e-84f91f20ff77}, !- Mixed Air Node Name
  {fad40d9d-0715-4cdc-bd0b-22e470e4bf64}, !- Outdoor Air Stream Node Name
  {77edf8bb-0c11-4de9-b34d-ddea2a2c9fe7}, !- Relief Air Stream Node Name
  {79016854-4c05-4327-83b6-48a985d2835f}; !- Return Air Stream Node Name

OS:Node,
  {9558724a-f108-4d2a-9575-306906996e04}, !- Handle
  VAV_OR Outdoor Air Node,                !- Name
  ,                                       !- Inlet Port
  {fad40d9d-0715-4cdc-bd0b-22e470e4bf64}; !- Outlet Port

OS:Connection,
  {fad40d9d-0715-4cdc-bd0b-22e470e4bf64}, !- Handle
  {25c21f8f-51c5-4cca-92e7-667eb356a689}, !- Name
  {9558724a-f108-4d2a-9575-306906996e04}, !- Source Object
  3,                                      !- Outlet Port
  {aafde14c-cdf5-4b81-a480-556df8857b63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec940fdf-9ae8-4cb8-8a81-9a801ffd9ddd}, !- Handle
  VAV_OR Relief Air Node,                 !- Name
  {77edf8bb-0c11-4de9-b34d-ddea2a2c9fe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77edf8bb-0c11-4de9-b34d-ddea2a2c9fe7}, !- Handle
  {7527b6e8-4c82-49cc-8163-ad0bd99fa821}, !- Name
  {aafde14c-cdf5-4b81-a480-556df8857b63}, !- Source Object
  7,                                      !- Outlet Port
  {ec940fdf-9ae8-4cb8-8a81-9a801ffd9ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8de105f-ca52-40fb-882d-035f80d5b18c}, !- Handle
  VAV_OR Mixed Air Node,                  !- Name
  {cc94dd22-652f-4baa-823e-84f91f20ff77}, !- Inlet Port
  {23b6503b-f442-4a4e-a36a-a900fc5a12fa}; !- Outlet Port

OS:Connection,
  {79016854-4c05-4327-83b6-48a985d2835f}, !- Handle
  {7928a92d-c838-457a-ba92-7f629d37d4da}, !- Name
  {513779ee-0e48-464a-abd1-2b1db9e14d99}, !- Source Object
  3,                                      !- Outlet Port
  {aafde14c-cdf5-4b81-a480-556df8857b63}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc94dd22-652f-4baa-823e-84f91f20ff77}, !- Handle
  {51855231-9f84-4a79-ae6b-334814b75811}, !- Name
  {aafde14c-cdf5-4b81-a480-556df8857b63}, !- Source Object
  5,                                      !- Outlet Port
  {d8de105f-ca52-40fb-882d-035f80d5b18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b6503b-f442-4a4e-a36a-a900fc5a12fa}, !- Handle
  {e1c68f9b-8ae9-4c02-8acd-f540725aa1f4}, !- Name
  {d8de105f-ca52-40fb-882d-035f80d5b18c}, !- Source Object
  3,                                      !- Outlet Port
  {e30ad38d-6ef2-4e33-b262-d111b22a898c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a71b42fa-7701-4429-9d5e-29efa9c907d7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {b10d5cc0-b132-43f2-8ebc-1c23752ac8be}, !- Control Zone or Zone List Name
  {99233b1a-3753-43b3-a5e0-2aab19e4cdfc}, !- Cooling Control Zone or Zone List Name
  {86062289-ec13-4ba9-9039-1b4c277576be}, !- Heating Control Zone or Zone List Name
  {4f3b63b6-f824-4e65-9ff9-f6980a7133b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b10d5cc0-b132-43f2-8ebc-1c23752ac8be}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {99233b1a-3753-43b3-a5e0-2aab19e4cdfc}, !- Handle
  {0a2c862a-4204-429e-b2c9-4a836ff2e310}; !- Name

OS:ModelObjectList,
  {86062289-ec13-4ba9-9039-1b4c277576be}, !- Handle
  {ce0fc1a4-a696-4ab5-9e11-86edbe07aec7}; !- Name

OS:ModelObjectList,
  {4f3b63b6-f824-4e65-9ff9-f6980a7133b6}, !- Handle
  {02890b95-98bd-4888-bf4c-46137c3889ca}; !- Name

OS:Coil:Heating:Water,
  {b3f8eecf-7e53-4fcc-816f-f90f585dac7f}, !- Handle
  OR1_Flr_2 ZN Reheat Coil,               !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66debfa9-d452-4472-b84f-bcdc5a3bc3a5}, !- Water Inlet Node Name
  {4a872261-c2a0-4cf5-bd54-8c43caca4d54}, !- Water Outlet Node Name
=======
  {8b3da8eb-a908-448d-aaa0-985cd7cb5fc8}, !- Control Zone or Zone List Name
  {c5057d2a-8cc6-44ff-9008-e10df13f8bb0}, !- Cooling Control Zone or Zone List Name
  {c97b5978-691e-4784-9235-54d7f87374d8}, !- Heating Control Zone or Zone List Name
  {5870bb90-460f-4be3-8f2e-a95e116230cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b3da8eb-a908-448d-aaa0-985cd7cb5fc8}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c5057d2a-8cc6-44ff-9008-e10df13f8bb0}, !- Handle
  {7727201f-7215-4948-bb13-30b2c4c3b4a4}; !- Name

OS:ModelObjectList,
  {c97b5978-691e-4784-9235-54d7f87374d8}, !- Handle
  {28618e35-177f-4433-b622-18059e234d8b}; !- Name

OS:ModelObjectList,
  {5870bb90-460f-4be3-8f2e-a95e116230cc}, !- Handle
  {6a942b99-0893-4ab3-9cc3-64b671b240a0}; !- Name

OS:Coil:Heating:Water,
  {6ef5713d-8a19-4f12-9459-ea81987eb90b}, !- Handle
  OR1_Flr_2 ZN Reheat Coil,               !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f28dae84-9c2c-4abd-b374-444423a65fc2}, !- Water Inlet Node Name
  {ce0115a8-b4f9-4388-a243-99442a2e17a7}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {a6bdedf5-7b20-4fa8-9920-d05de8685920}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ecf3063d-e62a-497d-8ea2-8b56f8113c29}, !- Inlet Port
  {66debfa9-d452-4472-b84f-bcdc5a3bc3a5}; !- Outlet Port

OS:Connection,
  {ecf3063d-e62a-497d-8ea2-8b56f8113c29}, !- Handle
  {f683fb53-ac6c-4776-8b22-397e5a41c78d}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  20,                                     !- Outlet Port
  {a6bdedf5-7b20-4fa8-9920-d05de8685920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50cdc9f6-fca8-45e9-a72f-00afab54855b}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {4a872261-c2a0-4cf5-bd54-8c43caca4d54}, !- Inlet Port
  {14d12e0d-f822-4a64-9ef5-a2c0cd004146}; !- Outlet Port

OS:Connection,
  {66debfa9-d452-4472-b84f-bcdc5a3bc3a5}, !- Handle
  {e7eb37d1-1627-48f3-8938-a45de1f5d8d2}, !- Name
  {a6bdedf5-7b20-4fa8-9920-d05de8685920}, !- Source Object
  3,                                      !- Outlet Port
  {b3f8eecf-7e53-4fcc-816f-f90f585dac7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a872261-c2a0-4cf5-bd54-8c43caca4d54}, !- Handle
  {b7efd607-5d6e-4c0e-941d-678e0ebecb29}, !- Name
  {b3f8eecf-7e53-4fcc-816f-f90f585dac7f}, !- Source Object
  6,                                      !- Outlet Port
  {50cdc9f6-fca8-45e9-a72f-00afab54855b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d12e0d-f822-4a64-9ef5-a2c0cd004146}, !- Handle
  {08fc26aa-e568-459f-b56f-390990b35db3}, !- Name
  {50cdc9f6-fca8-45e9-a72f-00afab54855b}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12076a0e-8a1b-4b88-8c7a-08d9a1b69c0b}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Controller,    !- Name
  {b3f8eecf-7e53-4fcc-816f-f90f585dac7f}, !- Water Coil Name
=======
  {de8777b0-1a53-45e8-aa17-0b32bc214c89}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a7eead53-b097-4fa5-a1d5-0434919e895a}, !- Inlet Port
  {f28dae84-9c2c-4abd-b374-444423a65fc2}; !- Outlet Port

OS:Connection,
  {a7eead53-b097-4fa5-a1d5-0434919e895a}, !- Handle
  {10c84ffb-5fa6-4b2b-b818-d1e4ce21008e}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  20,                                     !- Outlet Port
  {de8777b0-1a53-45e8-aa17-0b32bc214c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a4217b0-1fa1-46eb-bb1f-b2bc3b4465ac}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {ce0115a8-b4f9-4388-a243-99442a2e17a7}, !- Inlet Port
  {070de0f0-e641-466a-8935-084c7bf68ea8}; !- Outlet Port

OS:Connection,
  {f28dae84-9c2c-4abd-b374-444423a65fc2}, !- Handle
  {fa5a5917-b2fd-4336-ae66-f827fa750a44}, !- Name
  {de8777b0-1a53-45e8-aa17-0b32bc214c89}, !- Source Object
  3,                                      !- Outlet Port
  {6ef5713d-8a19-4f12-9459-ea81987eb90b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce0115a8-b4f9-4388-a243-99442a2e17a7}, !- Handle
  {97e738a3-f031-47fc-ac7d-defda0f2753a}, !- Name
  {6ef5713d-8a19-4f12-9459-ea81987eb90b}, !- Source Object
  6,                                      !- Outlet Port
  {4a4217b0-1fa1-46eb-bb1f-b2bc3b4465ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070de0f0-e641-466a-8935-084c7bf68ea8}, !- Handle
  {d77df49e-79e5-4631-96ce-930a452fc255}, !- Name
  {4a4217b0-1fa1-46eb-bb1f-b2bc3b4465ac}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32823d7e-7971-453e-9ffa-728727591ffd}, !- Handle
  OR1_Flr_2 ZN Reheat Coil Controller,    !- Name
  {6ef5713d-8a19-4f12-9459-ea81987eb90b}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3f2cac0e-0dcc-41bc-9c77-cccfeea902e5}, !- Handle
  OR1_Flr_2 ZN VAV Terminal,              !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {2abf2dc9-9179-4743-8b8e-08a7790fdb53}, !- Air Inlet Node Name
=======
  {f9dd8a91-b277-40b4-ba86-8ad1489b32c3}, !- Handle
  OR1_Flr_2 ZN VAV Terminal,              !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {ba2870d3-756f-4a6a-ae06-201caa07480f}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b3f8eecf-7e53-4fcc-816f-f90f585dac7f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc9d0de8-a972-4e3d-bbd6-c39379da200f}, !- Air Outlet Node Name
=======
  {6ef5713d-8a19-4f12-9459-ea81987eb90b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {843a68e5-8bda-49f9-a526-7bb4ef8f1f65}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {85dc243e-fe3f-475a-97a1-4865c821b845}, !- Handle
  OR1_Flr_2 ZN Return Air Node,           !- Name
  {bf2ba342-04d4-4766-84b1-b907adffb177}, !- Inlet Port
  {5b07f64e-6db5-40ba-99aa-69c6aae33fb3}; !- Outlet Port

OS:Connection,
  {822f1f2b-9fa6-463c-b4c3-8704ce47e1fc}, !- Handle
  {2ccf33f7-76e2-4026-8300-51d0d08a774c}, !- Name
  {ca7ddfe8-3167-4361-add6-4003298e6384}, !- Source Object
  3,                                      !- Outlet Port
  {ad267b87-a16b-4570-843a-70d5e22adf69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf2ba342-04d4-4766-84b1-b907adffb177}, !- Handle
  {23d7684a-34f1-4888-90b6-5a8022879871}, !- Name
  {5fe3bc10-b0c6-4afa-9c5a-180f74119f71}, !- Source Object
  3,                                      !- Outlet Port
  {85dc243e-fe3f-475a-97a1-4865c821b845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b07f64e-6db5-40ba-99aa-69c6aae33fb3}, !- Handle
  {116f627f-e963-47a5-a2fe-827f1ef0e402}, !- Name
  {85dc243e-fe3f-475a-97a1-4865c821b845}, !- Source Object
  3,                                      !- Outlet Port
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ab85a67-69cc-42f7-b468-fda347124389}, !- Handle
  OR1_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ab818f4e-3700-4e9f-b87c-6c408a0cacc8}, !- Inlet Port
  {2abf2dc9-9179-4743-8b8e-08a7790fdb53}; !- Outlet Port

OS:Connection,
  {ab818f4e-3700-4e9f-b87c-6c408a0cacc8}, !- Handle
  {54dfc254-9993-45f0-a6fb-77edeed20cb2}, !- Name
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Source Object
  3,                                      !- Outlet Port
  {2ab85a67-69cc-42f7-b468-fda347124389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2abf2dc9-9179-4743-8b8e-08a7790fdb53}, !- Handle
  {0d89e8ab-05b6-400c-b7bc-cee756621386}, !- Name
  {2ab85a67-69cc-42f7-b468-fda347124389}, !- Source Object
  3,                                      !- Outlet Port
  {3f2cac0e-0dcc-41bc-9c77-cccfeea902e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc9d0de8-a972-4e3d-bbd6-c39379da200f}, !- Handle
  {16bf7b11-450a-4acf-b635-ead6f55106ee}, !- Name
  {3f2cac0e-0dcc-41bc-9c77-cccfeea902e5}, !- Source Object
  12,                                     !- Outlet Port
  {ca7ddfe8-3167-4361-add6-4003298e6384}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {924e5484-dfb0-4ec4-85ff-fa932fef5ec3}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a39215b1-488c-4c57-b371-7daecd23371d}, !- Water Inlet Node Name
  {b463ac14-78c0-4ca4-ad8a-4665f088efb5}, !- Water Outlet Node Name
=======
  {9e475a6c-674d-48c5-806e-bdd68d78a185}, !- Handle
  OR1_Flr_2 ZN Return Air Node,           !- Name
  {cea2d94c-8d47-47cf-a43b-764552605672}, !- Inlet Port
  {a84ddc3f-612d-4aff-9ac3-6d175bd2ca53}; !- Outlet Port

OS:Connection,
  {89ff0c70-1594-4324-bd07-7c88aa47d7a2}, !- Handle
  {a254a977-758c-4438-9d65-d82a82f55b37}, !- Name
  {6a4659ee-a3dc-47a2-97d6-6459b2f05a21}, !- Source Object
  3,                                      !- Outlet Port
  {5a9e8e1a-01f0-44b5-a625-de7f4178d8d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cea2d94c-8d47-47cf-a43b-764552605672}, !- Handle
  {9f6d0825-73cd-4aeb-881b-9c242708ab1d}, !- Name
  {708cbca3-c6f4-45a0-9c53-880998ff7232}, !- Source Object
  3,                                      !- Outlet Port
  {9e475a6c-674d-48c5-806e-bdd68d78a185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84ddc3f-612d-4aff-9ac3-6d175bd2ca53}, !- Handle
  {e05625c7-cd4f-4923-ad7e-e84aa732f84f}, !- Name
  {9e475a6c-674d-48c5-806e-bdd68d78a185}, !- Source Object
  3,                                      !- Outlet Port
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {220e5355-5cb6-4549-9ce8-cf9c143167cf}, !- Handle
  OR1_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {02ed4408-bea9-4901-a654-3c1a69dd0118}, !- Inlet Port
  {ba2870d3-756f-4a6a-ae06-201caa07480f}; !- Outlet Port

OS:Connection,
  {02ed4408-bea9-4901-a654-3c1a69dd0118}, !- Handle
  {9bc578f9-672e-4b2e-845d-f121c87a348f}, !- Name
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Source Object
  3,                                      !- Outlet Port
  {220e5355-5cb6-4549-9ce8-cf9c143167cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2870d3-756f-4a6a-ae06-201caa07480f}, !- Handle
  {39eef32d-3f90-471f-99be-9599a9e43b0b}, !- Name
  {220e5355-5cb6-4549-9ce8-cf9c143167cf}, !- Source Object
  3,                                      !- Outlet Port
  {f9dd8a91-b277-40b4-ba86-8ad1489b32c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {843a68e5-8bda-49f9-a526-7bb4ef8f1f65}, !- Handle
  {cceadc7c-e7f3-40ba-b8c1-b9e80467681b}, !- Name
  {f9dd8a91-b277-40b4-ba86-8ad1489b32c3}, !- Source Object
  12,                                     !- Outlet Port
  {6a4659ee-a3dc-47a2-97d6-6459b2f05a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9509272d-f834-49fa-8380-c44f853daf98}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a96cbca-819f-40b0-8de7-476c86af938b}, !- Water Inlet Node Name
  {4a6e2870-f048-405e-bd41-b943c7717d0e}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {34985a91-df58-4edd-bd59-63bb8ff310c3}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {322b12ad-2687-4431-ad9f-233453adc2d3}, !- Inlet Port
  {a39215b1-488c-4c57-b371-7daecd23371d}; !- Outlet Port

OS:Connection,
  {322b12ad-2687-4431-ad9f-233453adc2d3}, !- Handle
  {44220892-042e-4dfb-8cce-75aeffe5f233}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  21,                                     !- Outlet Port
  {34985a91-df58-4edd-bd59-63bb8ff310c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d727dd86-6009-4aff-a231-aad28be70f16}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b463ac14-78c0-4ca4-ad8a-4665f088efb5}, !- Inlet Port
  {5ea3528d-a1b6-4a2d-85f2-7e711884a986}; !- Outlet Port

OS:Connection,
  {a39215b1-488c-4c57-b371-7daecd23371d}, !- Handle
  {d66809d4-9d84-44e8-bf0e-33c96632d559}, !- Name
  {34985a91-df58-4edd-bd59-63bb8ff310c3}, !- Source Object
  3,                                      !- Outlet Port
  {924e5484-dfb0-4ec4-85ff-fa932fef5ec3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b463ac14-78c0-4ca4-ad8a-4665f088efb5}, !- Handle
  {75e74f64-2485-4efe-8261-fbb3fbe65c3f}, !- Name
  {924e5484-dfb0-4ec4-85ff-fa932fef5ec3}, !- Source Object
  6,                                      !- Outlet Port
  {d727dd86-6009-4aff-a231-aad28be70f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea3528d-a1b6-4a2d-85f2-7e711884a986}, !- Handle
  {21fd26eb-7a29-4f38-8882-d6f3ca826936}, !- Name
  {d727dd86-6009-4aff-a231-aad28be70f16}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {303df94c-c1df-481d-8bee-690f6713cdd9}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {924e5484-dfb0-4ec4-85ff-fa932fef5ec3}, !- Water Coil Name
=======
  {f1c10595-2115-4ff4-a883-5ea288ea1eb1}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {33ffade1-59f9-4fa1-9e6d-46012eb23ec3}, !- Inlet Port
  {8a96cbca-819f-40b0-8de7-476c86af938b}; !- Outlet Port

OS:Connection,
  {33ffade1-59f9-4fa1-9e6d-46012eb23ec3}, !- Handle
  {314d5392-548a-4b33-8ed3-27f034cc5e17}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  21,                                     !- Outlet Port
  {f1c10595-2115-4ff4-a883-5ea288ea1eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e88cad10-a6d7-4e77-b3fd-de465d20d583}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {4a6e2870-f048-405e-bd41-b943c7717d0e}, !- Inlet Port
  {0fe0cfb4-82a4-4961-a774-46924eb1eb0f}; !- Outlet Port

OS:Connection,
  {8a96cbca-819f-40b0-8de7-476c86af938b}, !- Handle
  {0342d695-3234-43e7-84fd-8382b799499e}, !- Name
  {f1c10595-2115-4ff4-a883-5ea288ea1eb1}, !- Source Object
  3,                                      !- Outlet Port
  {9509272d-f834-49fa-8380-c44f853daf98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a6e2870-f048-405e-bd41-b943c7717d0e}, !- Handle
  {5bd793cc-8796-4335-a2c8-8697a2a35649}, !- Name
  {9509272d-f834-49fa-8380-c44f853daf98}, !- Source Object
  6,                                      !- Outlet Port
  {e88cad10-a6d7-4e77-b3fd-de465d20d583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe0cfb4-82a4-4961-a774-46924eb1eb0f}, !- Handle
  {2be96e8f-d264-4818-b6d3-7ccc8552e8da}, !- Name
  {e88cad10-a6d7-4e77-b3fd-de465d20d583}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc000586-f00d-48cd-8225-1e27f181e34c}, !- Handle
  OR2_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {9509272d-f834-49fa-8380-c44f853daf98}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {02ef320c-9ba9-4935-a05d-2a925b128cc8}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal,        !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {a92eadc4-894d-4c00-880e-b370d9ff5b6f}, !- Air Inlet Node Name
=======
  {aa87de66-098a-42da-bcfe-ba2d438a128c}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal,        !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {680a4c0e-982d-4c6f-b70c-fcac2f69da49}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {924e5484-dfb0-4ec4-85ff-fa932fef5ec3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40ace16c-398d-4724-b6c1-8792dfee40c1}, !- Air Outlet Node Name
=======
  {9509272d-f834-49fa-8380-c44f853daf98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2c96610-4baf-4236-86e8-fe3b41b1a366}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {cdab06ed-ab65-42d0-ad03-b243c24247b2}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {40ace16c-398d-4724-b6c1-8792dfee40c1}, !- Inlet Port
  {e1131e73-81c4-406f-b485-b0cb186dabce}; !- Outlet Port

OS:Node,
  {31116ec3-cca9-4674-ac8e-5f64e0318a0f}, !- Handle
  OR2_Mult5_Flr_2 ZN Return Air Node,     !- Name
  {9522b0f7-b17c-4097-98eb-91ed334a5ee8}, !- Inlet Port
  {1de726ad-09fa-4ce7-a333-33d15a5e556b}; !- Outlet Port

OS:Connection,
  {e1131e73-81c4-406f-b485-b0cb186dabce}, !- Handle
  {24e40114-e782-4624-aa3f-7ea681654c4f}, !- Name
  {cdab06ed-ab65-42d0-ad03-b243c24247b2}, !- Source Object
  3,                                      !- Outlet Port
  {97359144-d040-4cd6-92c2-5699105a8c94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9522b0f7-b17c-4097-98eb-91ed334a5ee8}, !- Handle
  {d2f516c7-4922-44ef-b14a-b9d45614031e}, !- Name
  {db2d94b2-dc31-467b-bc06-08823c530405}, !- Source Object
  3,                                      !- Outlet Port
  {31116ec3-cca9-4674-ac8e-5f64e0318a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de726ad-09fa-4ce7-a333-33d15a5e556b}, !- Handle
  {ff4f377f-87ec-4520-989f-d89687bd6c93}, !- Name
  {31116ec3-cca9-4674-ac8e-5f64e0318a0f}, !- Source Object
  3,                                      !- Outlet Port
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {de374510-4603-4fee-9f3f-73d526ed6fa4}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f2b472c5-69aa-4dae-8ab7-b628afe30646}, !- Inlet Port
  {a92eadc4-894d-4c00-880e-b370d9ff5b6f}; !- Outlet Port

OS:Connection,
  {f2b472c5-69aa-4dae-8ab7-b628afe30646}, !- Handle
  {629afdb7-398b-4689-aae6-2da5881fecf0}, !- Name
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Source Object
  4,                                      !- Outlet Port
  {de374510-4603-4fee-9f3f-73d526ed6fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92eadc4-894d-4c00-880e-b370d9ff5b6f}, !- Handle
  {38197e1a-c54b-40c3-9158-85f5b9d00d32}, !- Name
  {de374510-4603-4fee-9f3f-73d526ed6fa4}, !- Source Object
  3,                                      !- Outlet Port
  {02ef320c-9ba9-4935-a05d-2a925b128cc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40ace16c-398d-4724-b6c1-8792dfee40c1}, !- Handle
  {413c0554-3378-4508-8103-c29abebb1eb5}, !- Name
  {02ef320c-9ba9-4935-a05d-2a925b128cc8}, !- Source Object
  12,                                     !- Outlet Port
  {cdab06ed-ab65-42d0-ad03-b243c24247b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {028673cd-1d99-4ada-9f0a-615ef1a01476}, !- Handle
  OR3_Flr_2 ZN Reheat Coil,               !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {757dd77a-e78e-4202-ae27-2d296ac6014f}, !- Water Inlet Node Name
  {0168c1c7-47e0-4fad-aaae-a709f5ce49ce}, !- Water Outlet Node Name
=======
  {524226ab-c6cd-4061-a838-6141290c9532}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d2c96610-4baf-4236-86e8-fe3b41b1a366}, !- Inlet Port
  {0cb8f9ff-9e3b-49e7-bac9-97fb5a919ef0}; !- Outlet Port

OS:Node,
  {425d18dc-0c62-46b2-a1d3-3e35a460ed8d}, !- Handle
  OR2_Mult5_Flr_2 ZN Return Air Node,     !- Name
  {9c89485f-7ff6-4ad5-abc5-1d58bd467b8c}, !- Inlet Port
  {82968ba6-625b-43a8-8ac6-37e067671f3b}; !- Outlet Port

OS:Connection,
  {0cb8f9ff-9e3b-49e7-bac9-97fb5a919ef0}, !- Handle
  {0a66048c-9cde-4756-9fb4-72f4e6607eca}, !- Name
  {524226ab-c6cd-4061-a838-6141290c9532}, !- Source Object
  3,                                      !- Outlet Port
  {d3213f71-83e3-467a-a857-9fa4991441de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c89485f-7ff6-4ad5-abc5-1d58bd467b8c}, !- Handle
  {f239a008-c09a-4876-84b0-4f17d0fa699b}, !- Name
  {457434fb-e0ed-4291-ab6b-e5735992aa14}, !- Source Object
  3,                                      !- Outlet Port
  {425d18dc-0c62-46b2-a1d3-3e35a460ed8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82968ba6-625b-43a8-8ac6-37e067671f3b}, !- Handle
  {1948c928-701c-4f1a-8ab4-9fcfdd92f232}, !- Name
  {425d18dc-0c62-46b2-a1d3-3e35a460ed8d}, !- Source Object
  3,                                      !- Outlet Port
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8bf9a78b-f5db-4db6-b784-d68b0042478d}, !- Handle
  OR2_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {65a1161e-7a16-43b7-beb8-02d5e9428482}, !- Inlet Port
  {680a4c0e-982d-4c6f-b70c-fcac2f69da49}; !- Outlet Port

OS:Connection,
  {65a1161e-7a16-43b7-beb8-02d5e9428482}, !- Handle
  {a30005ba-c2db-45db-9500-26071f59cbd9}, !- Name
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Source Object
  4,                                      !- Outlet Port
  {8bf9a78b-f5db-4db6-b784-d68b0042478d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680a4c0e-982d-4c6f-b70c-fcac2f69da49}, !- Handle
  {e04104d8-abf8-41af-84dc-c1ffeb324154}, !- Name
  {8bf9a78b-f5db-4db6-b784-d68b0042478d}, !- Source Object
  3,                                      !- Outlet Port
  {aa87de66-098a-42da-bcfe-ba2d438a128c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c96610-4baf-4236-86e8-fe3b41b1a366}, !- Handle
  {613651fe-2cac-4565-b0d1-7e33443352f0}, !- Name
  {aa87de66-098a-42da-bcfe-ba2d438a128c}, !- Source Object
  12,                                     !- Outlet Port
  {524226ab-c6cd-4061-a838-6141290c9532}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aada0dfb-6b0b-4a81-80fc-5d6f1e7f3c1e}, !- Handle
  OR3_Flr_2 ZN Reheat Coil,               !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4fad4787-2244-4efb-a5ca-d30a8ca182e9}, !- Water Inlet Node Name
  {ef0ab075-d934-4001-92f2-740c31d13acf}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {be4b92e9-052a-4f2a-8859-dd23bd6cca3c}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3d88adaf-4ed3-422d-a69f-83ac5061b33c}, !- Inlet Port
  {757dd77a-e78e-4202-ae27-2d296ac6014f}; !- Outlet Port

OS:Connection,
  {3d88adaf-4ed3-422d-a69f-83ac5061b33c}, !- Handle
  {9b3ae3ef-ee9d-4cf8-ab23-532e55ac050b}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  22,                                     !- Outlet Port
  {be4b92e9-052a-4f2a-8859-dd23bd6cca3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db8101c4-62bb-4409-93d9-cd7c8c752be1}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {0168c1c7-47e0-4fad-aaae-a709f5ce49ce}, !- Inlet Port
  {b0dffff1-48f4-4571-95b7-6cddfcf07ea7}; !- Outlet Port

OS:Connection,
  {757dd77a-e78e-4202-ae27-2d296ac6014f}, !- Handle
  {c3bd8d0a-59d6-4864-b282-ed5c2140ea67}, !- Name
  {be4b92e9-052a-4f2a-8859-dd23bd6cca3c}, !- Source Object
  3,                                      !- Outlet Port
  {028673cd-1d99-4ada-9f0a-615ef1a01476}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0168c1c7-47e0-4fad-aaae-a709f5ce49ce}, !- Handle
  {f480e8f3-8c31-4f54-9cbc-c57427b47a3b}, !- Name
  {028673cd-1d99-4ada-9f0a-615ef1a01476}, !- Source Object
  6,                                      !- Outlet Port
  {db8101c4-62bb-4409-93d9-cd7c8c752be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0dffff1-48f4-4571-95b7-6cddfcf07ea7}, !- Handle
  {52143cee-d79f-4c32-97f8-ff278f931a75}, !- Name
  {db8101c4-62bb-4409-93d9-cd7c8c752be1}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {183cdc1f-6add-481a-9e72-6ea64a5586df}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Controller,    !- Name
  {028673cd-1d99-4ada-9f0a-615ef1a01476}, !- Water Coil Name
=======
  {4a9b2838-a141-40a1-9552-8ab23035f5dc}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a389d8c1-3f6e-4323-9c2f-1afc2667f477}, !- Inlet Port
  {4fad4787-2244-4efb-a5ca-d30a8ca182e9}; !- Outlet Port

OS:Connection,
  {a389d8c1-3f6e-4323-9c2f-1afc2667f477}, !- Handle
  {d36b30f8-20c0-4c99-a572-001c3f5f733a}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  22,                                     !- Outlet Port
  {4a9b2838-a141-40a1-9552-8ab23035f5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ecb8e12-62c3-4fde-95b8-61756c266bd9}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {ef0ab075-d934-4001-92f2-740c31d13acf}, !- Inlet Port
  {46be40b3-ede7-4dc8-afa8-bcff15375669}; !- Outlet Port

OS:Connection,
  {4fad4787-2244-4efb-a5ca-d30a8ca182e9}, !- Handle
  {f7f383d4-e8b6-436c-b9b7-6f9f2bc56f7c}, !- Name
  {4a9b2838-a141-40a1-9552-8ab23035f5dc}, !- Source Object
  3,                                      !- Outlet Port
  {aada0dfb-6b0b-4a81-80fc-5d6f1e7f3c1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef0ab075-d934-4001-92f2-740c31d13acf}, !- Handle
  {4d243d1a-e817-436e-84be-83345fb0f532}, !- Name
  {aada0dfb-6b0b-4a81-80fc-5d6f1e7f3c1e}, !- Source Object
  6,                                      !- Outlet Port
  {3ecb8e12-62c3-4fde-95b8-61756c266bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46be40b3-ede7-4dc8-afa8-bcff15375669}, !- Handle
  {a49db80f-5148-4fbe-ae80-1175e3b0a68d}, !- Name
  {3ecb8e12-62c3-4fde-95b8-61756c266bd9}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1769751b-98cd-4810-8044-43b587f5cc81}, !- Handle
  OR3_Flr_2 ZN Reheat Coil Controller,    !- Name
  {aada0dfb-6b0b-4a81-80fc-5d6f1e7f3c1e}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {a269ce84-e4c7-4c9e-9da0-b2fa1fb73638}, !- Handle
  OR3_Flr_2 ZN VAV Terminal,              !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {7ae8feb5-06de-42f3-be8c-867cbf27c6ad}, !- Air Inlet Node Name
=======
  {bf0302aa-6f64-483e-827d-ef73c0abadeb}, !- Handle
  OR3_Flr_2 ZN VAV Terminal,              !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {9c1f69e8-ca81-47f1-8862-bfb97da1311e}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {028673cd-1d99-4ada-9f0a-615ef1a01476}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e2dd57a-dd90-4ad5-b761-3ef8f40a4058}, !- Air Outlet Node Name
=======
  {aada0dfb-6b0b-4a81-80fc-5d6f1e7f3c1e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1f6ea16-72e4-44ce-9909-c6a98bd29fab}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {cff52758-45e4-4f23-9f31-ec1c7bd6039b}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {9e2dd57a-dd90-4ad5-b761-3ef8f40a4058}, !- Inlet Port
  {aad0d7a4-a593-4661-bdbb-ecf1793c123c}; !- Outlet Port

OS:Node,
  {0adec080-066f-4d9b-87b9-1a43bf7bf8e4}, !- Handle
  OR3_Flr_2 ZN Return Air Node,           !- Name
  {8c80cade-0cd1-42b5-a848-0c1b00caa85d}, !- Inlet Port
  {014ac25f-b5e5-4341-a377-8aefd5d1f58f}; !- Outlet Port

OS:Connection,
  {aad0d7a4-a593-4661-bdbb-ecf1793c123c}, !- Handle
  {8d976394-a911-44a7-b803-b04fefda5541}, !- Name
  {cff52758-45e4-4f23-9f31-ec1c7bd6039b}, !- Source Object
  3,                                      !- Outlet Port
  {a558df09-dca7-4915-a252-bc0f8cd64bc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c80cade-0cd1-42b5-a848-0c1b00caa85d}, !- Handle
  {eadec583-e2d3-4a93-8339-8e4076c2382e}, !- Name
  {4dce9633-2420-4341-9ace-732872689c9f}, !- Source Object
  3,                                      !- Outlet Port
  {0adec080-066f-4d9b-87b9-1a43bf7bf8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014ac25f-b5e5-4341-a377-8aefd5d1f58f}, !- Handle
  {1c981f57-a9dc-4d17-b273-4c85aaea50f9}, !- Name
  {0adec080-066f-4d9b-87b9-1a43bf7bf8e4}, !- Source Object
  3,                                      !- Outlet Port
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c13bba9a-a73a-49e9-8eb0-9558f9ee27f7}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {eb22c2d5-b99d-4547-b719-24ea5a21e0e0}, !- Inlet Port
  {7ae8feb5-06de-42f3-be8c-867cbf27c6ad}; !- Outlet Port

OS:Connection,
  {eb22c2d5-b99d-4547-b719-24ea5a21e0e0}, !- Handle
  {4c058e2b-9752-4d50-b64e-7bbd7d5e501f}, !- Name
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Source Object
  5,                                      !- Outlet Port
  {c13bba9a-a73a-49e9-8eb0-9558f9ee27f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae8feb5-06de-42f3-be8c-867cbf27c6ad}, !- Handle
  {4c8709ae-1dd6-43b9-ab0b-44b4cbf5b549}, !- Name
  {c13bba9a-a73a-49e9-8eb0-9558f9ee27f7}, !- Source Object
  3,                                      !- Outlet Port
  {a269ce84-e4c7-4c9e-9da0-b2fa1fb73638}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e2dd57a-dd90-4ad5-b761-3ef8f40a4058}, !- Handle
  {22ceeb37-1bfd-4df6-a677-a973668b8eed}, !- Name
  {a269ce84-e4c7-4c9e-9da0-b2fa1fb73638}, !- Source Object
  12,                                     !- Outlet Port
  {cff52758-45e4-4f23-9f31-ec1c7bd6039b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b86e43b5-0c0a-49ac-a73e-d36cc97dee0e}, !- Handle
  OR4_Flr_2 ZN Reheat Coil,               !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {068b6896-2916-45c5-a151-0806a6ea9cc9}, !- Water Inlet Node Name
  {076feade-0826-45f1-bb92-c40356cf6361}, !- Water Outlet Node Name
=======
  {a6d4f251-a380-4653-af4d-7a7842036042}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {b1f6ea16-72e4-44ce-9909-c6a98bd29fab}, !- Inlet Port
  {a51ee7a2-5437-4c3b-9c9d-42950692339e}; !- Outlet Port

OS:Node,
  {be3e7c15-7e8a-4032-b0e7-ce06f94315cb}, !- Handle
  OR3_Flr_2 ZN Return Air Node,           !- Name
  {e5469644-88cd-4cb6-82d2-e9ead447540d}, !- Inlet Port
  {e6566145-a551-4838-ab68-b49674cf9a8f}; !- Outlet Port

OS:Connection,
  {a51ee7a2-5437-4c3b-9c9d-42950692339e}, !- Handle
  {2958d973-381f-4bf0-ab5a-37aaacceee1b}, !- Name
  {a6d4f251-a380-4653-af4d-7a7842036042}, !- Source Object
  3,                                      !- Outlet Port
  {befcc236-d8d2-451a-9205-18beb10b3646}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5469644-88cd-4cb6-82d2-e9ead447540d}, !- Handle
  {134898f9-4b49-41ed-8395-0b588ded0243}, !- Name
  {53bcc852-74ec-4962-86b7-e7be47cec123}, !- Source Object
  3,                                      !- Outlet Port
  {be3e7c15-7e8a-4032-b0e7-ce06f94315cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6566145-a551-4838-ab68-b49674cf9a8f}, !- Handle
  {7afe04ba-9820-4235-8b56-f86fe52bd519}, !- Name
  {be3e7c15-7e8a-4032-b0e7-ce06f94315cb}, !- Source Object
  3,                                      !- Outlet Port
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45124f95-e916-416d-b606-d4c3391ab2cc}, !- Handle
  OR3_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {7f6122a1-451a-4863-a14a-b418071500f7}, !- Inlet Port
  {9c1f69e8-ca81-47f1-8862-bfb97da1311e}; !- Outlet Port

OS:Connection,
  {7f6122a1-451a-4863-a14a-b418071500f7}, !- Handle
  {fbddacb9-bf8b-4355-83b6-ee2ba92bd422}, !- Name
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Source Object
  5,                                      !- Outlet Port
  {45124f95-e916-416d-b606-d4c3391ab2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1f69e8-ca81-47f1-8862-bfb97da1311e}, !- Handle
  {2fe1ef40-8387-49af-b7c6-102b8db95bfd}, !- Name
  {45124f95-e916-416d-b606-d4c3391ab2cc}, !- Source Object
  3,                                      !- Outlet Port
  {bf0302aa-6f64-483e-827d-ef73c0abadeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1f6ea16-72e4-44ce-9909-c6a98bd29fab}, !- Handle
  {bb0f465d-94ea-4ba0-8aeb-5020e1a19979}, !- Name
  {bf0302aa-6f64-483e-827d-ef73c0abadeb}, !- Source Object
  12,                                     !- Outlet Port
  {a6d4f251-a380-4653-af4d-7a7842036042}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {037e0ac2-98c4-477c-ad27-75757a83e845}, !- Handle
  OR4_Flr_2 ZN Reheat Coil,               !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7d48337-4bd5-4ce0-a27e-415175fa39bd}, !- Water Inlet Node Name
  {b0fc8496-d66e-49f5-bd67-f55a72311598}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {76c18c30-fe00-4aea-8134-784556442171}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {eaa9f800-cdc5-4fd6-933c-57af8ca35798}, !- Inlet Port
  {068b6896-2916-45c5-a151-0806a6ea9cc9}; !- Outlet Port

OS:Connection,
  {eaa9f800-cdc5-4fd6-933c-57af8ca35798}, !- Handle
  {b9d0b63f-8705-4ecd-b6ef-ac6683da24cc}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  23,                                     !- Outlet Port
  {76c18c30-fe00-4aea-8134-784556442171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80ac03bd-84a9-480b-b3cf-69ce463cb6e4}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {076feade-0826-45f1-bb92-c40356cf6361}, !- Inlet Port
  {c51dc4b7-25cb-4f5b-a1ad-258e3516b16e}; !- Outlet Port

OS:Connection,
  {068b6896-2916-45c5-a151-0806a6ea9cc9}, !- Handle
  {098851ad-3c23-4b26-bf2e-95dc0b74e903}, !- Name
  {76c18c30-fe00-4aea-8134-784556442171}, !- Source Object
  3,                                      !- Outlet Port
  {b86e43b5-0c0a-49ac-a73e-d36cc97dee0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {076feade-0826-45f1-bb92-c40356cf6361}, !- Handle
  {05b3cadf-05f0-497e-8a49-319e25c76032}, !- Name
  {b86e43b5-0c0a-49ac-a73e-d36cc97dee0e}, !- Source Object
  6,                                      !- Outlet Port
  {80ac03bd-84a9-480b-b3cf-69ce463cb6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51dc4b7-25cb-4f5b-a1ad-258e3516b16e}, !- Handle
  {a94ab7c6-5aa5-4b99-9434-74d0a7f3d32d}, !- Name
  {80ac03bd-84a9-480b-b3cf-69ce463cb6e4}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19be8969-3425-4961-850d-af499bf69b99}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Controller,    !- Name
  {b86e43b5-0c0a-49ac-a73e-d36cc97dee0e}, !- Water Coil Name
=======
  {273548ba-f38a-4e01-82de-2d52099c6716}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {19c026c6-3fee-444b-b808-12ad258fecb3}, !- Inlet Port
  {c7d48337-4bd5-4ce0-a27e-415175fa39bd}; !- Outlet Port

OS:Connection,
  {19c026c6-3fee-444b-b808-12ad258fecb3}, !- Handle
  {2478461c-e712-42e0-a7e6-cf3267a39d52}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  23,                                     !- Outlet Port
  {273548ba-f38a-4e01-82de-2d52099c6716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b761b7-2546-41cf-adca-1682a558fcb8}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b0fc8496-d66e-49f5-bd67-f55a72311598}, !- Inlet Port
  {6a7b1937-274d-4dcb-865a-e53c50c6363b}; !- Outlet Port

OS:Connection,
  {c7d48337-4bd5-4ce0-a27e-415175fa39bd}, !- Handle
  {bd7c7181-b60b-4c06-9ad8-d9b9db05d49f}, !- Name
  {273548ba-f38a-4e01-82de-2d52099c6716}, !- Source Object
  3,                                      !- Outlet Port
  {037e0ac2-98c4-477c-ad27-75757a83e845}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0fc8496-d66e-49f5-bd67-f55a72311598}, !- Handle
  {b42ffb33-d080-4956-a371-e0c0e683ca85}, !- Name
  {037e0ac2-98c4-477c-ad27-75757a83e845}, !- Source Object
  6,                                      !- Outlet Port
  {27b761b7-2546-41cf-adca-1682a558fcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7b1937-274d-4dcb-865a-e53c50c6363b}, !- Handle
  {da63b908-eedd-40bd-8f53-547a94e19e1e}, !- Name
  {27b761b7-2546-41cf-adca-1682a558fcb8}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab770e7d-0c8b-40f5-80bd-44f9be8442b4}, !- Handle
  OR4_Flr_2 ZN Reheat Coil Controller,    !- Name
  {037e0ac2-98c4-477c-ad27-75757a83e845}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {deb39df3-a1da-44e7-9c7f-3a186142579b}, !- Handle
  OR4_Flr_2 ZN VAV Terminal,              !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {c8873152-7184-40fc-88bb-0124649c45b4}, !- Air Inlet Node Name
=======
  {8020f99b-bdc3-4e29-921b-c0a7f10f802b}, !- Handle
  OR4_Flr_2 ZN VAV Terminal,              !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {5e84d63b-e9dd-43c0-9e9f-a5debb640d88}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b86e43b5-0c0a-49ac-a73e-d36cc97dee0e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b6ab98d-8475-4646-b50c-ef1ea5687a03}, !- Air Outlet Node Name
=======
  {037e0ac2-98c4-477c-ad27-75757a83e845}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dd3f0b81-6acf-473b-b4ab-7029f5def56c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {4811510a-070b-4003-ba3d-979ddb4d0d0f}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {1b6ab98d-8475-4646-b50c-ef1ea5687a03}, !- Inlet Port
  {2f395849-9539-41bf-871c-a9e5cbf2b1f1}; !- Outlet Port

OS:Node,
  {2adc868f-b23d-40c9-9e50-9ac02693b3c3}, !- Handle
  OR4_Flr_2 ZN Return Air Node,           !- Name
  {c98d5ee5-267d-4515-b6eb-3604d125e30a}, !- Inlet Port
  {e0939d8e-b52a-46a6-98dc-6c0cbf3a00eb}; !- Outlet Port

OS:Connection,
  {2f395849-9539-41bf-871c-a9e5cbf2b1f1}, !- Handle
  {bb8966a2-8fc2-4b7a-abc1-84f84055843d}, !- Name
  {4811510a-070b-4003-ba3d-979ddb4d0d0f}, !- Source Object
  3,                                      !- Outlet Port
  {364d0335-53dd-49d0-a633-a7ee39cb8cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c98d5ee5-267d-4515-b6eb-3604d125e30a}, !- Handle
  {bf297a63-ffaa-404d-9aef-f97866503267}, !- Name
  {f1c8ece2-ef76-46f0-8f5d-0dc2d12ba6e6}, !- Source Object
  3,                                      !- Outlet Port
  {2adc868f-b23d-40c9-9e50-9ac02693b3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0939d8e-b52a-46a6-98dc-6c0cbf3a00eb}, !- Handle
  {0fd6c85e-6f8f-479d-8424-a6d46a2f4bbe}, !- Name
  {2adc868f-b23d-40c9-9e50-9ac02693b3c3}, !- Source Object
  3,                                      !- Outlet Port
  {3fda6202-c931-47a8-a4c3-95354a68ad38}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1984fffa-2472-440b-8023-e4917d85eec3}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {60f16a06-8fd8-4f7e-92eb-07d52c54c974}, !- Inlet Port
  {c8873152-7184-40fc-88bb-0124649c45b4}; !- Outlet Port

OS:Connection,
  {60f16a06-8fd8-4f7e-92eb-07d52c54c974}, !- Handle
  {c3da3dce-9942-4983-a330-9995d02913ad}, !- Name
  {a7c942e6-28fd-4bfb-a344-08ed15921515}, !- Source Object
  6,                                      !- Outlet Port
  {1984fffa-2472-440b-8023-e4917d85eec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8873152-7184-40fc-88bb-0124649c45b4}, !- Handle
  {847c3615-c106-47ff-91c8-431cb38a50e3}, !- Name
  {1984fffa-2472-440b-8023-e4917d85eec3}, !- Source Object
  3,                                      !- Outlet Port
  {deb39df3-a1da-44e7-9c7f-3a186142579b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b6ab98d-8475-4646-b50c-ef1ea5687a03}, !- Handle
  {ff74a1a1-0678-4e2e-902e-1c11a057b8d3}, !- Name
  {deb39df3-a1da-44e7-9c7f-3a186142579b}, !- Source Object
  12,                                     !- Outlet Port
  {4811510a-070b-4003-ba3d-979ddb4d0d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {093fb573-65f6-4c8e-baae-17dae9ae4b4b}, !- Handle
  VAV_ICU,                                !- Name
  ,                                       !- Controller List Name
  {940bc844-ecf1-49eb-b72a-83eee44d4c71}, !- Availability Schedule
  {976d402c-d7ee-4fde-9c3c-abf00dd534d7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4526dc1c-a2c2-4e11-aac7-ff1610112e7c}, !- Supply Side Inlet Node Name
  {3577383f-825d-417e-8e54-214bfdd563d6}, !- Demand Side Outlet Node Name
  {3fc1e069-ef0d-4c65-a262-3309dbbc624a}, !- Demand Side Inlet Node A
  {f1d16090-257e-43c4-b70d-1604da3224cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27af8696-c286-4736-b994-f33768a29bca}, !- Demand Mixer Name
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Demand Splitter A Name
=======
  {1d4dfabc-9292-40a5-850f-38a473b7b457}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {dd3f0b81-6acf-473b-b4ab-7029f5def56c}, !- Inlet Port
  {2ae4598b-ee49-42f6-8e5d-2ddbe2577efe}; !- Outlet Port

OS:Node,
  {b9cd66e4-6945-4b62-a72e-51d6c824339e}, !- Handle
  OR4_Flr_2 ZN Return Air Node,           !- Name
  {2560fb68-e80a-4c82-aac5-a97265f6c80f}, !- Inlet Port
  {fe320ea6-7689-4f5b-9136-b6c12710a1ce}; !- Outlet Port

OS:Connection,
  {2ae4598b-ee49-42f6-8e5d-2ddbe2577efe}, !- Handle
  {71bc7966-48aa-451f-b513-989ef239fe9b}, !- Name
  {1d4dfabc-9292-40a5-850f-38a473b7b457}, !- Source Object
  3,                                      !- Outlet Port
  {4f070990-9a37-4184-8308-0603b35414b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2560fb68-e80a-4c82-aac5-a97265f6c80f}, !- Handle
  {0cb3b78d-e39c-4c56-b80a-19aa5b0d6498}, !- Name
  {a1b0ae9f-0eef-409b-a700-8696ee65b235}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd66e4-6945-4b62-a72e-51d6c824339e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe320ea6-7689-4f5b-9136-b6c12710a1ce}, !- Handle
  {a075fe8b-05a1-4802-aca5-63ab3ef4b177}, !- Name
  {b9cd66e4-6945-4b62-a72e-51d6c824339e}, !- Source Object
  3,                                      !- Outlet Port
  {10123518-03c9-452c-b6be-bd816fd9170a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e484bcc5-6241-40c0-8bdf-12155ba90a37}, !- Handle
  OR4_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {e2c4bceb-1b8b-492d-96f3-2e49aed9bd84}, !- Inlet Port
  {5e84d63b-e9dd-43c0-9e9f-a5debb640d88}; !- Outlet Port

OS:Connection,
  {e2c4bceb-1b8b-492d-96f3-2e49aed9bd84}, !- Handle
  {c5aaa7cb-20dc-4de9-85e1-1eb309171313}, !- Name
  {fa302795-a113-4c08-bb40-dc3e76067e04}, !- Source Object
  6,                                      !- Outlet Port
  {e484bcc5-6241-40c0-8bdf-12155ba90a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e84d63b-e9dd-43c0-9e9f-a5debb640d88}, !- Handle
  {e882e358-6c38-41c7-8e0f-c90a6549bc46}, !- Name
  {e484bcc5-6241-40c0-8bdf-12155ba90a37}, !- Source Object
  3,                                      !- Outlet Port
  {8020f99b-bdc3-4e29-921b-c0a7f10f802b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd3f0b81-6acf-473b-b4ab-7029f5def56c}, !- Handle
  {d551b6df-829d-4caf-8d75-0e8aebed072e}, !- Name
  {8020f99b-bdc3-4e29-921b-c0a7f10f802b}, !- Source Object
  12,                                     !- Outlet Port
  {1d4dfabc-9292-40a5-850f-38a473b7b457}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a0bbced-26f3-4ab8-bad7-a2ecaab0a8ce}, !- Handle
  VAV_ICU,                                !- Name
  ,                                       !- Controller List Name
  {d0bf8175-eaf9-49c8-a4b5-aa5bb62af68b}, !- Availability Schedule
  {b9dfe1b3-1449-4d6e-99c6-42b015bf8d56}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee6ae5e3-f90b-45c4-adf9-59889052bd2e}, !- Supply Side Inlet Node Name
  {44e7a8eb-e9ca-4da8-a4e2-11787e78cb6f}, !- Demand Side Outlet Node Name
  {e42b419a-d3e6-472d-b46c-b88db24c07a5}, !- Demand Side Inlet Node A
  {45b82263-98a3-4609-8951-943f2bf5365b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1afbab22-b749-465c-92c0-267eca009999}, !- Demand Mixer Name
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {28cdb120-be61-43a4-a4a8-e8aff73bf454}, !- Handle
  VAV_ICU Supply Inlet Node,              !- Name
  {4526dc1c-a2c2-4e11-aac7-ff1610112e7c}, !- Inlet Port
  {a5a691c3-0f79-4a46-aaa6-ce010ec4f8c9}; !- Outlet Port

OS:Node,
  {49137ba0-3c96-451d-b008-9ddcdaae1992}, !- Handle
  VAV_ICU Supply Outlet Node,             !- Name
  {c41da874-c233-48d9-8f1b-dc5ea6c86d2d}, !- Inlet Port
  {f1d16090-257e-43c4-b70d-1604da3224cd}; !- Outlet Port

OS:Connection,
  {4526dc1c-a2c2-4e11-aac7-ff1610112e7c}, !- Handle
  {e679767e-b0c6-49fb-b2fa-b9baef9fd302}, !- Name
  {093fb573-65f6-4c8e-baae-17dae9ae4b4b}, !- Source Object
  8,                                      !- Outlet Port
  {28cdb120-be61-43a4-a4a8-e8aff73bf454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d16090-257e-43c4-b70d-1604da3224cd}, !- Handle
  {9c35c9bc-5373-4bf4-9a14-ca4fb8b3fb28}, !- Name
  {49137ba0-3c96-451d-b008-9ddcdaae1992}, !- Source Object
  3,                                      !- Outlet Port
  {093fb573-65f6-4c8e-baae-17dae9ae4b4b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bc61c0e7-c824-498c-9213-eb020226f458}, !- Handle
  VAV_ICU Demand Inlet Node,              !- Name
  {3fc1e069-ef0d-4c65-a262-3309dbbc624a}, !- Inlet Port
  {8e2b8b87-cfd8-43ec-9d08-ea885ae8b2b2}; !- Outlet Port

OS:Node,
  {526ea023-4815-422a-a7fb-b0c213644908}, !- Handle
  VAV_ICU Demand Outlet Node,             !- Name
  {d7c85b9a-70ab-41d2-87e9-a77686f34daf}, !- Inlet Port
  {3577383f-825d-417e-8e54-214bfdd563d6}; !- Outlet Port

OS:Node,
  {ab2bd0fd-2920-4b32-b0cb-02533b58b355}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e93e93ee-f588-4915-8b40-f2b282855d79}, !- Inlet Port
  {a2f7a1ff-27c3-4320-82cb-40ec2041de49}; !- Outlet Port

OS:Connection,
  {3fc1e069-ef0d-4c65-a262-3309dbbc624a}, !- Handle
  {8db6ced5-192a-4700-84cd-f05a317ba209}, !- Name
  {093fb573-65f6-4c8e-baae-17dae9ae4b4b}, !- Source Object
  10,                                     !- Outlet Port
  {bc61c0e7-c824-498c-9213-eb020226f458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3577383f-825d-417e-8e54-214bfdd563d6}, !- Handle
  {337a66f2-fb98-4a06-baa8-33234a84b68a}, !- Name
  {526ea023-4815-422a-a7fb-b0c213644908}, !- Source Object
  3,                                      !- Outlet Port
  {093fb573-65f6-4c8e-baae-17dae9ae4b4b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {8e2b8b87-cfd8-43ec-9d08-ea885ae8b2b2}, !- Inlet Node Name
  {1ed6eaf2-f317-49b5-88d4-cde65ab3b8ba}, !- Outlet Node Name 1
  {11790cea-4c53-490c-9e0b-419ed7acf1c0}, !- Outlet Node Name 2
  {452f1424-343c-4381-bbda-7d971039e189}, !- Outlet Node Name 3
  {0f6f0fc8-c092-4cc7-a7f6-7c6cd8283f4a}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {27af8696-c286-4736-b994-f33768a29bca}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d7c85b9a-70ab-41d2-87e9-a77686f34daf}, !- Outlet Node Name
  {d654508e-63e0-40d0-b418-f731e9d9331e}, !- Inlet Node Name 1
  {67b52c70-68d0-40d2-a962-566ab9851404}, !- Inlet Node Name 2
  {9eaa4708-3191-4cda-91a4-260caf7c9509}, !- Inlet Node Name 3
  {6221c3ba-0e5e-4aec-990e-a15be1905e46}; !- Inlet Node Name 4

OS:Connection,
  {8e2b8b87-cfd8-43ec-9d08-ea885ae8b2b2}, !- Handle
  {084c2947-1773-46cd-a7db-3318eed76f5c}, !- Name
  {bc61c0e7-c824-498c-9213-eb020226f458}, !- Source Object
  3,                                      !- Outlet Port
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c85b9a-70ab-41d2-87e9-a77686f34daf}, !- Handle
  {f22b917b-7530-47ff-8b5b-d59501467a77}, !- Name
  {27af8696-c286-4736-b994-f33768a29bca}, !- Source Object
  2,                                      !- Outlet Port
  {526ea023-4815-422a-a7fb-b0c213644908}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fd3e47d-c364-4b6d-9479-40b8e7ce56b1}, !- Handle
  {093fb573-65f6-4c8e-baae-17dae9ae4b4b}, !- AirLoop Name
=======
  {b6c87908-3156-48a5-afe5-921c056b03d8}, !- Handle
  VAV_ICU Supply Inlet Node,              !- Name
  {ee6ae5e3-f90b-45c4-adf9-59889052bd2e}, !- Inlet Port
  {7943f0e5-e666-438c-8746-6ff59991c972}; !- Outlet Port

OS:Node,
  {9e602d8b-291b-49a9-9cc3-d3460f1308c8}, !- Handle
  VAV_ICU Supply Outlet Node,             !- Name
  {5f0bbe95-7dd0-43f3-ab20-ece97ab58a53}, !- Inlet Port
  {45b82263-98a3-4609-8951-943f2bf5365b}; !- Outlet Port

OS:Connection,
  {ee6ae5e3-f90b-45c4-adf9-59889052bd2e}, !- Handle
  {3a7d4f7a-eccc-46c1-a95c-6cef3af32aae}, !- Name
  {0a0bbced-26f3-4ab8-bad7-a2ecaab0a8ce}, !- Source Object
  8,                                      !- Outlet Port
  {b6c87908-3156-48a5-afe5-921c056b03d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b82263-98a3-4609-8951-943f2bf5365b}, !- Handle
  {6fa168d8-6aeb-42db-9140-9aebe554859c}, !- Name
  {9e602d8b-291b-49a9-9cc3-d3460f1308c8}, !- Source Object
  3,                                      !- Outlet Port
  {0a0bbced-26f3-4ab8-bad7-a2ecaab0a8ce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f534bebe-19bf-472a-b419-d7bd2d329ad5}, !- Handle
  VAV_ICU Demand Inlet Node,              !- Name
  {e42b419a-d3e6-472d-b46c-b88db24c07a5}, !- Inlet Port
  {24b77d3a-7c60-44cf-bf61-1a89bead03b5}; !- Outlet Port

OS:Node,
  {c6c8bffc-d663-4ac5-8bdf-5cfe4c74eb1d}, !- Handle
  VAV_ICU Demand Outlet Node,             !- Name
  {3001d326-fd54-406c-bf75-3473c060af80}, !- Inlet Port
  {44e7a8eb-e9ca-4da8-a4e2-11787e78cb6f}; !- Outlet Port

OS:Node,
  {0174feff-6104-4ac8-bd11-dad68b75d628}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {c7939a43-47ec-4a35-b1df-1cd1ebfab13e}, !- Inlet Port
  {d03237ac-6010-4d5c-9ddc-fcc462598f97}; !- Outlet Port

OS:Connection,
  {e42b419a-d3e6-472d-b46c-b88db24c07a5}, !- Handle
  {fcba3f01-b263-4435-b416-d2d3bd7b0b95}, !- Name
  {0a0bbced-26f3-4ab8-bad7-a2ecaab0a8ce}, !- Source Object
  10,                                     !- Outlet Port
  {f534bebe-19bf-472a-b419-d7bd2d329ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e7a8eb-e9ca-4da8-a4e2-11787e78cb6f}, !- Handle
  {505b48d2-43e8-4929-9ec3-961871016bdb}, !- Name
  {c6c8bffc-d663-4ac5-8bdf-5cfe4c74eb1d}, !- Source Object
  3,                                      !- Outlet Port
  {0a0bbced-26f3-4ab8-bad7-a2ecaab0a8ce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {24b77d3a-7c60-44cf-bf61-1a89bead03b5}, !- Inlet Node Name
  {ecce4df1-ee40-4a3f-85c8-e24cf48ba2ca}, !- Outlet Node Name 1
  {2d7a591f-1ba0-4b1b-831d-5ba839d99ade}, !- Outlet Node Name 2
  {c2588dcc-54a7-4262-b118-f034e04be68a}, !- Outlet Node Name 3
  {30bb3b39-7192-4823-8d66-a7cfc0e4fafd}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {1afbab22-b749-465c-92c0-267eca009999}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {3001d326-fd54-406c-bf75-3473c060af80}, !- Outlet Node Name
  {17982070-4367-4880-be5c-afdd0976e205}, !- Inlet Node Name 1
  {5c5a8f75-a6be-4bd6-9445-3c65b6a15369}, !- Inlet Node Name 2
  {11d13b6e-98c9-4cef-90ae-2331e75df12a}, !- Inlet Node Name 3
  {7f04b9ad-243d-4c52-b462-fc119ae62c5c}; !- Inlet Node Name 4

OS:Connection,
  {24b77d3a-7c60-44cf-bf61-1a89bead03b5}, !- Handle
  {7991bd2c-68a5-4711-ae66-c0fdbbbf9f36}, !- Name
  {f534bebe-19bf-472a-b419-d7bd2d329ad5}, !- Source Object
  3,                                      !- Outlet Port
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3001d326-fd54-406c-bf75-3473c060af80}, !- Handle
  {ed17b92b-f984-44a1-9b0a-b7ed0812bbc0}, !- Name
  {1afbab22-b749-465c-92c0-267eca009999}, !- Source Object
  2,                                      !- Outlet Port
  {c6c8bffc-d663-4ac5-8bdf-5cfe4c74eb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de272682-829a-4789-bdb7-1e34a318efd7}, !- Handle
  {0a0bbced-26f3-4ab8-bad7-a2ecaab0a8ce}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {976d402c-d7ee-4fde-9c3c-abf00dd534d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {64339578-a306-45fa-9be5-748993117a2b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {236988d1-39a4-437f-bfe6-3800c731b732}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {76996242-fa35-4384-90f8-01d7208146cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76996242-fa35-4384-90f8-01d7208146cd}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {b9dfe1b3-1449-4d6e-99c6-42b015bf8d56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3ad46326-5ee1-49ef-9440-9ed7c7ed19a2}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {29e10d75-2f17-4b75-be92-2b1eaa585fa7}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {0ebaec50-91e2-4759-a94a-38ec6b0030d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ebaec50-91e2-4759-a94a-38ec6b0030d5}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {366dab1c-db62-42cb-9ff8-a7c0560c98a7}, !- Handle
  VAV_ICU Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {236988d1-39a4-437f-bfe6-3800c731b732}, !- Schedule Name
  {49137ba0-3c96-451d-b008-9ddcdaae1992}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {899d04b7-fc44-408b-9e99-57624261cbbb}, !- Handle
  VAV_ICU Fan,                            !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {59fe49ab-1fd4-4eca-ba83-ae2439c4d108}, !- Handle
  VAV_ICU Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {29e10d75-2f17-4b75-be92-2b1eaa585fa7}, !- Schedule Name
  {9e602d8b-291b-49a9-9cc3-d3460f1308c8}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {df12976e-801b-4176-99a3-183f202b0aeb}, !- Handle
  VAV_ICU Fan,                            !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {10f43e5f-0569-49ab-af5e-92d5353a2990}, !- Air Inlet Node Name
  {2a1bcd0c-49a8-4720-8c7d-abd7c43d92f6}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {797e0d19-3dde-4f65-ac97-bfff89ae7260}, !- Handle
  VAV_ICU Main Htg Coil,                  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc91aa94-31b9-4b48-913b-a87a1d42d1bc}, !- Water Inlet Node Name
  {ce22bf7e-ad99-4ba1-a47f-b99441a11236}, !- Water Outlet Node Name
  {28ec9316-cec1-4e16-bd74-23e3610ea7d6}, !- Air Inlet Node Name
  {e554da1e-ed47-431a-964b-c984b736c0c3}, !- Air Outlet Node Name
=======
  {0ef8d567-8549-4d0b-9c4d-89b1671f7215}, !- Air Inlet Node Name
  {fafa77c9-a990-4f55-82f5-72f2c3f98acc}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {107d72a7-9bb9-4aa4-934f-1c064acdc456}, !- Handle
  VAV_ICU Main Htg Coil,                  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13a901f7-6151-4f5d-bad1-3a8336762a0e}, !- Water Inlet Node Name
  {ba99a73f-b4c2-48af-89af-90fe60c01b25}, !- Water Outlet Node Name
  {0db22e05-fe3c-4543-b1fb-eda22acb08a0}, !- Air Inlet Node Name
  {eaaf5cb4-43aa-4dbf-ba80-6f274079aa15}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {660b5363-817b-4615-b816-3ec77fcfd6f4}, !- Handle
  VAV_ICU Main Htg Coil Inlet Water Node, !- Name
  {4105c707-e9a5-4699-a12b-89ca2031182e}, !- Inlet Port
  {bc91aa94-31b9-4b48-913b-a87a1d42d1bc}; !- Outlet Port

OS:Connection,
  {4105c707-e9a5-4699-a12b-89ca2031182e}, !- Handle
  {84f341bb-fb25-48bd-90a3-429eadcc794c}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  24,                                     !- Outlet Port
  {660b5363-817b-4615-b816-3ec77fcfd6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58094551-ecbe-4831-9dbb-10b2941090f2}, !- Handle
  VAV_ICU Main Htg Coil Outlet Water Node, !- Name
  {ce22bf7e-ad99-4ba1-a47f-b99441a11236}, !- Inlet Port
  {1ba1431e-c6af-49fa-8854-681576d89660}; !- Outlet Port

OS:Connection,
  {bc91aa94-31b9-4b48-913b-a87a1d42d1bc}, !- Handle
  {e5889e1c-a731-4762-8043-12b3fc3e7112}, !- Name
  {660b5363-817b-4615-b816-3ec77fcfd6f4}, !- Source Object
  3,                                      !- Outlet Port
  {797e0d19-3dde-4f65-ac97-bfff89ae7260}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce22bf7e-ad99-4ba1-a47f-b99441a11236}, !- Handle
  {8af1788a-f5d8-4a61-b1b8-892e2591fee7}, !- Name
  {797e0d19-3dde-4f65-ac97-bfff89ae7260}, !- Source Object
  6,                                      !- Outlet Port
  {58094551-ecbe-4831-9dbb-10b2941090f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba1431e-c6af-49fa-8854-681576d89660}, !- Handle
  {2ea18ec1-6762-49ea-82bb-c505d5c58410}, !- Name
  {58094551-ecbe-4831-9dbb-10b2941090f2}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {7f99060a-a433-440a-ae0e-2402e1071ab5}, !- Handle
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Name
  {e554da1e-ed47-431a-964b-c984b736c0c3}, !- Inlet Port
  {4a7c05de-0d84-4043-b919-65f212c8e726}; !- Outlet Port

OS:Connection,
  {e554da1e-ed47-431a-964b-c984b736c0c3}, !- Handle
  {dba3332a-b578-453b-9cb3-7e2148141223}, !- Name
  {797e0d19-3dde-4f65-ac97-bfff89ae7260}, !- Source Object
  8,                                      !- Outlet Port
  {7f99060a-a433-440a-ae0e-2402e1071ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {52ccc287-0692-4e68-8781-86f6a7452af8}, !- Handle
  VAV_ICU Main Htg Coil Controller,       !- Name
  {797e0d19-3dde-4f65-ac97-bfff89ae7260}, !- Water Coil Name
=======
  {62ea6274-128d-4061-b55a-592c5b13ce10}, !- Handle
  VAV_ICU Main Htg Coil Inlet Water Node, !- Name
  {5be257d2-182e-451b-a7bf-b49b45f7be65}, !- Inlet Port
  {13a901f7-6151-4f5d-bad1-3a8336762a0e}; !- Outlet Port

OS:Connection,
  {5be257d2-182e-451b-a7bf-b49b45f7be65}, !- Handle
  {8d02e5d4-9d8b-4e86-bfa7-b741edc1849d}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  24,                                     !- Outlet Port
  {62ea6274-128d-4061-b55a-592c5b13ce10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e9bf301-bd41-4731-b6df-43e66d63a7b5}, !- Handle
  VAV_ICU Main Htg Coil Outlet Water Node, !- Name
  {ba99a73f-b4c2-48af-89af-90fe60c01b25}, !- Inlet Port
  {b661db34-40a9-4b60-a514-9561d83faab1}; !- Outlet Port

OS:Connection,
  {13a901f7-6151-4f5d-bad1-3a8336762a0e}, !- Handle
  {2c255c3b-327c-4b34-9b49-54a3636a7805}, !- Name
  {62ea6274-128d-4061-b55a-592c5b13ce10}, !- Source Object
  3,                                      !- Outlet Port
  {107d72a7-9bb9-4aa4-934f-1c064acdc456}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba99a73f-b4c2-48af-89af-90fe60c01b25}, !- Handle
  {ee9331d9-4c5c-43fd-a364-2ce57165d5b6}, !- Name
  {107d72a7-9bb9-4aa4-934f-1c064acdc456}, !- Source Object
  6,                                      !- Outlet Port
  {7e9bf301-bd41-4731-b6df-43e66d63a7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b661db34-40a9-4b60-a514-9561d83faab1}, !- Handle
  {ec31993f-df43-4c9c-b09a-e4a4d991c11c}, !- Name
  {7e9bf301-bd41-4731-b6df-43e66d63a7b5}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {babfcfc0-46ba-4de9-bee9-c768713ee085}, !- Handle
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Name
  {eaaf5cb4-43aa-4dbf-ba80-6f274079aa15}, !- Inlet Port
  {1234f83e-c50a-4ff3-b57c-7556b83e1ded}; !- Outlet Port

OS:Connection,
  {eaaf5cb4-43aa-4dbf-ba80-6f274079aa15}, !- Handle
  {1c881b6e-6a47-42a0-aaf8-7331f3a1b709}, !- Name
  {107d72a7-9bb9-4aa4-934f-1c064acdc456}, !- Source Object
  8,                                      !- Outlet Port
  {babfcfc0-46ba-4de9-bee9-c768713ee085}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5cfcb9a0-953e-49f3-b843-fbbbfdf7157b}, !- Handle
  VAV_ICU Main Htg Coil Controller,       !- Name
  {107d72a7-9bb9-4aa4-934f-1c064acdc456}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {d9ea0186-d2d5-4cda-992e-db71e5a2c91e}, !- Handle
  VAV_ICU Clg Coil,                       !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {ddbe59c1-3a7f-45df-9e87-12e567373470}, !- Handle
  VAV_ICU Clg Coil,                       !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {61d04e28-cb5a-4156-8e07-73dfc18a0e3f}, !- Water Inlet Node Name
  {8769fe10-154f-4acb-bdaf-755dc17b245c}, !- Water Outlet Node Name
  {a5852fc5-737a-433e-9dea-acba40a686d4}, !- Air Inlet Node Name
  {8fa94fe4-5d17-4e7c-b36b-c51625ba6cd5}, !- Air Outlet Node Name
=======
  {d4eaa14b-62f9-41f1-80f1-5f940f1ea15c}, !- Water Inlet Node Name
  {e5b8e735-c489-4a8f-b397-9067e69ed932}, !- Water Outlet Node Name
  {b29c93f0-dcc7-4dd2-b535-a0781cd8fecf}, !- Air Inlet Node Name
  {dbf79cb2-b478-4d01-9b3a-044fa4943784}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {807201fc-c0af-469d-b67b-ee683d258c91}, !- Handle
  VAV_ICU Clg Coil Inlet Water Node,      !- Name
  {f0b8a9e9-f537-4a41-8cc0-9862bb292943}, !- Inlet Port
  {61d04e28-cb5a-4156-8e07-73dfc18a0e3f}; !- Outlet Port

OS:Connection,
  {f0b8a9e9-f537-4a41-8cc0-9862bb292943}, !- Handle
  {ead95030-f538-4df3-bc91-227a95c01005}, !- Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Source Object
  7,                                      !- Outlet Port
  {807201fc-c0af-469d-b67b-ee683d258c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8d96803-44f0-4391-8aac-d070cdbd0015}, !- Handle
  VAV_ICU Clg Coil Outlet Water Node,     !- Name
  {8769fe10-154f-4acb-bdaf-755dc17b245c}, !- Inlet Port
  {d09fc0b7-13da-4ab5-9e48-852f5a979559}; !- Outlet Port

OS:Connection,
  {61d04e28-cb5a-4156-8e07-73dfc18a0e3f}, !- Handle
  {fc27fde5-095c-46c7-97c3-20f32d8c0185}, !- Name
  {807201fc-c0af-469d-b67b-ee683d258c91}, !- Source Object
  3,                                      !- Outlet Port
  {d9ea0186-d2d5-4cda-992e-db71e5a2c91e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8769fe10-154f-4acb-bdaf-755dc17b245c}, !- Handle
  {bab81c46-f554-4e51-8040-ecfa76c8b373}, !- Name
  {d9ea0186-d2d5-4cda-992e-db71e5a2c91e}, !- Source Object
  11,                                     !- Outlet Port
  {e8d96803-44f0-4391-8aac-d070cdbd0015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09fc0b7-13da-4ab5-9e48-852f5a979559}, !- Handle
  {bf314083-ddce-4ffc-9210-332c5554e753}, !- Name
  {e8d96803-44f0-4391-8aac-d070cdbd0015}, !- Source Object
  3,                                      !- Outlet Port
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6646d2bb-861a-4dba-973a-8ef508ac7246}, !- Handle
  VAV_ICU Clg Coil Outlet Air Node,       !- Name
  {8fa94fe4-5d17-4e7c-b36b-c51625ba6cd5}, !- Inlet Port
  {28ec9316-cec1-4e16-bd74-23e3610ea7d6}; !- Outlet Port

OS:Connection,
  {8fa94fe4-5d17-4e7c-b36b-c51625ba6cd5}, !- Handle
  {dda56a9b-ea19-4bfc-ac5b-c6956e243ad5}, !- Name
  {d9ea0186-d2d5-4cda-992e-db71e5a2c91e}, !- Source Object
  13,                                     !- Outlet Port
  {6646d2bb-861a-4dba-973a-8ef508ac7246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ec9316-cec1-4e16-bd74-23e3610ea7d6}, !- Handle
  {9af24de0-bd38-4491-9f16-01f261507598}, !- Name
  {6646d2bb-861a-4dba-973a-8ef508ac7246}, !- Source Object
  3,                                      !- Outlet Port
  {797e0d19-3dde-4f65-ac97-bfff89ae7260}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {abf87d15-7bcc-42ca-84c6-a8d62c203253}, !- Handle
  VAV_ICU Clg Coil Controller,            !- Name
  {d9ea0186-d2d5-4cda-992e-db71e5a2c91e}, !- Water Coil Name
=======
  {7e3aef3f-1e68-46db-b297-753da35642f9}, !- Handle
  VAV_ICU Clg Coil Inlet Water Node,      !- Name
  {c1be784c-613c-48fa-a401-daa40fde9b38}, !- Inlet Port
  {d4eaa14b-62f9-41f1-80f1-5f940f1ea15c}; !- Outlet Port

OS:Connection,
  {c1be784c-613c-48fa-a401-daa40fde9b38}, !- Handle
  {4c0889d3-1eb3-49be-9008-fca8da9c224d}, !- Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Source Object
  7,                                      !- Outlet Port
  {7e3aef3f-1e68-46db-b297-753da35642f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1767dc9c-6fd4-4b14-a680-e91a618380f1}, !- Handle
  VAV_ICU Clg Coil Outlet Water Node,     !- Name
  {e5b8e735-c489-4a8f-b397-9067e69ed932}, !- Inlet Port
  {afb9fd02-2086-40c5-b5d7-e76a9dae83bf}; !- Outlet Port

OS:Connection,
  {d4eaa14b-62f9-41f1-80f1-5f940f1ea15c}, !- Handle
  {5177598f-1253-46cb-bf34-8aa0a3a0cb1b}, !- Name
  {7e3aef3f-1e68-46db-b297-753da35642f9}, !- Source Object
  3,                                      !- Outlet Port
  {ddbe59c1-3a7f-45df-9e87-12e567373470}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e5b8e735-c489-4a8f-b397-9067e69ed932}, !- Handle
  {6661afc9-23fe-4c6e-b479-cec569ccc862}, !- Name
  {ddbe59c1-3a7f-45df-9e87-12e567373470}, !- Source Object
  11,                                     !- Outlet Port
  {1767dc9c-6fd4-4b14-a680-e91a618380f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb9fd02-2086-40c5-b5d7-e76a9dae83bf}, !- Handle
  {4c452a43-591a-4d36-8a18-1436cf0d832d}, !- Name
  {1767dc9c-6fd4-4b14-a680-e91a618380f1}, !- Source Object
  3,                                      !- Outlet Port
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {33236ab4-fa6f-472f-9ed9-a39a75baa08a}, !- Handle
  VAV_ICU Clg Coil Outlet Air Node,       !- Name
  {dbf79cb2-b478-4d01-9b3a-044fa4943784}, !- Inlet Port
  {0db22e05-fe3c-4543-b1fb-eda22acb08a0}; !- Outlet Port

OS:Connection,
  {dbf79cb2-b478-4d01-9b3a-044fa4943784}, !- Handle
  {8573f8e0-6d1e-4e53-82b6-5f00ce5e386d}, !- Name
  {ddbe59c1-3a7f-45df-9e87-12e567373470}, !- Source Object
  13,                                     !- Outlet Port
  {33236ab4-fa6f-472f-9ed9-a39a75baa08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db22e05-fe3c-4543-b1fb-eda22acb08a0}, !- Handle
  {5c4baa98-e07c-4517-9186-1a7850248bc8}, !- Name
  {33236ab4-fa6f-472f-9ed9-a39a75baa08a}, !- Source Object
  3,                                      !- Outlet Port
  {107d72a7-9bb9-4aa4-934f-1c064acdc456}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c5aa5b62-e940-47d0-82b6-2a596fa0d421}, !- Handle
  VAV_ICU Clg Coil Controller,            !- Name
  {ddbe59c1-3a7f-45df-9e87-12e567373470}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {fb25c008-e38b-4657-9bbc-8f3385dbf3ae}, !- Handle
=======
  {3d3e7d38-bb57-4dbb-ad4c-1214fccd4517}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_ICU OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75453824-417d-44d0-a556-598b058e3aab}, !- Controller Mechanical Ventilation
=======
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8293fadb-9aa9-4cad-89e2-69ce4f1932cc}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {75453824-417d-44d0-a556-598b058e3aab}, !- Handle
  VAV_ICU Vent Controller,                !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule
=======
  {8293fadb-9aa9-4cad-89e2-69ce4f1932cc}, !- Handle
  VAV_ICU Vent Controller,                !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {c67b219b-673b-4a39-bd91-ed755b2aa2e6}, !- Handle
  VAV_ICU OA System,                      !- Name
  {fb25c008-e38b-4657-9bbc-8f3385dbf3ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2bf679f-3f72-4ca4-a7f6-724a1ad860d8}, !- Mixed Air Node Name
  {920100fa-e62d-4a84-8d40-648a1105b36c}, !- Outdoor Air Stream Node Name
  {aa980ecc-7e0c-46f2-8a51-f5f65c288a15}, !- Relief Air Stream Node Name
  {a5a691c3-0f79-4a46-aaa6-ce010ec4f8c9}; !- Return Air Stream Node Name

OS:Node,
  {bdac7500-92fb-42c7-a1c1-3aed49d50626}, !- Handle
  VAV_ICU Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {920100fa-e62d-4a84-8d40-648a1105b36c}; !- Outlet Port

OS:Connection,
  {920100fa-e62d-4a84-8d40-648a1105b36c}, !- Handle
  {5d4a7aff-f40d-48b0-87ce-5833221b348d}, !- Name
  {bdac7500-92fb-42c7-a1c1-3aed49d50626}, !- Source Object
  3,                                      !- Outlet Port
  {c67b219b-673b-4a39-bd91-ed755b2aa2e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4966ecc-1443-4f59-a6ac-39d74567db3e}, !- Handle
  VAV_ICU Relief Air Node,                !- Name
  {aa980ecc-7e0c-46f2-8a51-f5f65c288a15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa980ecc-7e0c-46f2-8a51-f5f65c288a15}, !- Handle
  {b13b18d8-2e75-4357-89d2-29bd8f9b626f}, !- Name
  {c67b219b-673b-4a39-bd91-ed755b2aa2e6}, !- Source Object
  7,                                      !- Outlet Port
  {d4966ecc-1443-4f59-a6ac-39d74567db3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {893d6139-7a26-421b-9601-48c000b43d91}, !- Handle
  VAV_ICU Mixed Air Node,                 !- Name
  {d2bf679f-3f72-4ca4-a7f6-724a1ad860d8}, !- Inlet Port
  {a5852fc5-737a-433e-9dea-acba40a686d4}; !- Outlet Port

OS:Connection,
  {a5a691c3-0f79-4a46-aaa6-ce010ec4f8c9}, !- Handle
  {3a5c3dcb-c950-4f03-9ed1-afd6de2b197e}, !- Name
  {28cdb120-be61-43a4-a4a8-e8aff73bf454}, !- Source Object
  3,                                      !- Outlet Port
  {c67b219b-673b-4a39-bd91-ed755b2aa2e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2bf679f-3f72-4ca4-a7f6-724a1ad860d8}, !- Handle
  {1c066c8d-59e7-4793-8085-0d1d310389ab}, !- Name
  {c67b219b-673b-4a39-bd91-ed755b2aa2e6}, !- Source Object
  5,                                      !- Outlet Port
  {893d6139-7a26-421b-9601-48c000b43d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5852fc5-737a-433e-9dea-acba40a686d4}, !- Handle
  {51557f08-7fa5-4f3a-aeae-96ae95d325ed}, !- Name
  {893d6139-7a26-421b-9601-48c000b43d91}, !- Source Object
  3,                                      !- Outlet Port
  {d9ea0186-d2d5-4cda-992e-db71e5a2c91e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {64339578-a306-45fa-9be5-748993117a2b}, !- Handle
=======
  {f8940bf4-c88c-4c37-a564-dac9b1977dba}, !- Handle
  VAV_ICU OA System,                      !- Name
  {3d3e7d38-bb57-4dbb-ad4c-1214fccd4517}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d013f55-1875-4965-a624-1253c9094691}, !- Mixed Air Node Name
  {487c8a9f-337a-4216-a420-14e4c7f172a3}, !- Outdoor Air Stream Node Name
  {9011a8aa-4acb-4a9a-b1fa-bc7e149c2d02}, !- Relief Air Stream Node Name
  {7943f0e5-e666-438c-8746-6ff59991c972}; !- Return Air Stream Node Name

OS:Node,
  {c5ee4c5f-29df-4a9a-ab37-1079c003780d}, !- Handle
  VAV_ICU Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {487c8a9f-337a-4216-a420-14e4c7f172a3}; !- Outlet Port

OS:Connection,
  {487c8a9f-337a-4216-a420-14e4c7f172a3}, !- Handle
  {dd06c025-f5cf-41c8-bae8-d19ff3b2fe04}, !- Name
  {c5ee4c5f-29df-4a9a-ab37-1079c003780d}, !- Source Object
  3,                                      !- Outlet Port
  {f8940bf4-c88c-4c37-a564-dac9b1977dba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b822c47f-1330-4803-b307-97bb6ddfb2c9}, !- Handle
  VAV_ICU Relief Air Node,                !- Name
  {9011a8aa-4acb-4a9a-b1fa-bc7e149c2d02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9011a8aa-4acb-4a9a-b1fa-bc7e149c2d02}, !- Handle
  {446ee484-0610-4e93-8cb4-6cf91b7b18fc}, !- Name
  {f8940bf4-c88c-4c37-a564-dac9b1977dba}, !- Source Object
  7,                                      !- Outlet Port
  {b822c47f-1330-4803-b307-97bb6ddfb2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55306f02-cd13-4630-82b0-5d1ebc9a89e4}, !- Handle
  VAV_ICU Mixed Air Node,                 !- Name
  {7d013f55-1875-4965-a624-1253c9094691}, !- Inlet Port
  {b29c93f0-dcc7-4dd2-b535-a0781cd8fecf}; !- Outlet Port

OS:Connection,
  {7943f0e5-e666-438c-8746-6ff59991c972}, !- Handle
  {3cabd927-fd90-488c-98ce-386925f144e8}, !- Name
  {b6c87908-3156-48a5-afe5-921c056b03d8}, !- Source Object
  3,                                      !- Outlet Port
  {f8940bf4-c88c-4c37-a564-dac9b1977dba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d013f55-1875-4965-a624-1253c9094691}, !- Handle
  {a98814ca-72cb-459c-ba17-40f535a43eec}, !- Name
  {f8940bf4-c88c-4c37-a564-dac9b1977dba}, !- Source Object
  5,                                      !- Outlet Port
  {55306f02-cd13-4630-82b0-5d1ebc9a89e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29c93f0-dcc7-4dd2-b535-a0781cd8fecf}, !- Handle
  {1ba49bdb-321f-4256-98a2-fd28ec608575}, !- Name
  {55306f02-cd13-4630-82b0-5d1ebc9a89e4}, !- Source Object
  3,                                      !- Outlet Port
  {ddbe59c1-3a7f-45df-9e87-12e567373470}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ad46326-5ee1-49ef-9440-9ed7c7ed19a2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {2c639d61-3d52-4453-901a-a28151a77447}, !- Control Zone or Zone List Name
  {6c34d64e-1489-4d75-abd4-30467327f12b}, !- Cooling Control Zone or Zone List Name
  {0c885eff-8566-4e32-a0c1-948111a6db19}, !- Heating Control Zone or Zone List Name
  {21f3da47-9df0-46a9-8958-43087077da3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2c639d61-3d52-4453-901a-a28151a77447}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6c34d64e-1489-4d75-abd4-30467327f12b}, !- Handle
  {db0d4f0e-9c99-4a2b-ac2e-6ab6c04e7587}; !- Name

OS:ModelObjectList,
  {0c885eff-8566-4e32-a0c1-948111a6db19}, !- Handle
  {b4472051-d4b6-4790-9da8-f66ae09bef3f}; !- Name

OS:ModelObjectList,
  {21f3da47-9df0-46a9-8958-43087077da3e}, !- Handle
  {66857fc7-e94b-40be-a288-27560c577635}; !- Name

OS:Coil:Heating:Water,
  {314308e7-4579-4661-b84d-a9cd2c7dd965}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3f35627-6b12-428b-9a27-a2b8121e19e3}, !- Water Inlet Node Name
  {7564b64e-3ae3-4319-9c49-7a01c8c05069}, !- Water Outlet Node Name
=======
  {9df853a8-7513-40a4-a969-d9eccb19f4d1}, !- Control Zone or Zone List Name
  {1767a502-64c2-4fae-b5a8-3f4cd690b1e7}, !- Cooling Control Zone or Zone List Name
  {494a1e50-68c3-4dc0-a544-4ad9b26bc175}, !- Heating Control Zone or Zone List Name
  {3bbce634-6e81-45d4-a0e0-2e433a3b723c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9df853a8-7513-40a4-a969-d9eccb19f4d1}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1767a502-64c2-4fae-b5a8-3f4cd690b1e7}, !- Handle
  {1af64ba5-6398-4d8e-b9c4-fa26a944509b}; !- Name

OS:ModelObjectList,
  {494a1e50-68c3-4dc0-a544-4ad9b26bc175}, !- Handle
  {76f3b798-ee2d-4e41-9b79-7e0c83dea907}; !- Name

OS:ModelObjectList,
  {3bbce634-6e81-45d4-a0e0-2e433a3b723c}, !- Handle
  {66f1d7c2-9c77-41e5-b32f-e64e83fa1668}; !- Name

OS:Coil:Heating:Water,
  {e5aac4f2-68a1-45ec-8826-cc51614b6947}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {776e16fe-2c95-4491-a851-65244fdb66a1}, !- Water Inlet Node Name
  {437216aa-9221-4448-a9c1-7d4ee711dd3d}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {be35c6b6-d34b-455f-a693-202411676e86}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {f08d1677-05c8-4ea9-9abc-8d02a1087ac0}, !- Inlet Port
  {c3f35627-6b12-428b-9a27-a2b8121e19e3}; !- Outlet Port

OS:Connection,
  {f08d1677-05c8-4ea9-9abc-8d02a1087ac0}, !- Handle
  {93e73b87-2b12-44aa-b101-2bf7a30b5534}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  25,                                     !- Outlet Port
  {be35c6b6-d34b-455f-a693-202411676e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d26b8a1b-c068-4723-99ae-e667463ebbaa}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {7564b64e-3ae3-4319-9c49-7a01c8c05069}, !- Inlet Port
  {4b2f0a68-972c-46e4-b9a3-ed0aae90ac4a}; !- Outlet Port

OS:Connection,
  {c3f35627-6b12-428b-9a27-a2b8121e19e3}, !- Handle
  {1f55bfc1-896a-4dea-93bf-a439ebc59d4a}, !- Name
  {be35c6b6-d34b-455f-a693-202411676e86}, !- Source Object
  3,                                      !- Outlet Port
  {314308e7-4579-4661-b84d-a9cd2c7dd965}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7564b64e-3ae3-4319-9c49-7a01c8c05069}, !- Handle
  {8063f013-4a4b-444a-82fa-359ee38a805a}, !- Name
  {314308e7-4579-4661-b84d-a9cd2c7dd965}, !- Source Object
  6,                                      !- Outlet Port
  {d26b8a1b-c068-4723-99ae-e667463ebbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2f0a68-972c-46e4-b9a3-ed0aae90ac4a}, !- Handle
  {fa5d96ea-5eab-4631-b7f1-13c71401332d}, !- Name
  {d26b8a1b-c068-4723-99ae-e667463ebbaa}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c394ff3d-deff-4404-a518-ccfe3d705e62}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {314308e7-4579-4661-b84d-a9cd2c7dd965}, !- Water Coil Name
=======
  {1b78bc9f-be42-40a9-b92a-38fc3e13bc19}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a0aca7bb-ac76-4243-a096-877e10810d35}, !- Inlet Port
  {776e16fe-2c95-4491-a851-65244fdb66a1}; !- Outlet Port

OS:Connection,
  {a0aca7bb-ac76-4243-a096-877e10810d35}, !- Handle
  {a87eded2-2c1f-4e34-9c5a-0980429658ad}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  25,                                     !- Outlet Port
  {1b78bc9f-be42-40a9-b92a-38fc3e13bc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70eb0a5c-3bad-4d23-aaee-06c9174f0cbe}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {437216aa-9221-4448-a9c1-7d4ee711dd3d}, !- Inlet Port
  {583c8387-7e9a-43b3-8de5-71049a678580}; !- Outlet Port

OS:Connection,
  {776e16fe-2c95-4491-a851-65244fdb66a1}, !- Handle
  {4f49ca07-43ac-4409-aecc-c31d7817c8da}, !- Name
  {1b78bc9f-be42-40a9-b92a-38fc3e13bc19}, !- Source Object
  3,                                      !- Outlet Port
  {e5aac4f2-68a1-45ec-8826-cc51614b6947}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {437216aa-9221-4448-a9c1-7d4ee711dd3d}, !- Handle
  {35015507-4771-450e-bc7d-d73d9d731f95}, !- Name
  {e5aac4f2-68a1-45ec-8826-cc51614b6947}, !- Source Object
  6,                                      !- Outlet Port
  {70eb0a5c-3bad-4d23-aaee-06c9174f0cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583c8387-7e9a-43b3-8de5-71049a678580}, !- Handle
  {8009913e-4081-4d02-88f6-475431bd5087}, !- Name
  {70eb0a5c-3bad-4d23-aaee-06c9174f0cbe}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {49540421-da6c-401d-99ab-c12cac9036a6}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Reheat Coil Controller, !- Name
  {e5aac4f2-68a1-45ec-8826-cc51614b6947}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {d5f78513-1ee7-48c8-bff6-c933cde930ba}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {ee129084-46c9-4e03-b732-c34d616cd293}, !- Air Inlet Node Name
=======
  {45392fff-728c-42de-9214-26a46cad7b46}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {d61cbb73-87ee-4414-892a-679d5acd7b2e}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {314308e7-4579-4661-b84d-a9cd2c7dd965}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e93e93ee-f588-4915-8b40-f2b282855d79}, !- Air Outlet Node Name
=======
  {e5aac4f2-68a1-45ec-8826-cc51614b6947}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7939a43-47ec-4a35-b1df-1cd1ebfab13e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {0c424da8-521c-431a-b985-b6384eb71e2c}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Return Air Node, !- Name
  {f55aa571-ab8c-43c6-94a3-bcc90161fc9e}, !- Inlet Port
  {d654508e-63e0-40d0-b418-f731e9d9331e}; !- Outlet Port

OS:Connection,
  {a2f7a1ff-27c3-4320-82cb-40ec2041de49}, !- Handle
  {40992f82-ba51-454f-a6fe-84dafea28b31}, !- Name
  {ab2bd0fd-2920-4b32-b0cb-02533b58b355}, !- Source Object
  3,                                      !- Outlet Port
  {2aaeaa37-c2be-4357-80c6-3615f27ef940}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f55aa571-ab8c-43c6-94a3-bcc90161fc9e}, !- Handle
  {1278e56c-fee8-421c-99e8-6e31f70b6843}, !- Name
  {0db7bb72-7078-4585-b0b0-fb52ee1a7154}, !- Source Object
  3,                                      !- Outlet Port
  {0c424da8-521c-431a-b985-b6384eb71e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d654508e-63e0-40d0-b418-f731e9d9331e}, !- Handle
  {9c58fac6-b816-42d6-b102-86cf7e91610d}, !- Name
  {0c424da8-521c-431a-b985-b6384eb71e2c}, !- Source Object
  3,                                      !- Outlet Port
  {27af8696-c286-4736-b994-f33768a29bca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db13c166-ea72-484b-91b1-3c1bea85b511}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {1ed6eaf2-f317-49b5-88d4-cde65ab3b8ba}, !- Inlet Port
  {ee129084-46c9-4e03-b732-c34d616cd293}; !- Outlet Port

OS:Connection,
  {1ed6eaf2-f317-49b5-88d4-cde65ab3b8ba}, !- Handle
  {1301b749-23a3-4fae-89dc-e424d9196ef9}, !- Name
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Source Object
  3,                                      !- Outlet Port
  {db13c166-ea72-484b-91b1-3c1bea85b511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee129084-46c9-4e03-b732-c34d616cd293}, !- Handle
  {d6ca43e5-4933-487c-95c8-4e796888862d}, !- Name
  {db13c166-ea72-484b-91b1-3c1bea85b511}, !- Source Object
  3,                                      !- Outlet Port
  {d5f78513-1ee7-48c8-bff6-c933cde930ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e93e93ee-f588-4915-8b40-f2b282855d79}, !- Handle
  {ebefcdce-200f-4ac5-89d3-885b72061965}, !- Name
  {d5f78513-1ee7-48c8-bff6-c933cde930ba}, !- Source Object
  12,                                     !- Outlet Port
  {ab2bd0fd-2920-4b32-b0cb-02533b58b355}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4f6187e-6585-4dc4-8503-9cc0149310cc}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil,       !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8516cb6f-2782-4f4d-81a4-c17c8436da71}, !- Water Inlet Node Name
  {70241588-8e3e-402f-8e96-4516579df891}, !- Water Outlet Node Name
=======
  {a6caf966-2eab-48ca-9a04-6b96f3e0b242}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN Return Air Node, !- Name
  {4afb7130-bf47-4ea9-b5ed-e1dd89812f3a}, !- Inlet Port
  {17982070-4367-4880-be5c-afdd0976e205}; !- Outlet Port

OS:Connection,
  {d03237ac-6010-4d5c-9ddc-fcc462598f97}, !- Handle
  {937d1744-56c6-4d09-93ef-75dda0875de5}, !- Name
  {0174feff-6104-4ac8-bd11-dad68b75d628}, !- Source Object
  3,                                      !- Outlet Port
  {e17bb357-773b-4adb-a891-5e5405f39ea1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4afb7130-bf47-4ea9-b5ed-e1dd89812f3a}, !- Handle
  {42898c22-4bfa-4276-bd64-58ffc9773d54}, !- Name
  {faae82d1-6a66-4b59-b33b-af1c9035d398}, !- Source Object
  3,                                      !- Outlet Port
  {a6caf966-2eab-48ca-9a04-6b96f3e0b242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17982070-4367-4880-be5c-afdd0976e205}, !- Handle
  {a6a0411c-26b4-4e05-924f-85668fe99d7b}, !- Name
  {a6caf966-2eab-48ca-9a04-6b96f3e0b242}, !- Source Object
  3,                                      !- Outlet Port
  {1afbab22-b749-465c-92c0-267eca009999}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b542b9d0-8a87-44c7-9f4b-72ca4e02cfd4}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ecce4df1-ee40-4a3f-85c8-e24cf48ba2ca}, !- Inlet Port
  {d61cbb73-87ee-4414-892a-679d5acd7b2e}; !- Outlet Port

OS:Connection,
  {ecce4df1-ee40-4a3f-85c8-e24cf48ba2ca}, !- Handle
  {6c5af42c-30ab-46cf-9d9c-6f4ec10f7a00}, !- Name
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Source Object
  3,                                      !- Outlet Port
  {b542b9d0-8a87-44c7-9f4b-72ca4e02cfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61cbb73-87ee-4414-892a-679d5acd7b2e}, !- Handle
  {d611b442-3288-469c-95ef-2a1f7e62c1dd}, !- Name
  {b542b9d0-8a87-44c7-9f4b-72ca4e02cfd4}, !- Source Object
  3,                                      !- Outlet Port
  {45392fff-728c-42de-9214-26a46cad7b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7939a43-47ec-4a35-b1df-1cd1ebfab13e}, !- Handle
  {33082ced-a855-4106-a3a5-d53fd5d799bd}, !- Name
  {45392fff-728c-42de-9214-26a46cad7b46}, !- Source Object
  12,                                     !- Outlet Port
  {0174feff-6104-4ac8-bd11-dad68b75d628}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b8e6914-5c68-4180-a4d3-d18c0531a9d2}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil,       !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e21c4f2c-9bac-4dc1-88c7-7211200ecf3b}, !- Water Inlet Node Name
  {6c3448ce-0c0b-4843-aaa2-ad17f5d8bcdc}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {6ec25034-af90-4a2d-97a1-10e071b9393b}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {2e927e3b-7c49-4f8d-80c4-bf6543832961}, !- Inlet Port
  {8516cb6f-2782-4f4d-81a4-c17c8436da71}; !- Outlet Port

OS:Connection,
  {2e927e3b-7c49-4f8d-80c4-bf6543832961}, !- Handle
  {4ffce206-e33c-4fe0-a93f-8c176329bf92}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  26,                                     !- Outlet Port
  {6ec25034-af90-4a2d-97a1-10e071b9393b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5196ace4-83ca-435a-bf84-f7ce1ff36b04}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {70241588-8e3e-402f-8e96-4516579df891}, !- Inlet Port
  {77426377-8854-49f2-98f8-2db58a90bc0b}; !- Outlet Port

OS:Connection,
  {8516cb6f-2782-4f4d-81a4-c17c8436da71}, !- Handle
  {f5db513b-4cd2-49c0-bdd9-7336a53bfb9c}, !- Name
  {6ec25034-af90-4a2d-97a1-10e071b9393b}, !- Source Object
  3,                                      !- Outlet Port
  {e4f6187e-6585-4dc4-8503-9cc0149310cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70241588-8e3e-402f-8e96-4516579df891}, !- Handle
  {ae548bbd-07fc-4d72-8f8c-42d5be540ff8}, !- Name
  {e4f6187e-6585-4dc4-8503-9cc0149310cc}, !- Source Object
  6,                                      !- Outlet Port
  {5196ace4-83ca-435a-bf84-f7ce1ff36b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77426377-8854-49f2-98f8-2db58a90bc0b}, !- Handle
  {0153efc0-5888-4bd7-a583-960d4a913274}, !- Name
  {5196ace4-83ca-435a-bf84-f7ce1ff36b04}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f9643d23-21ec-4ef4-8399-b86af75560a2}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Controller, !- Name
  {e4f6187e-6585-4dc4-8503-9cc0149310cc}, !- Water Coil Name
=======
  {a65b4718-cc5c-4e14-a4d1-902c45e68565}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {13942de4-5349-44e2-8306-fd7b068b198f}, !- Inlet Port
  {e21c4f2c-9bac-4dc1-88c7-7211200ecf3b}; !- Outlet Port

OS:Connection,
  {13942de4-5349-44e2-8306-fd7b068b198f}, !- Handle
  {cdce3c63-a2ff-438f-b793-f5197e3dac84}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  26,                                     !- Outlet Port
  {a65b4718-cc5c-4e14-a4d1-902c45e68565}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {265dd7f3-7463-475d-9388-6cd466e9a955}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {6c3448ce-0c0b-4843-aaa2-ad17f5d8bcdc}, !- Inlet Port
  {a81c880f-0693-48d3-b5b8-326782c4402b}; !- Outlet Port

OS:Connection,
  {e21c4f2c-9bac-4dc1-88c7-7211200ecf3b}, !- Handle
  {d7a1f5f1-3dbd-4630-9e4d-5580146667ed}, !- Name
  {a65b4718-cc5c-4e14-a4d1-902c45e68565}, !- Source Object
  3,                                      !- Outlet Port
  {8b8e6914-5c68-4180-a4d3-d18c0531a9d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c3448ce-0c0b-4843-aaa2-ad17f5d8bcdc}, !- Handle
  {b4ea8e17-dc19-47da-ad25-bb6765e2dd11}, !- Name
  {8b8e6914-5c68-4180-a4d3-d18c0531a9d2}, !- Source Object
  6,                                      !- Outlet Port
  {265dd7f3-7463-475d-9388-6cd466e9a955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81c880f-0693-48d3-b5b8-326782c4402b}, !- Handle
  {9cb129c4-ec1e-4517-826b-0e08e9cf64e9}, !- Name
  {265dd7f3-7463-475d-9388-6cd466e9a955}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {afe635de-5b9f-46c0-978a-66ae853cbf04}, !- Handle
  IC_PatRoom2_Flr_2 ZN Reheat Coil Controller, !- Name
  {8b8e6914-5c68-4180-a4d3-d18c0531a9d2}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e0845d96-a1be-43eb-9749-0b6ad68c9a45}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal,      !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {b80963f0-fd01-491c-9543-474bda511498}, !- Air Inlet Node Name
=======
  {3881a015-260f-47bd-a448-a7b99f0060fe}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal,      !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {ea52a5f1-32c3-4edb-8d86-64238aa7e4f9}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {e4f6187e-6585-4dc4-8503-9cc0149310cc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {132bd86c-aa15-4004-bbe3-2785bb35f65e}, !- Air Outlet Node Name
=======
  {8b8e6914-5c68-4180-a4d3-d18c0531a9d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d4797f8-e4c0-4eec-94b3-0b16fda46b06}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {706c2ac0-8f75-4a51-ac96-31e34b3ce854}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {132bd86c-aa15-4004-bbe3-2785bb35f65e}, !- Inlet Port
  {88e10130-9c71-44f1-a234-d7ee039e305d}; !- Outlet Port

OS:Node,
  {c6abc515-0812-40ec-85fd-f166f74246ad}, !- Handle
  IC_PatRoom2_Flr_2 ZN Return Air Node,   !- Name
  {e20811a9-27db-4b8f-a97c-fed70e3a09a8}, !- Inlet Port
  {67b52c70-68d0-40d2-a962-566ab9851404}; !- Outlet Port

OS:Connection,
  {88e10130-9c71-44f1-a234-d7ee039e305d}, !- Handle
  {c934dc58-542b-42e5-8d32-97e40d8c0bb7}, !- Name
  {706c2ac0-8f75-4a51-ac96-31e34b3ce854}, !- Source Object
  3,                                      !- Outlet Port
  {c2d5f12b-d8bb-48ea-b346-1cff6d14edae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20811a9-27db-4b8f-a97c-fed70e3a09a8}, !- Handle
  {ba9ffa60-16ff-4ba7-a6a6-2530d6e91de6}, !- Name
  {c099e25b-fa79-4c43-94d3-863caed2b350}, !- Source Object
  3,                                      !- Outlet Port
  {c6abc515-0812-40ec-85fd-f166f74246ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b52c70-68d0-40d2-a962-566ab9851404}, !- Handle
  {a9a0194c-b55c-486b-9964-4713a721978d}, !- Name
  {c6abc515-0812-40ec-85fd-f166f74246ad}, !- Source Object
  3,                                      !- Outlet Port
  {27af8696-c286-4736-b994-f33768a29bca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cf8e8151-26fd-471a-b16f-887ab91677c2}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {11790cea-4c53-490c-9e0b-419ed7acf1c0}, !- Inlet Port
  {b80963f0-fd01-491c-9543-474bda511498}; !- Outlet Port

OS:Connection,
  {11790cea-4c53-490c-9e0b-419ed7acf1c0}, !- Handle
  {eda7cbf4-8f32-4606-9bcb-5826d1f246e2}, !- Name
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Source Object
  4,                                      !- Outlet Port
  {cf8e8151-26fd-471a-b16f-887ab91677c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80963f0-fd01-491c-9543-474bda511498}, !- Handle
  {939b11a4-5f9e-490a-b8c3-c050194339e8}, !- Name
  {cf8e8151-26fd-471a-b16f-887ab91677c2}, !- Source Object
  3,                                      !- Outlet Port
  {e0845d96-a1be-43eb-9749-0b6ad68c9a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {132bd86c-aa15-4004-bbe3-2785bb35f65e}, !- Handle
  {cd1983ac-cf0b-436e-9943-c5e94d2a1090}, !- Name
  {e0845d96-a1be-43eb-9749-0b6ad68c9a45}, !- Source Object
  12,                                     !- Outlet Port
  {706c2ac0-8f75-4a51-ac96-31e34b3ce854}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ed520fc-233a-4823-8f47-64c969f26f5e}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {23690cda-b56e-430e-9426-de3397a5fe6b}, !- Water Inlet Node Name
  {b1935308-701e-405f-8bda-3f4fb77fd7f8}, !- Water Outlet Node Name
=======
  {23d8c730-81ee-4202-a5bb-8f3b53b59c51}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {2d4797f8-e4c0-4eec-94b3-0b16fda46b06}, !- Inlet Port
  {1ac57458-5446-456c-8062-e911206f6402}; !- Outlet Port

OS:Node,
  {78d77ea6-d0d9-4b25-9bb2-6f86f5363cc5}, !- Handle
  IC_PatRoom2_Flr_2 ZN Return Air Node,   !- Name
  {3fdae952-4015-4fbf-8323-483e0bdb6bd5}, !- Inlet Port
  {5c5a8f75-a6be-4bd6-9445-3c65b6a15369}; !- Outlet Port

OS:Connection,
  {1ac57458-5446-456c-8062-e911206f6402}, !- Handle
  {36f89164-0ef0-49da-b301-8f4b1a9ab6db}, !- Name
  {23d8c730-81ee-4202-a5bb-8f3b53b59c51}, !- Source Object
  3,                                      !- Outlet Port
  {058139f8-c623-4b29-8641-35f1345449af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fdae952-4015-4fbf-8323-483e0bdb6bd5}, !- Handle
  {3c2cb915-a758-4c89-adb6-6523332ddbc6}, !- Name
  {5ed4ee27-6aab-4c50-9968-3ae56718ad12}, !- Source Object
  3,                                      !- Outlet Port
  {78d77ea6-d0d9-4b25-9bb2-6f86f5363cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5a8f75-a6be-4bd6-9445-3c65b6a15369}, !- Handle
  {e37ed757-4f08-445e-84de-5a1a0d68dbf8}, !- Name
  {78d77ea6-d0d9-4b25-9bb2-6f86f5363cc5}, !- Source Object
  3,                                      !- Outlet Port
  {1afbab22-b749-465c-92c0-267eca009999}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5ae0fc69-0443-4d0f-b5b7-b39c6dff3377}, !- Handle
  IC_PatRoom2_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {2d7a591f-1ba0-4b1b-831d-5ba839d99ade}, !- Inlet Port
  {ea52a5f1-32c3-4edb-8d86-64238aa7e4f9}; !- Outlet Port

OS:Connection,
  {2d7a591f-1ba0-4b1b-831d-5ba839d99ade}, !- Handle
  {4c23c604-6b65-4032-9762-6eed25850c23}, !- Name
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Source Object
  4,                                      !- Outlet Port
  {5ae0fc69-0443-4d0f-b5b7-b39c6dff3377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea52a5f1-32c3-4edb-8d86-64238aa7e4f9}, !- Handle
  {293ba856-e1fe-412c-b357-8c91b3d98b1b}, !- Name
  {5ae0fc69-0443-4d0f-b5b7-b39c6dff3377}, !- Source Object
  3,                                      !- Outlet Port
  {3881a015-260f-47bd-a448-a7b99f0060fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d4797f8-e4c0-4eec-94b3-0b16fda46b06}, !- Handle
  {ceb09161-ed91-4a9c-ae61-28beedfa66ab}, !- Name
  {3881a015-260f-47bd-a448-a7b99f0060fe}, !- Source Object
  12,                                     !- Outlet Port
  {23d8c730-81ee-4202-a5bb-8f3b53b59c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {485961aa-8d99-4515-be5f-799992c7773a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {68021fa7-859b-4839-8f6d-120117056e43}, !- Water Inlet Node Name
  {a4c86f2c-7884-494c-86fa-4d1bff61559b}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7af490d3-fc7c-4c88-af7f-ea95f885a92f}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {204f0b5a-b7c8-42a0-b0ae-dd4d2f1c5832}, !- Inlet Port
  {23690cda-b56e-430e-9426-de3397a5fe6b}; !- Outlet Port

OS:Connection,
  {204f0b5a-b7c8-42a0-b0ae-dd4d2f1c5832}, !- Handle
  {9176628c-1c77-4016-a74b-2a4ffc608a58}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  27,                                     !- Outlet Port
  {7af490d3-fc7c-4c88-af7f-ea95f885a92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65401ad0-5677-47f8-8856-897a5a50b84a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b1935308-701e-405f-8bda-3f4fb77fd7f8}, !- Inlet Port
  {df0a9ba0-4280-411a-929a-07183de7e6f7}; !- Outlet Port

OS:Connection,
  {23690cda-b56e-430e-9426-de3397a5fe6b}, !- Handle
  {0ba52a3d-cf5c-4f2e-9fbf-f1f2dd5e53f3}, !- Name
  {7af490d3-fc7c-4c88-af7f-ea95f885a92f}, !- Source Object
  3,                                      !- Outlet Port
  {9ed520fc-233a-4823-8f47-64c969f26f5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1935308-701e-405f-8bda-3f4fb77fd7f8}, !- Handle
  {ef30c125-a221-4931-b445-8fb720c5cc9a}, !- Name
  {9ed520fc-233a-4823-8f47-64c969f26f5e}, !- Source Object
  6,                                      !- Outlet Port
  {65401ad0-5677-47f8-8856-897a5a50b84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df0a9ba0-4280-411a-929a-07183de7e6f7}, !- Handle
  {20e3857b-aaac-4088-bece-b6fc242eb44d}, !- Name
  {65401ad0-5677-47f8-8856-897a5a50b84a}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee03dc0a-b29b-452c-8f94-758c8f53d362}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Controller, !- Name
  {9ed520fc-233a-4823-8f47-64c969f26f5e}, !- Water Coil Name
=======
  {db975a30-d823-4b60-81ed-37561a42d728}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {cf6cee75-69ea-414e-9eac-4154810dd2f9}, !- Inlet Port
  {68021fa7-859b-4839-8f6d-120117056e43}; !- Outlet Port

OS:Connection,
  {cf6cee75-69ea-414e-9eac-4154810dd2f9}, !- Handle
  {3b705f66-8c5c-4346-8b27-a9902dc5f6e1}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  27,                                     !- Outlet Port
  {db975a30-d823-4b60-81ed-37561a42d728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b580a54e-4a84-4eff-8874-0c0d04746aa5}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {a4c86f2c-7884-494c-86fa-4d1bff61559b}, !- Inlet Port
  {41fbcfba-de63-4b68-9c43-913ae4781106}; !- Outlet Port

OS:Connection,
  {68021fa7-859b-4839-8f6d-120117056e43}, !- Handle
  {361a47b3-3fc4-422c-ac19-02441f3e49ca}, !- Name
  {db975a30-d823-4b60-81ed-37561a42d728}, !- Source Object
  3,                                      !- Outlet Port
  {485961aa-8d99-4515-be5f-799992c7773a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4c86f2c-7884-494c-86fa-4d1bff61559b}, !- Handle
  {f818b421-576b-4a90-b303-04988cc57e6e}, !- Name
  {485961aa-8d99-4515-be5f-799992c7773a}, !- Source Object
  6,                                      !- Outlet Port
  {b580a54e-4a84-4eff-8874-0c0d04746aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fbcfba-de63-4b68-9c43-913ae4781106}, !- Handle
  {2357fd95-19b8-4357-b60f-af73bd8340f3}, !- Name
  {b580a54e-4a84-4eff-8874-0c0d04746aa5}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15f3b1ac-5624-418c-9df4-a6497f371e4c}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Reheat Coil Controller, !- Name
  {485961aa-8d99-4515-be5f-799992c7773a}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {ed9b6377-70e5-4ba3-a85f-f352ad59cb4f}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal, !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {85dbfcd0-8c06-41cb-b132-7c62af9cb5b5}, !- Air Inlet Node Name
=======
  {2194cf99-0f90-4b65-9134-a129172809c3}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal, !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {2e90f9cc-0fb8-4ae0-8962-b3b0436380b2}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {9ed520fc-233a-4823-8f47-64c969f26f5e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf9b0689-694f-4221-9381-474a24fee6e0}, !- Air Outlet Node Name
=======
  {485961aa-8d99-4515-be5f-799992c7773a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d0635a7-6fc6-4955-b70f-4303193c417f}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {79620ded-da34-4b7c-8560-a6d99ce57c2f}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {bf9b0689-694f-4221-9381-474a24fee6e0}, !- Inlet Port
  {600c0baf-42f8-4796-8910-ed7a391fa54a}; !- Outlet Port

OS:Node,
  {51491b87-2539-4020-b496-8cd3d7a1b3e7}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Return Air Node, !- Name
  {4d278ea4-5ed8-4ee2-8b31-fd8f4e5eaafc}, !- Inlet Port
  {9eaa4708-3191-4cda-91a4-260caf7c9509}; !- Outlet Port

OS:Connection,
  {600c0baf-42f8-4796-8910-ed7a391fa54a}, !- Handle
  {fe903f34-2f88-4cca-a60d-044c73e56497}, !- Name
  {79620ded-da34-4b7c-8560-a6d99ce57c2f}, !- Source Object
  3,                                      !- Outlet Port
  {6518aa05-631b-43cb-9a97-1a282d4c61bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d278ea4-5ed8-4ee2-8b31-fd8f4e5eaafc}, !- Handle
  {9a98e0c9-13a6-4bce-a165-5c2086137916}, !- Name
  {f0eef649-f2f0-437e-b3b3-62725485762c}, !- Source Object
  3,                                      !- Outlet Port
  {51491b87-2539-4020-b496-8cd3d7a1b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eaa4708-3191-4cda-91a4-260caf7c9509}, !- Handle
  {d9710e2a-61bf-4e3a-934d-2afe6b32d4b8}, !- Name
  {51491b87-2539-4020-b496-8cd3d7a1b3e7}, !- Source Object
  3,                                      !- Outlet Port
  {27af8696-c286-4736-b994-f33768a29bca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ace67185-403d-4dbf-8539-b4b137360bd3}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {452f1424-343c-4381-bbda-7d971039e189}, !- Inlet Port
  {85dbfcd0-8c06-41cb-b132-7c62af9cb5b5}; !- Outlet Port

OS:Connection,
  {452f1424-343c-4381-bbda-7d971039e189}, !- Handle
  {703f69f8-f2b8-4e1d-9aee-e47fc0607c45}, !- Name
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Source Object
  5,                                      !- Outlet Port
  {ace67185-403d-4dbf-8539-b4b137360bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85dbfcd0-8c06-41cb-b132-7c62af9cb5b5}, !- Handle
  {56a58a73-a8dc-4591-a342-eddcf28fa670}, !- Name
  {ace67185-403d-4dbf-8539-b4b137360bd3}, !- Source Object
  3,                                      !- Outlet Port
  {ed9b6377-70e5-4ba3-a85f-f352ad59cb4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf9b0689-694f-4221-9381-474a24fee6e0}, !- Handle
  {3dbce6ef-7c13-4739-b684-0dac0d9dbfd7}, !- Name
  {ed9b6377-70e5-4ba3-a85f-f352ad59cb4f}, !- Source Object
  12,                                     !- Outlet Port
  {79620ded-da34-4b7c-8560-a6d99ce57c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0cd43a0-0ed0-4b1c-ad29-a633bd32a42b}, !- Handle
  ICU_Flr_2 ZN Reheat Coil,               !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7196d05c-e48a-4050-a427-39c7620b506b}, !- Water Inlet Node Name
  {bbbf2f49-dfdf-4c09-aa26-1aee8f8cd898}, !- Water Outlet Node Name
=======
  {60b1b355-0b88-49fb-a2f6-0b3c6de806ee}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {6d0635a7-6fc6-4955-b70f-4303193c417f}, !- Inlet Port
  {4b6c59b6-bffd-41e2-87d7-fb691801d1d0}; !- Outlet Port

OS:Node,
  {c3083f9c-333f-4a65-8a1d-f70a6bc9d7c8}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN Return Air Node, !- Name
  {ff6ade66-02b2-4068-b9e8-0f9d3d79dd0d}, !- Inlet Port
  {11d13b6e-98c9-4cef-90ae-2331e75df12a}; !- Outlet Port

OS:Connection,
  {4b6c59b6-bffd-41e2-87d7-fb691801d1d0}, !- Handle
  {e5b15e7a-5a77-4945-90a7-be1c3b1fc1e5}, !- Name
  {60b1b355-0b88-49fb-a2f6-0b3c6de806ee}, !- Source Object
  3,                                      !- Outlet Port
  {579a5055-d371-4ffb-be3b-1b81ce61fd52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff6ade66-02b2-4068-b9e8-0f9d3d79dd0d}, !- Handle
  {0f16584d-1f26-4ec3-9846-411196cb1f57}, !- Name
  {68fef5ab-0b28-49af-b205-22e4e007c94b}, !- Source Object
  3,                                      !- Outlet Port
  {c3083f9c-333f-4a65-8a1d-f70a6bc9d7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d13b6e-98c9-4cef-90ae-2331e75df12a}, !- Handle
  {82a6be4a-2342-40f0-ac28-e4eb21fa9f29}, !- Name
  {c3083f9c-333f-4a65-8a1d-f70a6bc9d7c8}, !- Source Object
  3,                                      !- Outlet Port
  {1afbab22-b749-465c-92c0-267eca009999}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5a0ec7e8-1e96-4924-9795-cf977dd0ea83}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c2588dcc-54a7-4262-b118-f034e04be68a}, !- Inlet Port
  {2e90f9cc-0fb8-4ae0-8962-b3b0436380b2}; !- Outlet Port

OS:Connection,
  {c2588dcc-54a7-4262-b118-f034e04be68a}, !- Handle
  {6e292e47-ba23-4a4b-b1aa-121662d730b7}, !- Name
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Source Object
  5,                                      !- Outlet Port
  {5a0ec7e8-1e96-4924-9795-cf977dd0ea83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e90f9cc-0fb8-4ae0-8962-b3b0436380b2}, !- Handle
  {dbe72370-00dc-4c6a-ba78-1276618c9d1a}, !- Name
  {5a0ec7e8-1e96-4924-9795-cf977dd0ea83}, !- Source Object
  3,                                      !- Outlet Port
  {2194cf99-0f90-4b65-9134-a129172809c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d0635a7-6fc6-4955-b70f-4303193c417f}, !- Handle
  {f5e1438e-cb21-4cea-897e-838515133fad}, !- Name
  {2194cf99-0f90-4b65-9134-a129172809c3}, !- Source Object
  12,                                     !- Outlet Port
  {60b1b355-0b88-49fb-a2f6-0b3c6de806ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4d172d9-1c67-4071-98af-f576e9012784}, !- Handle
  ICU_Flr_2 ZN Reheat Coil,               !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60815ce4-1d62-48ff-bae5-a81d6091dd7f}, !- Water Inlet Node Name
  {8de31e08-a314-480a-a4da-45dab8b4fdb8}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {c906b616-5e01-4f59-918f-a3722cb36471}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ac322760-2d97-49b9-ac1c-f055d90af477}, !- Inlet Port
  {7196d05c-e48a-4050-a427-39c7620b506b}; !- Outlet Port

OS:Connection,
  {ac322760-2d97-49b9-ac1c-f055d90af477}, !- Handle
  {4224a34c-af43-4d3b-938f-7b4354306846}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  28,                                     !- Outlet Port
  {c906b616-5e01-4f59-918f-a3722cb36471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ec196b1-f153-41c6-8546-b5dd1bbb4711}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {bbbf2f49-dfdf-4c09-aa26-1aee8f8cd898}, !- Inlet Port
  {746ed12f-1fa0-4228-8ce9-926fc8a77abe}; !- Outlet Port

OS:Connection,
  {7196d05c-e48a-4050-a427-39c7620b506b}, !- Handle
  {1949c767-98da-493d-b225-9651995e902e}, !- Name
  {c906b616-5e01-4f59-918f-a3722cb36471}, !- Source Object
  3,                                      !- Outlet Port
  {c0cd43a0-0ed0-4b1c-ad29-a633bd32a42b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbbf2f49-dfdf-4c09-aa26-1aee8f8cd898}, !- Handle
  {d7ff57f7-ae78-4198-9c2f-ce351da7d057}, !- Name
  {c0cd43a0-0ed0-4b1c-ad29-a633bd32a42b}, !- Source Object
  6,                                      !- Outlet Port
  {9ec196b1-f153-41c6-8546-b5dd1bbb4711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746ed12f-1fa0-4228-8ce9-926fc8a77abe}, !- Handle
  {87488289-819d-4607-82ed-2f647ebd0474}, !- Name
  {9ec196b1-f153-41c6-8546-b5dd1bbb4711}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ca5ab852-b26e-4201-a926-28bb8eef543f}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Controller,    !- Name
  {c0cd43a0-0ed0-4b1c-ad29-a633bd32a42b}, !- Water Coil Name
=======
  {b6d3215b-fee7-497a-b26a-dc4451b67408}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Inlet Water Node, !- Name
  {e8f5005a-8087-4f7a-afdb-6be0fffa6cf5}, !- Inlet Port
  {60815ce4-1d62-48ff-bae5-a81d6091dd7f}; !- Outlet Port

OS:Connection,
  {e8f5005a-8087-4f7a-afdb-6be0fffa6cf5}, !- Handle
  {47ff88ff-3d5e-4609-8f84-27fa27f50568}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  28,                                     !- Outlet Port
  {b6d3215b-fee7-497a-b26a-dc4451b67408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f53b5e21-3b14-41e3-9141-cf04588a3e01}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Outlet Water Node, !- Name
  {8de31e08-a314-480a-a4da-45dab8b4fdb8}, !- Inlet Port
  {15df4be1-8341-46e9-b0b2-2eb42db2f2ec}; !- Outlet Port

OS:Connection,
  {60815ce4-1d62-48ff-bae5-a81d6091dd7f}, !- Handle
  {d1865942-f1c7-4801-b0bc-b322743c278e}, !- Name
  {b6d3215b-fee7-497a-b26a-dc4451b67408}, !- Source Object
  3,                                      !- Outlet Port
  {d4d172d9-1c67-4071-98af-f576e9012784}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8de31e08-a314-480a-a4da-45dab8b4fdb8}, !- Handle
  {3a32458e-ca79-4ed5-8563-2121747c9087}, !- Name
  {d4d172d9-1c67-4071-98af-f576e9012784}, !- Source Object
  6,                                      !- Outlet Port
  {f53b5e21-3b14-41e3-9141-cf04588a3e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15df4be1-8341-46e9-b0b2-2eb42db2f2ec}, !- Handle
  {1c8012f3-091f-41d7-afa7-633fea63b8f5}, !- Name
  {f53b5e21-3b14-41e3-9141-cf04588a3e01}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3fcafa91-f880-492c-b2de-f24a03be4f12}, !- Handle
  ICU_Flr_2 ZN Reheat Coil Controller,    !- Name
  {d4d172d9-1c67-4071-98af-f576e9012784}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3430d1cb-757d-469d-b5e7-ad866d210730}, !- Handle
  ICU_Flr_2 ZN VAV Terminal,              !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {e2f4dbc3-3626-49fd-9741-1cbf20d3b3e2}, !- Air Inlet Node Name
=======
  {2bd80ce9-5a97-4560-829b-584f50243258}, !- Handle
  ICU_Flr_2 ZN VAV Terminal,              !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {7f92d8e2-c141-4f52-abab-531875a98c55}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {c0cd43a0-0ed0-4b1c-ad29-a633bd32a42b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e940e2da-75b7-4cba-b226-ae97a91e7c15}, !- Air Outlet Node Name
=======
  {d4d172d9-1c67-4071-98af-f576e9012784}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8885f536-6096-4c98-82e6-5952a2c8e0dd}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {633ecd9c-05de-4c48-80a2-01e07208dedd}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e940e2da-75b7-4cba-b226-ae97a91e7c15}, !- Inlet Port
  {ae7ee186-58e1-4829-be5b-829e4457297a}; !- Outlet Port

OS:Node,
  {b8b921a3-f5fd-4ea1-837b-9a6421a5a6db}, !- Handle
  ICU_Flr_2 ZN Return Air Node,           !- Name
  {37374306-cc41-49b9-98d6-3b82c3128881}, !- Inlet Port
  {6221c3ba-0e5e-4aec-990e-a15be1905e46}; !- Outlet Port

OS:Connection,
  {ae7ee186-58e1-4829-be5b-829e4457297a}, !- Handle
  {39c4c771-677f-48da-b20e-285e839d4514}, !- Name
  {633ecd9c-05de-4c48-80a2-01e07208dedd}, !- Source Object
  3,                                      !- Outlet Port
  {b58255ad-6d9f-4727-a0d2-782340903868}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37374306-cc41-49b9-98d6-3b82c3128881}, !- Handle
  {9c9b7a28-da65-42d0-9104-eeeacb4343d1}, !- Name
  {64a86684-f3a0-4a83-928f-d42cba5f6b02}, !- Source Object
  3,                                      !- Outlet Port
  {b8b921a3-f5fd-4ea1-837b-9a6421a5a6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6221c3ba-0e5e-4aec-990e-a15be1905e46}, !- Handle
  {7737a5bd-441a-4a73-9359-f46697c5afe1}, !- Name
  {b8b921a3-f5fd-4ea1-837b-9a6421a5a6db}, !- Source Object
  3,                                      !- Outlet Port
  {27af8696-c286-4736-b994-f33768a29bca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b2d2232-2943-4fea-adc0-349ba486d37f}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {0f6f0fc8-c092-4cc7-a7f6-7c6cd8283f4a}, !- Inlet Port
  {e2f4dbc3-3626-49fd-9741-1cbf20d3b3e2}; !- Outlet Port

OS:Connection,
  {0f6f0fc8-c092-4cc7-a7f6-7c6cd8283f4a}, !- Handle
  {6aef9ad9-77b4-4d14-b468-27fbb5644d59}, !- Name
  {4d3e938d-cb31-43d1-ace7-b6a9a31f6022}, !- Source Object
  6,                                      !- Outlet Port
  {1b2d2232-2943-4fea-adc0-349ba486d37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f4dbc3-3626-49fd-9741-1cbf20d3b3e2}, !- Handle
  {24c0152d-1100-4701-b60d-56b456dc3661}, !- Name
  {1b2d2232-2943-4fea-adc0-349ba486d37f}, !- Source Object
  3,                                      !- Outlet Port
  {3430d1cb-757d-469d-b5e7-ad866d210730}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e940e2da-75b7-4cba-b226-ae97a91e7c15}, !- Handle
  {3e080f02-7154-4dcc-917d-7631c25d52e1}, !- Name
  {3430d1cb-757d-469d-b5e7-ad866d210730}, !- Source Object
  12,                                     !- Outlet Port
  {633ecd9c-05de-4c48-80a2-01e07208dedd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b98dd9b-69f9-46cd-ae62-a7de16b44e0e}, !- Handle
  VAV_PATRMS,                             !- Name
  ,                                       !- Controller List Name
  {940bc844-ecf1-49eb-b72a-83eee44d4c71}, !- Availability Schedule
  {2c12e439-f12f-4db3-a26c-904e87407dc7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ad12189-5670-4080-92c8-adfb1bf5753d}, !- Supply Side Inlet Node Name
  {0eaa8b2d-5752-483d-881f-6254e9e4283c}, !- Demand Side Outlet Node Name
  {dcf84508-c6ef-4907-87c8-063ae351acd8}, !- Demand Side Inlet Node A
  {4a3ea170-9415-4a83-b221-7f1674fa9c1f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Demand Mixer Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Demand Splitter A Name
=======
  {cdc4d7d2-028b-4fea-a49a-0524c5bc4b84}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Outlet Air Node, !- Name
  {8885f536-6096-4c98-82e6-5952a2c8e0dd}, !- Inlet Port
  {249e6025-2db5-4765-b327-5577d2e22045}; !- Outlet Port

OS:Node,
  {79b5d376-8ed5-4835-bf72-9b7847e8eef9}, !- Handle
  ICU_Flr_2 ZN Return Air Node,           !- Name
  {27485606-108d-43d6-a5e2-058cdfb2c97a}, !- Inlet Port
  {7f04b9ad-243d-4c52-b462-fc119ae62c5c}; !- Outlet Port

OS:Connection,
  {249e6025-2db5-4765-b327-5577d2e22045}, !- Handle
  {04a667fb-99b9-4bbe-a919-251274b62286}, !- Name
  {cdc4d7d2-028b-4fea-a49a-0524c5bc4b84}, !- Source Object
  3,                                      !- Outlet Port
  {70676d13-1a57-4984-a288-1edb9a58fed7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27485606-108d-43d6-a5e2-058cdfb2c97a}, !- Handle
  {804b99f1-c02d-4ad7-a5d3-b8ebda94dabf}, !- Name
  {c6b90c1c-226f-497a-952b-139edb8ae961}, !- Source Object
  3,                                      !- Outlet Port
  {79b5d376-8ed5-4835-bf72-9b7847e8eef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f04b9ad-243d-4c52-b462-fc119ae62c5c}, !- Handle
  {3c7cd264-fce9-4d07-b0b8-614049419e11}, !- Name
  {79b5d376-8ed5-4835-bf72-9b7847e8eef9}, !- Source Object
  3,                                      !- Outlet Port
  {1afbab22-b749-465c-92c0-267eca009999}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0c0949d-f986-4af3-a407-57397b3e4069}, !- Handle
  ICU_Flr_2 ZN VAV Terminal Inlet Air Node, !- Name
  {30bb3b39-7192-4823-8d66-a7cfc0e4fafd}, !- Inlet Port
  {7f92d8e2-c141-4f52-abab-531875a98c55}; !- Outlet Port

OS:Connection,
  {30bb3b39-7192-4823-8d66-a7cfc0e4fafd}, !- Handle
  {dbf31102-6481-4463-a52d-d75b98a842c4}, !- Name
  {71d3ebb3-8f78-4917-b3ba-4cccdaebf691}, !- Source Object
  6,                                      !- Outlet Port
  {d0c0949d-f986-4af3-a407-57397b3e4069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f92d8e2-c141-4f52-abab-531875a98c55}, !- Handle
  {477f9b6d-6bec-44ef-b797-9374a294dd70}, !- Name
  {d0c0949d-f986-4af3-a407-57397b3e4069}, !- Source Object
  3,                                      !- Outlet Port
  {2bd80ce9-5a97-4560-829b-584f50243258}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8885f536-6096-4c98-82e6-5952a2c8e0dd}, !- Handle
  {16720730-a6a9-4be8-bb8d-dad808c10110}, !- Name
  {2bd80ce9-5a97-4560-829b-584f50243258}, !- Source Object
  12,                                     !- Outlet Port
  {cdc4d7d2-028b-4fea-a49a-0524c5bc4b84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eeee39df-cf23-47f0-802d-e2ebf8a44039}, !- Handle
  VAV_PATRMS,                             !- Name
  ,                                       !- Controller List Name
  {d0bf8175-eaf9-49c8-a4b5-aa5bb62af68b}, !- Availability Schedule
  {d53e0599-db40-4d68-91a0-00ca7d35807c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {98cd79a7-5a89-4a72-94cb-743e08128dc0}, !- Supply Side Inlet Node Name
  {15ccf85d-a180-47f3-94c2-410b9f722461}, !- Demand Side Outlet Node Name
  {4f0ff812-dfc7-4799-973b-ba669d84578b}, !- Demand Side Inlet Node A
  {5e2fa5df-b1dd-49aa-89dd-2f9ec6f1a5c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Demand Mixer Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {42e89113-76cb-4f3f-b83e-69c4884ee342}, !- Handle
  VAV_PATRMS Supply Inlet Node,           !- Name
  {3ad12189-5670-4080-92c8-adfb1bf5753d}, !- Inlet Port
  {a7de1a3d-99d4-4f9e-b67d-a56afa6da1ca}; !- Outlet Port

OS:Node,
  {a5821910-72c4-4acd-bf5e-e834c246b920}, !- Handle
  VAV_PATRMS Supply Outlet Node,          !- Name
  {d7d00f11-b794-4180-9f6b-f4689c76593e}, !- Inlet Port
  {4a3ea170-9415-4a83-b221-7f1674fa9c1f}; !- Outlet Port

OS:Connection,
  {3ad12189-5670-4080-92c8-adfb1bf5753d}, !- Handle
  {edae17df-6549-4aeb-8a7f-4fcf7f65a793}, !- Name
  {3b98dd9b-69f9-46cd-ae62-a7de16b44e0e}, !- Source Object
  8,                                      !- Outlet Port
  {42e89113-76cb-4f3f-b83e-69c4884ee342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3ea170-9415-4a83-b221-7f1674fa9c1f}, !- Handle
  {72a25de5-c44e-48dd-9e3b-ab5ae92e47ea}, !- Name
  {a5821910-72c4-4acd-bf5e-e834c246b920}, !- Source Object
  3,                                      !- Outlet Port
  {3b98dd9b-69f9-46cd-ae62-a7de16b44e0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a497b0a0-62ad-482a-8b40-f8f1d4f41ef5}, !- Handle
  VAV_PATRMS Demand Inlet Node,           !- Name
  {dcf84508-c6ef-4907-87c8-063ae351acd8}, !- Inlet Port
  {2da1508b-9aae-43c0-a741-a6cc7790797b}; !- Outlet Port

OS:Node,
  {98411e4f-db61-41b7-a61f-7ebdf956f258}, !- Handle
  VAV_PATRMS Demand Outlet Node,          !- Name
  {29fb992c-bae4-4eba-b376-f7a98d5beacb}, !- Inlet Port
  {0eaa8b2d-5752-483d-881f-6254e9e4283c}; !- Outlet Port

OS:Node,
  {c731bb37-2a32-4cfc-b7fb-8b4efae82e1e}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {0ba735e2-0603-4856-8ae6-c52777534643}, !- Inlet Port
  {8d312bbf-8b5b-42b2-a57e-4d7ab3860f48}; !- Outlet Port

OS:Connection,
  {dcf84508-c6ef-4907-87c8-063ae351acd8}, !- Handle
  {ac6006c0-16cd-4ba7-b32a-bcd1110e745d}, !- Name
  {3b98dd9b-69f9-46cd-ae62-a7de16b44e0e}, !- Source Object
  10,                                     !- Outlet Port
  {a497b0a0-62ad-482a-8b40-f8f1d4f41ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eaa8b2d-5752-483d-881f-6254e9e4283c}, !- Handle
  {0eccf6cc-e2c1-42e7-a482-5217372ea37a}, !- Name
  {98411e4f-db61-41b7-a61f-7ebdf956f258}, !- Source Object
  3,                                      !- Outlet Port
  {3b98dd9b-69f9-46cd-ae62-a7de16b44e0e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {2da1508b-9aae-43c0-a741-a6cc7790797b}, !- Inlet Node Name
  {3d4752dd-e3c8-47e5-91d3-a909ac92c39a}, !- Outlet Node Name 1
  {9b977708-b58e-43fc-957a-915811700d25}, !- Outlet Node Name 2
  {b338266e-321d-4315-a1b8-f529962a9d72}, !- Outlet Node Name 3
  {efc8e8e5-e9c1-46ee-bd40-e0c022fc1cd7}, !- Outlet Node Name 4
  {bb1ebaea-5d79-4198-bdff-73b8df1f8cc6}, !- Outlet Node Name 5
  {62ae8af5-4235-4d6a-a101-57810cfcbbc3}, !- Outlet Node Name 6
  {39533fa8-1c8c-49f4-bc77-42d07af44883}, !- Outlet Node Name 7
  {df9a7ebb-09e3-4eb3-8850-68a6faf4b940}, !- Outlet Node Name 8
  {199c20f7-917e-4cc0-ac3e-2ef3b1427040}, !- Outlet Node Name 9
  {05013d66-6d17-4b38-a7af-706b0196b41c}, !- Outlet Node Name 10
  {18105c5c-ed38-4728-b0a3-fb6eaed9845b}, !- Outlet Node Name 11
  {3fe4ec88-10fb-47ae-8a72-85619db1c516}, !- Outlet Node Name 12
  {8df7f55f-ce4b-42a9-ae50-3f54edfc370c}, !- Outlet Node Name 13
  {39fc375b-b7a2-4f79-9a5f-f71c067d4279}, !- Outlet Node Name 14
  {e671afcd-a04a-48b6-b30c-830abbed65a2}, !- Outlet Node Name 15
  {74fad0c1-9842-4d5e-bf25-ff19fd1ac449}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {29fb992c-bae4-4eba-b376-f7a98d5beacb}, !- Outlet Node Name
  {35238ccf-8258-46f4-9cc1-003fefa0a2bb}, !- Inlet Node Name 1
  {e46cfe70-5012-484a-9332-876148c9fef4}, !- Inlet Node Name 2
  {bf12b0bb-7cdd-41e6-9e05-5cf5b4fa8ddc}, !- Inlet Node Name 3
  {9c27842f-0386-4efc-9253-70fb3540bc31}, !- Inlet Node Name 4
  {a130129f-8133-4066-8f67-76a36a02b4e7}, !- Inlet Node Name 5
  {2e27f187-a716-494b-a3ce-7c98cf412b6c}, !- Inlet Node Name 6
  {85d0ce79-4a11-4885-bb53-79cd281dbd0d}, !- Inlet Node Name 7
  {0ae2df23-93e6-4644-9936-76fd84747f99}, !- Inlet Node Name 8
  {ffc9bf87-77c7-4bd9-83ba-3782912ef4db}, !- Inlet Node Name 9
  {85065efe-686b-49bd-8dc9-9869d0c9bc79}, !- Inlet Node Name 10
  {acd56ef1-77c6-462f-8317-bb2bb3856ccb}, !- Inlet Node Name 11
  {4bab0e5b-b46e-40e0-a814-dfd63aa2ae59}, !- Inlet Node Name 12
  {b0267a05-3893-4a1c-be7a-63431aabd5af}, !- Inlet Node Name 13
  {f91d82c8-c73e-450e-a906-651558cb38a6}, !- Inlet Node Name 14
  {607c33b0-1577-4cea-81ee-7d0cbb796c1a}, !- Inlet Node Name 15
  {a2baa151-d948-4803-bd29-2dfef143b1b6}; !- Inlet Node Name 16

OS:Connection,
  {2da1508b-9aae-43c0-a741-a6cc7790797b}, !- Handle
  {786d5b7b-62da-4bbd-b803-1c28d69ce863}, !- Name
  {a497b0a0-62ad-482a-8b40-f8f1d4f41ef5}, !- Source Object
  3,                                      !- Outlet Port
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fb992c-bae4-4eba-b376-f7a98d5beacb}, !- Handle
  {586aa6f7-6fe6-419b-94b9-105ec5c0ca12}, !- Name
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Source Object
  2,                                      !- Outlet Port
  {98411e4f-db61-41b7-a61f-7ebdf956f258}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b94f7cb2-9b74-43d5-b7c3-bd252f3bbe16}, !- Handle
  {3b98dd9b-69f9-46cd-ae62-a7de16b44e0e}, !- AirLoop Name
=======
  {fc4767c9-a08b-4898-a64d-b008ce4fad4e}, !- Handle
  VAV_PATRMS Supply Inlet Node,           !- Name
  {98cd79a7-5a89-4a72-94cb-743e08128dc0}, !- Inlet Port
  {e0cedc8e-638e-4f35-928d-9870884ba269}; !- Outlet Port

OS:Node,
  {9bd05a2b-55bf-4fd4-96dc-e8a68af934b3}, !- Handle
  VAV_PATRMS Supply Outlet Node,          !- Name
  {46907277-825e-4fbb-91a0-135d69805d0a}, !- Inlet Port
  {5e2fa5df-b1dd-49aa-89dd-2f9ec6f1a5c6}; !- Outlet Port

OS:Connection,
  {98cd79a7-5a89-4a72-94cb-743e08128dc0}, !- Handle
  {5964f02a-2d17-480c-a6c8-001783b95192}, !- Name
  {eeee39df-cf23-47f0-802d-e2ebf8a44039}, !- Source Object
  8,                                      !- Outlet Port
  {fc4767c9-a08b-4898-a64d-b008ce4fad4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2fa5df-b1dd-49aa-89dd-2f9ec6f1a5c6}, !- Handle
  {41dce29f-ce90-4a51-a672-9338d91f2140}, !- Name
  {9bd05a2b-55bf-4fd4-96dc-e8a68af934b3}, !- Source Object
  3,                                      !- Outlet Port
  {eeee39df-cf23-47f0-802d-e2ebf8a44039}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c09d144d-e009-4be9-873d-6ec8057f2c18}, !- Handle
  VAV_PATRMS Demand Inlet Node,           !- Name
  {4f0ff812-dfc7-4799-973b-ba669d84578b}, !- Inlet Port
  {87cb6fbb-2b7f-4d74-af77-5bd0ee8498f3}; !- Outlet Port

OS:Node,
  {6796c98a-f9c4-40a1-993d-f8c4537630d4}, !- Handle
  VAV_PATRMS Demand Outlet Node,          !- Name
  {6ea131d9-085d-4fed-89b7-752ce3783f5a}, !- Inlet Port
  {15ccf85d-a180-47f3-94c2-410b9f722461}; !- Outlet Port

OS:Node,
  {6c93291b-2992-45f3-8cee-7670ceb87019}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {16f2382d-0bd8-4a2d-be21-75e3411f58c0}, !- Inlet Port
  {dc44f4df-98c1-420d-966b-2f3da4570419}; !- Outlet Port

OS:Connection,
  {4f0ff812-dfc7-4799-973b-ba669d84578b}, !- Handle
  {74a6e46d-f8f2-4dea-9f60-d24706b0827d}, !- Name
  {eeee39df-cf23-47f0-802d-e2ebf8a44039}, !- Source Object
  10,                                     !- Outlet Port
  {c09d144d-e009-4be9-873d-6ec8057f2c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ccf85d-a180-47f3-94c2-410b9f722461}, !- Handle
  {e8f13c13-cacf-4801-b25e-bb46e6db012c}, !- Name
  {6796c98a-f9c4-40a1-993d-f8c4537630d4}, !- Source Object
  3,                                      !- Outlet Port
  {eeee39df-cf23-47f0-802d-e2ebf8a44039}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {87cb6fbb-2b7f-4d74-af77-5bd0ee8498f3}, !- Inlet Node Name
  {f2dd913d-d405-4ecb-95a4-de59a4842803}, !- Outlet Node Name 1
  {ad08860b-8d30-4b9f-af8e-2944602b9c2a}, !- Outlet Node Name 2
  {7b338b59-1615-4c94-b5d9-d55ad51aba49}, !- Outlet Node Name 3
  {697d7670-fad3-4f70-a21b-0a588df38f7a}, !- Outlet Node Name 4
  {393f83a3-ab5c-4da9-902a-1ebe4cb9e9a9}, !- Outlet Node Name 5
  {0cb0fd5a-8588-466e-98d6-b6cc02138fdf}, !- Outlet Node Name 6
  {429bcbb7-0808-492b-84bc-ddb3dd709ed0}, !- Outlet Node Name 7
  {70b9d24a-edd9-4dec-89dc-e87bd512eb92}, !- Outlet Node Name 8
  {d3e107a7-0509-4005-81c3-9aa951732272}, !- Outlet Node Name 9
  {210088a8-cbf0-4490-80ac-0333de5360d9}, !- Outlet Node Name 10
  {604de3d1-0232-4ddb-a194-6e38a9bab9e7}, !- Outlet Node Name 11
  {5bf32ee6-d9ca-4b6f-a7a1-09608a042c2a}, !- Outlet Node Name 12
  {ca51fc19-4b51-4fae-a16d-15216dbb1f43}, !- Outlet Node Name 13
  {b974fea8-ee06-4480-8136-28a4e927c547}, !- Outlet Node Name 14
  {ee07ec36-f88d-4c76-80bd-06c8d5dda8b0}, !- Outlet Node Name 15
  {3d6259df-8ba3-402d-b0c7-8fb084c5573f}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {6ea131d9-085d-4fed-89b7-752ce3783f5a}, !- Outlet Node Name
  {ff65c23e-80ec-47e0-a525-7bac2f31b649}, !- Inlet Node Name 1
  {edd5a117-1409-455a-9c0d-36148ca2cab1}, !- Inlet Node Name 2
  {4483941a-9383-4a54-849a-cf9f988ad78d}, !- Inlet Node Name 3
  {a5ebdd67-737a-4bd5-9ce7-6b36d0c82dfe}, !- Inlet Node Name 4
  {46be41df-404e-405d-b27d-07c91e2a9e58}, !- Inlet Node Name 5
  {80acce71-f4f3-4500-bc3e-7291d143926e}, !- Inlet Node Name 6
  {e4e3494e-2e97-46d0-82ac-0b1f873d8d84}, !- Inlet Node Name 7
  {7727da95-6014-40c9-8714-370306617914}, !- Inlet Node Name 8
  {4be955d6-2945-4c94-aabf-4cc706ccdaaa}, !- Inlet Node Name 9
  {fd7c8b1f-21e8-44a7-ba3a-c24e6900e802}, !- Inlet Node Name 10
  {b127dc33-9759-4805-85e4-704bb4f90595}, !- Inlet Node Name 11
  {ecf2528c-aa22-4f41-aed5-154200b22294}, !- Inlet Node Name 12
  {7535bdca-7e8f-47f1-bd3a-2f212ad1db93}, !- Inlet Node Name 13
  {87b9974d-9149-4026-80f1-d96d6ad75614}, !- Inlet Node Name 14
  {793ad203-7b0e-4425-9171-fa23a345fe00}, !- Inlet Node Name 15
  {7c53b8d6-4d94-451a-9e4f-3f584e7f9b65}; !- Inlet Node Name 16

OS:Connection,
  {87cb6fbb-2b7f-4d74-af77-5bd0ee8498f3}, !- Handle
  {4f8267d7-2ce1-4f9f-8e58-fed2044122bc}, !- Name
  {c09d144d-e009-4be9-873d-6ec8057f2c18}, !- Source Object
  3,                                      !- Outlet Port
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea131d9-085d-4fed-89b7-752ce3783f5a}, !- Handle
  {b483b3e0-d97f-4d3a-a823-b10d60296908}, !- Name
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Source Object
  2,                                      !- Outlet Port
  {6796c98a-f9c4-40a1-993d-f8c4537630d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {388d519e-ed91-4ede-bcfb-0739e122f790}, !- Handle
  {eeee39df-cf23-47f0-802d-e2ebf8a44039}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {2c12e439-f12f-4db3-a26c-904e87407dc7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bba97be8-8589-40b5-8bbf-03295af2b8ff}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {31d78ded-bf22-40d8-b193-a11923d9a142}, !- Handle
  Supply Air Temp - 55.0F 4,              !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
  {9291f0f4-7c5f-4454-a604-a147ba53d1ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9291f0f4-7c5f-4454-a604-a147ba53d1ad}, !- Handle
  Supply Air Temp - 55.0F Default 4,      !- Name
  {fc34a923-aba6-4e46-ba47-17dc1bff1ab5}, !- Schedule Type Limits Name
=======
  {d53e0599-db40-4d68-91a0-00ca7d35807c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {74c46f7c-7f99-4ed2-bb1f-0cb7d70ebb72}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {737ef46f-5581-4c06-9da1-4df77a42b90a}, !- Handle
  Supply Air Temp - 55.0F 4,              !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
  {37ab5811-42f0-4f4a-a73d-069002547f4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37ab5811-42f0-4f4a-a73d-069002547f4f}, !- Handle
  Supply Air Temp - 55.0F Default 4,      !- Name
  {f8456361-9d6c-41dc-927d-9db065b0b3cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {1aebf19c-5a18-4d5e-afc2-5f78d6d17686}, !- Handle
  VAV_PATRMS Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {31d78ded-bf22-40d8-b193-a11923d9a142}, !- Schedule Name
  {a5821910-72c4-4acd-bf5e-e834c246b920}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ff0a81d0-73d0-483a-99e3-dbdec9517767}, !- Handle
  VAV_PATRMS Fan,                         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {f767295d-efbd-445d-8290-8a94e8783efd}, !- Handle
  VAV_PATRMS Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {737ef46f-5581-4c06-9da1-4df77a42b90a}, !- Schedule Name
  {9bd05a2b-55bf-4fd4-96dc-e8a68af934b3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {0456f6e0-80d3-4426-af2b-e9e4a6dc3f1e}, !- Handle
  VAV_PATRMS Fan,                         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {4222ac2e-205a-4a36-aeb7-940aa9ed8a6b}, !- Air Inlet Node Name
  {6b4c3e55-a8e6-4c9c-9071-566a7315bd32}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {17086dd2-5328-4168-b41c-45d280826e28}, !- Handle
  VAV_PATRMS Main Htg Coil,               !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {025135d4-9f38-4ec0-a804-dbb528d1b857}, !- Water Inlet Node Name
  {5188256a-4e82-4d02-b5ac-83adac4daa2d}, !- Water Outlet Node Name
  {62f031ca-a11b-4b72-b6a4-d85dfccd39e3}, !- Air Inlet Node Name
  {dd3c97d6-86ef-418d-86d5-bfdf125681b3}, !- Air Outlet Node Name
=======
  {d16fa470-f0de-4b3d-a7bf-b80f9cd8d8a9}, !- Air Inlet Node Name
  {ed944984-4fbc-48b1-94f6-07786f784da7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1ee1e25a-787b-46ec-a413-e11760b80595}, !- Handle
  VAV_PATRMS Main Htg Coil,               !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1859d179-9f51-4434-bd9b-5d387bce691f}, !- Water Inlet Node Name
  {4f3fc897-cb2f-41eb-953c-cbca4ee8536a}, !- Water Outlet Node Name
  {f8ff7213-518e-4e85-812f-f8a245d31d2d}, !- Air Inlet Node Name
  {35d94a60-e2e2-4648-a757-3b05ef2a1a69}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {cf55875c-ec55-43f2-b87e-63e16dc51f9a}, !- Handle
  VAV_PATRMS Main Htg Coil Inlet Water Node, !- Name
  {9bf1c916-eb33-49eb-bdd4-332feb56518e}, !- Inlet Port
  {025135d4-9f38-4ec0-a804-dbb528d1b857}; !- Outlet Port

OS:Connection,
  {9bf1c916-eb33-49eb-bdd4-332feb56518e}, !- Handle
  {500971a4-2594-46e8-a18e-6bcadedf80c8}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  29,                                     !- Outlet Port
  {cf55875c-ec55-43f2-b87e-63e16dc51f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2603ac1-d1e5-4a9c-8c54-39c8318b30a6}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Water Node, !- Name
  {5188256a-4e82-4d02-b5ac-83adac4daa2d}, !- Inlet Port
  {ec0e8fe6-5d52-45d9-ba12-446f652c9017}; !- Outlet Port

OS:Connection,
  {025135d4-9f38-4ec0-a804-dbb528d1b857}, !- Handle
  {96b11abd-656d-48b5-92c8-acb06cb84f07}, !- Name
  {cf55875c-ec55-43f2-b87e-63e16dc51f9a}, !- Source Object
  3,                                      !- Outlet Port
  {17086dd2-5328-4168-b41c-45d280826e28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5188256a-4e82-4d02-b5ac-83adac4daa2d}, !- Handle
  {a9cbb918-9755-45e2-b124-2e552590a838}, !- Name
  {17086dd2-5328-4168-b41c-45d280826e28}, !- Source Object
  6,                                      !- Outlet Port
  {f2603ac1-d1e5-4a9c-8c54-39c8318b30a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0e8fe6-5d52-45d9-ba12-446f652c9017}, !- Handle
  {71ba47d8-e1bd-4b71-9e41-51e76e80693c}, !- Name
  {f2603ac1-d1e5-4a9c-8c54-39c8318b30a6}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {c52a73a4-793f-48c6-a4f4-e0231c0ea7f7}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Name
  {dd3c97d6-86ef-418d-86d5-bfdf125681b3}, !- Inlet Port
  {73a990f5-6d97-408d-ad7e-1713353b2444}; !- Outlet Port

OS:Connection,
  {dd3c97d6-86ef-418d-86d5-bfdf125681b3}, !- Handle
  {8c22c9aa-4856-4164-8d17-1b0c3aa11a42}, !- Name
  {17086dd2-5328-4168-b41c-45d280826e28}, !- Source Object
  8,                                      !- Outlet Port
  {c52a73a4-793f-48c6-a4f4-e0231c0ea7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bf84cb4c-6715-40b2-a951-db4b51cff336}, !- Handle
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  {17086dd2-5328-4168-b41c-45d280826e28}, !- Water Coil Name
=======
  {d8a62285-e776-4d60-86d8-b601fc18154f}, !- Handle
  VAV_PATRMS Main Htg Coil Inlet Water Node, !- Name
  {782bc597-2912-40fe-9d02-0cdac4cd76ba}, !- Inlet Port
  {1859d179-9f51-4434-bd9b-5d387bce691f}; !- Outlet Port

OS:Connection,
  {782bc597-2912-40fe-9d02-0cdac4cd76ba}, !- Handle
  {964b8332-53c2-4431-a177-2a56d96c93c3}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  29,                                     !- Outlet Port
  {d8a62285-e776-4d60-86d8-b601fc18154f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd496a82-59d2-4c3e-a737-665ced8123ba}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Water Node, !- Name
  {4f3fc897-cb2f-41eb-953c-cbca4ee8536a}, !- Inlet Port
  {640e57e1-5079-424d-bd4e-d28a3a2511d6}; !- Outlet Port

OS:Connection,
  {1859d179-9f51-4434-bd9b-5d387bce691f}, !- Handle
  {7374fae1-fdd5-47f9-850a-3d0a2ba8b39e}, !- Name
  {d8a62285-e776-4d60-86d8-b601fc18154f}, !- Source Object
  3,                                      !- Outlet Port
  {1ee1e25a-787b-46ec-a413-e11760b80595}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f3fc897-cb2f-41eb-953c-cbca4ee8536a}, !- Handle
  {858d9103-39a8-4e33-9895-6a60c0c65caf}, !- Name
  {1ee1e25a-787b-46ec-a413-e11760b80595}, !- Source Object
  6,                                      !- Outlet Port
  {bd496a82-59d2-4c3e-a737-665ced8123ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640e57e1-5079-424d-bd4e-d28a3a2511d6}, !- Handle
  {a24e48f8-2bd8-46fc-ad40-b9cfd3ca7ec5}, !- Name
  {bd496a82-59d2-4c3e-a737-665ced8123ba}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {5bc7eed7-1a05-4a41-b69e-9ee09e96e1cf}, !- Handle
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Name
  {35d94a60-e2e2-4648-a757-3b05ef2a1a69}, !- Inlet Port
  {639ad304-95f8-43bb-9569-d1c7aa9680f7}; !- Outlet Port

OS:Connection,
  {35d94a60-e2e2-4648-a757-3b05ef2a1a69}, !- Handle
  {538b0334-00bc-4aa9-b914-dba48c7c9e17}, !- Name
  {1ee1e25a-787b-46ec-a413-e11760b80595}, !- Source Object
  8,                                      !- Outlet Port
  {5bc7eed7-1a05-4a41-b69e-9ee09e96e1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {04ac507a-6267-4cfa-8381-71ac7c5bb150}, !- Handle
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  {1ee1e25a-787b-46ec-a413-e11760b80595}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {25a29558-50a2-4006-80dd-9b0cf3beb6d5}, !- Handle
  VAV_PATRMS Clg Coil,                    !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
=======
  {7d28f348-4583-49ef-a797-5f6a0d49302c}, !- Handle
  VAV_PATRMS Clg Coil,                    !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {b2edf352-8f10-4fab-95a7-f1113fdcc0f0}, !- Water Inlet Node Name
  {40c8eab6-177b-40bf-be83-2aaeb60af584}, !- Water Outlet Node Name
  {f163675e-4a9f-4fbe-8832-0e9a68dcc5d4}, !- Air Inlet Node Name
  {7517a744-266f-4cc6-9e32-476415708884}, !- Air Outlet Node Name
=======
  {41385885-bf36-4855-868f-c306676aa87b}, !- Water Inlet Node Name
  {5c69dcc7-e06d-470a-aa00-f98d7448aacf}, !- Water Outlet Node Name
  {63fc9e81-4346-4b83-aafe-ceb00ee5fa82}, !- Air Inlet Node Name
  {5ea9c79b-d8e5-4b0a-bc80-b40abda5067f}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {7f9ac817-b618-413e-b051-61f93e174821}, !- Handle
  VAV_PATRMS Clg Coil Inlet Water Node,   !- Name
  {1d300ed5-daeb-4d5b-87ca-2de829a52ae2}, !- Inlet Port
  {b2edf352-8f10-4fab-95a7-f1113fdcc0f0}; !- Outlet Port

OS:Connection,
  {1d300ed5-daeb-4d5b-87ca-2de829a52ae2}, !- Handle
  {f553d8d5-cab8-4da9-9525-bde2a3ba79c2}, !- Name
  {baf09178-68ef-4be9-9f0b-b9d5446e3f3d}, !- Source Object
  8,                                      !- Outlet Port
  {7f9ac817-b618-413e-b051-61f93e174821}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed150011-5ebf-4475-9760-150e6126abac}, !- Handle
  VAV_PATRMS Clg Coil Outlet Water Node,  !- Name
  {40c8eab6-177b-40bf-be83-2aaeb60af584}, !- Inlet Port
  {1afc3849-0d84-4b13-ab8c-ec522e1e599f}; !- Outlet Port

OS:Connection,
  {b2edf352-8f10-4fab-95a7-f1113fdcc0f0}, !- Handle
  {079816c2-cdbd-48f7-905d-52974f3103f2}, !- Name
  {7f9ac817-b618-413e-b051-61f93e174821}, !- Source Object
  3,                                      !- Outlet Port
  {25a29558-50a2-4006-80dd-9b0cf3beb6d5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {40c8eab6-177b-40bf-be83-2aaeb60af584}, !- Handle
  {5184f3bb-f86d-4189-a213-7fb9cb204808}, !- Name
  {25a29558-50a2-4006-80dd-9b0cf3beb6d5}, !- Source Object
  11,                                     !- Outlet Port
  {ed150011-5ebf-4475-9760-150e6126abac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afc3849-0d84-4b13-ab8c-ec522e1e599f}, !- Handle
  {b993296f-4da5-4193-8d2c-f4a83e01f07b}, !- Name
  {ed150011-5ebf-4475-9760-150e6126abac}, !- Source Object
  3,                                      !- Outlet Port
  {b9c765e2-e732-4596-a8e6-14e80b672297}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a39d969d-58a8-429f-b3a7-d10367eb533b}, !- Handle
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Name
  {7517a744-266f-4cc6-9e32-476415708884}, !- Inlet Port
  {62f031ca-a11b-4b72-b6a4-d85dfccd39e3}; !- Outlet Port

OS:Connection,
  {7517a744-266f-4cc6-9e32-476415708884}, !- Handle
  {6ea4fff7-4961-4384-b8f8-5adee106d4c6}, !- Name
  {25a29558-50a2-4006-80dd-9b0cf3beb6d5}, !- Source Object
  13,                                     !- Outlet Port
  {a39d969d-58a8-429f-b3a7-d10367eb533b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f031ca-a11b-4b72-b6a4-d85dfccd39e3}, !- Handle
  {4d3c01a2-a41a-45b2-8639-6b8f735bcde4}, !- Name
  {a39d969d-58a8-429f-b3a7-d10367eb533b}, !- Source Object
  3,                                      !- Outlet Port
  {17086dd2-5328-4168-b41c-45d280826e28}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3faa9d66-2190-4504-89c1-8f9bfc6b00c3}, !- Handle
  VAV_PATRMS Clg Coil Controller,         !- Name
  {25a29558-50a2-4006-80dd-9b0cf3beb6d5}, !- Water Coil Name
=======
  {af1809e0-d8b9-434d-ab6b-3d8fbc4952eb}, !- Handle
  VAV_PATRMS Clg Coil Inlet Water Node,   !- Name
  {273c7e9b-5641-4267-b7e3-faad100e335b}, !- Inlet Port
  {41385885-bf36-4855-868f-c306676aa87b}; !- Outlet Port

OS:Connection,
  {273c7e9b-5641-4267-b7e3-faad100e335b}, !- Handle
  {0193446c-f335-42f5-886f-ae6b9926aae8}, !- Name
  {01ca3334-84a1-47d5-aa23-f63af1124c73}, !- Source Object
  8,                                      !- Outlet Port
  {af1809e0-d8b9-434d-ab6b-3d8fbc4952eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c31401-8678-476a-a18b-658e2001c192}, !- Handle
  VAV_PATRMS Clg Coil Outlet Water Node,  !- Name
  {5c69dcc7-e06d-470a-aa00-f98d7448aacf}, !- Inlet Port
  {2aaaa5c4-732a-4560-a30a-73e3c8e03a63}; !- Outlet Port

OS:Connection,
  {41385885-bf36-4855-868f-c306676aa87b}, !- Handle
  {a6a5f5e8-1212-4373-9fd8-97064cce9f0b}, !- Name
  {af1809e0-d8b9-434d-ab6b-3d8fbc4952eb}, !- Source Object
  3,                                      !- Outlet Port
  {7d28f348-4583-49ef-a797-5f6a0d49302c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5c69dcc7-e06d-470a-aa00-f98d7448aacf}, !- Handle
  {724b79fa-df4b-4861-8682-379adf8c3725}, !- Name
  {7d28f348-4583-49ef-a797-5f6a0d49302c}, !- Source Object
  11,                                     !- Outlet Port
  {73c31401-8678-476a-a18b-658e2001c192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aaaa5c4-732a-4560-a30a-73e3c8e03a63}, !- Handle
  {a7e58326-f63a-4344-a017-9032a1405598}, !- Name
  {73c31401-8678-476a-a18b-658e2001c192}, !- Source Object
  3,                                      !- Outlet Port
  {45d1993d-5a8e-403b-9b30-0e65308c5546}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e11fad60-217b-4386-b41a-33f61d940bb9}, !- Handle
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Name
  {5ea9c79b-d8e5-4b0a-bc80-b40abda5067f}, !- Inlet Port
  {f8ff7213-518e-4e85-812f-f8a245d31d2d}; !- Outlet Port

OS:Connection,
  {5ea9c79b-d8e5-4b0a-bc80-b40abda5067f}, !- Handle
  {e6609cb7-3fcd-42d6-b9c2-78ee995ed04a}, !- Name
  {7d28f348-4583-49ef-a797-5f6a0d49302c}, !- Source Object
  13,                                     !- Outlet Port
  {e11fad60-217b-4386-b41a-33f61d940bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ff7213-518e-4e85-812f-f8a245d31d2d}, !- Handle
  {91607672-3a4d-45a5-bae2-7acce974c900}, !- Name
  {e11fad60-217b-4386-b41a-33f61d940bb9}, !- Source Object
  3,                                      !- Outlet Port
  {1ee1e25a-787b-46ec-a413-e11760b80595}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {34f1e550-0ca6-4291-9f56-dc1b32ebeffa}, !- Handle
  VAV_PATRMS Clg Coil Controller,         !- Name
  {7d28f348-4583-49ef-a797-5f6a0d49302c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {63a90d5e-9816-441f-bc68-bc2ca3497c9d}, !- Handle
=======
  {bc5beadc-989c-49ec-80c8-f8236ccbfc23}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_PATRMS OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {216301a1-ae66-4dfe-9176-b19a911660a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8b3fddc5-375e-4e76-866d-8f037a45071e}, !- Controller Mechanical Ventilation
=======
  {f1dca20a-45b8-4d15-b1aa-5874c9b60320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8d78f11-52a4-4fb0-b72d-b66d125891c2}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {8b3fddc5-375e-4e76-866d-8f037a45071e}, !- Handle
  VAV_PATRMS Vent Controller,             !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule
=======
  {b8d78f11-52a4-4fb0-b72d-b66d125891c2}, !- Handle
  VAV_PATRMS Vent Controller,             !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {881f2d8b-e02d-498d-933d-5af8b16fa376}, !- Handle
  VAV_PATRMS OA System,                   !- Name
  {63a90d5e-9816-441f-bc68-bc2ca3497c9d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {281536f7-2f93-4d11-a28c-e2dd0c644b91}, !- Mixed Air Node Name
  {74d17911-5e64-443f-b03a-0219356e7ab0}, !- Outdoor Air Stream Node Name
  {67705149-9c9a-42f8-9e04-9b9207c9a703}, !- Relief Air Stream Node Name
  {a7de1a3d-99d4-4f9e-b67d-a56afa6da1ca}; !- Return Air Stream Node Name

OS:Node,
  {8d1378b1-ee70-4255-8fe2-2f318b0b1d2f}, !- Handle
  VAV_PATRMS Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {74d17911-5e64-443f-b03a-0219356e7ab0}; !- Outlet Port

OS:Connection,
  {74d17911-5e64-443f-b03a-0219356e7ab0}, !- Handle
  {35adee20-4db2-412f-b9de-fa955090d68c}, !- Name
  {8d1378b1-ee70-4255-8fe2-2f318b0b1d2f}, !- Source Object
  3,                                      !- Outlet Port
  {881f2d8b-e02d-498d-933d-5af8b16fa376}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62fb37f2-24c3-4448-adef-93b9eebc5125}, !- Handle
  VAV_PATRMS Relief Air Node,             !- Name
  {67705149-9c9a-42f8-9e04-9b9207c9a703}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67705149-9c9a-42f8-9e04-9b9207c9a703}, !- Handle
  {58a72010-d31a-43d1-a130-daa5bea39501}, !- Name
  {881f2d8b-e02d-498d-933d-5af8b16fa376}, !- Source Object
  7,                                      !- Outlet Port
  {62fb37f2-24c3-4448-adef-93b9eebc5125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d575320a-edc4-4326-94d4-45ad969a02e3}, !- Handle
  VAV_PATRMS Mixed Air Node,              !- Name
  {281536f7-2f93-4d11-a28c-e2dd0c644b91}, !- Inlet Port
  {f163675e-4a9f-4fbe-8832-0e9a68dcc5d4}; !- Outlet Port

OS:Connection,
  {a7de1a3d-99d4-4f9e-b67d-a56afa6da1ca}, !- Handle
  {4032796c-2b6d-4013-a6a4-f480aaa13ee5}, !- Name
  {42e89113-76cb-4f3f-b83e-69c4884ee342}, !- Source Object
  3,                                      !- Outlet Port
  {881f2d8b-e02d-498d-933d-5af8b16fa376}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {281536f7-2f93-4d11-a28c-e2dd0c644b91}, !- Handle
  {8bf2bde1-cbeb-4eae-b444-8701b0528195}, !- Name
  {881f2d8b-e02d-498d-933d-5af8b16fa376}, !- Source Object
  5,                                      !- Outlet Port
  {d575320a-edc4-4326-94d4-45ad969a02e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f163675e-4a9f-4fbe-8832-0e9a68dcc5d4}, !- Handle
  {31ee08ae-5d62-4809-8336-7d2777af9409}, !- Name
  {d575320a-edc4-4326-94d4-45ad969a02e3}, !- Source Object
  3,                                      !- Outlet Port
  {25a29558-50a2-4006-80dd-9b0cf3beb6d5}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bba97be8-8589-40b5-8bbf-03295af2b8ff}, !- Handle
=======
  {6eaca35a-95a5-43e3-bf18-5f731b69a064}, !- Handle
  VAV_PATRMS OA System,                   !- Name
  {bc5beadc-989c-49ec-80c8-f8236ccbfc23}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {46a0d2d3-f3d1-479a-9814-2b7591369cc3}, !- Mixed Air Node Name
  {6fa2a3ed-4537-423f-99c9-0c10ba60d425}, !- Outdoor Air Stream Node Name
  {e963d4e9-76bb-4024-91f1-cb77198e3d9f}, !- Relief Air Stream Node Name
  {e0cedc8e-638e-4f35-928d-9870884ba269}; !- Return Air Stream Node Name

OS:Node,
  {017690f0-5684-44f4-a49b-cef04432ad80}, !- Handle
  VAV_PATRMS Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {6fa2a3ed-4537-423f-99c9-0c10ba60d425}; !- Outlet Port

OS:Connection,
  {6fa2a3ed-4537-423f-99c9-0c10ba60d425}, !- Handle
  {13755ac1-be63-4f8c-94ab-ebca3b308d11}, !- Name
  {017690f0-5684-44f4-a49b-cef04432ad80}, !- Source Object
  3,                                      !- Outlet Port
  {6eaca35a-95a5-43e3-bf18-5f731b69a064}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f220f7c3-ef43-4603-84ee-68a06e9c16a4}, !- Handle
  VAV_PATRMS Relief Air Node,             !- Name
  {e963d4e9-76bb-4024-91f1-cb77198e3d9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e963d4e9-76bb-4024-91f1-cb77198e3d9f}, !- Handle
  {05369fd2-99f0-41fa-b184-33a334dcd927}, !- Name
  {6eaca35a-95a5-43e3-bf18-5f731b69a064}, !- Source Object
  7,                                      !- Outlet Port
  {f220f7c3-ef43-4603-84ee-68a06e9c16a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cb071cc-c0aa-406a-ba81-d042f0ec18c1}, !- Handle
  VAV_PATRMS Mixed Air Node,              !- Name
  {46a0d2d3-f3d1-479a-9814-2b7591369cc3}, !- Inlet Port
  {63fc9e81-4346-4b83-aafe-ceb00ee5fa82}; !- Outlet Port

OS:Connection,
  {e0cedc8e-638e-4f35-928d-9870884ba269}, !- Handle
  {cd6d1b39-8cf3-4455-b260-972e63ad828f}, !- Name
  {fc4767c9-a08b-4898-a64d-b008ce4fad4e}, !- Source Object
  3,                                      !- Outlet Port
  {6eaca35a-95a5-43e3-bf18-5f731b69a064}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {46a0d2d3-f3d1-479a-9814-2b7591369cc3}, !- Handle
  {b1976b04-4a1a-4d16-9bda-1dc02bff6727}, !- Name
  {6eaca35a-95a5-43e3-bf18-5f731b69a064}, !- Source Object
  5,                                      !- Outlet Port
  {6cb071cc-c0aa-406a-ba81-d042f0ec18c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fc9e81-4346-4b83-aafe-ceb00ee5fa82}, !- Handle
  {e4ace9af-8b72-4304-a87f-c59cc802dd0f}, !- Name
  {6cb071cc-c0aa-406a-ba81-d042f0ec18c1}, !- Source Object
  3,                                      !- Outlet Port
  {7d28f348-4583-49ef-a797-5f6a0d49302c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {74c46f7c-7f99-4ed2-bb1f-0cb7d70ebb72}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {025617d8-f4b1-4fc3-b62c-f528031537e2}, !- Control Zone or Zone List Name
  {d832a4db-707e-4f63-b667-33a7876ae368}, !- Cooling Control Zone or Zone List Name
  {8c4f01bf-8839-4cdc-b8dc-862cf8bc5c75}, !- Heating Control Zone or Zone List Name
  {07cad303-7a84-45b0-abc4-c1471d7e7798}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {025617d8-f4b1-4fc3-b62c-f528031537e2}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d832a4db-707e-4f63-b667-33a7876ae368}, !- Handle
  {373c4e82-a50c-47d9-a4c5-53951ce614fc}; !- Name

OS:ModelObjectList,
  {8c4f01bf-8839-4cdc-b8dc-862cf8bc5c75}, !- Handle
  {fcea7b89-75ad-43a1-9884-45b80591b111}; !- Name

OS:ModelObjectList,
  {07cad303-7a84-45b0-abc4-c1471d7e7798}, !- Handle
  {8031bd6d-565a-4d64-bccd-89a344c71f5f}; !- Name

OS:Coil:Heating:Water,
  {20cc2285-5616-4c26-bce1-ef8ab4a58779}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db81b7e1-6aee-48bc-9f13-37159b6d7ee3}, !- Water Inlet Node Name
  {c6ade750-d946-47bf-8811-38cc89f01a9d}, !- Water Outlet Node Name
=======
  {371a970f-5bbf-4f4a-b26a-d1ff812ba3ec}, !- Control Zone or Zone List Name
  {ffbd7834-349e-4bf3-85c1-3e2e5b4d7a02}, !- Cooling Control Zone or Zone List Name
  {bd72f214-c63a-48a5-a537-e56a36309c83}, !- Heating Control Zone or Zone List Name
  {86b57459-b215-4a5c-80f6-a42366dcffc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {371a970f-5bbf-4f4a-b26a-d1ff812ba3ec}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ffbd7834-349e-4bf3-85c1-3e2e5b4d7a02}, !- Handle
  {7710a8a1-49d2-4db2-9127-51db6389929d}; !- Name

OS:ModelObjectList,
  {bd72f214-c63a-48a5-a537-e56a36309c83}, !- Handle
  {ec07882c-9b5d-4320-b309-52863efa6772}; !- Name

OS:ModelObjectList,
  {86b57459-b215-4a5c-80f6-a42366dcffc5}, !- Handle
  {b3782447-7f5c-44ba-a242-ef4d1f664310}; !- Name

OS:Coil:Heating:Water,
  {5cae383e-cd39-429f-b0e6-56f6b62fd265}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {876b9ae3-a148-4e99-9c3a-d58671a0629e}, !- Water Inlet Node Name
  {3044cae2-e00f-4d95-9e2a-70efa02e54de}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7ee0d7f2-a6c7-4b1b-9737-be220cadf81c}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {e3ee309a-a125-479a-b391-b0ed02017a6f}, !- Inlet Port
  {db81b7e1-6aee-48bc-9f13-37159b6d7ee3}; !- Outlet Port

OS:Connection,
  {e3ee309a-a125-479a-b391-b0ed02017a6f}, !- Handle
  {23bfae2c-6b72-4777-a637-15ed7bd4793a}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  30,                                     !- Outlet Port
  {7ee0d7f2-a6c7-4b1b-9737-be220cadf81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba71ecc4-977f-4e45-87be-ba0889dd4d64}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {c6ade750-d946-47bf-8811-38cc89f01a9d}, !- Inlet Port
  {e0da69fe-27bb-47a1-b4f5-fbb00b4e4253}; !- Outlet Port

OS:Connection,
  {db81b7e1-6aee-48bc-9f13-37159b6d7ee3}, !- Handle
  {f61e37ad-f381-4269-851d-8f9ee5c57998}, !- Name
  {7ee0d7f2-a6c7-4b1b-9737-be220cadf81c}, !- Source Object
  3,                                      !- Outlet Port
  {20cc2285-5616-4c26-bce1-ef8ab4a58779}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6ade750-d946-47bf-8811-38cc89f01a9d}, !- Handle
  {a72cf9f5-2190-49f3-802d-bf83605da6af}, !- Name
  {20cc2285-5616-4c26-bce1-ef8ab4a58779}, !- Source Object
  6,                                      !- Outlet Port
  {ba71ecc4-977f-4e45-87be-ba0889dd4d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0da69fe-27bb-47a1-b4f5-fbb00b4e4253}, !- Handle
  {b0fa5062-47fe-4c82-b7ad-1ed164c3cab4}, !- Name
  {ba71ecc4-977f-4e45-87be-ba0889dd4d64}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3eed7765-1b8e-405f-bd27-de24f480e974}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {20cc2285-5616-4c26-bce1-ef8ab4a58779}, !- Water Coil Name
=======
  {2bd19865-3915-4c77-8905-761bb4a3c4c5}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {7dc6b909-baae-4eff-9990-74c7c62925db}, !- Inlet Port
  {876b9ae3-a148-4e99-9c3a-d58671a0629e}; !- Outlet Port

OS:Connection,
  {7dc6b909-baae-4eff-9990-74c7c62925db}, !- Handle
  {706ddfab-c9bd-4264-8237-eb765fa9f150}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  30,                                     !- Outlet Port
  {2bd19865-3915-4c77-8905-761bb4a3c4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33934e3f-3b7f-423d-a630-465441ce1830}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {3044cae2-e00f-4d95-9e2a-70efa02e54de}, !- Inlet Port
  {9ec67fe3-de5c-4ccf-ba0f-98f793276492}; !- Outlet Port

OS:Connection,
  {876b9ae3-a148-4e99-9c3a-d58671a0629e}, !- Handle
  {821f8922-b5c0-4929-9449-6c62b61b5e75}, !- Name
  {2bd19865-3915-4c77-8905-761bb4a3c4c5}, !- Source Object
  3,                                      !- Outlet Port
  {5cae383e-cd39-429f-b0e6-56f6b62fd265}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3044cae2-e00f-4d95-9e2a-70efa02e54de}, !- Handle
  {6d97b526-882e-48fa-8800-7745e8d618a9}, !- Name
  {5cae383e-cd39-429f-b0e6-56f6b62fd265}, !- Source Object
  6,                                      !- Outlet Port
  {33934e3f-3b7f-423d-a630-465441ce1830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec67fe3-de5c-4ccf-ba0f-98f793276492}, !- Handle
  {ab6880ae-db8e-4d1f-9ad4-7a64966c474d}, !- Name
  {33934e3f-3b7f-423d-a630-465441ce1830}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f964477c-cbff-4769-bd33-da0396da443f}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {5cae383e-cd39-429f-b0e6-56f6b62fd265}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {c527f32a-283b-453a-9c15-963f1a6223cc}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {287e0498-bfb1-44a4-adf6-341810c5e9f2}, !- Air Inlet Node Name
=======
  {59455eaa-6dad-4fb8-be9d-e2aacdbec96f}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {7680cf80-539b-4626-8402-795e49c2d72d}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {20cc2285-5616-4c26-bce1-ef8ab4a58779}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ba735e2-0603-4856-8ae6-c52777534643}, !- Air Outlet Node Name
=======
  {5cae383e-cd39-429f-b0e6-56f6b62fd265}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16f2382d-0bd8-4a2d-be21-75e3411f58c0}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {75bf3743-d998-4e3f-9f59-478b84be92b6}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Return Air Node, !- Name
  {6b2fd36b-ec9c-49b9-876c-8d99851d579f}, !- Inlet Port
  {35238ccf-8258-46f4-9cc1-003fefa0a2bb}; !- Outlet Port

OS:Connection,
  {8d312bbf-8b5b-42b2-a57e-4d7ab3860f48}, !- Handle
  {352d3973-69c5-402c-82e1-f7435650a5c0}, !- Name
  {c731bb37-2a32-4cfc-b7fb-8b4efae82e1e}, !- Source Object
  3,                                      !- Outlet Port
  {21201dee-760b-4c4b-8e08-88b19434b973}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b2fd36b-ec9c-49b9-876c-8d99851d579f}, !- Handle
  {2faef56c-d4c8-45d9-81bb-dce5e07b4de2}, !- Name
  {daed2286-979a-4d6e-b305-36c1022776a9}, !- Source Object
  3,                                      !- Outlet Port
  {75bf3743-d998-4e3f-9f59-478b84be92b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35238ccf-8258-46f4-9cc1-003fefa0a2bb}, !- Handle
  {1d5a6579-f8c7-44f0-8697-7f2c7896b980}, !- Name
  {75bf3743-d998-4e3f-9f59-478b84be92b6}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc216488-a94b-4e27-ba8d-cf8e1b8b59e4}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {3d4752dd-e3c8-47e5-91d3-a909ac92c39a}, !- Inlet Port
  {287e0498-bfb1-44a4-adf6-341810c5e9f2}; !- Outlet Port

OS:Connection,
  {3d4752dd-e3c8-47e5-91d3-a909ac92c39a}, !- Handle
  {4044bccd-c4b8-40d0-9724-ede75a252da8}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  3,                                      !- Outlet Port
  {fc216488-a94b-4e27-ba8d-cf8e1b8b59e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287e0498-bfb1-44a4-adf6-341810c5e9f2}, !- Handle
  {901b7d7a-1b6e-4b10-8baf-e15009f10031}, !- Name
  {fc216488-a94b-4e27-ba8d-cf8e1b8b59e4}, !- Source Object
  3,                                      !- Outlet Port
  {c527f32a-283b-453a-9c15-963f1a6223cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ba735e2-0603-4856-8ae6-c52777534643}, !- Handle
  {b3dd9cf6-2649-4841-9cb4-545151cf1422}, !- Name
  {c527f32a-283b-453a-9c15-963f1a6223cc}, !- Source Object
  12,                                     !- Outlet Port
  {c731bb37-2a32-4cfc-b7fb-8b4efae82e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d8c8b54-23eb-4fe0-94ef-91a072fe0ac2}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf006698-3912-467b-b656-50cdb17c275a}, !- Water Inlet Node Name
  {3befe90e-2956-4b53-8d6f-80c6770fb3f0}, !- Water Outlet Node Name
=======
  {8e7b7028-f2aa-40e9-836f-8b993ed96e0a}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN Return Air Node, !- Name
  {f40dd665-ae33-42c5-b9c7-3de0e109b5e2}, !- Inlet Port
  {ff65c23e-80ec-47e0-a525-7bac2f31b649}; !- Outlet Port

OS:Connection,
  {dc44f4df-98c1-420d-966b-2f3da4570419}, !- Handle
  {7dd7c2bb-d2cc-4d9c-8efa-40c41c20cb0d}, !- Name
  {6c93291b-2992-45f3-8cee-7670ceb87019}, !- Source Object
  3,                                      !- Outlet Port
  {5edab813-2469-474d-be7f-e976669b8de1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f40dd665-ae33-42c5-b9c7-3de0e109b5e2}, !- Handle
  {8dbe94f7-9164-45f0-8b8c-a6d3a16c4109}, !- Name
  {91d9b9fd-8d9a-41bc-a406-854a3f2f3afb}, !- Source Object
  3,                                      !- Outlet Port
  {8e7b7028-f2aa-40e9-836f-8b993ed96e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff65c23e-80ec-47e0-a525-7bac2f31b649}, !- Handle
  {08af748c-fb31-41ae-8c18-e66d90d4d107}, !- Name
  {8e7b7028-f2aa-40e9-836f-8b993ed96e0a}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24be9e10-6d60-4587-b32a-bcc0dc2611ac}, !- Handle
  PatRoom1_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {f2dd913d-d405-4ecb-95a4-de59a4842803}, !- Inlet Port
  {7680cf80-539b-4626-8402-795e49c2d72d}; !- Outlet Port

OS:Connection,
  {f2dd913d-d405-4ecb-95a4-de59a4842803}, !- Handle
  {d03308da-9e46-493a-acdc-bbb64b020c55}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  3,                                      !- Outlet Port
  {24be9e10-6d60-4587-b32a-bcc0dc2611ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7680cf80-539b-4626-8402-795e49c2d72d}, !- Handle
  {e18a1c86-7b83-4497-95de-1bb42a766921}, !- Name
  {24be9e10-6d60-4587-b32a-bcc0dc2611ac}, !- Source Object
  3,                                      !- Outlet Port
  {59455eaa-6dad-4fb8-be9d-e2aacdbec96f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16f2382d-0bd8-4a2d-be21-75e3411f58c0}, !- Handle
  {21ebe7ce-f37a-443a-acbe-28ce2348ac3c}, !- Name
  {59455eaa-6dad-4fb8-be9d-e2aacdbec96f}, !- Source Object
  12,                                     !- Outlet Port
  {6c93291b-2992-45f3-8cee-7670ceb87019}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2f768ae-e045-4cfc-a9e0-8fa4c19460af}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bfa4d825-74b2-433f-8a23-540a2870df8f}, !- Water Inlet Node Name
  {8444c938-5cd0-4ac9-af59-56949b6e0883}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {ba02eda8-1d0a-4367-a2c0-edbb1d7e1a44}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {f72ff15f-e81f-4735-a851-5f5b2808e244}, !- Inlet Port
  {bf006698-3912-467b-b656-50cdb17c275a}; !- Outlet Port

OS:Connection,
  {f72ff15f-e81f-4735-a851-5f5b2808e244}, !- Handle
  {3532833a-091e-4fd7-832d-3536043d9801}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  31,                                     !- Outlet Port
  {ba02eda8-1d0a-4367-a2c0-edbb1d7e1a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e844b6d-553e-43fc-8f9e-53bbdbd091a5}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {3befe90e-2956-4b53-8d6f-80c6770fb3f0}, !- Inlet Port
  {eb354b5a-85f3-4165-8d65-82ed14c9c62d}; !- Outlet Port

OS:Connection,
  {bf006698-3912-467b-b656-50cdb17c275a}, !- Handle
  {c3094442-ae57-456c-8e72-5b7ee7885d39}, !- Name
  {ba02eda8-1d0a-4367-a2c0-edbb1d7e1a44}, !- Source Object
  3,                                      !- Outlet Port
  {1d8c8b54-23eb-4fe0-94ef-91a072fe0ac2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3befe90e-2956-4b53-8d6f-80c6770fb3f0}, !- Handle
  {a55df2c7-3627-47d3-9683-0f63e8523e2d}, !- Name
  {1d8c8b54-23eb-4fe0-94ef-91a072fe0ac2}, !- Source Object
  6,                                      !- Outlet Port
  {7e844b6d-553e-43fc-8f9e-53bbdbd091a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb354b5a-85f3-4165-8d65-82ed14c9c62d}, !- Handle
  {89f14cb4-9692-4ba3-a804-b27a5b32a50f}, !- Name
  {7e844b6d-553e-43fc-8f9e-53bbdbd091a5}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54191ef3-1888-4d86-8273-9fab5ce3c66c}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Controller, !- Name
  {1d8c8b54-23eb-4fe0-94ef-91a072fe0ac2}, !- Water Coil Name
=======
  {784aa214-aaef-43f7-bacd-3a3a502f6815}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {006d0b49-c9a4-4feb-b5d4-676c37b02290}, !- Inlet Port
  {bfa4d825-74b2-433f-8a23-540a2870df8f}; !- Outlet Port

OS:Connection,
  {006d0b49-c9a4-4feb-b5d4-676c37b02290}, !- Handle
  {365ae8d9-aea7-496b-b6f6-3b6754d94e91}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  31,                                     !- Outlet Port
  {784aa214-aaef-43f7-bacd-3a3a502f6815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15894714-0d01-4193-840f-f02c45a23885}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {8444c938-5cd0-4ac9-af59-56949b6e0883}, !- Inlet Port
  {95ca1929-a601-4f09-a18a-8c1b7dbb7b22}; !- Outlet Port

OS:Connection,
  {bfa4d825-74b2-433f-8a23-540a2870df8f}, !- Handle
  {a60813dd-3b5f-47dd-a067-21e11ffc665c}, !- Name
  {784aa214-aaef-43f7-bacd-3a3a502f6815}, !- Source Object
  3,                                      !- Outlet Port
  {a2f768ae-e045-4cfc-a9e0-8fa4c19460af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8444c938-5cd0-4ac9-af59-56949b6e0883}, !- Handle
  {594a36fd-8b5e-48f0-a878-c75d74b0bc72}, !- Name
  {a2f768ae-e045-4cfc-a9e0-8fa4c19460af}, !- Source Object
  6,                                      !- Outlet Port
  {15894714-0d01-4193-840f-f02c45a23885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ca1929-a601-4f09-a18a-8c1b7dbb7b22}, !- Handle
  {dfab7cde-9384-4609-b7c1-010ccf76cfdf}, !- Name
  {15894714-0d01-4193-840f-f02c45a23885}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {056edd51-5062-4401-9b5d-0e40874f6c8f}, !- Handle
  PatRoom2_Flr_3 ZN Reheat Coil Controller, !- Name
  {a2f768ae-e045-4cfc-a9e0-8fa4c19460af}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {9193aac6-41bb-47ad-8d84-1a63b09d36c9}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {1cf8bc6f-93f7-4ecc-a846-3cd13c9f41b5}, !- Air Inlet Node Name
=======
  {5964aed8-02c7-4ed4-ab05-437f3ba44bba}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {347ed216-b52c-4a79-9940-6a4faa3634c2}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {1d8c8b54-23eb-4fe0-94ef-91a072fe0ac2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77a6bdee-847d-4215-86f4-dda10efe45f8}, !- Air Outlet Node Name
=======
  {a2f768ae-e045-4cfc-a9e0-8fa4c19460af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2df1ed9f-d5d6-44ad-b489-d3b8dd66d0c1}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {3265c37c-e512-4f4e-b0fa-00359c1bb137}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {77a6bdee-847d-4215-86f4-dda10efe45f8}, !- Inlet Port
  {18dc08fe-21a1-475b-b73f-c0658a5a7bf1}; !- Outlet Port

OS:Node,
  {3075ab15-a36c-4630-bda7-3bb3ce5f227c}, !- Handle
  PatRoom2_Flr_3 ZN Return Air Node,      !- Name
  {f106897f-e17b-4849-ac20-8000236269dd}, !- Inlet Port
  {e46cfe70-5012-484a-9332-876148c9fef4}; !- Outlet Port

OS:Connection,
  {18dc08fe-21a1-475b-b73f-c0658a5a7bf1}, !- Handle
  {14302cc8-de3a-42f1-a20e-524797a09d20}, !- Name
  {3265c37c-e512-4f4e-b0fa-00359c1bb137}, !- Source Object
  3,                                      !- Outlet Port
  {801d8501-041d-4ee9-9b08-463d7eb49882}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f106897f-e17b-4849-ac20-8000236269dd}, !- Handle
  {9cc4c8ee-abea-4544-8242-fdc51bf350f9}, !- Name
  {5729b21a-dea5-4652-b3ed-f3c9d26ad031}, !- Source Object
  3,                                      !- Outlet Port
  {3075ab15-a36c-4630-bda7-3bb3ce5f227c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46cfe70-5012-484a-9332-876148c9fef4}, !- Handle
  {eb9cd857-53ad-41ae-8cf5-57a195d158cd}, !- Name
  {3075ab15-a36c-4630-bda7-3bb3ce5f227c}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {56d51c31-b0df-4af3-9c8d-d704eec418b2}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {9b977708-b58e-43fc-957a-915811700d25}, !- Inlet Port
  {1cf8bc6f-93f7-4ecc-a846-3cd13c9f41b5}; !- Outlet Port

OS:Connection,
  {9b977708-b58e-43fc-957a-915811700d25}, !- Handle
  {f6297d19-9d01-405d-ad30-e168e6ca4686}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  4,                                      !- Outlet Port
  {56d51c31-b0df-4af3-9c8d-d704eec418b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf8bc6f-93f7-4ecc-a846-3cd13c9f41b5}, !- Handle
  {b552ccc8-d833-44a9-8829-1e15667d56a0}, !- Name
  {56d51c31-b0df-4af3-9c8d-d704eec418b2}, !- Source Object
  3,                                      !- Outlet Port
  {9193aac6-41bb-47ad-8d84-1a63b09d36c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77a6bdee-847d-4215-86f4-dda10efe45f8}, !- Handle
  {8aedb743-7d59-4730-a0c2-9721aef01c90}, !- Name
  {9193aac6-41bb-47ad-8d84-1a63b09d36c9}, !- Source Object
  12,                                     !- Outlet Port
  {3265c37c-e512-4f4e-b0fa-00359c1bb137}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8d1ed7af-ad6a-44de-9d3e-ac589f87e903}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcb052d9-1e44-4f6f-8b3b-484293fa8eae}, !- Water Inlet Node Name
  {0990c2c5-3bec-462c-b5b2-cf2cb7ba3ee2}, !- Water Outlet Node Name
=======
  {e2a48930-b7a0-4a08-b5ec-3d02b2507b6f}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {2df1ed9f-d5d6-44ad-b489-d3b8dd66d0c1}, !- Inlet Port
  {a5e23a07-508d-42b9-ae18-bba6ef0c5c45}; !- Outlet Port

OS:Node,
  {1bd84052-8f0a-46e0-b54a-6c8bd0347dae}, !- Handle
  PatRoom2_Flr_3 ZN Return Air Node,      !- Name
  {0bf32d96-9772-405a-915c-ade17d84f110}, !- Inlet Port
  {edd5a117-1409-455a-9c0d-36148ca2cab1}; !- Outlet Port

OS:Connection,
  {a5e23a07-508d-42b9-ae18-bba6ef0c5c45}, !- Handle
  {2ec178d2-37b4-49bf-b160-c91adc5ad282}, !- Name
  {e2a48930-b7a0-4a08-b5ec-3d02b2507b6f}, !- Source Object
  3,                                      !- Outlet Port
  {dd8b465f-c22d-4690-9bd8-dc2beb0940b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bf32d96-9772-405a-915c-ade17d84f110}, !- Handle
  {11dc6800-f574-4252-955a-b484a5efe44a}, !- Name
  {70e4b5ab-7a91-4b9a-a161-c43fedf185e2}, !- Source Object
  3,                                      !- Outlet Port
  {1bd84052-8f0a-46e0-b54a-6c8bd0347dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd5a117-1409-455a-9c0d-36148ca2cab1}, !- Handle
  {3e7deab2-eea9-4cc9-a899-06dedc2ae092}, !- Name
  {1bd84052-8f0a-46e0-b54a-6c8bd0347dae}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {345f49c5-f963-4962-9304-3473b24cb3fb}, !- Handle
  PatRoom2_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {ad08860b-8d30-4b9f-af8e-2944602b9c2a}, !- Inlet Port
  {347ed216-b52c-4a79-9940-6a4faa3634c2}; !- Outlet Port

OS:Connection,
  {ad08860b-8d30-4b9f-af8e-2944602b9c2a}, !- Handle
  {3f3e8d05-ec99-4e31-86f1-d0471e0d8f43}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  4,                                      !- Outlet Port
  {345f49c5-f963-4962-9304-3473b24cb3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347ed216-b52c-4a79-9940-6a4faa3634c2}, !- Handle
  {f0b57443-8c86-4eaf-8b66-6b5c50fad939}, !- Name
  {345f49c5-f963-4962-9304-3473b24cb3fb}, !- Source Object
  3,                                      !- Outlet Port
  {5964aed8-02c7-4ed4-ab05-437f3ba44bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2df1ed9f-d5d6-44ad-b489-d3b8dd66d0c1}, !- Handle
  {3dea3c43-336d-4135-9090-39c8def4597c}, !- Name
  {5964aed8-02c7-4ed4-ab05-437f3ba44bba}, !- Source Object
  12,                                     !- Outlet Port
  {e2a48930-b7a0-4a08-b5ec-3d02b2507b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9af9f17-45da-4871-b0e0-229e9059f2d2}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {650915de-31be-49d2-8824-6e70e61069c4}, !- Water Inlet Node Name
  {003e8726-8b75-4a2c-969c-607e1899bc03}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {d42dbfef-6099-4543-9d94-dcbe83d91989}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {859506da-7e1a-468c-9ff4-38812c8f5d96}, !- Inlet Port
  {fcb052d9-1e44-4f6f-8b3b-484293fa8eae}; !- Outlet Port

OS:Connection,
  {859506da-7e1a-468c-9ff4-38812c8f5d96}, !- Handle
  {72c1f3ce-acd0-48d4-8959-9b71ebc30a7a}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  32,                                     !- Outlet Port
  {d42dbfef-6099-4543-9d94-dcbe83d91989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d67c26f-48b2-4e40-873a-d6f7803f6e68}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {0990c2c5-3bec-462c-b5b2-cf2cb7ba3ee2}, !- Inlet Port
  {aae3ee11-e7db-4d71-8dd5-abcebd0c6a0a}; !- Outlet Port

OS:Connection,
  {fcb052d9-1e44-4f6f-8b3b-484293fa8eae}, !- Handle
  {29d8df0d-5dd9-4a76-bced-ac8b2138c798}, !- Name
  {d42dbfef-6099-4543-9d94-dcbe83d91989}, !- Source Object
  3,                                      !- Outlet Port
  {8d1ed7af-ad6a-44de-9d3e-ac589f87e903}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0990c2c5-3bec-462c-b5b2-cf2cb7ba3ee2}, !- Handle
  {e5aa42da-9758-4b5e-b3d0-d81d47bae79c}, !- Name
  {8d1ed7af-ad6a-44de-9d3e-ac589f87e903}, !- Source Object
  6,                                      !- Outlet Port
  {9d67c26f-48b2-4e40-873a-d6f7803f6e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae3ee11-e7db-4d71-8dd5-abcebd0c6a0a}, !- Handle
  {0c702253-3212-4832-a314-b59d7540447c}, !- Name
  {9d67c26f-48b2-4e40-873a-d6f7803f6e68}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f97f5f4-c745-449e-90f4-1c5af556ed92}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {8d1ed7af-ad6a-44de-9d3e-ac589f87e903}, !- Water Coil Name
=======
  {3a112763-bc8f-4b7c-b5f8-4aee3f571714}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {2cbf000d-a348-4c19-a6bb-ec1fabdfc0f7}, !- Inlet Port
  {650915de-31be-49d2-8824-6e70e61069c4}; !- Outlet Port

OS:Connection,
  {2cbf000d-a348-4c19-a6bb-ec1fabdfc0f7}, !- Handle
  {a4d7f8b1-e3aa-4a5c-904b-4cc594e83035}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  32,                                     !- Outlet Port
  {3a112763-bc8f-4b7c-b5f8-4aee3f571714}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c36a34c8-69b1-4f68-9874-9ce687e1cfcf}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {003e8726-8b75-4a2c-969c-607e1899bc03}, !- Inlet Port
  {494f6235-532d-4d44-aa57-83dbff4f23b2}; !- Outlet Port

OS:Connection,
  {650915de-31be-49d2-8824-6e70e61069c4}, !- Handle
  {0c9d6d12-5987-4177-a987-2b1527924fff}, !- Name
  {3a112763-bc8f-4b7c-b5f8-4aee3f571714}, !- Source Object
  3,                                      !- Outlet Port
  {d9af9f17-45da-4871-b0e0-229e9059f2d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {003e8726-8b75-4a2c-969c-607e1899bc03}, !- Handle
  {1dbd5882-c032-4b30-bae2-f8a3e432b809}, !- Name
  {d9af9f17-45da-4871-b0e0-229e9059f2d2}, !- Source Object
  6,                                      !- Outlet Port
  {c36a34c8-69b1-4f68-9874-9ce687e1cfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494f6235-532d-4d44-aa57-83dbff4f23b2}, !- Handle
  {d101acc0-314c-4d1f-bfe7-f30203cda210}, !- Name
  {c36a34c8-69b1-4f68-9874-9ce687e1cfcf}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14b5fd4f-d3e7-4d2e-a307-b1e857311315}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {d9af9f17-45da-4871-b0e0-229e9059f2d2}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {f955df14-8e33-4022-8439-de13eb07d116}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {c2492976-9423-41ae-a925-6836030ceed5}, !- Air Inlet Node Name
=======
  {ea05bc76-66b8-4ce6-aa24-51887c6d2999}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {f75501b2-fce2-4da0-a723-27459013272f}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {8d1ed7af-ad6a-44de-9d3e-ac589f87e903}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f63a938f-4c09-4637-863a-62a7d8340bc9}, !- Air Outlet Node Name
=======
  {d9af9f17-45da-4871-b0e0-229e9059f2d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c89bd7a-ae66-4ceb-8c36-5f1e680feb12}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {1e404d02-4647-4a6f-b442-e0f7b52ebc99}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {f63a938f-4c09-4637-863a-62a7d8340bc9}, !- Inlet Port
  {7596e5d4-dc64-437c-b8cf-745a5b1374fd}; !- Outlet Port

OS:Node,
  {db169a0b-93c7-4136-860a-0d1e655aaa65}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Return Air Node, !- Name
  {6a521b4e-3202-4b1d-9858-c5ef4daae302}, !- Inlet Port
  {bf12b0bb-7cdd-41e6-9e05-5cf5b4fa8ddc}; !- Outlet Port

OS:Connection,
  {7596e5d4-dc64-437c-b8cf-745a5b1374fd}, !- Handle
  {bec740d2-f556-4b87-9311-cdc7ff9da139}, !- Name
  {1e404d02-4647-4a6f-b442-e0f7b52ebc99}, !- Source Object
  3,                                      !- Outlet Port
  {5d1d0d33-be66-4366-a203-120ceff7cb3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a521b4e-3202-4b1d-9858-c5ef4daae302}, !- Handle
  {c99113fd-89df-485a-9922-a04673f87317}, !- Name
  {02d9ed63-2329-40c6-a54f-32738dec61f3}, !- Source Object
  3,                                      !- Outlet Port
  {db169a0b-93c7-4136-860a-0d1e655aaa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf12b0bb-7cdd-41e6-9e05-5cf5b4fa8ddc}, !- Handle
  {a12cc757-647e-4c17-b893-a1f188da2325}, !- Name
  {db169a0b-93c7-4136-860a-0d1e655aaa65}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {044fd749-91e7-474b-85a4-561f6f9ef2aa}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {b338266e-321d-4315-a1b8-f529962a9d72}, !- Inlet Port
  {c2492976-9423-41ae-a925-6836030ceed5}; !- Outlet Port

OS:Connection,
  {b338266e-321d-4315-a1b8-f529962a9d72}, !- Handle
  {b57f4089-5e23-4893-be91-036771383e89}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  5,                                      !- Outlet Port
  {044fd749-91e7-474b-85a4-561f6f9ef2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2492976-9423-41ae-a925-6836030ceed5}, !- Handle
  {4765813c-ee49-4e2a-93a6-7d4d0cf72e55}, !- Name
  {044fd749-91e7-474b-85a4-561f6f9ef2aa}, !- Source Object
  3,                                      !- Outlet Port
  {f955df14-8e33-4022-8439-de13eb07d116}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f63a938f-4c09-4637-863a-62a7d8340bc9}, !- Handle
  {decbb0ff-66db-40df-9401-e07f099ffedd}, !- Name
  {f955df14-8e33-4022-8439-de13eb07d116}, !- Source Object
  12,                                     !- Outlet Port
  {1e404d02-4647-4a6f-b442-e0f7b52ebc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b7529252-4724-4865-b4f5-e8fe8fa7f91d}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9efab403-8010-4156-af90-78be1fea90e2}, !- Water Inlet Node Name
  {403d6598-0972-452b-9b0f-edf1dd26cc5f}, !- Water Outlet Node Name
=======
  {8e199e52-1962-4c34-ad80-ec19d6ce0447}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {1c89bd7a-ae66-4ceb-8c36-5f1e680feb12}, !- Inlet Port
  {3327cf53-2f79-4b2c-8183-13c969847e8a}; !- Outlet Port

OS:Node,
  {93c9e71f-98f4-4571-b049-af292536f845}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN Return Air Node, !- Name
  {037b4a22-a3de-4e0f-bdf1-1767ffb62baf}, !- Inlet Port
  {4483941a-9383-4a54-849a-cf9f988ad78d}; !- Outlet Port

OS:Connection,
  {3327cf53-2f79-4b2c-8183-13c969847e8a}, !- Handle
  {0b82b15e-a699-4744-8b10-fe4454fd2a5e}, !- Name
  {8e199e52-1962-4c34-ad80-ec19d6ce0447}, !- Source Object
  3,                                      !- Outlet Port
  {3bd1e09a-d2bf-4484-b453-50dd4998917c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {037b4a22-a3de-4e0f-bdf1-1767ffb62baf}, !- Handle
  {72ce0518-30bc-47d6-8b3e-adb6827bc94c}, !- Name
  {d8f4bb88-63b9-4b90-a1a8-e8f6647c129f}, !- Source Object
  3,                                      !- Outlet Port
  {93c9e71f-98f4-4571-b049-af292536f845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4483941a-9383-4a54-849a-cf9f988ad78d}, !- Handle
  {cff64772-ea6d-4b29-8133-ef42f934cb99}, !- Name
  {93c9e71f-98f4-4571-b049-af292536f845}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {83be38a1-0460-411e-980b-31d765b8661f}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {7b338b59-1615-4c94-b5d9-d55ad51aba49}, !- Inlet Port
  {f75501b2-fce2-4da0-a723-27459013272f}; !- Outlet Port

OS:Connection,
  {7b338b59-1615-4c94-b5d9-d55ad51aba49}, !- Handle
  {ba77d7f1-2389-46c5-b335-3dc1ccfdee60}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  5,                                      !- Outlet Port
  {83be38a1-0460-411e-980b-31d765b8661f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75501b2-fce2-4da0-a723-27459013272f}, !- Handle
  {4e9ad9c2-7eb2-436c-b211-76b0b006fa88}, !- Name
  {83be38a1-0460-411e-980b-31d765b8661f}, !- Source Object
  3,                                      !- Outlet Port
  {ea05bc76-66b8-4ce6-aa24-51887c6d2999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c89bd7a-ae66-4ceb-8c36-5f1e680feb12}, !- Handle
  {afec6dbd-71d9-4de1-9e5c-f27792c6ec49}, !- Name
  {ea05bc76-66b8-4ce6-aa24-51887c6d2999}, !- Source Object
  12,                                     !- Outlet Port
  {8e199e52-1962-4c34-ad80-ec19d6ce0447}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ada9e96a-05d9-407a-b059-f753214b7018}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33884411-5469-4550-8743-ace63e70255b}, !- Water Inlet Node Name
  {70476ccd-80df-4bcc-996c-0b36343fcfda}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {2830f402-b693-4dde-bb54-edb4ed58c4a0}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {6df44389-34b5-48fd-aa1f-f1ee96d1f89a}, !- Inlet Port
  {9efab403-8010-4156-af90-78be1fea90e2}; !- Outlet Port

OS:Connection,
  {6df44389-34b5-48fd-aa1f-f1ee96d1f89a}, !- Handle
  {d043a62f-fb17-4ce4-8324-84cacde32dab}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  33,                                     !- Outlet Port
  {2830f402-b693-4dde-bb54-edb4ed58c4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5739ee94-fac7-45fd-969c-11599a35306c}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {403d6598-0972-452b-9b0f-edf1dd26cc5f}, !- Inlet Port
  {47c098cb-55c8-4bde-b4eb-cb8229bf7164}; !- Outlet Port

OS:Connection,
  {9efab403-8010-4156-af90-78be1fea90e2}, !- Handle
  {1e58084a-99a7-49bc-85a8-d78e49e5e780}, !- Name
  {2830f402-b693-4dde-bb54-edb4ed58c4a0}, !- Source Object
  3,                                      !- Outlet Port
  {b7529252-4724-4865-b4f5-e8fe8fa7f91d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {403d6598-0972-452b-9b0f-edf1dd26cc5f}, !- Handle
  {b97f1c32-dd10-4dae-a3f9-d2499bb66a93}, !- Name
  {b7529252-4724-4865-b4f5-e8fe8fa7f91d}, !- Source Object
  6,                                      !- Outlet Port
  {5739ee94-fac7-45fd-969c-11599a35306c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c098cb-55c8-4bde-b4eb-cb8229bf7164}, !- Handle
  {10631450-d1fd-4f36-8f9f-699390a0690d}, !- Name
  {5739ee94-fac7-45fd-969c-11599a35306c}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5148c065-8e25-45d5-a2f7-56a7c6467bbb}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Controller, !- Name
  {b7529252-4724-4865-b4f5-e8fe8fa7f91d}, !- Water Coil Name
=======
  {d9f7e9af-0f24-4951-bd3c-c176b7c2a5b6}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {3f643a64-5a84-4530-8284-934161a97b48}, !- Inlet Port
  {33884411-5469-4550-8743-ace63e70255b}; !- Outlet Port

OS:Connection,
  {3f643a64-5a84-4530-8284-934161a97b48}, !- Handle
  {a25d2792-dfdb-49a4-889a-d69af1af0e92}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  33,                                     !- Outlet Port
  {d9f7e9af-0f24-4951-bd3c-c176b7c2a5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9371ce5-d548-41a3-b728-d9ad0cec037d}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {70476ccd-80df-4bcc-996c-0b36343fcfda}, !- Inlet Port
  {01743425-a36d-4d77-9e64-812c2b0cb2b5}; !- Outlet Port

OS:Connection,
  {33884411-5469-4550-8743-ace63e70255b}, !- Handle
  {6e5f718a-bc47-4bea-b328-e9d1fd9c9da1}, !- Name
  {d9f7e9af-0f24-4951-bd3c-c176b7c2a5b6}, !- Source Object
  3,                                      !- Outlet Port
  {ada9e96a-05d9-407a-b059-f753214b7018}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70476ccd-80df-4bcc-996c-0b36343fcfda}, !- Handle
  {da362197-9ba7-410b-9f9d-c323d614e2d7}, !- Name
  {ada9e96a-05d9-407a-b059-f753214b7018}, !- Source Object
  6,                                      !- Outlet Port
  {f9371ce5-d548-41a3-b728-d9ad0cec037d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01743425-a36d-4d77-9e64-812c2b0cb2b5}, !- Handle
  {a7312a73-aa9d-490a-ad1c-5944c081dd93}, !- Name
  {f9371ce5-d548-41a3-b728-d9ad0cec037d}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07a2599f-bec3-4788-b0de-fdce6b05b89a}, !- Handle
  PatRoom4_Flr_3 ZN Reheat Coil Controller, !- Name
  {ada9e96a-05d9-407a-b059-f753214b7018}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {c7883247-7db0-4e2a-b5b5-feeb39ac3fa1}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {14c35e46-75f1-4564-a5a1-f71b041fbc73}, !- Air Inlet Node Name
=======
  {939a133f-1c15-42a2-9afd-9ad5ea7672dc}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {db9b7f66-c165-4ea4-8d48-0b9bd48a1169}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b7529252-4724-4865-b4f5-e8fe8fa7f91d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9782de6f-d908-4245-82d3-30018a5c4a1e}, !- Air Outlet Node Name
=======
  {ada9e96a-05d9-407a-b059-f753214b7018}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f6753d0-d909-42af-b586-cbd5bd2d1aa8}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {eeb715c2-07bf-45ae-8981-5efc9656abe7}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {9782de6f-d908-4245-82d3-30018a5c4a1e}, !- Inlet Port
  {f4c35baa-a1f5-476c-aec8-146d20794034}; !- Outlet Port

OS:Node,
  {0a71c70a-648b-4852-87b0-d67d6723c013}, !- Handle
  PatRoom4_Flr_3 ZN Return Air Node,      !- Name
  {b2ac6e85-39ba-4a11-938d-68c757507476}, !- Inlet Port
  {9c27842f-0386-4efc-9253-70fb3540bc31}; !- Outlet Port

OS:Connection,
  {f4c35baa-a1f5-476c-aec8-146d20794034}, !- Handle
  {31c427fa-7932-4734-a698-bf8e9a3edf5a}, !- Name
  {eeb715c2-07bf-45ae-8981-5efc9656abe7}, !- Source Object
  3,                                      !- Outlet Port
  {043bd47b-6792-4111-8cc3-524b46b54b79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2ac6e85-39ba-4a11-938d-68c757507476}, !- Handle
  {def22571-c762-4c7f-8a33-2f57c9e8a062}, !- Name
  {742457ae-2de9-46ea-9b38-f6cb39289f27}, !- Source Object
  3,                                      !- Outlet Port
  {0a71c70a-648b-4852-87b0-d67d6723c013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c27842f-0386-4efc-9253-70fb3540bc31}, !- Handle
  {559084b2-c2e1-485c-bbe5-4a3b85bb7000}, !- Name
  {0a71c70a-648b-4852-87b0-d67d6723c013}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2d08049-6e78-4f79-b586-c70e560e926e}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {efc8e8e5-e9c1-46ee-bd40-e0c022fc1cd7}, !- Inlet Port
  {14c35e46-75f1-4564-a5a1-f71b041fbc73}; !- Outlet Port

OS:Connection,
  {efc8e8e5-e9c1-46ee-bd40-e0c022fc1cd7}, !- Handle
  {2e6f18cf-c033-42ff-b7fe-71446a220874}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  6,                                      !- Outlet Port
  {f2d08049-6e78-4f79-b586-c70e560e926e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c35e46-75f1-4564-a5a1-f71b041fbc73}, !- Handle
  {0308d04f-1006-46e9-a2a9-8c4516c2a0c1}, !- Name
  {f2d08049-6e78-4f79-b586-c70e560e926e}, !- Source Object
  3,                                      !- Outlet Port
  {c7883247-7db0-4e2a-b5b5-feeb39ac3fa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9782de6f-d908-4245-82d3-30018a5c4a1e}, !- Handle
  {fe3d8cad-23db-42ca-a882-6c924d8572e9}, !- Name
  {c7883247-7db0-4e2a-b5b5-feeb39ac3fa1}, !- Source Object
  12,                                     !- Outlet Port
  {eeb715c2-07bf-45ae-8981-5efc9656abe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf50022f-670b-45a6-be5a-e153667d2fa5}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9146bc7f-4765-4334-ad75-d03605d436d8}, !- Water Inlet Node Name
  {e528d445-ea39-48ed-a3a0-32c371fc01a6}, !- Water Outlet Node Name
=======
  {bb0b9d51-80ce-4f0f-aa92-52b892310acb}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {2f6753d0-d909-42af-b586-cbd5bd2d1aa8}, !- Inlet Port
  {fcdca87f-2678-484e-875c-9e6770d4f95f}; !- Outlet Port

OS:Node,
  {d7894e52-6209-4ec1-b87d-17ef842c170f}, !- Handle
  PatRoom4_Flr_3 ZN Return Air Node,      !- Name
  {a019ec9f-e6f9-49e7-b020-56b97431f781}, !- Inlet Port
  {a5ebdd67-737a-4bd5-9ce7-6b36d0c82dfe}; !- Outlet Port

OS:Connection,
  {fcdca87f-2678-484e-875c-9e6770d4f95f}, !- Handle
  {250d0384-8493-4134-84ee-ceed15c0ca35}, !- Name
  {bb0b9d51-80ce-4f0f-aa92-52b892310acb}, !- Source Object
  3,                                      !- Outlet Port
  {4825b1e0-44fa-4121-825d-3ae9e7043eb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a019ec9f-e6f9-49e7-b020-56b97431f781}, !- Handle
  {5ecf9f5d-bfc9-4c66-a1ed-834295736b32}, !- Name
  {7fbad854-7d1a-42c4-b42b-58e1bb7aeca0}, !- Source Object
  3,                                      !- Outlet Port
  {d7894e52-6209-4ec1-b87d-17ef842c170f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ebdd67-737a-4bd5-9ce7-6b36d0c82dfe}, !- Handle
  {93424efd-001f-4727-b412-7f9846cbd7bd}, !- Name
  {d7894e52-6209-4ec1-b87d-17ef842c170f}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd880a2a-216a-4f4e-8316-3322e1ee25cc}, !- Handle
  PatRoom4_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {697d7670-fad3-4f70-a21b-0a588df38f7a}, !- Inlet Port
  {db9b7f66-c165-4ea4-8d48-0b9bd48a1169}; !- Outlet Port

OS:Connection,
  {697d7670-fad3-4f70-a21b-0a588df38f7a}, !- Handle
  {c699031e-9c6d-4388-a672-7f8e80728b28}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  6,                                      !- Outlet Port
  {fd880a2a-216a-4f4e-8316-3322e1ee25cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9b7f66-c165-4ea4-8d48-0b9bd48a1169}, !- Handle
  {63ac3da7-23d5-448d-81eb-49d601662dee}, !- Name
  {fd880a2a-216a-4f4e-8316-3322e1ee25cc}, !- Source Object
  3,                                      !- Outlet Port
  {939a133f-1c15-42a2-9afd-9ad5ea7672dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f6753d0-d909-42af-b586-cbd5bd2d1aa8}, !- Handle
  {d437b2ce-9e38-44a7-a5d9-8ed9288e4d5f}, !- Name
  {939a133f-1c15-42a2-9afd-9ad5ea7672dc}, !- Source Object
  12,                                     !- Outlet Port
  {bb0b9d51-80ce-4f0f-aa92-52b892310acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53d67aac-0ec2-45a7-b6b7-1b7411989260}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b027ac37-c6fd-4768-b036-a63bb756f27b}, !- Water Inlet Node Name
  {9f30989a-080a-48ab-941c-2b576f4dc755}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {736371c1-fb81-4ac8-a0dc-9bfd303622a8}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {b4f0f0f9-a064-4951-9e06-ef4d0d934630}, !- Inlet Port
  {9146bc7f-4765-4334-ad75-d03605d436d8}; !- Outlet Port

OS:Connection,
  {b4f0f0f9-a064-4951-9e06-ef4d0d934630}, !- Handle
  {8781287f-ba3a-4d24-bc16-d62a71492752}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  34,                                     !- Outlet Port
  {736371c1-fb81-4ac8-a0dc-9bfd303622a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c015a7f-2e20-4cbe-bd79-5c53813cae1b}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {e528d445-ea39-48ed-a3a0-32c371fc01a6}, !- Inlet Port
  {2fa83406-ec6b-4556-a9da-bb0a1c3ffd23}; !- Outlet Port

OS:Connection,
  {9146bc7f-4765-4334-ad75-d03605d436d8}, !- Handle
  {0b9bf2bb-3572-45b6-b087-67e5ac6f70d4}, !- Name
  {736371c1-fb81-4ac8-a0dc-9bfd303622a8}, !- Source Object
  3,                                      !- Outlet Port
  {bf50022f-670b-45a6-be5a-e153667d2fa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e528d445-ea39-48ed-a3a0-32c371fc01a6}, !- Handle
  {c9d6ee0c-3abf-4e84-b0bf-51fede779055}, !- Name
  {bf50022f-670b-45a6-be5a-e153667d2fa5}, !- Source Object
  6,                                      !- Outlet Port
  {3c015a7f-2e20-4cbe-bd79-5c53813cae1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa83406-ec6b-4556-a9da-bb0a1c3ffd23}, !- Handle
  {549f62ed-9c28-43ba-b3ad-0b6551281d25}, !- Name
  {3c015a7f-2e20-4cbe-bd79-5c53813cae1b}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fdd0f221-0107-4acd-b182-5160af8d68d9}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {bf50022f-670b-45a6-be5a-e153667d2fa5}, !- Water Coil Name
=======
  {a807a00c-e4ee-443a-9577-20fe87d64ce0}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {b38799db-0730-4d09-99b2-18d0e9032115}, !- Inlet Port
  {b027ac37-c6fd-4768-b036-a63bb756f27b}; !- Outlet Port

OS:Connection,
  {b38799db-0730-4d09-99b2-18d0e9032115}, !- Handle
  {bd74cc99-8d55-4e45-b0fa-20f16142a359}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  34,                                     !- Outlet Port
  {a807a00c-e4ee-443a-9577-20fe87d64ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c037369-8720-4e14-9557-f889f410cf45}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {9f30989a-080a-48ab-941c-2b576f4dc755}, !- Inlet Port
  {80ce334a-c805-4fdb-8b59-6218a5fa77e0}; !- Outlet Port

OS:Connection,
  {b027ac37-c6fd-4768-b036-a63bb756f27b}, !- Handle
  {3f63e26d-53a6-4f0a-88fe-aabbec274c91}, !- Name
  {a807a00c-e4ee-443a-9577-20fe87d64ce0}, !- Source Object
  3,                                      !- Outlet Port
  {53d67aac-0ec2-45a7-b6b7-1b7411989260}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f30989a-080a-48ab-941c-2b576f4dc755}, !- Handle
  {c86c0ff4-3035-4e3f-840b-cedcb87f8a03}, !- Name
  {53d67aac-0ec2-45a7-b6b7-1b7411989260}, !- Source Object
  6,                                      !- Outlet Port
  {7c037369-8720-4e14-9557-f889f410cf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ce334a-c805-4fdb-8b59-6218a5fa77e0}, !- Handle
  {f2de7917-9dfb-4fe3-981e-41d448811bae}, !- Name
  {7c037369-8720-4e14-9557-f889f410cf45}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52132a35-21f9-4f08-aa8d-df4cae80c156}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {53d67aac-0ec2-45a7-b6b7-1b7411989260}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e7f3d0b4-02f5-4e3e-91f9-7153fb55f51f}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {ef87245c-567c-4eec-b125-1bdea928728f}, !- Air Inlet Node Name
=======
  {909b596e-6d75-4f24-a2f7-3292fc3756df}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {71286e6e-c202-43a8-a812-45921110091f}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {bf50022f-670b-45a6-be5a-e153667d2fa5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53253e01-f258-443d-a13f-cde865d9e97f}, !- Air Outlet Node Name
=======
  {53d67aac-0ec2-45a7-b6b7-1b7411989260}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3fe49346-0759-494a-9ecd-8dfe1b0f0b41}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {39a4a64f-ec3f-4078-b8ca-83fdfbdc585e}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {53253e01-f258-443d-a13f-cde865d9e97f}, !- Inlet Port
  {c61491be-4ee7-4d67-9359-b32dc033b35b}; !- Outlet Port

OS:Node,
  {10bb7963-f4a8-4cad-9b07-72cdd08ae395}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Return Air Node, !- Name
  {b5bec58f-3b55-4f60-816a-738fdecc2ace}, !- Inlet Port
  {a130129f-8133-4066-8f67-76a36a02b4e7}; !- Outlet Port

OS:Connection,
  {c61491be-4ee7-4d67-9359-b32dc033b35b}, !- Handle
  {c394889c-2ba2-409a-b087-6964e547384c}, !- Name
  {39a4a64f-ec3f-4078-b8ca-83fdfbdc585e}, !- Source Object
  3,                                      !- Outlet Port
  {3baa1f96-3a92-49ee-83de-013f5b67017f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5bec58f-3b55-4f60-816a-738fdecc2ace}, !- Handle
  {5a611369-a5b3-4d7e-9172-07eef461d603}, !- Name
  {edb5f531-65ef-4093-86e3-313185de0c2e}, !- Source Object
  3,                                      !- Outlet Port
  {10bb7963-f4a8-4cad-9b07-72cdd08ae395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a130129f-8133-4066-8f67-76a36a02b4e7}, !- Handle
  {3f3f8f4d-9b97-472c-ad48-6243796b8f6a}, !- Name
  {10bb7963-f4a8-4cad-9b07-72cdd08ae395}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eba17d72-765d-47dd-abaa-fb8f37225048}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {bb1ebaea-5d79-4198-bdff-73b8df1f8cc6}, !- Inlet Port
  {ef87245c-567c-4eec-b125-1bdea928728f}; !- Outlet Port

OS:Connection,
  {bb1ebaea-5d79-4198-bdff-73b8df1f8cc6}, !- Handle
  {ff197b75-0491-4ef4-979a-5fd73bb39c93}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  7,                                      !- Outlet Port
  {eba17d72-765d-47dd-abaa-fb8f37225048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef87245c-567c-4eec-b125-1bdea928728f}, !- Handle
  {9d2d3420-43ef-4371-b7cb-9daaf2382cac}, !- Name
  {eba17d72-765d-47dd-abaa-fb8f37225048}, !- Source Object
  3,                                      !- Outlet Port
  {e7f3d0b4-02f5-4e3e-91f9-7153fb55f51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53253e01-f258-443d-a13f-cde865d9e97f}, !- Handle
  {6098d043-f950-41a3-87d0-7aaba6227e23}, !- Name
  {e7f3d0b4-02f5-4e3e-91f9-7153fb55f51f}, !- Source Object
  12,                                     !- Outlet Port
  {39a4a64f-ec3f-4078-b8ca-83fdfbdc585e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {797abec6-1446-4b8c-b707-8a3d8a947339}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a3552f9-4fed-4a22-bf42-1c8d4d1774ed}, !- Water Inlet Node Name
  {59097dab-02a5-48d0-ae63-019844f5258c}, !- Water Outlet Node Name
=======
  {586d9e5f-1c7f-4530-a31d-926b8e2f9277}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {3fe49346-0759-494a-9ecd-8dfe1b0f0b41}, !- Inlet Port
  {dd091572-26ae-4827-b79e-cbba1724555f}; !- Outlet Port

OS:Node,
  {cf15781b-a716-4003-a794-fc6d94b256cf}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN Return Air Node, !- Name
  {26dade44-24ef-4460-adb8-b3386ac21486}, !- Inlet Port
  {46be41df-404e-405d-b27d-07c91e2a9e58}; !- Outlet Port

OS:Connection,
  {dd091572-26ae-4827-b79e-cbba1724555f}, !- Handle
  {20224e28-ce4f-4283-aabb-13e304256370}, !- Name
  {586d9e5f-1c7f-4530-a31d-926b8e2f9277}, !- Source Object
  3,                                      !- Outlet Port
  {89dbcc45-2e65-4471-98e5-25efdd5d108e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26dade44-24ef-4460-adb8-b3386ac21486}, !- Handle
  {9592b83d-9e36-46c0-9a8c-de39ff762ea4}, !- Name
  {16cf440d-fc5c-4d5f-825c-0e6212252f98}, !- Source Object
  3,                                      !- Outlet Port
  {cf15781b-a716-4003-a794-fc6d94b256cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46be41df-404e-405d-b27d-07c91e2a9e58}, !- Handle
  {47f721cf-4e7b-4bb2-99c8-2b99b9aa88e7}, !- Name
  {cf15781b-a716-4003-a794-fc6d94b256cf}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9857f729-805b-4a4a-9c2d-6ab10fed6577}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {393f83a3-ab5c-4da9-902a-1ebe4cb9e9a9}, !- Inlet Port
  {71286e6e-c202-43a8-a812-45921110091f}; !- Outlet Port

OS:Connection,
  {393f83a3-ab5c-4da9-902a-1ebe4cb9e9a9}, !- Handle
  {1a3b8e31-d6c9-4136-8f80-c78b28bffd7c}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  7,                                      !- Outlet Port
  {9857f729-805b-4a4a-9c2d-6ab10fed6577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71286e6e-c202-43a8-a812-45921110091f}, !- Handle
  {c5f222af-ec95-4658-9b5d-c69bc87ae9d9}, !- Name
  {9857f729-805b-4a4a-9c2d-6ab10fed6577}, !- Source Object
  3,                                      !- Outlet Port
  {909b596e-6d75-4f24-a2f7-3292fc3756df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fe49346-0759-494a-9ecd-8dfe1b0f0b41}, !- Handle
  {9bf5b2ff-8dc3-4b14-bb85-2696a4efb472}, !- Name
  {909b596e-6d75-4f24-a2f7-3292fc3756df}, !- Source Object
  12,                                     !- Outlet Port
  {586d9e5f-1c7f-4530-a31d-926b8e2f9277}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5c86ebb-60a2-47c0-a979-723272e4b7f2}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d14497c-6454-49b8-94dc-5b158e42af1e}, !- Water Inlet Node Name
  {87c783d2-a1ff-4617-b088-7a7aa997fd69}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {c3c52a86-c122-42ad-92ce-f77fa1d517cb}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {c9b3b74a-2f99-41b7-8780-03ffb40429f3}, !- Inlet Port
  {1a3552f9-4fed-4a22-bf42-1c8d4d1774ed}; !- Outlet Port

OS:Connection,
  {c9b3b74a-2f99-41b7-8780-03ffb40429f3}, !- Handle
  {5a646684-8ead-413c-960b-d9ce8d8c4809}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  35,                                     !- Outlet Port
  {c3c52a86-c122-42ad-92ce-f77fa1d517cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac3feaa7-e986-4165-b890-5390230598c1}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {59097dab-02a5-48d0-ae63-019844f5258c}, !- Inlet Port
  {c79af590-7320-42b5-9eaf-70961052c666}; !- Outlet Port

OS:Connection,
  {1a3552f9-4fed-4a22-bf42-1c8d4d1774ed}, !- Handle
  {db1e57e7-e015-4733-816c-16ac37958355}, !- Name
  {c3c52a86-c122-42ad-92ce-f77fa1d517cb}, !- Source Object
  3,                                      !- Outlet Port
  {797abec6-1446-4b8c-b707-8a3d8a947339}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59097dab-02a5-48d0-ae63-019844f5258c}, !- Handle
  {d7df9155-9aa1-490b-a70e-58f051c6c8ab}, !- Name
  {797abec6-1446-4b8c-b707-8a3d8a947339}, !- Source Object
  6,                                      !- Outlet Port
  {ac3feaa7-e986-4165-b890-5390230598c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79af590-7320-42b5-9eaf-70961052c666}, !- Handle
  {e7808385-492f-456e-b51d-65018e6d4598}, !- Name
  {ac3feaa7-e986-4165-b890-5390230598c1}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c333714-d497-4a84-b3ca-c4d0bbb3b30d}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Controller, !- Name
  {797abec6-1446-4b8c-b707-8a3d8a947339}, !- Water Coil Name
=======
  {d3ecae74-2c42-409d-8b88-09313714f7f2}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {c94f9137-666c-4e57-a357-5bf2e362a2f8}, !- Inlet Port
  {1d14497c-6454-49b8-94dc-5b158e42af1e}; !- Outlet Port

OS:Connection,
  {c94f9137-666c-4e57-a357-5bf2e362a2f8}, !- Handle
  {ae212315-888c-46a6-bb1a-45651c52bc7d}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  35,                                     !- Outlet Port
  {d3ecae74-2c42-409d-8b88-09313714f7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77c6b052-835c-4ee3-8afc-b5658cec0b50}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {87c783d2-a1ff-4617-b088-7a7aa997fd69}, !- Inlet Port
  {c3b22214-ec4b-4f41-983a-088e7e9f561c}; !- Outlet Port

OS:Connection,
  {1d14497c-6454-49b8-94dc-5b158e42af1e}, !- Handle
  {4f00206e-5062-4435-8444-0db9a74d6600}, !- Name
  {d3ecae74-2c42-409d-8b88-09313714f7f2}, !- Source Object
  3,                                      !- Outlet Port
  {d5c86ebb-60a2-47c0-a979-723272e4b7f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87c783d2-a1ff-4617-b088-7a7aa997fd69}, !- Handle
  {2ad7fff4-fe05-4ae9-a332-7a6d18a497eb}, !- Name
  {d5c86ebb-60a2-47c0-a979-723272e4b7f2}, !- Source Object
  6,                                      !- Outlet Port
  {77c6b052-835c-4ee3-8afc-b5658cec0b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b22214-ec4b-4f41-983a-088e7e9f561c}, !- Handle
  {83a7f2f1-3945-4160-90be-d34d0bb8a750}, !- Name
  {77c6b052-835c-4ee3-8afc-b5658cec0b50}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0e5d108-95d9-42b9-81bc-b923fdab3907}, !- Handle
  PatRoom6_Flr_3 ZN Reheat Coil Controller, !- Name
  {d5c86ebb-60a2-47c0-a979-723272e4b7f2}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {11c6260b-67c6-4ce8-9bc8-e766012dc260}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {7e02bf2f-509a-4de9-ad4e-8a6802db30e3}, !- Air Inlet Node Name
=======
  {d1a0c9a7-a5c4-4ef8-8997-fee8bfed8ab7}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {c3744963-0d6f-4710-8706-8dfbf9b3b1e0}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {797abec6-1446-4b8c-b707-8a3d8a947339}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50a38712-6589-4b13-98b1-0f8b53b2f5be}, !- Air Outlet Node Name
=======
  {d5c86ebb-60a2-47c0-a979-723272e4b7f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {606dd3f9-d410-4f29-a59f-cd34f5711489}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {9a62f2d7-b1e0-4436-a402-c9b081150068}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {50a38712-6589-4b13-98b1-0f8b53b2f5be}, !- Inlet Port
  {79209a43-497c-4094-ac3b-5a1217ec13a1}; !- Outlet Port

OS:Node,
  {18fb4c1c-5c2c-41bd-a956-ef3a87b244b4}, !- Handle
  PatRoom6_Flr_3 ZN Return Air Node,      !- Name
  {dcb51e94-2b3f-46f3-ac59-76a5ebcf18e0}, !- Inlet Port
  {2e27f187-a716-494b-a3ce-7c98cf412b6c}; !- Outlet Port

OS:Connection,
  {79209a43-497c-4094-ac3b-5a1217ec13a1}, !- Handle
  {fce05156-dc3a-4ded-ba1a-c9ba59a4d3db}, !- Name
  {9a62f2d7-b1e0-4436-a402-c9b081150068}, !- Source Object
  3,                                      !- Outlet Port
  {6babaf52-023b-4858-b104-5b35857e58fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcb51e94-2b3f-46f3-ac59-76a5ebcf18e0}, !- Handle
  {e54e36b3-6683-4cb5-a073-76d197fa5d92}, !- Name
  {2c02be05-15dd-47ac-934e-172e794e817b}, !- Source Object
  3,                                      !- Outlet Port
  {18fb4c1c-5c2c-41bd-a956-ef3a87b244b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e27f187-a716-494b-a3ce-7c98cf412b6c}, !- Handle
  {1e125e09-4e8b-4efd-beaa-5b552dcd34e0}, !- Name
  {18fb4c1c-5c2c-41bd-a956-ef3a87b244b4}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e0d01982-f1f9-45bf-9742-522c590de4c7}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {62ae8af5-4235-4d6a-a101-57810cfcbbc3}, !- Inlet Port
  {7e02bf2f-509a-4de9-ad4e-8a6802db30e3}; !- Outlet Port

OS:Connection,
  {62ae8af5-4235-4d6a-a101-57810cfcbbc3}, !- Handle
  {5104b942-2d0d-4b14-9d07-3fba330b5c05}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  8,                                      !- Outlet Port
  {e0d01982-f1f9-45bf-9742-522c590de4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e02bf2f-509a-4de9-ad4e-8a6802db30e3}, !- Handle
  {5d9b7586-563d-46df-8689-569bb882c339}, !- Name
  {e0d01982-f1f9-45bf-9742-522c590de4c7}, !- Source Object
  3,                                      !- Outlet Port
  {11c6260b-67c6-4ce8-9bc8-e766012dc260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50a38712-6589-4b13-98b1-0f8b53b2f5be}, !- Handle
  {0cd144f0-008e-4599-a24c-75f1a8b7fc99}, !- Name
  {11c6260b-67c6-4ce8-9bc8-e766012dc260}, !- Source Object
  12,                                     !- Outlet Port
  {9a62f2d7-b1e0-4436-a402-c9b081150068}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {94d6a01c-004e-439d-b966-0e2b57a27137}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {334c170a-37ed-41c2-b5f7-19bcc62334a2}, !- Water Inlet Node Name
  {12d5e23c-3370-4a87-9a10-e918504b5025}, !- Water Outlet Node Name
=======
  {bc476472-1356-4c7c-a2fc-8af559451db1}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {606dd3f9-d410-4f29-a59f-cd34f5711489}, !- Inlet Port
  {368d75f2-aa6b-4b5a-bdeb-305641c65669}; !- Outlet Port

OS:Node,
  {c802b377-09b5-40ad-8560-d1903f9f958a}, !- Handle
  PatRoom6_Flr_3 ZN Return Air Node,      !- Name
  {78e72ddd-c5ea-4946-b0a2-0999d9b85d64}, !- Inlet Port
  {80acce71-f4f3-4500-bc3e-7291d143926e}; !- Outlet Port

OS:Connection,
  {368d75f2-aa6b-4b5a-bdeb-305641c65669}, !- Handle
  {811fd619-a410-4bd7-af73-e5555c50c165}, !- Name
  {bc476472-1356-4c7c-a2fc-8af559451db1}, !- Source Object
  3,                                      !- Outlet Port
  {f7bc2b57-9956-4d72-b903-849a4f11b890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78e72ddd-c5ea-4946-b0a2-0999d9b85d64}, !- Handle
  {06614d9f-633b-4bb3-a8ea-f913ca6363f9}, !- Name
  {be799a00-6331-48d2-8c60-4d99f35d216e}, !- Source Object
  3,                                      !- Outlet Port
  {c802b377-09b5-40ad-8560-d1903f9f958a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80acce71-f4f3-4500-bc3e-7291d143926e}, !- Handle
  {0e18586a-ac23-4916-877d-1198ea499544}, !- Name
  {c802b377-09b5-40ad-8560-d1903f9f958a}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fab84f9b-6352-4352-b928-82c20c3fe8e8}, !- Handle
  PatRoom6_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {0cb0fd5a-8588-466e-98d6-b6cc02138fdf}, !- Inlet Port
  {c3744963-0d6f-4710-8706-8dfbf9b3b1e0}; !- Outlet Port

OS:Connection,
  {0cb0fd5a-8588-466e-98d6-b6cc02138fdf}, !- Handle
  {eb8c61fc-6a03-4d43-b047-c5a5dac7b36a}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  8,                                      !- Outlet Port
  {fab84f9b-6352-4352-b928-82c20c3fe8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3744963-0d6f-4710-8706-8dfbf9b3b1e0}, !- Handle
  {86673789-340f-4439-829b-37e4d5637743}, !- Name
  {fab84f9b-6352-4352-b928-82c20c3fe8e8}, !- Source Object
  3,                                      !- Outlet Port
  {d1a0c9a7-a5c4-4ef8-8997-fee8bfed8ab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {606dd3f9-d410-4f29-a59f-cd34f5711489}, !- Handle
  {2907beb6-8008-4954-9f90-ebe25d8edd99}, !- Name
  {d1a0c9a7-a5c4-4ef8-8997-fee8bfed8ab7}, !- Source Object
  12,                                     !- Outlet Port
  {bc476472-1356-4c7c-a2fc-8af559451db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e52227ab-7f55-4e5f-a188-19c1189267af}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {047fbb9f-4517-40e6-9e47-20f21559c3a3}, !- Water Inlet Node Name
  {35d4d642-c779-4652-8ebc-7df33a0d6215}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {5af1c28d-a9f4-4e3a-969b-6fa950380e6a}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {558a4cf1-9e0a-4fd2-aba4-493e111935a1}, !- Inlet Port
  {334c170a-37ed-41c2-b5f7-19bcc62334a2}; !- Outlet Port

OS:Connection,
  {558a4cf1-9e0a-4fd2-aba4-493e111935a1}, !- Handle
  {41da9b61-c6d1-454d-bb9d-0b7df78bb0ff}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  36,                                     !- Outlet Port
  {5af1c28d-a9f4-4e3a-969b-6fa950380e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f87c546e-a302-4cab-aaf0-f4caa94d6940}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {12d5e23c-3370-4a87-9a10-e918504b5025}, !- Inlet Port
  {011c83a9-7548-4c45-9c3f-959a9cd1c7e7}; !- Outlet Port

OS:Connection,
  {334c170a-37ed-41c2-b5f7-19bcc62334a2}, !- Handle
  {76121b55-7ce3-4fd5-a5b1-b3d070750c5e}, !- Name
  {5af1c28d-a9f4-4e3a-969b-6fa950380e6a}, !- Source Object
  3,                                      !- Outlet Port
  {94d6a01c-004e-439d-b966-0e2b57a27137}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12d5e23c-3370-4a87-9a10-e918504b5025}, !- Handle
  {36f7b656-7f84-49ab-bc3d-e15c0b987483}, !- Name
  {94d6a01c-004e-439d-b966-0e2b57a27137}, !- Source Object
  6,                                      !- Outlet Port
  {f87c546e-a302-4cab-aaf0-f4caa94d6940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011c83a9-7548-4c45-9c3f-959a9cd1c7e7}, !- Handle
  {898c8f30-e8eb-48d9-8df7-834b76b1f363}, !- Name
  {f87c546e-a302-4cab-aaf0-f4caa94d6940}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4e9b54a-8597-47cd-bf41-183f0102bf1d}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {94d6a01c-004e-439d-b966-0e2b57a27137}, !- Water Coil Name
=======
  {b4a9246b-7951-4836-a061-34fc974c3296}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {a42bac0a-8eed-407f-ac29-a2a152d6f7fe}, !- Inlet Port
  {047fbb9f-4517-40e6-9e47-20f21559c3a3}; !- Outlet Port

OS:Connection,
  {a42bac0a-8eed-407f-ac29-a2a152d6f7fe}, !- Handle
  {05a73402-4283-444d-b591-105e8736ee73}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  36,                                     !- Outlet Port
  {b4a9246b-7951-4836-a061-34fc974c3296}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7179932a-cae9-4620-9fc0-2ee256c08697}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {35d4d642-c779-4652-8ebc-7df33a0d6215}, !- Inlet Port
  {e50e0c09-7ec2-4967-bba9-452f1d4d1db2}; !- Outlet Port

OS:Connection,
  {047fbb9f-4517-40e6-9e47-20f21559c3a3}, !- Handle
  {8620daa6-24a2-4717-b3b3-7e2f1d20ba30}, !- Name
  {b4a9246b-7951-4836-a061-34fc974c3296}, !- Source Object
  3,                                      !- Outlet Port
  {e52227ab-7f55-4e5f-a188-19c1189267af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35d4d642-c779-4652-8ebc-7df33a0d6215}, !- Handle
  {51e09e9f-e150-4971-b652-81c4327230d2}, !- Name
  {e52227ab-7f55-4e5f-a188-19c1189267af}, !- Source Object
  6,                                      !- Outlet Port
  {7179932a-cae9-4620-9fc0-2ee256c08697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50e0c09-7ec2-4967-bba9-452f1d4d1db2}, !- Handle
  {3b44ca9e-3ab7-4da9-8c4e-74f28a8fe720}, !- Name
  {7179932a-cae9-4620-9fc0-2ee256c08697}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa7fcbe0-e2f8-48a7-a4f2-6bb68ea63d38}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Reheat Coil Controller, !- Name
  {e52227ab-7f55-4e5f-a188-19c1189267af}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {beb9af7f-b532-48fe-aa12-e1d181aedb5d}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {1a68ae2c-f2b4-4281-bf5e-2a2ae90e10d8}, !- Air Inlet Node Name
=======
  {cbc6c407-6328-4f40-9575-f4a34fbee887}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {a745b9b2-9788-4bc3-8b78-37447e22597c}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {94d6a01c-004e-439d-b966-0e2b57a27137}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aab66251-8fe9-45e8-b79e-3e14551fcf89}, !- Air Outlet Node Name
=======
  {e52227ab-7f55-4e5f-a188-19c1189267af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {185be298-2d33-45bc-bcb5-848741be8157}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {85ed6e10-0c8e-46bd-9435-1af79f776c1d}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {aab66251-8fe9-45e8-b79e-3e14551fcf89}, !- Inlet Port
  {4d960fde-17f2-4830-b84c-427de1edf73b}; !- Outlet Port

OS:Node,
  {ecaa0207-15a9-49ff-aa95-cdda11cb275a}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Return Air Node, !- Name
  {1c3dd306-b9b7-40ee-a171-fc14fd0cb9fb}, !- Inlet Port
  {85d0ce79-4a11-4885-bb53-79cd281dbd0d}; !- Outlet Port

OS:Connection,
  {4d960fde-17f2-4830-b84c-427de1edf73b}, !- Handle
  {8a8fc34b-b7ee-4d14-bd1c-6e83e3f894f4}, !- Name
  {85ed6e10-0c8e-46bd-9435-1af79f776c1d}, !- Source Object
  3,                                      !- Outlet Port
  {bebccd39-3edf-4c7e-ae7f-7717a432e3dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c3dd306-b9b7-40ee-a171-fc14fd0cb9fb}, !- Handle
  {3febbe08-d2d7-4c12-ac3b-115cc9ec4cba}, !- Name
  {0aa2e13a-978a-426b-a7ae-942dea86c250}, !- Source Object
  3,                                      !- Outlet Port
  {ecaa0207-15a9-49ff-aa95-cdda11cb275a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d0ce79-4a11-4885-bb53-79cd281dbd0d}, !- Handle
  {9fe61f01-19c5-414a-b1b7-a66571720159}, !- Name
  {ecaa0207-15a9-49ff-aa95-cdda11cb275a}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ce99e921-dccb-4d2f-ad32-90059f3b7762}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {39533fa8-1c8c-49f4-bc77-42d07af44883}, !- Inlet Port
  {1a68ae2c-f2b4-4281-bf5e-2a2ae90e10d8}; !- Outlet Port

OS:Connection,
  {39533fa8-1c8c-49f4-bc77-42d07af44883}, !- Handle
  {5f699b6a-1e01-4e6e-a454-6df908d6c722}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  9,                                      !- Outlet Port
  {ce99e921-dccb-4d2f-ad32-90059f3b7762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a68ae2c-f2b4-4281-bf5e-2a2ae90e10d8}, !- Handle
  {55bcf2e5-e03b-4871-9518-745733efe55d}, !- Name
  {ce99e921-dccb-4d2f-ad32-90059f3b7762}, !- Source Object
  3,                                      !- Outlet Port
  {beb9af7f-b532-48fe-aa12-e1d181aedb5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aab66251-8fe9-45e8-b79e-3e14551fcf89}, !- Handle
  {d40fcab6-1c2a-465f-90ac-249de425322b}, !- Name
  {beb9af7f-b532-48fe-aa12-e1d181aedb5d}, !- Source Object
  12,                                     !- Outlet Port
  {85ed6e10-0c8e-46bd-9435-1af79f776c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a4e17b2-a06c-4508-8930-8fcc75deab49}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62e3715e-7708-454d-bae3-dc2e104925d6}, !- Water Inlet Node Name
  {98c7f95f-a10c-4363-9039-75af133c4b34}, !- Water Outlet Node Name
=======
  {bdaeb41e-c25c-473c-9f16-784ba2308e55}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {185be298-2d33-45bc-bcb5-848741be8157}, !- Inlet Port
  {b3eaeeac-fa53-408d-8705-6089f63aa3a3}; !- Outlet Port

OS:Node,
  {66d4fa75-068f-44f4-8f3f-4f018fef9802}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN Return Air Node, !- Name
  {9f93b18a-1ca6-4e07-8c2c-fd75df195586}, !- Inlet Port
  {e4e3494e-2e97-46d0-82ac-0b1f873d8d84}; !- Outlet Port

OS:Connection,
  {b3eaeeac-fa53-408d-8705-6089f63aa3a3}, !- Handle
  {2342f424-3217-4461-8f3b-8541f29c7a4d}, !- Name
  {bdaeb41e-c25c-473c-9f16-784ba2308e55}, !- Source Object
  3,                                      !- Outlet Port
  {344fb8b0-c0a1-4e57-b2a5-6c4d3f208586}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f93b18a-1ca6-4e07-8c2c-fd75df195586}, !- Handle
  {1e0eb473-c282-4f4b-9593-7d97c3760cd2}, !- Name
  {69635a9d-814e-43c1-b05b-c5ef21b17dec}, !- Source Object
  3,                                      !- Outlet Port
  {66d4fa75-068f-44f4-8f3f-4f018fef9802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e3494e-2e97-46d0-82ac-0b1f873d8d84}, !- Handle
  {70104fb2-c4ef-4020-9aa7-56fe772f2903}, !- Name
  {66d4fa75-068f-44f4-8f3f-4f018fef9802}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {110bde67-9a91-468f-b405-73498d330c8a}, !- Handle
  PatRoom7_Mult10_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {429bcbb7-0808-492b-84bc-ddb3dd709ed0}, !- Inlet Port
  {a745b9b2-9788-4bc3-8b78-37447e22597c}; !- Outlet Port

OS:Connection,
  {429bcbb7-0808-492b-84bc-ddb3dd709ed0}, !- Handle
  {71daaff6-87e9-4923-87a4-8b66edb76fff}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  9,                                      !- Outlet Port
  {110bde67-9a91-468f-b405-73498d330c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a745b9b2-9788-4bc3-8b78-37447e22597c}, !- Handle
  {6382ea46-89a7-454b-b83e-4c8ed266175c}, !- Name
  {110bde67-9a91-468f-b405-73498d330c8a}, !- Source Object
  3,                                      !- Outlet Port
  {cbc6c407-6328-4f40-9575-f4a34fbee887}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {185be298-2d33-45bc-bcb5-848741be8157}, !- Handle
  {474dfb22-c2a0-46ce-a686-8a55c5a59527}, !- Name
  {cbc6c407-6328-4f40-9575-f4a34fbee887}, !- Source Object
  12,                                     !- Outlet Port
  {bdaeb41e-c25c-473c-9f16-784ba2308e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8ab3b55b-5fc1-4feb-bd58-5dd4c0adbaae}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcc2b5d5-54f6-4d20-90bf-2a86b8030879}, !- Water Inlet Node Name
  {64358bcf-a29b-45b1-b4fc-7a75800b7f3f}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {10d59ec1-9dc1-4329-b70a-38e578915d32}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {b2024222-fb4c-4c4a-9dbe-9551d4d2281a}, !- Inlet Port
  {62e3715e-7708-454d-bae3-dc2e104925d6}; !- Outlet Port

OS:Connection,
  {b2024222-fb4c-4c4a-9dbe-9551d4d2281a}, !- Handle
  {97884f98-cd4e-4688-be65-a5da9d557a68}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  37,                                     !- Outlet Port
  {10d59ec1-9dc1-4329-b70a-38e578915d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {713bac20-bc0a-4170-b23e-4cf521e7ccc9}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {98c7f95f-a10c-4363-9039-75af133c4b34}, !- Inlet Port
  {ff29b889-f6fc-43ae-ab6c-bc92acb0127d}; !- Outlet Port

OS:Connection,
  {62e3715e-7708-454d-bae3-dc2e104925d6}, !- Handle
  {16204d9a-3219-4f7f-bf7e-da8d87a36a30}, !- Name
  {10d59ec1-9dc1-4329-b70a-38e578915d32}, !- Source Object
  3,                                      !- Outlet Port
  {5a4e17b2-a06c-4508-8930-8fcc75deab49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98c7f95f-a10c-4363-9039-75af133c4b34}, !- Handle
  {468d8ae4-481f-494b-8709-5634bca40f9f}, !- Name
  {5a4e17b2-a06c-4508-8930-8fcc75deab49}, !- Source Object
  6,                                      !- Outlet Port
  {713bac20-bc0a-4170-b23e-4cf521e7ccc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff29b889-f6fc-43ae-ab6c-bc92acb0127d}, !- Handle
  {f42d1d16-766d-407c-bb93-c4eab9e7e68d}, !- Name
  {713bac20-bc0a-4170-b23e-4cf521e7ccc9}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {419f4524-1d00-486b-bd99-d737d9f6a1a5}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Controller, !- Name
  {5a4e17b2-a06c-4508-8930-8fcc75deab49}, !- Water Coil Name
=======
  {f396456b-3fa8-474d-b2b6-c2e57f64fd85}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {bb5bf092-62c4-4a3d-bf56-12389d7bc390}, !- Inlet Port
  {fcc2b5d5-54f6-4d20-90bf-2a86b8030879}; !- Outlet Port

OS:Connection,
  {bb5bf092-62c4-4a3d-bf56-12389d7bc390}, !- Handle
  {8305c08c-3d4d-41ac-90bf-9e5dba760f3a}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  37,                                     !- Outlet Port
  {f396456b-3fa8-474d-b2b6-c2e57f64fd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f2f4d11-eb10-4a6b-8447-95d36493395b}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {64358bcf-a29b-45b1-b4fc-7a75800b7f3f}, !- Inlet Port
  {e6046e2e-811c-488d-b08e-6311c28e5de7}; !- Outlet Port

OS:Connection,
  {fcc2b5d5-54f6-4d20-90bf-2a86b8030879}, !- Handle
  {275b1e0b-8bfd-41e9-b493-14b3b0869712}, !- Name
  {f396456b-3fa8-474d-b2b6-c2e57f64fd85}, !- Source Object
  3,                                      !- Outlet Port
  {8ab3b55b-5fc1-4feb-bd58-5dd4c0adbaae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64358bcf-a29b-45b1-b4fc-7a75800b7f3f}, !- Handle
  {f05c47f1-f172-48a4-8c8d-20ffcce91543}, !- Name
  {8ab3b55b-5fc1-4feb-bd58-5dd4c0adbaae}, !- Source Object
  6,                                      !- Outlet Port
  {9f2f4d11-eb10-4a6b-8447-95d36493395b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6046e2e-811c-488d-b08e-6311c28e5de7}, !- Handle
  {f85407f2-2c4c-4e1d-8bcc-179048c222ce}, !- Name
  {9f2f4d11-eb10-4a6b-8447-95d36493395b}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {53308390-c39f-4728-89fd-c6fc37c3764f}, !- Handle
  PatRoom8_Flr_3 ZN Reheat Coil Controller, !- Name
  {8ab3b55b-5fc1-4feb-bd58-5dd4c0adbaae}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {2a78f919-4d89-4382-a9fd-ead0ab1ea214}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {aea58c41-cf83-4dff-b027-762d5b150067}, !- Air Inlet Node Name
=======
  {5e2adc33-d823-49e0-8a65-ba6ac2480aa9}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {32bfeb4b-9544-404a-8fa7-15f7e9e2bcb0}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {5a4e17b2-a06c-4508-8930-8fcc75deab49}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {99b36ec8-0899-4e8c-97dc-fa6707e22b4f}, !- Air Outlet Node Name
=======
  {8ab3b55b-5fc1-4feb-bd58-5dd4c0adbaae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac7636e8-f022-44bd-b5a7-334eb891218f}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {d9e4d0db-ccef-4d45-a8b1-bd73c659bbf4}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {99b36ec8-0899-4e8c-97dc-fa6707e22b4f}, !- Inlet Port
  {a26d7bec-9862-4c8c-b95d-0683f1e0498b}; !- Outlet Port

OS:Node,
  {ef964d60-4f21-4bda-88aa-033286ae85d1}, !- Handle
  PatRoom8_Flr_3 ZN Return Air Node,      !- Name
  {99934975-fd01-4288-9cff-0953d04c0719}, !- Inlet Port
  {0ae2df23-93e6-4644-9936-76fd84747f99}; !- Outlet Port

OS:Connection,
  {a26d7bec-9862-4c8c-b95d-0683f1e0498b}, !- Handle
  {1d2df58c-7c2c-4f38-9ee4-5f26153489ec}, !- Name
  {d9e4d0db-ccef-4d45-a8b1-bd73c659bbf4}, !- Source Object
  3,                                      !- Outlet Port
  {9827313a-e8f9-4667-b6ee-0c2bdf794acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99934975-fd01-4288-9cff-0953d04c0719}, !- Handle
  {d5eec569-6ef0-4bcd-a134-2921c26e0c38}, !- Name
  {6a6733c1-2d47-44d4-aed0-f0cd202108d8}, !- Source Object
  3,                                      !- Outlet Port
  {ef964d60-4f21-4bda-88aa-033286ae85d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae2df23-93e6-4644-9936-76fd84747f99}, !- Handle
  {70d36e36-2204-4b05-a0a0-00ffb1c7dd93}, !- Name
  {ef964d60-4f21-4bda-88aa-033286ae85d1}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {43835410-545f-44b2-a32a-8b1dc9bdf2f2}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {df9a7ebb-09e3-4eb3-8850-68a6faf4b940}, !- Inlet Port
  {aea58c41-cf83-4dff-b027-762d5b150067}; !- Outlet Port

OS:Connection,
  {df9a7ebb-09e3-4eb3-8850-68a6faf4b940}, !- Handle
  {0ce9f63d-9107-4a16-832c-8e8929e8d657}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  10,                                     !- Outlet Port
  {43835410-545f-44b2-a32a-8b1dc9bdf2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea58c41-cf83-4dff-b027-762d5b150067}, !- Handle
  {dab7da7f-7df0-4768-b717-add82e55382f}, !- Name
  {43835410-545f-44b2-a32a-8b1dc9bdf2f2}, !- Source Object
  3,                                      !- Outlet Port
  {2a78f919-4d89-4382-a9fd-ead0ab1ea214}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99b36ec8-0899-4e8c-97dc-fa6707e22b4f}, !- Handle
  {5abc3427-b35c-43ac-aae9-77b4dd5f1ad9}, !- Name
  {2a78f919-4d89-4382-a9fd-ead0ab1ea214}, !- Source Object
  12,                                     !- Outlet Port
  {d9e4d0db-ccef-4d45-a8b1-bd73c659bbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b33c5111-dba7-4be1-aa76-39bebe1ef726}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49f2b5aa-d769-42fa-90d7-685951aec5af}, !- Water Inlet Node Name
  {1dc4ff95-d6a5-43e1-9587-16ed98c21f3d}, !- Water Outlet Node Name
=======
  {ad2bce86-56a8-4783-9949-5d4bc2963a3e}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {ac7636e8-f022-44bd-b5a7-334eb891218f}, !- Inlet Port
  {68d523db-9253-4b15-89f8-1b5027c130e2}; !- Outlet Port

OS:Node,
  {4eb715ae-ded7-4b2d-8444-2075738c2e80}, !- Handle
  PatRoom8_Flr_3 ZN Return Air Node,      !- Name
  {478dc638-871c-405d-9ddb-bc76963b8e92}, !- Inlet Port
  {7727da95-6014-40c9-8714-370306617914}; !- Outlet Port

OS:Connection,
  {68d523db-9253-4b15-89f8-1b5027c130e2}, !- Handle
  {de2ccd9a-3d9e-4cd5-9939-6f6c232a35c5}, !- Name
  {ad2bce86-56a8-4783-9949-5d4bc2963a3e}, !- Source Object
  3,                                      !- Outlet Port
  {7bd5030e-d565-4355-954a-48ebf32dc45b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {478dc638-871c-405d-9ddb-bc76963b8e92}, !- Handle
  {09365066-5697-4d09-a57c-a5fd18190530}, !- Name
  {3e572376-23f9-4227-9a7c-940ed0dc4a52}, !- Source Object
  3,                                      !- Outlet Port
  {4eb715ae-ded7-4b2d-8444-2075738c2e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7727da95-6014-40c9-8714-370306617914}, !- Handle
  {acd87e2b-ff8c-436a-8ecb-b5b300045063}, !- Name
  {4eb715ae-ded7-4b2d-8444-2075738c2e80}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e0434c05-ea8a-4782-afd4-9ecebc9f4f56}, !- Handle
  PatRoom8_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {70b9d24a-edd9-4dec-89dc-e87bd512eb92}, !- Inlet Port
  {32bfeb4b-9544-404a-8fa7-15f7e9e2bcb0}; !- Outlet Port

OS:Connection,
  {70b9d24a-edd9-4dec-89dc-e87bd512eb92}, !- Handle
  {a8a91adf-035f-477e-ad1c-178428d0dd2d}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  10,                                     !- Outlet Port
  {e0434c05-ea8a-4782-afd4-9ecebc9f4f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bfeb4b-9544-404a-8fa7-15f7e9e2bcb0}, !- Handle
  {5129728a-ad87-4c03-bc9c-dd817bf5c715}, !- Name
  {e0434c05-ea8a-4782-afd4-9ecebc9f4f56}, !- Source Object
  3,                                      !- Outlet Port
  {5e2adc33-d823-49e0-8a65-ba6ac2480aa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac7636e8-f022-44bd-b5a7-334eb891218f}, !- Handle
  {01ae633a-3697-4fd8-b0e2-cea86eb738cd}, !- Name
  {5e2adc33-d823-49e0-8a65-ba6ac2480aa9}, !- Source Object
  12,                                     !- Outlet Port
  {ad2bce86-56a8-4783-9949-5d4bc2963a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c860d7d7-f662-47d3-8be4-a472b13723f3}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {61ae8259-0e58-4471-b9f1-cfb83d251717}, !- Water Inlet Node Name
  {3ee0f683-3aca-436f-9f03-d4ac70577650}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {0af88287-3f24-445f-9fc8-e46e1b04f8eb}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {bc1f5f42-2bf4-4023-93c8-b6a805804649}, !- Inlet Port
  {49f2b5aa-d769-42fa-90d7-685951aec5af}; !- Outlet Port

OS:Connection,
  {bc1f5f42-2bf4-4023-93c8-b6a805804649}, !- Handle
  {5cd666dc-2d7b-4291-9da8-e99e918c2bcd}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  38,                                     !- Outlet Port
  {0af88287-3f24-445f-9fc8-e46e1b04f8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60e30ff2-da1a-4640-8434-d4d90f37f3b0}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {1dc4ff95-d6a5-43e1-9587-16ed98c21f3d}, !- Inlet Port
  {fa322e52-99ab-4c8c-9cff-6202da732645}; !- Outlet Port

OS:Connection,
  {49f2b5aa-d769-42fa-90d7-685951aec5af}, !- Handle
  {e251e5b6-157b-445f-8f3f-d89f953851ae}, !- Name
  {0af88287-3f24-445f-9fc8-e46e1b04f8eb}, !- Source Object
  3,                                      !- Outlet Port
  {b33c5111-dba7-4be1-aa76-39bebe1ef726}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1dc4ff95-d6a5-43e1-9587-16ed98c21f3d}, !- Handle
  {0d9e0c08-cbe6-4aed-9964-842522f88a84}, !- Name
  {b33c5111-dba7-4be1-aa76-39bebe1ef726}, !- Source Object
  6,                                      !- Outlet Port
  {60e30ff2-da1a-4640-8434-d4d90f37f3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa322e52-99ab-4c8c-9cff-6202da732645}, !- Handle
  {980ee6f7-a0eb-4ab9-957b-1da3efa6f7ad}, !- Name
  {60e30ff2-da1a-4640-8434-d4d90f37f3b0}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab412077-664c-486f-a7a7-86275c16cb3b}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {b33c5111-dba7-4be1-aa76-39bebe1ef726}, !- Water Coil Name
=======
  {014f4702-74c6-40a7-8aee-2a7bb05a547d}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {4dd8700e-c94b-4745-a06a-156c91338740}, !- Inlet Port
  {61ae8259-0e58-4471-b9f1-cfb83d251717}; !- Outlet Port

OS:Connection,
  {4dd8700e-c94b-4745-a06a-156c91338740}, !- Handle
  {b5c5973c-86ef-42e4-b44b-bc415b968e67}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  38,                                     !- Outlet Port
  {014f4702-74c6-40a7-8aee-2a7bb05a547d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbb9e608-0953-401a-a34e-83d6b6851135}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {3ee0f683-3aca-436f-9f03-d4ac70577650}, !- Inlet Port
  {7e911754-2724-47d3-81a9-f6756e527675}; !- Outlet Port

OS:Connection,
  {61ae8259-0e58-4471-b9f1-cfb83d251717}, !- Handle
  {a9c244f9-74a6-4819-8549-dbd7a2db32eb}, !- Name
  {014f4702-74c6-40a7-8aee-2a7bb05a547d}, !- Source Object
  3,                                      !- Outlet Port
  {c860d7d7-f662-47d3-8be4-a472b13723f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ee0f683-3aca-436f-9f03-d4ac70577650}, !- Handle
  {eac95493-753c-41cb-90c8-07d017bc60a3}, !- Name
  {c860d7d7-f662-47d3-8be4-a472b13723f3}, !- Source Object
  6,                                      !- Outlet Port
  {cbb9e608-0953-401a-a34e-83d6b6851135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e911754-2724-47d3-81a9-f6756e527675}, !- Handle
  {2d1ee48a-9cf5-48fa-876e-32cf5ffb959f}, !- Name
  {cbb9e608-0953-401a-a34e-83d6b6851135}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2aa931a6-4ee1-4581-91f9-6a7acd2e14cb}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {c860d7d7-f662-47d3-8be4-a472b13723f3}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {23548eac-5824-41dd-8e6c-947319a89b5c}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {efd9572f-4a8d-4491-a4f5-f1e0c60f82a0}, !- Air Inlet Node Name
=======
  {9b7d4b6d-a14e-47c1-8159-9b291a39d24a}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {9ec867fd-9f7a-42a4-851e-c961975677a0}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b33c5111-dba7-4be1-aa76-39bebe1ef726}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7141733c-2287-4ca3-aa7b-57fb68f6bbaf}, !- Air Outlet Node Name
=======
  {c860d7d7-f662-47d3-8be4-a472b13723f3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac82712d-d59a-4af0-8c1e-22816e8c3d03}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {0414e315-3134-426e-b509-01a090bf1661}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7141733c-2287-4ca3-aa7b-57fb68f6bbaf}, !- Inlet Port
  {4b2c4922-3da7-40bb-8239-9c3bae94c434}; !- Outlet Port

OS:Node,
  {39956ae9-bd56-45d0-8260-e1e46cbb7cfa}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Return Air Node, !- Name
  {d9fbad0f-af09-484d-af97-9b5d13d87a52}, !- Inlet Port
  {ffc9bf87-77c7-4bd9-83ba-3782912ef4db}; !- Outlet Port

OS:Connection,
  {4b2c4922-3da7-40bb-8239-9c3bae94c434}, !- Handle
  {faec9454-df39-4f3b-8a68-d244908401e2}, !- Name
  {0414e315-3134-426e-b509-01a090bf1661}, !- Source Object
  3,                                      !- Outlet Port
  {06dbb024-d06a-457a-8bf3-9194e6b20bd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9fbad0f-af09-484d-af97-9b5d13d87a52}, !- Handle
  {7094855d-0665-4740-8514-5e23bce615f3}, !- Name
  {3643f393-bb0b-4dad-8e75-156e91eb045c}, !- Source Object
  3,                                      !- Outlet Port
  {39956ae9-bd56-45d0-8260-e1e46cbb7cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc9bf87-77c7-4bd9-83ba-3782912ef4db}, !- Handle
  {66198f4c-b434-4244-afa2-41f71eb8ff27}, !- Name
  {39956ae9-bd56-45d0-8260-e1e46cbb7cfa}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {10471dea-046a-422c-9505-c1d56f31fbe1}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {199c20f7-917e-4cc0-ac3e-2ef3b1427040}, !- Inlet Port
  {efd9572f-4a8d-4491-a4f5-f1e0c60f82a0}; !- Outlet Port

OS:Connection,
  {199c20f7-917e-4cc0-ac3e-2ef3b1427040}, !- Handle
  {5e560175-26db-4d25-b237-0885498b4114}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  11,                                     !- Outlet Port
  {10471dea-046a-422c-9505-c1d56f31fbe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd9572f-4a8d-4491-a4f5-f1e0c60f82a0}, !- Handle
  {eddbface-52fc-4dd7-9b25-79a9635ea247}, !- Name
  {10471dea-046a-422c-9505-c1d56f31fbe1}, !- Source Object
  3,                                      !- Outlet Port
  {23548eac-5824-41dd-8e6c-947319a89b5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7141733c-2287-4ca3-aa7b-57fb68f6bbaf}, !- Handle
  {486fe041-dd77-4ae3-b4de-1b4590fe027b}, !- Name
  {23548eac-5824-41dd-8e6c-947319a89b5c}, !- Source Object
  12,                                     !- Outlet Port
  {0414e315-3134-426e-b509-01a090bf1661}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f046ccb1-a90b-414e-8dbe-abd46103c266}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2122e264-c8bf-4cf9-91dc-c7d1fe521876}, !- Water Inlet Node Name
  {ebc837e1-3720-4bf2-924e-0a1d3458e762}, !- Water Outlet Node Name
=======
  {3c52ebd9-ab04-4c02-b978-ac1a88c51a12}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {ac82712d-d59a-4af0-8c1e-22816e8c3d03}, !- Inlet Port
  {71839483-643a-4220-be3a-0c7616542e38}; !- Outlet Port

OS:Node,
  {0817b745-6af3-4f0f-ac5b-623c817b94f3}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN Return Air Node, !- Name
  {64ec9007-b0e1-4e30-ab4e-8c3b36df3b0a}, !- Inlet Port
  {4be955d6-2945-4c94-aabf-4cc706ccdaaa}; !- Outlet Port

OS:Connection,
  {71839483-643a-4220-be3a-0c7616542e38}, !- Handle
  {fc8f48e2-3d64-4754-8829-887c78eb9692}, !- Name
  {3c52ebd9-ab04-4c02-b978-ac1a88c51a12}, !- Source Object
  3,                                      !- Outlet Port
  {ecfeeb8a-2fce-4595-bc62-3587005e9006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64ec9007-b0e1-4e30-ab4e-8c3b36df3b0a}, !- Handle
  {95bce3ea-20e4-45df-8e64-575ca67c15a2}, !- Name
  {4554f80a-6985-429f-a181-123e0260d8bf}, !- Source Object
  3,                                      !- Outlet Port
  {0817b745-6af3-4f0f-ac5b-623c817b94f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be955d6-2945-4c94-aabf-4cc706ccdaaa}, !- Handle
  {893ebe56-3267-4951-8773-46a7606f541e}, !- Name
  {0817b745-6af3-4f0f-ac5b-623c817b94f3}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {32a50d1a-2201-4b30-99d6-408920b4e186}, !- Handle
  PatRoom1_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {d3e107a7-0509-4005-81c3-9aa951732272}, !- Inlet Port
  {9ec867fd-9f7a-42a4-851e-c961975677a0}; !- Outlet Port

OS:Connection,
  {d3e107a7-0509-4005-81c3-9aa951732272}, !- Handle
  {bd94a8fe-e319-416d-920e-76234a8528a0}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  11,                                     !- Outlet Port
  {32a50d1a-2201-4b30-99d6-408920b4e186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec867fd-9f7a-42a4-851e-c961975677a0}, !- Handle
  {5fa128cc-1ba5-4f55-bee7-f18e12b1b630}, !- Name
  {32a50d1a-2201-4b30-99d6-408920b4e186}, !- Source Object
  3,                                      !- Outlet Port
  {9b7d4b6d-a14e-47c1-8159-9b291a39d24a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac82712d-d59a-4af0-8c1e-22816e8c3d03}, !- Handle
  {fc8fef92-fdea-42b1-9162-afe3a9ed07ec}, !- Name
  {9b7d4b6d-a14e-47c1-8159-9b291a39d24a}, !- Source Object
  12,                                     !- Outlet Port
  {3c52ebd9-ab04-4c02-b978-ac1a88c51a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e87cde47-229e-4fd6-8ecc-2462101eb241}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6cb9c5d-90f3-4082-929e-0a76bf1f4d64}, !- Water Inlet Node Name
  {76443e02-0126-4c19-b333-096a5487e21d}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {f3fcd091-85ba-4a2d-8bd9-0844aa2c77fc}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {6506ca35-9c26-44e9-96dd-5be2b0abe1fd}, !- Inlet Port
  {2122e264-c8bf-4cf9-91dc-c7d1fe521876}; !- Outlet Port

OS:Connection,
  {6506ca35-9c26-44e9-96dd-5be2b0abe1fd}, !- Handle
  {df545c65-de0b-4661-ac5f-b05355d88fe9}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  39,                                     !- Outlet Port
  {f3fcd091-85ba-4a2d-8bd9-0844aa2c77fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6b1640d-7804-4b1a-8064-0abb8038cc42}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {ebc837e1-3720-4bf2-924e-0a1d3458e762}, !- Inlet Port
  {c5103254-7878-4428-8cbd-2c3bfb057237}; !- Outlet Port

OS:Connection,
  {2122e264-c8bf-4cf9-91dc-c7d1fe521876}, !- Handle
  {7fec6123-fae1-4936-bfd4-ed52353c9865}, !- Name
  {f3fcd091-85ba-4a2d-8bd9-0844aa2c77fc}, !- Source Object
  3,                                      !- Outlet Port
  {f046ccb1-a90b-414e-8dbe-abd46103c266}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebc837e1-3720-4bf2-924e-0a1d3458e762}, !- Handle
  {3ebfc7fa-1a09-4a4d-9b81-433a7c73422f}, !- Name
  {f046ccb1-a90b-414e-8dbe-abd46103c266}, !- Source Object
  6,                                      !- Outlet Port
  {d6b1640d-7804-4b1a-8064-0abb8038cc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5103254-7878-4428-8cbd-2c3bfb057237}, !- Handle
  {c426a80e-c964-4569-916f-87589508ea90}, !- Name
  {d6b1640d-7804-4b1a-8064-0abb8038cc42}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc4b6f77-1145-4409-8aac-251ecd99f418}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Controller, !- Name
  {f046ccb1-a90b-414e-8dbe-abd46103c266}, !- Water Coil Name
=======
  {1c02dee6-1cbc-4cb2-a4ab-009208cfba8e}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {5cc17286-ab0f-4e55-bd8a-5e5f022a02ee}, !- Inlet Port
  {c6cb9c5d-90f3-4082-929e-0a76bf1f4d64}; !- Outlet Port

OS:Connection,
  {5cc17286-ab0f-4e55-bd8a-5e5f022a02ee}, !- Handle
  {7023957a-1cb3-4d6f-b878-9b26b57c9186}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  39,                                     !- Outlet Port
  {1c02dee6-1cbc-4cb2-a4ab-009208cfba8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdb5d07d-bf02-4ef7-9ec2-4230146b0caf}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {76443e02-0126-4c19-b333-096a5487e21d}, !- Inlet Port
  {d7513174-e8cb-45e1-863f-9d659c5ff879}; !- Outlet Port

OS:Connection,
  {c6cb9c5d-90f3-4082-929e-0a76bf1f4d64}, !- Handle
  {b45a94be-4ef2-49ad-9fba-92cdb3f52948}, !- Name
  {1c02dee6-1cbc-4cb2-a4ab-009208cfba8e}, !- Source Object
  3,                                      !- Outlet Port
  {e87cde47-229e-4fd6-8ecc-2462101eb241}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76443e02-0126-4c19-b333-096a5487e21d}, !- Handle
  {c9b05cf0-e9fa-4027-aa1f-40bd3db5bcee}, !- Name
  {e87cde47-229e-4fd6-8ecc-2462101eb241}, !- Source Object
  6,                                      !- Outlet Port
  {fdb5d07d-bf02-4ef7-9ec2-4230146b0caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7513174-e8cb-45e1-863f-9d659c5ff879}, !- Handle
  {50629b88-0e13-42ec-96a3-5d1cd6e73f8e}, !- Name
  {fdb5d07d-bf02-4ef7-9ec2-4230146b0caf}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb34d6f5-51e5-4833-8de0-f63506be8e04}, !- Handle
  PatRoom2_Flr_4 ZN Reheat Coil Controller, !- Name
  {e87cde47-229e-4fd6-8ecc-2462101eb241}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {f9a59c58-80dc-4a7a-997c-9cb8838af503}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal,         !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {0a4cc640-9a18-4273-850d-4e44c4d719c8}, !- Air Inlet Node Name
=======
  {5fc96654-04be-439d-8125-b11488ebfd7e}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal,         !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {03be363b-6532-45d6-9c24-cbca7e3c8494}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {f046ccb1-a90b-414e-8dbe-abd46103c266}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44a36bc8-bbe0-4971-af30-89877139b4bd}, !- Air Outlet Node Name
=======
  {e87cde47-229e-4fd6-8ecc-2462101eb241}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5cb6812d-a409-41e7-b155-c12979c5f578}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {372babd3-698c-47eb-ab01-46219fe33bda}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {44a36bc8-bbe0-4971-af30-89877139b4bd}, !- Inlet Port
  {4bfd4a77-fa04-4f83-8a9c-271e7a0d6544}; !- Outlet Port

OS:Node,
  {f11cf693-8f80-41c9-bdf3-85cc4351a4d8}, !- Handle
  PatRoom2_Flr_4 ZN Return Air Node,      !- Name
  {ab7caaf1-98c2-4318-b3e9-bae4f6afcc18}, !- Inlet Port
  {85065efe-686b-49bd-8dc9-9869d0c9bc79}; !- Outlet Port

OS:Connection,
  {4bfd4a77-fa04-4f83-8a9c-271e7a0d6544}, !- Handle
  {e45170ab-beeb-463b-bf93-1048431a2cff}, !- Name
  {372babd3-698c-47eb-ab01-46219fe33bda}, !- Source Object
  3,                                      !- Outlet Port
  {933acdbe-1c42-4b4c-b7d9-7fbd7c8ee6cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab7caaf1-98c2-4318-b3e9-bae4f6afcc18}, !- Handle
  {e82620ec-54b8-4bca-93d3-602203c7107b}, !- Name
  {6862e42d-21d2-4c7b-ac78-0a4be8de76f7}, !- Source Object
  3,                                      !- Outlet Port
  {f11cf693-8f80-41c9-bdf3-85cc4351a4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85065efe-686b-49bd-8dc9-9869d0c9bc79}, !- Handle
  {0fa1b325-5d68-4caa-8119-ce14d4156040}, !- Name
  {f11cf693-8f80-41c9-bdf3-85cc4351a4d8}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ca8a636-ff79-419f-8bc6-d0257090a819}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {05013d66-6d17-4b38-a7af-706b0196b41c}, !- Inlet Port
  {0a4cc640-9a18-4273-850d-4e44c4d719c8}; !- Outlet Port

OS:Connection,
  {05013d66-6d17-4b38-a7af-706b0196b41c}, !- Handle
  {1bd68734-03ff-4e5b-accf-c91532760510}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  12,                                     !- Outlet Port
  {8ca8a636-ff79-419f-8bc6-d0257090a819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4cc640-9a18-4273-850d-4e44c4d719c8}, !- Handle
  {f64db16a-14da-4a03-8f98-14c416a59b93}, !- Name
  {8ca8a636-ff79-419f-8bc6-d0257090a819}, !- Source Object
  3,                                      !- Outlet Port
  {f9a59c58-80dc-4a7a-997c-9cb8838af503}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44a36bc8-bbe0-4971-af30-89877139b4bd}, !- Handle
  {9a3184c3-e2bf-4063-b125-756c2dd6499c}, !- Name
  {f9a59c58-80dc-4a7a-997c-9cb8838af503}, !- Source Object
  12,                                     !- Outlet Port
  {372babd3-698c-47eb-ab01-46219fe33bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {513ef1c9-9365-4073-b057-197661feb06b}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a869ba2b-1fe4-4c85-8188-5ee0ad55826c}, !- Water Inlet Node Name
  {b6b34b68-4ce4-4190-9689-abf5c9b25716}, !- Water Outlet Node Name
=======
  {331a142b-5731-45c0-be4e-646aade7f67e}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {5cb6812d-a409-41e7-b155-c12979c5f578}, !- Inlet Port
  {9ef8278a-4864-4b59-a199-d1d09bd444c7}; !- Outlet Port

OS:Node,
  {e6f60a91-6b95-4c42-9faf-3feb33a559d5}, !- Handle
  PatRoom2_Flr_4 ZN Return Air Node,      !- Name
  {3aa44961-a4d1-49f3-aeee-bb39e949851c}, !- Inlet Port
  {fd7c8b1f-21e8-44a7-ba3a-c24e6900e802}; !- Outlet Port

OS:Connection,
  {9ef8278a-4864-4b59-a199-d1d09bd444c7}, !- Handle
  {999ff41b-ba74-4c9b-973b-d3d6352a8c5f}, !- Name
  {331a142b-5731-45c0-be4e-646aade7f67e}, !- Source Object
  3,                                      !- Outlet Port
  {f8fcc817-8f20-4a18-a997-6b0054232a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa44961-a4d1-49f3-aeee-bb39e949851c}, !- Handle
  {7f81e33f-a3fe-4eb6-afb8-1aa4ba1bc048}, !- Name
  {87729c7f-a82a-4f1b-aa9d-ba32f8025b27}, !- Source Object
  3,                                      !- Outlet Port
  {e6f60a91-6b95-4c42-9faf-3feb33a559d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd7c8b1f-21e8-44a7-ba3a-c24e6900e802}, !- Handle
  {fbd22f3d-f48b-4c39-8b3b-1d820101b101}, !- Name
  {e6f60a91-6b95-4c42-9faf-3feb33a559d5}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1362232-f5d6-4b1c-889e-87c0683b1461}, !- Handle
  PatRoom2_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {210088a8-cbf0-4490-80ac-0333de5360d9}, !- Inlet Port
  {03be363b-6532-45d6-9c24-cbca7e3c8494}; !- Outlet Port

OS:Connection,
  {210088a8-cbf0-4490-80ac-0333de5360d9}, !- Handle
  {6cbfabaa-1119-444e-b8e8-5d9c6d837964}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  12,                                     !- Outlet Port
  {d1362232-f5d6-4b1c-889e-87c0683b1461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03be363b-6532-45d6-9c24-cbca7e3c8494}, !- Handle
  {62f2ddb3-90a3-4e3e-87ff-7fa3d7965b8c}, !- Name
  {d1362232-f5d6-4b1c-889e-87c0683b1461}, !- Source Object
  3,                                      !- Outlet Port
  {5fc96654-04be-439d-8125-b11488ebfd7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cb6812d-a409-41e7-b155-c12979c5f578}, !- Handle
  {639951f7-0081-4b71-a8d1-bc1a3488f044}, !- Name
  {5fc96654-04be-439d-8125-b11488ebfd7e}, !- Source Object
  12,                                     !- Outlet Port
  {331a142b-5731-45c0-be4e-646aade7f67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d1e4054-f9dc-4f1a-953a-aedbfadd4099}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil,   !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {455a3b93-b011-4d7a-a618-c6533daec555}, !- Water Inlet Node Name
  {d0d5536a-1ed2-43a3-a857-a0a126a315fa}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {6ebcc842-cf97-48ad-97f0-c259ed509caf}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {7a1f7866-c576-4225-96f0-ad43d43bb8d5}, !- Inlet Port
  {a869ba2b-1fe4-4c85-8188-5ee0ad55826c}; !- Outlet Port

OS:Connection,
  {7a1f7866-c576-4225-96f0-ad43d43bb8d5}, !- Handle
  {83a9e814-1272-42aa-8375-c4241f97abbe}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  40,                                     !- Outlet Port
  {6ebcc842-cf97-48ad-97f0-c259ed509caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19c3371a-35dc-4d97-9e5a-5b79616b9bb3}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {b6b34b68-4ce4-4190-9689-abf5c9b25716}, !- Inlet Port
  {4df2feba-ebb9-4aff-b421-d41dd4d802b5}; !- Outlet Port

OS:Connection,
  {a869ba2b-1fe4-4c85-8188-5ee0ad55826c}, !- Handle
  {41f587c9-5a74-46c4-875d-950d90114028}, !- Name
  {6ebcc842-cf97-48ad-97f0-c259ed509caf}, !- Source Object
  3,                                      !- Outlet Port
  {513ef1c9-9365-4073-b057-197661feb06b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6b34b68-4ce4-4190-9689-abf5c9b25716}, !- Handle
  {34ce32a7-3057-45c9-bc01-1f617e7cdeee}, !- Name
  {513ef1c9-9365-4073-b057-197661feb06b}, !- Source Object
  6,                                      !- Outlet Port
  {19c3371a-35dc-4d97-9e5a-5b79616b9bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df2feba-ebb9-4aff-b421-d41dd4d802b5}, !- Handle
  {1cdf2c79-2a8e-494c-a015-2dd5b00e940c}, !- Name
  {19c3371a-35dc-4d97-9e5a-5b79616b9bb3}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d218eeb-cee1-41d9-b565-8b88217cf629}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {513ef1c9-9365-4073-b057-197661feb06b}, !- Water Coil Name
=======
  {12aaf0cc-91ec-4ca1-bda3-277d08623bcb}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {1e92ad67-13da-444e-b2ef-066c4a481963}, !- Inlet Port
  {455a3b93-b011-4d7a-a618-c6533daec555}; !- Outlet Port

OS:Connection,
  {1e92ad67-13da-444e-b2ef-066c4a481963}, !- Handle
  {c2841e1f-59f4-4343-898d-484e126ed83d}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  40,                                     !- Outlet Port
  {12aaf0cc-91ec-4ca1-bda3-277d08623bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3f3ea13-54c5-4dd8-8366-4c1b5e7f9885}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {d0d5536a-1ed2-43a3-a857-a0a126a315fa}, !- Inlet Port
  {2c2c42d5-6be7-4d95-8b4b-c9d6a7e51a8e}; !- Outlet Port

OS:Connection,
  {455a3b93-b011-4d7a-a618-c6533daec555}, !- Handle
  {c678f3a6-db7b-4234-bd24-7fd0bd69e6a2}, !- Name
  {12aaf0cc-91ec-4ca1-bda3-277d08623bcb}, !- Source Object
  3,                                      !- Outlet Port
  {3d1e4054-f9dc-4f1a-953a-aedbfadd4099}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0d5536a-1ed2-43a3-a857-a0a126a315fa}, !- Handle
  {24cff5c7-1ee9-46c4-8da7-4b62eefce310}, !- Name
  {3d1e4054-f9dc-4f1a-953a-aedbfadd4099}, !- Source Object
  6,                                      !- Outlet Port
  {b3f3ea13-54c5-4dd8-8366-4c1b5e7f9885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2c42d5-6be7-4d95-8b4b-c9d6a7e51a8e}, !- Handle
  {2e35f46c-e7a0-4e48-a202-ea4e23cae940}, !- Name
  {b3f3ea13-54c5-4dd8-8366-4c1b5e7f9885}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {91d4def1-43e7-4808-9975-c78d40e09d57}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Reheat Coil Controller, !- Name
  {3d1e4054-f9dc-4f1a-953a-aedbfadd4099}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e3a7a933-00f9-402d-aba8-1c83a8ac9d5f}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  {5401ea31-5b87-4b00-97e9-45cf706ddb00}, !- Air Inlet Node Name
=======
  {1495200b-fa66-4906-8a57-2df38ccba104}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal,  !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  {6c7a9c41-5626-4e02-909a-5aff41f4f34d}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {513ef1c9-9365-4073-b057-197661feb06b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49004d16-b505-4791-9b3d-6e0ca43d697e}, !- Air Outlet Node Name
=======
  {3d1e4054-f9dc-4f1a-953a-aedbfadd4099}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6c79050f-b2b1-41dc-aa63-6cdb36e2c5eb}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {effcab94-9113-4a8c-b504-03fd2096f8cd}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {49004d16-b505-4791-9b3d-6e0ca43d697e}, !- Inlet Port
  {2b4370da-4b86-4993-8749-618d490827f0}; !- Outlet Port

OS:Node,
  {6ecceb2b-da4c-4530-aaf8-7df265bb5123}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Return Air Node, !- Name
  {129e391f-78f0-46d6-b3c5-7dd92f43660f}, !- Inlet Port
  {acd56ef1-77c6-462f-8317-bb2bb3856ccb}; !- Outlet Port

OS:Connection,
  {2b4370da-4b86-4993-8749-618d490827f0}, !- Handle
  {c500351f-4ac2-4d07-8a5d-681d62f28f03}, !- Name
  {effcab94-9113-4a8c-b504-03fd2096f8cd}, !- Source Object
  3,                                      !- Outlet Port
  {f8650da7-4008-40e0-a254-664b04482aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {129e391f-78f0-46d6-b3c5-7dd92f43660f}, !- Handle
  {0e0e83f1-99da-4de6-aa29-ab9efd50e1cb}, !- Name
  {f45b1e4c-d3f2-41d0-8cfa-5207cf23924a}, !- Source Object
  3,                                      !- Outlet Port
  {6ecceb2b-da4c-4530-aaf8-7df265bb5123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd56ef1-77c6-462f-8317-bb2bb3856ccb}, !- Handle
  {5be34892-211c-4ddb-ae5f-bd872cc3733d}, !- Name
  {6ecceb2b-da4c-4530-aaf8-7df265bb5123}, !- Source Object
  3,                                      !- Outlet Port
  {fe13589f-1260-47fb-a941-253b9a5ecd3d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {52144db2-8e3a-4219-b551-b0bfefcef2b0}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {18105c5c-ed38-4728-b0a3-fb6eaed9845b}, !- Inlet Port
  {5401ea31-5b87-4b00-97e9-45cf706ddb00}; !- Outlet Port

OS:Connection,
  {18105c5c-ed38-4728-b0a3-fb6eaed9845b}, !- Handle
  {f2fb7689-56d1-48fb-9b53-03b923d8e61f}, !- Name
  {aa534ee5-88ab-4a1b-ad0d-3d1f9def9291}, !- Source Object
  13,                                     !- Outlet Port
  {52144db2-8e3a-4219-b551-b0bfefcef2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5401ea31-5b87-4b00-97e9-45cf706ddb00}, !- Handle
  {dd2f5bd4-7300-48e8-b365-f9b5259506ad}, !- Name
  {52144db2-8e3a-4219-b551-b0bfefcef2b0}, !- Source Object
  3,                                      !- Outlet Port
  {e3a7a933-00f9-402d-aba8-1c83a8ac9d5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49004d16-b505-4791-9b3d-6e0ca43d697e}, !- Handle
  {d09f25a4-2bb9-47b3-af0c-75b23af46463}, !- Name
  {e3a7a933-00f9-402d-aba8-1c83a8ac9d5f}, !- Source Object
  12,                                     !- Outlet Port
  {effcab94-9113-4a8c-b504-03fd2096f8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {26cfa93d-aee2-48f4-a403-1f7df6ae20e1}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil,          !- Name
  {4f0d1d99-a5ce-424a-9a0b-95622e90da51}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {039df137-32f6-46da-8ec0-373b986ac51d}, !- Water Inlet Node Name
  {ce456339-858d-4660-a0e3-1cfa1875e6e9}, !- Water Outlet Node Name
=======
  {668b2a08-2d56-4a5d-94d0-da4c9d8aa7ad}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {6c79050f-b2b1-41dc-aa63-6cdb36e2c5eb}, !- Inlet Port
  {7794327e-e6fa-4b51-83b0-0652993b0d84}; !- Outlet Port

OS:Node,
  {8451526f-8a71-45a9-8879-e0ce19feef6e}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN Return Air Node, !- Name
  {711f131b-bb6b-4783-80e7-2353bffe7992}, !- Inlet Port
  {b127dc33-9759-4805-85e4-704bb4f90595}; !- Outlet Port

OS:Connection,
  {7794327e-e6fa-4b51-83b0-0652993b0d84}, !- Handle
  {8faa776b-c6b9-483e-bf8d-129110090d74}, !- Name
  {668b2a08-2d56-4a5d-94d0-da4c9d8aa7ad}, !- Source Object
  3,                                      !- Outlet Port
  {5e521f56-fc11-471c-8d55-996f8ab8d96b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {711f131b-bb6b-4783-80e7-2353bffe7992}, !- Handle
  {ef8188fc-bc34-4685-8560-e09d9cf8b375}, !- Name
  {4aaaaf3d-1851-4079-ba7b-0e95f254f35d}, !- Source Object
  3,                                      !- Outlet Port
  {8451526f-8a71-45a9-8879-e0ce19feef6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b127dc33-9759-4805-85e4-704bb4f90595}, !- Handle
  {6ec33195-ffe6-4c7b-8f1a-900a3bd20111}, !- Name
  {8451526f-8a71-45a9-8879-e0ce19feef6e}, !- Source Object
  3,                                      !- Outlet Port
  {09e4f3fb-03a3-46f2-a76b-e5680483d6b3}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {fc62d7f3-e3c0-47be-bef5-54c3d3d99a2d}, !- Handle
  PatRoom3_Mult10_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {604de3d1-0232-4ddb-a194-6e38a9bab9e7}, !- Inlet Port
  {6c7a9c41-5626-4e02-909a-5aff41f4f34d}; !- Outlet Port

OS:Connection,
  {604de3d1-0232-4ddb-a194-6e38a9bab9e7}, !- Handle
  {bc57a132-7f29-489b-97d6-1b301175cc89}, !- Name
  {a94acaa3-7dff-4219-9ad8-47f8886ff734}, !- Source Object
  13,                                     !- Outlet Port
  {fc62d7f3-e3c0-47be-bef5-54c3d3d99a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7a9c41-5626-4e02-909a-5aff41f4f34d}, !- Handle
  {1eb3677e-05cf-497d-993f-02627d4eed22}, !- Name
  {fc62d7f3-e3c0-47be-bef5-54c3d3d99a2d}, !- Source Object
  3,                                      !- Outlet Port
  {1495200b-fa66-4906-8a57-2df38ccba104}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c79050f-b2b1-41dc-aa63-6cdb36e2c5eb}, !- Handle
  {75cee030-767f-4e1e-816e-676920e74a9d}, !- Name
  {1495200b-fa66-4906-8a57-2df38ccba104}, !- Source Object
  12,                                     !- Outlet Port
  {668b2a08-2d56-4a5d-94d0-da4c9d8aa7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d8eae319-c8cc-470b-bfa2-8fc16392cc00}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil,          !- Name
  {40e62bbe-dddd-4543-848c-34695dee4d24}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12ac48dd-fff0-4d63-8df1-2e504b397179}, !- Water Inlet Node Name
  {a7e07ad7-9323-4b6f-98f7-a683f6b169cd}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {4dfc3f19-d920-4fbd-8b6b-bb01dc18aabd}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {42b51b32-be8a-4d2c-8e94-bf9db30c12eb}, !- Inlet Port
  {039df137-32f6-46da-8ec0-373b986ac51d}; !- Outlet Port

OS:Connection,
  {42b51b32-be8a-4d2c-8e94-bf9db30c12eb}, !- Handle
  {7b335313-edf6-4e42-81f6-6e9fe0854896}, !- Name
  {bdd5a89f-b0d6-4768-804e-cb16776e07a5}, !- Source Object
  41,                                     !- Outlet Port
  {4dfc3f19-d920-4fbd-8b6b-bb01dc18aabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9907ce60-dcd2-4f09-a20e-a66d62673015}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {ce456339-858d-4660-a0e3-1cfa1875e6e9}, !- Inlet Port
  {857ca216-b744-429a-8fc9-aad593effa01}; !- Outlet Port

OS:Connection,
  {039df137-32f6-46da-8ec0-373b986ac51d}, !- Handle
  {22403fb9-d93f-4b36-9f12-1a96c0cf781f}, !- Name
  {4dfc3f19-d920-4fbd-8b6b-bb01dc18aabd}, !- Source Object
  3,                                      !- Outlet Port
  {26cfa93d-aee2-48f4-a403-1f7df6ae20e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce456339-858d-4660-a0e3-1cfa1875e6e9}, !- Handle
  {b967519e-5875-4821-83a1-e2eff07aa45f}, !- Name
  {26cfa93d-aee2-48f4-a403-1f7df6ae20e1}, !- Source Object
  6,                                      !- Outlet Port
  {9907ce60-dcd2-4f09-a20e-a66d62673015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857ca216-b744-429a-8fc9-aad593effa01}, !- Handle
  {7579079e-52a1-4c8e-816a-03ca99f9709b}, !- Name
  {9907ce60-dcd2-4f09-a20e-a66d62673015}, !- Source Object
  3,                                      !- Outlet Port
  {9c094a14-50f2-4b31-b129-d6b951adff0e}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0eee6485-1ae8-4ce2-a437-cfb98b00d3f3}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Controller, !- Name
  {26cfa93d-aee2-48f4-a403-1f7df6ae20e1}, !- Water Coil Name
=======
  {32f5d1cd-2374-494a-bb0f-2cf9ec286be3}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Inlet Water Node, !- Name
  {9009c118-d51c-4a7f-af38-b6a0404c4c05}, !- Inlet Port
  {12ac48dd-fff0-4d63-8df1-2e504b397179}; !- Outlet Port

OS:Connection,
  {9009c118-d51c-4a7f-af38-b6a0404c4c05}, !- Handle
  {2a147879-bd01-4208-9732-936e9b05bb75}, !- Name
  {4c0581e5-aef7-4a27-8a6b-1c0781be704d}, !- Source Object
  41,                                     !- Outlet Port
  {32f5d1cd-2374-494a-bb0f-2cf9ec286be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd96d971-095f-49a4-aa36-6d40b3aa0dd3}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Outlet Water Node, !- Name
  {a7e07ad7-9323-4b6f-98f7-a683f6b169cd}, !- Inlet Port
  {508e5754-e883-4131-b8ff-e79f9299a3a5}; !- Outlet Port

OS:Connection,
  {12ac48dd-fff0-4d63-8df1-2e504b397179}, !- Handle
  {87a37017-5353-49c1-9492-875d2bbcf5a1}, !- Name
  {32f5d1cd-2374-494a-bb0f-2cf9ec286be3}, !- Source Object
  3,                                      !- Outlet Port
  {d8eae319-c8cc-470b-bfa2-8fc16392cc00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7e07ad7-9323-4b6f-98f7-a683f6b169cd}, !- Handle
  {a0a5efd6-f43b-42fe-9037-9015bb62d0f0}, !- Name
  {d8eae319-c8cc-470b-bfa2-8fc16392cc00}, !- Source Object
  6,                                      !- Outlet Port
  {cd96d971-095f-49a4-aa36-6d40b3aa0dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508e5754-e883-4131-b8ff-e79f9299a3a5}, !- Handle
  {cdfe22bc-f303-4253-9888-825373d19479}, !- Name
  {cd96d971-095f-49a4-aa36-6d40b3aa0dd3}, !- Source Object
  3,                                      !- Outlet Port
  {821425d2-f211-401f-ab5d-c2d38cc9f615}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3829b3a3-588b-4417-b6ed-2a5067eaa8fe}, !- Handle
  PatRoom4_Flr_4 ZN Reheat Coil Controller, !- Name
  {d8eae319-c8cc-470b-bfa2-8fc16392cc00}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
