  {dddb2252-e3b9-4d39-8883-fb382176e411}, !- Name
  {dba76b83-7831-4a13-a064-7cad187ceb2b}, !- Source Object
  12,                                     !- Outlet Port
  {6c99bc5a-b391-47c7-82c1-8f309f6f3c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {08d2b8dc-7323-4a32-b19f-ac01ff99dc13}, !- Handle
  CAV_KITCHEN,                            !- Name
  ,                                       !- Controller List Name
  {873eb54d-fb01-439d-8e00-920d489e3016}, !- Availability Schedule
  {60edf527-21ae-4909-9b59-d8d80b9ac581}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d632793d-413e-4fe4-9415-b1395b7cfdce}, !- Supply Side Inlet Node Name
  {365b735e-08b5-411b-95f8-cf889b4a060b}, !- Demand Side Outlet Node Name
  {84234d9d-107c-409c-ba4c-c468936a9912}, !- Demand Side Inlet Node A
  {49f0cf2e-4d89-4b1d-86cf-083f8477b068}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc8fb724-f991-484c-9650-7fb725d8c826}, !- Demand Mixer Name
  {26ade53b-9ab7-49cb-816e-7e5606a79062}, !- Demand Splitter A Name
=======
  {25762876-bd55-4ec2-b8aa-31e04c6f4075}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Outlet Air Node, !- Name
  {271f382d-4651-4a95-9c24-3a54d9bf385f}, !- Inlet Port
  {b4f17751-0023-4893-a145-dce5dc361b37}; !- Outlet Port

OS:Node,
  {e671fa29-20e3-40b7-8c09-20f249777720}, !- Handle
  Lab_Flr_4 ZN Return Air Node,           !- Name
  {6f4de84b-cb61-4294-98b6-f0c6cf3445f6}, !- Inlet Port
  {334ce141-6162-481d-9839-435d27dadc68}; !- Outlet Port

OS:Connection,
  {b4f17751-0023-4893-a145-dce5dc361b37}, !- Handle
  {3335e7e1-b283-4ab9-b531-83b935496cf1}, !- Name
  {25762876-bd55-4ec2-b8aa-31e04c6f4075}, !- Source Object
  3,                                      !- Outlet Port
  {7170f1fe-1cb5-4e86-9292-6cc24f8b4447}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f4de84b-cb61-4294-98b6-f0c6cf3445f6}, !- Handle
  {93f7cc4f-d0a5-405c-9879-2c27457e8718}, !- Name
  {dc9c106f-6ba7-4df5-a775-db95ebbf4ef1}, !- Source Object
  3,                                      !- Outlet Port
  {e671fa29-20e3-40b7-8c09-20f249777720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334ce141-6162-481d-9839-435d27dadc68}, !- Handle
  {66ca89d8-6dc8-450b-a26c-8885f4a71ec0}, !- Name
  {e671fa29-20e3-40b7-8c09-20f249777720}, !- Source Object
  3,                                      !- Outlet Port
  {059ed149-8eb9-459e-9507-730250ac7ace}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d673b603-9f25-4424-9e63-71cfd9cb1bee}, !- Handle
  Lab_Flr_4 ZN VAV Terminal Inlet Air Node, !- Name
  {49bedde8-ebbe-4854-b91a-40722dc1c74a}, !- Inlet Port
  {d4f4bef1-5ca6-4df5-8367-206540ad9546}; !- Outlet Port

OS:Connection,
  {49bedde8-ebbe-4854-b91a-40722dc1c74a}, !- Handle
  {0bd4e688-947e-494c-8e8b-a7d2cadfd605}, !- Name
  {ae61ab47-8cbb-42bf-9d3e-a60930304833}, !- Source Object
  4,                                      !- Outlet Port
  {d673b603-9f25-4424-9e63-71cfd9cb1bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f4bef1-5ca6-4df5-8367-206540ad9546}, !- Handle
  {81bc684c-c98c-4d19-b0aa-977567883cc8}, !- Name
  {d673b603-9f25-4424-9e63-71cfd9cb1bee}, !- Source Object
  3,                                      !- Outlet Port
  {5170e30f-0ae9-46d4-aca5-daff7adc5e49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {271f382d-4651-4a95-9c24-3a54d9bf385f}, !- Handle
  {02fedaf6-b3cd-4555-a3a8-3a15108693ff}, !- Name
  {5170e30f-0ae9-46d4-aca5-daff7adc5e49}, !- Source Object
  12,                                     !- Outlet Port
  {25762876-bd55-4ec2-b8aa-31e04c6f4075}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e42d441d-fb34-409d-856a-a389b55bb32b}, !- Handle
  CAV_KITCHEN,                            !- Name
  ,                                       !- Controller List Name
  {2ec0980a-cac2-4841-8d1b-0289e26dd57e}, !- Availability Schedule
  {1fd7347b-4402-4e54-8ac6-a43373ffe58c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47f6ae04-2107-4b7b-a6dd-9ee0a84790a7}, !- Supply Side Inlet Node Name
  {c3439f37-c66f-4e31-9269-5dee0f1278a2}, !- Demand Side Outlet Node Name
  {ddb9aa30-939f-4f08-9d66-f44b0a6e7441}, !- Demand Side Inlet Node A
  {661c2849-0f2a-488f-b999-7de81764d66a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6f4a435-6fd0-4819-b15a-fa764641e9f4}, !- Demand Mixer Name
  {cec0d39a-4580-44d5-9a77-0edbf7be7c36}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {2ca5f7ce-0126-4030-8904-d8fdd1f83724}, !- Handle
  CAV_KITCHEN Supply Inlet Node,          !- Name
  {d632793d-413e-4fe4-9415-b1395b7cfdce}, !- Inlet Port
  {46ada168-25f1-4e85-abe6-951d960737bb}; !- Outlet Port

OS:Node,
  {1307fd66-1400-457c-bc37-66ea12302583}, !- Handle
  CAV_KITCHEN Supply Outlet Node,         !- Name
  {de7f5910-456d-4c7b-8b4e-8a375689bd17}, !- Inlet Port
  {49f0cf2e-4d89-4b1d-86cf-083f8477b068}; !- Outlet Port

OS:Connection,
  {d632793d-413e-4fe4-9415-b1395b7cfdce}, !- Handle
  {749739fa-53a2-4789-8183-3249fe82f41c}, !- Name
  {08d2b8dc-7323-4a32-b19f-ac01ff99dc13}, !- Source Object
  8,                                      !- Outlet Port
  {2ca5f7ce-0126-4030-8904-d8fdd1f83724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f0cf2e-4d89-4b1d-86cf-083f8477b068}, !- Handle
  {e581fd96-a6df-46a6-9f45-7b38add0fed4}, !- Name
  {1307fd66-1400-457c-bc37-66ea12302583}, !- Source Object
  3,                                      !- Outlet Port
  {08d2b8dc-7323-4a32-b19f-ac01ff99dc13}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e33d1ddc-0f05-4bf2-93e3-e17fd2bef98a}, !- Handle
  CAV_KITCHEN Demand Inlet Node,          !- Name
  {84234d9d-107c-409c-ba4c-c468936a9912}, !- Inlet Port
  {2db7aaad-f399-4f9c-8036-a73d5f3623d6}; !- Outlet Port

OS:Node,
  {a5b159e9-1717-44e8-a7e3-6cc8981dd954}, !- Handle
  CAV_KITCHEN Demand Outlet Node,         !- Name
  {837a6f0a-b7e6-4d22-ac66-7888232c059b}, !- Inlet Port
  {365b735e-08b5-411b-95f8-cf889b4a060b}; !- Outlet Port

OS:Connection,
  {84234d9d-107c-409c-ba4c-c468936a9912}, !- Handle
  {0a330d1a-47c8-4339-8be2-eee4571f723b}, !- Name
  {08d2b8dc-7323-4a32-b19f-ac01ff99dc13}, !- Source Object
  10,                                     !- Outlet Port
  {e33d1ddc-0f05-4bf2-93e3-e17fd2bef98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365b735e-08b5-411b-95f8-cf889b4a060b}, !- Handle
  {6bed79f5-da1f-4cb5-b3c3-24564829c644}, !- Name
  {a5b159e9-1717-44e8-a7e3-6cc8981dd954}, !- Source Object
  3,                                      !- Outlet Port
  {08d2b8dc-7323-4a32-b19f-ac01ff99dc13}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {26ade53b-9ab7-49cb-816e-7e5606a79062}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2db7aaad-f399-4f9c-8036-a73d5f3623d6}, !- Inlet Node Name
  {f737a9bd-d42d-4577-a0b1-bf3a21598894}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc8fb724-f991-484c-9650-7fb725d8c826}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {837a6f0a-b7e6-4d22-ac66-7888232c059b}, !- Outlet Node Name
  {3bee91d9-84dc-4f19-b181-866271911b22}; !- Inlet Node Name 1

OS:Connection,
  {2db7aaad-f399-4f9c-8036-a73d5f3623d6}, !- Handle
  {ab20816e-0979-4c13-800f-dc9bf5c6d469}, !- Name
  {e33d1ddc-0f05-4bf2-93e3-e17fd2bef98a}, !- Source Object
  3,                                      !- Outlet Port
  {26ade53b-9ab7-49cb-816e-7e5606a79062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837a6f0a-b7e6-4d22-ac66-7888232c059b}, !- Handle
  {7c4fde22-b172-463a-8bff-8f5ba269153c}, !- Name
  {bc8fb724-f991-484c-9650-7fb725d8c826}, !- Source Object
  2,                                      !- Outlet Port
  {a5b159e9-1717-44e8-a7e3-6cc8981dd954}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69c6db20-e9a7-471d-b522-54d315756213}, !- Handle
  {08d2b8dc-7323-4a32-b19f-ac01ff99dc13}, !- AirLoop Name
=======
  {37d3b49d-a79c-44eb-b5f3-8c86c25f0291}, !- Handle
  CAV_KITCHEN Supply Inlet Node,          !- Name
  {47f6ae04-2107-4b7b-a6dd-9ee0a84790a7}, !- Inlet Port
  {70760a0d-9719-47f9-83d1-27f3c0577667}; !- Outlet Port

OS:Node,
  {c333690e-7109-44ee-a5d2-a8ea0a78f14c}, !- Handle
  CAV_KITCHEN Supply Outlet Node,         !- Name
  {c71b9def-8ff7-4290-a811-aec5f5fe969a}, !- Inlet Port
  {661c2849-0f2a-488f-b999-7de81764d66a}; !- Outlet Port

OS:Connection,
  {47f6ae04-2107-4b7b-a6dd-9ee0a84790a7}, !- Handle
  {31d7a958-aca5-4471-9429-314b39950adc}, !- Name
  {e42d441d-fb34-409d-856a-a389b55bb32b}, !- Source Object
  8,                                      !- Outlet Port
  {37d3b49d-a79c-44eb-b5f3-8c86c25f0291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661c2849-0f2a-488f-b999-7de81764d66a}, !- Handle
  {06aa2c4e-2615-4a45-ab63-cea557a53112}, !- Name
  {c333690e-7109-44ee-a5d2-a8ea0a78f14c}, !- Source Object
  3,                                      !- Outlet Port
  {e42d441d-fb34-409d-856a-a389b55bb32b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ea7a57ed-1655-474c-a0b9-b2494b96df3b}, !- Handle
  CAV_KITCHEN Demand Inlet Node,          !- Name
  {ddb9aa30-939f-4f08-9d66-f44b0a6e7441}, !- Inlet Port
  {424f897c-fc3b-437e-9a96-f91c6f100d78}; !- Outlet Port

OS:Node,
  {dc0e5f63-1a73-4a96-a5ea-5988affe1a3c}, !- Handle
  CAV_KITCHEN Demand Outlet Node,         !- Name
  {8a29446e-20f3-45df-a231-dc3fc7176aa2}, !- Inlet Port
  {c3439f37-c66f-4e31-9269-5dee0f1278a2}; !- Outlet Port

OS:Connection,
  {ddb9aa30-939f-4f08-9d66-f44b0a6e7441}, !- Handle
  {51922d60-2b9c-4c81-a80f-90348af100b9}, !- Name
  {e42d441d-fb34-409d-856a-a389b55bb32b}, !- Source Object
  10,                                     !- Outlet Port
  {ea7a57ed-1655-474c-a0b9-b2494b96df3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3439f37-c66f-4e31-9269-5dee0f1278a2}, !- Handle
  {51f6d4df-2f1c-4a9f-b072-8a1278b518e6}, !- Name
  {dc0e5f63-1a73-4a96-a5ea-5988affe1a3c}, !- Source Object
  3,                                      !- Outlet Port
  {e42d441d-fb34-409d-856a-a389b55bb32b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cec0d39a-4580-44d5-9a77-0edbf7be7c36}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {424f897c-fc3b-437e-9a96-f91c6f100d78}, !- Inlet Node Name
  {32779190-a0ef-40c0-ae29-8cd237f89b7a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6f4a435-6fd0-4819-b15a-fa764641e9f4}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {8a29446e-20f3-45df-a231-dc3fc7176aa2}, !- Outlet Node Name
  {ee18b511-3b93-4411-bbb3-493499345177}; !- Inlet Node Name 1

OS:Connection,
  {424f897c-fc3b-437e-9a96-f91c6f100d78}, !- Handle
  {bf44b646-4c66-455a-9b0d-cb4474b9123a}, !- Name
  {ea7a57ed-1655-474c-a0b9-b2494b96df3b}, !- Source Object
  3,                                      !- Outlet Port
  {cec0d39a-4580-44d5-9a77-0edbf7be7c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a29446e-20f3-45df-a231-dc3fc7176aa2}, !- Handle
  {332db710-c4e2-42e1-9ad2-8db89aec133b}, !- Name
  {c6f4a435-6fd0-4819-b15a-fa764641e9f4}, !- Source Object
  2,                                      !- Outlet Port
  {dc0e5f63-1a73-4a96-a5ea-5988affe1a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9797064f-d1f4-4f23-9c30-e2038f5f5214}, !- Handle
  {e42d441d-fb34-409d-856a-a389b55bb32b}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  12.8,                                   !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {60edf527-21ae-4909-9b59-d8d80b9ac581}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {8f6c0fbe-02e9-4f92-be80-262cf1d4958e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {8ca26553-d90e-4392-afeb-927135771dc2}, !- Handle
  Supply Air Temp - 55.0F 7,              !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
  {17233095-0fb5-4800-a071-1dae711c6bf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17233095-0fb5-4800-a071-1dae711c6bf4}, !- Handle
  Supply Air Temp - 55.0F Default 7,      !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {1fd7347b-4402-4e54-8ac6-a43373ffe58c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {44a42461-b662-47d0-a4fe-2811e5d6f4ad}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {8654f151-270b-4a1a-bc09-e0c77225dacc}, !- Handle
  Supply Air Temp - 55.0F 7,              !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
  {d5d83190-5166-4969-b212-63836c5f7406}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5d83190-5166-4969-b212-63836c5f7406}, !- Handle
  Supply Air Temp - 55.0F Default 7,      !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {aa182229-2c0d-4351-b4fd-795a4aaa7421}, !- Handle
  CAV_KITCHEN Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {8ca26553-d90e-4392-afeb-927135771dc2}, !- Schedule Name
  {1307fd66-1400-457c-bc37-66ea12302583}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {87401b54-196b-484f-be50-9d00585856dc}, !- Handle
  CAV_KITCHEN Main Htg Coil,              !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aea3fd35-7d05-41a8-b954-de55c4bcda5c}, !- Water Inlet Node Name
  {fc524732-e1f7-4c1c-8920-24c08d541742}, !- Water Outlet Node Name
  {9a9c8e0d-2c88-4641-b20c-50c715fd7c99}, !- Air Inlet Node Name
  {988e176a-fa58-47aa-a545-5e16556dae5a}, !- Air Outlet Node Name
=======
  {98f7fb00-a7ea-4f8c-baa9-593672c8073e}, !- Handle
  CAV_KITCHEN Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {8654f151-270b-4a1a-bc09-e0c77225dacc}, !- Schedule Name
  {c333690e-7109-44ee-a5d2-a8ea0a78f14c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9c595bc8-7394-42b4-933c-9122aa6b5862}, !- Handle
  CAV_KITCHEN Main Htg Coil,              !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0c4956ad-1f11-488a-9d87-24ccc68fd8bf}, !- Water Inlet Node Name
  {4b540f21-2d08-4ffa-8610-60cb434ebd8a}, !- Water Outlet Node Name
  {788e20ff-cc98-4a28-a47c-6821c5be693e}, !- Air Inlet Node Name
  {633e827f-cad0-4ee9-b37f-3f2ab2a8e1f3}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {2f64cc43-aceb-4e6a-98e6-bfa8860d020d}, !- Handle
  CAV_KITCHEN Main Htg Coil Inlet Water Node, !- Name
  {0a415896-b97b-45b5-b35a-2e7442d1375a}, !- Inlet Port
  {aea3fd35-7d05-41a8-b954-de55c4bcda5c}; !- Outlet Port

OS:Connection,
  {0a415896-b97b-45b5-b35a-2e7442d1375a}, !- Handle
  {0bc22a4c-1524-49c5-965e-43faa3d0580b}, !- Name
  {7af7d6cd-e8cd-4d36-9f7d-1f01472ea939}, !- Source Object
  65,                                     !- Outlet Port
  {2f64cc43-aceb-4e6a-98e6-bfa8860d020d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2d90f72-10f0-4423-b31b-311acb7e83ba}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Water Node, !- Name
  {fc524732-e1f7-4c1c-8920-24c08d541742}, !- Inlet Port
  {51f729ef-df63-4b5f-8dd9-2ade8c89c161}; !- Outlet Port

OS:Connection,
  {aea3fd35-7d05-41a8-b954-de55c4bcda5c}, !- Handle
  {e1e974ae-0f1d-4274-a875-1391257568b3}, !- Name
  {2f64cc43-aceb-4e6a-98e6-bfa8860d020d}, !- Source Object
  3,                                      !- Outlet Port
  {87401b54-196b-484f-be50-9d00585856dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc524732-e1f7-4c1c-8920-24c08d541742}, !- Handle
  {74956c7c-91d7-4632-8f05-cd91a2e37a95}, !- Name
  {87401b54-196b-484f-be50-9d00585856dc}, !- Source Object
  6,                                      !- Outlet Port
  {b2d90f72-10f0-4423-b31b-311acb7e83ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f729ef-df63-4b5f-8dd9-2ade8c89c161}, !- Handle
  {b25826dc-c901-402e-917d-b8108145c0b7}, !- Name
  {b2d90f72-10f0-4423-b31b-311acb7e83ba}, !- Source Object
  3,                                      !- Outlet Port
  {ddd95139-3a69-4ef9-80ba-164ee23b178c}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96c3b428-d2b2-4be1-8517-c877fe81294c}, !- Handle
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  {87401b54-196b-484f-be50-9d00585856dc}, !- Water Coil Name
=======
  {a9c09d8a-2f48-4b60-a614-da0662f8db18}, !- Handle
  CAV_KITCHEN Main Htg Coil Inlet Water Node, !- Name
  {139bd76a-cef3-4b4c-9206-e39f0a17dd76}, !- Inlet Port
  {0c4956ad-1f11-488a-9d87-24ccc68fd8bf}; !- Outlet Port

OS:Connection,
  {139bd76a-cef3-4b4c-9206-e39f0a17dd76}, !- Handle
  {b988cb34-49d4-47ec-bca4-98bf845790a5}, !- Name
  {a70f2b9c-35d4-4de9-9ee9-e6b60db28197}, !- Source Object
  65,                                     !- Outlet Port
  {a9c09d8a-2f48-4b60-a614-da0662f8db18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {309f457a-15f4-479d-93d6-d18047ff7168}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Water Node, !- Name
  {4b540f21-2d08-4ffa-8610-60cb434ebd8a}, !- Inlet Port
  {2ad97fee-67f5-413e-9360-ee9504cecc48}; !- Outlet Port

OS:Connection,
  {0c4956ad-1f11-488a-9d87-24ccc68fd8bf}, !- Handle
  {7136ad2e-c048-4320-b73b-5fc086ddb1f5}, !- Name
  {a9c09d8a-2f48-4b60-a614-da0662f8db18}, !- Source Object
  3,                                      !- Outlet Port
  {9c595bc8-7394-42b4-933c-9122aa6b5862}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b540f21-2d08-4ffa-8610-60cb434ebd8a}, !- Handle
  {4fa954d5-3a0d-4ede-97d2-494aeadac959}, !- Name
  {9c595bc8-7394-42b4-933c-9122aa6b5862}, !- Source Object
  6,                                      !- Outlet Port
  {309f457a-15f4-479d-93d6-d18047ff7168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad97fee-67f5-413e-9360-ee9504cecc48}, !- Handle
  {186dbcfd-06fb-4838-9bb9-1b756226d3f8}, !- Name
  {309f457a-15f4-479d-93d6-d18047ff7168}, !- Source Object
  3,                                      !- Outlet Port
  {1669879e-960a-447e-845f-b60c1567348a}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7afde756-b829-43f0-9908-b02e819f7877}, !- Handle
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  {9c595bc8-7394-42b4-933c-9122aa6b5862}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {7b9db217-b473-49cb-b528-83844136e71a}, !- Handle
  CAV_KITCHEN Clg Coil,                   !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
=======
  {c306b703-2ee5-438b-af65-6e81e6f7b785}, !- Handle
  CAV_KITCHEN Clg Coil,                   !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {020e82ae-e436-4a36-94f9-291151fba8bf}, !- Water Inlet Node Name
  {88bf72e3-1a3f-4bb1-a0ec-e92c0c60835f}, !- Water Outlet Node Name
  {f887e806-905d-4c6f-b085-a8cf7447a3a8}, !- Air Inlet Node Name
  {b024732c-5e07-4bd4-8d4c-5f23a9aee6b9}, !- Air Outlet Node Name
=======
  {3c7f3103-a288-4ba7-ac30-2469055d4484}, !- Water Inlet Node Name
  {80a16309-8c34-4c80-91ae-260f5cd01244}, !- Water Outlet Node Name
  {d05c5145-ed2d-4784-9a48-93408dd208e9}, !- Air Inlet Node Name
  {416ebaa3-bab0-4c55-817a-e74bd8b333b3}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {01de56ba-3a5f-4bd3-b5e9-b8dbb0779bbc}, !- Handle
  CAV_KITCHEN Clg Coil Inlet Water Node,  !- Name
  {84c6f938-e25d-4e0a-b9ad-18e7e234fa95}, !- Inlet Port
  {020e82ae-e436-4a36-94f9-291151fba8bf}; !- Outlet Port

OS:Connection,
  {84c6f938-e25d-4e0a-b9ad-18e7e234fa95}, !- Handle
  {069dc8a8-7543-4c9b-a4cb-739e203f5e56}, !- Name
  {0cb3b181-a097-4dd3-86e8-a6daf260be89}, !- Source Object
  11,                                     !- Outlet Port
  {01de56ba-3a5f-4bd3-b5e9-b8dbb0779bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb3633b5-77c3-4b28-b927-189909faad4d}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Water Node, !- Name
  {88bf72e3-1a3f-4bb1-a0ec-e92c0c60835f}, !- Inlet Port
  {634834a4-edc4-426b-a21b-9d379022ef57}; !- Outlet Port

OS:Connection,
  {020e82ae-e436-4a36-94f9-291151fba8bf}, !- Handle
  {2b6774a0-74f7-4d36-9496-240a274429e9}, !- Name
  {01de56ba-3a5f-4bd3-b5e9-b8dbb0779bbc}, !- Source Object
  3,                                      !- Outlet Port
  {7b9db217-b473-49cb-b528-83844136e71a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {88bf72e3-1a3f-4bb1-a0ec-e92c0c60835f}, !- Handle
  {7582999e-3d95-4921-8dd9-8029e7b868c0}, !- Name
  {7b9db217-b473-49cb-b528-83844136e71a}, !- Source Object
  11,                                     !- Outlet Port
  {eb3633b5-77c3-4b28-b927-189909faad4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634834a4-edc4-426b-a21b-9d379022ef57}, !- Handle
  {bd877b4b-10c2-432e-9c91-ccf9bb5349a8}, !- Name
  {eb3633b5-77c3-4b28-b927-189909faad4d}, !- Source Object
  3,                                      !- Outlet Port
  {6d66b36a-3e85-4a8c-9683-044e16510abc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c142e863-1596-4681-b0be-1fce40ec06d3}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Name
  {b024732c-5e07-4bd4-8d4c-5f23a9aee6b9}, !- Inlet Port
  {9a9c8e0d-2c88-4641-b20c-50c715fd7c99}; !- Outlet Port

OS:Connection,
  {b024732c-5e07-4bd4-8d4c-5f23a9aee6b9}, !- Handle
  {3482c76d-aed4-491e-8d6a-8c61f3cb0fc8}, !- Name
  {7b9db217-b473-49cb-b528-83844136e71a}, !- Source Object
  13,                                     !- Outlet Port
  {c142e863-1596-4681-b0be-1fce40ec06d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9c8e0d-2c88-4641-b20c-50c715fd7c99}, !- Handle
  {daf0fd0d-8641-49a2-8b39-ccd6ed7c4bba}, !- Name
  {c142e863-1596-4681-b0be-1fce40ec06d3}, !- Source Object
  3,                                      !- Outlet Port
  {87401b54-196b-484f-be50-9d00585856dc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {155b1e2e-c48d-47db-a05f-db67bda3d083}, !- Handle
  CAV_KITCHEN Clg Coil Controller,        !- Name
  {7b9db217-b473-49cb-b528-83844136e71a}, !- Water Coil Name
=======
  {079b646d-f585-4882-80e9-cab16efc0b7b}, !- Handle
  CAV_KITCHEN Clg Coil Inlet Water Node,  !- Name
  {6cd3132c-15cb-44dd-b3fc-8ba2811eae39}, !- Inlet Port
  {3c7f3103-a288-4ba7-ac30-2469055d4484}; !- Outlet Port

OS:Connection,
  {6cd3132c-15cb-44dd-b3fc-8ba2811eae39}, !- Handle
  {91800acb-a669-4231-a762-c0ef8a83bc8f}, !- Name
  {9fa7963c-75b2-4f1f-819c-a25f3de1ec2a}, !- Source Object
  11,                                     !- Outlet Port
  {079b646d-f585-4882-80e9-cab16efc0b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9f186c3-de01-4a89-bff8-ae172569f80c}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Water Node, !- Name
  {80a16309-8c34-4c80-91ae-260f5cd01244}, !- Inlet Port
  {c2163ab2-4d49-45a5-8f25-c7b74eb39716}; !- Outlet Port

OS:Connection,
  {3c7f3103-a288-4ba7-ac30-2469055d4484}, !- Handle
  {94028f8b-091b-49da-a88c-a7429589c3fb}, !- Name
  {079b646d-f585-4882-80e9-cab16efc0b7b}, !- Source Object
  3,                                      !- Outlet Port
  {c306b703-2ee5-438b-af65-6e81e6f7b785}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {80a16309-8c34-4c80-91ae-260f5cd01244}, !- Handle
  {22063669-f486-419a-841d-058c11d3db08}, !- Name
  {c306b703-2ee5-438b-af65-6e81e6f7b785}, !- Source Object
  11,                                     !- Outlet Port
  {a9f186c3-de01-4a89-bff8-ae172569f80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2163ab2-4d49-45a5-8f25-c7b74eb39716}, !- Handle
  {a5af8318-f3eb-4888-b2f8-01921df6654d}, !- Name
  {a9f186c3-de01-4a89-bff8-ae172569f80c}, !- Source Object
  3,                                      !- Outlet Port
  {51336438-45de-4489-bc18-9c8ab6370fa5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {52012a5e-a98a-46cd-9b74-40472f69be54}, !- Handle
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Name
  {416ebaa3-bab0-4c55-817a-e74bd8b333b3}, !- Inlet Port
  {788e20ff-cc98-4a28-a47c-6821c5be693e}; !- Outlet Port

OS:Connection,
  {416ebaa3-bab0-4c55-817a-e74bd8b333b3}, !- Handle
  {936a6d8b-7944-4e7a-a5e7-e751d57b5654}, !- Name
  {c306b703-2ee5-438b-af65-6e81e6f7b785}, !- Source Object
  13,                                     !- Outlet Port
  {52012a5e-a98a-46cd-9b74-40472f69be54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788e20ff-cc98-4a28-a47c-6821c5be693e}, !- Handle
  {5478e2fb-26f1-4c20-9516-a51dc671f2a9}, !- Name
  {52012a5e-a98a-46cd-9b74-40472f69be54}, !- Source Object
  3,                                      !- Outlet Port
  {9c595bc8-7394-42b4-933c-9122aa6b5862}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {012a2c98-e930-4fe4-9528-6f66caa04d40}, !- Handle
  CAV_KITCHEN Clg Coil Controller,        !- Name
  {c306b703-2ee5-438b-af65-6e81e6f7b785}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {1e416431-8c7b-49b0-aa16-1669a84c190d}, !- Handle
=======
  {ca816d55-d0e5-483a-99e4-15925012fb83}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CAV_KITCHEN OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {873eb54d-fb01-439d-8e00-920d489e3016}, !- Minimum Outdoor Air Schedule Name
  {e4f2f952-78d6-4105-9201-5386c709da5b}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e9b469a-355f-4df3-a0c5-3947ee4268dd}, !- Controller Mechanical Ventilation
=======
  {2ec0980a-cac2-4841-8d1b-0289e26dd57e}, !- Minimum Outdoor Air Schedule Name
  {aa2ed7a5-f9f3-46bf-8e03-974bf8ce2135}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c9f6912-0d61-47f2-8ce5-187222327f2b}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {6e9b469a-355f-4df3-a0c5-3947ee4268dd}, !- Handle
  CAV_KITCHEN Vent Controller,            !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {3c9f6912-0d61-47f2-8ce5-187222327f2b}, !- Handle
  CAV_KITCHEN Vent Controller,            !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {e5b0dfa4-d5c7-46f8-88a3-2a8373fe3281}, !- Handle
  CAV_KITCHEN OA System,                  !- Name
  {1e416431-8c7b-49b0-aa16-1669a84c190d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3648893-b8ba-49da-9594-223e5ac23ea2}, !- Mixed Air Node Name
  {77fe198a-3560-438e-a24f-59925215a36c}, !- Outdoor Air Stream Node Name
  {f98ae013-4466-4067-ab4c-9c95d553afbc}, !- Relief Air Stream Node Name
  {46ada168-25f1-4e85-abe6-951d960737bb}; !- Return Air Stream Node Name

OS:Node,
  {7e4e158a-db28-41ff-ac00-073e23561d5c}, !- Handle
  CAV_KITCHEN Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {85076567-6f83-4b42-ab12-f430189bfa41}; !- Outlet Port

OS:Node,
  {082ed840-32ee-4972-b229-443afd0755c9}, !- Handle
  CAV_KITCHEN Relief Air Node,            !- Name
  {739df416-0649-47e0-8b58-e6d14e97e1db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4bb52d81-89eb-49ca-a44b-330f35e023f0}, !- Handle
  CAV_KITCHEN Mixed Air Node,             !- Name
  {a3648893-b8ba-49da-9594-223e5ac23ea2}, !- Inlet Port
  {f887e806-905d-4c6f-b085-a8cf7447a3a8}; !- Outlet Port

OS:Connection,
  {46ada168-25f1-4e85-abe6-951d960737bb}, !- Handle
  {869bc8e9-91ee-4c75-9cfd-d29fb4cfe4ca}, !- Name
  {2ca5f7ce-0126-4030-8904-d8fdd1f83724}, !- Source Object
  3,                                      !- Outlet Port
  {e5b0dfa4-d5c7-46f8-88a3-2a8373fe3281}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3648893-b8ba-49da-9594-223e5ac23ea2}, !- Handle
  {c8d09419-3a2c-4b7b-b437-232609604515}, !- Name
  {e5b0dfa4-d5c7-46f8-88a3-2a8373fe3281}, !- Source Object
  5,                                      !- Outlet Port
  {4bb52d81-89eb-49ca-a44b-330f35e023f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f887e806-905d-4c6f-b085-a8cf7447a3a8}, !- Handle
  {66e3ff06-3242-453c-a34a-4f9caded1aa6}, !- Name
  {4bb52d81-89eb-49ca-a44b-330f35e023f0}, !- Source Object
  3,                                      !- Outlet Port
  {7b9db217-b473-49cb-b528-83844136e71a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f6c0fbe-02e9-4f92-be80-262cf1d4958e}, !- Handle
=======
  {4e429dc6-b051-4485-b444-692e59031c95}, !- Handle
  CAV_KITCHEN OA System,                  !- Name
  {ca816d55-d0e5-483a-99e4-15925012fb83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba44303b-607e-4865-9823-2d3e01c3cab7}, !- Mixed Air Node Name
  {a72767f8-c3bf-4ff1-b89f-078166a8079e}, !- Outdoor Air Stream Node Name
  {9780f60a-a085-4055-a2cc-d4c94a112340}, !- Relief Air Stream Node Name
  {70760a0d-9719-47f9-83d1-27f3c0577667}; !- Return Air Stream Node Name

OS:Node,
  {c10a6d21-54cf-4ab9-9f92-2c9258d98cd9}, !- Handle
  CAV_KITCHEN Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {176820de-fc04-4f76-9922-aad2bed3c96e}; !- Outlet Port

OS:Node,
  {e970c871-2feb-45e7-94c4-639ad5717dfd}, !- Handle
  CAV_KITCHEN Relief Air Node,            !- Name
  {7f66262f-e2e0-42da-b5fc-b707b043c460}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0eb587f0-65ab-467e-ad58-5bb3985fb373}, !- Handle
  CAV_KITCHEN Mixed Air Node,             !- Name
  {ba44303b-607e-4865-9823-2d3e01c3cab7}, !- Inlet Port
  {d05c5145-ed2d-4784-9a48-93408dd208e9}; !- Outlet Port

OS:Connection,
  {70760a0d-9719-47f9-83d1-27f3c0577667}, !- Handle
  {f9b80384-7063-4785-ae3d-97b7181ed4d0}, !- Name
  {37d3b49d-a79c-44eb-b5f3-8c86c25f0291}, !- Source Object
  3,                                      !- Outlet Port
  {4e429dc6-b051-4485-b444-692e59031c95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba44303b-607e-4865-9823-2d3e01c3cab7}, !- Handle
  {6754a41f-ed30-4b75-b1ca-7d57c8f38951}, !- Name
  {4e429dc6-b051-4485-b444-692e59031c95}, !- Source Object
  5,                                      !- Outlet Port
  {0eb587f0-65ab-467e-ad58-5bb3985fb373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05c5145-ed2d-4784-9a48-93408dd208e9}, !- Handle
  {7b64741d-e39f-496c-a7fb-cd4ef5182a1b}, !- Name
  {0eb587f0-65ab-467e-ad58-5bb3985fb373}, !- Source Object
  3,                                      !- Outlet Port
  {c306b703-2ee5-438b-af65-6e81e6f7b785}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44a42461-b662-47d0-a4fe-2811e5d6f4ad}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {d6a23a06-c917-4ce2-8600-fa53ac457cde}, !- Control Zone or Zone List Name
  {33652145-174a-4bad-8047-92be3b7cb436}, !- Cooling Control Zone or Zone List Name
  {7c92901f-52f9-4da4-8458-3f1f6bd29d01}, !- Heating Control Zone or Zone List Name
  {e5088eca-ba2f-4dc4-8499-83ca8b3ef96c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6a23a06-c917-4ce2-8600-fa53ac457cde}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {33652145-174a-4bad-8047-92be3b7cb436}, !- Handle
  {affe476b-fd51-409f-bfe6-6d2dae5df105}; !- Name

OS:ModelObjectList,
  {7c92901f-52f9-4da4-8458-3f1f6bd29d01}, !- Handle
  {050dac63-3228-46c1-9f33-ffe28a13ac28}; !- Name

OS:ModelObjectList,
  {e5088eca-ba2f-4dc4-8499-83ca8b3ef96c}, !- Handle
  {ba94820c-33b4-49f5-8454-d355113cc490}; !- Name

OS:Connection,
  {3887e709-359c-4197-a4dc-ebdf22a7c5ce}, !- Handle
  {c87ccfc5-de0c-4ca3-bf7a-e99c471051be}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {366d037f-bc46-4002-a04d-85546c05e205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f4303bf-6da6-4713-9d36-3a02ac4543af}, !- Handle
  {222b5166-bba2-4f0d-8e0f-34496294c6a3}, !- Name
  {ee06c8b1-9707-4cdc-8796-0d85c5cb898e}, !- Source Object
=======
  {821abd4a-4fe7-47ac-ad06-16d56476ce88}, !- Control Zone or Zone List Name
  {d7d1bed8-3a98-4e95-af32-9f05e383319d}, !- Cooling Control Zone or Zone List Name
  {a2e6f951-30f1-483a-bdee-342e0fe3c834}, !- Heating Control Zone or Zone List Name
  {06f357fa-4056-41b8-8d9d-fb130a497996}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {821abd4a-4fe7-47ac-ad06-16d56476ce88}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d7d1bed8-3a98-4e95-af32-9f05e383319d}, !- Handle
  {f2dd3adc-413e-451b-8799-383379e2052b}; !- Name

OS:ModelObjectList,
  {a2e6f951-30f1-483a-bdee-342e0fe3c834}, !- Handle
  {32ffa880-d604-46ac-b39b-cbfb4601ff95}; !- Name

OS:ModelObjectList,
  {06f357fa-4056-41b8-8d9d-fb130a497996}, !- Handle
  {95dc032e-6624-43ed-a5a3-7415fd586ea5}; !- Name

OS:Connection,
  {b366b320-6faf-4895-877b-a7d9ce3ae74c}, !- Handle
  {f67fae30-3f66-4284-bb42-eb7f8da54f91}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7093ab68-7375-41c9-a506-c78a31ca1c15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53a08859-baa9-487d-9fd6-4ff145159ce6}, !- Handle
  {2a84ce52-d088-42ac-ad74-01cc2aae8eca}, !- Name
  {48b91787-1fc7-499b-b0c0-2ee371ff5e24}, !- Source Object
>>>>>>> pnnl/osm_geo_templates
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {0efd3d56-9057-456e-af9f-f50534e7f821}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {de6b3ddf-2df2-4eaa-b10d-b0f2d5fbffbd}, !- Schedule Type Limits Name
  {281dfb38-30b9-4931-a61a-2f5aa9a0e0e1}, !- Default Day Schedule Name
  {2d0c2a47-b5b1-481a-957f-7b81624c5a75}, !- Summer Design Day Schedule Name
  {0a348ddf-58ee-472b-af77-3a055d701ae5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {281dfb38-30b9-4931-a61a-2f5aa9a0e0e1}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {de6b3ddf-2df2-4eaa-b10d-b0f2d5fbffbd}, !- Schedule Type Limits Name
=======
  {bd1e8d5a-98d6-49fb-8a5a-af9558b56954}, !- Handle
  Hospital Kitchen_Exhaust_SCH,           !- Name
  {47a2b2d7-d19e-4627-9d8f-442d18e4927a}, !- Schedule Type Limits Name
  {7ea5ef51-c28e-4aab-aa2b-0867a9425d65}, !- Default Day Schedule Name
  {ad4ae836-7e78-4f75-8972-2821d7c60401}, !- Summer Design Day Schedule Name
  {e9c2f4b4-efad-47f0-abed-8638d9636639}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ea5ef51-c28e-4aab-aa2b-0867a9425d65}, !- Handle
  Hospital Kitchen_Exhaust_SCH Default,   !- Name
  {47a2b2d7-d19e-4627-9d8f-442d18e4927a}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {0a348ddf-58ee-472b-af77-3a055d701ae5}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {de6b3ddf-2df2-4eaa-b10d-b0f2d5fbffbd}, !- Schedule Type Limits Name
=======
  {e9c2f4b4-efad-47f0-abed-8638d9636639}, !- Handle
  Hospital Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {47a2b2d7-d19e-4627-9d8f-442d18e4927a}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {2d0c2a47-b5b1-481a-957f-7b81624c5a75}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {de6b3ddf-2df2-4eaa-b10d-b0f2d5fbffbd}, !- Schedule Type Limits Name
=======
  {ad4ae836-7e78-4f75-8972-2821d7c60401}, !- Handle
  Hospital Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {47a2b2d7-d19e-4627-9d8f-442d18e4927a}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
<<<<<<< HEAD
  {262b6f14-da2b-48c6-be57-adcd1294a639}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {0efd3d56-9057-456e-af9f-f50534e7f821}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.39802159104,                          !- Maximum Flow Rate {m3/s}
  {34f6b33a-2ca4-4502-9a1c-2168cac0d49a}, !- Air Inlet Node Name
  {10b8bcb8-d14f-487f-8a36-68bf914f5096}, !- Air Outlet Node Name
=======
  {8d057938-ce16-4b4e-a7eb-7144a9929653}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan,           !- Name
  {bd1e8d5a-98d6-49fb-8a5a-af9558b56954}, !- Availability Schedule Name
  0.16,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.39802159104,                          !- Maximum Flow Rate {m3/s}
  {afa1e9de-368d-45de-a802-331e6d846887}, !- Air Inlet Node Name
  {0684e81e-25a7-438f-8b91-997bbfc61fe3}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
<<<<<<< HEAD
  {5e5441d9-db08-4ef7-bb9c-01f7072e379e}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e5441d9-db08-4ef7-bb9c-01f7072e379e}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {75a6c261-bc68-40c5-bc16-20e164cc4e1f}, !- Schedule Type Limits Name
  {f52a540a-5eb6-4850-853d-92088420d51a}, !- Default Day Schedule Name
  {e1c465af-0546-4aa8-b186-8a10e0bdda7b}, !- Summer Design Day Schedule Name
  {fa5ffe1a-25ae-40b3-a9da-dd6e5c942fdf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f52a540a-5eb6-4850-853d-92088420d51a}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {75a6c261-bc68-40c5-bc16-20e164cc4e1f}, !- Schedule Type Limits Name
=======
  {22099a17-3163-415d-9b0d-d6d24036ade2}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {22099a17-3163-415d-9b0d-d6d24036ade2}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {9a80cc28-f005-4c44-8622-9b4c140da543}, !- Schedule Type Limits Name
  {45db74df-b892-482b-b11d-c12335e9cae6}, !- Default Day Schedule Name
  {0d7fccb2-2e80-4538-9d3c-05be836ef19b}, !- Summer Design Day Schedule Name
  {a593bda9-4cda-4ff2-b2aa-6f2e5c2e7163}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45db74df-b892-482b-b11d-c12335e9cae6}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {9a80cc28-f005-4c44-8622-9b4c140da543}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {fa5ffe1a-25ae-40b3-a9da-dd6e5c942fdf}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {75a6c261-bc68-40c5-bc16-20e164cc4e1f}, !- Schedule Type Limits Name
=======
  {a593bda9-4cda-4ff2-b2aa-6f2e5c2e7163}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {9a80cc28-f005-4c44-8622-9b4c140da543}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {e1c465af-0546-4aa8-b186-8a10e0bdda7b}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {75a6c261-bc68-40c5-bc16-20e164cc4e1f}, !- Schedule Type Limits Name
=======
  {0d7fccb2-2e80-4538-9d3c-05be836ef19b}, !- Handle
  Hospital Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {9a80cc28-f005-4c44-8622-9b4c140da543}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4458;                                 !- Value Until Time 2

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {75a6c261-bc68-40c5-bc16-20e164cc4e1f}, !- Handle
=======
  {9a80cc28-f005-4c44-8622-9b4c140da543}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
<<<<<<< HEAD
  {9340c12d-022d-472f-9c39-9708f79ed96d}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Inlet Air Node, !- Name
  {4d6da15a-50c9-4fd8-9966-11d3aa7987e5}, !- Inlet Port
  {34f6b33a-2ca4-4502-9a1c-2168cac0d49a}; !- Outlet Port

OS:Connection,
  {4d6da15a-50c9-4fd8-9966-11d3aa7987e5}, !- Handle
  {0d2beb09-ddc1-41ed-aa9c-1536775c6231}, !- Name
  {bb8efdb9-046c-4869-9589-cfe71d0891b9}, !- Source Object
  3,                                      !- Outlet Port
  {9340c12d-022d-472f-9c39-9708f79ed96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f6b33a-2ca4-4502-9a1c-2168cac0d49a}, !- Handle
  {84b4d46c-7a17-4020-b49f-d5420d3190bd}, !- Name
  {9340c12d-022d-472f-9c39-9708f79ed96d}, !- Source Object
  3,                                      !- Outlet Port
  {262b6f14-da2b-48c6-be57-adcd1294a639}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efde02a7-6ae8-484b-9a00-50c2c52b7b78}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Outlet Air Node, !- Name
  {10b8bcb8-d14f-487f-8a36-68bf914f5096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10b8bcb8-d14f-487f-8a36-68bf914f5096}, !- Handle
  {84ef0120-e58a-4387-b52c-e262ee96dd50}, !- Name
  {262b6f14-da2b-48c6-be57-adcd1294a639}, !- Source Object
  7,                                      !- Outlet Port
  {efde02a7-6ae8-484b-9a00-50c2c52b7b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {ea03912a-f78d-4171-8196-30af3947dc57}, !- Handle
  RefrSystem - Hospital,                  !- Name
  {7b3ea66c-0369-407e-9a09-fbc9b57d282f}, !- Refrigerated CaseAndWalkInList Name
  {16cdbf3f-514f-4ab5-a2c2-f0618c8e5152}, !- Refrigeration TransferLoad List Name
  {697de52a-b6d9-4929-98b4-bed76d98c706}, !- Refrigeration Condenser Name
  {e117309d-3bee-40ce-93d8-005357867d85}, !- CompressorList Name
=======
  {74b6accd-aafe-45c8-a2c6-f7f25d432f93}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Inlet Air Node, !- Name
  {b90a23aa-4754-4d0a-9f4e-f7a9e5348f8e}, !- Inlet Port
  {afa1e9de-368d-45de-a802-331e6d846887}; !- Outlet Port

OS:Connection,
  {b90a23aa-4754-4d0a-9f4e-f7a9e5348f8e}, !- Handle
  {2993c405-081e-4ff7-ae37-ad8e82428a40}, !- Name
  {8b882b39-1ddb-4734-b880-5b622436faf6}, !- Source Object
  3,                                      !- Outlet Port
  {74b6accd-aafe-45c8-a2c6-f7f25d432f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa1e9de-368d-45de-a802-331e6d846887}, !- Handle
  {17fd93be-b4cb-4d53-9f15-699a5dff008a}, !- Name
  {74b6accd-aafe-45c8-a2c6-f7f25d432f93}, !- Source Object
  3,                                      !- Outlet Port
  {8d057938-ce16-4b4e-a7eb-7144a9929653}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4920ccc2-c59c-4a19-be1a-24100fe94282}, !- Handle
  Kitchen_Flr_5 ZN Exhaust Fan Outlet Air Node, !- Name
  {0684e81e-25a7-438f-8b91-997bbfc61fe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0684e81e-25a7-438f-8b91-997bbfc61fe3}, !- Handle
  {2052805f-35a4-44e7-8afd-49e413be6be2}, !- Name
  {8d057938-ce16-4b4e-a7eb-7144a9929653}, !- Source Object
  7,                                      !- Outlet Port
  {4920ccc2-c59c-4a19-be1a-24100fe94282}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {785a1456-b006-4b72-802c-c3809ddd2b61}, !- Handle
  RefrSystem - Hospital,                  !- Name
  {d8fe0629-1c73-4dfc-a6c2-735e30fc9e49}, !- Refrigerated CaseAndWalkInList Name
  {67a53ee5-33a5-4eeb-83ce-2e4e48c368e2}, !- Refrigeration TransferLoad List Name
  {876a3194-44cb-4df5-a74a-8463097c4c3c}, !- Refrigeration Condenser Name
  {3ea7b5e7-f9ec-4560-a773-88baf049e371}, !- CompressorList Name
>>>>>>> pnnl/osm_geo_templates
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
<<<<<<< HEAD
  {faf70ce0-be33-44eb-8ff8-c22c5c7f521e}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {d1d73452-647d-4084-8707-6b21c8b512f7}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {7b3ea66c-0369-407e-9a09-fbc9b57d282f}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {fdd662d7-2713-435f-8162-de87dabfe8c2}, !- Model Object 1
  {9122d09d-94cc-43c1-af1a-1e40dd1f27cf}; !- Model Object 2

OS:ModelObjectList,
  {16cdbf3f-514f-4ab5-a2c2-f0618c8e5152}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {e117309d-3bee-40ce-93d8-005357867d85}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {53c42ab1-99ae-44d3-98e1-8736a4d36df3}, !- Model Object 1
  {17aeacad-1ade-4331-88c0-7c6fda685483}, !- Model Object 2
  {386b9f95-aada-4a4a-82d9-33ef029cdfe7}, !- Model Object 3
  {cfc4d1c8-0643-44a6-9727-6026021206ff}, !- Model Object 4
  {202c8617-c96b-494a-8bfa-670915b2544b}, !- Model Object 5
  {8ba618a3-ac21-4f3a-befb-b1a3cbe8ddd2}, !- Model Object 6
  {a3b4d41c-7fcb-475c-843d-7ddc2a15e680}, !- Model Object 7
  {3b1c6ef7-1c90-491f-954f-e6cdacd812ce}, !- Model Object 8
  {1adde105-a6d1-4bbb-b0ed-145ca2fbc7da}, !- Model Object 9
  {d259968a-4201-4e30-a437-34b90dff0ad0}, !- Model Object 10
  {f39244eb-80ea-4198-ac2c-34df671555f7}, !- Model Object 11
  {cf0573a1-1e58-4aa5-bd64-a5e522f893cd}, !- Model Object 12
  {ccf464ed-51dd-47c5-949f-c8ce6b40799d}, !- Model Object 13
  {bcbab499-1460-4f5e-b5ba-1eca1cffbab4}, !- Model Object 14
  {6430cbc7-0380-497b-8eed-0371ec2db06c}, !- Model Object 15
  {c55cdb4f-e6e3-4bfe-a707-162f31153ccc}, !- Model Object 16
  {cf36a2af-d361-45f6-bce9-09a79508129e}, !- Model Object 17
  {9cf9a5c9-6e42-41fe-86c8-82b95d7e0020}, !- Model Object 18
  {311b6dc2-5ee7-41ab-a93d-405f3cfe7a23}, !- Model Object 19
  {6cd4331c-d1eb-45e3-8762-feec9fcd4afc}; !- Model Object 20

OS:ModelObjectList,
  {d1d73452-647d-4084-8707-6b21c8b512f7}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {53c42ab1-99ae-44d3-98e1-8736a4d36df3}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {c494d14a-2609-423e-a1ab-c912e75b96e0}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {db66a214-9830-4a55-bcd4-79c1bc35104d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {d8fe0629-1c73-4dfc-a6c2-735e30fc9e49}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {83672713-57c8-4e1f-9bb5-cc3c0e0843dd}, !- Model Object 1
  {daa1747e-0663-4f46-98de-355a477f9bf2}; !- Model Object 2

OS:ModelObjectList,
  {67a53ee5-33a5-4eeb-83ce-2e4e48c368e2}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {3ea7b5e7-f9ec-4560-a773-88baf049e371}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {de9e81f5-6f88-4d0b-822d-fca70145c401}, !- Model Object 1
  {835a51da-485b-4de4-901a-97d04d3b8592}, !- Model Object 2
  {885abdd5-7447-412d-adff-9558603d158f}, !- Model Object 3
  {8d043ac4-d604-4787-963d-cc021a0a4b4e}, !- Model Object 4
  {1039dcba-20a6-4ec4-8c4c-b67ceb2ec009}, !- Model Object 5
  {7464f390-a081-4031-aa6c-b97c8078a659}, !- Model Object 6
  {e85ebfe6-3f0c-4e06-b071-bab3fed39d37}, !- Model Object 7
  {7bfd9a61-7195-4f94-92a1-1a258e7cb687}, !- Model Object 8
  {b6264d97-86c5-4fbb-9846-10a965d2888b}, !- Model Object 9
  {83a97ba5-e2a9-4780-a4b7-81c6c36c3d97}, !- Model Object 10
  {df41fea0-4e1b-4d8b-9781-2faddf5bb06e}, !- Model Object 11
  {3bc508e9-bd1f-43b1-a991-c6af1d8dc319}, !- Model Object 12
  {cdafdff5-8e2f-4209-9bdc-d4a917d917eb}, !- Model Object 13
  {b017c1c7-42e2-463e-a143-eae3ba90208c}, !- Model Object 14
  {c75c7952-7dad-4c83-8cd2-7848d2b5629a}, !- Model Object 15
  {b52a52cb-8f3c-4b62-ad44-c4bad8161487}, !- Model Object 16
  {43a21830-8366-478d-9315-93cd4152e7db}, !- Model Object 17
  {1b06bc93-0005-4350-9b53-2a91bbc00c86}, !- Model Object 18
  {75dfd93b-86e1-4e12-8ada-7a63d9075f33}, !- Model Object 19
  {b96ac034-61b5-46f4-8170-8e7733f6729d}; !- Model Object 20

OS:ModelObjectList,
  {db66a214-9830-4a55-bcd4-79c1bc35104d}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {de9e81f5-6f88-4d0b-822d-fca70145c401}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
<<<<<<< HEAD
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Handle
=======
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.9904,                              !- Coefficient1 Constant
  61.390661,                              !- Coefficient2 x
  1.6208537,                              !- Coefficient3 x**2
  129.11279,                              !- Coefficient4 y
  0.87411617,                             !- Coefficient5 y**2
  1.9581173,                              !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.0057546777,                           !- Coefficient8 y**3
  0.0046539573,                           !- Coefficient9 x**2*y
  -0.00074990544,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
<<<<<<< HEAD
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Handle
=======
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {17aeacad-1ade-4331-88c0-7c6fda685483}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {835a51da-485b-4de4-901a-97d04d3b8592}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {386b9f95-aada-4a4a-82d9-33ef029cdfe7}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {885abdd5-7447-412d-adff-9558603d158f}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {cfc4d1c8-0643-44a6-9727-6026021206ff}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {8d043ac4-d604-4787-963d-cc021a0a4b4e}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {202c8617-c96b-494a-8bfa-670915b2544b}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {1039dcba-20a6-4ec4-8c4c-b67ceb2ec009}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {8ba618a3-ac21-4f3a-befb-b1a3cbe8ddd2}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {7464f390-a081-4031-aa6c-b97c8078a659}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {a3b4d41c-7fcb-475c-843d-7ddc2a15e680}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {e85ebfe6-3f0c-4e06-b071-bab3fed39d37}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {3b1c6ef7-1c90-491f-954f-e6cdacd812ce}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {7bfd9a61-7195-4f94-92a1-1a258e7cb687}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {1adde105-a6d1-4bbb-b0ed-145ca2fbc7da}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {b6264d97-86c5-4fbb-9846-10a965d2888b}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {d259968a-4201-4e30-a437-34b90dff0ad0}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {83a97ba5-e2a9-4780-a4b7-81c6c36c3d97}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {f39244eb-80ea-4198-ac2c-34df671555f7}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {df41fea0-4e1b-4d8b-9781-2faddf5bb06e}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {cf0573a1-1e58-4aa5-bd64-a5e522f893cd}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {3bc508e9-bd1f-43b1-a991-c6af1d8dc319}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {ccf464ed-51dd-47c5-949f-c8ce6b40799d}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {cdafdff5-8e2f-4209-9bdc-d4a917d917eb}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {bcbab499-1460-4f5e-b5ba-1eca1cffbab4}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {b017c1c7-42e2-463e-a143-eae3ba90208c}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {6430cbc7-0380-497b-8eed-0371ec2db06c}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {c75c7952-7dad-4c83-8cd2-7848d2b5629a}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {c55cdb4f-e6e3-4bfe-a707-162f31153ccc}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {b52a52cb-8f3c-4b62-ad44-c4bad8161487}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {cf36a2af-d361-45f6-bce9-09a79508129e}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {43a21830-8366-478d-9315-93cd4152e7db}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {9cf9a5c9-6e42-41fe-86c8-82b95d7e0020}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {1b06bc93-0005-4350-9b53-2a91bbc00c86}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {311b6dc2-5ee7-41ab-a93d-405f3cfe7a23}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {75dfd93b-86e1-4e12-8ada-7a63d9075f33}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {6cd4331c-d1eb-45e3-8762-feec9fcd4afc}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {40e21c54-5430-4d54-bf2a-b5f641f3efbf}, !- Refrigeration Compressor Power Curve Name
  {8379a3e2-b9a3-4ce9-9351-49815c184f72}, !- Refrigeration Compressor Capacity Curve Name
=======
  {b96ac034-61b5-46f4-8170-8e7733f6729d}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {c694890b-142d-4d70-a628-43dad32ed20b}, !- Refrigeration Compressor Power Curve Name
  {a192c8bf-4a4f-4bcc-8a1a-c1e052af4603}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {503d169e-89ac-4e62-b522-ff6834184c27}, !- Handle
  Hospital walkin_occ_lght_SCH,           !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {fdd4783f-b436-4347-91e1-8f40b5aab6b0}, !- Default Day Schedule Name
  {4555254f-c0cd-47b2-a6e3-33a431987944}, !- Summer Design Day Schedule Name
  {88543c30-43ca-42f0-be03-ccaa2a635492}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fdd4783f-b436-4347-91e1-8f40b5aab6b0}, !- Handle
  Hospital walkin_occ_lght_SCH Default,   !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {1bf3b276-e6af-446c-8ebc-00b67ef288db}, !- Handle
  Hospital walkin_occ_lght_SCH,           !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {8f4d1ab7-a11f-4bb3-9c73-b07d748d64fc}, !- Default Day Schedule Name
  {7b464ffe-6efd-42cd-8e7f-3b894299e19c}, !- Summer Design Day Schedule Name
  {f5d803ff-4221-4703-bb84-6c92ce346e0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f4d1ab7-a11f-4bb3-9c73-b07d748d64fc}, !- Handle
  Hospital walkin_occ_lght_SCH Default,   !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.052,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ff60d8d4-ef60-49b0-a0ae-8fac05b2fcd8}, !- Handle
  Schedule Rule 30,                       !- Name
  {503d169e-89ac-4e62-b522-ff6834184c27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d96d0553-0c1f-4816-b8ce-f2a14972b193}, !- Day Schedule Name
=======
  {c1cec61b-4f5a-4dc3-982f-c7fb725b8d6b}, !- Handle
  Schedule Rule 30,                       !- Name
  {1bf3b276-e6af-446c-8ebc-00b67ef288db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bc249ea-9224-433e-ac8c-39fa93f5060c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d96d0553-0c1f-4816-b8ce-f2a14972b193}, !- Handle
  Hospital walkin_occ_lght_SCH Sat Day,   !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {1bc249ea-9224-433e-ac8c-39fa93f5060c}, !- Handle
  Hospital walkin_occ_lght_SCH Sat Day,   !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1;                                    !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {4555254f-c0cd-47b2-a6e3-33a431987944}, !- Handle
  Hospital walkin_occ_lght_SCH Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {7b464ffe-6efd-42cd-8e7f-3b894299e19c}, !- Handle
  Hospital walkin_occ_lght_SCH Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {e995e373-e62d-428d-8e0f-45bd4a31086c}, !- Handle
  Schedule Rule 31,                       !- Name
  {503d169e-89ac-4e62-b522-ff6834184c27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8d6dc72-8b9a-4ea4-86d8-472ab99aea32}, !- Day Schedule Name
=======
  {9314d5c9-a489-462f-aceb-30b371e0bf86}, !- Handle
  Schedule Rule 31,                       !- Name
  {1bf3b276-e6af-446c-8ebc-00b67ef288db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f228c19a-c573-4dee-bf85-02809546d0ef}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c8d6dc72-8b9a-4ea4-86d8-472ab99aea32}, !- Handle
  Hospital walkin_occ_lght_SCH Wkdy Day,  !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {f228c19a-c573-4dee-bf85-02809546d0ef}, !- Handle
  Hospital walkin_occ_lght_SCH Wkdy Day,  !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.468,                                  !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.156,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {88543c30-43ca-42f0-be03-ccaa2a635492}, !- Handle
  Hospital walkin_occ_lght_SCH Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {f5d803ff-4221-4703-bb84-6c92ce346e0a}, !- Handle
  Hospital walkin_occ_lght_SCH Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
<<<<<<< HEAD
  {f0a5a61a-5cb2-429b-925e-cd65cb2e3c3b}, !- Handle
=======
  {8b0f0ce6-9fce-4a19-a685-6775271c23f5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d1cebdab-9b38-4763-b707-c5c024f80b49}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {7bcd6360-2b5a-413f-8c73-d14981c2572a}, !- Schedule Type Limits Name
  {967df61c-70c8-4052-985f-2aad3d6862d8}, !- Default Day Schedule Name
  {e4aa0b7d-ffb5-4eea-92e7-d8fe81a4d616}, !- Summer Design Day Schedule Name
  {53d74c59-f1cd-4836-815a-0fe155252521}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {967df61c-70c8-4052-985f-2aad3d6862d8}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {7bcd6360-2b5a-413f-8c73-d14981c2572a}, !- Schedule Type Limits Name
=======
  {47934567-8c0b-4917-82b1-b0bc9c446114}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {bb3742fe-fcef-4c9a-a24f-280f3c3524c1}, !- Schedule Type Limits Name
  {569e25d8-cc16-404a-9e7e-f10a1701595e}, !- Default Day Schedule Name
  {2ae30e19-ee64-4f72-9e39-db2dfcc397a3}, !- Summer Design Day Schedule Name
  {6c5244ef-8225-44f2-a843-7850f6ee48b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {569e25d8-cc16-404a-9e7e-f10a1701595e}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {bb3742fe-fcef-4c9a-a24f-280f3c3524c1}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {53d74c59-f1cd-4836-815a-0fe155252521}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {7bcd6360-2b5a-413f-8c73-d14981c2572a}, !- Schedule Type Limits Name
=======
  {6c5244ef-8225-44f2-a843-7850f6ee48b5}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {bb3742fe-fcef-4c9a-a24f-280f3c3524c1}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {e4aa0b7d-ffb5-4eea-92e7-d8fe81a4d616}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {7bcd6360-2b5a-413f-8c73-d14981c2572a}, !- Schedule Type Limits Name
=======
  {2ae30e19-ee64-4f72-9e39-db2dfcc397a3}, !- Handle
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {bb3742fe-fcef-4c9a-a24f-280f3c3524c1}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
<<<<<<< HEAD
  {fdd662d7-2713-435f-8162-de87dabfe8c2}, !- Handle
  Case Hospital,                          !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  {faf70ce0-be33-44eb-8ff8-c22c5c7f521e}, !- Zone Name
=======
  {83672713-57c8-4e1f-9bb5-cc3c0e0843dd}, !- Handle
  Case Hospital,                          !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  {c494d14a-2609-423e-a1ab-c912e75b96e0}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  886.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  8.92999999999997,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
<<<<<<< HEAD
  {f0a5a61a-5cb2-429b-925e-cd65cb2e3c3b}, !- Latent Case Credit Curve Name
=======
  {8b0f0ce6-9fce-4a19-a685-6775271c23f5}, !- Latent Case Credit Curve Name
>>>>>>> pnnl/osm_geo_templates
  19.14285714,                            !- Standard Case Fan Power per Unit Length {W/m}
  19.14285714,                            !- Operating Case Fan Power per Unit Length {W/m}
  40,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  40,                                     !- Installed Case Lighting Power per Unit Length {W/m}
<<<<<<< HEAD
  {503d169e-89ac-4e62-b522-ff6834184c27}, !- Case Lighting Schedule Name
=======
  {1bf3b276-e6af-446c-8ebc-00b67ef288db}, !- Case Lighting Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
<<<<<<< HEAD
  {22ce31da-f63b-46f7-835f-c43e95f1f82b}, !- Case Defrost Schedule Name
  {aab2d593-6074-4cd2-934d-0ce855dc3677}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {d1cebdab-9b38-4763-b707-c5c024f80b49}, !- Refrigerated Case Restocking Schedule Name
  {cab46519-bd37-4f9c-b318-5f0e9f017897}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {7bcd6360-2b5a-413f-8c73-d14981c2572a}, !- Handle
=======
  {35d066a9-6af4-41a9-9383-514fbf9f5315}, !- Case Defrost Schedule Name
  {aff90585-68dc-4401-8fc1-d3b5956e1849}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {47934567-8c0b-4917-82b1-b0bc9c446114}, !- Refrigerated Case Restocking Schedule Name
  {c7647d87-eaad-4432-98cb-f0b9c8545af1}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {bb3742fe-fcef-4c9a-a24f-280f3c3524c1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
<<<<<<< HEAD
  {c51caf63-f10a-41c5-bd33-7cf45ee9f786}, !- Handle
  {fdd662d7-2713-435f-8162-de87dabfe8c2}, !- Object Name
=======
  {75181122-7af4-4159-8b80-1f805f7e157f}, !- Handle
  {83672713-57c8-4e1f-9bb5-cc3c0e0843dd}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {22ce31da-f63b-46f7-835f-c43e95f1f82b}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {58f4c31c-759c-4422-a393-b009880aab78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58f4c31c-759c-4422-a393-b009880aab78}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {35d066a9-6af4-41a9-9383-514fbf9f5315}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {6bfbcf77-758c-4961-ac69-c5255370177b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bfbcf77-758c-4961-ac69-c5255370177b}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {aab2d593-6074-4cd2-934d-0ce855dc3677}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {eb2bf20d-9714-48ef-9777-4b23cf98e7d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb2bf20d-9714-48ef-9777-4b23cf98e7d3}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {aff90585-68dc-4401-8fc1-d3b5956e1849}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {2dc978fe-0275-40c6-96de-3e9d8a1356d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dc978fe-0275-40c6-96de-3e9d8a1356d0}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {cab46519-bd37-4f9c-b318-5f0e9f017897}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {6fd3b161-4fec-4441-b2da-ac91b30d53d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd3b161-4fec-4441-b2da-ac91b30d53d0}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {c7647d87-eaad-4432-98cb-f0b9c8545af1}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {7bea7b98-cad5-490d-837f-2291f107ce3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bea7b98-cad5-490d-837f-2291f107ce3c}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
<<<<<<< HEAD
  {9122d09d-94cc-43c1-af1a-1e40dd1f27cf}, !- Handle
  Walk-In Hospital,                       !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
=======
  {daa1747e-0663-4f46-98de-355a477f9bf2}, !- Handle
  Walk-In Hospital,                       !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  8059.32086552659,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  757.62,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  362.34,                                 !- Rated Total Lighting Power {W}
<<<<<<< HEAD
  {2f295b8e-80ce-407c-8bf5-56e306611c21}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {515b1fe2-d4b8-4ef0-8882-ee1979530f96}, !- Defrost Schedule Name
  {fa9a8b01-ec3c-4c85-bf97-f29e1e03fa5b}, !- Defrost Drip-Down Schedule Name
  3996.72,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {28dca964-e216-4093-8c22-02f2cf02b703}, !- Restocking Schedule Name
=======
  {c2a06268-5be1-49b1-a406-65019de13ad8}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ce688730-304b-4b2f-b244-45e38d8db5f9}, !- Defrost Schedule Name
  {82ffb3b2-ceb4-490b-81cd-468f21001e2b}, !- Defrost Drip-Down Schedule Name
  3996.72,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {80a3fb13-c7a5-48ad-91c8-04de9449ec0a}, !- Restocking Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
<<<<<<< HEAD
  {9a72f3b2-df37-4ef0-a038-a967985f919f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {9a72f3b2-df37-4ef0-a038-a967985f919f}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {faf70ce0-be33-44eb-8ff8-c22c5c7f521e}, !- Zone Name
=======
  {6761d1b4-bad7-42ae-b954-5caea8cbb047}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {6761d1b4-bad7-42ae-b954-5caea8cbb047}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {c494d14a-2609-423e-a1ab-c912e75b96e0}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
<<<<<<< HEAD
  {e7c6f5a7-0714-4f9a-9ead-891b8495fd2a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {28dca964-e216-4093-8c22-02f2cf02b703}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {7a00da2c-112c-46d3-b8b2-029327c13289}, !- Schedule Type Limits Name
  {f0645926-72dd-4303-bede-82681a5e02f7}, !- Default Day Schedule Name
  {de8d5472-2f5e-4754-839a-60ebd1e03373}, !- Summer Design Day Schedule Name
  {ac8aee46-ba59-4d50-9ded-57603bbac28c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0645926-72dd-4303-bede-82681a5e02f7}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {7a00da2c-112c-46d3-b8b2-029327c13289}, !- Schedule Type Limits Name
=======
  {aece35c0-e4ff-4a71-80ec-dc81159c387d}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {80a3fb13-c7a5-48ad-91c8-04de9449ec0a}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {12d77508-5c31-4061-845f-dcf142256664}, !- Schedule Type Limits Name
  {585818e9-235b-44e6-8c42-4e1914a8c9b8}, !- Default Day Schedule Name
  {48d78cd8-e9ca-4ef4-80ad-a75271f7d12e}, !- Summer Design Day Schedule Name
  {bc682c23-e74c-431a-ad91-2eb94d70addd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {585818e9-235b-44e6-8c42-4e1914a8c9b8}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {12d77508-5c31-4061-845f-dcf142256664}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {ac8aee46-ba59-4d50-9ded-57603bbac28c}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {7a00da2c-112c-46d3-b8b2-029327c13289}, !- Schedule Type Limits Name
=======
  {bc682c23-e74c-431a-ad91-2eb94d70addd}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {12d77508-5c31-4061-845f-dcf142256664}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {de8d5472-2f5e-4754-839a-60ebd1e03373}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {7a00da2c-112c-46d3-b8b2-029327c13289}, !- Schedule Type Limits Name
=======
  {48d78cd8-e9ca-4ef4-80ad-a75271f7d12e}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {12d77508-5c31-4061-845f-dcf142256664}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
<<<<<<< HEAD
  {d539339d-b7d4-40a9-90ed-39434e7b5e54}, !- Handle
  Schedule Rule 32,                       !- Name
  {28dca964-e216-4093-8c22-02f2cf02b703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4572b65-2733-4951-a629-ebe7ad9d2fc8}, !- Day Schedule Name
=======
  {0ab12faa-1490-4563-b195-b378e2a2d80a}, !- Handle
  Schedule Rule 32,                       !- Name
  {80a3fb13-c7a5-48ad-91c8-04de9449ec0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02ab2256-3f65-4783-94f4-d81e4fcb8066}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f4572b65-2733-4951-a629-ebe7ad9d2fc8}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {7a00da2c-112c-46d3-b8b2-029327c13289}, !- Schedule Type Limits Name
=======
  {02ab2256-3f65-4783-94f4-d81e4fcb8066}, !- Handle
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {12d77508-5c31-4061-845f-dcf142256664}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {7a00da2c-112c-46d3-b8b2-029327c13289}, !- Handle
=======
  {12d77508-5c31-4061-845f-dcf142256664}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e7c6f5a7-0714-4f9a-9ead-891b8495fd2a}, !- Handle
  door_wi_sched,                          !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {ebe7ea2d-8df1-47d0-81c8-fdd066f90bd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebe7ea2d-8df1-47d0-81c8-fdd066f90bd7}, !- Handle
  door_wi_sched Default,                  !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {aece35c0-e4ff-4a71-80ec-dc81159c387d}, !- Handle
  door_wi_sched,                          !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {3a4405d4-8d05-4d78-9e9d-fb6653e124a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a4405d4-8d05-4d78-9e9d-fb6653e124a9}, !- Handle
  door_wi_sched Default,                  !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
<<<<<<< HEAD
  {8f5caa0e-b83a-484f-8744-86f21406db76}, !- Handle
  {9122d09d-94cc-43c1-af1a-1e40dd1f27cf}, !- Object Name
=======
  {4f5b59c0-5657-4081-82ba-9c708b07e127}, !- Handle
  {daa1747e-0663-4f46-98de-355a477f9bf2}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {515b1fe2-d4b8-4ef0-8882-ee1979530f96}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {e3c86d46-4fd2-4cc5-95e0-cfc5863144b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3c86d46-4fd2-4cc5-95e0-cfc5863144b3}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {ce688730-304b-4b2f-b244-45e38d8db5f9}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {6b2fb3d9-2f01-4ceb-8450-e8073b0ea860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b2fb3d9-2f01-4ceb-8450-e8073b0ea860}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {fa9a8b01-ec3c-4c85-bf97-f29e1e03fa5b}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {1af64326-7d85-4b1c-9477-99fc4ac08485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1af64326-7d85-4b1c-9477-99fc4ac08485}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {82ffb3b2-ceb4-490b-81cd-468f21001e2b}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {772aec4c-b10b-4f53-8b80-3d71df74f1a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {772aec4c-b10b-4f53-8b80-3d71df74f1a0}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
<<<<<<< HEAD
  {e8d83f91-3c57-495c-9892-23e1eb7d21c0}, !- Handle
=======
  {68810a02-e0cb-423b-a931-3e562819c4ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  3055.45681165569,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
<<<<<<< HEAD
  {697de52a-b6d9-4929-98b4-bed76d98c706}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {e8d83f91-3c57-495c-9892-23e1eb7d21c0}, !- Rated Effective Total Heat Rejection Rate Curve Name
=======
  {876a3194-44cb-4df5-a74a-8463097c4c3c}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {68810a02-e0cb-423b-a931-3e562819c4ba}, !- Rated Effective Total Heat Rejection Rate Curve Name
>>>>>>> pnnl/osm_geo_templates
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1449.57561420649,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
<<<<<<< HEAD
  {ef2d7e33-d696-4e5b-91fc-a6118e309935}, !- Handle
=======
  {9ea029a3-d238-477e-9683-630e76fdf0de}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {3b66032f-8091-4a74-b903-4e94ee0e663f}, !- Handle
=======
  {1d361f6e-7230-4d17-87fa-70de4ae4b285}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {9867605d-7359-40fb-8f95-76e1cda80de8}, !- Handle
=======
  {fbc6810f-9519-4e69-a8dc-29824914425f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {72d31198-a72c-488f-9a8e-881d33faec37}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {ef2d7e33-d696-4e5b-91fc-a6118e309935}, !- Layer 1
  {3b66032f-8091-4a74-b903-4e94ee0e663f}, !- Layer 2
  {9867605d-7359-40fb-8f95-76e1cda80de8}; !- Layer 3

OS:Material,
  {61efedad-1ac9-4efb-9270-67ed4cb2392c}, !- Handle
=======
  {d75c798d-e4d3-4a2b-ae3a-f0ae5acef706}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {9ea029a3-d238-477e-9683-630e76fdf0de}, !- Layer 1
  {1d361f6e-7230-4d17-87fa-70de4ae4b285}, !- Layer 2
  {fbc6810f-9519-4e69-a8dc-29824914425f}; !- Layer 3

OS:Material,
  {3088f9ad-7dfc-4325-89f8-0ff351fbe286}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {b0b11e06-9d9f-445f-b109-cda5fc047ff7}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {61efedad-1ac9-4efb-9270-67ed4cb2392c}, !- Layer 1
  {61efedad-1ac9-4efb-9270-67ed4cb2392c}; !- Layer 2

OS:Material:NoMass,
  {74b7c1f1-8ae7-4b32-894e-366697afc5a2}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1f3a6c83-9d04-4ba3-a0cf-d7cee48a9fef}, !- Handle
=======
  {b11609e9-7012-453b-981d-1d61ee834e78}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3088f9ad-7dfc-4325-89f8-0ff351fbe286}, !- Layer 1
  {3088f9ad-7dfc-4325-89f8-0ff351fbe286}; !- Layer 2

OS:Material,
  {70c6c404-cb9a-4325-a860-b162ee55d93a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
<<<<<<< HEAD
  {742cf328-40fe-460f-b84a-236fa0d62728}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {1f3a6c83-9d04-4ba3-a0cf-d7cee48a9fef}, !- Layer 1
  {74b7c1f1-8ae7-4b32-894e-366697afc5a2}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {48a8856e-90ba-493d-aad9-f6209555972f}, !- Handle
  Basement Wall C-Factor 0.68 Height 2.44, !- Name
  0.675713337592505,                      !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {19a50974-0d5c-42c7-9abc-a6b52eedacc9}, !- Handle
  90.1-2013 - Hospital - ASHRAE 169-2013-4A, !- Name
  {64b63f23-f2f1-4ee9-b2af-99a0b7aaa8fb}, !- Default Exterior Surface Constructions Name
  {2125f578-c934-4410-b7c3-8d8ff81a0667}, !- Default Interior Surface Constructions Name
  {0afc8fce-0e19-4286-a3c4-b3b87f3411ff}, !- Default Ground Contact Surface Constructions Name
  {26bb2a11-8cab-47f8-8bd2-e236d3d19f83}, !- Default Exterior SubSurface Constructions Name
  {291a7464-9cbd-4c69-9151-fb1d88c68fb7}, !- Default Interior SubSurface Constructions Name
  {d26c5cd3-2342-4d1f-bb27-d43e9fd0ddf9}, !- Interior Partition Construction Name
=======
  {d7156de0-183c-4bf7-b128-f8967889b55a}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {70c6c404-cb9a-4325-a860-b162ee55d93a}; !- Layer 1

OS:Construction,
  {a8638e3d-86cc-4425-8e2a-b345ec02e325}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {70c6c404-cb9a-4325-a860-b162ee55d93a}, !- Layer 1
  {9ea029a3-d238-477e-9683-630e76fdf0de}; !- Layer 2

OS:DefaultConstructionSet,
  {8372daf1-aadb-4274-aed7-92fde3bc41cf}, !- Handle
  90.1-2013 - Hospital - ASHRAE 169-2013-4A, !- Name
  {e6c884dd-9bc9-450f-a6d7-fe533892b07d}, !- Default Exterior Surface Constructions Name
  {f7e96422-03bd-44e5-8ecc-968525a52bd5}, !- Default Interior Surface Constructions Name
  {c5af024b-150e-498a-9e5e-facbd954e610}, !- Default Ground Contact Surface Constructions Name
  {07ac3cb2-8a90-4243-ade2-7a7f36e0dedb}, !- Default Exterior SubSurface Constructions Name
  {d9e9af98-97c8-4616-b2f6-6f45a0679cfa}, !- Default Interior SubSurface Constructions Name
  {3b5ab928-1e48-4579-bbf5-0120593c4d94}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {64b63f23-f2f1-4ee9-b2af-99a0b7aaa8fb}, !- Handle
  Default Surface Constructions 1,        !- Name
  {eb8fcb73-c6aa-4335-97c6-16e624d9fbea}, !- Floor Construction Name
  {7db74297-329a-4226-8c99-cf022a6bde64}, !- Wall Construction Name
  {00667875-aa65-40bc-ba94-796742b76a16}; !- Roof Ceiling Construction Name

OS:Construction,
  {eb8fcb73-c6aa-4335-97c6-16e624d9fbea}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {8f1148af-3a92-4bbf-b9dd-4a62ea65074f}, !- Layer 1
  {1a3c8faf-3124-4a7e-be61-b41769261736}, !- Layer 2
  {ce89df4e-0485-48d1-8788-506c7683fba3}; !- Layer 3

OS:StandardsInformation:Construction,
  {c26d0e64-50ad-4765-8695-3f691e1dd2ce}, !- Handle
  {eb8fcb73-c6aa-4335-97c6-16e624d9fbea}, !- Construction Name
=======
  {e6c884dd-9bc9-450f-a6d7-fe533892b07d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d1e70909-e291-4be4-9621-ec79cb0bcd8a}, !- Floor Construction Name
  {70144ca4-dca5-4f30-9263-7576418c4e93}, !- Wall Construction Name
  {f8164c34-dbf6-44ea-bfd4-5817468fa1b1}; !- Roof Ceiling Construction Name

OS:Construction,
  {d1e70909-e291-4be4-9621-ec79cb0bcd8a}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {3779b630-e032-41ef-97c9-fc2695bbe640}, !- Layer 1
  {0d9a4bd5-de2e-41e6-bfe1-5a688376e0ed}, !- Layer 2
  {db1f6d44-7076-4a93-ac37-a9b22881aa26}; !- Layer 3

OS:StandardsInformation:Construction,
  {ea1b58de-dca6-43e7-88df-a5ccc4e58411}, !- Handle
  {d1e70909-e291-4be4-9621-ec79cb0bcd8a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {8f1148af-3a92-4bbf-b9dd-4a62ea65074f}, !- Handle
=======
  {3779b630-e032-41ef-97c9-fc2695bbe640}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {1a3c8faf-3124-4a7e-be61-b41769261736}, !- Handle
=======
  {0d9a4bd5-de2e-41e6-bfe1-5a688376e0ed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {ce89df4e-0485-48d1-8788-506c7683fba3}, !- Handle
=======
  {db1f6d44-7076-4a93-ac37-a9b22881aa26}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {7db74297-329a-4226-8c99-cf022a6bde64}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {4845e368-aaa2-4bd2-93f7-0582ea6761d0}, !- Layer 1
  {345b1429-5949-4aba-a192-1a428d0ca63c}, !- Layer 2
  {95580191-0648-46ae-a38b-3cd5de1b5f3e}, !- Layer 3
  {cb10c502-fce3-4365-8aab-6643caacd7a3}; !- Layer 4

OS:StandardsInformation:Construction,
  {4cc1cd48-bd91-4f36-bacd-9eff91216809}, !- Handle
  {7db74297-329a-4226-8c99-cf022a6bde64}, !- Construction Name
=======
  {70144ca4-dca5-4f30-9263-7576418c4e93}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {437919db-f571-49d2-8350-8e2910f8a008}, !- Layer 1
  {e09bd38a-f77f-4362-8f8f-239a203c7507}, !- Layer 2
  {ed5c4a95-7fd0-44b2-9d71-af14e25723ba}, !- Layer 3
  {b7055289-7bc9-4a3e-8eed-2c4af686100b}; !- Layer 4

OS:StandardsInformation:Construction,
  {acc254e6-520a-44aa-9e59-3de711bba126}, !- Handle
  {70144ca4-dca5-4f30-9263-7576418c4e93}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {4845e368-aaa2-4bd2-93f7-0582ea6761d0}, !- Handle
=======
  {437919db-f571-49d2-8350-8e2910f8a008}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {345b1429-5949-4aba-a192-1a428d0ca63c}, !- Handle
=======
  {e09bd38a-f77f-4362-8f8f-239a203c7507}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {95580191-0648-46ae-a38b-3cd5de1b5f3e}, !- Handle
=======
  {ed5c4a95-7fd0-44b2-9d71-af14e25723ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {cb10c502-fce3-4365-8aab-6643caacd7a3}, !- Handle
=======
  {b7055289-7bc9-4a3e-8eed-2c4af686100b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {00667875-aa65-40bc-ba94-796742b76a16}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {52439c3a-c81e-4205-9978-2f240404f3a2}, !- Layer 1
  {86cae69d-0ffa-44aa-9fd4-f7f75ac709bc}, !- Layer 2
  {229691f5-e0fe-4ed8-ba65-4bcb1a548246}; !- Layer 3

OS:StandardsInformation:Construction,
  {01382575-a8fb-4578-a1f1-aaac2526571c}, !- Handle
  {00667875-aa65-40bc-ba94-796742b76a16}, !- Construction Name
=======
  {f8164c34-dbf6-44ea-bfd4-5817468fa1b1}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {255406c5-6ac4-49ab-a6fe-7dcce548cf70}, !- Layer 1
  {676594db-f9c8-4abd-8d3e-94e409ca884f}, !- Layer 2
  {ae30209f-29a8-4d4a-afe2-622057a3258f}; !- Layer 3

OS:StandardsInformation:Construction,
  {407fe953-bb66-469b-b621-0b133a218f04}, !- Handle
  {f8164c34-dbf6-44ea-bfd4-5817468fa1b1}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {52439c3a-c81e-4205-9978-2f240404f3a2}, !- Handle
=======
  {255406c5-6ac4-49ab-a6fe-7dcce548cf70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {86cae69d-0ffa-44aa-9fd4-f7f75ac709bc}, !- Handle
=======
  {676594db-f9c8-4abd-8d3e-94e409ca884f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {229691f5-e0fe-4ed8-ba65-4bcb1a548246}, !- Handle
=======
  {ae30209f-29a8-4d4a-afe2-622057a3258f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {2125f578-c934-4410-b7c3-8d8ff81a0667}, !- Handle
  Default Surface Constructions 2,        !- Name
  {734ec858-5d90-4d6d-8f5e-477a7309acbe}, !- Floor Construction Name
  {eb3e8fb6-e22a-4c54-a61f-f44325afc1f0}, !- Wall Construction Name
  {55005ed1-40b4-4f4d-ab4b-a7abe719577d}; !- Roof Ceiling Construction Name

OS:Construction,
  {734ec858-5d90-4d6d-8f5e-477a7309acbe}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3b66032f-8091-4a74-b903-4e94ee0e663f}, !- Layer 1
  {ef2d7e33-d696-4e5b-91fc-a6118e309935}; !- Layer 2

OS:StandardsInformation:Construction,
  {202dce5e-202c-4af2-b655-480fc23944c8}, !- Handle
  {734ec858-5d90-4d6d-8f5e-477a7309acbe}, !- Construction Name
=======
  {f7e96422-03bd-44e5-8ecc-968525a52bd5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f3b88606-d5e2-4248-a622-25ebe02f9792}, !- Floor Construction Name
  {a91840a5-64ed-44e4-a023-70f6eedbde32}, !- Wall Construction Name
  {c7578ab4-73ac-4ac0-a69c-39a30ba4e35b}; !- Roof Ceiling Construction Name

OS:Construction,
  {f3b88606-d5e2-4248-a622-25ebe02f9792}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {1d361f6e-7230-4d17-87fa-70de4ae4b285}, !- Layer 1
  {9ea029a3-d238-477e-9683-630e76fdf0de}; !- Layer 2

OS:StandardsInformation:Construction,
  {1b77f267-5572-4583-a95e-06156e5c08eb}, !- Handle
  {f3b88606-d5e2-4248-a622-25ebe02f9792}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {eb3e8fb6-e22a-4c54-a61f-f44325afc1f0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {61efedad-1ac9-4efb-9270-67ed4cb2392c}, !- Layer 1
  {61efedad-1ac9-4efb-9270-67ed4cb2392c}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2af3a1d-9c6a-47d9-a1e2-ad6d05f9cef2}, !- Handle
  {eb3e8fb6-e22a-4c54-a61f-f44325afc1f0}, !- Construction Name
=======
  {a91840a5-64ed-44e4-a023-70f6eedbde32}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3088f9ad-7dfc-4325-89f8-0ff351fbe286}, !- Layer 1
  {3088f9ad-7dfc-4325-89f8-0ff351fbe286}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ebe2744-af32-452e-a9e7-057c0ba0fb5d}, !- Handle
  {a91840a5-64ed-44e4-a023-70f6eedbde32}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {55005ed1-40b4-4f4d-ab4b-a7abe719577d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ef2d7e33-d696-4e5b-91fc-a6118e309935}, !- Layer 1
  {3b66032f-8091-4a74-b903-4e94ee0e663f}; !- Layer 2

OS:StandardsInformation:Construction,
  {172aed92-f9f7-463b-b71c-141e8fddecf0}, !- Handle
  {55005ed1-40b4-4f4d-ab4b-a7abe719577d}, !- Construction Name
=======
  {c7578ab4-73ac-4ac0-a69c-39a30ba4e35b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9ea029a3-d238-477e-9683-630e76fdf0de}, !- Layer 1
  {1d361f6e-7230-4d17-87fa-70de4ae4b285}; !- Layer 2

OS:StandardsInformation:Construction,
  {7c3925c4-a23d-4c5e-b814-4b3ba6b49aca}, !- Handle
  {c7578ab4-73ac-4ac0-a69c-39a30ba4e35b}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {0afc8fce-0e19-4286-a3c4-b3b87f3411ff}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f9f041b8-1376-4abf-99c4-2901311fc7c9}, !- Floor Construction Name
  {c961ce38-9257-4b2a-ad49-599febb7dedc}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f9f041b8-1376-4abf-99c4-2901311fc7c9}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4a63f1c3-51e5-4a98-815d-772f39639963}, !- Layer 1
  {ce89df4e-0485-48d1-8788-506c7683fba3}; !- Layer 2

OS:StandardsInformation:Construction,
  {2d1a6caf-7323-4524-9158-c96857aac5fc}, !- Handle
  {f9f041b8-1376-4abf-99c4-2901311fc7c9}, !- Construction Name
=======
  {c5af024b-150e-498a-9e5e-facbd954e610}, !- Handle
  Default Surface Constructions 3,        !- Name
  {40b6ea1b-63a1-4646-88e7-4dda2a281953}, !- Floor Construction Name
  {b6f614c8-68da-4ed2-929b-0a687c442df0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {40b6ea1b-63a1-4646-88e7-4dda2a281953}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {5fdbb910-ef42-4749-b003-f1e8afbb193b}, !- Layer 1
  {db1f6d44-7076-4a93-ac37-a9b22881aa26}; !- Layer 2

OS:StandardsInformation:Construction,
  {21ab0d57-aad4-4cf6-97d9-537b5967bc7d}, !- Handle
  {40b6ea1b-63a1-4646-88e7-4dda2a281953}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {c5bb42d4-17f9-4406-a16b-d6f9b8c53ebc}, !- Handle
=======
  {838bbc72-2128-4266-a204-a227bb0596b1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {4a63f1c3-51e5-4a98-815d-772f39639963}, !- Handle
=======
  {5fdbb910-ef42-4749-b003-f1e8afbb193b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c961ce38-9257-4b2a-ad49-599febb7dedc}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {68324194-f7bf-4787-bac0-634dfb2e4430}; !- Layer 1

OS:StandardsInformation:Construction,
  {9415769f-1f2c-4759-afe8-847b49a50791}, !- Handle
  {c961ce38-9257-4b2a-ad49-599febb7dedc}, !- Construction Name
=======
  {b6f614c8-68da-4ed2-929b-0a687c442df0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {2238ffbd-da4b-4fd7-9904-2d170f5ab326}; !- Layer 1

OS:StandardsInformation:Construction,
  {f7553fbc-c636-4698-83c3-137066d69980}, !- Handle
  {b6f614c8-68da-4ed2-929b-0a687c442df0}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {68324194-f7bf-4787-bac0-634dfb2e4430}, !- Handle
=======
  {2238ffbd-da4b-4fd7-9904-2d170f5ab326}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {26bb2a11-8cab-47f8-8bd2-e236d3d19f83}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e4fbb159-3d09-462f-9036-de70fdafbf62}, !- Fixed Window Construction Name
  {e4fbb159-3d09-462f-9036-de70fdafbf62}, !- Operable Window Construction Name
  {c23bb0bc-57dc-4129-99dd-44efedd25c4d}, !- Door Construction Name
  {f0c0a453-102a-4c38-99eb-d0320f5e643d}, !- Glass Door Construction Name
  {2656dad5-3d57-40f8-81d5-fb91f6166c40}, !- Overhead Door Construction Name
  {6358bb8b-df74-4c51-b183-9deda6c08a1d}, !- Skylight Construction Name
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Tubular Daylight Dome Construction Name
  {72675a77-75fb-41ec-bc00-db7219dde925}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e4fbb159-3d09-462f-9036-de70fdafbf62}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {abf6dd07-0310-4c57-bf93-657d9eb0ce95}, !- Layer 1
  {8199cc12-5c92-4d5c-8abb-4b1d65648d2a}, !- Layer 2
  {7768bccf-4512-437e-ac64-31ca233b0362}; !- Layer 3

OS:StandardsInformation:Construction,
  {13d8cb1a-f977-47bc-9e4c-52a7654c07d4}, !- Handle
  {e4fbb159-3d09-462f-9036-de70fdafbf62}, !- Construction Name
=======
  {07ac3cb2-8a90-4243-ade2-7a7f36e0dedb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {224291e4-e444-47c6-9c2f-b91390e48406}, !- Fixed Window Construction Name
  {224291e4-e444-47c6-9c2f-b91390e48406}, !- Operable Window Construction Name
  {63dcfb45-b434-45e5-903e-dd53233bcec4}, !- Door Construction Name
  {1d72315c-ac8a-4452-a7f9-1a0348444614}, !- Glass Door Construction Name
  {14ad9825-e99f-4c82-867d-30f4e8f690e8}, !- Overhead Door Construction Name
  {d84a3a7b-88d0-4249-8c47-3a652bc202f4}, !- Skylight Construction Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Tubular Daylight Dome Construction Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {224291e4-e444-47c6-9c2f-b91390e48406}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {c3a60f1f-3da1-4094-8581-0bfcfcd96919}, !- Layer 1
  {5dbd9c07-c8f2-4a7d-96c9-69dcf3f447a7}, !- Layer 2
  {e11fc636-fc46-4cb9-adf0-4c37495e08b0}; !- Layer 3

OS:StandardsInformation:Construction,
  {44693b8b-cc85-497b-a9e3-c72d2fa1ac99}, !- Handle
  {224291e4-e444-47c6-9c2f-b91390e48406}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {abf6dd07-0310-4c57-bf93-657d9eb0ce95}, !- Handle
=======
  {c3a60f1f-3da1-4094-8581-0bfcfcd96919}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {8199cc12-5c92-4d5c-8abb-4b1d65648d2a}, !- Handle
=======
  {5dbd9c07-c8f2-4a7d-96c9-69dcf3f447a7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {7768bccf-4512-437e-ac64-31ca233b0362}, !- Handle
=======
  {e11fc636-fc46-4cb9-adf0-4c37495e08b0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {c23bb0bc-57dc-4129-99dd-44efedd25c4d}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {5e5fda18-7f9a-48ab-82b5-46d4676cbaee}, !- Layer 1
  {c5bb42d4-17f9-4406-a16b-d6f9b8c53ebc}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1703536-ffb3-447c-8432-d040d8833153}, !- Handle
  {c23bb0bc-57dc-4129-99dd-44efedd25c4d}, !- Construction Name
=======
  {63dcfb45-b434-45e5-903e-dd53233bcec4}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {305a92e8-c1dc-48e4-948f-671115cd2cfe}, !- Layer 1
  {838bbc72-2128-4266-a204-a227bb0596b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {9475c0a6-d86e-4860-9cec-1c0a57769b15}, !- Handle
  {63dcfb45-b434-45e5-903e-dd53233bcec4}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {5e5fda18-7f9a-48ab-82b5-46d4676cbaee}, !- Handle
=======
  {305a92e8-c1dc-48e4-948f-671115cd2cfe}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {f0c0a453-102a-4c38-99eb-d0320f5e643d}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {248d0584-f878-48f1-9341-d9bf5e1f2c5c}, !- Layer 1
  {8199cc12-5c92-4d5c-8abb-4b1d65648d2a}, !- Layer 2
  {7768bccf-4512-437e-ac64-31ca233b0362}; !- Layer 3

OS:StandardsInformation:Construction,
  {30a39c65-25b7-4df8-b508-4d99053b590a}, !- Handle
  {f0c0a453-102a-4c38-99eb-d0320f5e643d}, !- Construction Name
=======
  {1d72315c-ac8a-4452-a7f9-1a0348444614}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {b0920ef9-eeee-4c3c-852a-b92bdea5e8ba}, !- Layer 1
  {5dbd9c07-c8f2-4a7d-96c9-69dcf3f447a7}, !- Layer 2
  {e11fc636-fc46-4cb9-adf0-4c37495e08b0}; !- Layer 3

OS:StandardsInformation:Construction,
  {e86d6e4c-9f6f-47d9-ae36-98648de05c4d}, !- Handle
  {1d72315c-ac8a-4452-a7f9-1a0348444614}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {248d0584-f878-48f1-9341-d9bf5e1f2c5c}, !- Handle
=======
  {b0920ef9-eeee-4c3c-852a-b92bdea5e8ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {2656dad5-3d57-40f8-81d5-fb91f6166c40}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {c2db89fc-e466-4e21-87a7-f53971ad5fa6}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a179a4e-8e31-4891-bf4c-9753deafed0a}, !- Handle
  {2656dad5-3d57-40f8-81d5-fb91f6166c40}, !- Construction Name
=======
  {14ad9825-e99f-4c82-867d-30f4e8f690e8}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {8be47a51-52f0-4197-be27-7c6c8b8e0629}; !- Layer 1

OS:StandardsInformation:Construction,
  {39053e12-2eab-4400-a118-f113a7e65cce}, !- Handle
  {14ad9825-e99f-4c82-867d-30f4e8f690e8}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {c2db89fc-e466-4e21-87a7-f53971ad5fa6}, !- Handle
=======
  {8be47a51-52f0-4197-be27-7c6c8b8e0629}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {6358bb8b-df74-4c51-b183-9deda6c08a1d}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {d2396940-cbf8-47a3-8ee9-e8a565592d32}, !- Layer 1
  {20fcd7a8-c9b8-4d82-aba7-2349b6512510}, !- Layer 2
  {1ab904e8-a53b-4ccf-bd33-63d256ce03d0}; !- Layer 3

OS:StandardsInformation:Construction,
  {b59e6486-1593-4e16-bfee-5ada4d211e03}, !- Handle
  {6358bb8b-df74-4c51-b183-9deda6c08a1d}, !- Construction Name
=======
  {d84a3a7b-88d0-4249-8c47-3a652bc202f4}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {a593e467-3396-4867-975f-024ec78d5cce}, !- Layer 1
  {de6167da-1c77-40b7-9cd1-5eb324369d6d}, !- Layer 2
  {0532916d-3d39-455b-8fea-8868dfce6178}; !- Layer 3

OS:StandardsInformation:Construction,
  {91a3e44b-a863-45b0-b69a-279f339c237f}, !- Handle
  {d84a3a7b-88d0-4249-8c47-3a652bc202f4}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {d2396940-cbf8-47a3-8ee9-e8a565592d32}, !- Handle
=======
  {a593e467-3396-4867-975f-024ec78d5cce}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {20fcd7a8-c9b8-4d82-aba7-2349b6512510}, !- Handle
=======
  {de6167da-1c77-40b7-9cd1-5eb324369d6d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {1ab904e8-a53b-4ccf-bd33-63d256ce03d0}, !- Handle
=======
  {0532916d-3d39-455b-8fea-8868dfce6178}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ce2d8c6d-541e-4365-a4b0-42b18f09de26}; !- Layer 1

OS:StandardsInformation:Construction,
  {f786214d-4041-49a6-bead-88eb9f0bf370}, !- Handle
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Construction Name
=======
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {dcead182-77bd-4102-8118-f4544307e955}; !- Layer 1

OS:StandardsInformation:Construction,
  {c09d7d41-ba07-4d81-8f99-1d6641fd76c5}, !- Handle
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {ce2d8c6d-541e-4365-a4b0-42b18f09de26}, !- Handle
=======
  {dcead182-77bd-4102-8118-f4544307e955}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {291a7464-9cbd-4c69-9151-fb1d88c68fb7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Fixed Window Construction Name
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Operable Window Construction Name
  {5a41bbd7-b0db-4591-9372-3571e437f64b}, !- Door Construction Name
=======
  {d9e9af98-97c8-4616-b2f6-6f45a0679cfa}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Fixed Window Construction Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Operable Window Construction Name
  {81cadeb0-43ff-43ca-bab3-e5e2bc6a9f72}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {5a41bbd7-b0db-4591-9372-3571e437f64b}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e44fee6a-008f-44b2-8e8f-869799a1504b}; !- Layer 1

OS:StandardsInformation:Construction,
  {e755f552-9d04-4f7e-be7f-00659428c97e}, !- Handle
  {5a41bbd7-b0db-4591-9372-3571e437f64b}, !- Construction Name
=======
  {81cadeb0-43ff-43ca-bab3-e5e2bc6a9f72}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9d655b7a-86f1-4fe5-9e69-10bdff507ee7}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a625892-e67f-4730-93d6-7f7c61c0f756}, !- Handle
  {81cadeb0-43ff-43ca-bab3-e5e2bc6a9f72}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {e44fee6a-008f-44b2-8e8f-869799a1504b}, !- Handle
=======
  {9d655b7a-86f1-4fe5-9e69-10bdff507ee7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {d26c5cd3-2342-4d1f-bb27-d43e9fd0ddf9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e44fee6a-008f-44b2-8e8f-869799a1504b}; !- Layer 1

OS:StandardsInformation:Construction,
  {7841eae4-ab4b-4f66-b435-9d7ecb26c30a}, !- Handle
  {d26c5cd3-2342-4d1f-bb27-d43e9fd0ddf9}, !- Construction Name
=======
  {3b5ab928-1e48-4579-bbf5-0120593c4d94}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9d655b7a-86f1-4fe5-9e69-10bdff507ee7}; !- Layer 1

OS:StandardsInformation:Construction,
  {50f7f9dc-1fe8-4d6e-9eed-2251fbf11e23}, !- Handle
  {3b5ab928-1e48-4579-bbf5-0120593c4d94}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {c7ad91dc-fc5b-4529-94a6-3beefda47289}, !- Handle
  90.1-2013 - Hospital - PatRoom - ASHRAE 169-2013-4A, !- Name
  {e467dc8a-cd54-4685-90c6-4dea4f4f74ff}, !- Default Exterior Surface Constructions Name
  {2d1e6791-5d11-4a3a-8a7f-0867d899caba}, !- Default Interior Surface Constructions Name
  {711de040-b695-437a-aeab-7db1b84eaba9}, !- Default Ground Contact Surface Constructions Name
  {908713bc-fc0d-46a4-99b3-cb0523ac48df}, !- Default Exterior SubSurface Constructions Name
  {e4765097-c790-4821-9646-73a86cdb9962}, !- Default Interior SubSurface Constructions Name
  {d26c5cd3-2342-4d1f-bb27-d43e9fd0ddf9}, !- Interior Partition Construction Name
=======
  {3219f2d9-34ad-46b0-b904-6b566705a3f1}, !- Handle
  90.1-2013 - Hospital - PatRoom - ASHRAE 169-2013-4A, !- Name
  {7736beef-15b9-4e4f-b412-d59efbbaa7a7}, !- Default Exterior Surface Constructions Name
  {8e6a6634-6f43-4eb8-aaa6-1790d10392a7}, !- Default Interior Surface Constructions Name
  {5f6cfc4f-35b1-4d00-b985-3d8956b84157}, !- Default Ground Contact Surface Constructions Name
  {b86bf195-b8e0-4ac3-a364-38afa8bf01e8}, !- Default Exterior SubSurface Constructions Name
  {52f1879a-b0a8-4572-aa73-e7018791e2fa}, !- Default Interior SubSurface Constructions Name
  {3b5ab928-1e48-4579-bbf5-0120593c4d94}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {e467dc8a-cd54-4685-90c6-4dea4f4f74ff}, !- Handle
  Default Surface Constructions 4,        !- Name
  {7003c855-4524-421f-8fac-f0f9e29669d7}, !- Floor Construction Name
  {c5ad1279-0763-40d0-9bcd-069aaa7623c7}, !- Wall Construction Name
  {b099237e-339b-4e5a-8699-ce31ccd51036}; !- Roof Ceiling Construction Name

OS:Construction,
  {7003c855-4524-421f-8fac-f0f9e29669d7}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {329bd15b-9bed-4818-abac-00312aecb571}, !- Layer 1
  {1a3c8faf-3124-4a7e-be61-b41769261736}, !- Layer 2
  {ce89df4e-0485-48d1-8788-506c7683fba3}; !- Layer 3

OS:StandardsInformation:Construction,
  {22819620-1e01-4d44-9e1a-d9526595bdd1}, !- Handle
  {7003c855-4524-421f-8fac-f0f9e29669d7}, !- Construction Name
=======
  {7736beef-15b9-4e4f-b412-d59efbbaa7a7}, !- Handle
  Default Surface Constructions 4,        !- Name
  {38713689-15da-4696-b4d7-36463ed6a53a}, !- Floor Construction Name
  {e001cbcc-6f84-48d5-bf44-1301a8cac80e}, !- Wall Construction Name
  {78db0dae-b649-41ca-a224-826130b791db}; !- Roof Ceiling Construction Name

OS:Construction,
  {38713689-15da-4696-b4d7-36463ed6a53a}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {c5b43a9d-7897-41e0-979e-ed8e9dd1cf31}, !- Layer 1
  {0d9a4bd5-de2e-41e6-bfe1-5a688376e0ed}, !- Layer 2
  {db1f6d44-7076-4a93-ac37-a9b22881aa26}; !- Layer 3

OS:StandardsInformation:Construction,
  {4b34731f-9a42-4bc1-b3c3-2ebac1f6d5da}, !- Handle
  {38713689-15da-4696-b4d7-36463ed6a53a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {329bd15b-9bed-4818-abac-00312aecb571}, !- Handle
=======
  {c5b43a9d-7897-41e0-979e-ed8e9dd1cf31}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c5ad1279-0763-40d0-9bcd-069aaa7623c7}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {4845e368-aaa2-4bd2-93f7-0582ea6761d0}, !- Layer 1
  {345b1429-5949-4aba-a192-1a428d0ca63c}, !- Layer 2
  {b5f97315-ab43-48aa-a23b-5fdf62b32e6f}, !- Layer 3
  {cb10c502-fce3-4365-8aab-6643caacd7a3}; !- Layer 4

OS:StandardsInformation:Construction,
  {2b59ed0e-80f2-4337-8d4a-3497a952318e}, !- Handle
  {c5ad1279-0763-40d0-9bcd-069aaa7623c7}, !- Construction Name
=======
  {e001cbcc-6f84-48d5-bf44-1301a8cac80e}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {437919db-f571-49d2-8350-8e2910f8a008}, !- Layer 1
  {e09bd38a-f77f-4362-8f8f-239a203c7507}, !- Layer 2
  {a540fbca-d95a-4a42-9fdf-7b16b1736cdb}, !- Layer 3
  {b7055289-7bc9-4a3e-8eed-2c4af686100b}; !- Layer 4

OS:StandardsInformation:Construction,
  {134a755f-2f51-49b0-ad40-3b9be60b8ef4}, !- Handle
  {e001cbcc-6f84-48d5-bf44-1301a8cac80e}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {b5f97315-ab43-48aa-a23b-5fdf62b32e6f}, !- Handle
=======
  {a540fbca-d95a-4a42-9fdf-7b16b1736cdb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {b099237e-339b-4e5a-8699-ce31ccd51036}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {52439c3a-c81e-4205-9978-2f240404f3a2}, !- Layer 1
  {15572d7a-4d2a-45d2-89a7-b4bc28e6b5b7}, !- Layer 2
  {229691f5-e0fe-4ed8-ba65-4bcb1a548246}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a16aff8-4a95-41d0-90e8-efe63e7d38e1}, !- Handle
  {b099237e-339b-4e5a-8699-ce31ccd51036}, !- Construction Name
=======
  {78db0dae-b649-41ca-a224-826130b791db}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {255406c5-6ac4-49ab-a6fe-7dcce548cf70}, !- Layer 1
  {79ee63c2-621f-42d0-bbb6-383d062e4f3e}, !- Layer 2
  {ae30209f-29a8-4d4a-afe2-622057a3258f}; !- Layer 3

OS:StandardsInformation:Construction,
  {3451d980-0487-4c9a-a9f5-1d25c2c9edcb}, !- Handle
  {78db0dae-b649-41ca-a224-826130b791db}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {15572d7a-4d2a-45d2-89a7-b4bc28e6b5b7}, !- Handle
=======
  {79ee63c2-621f-42d0-bbb6-383d062e4f3e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {2d1e6791-5d11-4a3a-8a7f-0867d899caba}, !- Handle
  Default Surface Constructions 5,        !- Name
  {734ec858-5d90-4d6d-8f5e-477a7309acbe}, !- Floor Construction Name
  {eb3e8fb6-e22a-4c54-a61f-f44325afc1f0}, !- Wall Construction Name
  {55005ed1-40b4-4f4d-ab4b-a7abe719577d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {711de040-b695-437a-aeab-7db1b84eaba9}, !- Handle
  Default Surface Constructions 6,        !- Name
  {f9f041b8-1376-4abf-99c4-2901311fc7c9}, !- Floor Construction Name
  {c961ce38-9257-4b2a-ad49-599febb7dedc}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {908713bc-fc0d-46a4-99b3-cb0523ac48df}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {e4fbb159-3d09-462f-9036-de70fdafbf62}, !- Fixed Window Construction Name
  {e4fbb159-3d09-462f-9036-de70fdafbf62}, !- Operable Window Construction Name
  {6b35e514-4f6d-459f-83c8-fdfca3e5b717}, !- Door Construction Name
  {f0c0a453-102a-4c38-99eb-d0320f5e643d}, !- Glass Door Construction Name
  {913670f0-1b03-4db6-a3ca-3d6d7e4aa5b7}, !- Overhead Door Construction Name
  {6358bb8b-df74-4c51-b183-9deda6c08a1d}, !- Skylight Construction Name
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Tubular Daylight Dome Construction Name
  {72675a77-75fb-41ec-bc00-db7219dde925}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6b35e514-4f6d-459f-83c8-fdfca3e5b717}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {5e5fda18-7f9a-48ab-82b5-46d4676cbaee}, !- Layer 1
  {bd513fac-b846-4426-b9f7-b884b6893fce}; !- Layer 2

OS:StandardsInformation:Construction,
  {073a7ba1-6aff-41cd-b0e8-88b8a5d36a24}, !- Handle
  {6b35e514-4f6d-459f-83c8-fdfca3e5b717}, !- Construction Name
=======
  {8e6a6634-6f43-4eb8-aaa6-1790d10392a7}, !- Handle
  Default Surface Constructions 5,        !- Name
  {f3b88606-d5e2-4248-a622-25ebe02f9792}, !- Floor Construction Name
  {a91840a5-64ed-44e4-a023-70f6eedbde32}, !- Wall Construction Name
  {c7578ab4-73ac-4ac0-a69c-39a30ba4e35b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5f6cfc4f-35b1-4d00-b985-3d8956b84157}, !- Handle
  Default Surface Constructions 6,        !- Name
  {40b6ea1b-63a1-4646-88e7-4dda2a281953}, !- Floor Construction Name
  {b6f614c8-68da-4ed2-929b-0a687c442df0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b86bf195-b8e0-4ac3-a364-38afa8bf01e8}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {224291e4-e444-47c6-9c2f-b91390e48406}, !- Fixed Window Construction Name
  {224291e4-e444-47c6-9c2f-b91390e48406}, !- Operable Window Construction Name
  {f1cd51d5-cd60-460a-a9ff-735108b93e1d}, !- Door Construction Name
  {1d72315c-ac8a-4452-a7f9-1a0348444614}, !- Glass Door Construction Name
  {83381c03-5eae-4d5e-87ed-52c9fe0257ec}, !- Overhead Door Construction Name
  {d84a3a7b-88d0-4249-8c47-3a652bc202f4}, !- Skylight Construction Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Tubular Daylight Dome Construction Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f1cd51d5-cd60-460a-a9ff-735108b93e1d}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {305a92e8-c1dc-48e4-948f-671115cd2cfe}, !- Layer 1
  {20472af8-f6ca-4379-99bd-6330718c100b}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e918b9e-3d9e-4ad9-b21b-04dc1f331d3b}, !- Handle
  {f1cd51d5-cd60-460a-a9ff-735108b93e1d}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {bd513fac-b846-4426-b9f7-b884b6893fce}, !- Handle
=======
  {20472af8-f6ca-4379-99bd-6330718c100b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {913670f0-1b03-4db6-a3ca-3d6d7e4aa5b7}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {2332f893-4c3a-49b5-9bd1-a64e376531e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf858b8b-5855-45c6-ae7b-7a36918aef4f}, !- Handle
  {913670f0-1b03-4db6-a3ca-3d6d7e4aa5b7}, !- Construction Name
=======
  {83381c03-5eae-4d5e-87ed-52c9fe0257ec}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {e98ec064-5d61-46f5-a839-4f0c5918c985}; !- Layer 1

OS:StandardsInformation:Construction,
  {1c6aa3f2-b867-4a83-b897-c7515abcb84d}, !- Handle
  {83381c03-5eae-4d5e-87ed-52c9fe0257ec}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {2332f893-4c3a-49b5-9bd1-a64e376531e1}, !- Handle
=======
  {e98ec064-5d61-46f5-a839-4f0c5918c985}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {e4765097-c790-4821-9646-73a86cdb9962}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Fixed Window Construction Name
  {72675a77-75fb-41ec-bc00-db7219dde925}, !- Operable Window Construction Name
  {5a41bbd7-b0db-4591-9372-3571e437f64b}, !- Door Construction Name
=======
  {52f1879a-b0a8-4572-aa73-e7018791e2fa}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Fixed Window Construction Name
  {cc5f8bf2-da53-42f0-b7cd-45ae903af5a3}, !- Operable Window Construction Name
  {81cadeb0-43ff-43ca-bab3-e5e2bc6a9f72}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {2082b57a-2775-4efb-977f-72240cec0bfb}, !- Handle
=======
  {2520fcda-b794-4cda-abb4-d3cfb6fef1df}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {98d0479a-e1fb-4454-ba39-b19936d078fd}, !- Handle
=======
  {aa307d22-500a-45eb-aa35-bb8708c7d15d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  855,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {657ee1d3-73bb-483b-8bfd-2b29af4da558}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {2082b57a-2775-4efb-977f-72240cec0bfb}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {1c6f5717-bf8d-4a91-8b5a-3b495cd39c7e}, !- Schedule Name
=======
  {077b733e-7878-4da5-9639-ac2c3558547d}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {2520fcda-b794-4cda-abb4-d3cfb6fef1df}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {4f0ef169-8d8d-48c5-a976-342764fb7179}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
<<<<<<< HEAD
  {6f0fb1a8-c327-41e8-acd1-41b424d186cd}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {98d0479a-e1fb-4454-ba39-b19936d078fd}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {1c6f5717-bf8d-4a91-8b5a-3b495cd39c7e}, !- Schedule Name
=======
  {cf095862-394f-4330-b7a4-763ea3bf23ae}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {aa307d22-500a-45eb-aa35-bb8708c7d15d}, !- Electric Equipment Definition Name
  {8c746290-3447-4eff-86c3-021a4daaccc2}, !- Space or SpaceType Name
  {4f0ef169-8d8d-48c5-a976-342764fb7179}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {1c6f5717-bf8d-4a91-8b5a-3b495cd39c7e}, !- Handle
  Hospital ALWAYS_ON,                     !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {3e7a0577-697b-4f2f-a406-ca6ce6d5d133}, !- Default Day Schedule Name
  {44d469f4-27cf-46a8-81e7-8014e2dd1ea5}, !- Summer Design Day Schedule Name
  {b0b80bbe-0055-4bcd-ae4f-74bc82afc451}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e7a0577-697b-4f2f-a406-ca6ce6d5d133}, !- Handle
  Hospital ALWAYS_ON Default,             !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {4f0ef169-8d8d-48c5-a976-342764fb7179}, !- Handle
  Hospital ALWAYS_ON,                     !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {8b81a33d-cb8e-4b95-a8ef-b770f726854c}, !- Default Day Schedule Name
  {becddeb4-930e-4868-8f05-7fb23bd99c84}, !- Summer Design Day Schedule Name
  {6c168f96-e3f6-4479-ab47-464e3cd0135b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b81a33d-cb8e-4b95-a8ef-b770f726854c}, !- Handle
  Hospital ALWAYS_ON Default,             !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b0b80bbe-0055-4bcd-ae4f-74bc82afc451}, !- Handle
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {6c168f96-e3f6-4479-ab47-464e3cd0135b}, !- Handle
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {44d469f4-27cf-46a8-81e7-8014e2dd1ea5}, !- Handle
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {becddeb4-930e-4868-8f05-7fb23bd99c84}, !- Handle
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
<<<<<<< HEAD
  {523aab22-e57b-4280-aea8-f92e44560973}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {6ca8c0d5-1344-4df5-9566-eaef4c3a62fd}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {5746ba93-fba0-48b0-a787-00e8a12611cf}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {6ca8c0d5-1344-4df5-9566-eaef4c3a62fd}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
  {d2e22bb0-1bab-4ef3-a687-5b423d793f97}, !- Default Day Schedule Name
  {24c98dd5-f570-4774-a5ab-8411ed93d27a}, !- Summer Design Day Schedule Name
  {220432e8-d7ed-4462-93e5-ef914b5a1ff5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2e22bb0-1bab-4ef3-a687-5b423d793f97}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
=======
  {29801bcd-ce81-4bdc-a189-1337b39bb7b5}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {64132524-557c-487a-bf44-db0bc69c3342}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fe9bea29-a21d-44eb-b5bb-5cf65a1c5d71}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {64132524-557c-487a-bf44-db0bc69c3342}, !- Handle
  Hospital MinRelHumSetSch,               !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
  {7dec696e-1ae3-43f6-9ae1-6a12f6479a95}, !- Default Day Schedule Name
  {89093855-4aff-4d6a-9c7d-a0c0bb93a925}, !- Summer Design Day Schedule Name
  {0262324a-87be-4f6b-ab2d-43863e29744d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dec696e-1ae3-43f6-9ae1-6a12f6479a95}, !- Handle
  Hospital MinRelHumSetSch Default,       !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {220432e8-d7ed-4462-93e5-ef914b5a1ff5}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
=======
  {0262324a-87be-4f6b-ab2d-43863e29744d}, !- Handle
  Hospital MinRelHumSetSch Winter Design Day, !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {24c98dd5-f570-4774-a5ab-8411ed93d27a}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
=======
  {89093855-4aff-4d6a-9c7d-a0c0bb93a925}, !- Handle
  Hospital MinRelHumSetSch Summer Design Day, !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Handle
=======
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {5746ba93-fba0-48b0-a787-00e8a12611cf}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
  {2e271351-860b-4d11-9b97-61b85ef4d4a1}, !- Default Day Schedule Name
  {a7754996-92c5-4825-a228-828f74c73baf}, !- Summer Design Day Schedule Name
  {b9727f50-e46c-4bdb-bc29-0f08141eb89d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e271351-860b-4d11-9b97-61b85ef4d4a1}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
=======
  {fe9bea29-a21d-44eb-b5bb-5cf65a1c5d71}, !- Handle
  Hospital MaxRelHumSetSch,               !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
  {41b86d86-1eed-4f7a-af43-937760c6b9db}, !- Default Day Schedule Name
  {4de654e8-7b47-4106-b8b0-159eaf224578}, !- Summer Design Day Schedule Name
  {d7515416-dfef-4ca3-8f31-2673d88e5603}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41b86d86-1eed-4f7a-af43-937760c6b9db}, !- Handle
  Hospital MaxRelHumSetSch Default,       !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b9727f50-e46c-4bdb-bc29-0f08141eb89d}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
=======
  {d7515416-dfef-4ca3-8f31-2673d88e5603}, !- Handle
  Hospital MaxRelHumSetSch Winter Design Day, !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a7754996-92c5-4825-a228-828f74c73baf}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {e7170ab4-0ce0-41d4-94d4-2d85ab70df61}, !- Schedule Type Limits Name
=======
  {4de654e8-7b47-4106-b8b0-159eaf224578}, !- Handle
  Hospital MaxRelHumSetSch Summer Design Day, !- Name
  {a187669e-06b9-4740-99ff-e24c6dab5b66}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
<<<<<<< HEAD
  {306212de-39e6-4812-8b53-81abb63945df}, !- Handle
=======
  {23449486-0125-4860-b359-f85528df6e13}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_ER Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
<<<<<<< HEAD
  {a5c4bbbc-caaa-4c35-a8ff-f49da770305b}, !- Air Inlet Node Name
  {e8ce47ba-8d23-44da-b24e-dffefec2fd95}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {f4b5e004-ebe5-450b-97fb-d198c7f04cb1}, !- Handle
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Name
  {e8ce47ba-8d23-44da-b24e-dffefec2fd95}, !- Inlet Port
  {081660c5-d78e-4616-be31-0d387d3b8553}; !- Outlet Port

OS:Connection,
  {a5c4bbbc-caaa-4c35-a8ff-f49da770305b}, !- Handle
  {3ce0e184-9f93-4894-8067-5bc5774d44e3}, !- Name
  {c4161d96-d4b8-430f-b149-c77f7673b8d4}, !- Source Object
  3,                                      !- Outlet Port
  {306212de-39e6-4812-8b53-81abb63945df}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e8ce47ba-8d23-44da-b24e-dffefec2fd95}, !- Handle
  {b099d24d-8049-4b4b-b7b9-efe33ea6c636}, !- Name
  {306212de-39e6-4812-8b53-81abb63945df}, !- Source Object
  8,                                      !- Outlet Port
  {f4b5e004-ebe5-450b-97fb-d198c7f04cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081660c5-d78e-4616-be31-0d387d3b8553}, !- Handle
  {b57b7845-9119-4827-8493-9603d6e6d587}, !- Name
  {f4b5e004-ebe5-450b-97fb-d198c7f04cb1}, !- Source Object
  3,                                      !- Outlet Port
  {7c2bbb57-c5ec-4167-bf86-30bbe4902c8e}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {c352d400-68d8-4214-869e-d1d3881846d7}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {f4b5e004-ebe5-450b-97fb-d198c7f04cb1}, !- Setpoint Node or NodeList Name
  {27577355-3867-49ce-962b-7b7bd858ce0c}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {52c0a3d6-59f2-4e03-a567-65b10688bc28}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2b736deb-28f2-4997-a5ea-7fe0b8cdced3}, !- Air Inlet Node Name
  {665aba54-adbd-4482-8840-fe21fbc9d7b6}, !- Air Outlet Node Name
  {4265729f-b8a4-4fe5-b5b0-8484c4028d31}; !- Temperature Setpoint Node Name

OS:Node,
  {8c54da81-1817-45cb-98c0-fa486d026a39}, !- Handle
  VAV_ER Fan Outlet Air Node,             !- Name
  {15062c9a-8b55-46b0-bdf0-4a22f4839cf2}, !- Inlet Port
  {2b736deb-28f2-4997-a5ea-7fe0b8cdced3}; !- Outlet Port

OS:Connection,
  {15062c9a-8b55-46b0-bdf0-4a22f4839cf2}, !- Handle
  {91504fb2-bb8b-4d67-8a0d-c1a6c082f298}, !- Name
  {7c2bbb57-c5ec-4167-bf86-30bbe4902c8e}, !- Source Object
  17,                                     !- Outlet Port
  {8c54da81-1817-45cb-98c0-fa486d026a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b736deb-28f2-4997-a5ea-7fe0b8cdced3}, !- Handle
  {80c117bc-2b90-48f5-a78d-1b660a8e662a}, !- Name
  {8c54da81-1817-45cb-98c0-fa486d026a39}, !- Source Object
  3,                                      !- Outlet Port
  {52c0a3d6-59f2-4e03-a567-65b10688bc28}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0248370-6c08-4f6b-86da-e22b1a2a5e6a}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c7a3f46-81d6-494a-8408-bf6de1565fea}, !- Water Inlet Node Name
  {6eaf8869-a00a-47bf-ba41-102f4a317c92}, !- Water Outlet Node Name
  {0bbba8d3-16ef-4803-a6e1-c25ea0485951}, !- Air Inlet Node Name
  {c7ae9249-6481-4595-a0a5-78f2636a16dd}, !- Air Outlet Node Name
=======
  {738734b3-dc26-4ef6-bb01-7be51619b028}, !- Air Inlet Node Name
  {357ca108-31ff-4042-8fed-b3b3e05cc66c}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {7adb00ec-f2fb-405f-a390-f1b6904c9476}, !- Handle
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Name
  {357ca108-31ff-4042-8fed-b3b3e05cc66c}, !- Inlet Port
  {57f8e2fe-621c-49cd-9082-71d6cee25738}; !- Outlet Port

OS:Connection,
  {738734b3-dc26-4ef6-bb01-7be51619b028}, !- Handle
  {082e0938-44f3-479b-86ce-7a7dd38ff0c7}, !- Name
  {63062ba9-7320-404c-8508-5b80fb8042d1}, !- Source Object
  3,                                      !- Outlet Port
  {23449486-0125-4860-b359-f85528df6e13}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {357ca108-31ff-4042-8fed-b3b3e05cc66c}, !- Handle
  {7650c118-c7ee-40a8-935e-de84d702ebaa}, !- Name
  {23449486-0125-4860-b359-f85528df6e13}, !- Source Object
  8,                                      !- Outlet Port
  {7adb00ec-f2fb-405f-a390-f1b6904c9476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f8e2fe-621c-49cd-9082-71d6cee25738}, !- Handle
  {c68af49c-dc4a-4d28-abb5-33a2df7a6fd1}, !- Name
  {7adb00ec-f2fb-405f-a390-f1b6904c9476}, !- Source Object
  3,                                      !- Outlet Port
  {7cdc440b-b46a-4d53-ae7b-daebad536c1d}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {f78415fe-4a0b-478e-8805-074ff9a3c438}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {7adb00ec-f2fb-405f-a390-f1b6904c9476}, !- Setpoint Node or NodeList Name
  {dba95382-fc81-4648-899d-d9f5eba3bc9c}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {d92334d4-b0bf-4608-bccd-24ca21a6f8e7}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5b29988b-9688-4f57-85d3-c0a0c603ef0e}, !- Air Inlet Node Name
  {615103ce-1787-4359-afd8-8f4265bd590e}, !- Air Outlet Node Name
  {b6f002b0-81a6-4cb0-8028-bf59fd771b2c}; !- Temperature Setpoint Node Name

OS:Node,
  {b5a6cb4f-8cc8-4656-bb4e-693b4d0f0cfc}, !- Handle
  VAV_ER Fan Outlet Air Node,             !- Name
  {f061aed9-c8f1-4cc1-bc9a-83ac867b3e6f}, !- Inlet Port
  {5b29988b-9688-4f57-85d3-c0a0c603ef0e}; !- Outlet Port

OS:Connection,
  {f061aed9-c8f1-4cc1-bc9a-83ac867b3e6f}, !- Handle
  {1324e128-fbee-4a80-8e44-90ac1ecee679}, !- Name
  {7cdc440b-b46a-4d53-ae7b-daebad536c1d}, !- Source Object
  17,                                     !- Outlet Port
  {b5a6cb4f-8cc8-4656-bb4e-693b4d0f0cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b29988b-9688-4f57-85d3-c0a0c603ef0e}, !- Handle
  {2c10f991-6285-4f62-aca0-019a59d2bdff}, !- Name
  {b5a6cb4f-8cc8-4656-bb4e-693b4d0f0cfc}, !- Source Object
  3,                                      !- Outlet Port
  {d92334d4-b0bf-4608-bccd-24ca21a6f8e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {779691b7-22b4-47e2-8e13-dd01d8d7aec1}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {744a5695-20cc-4fdd-9664-594e266bac41}, !- Water Inlet Node Name
  {d182598b-c913-42a5-b527-c18c5a19cd4c}, !- Water Outlet Node Name
  {b68af286-873f-4e27-8236-8eb0416b2839}, !- Air Inlet Node Name
  {b8a845b5-29f3-4bc9-8cc3-749c5c4f81cc}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {a0079f68-22d1-42d1-a3e8-1e157af82d59}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Inlet Water Node, !- Name
  {65183fa9-f88a-42e3-9d25-42d1a395a40b}, !- Inlet Port
  {7c7a3f46-81d6-494a-8408-bf6de1565fea}; !- Outlet Port

OS:Node,
  {682c5c29-ea31-49c8-beb8-855106af7386}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Outlet Water Node, !- Name
  {6eaf8869-a00a-47bf-ba41-102f4a317c92}, !- Inlet Port
  {bffd2d2c-affe-409c-b032-0ec2f9d941e9}; !- Outlet Port

OS:Connection,
  {7c7a3f46-81d6-494a-8408-bf6de1565fea}, !- Handle
  {90c4a84d-cb5c-4d0b-81ba-c4383d2942e1}, !- Name
  {a0079f68-22d1-42d1-a3e8-1e157af82d59}, !- Source Object
  3,                                      !- Outlet Port
  {c0248370-6c08-4f6b-86da-e22b1a2a5e6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eaf8869-a00a-47bf-ba41-102f4a317c92}, !- Handle
  {705032bc-fdd6-49c2-83ca-e1c8c56d5f39}, !- Name
  {c0248370-6c08-4f6b-86da-e22b1a2a5e6a}, !- Source Object
  6,                                      !- Outlet Port
  {682c5c29-ea31-49c8-beb8-855106af7386}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07257e92-873d-4745-9830-f3b7d0718c33}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Name
  {665aba54-adbd-4482-8840-fe21fbc9d7b6}, !- Inlet Port
  {0bbba8d3-16ef-4803-a6e1-c25ea0485951}; !- Outlet Port

OS:Connection,
  {665aba54-adbd-4482-8840-fe21fbc9d7b6}, !- Handle
  {2b0e937a-05a9-4c35-9e9e-6eb3f689a25f}, !- Name
  {52c0a3d6-59f2-4e03-a567-65b10688bc28}, !- Source Object
  6,                                      !- Outlet Port
  {07257e92-873d-4745-9830-f3b7d0718c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbba8d3-16ef-4803-a6e1-c25ea0485951}, !- Handle
  {062f5231-b21f-4275-82af-9d4bca0f0147}, !- Name
  {07257e92-873d-4745-9830-f3b7d0718c33}, !- Source Object
  3,                                      !- Outlet Port
  {c0248370-6c08-4f6b-86da-e22b1a2a5e6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c7ae9249-6481-4595-a0a5-78f2636a16dd}, !- Handle
  {63c8c644-3ce1-41eb-8ea5-14765223ae20}, !- Name
  {c0248370-6c08-4f6b-86da-e22b1a2a5e6a}, !- Source Object
  8,                                      !- Outlet Port
  {4265729f-b8a4-4fe5-b5b0-8484c4028d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85caeacb-f61a-48f0-9b45-e6fd605ccecf}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller, !- Name
  {c0248370-6c08-4f6b-86da-e22b1a2a5e6a}, !- Water Coil Name
=======
  {7e892cf9-eef0-4dfc-a03b-df4eeac3ab6e}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Inlet Water Node, !- Name
  {019b7658-101f-4abd-8118-2cf0d18761cc}, !- Inlet Port
  {744a5695-20cc-4fdd-9664-594e266bac41}; !- Outlet Port

OS:Node,
  {5f17e171-7e13-401c-9d68-fb08001d4eeb}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Outlet Water Node, !- Name
  {d182598b-c913-42a5-b527-c18c5a19cd4c}, !- Inlet Port
  {20bc4008-d73b-4e71-9d15-b1cfb68bd6af}; !- Outlet Port

OS:Connection,
  {744a5695-20cc-4fdd-9664-594e266bac41}, !- Handle
  {470843ab-a13a-400d-bfa4-ebc5b213697f}, !- Name
  {7e892cf9-eef0-4dfc-a03b-df4eeac3ab6e}, !- Source Object
  3,                                      !- Outlet Port
  {779691b7-22b4-47e2-8e13-dd01d8d7aec1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d182598b-c913-42a5-b527-c18c5a19cd4c}, !- Handle
  {35a5bc9f-c3b1-4cf8-9312-01a8fda05d0b}, !- Name
  {779691b7-22b4-47e2-8e13-dd01d8d7aec1}, !- Source Object
  6,                                      !- Outlet Port
  {5f17e171-7e13-401c-9d68-fb08001d4eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89b6f49c-e0fb-480c-9a97-cb28a4dd5419}, !- Handle
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Name
  {615103ce-1787-4359-afd8-8f4265bd590e}, !- Inlet Port
  {b68af286-873f-4e27-8236-8eb0416b2839}; !- Outlet Port

OS:Connection,
  {615103ce-1787-4359-afd8-8f4265bd590e}, !- Handle
  {db3dc356-3b6d-4a72-a144-59093002e669}, !- Name
  {d92334d4-b0bf-4608-bccd-24ca21a6f8e7}, !- Source Object
  6,                                      !- Outlet Port
  {89b6f49c-e0fb-480c-9a97-cb28a4dd5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68af286-873f-4e27-8236-8eb0416b2839}, !- Handle
  {2af756ad-4da6-4b10-8a73-7d8b50481d2a}, !- Name
  {89b6f49c-e0fb-480c-9a97-cb28a4dd5419}, !- Source Object
  3,                                      !- Outlet Port
  {779691b7-22b4-47e2-8e13-dd01d8d7aec1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b8a845b5-29f3-4bc9-8cc3-749c5c4f81cc}, !- Handle
  {45a9be5a-db4a-423d-9d1a-9b2a8c503a96}, !- Name
  {779691b7-22b4-47e2-8e13-dd01d8d7aec1}, !- Source Object
  8,                                      !- Outlet Port
  {b6f002b0-81a6-4cb0-8028-bf59fd771b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4e994dee-87f4-4999-9089-8f5ef4794a4b}, !- Handle
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller, !- Name
  {779691b7-22b4-47e2-8e13-dd01d8d7aec1}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
<<<<<<< HEAD
  {a5de9010-4fd7-4bcd-aaf5-c158d0bc4f9b}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {6ca8c0d5-1344-4df5-9566-eaef4c3a62fd}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {5746ba93-fba0-48b0-a787-00e8a12611cf}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {2bd1f95d-dee0-4f7b-93bc-31b1d9b606e6}, !- Handle
=======
  {81076723-ac18-4123-b116-79092d04caa7}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {64132524-557c-487a-bf44-db0bc69c3342}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fe9bea29-a21d-44eb-b5bb-5cf65a1c5d71}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {89a39f3a-3a60-4c80-8607-ee63fbe4a7d0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_OR Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
<<<<<<< HEAD
  {9eccd157-9de7-4ca3-84d6-2233a29664fd}, !- Air Inlet Node Name
  {a0bb594b-a242-4a2d-90af-e8a998202c30}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {f14c7b8d-d9a4-4299-9e32-a10618b0b98f}, !- Handle
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Name
  {a0bb594b-a242-4a2d-90af-e8a998202c30}, !- Inlet Port
  {979346d1-fd38-4119-8924-222c887f8d2f}; !- Outlet Port

OS:Connection,
  {9eccd157-9de7-4ca3-84d6-2233a29664fd}, !- Handle
  {b8ad66de-da49-431f-a9c4-074a12ca93ea}, !- Name
  {f5b2d5bc-d6df-424d-afd1-bf11dffe450f}, !- Source Object
  3,                                      !- Outlet Port
  {2bd1f95d-dee0-4f7b-93bc-31b1d9b606e6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a0bb594b-a242-4a2d-90af-e8a998202c30}, !- Handle
  {d894330c-a4b9-4760-a243-2d3230b5f99f}, !- Name
  {2bd1f95d-dee0-4f7b-93bc-31b1d9b606e6}, !- Source Object
  8,                                      !- Outlet Port
  {f14c7b8d-d9a4-4299-9e32-a10618b0b98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979346d1-fd38-4119-8924-222c887f8d2f}, !- Handle
  {c7977cbd-e4df-44a5-8425-57a3374b759d}, !- Name
  {f14c7b8d-d9a4-4299-9e32-a10618b0b98f}, !- Source Object
  3,                                      !- Outlet Port
  {3088d834-5b27-4411-9182-b59523a780b7}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {554e5154-af7b-40a1-8927-58b078a51cb7}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {f14c7b8d-d9a4-4299-9e32-a10618b0b98f}, !- Setpoint Node or NodeList Name
  {76befcdc-f2a2-43e2-b090-56041aa1528d}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {fb3860dc-5a5f-4113-9e3f-cc47f4778bc5}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6191797c-8e68-4da2-affb-47936926e1ea}, !- Air Inlet Node Name
  {8b201905-6505-442b-9def-4483831cdc22}, !- Air Outlet Node Name
  {b8469f5f-3514-45ce-85b9-f1452c3cfed9}; !- Temperature Setpoint Node Name

OS:Node,
  {5876fa7a-5bdd-4c96-a63e-d0b7713df23a}, !- Handle
  VAV_OR Fan Outlet Air Node,             !- Name
  {b7984a32-f9db-42fa-ba91-2a1c3d1cf5b4}, !- Inlet Port
  {6191797c-8e68-4da2-affb-47936926e1ea}; !- Outlet Port

OS:Connection,
  {b7984a32-f9db-42fa-ba91-2a1c3d1cf5b4}, !- Handle
  {f105d9c6-0b6d-4e0d-a8ec-19c175a31f15}, !- Name
  {3088d834-5b27-4411-9182-b59523a780b7}, !- Source Object
  17,                                     !- Outlet Port
  {5876fa7a-5bdd-4c96-a63e-d0b7713df23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6191797c-8e68-4da2-affb-47936926e1ea}, !- Handle
  {fce864ca-4c39-4057-bb1f-382a3d928ac2}, !- Name
  {5876fa7a-5bdd-4c96-a63e-d0b7713df23a}, !- Source Object
  3,                                      !- Outlet Port
  {fb3860dc-5a5f-4113-9e3f-cc47f4778bc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3893150b-82b8-4903-aaf7-bf5b11d9a49b}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24cae7ed-3b8e-42b6-8f45-8d218a10e998}, !- Water Inlet Node Name
  {d7657071-7905-4888-a115-2d91230dceec}, !- Water Outlet Node Name
  {c191337d-b71b-49bc-b310-b62bfe19f4d0}, !- Air Inlet Node Name
  {abbfc074-ae86-4787-a8f4-76b42f308b1c}, !- Air Outlet Node Name
=======
  {501cf133-9057-4fca-b066-0f2564337abe}, !- Air Inlet Node Name
  {53f744ea-706b-41cf-af8e-75471f261856}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {7b4968e2-913b-4c6e-9eb7-ec6590772ab5}, !- Handle
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Name
  {53f744ea-706b-41cf-af8e-75471f261856}, !- Inlet Port
  {23d037bc-f63d-4b23-ab04-5bfcd92321f5}; !- Outlet Port

OS:Connection,
  {501cf133-9057-4fca-b066-0f2564337abe}, !- Handle
  {1df095f1-aa64-4da4-b2bb-dedb7a85f289}, !- Name
  {1992379e-ba97-4558-a55b-28db9a2faee1}, !- Source Object
  3,                                      !- Outlet Port
  {89a39f3a-3a60-4c80-8607-ee63fbe4a7d0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {53f744ea-706b-41cf-af8e-75471f261856}, !- Handle
  {693b4917-a874-4d87-aa41-ed2ad4207a21}, !- Name
  {89a39f3a-3a60-4c80-8607-ee63fbe4a7d0}, !- Source Object
  8,                                      !- Outlet Port
  {7b4968e2-913b-4c6e-9eb7-ec6590772ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d037bc-f63d-4b23-ab04-5bfcd92321f5}, !- Handle
  {7601b1ce-c170-4b87-af84-acd0a28eb537}, !- Name
  {7b4968e2-913b-4c6e-9eb7-ec6590772ab5}, !- Source Object
  3,                                      !- Outlet Port
  {8a48002f-8638-41f1-a02f-7c5f11ad9473}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {7353b86d-2b29-4ee3-9ca2-8ac443e13b77}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {7b4968e2-913b-4c6e-9eb7-ec6590772ab5}, !- Setpoint Node or NodeList Name
  {1c302b38-baab-4d28-96a1-2c53cc46cdbc}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {8e1b4406-fb88-46be-998c-1ce5ed2c8374}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {99206af6-2c74-47a8-b845-206db43d23fd}, !- Air Inlet Node Name
  {39f02965-9daf-4f5d-a12a-12145cc613ac}, !- Air Outlet Node Name
  {04efa060-02cc-48c2-90cc-efe81739b4bb}; !- Temperature Setpoint Node Name

OS:Node,
  {57af4a92-c9f3-4043-9064-343d1e0b1865}, !- Handle
  VAV_OR Fan Outlet Air Node,             !- Name
  {e4e1bb4f-c113-4139-a371-4160bb5f4c90}, !- Inlet Port
  {99206af6-2c74-47a8-b845-206db43d23fd}; !- Outlet Port

OS:Connection,
  {e4e1bb4f-c113-4139-a371-4160bb5f4c90}, !- Handle
  {1be0bdf8-4194-4712-a3e6-4d073a458559}, !- Name
  {8a48002f-8638-41f1-a02f-7c5f11ad9473}, !- Source Object
  17,                                     !- Outlet Port
  {57af4a92-c9f3-4043-9064-343d1e0b1865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99206af6-2c74-47a8-b845-206db43d23fd}, !- Handle
  {447fd28c-8534-4df9-b670-1bd440736a50}, !- Name
  {57af4a92-c9f3-4043-9064-343d1e0b1865}, !- Source Object
  3,                                      !- Outlet Port
  {8e1b4406-fb88-46be-998c-1ce5ed2c8374}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e222531d-7a88-4895-ad0c-efa957e5fc72}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56fffb7b-06c5-4e73-a67f-ba88ebe8cc16}, !- Water Inlet Node Name
  {41cc2abc-1f2d-48f6-a373-fd0299f27e34}, !- Water Outlet Node Name
  {0fbf5a0d-5f0e-4b0f-b62b-500f27c819fe}, !- Air Inlet Node Name
  {27390bc6-c919-417f-8d07-e84900a098d9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {cac49473-83ca-435e-a9bf-fcf010e5e3aa}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {3946e026-8e7f-4a24-830a-c4f6a5ba9c65}, !- Inlet Port
  {24cae7ed-3b8e-42b6-8f45-8d218a10e998}; !- Outlet Port

OS:Node,
  {33575ca1-13f4-4f12-8e0b-4cfc4113df71}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {d7657071-7905-4888-a115-2d91230dceec}, !- Inlet Port
  {64a6358f-847b-4799-9a0f-2eaa257d682c}; !- Outlet Port

OS:Connection,
  {24cae7ed-3b8e-42b6-8f45-8d218a10e998}, !- Handle
  {bb638126-dd69-4f86-9ef8-a143bfc6a21d}, !- Name
  {cac49473-83ca-435e-a9bf-fcf010e5e3aa}, !- Source Object
  3,                                      !- Outlet Port
  {3893150b-82b8-4903-aaf7-bf5b11d9a49b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7657071-7905-4888-a115-2d91230dceec}, !- Handle
  {6d15f66f-ca28-400d-a276-abee89ac8a64}, !- Name
  {3893150b-82b8-4903-aaf7-bf5b11d9a49b}, !- Source Object
  6,                                      !- Outlet Port
  {33575ca1-13f4-4f12-8e0b-4cfc4113df71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d03ee0e5-e4ad-4ea1-b379-b297c13e87c4}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {8b201905-6505-442b-9def-4483831cdc22}, !- Inlet Port
  {c191337d-b71b-49bc-b310-b62bfe19f4d0}; !- Outlet Port

OS:Connection,
  {8b201905-6505-442b-9def-4483831cdc22}, !- Handle
  {d8a31246-f587-4bb4-a2aa-2ce7965c9525}, !- Name
  {fb3860dc-5a5f-4113-9e3f-cc47f4778bc5}, !- Source Object
  6,                                      !- Outlet Port
  {d03ee0e5-e4ad-4ea1-b379-b297c13e87c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c191337d-b71b-49bc-b310-b62bfe19f4d0}, !- Handle
  {81ce052a-33c4-4554-96a9-bb0c82b80bca}, !- Name
  {d03ee0e5-e4ad-4ea1-b379-b297c13e87c4}, !- Source Object
  3,                                      !- Outlet Port
  {3893150b-82b8-4903-aaf7-bf5b11d9a49b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {abbfc074-ae86-4787-a8f4-76b42f308b1c}, !- Handle
  {56c37e8c-c279-424f-9bc7-2fb1c17db2c7}, !- Name
  {3893150b-82b8-4903-aaf7-bf5b11d9a49b}, !- Source Object
  8,                                      !- Outlet Port
  {b8469f5f-3514-45ce-85b9-f1452c3cfed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b32d95b-129e-4c58-8724-157ec1535cf0}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Controller, !- Name
  {3893150b-82b8-4903-aaf7-bf5b11d9a49b}, !- Water Coil Name
=======
  {6361ca60-188e-45e7-a997-0c4233e35234}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {54610c56-e53f-445f-bba5-092f3bec4aac}, !- Inlet Port
  {56fffb7b-06c5-4e73-a67f-ba88ebe8cc16}; !- Outlet Port

OS:Node,
  {072985e0-9e12-4e92-afaa-3a9a80e2197d}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {41cc2abc-1f2d-48f6-a373-fd0299f27e34}, !- Inlet Port
  {c9c1ae45-d98c-42d6-8784-0585bfe73cb6}; !- Outlet Port

OS:Connection,
  {56fffb7b-06c5-4e73-a67f-ba88ebe8cc16}, !- Handle
  {15428a5a-1915-4c64-969b-dbfe37d958a5}, !- Name
  {6361ca60-188e-45e7-a997-0c4233e35234}, !- Source Object
  3,                                      !- Outlet Port
  {e222531d-7a88-4895-ad0c-efa957e5fc72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41cc2abc-1f2d-48f6-a373-fd0299f27e34}, !- Handle
  {ba5a734e-3569-4e1c-a742-3b53abb267f0}, !- Name
  {e222531d-7a88-4895-ad0c-efa957e5fc72}, !- Source Object
  6,                                      !- Outlet Port
  {072985e0-9e12-4e92-afaa-3a9a80e2197d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e57081d4-0226-4cc7-8d53-139609b4adca}, !- Handle
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {39f02965-9daf-4f5d-a12a-12145cc613ac}, !- Inlet Port
  {0fbf5a0d-5f0e-4b0f-b62b-500f27c819fe}; !- Outlet Port

OS:Connection,
  {39f02965-9daf-4f5d-a12a-12145cc613ac}, !- Handle
  {fea90650-a7c7-4fed-8285-70b056097219}, !- Name
  {8e1b4406-fb88-46be-998c-1ce5ed2c8374}, !- Source Object
  6,                                      !- Outlet Port
  {e57081d4-0226-4cc7-8d53-139609b4adca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbf5a0d-5f0e-4b0f-b62b-500f27c819fe}, !- Handle
  {1841a256-f2e3-4726-a770-47b9e5cb8097}, !- Name
  {e57081d4-0226-4cc7-8d53-139609b4adca}, !- Source Object
  3,                                      !- Outlet Port
  {e222531d-7a88-4895-ad0c-efa957e5fc72}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {27390bc6-c919-417f-8d07-e84900a098d9}, !- Handle
  {c9837bb5-9acc-4274-86f9-426da7ea34e8}, !- Name
  {e222531d-7a88-4895-ad0c-efa957e5fc72}, !- Source Object
  8,                                      !- Outlet Port
  {04efa060-02cc-48c2-90cc-efe81739b4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c359d399-3d97-4d7c-9afd-848640e5f27f}, !- Handle
  OR2_Mult5_Flr_2 Water Htg Coil Controller, !- Name
  {e222531d-7a88-4895-ad0c-efa957e5fc72}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
<<<<<<< HEAD
  {0a46be4e-8fb0-4bb7-a49b-1ef74c7e61dc}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {6ca8c0d5-1344-4df5-9566-eaef4c3a62fd}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {5746ba93-fba0-48b0-a787-00e8a12611cf}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {47a26491-33fa-4841-b261-01be884539fb}, !- Handle
=======
  {ea8063c5-49cf-441b-ac73-bdf5b253b9f6}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {64132524-557c-487a-bf44-db0bc69c3342}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fe9bea29-a21d-44eb-b5bb-5cf65a1c5d71}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {f025eecd-9ed7-46b0-b5ea-214fe3c8deda}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_ICU Electric Steam Humidifier,      !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
<<<<<<< HEAD
  {1f37f07a-2123-4b3a-b7ab-aaf9b3e9cda6}, !- Air Inlet Node Name
  {9141544f-3b89-4bd7-a34e-25a5458eccaa}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {e1aeb3a5-f9db-4f5f-97b9-2209865a6c9d}, !- Handle
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Name
  {9141544f-3b89-4bd7-a34e-25a5458eccaa}, !- Inlet Port
  {058fb2fe-7378-41d2-b6f6-3296e793abc2}; !- Outlet Port

OS:Connection,
  {1f37f07a-2123-4b3a-b7ab-aaf9b3e9cda6}, !- Handle
  {32952932-ae3a-47f6-a443-99f0a50cf7dc}, !- Name
  {375796dc-82bb-4760-ace1-2f00953bfa23}, !- Source Object
  3,                                      !- Outlet Port
  {47a26491-33fa-4841-b261-01be884539fb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9141544f-3b89-4bd7-a34e-25a5458eccaa}, !- Handle
  {7e134600-6a37-4136-9251-062bef8acbcd}, !- Name
  {47a26491-33fa-4841-b261-01be884539fb}, !- Source Object
  8,                                      !- Outlet Port
  {e1aeb3a5-f9db-4f5f-97b9-2209865a6c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058fb2fe-7378-41d2-b6f6-3296e793abc2}, !- Handle
  {b63e611f-c5cf-42d0-8d88-112046cc96ad}, !- Name
  {e1aeb3a5-f9db-4f5f-97b9-2209865a6c9d}, !- Source Object
  3,                                      !- Outlet Port
  {55bf605e-817c-44d8-bc88-acec3349f9dd}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {225d2053-8301-49c4-b492-487ca85b6f6d}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {e1aeb3a5-f9db-4f5f-97b9-2209865a6c9d}, !- Setpoint Node or NodeList Name
  {7e8d1f33-2e89-4665-ab08-34c2fc06dcd5}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {569edc1a-c23b-4ffd-a624-46e92af3839f}, !- Handle
  ICU_Flr_2 Electric Htg Coil,            !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d7ece837-8416-4157-9a04-9d469d3851b8}, !- Air Inlet Node Name
  {75acdb70-dccc-4016-aaf2-34ee1a3b7b17}, !- Air Outlet Node Name
  {55023b94-8ef6-4cc4-80af-781aa4868cb5}; !- Temperature Setpoint Node Name

OS:Node,
  {f4af7b24-4f56-4aaf-b786-5dd1fa9c61ed}, !- Handle
  VAV_ICU Fan Outlet Air Node,            !- Name
  {dac13c11-89b5-403c-a51e-db53d62c23f5}, !- Inlet Port
  {d7ece837-8416-4157-9a04-9d469d3851b8}; !- Outlet Port

OS:Connection,
  {dac13c11-89b5-403c-a51e-db53d62c23f5}, !- Handle
  {d1b0a18f-4a00-4563-b200-d9faf5106c44}, !- Name
  {55bf605e-817c-44d8-bc88-acec3349f9dd}, !- Source Object
  17,                                     !- Outlet Port
  {f4af7b24-4f56-4aaf-b786-5dd1fa9c61ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ece837-8416-4157-9a04-9d469d3851b8}, !- Handle
  {ba3ac8eb-a64a-4449-8142-22e3e3c9465f}, !- Name
  {f4af7b24-4f56-4aaf-b786-5dd1fa9c61ed}, !- Source Object
  3,                                      !- Outlet Port
  {569edc1a-c23b-4ffd-a624-46e92af3839f}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2761c695-442a-43ba-8c39-ad5bf92444ef}, !- Handle
  ICU_Flr_2 Water Htg Coil,               !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67e1dc67-8d43-4692-89e4-86873f3ef02b}, !- Water Inlet Node Name
  {8afeb200-aaee-4260-b371-a53e4ba04870}, !- Water Outlet Node Name
  {72e4d944-f2ed-40ab-8b7f-1558cd2c93b9}, !- Air Inlet Node Name
  {61e4e492-363d-43fc-b2b6-33307cef4bf4}, !- Air Outlet Node Name
=======
  {cae28f23-f356-4798-beb8-48b23ee22ccb}, !- Air Inlet Node Name
  {347ca18d-38c9-40e6-b729-6eadebe4f8a4}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {2c965e5c-6607-4a23-86ee-03a46297138d}, !- Handle
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Name
  {347ca18d-38c9-40e6-b729-6eadebe4f8a4}, !- Inlet Port
  {ef1843fd-6366-4cc0-9477-41eadda0b563}; !- Outlet Port

OS:Connection,
  {cae28f23-f356-4798-beb8-48b23ee22ccb}, !- Handle
  {fb9802f7-5431-4ff7-97a6-469fd5335ef1}, !- Name
  {2aa8bd1f-6594-4d8d-a9e8-083902d24e53}, !- Source Object
  3,                                      !- Outlet Port
  {f025eecd-9ed7-46b0-b5ea-214fe3c8deda}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {347ca18d-38c9-40e6-b729-6eadebe4f8a4}, !- Handle
  {371ff911-9d8a-4403-ada7-5be1420c4a3b}, !- Name
  {f025eecd-9ed7-46b0-b5ea-214fe3c8deda}, !- Source Object
  8,                                      !- Outlet Port
  {2c965e5c-6607-4a23-86ee-03a46297138d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1843fd-6366-4cc0-9477-41eadda0b563}, !- Handle
  {45cb38d7-6d5e-44df-91df-32b7496063fb}, !- Name
  {2c965e5c-6607-4a23-86ee-03a46297138d}, !- Source Object
  3,                                      !- Outlet Port
  {a0f6378f-2b9c-4948-9b9b-76422a851208}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {77ce754b-0d98-420b-9e13-8142c57d00c1}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {2c965e5c-6607-4a23-86ee-03a46297138d}, !- Setpoint Node or NodeList Name
  {84494ccf-af52-4302-8b32-b703c17ecb73}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {d15cf461-08ef-48f0-aaa7-e8a70b89daf5}, !- Handle
  ICU_Flr_2 Electric Htg Coil,            !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {465cd732-f4f6-4af4-b70b-22852232caa2}, !- Air Inlet Node Name
  {8e6d0fbf-57d5-4b88-9603-43b4777c5681}, !- Air Outlet Node Name
  {4068564a-a586-4585-86ee-d6679c22d94b}; !- Temperature Setpoint Node Name

OS:Node,
  {b641f42b-7306-40f3-b335-bdeef0e583ab}, !- Handle
  VAV_ICU Fan Outlet Air Node,            !- Name
  {13cb630c-1121-4aed-852a-6f065b808754}, !- Inlet Port
  {465cd732-f4f6-4af4-b70b-22852232caa2}; !- Outlet Port

OS:Connection,
  {13cb630c-1121-4aed-852a-6f065b808754}, !- Handle
  {a6ebfafb-addc-42d6-9e9a-1c316ac19e76}, !- Name
  {a0f6378f-2b9c-4948-9b9b-76422a851208}, !- Source Object
  17,                                     !- Outlet Port
  {b641f42b-7306-40f3-b335-bdeef0e583ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465cd732-f4f6-4af4-b70b-22852232caa2}, !- Handle
  {5d894646-6b4c-4a06-8bdd-6779e8cff71f}, !- Name
  {b641f42b-7306-40f3-b335-bdeef0e583ab}, !- Source Object
  3,                                      !- Outlet Port
  {d15cf461-08ef-48f0-aaa7-e8a70b89daf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {73139d7a-3532-4aba-962c-5ff1691840c4}, !- Handle
  ICU_Flr_2 Water Htg Coil,               !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d93deb4-e328-47e5-8068-a4b0803c0d5f}, !- Water Inlet Node Name
  {97ee19e9-d7c9-4b21-9bea-f2c28cbc4c61}, !- Water Outlet Node Name
  {6ca18d5e-6232-47e4-827e-19e04114c39e}, !- Air Inlet Node Name
  {a947657d-bfba-493b-adbc-891a1db4c7a4}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {dced8b92-2b45-4bb9-b821-adfce9e764b3}, !- Handle
  ICU_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {5af30e18-a056-4f03-b454-d6e254e419e1}, !- Inlet Port
  {67e1dc67-8d43-4692-89e4-86873f3ef02b}; !- Outlet Port

OS:Node,
  {b197d5bf-efcc-41d4-8def-44e67a4dd445}, !- Handle
  ICU_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {8afeb200-aaee-4260-b371-a53e4ba04870}, !- Inlet Port
  {4d0ea63e-c3e9-495c-ac27-0a89bbd37fac}; !- Outlet Port

OS:Connection,
  {67e1dc67-8d43-4692-89e4-86873f3ef02b}, !- Handle
  {ff411d41-e2ce-43c4-b7bc-95cec47f4d1e}, !- Name
  {dced8b92-2b45-4bb9-b821-adfce9e764b3}, !- Source Object
  3,                                      !- Outlet Port
  {2761c695-442a-43ba-8c39-ad5bf92444ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8afeb200-aaee-4260-b371-a53e4ba04870}, !- Handle
  {26d92990-4fd8-4c68-978a-532fa368e6e9}, !- Name
  {2761c695-442a-43ba-8c39-ad5bf92444ef}, !- Source Object
  6,                                      !- Outlet Port
  {b197d5bf-efcc-41d4-8def-44e67a4dd445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8a5b7ad-3bdd-4ce8-b5b0-0672b49b3034}, !- Handle
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {75acdb70-dccc-4016-aaf2-34ee1a3b7b17}, !- Inlet Port
  {72e4d944-f2ed-40ab-8b7f-1558cd2c93b9}; !- Outlet Port

OS:Connection,
  {75acdb70-dccc-4016-aaf2-34ee1a3b7b17}, !- Handle
  {621262ab-b34c-4122-bf84-9376e8d9f476}, !- Name
  {569edc1a-c23b-4ffd-a624-46e92af3839f}, !- Source Object
  6,                                      !- Outlet Port
  {f8a5b7ad-3bdd-4ce8-b5b0-0672b49b3034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e4d944-f2ed-40ab-8b7f-1558cd2c93b9}, !- Handle
  {1910a689-06de-4ad1-802a-a50bcd6312b4}, !- Name
  {f8a5b7ad-3bdd-4ce8-b5b0-0672b49b3034}, !- Source Object
  3,                                      !- Outlet Port
  {2761c695-442a-43ba-8c39-ad5bf92444ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {61e4e492-363d-43fc-b2b6-33307cef4bf4}, !- Handle
  {ace7ba2c-a62a-405a-a3b9-99649c175399}, !- Name
  {2761c695-442a-43ba-8c39-ad5bf92444ef}, !- Source Object
  8,                                      !- Outlet Port
  {55023b94-8ef6-4cc4-80af-781aa4868cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dbf50ab2-7553-4f96-abc1-bddd368bbffd}, !- Handle
  ICU_Flr_2 Water Htg Coil Controller,    !- Name
  {2761c695-442a-43ba-8c39-ad5bf92444ef}, !- Water Coil Name
=======
  {d987c251-a138-4434-a623-4107d40224e6}, !- Handle
  ICU_Flr_2 Water Htg Coil Inlet Water Node, !- Name
  {0cb8a7da-ea16-464f-ae47-a78572b5d400}, !- Inlet Port
  {1d93deb4-e328-47e5-8068-a4b0803c0d5f}; !- Outlet Port

OS:Node,
  {84868fd7-469f-4133-9dc3-78e22151cc19}, !- Handle
  ICU_Flr_2 Water Htg Coil Outlet Water Node, !- Name
  {97ee19e9-d7c9-4b21-9bea-f2c28cbc4c61}, !- Inlet Port
  {ab62564c-b8e6-4372-ba96-4527d5f13f42}; !- Outlet Port

OS:Connection,
  {1d93deb4-e328-47e5-8068-a4b0803c0d5f}, !- Handle
  {15ffdde4-0c1d-410d-9ca7-49310dda09b0}, !- Name
  {d987c251-a138-4434-a623-4107d40224e6}, !- Source Object
  3,                                      !- Outlet Port
  {73139d7a-3532-4aba-962c-5ff1691840c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97ee19e9-d7c9-4b21-9bea-f2c28cbc4c61}, !- Handle
  {ae699b80-1ad0-419c-ad9b-96c679d42d1a}, !- Name
  {73139d7a-3532-4aba-962c-5ff1691840c4}, !- Source Object
  6,                                      !- Outlet Port
  {84868fd7-469f-4133-9dc3-78e22151cc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {128805e2-77d3-4d7b-8435-3477658fc0bd}, !- Handle
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Name
  {8e6d0fbf-57d5-4b88-9603-43b4777c5681}, !- Inlet Port
  {6ca18d5e-6232-47e4-827e-19e04114c39e}; !- Outlet Port

OS:Connection,
  {8e6d0fbf-57d5-4b88-9603-43b4777c5681}, !- Handle
  {13eceaff-ef6f-49c8-9331-4733c3d1433a}, !- Name
  {d15cf461-08ef-48f0-aaa7-e8a70b89daf5}, !- Source Object
  6,                                      !- Outlet Port
  {128805e2-77d3-4d7b-8435-3477658fc0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca18d5e-6232-47e4-827e-19e04114c39e}, !- Handle
  {56c85ad2-a943-4e1a-90e0-02abfa5e3201}, !- Name
  {128805e2-77d3-4d7b-8435-3477658fc0bd}, !- Source Object
  3,                                      !- Outlet Port
  {73139d7a-3532-4aba-962c-5ff1691840c4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a947657d-bfba-493b-adbc-891a1db4c7a4}, !- Handle
  {74e2fe0b-b4c8-4111-bcbb-6bb560c2dec9}, !- Name
  {73139d7a-3532-4aba-962c-5ff1691840c4}, !- Source Object
  8,                                      !- Outlet Port
  {4068564a-a586-4585-86ee-d6679c22d94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1f40fa9d-8e23-4f2b-ab7b-f8e5f5db891d}, !- Handle
  ICU_Flr_2 Water Htg Coil Controller,    !- Name
  {73139d7a-3532-4aba-962c-5ff1691840c4}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
<<<<<<< HEAD
  {e7460b1d-9503-48b8-95f8-fbc03e522af0}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {6ca8c0d5-1344-4df5-9566-eaef4c3a62fd}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {5746ba93-fba0-48b0-a787-00e8a12611cf}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {b271aafe-db84-4cb5-8e5b-8cf5c59c7049}, !- Handle
=======
  {04c33227-7e28-4f73-999b-f41c00c01757}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {64132524-557c-487a-bf44-db0bc69c3342}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fe9bea29-a21d-44eb-b5bb-5cf65a1c5d71}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {5995afd0-2f14-46df-87e0-3853a4702dba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_PATRMS Electric Steam Humidifier,   !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
<<<<<<< HEAD
  {c89f2fd7-d637-45c8-9041-93a76df465bd}, !- Air Inlet Node Name
  {a61ea9b0-20aa-4a1c-b41f-90974d3ab2b0}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {84a5de3e-f035-426f-a51f-2fdac1d83761}, !- Handle
  VAV_PATRMS Electric Steam Humidifier Outlet Air Node, !- Name
  {a61ea9b0-20aa-4a1c-b41f-90974d3ab2b0}, !- Inlet Port
  {fe02648a-e647-4dd7-ba96-8a6003d9ded4}; !- Outlet Port

OS:Connection,
  {c89f2fd7-d637-45c8-9041-93a76df465bd}, !- Handle
  {b27f6b3f-de65-482f-a8e8-ca37c1bc2ac6}, !- Name
  {7fb689da-440c-4ebb-a965-51067ba7b5c9}, !- Source Object
  3,                                      !- Outlet Port
  {b271aafe-db84-4cb5-8e5b-8cf5c59c7049}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a61ea9b0-20aa-4a1c-b41f-90974d3ab2b0}, !- Handle
  {7262c4ed-e05a-479e-8764-e2c3d6645a16}, !- Name
  {b271aafe-db84-4cb5-8e5b-8cf5c59c7049}, !- Source Object
  8,                                      !- Outlet Port
  {84a5de3e-f035-426f-a51f-2fdac1d83761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe02648a-e647-4dd7-ba96-8a6003d9ded4}, !- Handle
  {c30152d4-babb-4d4d-b39b-7267f76394bf}, !- Name
  {84a5de3e-f035-426f-a51f-2fdac1d83761}, !- Source Object
  3,                                      !- Outlet Port
  {a951b583-7b6f-412c-be75-d578fc9af1c0}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {efb09ee9-3c37-439a-83bb-dca389681267}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 4, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {84a5de3e-f035-426f-a51f-2fdac1d83761}, !- Setpoint Node or NodeList Name
  {7c138d3a-6155-4601-b97c-9c0c91ada347}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {f80583dc-28df-4397-bcc6-19ad7caa06b3}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {368f64f5-5cb5-40e6-b34e-5b1aa306e544}, !- Air Inlet Node Name
  {1e4a07d2-1c96-4358-8f91-256833645186}, !- Air Outlet Node Name
  {0629281f-4740-4bb9-b7a3-ae06587cd427}; !- Temperature Setpoint Node Name

OS:Node,
  {391301e3-d5c8-49a7-b047-af90a2cc83ed}, !- Handle
  VAV_PATRMS Fan Outlet Air Node,         !- Name
  {675fe852-572b-46e9-b65c-7445d018217f}, !- Inlet Port
  {368f64f5-5cb5-40e6-b34e-5b1aa306e544}; !- Outlet Port

OS:Connection,
  {675fe852-572b-46e9-b65c-7445d018217f}, !- Handle
  {6715d07a-6e77-4f20-8dbd-52124caf7f06}, !- Name
  {a951b583-7b6f-412c-be75-d578fc9af1c0}, !- Source Object
  17,                                     !- Outlet Port
  {391301e3-d5c8-49a7-b047-af90a2cc83ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368f64f5-5cb5-40e6-b34e-5b1aa306e544}, !- Handle
  {ef82d732-16a3-491a-8111-a253dbcfa41d}, !- Name
  {391301e3-d5c8-49a7-b047-af90a2cc83ed}, !- Source Object
  3,                                      !- Outlet Port
  {f80583dc-28df-4397-bcc6-19ad7caa06b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6b625c1a-0ffa-49b3-9eae-c22462124f78}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {011e0d95-6a40-45dc-8ed3-28f30d37f09b}, !- Water Inlet Node Name
  {4aa38ad7-49d0-4a38-98f3-11e9bd6a2d8a}, !- Water Outlet Node Name
  {4d64ce47-98c4-4ff3-9ae5-7040df1b1541}, !- Air Inlet Node Name
  {7364b099-a483-43d8-a6a2-3078c8c6bd55}, !- Air Outlet Node Name
=======
  {d3408433-83d0-4cc6-b2b0-4ee0a10db7a8}, !- Air Inlet Node Name
  {880f743d-f593-43aa-83f9-ff66286e0194}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {6c50035c-081c-4f5e-9af8-5ea24448fd3d}, !- Handle
  VAV_PATRMS Electric Steam Humidifier Outlet Air Node, !- Name
  {880f743d-f593-43aa-83f9-ff66286e0194}, !- Inlet Port
  {e371ea78-c4a6-464c-8b7d-710506c0842d}; !- Outlet Port

OS:Connection,
  {d3408433-83d0-4cc6-b2b0-4ee0a10db7a8}, !- Handle
  {20545910-35b5-4002-aee3-41b5e3fa5919}, !- Name
  {2a8e2d35-7e80-47a5-8f8e-7c13eadb1473}, !- Source Object
  3,                                      !- Outlet Port
  {5995afd0-2f14-46df-87e0-3853a4702dba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {880f743d-f593-43aa-83f9-ff66286e0194}, !- Handle
  {ecf5e8ae-9800-4d9f-b199-b924e1c36f4f}, !- Name
  {5995afd0-2f14-46df-87e0-3853a4702dba}, !- Source Object
  8,                                      !- Outlet Port
  {6c50035c-081c-4f5e-9af8-5ea24448fd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e371ea78-c4a6-464c-8b7d-710506c0842d}, !- Handle
  {a38b8b11-4521-4fee-9a0a-306e668347cb}, !- Name
  {6c50035c-081c-4f5e-9af8-5ea24448fd3d}, !- Source Object
  3,                                      !- Outlet Port
  {ab315d10-6699-47d8-90de-001c7b3f365a}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {693567ff-0060-4ee7-af2c-f0a104d20411}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 4, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {6c50035c-081c-4f5e-9af8-5ea24448fd3d}, !- Setpoint Node or NodeList Name
  {fb5b5b85-1e99-47ed-b952-0528c4650a13}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {95a6d640-8dda-4838-8abd-13e8274dddb4}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {32b472e7-bb53-4462-990e-2deacd0320fc}, !- Air Inlet Node Name
  {d7ed12f8-565c-4575-8cd7-771b73638f81}, !- Air Outlet Node Name
  {35877d14-474e-482d-9935-cd9d8430d884}; !- Temperature Setpoint Node Name

OS:Node,
  {362f2dee-fb81-41e8-b85a-21755b15719e}, !- Handle
  VAV_PATRMS Fan Outlet Air Node,         !- Name
  {5d361689-6f72-44a5-a4cc-7835a783244b}, !- Inlet Port
  {32b472e7-bb53-4462-990e-2deacd0320fc}; !- Outlet Port

OS:Connection,
  {5d361689-6f72-44a5-a4cc-7835a783244b}, !- Handle
  {0fac7b1b-a5cc-4d77-a5ac-94f462bea0e4}, !- Name
  {ab315d10-6699-47d8-90de-001c7b3f365a}, !- Source Object
  17,                                     !- Outlet Port
  {362f2dee-fb81-41e8-b85a-21755b15719e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b472e7-bb53-4462-990e-2deacd0320fc}, !- Handle
  {20881c2e-58d6-4323-a22d-ae54d0ddb393}, !- Name
  {362f2dee-fb81-41e8-b85a-21755b15719e}, !- Source Object
  3,                                      !- Outlet Port
  {95a6d640-8dda-4838-8abd-13e8274dddb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3df7c8d-c8f9-44c1-b603-f5eae02046cb}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e284e6a-3748-42c3-8d03-b56cc6d687c8}, !- Water Inlet Node Name
  {eb79acdf-ffc9-4172-ba72-d0b76e8780ff}, !- Water Outlet Node Name
  {df902fae-d68b-4047-89a9-5cd6585b4749}, !- Air Inlet Node Name
  {6d29c503-f185-408f-8b99-16c11b3e8eea}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {bcdf6f6c-e951-469a-b1ba-1a255a2a0641}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Inlet Water Node, !- Name
  {c4b1b77f-17ea-4ffb-9a9d-eb282a2e8fe9}, !- Inlet Port
  {011e0d95-6a40-45dc-8ed3-28f30d37f09b}; !- Outlet Port

OS:Node,
  {e721ad9a-cf06-4fc6-bc6f-676ed9010591}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Outlet Water Node, !- Name
  {4aa38ad7-49d0-4a38-98f3-11e9bd6a2d8a}, !- Inlet Port
  {0a542631-03d4-421a-97cc-0bb7d44dab67}; !- Outlet Port

OS:Connection,
  {011e0d95-6a40-45dc-8ed3-28f30d37f09b}, !- Handle
  {018fe858-40d9-43da-a7a1-90d0eca84a32}, !- Name
  {bcdf6f6c-e951-469a-b1ba-1a255a2a0641}, !- Source Object
  3,                                      !- Outlet Port
  {6b625c1a-0ffa-49b3-9eae-c22462124f78}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4aa38ad7-49d0-4a38-98f3-11e9bd6a2d8a}, !- Handle
  {4e24b01e-3b18-4466-b23e-eacbd572f6a4}, !- Name
  {6b625c1a-0ffa-49b3-9eae-c22462124f78}, !- Source Object
  6,                                      !- Outlet Port
  {e721ad9a-cf06-4fc6-bc6f-676ed9010591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cadd1be5-4288-434d-8130-e9a8357a14e0}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil Outlet Air Node, !- Name
  {1e4a07d2-1c96-4358-8f91-256833645186}, !- Inlet Port
  {4d64ce47-98c4-4ff3-9ae5-7040df1b1541}; !- Outlet Port

OS:Connection,
  {1e4a07d2-1c96-4358-8f91-256833645186}, !- Handle
  {23b902a9-faf9-4016-b87e-ff68a234e2e9}, !- Name
  {f80583dc-28df-4397-bcc6-19ad7caa06b3}, !- Source Object
  6,                                      !- Outlet Port
  {cadd1be5-4288-434d-8130-e9a8357a14e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d64ce47-98c4-4ff3-9ae5-7040df1b1541}, !- Handle
  {6b7353cd-c8f0-4201-b74c-c4c944e160f2}, !- Name
  {cadd1be5-4288-434d-8130-e9a8357a14e0}, !- Source Object
  3,                                      !- Outlet Port
  {6b625c1a-0ffa-49b3-9eae-c22462124f78}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7364b099-a483-43d8-a6a2-3078c8c6bd55}, !- Handle
  {ddab1239-c447-4cc4-9092-da71b62929ab}, !- Name
  {6b625c1a-0ffa-49b3-9eae-c22462124f78}, !- Source Object
  8,                                      !- Outlet Port
  {0629281f-4740-4bb9-b7a3-ae06587cd427}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5238c8f6-d2ba-4721-be0c-457778298d90}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller, !- Name
  {6b625c1a-0ffa-49b3-9eae-c22462124f78}, !- Water Coil Name
=======
  {6b715434-0a63-4b08-99dc-9fe07a6d17e3}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Inlet Water Node, !- Name
  {c3875f0d-a4e3-48fe-82c6-01867941bdfe}, !- Inlet Port
  {6e284e6a-3748-42c3-8d03-b56cc6d687c8}; !- Outlet Port

OS:Node,
  {ff7df56b-9c4d-42cc-88d1-f74333667a3d}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Outlet Water Node, !- Name
  {eb79acdf-ffc9-4172-ba72-d0b76e8780ff}, !- Inlet Port
  {e5196bef-829b-4a53-8349-01d769b8bc51}; !- Outlet Port

OS:Connection,
  {6e284e6a-3748-42c3-8d03-b56cc6d687c8}, !- Handle
  {74ecf8dc-fcfc-4c41-abca-642307412ac3}, !- Name
  {6b715434-0a63-4b08-99dc-9fe07a6d17e3}, !- Source Object
  3,                                      !- Outlet Port
  {f3df7c8d-c8f9-44c1-b603-f5eae02046cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb79acdf-ffc9-4172-ba72-d0b76e8780ff}, !- Handle
  {b75e77d8-7d04-4d99-ae0c-31eb1d1bc7c5}, !- Name
  {f3df7c8d-c8f9-44c1-b603-f5eae02046cb}, !- Source Object
  6,                                      !- Outlet Port
  {ff7df56b-9c4d-42cc-88d1-f74333667a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e28b72d6-7d1b-42c0-96c5-61d0c5fecb46}, !- Handle
  PatRoom5_Mult10_Flr_4 Electric Htg Coil Outlet Air Node, !- Name
  {d7ed12f8-565c-4575-8cd7-771b73638f81}, !- Inlet Port
  {df902fae-d68b-4047-89a9-5cd6585b4749}; !- Outlet Port

OS:Connection,
  {d7ed12f8-565c-4575-8cd7-771b73638f81}, !- Handle
  {99531389-b973-4583-8dfb-40c877ad9725}, !- Name
  {95a6d640-8dda-4838-8abd-13e8274dddb4}, !- Source Object
  6,                                      !- Outlet Port
  {e28b72d6-7d1b-42c0-96c5-61d0c5fecb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df902fae-d68b-4047-89a9-5cd6585b4749}, !- Handle
  {69157c02-6333-41ac-b980-92dd423bd196}, !- Name
  {e28b72d6-7d1b-42c0-96c5-61d0c5fecb46}, !- Source Object
  3,                                      !- Outlet Port
  {f3df7c8d-c8f9-44c1-b603-f5eae02046cb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6d29c503-f185-408f-8b99-16c11b3e8eea}, !- Handle
  {4237eca2-0a64-423c-a170-92d6bed944b2}, !- Name
  {f3df7c8d-c8f9-44c1-b603-f5eae02046cb}, !- Source Object
  8,                                      !- Outlet Port
  {35877d14-474e-482d-9935-cd9d8430d884}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8515197e-c9fc-4168-b194-78f31708e6ff}, !- Handle
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller, !- Name
  {f3df7c8d-c8f9-44c1-b603-f5eae02046cb}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneControl:Humidistat,
<<<<<<< HEAD
  {5737b0bb-d9b5-45a3-bc48-5e72df96f7a6}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {6ca8c0d5-1344-4df5-9566-eaef4c3a62fd}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {5746ba93-fba0-48b0-a787-00e8a12611cf}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {6b641647-f2b9-4646-b09c-737c36e4809b}, !- Handle
=======
  {2be43b56-9c93-4b71-b297-e31f43860979}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {64132524-557c-487a-bf44-db0bc69c3342}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {fe9bea29-a21d-44eb-b5bb-5cf65a1c5d71}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Humidifier:Steam:Electric,
  {9caf8d3e-ff84-46c4-838b-77be885769d5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_LABS Electric Steam Humidifier,     !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
<<<<<<< HEAD
  {5b68373e-b5f3-4a97-a5d5-38c845ae258a}, !- Air Inlet Node Name
  {e46f0e41-cdea-495e-a0db-db206182b33f}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {8c31b8a7-5893-43a0-9d37-a2473644c135}, !- Handle
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Name
  {e46f0e41-cdea-495e-a0db-db206182b33f}, !- Inlet Port
  {720a4b1a-27a2-456e-84c0-97c6e3191f4c}; !- Outlet Port

OS:Connection,
  {5b68373e-b5f3-4a97-a5d5-38c845ae258a}, !- Handle
  {402b3151-5a90-43e8-80f1-8834bc975147}, !- Name
  {b3c72ac6-01e5-4b71-a6c3-b2885e4986ae}, !- Source Object
  3,                                      !- Outlet Port
  {6b641647-f2b9-4646-b09c-737c36e4809b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e46f0e41-cdea-495e-a0db-db206182b33f}, !- Handle
  {32255d17-a760-44e5-84f9-2874b2e85e07}, !- Name
  {6b641647-f2b9-4646-b09c-737c36e4809b}, !- Source Object
  8,                                      !- Outlet Port
  {8c31b8a7-5893-43a0-9d37-a2473644c135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720a4b1a-27a2-456e-84c0-97c6e3191f4c}, !- Handle
  {9a86b2c0-8fe1-45a1-acbb-20aae02b4cb0}, !- Name
  {8c31b8a7-5893-43a0-9d37-a2473644c135}, !- Source Object
  3,                                      !- Outlet Port
  {7cfa6af1-bea5-4cd5-a4d2-098b5af4471a}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {15f346f3-d7aa-43fe-b390-4241387d5eb5}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {8c31b8a7-5893-43a0-9d37-a2473644c135}, !- Setpoint Node or NodeList Name
  {0f58ae82-2141-439a-950b-0b52eec2655f}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {c63ed897-e6f0-46b7-8dd9-fc1cd8ced5ef}, !- Handle
  Lab_Flr_3 Electric Htg Coil,            !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {97e71f42-88aa-434c-96c4-f17d271fa9fa}, !- Air Inlet Node Name
  {db4204d4-68f8-4e7c-87c6-469d0e678d59}, !- Air Outlet Node Name
  {faa2ae2d-7f65-4b7b-bbc2-edd5cf89d61b}; !- Temperature Setpoint Node Name

OS:Node,
  {da2f493a-18cc-48f3-b73f-b1f8742290cf}, !- Handle
  VAV_LABS Fan Outlet Air Node,           !- Name
  {abcd7f98-0750-4731-a447-ef64fcd77433}, !- Inlet Port
  {97e71f42-88aa-434c-96c4-f17d271fa9fa}; !- Outlet Port

OS:Connection,
  {abcd7f98-0750-4731-a447-ef64fcd77433}, !- Handle
  {3ecbfce2-ffd4-45b4-b83a-29ca948e0e7c}, !- Name
  {7cfa6af1-bea5-4cd5-a4d2-098b5af4471a}, !- Source Object
  17,                                     !- Outlet Port
  {da2f493a-18cc-48f3-b73f-b1f8742290cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e71f42-88aa-434c-96c4-f17d271fa9fa}, !- Handle
  {6df1ee5e-0a39-481c-8dad-30b4c5e5f17f}, !- Name
  {da2f493a-18cc-48f3-b73f-b1f8742290cf}, !- Source Object
  3,                                      !- Outlet Port
  {c63ed897-e6f0-46b7-8dd9-fc1cd8ced5ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ef47eaa-985b-4d92-b385-749d7259bf08}, !- Handle
  Lab_Flr_3 Water Htg Coil,               !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {155dedba-6f81-449c-b8fa-e251375cb622}, !- Water Inlet Node Name
  {3fa4d605-7128-4ba2-9a20-195861a76dfe}, !- Water Outlet Node Name
  {a60a9b86-b906-48b1-a846-96a75f236908}, !- Air Inlet Node Name
  {a13a560c-5a03-4f67-8803-f57eb27a2628}, !- Air Outlet Node Name
=======
  {4cb72acc-fd32-4dac-a795-834200194562}, !- Air Inlet Node Name
  {b651692e-3589-46c7-b527-705dd7ba78e9}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {6d534ccb-13be-4a7a-940c-e7310ee36c7c}, !- Handle
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Name
  {b651692e-3589-46c7-b527-705dd7ba78e9}, !- Inlet Port
  {9c81f057-fce4-47d3-beca-57731532b9d3}; !- Outlet Port

OS:Connection,
  {4cb72acc-fd32-4dac-a795-834200194562}, !- Handle
  {a843cba5-7037-46fe-a5d8-82a7e00aca9c}, !- Name
  {cb9e4e7b-fe43-4a77-8838-5f5bd068fc55}, !- Source Object
  3,                                      !- Outlet Port
  {9caf8d3e-ff84-46c4-838b-77be885769d5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b651692e-3589-46c7-b527-705dd7ba78e9}, !- Handle
  {7e448655-c597-4fc8-8aec-8c34c9182fba}, !- Name
  {9caf8d3e-ff84-46c4-838b-77be885769d5}, !- Source Object
  8,                                      !- Outlet Port
  {6d534ccb-13be-4a7a-940c-e7310ee36c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c81f057-fce4-47d3-beca-57731532b9d3}, !- Handle
  {af710d39-46be-416e-9542-afc67fe945ac}, !- Name
  {6d534ccb-13be-4a7a-940c-e7310ee36c7c}, !- Source Object
  3,                                      !- Outlet Port
  {3ead8b10-dce1-4a6c-b258-09622e4771a0}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {e8b53806-8f73-4bb7-bcc5-2425fb6310f4}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {6d534ccb-13be-4a7a-940c-e7310ee36c7c}, !- Setpoint Node or NodeList Name
  {7be12bd3-0f4d-45d3-b8ac-1fc7c2e3eb77}; !- Control Zone Name

OS:Coil:Heating:Electric,
  {35e165ee-814f-4d66-9031-20412d150a4d}, !- Handle
  Lab_Flr_3 Electric Htg Coil,            !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f9118afe-a5f3-4263-ac81-294e9ab682f4}, !- Air Inlet Node Name
  {429bfda3-e244-4975-b4b5-5d9153860023}, !- Air Outlet Node Name
  {5a1865b4-ed00-4aff-8247-81311431c107}; !- Temperature Setpoint Node Name

OS:Node,
  {56a035ad-9f9e-4a46-ae7f-11800e28b533}, !- Handle
  VAV_LABS Fan Outlet Air Node,           !- Name
  {7df369af-9626-43c6-8f31-161f662fc6a0}, !- Inlet Port
  {f9118afe-a5f3-4263-ac81-294e9ab682f4}; !- Outlet Port

OS:Connection,
  {7df369af-9626-43c6-8f31-161f662fc6a0}, !- Handle
  {35ff8169-d999-4375-9e24-3597cf435ba5}, !- Name
  {3ead8b10-dce1-4a6c-b258-09622e4771a0}, !- Source Object
  17,                                     !- Outlet Port
  {56a035ad-9f9e-4a46-ae7f-11800e28b533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9118afe-a5f3-4263-ac81-294e9ab682f4}, !- Handle
  {cf6ec571-d152-4a9e-b80d-f55e0eb7eeec}, !- Name
  {56a035ad-9f9e-4a46-ae7f-11800e28b533}, !- Source Object
  3,                                      !- Outlet Port
  {35e165ee-814f-4d66-9031-20412d150a4d}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5ebeb1d-46ef-45f4-85cc-5f11b0b39827}, !- Handle
  Lab_Flr_3 Water Htg Coil,               !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {779af722-25bf-4388-91d0-0f67e070b840}, !- Water Inlet Node Name
  {698f55d2-3c15-4832-a32a-306106bfdef5}, !- Water Outlet Node Name
  {46d109a8-a1b4-4141-9eaf-0621c3fda5b7}, !- Air Inlet Node Name
  {006cc28f-e722-4f8c-a457-95f8e1feafdf}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {724ad69c-7f07-4594-863b-9d1b4ae01a24}, !- Handle
  Lab_Flr_3 Water Htg Coil Inlet Water Node, !- Name
  {014ce412-85e4-474d-b3ef-d8ab6a71d957}, !- Inlet Port
  {155dedba-6f81-449c-b8fa-e251375cb622}; !- Outlet Port

OS:Node,
  {cd81cb3f-6b7c-482d-9f32-d693431e21e1}, !- Handle
  Lab_Flr_3 Water Htg Coil Outlet Water Node, !- Name
  {3fa4d605-7128-4ba2-9a20-195861a76dfe}, !- Inlet Port
  {106d001a-9131-492e-a785-e92c61610d27}; !- Outlet Port

OS:Connection,
  {155dedba-6f81-449c-b8fa-e251375cb622}, !- Handle
  {06c128c3-2902-4c55-8f9a-93beab634279}, !- Name
  {724ad69c-7f07-4594-863b-9d1b4ae01a24}, !- Source Object
  3,                                      !- Outlet Port
  {3ef47eaa-985b-4d92-b385-749d7259bf08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fa4d605-7128-4ba2-9a20-195861a76dfe}, !- Handle
  {5d8803d7-ac79-4f58-82e1-5b7dc98581c4}, !- Name
  {3ef47eaa-985b-4d92-b385-749d7259bf08}, !- Source Object
  6,                                      !- Outlet Port
  {cd81cb3f-6b7c-482d-9f32-d693431e21e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {219b5d6c-b9b9-4209-9db1-67f92292c029}, !- Handle
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Name
  {db4204d4-68f8-4e7c-87c6-469d0e678d59}, !- Inlet Port
  {a60a9b86-b906-48b1-a846-96a75f236908}; !- Outlet Port

OS:Connection,
  {db4204d4-68f8-4e7c-87c6-469d0e678d59}, !- Handle
  {59dfd730-b7f9-42d6-b4a3-f9e755897d49}, !- Name
  {c63ed897-e6f0-46b7-8dd9-fc1cd8ced5ef}, !- Source Object
  6,                                      !- Outlet Port
  {219b5d6c-b9b9-4209-9db1-67f92292c029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60a9b86-b906-48b1-a846-96a75f236908}, !- Handle
  {13beda0b-2576-4558-8499-b7a8faa49763}, !- Name
  {219b5d6c-b9b9-4209-9db1-67f92292c029}, !- Source Object
  3,                                      !- Outlet Port
  {3ef47eaa-985b-4d92-b385-749d7259bf08}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a13a560c-5a03-4f67-8803-f57eb27a2628}, !- Handle
  {8986dc45-a807-4d8d-ae6c-d1ee50abda2f}, !- Name
  {3ef47eaa-985b-4d92-b385-749d7259bf08}, !- Source Object
  8,                                      !- Outlet Port
  {faa2ae2d-7f65-4b7b-bbc2-edd5cf89d61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a876ea5-22a3-4f2b-8652-131128bef9d3}, !- Handle
  Lab_Flr_3 Water Htg Coil Controller,    !- Name
  {3ef47eaa-985b-4d92-b385-749d7259bf08}, !- Water Coil Name
=======
  {1e6dd0ff-a13a-4699-923b-c7e047f78112}, !- Handle
  Lab_Flr_3 Water Htg Coil Inlet Water Node, !- Name
  {c4ba40a3-aa8e-4541-8bf6-bc8839bd73c4}, !- Inlet Port
  {779af722-25bf-4388-91d0-0f67e070b840}; !- Outlet Port

OS:Node,
  {a27be240-a7ab-44e6-a68f-2f81aad4f6bf}, !- Handle
  Lab_Flr_3 Water Htg Coil Outlet Water Node, !- Name
  {698f55d2-3c15-4832-a32a-306106bfdef5}, !- Inlet Port
  {46549284-b328-4769-92a8-fb60332812df}; !- Outlet Port

OS:Connection,
  {779af722-25bf-4388-91d0-0f67e070b840}, !- Handle
  {5dea2aaa-66a7-4b3a-b194-1dbbd5b37e62}, !- Name
  {1e6dd0ff-a13a-4699-923b-c7e047f78112}, !- Source Object
  3,                                      !- Outlet Port
  {b5ebeb1d-46ef-45f4-85cc-5f11b0b39827}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {698f55d2-3c15-4832-a32a-306106bfdef5}, !- Handle
  {ac2cc7a7-b677-42e8-b3bd-bfcf044c57b1}, !- Name
  {b5ebeb1d-46ef-45f4-85cc-5f11b0b39827}, !- Source Object
  6,                                      !- Outlet Port
  {a27be240-a7ab-44e6-a68f-2f81aad4f6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef74efc-0b6e-455c-a7f5-69e4f1efb38a}, !- Handle
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Name
  {429bfda3-e244-4975-b4b5-5d9153860023}, !- Inlet Port
  {46d109a8-a1b4-4141-9eaf-0621c3fda5b7}; !- Outlet Port

OS:Connection,
  {429bfda3-e244-4975-b4b5-5d9153860023}, !- Handle
  {36e24dac-e393-439b-8c2a-dbac0ab539e4}, !- Name
  {35e165ee-814f-4d66-9031-20412d150a4d}, !- Source Object
  6,                                      !- Outlet Port
  {9ef74efc-0b6e-455c-a7f5-69e4f1efb38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d109a8-a1b4-4141-9eaf-0621c3fda5b7}, !- Handle
  {b17621a7-1ef2-4e95-a600-fc862c3478ae}, !- Name
  {9ef74efc-0b6e-455c-a7f5-69e4f1efb38a}, !- Source Object
  3,                                      !- Outlet Port
  {b5ebeb1d-46ef-45f4-85cc-5f11b0b39827}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {006cc28f-e722-4f8c-a457-95f8e1feafdf}, !- Handle
  {3aad3af6-84cc-40aa-9a2c-33625ec18307}, !- Name
  {b5ebeb1d-46ef-45f4-85cc-5f11b0b39827}, !- Source Object
  8,                                      !- Outlet Port
  {5a1865b4-ed00-4aff-8247-81311431c107}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cb8098d5-df44-4224-a9a5-603b82d387c2}, !- Handle
  Lab_Flr_3 Water Htg Coil Controller,    !- Name
  {b5ebeb1d-46ef-45f4-85cc-5f11b0b39827}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8915bc49-685c-4c2d-ad89-a8f03af67112}, !- Handle
  Hospital OR_MinSA_Sched,                !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {5b0f2fd5-61ab-4773-98eb-2cfe69c7024c}, !- Default Day Schedule Name
  {a6c19160-d249-41fb-83c7-8d129e02dee6}, !- Summer Design Day Schedule Name
  {ca29200f-a5eb-4033-9599-d4b3b7a64d22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b0f2fd5-61ab-4773-98eb-2cfe69c7024c}, !- Handle
  Hospital OR_MinSA_Sched Default,        !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {efc8f2bd-5c9f-4c7c-b938-d5054006e42f}, !- Handle
  Hospital OR_MinSA_Sched,                !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {4a798768-08c1-45c9-9e01-06ecd09de29b}, !- Default Day Schedule Name
  {459f7c5c-25c5-4e58-9e95-fc7331d99417}, !- Summer Design Day Schedule Name
  {12fe02e4-773f-4602-bfc0-dda06087e53d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a798768-08c1-45c9-9e01-06ecd09de29b}, !- Handle
  Hospital OR_MinSA_Sched Default,        !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {ca29200f-a5eb-4033-9599-d4b3b7a64d22}, !- Handle
  Hospital OR_MinSA_Sched Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {12fe02e4-773f-4602-bfc0-dda06087e53d}, !- Handle
  Hospital OR_MinSA_Sched Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {3590d6a0-88e0-4dfc-a2eb-028cb47b5c03}, !- Handle
  Schedule Rule 33,                       !- Name
  {8915bc49-685c-4c2d-ad89-a8f03af67112}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5529ddc5-d231-4e69-aa56-9ea44580651d}, !- Day Schedule Name
=======
  {27a7efb4-e2aa-44bc-8428-737dee002d57}, !- Handle
  Schedule Rule 33,                       !- Name
  {efc8f2bd-5c9f-4c7c-b938-d5054006e42f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c069cc00-d56c-4793-b8ae-f5c4af5675ca}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {5529ddc5-d231-4e69-aa56-9ea44580651d}, !- Handle
  Hospital OR_MinSA_Sched Sat Day,        !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {c069cc00-d56c-4793-b8ae-f5c4af5675ca}, !- Handle
  Hospital OR_MinSA_Sched Sat Day,        !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {a6c19160-d249-41fb-83c7-8d129e02dee6}, !- Handle
  Hospital OR_MinSA_Sched Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {459f7c5c-25c5-4e58-9e95-fc7331d99417}, !- Handle
  Hospital OR_MinSA_Sched Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {0d6e0f1e-2ad7-4e2d-a760-6327da465e9e}, !- Handle
  Schedule Rule 34,                       !- Name
  {8915bc49-685c-4c2d-ad89-a8f03af67112}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d39a591-0f36-436d-8eb2-fe50959ee97c}, !- Day Schedule Name
=======
  {aa5434ad-1ad3-4b50-a7b1-08f5973c45f1}, !- Handle
  Schedule Rule 34,                       !- Name
  {efc8f2bd-5c9f-4c7c-b938-d5054006e42f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbb8e83a-f10e-45da-9e65-bd9d91772169}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0d39a591-0f36-436d-8eb2-fe50959ee97c}, !- Handle
  Hospital OR_MinSA_Sched Wkdy Day,       !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {bbb8e83a-f10e-45da-9e65-bd9d91772169}, !- Handle
  Hospital OR_MinSA_Sched Wkdy Day,       !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Fan:ConstantVolume,
<<<<<<< HEAD
  {93e2654b-7f1a-4e4a-9a77-1dfcc06118fe}, !- Handle
  CAV_KITCHEN Fan,                        !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
=======
  {087555fe-f9a7-4126-b89f-8cf528c8e615}, !- Handle
  CAV_KITCHEN Fan,                        !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {94188e41-5f59-483a-88e2-68aae62e1fc1}, !- Air Inlet Node Name
  {de7f5910-456d-4c7b-8b4e-8a375689bd17}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {883d0c0f-73ef-4fb9-849e-98c790039d5a}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Name
  {988e176a-fa58-47aa-a545-5e16556dae5a}, !- Inlet Port
  {94188e41-5f59-483a-88e2-68aae62e1fc1}; !- Outlet Port

OS:Connection,
  {988e176a-fa58-47aa-a545-5e16556dae5a}, !- Handle
  {b7523c42-ac2b-477d-8535-bdd195adafc2}, !- Name
  {87401b54-196b-484f-be50-9d00585856dc}, !- Source Object
  8,                                      !- Outlet Port
  {883d0c0f-73ef-4fb9-849e-98c790039d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94188e41-5f59-483a-88e2-68aae62e1fc1}, !- Handle
  {897dbee7-a290-4499-ba47-e8a88173176d}, !- Name
  {883d0c0f-73ef-4fb9-849e-98c790039d5a}, !- Source Object
  3,                                      !- Outlet Port
  {93e2654b-7f1a-4e4a-9a77-1dfcc06118fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de7f5910-456d-4c7b-8b4e-8a375689bd17}, !- Handle
  {a5071c6b-c587-4337-aeab-1742ab5750c3}, !- Name
  {93e2654b-7f1a-4e4a-9a77-1dfcc06118fe}, !- Source Object
  9,                                      !- Outlet Port
  {1307fd66-1400-457c-bc37-66ea12302583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65183fa9-f88a-42e3-9d25-42d1a395a40b}, !- Handle
  {ba3c438c-b619-4777-9e0f-1c3e8780cc42}, !- Name
  {7af7d6cd-e8cd-4d36-9f7d-1f01472ea939}, !- Source Object
  66,                                     !- Outlet Port
  {a0079f68-22d1-42d1-a3e8-1e157af82d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3946e026-8e7f-4a24-830a-c4f6a5ba9c65}, !- Handle
  {e443446b-a9d8-494f-89ce-3f88e8a4ce20}, !- Name
  {7af7d6cd-e8cd-4d36-9f7d-1f01472ea939}, !- Source Object
  67,                                     !- Outlet Port
  {cac49473-83ca-435e-a9bf-fcf010e5e3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af30e18-a056-4f03-b454-d6e254e419e1}, !- Handle
  {ee235097-6807-4350-a833-fb4e619401c9}, !- Name
  {7af7d6cd-e8cd-4d36-9f7d-1f01472ea939}, !- Source Object
  68,                                     !- Outlet Port
  {dced8b92-2b45-4bb9-b821-adfce9e764b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b1b77f-17ea-4ffb-9a9d-eb282a2e8fe9}, !- Handle
  {9b37c24f-6590-44a2-99b4-f2e25921a180}, !- Name
  {7af7d6cd-e8cd-4d36-9f7d-1f01472ea939}, !- Source Object
  69,                                     !- Outlet Port
  {bcdf6f6c-e951-469a-b1ba-1a255a2a0641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014ce412-85e4-474d-b3ef-d8ab6a71d957}, !- Handle
  {396b58b6-3d73-4ec1-ae96-9d017b7f9179}, !- Name
  {7af7d6cd-e8cd-4d36-9f7d-1f01472ea939}, !- Source Object
  70,                                     !- Outlet Port
  {724ad69c-7f07-4594-863b-9d1b4ae01a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bffd2d2c-affe-409c-b032-0ec2f9d941e9}, !- Handle
  {730feb50-c1d6-4908-b008-350048c4ade1}, !- Name
  {682c5c29-ea31-49c8-beb8-855106af7386}, !- Source Object
  3,                                      !- Outlet Port
  {ddd95139-3a69-4ef9-80ba-164ee23b178c}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {64a6358f-847b-4799-9a0f-2eaa257d682c}, !- Handle
  {46c1f846-643d-475d-913e-96fdf1a1f552}, !- Name
  {33575ca1-13f4-4f12-8e0b-4cfc4113df71}, !- Source Object
  3,                                      !- Outlet Port
  {ddd95139-3a69-4ef9-80ba-164ee23b178c}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {4d0ea63e-c3e9-495c-ac27-0a89bbd37fac}, !- Handle
  {825fac45-bd8e-4baf-91ae-21e3b3e64898}, !- Name
  {b197d5bf-efcc-41d4-8def-44e67a4dd445}, !- Source Object
  3,                                      !- Outlet Port
  {ddd95139-3a69-4ef9-80ba-164ee23b178c}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {0a542631-03d4-421a-97cc-0bb7d44dab67}, !- Handle
  {8c7bd5bd-18df-45d8-a51a-dcfb845c4346}, !- Name
  {e721ad9a-cf06-4fc6-bc6f-676ed9010591}, !- Source Object
  3,                                      !- Outlet Port
  {ddd95139-3a69-4ef9-80ba-164ee23b178c}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {106d001a-9131-492e-a785-e92c61610d27}, !- Handle
  {209c6e0d-40f2-401d-9586-b3b7fc5f16cc}, !- Name
  {cd81cb3f-6b7c-482d-9f32-d693431e21e1}, !- Source Object
  3,                                      !- Outlet Port
  {ddd95139-3a69-4ef9-80ba-164ee23b178c}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {555b6d0a-d482-4166-912c-4ecfef699945}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Outlet Air Node, !- Name
  {8d229cb1-6bcd-410e-8e6f-a52cade4fb22}, !- Inlet Port
  {2c06cc64-34ef-464f-9281-1da76b0f6439}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da7b862a-126d-4454-92bb-fb86a29f9749}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal,          !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule Name
  {867fdb77-8099-444a-8ef5-cc761a782f59}, !- Air Inlet Node Name
  {8d229cb1-6bcd-410e-8e6f-a52cade4fb22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c48b2ce-bc7a-431a-9fe2-eeda97670968}, !- Handle
  Kitchen_Flr_5 ZN Return Air Node,       !- Name
  {9ab73b43-4559-49f5-b7f0-62d33eea6ae7}, !- Inlet Port
  {3bee91d9-84dc-4f19-b181-866271911b22}; !- Outlet Port

OS:Connection,
  {2c06cc64-34ef-464f-9281-1da76b0f6439}, !- Handle
  {62e82a82-7b54-433f-9c6f-77eb75dc7a10}, !- Name
  {555b6d0a-d482-4166-912c-4ecfef699945}, !- Source Object
  3,                                      !- Outlet Port
  {366d037f-bc46-4002-a04d-85546c05e205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ab73b43-4559-49f5-b7f0-62d33eea6ae7}, !- Handle
  {19a51bb8-80b7-4897-a53e-200f2ac09a40}, !- Name
  {ee06c8b1-9707-4cdc-8796-0d85c5cb898e}, !- Source Object
  3,                                      !- Outlet Port
  {9c48b2ce-bc7a-431a-9fe2-eeda97670968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bee91d9-84dc-4f19-b181-866271911b22}, !- Handle
  {d3fa7f01-fbd9-4397-a2c6-22bb8a98a714}, !- Name
  {9c48b2ce-bc7a-431a-9fe2-eeda97670968}, !- Source Object
  3,                                      !- Outlet Port
  {bc8fb724-f991-484c-9650-7fb725d8c826}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e154dba-d0d8-40b9-8de8-423a80648135}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Inlet Air Node, !- Name
  {f737a9bd-d42d-4577-a0b1-bf3a21598894}, !- Inlet Port
  {867fdb77-8099-444a-8ef5-cc761a782f59}; !- Outlet Port

OS:Connection,
  {f737a9bd-d42d-4577-a0b1-bf3a21598894}, !- Handle
  {e60bb7ff-0a28-46c3-9ca2-699ed4673444}, !- Name
  {26ade53b-9ab7-49cb-816e-7e5606a79062}, !- Source Object
  3,                                      !- Outlet Port
  {2e154dba-d0d8-40b9-8de8-423a80648135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867fdb77-8099-444a-8ef5-cc761a782f59}, !- Handle
  {8ed06a7a-7ab7-4403-8a7c-1c7c1f54ecf6}, !- Name
  {2e154dba-d0d8-40b9-8de8-423a80648135}, !- Source Object
  3,                                      !- Outlet Port
  {da7b862a-126d-4454-92bb-fb86a29f9749}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d229cb1-6bcd-410e-8e6f-a52cade4fb22}, !- Handle
  {c77bf0cc-c50b-41d4-970e-096f00127477}, !- Name
  {da7b862a-126d-4454-92bb-fb86a29f9749}, !- Source Object
  4,                                      !- Outlet Port
  {555b6d0a-d482-4166-912c-4ecfef699945}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {1b7b7c7b-7a25-45f1-8116-04f5bdbfa86c}, !- Handle
=======
  {be43ad04-3869-447a-b6a4-a2fbd451f70d}, !- Air Inlet Node Name
  {c71b9def-8ff7-4290-a811-aec5f5fe969a}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Node,
  {c36b1444-fb75-43e6-8915-8599b5f124f0}, !- Handle
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Name
  {633e827f-cad0-4ee9-b37f-3f2ab2a8e1f3}, !- Inlet Port
  {be43ad04-3869-447a-b6a4-a2fbd451f70d}; !- Outlet Port

OS:Connection,
  {633e827f-cad0-4ee9-b37f-3f2ab2a8e1f3}, !- Handle
  {9db275b4-4b19-405f-a03f-eaa7b394ce92}, !- Name
  {9c595bc8-7394-42b4-933c-9122aa6b5862}, !- Source Object
  8,                                      !- Outlet Port
  {c36b1444-fb75-43e6-8915-8599b5f124f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be43ad04-3869-447a-b6a4-a2fbd451f70d}, !- Handle
  {5d38536f-ce56-4362-8a3b-56d6f6a72976}, !- Name
  {c36b1444-fb75-43e6-8915-8599b5f124f0}, !- Source Object
  3,                                      !- Outlet Port
  {087555fe-f9a7-4126-b89f-8cf528c8e615}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c71b9def-8ff7-4290-a811-aec5f5fe969a}, !- Handle
  {20379382-ad49-4e1d-abc6-d66d335c1f6e}, !- Name
  {087555fe-f9a7-4126-b89f-8cf528c8e615}, !- Source Object
  9,                                      !- Outlet Port
  {c333690e-7109-44ee-a5d2-a8ea0a78f14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019b7658-101f-4abd-8118-2cf0d18761cc}, !- Handle
  {82c1c107-f31c-4408-af0d-be4a83350dac}, !- Name
  {a70f2b9c-35d4-4de9-9ee9-e6b60db28197}, !- Source Object
  66,                                     !- Outlet Port
  {7e892cf9-eef0-4dfc-a03b-df4eeac3ab6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54610c56-e53f-445f-bba5-092f3bec4aac}, !- Handle
  {eab5019d-2811-4f4d-8bfb-145d9488d1c1}, !- Name
  {a70f2b9c-35d4-4de9-9ee9-e6b60db28197}, !- Source Object
  67,                                     !- Outlet Port
  {6361ca60-188e-45e7-a997-0c4233e35234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb8a7da-ea16-464f-ae47-a78572b5d400}, !- Handle
  {608aeaac-90c9-4175-958b-bfbd2ebceced}, !- Name
  {a70f2b9c-35d4-4de9-9ee9-e6b60db28197}, !- Source Object
  68,                                     !- Outlet Port
  {d987c251-a138-4434-a623-4107d40224e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3875f0d-a4e3-48fe-82c6-01867941bdfe}, !- Handle
  {4ae35a30-7505-4f2d-8bbf-979942ac1d03}, !- Name
  {a70f2b9c-35d4-4de9-9ee9-e6b60db28197}, !- Source Object
  69,                                     !- Outlet Port
  {6b715434-0a63-4b08-99dc-9fe07a6d17e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ba40a3-aa8e-4541-8bf6-bc8839bd73c4}, !- Handle
  {60d79981-1740-4e8a-b654-7e058cac1bd0}, !- Name
  {a70f2b9c-35d4-4de9-9ee9-e6b60db28197}, !- Source Object
  70,                                     !- Outlet Port
  {1e6dd0ff-a13a-4699-923b-c7e047f78112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bc4008-d73b-4e71-9d15-b1cfb68bd6af}, !- Handle
  {d1351a26-2f4d-4724-869b-794f3e3b8d22}, !- Name
  {5f17e171-7e13-401c-9d68-fb08001d4eeb}, !- Source Object
  3,                                      !- Outlet Port
  {1669879e-960a-447e-845f-b60c1567348a}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {c9c1ae45-d98c-42d6-8784-0585bfe73cb6}, !- Handle
  {2d30661f-2a43-4490-82f7-f374f8e0012a}, !- Name
  {072985e0-9e12-4e92-afaa-3a9a80e2197d}, !- Source Object
  3,                                      !- Outlet Port
  {1669879e-960a-447e-845f-b60c1567348a}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {ab62564c-b8e6-4372-ba96-4527d5f13f42}, !- Handle
  {c256143f-e502-4ae6-89bc-0730552c0c80}, !- Name
  {84868fd7-469f-4133-9dc3-78e22151cc19}, !- Source Object
  3,                                      !- Outlet Port
  {1669879e-960a-447e-845f-b60c1567348a}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {e5196bef-829b-4a53-8349-01d769b8bc51}, !- Handle
  {96487576-fdcf-4246-8a6a-8577838ae9f6}, !- Name
  {ff7df56b-9c4d-42cc-88d1-f74333667a3d}, !- Source Object
  3,                                      !- Outlet Port
  {1669879e-960a-447e-845f-b60c1567348a}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {46549284-b328-4769-92a8-fb60332812df}, !- Handle
  {37d86b07-87f6-421e-b6bf-2ad5eb654b48}, !- Name
  {a27be240-a7ab-44e6-a68f-2f81aad4f6bf}, !- Source Object
  3,                                      !- Outlet Port
  {1669879e-960a-447e-845f-b60c1567348a}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {6d78914b-2926-4dfb-a136-291380dee4c2}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Outlet Air Node, !- Name
  {91f3e9e6-6153-4195-9983-e5064ba8a969}, !- Inlet Port
  {654b3969-a304-4695-8ab0-87b4cc202fdd}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e60c6075-9388-4f31-a05f-682f41291769}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal,          !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule Name
  {413dce7d-e49e-42d8-98ad-b13e213befb8}, !- Air Inlet Node Name
  {91f3e9e6-6153-4195-9983-e5064ba8a969}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c0aad74-c0ff-4910-abda-962261391e12}, !- Handle
  Kitchen_Flr_5 ZN Return Air Node,       !- Name
  {93dcaef7-bb2d-4c44-9e2b-1046fc26cc86}, !- Inlet Port
  {ee18b511-3b93-4411-bbb3-493499345177}; !- Outlet Port

OS:Connection,
  {654b3969-a304-4695-8ab0-87b4cc202fdd}, !- Handle
  {422300f8-f213-4273-8da3-3c9ad844b59f}, !- Name
  {6d78914b-2926-4dfb-a136-291380dee4c2}, !- Source Object
  3,                                      !- Outlet Port
  {7093ab68-7375-41c9-a506-c78a31ca1c15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93dcaef7-bb2d-4c44-9e2b-1046fc26cc86}, !- Handle
  {ff5db984-730c-4abe-bf78-aacf7a268855}, !- Name
  {48b91787-1fc7-499b-b0c0-2ee371ff5e24}, !- Source Object
  3,                                      !- Outlet Port
  {9c0aad74-c0ff-4910-abda-962261391e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee18b511-3b93-4411-bbb3-493499345177}, !- Handle
  {5a986605-2412-416c-bd96-9e054dd32981}, !- Name
  {9c0aad74-c0ff-4910-abda-962261391e12}, !- Source Object
  3,                                      !- Outlet Port
  {c6f4a435-6fd0-4819-b15a-fa764641e9f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {664acc9f-fffb-4f92-acc7-c714cb26a4f5}, !- Handle
  Kitchen_Flr_5 ZN CAV Terminal Inlet Air Node, !- Name
  {32779190-a0ef-40c0-ae29-8cd237f89b7a}, !- Inlet Port
  {413dce7d-e49e-42d8-98ad-b13e213befb8}; !- Outlet Port

OS:Connection,
  {32779190-a0ef-40c0-ae29-8cd237f89b7a}, !- Handle
  {b117c1bc-b120-451f-ad69-896dfa3e0ed4}, !- Name
  {cec0d39a-4580-44d5-9a77-0edbf7be7c36}, !- Source Object
  3,                                      !- Outlet Port
  {664acc9f-fffb-4f92-acc7-c714cb26a4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413dce7d-e49e-42d8-98ad-b13e213befb8}, !- Handle
  {c92a654f-6413-4016-9ed1-073c73a7cbfc}, !- Name
  {664acc9f-fffb-4f92-acc7-c714cb26a4f5}, !- Source Object
  3,                                      !- Outlet Port
  {e60c6075-9388-4f31-a05f-682f41291769}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91f3e9e6-6153-4195-9983-e5064ba8a969}, !- Handle
  {3a24dc84-09e3-4cc0-9148-364536f14437}, !- Name
  {e60c6075-9388-4f31-a05f-682f41291769}, !- Source Object
  4,                                      !- Outlet Port
  {6d78914b-2926-4dfb-a136-291380dee4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {b4f3256f-e648-4118-812e-25c1d896a18d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {5a2e156c-f300-4f10-b8f0-77f548242bcc}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {1b7b7c7b-7a25-45f1-8116-04f5bdbfa86c}; !- Layer 1

OS:InternalMass:Definition,
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Handle
  Internal Mass Definition 1,             !- Name
  {5a2e156c-f300-4f10-b8f0-77f548242bcc}, !- Construction Name
=======
  {8da089cb-7bd2-4d29-bc61-34ce19dd79f9}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b4f3256f-e648-4118-812e-25c1d896a18d}; !- Layer 1

OS:InternalMass:Definition,
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8da089cb-7bd2-4d29-bc61-34ce19dd79f9}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {25643e46-a2c8-4ce8-bf1f-810bcf4954b3}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {90ceea56-cf5e-4cc6-bbfb-98b3ce556f68}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {06b8115f-5078-4215-917f-1b5a7462daaa}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {8888c200-9fc3-4d9a-b12e-604e884e91b7}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {698383ac-4ecc-40d4-a47f-2fb4faa49752}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {f894f105-47fb-4904-811b-f8495e00c7aa}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {de8396a1-c172-435d-a718-526953610dda}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {4a288aca-59e4-40de-bd36-c02e1d6264dd}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {3932c704-0a0c-41d5-beb3-10d0a30eb46f}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {8d49ab3d-6aad-4cb7-8e0b-43244013c56b}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {d1fe916f-5ddf-4659-b062-dbcbb6590bfd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {e06ce135-57ba-4e8d-b057-f09607b27890}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {9c7efcdd-4d45-4506-a3f0-c421a9fceae9}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {d72a9298-9b6b-4c56-958b-cf0ac161fd94}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {0681511e-a4a4-459f-8270-84cb8b02a1c7}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {acc19f75-a8e0-45dc-ba35-e219e7af9388}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {9c9f89bc-3f7e-42b4-b662-b1f441c30094}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {a6a297b8-e75a-4451-830b-25115ecc04fb}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {90102092-5caf-477b-bcfb-43ae20616661}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {8c49b825-9795-45ca-b7c0-490bc4f3685f}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {b61fb78c-9f46-4ba4-80ff-ad9ebce24bf4}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {e340aaca-8fe1-4075-bc6f-e45595271aaf}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {2733be34-32e6-4721-b9dc-9f19019ffafa}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {40ec356b-5428-4adc-b7df-9eea028c3a7f}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {1f7cd0d2-2410-4738-a8fe-1ef9aeaf4a90}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {bb8abc0d-037c-4242-b726-9c1aa20a6526}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {df3e82cc-8ff2-404c-8cd9-4a8e939f12e6}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {f643ff69-7372-4f98-bdea-3e377955c2c5}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {d65ba9ce-0638-45bc-bce5-b046751897b5}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {0a0bbfde-115d-4e25-95fb-63d05b39c908}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b32db625-e874-459e-ae5c-6213262e2622}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {5ebc05f5-f4dd-4077-a690-b44534e5c9fd}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {b0f52446-864b-4937-8f29-a492b2fdddfd}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {dfc1bd27-f03d-47db-9ebb-fd488240b0bb}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {fcbabb13-7b4e-4191-a00c-e07c89e3b39c}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {d358895d-c345-472d-a09a-1449044c82f1}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {63dc973a-6b57-4649-a9bb-7e6e8f566ab9}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {5eec0340-d389-4d4e-ae21-e86dcb6c8e31}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {53cdc2cc-e470-4404-86ac-a29454e902c6}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {2029ae67-5e92-4f65-b9ab-8a512f9ecafe}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {25832389-e52d-42d3-b439-c6d62705be4f}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {dc66d323-72f5-4969-aebb-d547b4919d13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {3b1964c9-39a7-4a1c-aba9-a48705f19a85}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {2d0c0765-f0fb-49be-b4f4-0e3e823a7c32}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {a9656bba-526c-4598-8a28-009fe6b7a22f}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {52a2cebd-9135-42f6-8a39-95a8b7e841d4}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {d4e7b3c0-fe57-4d5b-9075-f828b146f08a}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {6c9c9d1a-c952-4a7e-a6ce-0d642c3da85e}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {9c20d418-11ba-4363-a1de-04874756825c}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {06833334-2be8-4a18-931d-8cee448fe889}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {e3cb6831-5df0-4d83-bffe-41596f7912ef}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {5564a5f6-97cd-4b2f-8ebf-892faaf0f59a}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {90893c44-16a4-4f14-88ad-2c4950eda01d}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {3fc0837d-f76e-4816-8a88-519ec2fa8e92}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {16def235-5300-4bd6-99e9-424929a4bef0}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {a9859155-1f75-4269-84fc-405a3d7360d3}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c5bd72ed-47c2-424e-a8b4-253c1f48ff68}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {ce0aa763-99fe-4b88-adcc-af1f1f77dc17}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {49ceb577-6c44-4599-a0ad-1354277a99f0}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {c1b6d2d4-c5c2-4545-af26-376b7e02b06e}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {cb1d9ade-0254-4a70-b1df-1da2d572dd94}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {933b57a9-ca8d-42a8-9789-c389dd3f5f44}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {f5edae6e-6254-41fe-ba1d-28fc1394ccad}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {6685ef96-cb87-4dad-8936-0052590e99de}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {56c9f29e-825f-4ee6-868e-caa45d0b9cb2}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {6cdb776f-3fbf-4160-9010-84803175d2fd}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {11ec2fe6-5c24-4a42-b588-67b945ce2ba0}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {9b1091ae-ec1e-47d7-b71f-447ae8d8d5b5}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {2870f103-d956-457d-b911-977241d8c35a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {aa42c299-593d-4c53-9387-15beb9cbdfb1}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {4f200ce7-7f8b-4747-954d-0e3ef117a534}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {e5d82ed6-aa4d-419a-a155-9753f4037882}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {be636e6d-5fd0-4474-adec-f470ad10b44c}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c5eeb2cd-6ae8-471d-9663-72ae6ad8ac02}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {d82ee07c-460c-438d-93e7-7bd841611e80}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {99c0a353-f953-4a43-a3cc-e96665f05ee5}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {e0be98c1-db55-4ad1-b102-00c61c7e0a74}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {6ada015b-81bc-4394-b7ef-b293dccd6d7e}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {5d2b9951-cae3-4d7f-86c0-0bafced2c773}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {47d5f6b5-5e98-43ad-8669-c046505a937d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {2646258f-485a-4607-b353-707079069603}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {aa295838-688f-4a3c-abf1-2cd2281183cd}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {ff582387-1063-4b4d-8ec2-baca1703b01a}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {9cb96657-4d1a-4535-bd58-07b2a8c0a3cb}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c5204889-dc3c-4b93-b1a9-48dea09ff9c7}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {000acc52-3bf6-4135-be46-43f54bef9e80}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {4ac9aaa0-f92b-4d73-baad-f7dcd607134a}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {7dfc51a7-d210-43ec-9807-3d9e55e43197}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {a0eff83e-21f9-4d37-b21f-09419ea6a8f1}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {6a91215e-7bb4-49d6-a8e0-d4307de794f2}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {52526f81-4d51-4af8-9879-57f6f47bf62a}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {549f8c06-4f22-42c3-a3cd-73264e342c73}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {fca75e42-4128-411f-974a-3a74df76eabd}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {6eedbd22-c590-43cc-8172-b628978f2fc8}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {efb50741-3f77-405b-b233-6e080cf7bbb0}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {61597969-902e-4d5a-b712-86f1aec1d09f}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {ae1e6ae3-fe85-4dab-a2fd-b3b9b11de9a5}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {60d78c73-a1ae-4671-989e-6e5011814e24}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {a4e372a8-0a1a-479b-b95f-c29e88c39aa3}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {bc1812b4-08b0-4b2d-b742-d3ae2db86c08}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {42cd4d82-e24e-4e11-88d4-f870740fe240}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {da08e525-0ba7-45ea-bde8-3bd0c20e553d}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {4c5b30f3-055c-4bdb-a801-77e5a5019dd9}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {22cbb488-f4ab-4870-aa61-cc33c2bc24d5}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {2f0747c7-83ed-41eb-8216-ef503af4a312}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {0952acdb-926b-4674-b6be-b42b733378e6}, !- Handle
  Basement Mass,                          !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {1d2eb46d-2ee9-4eb0-abfd-34f0e92b87a1}, !- Handle
  Basement Mass,                          !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {ca9d0bf0-f3d4-4030-b404-8263ad13a476}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {08580f94-9156-4eef-8422-8225dbbde960}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {da441da4-ea96-4c1a-a522-6c43dc5cf2e1}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {3e53ee98-d8ce-44b7-936e-45e33bf0727d}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {2380b6be-b41b-43b4-912a-16fb601eae31}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {c73de9b2-158b-4b84-81b0-990a47430326}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {3ae08fc4-49b0-4fc2-9614-bdb637208164}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {ac8d7cc8-60e6-4264-bd95-6a1f4db8ac67}, !- Internal Mass Definition Name
=======
  {6cadb807-9fb6-496b-ad59-da2b98c35878}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {a1bfd948-8226-4478-8e47-d6124dfaa916}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
<<<<<<< HEAD
  {8f044c70-c1d4-4684-85da-0702117f44bd}, !- Handle
=======
  {d1bb1c7c-a071-4756-b900-038af4d88cb3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {1b29c556-931f-42cd-8511-060e8ada4c5b}, !- Loop Temperature Setpoint Node Name
=======
  {685f136c-be89-4fa8-abf3-2f556cb17154}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {e12bef2b-2af2-480d-bcbe-1eb34367057b}, !- Plant Side Inlet Node Name
  {de9a5a90-94b8-4d31-bc2e-13e5d605a3d0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d5a601b5-3a5d-4964-b59f-ad1a84fdc62c}, !- Demand Side Inlet Node Name
  {f208c664-5a85-49a7-8ce0-f5fd2d5c44ef}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1e6e3f38-a70a-44de-a756-130fcd791cfc}, !- Availability Manager List Name
=======
  {a0dc9925-6b85-4114-96b9-6085504eb87a}, !- Plant Side Inlet Node Name
  {3b00b882-8f9d-481e-ad8d-7e4a03a38014}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {546d7921-b06e-4702-a088-7644534fee52}, !- Demand Side Inlet Node Name
  {6921f67f-984a-409b-bc83-6a8064c7a2d7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6cf21838-fd3a-44f6-a7a9-9c3b9728b1b8}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {9393a15f-7679-408b-919a-1a59d382017f}, !- Demand Mixer Name
  {fb6b1539-987a-4f5b-a381-d497d86b50c7}, !- Demand Splitter Name
  {114c0aa6-109f-4f4d-8f3b-4ec2bf5765ce}, !- Supply Mixer Name
  {cc542bb0-f55e-4133-8170-52c06a69587f}; !- Supply Splitter Name

OS:Node,
  {3c6e445e-2c08-4362-b35e-a6db3ee3ecb1}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {e12bef2b-2af2-480d-bcbe-1eb34367057b}, !- Inlet Port
  {2cea7c2c-9b1a-4923-bae9-613ccf7851ab}; !- Outlet Port

OS:Node,
  {1b29c556-931f-42cd-8511-060e8ada4c5b}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a2ca3b89-9150-4f5c-a29a-af75940a38e4}, !- Inlet Port
  {de9a5a90-94b8-4d31-bc2e-13e5d605a3d0}; !- Outlet Port

OS:Node,
  {375edabd-0ed6-4f1a-83b4-ae21569da0d9}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {5101318d-249b-4578-8c37-5232f068981f}, !- Inlet Port
  {d55fb310-ff49-4122-8444-edaa49623e82}; !- Outlet Port

OS:Connector:Mixer,
  {114c0aa6-109f-4f4d-8f3b-4ec2bf5765ce}, !- Handle
  Connector Mixer 7,                      !- Name
  {b0e58dd3-4338-43fa-a312-3fd849b08ef7}, !- Outlet Branch Name
  {4e32ca09-8c51-498d-9761-cd08c10e858d}, !- Inlet Branch Name 1
  {81160176-8936-43c0-83db-4d86d5e3c640}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cc542bb0-f55e-4133-8170-52c06a69587f}, !- Handle
  Connector Splitter 7,                   !- Name
  {ffb41c27-6b5a-410e-b860-e78ebe923479}, !- Inlet Branch Name
  {5101318d-249b-4578-8c37-5232f068981f}, !- Outlet Branch Name 1
  {e1210244-e565-4df8-a7cb-48e5e2aae8ec}; !- Outlet Branch Name 2

OS:Connection,
  {e12bef2b-2af2-480d-bcbe-1eb34367057b}, !- Handle
  {de1bdcee-dd59-49f3-aae0-7e71e9d817ac}, !- Name
  {8f044c70-c1d4-4684-85da-0702117f44bd}, !- Source Object
  14,                                     !- Outlet Port
  {3c6e445e-2c08-4362-b35e-a6db3ee3ecb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5101318d-249b-4578-8c37-5232f068981f}, !- Handle
  {7c5fb5dc-fc67-41bf-9cf2-845abc35d0b8}, !- Name
  {cc542bb0-f55e-4133-8170-52c06a69587f}, !- Source Object
  3,                                      !- Outlet Port
  {375edabd-0ed6-4f1a-83b4-ae21569da0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9a5a90-94b8-4d31-bc2e-13e5d605a3d0}, !- Handle
  {0433602b-cc91-4d9f-85cf-a4953d00ba42}, !- Name
  {1b29c556-931f-42cd-8511-060e8ada4c5b}, !- Source Object
  3,                                      !- Outlet Port
  {8f044c70-c1d4-4684-85da-0702117f44bd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9600a7b4-6078-4a1b-ae78-5817cb936471}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {d5a601b5-3a5d-4964-b59f-ad1a84fdc62c}, !- Inlet Port
  {78f7982b-2274-4a60-aec5-f83152a7f392}; !- Outlet Port

OS:Node,
  {0bc006ec-3110-415a-ba8b-57e5c836fbd5}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {338e8937-21b2-49c8-8a30-87d9c4d12c29}, !- Inlet Port
  {f208c664-5a85-49a7-8ce0-f5fd2d5c44ef}; !- Outlet Port

OS:Node,
  {6e259a27-9851-44a7-87e6-d51f74ffb8c1}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {872b298d-6a1d-4031-ab12-dd8fa78ecbf9}, !- Inlet Port
  {4f4e8e6d-d4b9-44e5-953c-aa98b59491b1}; !- Outlet Port

OS:Connector:Mixer,
  {9393a15f-7679-408b-919a-1a59d382017f}, !- Handle
  Connector Mixer 8,                      !- Name
  {a1d5155c-de7e-43e4-862e-0bdc96bba610}, !- Outlet Branch Name
  {19ee5930-b50f-4807-92c7-3750fd6cf097}, !- Inlet Branch Name 1
  {84fc4d89-7880-4296-81cb-aabbdfd6324b}, !- Inlet Branch Name 2
  {49cb2ce0-7e64-4bba-99e3-feaddd66f6d4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fb6b1539-987a-4f5b-a381-d497d86b50c7}, !- Handle
  Connector Splitter 8,                   !- Name
  {78f7982b-2274-4a60-aec5-f83152a7f392}, !- Inlet Branch Name
  {872b298d-6a1d-4031-ab12-dd8fa78ecbf9}, !- Outlet Branch Name 1
  {d865e649-5ac0-41ce-aa83-1608059fcc91}, !- Outlet Branch Name 2
  {13098978-72ad-451b-a26c-b6780285fc36}; !- Outlet Branch Name 3

OS:Connection,
  {d5a601b5-3a5d-4964-b59f-ad1a84fdc62c}, !- Handle
  {0c957571-d1d3-4592-b14e-7bc5faa69374}, !- Name
  {8f044c70-c1d4-4684-85da-0702117f44bd}, !- Source Object
  17,                                     !- Outlet Port
  {9600a7b4-6078-4a1b-ae78-5817cb936471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f7982b-2274-4a60-aec5-f83152a7f392}, !- Handle
  {05e81b46-d948-4578-8256-b1e708f26391}, !- Name
  {9600a7b4-6078-4a1b-ae78-5817cb936471}, !- Source Object
  3,                                      !- Outlet Port
  {fb6b1539-987a-4f5b-a381-d497d86b50c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872b298d-6a1d-4031-ab12-dd8fa78ecbf9}, !- Handle
  {5bee4ce3-290c-4db2-a3f6-4a7ab985291b}, !- Name
  {fb6b1539-987a-4f5b-a381-d497d86b50c7}, !- Source Object
  3,                                      !- Outlet Port
  {6e259a27-9851-44a7-87e6-d51f74ffb8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f208c664-5a85-49a7-8ce0-f5fd2d5c44ef}, !- Handle
  {ceaaedf7-00b1-4483-ad43-c8a8bedd1402}, !- Name
  {0bc006ec-3110-415a-ba8b-57e5c836fbd5}, !- Source Object
  3,                                      !- Outlet Port
  {8f044c70-c1d4-4684-85da-0702117f44bd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {34d5b09d-b9bd-4248-bd9e-b6dc23b6a700}, !- Handle
  {8f044c70-c1d4-4684-85da-0702117f44bd}, !- Plant or Condenser Loop Name
=======
  {e5a08f40-a04d-4612-acba-b5edba270e1d}, !- Demand Mixer Name
  {2f87fc29-058a-45ea-8737-f55d566bc94a}, !- Demand Splitter Name
  {f912053a-0885-4bfb-ad23-d655956d80a7}, !- Supply Mixer Name
  {5eca69bf-106b-4573-bba0-1953139e9ad0}; !- Supply Splitter Name

OS:Node,
  {f7affd09-f6ff-4701-9411-eb290621b278}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {a0dc9925-6b85-4114-96b9-6085504eb87a}, !- Inlet Port
  {44ce26ad-d7db-4cff-ad9c-ba1d63d8e099}; !- Outlet Port

OS:Node,
  {685f136c-be89-4fa8-abf3-2f556cb17154}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a3d7f435-8e44-4181-877f-8ca1daed8b4f}, !- Inlet Port
  {3b00b882-8f9d-481e-ad8d-7e4a03a38014}; !- Outlet Port

OS:Node,
  {ab847bbb-651f-4ade-af3a-268e655b799b}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {1c634958-5c42-41f1-a394-61ed01d339ec}, !- Inlet Port
  {8e1571c7-adf1-4962-adfa-f83b0176dcc0}; !- Outlet Port

OS:Connector:Mixer,
  {f912053a-0885-4bfb-ad23-d655956d80a7}, !- Handle
  Connector Mixer 7,                      !- Name
  {2b50873e-5f65-4c1f-bb26-fd91e44a7851}, !- Outlet Branch Name
  {4fd9c5a9-fa3f-4ea3-be7c-2db161012431}, !- Inlet Branch Name 1
  {5c821c62-872f-4ac4-8a00-9a1f74c7592b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5eca69bf-106b-4573-bba0-1953139e9ad0}, !- Handle
  Connector Splitter 7,                   !- Name
  {24e56bc9-0566-4ce8-9242-4e4fd7b3c21c}, !- Inlet Branch Name
  {1c634958-5c42-41f1-a394-61ed01d339ec}, !- Outlet Branch Name 1
  {ea71ab96-38a6-44b5-b202-c3d684fb8993}; !- Outlet Branch Name 2

OS:Connection,
  {a0dc9925-6b85-4114-96b9-6085504eb87a}, !- Handle
  {f71f5c7d-9a73-4cd6-8fc4-0df85fadc4bd}, !- Name
  {d1bb1c7c-a071-4756-b900-038af4d88cb3}, !- Source Object
  14,                                     !- Outlet Port
  {f7affd09-f6ff-4701-9411-eb290621b278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c634958-5c42-41f1-a394-61ed01d339ec}, !- Handle
  {fc152003-d15a-4d85-9e36-379fdca29847}, !- Name
  {5eca69bf-106b-4573-bba0-1953139e9ad0}, !- Source Object
  3,                                      !- Outlet Port
  {ab847bbb-651f-4ade-af3a-268e655b799b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b00b882-8f9d-481e-ad8d-7e4a03a38014}, !- Handle
  {ffc8a792-01b6-4d29-aff3-b23165f22828}, !- Name
  {685f136c-be89-4fa8-abf3-2f556cb17154}, !- Source Object
  3,                                      !- Outlet Port
  {d1bb1c7c-a071-4756-b900-038af4d88cb3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {78eeabfd-71ac-43ac-99fb-286638186b0b}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {546d7921-b06e-4702-a088-7644534fee52}, !- Inlet Port
  {30761672-bb67-417a-9ea6-8f98194f429f}; !- Outlet Port

OS:Node,
  {b3c6d9e7-5586-4405-bcbd-9bc117c5e4fa}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {5690b85c-e84f-4dd8-b039-7cbf5cd89548}, !- Inlet Port
  {6921f67f-984a-409b-bc83-6a8064c7a2d7}; !- Outlet Port

OS:Node,
  {9cf98b00-0a37-4db5-8e0d-667a5122013d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {27b33947-7220-4ab1-a365-c32e4028672a}, !- Inlet Port
  {653de626-479b-49a9-a03e-c200a03f3b70}; !- Outlet Port

OS:Connector:Mixer,
  {e5a08f40-a04d-4612-acba-b5edba270e1d}, !- Handle
  Connector Mixer 8,                      !- Name
  {703e0ce0-fb58-437b-b5c6-d2ae6357409c}, !- Outlet Branch Name
  {32046ad1-eef1-4c03-a5d6-0f988fe51554}, !- Inlet Branch Name 1
  {44cbf882-6afa-4870-8d54-764016733154}, !- Inlet Branch Name 2
  {bf11ff44-d0ad-42d4-b175-fecda50e9b19}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2f87fc29-058a-45ea-8737-f55d566bc94a}, !- Handle
  Connector Splitter 8,                   !- Name
  {30761672-bb67-417a-9ea6-8f98194f429f}, !- Inlet Branch Name
  {27b33947-7220-4ab1-a365-c32e4028672a}, !- Outlet Branch Name 1
  {b6959e9b-7d75-4a67-a1cc-a0fa65b47b78}, !- Outlet Branch Name 2
  {c08c274f-3838-43f4-bebc-09c9a942aa66}; !- Outlet Branch Name 3

OS:Connection,
  {546d7921-b06e-4702-a088-7644534fee52}, !- Handle
  {1ffa0948-f022-4eb7-bf5d-a3ad479d6e11}, !- Name
  {d1bb1c7c-a071-4756-b900-038af4d88cb3}, !- Source Object
  17,                                     !- Outlet Port
  {78eeabfd-71ac-43ac-99fb-286638186b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30761672-bb67-417a-9ea6-8f98194f429f}, !- Handle
  {18f16d8a-b3f3-4374-ad81-1eb13bfc8ff3}, !- Name
  {78eeabfd-71ac-43ac-99fb-286638186b0b}, !- Source Object
  3,                                      !- Outlet Port
  {2f87fc29-058a-45ea-8737-f55d566bc94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b33947-7220-4ab1-a365-c32e4028672a}, !- Handle
  {435a6d41-f75e-457c-9a45-4e9a84af1dbc}, !- Name
  {2f87fc29-058a-45ea-8737-f55d566bc94a}, !- Source Object
  3,                                      !- Outlet Port
  {9cf98b00-0a37-4db5-8e0d-667a5122013d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6921f67f-984a-409b-bc83-6a8064c7a2d7}, !- Handle
  {ed973495-0b4a-4e79-8d79-487462d1e11e}, !- Name
  {b3c6d9e7-5586-4405-bcbd-9bc117c5e4fa}, !- Source Object
  3,                                      !- Outlet Port
  {d1bb1c7c-a071-4756-b900-038af4d88cb3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c0c55d45-f421-40df-8b9a-153e2c3a1f3d}, !- Handle
  {d1bb1c7c-a071-4756-b900-038af4d88cb3}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {1e6e3f38-a70a-44de-a756-130fcd791cfc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {59d82cc9-2846-4997-b8aa-b862cd285922}, !- Handle
=======
  {6cf21838-fd3a-44f6-a7a9-9c3b9728b1b8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {022cc773-5623-46f4-8069-90ec9051c3c9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e79a45d2-d233-46f3-9d90-2c88b422ef3d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {59d82cc9-2846-4997-b8aa-b862cd285922}, !- Schedule Type Limits Name
  {c1d8e180-1300-45b4-9966-331e345bc74f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1d8e180-1300-45b4-9966-331e345bc74f}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {59d82cc9-2846-4997-b8aa-b862cd285922}, !- Schedule Type Limits Name
=======
  {562522ad-08fb-41b8-a798-840c60b02043}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {022cc773-5623-46f4-8069-90ec9051c3c9}, !- Schedule Type Limits Name
  {a7264ac7-fe1c-4c89-bd85-57d4e4996af6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7264ac7-fe1c-4c89-bd85-57d4e4996af6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {022cc773-5623-46f4-8069-90ec9051c3c9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {c1b9e841-e930-4975-bae2-80d9c171751c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e79a45d2-d233-46f3-9d90-2c88b422ef3d}, !- Schedule Name
  {1b29c556-931f-42cd-8511-060e8ada4c5b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7399b37c-dccb-4083-9dae-20aba551d8c6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {2cea7c2c-9b1a-4923-bae9-613ccf7851ab}, !- Inlet Node Name
  {ccdb5f07-7921-4f0f-b197-b3316038a30d}, !- Outlet Node Name
=======
  {61c97d05-c7ce-4877-b85a-512fcc4b6571}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {562522ad-08fb-41b8-a798-840c60b02043}, !- Schedule Name
  {685f136c-be89-4fa8-abf3-2f556cb17154}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {579896aa-0c9d-4a45-949a-de9d99d0cf46}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {44ce26ad-d7db-4cff-ad9c-ba1d63d8e099}, !- Inlet Node Name
  {93219b60-8d89-4215-ae24-33f0570a5a0b}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {46f37b69-6782-4a61-8611-76720c9702a0}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ccdb5f07-7921-4f0f-b197-b3316038a30d}, !- Inlet Port
  {ffb41c27-6b5a-410e-b860-e78ebe923479}; !- Outlet Port

OS:Connection,
  {2cea7c2c-9b1a-4923-bae9-613ccf7851ab}, !- Handle
  {313f415a-93f6-4a92-9bec-2779a19ac3ad}, !- Name
  {3c6e445e-2c08-4362-b35e-a6db3ee3ecb1}, !- Source Object
  3,                                      !- Outlet Port
  {7399b37c-dccb-4083-9dae-20aba551d8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdb5f07-7921-4f0f-b197-b3316038a30d}, !- Handle
  {0407990b-9c29-40dc-ac62-144971ddb55e}, !- Name
  {7399b37c-dccb-4083-9dae-20aba551d8c6}, !- Source Object
  3,                                      !- Outlet Port
  {46f37b69-6782-4a61-8611-76720c9702a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb41c27-6b5a-410e-b860-e78ebe923479}, !- Handle
  {dea4d34b-5ef9-4c3a-bf9c-6b323330a781}, !- Name
  {46f37b69-6782-4a61-8611-76720c9702a0}, !- Source Object
  3,                                      !- Outlet Port
  {cc542bb0-f55e-4133-8170-52c06a69587f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fc62d17a-cd4b-46d5-8212-3dd8f1c327cb}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {e79a45d2-d233-46f3-9d90-2c88b422ef3d}, !- Setpoint Temperature Schedule Name
=======
  {337936f2-55f2-47af-974f-2f800694f45c}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {93219b60-8d89-4215-ae24-33f0570a5a0b}, !- Inlet Port
  {24e56bc9-0566-4ce8-9242-4e4fd7b3c21c}; !- Outlet Port

OS:Connection,
  {44ce26ad-d7db-4cff-ad9c-ba1d63d8e099}, !- Handle
  {783f74a6-291d-4f69-bcc3-50d03ff3ad6e}, !- Name
  {f7affd09-f6ff-4701-9411-eb290621b278}, !- Source Object
  3,                                      !- Outlet Port
  {579896aa-0c9d-4a45-949a-de9d99d0cf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93219b60-8d89-4215-ae24-33f0570a5a0b}, !- Handle
  {0038b1f3-04ea-4b0a-9aec-89446067ac86}, !- Name
  {579896aa-0c9d-4a45-949a-de9d99d0cf46}, !- Source Object
  3,                                      !- Outlet Port
  {337936f2-55f2-47af-974f-2f800694f45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e56bc9-0566-4ce8-9242-4e4fd7b3c21c}, !- Handle
  {f6fb3553-171c-4138-839f-215b29874d02}, !- Name
  {337936f2-55f2-47af-974f-2f800694f45c}, !- Source Object
  3,                                      !- Outlet Port
  {5eca69bf-106b-4573-bba0-1953139e9ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {db364a5b-a8b9-4d8b-8f48-68b21888477a}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {562522ad-08fb-41b8-a798-840c60b02043}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20036.7621543676,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  20036.7621543676,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {40740137-8118-4137-9dad-abd49dc21163}, !- Ambient Temperature Thermal Zone Name
=======
  {d9b31cfc-b956-4d19-8006-4024dff0a3ba}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {d55fb310-ff49-4122-8444-edaa49623e82}, !- Use Side Inlet Node Name
  {da0e26df-587d-406e-be74-c6ceffcf4154}, !- Use Side Outlet Node Name
=======
  {8e1571c7-adf1-4962-adfa-f83b0176dcc0}, !- Use Side Inlet Node Name
  {f41d3dcb-bfbf-4c1f-a194-4559ea6ede04}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {7b5aa721-adc5-408f-93ba-8a4e87effe07}, !- Handle
  Schedule Day 57,                        !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {2938ae80-d427-42d2-a0dd-d875411e508c}, !- Handle
  Schedule Day 57,                        !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {0ebc5290-132e-4373-9704-d6b94e3841a1}, !- Handle
  Schedule Day 58,                        !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {0ad75465-2196-4314-b4d2-d690460c0473}, !- Handle
  Schedule Day 58,                        !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {7124b086-d963-41ed-a25c-cfbc5fe275f5}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {da0e26df-587d-406e-be74-c6ceffcf4154}, !- Inlet Port
  {4e32ca09-8c51-498d-9761-cd08c10e858d}; !- Outlet Port

OS:Connection,
  {d55fb310-ff49-4122-8444-edaa49623e82}, !- Handle
  {35cc509a-926a-48a0-89f8-72c5ce409fbc}, !- Name
  {375edabd-0ed6-4f1a-83b4-ae21569da0d9}, !- Source Object
  3,                                      !- Outlet Port
  {fc62d17a-cd4b-46d5-8212-3dd8f1c327cb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {da0e26df-587d-406e-be74-c6ceffcf4154}, !- Handle
  {e3b89619-9823-4e73-8d84-13981fa52862}, !- Name
  {fc62d17a-cd4b-46d5-8212-3dd8f1c327cb}, !- Source Object
  32,                                     !- Outlet Port
  {7124b086-d963-41ed-a25c-cfbc5fe275f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e32ca09-8c51-498d-9761-cd08c10e858d}, !- Handle
  {9d8eae8e-c18c-4a79-9727-f614063cf762}, !- Name
  {7124b086-d963-41ed-a25c-cfbc5fe275f5}, !- Source Object
  3,                                      !- Outlet Port
  {114c0aa6-109f-4f4d-8f3b-4ec2bf5765ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a20135a8-980d-4df6-9366-eb3102ca297d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {178ced05-c965-428b-9628-975e0382e1b1}, !- Inlet Node Name
  {692ccaa7-24e0-47ea-a4f8-249cf7d5663a}; !- Outlet Node Name

OS:Node,
  {34d815fb-134a-4372-865a-dc7fbf04329b}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e1210244-e565-4df8-a7cb-48e5e2aae8ec}, !- Inlet Port
  {178ced05-c965-428b-9628-975e0382e1b1}; !- Outlet Port

OS:Connection,
  {e1210244-e565-4df8-a7cb-48e5e2aae8ec}, !- Handle
  {0873335f-9890-43b0-b2b5-46b0844ad582}, !- Name
  {cc542bb0-f55e-4133-8170-52c06a69587f}, !- Source Object
  4,                                      !- Outlet Port
  {34d815fb-134a-4372-865a-dc7fbf04329b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bed53080-ebf6-452b-907f-b3e8631c5d22}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {692ccaa7-24e0-47ea-a4f8-249cf7d5663a}, !- Inlet Port
  {81160176-8936-43c0-83db-4d86d5e3c640}; !- Outlet Port

OS:Connection,
  {178ced05-c965-428b-9628-975e0382e1b1}, !- Handle
  {9cc48b21-1823-45dd-bbaa-bf00da1ae7c7}, !- Name
  {34d815fb-134a-4372-865a-dc7fbf04329b}, !- Source Object
  3,                                      !- Outlet Port
  {a20135a8-980d-4df6-9366-eb3102ca297d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692ccaa7-24e0-47ea-a4f8-249cf7d5663a}, !- Handle
  {837fcb7d-28d0-4fc5-b2e8-9b2f7622d2ba}, !- Name
  {a20135a8-980d-4df6-9366-eb3102ca297d}, !- Source Object
  3,                                      !- Outlet Port
  {bed53080-ebf6-452b-907f-b3e8631c5d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81160176-8936-43c0-83db-4d86d5e3c640}, !- Handle
  {b7d6be81-48e6-4a39-8832-71a6908bb972}, !- Name
  {bed53080-ebf6-452b-907f-b3e8631c5d22}, !- Source Object
  3,                                      !- Outlet Port
  {114c0aa6-109f-4f4d-8f3b-4ec2bf5765ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0caa486e-48a8-4c4f-9966-a5d0fee21eb3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4f4e8e6d-d4b9-44e5-953c-aa98b59491b1}, !- Inlet Node Name
  {4c649796-ca39-4df6-afb9-95fe634a7b8d}; !- Outlet Node Name

OS:Node,
  {aaa84a04-3791-4640-9ee7-4aea727c6454}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {4c649796-ca39-4df6-afb9-95fe634a7b8d}, !- Inlet Port
  {19ee5930-b50f-4807-92c7-3750fd6cf097}; !- Outlet Port

OS:Connection,
  {4f4e8e6d-d4b9-44e5-953c-aa98b59491b1}, !- Handle
  {b61441ec-347e-4bad-a67c-804a65404be0}, !- Name
  {6e259a27-9851-44a7-87e6-d51f74ffb8c1}, !- Source Object
  3,                                      !- Outlet Port
  {0caa486e-48a8-4c4f-9966-a5d0fee21eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c649796-ca39-4df6-afb9-95fe634a7b8d}, !- Handle
  {9a21c4d3-6a19-4d58-b2b2-f3778f0c4467}, !- Name
  {0caa486e-48a8-4c4f-9966-a5d0fee21eb3}, !- Source Object
  3,                                      !- Outlet Port
  {aaa84a04-3791-4640-9ee7-4aea727c6454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ee5930-b50f-4807-92c7-3750fd6cf097}, !- Handle
  {d2bdc3f0-752d-42d3-b5e6-b5dde558bbfa}, !- Name
  {aaa84a04-3791-4640-9ee7-4aea727c6454}, !- Source Object
  3,                                      !- Outlet Port
  {9393a15f-7679-408b-919a-1a59d382017f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df1fef5a-ac6e-421a-b8cc-fe13735e1c98}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4b4a7b84-f2b8-4092-b0fc-70ccfbc5b2da}, !- Inlet Node Name
  {a2ca3b89-9150-4f5c-a29a-af75940a38e4}; !- Outlet Node Name

OS:Node,
  {711e757f-87dc-4ea9-a5c3-7f8858f004dc}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b0e58dd3-4338-43fa-a312-3fd849b08ef7}, !- Inlet Port
  {4b4a7b84-f2b8-4092-b0fc-70ccfbc5b2da}; !- Outlet Port

OS:Connection,
  {b0e58dd3-4338-43fa-a312-3fd849b08ef7}, !- Handle
  {cefa3a89-2805-4404-892e-db3f6f543c31}, !- Name
  {114c0aa6-109f-4f4d-8f3b-4ec2bf5765ce}, !- Source Object
  2,                                      !- Outlet Port
  {711e757f-87dc-4ea9-a5c3-7f8858f004dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4a7b84-f2b8-4092-b0fc-70ccfbc5b2da}, !- Handle
  {fd2c181d-bf48-4c98-b546-25a4e7d9a7c4}, !- Name
  {711e757f-87dc-4ea9-a5c3-7f8858f004dc}, !- Source Object
  3,                                      !- Outlet Port
  {df1fef5a-ac6e-421a-b8cc-fe13735e1c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ca3b89-9150-4f5c-a29a-af75940a38e4}, !- Handle
  {a966c9a0-d8f4-427e-8a39-10cf1d13a290}, !- Name
  {df1fef5a-ac6e-421a-b8cc-fe13735e1c98}, !- Source Object
  3,                                      !- Outlet Port
  {1b29c556-931f-42cd-8511-060e8ada4c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40aa0b79-8b37-4517-a100-d9a52d8e24f4}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e5340ed8-13b2-4100-a68f-67f6b8c17e6c}, !- Inlet Node Name
  {338e8937-21b2-49c8-8a30-87d9c4d12c29}; !- Outlet Node Name

OS:Node,
  {415343e5-9062-45fb-96fa-e0ff7e7798cb}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a1d5155c-de7e-43e4-862e-0bdc96bba610}, !- Inlet Port
  {e5340ed8-13b2-4100-a68f-67f6b8c17e6c}; !- Outlet Port

OS:Connection,
  {a1d5155c-de7e-43e4-862e-0bdc96bba610}, !- Handle
  {e3421738-3ba5-48a2-8935-b512ca6f3f8d}, !- Name
  {9393a15f-7679-408b-919a-1a59d382017f}, !- Source Object
  2,                                      !- Outlet Port
  {415343e5-9062-45fb-96fa-e0ff7e7798cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5340ed8-13b2-4100-a68f-67f6b8c17e6c}, !- Handle
  {729a6119-d50c-44d8-a69d-e0f87080a182}, !- Name
  {415343e5-9062-45fb-96fa-e0ff7e7798cb}, !- Source Object
  3,                                      !- Outlet Port
  {40aa0b79-8b37-4517-a100-d9a52d8e24f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338e8937-21b2-49c8-8a30-87d9c4d12c29}, !- Handle
  {5013711e-ec18-4f91-9992-0272b24fa04b}, !- Name
  {40aa0b79-8b37-4517-a100-d9a52d8e24f4}, !- Source Object
  3,                                      !- Outlet Port
  {0bc006ec-3110-415a-ba8b-57e5c836fbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {85ca4bda-9d4e-4951-b8f4-441e8ed72376}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {30319452-aba6-4355-a6fc-63b0b8a1791e}, !- Inlet Node Name
  {705dca0a-8eec-41f9-90a6-b4f2691208fc}, !- Outlet Node Name
=======
  {3c11ea6b-4cf3-4663-8ef5-a8695d50f124}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {f41d3dcb-bfbf-4c1f-a194-4559ea6ede04}, !- Inlet Port
  {4fd9c5a9-fa3f-4ea3-be7c-2db161012431}; !- Outlet Port

OS:Connection,
  {8e1571c7-adf1-4962-adfa-f83b0176dcc0}, !- Handle
  {df0cfe2a-539f-40ca-9c47-43400289b8d4}, !- Name
  {ab847bbb-651f-4ade-af3a-268e655b799b}, !- Source Object
  3,                                      !- Outlet Port
  {db364a5b-a8b9-4d8b-8f48-68b21888477a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f41d3dcb-bfbf-4c1f-a194-4559ea6ede04}, !- Handle
  {e6fb178a-abf2-4dfa-bccb-412ae5f60e90}, !- Name
  {db364a5b-a8b9-4d8b-8f48-68b21888477a}, !- Source Object
  32,                                     !- Outlet Port
  {3c11ea6b-4cf3-4663-8ef5-a8695d50f124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd9c5a9-fa3f-4ea3-be7c-2db161012431}, !- Handle
  {f0886f19-69a2-4363-8306-beac92456378}, !- Name
  {3c11ea6b-4cf3-4663-8ef5-a8695d50f124}, !- Source Object
  3,                                      !- Outlet Port
  {f912053a-0885-4bfb-ad23-d655956d80a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1974023c-aa39-4712-abe5-f55ee1eb6570}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {524e166e-6bbe-4b86-8e2d-296472956a80}, !- Inlet Node Name
  {2d116ad3-d8b3-4150-ad09-40ba236de1a5}; !- Outlet Node Name

OS:Node,
  {4a40a7e8-998f-4f6b-927e-083c4b8c0b20}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ea71ab96-38a6-44b5-b202-c3d684fb8993}, !- Inlet Port
  {524e166e-6bbe-4b86-8e2d-296472956a80}; !- Outlet Port

OS:Connection,
  {ea71ab96-38a6-44b5-b202-c3d684fb8993}, !- Handle
  {ed73df7a-d6d9-4783-919e-a3151a1d862c}, !- Name
  {5eca69bf-106b-4573-bba0-1953139e9ad0}, !- Source Object
  4,                                      !- Outlet Port
  {4a40a7e8-998f-4f6b-927e-083c4b8c0b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4242ae54-c48f-46f3-9869-398aca931cfa}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {2d116ad3-d8b3-4150-ad09-40ba236de1a5}, !- Inlet Port
  {5c821c62-872f-4ac4-8a00-9a1f74c7592b}; !- Outlet Port

OS:Connection,
  {524e166e-6bbe-4b86-8e2d-296472956a80}, !- Handle
  {c4debf72-6d4e-4353-a929-02929c5470b0}, !- Name
  {4a40a7e8-998f-4f6b-927e-083c4b8c0b20}, !- Source Object
  3,                                      !- Outlet Port
  {1974023c-aa39-4712-abe5-f55ee1eb6570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d116ad3-d8b3-4150-ad09-40ba236de1a5}, !- Handle
  {fcf098c6-9606-4fbe-ab56-7b8ad11acbd7}, !- Name
  {1974023c-aa39-4712-abe5-f55ee1eb6570}, !- Source Object
  3,                                      !- Outlet Port
  {4242ae54-c48f-46f3-9869-398aca931cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c821c62-872f-4ac4-8a00-9a1f74c7592b}, !- Handle
  {6b7d83f4-a884-42d3-8a86-aedad22f0c91}, !- Name
  {4242ae54-c48f-46f3-9869-398aca931cfa}, !- Source Object
  3,                                      !- Outlet Port
  {f912053a-0885-4bfb-ad23-d655956d80a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8cdca06-1213-4d5e-8dd9-f9735b79ab2a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {653de626-479b-49a9-a03e-c200a03f3b70}, !- Inlet Node Name
  {cde3a8ea-280b-4b3a-a443-acf2fa69af45}; !- Outlet Node Name

OS:Node,
  {eec31c5f-57bb-4af5-8b6b-af017757388a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {cde3a8ea-280b-4b3a-a443-acf2fa69af45}, !- Inlet Port
  {32046ad1-eef1-4c03-a5d6-0f988fe51554}; !- Outlet Port

OS:Connection,
  {653de626-479b-49a9-a03e-c200a03f3b70}, !- Handle
  {2d02baf5-c786-40a8-8b23-fd5dd351b0cc}, !- Name
  {9cf98b00-0a37-4db5-8e0d-667a5122013d}, !- Source Object
  3,                                      !- Outlet Port
  {d8cdca06-1213-4d5e-8dd9-f9735b79ab2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde3a8ea-280b-4b3a-a443-acf2fa69af45}, !- Handle
  {698510f0-92fc-4111-8ceb-2459595871ce}, !- Name
  {d8cdca06-1213-4d5e-8dd9-f9735b79ab2a}, !- Source Object
  3,                                      !- Outlet Port
  {eec31c5f-57bb-4af5-8b6b-af017757388a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32046ad1-eef1-4c03-a5d6-0f988fe51554}, !- Handle
  {392429ec-5d6d-41e7-b04f-c99d2e1d60e8}, !- Name
  {eec31c5f-57bb-4af5-8b6b-af017757388a}, !- Source Object
  3,                                      !- Outlet Port
  {e5a08f40-a04d-4612-acba-b5edba270e1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {adbf4d56-b2da-42f0-a0e4-49939d29a40b}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c67a3723-5e40-4067-87ad-5fbdc6706180}, !- Inlet Node Name
  {a3d7f435-8e44-4181-877f-8ca1daed8b4f}; !- Outlet Node Name

OS:Node,
  {fad4ccd9-52c7-44ca-baaf-6e1d037ce92f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2b50873e-5f65-4c1f-bb26-fd91e44a7851}, !- Inlet Port
  {c67a3723-5e40-4067-87ad-5fbdc6706180}; !- Outlet Port

OS:Connection,
  {2b50873e-5f65-4c1f-bb26-fd91e44a7851}, !- Handle
  {bbf2a0a7-563f-42b5-89a9-5e5318ce2a43}, !- Name
  {f912053a-0885-4bfb-ad23-d655956d80a7}, !- Source Object
  2,                                      !- Outlet Port
  {fad4ccd9-52c7-44ca-baaf-6e1d037ce92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67a3723-5e40-4067-87ad-5fbdc6706180}, !- Handle
  {73604941-2738-4b39-a28d-b9640c90da0c}, !- Name
  {fad4ccd9-52c7-44ca-baaf-6e1d037ce92f}, !- Source Object
  3,                                      !- Outlet Port
  {adbf4d56-b2da-42f0-a0e4-49939d29a40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d7f435-8e44-4181-877f-8ca1daed8b4f}, !- Handle
  {87b269e1-e79e-4b58-8dce-c114427e90d1}, !- Name
  {adbf4d56-b2da-42f0-a0e4-49939d29a40b}, !- Source Object
  3,                                      !- Outlet Port
  {685f136c-be89-4fa8-abf3-2f556cb17154}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2accd093-72eb-4e25-8e81-17b23d7d7036}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {81f6e68f-f014-4dc8-a48f-6574ddfb9044}, !- Inlet Node Name
  {5690b85c-e84f-4dd8-b039-7cbf5cd89548}; !- Outlet Node Name

OS:Node,
  {f6b90362-8a3c-4df2-a731-932735d4b7fa}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {703e0ce0-fb58-437b-b5c6-d2ae6357409c}, !- Inlet Port
  {81f6e68f-f014-4dc8-a48f-6574ddfb9044}; !- Outlet Port

OS:Connection,
  {703e0ce0-fb58-437b-b5c6-d2ae6357409c}, !- Handle
  {2b8986d4-5d11-4fb7-b9c9-9f8b257a4eda}, !- Name
  {e5a08f40-a04d-4612-acba-b5edba270e1d}, !- Source Object
  2,                                      !- Outlet Port
  {f6b90362-8a3c-4df2-a731-932735d4b7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f6e68f-f014-4dc8-a48f-6574ddfb9044}, !- Handle
  {f8d7caa2-fae3-4997-815f-e87cf726df31}, !- Name
  {f6b90362-8a3c-4df2-a731-932735d4b7fa}, !- Source Object
  3,                                      !- Outlet Port
  {2accd093-72eb-4e25-8e81-17b23d7d7036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5690b85c-e84f-4dd8-b039-7cbf5cd89548}, !- Handle
  {eb2b6dab-e482-4d9b-9a4e-2d01f1dfb0a2}, !- Name
  {2accd093-72eb-4e25-8e81-17b23d7d7036}, !- Source Object
  3,                                      !- Outlet Port
  {b3c6d9e7-5586-4405-bcbd-9bc117c5e4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {498c4f2f-9fb6-4e70-9095-86b1985d8442}, !- Handle
  Main WUC 7.63gpm at 140F,               !- Name
  {78ebf989-7a8c-459d-a85a-ed165586760b}, !- Inlet Node Name
  {43e1d6da-fd81-4b5b-a963-a7e6f314f3cd}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {5016f6d8-493a-46c4-ba77-8bd584906cd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b450ea01-3581-4801-98cc-fd205ee99102}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {cdd65158-b750-4b54-be8a-b132ce72c2ba}, !- Target Temperature Schedule Name
  {fd3a2067-8ab2-4d0e-94d2-2f29ee72aab8}, !- Sensible Fraction Schedule Name
  {59cc2be7-2cbd-4ba4-8b72-c9fe5da89116}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd3a2067-8ab2-4d0e-94d2-2f29ee72aab8}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {0c313ba9-f215-4469-bc2a-0a0865796eda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c313ba9-f215-4469-bc2a-0a0865796eda}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {d8d3bfae-b01d-42b0-a524-e8dd7619d994}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5975b5b-b52e-4181-9f7b-9de58203fba1}, !- Handle
  Main Service Water Use Def 7.63gpm,     !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {0a3766bd-af1f-4d12-ab4b-bd21ddbc256c}, !- Target Temperature Schedule Name
  {9c0ea5d5-75cf-4d61-a5b5-2cd391d1f41b}, !- Sensible Fraction Schedule Name
  {515c2d6f-4261-43a2-81a6-9eb670de55c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c0ea5d5-75cf-4d61-a5b5-2cd391d1f41b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {1d17a739-ff64-4475-9000-0d51481b7ec1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d17a739-ff64-4475-9000-0d51481b7ec1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {59cc2be7-2cbd-4ba4-8b72-c9fe5da89116}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {39344b71-de33-4cf9-84ae-8015ea0694fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39344b71-de33-4cf9-84ae-8015ea0694fb}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {515c2d6f-4261-43a2-81a6-9eb670de55c9}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {685833ac-ca11-4dc8-a041-4b77d8088463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {685833ac-ca11-4dc8-a041-4b77d8088463}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {cdd65158-b750-4b54-be8a-b132ce72c2ba}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
  {334e0041-5992-42ec-995f-04a8db2b2585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {334e0041-5992-42ec-995f-04a8db2b2585}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {0a3766bd-af1f-4d12-ab4b-bd21ddbc256c}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
  {dee7436a-afe9-4f61-8ac8-706f8967b504}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dee7436a-afe9-4f61-8ac8-706f8967b504}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {5016f6d8-493a-46c4-ba77-8bd584906cd7}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {b450ea01-3581-4801-98cc-fd205ee99102}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bc8644af-a6b6-48cd-84eb-2d566fd695d7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc8644af-a6b6-48cd-84eb-2d566fd695d7}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {7fa751c6-0e9e-4885-ac82-1f74b2b6cd83}, !- Default Day Schedule Name
  {fcf61fc2-0d49-4569-8c0b-a6f1f468a40a}, !- Summer Design Day Schedule Name
  {8b38aca0-275d-4d3e-98ac-7f1993868047}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fa751c6-0e9e-4885-ac82-1f74b2b6cd83}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {d8d3bfae-b01d-42b0-a524-e8dd7619d994}, !- Handle
  Main Service Water Use 7.63gpm at 140F, !- Name
  {f5975b5b-b52e-4181-9f7b-9de58203fba1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {59755a56-82ec-40ea-aac8-0c5436e8b158}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {59755a56-82ec-40ea-aac8-0c5436e8b158}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {aef0e870-d231-4fbe-b90b-e07a84e9bb2a}, !- Default Day Schedule Name
  {615e251b-aae1-4aba-bfe1-7275a5eca125}, !- Summer Design Day Schedule Name
  {3bc026df-6be6-4ff1-b4ec-3289212d97b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aef0e870-d231-4fbe-b90b-e07a84e9bb2a}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {fcf61fc2-0d49-4569-8c0b-a6f1f468a40a}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {615e251b-aae1-4aba-bfe1-7275a5eca125}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
<<<<<<< HEAD
  {a41ab856-c59a-458f-b409-b5a35884b33e}, !- Handle
  Schedule Rule 35,                       !- Name
  {bc8644af-a6b6-48cd-84eb-2d566fd695d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ab40f95-0895-4e84-8779-25e2836b5367}, !- Day Schedule Name
=======
  {810e263d-43e4-441d-8666-ce83a51cf944}, !- Handle
  Schedule Rule 35,                       !- Name
  {59755a56-82ec-40ea-aac8-0c5436e8b158}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1924800a-c1df-477f-a492-361925ece185}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8ab40f95-0895-4e84-8779-25e2836b5367}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {1924800a-c1df-477f-a492-361925ece185}, !- Handle
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
