  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
<<<<<<< HEAD
  {8b38aca0-275d-4d3e-98ac-7f1993868047}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {3bc026df-6be6-4ff1-b4ec-3289212d97b3}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
<<<<<<< HEAD
  {a563c307-9572-44ba-a4cf-f9aa3eafc7da}, !- Handle
  Schedule Rule 36,                       !- Name
  {bc8644af-a6b6-48cd-84eb-2d566fd695d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff422e9e-24a2-4aa3-b7c0-828ab6f203e3}, !- Day Schedule Name
=======
  {13779476-56a3-4d54-b488-3e5856282eb6}, !- Handle
  Schedule Rule 36,                       !- Name
  {59755a56-82ec-40ea-aac8-0c5436e8b158}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad25b329-24a2-46cc-b0a4-7f7563af2c9d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {ff422e9e-24a2-4aa3-b7c0-828ab6f203e3}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {ad25b329-24a2-46cc-b0a4-7f7563af2c9d}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Node,
<<<<<<< HEAD
  {e30efb7d-2c4a-4601-956f-cb90efa34b94}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {d865e649-5ac0-41ce-aa83-1608059fcc91}, !- Inlet Port
  {30319452-aba6-4355-a6fc-63b0b8a1791e}; !- Outlet Port

OS:Connection,
  {d865e649-5ac0-41ce-aa83-1608059fcc91}, !- Handle
  {643bfcd1-37f6-4e5c-a097-96a237211711}, !- Name
  {fb6b1539-987a-4f5b-a381-d497d86b50c7}, !- Source Object
  4,                                      !- Outlet Port
  {e30efb7d-2c4a-4601-956f-cb90efa34b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa4af807-3020-4086-a3a7-8cc37c4909f6}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {705dca0a-8eec-41f9-90a6-b4f2691208fc}, !- Inlet Port
  {84fc4d89-7880-4296-81cb-aabbdfd6324b}; !- Outlet Port

OS:Connection,
  {30319452-aba6-4355-a6fc-63b0b8a1791e}, !- Handle
  {c3e6dd37-6342-46b3-b00f-d81c26cc3b29}, !- Name
  {e30efb7d-2c4a-4601-956f-cb90efa34b94}, !- Source Object
  3,                                      !- Outlet Port
  {85ca4bda-9d4e-4951-b8f4-441e8ed72376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705dca0a-8eec-41f9-90a6-b4f2691208fc}, !- Handle
  {c99057d7-6434-45a1-89fc-a733baf734a7}, !- Name
  {85ca4bda-9d4e-4951-b8f4-441e8ed72376}, !- Source Object
  3,                                      !- Outlet Port
  {aa4af807-3020-4086-a3a7-8cc37c4909f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fc4d89-7880-4296-81cb-aabbdfd6324b}, !- Handle
  {b977bf2b-460c-4c5d-b55e-e4eaa0da14df}, !- Name
  {aa4af807-3020-4086-a3a7-8cc37c4909f6}, !- Source Object
  3,                                      !- Outlet Port
  {9393a15f-7679-408b-919a-1a59d382017f}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {59322842-c898-4b8f-9d3d-804d00a75ad1}, !- Handle
=======
  {cb051c49-adb8-480b-8092-9f75d447182e}, !- Handle
  Main WUC 7.63gpm at 140F Inlet Water Node, !- Name
  {b6959e9b-7d75-4a67-a1cc-a0fa65b47b78}, !- Inlet Port
  {78ebf989-7a8c-459d-a85a-ed165586760b}; !- Outlet Port

OS:Connection,
  {b6959e9b-7d75-4a67-a1cc-a0fa65b47b78}, !- Handle
  {3d959dd9-9333-4724-a863-a7aa8ec53159}, !- Name
  {2f87fc29-058a-45ea-8737-f55d566bc94a}, !- Source Object
  4,                                      !- Outlet Port
  {cb051c49-adb8-480b-8092-9f75d447182e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9cff1b0-84b3-4398-ab6d-865885ff0ef6}, !- Handle
  Main WUC 7.63gpm at 140F Outlet Water Node, !- Name
  {43e1d6da-fd81-4b5b-a963-a7e6f314f3cd}, !- Inlet Port
  {44cbf882-6afa-4870-8d54-764016733154}; !- Outlet Port

OS:Connection,
  {78ebf989-7a8c-459d-a85a-ed165586760b}, !- Handle
  {d596a273-8b96-464f-b0a5-c37d51241c2d}, !- Name
  {cb051c49-adb8-480b-8092-9f75d447182e}, !- Source Object
  3,                                      !- Outlet Port
  {498c4f2f-9fb6-4e70-9095-86b1985d8442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e1d6da-fd81-4b5b-a963-a7e6f314f3cd}, !- Handle
  {3c5fe437-a16d-4b2d-a0fb-952a9df6ac81}, !- Name
  {498c4f2f-9fb6-4e70-9095-86b1985d8442}, !- Source Object
  3,                                      !- Outlet Port
  {c9cff1b0-84b3-4398-ab6d-865885ff0ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cbf882-6afa-4870-8d54-764016733154}, !- Handle
  {c9d022fd-b2fd-49b6-9d2a-0c190d76d30f}, !- Name
  {c9cff1b0-84b3-4398-ab6d-865885ff0ef6}, !- Source Object
  3,                                      !- Outlet Port
  {e5a08f40-a04d-4612-acba-b5edba270e1d}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {25601998-614b-4d57-9fbb-f1f90ac669ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {d6ac0d7c-f17a-418b-8104-069de503a9b5}, !- Loop Temperature Setpoint Node Name
=======
  {56a83b34-f957-4006-b1cd-d73c73831bab}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {16c52a77-e55f-4179-a71c-e9a77cc50d13}, !- Plant Side Inlet Node Name
  {e96c4773-447b-45f8-bf55-95ccdfe35320}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dce8f4e4-43a8-47b4-aade-37a630174deb}, !- Demand Side Inlet Node Name
  {790ef56f-4fbc-449a-ad48-090308b1bbd9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3d6598a7-ae4d-48fd-a7ab-3e1208f2876d}, !- Availability Manager List Name
=======
  {d4d33803-2fb3-4a67-b3c6-66e351c71a3f}, !- Plant Side Inlet Node Name
  {1344f7ae-d1a3-4f87-983c-d6cd9cecbf4f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8010ecf4-648a-40f0-b17d-7b96f8784f2c}, !- Demand Side Inlet Node Name
  {2e764c25-7d12-413c-90d3-ff5eda8185fd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c29b1386-7c8d-4d59-b864-654d37c10b6f}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {1627b13d-b4c2-43ee-b8a8-cea082dd8d0b}, !- Demand Mixer Name
  {04c10aae-6c46-41f6-9617-4ce44a2f497e}, !- Demand Splitter Name
  {df1e03c4-9c96-4275-93df-c9df40d1489c}, !- Supply Mixer Name
  {54fa19a1-60eb-4762-a7a1-52bc376c6ac1}; !- Supply Splitter Name

OS:Node,
  {1b05f94b-939e-4982-aeb7-926eef251ca1}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {16c52a77-e55f-4179-a71c-e9a77cc50d13}, !- Inlet Port
  {86dcc917-8e59-42b5-9d13-3eddb8ce9be1}; !- Outlet Port

OS:Node,
  {d6ac0d7c-f17a-418b-8104-069de503a9b5}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {2f12e340-6a0f-4a74-bbef-c557d73e71a7}, !- Inlet Port
  {e96c4773-447b-45f8-bf55-95ccdfe35320}; !- Outlet Port

OS:Node,
  {67378768-e69a-4972-ab10-7dc27ba9c85f}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {67453d6c-13b0-487d-886a-10a52f5b6997}, !- Inlet Port
  {ab6573b4-d77a-4e5a-9a50-a28e0f7e6074}; !- Outlet Port

OS:Connector:Mixer,
  {df1e03c4-9c96-4275-93df-c9df40d1489c}, !- Handle
  Connector Mixer 9,                      !- Name
  {0ca739c2-7677-4d44-b6c2-94eaa87b8261}, !- Outlet Branch Name
  {eb767b90-c293-47db-997b-e45ac0086494}, !- Inlet Branch Name 1
  {0a214717-2591-45f5-b6ac-0235baae9832}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {54fa19a1-60eb-4762-a7a1-52bc376c6ac1}, !- Handle
  Connector Splitter 9,                   !- Name
  {c1f47a8b-db3b-48b6-b704-777cb2d935cc}, !- Inlet Branch Name
  {67453d6c-13b0-487d-886a-10a52f5b6997}, !- Outlet Branch Name 1
  {4ad22144-95d1-48b0-95a0-700241e551f5}; !- Outlet Branch Name 2

OS:Connection,
  {16c52a77-e55f-4179-a71c-e9a77cc50d13}, !- Handle
  {f145b452-4784-4f82-bbb2-66df6ac8884a}, !- Name
  {59322842-c898-4b8f-9d3d-804d00a75ad1}, !- Source Object
  14,                                     !- Outlet Port
  {1b05f94b-939e-4982-aeb7-926eef251ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67453d6c-13b0-487d-886a-10a52f5b6997}, !- Handle
  {7884e36a-032b-4256-ac3f-74e195b934c4}, !- Name
  {54fa19a1-60eb-4762-a7a1-52bc376c6ac1}, !- Source Object
  3,                                      !- Outlet Port
  {67378768-e69a-4972-ab10-7dc27ba9c85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96c4773-447b-45f8-bf55-95ccdfe35320}, !- Handle
  {d234a44b-bb6c-444e-9725-4b0f446fd0d5}, !- Name
  {d6ac0d7c-f17a-418b-8104-069de503a9b5}, !- Source Object
  3,                                      !- Outlet Port
  {59322842-c898-4b8f-9d3d-804d00a75ad1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {87e7d897-f2e6-45c9-a5ae-8a08e41d851e}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {dce8f4e4-43a8-47b4-aade-37a630174deb}, !- Inlet Port
  {668a8026-5eeb-4776-972d-43e1a1c20b95}; !- Outlet Port

OS:Node,
  {2ca436b2-f5fe-455a-ba4e-fbb5853b99c5}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {890f2953-64c6-4468-b825-66c8550e270f}, !- Inlet Port
  {790ef56f-4fbc-449a-ad48-090308b1bbd9}; !- Outlet Port

OS:Node,
  {2aca633f-f1c5-4a26-aae4-c7d9b9742f9e}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ff47c063-d8ef-4aa7-8295-c35082c8032d}, !- Inlet Port
  {add6b083-1cbe-4c39-8b17-ef7828e2cc89}; !- Outlet Port

OS:Connector:Mixer,
  {1627b13d-b4c2-43ee-b8a8-cea082dd8d0b}, !- Handle
  Connector Mixer 10,                     !- Name
  {8a2ef7d4-ba31-4996-b664-01aed6496e4a}, !- Outlet Branch Name
  {6fffef5a-6554-4824-93dd-4887e0a67a69}, !- Inlet Branch Name 1
  {d32a7cae-ac80-433a-a94f-2d9798a7682a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {04c10aae-6c46-41f6-9617-4ce44a2f497e}, !- Handle
  Connector Splitter 10,                  !- Name
  {ff4519f5-ef65-4516-bed3-f7f9a9686064}, !- Inlet Branch Name
  {ff47c063-d8ef-4aa7-8295-c35082c8032d}, !- Outlet Branch Name 1
  {64006b72-3de5-433f-af0c-cd14a216a6ae}; !- Outlet Branch Name 2

OS:Connection,
  {dce8f4e4-43a8-47b4-aade-37a630174deb}, !- Handle
  {b6ef3152-d24a-474f-ad77-b7a09806499c}, !- Name
  {59322842-c898-4b8f-9d3d-804d00a75ad1}, !- Source Object
  17,                                     !- Outlet Port
  {87e7d897-f2e6-45c9-a5ae-8a08e41d851e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff47c063-d8ef-4aa7-8295-c35082c8032d}, !- Handle
  {49dfdb42-ebc0-46b3-be20-f56e3b27eb3d}, !- Name
  {04c10aae-6c46-41f6-9617-4ce44a2f497e}, !- Source Object
  3,                                      !- Outlet Port
  {2aca633f-f1c5-4a26-aae4-c7d9b9742f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790ef56f-4fbc-449a-ad48-090308b1bbd9}, !- Handle
  {a3d55903-84c7-423f-8c66-03939ea978ea}, !- Name
  {2ca436b2-f5fe-455a-ba4e-fbb5853b99c5}, !- Source Object
  3,                                      !- Outlet Port
  {59322842-c898-4b8f-9d3d-804d00a75ad1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {136cb191-a329-497f-9a77-fbe524fa0921}, !- Handle
  {59322842-c898-4b8f-9d3d-804d00a75ad1}, !- Plant or Condenser Loop Name
=======
  {712658a6-5cdd-4caf-8efb-d8e2b2760d22}, !- Demand Mixer Name
  {46035d70-f0c1-4eb8-bcd0-27c856057ef2}, !- Demand Splitter Name
  {f8f65b03-6ef0-41f9-b628-aa2ea0ba4abb}, !- Supply Mixer Name
  {163466d2-dd0c-4ef5-a7d7-1672f5c9b1a8}; !- Supply Splitter Name

OS:Node,
  {eb17d583-16a2-46ea-9756-650c1939323f}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {d4d33803-2fb3-4a67-b3c6-66e351c71a3f}, !- Inlet Port
  {60527b39-d79d-4ed1-b61c-aaee9455dd00}; !- Outlet Port

OS:Node,
  {56a83b34-f957-4006-b1cd-d73c73831bab}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {22dbf244-c3f8-4951-94a1-9ceb7253579f}, !- Inlet Port
  {1344f7ae-d1a3-4f87-983c-d6cd9cecbf4f}; !- Outlet Port

OS:Node,
  {c9d413ed-cb6c-46bf-b65e-5cf3172c16ae}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {d5f44d44-9205-46fb-82b5-65016c6fec77}, !- Inlet Port
  {a6950436-90e2-4dd1-a5f1-e27380853c0e}; !- Outlet Port

OS:Connector:Mixer,
  {f8f65b03-6ef0-41f9-b628-aa2ea0ba4abb}, !- Handle
  Connector Mixer 9,                      !- Name
  {90c6ae6c-dc56-4390-b93a-f8b1eb5f0b20}, !- Outlet Branch Name
  {a8bfb276-e1e4-4f38-9f8c-0ac24b3dbcb6}, !- Inlet Branch Name 1
  {db2dc158-6bb8-4d56-a783-6115a614d255}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {163466d2-dd0c-4ef5-a7d7-1672f5c9b1a8}, !- Handle
  Connector Splitter 9,                   !- Name
  {030b0f96-c4f6-4391-8933-7f753fdd7277}, !- Inlet Branch Name
  {d5f44d44-9205-46fb-82b5-65016c6fec77}, !- Outlet Branch Name 1
  {66ac0b62-b744-4925-a339-e3268a3b5a24}; !- Outlet Branch Name 2

OS:Connection,
  {d4d33803-2fb3-4a67-b3c6-66e351c71a3f}, !- Handle
  {d7056c3f-a15e-48c3-bcec-8a7072d0bc92}, !- Name
  {25601998-614b-4d57-9fbb-f1f90ac669ff}, !- Source Object
  14,                                     !- Outlet Port
  {eb17d583-16a2-46ea-9756-650c1939323f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f44d44-9205-46fb-82b5-65016c6fec77}, !- Handle
  {584616b9-6898-4208-b592-c07824bb6039}, !- Name
  {163466d2-dd0c-4ef5-a7d7-1672f5c9b1a8}, !- Source Object
  3,                                      !- Outlet Port
  {c9d413ed-cb6c-46bf-b65e-5cf3172c16ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1344f7ae-d1a3-4f87-983c-d6cd9cecbf4f}, !- Handle
  {b72c59d0-e3e1-40ce-b556-98f8a22d35f2}, !- Name
  {56a83b34-f957-4006-b1cd-d73c73831bab}, !- Source Object
  3,                                      !- Outlet Port
  {25601998-614b-4d57-9fbb-f1f90ac669ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3e8192ff-6ad2-4a08-91fa-714edb70dcfa}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {8010ecf4-648a-40f0-b17d-7b96f8784f2c}, !- Inlet Port
  {649ec362-ae70-4168-bd50-9a350d7edb2a}; !- Outlet Port

OS:Node,
  {534f8104-63d4-4b0a-bb73-4740b0c00d91}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {a574a29a-7390-4d84-8269-95e315e55653}, !- Inlet Port
  {2e764c25-7d12-413c-90d3-ff5eda8185fd}; !- Outlet Port

OS:Node,
  {2c8e31c0-b912-4519-8b2c-6ac6065d7a9f}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {25962b05-b81a-4bea-a60f-5a9de44ac387}, !- Inlet Port
  {0c4ebf46-5177-4c72-ad8a-0be674dcee66}; !- Outlet Port

OS:Connector:Mixer,
  {712658a6-5cdd-4caf-8efb-d8e2b2760d22}, !- Handle
  Connector Mixer 10,                     !- Name
  {6bf386aa-b199-4474-a519-d9ff50e16324}, !- Outlet Branch Name
  {dea77250-d53b-4dde-bea9-3565d28e49d3}, !- Inlet Branch Name 1
  {cae360c1-f5d2-4e4b-a841-db2ff9e0aaef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {46035d70-f0c1-4eb8-bcd0-27c856057ef2}, !- Handle
  Connector Splitter 10,                  !- Name
  {6f596835-d4fe-4b55-8791-6b51ed033475}, !- Inlet Branch Name
  {25962b05-b81a-4bea-a60f-5a9de44ac387}, !- Outlet Branch Name 1
  {6796cc34-24b7-42ae-9b91-ffe49d4b2f61}; !- Outlet Branch Name 2

OS:Connection,
  {8010ecf4-648a-40f0-b17d-7b96f8784f2c}, !- Handle
  {001b2d52-07f5-4ab7-8eef-67d0b5512703}, !- Name
  {25601998-614b-4d57-9fbb-f1f90ac669ff}, !- Source Object
  17,                                     !- Outlet Port
  {3e8192ff-6ad2-4a08-91fa-714edb70dcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25962b05-b81a-4bea-a60f-5a9de44ac387}, !- Handle
  {9b06aec2-d092-45e2-8b1c-005bab3e24c5}, !- Name
  {46035d70-f0c1-4eb8-bcd0-27c856057ef2}, !- Source Object
  3,                                      !- Outlet Port
  {2c8e31c0-b912-4519-8b2c-6ac6065d7a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e764c25-7d12-413c-90d3-ff5eda8185fd}, !- Handle
  {5681a098-aad4-4e94-98d7-0e9630ecd13f}, !- Name
  {534f8104-63d4-4b0a-bb73-4740b0c00d91}, !- Source Object
  3,                                      !- Outlet Port
  {25601998-614b-4d57-9fbb-f1f90ac669ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dab06647-37c4-49fb-9ad2-071f374e2f43}, !- Handle
  {25601998-614b-4d57-9fbb-f1f90ac669ff}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {3d6598a7-ae4d-48fd-a7ab-3e1208f2876d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {eecfb3d8-b7a0-44a6-b9a8-0455e675d9ec}, !- Handle
=======
  {c29b1386-7c8d-4d59-b864-654d37c10b6f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {9d91b1fc-e092-47b4-839a-a5dc56eed5ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {3ffd9bae-de1c-4bc2-9dfe-31ebc669b1d1}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {eecfb3d8-b7a0-44a6-b9a8-0455e675d9ec}, !- Schedule Type Limits Name
  {8a9fb6b7-3c48-452c-8c62-68414bd3ea51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a9fb6b7-3c48-452c-8c62-68414bd3ea51}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {eecfb3d8-b7a0-44a6-b9a8-0455e675d9ec}, !- Schedule Type Limits Name
=======
  {ae6a3204-df22-43c7-953d-84de02f4689f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {9d91b1fc-e092-47b4-839a-a5dc56eed5ba}, !- Schedule Type Limits Name
  {cf52eda4-13c6-4623-ad27-62e6427ab0b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf52eda4-13c6-4623-ad27-62e6427ab0b1}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {9d91b1fc-e092-47b4-839a-a5dc56eed5ba}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {0a26d2e2-7b39-459e-87fb-35d1e5a0f985}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3ffd9bae-de1c-4bc2-9dfe-31ebc669b1d1}, !- Schedule Name
  {d6ac0d7c-f17a-418b-8104-069de503a9b5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {51d69f9f-844d-4450-b6e4-62ea25260281}, !- Handle
  Booster Water Loop Pump,                !- Name
  {897e449d-b18f-4701-a4d4-b642a106e8ef}, !- Inlet Node Name
  {b09346f1-4fbd-4b57-bc9c-56c23b28c67f}, !- Outlet Node Name
=======
  {285ac4c0-9929-4b03-b52f-7eebc0d0c63e}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ae6a3204-df22-43c7-953d-84de02f4689f}, !- Schedule Name
  {56a83b34-f957-4006-b1cd-d73c73831bab}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0b4b260b-2ed0-492e-96eb-af1d2d5a8b4c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {c82e3511-ab14-46a4-9700-216661eb8e37}, !- Inlet Node Name
  {64e80afd-5ca5-4108-94d9-c691d88e5ddf}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {0fbd95c8-1585-431d-9ea4-5b199e4742f3}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {b09346f1-4fbd-4b57-bc9c-56c23b28c67f}, !- Inlet Port
  {c1f47a8b-db3b-48b6-b704-777cb2d935cc}; !- Outlet Port

OS:Connection,
  {b09346f1-4fbd-4b57-bc9c-56c23b28c67f}, !- Handle
  {dd18cce0-b6a7-4fd8-9ea3-185a5ab5fa9f}, !- Name
  {51d69f9f-844d-4450-b6e4-62ea25260281}, !- Source Object
  3,                                      !- Outlet Port
  {0fbd95c8-1585-431d-9ea4-5b199e4742f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f47a8b-db3b-48b6-b704-777cb2d935cc}, !- Handle
  {bf6d69c8-d439-41fd-9476-2dc6c3dcd178}, !- Name
  {0fbd95c8-1585-431d-9ea4-5b199e4742f3}, !- Source Object
  3,                                      !- Outlet Port
  {54fa19a1-60eb-4762-a7a1-52bc376c6ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {04d65638-ff90-45a0-808d-e5f04af2c13b}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {3ffd9bae-de1c-4bc2-9dfe-31ebc669b1d1}, !- Setpoint Temperature Schedule Name
=======
  {5a842c45-01f3-4e36-9b86-4195300f1e65}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {64e80afd-5ca5-4108-94d9-c691d88e5ddf}, !- Inlet Port
  {030b0f96-c4f6-4391-8933-7f753fdd7277}; !- Outlet Port

OS:Connection,
  {64e80afd-5ca5-4108-94d9-c691d88e5ddf}, !- Handle
  {0df886c5-1aee-405d-9e72-80d5aed4ce56}, !- Name
  {0b4b260b-2ed0-492e-96eb-af1d2d5a8b4c}, !- Source Object
  3,                                      !- Outlet Port
  {5a842c45-01f3-4e36-9b86-4195300f1e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b0f96-c4f6-4391-8933-7f753fdd7277}, !- Handle
  {5d7bfe5a-88ff-48dd-be1e-0e3d42981cb8}, !- Name
  {5a842c45-01f3-4e36-9b86-4195300f1e65}, !- Source Object
  3,                                      !- Outlet Port
  {163466d2-dd0c-4ef5-a7d7-1672f5c9b1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {58a206db-deb2-45fe-836f-e5685d916975}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {ae6a3204-df22-43c7-953d-84de02f4689f}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2999.87547428287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {faf70ce0-be33-44eb-8ff8-c22c5c7f521e}, !- Ambient Temperature Thermal Zone Name
=======
  {c494d14a-2609-423e-a1ab-c912e75b96e0}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {ab6573b4-d77a-4e5a-9a50-a28e0f7e6074}, !- Use Side Inlet Node Name
  {67704c0c-9d0e-4730-9c93-acd15140635b}, !- Use Side Outlet Node Name
=======
  {a6950436-90e2-4dd1-a5f1-e27380853c0e}, !- Use Side Inlet Node Name
  {9b2c2a1f-98af-4aec-96a3-db27c9180725}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {464afb7b-73d4-4dc9-b162-5902aefc6cd8}, !- Handle
  Schedule Day 61,                        !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {8a17295d-dfd5-4dbb-8d7e-d9ae4eee5994}, !- Handle
  Schedule Day 61,                        !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b909edf7-acf4-424a-a85f-fcf67c9421ef}, !- Handle
  Schedule Day 62,                        !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {09d28c83-58e3-455d-bf36-b8b363cf6b00}, !- Handle
  Schedule Day 62,                        !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e3ae69c7-694d-4074-90d4-1b7517b4847b}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {eecfb3d8-b7a0-44a6-b9a8-0455e675d9ec}, !- Schedule Type Limits Name
=======
  {db065f20-b2d3-400d-b1c2-128b28de1e46}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {9d91b1fc-e092-47b4-839a-a5dc56eed5ba}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {c0c380b9-9981-42e9-8d23-34cc1b61d028}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {67704c0c-9d0e-4730-9c93-acd15140635b}, !- Inlet Port
  {eb767b90-c293-47db-997b-e45ac0086494}; !- Outlet Port

OS:Connection,
  {ab6573b4-d77a-4e5a-9a50-a28e0f7e6074}, !- Handle
  {c942dc2a-c635-4568-b094-8867061ec146}, !- Name
  {67378768-e69a-4972-ab10-7dc27ba9c85f}, !- Source Object
  3,                                      !- Outlet Port
  {04d65638-ff90-45a0-808d-e5f04af2c13b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {67704c0c-9d0e-4730-9c93-acd15140635b}, !- Handle
  {45bb49df-7f6d-48ae-9c9e-c0b4d1d61b45}, !- Name
  {04d65638-ff90-45a0-808d-e5f04af2c13b}, !- Source Object
  32,                                     !- Outlet Port
  {c0c380b9-9981-42e9-8d23-34cc1b61d028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb767b90-c293-47db-997b-e45ac0086494}, !- Handle
  {a498c094-7a33-42a0-8eb2-474d91b055b2}, !- Name
  {c0c380b9-9981-42e9-8d23-34cc1b61d028}, !- Source Object
  3,                                      !- Outlet Port
  {df1e03c4-9c96-4275-93df-c9df40d1489c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {666b8d2d-48fa-4aa5-98e7-3fd441b07a5b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {570d7ad1-63e8-4b14-a00b-5524066b0372}, !- Inlet Node Name
  {053d7016-17f7-4c14-a2ae-a625286a8cd1}; !- Outlet Node Name

OS:Node,
  {573e3f64-7283-4fb3-9857-571aafa650ed}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {4ad22144-95d1-48b0-95a0-700241e551f5}, !- Inlet Port
  {570d7ad1-63e8-4b14-a00b-5524066b0372}; !- Outlet Port

OS:Connection,
  {4ad22144-95d1-48b0-95a0-700241e551f5}, !- Handle
  {44210f00-a993-4a7e-ba66-4dd0b7391715}, !- Name
  {54fa19a1-60eb-4762-a7a1-52bc376c6ac1}, !- Source Object
  4,                                      !- Outlet Port
  {573e3f64-7283-4fb3-9857-571aafa650ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec07fb41-3082-4ba7-8a1e-13045d28a2c1}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {053d7016-17f7-4c14-a2ae-a625286a8cd1}, !- Inlet Port
  {0a214717-2591-45f5-b6ac-0235baae9832}; !- Outlet Port

OS:Connection,
  {570d7ad1-63e8-4b14-a00b-5524066b0372}, !- Handle
  {3f4bea39-66b7-4461-b45c-354b1a0b542a}, !- Name
  {573e3f64-7283-4fb3-9857-571aafa650ed}, !- Source Object
  3,                                      !- Outlet Port
  {666b8d2d-48fa-4aa5-98e7-3fd441b07a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053d7016-17f7-4c14-a2ae-a625286a8cd1}, !- Handle
  {e93f052c-0bd3-4f77-99f1-43357c2f31b2}, !- Name
  {666b8d2d-48fa-4aa5-98e7-3fd441b07a5b}, !- Source Object
  3,                                      !- Outlet Port
  {ec07fb41-3082-4ba7-8a1e-13045d28a2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a214717-2591-45f5-b6ac-0235baae9832}, !- Handle
  {9c8bcda0-0f63-41f1-ab33-9f45735071bc}, !- Name
  {ec07fb41-3082-4ba7-8a1e-13045d28a2c1}, !- Source Object
  3,                                      !- Outlet Port
  {df1e03c4-9c96-4275-93df-c9df40d1489c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab23c0d2-e832-4e30-82c3-fbd4e9bf679c}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {add6b083-1cbe-4c39-8b17-ef7828e2cc89}, !- Inlet Node Name
  {8de1138c-6295-4bfb-b9c9-e603a6a600c8}; !- Outlet Node Name

OS:Node,
  {53f9703f-7cb0-4ca4-8536-d7186d116493}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {8de1138c-6295-4bfb-b9c9-e603a6a600c8}, !- Inlet Port
  {6fffef5a-6554-4824-93dd-4887e0a67a69}; !- Outlet Port

OS:Connection,
  {add6b083-1cbe-4c39-8b17-ef7828e2cc89}, !- Handle
  {da334c74-bcda-4471-9b16-80fc1a091964}, !- Name
  {2aca633f-f1c5-4a26-aae4-c7d9b9742f9e}, !- Source Object
  3,                                      !- Outlet Port
  {ab23c0d2-e832-4e30-82c3-fbd4e9bf679c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de1138c-6295-4bfb-b9c9-e603a6a600c8}, !- Handle
  {eb53352f-986c-4415-833b-ee14894cae2f}, !- Name
  {ab23c0d2-e832-4e30-82c3-fbd4e9bf679c}, !- Source Object
  3,                                      !- Outlet Port
  {53f9703f-7cb0-4ca4-8536-d7186d116493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fffef5a-6554-4824-93dd-4887e0a67a69}, !- Handle
  {16448e45-9e8a-4eb6-a876-297b2a598a9f}, !- Name
  {53f9703f-7cb0-4ca4-8536-d7186d116493}, !- Source Object
  3,                                      !- Outlet Port
  {1627b13d-b4c2-43ee-b8a8-cea082dd8d0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {257dc65d-79d7-4023-a487-07d0cf20e731}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {705a9d21-cd1f-4dd7-b289-19c17a7d4680}, !- Inlet Node Name
  {2f12e340-6a0f-4a74-bbef-c557d73e71a7}; !- Outlet Node Name

OS:Node,
  {fe4d21ad-1eca-4e7b-8909-658e3b759f69}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {0ca739c2-7677-4d44-b6c2-94eaa87b8261}, !- Inlet Port
  {705a9d21-cd1f-4dd7-b289-19c17a7d4680}; !- Outlet Port

OS:Connection,
  {0ca739c2-7677-4d44-b6c2-94eaa87b8261}, !- Handle
  {5b3a50ba-66bc-4600-b4f1-9b9112776b92}, !- Name
  {df1e03c4-9c96-4275-93df-c9df40d1489c}, !- Source Object
  2,                                      !- Outlet Port
  {fe4d21ad-1eca-4e7b-8909-658e3b759f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705a9d21-cd1f-4dd7-b289-19c17a7d4680}, !- Handle
  {65d93d59-9ac9-4f7c-8274-f8296b97570c}, !- Name
  {fe4d21ad-1eca-4e7b-8909-658e3b759f69}, !- Source Object
  3,                                      !- Outlet Port
  {257dc65d-79d7-4023-a487-07d0cf20e731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f12e340-6a0f-4a74-bbef-c557d73e71a7}, !- Handle
  {52bdfa39-ced4-43d3-8878-9492f3ead479}, !- Name
  {257dc65d-79d7-4023-a487-07d0cf20e731}, !- Source Object
  3,                                      !- Outlet Port
  {d6ac0d7c-f17a-418b-8104-069de503a9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf5c291c-522a-4e31-b2be-8b473e7ba4db}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {668a8026-5eeb-4776-972d-43e1a1c20b95}, !- Inlet Node Name
  {ab3d4500-b212-4e52-b177-04b52807d8ff}; !- Outlet Node Name

OS:Node,
  {9d55fc66-d1d2-4d71-87f1-96664e510622}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ab3d4500-b212-4e52-b177-04b52807d8ff}, !- Inlet Port
  {ff4519f5-ef65-4516-bed3-f7f9a9686064}; !- Outlet Port

OS:Connection,
  {668a8026-5eeb-4776-972d-43e1a1c20b95}, !- Handle
  {88c62a46-8ba9-4dbc-8f7c-ca558fdf4781}, !- Name
  {87e7d897-f2e6-45c9-a5ae-8a08e41d851e}, !- Source Object
  3,                                      !- Outlet Port
  {bf5c291c-522a-4e31-b2be-8b473e7ba4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3d4500-b212-4e52-b177-04b52807d8ff}, !- Handle
  {c3ed2696-b6db-4bc9-acf7-b3d120cad4c7}, !- Name
  {bf5c291c-522a-4e31-b2be-8b473e7ba4db}, !- Source Object
  3,                                      !- Outlet Port
  {9d55fc66-d1d2-4d71-87f1-96664e510622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4519f5-ef65-4516-bed3-f7f9a9686064}, !- Handle
  {c505d481-062d-4d7a-9609-a60088e86734}, !- Name
  {9d55fc66-d1d2-4d71-87f1-96664e510622}, !- Source Object
  3,                                      !- Outlet Port
  {04c10aae-6c46-41f6-9617-4ce44a2f497e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5717d05-ab39-414f-b5a4-90d76e441df1}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {5f803c3e-f5af-4e66-a036-454058fc9729}, !- Inlet Node Name
  {890f2953-64c6-4468-b825-66c8550e270f}; !- Outlet Node Name

OS:Node,
  {77f154fe-afaf-4acb-b833-39ed89e7dfee}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {8a2ef7d4-ba31-4996-b664-01aed6496e4a}, !- Inlet Port
  {5f803c3e-f5af-4e66-a036-454058fc9729}; !- Outlet Port

OS:Connection,
  {8a2ef7d4-ba31-4996-b664-01aed6496e4a}, !- Handle
  {328b610a-47eb-48cc-9e21-50a0cc0c1b11}, !- Name
  {1627b13d-b4c2-43ee-b8a8-cea082dd8d0b}, !- Source Object
  2,                                      !- Outlet Port
  {77f154fe-afaf-4acb-b833-39ed89e7dfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f803c3e-f5af-4e66-a036-454058fc9729}, !- Handle
  {74a610bd-c889-450d-87bc-211bc15f44d2}, !- Name
  {77f154fe-afaf-4acb-b833-39ed89e7dfee}, !- Source Object
  3,                                      !- Outlet Port
  {d5717d05-ab39-414f-b5a4-90d76e441df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890f2953-64c6-4468-b825-66c8550e270f}, !- Handle
  {1ab7a60e-a61f-4714-ad5a-08aecffc2ae0}, !- Name
  {d5717d05-ab39-414f-b5a4-90d76e441df1}, !- Source Object
  3,                                      !- Outlet Port
  {2ca436b2-f5fe-455a-ba4e-fbb5853b99c5}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {5fc14812-ac36-4121-88ef-85cc4c8b5d5b}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {63941710-8978-4349-acbc-968ae81ee55f}, !- Loop Demand Side Inlet Node
  {74e4e351-24a0-4f4e-baa5-878a1e4fa79d}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {86dcc917-8e59-42b5-9d13-3eddb8ce9be1}, !- Loop Supply Side Inlet Node
  {e69475f2-579a-4395-bacd-8c187c943193}, !- Loop Supply Side Outlet Node
=======
  {2d8cfa92-e9f0-4a2e-ba0f-6b53fc1c17df}, !- Handle
  6.0gal Electricity Booster Water Heater - 10kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {9b2c2a1f-98af-4aec-96a3-db27c9180725}, !- Inlet Port
  {a8bfb276-e1e4-4f38-9f8c-0ac24b3dbcb6}; !- Outlet Port

OS:Connection,
  {a6950436-90e2-4dd1-a5f1-e27380853c0e}, !- Handle
  {67e31de8-b5f4-4291-b5f4-31bab4309c89}, !- Name
  {c9d413ed-cb6c-46bf-b65e-5cf3172c16ae}, !- Source Object
  3,                                      !- Outlet Port
  {58a206db-deb2-45fe-836f-e5685d916975}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9b2c2a1f-98af-4aec-96a3-db27c9180725}, !- Handle
  {2c725c84-ec6f-4feb-8fe1-13ca5a30650a}, !- Name
  {58a206db-deb2-45fe-836f-e5685d916975}, !- Source Object
  32,                                     !- Outlet Port
  {2d8cfa92-e9f0-4a2e-ba0f-6b53fc1c17df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8bfb276-e1e4-4f38-9f8c-0ac24b3dbcb6}, !- Handle
  {eebecd5f-e288-4e75-92ef-cf828a4c81b5}, !- Name
  {2d8cfa92-e9f0-4a2e-ba0f-6b53fc1c17df}, !- Source Object
  3,                                      !- Outlet Port
  {f8f65b03-6ef0-41f9-b628-aa2ea0ba4abb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f525687-2e30-465e-b567-df6fe26d13fb}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cee289ee-50b5-49d0-bcb8-49a3a356dd11}, !- Inlet Node Name
  {1a9189ef-9f67-4c4b-b35c-9fc319afc261}; !- Outlet Node Name

OS:Node,
  {10cfc1dc-7112-4923-ab45-ac7f5fb5f9f2}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {66ac0b62-b744-4925-a339-e3268a3b5a24}, !- Inlet Port
  {cee289ee-50b5-49d0-bcb8-49a3a356dd11}; !- Outlet Port

OS:Connection,
  {66ac0b62-b744-4925-a339-e3268a3b5a24}, !- Handle
  {47934570-4d40-4bc4-a296-24f83b96f4a2}, !- Name
  {163466d2-dd0c-4ef5-a7d7-1672f5c9b1a8}, !- Source Object
  4,                                      !- Outlet Port
  {10cfc1dc-7112-4923-ab45-ac7f5fb5f9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9b06ca4-b108-440e-85b8-70c65f4f2253}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {1a9189ef-9f67-4c4b-b35c-9fc319afc261}, !- Inlet Port
  {db2dc158-6bb8-4d56-a783-6115a614d255}; !- Outlet Port

OS:Connection,
  {cee289ee-50b5-49d0-bcb8-49a3a356dd11}, !- Handle
  {a1a97217-7bd2-49b7-9829-fb3d462a0dad}, !- Name
  {10cfc1dc-7112-4923-ab45-ac7f5fb5f9f2}, !- Source Object
  3,                                      !- Outlet Port
  {1f525687-2e30-465e-b567-df6fe26d13fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9189ef-9f67-4c4b-b35c-9fc319afc261}, !- Handle
  {2b815eb9-c615-45e0-be6f-3d7151c8779c}, !- Name
  {1f525687-2e30-465e-b567-df6fe26d13fb}, !- Source Object
  3,                                      !- Outlet Port
  {d9b06ca4-b108-440e-85b8-70c65f4f2253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2dc158-6bb8-4d56-a783-6115a614d255}, !- Handle
  {3ee80f47-59ae-4254-886a-d40037e37b43}, !- Name
  {d9b06ca4-b108-440e-85b8-70c65f4f2253}, !- Source Object
  3,                                      !- Outlet Port
  {f8f65b03-6ef0-41f9-b628-aa2ea0ba4abb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {212b5c77-d4cf-44ce-993f-1d8e9d0fdf5a}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0c4ebf46-5177-4c72-ad8a-0be674dcee66}, !- Inlet Node Name
  {6d689474-224b-4545-9352-d90ca9e4d660}; !- Outlet Node Name

OS:Node,
  {07a6ad01-bf3a-461a-8c56-4d0d34e6f3ac}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {6d689474-224b-4545-9352-d90ca9e4d660}, !- Inlet Port
  {dea77250-d53b-4dde-bea9-3565d28e49d3}; !- Outlet Port

OS:Connection,
  {0c4ebf46-5177-4c72-ad8a-0be674dcee66}, !- Handle
  {16ebec76-ced1-4058-8332-cc73744d5bf4}, !- Name
  {2c8e31c0-b912-4519-8b2c-6ac6065d7a9f}, !- Source Object
  3,                                      !- Outlet Port
  {212b5c77-d4cf-44ce-993f-1d8e9d0fdf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d689474-224b-4545-9352-d90ca9e4d660}, !- Handle
  {12a65c0c-fe57-468a-968d-8b2a5affdeb4}, !- Name
  {212b5c77-d4cf-44ce-993f-1d8e9d0fdf5a}, !- Source Object
  3,                                      !- Outlet Port
  {07a6ad01-bf3a-461a-8c56-4d0d34e6f3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea77250-d53b-4dde-bea9-3565d28e49d3}, !- Handle
  {bfa5a22a-cccc-429a-956f-1d8bc27fea4f}, !- Name
  {07a6ad01-bf3a-461a-8c56-4d0d34e6f3ac}, !- Source Object
  3,                                      !- Outlet Port
  {712658a6-5cdd-4caf-8efb-d8e2b2760d22}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a73090c3-4519-4517-bf21-026f9ae0223e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {3da2ae32-72f2-4eee-ad20-07f9ca7a3111}, !- Inlet Node Name
  {22dbf244-c3f8-4951-94a1-9ceb7253579f}; !- Outlet Node Name

OS:Node,
  {9b155120-44b1-4b07-b3ac-3c529111de92}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {90c6ae6c-dc56-4390-b93a-f8b1eb5f0b20}, !- Inlet Port
  {3da2ae32-72f2-4eee-ad20-07f9ca7a3111}; !- Outlet Port

OS:Connection,
  {90c6ae6c-dc56-4390-b93a-f8b1eb5f0b20}, !- Handle
  {9d8e1978-c240-46f7-9061-70b73cae1add}, !- Name
  {f8f65b03-6ef0-41f9-b628-aa2ea0ba4abb}, !- Source Object
  2,                                      !- Outlet Port
  {9b155120-44b1-4b07-b3ac-3c529111de92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da2ae32-72f2-4eee-ad20-07f9ca7a3111}, !- Handle
  {13ffe745-2b36-4f69-838b-265c1c64f3e7}, !- Name
  {9b155120-44b1-4b07-b3ac-3c529111de92}, !- Source Object
  3,                                      !- Outlet Port
  {a73090c3-4519-4517-bf21-026f9ae0223e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22dbf244-c3f8-4951-94a1-9ceb7253579f}, !- Handle
  {ace18466-3943-4f7f-9cea-02a1395d2e43}, !- Name
  {a73090c3-4519-4517-bf21-026f9ae0223e}, !- Source Object
  3,                                      !- Outlet Port
  {56a83b34-f957-4006-b1cd-d73c73831bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1478542-0ced-4e1a-880f-e7f84bb5ceca}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {649ec362-ae70-4168-bd50-9a350d7edb2a}, !- Inlet Node Name
  {c2d76aa4-2538-43c5-9615-5ba9f988c6ee}; !- Outlet Node Name

OS:Node,
  {5858e6f3-07b7-4d54-b962-38c4d6e8364b}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {c2d76aa4-2538-43c5-9615-5ba9f988c6ee}, !- Inlet Port
  {6f596835-d4fe-4b55-8791-6b51ed033475}; !- Outlet Port

OS:Connection,
  {649ec362-ae70-4168-bd50-9a350d7edb2a}, !- Handle
  {fcacf606-f601-44f1-b820-716ad9a59320}, !- Name
  {3e8192ff-6ad2-4a08-91fa-714edb70dcfa}, !- Source Object
  3,                                      !- Outlet Port
  {e1478542-0ced-4e1a-880f-e7f84bb5ceca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d76aa4-2538-43c5-9615-5ba9f988c6ee}, !- Handle
  {31c29cde-cb05-4e98-90f8-e9af9cd8e036}, !- Name
  {e1478542-0ced-4e1a-880f-e7f84bb5ceca}, !- Source Object
  3,                                      !- Outlet Port
  {5858e6f3-07b7-4d54-b962-38c4d6e8364b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f596835-d4fe-4b55-8791-6b51ed033475}, !- Handle
  {7da93103-c248-45a4-8eff-efb4fb2a99af}, !- Name
  {5858e6f3-07b7-4d54-b962-38c4d6e8364b}, !- Source Object
  3,                                      !- Outlet Port
  {46035d70-f0c1-4eb8-bcd0-27c856057ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5703a21-0c9c-4a43-b3de-f87af092adc2}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2f7781a2-4f7c-40f9-9106-457ca8e4ce44}, !- Inlet Node Name
  {a574a29a-7390-4d84-8269-95e315e55653}; !- Outlet Node Name

OS:Node,
  {5e3b674d-948e-4654-946e-a4968fbe4cc2}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {6bf386aa-b199-4474-a519-d9ff50e16324}, !- Inlet Port
  {2f7781a2-4f7c-40f9-9106-457ca8e4ce44}; !- Outlet Port

OS:Connection,
  {6bf386aa-b199-4474-a519-d9ff50e16324}, !- Handle
  {8e62b78d-b262-4208-ada3-48a0b262e2cd}, !- Name
  {712658a6-5cdd-4caf-8efb-d8e2b2760d22}, !- Source Object
  2,                                      !- Outlet Port
  {5e3b674d-948e-4654-946e-a4968fbe4cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7781a2-4f7c-40f9-9106-457ca8e4ce44}, !- Handle
  {0f6f3915-5bf6-49d0-9890-36895e8049e5}, !- Name
  {5e3b674d-948e-4654-946e-a4968fbe4cc2}, !- Source Object
  3,                                      !- Outlet Port
  {a5703a21-0c9c-4a43-b3de-f87af092adc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a574a29a-7390-4d84-8269-95e315e55653}, !- Handle
  {286db15c-eae7-4309-9444-7a06d02a6ccd}, !- Name
  {a5703a21-0c9c-4a43-b3de-f87af092adc2}, !- Source Object
  3,                                      !- Outlet Port
  {534f8104-63d4-4b0a-bb73-4740b0c00d91}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {25c2c15f-662d-4496-b5c5-e4df49506360}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {4eb0d6a3-5c59-474b-a888-ffb1e2a58c98}, !- Loop Demand Side Inlet Node
  {2f36f7d4-51d1-4457-a3f6-5aa4bf64bc11}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {60527b39-d79d-4ed1-b61c-aaee9455dd00}, !- Loop Supply Side Inlet Node
  {6ecbac9e-cb06-4a41-97bf-b0d9a4ec4161}, !- Loop Supply Side Outlet Node
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
<<<<<<< HEAD
  {c61761fe-a65a-44be-946a-8fd13572efde}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {e69475f2-579a-4395-bacd-8c187c943193}, !- Inlet Port
  {897e449d-b18f-4701-a4d4-b642a106e8ef}; !- Outlet Port

OS:Connection,
  {86dcc917-8e59-42b5-9d13-3eddb8ce9be1}, !- Handle
  {b06a7979-a37b-4741-9b44-49f1a14f0817}, !- Name
  {1b05f94b-939e-4982-aeb7-926eef251ca1}, !- Source Object
  3,                                      !- Outlet Port
  {5fc14812-ac36-4121-88ef-85cc4c8b5d5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e69475f2-579a-4395-bacd-8c187c943193}, !- Handle
  {0a6e844d-70fd-4b34-9b79-5d12086362a7}, !- Name
  {5fc14812-ac36-4121-88ef-85cc4c8b5d5b}, !- Source Object
  7,                                      !- Outlet Port
  {c61761fe-a65a-44be-946a-8fd13572efde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897e449d-b18f-4701-a4d4-b642a106e8ef}, !- Handle
  {01b1e626-0237-4fee-98b2-96d81fa60dba}, !- Name
  {c61761fe-a65a-44be-946a-8fd13572efde}, !- Source Object
  3,                                      !- Outlet Port
  {51d69f9f-844d-4450-b6e4-62ea25260281}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73ac3349-5ac2-4337-8c25-18748301da37}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {13098978-72ad-451b-a26c-b6780285fc36}, !- Inlet Port
  {63941710-8978-4349-acbc-968ae81ee55f}; !- Outlet Port

OS:Connection,
  {13098978-72ad-451b-a26c-b6780285fc36}, !- Handle
  {06765261-f66b-47e7-b8b0-d6faeb271aaf}, !- Name
  {fb6b1539-987a-4f5b-a381-d497d86b50c7}, !- Source Object
  5,                                      !- Outlet Port
  {73ac3349-5ac2-4337-8c25-18748301da37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8924aa0-9ec9-4bda-b04a-022618aa6497}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {74e4e351-24a0-4f4e-baa5-878a1e4fa79d}, !- Inlet Port
  {428fddf4-b7cd-44bc-9dd3-0aeb6ba0ae56}; !- Outlet Port

OS:Connection,
  {63941710-8978-4349-acbc-968ae81ee55f}, !- Handle
  {b2ae8458-d120-4b26-9efb-a8a83f886cf9}, !- Name
  {73ac3349-5ac2-4337-8c25-18748301da37}, !- Source Object
  3,                                      !- Outlet Port
  {5fc14812-ac36-4121-88ef-85cc4c8b5d5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74e4e351-24a0-4f4e-baa5-878a1e4fa79d}, !- Handle
  {47ee381d-1a37-4715-b85e-2873dead288a}, !- Name
  {5fc14812-ac36-4121-88ef-85cc4c8b5d5b}, !- Source Object
  4,                                      !- Outlet Port
  {e8924aa0-9ec9-4bda-b04a-022618aa6497}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {565f3087-28ec-4d0a-bb66-8b5045f963b2}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {428fddf4-b7cd-44bc-9dd3-0aeb6ba0ae56}, !- Inlet Node
  {45989093-7548-4c7a-8f5a-64f852b861a1}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {38d458c3-8feb-4a32-b264-fdd58b5b7086}; !- Source Temperature Schedule Name {C}

OS:Node,
  {d039ec8d-b5cc-43a5-a052-d3e025090fe7}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {45989093-7548-4c7a-8f5a-64f852b861a1}, !- Inlet Port
  {49cb2ce0-7e64-4bba-99e3-feaddd66f6d4}; !- Outlet Port

OS:Connection,
  {428fddf4-b7cd-44bc-9dd3-0aeb6ba0ae56}, !- Handle
  {73d905c0-cfa3-45d7-9ae2-a5d1099e79b4}, !- Name
  {e8924aa0-9ec9-4bda-b04a-022618aa6497}, !- Source Object
  3,                                      !- Outlet Port
  {565f3087-28ec-4d0a-bb66-8b5045f963b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45989093-7548-4c7a-8f5a-64f852b861a1}, !- Handle
  {1263a3cd-188d-40c6-93e2-6273bb74c111}, !- Name
  {565f3087-28ec-4d0a-bb66-8b5045f963b2}, !- Source Object
  3,                                      !- Outlet Port
  {d039ec8d-b5cc-43a5-a052-d3e025090fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49cb2ce0-7e64-4bba-99e3-feaddd66f6d4}, !- Handle
  {f78a354d-1e1b-4864-b4fc-51ec7fd27fbb}, !- Name
  {d039ec8d-b5cc-43a5-a052-d3e025090fe7}, !- Source Object
  3,                                      !- Outlet Port
  {9393a15f-7679-408b-919a-1a59d382017f}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {0cd8b5e3-1b3b-41e5-9204-0240934152c5}, !- Handle
=======
  {b1d126fc-23bc-49cf-9eef-a7a04413c68e}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {6ecbac9e-cb06-4a41-97bf-b0d9a4ec4161}, !- Inlet Port
  {c82e3511-ab14-46a4-9700-216661eb8e37}; !- Outlet Port

OS:Connection,
  {60527b39-d79d-4ed1-b61c-aaee9455dd00}, !- Handle
  {81f17753-06b1-4f68-b49a-8b3f096b4bd8}, !- Name
  {eb17d583-16a2-46ea-9756-650c1939323f}, !- Source Object
  3,                                      !- Outlet Port
  {25c2c15f-662d-4496-b5c5-e4df49506360}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6ecbac9e-cb06-4a41-97bf-b0d9a4ec4161}, !- Handle
  {28fa8bd4-eb74-4175-bb2b-29233d7b537b}, !- Name
  {25c2c15f-662d-4496-b5c5-e4df49506360}, !- Source Object
  7,                                      !- Outlet Port
  {b1d126fc-23bc-49cf-9eef-a7a04413c68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82e3511-ab14-46a4-9700-216661eb8e37}, !- Handle
  {d8b7d9a7-aca0-49b1-ad4e-75ddae27328d}, !- Name
  {b1d126fc-23bc-49cf-9eef-a7a04413c68e}, !- Source Object
  3,                                      !- Outlet Port
  {0b4b260b-2ed0-492e-96eb-af1d2d5a8b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41a5d201-487b-488f-aabf-4b3c9ee1ed04}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {c08c274f-3838-43f4-bebc-09c9a942aa66}, !- Inlet Port
  {4eb0d6a3-5c59-474b-a888-ffb1e2a58c98}; !- Outlet Port

OS:Connection,
  {c08c274f-3838-43f4-bebc-09c9a942aa66}, !- Handle
  {aa95201b-65d0-41d7-bfa4-e4f487d962c1}, !- Name
  {2f87fc29-058a-45ea-8737-f55d566bc94a}, !- Source Object
  5,                                      !- Outlet Port
  {41a5d201-487b-488f-aabf-4b3c9ee1ed04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36ad864d-9fe0-4804-95c8-e13f5ffdea2b}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {2f36f7d4-51d1-4457-a3f6-5aa4bf64bc11}, !- Inlet Port
  {8ba96d91-68e1-4a89-93f7-e5434313fea2}; !- Outlet Port

OS:Connection,
  {4eb0d6a3-5c59-474b-a888-ffb1e2a58c98}, !- Handle
  {0cce7c28-4fa4-4412-bcde-231c2d1abdd8}, !- Name
  {41a5d201-487b-488f-aabf-4b3c9ee1ed04}, !- Source Object
  3,                                      !- Outlet Port
  {25c2c15f-662d-4496-b5c5-e4df49506360}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f36f7d4-51d1-4457-a3f6-5aa4bf64bc11}, !- Handle
  {cca5e9de-186b-4ead-a199-0d5f60c38b11}, !- Name
  {25c2c15f-662d-4496-b5c5-e4df49506360}, !- Source Object
  4,                                      !- Outlet Port
  {36ad864d-9fe0-4804-95c8-e13f5ffdea2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {0413121d-cd6e-42f0-8dd7-e7a1897fa5ad}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {8ba96d91-68e1-4a89-93f7-e5434313fea2}, !- Inlet Node
  {984e5f95-a581-436c-b974-0e93fdbaff1b}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {f02cd3df-4f56-4aa8-8d51-fc8ef193a6db}; !- Source Temperature Schedule Name {C}

OS:Node,
  {5ad7ef65-4ee4-4f1f-a516-66fa8baa8378}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {984e5f95-a581-436c-b974-0e93fdbaff1b}, !- Inlet Port
  {bf11ff44-d0ad-42d4-b175-fecda50e9b19}; !- Outlet Port

OS:Connection,
  {8ba96d91-68e1-4a89-93f7-e5434313fea2}, !- Handle
  {8cb1cc8e-fe0e-47a8-be20-e9e6b8aca98c}, !- Name
  {36ad864d-9fe0-4804-95c8-e13f5ffdea2b}, !- Source Object
  3,                                      !- Outlet Port
  {0413121d-cd6e-42f0-8dd7-e7a1897fa5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984e5f95-a581-436c-b974-0e93fdbaff1b}, !- Handle
  {512eb17c-b1ed-493c-b9a8-761a4fde8b16}, !- Name
  {0413121d-cd6e-42f0-8dd7-e7a1897fa5ad}, !- Source Object
  3,                                      !- Outlet Port
  {5ad7ef65-4ee4-4f1f-a516-66fa8baa8378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf11ff44-d0ad-42d4-b175-fecda50e9b19}, !- Handle
  {7782dbe5-4dcf-46fd-bec8-c8d69676adbd}, !- Name
  {5ad7ef65-4ee4-4f1f-a516-66fa8baa8378}, !- Source Object
  3,                                      !- Outlet Port
  {e5a08f40-a04d-4612-acba-b5edba270e1d}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {1099c5df-4a19-46b5-b66e-74cebf52549f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
<<<<<<< HEAD
  {38d458c3-8feb-4a32-b264-fdd58b5b7086}, !- Handle
  Mains Water Temperature,                !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {fe4064b6-db6e-43e2-ab20-98c82b47c415}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {38d458c3-8feb-4a32-b264-fdd58b5b7086}, !- Actuated Component Name
=======
  {f02cd3df-4f56-4aa8-8d51-fc8ef193a6db}, !- Handle
  Mains Water Temperature,                !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {4992bb97-c2fd-41e0-988b-aa1bb533cce6}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {f02cd3df-4f56-4aa8-8d51-fc8ef193a6db}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {c4e920ae-73bb-4304-9035-7906ad952bce}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {fe4064b6-db6e-43e2-ab20-98c82b47c415} = {0cd8b5e3-1b3b-41e5-9204-0240934152c5}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bc91e81f-4e17-49b7-b9f0-842e807b27a4}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c4e920ae-73bb-4304-9035-7906ad952bce}; !- Program Name 1

OS:WaterUse:Connections,
  {4073fd15-ade2-4d4f-8f21-8515694bf19e}, !- Handle
  Water Use Connections 1,                !- Name
  {2b10d908-83bf-4294-bbe2-80c50ebcc088}, !- Inlet Node Name
  {99a35e21-0214-4903-819e-388c496664c1}, !- Outlet Node Name
=======
  {4b87e86e-9eb4-4d85-8837-0a0829a76641}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {4992bb97-c2fd-41e0-988b-aa1bb533cce6} = {1099c5df-4a19-46b5-b66e-74cebf52549f}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bec85a15-2248-47d0-941d-df5b455f5078}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b87e86e-9eb4-4d85-8837-0a0829a76641}; !- Program Name 1

OS:WaterUse:Connections,
  {27f5b266-f4f8-4067-9672-f6f07e4bac7d}, !- Handle
  Water Use Connections 1,                !- Name
  {24f6c5c8-3d0f-4f75-bd15-afdad7c91213}, !- Inlet Node Name
  {7cdfbecd-0aa6-49be-928d-8a359a813a84}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {5a84f1b3-135f-48fe-b881-e8775d2eba9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e1f1c60-fc86-4436-b204-352e0251a71c}, !- Handle
  Booster Water Fixture Def - 0.58 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {4f0849e2-0f11-435f-9871-b807fa5c1a65}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4f0849e2-0f11-435f-9871-b807fa5c1a65}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
  {90125778-3d83-4f51-8388-b757cc7090bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90125778-3d83-4f51-8388-b757cc7090bf}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {f974271a-6fd3-4b04-8992-d2e32b57f0ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d88f4f8-899d-4932-833b-3e7c2f5493b9}, !- Handle
  Booster Water Fixture Def - 0.58 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  {bdc9fd19-af84-4f93-912d-e71025abb154}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {bdc9fd19-af84-4f93-912d-e71025abb154}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
  {3a187836-3042-46a8-9c01-10fec51548b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a187836-3042-46a8-9c01-10fec51548b3}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {5a84f1b3-135f-48fe-b881-e8775d2eba9b}, !- Handle
  Booster Water Fixture - 0.58 gpm at 180F, !- Name
  {1e1f1c60-fc86-4436-b204-352e0251a71c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bc8644af-a6b6-48cd-84eb-2d566fd695d7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b7f1e4ac-7058-460c-8390-2734b0132c00}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {64006b72-3de5-433f-af0c-cd14a216a6ae}, !- Inlet Port
  {2b10d908-83bf-4294-bbe2-80c50ebcc088}; !- Outlet Port

OS:Connection,
  {64006b72-3de5-433f-af0c-cd14a216a6ae}, !- Handle
  {86b24206-0f14-41de-8299-6c89a4daa4c4}, !- Name
  {04c10aae-6c46-41f6-9617-4ce44a2f497e}, !- Source Object
  4,                                      !- Outlet Port
  {b7f1e4ac-7058-460c-8390-2734b0132c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {743497d0-a8ab-4919-936f-f1ab90cac21c}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {99a35e21-0214-4903-819e-388c496664c1}, !- Inlet Port
  {d32a7cae-ac80-433a-a94f-2d9798a7682a}; !- Outlet Port

OS:Connection,
  {2b10d908-83bf-4294-bbe2-80c50ebcc088}, !- Handle
  {cfd55d72-28bc-41d9-8d30-39dd189f8c21}, !- Name
  {b7f1e4ac-7058-460c-8390-2734b0132c00}, !- Source Object
  3,                                      !- Outlet Port
  {4073fd15-ade2-4d4f-8f21-8515694bf19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a35e21-0214-4903-819e-388c496664c1}, !- Handle
  {9195ca6e-0d8d-4ed7-b0d4-f2975e72ee0f}, !- Name
  {4073fd15-ade2-4d4f-8f21-8515694bf19e}, !- Source Object
  3,                                      !- Outlet Port
  {743497d0-a8ab-4919-936f-f1ab90cac21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32a7cae-ac80-433a-a94f-2d9798a7682a}, !- Handle
  {3a2006b3-64d3-46cd-8177-f1f2bfe25a88}, !- Name
  {743497d0-a8ab-4919-936f-f1ab90cac21c}, !- Source Object
  3,                                      !- Outlet Port
  {1627b13d-b4c2-43ee-b8a8-cea082dd8d0b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {da1d16bc-a926-4bc5-8827-875472219e0d}, !- Handle
=======
  {f974271a-6fd3-4b04-8992-d2e32b57f0ea}, !- Handle
  Booster Water Fixture - 0.58 gpm at 180F, !- Name
  {3d88f4f8-899d-4932-833b-3e7c2f5493b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {59755a56-82ec-40ea-aac8-0c5436e8b158}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0b2aacd-d78a-4bb6-9239-b4c624f8d260}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {6796cc34-24b7-42ae-9b91-ffe49d4b2f61}, !- Inlet Port
  {24f6c5c8-3d0f-4f75-bd15-afdad7c91213}; !- Outlet Port

OS:Connection,
  {6796cc34-24b7-42ae-9b91-ffe49d4b2f61}, !- Handle
  {eb0f9951-35d3-4683-827f-9e1cc9ca26e3}, !- Name
  {46035d70-f0c1-4eb8-bcd0-27c856057ef2}, !- Source Object
  4,                                      !- Outlet Port
  {d0b2aacd-d78a-4bb6-9239-b4c624f8d260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb18beb0-1152-44bf-bc38-b8e1d71ae30a}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {7cdfbecd-0aa6-49be-928d-8a359a813a84}, !- Inlet Port
  {cae360c1-f5d2-4e4b-a841-db2ff9e0aaef}; !- Outlet Port

OS:Connection,
  {24f6c5c8-3d0f-4f75-bd15-afdad7c91213}, !- Handle
  {927e3846-c4a8-484b-8839-9e1558deabdd}, !- Name
  {d0b2aacd-d78a-4bb6-9239-b4c624f8d260}, !- Source Object
  3,                                      !- Outlet Port
  {27f5b266-f4f8-4067-9672-f6f07e4bac7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cdfbecd-0aa6-49be-928d-8a359a813a84}, !- Handle
  {659fc570-94da-4197-b9c6-4631877a4970}, !- Name
  {27f5b266-f4f8-4067-9672-f6f07e4bac7d}, !- Source Object
  3,                                      !- Outlet Port
  {fb18beb0-1152-44bf-bc38-b8e1d71ae30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae360c1-f5d2-4e4b-a841-db2ff9e0aaef}, !- Handle
  {9eb24ad3-c8e9-45da-a56e-7c26b1daf8a9}, !- Name
  {fb18beb0-1152-44bf-bc38-b8e1d71ae30a}, !- Source Object
  3,                                      !- Outlet Port
  {712658a6-5cdd-4caf-8efb-d8e2b2760d22}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {d3fc85ae-c362-4109-8afa-0b1987a135ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {a8fe9d5d-4687-4883-a335-d72564be4de5}, !- Loop Temperature Setpoint Node Name
=======
  {4fcc10d5-9dc5-4735-b469-f9a4e9ad3d0e}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {2da2c57d-6e63-4c83-be34-15070c889235}, !- Plant Side Inlet Node Name
  {ba674b88-7fc3-43da-82ce-3750a439ea0e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e5abc027-5156-492f-83a1-d07d590c29dc}, !- Demand Side Inlet Node Name
  {078876fe-3fb6-4c9b-a9d4-854a845b3b30}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a97160b4-a8d8-473b-98b9-913eef436282}, !- Availability Manager List Name
=======
  {9f38a92e-fbdb-4c72-b591-a127ebd792fc}, !- Plant Side Inlet Node Name
  {355a999f-bf45-4cfe-a5d0-df2aa332d532}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {54524d88-e30e-4741-a2c5-dc22e944b411}, !- Demand Side Inlet Node Name
  {1fd04690-2b1c-4629-b0c9-144525fc34b0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {03485082-b425-493e-829b-5f87f89de711}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {670caeb3-f445-44bb-8aea-70e8bf94748c}, !- Demand Mixer Name
  {2618fb45-21f0-4b95-a28c-d22f6b45b575}, !- Demand Splitter Name
  {85c5092a-0ad0-4229-aa1c-4876b8260c82}, !- Supply Mixer Name
  {1b7eda83-25ca-4d50-986f-6f42b096ffbb}; !- Supply Splitter Name

OS:Node,
  {14de61e8-80de-4871-b151-cb6701abcc10}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {2da2c57d-6e63-4c83-be34-15070c889235}, !- Inlet Port
  {e43780e4-f1c1-422b-b324-10f8051802a9}; !- Outlet Port

OS:Node,
  {a8fe9d5d-4687-4883-a335-d72564be4de5}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {5bc5e737-1184-473c-bf3c-5e3e5a1b707b}, !- Inlet Port
  {ba674b88-7fc3-43da-82ce-3750a439ea0e}; !- Outlet Port

OS:Node,
  {bd2ef3e3-ede8-4148-af4f-927074f0d6b9}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {0580dfc6-8155-4557-9e04-f7ee78bd6cdb}, !- Inlet Port
  {43c7cf4f-5ae0-4b29-917c-a3b32f8f3a23}; !- Outlet Port

OS:Connector:Mixer,
  {85c5092a-0ad0-4229-aa1c-4876b8260c82}, !- Handle
  Connector Mixer 11,                     !- Name
  {7a1aba7f-f4ba-4f8e-bb07-388c4d5e2ae5}, !- Outlet Branch Name
  {f0e421b2-821f-4d8a-b57e-2dadfa29d32c}, !- Inlet Branch Name 1
  {6930f343-cf0f-4c27-b3be-a1eefe3d1299}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1b7eda83-25ca-4d50-986f-6f42b096ffbb}, !- Handle
  Connector Splitter 11,                  !- Name
  {6d4e7263-d33e-4238-a61e-1fbc50156bc1}, !- Inlet Branch Name
  {0580dfc6-8155-4557-9e04-f7ee78bd6cdb}, !- Outlet Branch Name 1
  {2fd68aa6-9b72-4691-a234-6c6532bf8015}; !- Outlet Branch Name 2

OS:Connection,
  {2da2c57d-6e63-4c83-be34-15070c889235}, !- Handle
  {6ce79411-64b0-425e-ac41-b6f86a16ca66}, !- Name
  {da1d16bc-a926-4bc5-8827-875472219e0d}, !- Source Object
  14,                                     !- Outlet Port
  {14de61e8-80de-4871-b151-cb6701abcc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0580dfc6-8155-4557-9e04-f7ee78bd6cdb}, !- Handle
  {2f39c6a0-52d8-49d0-8700-3b91693e3cc7}, !- Name
  {1b7eda83-25ca-4d50-986f-6f42b096ffbb}, !- Source Object
  3,                                      !- Outlet Port
  {bd2ef3e3-ede8-4148-af4f-927074f0d6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba674b88-7fc3-43da-82ce-3750a439ea0e}, !- Handle
  {206e2215-06a2-46d0-aabc-29eaa0b26c96}, !- Name
  {a8fe9d5d-4687-4883-a335-d72564be4de5}, !- Source Object
  3,                                      !- Outlet Port
  {da1d16bc-a926-4bc5-8827-875472219e0d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3067f03b-3ea7-4392-bd7d-c893611ea061}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {e5abc027-5156-492f-83a1-d07d590c29dc}, !- Inlet Port
  {c1189477-2fed-4d9d-9bb7-70b274633652}; !- Outlet Port

OS:Node,
  {66d9244a-428c-4ddd-80d1-ce432786fab7}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {527dd064-ce60-4c18-8f77-bc104878932f}, !- Inlet Port
  {078876fe-3fb6-4c9b-a9d4-854a845b3b30}; !- Outlet Port

OS:Node,
  {9ea4a810-83e6-4080-a3de-090e72f27ae8}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {b41a550a-16a4-478d-b9c7-099997e77901}, !- Inlet Port
  {c7d4bb2b-d539-4738-8c8a-9980a7fde459}; !- Outlet Port

OS:Connector:Mixer,
  {670caeb3-f445-44bb-8aea-70e8bf94748c}, !- Handle
  Connector Mixer 12,                     !- Name
  {3bb9f4ff-fa4f-4211-96f6-8ccdb98135f2}, !- Outlet Branch Name
  {b2fb6246-186f-49a3-ada8-f6b59fbfa7f7}, !- Inlet Branch Name 1
  {dbe4a820-93b7-4c69-96ca-b3e5efcf00e0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2618fb45-21f0-4b95-a28c-d22f6b45b575}, !- Handle
  Connector Splitter 12,                  !- Name
  {c1189477-2fed-4d9d-9bb7-70b274633652}, !- Inlet Branch Name
  {b41a550a-16a4-478d-b9c7-099997e77901}, !- Outlet Branch Name 1
  {716b2289-d2ef-460e-9e1a-27444c5d4a04}; !- Outlet Branch Name 2

OS:Connection,
  {e5abc027-5156-492f-83a1-d07d590c29dc}, !- Handle
  {8a172109-a461-4837-84c1-fda2a3477f0b}, !- Name
  {da1d16bc-a926-4bc5-8827-875472219e0d}, !- Source Object
  17,                                     !- Outlet Port
  {3067f03b-3ea7-4392-bd7d-c893611ea061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1189477-2fed-4d9d-9bb7-70b274633652}, !- Handle
  {e3948136-fb9d-492c-99c4-cd130590add3}, !- Name
  {3067f03b-3ea7-4392-bd7d-c893611ea061}, !- Source Object
  3,                                      !- Outlet Port
  {2618fb45-21f0-4b95-a28c-d22f6b45b575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41a550a-16a4-478d-b9c7-099997e77901}, !- Handle
  {0842f433-ad24-4d9f-bc73-f8613389c641}, !- Name
  {2618fb45-21f0-4b95-a28c-d22f6b45b575}, !- Source Object
  3,                                      !- Outlet Port
  {9ea4a810-83e6-4080-a3de-090e72f27ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078876fe-3fb6-4c9b-a9d4-854a845b3b30}, !- Handle
  {3560a5db-9838-422c-9408-9028c2b1ee30}, !- Name
  {66d9244a-428c-4ddd-80d1-ce432786fab7}, !- Source Object
  3,                                      !- Outlet Port
  {da1d16bc-a926-4bc5-8827-875472219e0d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eb63b59c-9691-439c-a918-02cf6641bff6}, !- Handle
  {da1d16bc-a926-4bc5-8827-875472219e0d}, !- Plant or Condenser Loop Name
=======
  {553be69f-32f3-4fad-a163-c409e004c89b}, !- Demand Mixer Name
  {930da3aa-1812-4182-bf15-6f1beff9eef5}, !- Demand Splitter Name
  {80fb7446-092b-4afc-b257-0b2f9a68374e}, !- Supply Mixer Name
  {5bb3219b-bd3c-4681-ad7c-b16a8a9a239a}; !- Supply Splitter Name

OS:Node,
  {f5faab09-7cfd-4c7f-9ac9-db57de8f26c2}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {9f38a92e-fbdb-4c72-b591-a127ebd792fc}, !- Inlet Port
  {f6d14852-872d-43c1-9212-213286c1384f}; !- Outlet Port

OS:Node,
  {4fcc10d5-9dc5-4735-b469-f9a4e9ad3d0e}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {7ea3bfae-1302-4859-b92a-562ddc5ffdad}, !- Inlet Port
  {355a999f-bf45-4cfe-a5d0-df2aa332d532}; !- Outlet Port

OS:Node,
  {06bb082f-ae7a-4d9b-aba6-f99c3b9c7e43}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {078fa1be-88fa-4671-986f-897dbf350021}, !- Inlet Port
  {5ef02d7f-ccea-479b-b53b-e825205376cd}; !- Outlet Port

OS:Connector:Mixer,
  {80fb7446-092b-4afc-b257-0b2f9a68374e}, !- Handle
  Connector Mixer 11,                     !- Name
  {c762ee58-d39a-4de4-a514-d057c048d5d6}, !- Outlet Branch Name
  {7dd9587f-cfc8-4000-85ab-df8628ce66fc}, !- Inlet Branch Name 1
  {5aa25320-5da3-461e-a238-4f35f26d511d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5bb3219b-bd3c-4681-ad7c-b16a8a9a239a}, !- Handle
  Connector Splitter 11,                  !- Name
  {678ae5e8-01c8-4fe0-87a1-d4444e118154}, !- Inlet Branch Name
  {078fa1be-88fa-4671-986f-897dbf350021}, !- Outlet Branch Name 1
  {3eef3517-0af6-4d19-b34a-e308f291b9b3}; !- Outlet Branch Name 2

OS:Connection,
  {9f38a92e-fbdb-4c72-b591-a127ebd792fc}, !- Handle
  {0051a0ba-514d-4b08-9776-40c5ebb99fc2}, !- Name
  {d3fc85ae-c362-4109-8afa-0b1987a135ff}, !- Source Object
  14,                                     !- Outlet Port
  {f5faab09-7cfd-4c7f-9ac9-db57de8f26c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078fa1be-88fa-4671-986f-897dbf350021}, !- Handle
  {96421104-fa94-49dd-9106-491fbd81a062}, !- Name
  {5bb3219b-bd3c-4681-ad7c-b16a8a9a239a}, !- Source Object
  3,                                      !- Outlet Port
  {06bb082f-ae7a-4d9b-aba6-f99c3b9c7e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {355a999f-bf45-4cfe-a5d0-df2aa332d532}, !- Handle
  {4c413c7e-7953-44f0-9aa2-66ed97bde0ee}, !- Name
  {4fcc10d5-9dc5-4735-b469-f9a4e9ad3d0e}, !- Source Object
  3,                                      !- Outlet Port
  {d3fc85ae-c362-4109-8afa-0b1987a135ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2f250c15-32e1-4e1d-ab55-f054ed4a065d}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {54524d88-e30e-4741-a2c5-dc22e944b411}, !- Inlet Port
  {ecb0254e-ed19-46d5-a498-56f7315dcd55}; !- Outlet Port

OS:Node,
  {01f04d6b-a327-4a80-a8bc-2e5ad376840c}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {44791094-4488-4431-8ad5-d758cdc2f48a}, !- Inlet Port
  {1fd04690-2b1c-4629-b0c9-144525fc34b0}; !- Outlet Port

OS:Node,
  {d847991b-696f-4a22-8c7e-31aea1dff912}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {a7eb4151-3c78-4c11-8d98-8457fc97e45e}, !- Inlet Port
  {e07c13ce-b8b1-47f3-9e74-3b8fae49a41b}; !- Outlet Port

OS:Connector:Mixer,
  {553be69f-32f3-4fad-a163-c409e004c89b}, !- Handle
  Connector Mixer 12,                     !- Name
  {02d4e9ba-98f0-4604-9ad2-f9e48224e770}, !- Outlet Branch Name
  {30679849-398c-4368-80f4-f97e731eb9cd}, !- Inlet Branch Name 1
  {1d91c76a-49ff-4227-9522-1d2ca113fad6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {930da3aa-1812-4182-bf15-6f1beff9eef5}, !- Handle
  Connector Splitter 12,                  !- Name
  {ecb0254e-ed19-46d5-a498-56f7315dcd55}, !- Inlet Branch Name
  {a7eb4151-3c78-4c11-8d98-8457fc97e45e}, !- Outlet Branch Name 1
  {7dd61a5e-83c2-4571-bbeb-cdb8f9344a7e}; !- Outlet Branch Name 2

OS:Connection,
  {54524d88-e30e-4741-a2c5-dc22e944b411}, !- Handle
  {43694666-35c3-40c3-81d4-e297cce54c31}, !- Name
  {d3fc85ae-c362-4109-8afa-0b1987a135ff}, !- Source Object
  17,                                     !- Outlet Port
  {2f250c15-32e1-4e1d-ab55-f054ed4a065d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb0254e-ed19-46d5-a498-56f7315dcd55}, !- Handle
  {bfacd5a8-3343-4ab3-9766-87ddf3d3092a}, !- Name
  {2f250c15-32e1-4e1d-ab55-f054ed4a065d}, !- Source Object
  3,                                      !- Outlet Port
  {930da3aa-1812-4182-bf15-6f1beff9eef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7eb4151-3c78-4c11-8d98-8457fc97e45e}, !- Handle
  {0d849666-bdef-4f2e-9717-10c19087bf83}, !- Name
  {930da3aa-1812-4182-bf15-6f1beff9eef5}, !- Source Object
  3,                                      !- Outlet Port
  {d847991b-696f-4a22-8c7e-31aea1dff912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd04690-2b1c-4629-b0c9-144525fc34b0}, !- Handle
  {c962f815-da36-45f8-a4d7-dd0ae461d5f9}, !- Name
  {01f04d6b-a327-4a80-a8bc-2e5ad376840c}, !- Source Object
  3,                                      !- Outlet Port
  {d3fc85ae-c362-4109-8afa-0b1987a135ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {73e94b6f-9e51-4149-a8ca-5ba135115b61}, !- Handle
  {d3fc85ae-c362-4109-8afa-0b1987a135ff}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {a97160b4-a8d8-473b-98b9-913eef436282}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {b5d28059-d292-4670-8c91-371bde510efa}, !- Handle
=======
  {03485082-b425-493e-829b-5f87f89de711}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:ScheduleTypeLimits,
  {0010391d-81d0-497b-89ae-49157f682b82}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {96fc4ed2-2761-44dc-a746-23905c69698f}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {b5d28059-d292-4670-8c91-371bde510efa}, !- Schedule Type Limits Name
  {49c5f763-bd4a-4c90-977b-1eaa3345daa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c5f763-bd4a-4c90-977b-1eaa3345daa0}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {b5d28059-d292-4670-8c91-371bde510efa}, !- Schedule Type Limits Name
=======
  {d206f241-bbbb-4f9f-82f1-7fd1ed399492}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {0010391d-81d0-497b-89ae-49157f682b82}, !- Schedule Type Limits Name
  {17cdc682-899b-4941-8ab0-2e737c8b8596}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17cdc682-899b-4941-8ab0-2e737c8b8596}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {0010391d-81d0-497b-89ae-49157f682b82}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {25f9a5f9-196e-44ca-befb-fa88d2870bc9}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {96fc4ed2-2761-44dc-a746-23905c69698f}, !- Schedule Name
  {a8fe9d5d-4687-4883-a335-d72564be4de5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {560eac6e-a440-4e1a-8967-be0545b88c0f}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {e43780e4-f1c1-422b-b324-10f8051802a9}, !- Inlet Node Name
  {2407b0f0-81d4-40e2-9d55-590100c118e0}, !- Outlet Node Name
=======
  {060504b5-183d-4534-bf43-093cbe2a74f1}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {d206f241-bbbb-4f9f-82f1-7fd1ed399492}, !- Schedule Name
  {4fcc10d5-9dc5-4735-b469-f9a4e9ad3d0e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cb66d790-4a74-4237-83d9-b1e6c8b970ce}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {f6d14852-872d-43c1-9212-213286c1384f}, !- Inlet Node Name
  {29dd8ad1-d4d4-4235-986d-2979c65ffaba}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {cd41f98e-f7d7-4c5f-a3db-619deed1a50a}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {2407b0f0-81d4-40e2-9d55-590100c118e0}, !- Inlet Port
  {6d4e7263-d33e-4238-a61e-1fbc50156bc1}; !- Outlet Port

OS:Connection,
  {e43780e4-f1c1-422b-b324-10f8051802a9}, !- Handle
  {4a8e31bb-714d-40e5-be53-f38d546a6db8}, !- Name
  {14de61e8-80de-4871-b151-cb6701abcc10}, !- Source Object
  3,                                      !- Outlet Port
  {560eac6e-a440-4e1a-8967-be0545b88c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2407b0f0-81d4-40e2-9d55-590100c118e0}, !- Handle
  {0e64be44-c9b1-4e35-bb27-e89723ad6704}, !- Name
  {560eac6e-a440-4e1a-8967-be0545b88c0f}, !- Source Object
  3,                                      !- Outlet Port
  {cd41f98e-f7d7-4c5f-a3db-619deed1a50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4e7263-d33e-4238-a61e-1fbc50156bc1}, !- Handle
  {c06a4262-ae2c-49ee-b4fa-377aff8ddb28}, !- Name
  {cd41f98e-f7d7-4c5f-a3db-619deed1a50a}, !- Source Object
  3,                                      !- Outlet Port
  {1b7eda83-25ca-4d50-986f-6f42b096ffbb}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f1321a9d-c259-4df2-b349-ccdbe73ecf2d}, !- Handle
=======
  {e96ef1b6-acdf-4823-bc8c-58ee458744ff}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {29dd8ad1-d4d4-4235-986d-2979c65ffaba}, !- Inlet Port
  {678ae5e8-01c8-4fe0-87a1-d4444e118154}; !- Outlet Port

OS:Connection,
  {f6d14852-872d-43c1-9212-213286c1384f}, !- Handle
  {09ccd82c-e04e-4fe1-8291-96a989c5772b}, !- Name
  {f5faab09-7cfd-4c7f-9ac9-db57de8f26c2}, !- Source Object
  3,                                      !- Outlet Port
  {cb66d790-4a74-4237-83d9-b1e6c8b970ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29dd8ad1-d4d4-4235-986d-2979c65ffaba}, !- Handle
  {72042b61-7710-439f-a51d-e4027020d59b}, !- Name
  {cb66d790-4a74-4237-83d9-b1e6c8b970ce}, !- Source Object
  3,                                      !- Outlet Port
  {e96ef1b6-acdf-4823-bc8c-58ee458744ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678ae5e8-01c8-4fe0-87a1-d4444e118154}, !- Handle
  {5fbb3234-24c1-47ef-b9e9-b557af192c25}, !- Name
  {e96ef1b6-acdf-4823-bc8c-58ee458744ff}, !- Source Object
  3,                                      !- Outlet Port
  {5bb3219b-bd3c-4681-ad7c-b16a8a9a239a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {44bf434a-8141-4075-b884-e30cac27fe9b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
<<<<<<< HEAD
  {cc8ccf8c-3ae8-417a-aee8-0ff096934b4c}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {96fc4ed2-2761-44dc-a746-23905c69698f}, !- Setpoint Temperature Schedule Name
=======
  {2eba3052-b5cf-4953-8616-2d130044c278}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {d206f241-bbbb-4f9f-82f1-7fd1ed399492}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {40740137-8118-4137-9dad-abd49dc21163}, !- Ambient Temperature Thermal Zone Name
=======
  {d9b31cfc-b956-4d19-8006-4024dff0a3ba}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {43c7cf4f-5ae0-4b29-917c-a3b32f8f3a23}, !- Use Side Inlet Node Name
  {11526c1a-65b6-4923-b1ce-1c642854522d}, !- Use Side Outlet Node Name
=======
  {5ef02d7f-ccea-479b-b53b-e825205376cd}, !- Use Side Inlet Node Name
  {e16d71f6-babd-4e00-a0b4-f8544f5c4277}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {8619f459-a05c-485b-96cd-c99ceb4bf76d}, !- Handle
  Schedule Day 63,                        !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {6fa563d6-3bfe-42b6-8055-8af865d3df79}, !- Handle
  Schedule Day 63,                        !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d5f32ab9-3543-4a6d-b18a-ccab22de65db}, !- Handle
  Schedule Day 64,                        !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {55070def-61d4-4dbd-85d6-334ea5bcf6f5}, !- Handle
  Schedule Day 64,                        !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a9a7bed6-6e49-42d2-9506-95190ca27653}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {f1321a9d-c259-4df2-b349-ccdbe73ecf2d}, !- Schedule Type Limits Name
=======
  {57493e97-272c-4344-895a-5a60c770cb05}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {44bf434a-8141-4075-b884-e30cac27fe9b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {4e059e31-ba93-4c13-bcaf-58c31b231313}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {11526c1a-65b6-4923-b1ce-1c642854522d}, !- Inlet Port
  {f0e421b2-821f-4d8a-b57e-2dadfa29d32c}; !- Outlet Port

OS:Connection,
  {43c7cf4f-5ae0-4b29-917c-a3b32f8f3a23}, !- Handle
  {d7d4f775-9385-45f3-81f7-e5687e5fb0d5}, !- Name
  {bd2ef3e3-ede8-4148-af4f-927074f0d6b9}, !- Source Object
  3,                                      !- Outlet Port
  {cc8ccf8c-3ae8-417a-aee8-0ff096934b4c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {11526c1a-65b6-4923-b1ce-1c642854522d}, !- Handle
  {d5715610-4b52-403a-bebb-42db38f2fced}, !- Name
  {cc8ccf8c-3ae8-417a-aee8-0ff096934b4c}, !- Source Object
  32,                                     !- Outlet Port
  {4e059e31-ba93-4c13-bcaf-58c31b231313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e421b2-821f-4d8a-b57e-2dadfa29d32c}, !- Handle
  {f81e94bd-0d2f-4e28-90fe-9de05f235b01}, !- Name
  {4e059e31-ba93-4c13-bcaf-58c31b231313}, !- Source Object
  3,                                      !- Outlet Port
  {85c5092a-0ad0-4229-aa1c-4876b8260c82}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7d63d72-4549-45dd-aa9f-5d974a9ea6e7}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f9a37296-812e-4c86-b54e-a931d1fd4943}, !- Inlet Node Name
  {6b6aecdd-a0a2-40fa-98be-11052798176c}; !- Outlet Node Name

OS:Node,
  {17e15664-a8d8-48e1-9d82-a1894da3d337}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {2fd68aa6-9b72-4691-a234-6c6532bf8015}, !- Inlet Port
  {f9a37296-812e-4c86-b54e-a931d1fd4943}; !- Outlet Port

OS:Connection,
  {2fd68aa6-9b72-4691-a234-6c6532bf8015}, !- Handle
  {c2bdba61-7fd9-4a91-8e56-d67d914adb9d}, !- Name
  {1b7eda83-25ca-4d50-986f-6f42b096ffbb}, !- Source Object
  4,                                      !- Outlet Port
  {17e15664-a8d8-48e1-9d82-a1894da3d337}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3955c6d8-5e72-4a53-ba70-3fc75567a8d5}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {6b6aecdd-a0a2-40fa-98be-11052798176c}, !- Inlet Port
  {6930f343-cf0f-4c27-b3be-a1eefe3d1299}; !- Outlet Port

OS:Connection,
  {f9a37296-812e-4c86-b54e-a931d1fd4943}, !- Handle
  {5e876e5d-415f-4176-8499-2f5fe5b7de69}, !- Name
  {17e15664-a8d8-48e1-9d82-a1894da3d337}, !- Source Object
  3,                                      !- Outlet Port
  {f7d63d72-4549-45dd-aa9f-5d974a9ea6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6aecdd-a0a2-40fa-98be-11052798176c}, !- Handle
  {5d319823-0113-4198-bc0b-a05d7ccd499a}, !- Name
  {f7d63d72-4549-45dd-aa9f-5d974a9ea6e7}, !- Source Object
  3,                                      !- Outlet Port
  {3955c6d8-5e72-4a53-ba70-3fc75567a8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6930f343-cf0f-4c27-b3be-a1eefe3d1299}, !- Handle
  {dc272502-fd09-46f9-8517-580eebf874a0}, !- Name
  {3955c6d8-5e72-4a53-ba70-3fc75567a8d5}, !- Source Object
  3,                                      !- Outlet Port
  {85c5092a-0ad0-4229-aa1c-4876b8260c82}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cedb00d5-c7ac-4d30-aeeb-dad773d11e4f}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c7d4bb2b-d539-4738-8c8a-9980a7fde459}, !- Inlet Node Name
  {c0dca2d2-ed93-40ab-855b-7f9992664f56}; !- Outlet Node Name

OS:Node,
  {b5fcb0e2-ed35-4213-af0a-7ff4488d7c45}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {c0dca2d2-ed93-40ab-855b-7f9992664f56}, !- Inlet Port
  {b2fb6246-186f-49a3-ada8-f6b59fbfa7f7}; !- Outlet Port

OS:Connection,
  {c7d4bb2b-d539-4738-8c8a-9980a7fde459}, !- Handle
  {07ecc1d4-7bcc-40c9-bb35-b444f9e5ab5f}, !- Name
  {9ea4a810-83e6-4080-a3de-090e72f27ae8}, !- Source Object
  3,                                      !- Outlet Port
  {cedb00d5-c7ac-4d30-aeeb-dad773d11e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0dca2d2-ed93-40ab-855b-7f9992664f56}, !- Handle
  {fa86dbdd-b44d-4b02-b411-25cb6625c516}, !- Name
  {cedb00d5-c7ac-4d30-aeeb-dad773d11e4f}, !- Source Object
  3,                                      !- Outlet Port
  {b5fcb0e2-ed35-4213-af0a-7ff4488d7c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fb6246-186f-49a3-ada8-f6b59fbfa7f7}, !- Handle
  {6370e062-7174-41a3-9fcf-f4d167e4da1a}, !- Name
  {b5fcb0e2-ed35-4213-af0a-7ff4488d7c45}, !- Source Object
  3,                                      !- Outlet Port
  {670caeb3-f445-44bb-8aea-70e8bf94748c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00ae5898-cedc-463a-b8ce-76eb0c3c5887}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {64c26086-380c-4899-be2e-b6813efb67e1}, !- Inlet Node Name
  {5bc5e737-1184-473c-bf3c-5e3e5a1b707b}; !- Outlet Node Name

OS:Node,
  {3a41e4ee-8102-439c-89b1-a2bec04fd9e8}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {7a1aba7f-f4ba-4f8e-bb07-388c4d5e2ae5}, !- Inlet Port
  {64c26086-380c-4899-be2e-b6813efb67e1}; !- Outlet Port

OS:Connection,
  {7a1aba7f-f4ba-4f8e-bb07-388c4d5e2ae5}, !- Handle
  {b748953c-3f2d-460a-b179-d53a8932424c}, !- Name
  {85c5092a-0ad0-4229-aa1c-4876b8260c82}, !- Source Object
  2,                                      !- Outlet Port
  {3a41e4ee-8102-439c-89b1-a2bec04fd9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c26086-380c-4899-be2e-b6813efb67e1}, !- Handle
  {2ceb87d9-d113-4dec-8f4b-59d454c2b343}, !- Name
  {3a41e4ee-8102-439c-89b1-a2bec04fd9e8}, !- Source Object
  3,                                      !- Outlet Port
  {00ae5898-cedc-463a-b8ce-76eb0c3c5887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc5e737-1184-473c-bf3c-5e3e5a1b707b}, !- Handle
  {d198349c-bbaa-49de-9abf-287d94d74a98}, !- Name
  {00ae5898-cedc-463a-b8ce-76eb0c3c5887}, !- Source Object
  3,                                      !- Outlet Port
  {a8fe9d5d-4687-4883-a335-d72564be4de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {effedbaf-62ba-4beb-83e7-83017dd361f2}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {4612d653-364d-4cd6-8108-cebb990c6ac6}, !- Inlet Node Name
  {527dd064-ce60-4c18-8f77-bc104878932f}; !- Outlet Node Name

OS:Node,
  {df588274-9721-4231-9b5e-f88288f3bf6b}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {3bb9f4ff-fa4f-4211-96f6-8ccdb98135f2}, !- Inlet Port
  {4612d653-364d-4cd6-8108-cebb990c6ac6}; !- Outlet Port

OS:Connection,
  {3bb9f4ff-fa4f-4211-96f6-8ccdb98135f2}, !- Handle
  {db81a4ec-720d-4a26-8682-acb9a9d20df5}, !- Name
  {670caeb3-f445-44bb-8aea-70e8bf94748c}, !- Source Object
  2,                                      !- Outlet Port
  {df588274-9721-4231-9b5e-f88288f3bf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4612d653-364d-4cd6-8108-cebb990c6ac6}, !- Handle
  {5aa27b9a-a8a7-4d74-bae7-9ef808b26511}, !- Name
  {df588274-9721-4231-9b5e-f88288f3bf6b}, !- Source Object
  3,                                      !- Outlet Port
  {effedbaf-62ba-4beb-83e7-83017dd361f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527dd064-ce60-4c18-8f77-bc104878932f}, !- Handle
  {8d7f63b1-7684-4d85-8ae1-6fcb6bfb7e1d}, !- Name
  {effedbaf-62ba-4beb-83e7-83017dd361f2}, !- Source Object
  3,                                      !- Outlet Port
  {66d9244a-428c-4ddd-80d1-ce432786fab7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bef6b46d-ee34-47b8-8e94-59aa9b825050}, !- Handle
  Laundry WUC 2.8gpm at 180F,             !- Name
  {ae5ae818-6a85-4930-be60-160f5cf5fcce}, !- Inlet Node Name
  {41b6bc09-85b0-4d4d-8cda-857ddbea25f2}, !- Outlet Node Name
=======
  {e8e2cb85-7505-4af3-a58f-540cea2f3423}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {e16d71f6-babd-4e00-a0b4-f8544f5c4277}, !- Inlet Port
  {7dd9587f-cfc8-4000-85ab-df8628ce66fc}; !- Outlet Port

OS:Connection,
  {5ef02d7f-ccea-479b-b53b-e825205376cd}, !- Handle
  {1adb3993-67d7-45f4-844b-d601dbe41d97}, !- Name
  {06bb082f-ae7a-4d9b-aba6-f99c3b9c7e43}, !- Source Object
  3,                                      !- Outlet Port
  {2eba3052-b5cf-4953-8616-2d130044c278}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e16d71f6-babd-4e00-a0b4-f8544f5c4277}, !- Handle
  {b46cfda7-6616-40e5-9ed8-897f54d00f65}, !- Name
  {2eba3052-b5cf-4953-8616-2d130044c278}, !- Source Object
  32,                                     !- Outlet Port
  {e8e2cb85-7505-4af3-a58f-540cea2f3423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd9587f-cfc8-4000-85ab-df8628ce66fc}, !- Handle
  {a8c2803b-0ef2-445a-b657-bd79803868fb}, !- Name
  {e8e2cb85-7505-4af3-a58f-540cea2f3423}, !- Source Object
  3,                                      !- Outlet Port
  {80fb7446-092b-4afc-b257-0b2f9a68374e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {678c5fe5-6dfc-4298-878c-aa1612d52e59}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {071a6a39-bee0-4b5a-af73-0d3f4c270242}, !- Inlet Node Name
  {c6cb7044-7903-4b58-a7c6-1d8542c4c395}; !- Outlet Node Name

OS:Node,
  {2bc3220b-ed38-49b1-a09a-c06c5368b011}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {3eef3517-0af6-4d19-b34a-e308f291b9b3}, !- Inlet Port
  {071a6a39-bee0-4b5a-af73-0d3f4c270242}; !- Outlet Port

OS:Connection,
  {3eef3517-0af6-4d19-b34a-e308f291b9b3}, !- Handle
  {61f18208-ac6e-4534-b123-f8a54071848e}, !- Name
  {5bb3219b-bd3c-4681-ad7c-b16a8a9a239a}, !- Source Object
  4,                                      !- Outlet Port
  {2bc3220b-ed38-49b1-a09a-c06c5368b011}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9744853-f931-4408-a50d-3c518489e634}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {c6cb7044-7903-4b58-a7c6-1d8542c4c395}, !- Inlet Port
  {5aa25320-5da3-461e-a238-4f35f26d511d}; !- Outlet Port

OS:Connection,
  {071a6a39-bee0-4b5a-af73-0d3f4c270242}, !- Handle
  {ba7d885f-9339-4120-96ba-8328b180bcfc}, !- Name
  {2bc3220b-ed38-49b1-a09a-c06c5368b011}, !- Source Object
  3,                                      !- Outlet Port
  {678c5fe5-6dfc-4298-878c-aa1612d52e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cb7044-7903-4b58-a7c6-1d8542c4c395}, !- Handle
  {bb97b5c1-ed40-4393-9d7b-58e7ece92c95}, !- Name
  {678c5fe5-6dfc-4298-878c-aa1612d52e59}, !- Source Object
  3,                                      !- Outlet Port
  {e9744853-f931-4408-a50d-3c518489e634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa25320-5da3-461e-a238-4f35f26d511d}, !- Handle
  {9bd9d02b-f4a9-4310-83b4-6cbcd3e73cab}, !- Name
  {e9744853-f931-4408-a50d-3c518489e634}, !- Source Object
  3,                                      !- Outlet Port
  {80fb7446-092b-4afc-b257-0b2f9a68374e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dadb16a-aa61-471a-9502-15cbd01d6510}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {e07c13ce-b8b1-47f3-9e74-3b8fae49a41b}, !- Inlet Node Name
  {7df5d13e-108e-4800-9adc-4eaafe8f02ea}; !- Outlet Node Name

OS:Node,
  {40de7487-85fb-4d5c-9ff5-8b76081ef230}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {7df5d13e-108e-4800-9adc-4eaafe8f02ea}, !- Inlet Port
  {30679849-398c-4368-80f4-f97e731eb9cd}; !- Outlet Port

OS:Connection,
  {e07c13ce-b8b1-47f3-9e74-3b8fae49a41b}, !- Handle
  {ca2b6bbc-dfd6-4862-8e1e-f5700d161ffc}, !- Name
  {d847991b-696f-4a22-8c7e-31aea1dff912}, !- Source Object
  3,                                      !- Outlet Port
  {1dadb16a-aa61-471a-9502-15cbd01d6510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df5d13e-108e-4800-9adc-4eaafe8f02ea}, !- Handle
  {50d2876f-7185-4b9d-8fc0-53294c55d50d}, !- Name
  {1dadb16a-aa61-471a-9502-15cbd01d6510}, !- Source Object
  3,                                      !- Outlet Port
  {40de7487-85fb-4d5c-9ff5-8b76081ef230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30679849-398c-4368-80f4-f97e731eb9cd}, !- Handle
  {163c7aee-4df6-4190-9f72-4a0ab88ac547}, !- Name
  {40de7487-85fb-4d5c-9ff5-8b76081ef230}, !- Source Object
  3,                                      !- Outlet Port
  {553be69f-32f3-4fad-a163-c409e004c89b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d409871-01c2-4f59-8f78-04e7f34295d7}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {60691471-98c8-4d6b-9951-4a5617d7a195}, !- Inlet Node Name
  {7ea3bfae-1302-4859-b92a-562ddc5ffdad}; !- Outlet Node Name

OS:Node,
  {8ca604e7-f6fc-446b-a9db-08e28d139042}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {c762ee58-d39a-4de4-a514-d057c048d5d6}, !- Inlet Port
  {60691471-98c8-4d6b-9951-4a5617d7a195}; !- Outlet Port

OS:Connection,
  {c762ee58-d39a-4de4-a514-d057c048d5d6}, !- Handle
  {68614d35-04f1-4966-b659-0a697be5b87f}, !- Name
  {80fb7446-092b-4afc-b257-0b2f9a68374e}, !- Source Object
  2,                                      !- Outlet Port
  {8ca604e7-f6fc-446b-a9db-08e28d139042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60691471-98c8-4d6b-9951-4a5617d7a195}, !- Handle
  {2ae29c7c-e567-46cd-88f6-e6dfc315fd6b}, !- Name
  {8ca604e7-f6fc-446b-a9db-08e28d139042}, !- Source Object
  3,                                      !- Outlet Port
  {3d409871-01c2-4f59-8f78-04e7f34295d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea3bfae-1302-4859-b92a-562ddc5ffdad}, !- Handle
  {0fb753df-6a00-4f5d-8069-f04528ebc9a4}, !- Name
  {3d409871-01c2-4f59-8f78-04e7f34295d7}, !- Source Object
  3,                                      !- Outlet Port
  {4fcc10d5-9dc5-4735-b469-f9a4e9ad3d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a20739e-ed50-47fa-8670-e5aff9caac67}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {a5809af9-28a1-4b19-8426-db3a687ded67}, !- Inlet Node Name
  {44791094-4488-4431-8ad5-d758cdc2f48a}; !- Outlet Node Name

OS:Node,
  {0e721477-4afa-4d01-aad1-58b9178ebde1}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {02d4e9ba-98f0-4604-9ad2-f9e48224e770}, !- Inlet Port
  {a5809af9-28a1-4b19-8426-db3a687ded67}; !- Outlet Port

OS:Connection,
  {02d4e9ba-98f0-4604-9ad2-f9e48224e770}, !- Handle
  {231208d9-2dfb-49e9-a5ad-ecaf88ef7b0f}, !- Name
  {553be69f-32f3-4fad-a163-c409e004c89b}, !- Source Object
  2,                                      !- Outlet Port
  {0e721477-4afa-4d01-aad1-58b9178ebde1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5809af9-28a1-4b19-8426-db3a687ded67}, !- Handle
  {7dfea4f4-a62d-490d-bcc6-b46021801c78}, !- Name
  {0e721477-4afa-4d01-aad1-58b9178ebde1}, !- Source Object
  3,                                      !- Outlet Port
  {4a20739e-ed50-47fa-8670-e5aff9caac67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44791094-4488-4431-8ad5-d758cdc2f48a}, !- Handle
  {4ced4f01-0e06-4a13-a229-ea8aabcc96ce}, !- Name
  {4a20739e-ed50-47fa-8670-e5aff9caac67}, !- Source Object
  3,                                      !- Outlet Port
  {01f04d6b-a327-4a80-a8bc-2e5ad376840c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {542cd2fc-7c4e-4ac7-b3ce-657e08414311}, !- Handle
  Laundry WUC 2.8gpm at 180F,             !- Name
  {a4fcfb6e-7968-4b41-a35b-2a29131ed657}, !- Inlet Node Name
  {51018eb4-97a6-47b4-8be9-981d23a7a8af}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {7547fffb-b670-4180-8f7b-3b4c9babcae8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ce51577-17b5-4a9b-80e4-8694b480b188}, !- Handle
  Laundry Service Water Use Def 2.8gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {27680abb-5f09-4853-a53e-d55d64e90ad1}, !- Target Temperature Schedule Name
  {fd3a2067-8ab2-4d0e-94d2-2f29ee72aab8}, !- Sensible Fraction Schedule Name
  {59cc2be7-2cbd-4ba4-8b72-c9fe5da89116}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27680abb-5f09-4853-a53e-d55d64e90ad1}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
  {7a724104-0bf1-4cd7-83ce-076ad60d3bcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a724104-0bf1-4cd7-83ce-076ad60d3bcd}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {08be233a-be2d-46e0-98ea-396148d49d30}, !- Schedule Type Limits Name
=======
  {eae81286-d2ce-4087-aef5-41f27a44d63a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9d7c10e-0b3a-4e1e-9a25-cd7ae5316ae3}, !- Handle
  Laundry Service Water Use Def 2.8gpm,   !- Name
  ,                                       !- End-Use Subcategory
  0.000176652549918593,                   !- Peak Flow Rate {m3/s}
  {515fee1f-e1c0-4639-ad39-294e537288a9}, !- Target Temperature Schedule Name
  {9c0ea5d5-75cf-4d61-a5b5-2cd391d1f41b}, !- Sensible Fraction Schedule Name
  {515c2d6f-4261-43a2-81a6-9eb670de55c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {515fee1f-e1c0-4639-ad39-294e537288a9}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
  {2543528e-c663-43e4-b4e0-dc4bdb0affc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2543528e-c663-43e4-b4e0-dc4bdb0affc5}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {25c9f232-06f0-4e34-9266-eeec2430dcd8}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {7547fffb-b670-4180-8f7b-3b4c9babcae8}, !- Handle
  Laundry Service Water Use 2.8gpm at 180F, !- Name
  {2ce51577-17b5-4a9b-80e4-8694b480b188}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9b4d9654-6036-4e24-b266-3e54c8772e5b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b4d9654-6036-4e24-b266-3e54c8772e5b}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {a8112d09-ff96-4187-b13d-347c33c3789b}, !- Default Day Schedule Name
  {6f7f0e03-0f43-49e8-b0fc-c9f4adcd4685}, !- Summer Design Day Schedule Name
  {8c2ddf7e-812a-4849-8186-4857871ede65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8112d09-ff96-4187-b13d-347c33c3789b}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {eae81286-d2ce-4087-aef5-41f27a44d63a}, !- Handle
  Laundry Service Water Use 2.8gpm at 180F, !- Name
  {c9d7c10e-0b3a-4e1e-9a25-cd7ae5316ae3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3ad1dcd2-24e1-4424-a12c-13c2afcd432f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ad1dcd2-24e1-4424-a12c-13c2afcd432f}, !- Handle
  Hospital LAUNDRY_SWH_SCH,               !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {c17a3398-5a05-4491-aa0f-a5cf52128389}, !- Default Day Schedule Name
  {ed1d982b-5547-4b07-82dc-20d7b28c86e8}, !- Summer Design Day Schedule Name
  {ccd6718e-f6f5-43c7-97f2-f4bc62afce31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c17a3398-5a05-4491-aa0f-a5cf52128389}, !- Handle
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {8c2ddf7e-812a-4849-8186-4857871ede65}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {ccd6718e-f6f5-43c7-97f2-f4bc62afce31}, !- Handle
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {6f7f0e03-0f43-49e8-b0fc-c9f4adcd4685}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {ed1d982b-5547-4b07-82dc-20d7b28c86e8}, !- Handle
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
<<<<<<< HEAD
  {473a0cdd-5821-4ac3-b1aa-24fc02edfebf}, !- Handle
  Laundry WUC 2.8gpm at 180F Inlet Water Node, !- Name
  {716b2289-d2ef-460e-9e1a-27444c5d4a04}, !- Inlet Port
  {ae5ae818-6a85-4930-be60-160f5cf5fcce}; !- Outlet Port

OS:Connection,
  {716b2289-d2ef-460e-9e1a-27444c5d4a04}, !- Handle
  {457588da-9004-4891-8a69-f2c307c963f4}, !- Name
  {2618fb45-21f0-4b95-a28c-d22f6b45b575}, !- Source Object
  4,                                      !- Outlet Port
  {473a0cdd-5821-4ac3-b1aa-24fc02edfebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae2abb0a-a159-4118-970c-7cbeca3a43c5}, !- Handle
  Laundry WUC 2.8gpm at 180F Outlet Water Node, !- Name
  {41b6bc09-85b0-4d4d-8cda-857ddbea25f2}, !- Inlet Port
  {dbe4a820-93b7-4c69-96ca-b3e5efcf00e0}; !- Outlet Port

OS:Connection,
  {ae5ae818-6a85-4930-be60-160f5cf5fcce}, !- Handle
  {b915052d-4829-49cf-aa51-872e744e48f3}, !- Name
  {473a0cdd-5821-4ac3-b1aa-24fc02edfebf}, !- Source Object
  3,                                      !- Outlet Port
  {bef6b46d-ee34-47b8-8e94-59aa9b825050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b6bc09-85b0-4d4d-8cda-857ddbea25f2}, !- Handle
  {79450dd5-52b7-42cc-a686-d450eb66d582}, !- Name
  {bef6b46d-ee34-47b8-8e94-59aa9b825050}, !- Source Object
  3,                                      !- Outlet Port
  {ae2abb0a-a159-4118-970c-7cbeca3a43c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe4a820-93b7-4c69-96ca-b3e5efcf00e0}, !- Handle
  {e0b91c46-8328-4329-a094-fdad2ec554c7}, !- Name
  {ae2abb0a-a159-4118-970c-7cbeca3a43c5}, !- Source Object
  3,                                      !- Outlet Port
  {670caeb3-f445-44bb-8aea-70e8bf94748c}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {cddf8f86-c3a5-421a-99df-6bec2e867756}, !- Handle
=======
  {ea9b1adf-ad73-488b-be01-1a03ac7e73ac}, !- Handle
  Laundry WUC 2.8gpm at 180F Inlet Water Node, !- Name
  {7dd61a5e-83c2-4571-bbeb-cdb8f9344a7e}, !- Inlet Port
  {a4fcfb6e-7968-4b41-a35b-2a29131ed657}; !- Outlet Port

OS:Connection,
  {7dd61a5e-83c2-4571-bbeb-cdb8f9344a7e}, !- Handle
  {e0799f2c-f11f-4420-8d87-f30fa054bfda}, !- Name
  {930da3aa-1812-4182-bf15-6f1beff9eef5}, !- Source Object
  4,                                      !- Outlet Port
  {ea9b1adf-ad73-488b-be01-1a03ac7e73ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc8c2a18-7752-400c-81fa-50c64813fbb8}, !- Handle
  Laundry WUC 2.8gpm at 180F Outlet Water Node, !- Name
  {51018eb4-97a6-47b4-8be9-981d23a7a8af}, !- Inlet Port
  {1d91c76a-49ff-4227-9522-1d2ca113fad6}; !- Outlet Port

OS:Connection,
  {a4fcfb6e-7968-4b41-a35b-2a29131ed657}, !- Handle
  {416e397e-2ddb-4ce8-8d55-44ce013be66d}, !- Name
  {ea9b1adf-ad73-488b-be01-1a03ac7e73ac}, !- Source Object
  3,                                      !- Outlet Port
  {542cd2fc-7c4e-4ac7-b3ce-657e08414311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51018eb4-97a6-47b4-8be9-981d23a7a8af}, !- Handle
  {9251b500-8a3d-47b7-9960-da3b2f18a829}, !- Name
  {542cd2fc-7c4e-4ac7-b3ce-657e08414311}, !- Source Object
  3,                                      !- Outlet Port
  {cc8c2a18-7752-400c-81fa-50c64813fbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d91c76a-49ff-4227-9522-1d2ca113fad6}, !- Handle
  {ef24ab04-5359-462b-91e5-0a32d83e4555}, !- Name
  {cc8c2a18-7752-400c-81fa-50c64813fbb8}, !- Source Object
  3,                                      !- Outlet Port
  {553be69f-32f3-4fad-a163-c409e004c89b}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {d9481ecf-9465-4c14-bfc6-f074fb30d14d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NonDimming Exterior Lights Def,         !- Name
  13506;                                  !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9972c68f-ee3f-4b2b-9852-4caa84588cfd}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {37930bfc-8f23-4251-b078-d80546ee798e}, !- Default Day Schedule Name
  {579a0e87-787a-4339-96ef-3680eb373611}, !- Summer Design Day Schedule Name
  {de940fbb-afb1-427b-8c9e-1387226d5518}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37930bfc-8f23-4251-b078-d80546ee798e}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {c10f5ebc-5cb3-4d59-a901-746412544b29}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {7947ca6e-566a-49bc-aefb-154ef3d1d5be}, !- Default Day Schedule Name
  {7765faa6-812e-448e-80f5-c1afb3cecb82}, !- Summer Design Day Schedule Name
  {fd3b7916-0d6d-4ecd-b963-374103f130f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7947ca6e-566a-49bc-aefb-154ef3d1d5be}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {de940fbb-afb1-427b-8c9e-1387226d5518}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {fd3b7916-0d6d-4ecd-b963-374103f130f6}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {579a0e87-787a-4339-96ef-3680eb373611}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {7765faa6-812e-448e-80f5-c1afb3cecb82}, !- Handle
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
<<<<<<< HEAD
  {233a5c70-f9ef-432d-bb7f-eedb649e4b75}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {cddf8f86-c3a5-421a-99df-6bec2e867756}, !- Exterior Lights Definition Name
  {9972c68f-ee3f-4b2b-9852-4caa84588cfd}, !- Schedule Name
=======
  {957ce369-c194-48b5-add4-fc5bab4c176c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {d9481ecf-9465-4c14-bfc6-f074fb30d14d}, !- Exterior Lights Definition Name
  {c10f5ebc-5cb3-4d59-a901-746412544b29}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
<<<<<<< HEAD
  {0c31feb1-8b23-42ea-ac3e-85798459afc6}, !- Handle
=======
  {db3920b1-bb91-4743-9c24-24177c5fa49c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fuel equipment 1 Def,                   !- Name
  162962.637;                             !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d9b71813-1a17-445d-bed1-eed66813f8ad}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {f52f116f-ba7e-497a-9d97-2f856aa53b4a}, !- Default Day Schedule Name
  {c2406cbd-9f37-44b9-8300-8c159db14f9f}, !- Summer Design Day Schedule Name
  {32a2f973-e33a-4328-8c47-cba6ca76d667}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f52f116f-ba7e-497a-9d97-2f856aa53b4a}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {6b7b55bf-4785-49b3-8741-a3b73ea8265a}, !- Handle
  Hospital BLDG_ELEVATORS,                !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {9c2a6fe6-ac8d-4e84-8b0f-99115aa59226}, !- Default Day Schedule Name
  {93f5d2f2-ba6d-46f9-9de5-b55116fb031c}, !- Summer Design Day Schedule Name
  {d4c22ea9-9851-4c90-8245-781e46c510fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c2a6fe6-ac8d-4e84-8b0f-99115aa59226}, !- Handle
  Hospital BLDG_ELEVATORS Default,        !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {5feaa003-0b9e-49f5-bc48-ccba9127488a}, !- Handle
  Schedule Rule 37,                       !- Name
  {d9b71813-1a17-445d-bed1-eed66813f8ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d4f4bd9-ec8c-4793-ad12-2a2257cfff15}, !- Day Schedule Name
=======
  {5a3aab8b-b79e-4a4d-984f-424a5df4ad52}, !- Handle
  Schedule Rule 37,                       !- Name
  {6b7b55bf-4785-49b3-8741-a3b73ea8265a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {552e83f1-5068-4b4b-b17b-a8fd5cc1e5a8}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9d4f4bd9-ec8c-4793-ad12-2a2257cfff15}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {552e83f1-5068-4b4b-b17b-a8fd5cc1e5a8}, !- Handle
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {c2406cbd-9f37-44b9-8300-8c159db14f9f}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {93f5d2f2-ba6d-46f9-9de5-b55116fb031c}, !- Handle
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {84c5f213-141a-4029-b001-d6cb902cc2d5}, !- Handle
  Schedule Rule 38,                       !- Name
  {d9b71813-1a17-445d-bed1-eed66813f8ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1da6ff79-70de-4070-97ad-ea0c1e80d307}, !- Day Schedule Name
=======
  {88504fd3-6c55-4d66-be61-bf17646390b3}, !- Handle
  Schedule Rule 38,                       !- Name
  {6b7b55bf-4785-49b3-8741-a3b73ea8265a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {304a1897-e793-402e-8bc1-9cf4589d61c6}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1da6ff79-70de-4070-97ad-ea0c1e80d307}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {304a1897-e793-402e-8bc1-9cf4589d61c6}, !- Handle
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {32a2f973-e33a-4328-8c47-cba6ca76d667}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {d4c22ea9-9851-4c90-8245-781e46c510fd}, !- Handle
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
<<<<<<< HEAD
  {2a881d10-2532-4176-a9a3-34cc58fc6577}, !- Handle
  Fuel equipment 1,                       !- Name
  {0c31feb1-8b23-42ea-ac3e-85798459afc6}, !- Exterior Fuel Equipment Definition Name
  {d9b71813-1a17-445d-bed1-eed66813f8ad}, !- Schedule Name
=======
  {b3e59ce9-cd2d-43d9-b61f-fe999a0bb1b2}, !- Handle
  Fuel equipment 1,                       !- Name
  {db3920b1-bb91-4743-9c24-24177c5fa49c}, !- Exterior Fuel Equipment Definition Name
  {6b7b55bf-4785-49b3-8741-a3b73ea8265a}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
<<<<<<< HEAD
  {60cf2827-fcda-470c-a034-500e500fe216}, !- Handle
=======
  {e065bfef-22cb-42ea-8752-0c18eb54af94}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fuel equipment 2 Def,                   !- Name
  501;                                    !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {26292c73-f8ca-47ab-8a3e-bc6076eaabd9}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
  {c606807a-0da9-4383-8512-764b773b90be}, !- Default Day Schedule Name
  {9583b0ec-4395-4667-9a56-69a9ed490104}, !- Summer Design Day Schedule Name
  {bcd7c3cb-a91d-4a1a-bc03-0cac946cafb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c606807a-0da9-4383-8512-764b773b90be}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {be3eff0d-38e2-4d63-b1d8-955c1cffa963}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
  {d0ff1005-089d-4aaf-b786-255b5ce1a2a3}, !- Default Day Schedule Name
  {234bfc09-fd39-404e-9723-a3c7316c1efe}, !- Summer Design Day Schedule Name
  {9275ad12-660f-457b-a765-1f5a5fcaf0fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0ff1005-089d-4aaf-b786-255b5ce1a2a3}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {0aebd449-11e2-4538-85ee-ece2e066bcee}, !- Handle
  Schedule Rule 39,                       !- Name
  {26292c73-f8ca-47ab-8a3e-bc6076eaabd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {366655b8-ccc6-418f-8d05-791d43642ede}, !- Day Schedule Name
=======
  {ccacde6e-7795-43ab-b91e-4df756cbd690}, !- Handle
  Schedule Rule 39,                       !- Name
  {be3eff0d-38e2-4d63-b1d8-955c1cffa963}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aeb4e008-8c62-48bf-8519-82867d330d5d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {366655b8-ccc6-418f-8d05-791d43642ede}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {aeb4e008-8c62-48bf-8519-82867d330d5d}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {9583b0ec-4395-4667-9a56-69a9ed490104}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {234bfc09-fd39-404e-9723-a3c7316c1efe}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {9162428f-e511-4197-b025-5d62a58329d8}, !- Handle
  Schedule Rule 40,                       !- Name
  {26292c73-f8ca-47ab-8a3e-bc6076eaabd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1442c35b-66f8-4f00-a040-a50a9469383d}, !- Day Schedule Name
=======
  {86d1c018-9813-4b42-a564-da806961d251}, !- Handle
  Schedule Rule 40,                       !- Name
  {be3eff0d-38e2-4d63-b1d8-955c1cffa963}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e3d97a1-0686-4575-b1a0-605e5264feb9}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1442c35b-66f8-4f00-a040-a50a9469383d}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {5e3d97a1-0686-4575-b1a0-605e5264feb9}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.52,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
<<<<<<< HEAD
  {bcd7c3cb-a91d-4a1a-bc03-0cac946cafb6}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {8c038eed-b3ba-49f3-8458-1443c2d6bf8a}, !- Schedule Type Limits Name
=======
  {9275ad12-660f-457b-a765-1f5a5fcaf0fc}, !- Handle
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {5d43914c-8a0e-4a02-9fb0-9aee3ec28d60}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Exterior:FuelEquipment,
<<<<<<< HEAD
  {d3208150-788d-4fc6-be52-1e675a001190}, !- Handle
  Fuel equipment 2,                       !- Name
  {60cf2827-fcda-470c-a034-500e500fe216}, !- Exterior Fuel Equipment Definition Name
  {26292c73-f8ca-47ab-8a3e-bc6076eaabd9}, !- Schedule Name
=======
  {06dc2e69-7c24-4f71-a15a-38107c47709d}, !- Handle
  Fuel equipment 2,                       !- Name
  {e065bfef-22cb-42ea-8752-0c18eb54af94}, !- Exterior Fuel Equipment Definition Name
  {be3eff0d-38e2-4d63-b1d8-955c1cffa963}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {34caaf8d-99bf-4946-877f-5b9fd0af9e9f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {4dff9c86-b512-491d-9559-59d2041aabf6}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:SimulationControl,
  {cab165b0-7624-4e7c-adca-e48e01ab2940}, !- Handle
=======
  {70f3c9a1-5196-4b71-960f-2c2e226b73de}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {5085798d-3c58-480f-b983-fb10aad98412}, !- Handle
  20.72,                                  !- January Ground Temperature {C}
  20.67,                                  !- February Ground Temperature {C}
  20.67,                                  !- March Ground Temperature {C}
  20.7,                                   !- April Ground Temperature {C}
  20.74,                                  !- May Ground Temperature {C}
  22.94,                                  !- June Ground Temperature {C}
  23.33,                                  !- July Ground Temperature {C}
  23.42,                                  !- August Ground Temperature {C}
  23.45,                                  !- September Ground Temperature {C}
  21.24,                                  !- October Ground Temperature {C}
  20.92,                                  !- November Ground Temperature {C}
  20.8;                                   !- December Ground Temperature {C}

OS:SimulationControl,
  {068b079c-da2e-4f32-aa6b-7c07bc1c2b66}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Day,
<<<<<<< HEAD
  {f0e99be9-abfa-48d6-a1dc-6f2816597ff1}, !- Handle
=======
  {61e9022c-3ee3-4cea-96af-3f04c00a186a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
<<<<<<< HEAD
  {5dd87c47-aa36-44e8-8e5b-e72f0f631a00}, !- Handle
  CAV_KITCHEN ERV,                        !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {755e5b46-21c2-4bbc-9045-4a2fa199dca5}, !- Handle
  CAV_KITCHEN ERV,                        !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {85076567-6f83-4b42-ab12-f430189bfa41}, !- Supply Air Inlet Node
  {c845bada-be28-4938-8ae4-343a8f0b6558}, !- Supply Air Outlet Node
  {db02a855-2fbe-48c2-a068-0703e2c10835}, !- Exhaust Air Inlet Node
  {739df416-0649-47e0-8b58-e6d14e97e1db}, !- Exhaust Air Outlet Node
=======
  {176820de-fc04-4f76-9922-aad2bed3c96e}, !- Supply Air Inlet Node
  {7cb7d924-14bf-4ca1-83b3-eb1819c5ac86}, !- Supply Air Outlet Node
  {b9a99109-1778-48c5-b4de-1ca6c6e31239}, !- Exhaust Air Inlet Node
  {7f66262f-e2e0-42da-b5fc-b707b043c460}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  2488.065,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {c934fa41-fd70-434a-b952-20c4fe9ba63c}, !- Handle
  CAV_KITCHEN ERV Primary Outlet Air Node, !- Name
  {c845bada-be28-4938-8ae4-343a8f0b6558}, !- Inlet Port
  {77fe198a-3560-438e-a24f-59925215a36c}; !- Outlet Port

OS:Connection,
  {85076567-6f83-4b42-ab12-f430189bfa41}, !- Handle
  {b3f8ebff-3bef-4cf3-ae83-93d33e9bd5ef}, !- Name
  {7e4e158a-db28-41ff-ac00-073e23561d5c}, !- Source Object
  3,                                      !- Outlet Port
  {5dd87c47-aa36-44e8-8e5b-e72f0f631a00}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c845bada-be28-4938-8ae4-343a8f0b6558}, !- Handle
  {56669da8-2a3f-4bf4-b2ad-d65f4c3ab260}, !- Name
  {5dd87c47-aa36-44e8-8e5b-e72f0f631a00}, !- Source Object
  13,                                     !- Outlet Port
  {c934fa41-fd70-434a-b952-20c4fe9ba63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fe198a-3560-438e-a24f-59925215a36c}, !- Handle
  {c6200ecc-9aca-4277-b982-52ca42553a91}, !- Name
  {c934fa41-fd70-434a-b952-20c4fe9ba63c}, !- Source Object
  3,                                      !- Outlet Port
  {e5b0dfa4-d5c7-46f8-88a3-2a8373fe3281}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b093bc8-3bc3-43dc-957e-fff9fe792c93}, !- Handle
  CAV_KITCHEN ERV Secondary Inlet Air Node, !- Name
  {f98ae013-4466-4067-ab4c-9c95d553afbc}, !- Inlet Port
  {db02a855-2fbe-48c2-a068-0703e2c10835}; !- Outlet Port

OS:Connection,
  {f98ae013-4466-4067-ab4c-9c95d553afbc}, !- Handle
  {0d878cc6-2e4b-4585-9048-d08b3f80fde5}, !- Name
  {e5b0dfa4-d5c7-46f8-88a3-2a8373fe3281}, !- Source Object
  7,                                      !- Outlet Port
  {9b093bc8-3bc3-43dc-957e-fff9fe792c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db02a855-2fbe-48c2-a068-0703e2c10835}, !- Handle
  {b99befe4-ca19-4f55-9ae8-3ee138265342}, !- Name
  {9b093bc8-3bc3-43dc-957e-fff9fe792c93}, !- Source Object
  3,                                      !- Outlet Port
  {5dd87c47-aa36-44e8-8e5b-e72f0f631a00}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {739df416-0649-47e0-8b58-e6d14e97e1db}, !- Handle
  {b2a21526-e387-4459-8dbe-5506a9b7ffec}, !- Name
  {5dd87c47-aa36-44e8-8e5b-e72f0f631a00}, !- Source Object
  15,                                     !- Outlet Port
  {082ed840-32ee-4972-b229-443afd0755c9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {713a0e9d-40f8-4198-8886-e8fa67fb7912}, !- Handle
=======
  {ae50c202-b43a-42bb-8c4c-9e02b15c8d01}, !- Handle
  CAV_KITCHEN ERV Primary Outlet Air Node, !- Name
  {7cb7d924-14bf-4ca1-83b3-eb1819c5ac86}, !- Inlet Port
  {a72767f8-c3bf-4ff1-b89f-078166a8079e}; !- Outlet Port

OS:Connection,
  {176820de-fc04-4f76-9922-aad2bed3c96e}, !- Handle
  {0236c729-5707-4f04-a4ff-1c392929e4b9}, !- Name
  {c10a6d21-54cf-4ab9-9f92-2c9258d98cd9}, !- Source Object
  3,                                      !- Outlet Port
  {755e5b46-21c2-4bbc-9045-4a2fa199dca5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7cb7d924-14bf-4ca1-83b3-eb1819c5ac86}, !- Handle
  {8af236d1-aa8f-47de-b832-7010d073dc40}, !- Name
  {755e5b46-21c2-4bbc-9045-4a2fa199dca5}, !- Source Object
  13,                                     !- Outlet Port
  {ae50c202-b43a-42bb-8c4c-9e02b15c8d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72767f8-c3bf-4ff1-b89f-078166a8079e}, !- Handle
  {2cee8195-8a1b-4ace-a3b9-13093158a54c}, !- Name
  {ae50c202-b43a-42bb-8c4c-9e02b15c8d01}, !- Source Object
  3,                                      !- Outlet Port
  {4e429dc6-b051-4485-b444-692e59031c95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bd5aad0-12b8-4a4c-aa9f-eb485e3dd353}, !- Handle
  CAV_KITCHEN ERV Secondary Inlet Air Node, !- Name
  {9780f60a-a085-4055-a2cc-d4c94a112340}, !- Inlet Port
  {b9a99109-1778-48c5-b4de-1ca6c6e31239}; !- Outlet Port

OS:Connection,
  {9780f60a-a085-4055-a2cc-d4c94a112340}, !- Handle
  {117ee44d-47af-4e57-8731-d30a8e58274e}, !- Name
  {4e429dc6-b051-4485-b444-692e59031c95}, !- Source Object
  7,                                      !- Outlet Port
  {5bd5aad0-12b8-4a4c-aa9f-eb485e3dd353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a99109-1778-48c5-b4de-1ca6c6e31239}, !- Handle
  {bc234bfb-a588-4460-b8f5-ef13c38a23e1}, !- Name
  {5bd5aad0-12b8-4a4c-aa9f-eb485e3dd353}, !- Source Object
  3,                                      !- Outlet Port
  {755e5b46-21c2-4bbc-9045-4a2fa199dca5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7f66262f-e2e0-42da-b5fc-b707b043c460}, !- Handle
  {5f8420b7-a68a-4cf5-8ce0-cb3f23baeec2}, !- Name
  {755e5b46-21c2-4bbc-9045-4a2fa199dca5}, !- Source Object
  15,                                     !- Outlet Port
  {e970c871-2feb-45e7-94c4-639ad5717dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5ca5f23c-cb0c-425f-8050-77e5a6493e9b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {4bb52d81-89eb-49ca-a44b-330f35e023f0}, !- Reference Setpoint Node Name
  {4bb52d81-89eb-49ca-a44b-330f35e023f0}, !- Mixed Air Stream Node Name
  {7e4e158a-db28-41ff-ac00-073e23561d5c}, !- Outdoor Air Stream Node Name
  {2ca5f7ce-0126-4030-8904-d8fdd1f83724}, !- Return Air Stream Node Name
  {c934fa41-fd70-434a-b952-20c4fe9ba63c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {49702283-3ce8-4577-896f-44e44d91eeef}, !- Handle
=======
  {0eb587f0-65ab-467e-ad58-5bb3985fb373}, !- Reference Setpoint Node Name
  {0eb587f0-65ab-467e-ad58-5bb3985fb373}, !- Mixed Air Stream Node Name
  {c10a6d21-54cf-4ab9-9f92-2c9258d98cd9}, !- Outdoor Air Stream Node Name
  {37d3b49d-a79c-44eb-b5f3-8c86c25f0291}, !- Return Air Stream Node Name
  {ae50c202-b43a-42bb-8c4c-9e02b15c8d01}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {33e02f53-3370-4ec7-8166-5cfb6fce7f96}, !- Handle
  CAVKITCHENHtgSch0,                      !- Name
  {0eb7e32b-de87-472b-b393-4ec0a8d1d028}, !- Actuated Component Name
=======
  {9fc1279a-3348-4912-88c9-b971f7b69f22}, !- Handle
  CAVKITCHENHtgSch0,                      !- Name
  {2313d0a8-b2ef-4166-8e91-9833c5d0fdd0}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {c5393f91-ec0d-44b1-b798-d3938be18a17}, !- Handle
  CAVKITCHENClgSch0,                      !- Name
  {ccac4647-5710-4fb7-8279-150b461fd812}, !- Actuated Component Name
=======
  {e13ed9b0-bd03-4641-b704-8ba2599d5adc}, !- Handle
  CAVKITCHENClgSch0,                      !- Name
  {ee78b89e-4a67-4baf-9536-55cb6d0ba30d}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {24ec5569-fc20-4001-9fbb-26090b6b6ae6}, !- Handle
  CAVKITCHENOptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {49702283-3ce8-4577-896f-44e44d91eeef}<23.9 && {49702283-3ce8-4577-896f-44e44d91eeef}>1.7, !- Program Line 1
  SET {c5393f91-ec0d-44b1-b798-d3938be18a17} = 29.4, !- Program Line 2
  SET {33e02f53-3370-4ec7-8166-5cfb6fce7f96} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {49702283-3ce8-4577-896f-44e44d91eeef}<23.9 && {49702283-3ce8-4577-896f-44e44d91eeef}>1.7, !- Program Line 4
  SET {c5393f91-ec0d-44b1-b798-d3938be18a17} = 29.4, !- Program Line 5
  SET {33e02f53-3370-4ec7-8166-5cfb6fce7f96} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {49702283-3ce8-4577-896f-44e44d91eeef}<23.9 && {49702283-3ce8-4577-896f-44e44d91eeef}>1.7, !- Program Line 7
  SET {c5393f91-ec0d-44b1-b798-d3938be18a17} = 29.4, !- Program Line 8
  SET {33e02f53-3370-4ec7-8166-5cfb6fce7f96} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {49702283-3ce8-4577-896f-44e44d91eeef}<23.9 && {49702283-3ce8-4577-896f-44e44d91eeef}>1.7, !- Program Line 10
  SET {c5393f91-ec0d-44b1-b798-d3938be18a17} = 29.4, !- Program Line 11
  SET {33e02f53-3370-4ec7-8166-5cfb6fce7f96} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c5393f91-ec0d-44b1-b798-d3938be18a17} = NULL, !- Program Line 14
  SET {33e02f53-3370-4ec7-8166-5cfb6fce7f96} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8834c66-1ff8-4701-a355-1723287e20e7}, !- Handle
  CAVKITCHENOptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {24ec5569-fc20-4001-9fbb-26090b6b6ae6}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6bc524d9-205f-48a4-bbb4-9abb0df88adf}, !- Handle
  VAV_1 ERV,                              !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {b2d13e13-f813-4453-b55d-06ed6bb267e6}, !- Handle
  CAVKITCHENOptimumStartProg0,            !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}<23.9 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}>1.7, !- Program Line 1
  SET {e13ed9b0-bd03-4641-b704-8ba2599d5adc} = 29.4, !- Program Line 2
  SET {9fc1279a-3348-4912-88c9-b971f7b69f22} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}<23.9 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}>1.7, !- Program Line 4
  SET {e13ed9b0-bd03-4641-b704-8ba2599d5adc} = 29.4, !- Program Line 5
  SET {9fc1279a-3348-4912-88c9-b971f7b69f22} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}<23.9 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}>1.7, !- Program Line 7
  SET {e13ed9b0-bd03-4641-b704-8ba2599d5adc} = 29.4, !- Program Line 8
  SET {9fc1279a-3348-4912-88c9-b971f7b69f22} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}<23.9 && {9781dff4-73bf-4cdb-9c4b-a9f4dc9df0e3}>1.7, !- Program Line 10
  SET {e13ed9b0-bd03-4641-b704-8ba2599d5adc} = 29.4, !- Program Line 11
  SET {9fc1279a-3348-4912-88c9-b971f7b69f22} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e13ed9b0-bd03-4641-b704-8ba2599d5adc} = NULL, !- Program Line 14
  SET {9fc1279a-3348-4912-88c9-b971f7b69f22} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {17dfaa4c-ac56-407d-8854-12d74712a6c8}, !- Handle
  CAVKITCHENOptimumStartCallingManager0,  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b2d13e13-f813-4453-b55d-06ed6bb267e6}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e0c256a7-a363-4310-a99b-bb64cb8b6b3c}, !- Handle
  VAV_1 ERV,                              !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {cb50b927-e1d3-4ff5-8c65-f60c4ce34071}, !- Supply Air Inlet Node
  {050098e1-39e5-4756-bde9-40851d21eb31}, !- Supply Air Outlet Node
  {0301be89-b989-4903-b0ac-434882ffa752}, !- Exhaust Air Inlet Node
  {056d4cc8-e5ec-4f11-967c-bcd3af6c67bc}, !- Exhaust Air Outlet Node
=======
  {577e12ba-7afb-4f78-916c-35b59b859358}, !- Supply Air Inlet Node
  {1038b88f-218e-46bf-a982-43364a02107f}, !- Supply Air Outlet Node
  {b2e4ebce-c968-47cc-bf3a-927046a7bd7f}, !- Exhaust Air Inlet Node
  {a35e067c-188c-456a-bc61-897d6ece7f89}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  2378.23475436129,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {b2b3429f-d1fc-4711-a4a8-9e3e2839c0f1}, !- Handle
  VAV_1 ERV Primary Outlet Air Node,      !- Name
  {050098e1-39e5-4756-bde9-40851d21eb31}, !- Inlet Port
  {c9ba90bd-f736-4477-bcfd-0fe3b29f0303}; !- Outlet Port

OS:Connection,
  {cb50b927-e1d3-4ff5-8c65-f60c4ce34071}, !- Handle
  {936d3ea6-e101-4941-bbc0-896137703431}, !- Name
  {1179bab8-f40a-4499-b8d5-d3967f9c6026}, !- Source Object
  3,                                      !- Outlet Port
  {6bc524d9-205f-48a4-bbb4-9abb0df88adf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {050098e1-39e5-4756-bde9-40851d21eb31}, !- Handle
  {b5481353-f776-4a73-93c7-4a8353a860cc}, !- Name
  {6bc524d9-205f-48a4-bbb4-9abb0df88adf}, !- Source Object
  13,                                     !- Outlet Port
  {b2b3429f-d1fc-4711-a4a8-9e3e2839c0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ba90bd-f736-4477-bcfd-0fe3b29f0303}, !- Handle
  {f9b20709-25d4-4f3e-9a55-511e8be0710b}, !- Name
  {b2b3429f-d1fc-4711-a4a8-9e3e2839c0f1}, !- Source Object
  3,                                      !- Outlet Port
  {714e4c4c-6782-4226-9564-4d90173dd866}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbb43cb9-2ba6-4fe7-8d69-707fd6e4766c}, !- Handle
  VAV_1 ERV Secondary Inlet Air Node,     !- Name
  {fa5c9925-04b8-4d06-870a-23d62eef6f00}, !- Inlet Port
  {0301be89-b989-4903-b0ac-434882ffa752}; !- Outlet Port

OS:Connection,
  {fa5c9925-04b8-4d06-870a-23d62eef6f00}, !- Handle
  {c5e36472-b198-4e3e-9665-588cd3d1de2d}, !- Name
  {714e4c4c-6782-4226-9564-4d90173dd866}, !- Source Object
  7,                                      !- Outlet Port
  {fbb43cb9-2ba6-4fe7-8d69-707fd6e4766c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0301be89-b989-4903-b0ac-434882ffa752}, !- Handle
  {e6f7c6f9-a18c-4245-b021-c127e54d08c4}, !- Name
  {fbb43cb9-2ba6-4fe7-8d69-707fd6e4766c}, !- Source Object
  3,                                      !- Outlet Port
  {6bc524d9-205f-48a4-bbb4-9abb0df88adf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {056d4cc8-e5ec-4f11-967c-bcd3af6c67bc}, !- Handle
  {71a44102-6850-4999-a238-7993e0973093}, !- Name
  {6bc524d9-205f-48a4-bbb4-9abb0df88adf}, !- Source Object
  15,                                     !- Outlet Port
  {03a6e0f9-4b1e-4130-a209-83ce7567ecad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6cf96af2-1584-4b7f-acea-f3f1e4172c8d}, !- Handle
=======
  {790fee44-715a-457e-b96e-331bf20c60fd}, !- Handle
  VAV_1 ERV Primary Outlet Air Node,      !- Name
  {1038b88f-218e-46bf-a982-43364a02107f}, !- Inlet Port
  {592704ef-81fd-4baf-aaa1-48125b1254e0}; !- Outlet Port

OS:Connection,
  {577e12ba-7afb-4f78-916c-35b59b859358}, !- Handle
  {a7b5ae1e-a6c4-4740-a651-216bf3a25074}, !- Name
  {69e2303f-fa35-43ce-88cd-10dbed098a37}, !- Source Object
  3,                                      !- Outlet Port
  {e0c256a7-a363-4310-a99b-bb64cb8b6b3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1038b88f-218e-46bf-a982-43364a02107f}, !- Handle
  {6726a209-2d3c-45f6-bdd7-00ca9f56ccfe}, !- Name
  {e0c256a7-a363-4310-a99b-bb64cb8b6b3c}, !- Source Object
  13,                                     !- Outlet Port
  {790fee44-715a-457e-b96e-331bf20c60fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592704ef-81fd-4baf-aaa1-48125b1254e0}, !- Handle
  {85dccef2-e614-4ba3-b39a-09225a6d30ad}, !- Name
  {790fee44-715a-457e-b96e-331bf20c60fd}, !- Source Object
  3,                                      !- Outlet Port
  {97ea5d6c-5844-41a6-ae73-a5f92b26dafb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97bb425c-2ab7-459c-9b09-5c209bcb09b3}, !- Handle
  VAV_1 ERV Secondary Inlet Air Node,     !- Name
  {3f499b44-e002-4700-84fe-a74eeb044b71}, !- Inlet Port
  {b2e4ebce-c968-47cc-bf3a-927046a7bd7f}; !- Outlet Port

OS:Connection,
  {3f499b44-e002-4700-84fe-a74eeb044b71}, !- Handle
  {b2978f25-9814-4b05-a96f-09cc504eb913}, !- Name
  {97ea5d6c-5844-41a6-ae73-a5f92b26dafb}, !- Source Object
  7,                                      !- Outlet Port
  {97bb425c-2ab7-459c-9b09-5c209bcb09b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e4ebce-c968-47cc-bf3a-927046a7bd7f}, !- Handle
  {acffe7e3-27af-4254-96aa-c5ac24fcd784}, !- Name
  {97bb425c-2ab7-459c-9b09-5c209bcb09b3}, !- Source Object
  3,                                      !- Outlet Port
  {e0c256a7-a363-4310-a99b-bb64cb8b6b3c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a35e067c-188c-456a-bc61-897d6ece7f89}, !- Handle
  {7c9f74b6-cf56-4896-8ab0-de3a93335bf4}, !- Name
  {e0c256a7-a363-4310-a99b-bb64cb8b6b3c}, !- Source Object
  15,                                     !- Outlet Port
  {27a8e978-e91f-4cd6-872b-f73ddc225fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {43b45ca8-a570-4c41-b891-29879f0207b3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {d3b02719-3cd1-4ed2-b44e-abe633be2403}, !- Reference Setpoint Node Name
  {d3b02719-3cd1-4ed2-b44e-abe633be2403}, !- Mixed Air Stream Node Name
  {1179bab8-f40a-4499-b8d5-d3967f9c6026}, !- Outdoor Air Stream Node Name
  {22bb9151-0f59-403e-a402-757eae3fab5d}, !- Return Air Stream Node Name
  {b2b3429f-d1fc-4711-a4a8-9e3e2839c0f1}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {1a87aa1c-6d50-4c9c-be18-844c81437203}, !- Handle
=======
  {188f2071-4b89-463b-9d3f-5862d7a0d786}, !- Reference Setpoint Node Name
  {188f2071-4b89-463b-9d3f-5862d7a0d786}, !- Mixed Air Stream Node Name
  {69e2303f-fa35-43ce-88cd-10dbed098a37}, !- Outdoor Air Stream Node Name
  {0a1c4392-f19d-4d3b-b9ac-c8cb71897eb0}, !- Return Air Stream Node Name
  {790fee44-715a-457e-b96e-331bf20c60fd}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {14c8862c-430e-4a20-b889-f97c16ac2efd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_1 SAT Warmest Reset,                !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {b816cd67-b6f6-4588-98bc-77de8742d4ef}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {51ab813e-4172-4561-84cc-23c67930c098}, !- Handle
=======
  {d0561a6a-8423-47f3-b54e-5ca888ef9cfe}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {fe9d670d-f17e-4285-ad1f-52dda16a4ff3}, !- Handle
  VAV1HtgSch0,                            !- Name
  {0eb7e32b-de87-472b-b393-4ec0a8d1d028}, !- Actuated Component Name
=======
  {b99071b0-1c23-4819-a61f-d2260cf8a8da}, !- Handle
  VAV1HtgSch0,                            !- Name
  {2313d0a8-b2ef-4166-8e91-9833c5d0fdd0}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {f58d563f-1f3e-4806-b8a4-75e0ac3e2642}, !- Handle
  VAV1ClgSch0,                            !- Name
  {ccac4647-5710-4fb7-8279-150b461fd812}, !- Actuated Component Name
=======
  {da434a69-f360-4bd9-b4f8-f285a95f8127}, !- Handle
  VAV1ClgSch0,                            !- Name
  {ee78b89e-4a67-4baf-9536-55cb6d0ba30d}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {38e26c07-8e69-4c38-bc7a-f1af14b15441}, !- Handle
  VAV1OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {51ab813e-4172-4561-84cc-23c67930c098}<23.9 && {51ab813e-4172-4561-84cc-23c67930c098}>1.7, !- Program Line 1
  SET {f58d563f-1f3e-4806-b8a4-75e0ac3e2642} = 29.4, !- Program Line 2
  SET {fe9d670d-f17e-4285-ad1f-52dda16a4ff3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {51ab813e-4172-4561-84cc-23c67930c098}<23.9 && {51ab813e-4172-4561-84cc-23c67930c098}>1.7, !- Program Line 4
  SET {f58d563f-1f3e-4806-b8a4-75e0ac3e2642} = 29.4, !- Program Line 5
  SET {fe9d670d-f17e-4285-ad1f-52dda16a4ff3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {51ab813e-4172-4561-84cc-23c67930c098}<23.9 && {51ab813e-4172-4561-84cc-23c67930c098}>1.7, !- Program Line 7
  SET {f58d563f-1f3e-4806-b8a4-75e0ac3e2642} = 29.4, !- Program Line 8
  SET {fe9d670d-f17e-4285-ad1f-52dda16a4ff3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {51ab813e-4172-4561-84cc-23c67930c098}<23.9 && {51ab813e-4172-4561-84cc-23c67930c098}>1.7, !- Program Line 10
  SET {f58d563f-1f3e-4806-b8a4-75e0ac3e2642} = 29.4, !- Program Line 11
  SET {fe9d670d-f17e-4285-ad1f-52dda16a4ff3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f58d563f-1f3e-4806-b8a4-75e0ac3e2642} = NULL, !- Program Line 14
  SET {fe9d670d-f17e-4285-ad1f-52dda16a4ff3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2e4c3940-0146-4f94-b309-5d93d43399e1}, !- Handle
  VAV1OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {38e26c07-8e69-4c38-bc7a-f1af14b15441}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1ca66a5c-038b-4486-8f92-9af38a2b35f7}, !- Handle
  VAV_2 ERV,                              !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {1c92eba2-4857-49de-9fe5-fcce5f02b1bf}, !- Handle
  VAV1OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}<23.9 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}>1.7, !- Program Line 1
  SET {da434a69-f360-4bd9-b4f8-f285a95f8127} = 29.4, !- Program Line 2
  SET {b99071b0-1c23-4819-a61f-d2260cf8a8da} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}<23.9 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}>1.7, !- Program Line 4
  SET {da434a69-f360-4bd9-b4f8-f285a95f8127} = 29.4, !- Program Line 5
  SET {b99071b0-1c23-4819-a61f-d2260cf8a8da} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}<23.9 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}>1.7, !- Program Line 7
  SET {da434a69-f360-4bd9-b4f8-f285a95f8127} = 29.4, !- Program Line 8
  SET {b99071b0-1c23-4819-a61f-d2260cf8a8da} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}<23.9 && {e00a3e4c-4fed-4c3c-8715-935dc5a19bc4}>1.7, !- Program Line 10
  SET {da434a69-f360-4bd9-b4f8-f285a95f8127} = 29.4, !- Program Line 11
  SET {b99071b0-1c23-4819-a61f-d2260cf8a8da} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {da434a69-f360-4bd9-b4f8-f285a95f8127} = NULL, !- Program Line 14
  SET {b99071b0-1c23-4819-a61f-d2260cf8a8da} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cd543955-b125-4100-8c01-c8797c0489b2}, !- Handle
  VAV1OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1c92eba2-4857-49de-9fe5-fcce5f02b1bf}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31ca1b03-f52d-49a8-a5ae-6823c418a76b}, !- Handle
  VAV_2 ERV,                              !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {78d197b0-90a0-46be-92cf-15577acf3852}, !- Supply Air Inlet Node
  {cd792ec9-f493-4dfd-8a3f-6bf9a9d29bcf}, !- Supply Air Outlet Node
  {4117a0b5-9139-45e5-95a8-13c8e822ea6c}, !- Exhaust Air Inlet Node
  {57c378da-7c4d-42f3-9438-247054bc248b}, !- Exhaust Air Outlet Node
=======
  {01bbcf99-cef1-4a91-a334-7f7b9761d9cf}, !- Supply Air Inlet Node
  {b3fecf58-ff26-4463-8d8e-c643cfe9c5d6}, !- Supply Air Outlet Node
  {da948e65-0cd2-4c74-9761-a0fb3ac59dcd}, !- Exhaust Air Inlet Node
  {649f35cc-3884-4c09-b659-927ca86d6ac5}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  2460.47709830635,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {45044413-7b60-426a-81fd-d5aaab561775}, !- Handle
  VAV_2 ERV Primary Outlet Air Node,      !- Name
  {cd792ec9-f493-4dfd-8a3f-6bf9a9d29bcf}, !- Inlet Port
  {d5dcdcd4-9cac-4d7e-93f3-3e22a1553497}; !- Outlet Port

OS:Connection,
  {78d197b0-90a0-46be-92cf-15577acf3852}, !- Handle
  {d23dc043-67e4-4dac-a6fb-446c2d4a8fc3}, !- Name
  {1b953f88-4709-4767-8e14-b18753e26fcc}, !- Source Object
  3,                                      !- Outlet Port
  {1ca66a5c-038b-4486-8f92-9af38a2b35f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cd792ec9-f493-4dfd-8a3f-6bf9a9d29bcf}, !- Handle
  {20515799-1808-48db-9279-240d0a28fc8b}, !- Name
  {1ca66a5c-038b-4486-8f92-9af38a2b35f7}, !- Source Object
  13,                                     !- Outlet Port
  {45044413-7b60-426a-81fd-d5aaab561775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5dcdcd4-9cac-4d7e-93f3-3e22a1553497}, !- Handle
  {99a205d0-06ac-4040-b355-a261d817ac6f}, !- Name
  {45044413-7b60-426a-81fd-d5aaab561775}, !- Source Object
  3,                                      !- Outlet Port
  {bd38a99c-fcea-4199-bcaa-873a8c23b1df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb38c6cc-1c65-41e8-9fb8-28e0f962867c}, !- Handle
  VAV_2 ERV Secondary Inlet Air Node,     !- Name
  {eaa106ab-3eeb-4a31-8fb5-bc02cca200eb}, !- Inlet Port
  {4117a0b5-9139-45e5-95a8-13c8e822ea6c}; !- Outlet Port

OS:Connection,
  {eaa106ab-3eeb-4a31-8fb5-bc02cca200eb}, !- Handle
  {3b1b46bd-ce5c-42f9-b03a-f4dca473af85}, !- Name
  {bd38a99c-fcea-4199-bcaa-873a8c23b1df}, !- Source Object
  7,                                      !- Outlet Port
  {fb38c6cc-1c65-41e8-9fb8-28e0f962867c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4117a0b5-9139-45e5-95a8-13c8e822ea6c}, !- Handle
  {f1577869-78db-467e-8a5e-94373c4e09cb}, !- Name
  {fb38c6cc-1c65-41e8-9fb8-28e0f962867c}, !- Source Object
  3,                                      !- Outlet Port
  {1ca66a5c-038b-4486-8f92-9af38a2b35f7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57c378da-7c4d-42f3-9438-247054bc248b}, !- Handle
  {d785dbb1-c1ef-4c2a-99b4-1b8fbc170e98}, !- Name
  {1ca66a5c-038b-4486-8f92-9af38a2b35f7}, !- Source Object
  15,                                     !- Outlet Port
  {4d3abf77-b4c7-416c-87f6-29ef0f8f9d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bd3f20c4-2eaa-4c8a-b694-469f45dd24fe}, !- Handle
=======
  {050fc41a-1950-4929-aeb7-8b205e168ad9}, !- Handle
  VAV_2 ERV Primary Outlet Air Node,      !- Name
  {b3fecf58-ff26-4463-8d8e-c643cfe9c5d6}, !- Inlet Port
  {6baeb06f-245d-4157-a509-9dee604ae697}; !- Outlet Port

OS:Connection,
  {01bbcf99-cef1-4a91-a334-7f7b9761d9cf}, !- Handle
  {34668dac-41e2-4618-9ff3-c415494b367c}, !- Name
  {576ded3b-790f-489a-bf66-c5468a2b84b7}, !- Source Object
  3,                                      !- Outlet Port
  {31ca1b03-f52d-49a8-a5ae-6823c418a76b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b3fecf58-ff26-4463-8d8e-c643cfe9c5d6}, !- Handle
  {8c2155f3-092a-4ce4-b07a-507cd8f0932e}, !- Name
  {31ca1b03-f52d-49a8-a5ae-6823c418a76b}, !- Source Object
  13,                                     !- Outlet Port
  {050fc41a-1950-4929-aeb7-8b205e168ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6baeb06f-245d-4157-a509-9dee604ae697}, !- Handle
  {deaa0e0c-d806-480c-b799-75a83d6d38ad}, !- Name
  {050fc41a-1950-4929-aeb7-8b205e168ad9}, !- Source Object
  3,                                      !- Outlet Port
  {26032f98-b37b-43fe-a736-413fb97ed27f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a577260-8b6e-40de-b454-44aedd9f695a}, !- Handle
  VAV_2 ERV Secondary Inlet Air Node,     !- Name
  {029a3da4-3560-41a9-a6a2-a7b296299306}, !- Inlet Port
  {da948e65-0cd2-4c74-9761-a0fb3ac59dcd}; !- Outlet Port

OS:Connection,
  {029a3da4-3560-41a9-a6a2-a7b296299306}, !- Handle
  {6692c252-976e-44e8-87b7-6dc80770ebba}, !- Name
  {26032f98-b37b-43fe-a736-413fb97ed27f}, !- Source Object
  7,                                      !- Outlet Port
  {6a577260-8b6e-40de-b454-44aedd9f695a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da948e65-0cd2-4c74-9761-a0fb3ac59dcd}, !- Handle
  {c2b27f62-9c55-4719-a7c8-2c7d05b7e35c}, !- Name
  {6a577260-8b6e-40de-b454-44aedd9f695a}, !- Source Object
  3,                                      !- Outlet Port
  {31ca1b03-f52d-49a8-a5ae-6823c418a76b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {649f35cc-3884-4c09-b659-927ca86d6ac5}, !- Handle
  {27c32c02-4802-4239-b71a-c47957f9da4c}, !- Name
  {31ca1b03-f52d-49a8-a5ae-6823c418a76b}, !- Source Object
  15,                                     !- Outlet Port
  {34205d5b-0fec-42cb-8c36-259f643e8211}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {99b54776-c16a-449b-86c0-0b4824406697}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {b12f3f22-cb72-4365-a68f-1d3e82ca3087}, !- Reference Setpoint Node Name
  {b12f3f22-cb72-4365-a68f-1d3e82ca3087}, !- Mixed Air Stream Node Name
  {1b953f88-4709-4767-8e14-b18753e26fcc}, !- Outdoor Air Stream Node Name
  {c16ad62a-7981-4e79-9116-2109ccc1df69}, !- Return Air Stream Node Name
  {45044413-7b60-426a-81fd-d5aaab561775}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {7d2f890b-cfca-4386-af3d-00a15179e5ed}, !- Handle
=======
  {b85f1468-3f3b-4d88-9c5f-644ce5beaeb7}, !- Reference Setpoint Node Name
  {b85f1468-3f3b-4d88-9c5f-644ce5beaeb7}, !- Mixed Air Stream Node Name
  {576ded3b-790f-489a-bf66-c5468a2b84b7}, !- Outdoor Air Stream Node Name
  {7e66af7d-2cfd-4117-bf16-aeb52c833264}, !- Return Air Stream Node Name
  {050fc41a-1950-4929-aeb7-8b205e168ad9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {0fd2bb81-2ea2-4721-b8c9-dc2803adbb17}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_2 SAT Warmest Reset,                !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {b4d472d6-946a-4d08-b54f-0e4fb8c9c882}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {2d571569-cc91-4394-b5d3-3c318667150d}, !- Handle
=======
  {bd9840a9-ec94-4357-8c5a-a6b65bb9fb5a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e4e59b5b-ed0a-459a-9150-063de3047a4b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {78ba3493-8f8f-4253-8fb3-fae26bea1fc3}, !- Handle
  VAV2HtgSch0,                            !- Name
  {0eb7e32b-de87-472b-b393-4ec0a8d1d028}, !- Actuated Component Name
=======
  {b18c09d8-d720-4188-83ae-01c9393991b1}, !- Handle
  VAV2HtgSch0,                            !- Name
  {2313d0a8-b2ef-4166-8e91-9833c5d0fdd0}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {a7203950-6d8d-41b1-8e0a-b18c697b6dcc}, !- Handle
  VAV2ClgSch0,                            !- Name
  {ccac4647-5710-4fb7-8279-150b461fd812}, !- Actuated Component Name
=======
  {e176ff7f-e01a-4bf1-8400-a2907a29eb2e}, !- Handle
  VAV2ClgSch0,                            !- Name
  {ee78b89e-4a67-4baf-9536-55cb6d0ba30d}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {f1ed782f-894b-4d1c-8c31-3e5c7f3f6e34}, !- Handle
  VAV2OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2d571569-cc91-4394-b5d3-3c318667150d}<23.9 && {2d571569-cc91-4394-b5d3-3c318667150d}>1.7, !- Program Line 1
  SET {a7203950-6d8d-41b1-8e0a-b18c697b6dcc} = 29.4, !- Program Line 2
  SET {78ba3493-8f8f-4253-8fb3-fae26bea1fc3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2d571569-cc91-4394-b5d3-3c318667150d}<23.9 && {2d571569-cc91-4394-b5d3-3c318667150d}>1.7, !- Program Line 4
  SET {a7203950-6d8d-41b1-8e0a-b18c697b6dcc} = 29.4, !- Program Line 5
  SET {78ba3493-8f8f-4253-8fb3-fae26bea1fc3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2d571569-cc91-4394-b5d3-3c318667150d}<23.9 && {2d571569-cc91-4394-b5d3-3c318667150d}>1.7, !- Program Line 7
  SET {a7203950-6d8d-41b1-8e0a-b18c697b6dcc} = 29.4, !- Program Line 8
  SET {78ba3493-8f8f-4253-8fb3-fae26bea1fc3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2d571569-cc91-4394-b5d3-3c318667150d}<23.9 && {2d571569-cc91-4394-b5d3-3c318667150d}>1.7, !- Program Line 10
  SET {a7203950-6d8d-41b1-8e0a-b18c697b6dcc} = 29.4, !- Program Line 11
  SET {78ba3493-8f8f-4253-8fb3-fae26bea1fc3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a7203950-6d8d-41b1-8e0a-b18c697b6dcc} = NULL, !- Program Line 14
  SET {78ba3493-8f8f-4253-8fb3-fae26bea1fc3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8ce21db-d643-4928-8bd5-9024b6ff240d}, !- Handle
  VAV2OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f1ed782f-894b-4d1c-8c31-3e5c7f3f6e34}; !- Program Name 1

OS:SetpointManager:Warmest,
  {826c948f-4702-46f1-ad51-8c44ed253409}, !- Handle
=======
  {d7e2b356-ea69-4252-ab8f-caccea5c6e04}, !- Handle
  VAV2OptimumStartProg0,                  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}<23.9 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}>1.7, !- Program Line 1
  SET {e176ff7f-e01a-4bf1-8400-a2907a29eb2e} = 29.4, !- Program Line 2
  SET {b18c09d8-d720-4188-83ae-01c9393991b1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}<23.9 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}>1.7, !- Program Line 4
  SET {e176ff7f-e01a-4bf1-8400-a2907a29eb2e} = 29.4, !- Program Line 5
  SET {b18c09d8-d720-4188-83ae-01c9393991b1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}<23.9 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}>1.7, !- Program Line 7
  SET {e176ff7f-e01a-4bf1-8400-a2907a29eb2e} = 29.4, !- Program Line 8
  SET {b18c09d8-d720-4188-83ae-01c9393991b1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}<23.9 && {e4e59b5b-ed0a-459a-9150-063de3047a4b}>1.7, !- Program Line 10
  SET {e176ff7f-e01a-4bf1-8400-a2907a29eb2e} = 29.4, !- Program Line 11
  SET {b18c09d8-d720-4188-83ae-01c9393991b1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e176ff7f-e01a-4bf1-8400-a2907a29eb2e} = NULL, !- Program Line 14
  SET {b18c09d8-d720-4188-83ae-01c9393991b1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {266a6235-1bd1-4281-9548-91391838ab56}, !- Handle
  VAV2OptimumStartCallingManager0,        !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d7e2b356-ea69-4252-ab8f-caccea5c6e04}; !- Program Name 1

OS:SetpointManager:Warmest,
  {3850ee82-6e44-45a4-8761-98826628f0ab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_ER SAT Warmest Reset,               !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {4265729f-b8a4-4fe5-b5b0-8484c4028d31}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {40a28696-0c7f-4560-8bcf-9c40f8ab88fb}, !- Handle
  VAV_ICU ERV,                            !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {b6f002b0-81a6-4cb0-8028-bf59fd771b2c}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {90b7eee9-78a7-40fd-a6a6-b37171da4786}, !- Handle
  VAV_ICU ERV,                            !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {9b153683-62fd-45ec-8d53-f8b16a2b2b86}, !- Supply Air Inlet Node
  {24ecb6ec-a7eb-4906-bd1c-314cc3ce662a}, !- Supply Air Outlet Node
  {398b5bcf-0a9a-49c7-9c51-ad95d2dc3d73}, !- Exhaust Air Inlet Node
  {43e5c892-2f6c-42bc-871f-48c33e96dc0f}, !- Exhaust Air Outlet Node
=======
  {93d88be4-707a-4e8d-b755-0aea64abdd1a}, !- Supply Air Inlet Node
  {7d13463a-d31b-4d66-97a7-ceda7240e61a}, !- Supply Air Outlet Node
  {0befb2fc-f730-4bbe-b576-577f523dd2e4}, !- Exhaust Air Inlet Node
  {acecd2bc-bd28-4316-809e-904be724e41b}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  1540.02859912203,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {01424dee-afd4-47cf-bb11-b86d9e699e55}, !- Handle
  VAV_ICU ERV Primary Outlet Air Node,    !- Name
  {24ecb6ec-a7eb-4906-bd1c-314cc3ce662a}, !- Inlet Port
  {93af71b6-8397-4903-8756-2493d4442e58}; !- Outlet Port

OS:Connection,
  {9b153683-62fd-45ec-8d53-f8b16a2b2b86}, !- Handle
  {8cb75106-e707-44f8-bc51-1e40c0c37282}, !- Name
  {e16a6487-ddda-435a-a5fe-a88fa4db7029}, !- Source Object
  3,                                      !- Outlet Port
  {40a28696-0c7f-4560-8bcf-9c40f8ab88fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {24ecb6ec-a7eb-4906-bd1c-314cc3ce662a}, !- Handle
  {9d725d7a-784a-4742-9939-145d64c480bb}, !- Name
  {40a28696-0c7f-4560-8bcf-9c40f8ab88fb}, !- Source Object
  13,                                     !- Outlet Port
  {01424dee-afd4-47cf-bb11-b86d9e699e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93af71b6-8397-4903-8756-2493d4442e58}, !- Handle
  {f3744f0c-1ffb-48f5-9af5-56f0a20b6012}, !- Name
  {01424dee-afd4-47cf-bb11-b86d9e699e55}, !- Source Object
  3,                                      !- Outlet Port
  {ec1d01d4-f8b1-4a5c-95f3-60eb90894b1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85f20484-2d56-436a-8bec-cf35ebbee8c5}, !- Handle
  VAV_ICU ERV Secondary Inlet Air Node,   !- Name
  {25aa2ee1-a261-4e93-9855-2ecf8bf53fe4}, !- Inlet Port
  {398b5bcf-0a9a-49c7-9c51-ad95d2dc3d73}; !- Outlet Port

OS:Connection,
  {25aa2ee1-a261-4e93-9855-2ecf8bf53fe4}, !- Handle
  {705e0b02-26c9-4f0e-8516-965fc78d00d2}, !- Name
  {ec1d01d4-f8b1-4a5c-95f3-60eb90894b1c}, !- Source Object
  7,                                      !- Outlet Port
  {85f20484-2d56-436a-8bec-cf35ebbee8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398b5bcf-0a9a-49c7-9c51-ad95d2dc3d73}, !- Handle
  {23790e99-7c2e-43e0-9b5f-40e21cfdf30e}, !- Name
  {85f20484-2d56-436a-8bec-cf35ebbee8c5}, !- Source Object
  3,                                      !- Outlet Port
  {40a28696-0c7f-4560-8bcf-9c40f8ab88fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {43e5c892-2f6c-42bc-871f-48c33e96dc0f}, !- Handle
  {86e2dad3-a09c-48c2-b208-970fc86c6017}, !- Name
  {40a28696-0c7f-4560-8bcf-9c40f8ab88fb}, !- Source Object
  15,                                     !- Outlet Port
  {c621d427-fbb4-4fa3-b26a-5e8d7f33f1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {82526d91-cd01-4e17-bf4b-8551b3a27507}, !- Handle
=======
  {77acd5de-a0dd-4717-a23e-1d8c61c98f56}, !- Handle
  VAV_ICU ERV Primary Outlet Air Node,    !- Name
  {7d13463a-d31b-4d66-97a7-ceda7240e61a}, !- Inlet Port
  {b049c083-8cd8-4842-85a2-66a273c95351}; !- Outlet Port

OS:Connection,
  {93d88be4-707a-4e8d-b755-0aea64abdd1a}, !- Handle
  {e1fadcd5-73cc-4c54-b21a-5987f0f53df8}, !- Name
  {7910f3ba-3630-4043-a577-98f7b7b1c9d7}, !- Source Object
  3,                                      !- Outlet Port
  {90b7eee9-78a7-40fd-a6a6-b37171da4786}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7d13463a-d31b-4d66-97a7-ceda7240e61a}, !- Handle
  {54c801d2-77c0-4efa-9e68-cf0389cf255d}, !- Name
  {90b7eee9-78a7-40fd-a6a6-b37171da4786}, !- Source Object
  13,                                     !- Outlet Port
  {77acd5de-a0dd-4717-a23e-1d8c61c98f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b049c083-8cd8-4842-85a2-66a273c95351}, !- Handle
  {f43ed2c7-1b47-4dc4-89fa-89e7421dbac1}, !- Name
  {77acd5de-a0dd-4717-a23e-1d8c61c98f56}, !- Source Object
  3,                                      !- Outlet Port
  {9c40e509-5274-48a5-9fd0-c70b9e7cc070}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52f4e279-5bcc-4bbd-884c-5ea22db80040}, !- Handle
  VAV_ICU ERV Secondary Inlet Air Node,   !- Name
  {8767c8be-527f-4b3f-9abc-37b7d32ac99c}, !- Inlet Port
  {0befb2fc-f730-4bbe-b576-577f523dd2e4}; !- Outlet Port

OS:Connection,
  {8767c8be-527f-4b3f-9abc-37b7d32ac99c}, !- Handle
  {dd73a15b-016e-450c-944d-da8971a21ca4}, !- Name
  {9c40e509-5274-48a5-9fd0-c70b9e7cc070}, !- Source Object
  7,                                      !- Outlet Port
  {52f4e279-5bcc-4bbd-884c-5ea22db80040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0befb2fc-f730-4bbe-b576-577f523dd2e4}, !- Handle
  {f7088e3f-4514-446c-853a-4eff6ff32219}, !- Name
  {52f4e279-5bcc-4bbd-884c-5ea22db80040}, !- Source Object
  3,                                      !- Outlet Port
  {90b7eee9-78a7-40fd-a6a6-b37171da4786}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {acecd2bc-bd28-4316-809e-904be724e41b}, !- Handle
  {5ebde40e-e82a-47d4-b38e-e3f75cd0988c}, !- Name
  {90b7eee9-78a7-40fd-a6a6-b37171da4786}, !- Source Object
  15,                                     !- Outlet Port
  {4d7efbea-d97b-4f67-8478-b4ccaf5e93e9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8114a2e9-5a32-43f1-843c-393173c2febb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {97d4e4ed-6bd2-44ee-b3ad-1a3548008f16}, !- Reference Setpoint Node Name
  {97d4e4ed-6bd2-44ee-b3ad-1a3548008f16}, !- Mixed Air Stream Node Name
  {e16a6487-ddda-435a-a5fe-a88fa4db7029}, !- Outdoor Air Stream Node Name
  {3562dd05-3efd-44c4-aeb2-ac17f618f046}, !- Return Air Stream Node Name
  {01424dee-afd4-47cf-bb11-b86d9e699e55}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {77ce8d2f-817a-4525-86ed-e3c77b0ddb3e}, !- Handle
=======
  {a16e26fd-8837-4464-b21d-58b026dee26a}, !- Reference Setpoint Node Name
  {a16e26fd-8837-4464-b21d-58b026dee26a}, !- Mixed Air Stream Node Name
  {7910f3ba-3630-4043-a577-98f7b7b1c9d7}, !- Outdoor Air Stream Node Name
  {fb2b0de1-20b0-4fd3-82a3-dd078d679b0a}, !- Return Air Stream Node Name
  {77acd5de-a0dd-4717-a23e-1d8c61c98f56}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {5a33d83b-c31c-4c74-9907-5d1cda57bde5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_ICU SAT Warmest Reset,              !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {55023b94-8ef6-4cc4-80af-781aa4868cb5}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f39d0476-2927-4ec8-b204-a4f61ab7b96e}, !- Handle
  VAV_LABS ERV,                           !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {4068564a-a586-4585-86ee-d6679c22d94b}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d7351ca6-7714-49bd-bd5f-0335878b9465}, !- Handle
  VAV_LABS ERV,                           !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {84aa0638-1052-4157-af48-7fdad9b2080f}, !- Supply Air Inlet Node
  {6bffc1d7-4d25-4392-8058-d4a460802060}, !- Supply Air Outlet Node
  {5da8cd60-f7b1-4edb-a310-f4de936f9add}, !- Exhaust Air Inlet Node
  {10453129-2cc1-4e8b-bfbb-320936b64c18}, !- Exhaust Air Outlet Node
=======
  {8b10e452-2499-4e02-8d60-d183139e5527}, !- Supply Air Inlet Node
  {36ac59a8-b3ed-4314-ba96-e88200764651}, !- Supply Air Outlet Node
  {54c9b583-7efa-45e8-9fd3-ce2426b5cd35}, !- Exhaust Air Inlet Node
  {6ea31503-664b-470a-aac4-facb06b13197}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  493.933822840256,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {1ee4fbf8-612d-4047-b8ab-2e6379cfe6d9}, !- Handle
  VAV_LABS ERV Primary Outlet Air Node,   !- Name
  {6bffc1d7-4d25-4392-8058-d4a460802060}, !- Inlet Port
  {cc16bf1c-b920-4e81-820c-df1cc5a91909}; !- Outlet Port

OS:Connection,
  {84aa0638-1052-4157-af48-7fdad9b2080f}, !- Handle
  {7d98e6aa-7447-4fea-8e29-64f8f5b095fc}, !- Name
  {4a8b1c4c-d3cf-47f0-9fb7-e03bac12655d}, !- Source Object
  3,                                      !- Outlet Port
  {f39d0476-2927-4ec8-b204-a4f61ab7b96e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6bffc1d7-4d25-4392-8058-d4a460802060}, !- Handle
  {15a5f114-5439-476c-b311-713777b5d205}, !- Name
  {f39d0476-2927-4ec8-b204-a4f61ab7b96e}, !- Source Object
  13,                                     !- Outlet Port
  {1ee4fbf8-612d-4047-b8ab-2e6379cfe6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc16bf1c-b920-4e81-820c-df1cc5a91909}, !- Handle
  {114ddc3c-d37c-473e-8fcf-b4a6929c0b28}, !- Name
  {1ee4fbf8-612d-4047-b8ab-2e6379cfe6d9}, !- Source Object
  3,                                      !- Outlet Port
  {bdca6833-c6b1-4883-b422-bba4bbe5541d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a96fe4d4-f1b8-4b1a-be6c-f75ceea8dcc0}, !- Handle
  VAV_LABS ERV Secondary Inlet Air Node,  !- Name
  {06d547a3-db8f-4a21-99ef-5190e6006c31}, !- Inlet Port
  {5da8cd60-f7b1-4edb-a310-f4de936f9add}; !- Outlet Port

OS:Connection,
  {06d547a3-db8f-4a21-99ef-5190e6006c31}, !- Handle
  {f4990b6b-af70-45d4-88c0-ed086c07c69c}, !- Name
  {bdca6833-c6b1-4883-b422-bba4bbe5541d}, !- Source Object
  7,                                      !- Outlet Port
  {a96fe4d4-f1b8-4b1a-be6c-f75ceea8dcc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da8cd60-f7b1-4edb-a310-f4de936f9add}, !- Handle
  {845ce306-b1d3-4c29-81d1-1125f3765b1e}, !- Name
  {a96fe4d4-f1b8-4b1a-be6c-f75ceea8dcc0}, !- Source Object
  3,                                      !- Outlet Port
  {f39d0476-2927-4ec8-b204-a4f61ab7b96e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {10453129-2cc1-4e8b-bfbb-320936b64c18}, !- Handle
  {274cb0df-0067-4541-befb-b1a79361a5fc}, !- Name
  {f39d0476-2927-4ec8-b204-a4f61ab7b96e}, !- Source Object
  15,                                     !- Outlet Port
  {25f0cda4-a1ba-435e-b81b-68d4fbbbf3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7d62d245-a364-4551-97df-6c798fc66706}, !- Handle
=======
  {75989d26-454f-4ef3-b7a2-1d0259e46334}, !- Handle
  VAV_LABS ERV Primary Outlet Air Node,   !- Name
  {36ac59a8-b3ed-4314-ba96-e88200764651}, !- Inlet Port
  {2d4eb654-064e-45bc-9873-e40f8cd596ec}; !- Outlet Port

OS:Connection,
  {8b10e452-2499-4e02-8d60-d183139e5527}, !- Handle
  {1c2d8811-1f5a-45a9-aee1-ac5be5f253ea}, !- Name
  {fca52688-235e-4c85-97c1-6d842c59dbea}, !- Source Object
  3,                                      !- Outlet Port
  {d7351ca6-7714-49bd-bd5f-0335878b9465}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {36ac59a8-b3ed-4314-ba96-e88200764651}, !- Handle
  {29c9cff2-b4b3-4bd5-be6c-2b9e632c46af}, !- Name
  {d7351ca6-7714-49bd-bd5f-0335878b9465}, !- Source Object
  13,                                     !- Outlet Port
  {75989d26-454f-4ef3-b7a2-1d0259e46334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4eb654-064e-45bc-9873-e40f8cd596ec}, !- Handle
  {bf5bbe71-115e-4a3b-bcfd-6e4a3e83733e}, !- Name
  {75989d26-454f-4ef3-b7a2-1d0259e46334}, !- Source Object
  3,                                      !- Outlet Port
  {7662359c-d1f2-491d-adc5-89a0ec066e71}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c9e1813-eb4b-4a01-bfd6-105fca92cb5d}, !- Handle
  VAV_LABS ERV Secondary Inlet Air Node,  !- Name
  {2995e5cf-acc6-4e10-86d1-de8adf4d7007}, !- Inlet Port
  {54c9b583-7efa-45e8-9fd3-ce2426b5cd35}; !- Outlet Port

OS:Connection,
  {2995e5cf-acc6-4e10-86d1-de8adf4d7007}, !- Handle
  {336c311f-84cc-44c5-b071-5f9fedc4b00f}, !- Name
  {7662359c-d1f2-491d-adc5-89a0ec066e71}, !- Source Object
  7,                                      !- Outlet Port
  {8c9e1813-eb4b-4a01-bfd6-105fca92cb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c9b583-7efa-45e8-9fd3-ce2426b5cd35}, !- Handle
  {ea408951-105f-4328-bc9f-609750f6f34f}, !- Name
  {8c9e1813-eb4b-4a01-bfd6-105fca92cb5d}, !- Source Object
  3,                                      !- Outlet Port
  {d7351ca6-7714-49bd-bd5f-0335878b9465}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6ea31503-664b-470a-aac4-facb06b13197}, !- Handle
  {2a3a8d79-578a-4591-8bff-6cd82bfe4fcb}, !- Name
  {d7351ca6-7714-49bd-bd5f-0335878b9465}, !- Source Object
  15,                                     !- Outlet Port
  {8e287ca1-1149-4614-9004-c3b1b3b36d08}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {37248734-6d14-4904-a1a1-8cb314114eeb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {1f8a1e30-be5d-40b1-bc71-c0a240c7b349}, !- Reference Setpoint Node Name
  {1f8a1e30-be5d-40b1-bc71-c0a240c7b349}, !- Mixed Air Stream Node Name
  {4a8b1c4c-d3cf-47f0-9fb7-e03bac12655d}, !- Outdoor Air Stream Node Name
  {99016490-95e5-4a2c-8ec8-facadd1ce996}, !- Return Air Stream Node Name
  {1ee4fbf8-612d-4047-b8ab-2e6379cfe6d9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {a4cae742-712b-4816-8199-589252ea94dc}, !- Handle
=======
  {3caaf5a2-dc81-47a4-922d-318205fc313c}, !- Reference Setpoint Node Name
  {3caaf5a2-dc81-47a4-922d-318205fc313c}, !- Mixed Air Stream Node Name
  {fca52688-235e-4c85-97c1-6d842c59dbea}, !- Outdoor Air Stream Node Name
  {6df193d1-49a4-449e-af39-cc2ce8ac38de}, !- Return Air Stream Node Name
  {75989d26-454f-4ef3-b7a2-1d0259e46334}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {c9edf8d9-ed3a-4e0d-874e-78a42a2b3d6a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_LABS SAT Warmest Reset,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {faa2ae2d-7f65-4b7b-bbc2-edd5cf89d61b}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {76407a55-62c9-4616-b510-7898c04546d1}, !- Handle
=======
  {5a1865b4-ed00-4aff-8247-81311431c107}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {b0ffaa5f-060d-4e4a-9f63-663d739784cb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_OR SAT Warmest Reset,               !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {b8469f5f-3514-45ce-85b9-f1452c3cfed9}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cf6f57ec-9f99-4c7d-b85a-da1fb6051b14}, !- Handle
  VAV_PATRMS ERV,                         !- Name
  {22304d21-0687-43c9-8d16-c31c8f57149e}, !- Availability Schedule
=======
  {04efa060-02cc-48c2-90cc-efe81739b4bb}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8fdb4ec1-72c6-4855-9c4e-8bbc7bc88ad0}, !- Handle
  VAV_PATRMS ERV,                         !- Name
  {63c4b614-2edc-4933-a3c9-9b4a8c8aed0e}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {02b0c085-9a86-49f0-8dee-97c71022d9c1}, !- Supply Air Inlet Node
  {44a8505f-5d93-4bf7-a0ab-6c21f486b085}, !- Supply Air Outlet Node
  {11f30f25-07f6-40e4-a46a-b131c969707a}, !- Exhaust Air Inlet Node
  {5e37ba2d-04b0-4ce8-803e-d4af60c48527}, !- Exhaust Air Outlet Node
=======
  {30aff209-7d56-454d-97f2-0b6664be87ca}, !- Supply Air Inlet Node
  {e757df26-4edf-4907-972c-55daab7eb73b}, !- Supply Air Outlet Node
  {5718a636-bb95-4f58-a72a-2013d8d12a15}, !- Exhaust Air Inlet Node
  {23239593-2a3f-4be0-a227-c81b3c71eb49}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  3274.63966794424,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {5231f16d-c5a8-4f5d-b30d-5dbd855f0b7a}, !- Handle
  VAV_PATRMS ERV Primary Outlet Air Node, !- Name
  {44a8505f-5d93-4bf7-a0ab-6c21f486b085}, !- Inlet Port
  {36dcdc9c-3017-4607-a058-e2deada83830}; !- Outlet Port

OS:Connection,
  {02b0c085-9a86-49f0-8dee-97c71022d9c1}, !- Handle
  {c3d87646-d4f1-4ae2-b6a9-ab12515a6219}, !- Name
  {8a91e18a-7120-4590-9512-1a561f21f2dd}, !- Source Object
  3,                                      !- Outlet Port
  {cf6f57ec-9f99-4c7d-b85a-da1fb6051b14}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {44a8505f-5d93-4bf7-a0ab-6c21f486b085}, !- Handle
  {82b492fd-230d-4bb8-8b9c-eec04e73b2b0}, !- Name
  {cf6f57ec-9f99-4c7d-b85a-da1fb6051b14}, !- Source Object
  13,                                     !- Outlet Port
  {5231f16d-c5a8-4f5d-b30d-5dbd855f0b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36dcdc9c-3017-4607-a058-e2deada83830}, !- Handle
  {a59a7a3a-152f-420d-bd36-c84f800e4da4}, !- Name
  {5231f16d-c5a8-4f5d-b30d-5dbd855f0b7a}, !- Source Object
  3,                                      !- Outlet Port
  {60e18e07-e48e-4552-838f-0942b7e61898}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {066dc241-f817-4e51-ab01-5dd9680c6920}, !- Handle
  VAV_PATRMS ERV Secondary Inlet Air Node, !- Name
  {45b1fe3c-a075-4e02-aee3-b914d9e0e4f4}, !- Inlet Port
  {11f30f25-07f6-40e4-a46a-b131c969707a}; !- Outlet Port

OS:Connection,
  {45b1fe3c-a075-4e02-aee3-b914d9e0e4f4}, !- Handle
  {4cc32bc8-6220-47af-8494-54394a4cc764}, !- Name
  {60e18e07-e48e-4552-838f-0942b7e61898}, !- Source Object
  7,                                      !- Outlet Port
  {066dc241-f817-4e51-ab01-5dd9680c6920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f30f25-07f6-40e4-a46a-b131c969707a}, !- Handle
  {e357f082-2d1a-4f9b-ac4f-b4864426a4ba}, !- Name
  {066dc241-f817-4e51-ab01-5dd9680c6920}, !- Source Object
  3,                                      !- Outlet Port
  {cf6f57ec-9f99-4c7d-b85a-da1fb6051b14}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5e37ba2d-04b0-4ce8-803e-d4af60c48527}, !- Handle
  {034286d0-687b-448e-832e-c4460dc5bb17}, !- Name
  {cf6f57ec-9f99-4c7d-b85a-da1fb6051b14}, !- Source Object
  15,                                     !- Outlet Port
  {ad960e25-14ca-4567-8316-c7a431e362f2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ff08ffaa-ac49-4d47-a1fa-527e887f6fb5}, !- Handle
=======
  {1a75e89c-cce0-4798-9eb6-9059530fab4d}, !- Handle
  VAV_PATRMS ERV Primary Outlet Air Node, !- Name
  {e757df26-4edf-4907-972c-55daab7eb73b}, !- Inlet Port
  {efef4ce9-6b73-46fb-9e68-54e4bfbb58c4}; !- Outlet Port

OS:Connection,
  {30aff209-7d56-454d-97f2-0b6664be87ca}, !- Handle
  {64892fd1-49b0-40e6-a582-3e1b65e1206a}, !- Name
  {d7a485aa-af66-4491-a944-217e1ac10e0a}, !- Source Object
  3,                                      !- Outlet Port
  {8fdb4ec1-72c6-4855-9c4e-8bbc7bc88ad0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e757df26-4edf-4907-972c-55daab7eb73b}, !- Handle
  {9477147e-09e8-43f3-9f9f-d56c1b50e2bd}, !- Name
  {8fdb4ec1-72c6-4855-9c4e-8bbc7bc88ad0}, !- Source Object
  13,                                     !- Outlet Port
  {1a75e89c-cce0-4798-9eb6-9059530fab4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efef4ce9-6b73-46fb-9e68-54e4bfbb58c4}, !- Handle
  {5716ca86-3b80-4849-97be-231ab5a7d4a7}, !- Name
  {1a75e89c-cce0-4798-9eb6-9059530fab4d}, !- Source Object
  3,                                      !- Outlet Port
  {4b01f16b-fe54-4b06-adc6-41895a90369f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da46720d-6357-48c2-b292-14b98ce43b46}, !- Handle
  VAV_PATRMS ERV Secondary Inlet Air Node, !- Name
  {b511d303-71af-418b-8fbb-58db24dd4bb8}, !- Inlet Port
  {5718a636-bb95-4f58-a72a-2013d8d12a15}; !- Outlet Port

OS:Connection,
  {b511d303-71af-418b-8fbb-58db24dd4bb8}, !- Handle
  {2b102508-b113-444b-98fd-6fa0fd613fdf}, !- Name
  {4b01f16b-fe54-4b06-adc6-41895a90369f}, !- Source Object
  7,                                      !- Outlet Port
  {da46720d-6357-48c2-b292-14b98ce43b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5718a636-bb95-4f58-a72a-2013d8d12a15}, !- Handle
  {3c0afe0d-85ee-4f99-987a-4be279ccef77}, !- Name
  {da46720d-6357-48c2-b292-14b98ce43b46}, !- Source Object
  3,                                      !- Outlet Port
  {8fdb4ec1-72c6-4855-9c4e-8bbc7bc88ad0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {23239593-2a3f-4be0-a227-c81b3c71eb49}, !- Handle
  {4428e7cf-7178-4fee-a8e6-c669f1ad2dd9}, !- Name
  {8fdb4ec1-72c6-4855-9c4e-8bbc7bc88ad0}, !- Source Object
  15,                                     !- Outlet Port
  {0b0cf213-6e8e-41f6-8556-2b11446b293a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {49c0e63b-d3a0-4dc2-a0b1-f78f84f7e47a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {6244758d-fe62-4123-8372-2ce40c958d22}, !- Reference Setpoint Node Name
  {6244758d-fe62-4123-8372-2ce40c958d22}, !- Mixed Air Stream Node Name
  {8a91e18a-7120-4590-9512-1a561f21f2dd}, !- Outdoor Air Stream Node Name
  {f6fe76cc-e90f-4012-8989-5a24b4386f8b}, !- Return Air Stream Node Name
  {5231f16d-c5a8-4f5d-b30d-5dbd855f0b7a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {3ece8d35-3f5b-4b7d-a1e2-84a5e7ba2dcb}, !- Handle
=======
  {c9647e6b-65fe-485f-8065-bffe4b2dcfe9}, !- Reference Setpoint Node Name
  {c9647e6b-65fe-485f-8065-bffe4b2dcfe9}, !- Mixed Air Stream Node Name
  {d7a485aa-af66-4491-a944-217e1ac10e0a}, !- Outdoor Air Stream Node Name
  {807177cf-6056-442c-abc5-c9e569cbd0c3}, !- Return Air Stream Node Name
  {1a75e89c-cce0-4798-9eb6-9059530fab4d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {0bd0790f-ed50-453d-81a0-69552291eb61}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_PATRMS SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
<<<<<<< HEAD
  {0629281f-4740-4bb9-b7a3-ae06587cd427}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {b564ba48-b6d3-4cde-9962-1caef235b582}, !- Handle
=======
  {35877d14-474e-482d-9935-cd9d8430d884}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {33cd6902-780f-4d4c-9b47-9bf7561e56ae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {26afe426-c34a-435a-8c9d-6211047928d9}, !- Handle
  VAVPATRMSHtgSch0,                       !- Name
  {0eb7e32b-de87-472b-b393-4ec0a8d1d028}, !- Actuated Component Name
=======
  {c6de7502-7e53-4c35-b59d-314c2c575942}, !- Handle
  VAVPATRMSHtgSch0,                       !- Name
  {2313d0a8-b2ef-4166-8e91-9833c5d0fdd0}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {ef12bad9-e105-4d74-b47f-23af5c415229}, !- Handle
  VAVPATRMSClgSch0,                       !- Name
  {ccac4647-5710-4fb7-8279-150b461fd812}, !- Actuated Component Name
=======
  {a9821dfb-374c-41e2-88ac-8f0153f7952e}, !- Handle
  VAVPATRMSClgSch0,                       !- Name
  {ee78b89e-4a67-4baf-9536-55cb6d0ba30d}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {256fb71d-63d3-45e5-bedb-073f7084b92b}, !- Handle
  VAVPATRMSOptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b564ba48-b6d3-4cde-9962-1caef235b582}<23.9 && {b564ba48-b6d3-4cde-9962-1caef235b582}>1.7, !- Program Line 1
  SET {ef12bad9-e105-4d74-b47f-23af5c415229} = 29.4, !- Program Line 2
  SET {26afe426-c34a-435a-8c9d-6211047928d9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b564ba48-b6d3-4cde-9962-1caef235b582}<23.9 && {b564ba48-b6d3-4cde-9962-1caef235b582}>1.7, !- Program Line 4
  SET {ef12bad9-e105-4d74-b47f-23af5c415229} = 29.4, !- Program Line 5
  SET {26afe426-c34a-435a-8c9d-6211047928d9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b564ba48-b6d3-4cde-9962-1caef235b582}<23.9 && {b564ba48-b6d3-4cde-9962-1caef235b582}>1.7, !- Program Line 7
  SET {ef12bad9-e105-4d74-b47f-23af5c415229} = 29.4, !- Program Line 8
  SET {26afe426-c34a-435a-8c9d-6211047928d9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b564ba48-b6d3-4cde-9962-1caef235b582}<23.9 && {b564ba48-b6d3-4cde-9962-1caef235b582}>1.7, !- Program Line 10
  SET {ef12bad9-e105-4d74-b47f-23af5c415229} = 29.4, !- Program Line 11
  SET {26afe426-c34a-435a-8c9d-6211047928d9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ef12bad9-e105-4d74-b47f-23af5c415229} = NULL, !- Program Line 14
  SET {26afe426-c34a-435a-8c9d-6211047928d9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {16484f2e-2105-4a71-baa9-aa9e94688c5d}, !- Handle
  VAVPATRMSOptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {256fb71d-63d3-45e5-bedb-073f7084b92b}; !- Program Name 1

OS:Curve:Biquadratic,
  {94089515-5dc5-42d0-9dd2-8d56538e317e}, !- Handle
=======
  {93614d86-1768-4f0c-8763-4ce25ed4e17e}, !- Handle
  VAVPATRMSOptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}<23.9 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}>1.7, !- Program Line 1
  SET {a9821dfb-374c-41e2-88ac-8f0153f7952e} = 29.4, !- Program Line 2
  SET {c6de7502-7e53-4c35-b59d-314c2c575942} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}<23.9 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}>1.7, !- Program Line 4
  SET {a9821dfb-374c-41e2-88ac-8f0153f7952e} = 29.4, !- Program Line 5
  SET {c6de7502-7e53-4c35-b59d-314c2c575942} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}<23.9 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}>1.7, !- Program Line 7
  SET {a9821dfb-374c-41e2-88ac-8f0153f7952e} = 29.4, !- Program Line 8
  SET {c6de7502-7e53-4c35-b59d-314c2c575942} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}<23.9 && {33cd6902-780f-4d4c-9b47-9bf7561e56ae}>1.7, !- Program Line 10
  SET {a9821dfb-374c-41e2-88ac-8f0153f7952e} = 29.4, !- Program Line 11
  SET {c6de7502-7e53-4c35-b59d-314c2c575942} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a9821dfb-374c-41e2-88ac-8f0153f7952e} = NULL, !- Program Line 14
  SET {c6de7502-7e53-4c35-b59d-314c2c575942} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ac987dd9-282c-4faf-b19f-c6ff63273295}, !- Handle
  VAVPATRMSOptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {93614d86-1768-4f0c-8763-4ce25ed4e17e}; !- Program Name 1

OS:Curve:Biquadratic,
  {63f9878b-721b-474d-b71f-d49d8baea997}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {8cedf9cd-4100-4684-945a-33e8421fa3eb}, !- Handle
=======
  {1f260f46-3f54-48a3-a7c7-5f660be76a39}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {9f1bebaf-f374-4670-a7b8-2c907334c023}, !- Handle
=======
  {5c8acb35-04ab-460e-a134-c33dc85717ab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
<<<<<<< HEAD
  {73db774e-a4b5-47d3-95d5-bf8ba60d282f}, !- Handle
=======
  {2b331a1b-f382-44c5-8012-1db68ebfb4cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {760c3ccd-12ce-4efe-bd23-d12ac295bd05}, !- Handle
  {cc8ccf8c-3ae8-417a-aee8-0ff096934b4c}; !- Object Name

OS:AdditionalProperties,
  {3a37c885-eb47-4bd7-958e-7254fae96584}, !- Handle
  {04d65638-ff90-45a0-808d-e5f04af2c13b}; !- Object Name

OS:AdditionalProperties,
  {13802b5c-70e0-4280-b233-68e8e9f2014b}, !- Handle
  {fc62d17a-cd4b-46d5-8212-3dd8f1c327cb}; !- Object Name

OS:Daylighting:Control,
  {3093e16e-9d2c-4517-8328-79579e3fd15c}, !- Handle
=======
  {bac1782d-6084-468b-841b-3a900b4d42bb}, !- Handle
  {2eba3052-b5cf-4953-8616-2d130044c278}; !- Object Name

OS:AdditionalProperties,
  {1ca5eab5-d589-468d-87fa-bd64d05d3632}, !- Handle
  {58a206db-deb2-45fe-836f-e5685d916975}; !- Object Name

OS:AdditionalProperties,
  {20380e1a-36a4-4ed8-816f-cecb46a4634d}, !- Handle
  {db364a5b-a8b9-4d8b-8f48-68b21888477a}; !- Object Name

OS:Daylighting:Control,
  {379be1fc-35f2-49a3-bbf1-c04fa7b98d70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office1_Flr_5 Daylt Sensor 1,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  1.405008,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {387be5e0-aef0-4a14-9ed5-739ae5a0d7e0}, !- Handle
=======
  {b1909d4c-de4f-4596-8ce6-24f4c5074a5e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office1_Flr_5 Daylt Sensor 2,           !- Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  4.572,                                  !- Position X-Coordinate {m}
  2.831304,                               !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {51c5a927-7e94-448e-b908-1d1728074c74}, !- Handle
=======
  {60313809-e213-42ec-acec-74648dd9d8d3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office3_Flr_5 Daylt Sensor 1,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  1.405008,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {6baff54f-209c-42c4-a437-939517ec5ce3}, !- Handle
=======
  {df9b1aea-ed9d-473f-86bf-81cc708cc494}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Office3_Flr_5 Daylt Sensor 2,           !- Name
  {e02691e9-a447-40e1-aa67-039878424ae6}, !- Space Name
  2.831304,                               !- Position X-Coordinate {m}
  49.53,                                  !- Position Y-Coordinate {m}
  17.8352,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {46eb4192-e191-4288-8166-bf6044fbce49}, !- Handle
=======
  {f1690c58-4f6e-46d2-aa9d-90f447d0e584}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lobby_Records_Flr_1 Daylt Sensor 1,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  1.40844,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {b0fdd78b-2385-4379-b543-19037f7224cc}, !- Handle
=======
  {d27e25f8-7a5c-4b38-98a7-4794064ae671}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lobby_Records_Flr_1 Daylt Sensor 2,     !- Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  2.83822,                                !- Position X-Coordinate {m}
  26.67,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

