  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
<<<<<<< HEAD
  {e346c1de-016d-4734-9a36-65c6a0418301}, !- Handle
  Schedule Rule 12,                       !- Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fdd4bc8-2d5d-4133-9665-328229c322ce}, !- Day Schedule Name
=======
  {84a83e00-53b6-4fe3-88bc-54dacd475571}, !- Handle
  Schedule Rule 12,                       !- Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d5618e8-c78a-40df-83f9-ddba082fd02c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8fdd4bc8-2d5d-4133-9665-328229c322ce}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {0d5618e8-c78a-40df-83f9-ddba082fd02c}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {b6b6f3e1-51af-41bc-96e5-53e37426d4f1}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {87e30aee-b5c8-45fb-b545-8d538e01cc6d}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {8bae801f-246d-4423-8f31-e4c9b35c2a09}, !- Handle
  Schedule Rule 13,                       !- Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a79c564b-7458-42fa-bbdc-91e6f261142f}, !- Day Schedule Name
=======
  {2d908b4f-533a-4065-8889-2d251092c868}, !- Handle
  Schedule Rule 13,                       !- Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {291db677-7b38-4c4b-9cae-3393815943f6}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {a79c564b-7458-42fa-bbdc-91e6f261142f}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {291db677-7b38-4c4b-9cae-3393815943f6}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {9e613872-7fa7-4d37-b24d-b5e55412657d}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {6473cc51-fd26-472f-a363-6d1151e55a33}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4cac5a7b-be1d-4fb3-ad5f-8d9b1476b519}, !- Handle
  LargeHotel Cafe Thermostat,             !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7d77ea45-03f1-4e9c-80d2-6f38937d2ceb}, !- Handle
=======
  {40c00e8c-bbf1-4bb1-902d-9b75d6e7983e}, !- Handle
  LargeHotel Cafe Thermostat,             !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {666a9354-4ef9-4a79-8478-21153496474e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor 1,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {f675af83-3beb-46e5-b0cd-905a754fe275}, !- Handle
=======
  {553fcb16-c89a-49fe-93f4-d293ca67203b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {901fa251-ae1c-4ba3-979b-c80bcbcb55ef}, !- Handle
  LargeHotel Corridor People,             !- Name
  {f675af83-3beb-46e5-b0cd-905a754fe275}, !- People Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1308c8e0-cf65-40e7-a554-e9b9a6d7ea55}, !- Handle
=======
  {a8caf8a9-0288-4516-bc2e-30fb52932845}, !- Handle
  LargeHotel Corridor People,             !- Name
  {553fcb16-c89a-49fe-93f4-d293ca67203b}, !- People Definition Name
  {21df20b6-3436-4a96-94de-68a4d2568d4e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3c46f6dd-dae3-4980-9126-37364df11869}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {3aba1898-f36e-4a91-82a3-81339288c6b6}, !- Handle
  LargeHotel Corridor Lights,             !- Name
  {1308c8e0-cf65-40e7-a554-e9b9a6d7ea55}, !- Lights Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
=======
  {e13f9351-054a-4eff-9b2e-327299922164}, !- Handle
  LargeHotel Corridor Lights,             !- Name
  {3c46f6dd-dae3-4980-9126-37364df11869}, !- Lights Definition Name
  {21df20b6-3436-4a96-94de-68a4d2568d4e}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {a3567d95-de24-4611-9645-f2934b15f5f9}, !- Handle
  {1308c8e0-cf65-40e7-a554-e9b9a6d7ea55}, !- Object Name
=======
  {385b68c2-c26f-4a92-b072-6d8f226df802}, !- Handle
  {3c46f6dd-dae3-4980-9126-37364df11869}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {92564420-51af-4608-ba6b-be457836c114}, !- Handle
=======
  {1e77c91e-fe3b-43ed-905e-45e73332f1df}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {22c3a401-c767-4c6c-806f-0efef819b4fe}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {c23bd623-fd56-466c-9eb0-119c5c65816e}, !- Lighting Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {837a1c1a-0ae2-4602-a12f-b8d2556f33b3}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {6174365e-ff41-44ac-9fcb-bda8a7bc4c61}, !- Lighting Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c23bd623-fd56-466c-9eb0-119c5c65816e}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH,     !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {33dd9606-bb95-4c99-b369-9d80fe79266c}, !- Default Day Schedule Name
  {3be805bf-186f-4506-a14f-5cc3b559dfae}, !- Summer Design Day Schedule Name
  {c0315033-2609-4855-972a-0e74604028db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33dd9606-bb95-4c99-b369-9d80fe79266c}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {6174365e-ff41-44ac-9fcb-bda8a7bc4c61}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH,     !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {a51c19a8-c20e-42b4-95b4-5e4c5b995b67}, !- Default Day Schedule Name
  {bd56f353-340b-42aa-a5eb-e6efe700971a}, !- Summer Design Day Schedule Name
  {40a24c8a-e519-4586-9dec-9fd3bd5d5e38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a51c19a8-c20e-42b4-95b4-5e4c5b995b67}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
<<<<<<< HEAD
  {1d1c4717-0c76-44ce-a9b0-260d4e40edaa}, !- Handle
  Schedule Rule 14,                       !- Name
  {c23bd623-fd56-466c-9eb0-119c5c65816e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86b32ea3-9df1-43ec-8b3b-80cbd8f39068}, !- Day Schedule Name
=======
  {cb6d59fe-e3d9-4891-8eed-507f8f32bda5}, !- Handle
  Schedule Rule 14,                       !- Name
  {6174365e-ff41-44ac-9fcb-bda8a7bc4c61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75ec7748-4c5e-4e89-91eb-f785a96a9a9b}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {86b32ea3-9df1-43ec-8b3b-80cbd8f39068}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {75ec7748-4c5e-4e89-91eb-f785a96a9a9b}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {3be805bf-186f-4506-a14f-5cc3b559dfae}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {bd56f353-340b-42aa-a5eb-e6efe700971a}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {c0f5976b-6b61-49e1-8488-f1b18339e99a}, !- Handle
  Schedule Rule 15,                       !- Name
  {c23bd623-fd56-466c-9eb0-119c5c65816e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56ff3eb2-abcf-4533-8e26-784872c644cf}, !- Day Schedule Name
=======
  {1e2e07ec-c67c-468b-89f6-69df2234ccc0}, !- Handle
  Schedule Rule 15,                       !- Name
  {6174365e-ff41-44ac-9fcb-bda8a7bc4c61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {834ca08c-6ee4-40b2-a05b-7d76aeaebb7a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {56ff3eb2-abcf-4533-8e26-784872c644cf}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {834ca08c-6ee4-40b2-a05b-7d76aeaebb7a}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {c0315033-2609-4855-972a-0e74604028db}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {40a24c8a-e519-4586-9dec-9fd3bd5d5e38}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {73a8baf1-4163-4172-b63b-68a7571e0d91}, !- Handle
  LargeHotel Corridor Thermostat,         !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {088a30c4-6780-49f1-b3e2-f3add77c7d3b}, !- Handle
=======
  {31a221f4-4668-49bc-a107-418e5acc3f1f}, !- Handle
  LargeHotel Corridor Thermostat,         !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8c98fa62-1fb3-493b-bcdc-be288384e2a1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor2 1,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {d381af77-5aeb-4b04-a44d-6deef3d9bb5f}, !- Handle
=======
  {7b276c0f-030e-4cc8-a5c8-f3d478e1d846}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {64991281-509d-459c-b3c5-7d50dbbc69bd}, !- Handle
  LargeHotel Corridor2 Lights,            !- Name
  {d381af77-5aeb-4b04-a44d-6deef3d9bb5f}, !- Lights Definition Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
=======
  {7e6c7e16-53e7-43ec-80d0-9c356727df54}, !- Handle
  LargeHotel Corridor2 Lights,            !- Name
  {7b276c0f-030e-4cc8-a5c8-f3d478e1d846}, !- Lights Definition Name
  {d3180db1-2c8a-4c73-b3ab-c0a0c96f293a}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {34fd16bd-96cd-42b9-ba68-c0fbb825f9c3}, !- Handle
  {d381af77-5aeb-4b04-a44d-6deef3d9bb5f}, !- Object Name
=======
  {16ab7554-0e68-4dad-8912-a80eb0bf62db}, !- Handle
  {7b276c0f-030e-4cc8-a5c8-f3d478e1d846}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {510d8692-42ad-4d2e-a330-2332e63862b5}, !- Handle
=======
  {3479a774-b7e8-4340-9b0a-20d77e24935f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Corridor2 Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {324c627f-4ca0-4832-8fbe-cec34e5aa182}, !- Handle
  LargeHotel Corridor2 Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {c23bd623-fd56-466c-9eb0-119c5c65816e}, !- Lighting Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Infiltration Schedule Name
=======
  {fccefc06-8e26-4732-804c-ab4335474c51}, !- Handle
  LargeHotel Corridor2 Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {6174365e-ff41-44ac-9fcb-bda8a7bc4c61}, !- Lighting Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2258dcee-e552-4575-8de6-13396a753fb7}, !- Handle
  LargeHotel Corridor2 Thermostat,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2a73c05d-b96b-414c-89fd-a20735be13f8}, !- Handle
=======
  {cbd6978a-e721-448c-ac5a-f0c18db2ffc3}, !- Handle
  LargeHotel Corridor2 Thermostat,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {86124476-30c1-4d53-bae7-3ce18962f4eb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom 1,                 !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {fb9bba44-9a17-40c5-99ca-8df67fe67c90}, !- Handle
=======
  {5d08346e-e021-4735-911b-3b0d958fc1bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {883d42be-57d1-46e8-8b30-e11b6cab1a70}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {fb9bba44-9a17-40c5-99ca-8df67fe67c90}, !- People Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1a58508c-0eff-4ab4-87e3-5560c6b03030}, !- Handle
=======
  {c5cecbef-e78a-4748-8194-b2927febdab7}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {5d08346e-e021-4735-911b-3b0d958fc1bd}, !- People Definition Name
  {e663218c-124f-4fd1-a2ed-755c826b4ff0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {89d6de15-bd7f-4b90-9006-6d0b8b385167}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {13742695-a11c-461f-9711-91c0dd68956f}, !- Handle
  LargeHotel GuestRoom Lights,            !- Name
  {1a58508c-0eff-4ab4-87e3-5560c6b03030}, !- Lights Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
=======
  {4ad6c686-afe2-4c0a-ad94-f520e0361934}, !- Handle
  LargeHotel GuestRoom Lights,            !- Name
  {89d6de15-bd7f-4b90-9006-6d0b8b385167}, !- Lights Definition Name
  {e663218c-124f-4fd1-a2ed-755c826b4ff0}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {4f08a3a9-266c-433e-8277-905a904c8c2e}, !- Handle
  {1a58508c-0eff-4ab4-87e3-5560c6b03030}, !- Object Name
=======
  {d1ffbe4c-dd94-4199-a210-d7285edddd09}, !- Handle
  {89d6de15-bd7f-4b90-9006-6d0b8b385167}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {ba4a6d48-fbda-4410-a580-46cc1ea449c1}, !- Handle
=======
  {c336eae8-a231-48c9-8817-5303a6c50f18}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {782164ad-d0d9-4fbe-9477-007f336cc883}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {ba4a6d48-fbda-4410-a580-46cc1ea449c1}, !- Electric Equipment Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
=======
  {ed7f5fc5-6816-4e0d-a37e-dff6a967620b}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {c336eae8-a231-48c9-8817-5303a6c50f18}, !- Electric Equipment Definition Name
  {e663218c-124f-4fd1-a2ed-755c826b4ff0}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {27da0fe1-2630-48eb-b330-91a82903331b}, !- Handle
=======
  {2275efdf-c7f8-4309-89b2-8d1c0b62e8b5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000272034,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {4ee6912b-c35c-49f4-8e33-ab8d55dcb2f0}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2789e7f6-308f-4ce3-ad1a-0c843740ef3b}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {c3fa7bcb-5dd7-4150-b35e-be1651ed4663}, !- Lighting Schedule Name
  {7f3b2bf2-dd7a-4268-b781-73a247b35e6c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {07cde785-bc5c-4478-893f-d34044f49a04}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f9570db-f88f-4c38-91a2-475569456f3b}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {d8dfecfd-bdd7-4499-950a-8f6a1cca6ad1}, !- Lighting Schedule Name
  {98541f6d-1a4f-4761-955c-4add1eed9efa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {2789e7f6-308f-4ce3-ad1a-0c843740ef3b}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {42f6a6af-87a5-4668-aee4-4f3785bbe6d3}, !- Default Day Schedule Name
  {cf702c0c-3906-4a86-bfaa-4cb0af082aa1}, !- Summer Design Day Schedule Name
  {4e65505b-a801-400b-a09f-f760cb625414}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42f6a6af-87a5-4668-aee4-4f3785bbe6d3}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {9f9570db-f88f-4c38-91a2-475569456f3b}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {a5decfb1-7cb8-4eab-bfff-6720d9a8dcba}, !- Default Day Schedule Name
  {d0dc9057-80cb-4172-b15a-356acadcd0de}, !- Summer Design Day Schedule Name
  {2235c66a-06dd-43b6-9792-e775879a1ad6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5decfb1-7cb8-4eab-bfff-6720d9a8dcba}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {cf702c0c-3906-4a86-bfaa-4cb0af082aa1}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {d0dc9057-80cb-4172-b15a-356acadcd0de}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {212537ee-8d7f-428c-aee0-be3278444565}, !- Handle
  Schedule Rule 16,                       !- Name
  {2789e7f6-308f-4ce3-ad1a-0c843740ef3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13b19166-23cf-450c-9e6f-128d5d6c0946}, !- Day Schedule Name
=======
  {4f8ce146-df5a-4b3c-a91a-9f53ac08c426}, !- Handle
  Schedule Rule 16,                       !- Name
  {9f9570db-f88f-4c38-91a2-475569456f3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81ff3af7-8f49-49aa-82f3-986f6dd9f2e4}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {13b19166-23cf-450c-9e6f-128d5d6c0946}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {81ff3af7-8f49-49aa-82f3-986f6dd9f2e4}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {4e65505b-a801-400b-a09f-f760cb625414}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {2235c66a-06dd-43b6-9792-e775879a1ad6}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c3fa7bcb-5dd7-4150-b35e-be1651ed4663}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH,    !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {a70a2f30-1037-4c9e-acd1-d978de0be9dc}, !- Default Day Schedule Name
  {6f554565-6a56-4a6d-82ee-902974834432}, !- Summer Design Day Schedule Name
  {bd496c26-bdce-4a06-b402-dd5ec3a1a38c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a70a2f30-1037-4c9e-acd1-d978de0be9dc}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {d8dfecfd-bdd7-4499-950a-8f6a1cca6ad1}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH,    !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {071c79e4-2eec-45f4-b9cb-b6795f4a3276}, !- Default Day Schedule Name
  {e77a9624-77a4-4165-858f-8c4ad38db5d0}, !- Summer Design Day Schedule Name
  {8c7086f3-3875-4051-8134-80ff90e2899b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {071c79e4-2eec-45f4-b9cb-b6795f4a3276}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.26,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.56,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.85,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.85,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41;                                   !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {6f554565-6a56-4a6d-82ee-902974834432}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {e77a9624-77a4-4165-858f-8c4ad38db5d0}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {5cae3eb7-4f32-4b51-bf9c-1d7699dba4e7}, !- Handle
  Schedule Rule 17,                       !- Name
  {c3fa7bcb-5dd7-4150-b35e-be1651ed4663}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {358c97b3-a207-48be-a57f-5da64ab42d26}, !- Day Schedule Name
=======
  {be6e5414-3e0e-4b01-9189-a9a3a228fda7}, !- Handle
  Schedule Rule 17,                       !- Name
  {d8dfecfd-bdd7-4499-950a-8f6a1cca6ad1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79c62217-169c-4df4-90cf-49b34fd9f837}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {358c97b3-a207-48be-a57f-5da64ab42d26}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {79c62217-169c-4df4-90cf-49b34fd9f837}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.56,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.89,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.67,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.33;                                   !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {bd496c26-bdce-4a06-b402-dd5ec3a1a38c}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {8c7086f3-3875-4051-8134-80ff90e2899b}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {7f3b2bf2-dd7a-4268-b781-73a247b35e6c}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {4ba78268-593d-4240-a0f1-d1ce93a1fe65}, !- Default Day Schedule Name
  {1f832e1d-6728-4a91-8e74-a7cc21f4ee44}, !- Summer Design Day Schedule Name
  {c609e754-a757-44a8-b70e-73a48acb5473}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ba78268-593d-4240-a0f1-d1ce93a1fe65}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {98541f6d-1a4f-4761-955c-4add1eed9efa}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {6a67aee9-db0c-402f-899e-ed32fafc828c}, !- Default Day Schedule Name
  {229038c2-d94a-4ad3-b273-e4f6f770b1fa}, !- Summer Design Day Schedule Name
  {6ff64b16-ccc2-40d7-9f71-22ea2163fedf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a67aee9-db0c-402f-899e-ed32fafc828c}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66,                                   !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {1f832e1d-6728-4a91-8e74-a7cc21f4ee44}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {229038c2-d94a-4ad3-b273-e4f6f770b1fa}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {35a44c69-3fd7-4080-9d7a-28be63c5841d}, !- Handle
  Schedule Rule 18,                       !- Name
  {7f3b2bf2-dd7a-4268-b781-73a247b35e6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c9eedbf-1189-48d5-bc36-7a5fd3b2071e}, !- Day Schedule Name
=======
  {9354a787-58e9-4a9d-87f8-513c594fa441}, !- Handle
  Schedule Rule 18,                       !- Name
  {98541f6d-1a4f-4761-955c-4add1eed9efa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b201d811-0a24-4e2e-998d-0ac748b9df9a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0c9eedbf-1189-48d5-bc36-7a5fd3b2071e}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {b201d811-0a24-4e2e-998d-0ac748b9df9a}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
<<<<<<< HEAD
  {c609e754-a757-44a8-b70e-73a48acb5473}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {6ff64b16-ccc2-40d7-9f71-22ea2163fedf}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ab754e8e-7ea0-49c9-8bf8-09f4941a3a68}, !- Handle
  LargeHotel GuestRoom Thermostat,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {222d5d83-ff0f-4085-86b3-61b6eab045f1}, !- Handle
=======
  {186322fe-70c6-4961-a499-9fd027b6446a}, !- Handle
  LargeHotel GuestRoom Thermostat,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7daaf94d-c61c-456d-8039-137b39afa3e9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom2 1,                !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {329f1ac9-3c3a-4ecd-bca8-d094858dc93e}, !- Handle
=======
  {9b345a54-0adf-4e44-970e-a7a54ec10fac}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0611390111669112,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {c07eb1e7-b6f4-4596-9415-49074a7e0ef3}, !- Handle
  LargeHotel GuestRoom2 People,           !- Name
  {329f1ac9-3c3a-4ecd-bca8-d094858dc93e}, !- People Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f5ce9bb9-011e-4ff2-bd5c-558b856881ff}, !- Handle
=======
  {279d2519-438d-415f-8423-06720a3c7fc1}, !- Handle
  LargeHotel GuestRoom2 People,           !- Name
  {9b345a54-0adf-4e44-970e-a7a54ec10fac}, !- People Definition Name
  {f63b3ee9-d4bd-40e0-8983-b4594bb37464}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2a5c66a1-37eb-4e88-842d-0f497020b02d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {d252c774-0be6-4a3e-b530-1e2640de74bf}, !- Handle
  LargeHotel GuestRoom2 Lights,           !- Name
  {f5ce9bb9-011e-4ff2-bd5c-558b856881ff}, !- Lights Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
=======
  {a72dbce5-08bc-49f2-ad72-980ec4b507b9}, !- Handle
  LargeHotel GuestRoom2 Lights,           !- Name
  {2a5c66a1-37eb-4e88-842d-0f497020b02d}, !- Lights Definition Name
  {f63b3ee9-d4bd-40e0-8983-b4594bb37464}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {4bc7e88d-f2f1-4d69-a82e-7f1e35c25a9c}, !- Handle
  {f5ce9bb9-011e-4ff2-bd5c-558b856881ff}, !- Object Name
=======
  {4b875201-bb0c-47a6-97eb-0f4f01787a7f}, !- Handle
  {2a5c66a1-37eb-4e88-842d-0f497020b02d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {ae367e49-2ec6-4d65-96b4-84357fbb8862}, !- Handle
=======
  {64805e4b-af2d-47ee-bad3-ff08d3a821c8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.5163404771254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {2064fb4d-e528-401b-a7de-d618d4b2c7a6}, !- Handle
  LargeHotel GuestRoom2 Elec Equip,       !- Name
  {ae367e49-2ec6-4d65-96b4-84357fbb8862}, !- Electric Equipment Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
=======
  {1a457c8d-4f86-4444-b58e-a7e3245b2748}, !- Handle
  LargeHotel GuestRoom2 Elec Equip,       !- Name
  {64805e4b-af2d-47ee-bad3-ff08d3a821c8}, !- Electric Equipment Definition Name
  {f63b3ee9-d4bd-40e0-8983-b4594bb37464}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {d389e403-3853-4913-ad0c-c972549f25d9}, !- Handle
=======
  {b5f0d050-3640-4419-bc26-ef9d91f88105}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom2 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000449072,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {c6c27681-f1b0-45c6-9475-dcb71f51a4d6}, !- Handle
  LargeHotel GuestRoom2 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2789e7f6-308f-4ce3-ad1a-0c843740ef3b}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {c3fa7bcb-5dd7-4150-b35e-be1651ed4663}, !- Lighting Schedule Name
  {7f3b2bf2-dd7a-4268-b781-73a247b35e6c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Infiltration Schedule Name
=======
  {0724d3ea-b0bf-47d5-991a-012c0bb66f65}, !- Handle
  LargeHotel GuestRoom2 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f9570db-f88f-4c38-91a2-475569456f3b}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {d8dfecfd-bdd7-4499-950a-8f6a1cca6ad1}, !- Lighting Schedule Name
  {98541f6d-1a4f-4761-955c-4add1eed9efa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6604b625-09b8-4eeb-98ad-4bbbea0151b6}, !- Handle
  LargeHotel GuestRoom2 Thermostat,       !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {47e3ff7b-1a0e-4ff6-a229-3a7fdc4eb660}, !- Default Day Schedule Name
  {5bfa8f2b-b779-4d2c-8f65-065aae94735e}, !- Summer Design Day Schedule Name
  {f2359c5f-363d-43c3-83c6-24bd2205b032}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47e3ff7b-1a0e-4ff6-a229-3a7fdc4eb660}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {0649a8ec-fd70-4104-b82b-6a1feabfaae2}, !- Handle
  LargeHotel GuestRoom2 Thermostat,       !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {e30e9273-ef0b-4a66-9c80-332dfd6d809f}, !- Default Day Schedule Name
  {8cd5c3ca-b145-4146-840a-443fbd67eb67}, !- Summer Design Day Schedule Name
  {b7bbd649-9ba2-40bd-9c84-62581a4e28c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e30e9273-ef0b-4a66-9c80-332dfd6d809f}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {f2359c5f-363d-43c3-83c6-24bd2205b032}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {b7bbd649-9ba2-40bd-9c84-62581a4e28c6}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {5bfa8f2b-b779-4d2c-8f65-065aae94735e}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {8cd5c3ca-b145-4146-840a-443fbd67eb67}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {58dc3833-792b-487e-a76c-767de889393b}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {4509b962-5571-4c0c-bcea-458d8821157f}, !- Default Day Schedule Name
  {e1333ad1-ce64-47d3-bb8f-570709a7e65b}, !- Summer Design Day Schedule Name
  {9f6101a2-2787-42d7-8059-cc77ef07ead3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4509b962-5571-4c0c-bcea-458d8821157f}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {15fc450b-3e50-4f72-9a1c-dd9dc5bb43ee}, !- Default Day Schedule Name
  {1e167a8d-0323-40a8-a672-a9fb86decf94}, !- Summer Design Day Schedule Name
  {5ee00f3e-697f-44f0-a818-f96c153a542b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15fc450b-3e50-4f72-9a1c-dd9dc5bb43ee}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {9f6101a2-2787-42d7-8059-cc77ef07ead3}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {5ee00f3e-697f-44f0-a818-f96c153a542b}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e1333ad1-ce64-47d3-bb8f-570709a7e65b}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {1e167a8d-0323-40a8-a672-a9fb86decf94}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {ef5543cf-da1c-41ce-947f-8b603945ab8e}, !- Handle
=======
  {0b225d23-d773-4715-91e7-7a71303ef6c1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom3 1,                !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {afbe6a50-96c4-4740-8877-97708dd30e56}, !- Handle
=======
  {9bfc8080-7eba-4361-817a-025d79084a43}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {ea0f5cb9-a2d8-4763-bd84-cb4aeebb5da2}, !- Handle
  LargeHotel GuestRoom3 People,           !- Name
  {afbe6a50-96c4-4740-8877-97708dd30e56}, !- People Definition Name
  {07d1efb5-c730-49b2-92e2-6a2db754d803}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2bbf13bb-15c9-4b49-9378-2e6b9c23286c}, !- Handle
=======
  {434cd76d-6747-4593-869f-570ecaa9ad52}, !- Handle
  LargeHotel GuestRoom3 People,           !- Name
  {9bfc8080-7eba-4361-817a-025d79084a43}, !- People Definition Name
  {2b8a5447-49a0-4b7f-9267-afd3cefb2721}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ab89975d-82a3-446c-9ac0-04145d0d5089}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {65487867-dd25-44ea-839b-fe3a60e8fe36}, !- Handle
  LargeHotel GuestRoom3 Lights,           !- Name
  {2bbf13bb-15c9-4b49-9378-2e6b9c23286c}, !- Lights Definition Name
  {07d1efb5-c730-49b2-92e2-6a2db754d803}, !- Space or SpaceType Name
=======
  {15041b03-d767-4edb-afa7-7c507148c799}, !- Handle
  LargeHotel GuestRoom3 Lights,           !- Name
  {ab89975d-82a3-446c-9ac0-04145d0d5089}, !- Lights Definition Name
  {2b8a5447-49a0-4b7f-9267-afd3cefb2721}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {a24507ea-b5e1-4bec-b425-1fe815e94f14}, !- Handle
  {2bbf13bb-15c9-4b49-9378-2e6b9c23286c}, !- Object Name
=======
  {7547db5e-b4c0-491c-bcfe-a9e220729ba0}, !- Handle
  {ab89975d-82a3-446c-9ac0-04145d0d5089}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {b0339900-4988-4f23-afa8-9000ea075868}, !- Handle
=======
  {74bebdd3-bb7c-4469-94f9-dac6e8d82bd7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {d6ca63a5-3134-4dde-b537-6e2156ff3fcf}, !- Handle
  LargeHotel GuestRoom3 Elec Equip,       !- Name
  {b0339900-4988-4f23-afa8-9000ea075868}, !- Electric Equipment Definition Name
  {07d1efb5-c730-49b2-92e2-6a2db754d803}, !- Space or SpaceType Name
=======
  {d25be92a-2380-4df9-9f34-dc56ba38971c}, !- Handle
  LargeHotel GuestRoom3 Elec Equip,       !- Name
  {74bebdd3-bb7c-4469-94f9-dac6e8d82bd7}, !- Electric Equipment Definition Name
  {2b8a5447-49a0-4b7f-9267-afd3cefb2721}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {fa02f7be-2491-402c-8abf-7ca9be084508}, !- Handle
=======
  {e0674f9e-2c1a-4542-a63f-4005cd266b0b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom3 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000395478,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {1a6582ed-ebe6-4354-bda9-226e521d3df1}, !- Handle
  LargeHotel GuestRoom3 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2789e7f6-308f-4ce3-ad1a-0c843740ef3b}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {c3fa7bcb-5dd7-4150-b35e-be1651ed4663}, !- Lighting Schedule Name
  {7f3b2bf2-dd7a-4268-b781-73a247b35e6c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Infiltration Schedule Name
=======
  {1aff6a6c-8922-47ca-a9a8-5ba920252b71}, !- Handle
  LargeHotel GuestRoom3 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f9570db-f88f-4c38-91a2-475569456f3b}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {d8dfecfd-bdd7-4499-950a-8f6a1cca6ad1}, !- Lighting Schedule Name
  {98541f6d-1a4f-4761-955c-4add1eed9efa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {04b3c29b-05c1-44f9-b21d-ecbd25663520}, !- Handle
  LargeHotel GuestRoom3 Thermostat,       !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c0334a6f-4ac6-443f-980a-2573c77e6b39}, !- Handle
=======
  {508cc84d-fe09-4a68-9eee-c950086c289c}, !- Handle
  LargeHotel GuestRoom3 Thermostat,       !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {369d21e2-bb42-494f-aef8-2fc747752fc4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom4 1,                !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {4c56144b-54e0-4a68-b879-fa62f11de651}, !- Handle
=======
  {bf3c0a97-24cc-4663-ae08-678823520238}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom4 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0611390111669112,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {50d9daa0-7007-459b-98e9-f1172279b17f}, !- Handle
  LargeHotel GuestRoom4 People,           !- Name
  {4c56144b-54e0-4a68-b879-fa62f11de651}, !- People Definition Name
  {1ba6552c-7435-41e0-a11f-91a17d369f0f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7413ecd6-654e-409b-82f5-01403f1baf0a}, !- Handle
=======
  {68d21488-9145-4ebf-a9b4-89864ddc3e03}, !- Handle
  LargeHotel GuestRoom4 People,           !- Name
  {bf3c0a97-24cc-4663-ae08-678823520238}, !- People Definition Name
  {b7b2c656-29d4-4b92-9ec5-6e63701dd368}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {427b5119-ab79-4ab0-bdb3-160a8cb8fa00}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {109dc14d-510d-4c5e-ae9e-90a26b80ce5b}, !- Handle
  LargeHotel GuestRoom4 Lights,           !- Name
  {7413ecd6-654e-409b-82f5-01403f1baf0a}, !- Lights Definition Name
  {1ba6552c-7435-41e0-a11f-91a17d369f0f}, !- Space or SpaceType Name
=======
  {5f536cea-8473-46fd-aa29-1911f42dacf6}, !- Handle
  LargeHotel GuestRoom4 Lights,           !- Name
  {427b5119-ab79-4ab0-bdb3-160a8cb8fa00}, !- Lights Definition Name
  {b7b2c656-29d4-4b92-9ec5-6e63701dd368}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {fb366fbc-1a3c-4f9d-b86f-f804bdb08b65}, !- Handle
  {7413ecd6-654e-409b-82f5-01403f1baf0a}, !- Object Name
=======
  {2815de38-e1c5-436c-93ed-d7daa123b261}, !- Handle
  {427b5119-ab79-4ab0-bdb3-160a8cb8fa00}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {11b6760e-7e00-49ce-b51a-7153f91a9ba4}, !- Handle
=======
  {c3a99684-494d-4d76-b894-df66401953a7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom4 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.5163404771254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {96adcf92-2b84-4116-a5bf-fef46b9b1883}, !- Handle
  LargeHotel GuestRoom4 Elec Equip,       !- Name
  {11b6760e-7e00-49ce-b51a-7153f91a9ba4}, !- Electric Equipment Definition Name
  {1ba6552c-7435-41e0-a11f-91a17d369f0f}, !- Space or SpaceType Name
=======
  {94c7e22a-f3fe-44e7-8f01-e33f4b7202cc}, !- Handle
  LargeHotel GuestRoom4 Elec Equip,       !- Name
  {c3a99684-494d-4d76-b894-df66401953a7}, !- Electric Equipment Definition Name
  {b7b2c656-29d4-4b92-9ec5-6e63701dd368}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {09773826-c9fb-401b-a53c-b4939f61bf5d}, !- Handle
=======
  {b208948e-673b-4582-9393-63dd7b54cb13}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel GuestRoom4 Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000449072,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {31dde577-3b3b-4821-9872-5aa4105c2f46}, !- Handle
  LargeHotel GuestRoom4 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2789e7f6-308f-4ce3-ad1a-0c843740ef3b}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {c3fa7bcb-5dd7-4150-b35e-be1651ed4663}, !- Lighting Schedule Name
  {7f3b2bf2-dd7a-4268-b781-73a247b35e6c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Infiltration Schedule Name
=======
  {5a5808d5-1edb-4fbe-a695-15049be243be}, !- Handle
  LargeHotel GuestRoom4 Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f9570db-f88f-4c38-91a2-475569456f3b}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {d8dfecfd-bdd7-4499-950a-8f6a1cca6ad1}, !- Lighting Schedule Name
  {98541f6d-1a4f-4761-955c-4add1eed9efa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {67b3df37-3008-4a38-93d2-a1d3f0e39212}, !- Handle
  LargeHotel GuestRoom4 Thermostat,       !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c4dd7fe3-c228-40ad-b4ec-5a7e84958478}, !- Handle
=======
  {f0b8a1ca-62ee-43a1-a653-244ae775b7ad}, !- Handle
  LargeHotel GuestRoom4 Thermostat,       !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b9167deb-f1eb-4438-8866-8bec0df5e7ac}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Kitchen 1,                   !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {a9001b23-5f6b-41b3-9ae9-6d0a655eea25}, !- Handle
=======
  {902e56b3-723d-47a0-bcb2-544674c18262}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {4bb19ea3-3f1f-4a65-973e-34348d3978c1}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {a9001b23-5f6b-41b3-9ae9-6d0a655eea25}, !- People Definition Name
  {5ebaf1c8-5af5-452e-b8d5-34386d73d882}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {169a5c20-9f86-463a-9e9e-9265c6d7c5b4}, !- Handle
=======
  {39c82110-124f-4943-8d86-624784384f80}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {902e56b3-723d-47a0-bcb2-544674c18262}, !- People Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ce4e8274-a4b9-4036-8d73-23b031b273ab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {81e204a5-f618-48bc-a9c5-d16a70b12916}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {169a5c20-9f86-463a-9e9e-9265c6d7c5b4}, !- Lights Definition Name
  {5ebaf1c8-5af5-452e-b8d5-34386d73d882}, !- Space or SpaceType Name
=======
  {f5eeb6ba-68ed-4e2e-a9b8-9b570f0fe373}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {ce4e8274-a4b9-4036-8d73-23b031b273ab}, !- Lights Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {1fd38059-7f6f-4f64-b08b-8eca7ee0d908}, !- Handle
  {169a5c20-9f86-463a-9e9e-9265c6d7c5b4}, !- Object Name
=======
  {3bea6357-0b6d-460d-89e3-71ed521dc8d0}, !- Handle
  {ce4e8274-a4b9-4036-8d73-23b031b273ab}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {f7ec35eb-dc62-44bf-9e11-a1e82c195fee}, !- Handle
=======
  {4d01c084-4124-49b7-b7a9-bb194320b4bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {0f96660c-131c-4308-bc9b-4a698a384019}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {f7ec35eb-dc62-44bf-9e11-a1e82c195fee}, !- Electric Equipment Definition Name
  {5ebaf1c8-5af5-452e-b8d5-34386d73d882}, !- Space or SpaceType Name
=======
  {eb8734bf-355b-447a-838b-6fd6daadead7}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {4d01c084-4124-49b7-b7a9-bb194320b4bd}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
<<<<<<< HEAD
  {36b3db92-1287-43a6-9bd8-9200c6a888a5}, !- Handle
=======
  {1f11fcc7-f263-4d35-b9cf-cf260dd537fe}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
<<<<<<< HEAD
  {624688ee-d739-47b4-b245-9c68b9e786f8}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {36b3db92-1287-43a6-9bd8-9200c6a888a5}, !- Gas Equipment Definition Name
  {5ebaf1c8-5af5-452e-b8d5-34386d73d882}, !- Space or SpaceType Name
=======
  {7e31ca0e-5cf6-476a-bfe7-a4097fcc7145}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {1f11fcc7-f263-4d35-b9cf-cf260dd537fe}, !- Gas Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {00a4aae8-903c-42b8-8909-338cf3d7fc90}, !- Handle
=======
  {f20a6be4-92b7-4c33-9bbe-dfc7cef9d34f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {d47a1cdb-fdba-47e1-b4fd-f864ee64e48a}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  {9cc257dc-0b15-424d-b9c6-76f41367fd27}, !- Electric Equipment Schedule Name
  {44d52595-25a4-4b86-962d-c849b57bc1dd}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {47c3cf82-4a35-4acc-9c70-aa5d74110041}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  {357a5f97-6046-4342-bf9b-a593d66cdae2}, !- Electric Equipment Schedule Name
  {560da6a3-93fd-4d78-9836-193ff3a9e321}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {44d52595-25a4-4b86-962d-c849b57bc1dd}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {b22c9a27-63e2-4eaa-8bd6-8046deb0a6cb}, !- Default Day Schedule Name
  {122a3903-ddab-461c-b5fb-9a3922aa5bb7}, !- Summer Design Day Schedule Name
  {98c88347-5550-4177-8304-b0eefb337e39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b22c9a27-63e2-4eaa-8bd6-8046deb0a6cb}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {560da6a3-93fd-4d78-9836-193ff3a9e321}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {b529704d-dc91-409a-a948-e6491a92299f}, !- Default Day Schedule Name
  {087dfd74-4a94-4bbc-9110-f3ee8a53e348}, !- Summer Design Day Schedule Name
  {469b3283-070e-477a-bc43-801de137bd22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b529704d-dc91-409a-a948-e6491a92299f}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
<<<<<<< HEAD
  {1bed1f04-230c-4d44-a5fc-6a29b27dbc09}, !- Handle
  Schedule Rule 19,                       !- Name
  {44d52595-25a4-4b86-962d-c849b57bc1dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7fa9cc4-0b8e-4259-87bb-aa15ecd880ec}, !- Day Schedule Name
=======
  {3535a481-8c3d-4e87-84a1-bfb497e0b70d}, !- Handle
  Schedule Rule 19,                       !- Name
  {560da6a3-93fd-4d78-9836-193ff3a9e321}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4de1e01c-a638-4f7b-a8fe-d560a899b4ce}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f7fa9cc4-0b8e-4259-87bb-aa15ecd880ec}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {4de1e01c-a638-4f7b-a8fe-d560a899b4ce}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
<<<<<<< HEAD
  {122a3903-ddab-461c-b5fb-9a3922aa5bb7}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {087dfd74-4a94-4bbc-9110-f3ee8a53e348}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {98c88347-5550-4177-8304-b0eefb337e39}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {469b3283-070e-477a-bc43-801de137bd22}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f23f3c33-c886-44ea-9fbd-6aa4e5292623}, !- Handle
  LargeHotel Kitchen Thermostat,          !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {17a82df0-474b-4878-aeb4-25f112d41a57}, !- Handle
=======
  {caac5620-0ae9-4bc2-9940-724324a7d134}, !- Handle
  LargeHotel Kitchen Thermostat,          !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d20f646-895e-4cae-bae4-9cbce1e3f45f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Laundry 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {5b5f56ce-c3a8-4ba9-9f23-0fa226e025ea}, !- Handle
=======
  {dc7d7b10-2b23-42a7-8058-32933b3792d7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {9045b0bd-4662-4432-a8ec-125360e98dc9}, !- Handle
  LargeHotel Laundry People,              !- Name
  {5b5f56ce-c3a8-4ba9-9f23-0fa226e025ea}, !- People Definition Name
  {ed09367e-45b9-4b95-8e1c-d7390d6a5443}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b4a5430-4554-46b3-addb-26ba65ca73f1}, !- Handle
=======
  {fd0d3726-97f1-4f87-86ed-0e5db44bef90}, !- Handle
  LargeHotel Laundry People,              !- Name
  {dc7d7b10-2b23-42a7-8058-32933b3792d7}, !- People Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {44351602-dd6e-4a4a-9912-80e967b336c8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {002a863b-2f3a-4cf2-9b79-2046d3e9fadf}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {7b4a5430-4554-46b3-addb-26ba65ca73f1}, !- Lights Definition Name
  {ed09367e-45b9-4b95-8e1c-d7390d6a5443}, !- Space or SpaceType Name
=======
  {34e4b703-c271-4c9a-bb45-f0ae4e5bea21}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {44351602-dd6e-4a4a-9912-80e967b336c8}, !- Lights Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {7994f595-2af2-4683-83a3-815600b93350}, !- Handle
  {7b4a5430-4554-46b3-addb-26ba65ca73f1}, !- Object Name
=======
  {00e0bbe6-cfe0-4cb3-8edf-831a0ce7de13}, !- Handle
  {44351602-dd6e-4a4a-9912-80e967b336c8}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {a71380aa-3757-4d2b-a1b8-c44f681f9666}, !- Handle
=======
  {103955b2-79f4-4b09-86c3-3fd69a0f3411}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {64aa4721-e72e-48fc-a63c-20d296605dd2}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {a71380aa-3757-4d2b-a1b8-c44f681f9666}, !- Electric Equipment Definition Name
  {ed09367e-45b9-4b95-8e1c-d7390d6a5443}, !- Space or SpaceType Name
=======
  {d3b930c7-9a36-41bb-9368-52b477bb87c6}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {103955b2-79f4-4b09-86c3-3fd69a0f3411}, !- Electric Equipment Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
<<<<<<< HEAD
  {df5c1c97-bf26-4576-9ed6-5cebe7c6d557}, !- Handle
=======
  {db7e39d2-c9b9-4fd5-b26a-5b864516246c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
<<<<<<< HEAD
  {39c78ab4-55f2-4557-a720-4fcaed6e900c}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {df5c1c97-bf26-4576-9ed6-5cebe7c6d557}, !- Gas Equipment Definition Name
  {ed09367e-45b9-4b95-8e1c-d7390d6a5443}, !- Space or SpaceType Name
=======
  {a46cf759-9bfd-47e6-8e78-4c0477199efd}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {db7e39d2-c9b9-4fd5-b26a-5b864516246c}, !- Gas Equipment Definition Name
  {38baad5a-d761-400d-b149-62120553f77c}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {658ca37d-938c-41c3-ae9a-88ebc5be44e3}, !- Handle
=======
  {afe4fb39-4650-4a97-8ce3-cf1ce964cdfb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {c6c71093-ec1a-411d-8436-a8fd3a6d22b4}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6a622740-a143-4d83-b154-884b1863b156}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Electric Equipment Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {dbe1e017-4a2f-43ed-8b6c-779259bdfd87}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {56d326ef-7d5e-4bb7-84ce-76d237403819}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Electric Equipment Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {6a622740-a143-4d83-b154-884b1863b156}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch,         !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {2b904d31-4fa7-4f0b-9dbf-9b26d3bf7514}, !- Default Day Schedule Name
  {bf6c13d3-eee6-477a-87c6-f631a5efa856}, !- Summer Design Day Schedule Name
  {509ed190-2e05-44ca-ab23-edd960c85313}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b904d31-4fa7-4f0b-9dbf-9b26d3bf7514}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {56d326ef-7d5e-4bb7-84ce-76d237403819}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch,         !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {fb517fe6-f967-495a-9e0d-135448b845c9}, !- Default Day Schedule Name
  {5366e820-d641-4ee7-a7fc-c2639f455761}, !- Summer Design Day Schedule Name
  {b1546412-3cac-4dab-9275-2e57a0edd206}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb517fe6-f967-495a-9e0d-135448b845c9}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {236f4c83-2064-4c11-8acd-3b569fe87858}, !- Handle
  Schedule Rule 20,                       !- Name
  {6a622740-a143-4d83-b154-884b1863b156}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cb3e9ad-0087-4eea-ac81-90b70c481a31}, !- Day Schedule Name
=======
  {b22ab926-827e-4eb5-9b7c-6c1abae195f9}, !- Handle
  Schedule Rule 20,                       !- Name
  {56d326ef-7d5e-4bb7-84ce-76d237403819}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aca4b2a-d2ed-47f6-a482-b145d57cf7cc}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8cb3e9ad-0087-4eea-ac81-90b70c481a31}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {1aca4b2a-d2ed-47f6-a482-b145d57cf7cc}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {bf6c13d3-eee6-477a-87c6-f631a5efa856}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {5366e820-d641-4ee7-a7fc-c2639f455761}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {509ed190-2e05-44ca-ab23-edd960c85313}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {b1546412-3cac-4dab-9275-2e57a0edd206}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a095ada7-1cd1-431c-b968-931c5127e400}, !- Handle
  LargeHotel Laundry Thermostat,          !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c554c4d9-776d-4fbc-b757-82bae73241e2}, !- Handle
=======
  {3ca585de-cab5-48e1-8801-150ae3fe8028}, !- Handle
  LargeHotel Laundry Thermostat,          !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f0a5e2d-6463-41f1-b0db-e604552eac2c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Lobby 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {bfb720e6-adbb-4d2d-a425-f057e0e69e53}, !- Handle
=======
  {58bce436-03e7-455a-a5e5-feebcdaf4593}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {d47a4d5c-2ea9-4f4a-ba14-626b6831415d}, !- Handle
  LargeHotel Lobby People,                !- Name
  {bfb720e6-adbb-4d2d-a425-f057e0e69e53}, !- People Definition Name
  {59d18186-a225-43d8-9575-2f79e718a736}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {485ec3c7-8361-4081-b038-737bc1370be8}, !- Handle
=======
  {296e2610-630f-4565-aeb1-5678ab978977}, !- Handle
  LargeHotel Lobby People,                !- Name
  {58bce436-03e7-455a-a5e5-feebcdaf4593}, !- People Definition Name
  {c13440cb-ac97-47fc-b607-33c9e281938a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3680a186-a09d-4388-9d50-6de72c4892ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {91578cf7-30d5-4d1a-9193-5792eb8de872}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {485ec3c7-8361-4081-b038-737bc1370be8}, !- Lights Definition Name
  {59d18186-a225-43d8-9575-2f79e718a736}, !- Space or SpaceType Name
=======
  {20dbf284-75d1-4750-af29-d746adca8dc9}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {3680a186-a09d-4388-9d50-6de72c4892ff}, !- Lights Definition Name
  {c13440cb-ac97-47fc-b607-33c9e281938a}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {653cba00-0fc2-428e-b784-af4868ea6552}, !- Handle
  {485ec3c7-8361-4081-b038-737bc1370be8}, !- Object Name
=======
  {1bf77b37-5f97-4b11-952b-29e9daf16783}, !- Handle
  {3680a186-a09d-4388-9d50-6de72c4892ff}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {b5d75ab9-9b54-459a-ad47-8e64a116fe5f}, !- Handle
=======
  {d0031d22-f4aa-4bd2-8b67-e15802dcb742}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {75fd8591-b310-4f29-b093-4de38831d716}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {b5d75ab9-9b54-459a-ad47-8e64a116fe5f}, !- Electric Equipment Definition Name
  {59d18186-a225-43d8-9575-2f79e718a736}, !- Space or SpaceType Name
=======
  {ba13a7be-3c8b-4602-b204-79977eb27e15}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {d0031d22-f4aa-4bd2-8b67-e15802dcb742}, !- Electric Equipment Definition Name
  {c13440cb-ac97-47fc-b607-33c9e281938a}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {f7206708-6d2f-4655-9b1f-2582f7dd3be4}, !- Handle
=======
  {0ad08c5e-d278-41d3-9bee-fe13cd8a3d00}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {59391432-8b9b-4568-9782-6c782744cf2f}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {a89d24b3-6a32-453b-a7ec-98198b4df693}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e1895781-3ecc-497c-b9e5-f74052cdcba8}, !- Handle
  LargeHotel Lobby Thermostat,            !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9291d62a-9c65-4112-a942-131105bfc47d}, !- Handle
=======
  {1805e517-4958-4c83-9d47-3db6de088c2a}, !- Handle
  LargeHotel Lobby Thermostat,            !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4fb8349a-3c63-439d-9426-90cdb2aa527d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Mechanical 1,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {eef5c216-a75c-4aa4-94cd-387f77649bc7}, !- Handle
=======
  {53ab39b1-92d5-46f0-969c-6acf849f18bb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {42ab61ae-c06f-4307-945f-6663c8c137cd}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {eef5c216-a75c-4aa4-94cd-387f77649bc7}, !- Lights Definition Name
  {551d1ef7-9c86-44a8-9afc-22e0a9ab1f1a}, !- Space or SpaceType Name
=======
  {70f5de49-fcd4-4d72-ad5a-6dc62a32b94f}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {53ab39b1-92d5-46f0-969c-6acf849f18bb}, !- Lights Definition Name
  {43e89814-724e-42f5-a360-e0933d9d2bb0}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {5845aa4c-813c-41d3-ab12-83ecfbe9da07}, !- Handle
  {eef5c216-a75c-4aa4-94cd-387f77649bc7}, !- Object Name
=======
  {3cd9829f-f81f-45e8-9218-44556ce023f3}, !- Handle
  {53ab39b1-92d5-46f0-969c-6acf849f18bb}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {7dd5f1b3-310b-4732-b1fc-f5ffe3a56f16}, !- Handle
=======
  {31e1e5df-4d1d-46a3-bfca-eeacb0c53063}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {de0847e5-cd23-4872-88ca-20298f1b98b6}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {7dd5f1b3-310b-4732-b1fc-f5ffe3a56f16}, !- Electric Equipment Definition Name
  {551d1ef7-9c86-44a8-9afc-22e0a9ab1f1a}, !- Space or SpaceType Name
=======
  {90f1044f-31f5-446c-b764-f1ca31686ca8}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {31e1e5df-4d1d-46a3-bfca-eeacb0c53063}, !- Electric Equipment Definition Name
  {43e89814-724e-42f5-a360-e0933d9d2bb0}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {3564a01d-1b60-4126-ba01-5cc757d6ab4a}, !- Handle
=======
  {17075567-3d60-4923-b8cf-98a6eae0f3ad}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {b634e7d9-5a0c-4bc9-9b43-6ee7c0375c0d}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  {5884511a-8c53-45c7-9b48-d9929c4457c0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {93712647-24d5-490c-84fe-20a872626648}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  {344d24cb-aef8-468c-b7b7-379cf2f709cc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6999426f-33b7-4f64-be8d-ded413ec48d3}, !- Handle
  LargeHotel Mechanical Thermostat,       !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a26a1277-aca4-4a68-b791-ddd86c02d650}, !- Handle
=======
  {cd7a5a3f-1151-46c7-b26e-1ca421613eeb}, !- Handle
  LargeHotel Mechanical Thermostat,       !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4b3ff777-56d2-46e7-a3d7-0bd561d8eeb6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail 1,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {ca0d15fa-77d7-4fd9-a4fc-08e00352a51e}, !- Handle
=======
  {e2e18b87-9b8a-4cda-8bfb-9f0a4238f80d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {5e3bf171-5578-4c2b-845f-ba764deda778}, !- Handle
  LargeHotel Retail People,               !- Name
  {ca0d15fa-77d7-4fd9-a4fc-08e00352a51e}, !- People Definition Name
  {fe2e086f-e1c3-46d3-8a4e-3176da4a96b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7f832e6f-48be-441b-aa2d-9ccf44551acf}, !- Handle
=======
  {f6ee641a-617e-4c5d-b3a6-ce31b3a1689e}, !- Handle
  LargeHotel Retail People,               !- Name
  {e2e18b87-9b8a-4cda-8bfb-9f0a4238f80d}, !- People Definition Name
  {b05dc608-3198-43f4-8c64-9227c7354405}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {916a3b0d-ae4b-49e3-b1a5-e435131695c4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {dda5cd6a-0f0d-44f8-90d9-1a1839baa541}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {7f832e6f-48be-441b-aa2d-9ccf44551acf}, !- Lights Definition Name
  {fe2e086f-e1c3-46d3-8a4e-3176da4a96b9}, !- Space or SpaceType Name
=======
  {02f56b6c-f592-438d-8a97-234ed2cf951c}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {916a3b0d-ae4b-49e3-b1a5-e435131695c4}, !- Lights Definition Name
  {b05dc608-3198-43f4-8c64-9227c7354405}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {91d87ce6-795f-4d52-a609-a905dd2482c8}, !- Handle
  {7f832e6f-48be-441b-aa2d-9ccf44551acf}, !- Object Name
=======
  {6e5b921d-0019-4c66-8bd1-dde0e2b8a429}, !- Handle
  {916a3b0d-ae4b-49e3-b1a5-e435131695c4}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {3018e1ff-bbe5-42aa-bf60-91be56421e66}, !- Handle
=======
  {3abcf42d-f894-4b7a-84e2-e1160b6113b0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {eebbc06d-1fe2-4949-8f54-553507f81ba6}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {3018e1ff-bbe5-42aa-bf60-91be56421e66}, !- Electric Equipment Definition Name
  {fe2e086f-e1c3-46d3-8a4e-3176da4a96b9}, !- Space or SpaceType Name
=======
  {5f61fb69-5db2-45d7-bedf-7e9cdad047ca}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {3abcf42d-f894-4b7a-84e2-e1160b6113b0}, !- Electric Equipment Definition Name
  {b05dc608-3198-43f4-8c64-9227c7354405}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {9ed2b4fe-a7f6-4615-9cff-498ab7b55e43}, !- Handle
=======
  {878334e2-a624-42f2-8b17-7a8f3180fd3b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {390187cd-1a8c-4591-9798-74e7742b53e9}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {2cfe4ce4-f99b-4cee-bdcd-8f7146d7993a}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ed6c6856-a674-493e-b0f0-d564d7be7d9d}, !- Handle
  LargeHotel Retail Thermostat,           !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0d00f7a1-f6ed-4120-b66d-e46881053cd4}, !- Handle
=======
  {544f7f9b-6d42-4182-ab3c-ecef95982d4d}, !- Handle
  LargeHotel Retail Thermostat,           !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a5eb6156-dfc0-458d-973d-1497641da14a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail2 1,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {dd250b7f-a08f-4f78-bf19-839f2a4b882e}, !- Handle
=======
  {d7d00db4-323c-46c2-8c6f-2b9b127abd16}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {1ac6f4bd-c5be-419e-a39e-bcac4d6cb750}, !- Handle
  LargeHotel Retail2 People,              !- Name
  {dd250b7f-a08f-4f78-bf19-839f2a4b882e}, !- People Definition Name
  {408e3a40-2f14-41c8-9928-575db1e3557c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a452de75-bcaf-42dd-8846-92925adf967e}, !- Handle
=======
  {aba7c35d-e9ce-4073-8cf0-1b6d84a80244}, !- Handle
  LargeHotel Retail2 People,              !- Name
  {d7d00db4-323c-46c2-8c6f-2b9b127abd16}, !- People Definition Name
  {0da9df2c-9e3d-4194-b8f5-fd6f4d475348}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7a7cde39-a053-423c-a06b-d4922099c0aa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail2 Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {5ce341ca-d4ad-4c60-8459-f7ccc6a5f4bb}, !- Handle
  LargeHotel Retail2 Lights,              !- Name
  {a452de75-bcaf-42dd-8846-92925adf967e}, !- Lights Definition Name
  {408e3a40-2f14-41c8-9928-575db1e3557c}, !- Space or SpaceType Name
=======
  {6e981b3e-92b5-44b0-887d-f6a35d7ece54}, !- Handle
  LargeHotel Retail2 Lights,              !- Name
  {7a7cde39-a053-423c-a06b-d4922099c0aa}, !- Lights Definition Name
  {0da9df2c-9e3d-4194-b8f5-fd6f4d475348}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {35a0477d-6b96-4953-b432-9c27fa945c7d}, !- Handle
  {a452de75-bcaf-42dd-8846-92925adf967e}, !- Object Name
=======
  {73f6791f-1d85-45f4-b36f-b0347bd7bbaa}, !- Handle
  {7a7cde39-a053-423c-a06b-d4922099c0aa}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {c534093d-3374-41e7-a08e-a152c02b9fe4}, !- Handle
=======
  {e3acf2e4-9884-4c97-982e-75f061379b5b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {4d608a33-2893-4816-ba3c-248122bd44be}, !- Handle
  LargeHotel Retail2 Elec Equip,          !- Name
  {c534093d-3374-41e7-a08e-a152c02b9fe4}, !- Electric Equipment Definition Name
  {408e3a40-2f14-41c8-9928-575db1e3557c}, !- Space or SpaceType Name
=======
  {32b12af4-cdb1-4b35-9be8-3dd2d4ece1c6}, !- Handle
  LargeHotel Retail2 Elec Equip,          !- Name
  {e3acf2e4-9884-4c97-982e-75f061379b5b}, !- Electric Equipment Definition Name
  {0da9df2c-9e3d-4194-b8f5-fd6f4d475348}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {a30cc5e9-89b7-4fc4-8e8a-2d0c81c65c6e}, !- Handle
=======
  {90f625c5-07d4-4152-afa3-c4410571bae4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Retail2 Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {c61652a3-a447-42aa-b2a5-4c3fcf3240c6}, !- Handle
  LargeHotel Retail2 Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  {89b62010-fd20-4bb8-833f-11623ba994b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Infiltration Schedule Name
=======
  {6bc1bfbe-5362-4292-a125-3296442985b7}, !- Handle
  LargeHotel Retail2 Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  {6a0aa592-3cd1-416f-8ba5-2f982d56cab8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {244f7807-c2df-4091-be8a-fc6c68373359}, !- Handle
  LargeHotel Retail2 Thermostat,          !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2a7ccf34-6ddc-465f-bf13-5faf7382e550}, !- Handle
=======
  {bbac8a8d-f940-403a-b246-813b98de0143}, !- Handle
  LargeHotel Retail2 Thermostat,          !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6259571e-46e3-4141-823f-b41b699f79f0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Storage 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {f6018361-f05a-4906-ae33-ad3ce7fe2ca7}, !- Handle
=======
  {671187d2-a22d-413b-9caa-f725cdcbf9a5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Storage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {13eb8ce1-2cee-4793-9d04-103959b89c76}, !- Handle
  LargeHotel Storage People,              !- Name
  {f6018361-f05a-4906-ae33-ad3ce7fe2ca7}, !- People Definition Name
  {0aeeafec-bf8f-44e0-8a34-f7210d40505a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a03079bc-2cec-423f-a8c4-0306ffd00e48}, !- Work Efficiency Schedule Name
  {9d4f8635-891c-4364-b0f2-ce438386bf0e}, !- Clothing Insulation Schedule Name
  {d6cc1e72-a4d0-426e-9f4f-be67cec89c6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {da9db4dc-0882-4edd-b0e9-3271b7c28d84}, !- Handle
=======
  {0c5261bb-fa79-411e-a3bd-79d243490ca3}, !- Handle
  LargeHotel Storage People,              !- Name
  {671187d2-a22d-413b-9caa-f725cdcbf9a5}, !- People Definition Name
  {b976a968-b13f-410f-8f46-258a2b578ea1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {693926e3-43bd-4378-a7b6-c24559292eff}, !- Work Efficiency Schedule Name
  {31d969d7-a8a8-47ad-85b7-03754388a71f}, !- Clothing Insulation Schedule Name
  {3bace329-359e-454b-81b1-f7595dfa859d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9785a5f8-1ab6-444f-b4e7-228335e476d8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {443153a1-abda-4fee-aeaa-240666713c88}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {da9db4dc-0882-4edd-b0e9-3271b7c28d84}, !- Lights Definition Name
  {0aeeafec-bf8f-44e0-8a34-f7210d40505a}, !- Space or SpaceType Name
=======
  {d0f3d353-b71b-43d5-a046-55e13109b007}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {9785a5f8-1ab6-444f-b4e7-228335e476d8}, !- Lights Definition Name
  {b976a968-b13f-410f-8f46-258a2b578ea1}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {8eee80ea-f2f5-4615-9073-01b65574cf15}, !- Handle
  {da9db4dc-0882-4edd-b0e9-3271b7c28d84}, !- Object Name
=======
  {a4f7997b-5093-4f0d-86fa-c751e9495462}, !- Handle
  {9785a5f8-1ab6-444f-b4e7-228335e476d8}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {c021ef78-3256-4d67-a14d-41db3d26f760}, !- Handle
=======
  {c6497c00-6dbc-42a7-bd0d-8e16d98f0f0e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {76aa9a3c-f081-4f04-88f8-c9a609f29a6d}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {c021ef78-3256-4d67-a14d-41db3d26f760}, !- Electric Equipment Definition Name
  {0aeeafec-bf8f-44e0-8a34-f7210d40505a}, !- Space or SpaceType Name
=======
  {5b4e067e-2b51-4a4a-992e-79b3afbb5cbf}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {c6497c00-6dbc-42a7-bd0d-8e16d98f0f0e}, !- Electric Equipment Definition Name
  {b976a968-b13f-410f-8f46-258a2b578ea1}, !- Space or SpaceType Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {24b7fd08-9de7-4874-8f0e-654c7b888b45}, !- Handle
=======
  {43a5519e-1c39-411d-98cc-f078b6f6bd5c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {12b929f9-af5e-40da-8f98-b347d219f6ba}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c01d1378-27ef-420a-b769-5c4af8606561}, !- Number of People Schedule Name
  {db47eb73-3fa2-4074-b5af-50f990a02bb0}, !- People Activity Level Schedule Name
  {5ffef853-ea74-4a85-ad86-4be695332e04}, !- Lighting Schedule Name
  {5884511a-8c53-45c7-9b48-d9929c4457c0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Infiltration Schedule Name
=======
  {01a77676-290d-4ab9-a0ec-53177da42cef}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {046a6498-35be-4534-b72c-523fc82ae3c6}, !- Number of People Schedule Name
  {a0803bed-4e3a-4229-a345-e41ac6d608c6}, !- People Activity Level Schedule Name
  {591de3b9-94a2-45f7-b607-8b37912b10f7}, !- Lighting Schedule Name
  {344d24cb-aef8-468c-b7b7-379cf2f709cc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {5ffef853-ea74-4a85-ad86-4be695332e04}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH,      !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {d504ee37-4257-400b-8428-fc76f8e5c7d1}, !- Default Day Schedule Name
  {a4f6cf11-8fe8-4b83-81b6-f84d1c9c8899}, !- Summer Design Day Schedule Name
  {104d58e1-3907-4357-ac63-16e3b2c273e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d504ee37-4257-400b-8428-fc76f8e5c7d1}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {591de3b9-94a2-45f7-b607-8b37912b10f7}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH,      !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {45c1a4d2-f70a-4c38-ba15-76ae027e85b0}, !- Default Day Schedule Name
  {c7fddd42-dd15-4ee1-b79b-ae97a6fd4d85}, !- Summer Design Day Schedule Name
  {db5e1314-5067-45f2-a75b-b7c27199914f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45c1a4d2-f70a-4c38-ba15-76ae027e85b0}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
<<<<<<< HEAD
  {ad6dbd00-f674-40c8-bd24-7587394a1727}, !- Handle
  Schedule Rule 21,                       !- Name
  {5ffef853-ea74-4a85-ad86-4be695332e04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cee72f18-e40e-4d7a-921b-254d888cea10}, !- Day Schedule Name
=======
  {3600f848-534f-4901-924e-2d2275c67574}, !- Handle
  Schedule Rule 21,                       !- Name
  {591de3b9-94a2-45f7-b607-8b37912b10f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87ef810a-330f-47b4-922c-a5767a996e98}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {cee72f18-e40e-4d7a-921b-254d888cea10}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Sat Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {87ef810a-330f-47b4-922c-a5767a996e98}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Sat Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {a4f6cf11-8fe8-4b83-81b6-f84d1c9c8899}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {c7fddd42-dd15-4ee1-b79b-ae97a6fd4d85}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {a2c53b08-da85-46b1-926d-68495f0ae1a8}, !- Handle
  Schedule Rule 22,                       !- Name
  {5ffef853-ea74-4a85-ad86-4be695332e04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9869c1c8-6606-4298-bf64-36c74e43ff44}, !- Day Schedule Name
=======
  {a6c4b8bc-a7be-45fc-a028-a2f1d468f7ca}, !- Handle
  Schedule Rule 22,                       !- Name
  {591de3b9-94a2-45f7-b607-8b37912b10f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3921c256-a733-4593-acb6-e8a8df5be344}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9869c1c8-6606-4298-bf64-36c74e43ff44}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {3921c256-a733-4593-acb6-e8a8df5be344}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {104d58e1-3907-4357-ac63-16e3b2c273e7}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {db5e1314-5067-45f2-a75b-b7c27199914f}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f2a348aa-738e-424e-bdc9-376f565c8a14}, !- Handle
  LargeHotel Storage Thermostat,          !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ff1a08c4-be37-4b83-bac7-1e1cdd83b32e}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ab89f541-2390-436a-bdbf-d216830a45e8}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {e1c99ab1-8dc6-45b5-8400-c69986c60b00}, !- Handle
  LargeHotel Storage Thermostat,          !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f03b3b04-268f-4f12-9a10-8a21adb9cce0}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002330107706,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1e21d75b-9038-48cb-8d56-9e784d55ed57}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {09ead65c-a61a-4b1f-814a-60a3eafae50d}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {adf5f9e4-7ea1-4f1c-82e7-87111f86f9e4}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004574666405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6852d8aa-7990-4f7f-80fe-0afa9e79a365}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {227b807d-4e11-4183-8a63-1ff910e681e5}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {12c4cc44-6c72-4dc3-9d0f-1286a337bc40}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {20b14221-2e27-4fa5-9544-0827b7d83b4e}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {8db4d7a3-2488-4c4c-a843-128954346798}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {c8719ccd-192f-4bc5-8d14-428b716a18bc}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001761037592,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {7951ce2f-3a9f-4e59-8821-8f7fdb23dae0}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {87113b54-1a70-42f4-8d62-370ab9058660}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {0002a729-38cf-449f-a495-95fed8671879}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002330107706,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {85e05834-c130-46f5-a52c-8c36c1b89cbe}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {c11369de-980c-4379-8814-84c108bfb730}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {80b335f8-7a5a-4379-b34c-a5d575c8c3a8}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004696556179,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {51241a12-f8bf-4e7e-905f-1d1dfd0cfb07}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {5fc98676-7c42-41b9-86fa-19cbf49f4430}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {94e5a00b-8b09-4c72-81b9-62a49b8fd194}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {bba28a34-fe6b-4c41-a769-e4d6d7b54167}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {731951bc-d79a-4ae1-9197-e03404558bb3}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {5b28c8ba-c7e5-4321-b01b-b909c0fdda73}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006553925833,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d8c1b7ad-042b-4fbf-9aa0-8056f774a930}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {5b5feea5-8011-4eb1-9a36-0ce32663d1f3}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {933a8653-8dd5-4e8c-a812-5e5d39a31ce0}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {08b8c0bf-b7a9-45af-a2ca-0e22c0070ed3}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {21e987d1-e53a-42a9-97e2-511fed8e57c3}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {5d162d2b-2057-4103-b9cf-a0cbd0735c10}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005192822522,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1d23267b-42a7-460c-81a5-11e053c038f6}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {1285356a-2cb9-41bf-bf0f-96a9d11db978}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {78bdcbca-0a93-4deb-a38f-36a0e5f99166}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {29802ebb-c315-4459-9440-7134c64675d1}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {bdb5dc5c-43cc-4d8a-a598-aa4d58360812}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {58bd4b92-1570-4f7e-b117-3213db2d5172}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fc35bb1a-be5b-41a6-ba4a-92f1e6407c35}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {b9b16d75-f08b-472e-8174-dacb52b5ac8d}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {0926cf9a-9cfa-4093-a0f1-981a1aaff8ff}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005186405431,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {2bb681d1-4e10-442f-8eba-4e7bffd85e05}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {4398fedf-26c5-4368-a095-f5d3e2cd16ea}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {d533899d-facd-4edc-9196-21c258ec36fd}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ab7227bf-1ecd-4cfa-85d0-15b0e5e6867c}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {064876aa-b4ee-47a9-bd4b-88b7fce9181b}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {d2a4456d-c33a-44a8-9e67-137ee70613e6}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005186510179,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {99afe2e1-4a24-4f52-ae1a-9d1b38ccc710}, !- Handle
  Room_3_Mult19_Flr_3 Infiltration,       !- Name
  {4e45dfce-4774-4bb3-87cb-f096a1e6a868}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {cba7d9dd-da38-4f7a-804d-d62c1956c023}, !- Handle
  Room_3_Mult19_Flr_3 Infiltration,       !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {cc0773d5-ad21-47d5-9d3d-4e50eabd92f7}, !- Handle
  Room_3_Mult9_Flr_6 Infiltration,        !- Name
  {8337fdfc-5370-48cb-afdc-4b5fbc87ce0d}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {33b99355-4eae-4613-9ed2-58256c494ac1}, !- Handle
  Room_3_Mult9_Flr_6 Infiltration,        !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004659867946,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {7b76ff1b-7d52-41ab-a51e-60c042f7f32f}, !- Handle
  Room_4_Mult19_Flr_3 Infiltration,       !- Name
  {e7c48afd-fd2f-4b1f-a6ed-bc521183d564}, !- Space or SpaceType Name
  {72244d51-3a0e-4843-9fdf-7944744f964f}, !- Schedule Name
=======
  {984722c3-67fa-4a23-8af0-da8ad721b086}, !- Handle
  Room_4_Mult19_Flr_3 Infiltration,       !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {4e377109-857d-4cf7-ab87-d047494fd7db}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {202d19a2-5646-4792-8e7a-c835288af1c0}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {5fa3cfdc-c648-465c-bdb5-2d1504a93f20}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {4f51212f-47cb-44c9-b458-b050f2a267d8}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c5d22fcd-8469-4b4b-8a93-223bb063f17a}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {78f8e41b-2811-4dc6-b0c6-284a85fa69ee}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {b40e0732-7614-43db-a5c7-b8b8f23c9311}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ad701710-283c-4834-bc3b-366781e3e879}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {ee2157dc-3dc7-44b8-bc1d-7657a704fa70}, !- Space or SpaceType Name
  {e72fcccc-f992-4248-9194-d43486f2ed80}, !- Schedule Name
=======
  {eb0682e7-fb91-46f5-8e9d-4b8122254c22}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {6799daef-4831-47b1-9159-df581ac15852}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
<<<<<<< HEAD
  {6156165f-4ecd-4838-bdfc-37b88e47b65e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {8bec5b33-e059-4edc-a309-c9dd9862a9f2}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {bce0f85f-6713-42a4-8648-579c4303bbe2}, !- Handle
=======
  {991d1dd5-16b7-4690-bddc-75f96bbeffb3}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9e195e2f-22ae-4fea-8bed-09d29318e1de}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Banquet_Flr_6 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {d27fbd70-fbe7-4951-8fcf-5c640b628b80}, !- Zone Air Inlet Port List
  {a322b572-5c53-4dca-8437-3abe16a46efd}, !- Zone Air Exhaust Port List
  {59c3f3e3-e34e-4391-86c5-56239cd66a13}, !- Zone Air Node Name
  {8ac0dd0b-bc91-43cb-8c99-aee59b8c26b0}, !- Zone Return Air Port List
=======
  {ec70b867-87a0-4310-9f94-70babde05e39}, !- Zone Air Inlet Port List
  {5525e91c-1aa3-4bcf-bb17-064bb36c1445}, !- Zone Air Exhaust Port List
  {73d9bba1-c5ea-430a-ac60-cdc42b5dbb06}, !- Zone Air Node Name
  {07038dce-bcf1-417b-9d45-d0663186eca7}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {34b60751-6987-4467-a442-05536779b5cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bb78538-c304-495d-a67d-4a1924f34ca2}, !- Handle
  Banquet_Flr_6 ZN Zone Air Node,         !- Name
  {59c3f3e3-e34e-4391-86c5-56239cd66a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c3f3e3-e34e-4391-86c5-56239cd66a13}, !- Handle
  {f995dfc7-4b6c-41eb-ab6e-c291e766df50}, !- Name
  {bce0f85f-6713-42a4-8648-579c4303bbe2}, !- Source Object
  11,                                     !- Outlet Port
  {7bb78538-c304-495d-a67d-4a1924f34ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d27fbd70-fbe7-4951-8fcf-5c640b628b80}, !- Handle
  {686c0178-3bbe-4da1-bc6b-83084f02cea1}, !- Name
  {bce0f85f-6713-42a4-8648-579c4303bbe2}, !- HVAC Component
  {9414cbba-bb6f-46c1-be44-bd0a1a5ba6cb}; !- Port 1

OS:PortList,
  {a322b572-5c53-4dca-8437-3abe16a46efd}, !- Handle
  {b5a08876-ea0b-4670-a802-d53a9cf72cef}, !- Name
  {bce0f85f-6713-42a4-8648-579c4303bbe2}; !- HVAC Component

OS:PortList,
  {8ac0dd0b-bc91-43cb-8c99-aee59b8c26b0}, !- Handle
  {e56f8da2-5e1e-4ea9-8f69-9c9528811b74}, !- Name
  {bce0f85f-6713-42a4-8648-579c4303bbe2}, !- HVAC Component
  {3a885ede-c67f-48a1-ae0f-0688a5931c7a}; !- Port 1

OS:Sizing:Zone,
  {57cccdef-00fe-4674-bbd9-a69ffd749171}, !- Handle
  {bce0f85f-6713-42a4-8648-579c4303bbe2}, !- Zone or ZoneList Name
=======
  {ae1f2968-d4d0-4581-9855-6cc4848fb298}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {029c9805-fb01-40e2-b8b3-f98bc7142c05}, !- Handle
  Banquet_Flr_6 ZN Zone Air Node,         !- Name
  {73d9bba1-c5ea-430a-ac60-cdc42b5dbb06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73d9bba1-c5ea-430a-ac60-cdc42b5dbb06}, !- Handle
  {fe18cc24-2777-40b7-b5eb-f33aa4deec88}, !- Name
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}, !- Source Object
  11,                                     !- Outlet Port
  {029c9805-fb01-40e2-b8b3-f98bc7142c05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec70b867-87a0-4310-9f94-70babde05e39}, !- Handle
  {c450a57b-bf19-4db9-9f5b-57f54f613b65}, !- Name
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}, !- HVAC Component
  {83c214f3-0dc2-465b-b011-383bf9766943}; !- Port 1

OS:PortList,
  {5525e91c-1aa3-4bcf-bb17-064bb36c1445}, !- Handle
  {f88383d3-5a36-4c47-be17-12a55110a339}, !- Name
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}; !- HVAC Component

OS:PortList,
  {07038dce-bcf1-417b-9d45-d0663186eca7}, !- Handle
  {b5d60c8a-4cbf-4c88-8625-88ca71ef9d94}, !- Name
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}, !- HVAC Component
  {cd3163c9-b289-45da-a823-9a772a55a464}; !- Port 1

OS:Sizing:Zone,
  {8c2dd175-c2d3-4f9e-a05a-ca63f45c99fe}, !- Handle
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {7b994998-5414-435d-a7a6-971511ce5aa4}, !- Handle
  Banquet_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {bce0f85f-6713-42a4-8648-579c4303bbe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44244890-e92b-4347-a3f2-e4aff0c59f86}, !- Zone Equipment 1
=======
  {aa4853e9-4ea2-4edb-8eb1-e263634162c7}, !- Handle
  Banquet_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {8a2fb158-83e6-4115-8223-d76ec67ebaeb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3e24451-1a55-42b0-9c57-89ffff4b19f8}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {34b60751-6987-4467-a442-05536779b5cc}, !- Handle
  LargeHotel Banquet Thermostat 1,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- Handle
=======
  {ae1f2968-d4d0-4581-9855-6cc4848fb298}, !- Handle
  LargeHotel Banquet Thermostat 1,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6909ff4b-9873-47ce-8367-3c92df8d785d}, !- Zone Air Inlet Port List
  {89bda977-a38d-49a5-bd19-42d279908c36}, !- Zone Air Exhaust Port List
  {f4dc62c2-3fea-464f-b3ec-48749835e357}, !- Zone Air Node Name
  {eab70175-ebad-4b8e-96a1-527ef416e6ef}, !- Zone Return Air Port List
=======
  {768c9bf2-a51e-4913-a954-38e668f9f835}, !- Zone Air Inlet Port List
  {5f6f1435-91f0-4e86-a159-e01c4244c0d9}, !- Zone Air Exhaust Port List
  {cfb5c81a-02dd-4f82-babe-99a60ff6a68c}, !- Zone Air Node Name
  {1f1d0a95-eeae-49df-bc42-0895b69a87e2}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {59c9956c-faa0-4b26-8622-06b7e24670d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {894edc9d-4082-45d9-acf8-f8c4594b085e}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {f4dc62c2-3fea-464f-b3ec-48749835e357}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4dc62c2-3fea-464f-b3ec-48749835e357}, !- Handle
  {61697cdf-ba63-44c2-b56d-e34aa7cc3552}, !- Name
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- Source Object
  11,                                     !- Outlet Port
  {894edc9d-4082-45d9-acf8-f8c4594b085e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6909ff4b-9873-47ce-8367-3c92df8d785d}, !- Handle
  {fb6d971c-3c87-426d-9709-e7c264f90766}, !- Name
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- HVAC Component
  {e1961591-928e-44f1-a19d-17e38eba581e}; !- Port 1

OS:PortList,
  {89bda977-a38d-49a5-bd19-42d279908c36}, !- Handle
  {b9a33e09-8572-4f79-91e6-ff6abeb536ee}, !- Name
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}; !- HVAC Component

OS:PortList,
  {eab70175-ebad-4b8e-96a1-527ef416e6ef}, !- Handle
  {57ba21b6-8937-4ac7-9ad4-c24e7bfe6a5f}, !- Name
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- HVAC Component
  {d9707f25-1ee8-4c7c-bdb2-57f0acf241e3}; !- Port 1

OS:Sizing:Zone,
  {9bf11ff5-a51b-43a5-b6ad-6d7179bb2e5f}, !- Handle
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- Zone or ZoneList Name
=======
  {a44247ca-d8f4-4871-a361-7f1cc75902ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edbccf2e-9235-4e51-954e-504da12a2079}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {cfb5c81a-02dd-4f82-babe-99a60ff6a68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfb5c81a-02dd-4f82-babe-99a60ff6a68c}, !- Handle
  {2ac53855-0bf9-4fbf-ad7a-169f06689771}, !- Name
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- Source Object
  11,                                     !- Outlet Port
  {edbccf2e-9235-4e51-954e-504da12a2079}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {768c9bf2-a51e-4913-a954-38e668f9f835}, !- Handle
  {a5f73f14-dc3e-4695-bafe-6e801c8bfef1}, !- Name
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- HVAC Component
  {a70764c2-9608-4bce-8477-fe1448459cb2}; !- Port 1

OS:PortList,
  {5f6f1435-91f0-4e86-a159-e01c4244c0d9}, !- Handle
  {280a0c2d-a562-4964-8289-beb045030e70}, !- Name
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}; !- HVAC Component

OS:PortList,
  {1f1d0a95-eeae-49df-bc42-0895b69a87e2}, !- Handle
  {87b005c9-dd6e-4b71-9a4f-1f827378fa49}, !- Name
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- HVAC Component
  {0529230b-4a14-4962-80da-5c9ac395d938}; !- Port 1

OS:Sizing:Zone,
  {b38ad5e0-4a3c-4e7a-97e9-ecc2458d2f76}, !- Handle
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {db6254ec-fab3-4481-be99-6f5cb2d52d14}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adf534da-a575-446f-9c0d-ff37cf15374c}, !- Zone Equipment 1
=======
  {18645a98-edb8-4c4c-ac6d-fa6690687d8e}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa21af8f-ba68-406a-a4ec-554839cf0f4c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {59c9956c-faa0-4b26-8622-06b7e24670d0}, !- Handle
  LargeHotel Basement Thermostat 1,       !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee4d72dc-9f00-446f-a578-2245980c8161}, !- Handle
=======
  {a44247ca-d8f4-4871-a361-7f1cc75902ea}, !- Handle
  LargeHotel Basement Thermostat 1,       !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d332cd63-8059-4a46-998e-853fb9959ae8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Cafe_Flr_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {05a08233-95e4-4ea5-be40-2fda25be82ed}, !- Zone Air Inlet Port List
  {0985c956-9eca-4a0d-96ce-6736db991580}, !- Zone Air Exhaust Port List
  {d6aed4ec-500f-4fdd-8413-04598a705b05}, !- Zone Air Node Name
  {ac00c56b-dc5b-496a-88dc-ed81606d9064}, !- Zone Return Air Port List
=======
  {ac9b909d-eb7b-4b51-a654-a07eac30410a}, !- Zone Air Inlet Port List
  {30e10ae4-5259-43a1-b2d3-907ff6d6500d}, !- Zone Air Exhaust Port List
  {41b709a6-5c12-44e1-880f-75a9a3c1ca6d}, !- Zone Air Node Name
  {958a7391-789d-4fe0-ab58-cea6d5281af0}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {308707f5-8a08-43fe-b16b-9986cb70511d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04b4a429-60bb-43bc-8094-0c08bd5c4851}, !- Handle
  Cafe_Flr_1 ZN Zone Air Node,            !- Name
  {d6aed4ec-500f-4fdd-8413-04598a705b05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6aed4ec-500f-4fdd-8413-04598a705b05}, !- Handle
  {614196a5-9f44-41bb-ace4-2fbb0b3a3e56}, !- Name
  {ee4d72dc-9f00-446f-a578-2245980c8161}, !- Source Object
  11,                                     !- Outlet Port
  {04b4a429-60bb-43bc-8094-0c08bd5c4851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05a08233-95e4-4ea5-be40-2fda25be82ed}, !- Handle
  {f900d8ee-a24b-4267-ac25-ebd7e8e5f50b}, !- Name
  {ee4d72dc-9f00-446f-a578-2245980c8161}, !- HVAC Component
  {5dd93788-66eb-47fd-bf2d-ce0d5753be68}; !- Port 1

OS:PortList,
  {0985c956-9eca-4a0d-96ce-6736db991580}, !- Handle
  {fac8f859-71d6-405b-a7c4-77f2ad67cc17}, !- Name
  {ee4d72dc-9f00-446f-a578-2245980c8161}; !- HVAC Component

OS:PortList,
  {ac00c56b-dc5b-496a-88dc-ed81606d9064}, !- Handle
  {2f1362d1-6741-4b39-8881-505d511c6598}, !- Name
  {ee4d72dc-9f00-446f-a578-2245980c8161}, !- HVAC Component
  {b99d345b-47cd-4a72-8990-98bec7e7d9ab}; !- Port 1

OS:Sizing:Zone,
  {a2c2f680-9714-4695-ab6f-f42e4d700dec}, !- Handle
  {ee4d72dc-9f00-446f-a578-2245980c8161}, !- Zone or ZoneList Name
=======
  {b112e050-257d-4fd4-968c-8fae5b8ce40b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a8e0cd0-11ec-45f8-920a-eead3ef8741b}, !- Handle
  Cafe_Flr_1 ZN Zone Air Node,            !- Name
  {41b709a6-5c12-44e1-880f-75a9a3c1ca6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b709a6-5c12-44e1-880f-75a9a3c1ca6d}, !- Handle
  {c9bff409-f52c-46f2-9811-b4a479310b39}, !- Name
  {d332cd63-8059-4a46-998e-853fb9959ae8}, !- Source Object
  11,                                     !- Outlet Port
  {6a8e0cd0-11ec-45f8-920a-eead3ef8741b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac9b909d-eb7b-4b51-a654-a07eac30410a}, !- Handle
  {42e0ecf0-7815-443e-8ace-f0daf5c6af13}, !- Name
  {d332cd63-8059-4a46-998e-853fb9959ae8}, !- HVAC Component
  {c1824119-9dcf-4863-ac86-50032016e764}; !- Port 1

OS:PortList,
  {30e10ae4-5259-43a1-b2d3-907ff6d6500d}, !- Handle
  {80ba7e30-8f9c-4eff-970a-44cd9499f266}, !- Name
  {d332cd63-8059-4a46-998e-853fb9959ae8}; !- HVAC Component

OS:PortList,
  {958a7391-789d-4fe0-ab58-cea6d5281af0}, !- Handle
  {facbf3f2-b41c-43b1-a772-8a3f8c3e8574}, !- Name
  {d332cd63-8059-4a46-998e-853fb9959ae8}, !- HVAC Component
  {aaa85a90-9a17-4b29-84dd-0ebf2936546b}; !- Port 1

OS:Sizing:Zone,
  {53e63f8b-6636-4b46-b2ee-ae04e895143e}, !- Handle
  {d332cd63-8059-4a46-998e-853fb9959ae8}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {1ce1155b-a648-484b-bc3c-0a7367b33408}, !- Handle
  Cafe_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {ee4d72dc-9f00-446f-a578-2245980c8161}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77acdc68-1e9f-462d-b36c-19c7f3f6571a}, !- Zone Equipment 1
=======
  {e12197fa-89cb-446c-8bc6-cce469c32452}, !- Handle
  Cafe_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {d332cd63-8059-4a46-998e-853fb9959ae8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f4faf96-05e3-4df0-824e-d80658240204}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {308707f5-8a08-43fe-b16b-9986cb70511d}, !- Handle
  LargeHotel Cafe Thermostat 1,           !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}, !- Handle
=======
  {b112e050-257d-4fd4-968c-8fae5b8ce40b}, !- Handle
  LargeHotel Cafe Thermostat 1,           !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {517c378e-4936-4711-ab93-36d0961f96ca}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Flr_3 ZN,                      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {8d6a7902-1a77-48e6-85b2-bea056f07921}, !- Zone Air Inlet Port List
  {5030577b-2172-4dfa-9321-0e9b917ef961}, !- Zone Air Exhaust Port List
  {5f61bff3-beaf-42d2-9c18-c640f9125bd9}, !- Zone Air Node Name
  {02f71a8a-2b89-49c2-827a-6c3b778d2c71}, !- Zone Return Air Port List
=======
  {87a147e2-f002-4d5c-8448-3da50de9c5b5}, !- Zone Air Inlet Port List
  {e592bc25-c3ff-4dbc-95bc-6e74a0f74c9c}, !- Zone Air Exhaust Port List
  {48479f0e-c996-40fa-9447-cbab21593046}, !- Zone Air Node Name
  {b73a8051-489b-4e4a-854f-da978a1952c2}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {68abace2-4d85-42cf-b0f2-78b0637bc1b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd400150-cbdd-439b-9728-49e1f27c299a}, !- Handle
  Corridor_Flr_3 ZN Zone Air Node,        !- Name
  {5f61bff3-beaf-42d2-9c18-c640f9125bd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f61bff3-beaf-42d2-9c18-c640f9125bd9}, !- Handle
  {3955d1a4-8db9-444d-aa40-233a23a94661}, !- Name
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}, !- Source Object
  11,                                     !- Outlet Port
  {bd400150-cbdd-439b-9728-49e1f27c299a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d6a7902-1a77-48e6-85b2-bea056f07921}, !- Handle
  {a2f086bb-8555-4b36-b0a9-5ae7a34b39a0}, !- Name
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}, !- HVAC Component
  {f46610a8-c7b3-4d89-a173-979d54c66d34}; !- Port 1

OS:PortList,
  {5030577b-2172-4dfa-9321-0e9b917ef961}, !- Handle
  {63756219-6b65-44bf-bdd9-7fc8214fbbaa}, !- Name
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}; !- HVAC Component

OS:PortList,
  {02f71a8a-2b89-49c2-827a-6c3b778d2c71}, !- Handle
  {28f25bbd-8886-4118-9895-8ea0f6966000}, !- Name
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}, !- HVAC Component
  {2e3c8c48-59de-47ba-ac49-a013c2a3b79d}; !- Port 1

OS:Sizing:Zone,
  {7084f3cf-3452-49ec-99f8-93ba3a5755ed}, !- Handle
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}, !- Zone or ZoneList Name
=======
  {399670d9-821c-4cc4-9f0d-ae28afa8e386}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24009974-00ff-43a7-b010-1b496a7d96ba}, !- Handle
  Corridor_Flr_3 ZN Zone Air Node,        !- Name
  {48479f0e-c996-40fa-9447-cbab21593046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48479f0e-c996-40fa-9447-cbab21593046}, !- Handle
  {2e320810-4c55-44dc-8d0e-0e8b4b3786f1}, !- Name
  {517c378e-4936-4711-ab93-36d0961f96ca}, !- Source Object
  11,                                     !- Outlet Port
  {24009974-00ff-43a7-b010-1b496a7d96ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87a147e2-f002-4d5c-8448-3da50de9c5b5}, !- Handle
  {e81c842d-581c-486c-99d0-62fd92b20b88}, !- Name
  {517c378e-4936-4711-ab93-36d0961f96ca}, !- HVAC Component
  {11d27797-4691-4aac-a530-ffa743404dce}; !- Port 1

OS:PortList,
  {e592bc25-c3ff-4dbc-95bc-6e74a0f74c9c}, !- Handle
  {a9c2f600-2892-4760-bc1a-59e9809f4b84}, !- Name
  {517c378e-4936-4711-ab93-36d0961f96ca}; !- HVAC Component

OS:PortList,
  {b73a8051-489b-4e4a-854f-da978a1952c2}, !- Handle
  {0fd5e4d5-8f0b-4cdd-9aee-2db4a0fd2361}, !- Name
  {517c378e-4936-4711-ab93-36d0961f96ca}, !- HVAC Component
  {98a720b2-7911-446e-8a2f-6cc5b0abd04f}; !- Port 1

OS:Sizing:Zone,
  {38a8d693-b7d9-4f30-b01c-354ed6e8d97b}, !- Handle
  {517c378e-4936-4711-ab93-36d0961f96ca}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {56b08196-5612-460b-82b5-d22b9c5fdc22}, !- Handle
  Corridor_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {8537e14d-7a88-4af3-aad7-ebbe4d8e00b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71ec5258-ae45-4bf2-bcdf-b509be66762d}, !- Zone Equipment 1
=======
  {f29da228-5660-49d6-9a76-c92f571a4556}, !- Handle
  Corridor_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {517c378e-4936-4711-ab93-36d0961f96ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0dae6d4-b7f0-4df2-aefe-44bc3d3df865}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {68abace2-4d85-42cf-b0f2-78b0637bc1b5}, !- Handle
  LargeHotel Corridor2 Thermostat 1,      !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c744981f-2037-411b-81e0-ff8519c51a0c}, !- Handle
=======
  {399670d9-821c-4cc4-9f0d-ae28afa8e386}, !- Handle
  LargeHotel Corridor2 Thermostat 1,      !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f769126-1b91-48e5-a89d-fe395c7bd388}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Flr_6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {ebaa953f-ca49-4bd9-8b44-43b559619d32}, !- Zone Air Inlet Port List
  {9fbdc22a-3229-4a22-967e-2e682111c32e}, !- Zone Air Exhaust Port List
  {91a594b8-da9d-44a7-8bd0-5cc865ba5c27}, !- Zone Air Node Name
  {cf6d94d5-9e7c-4ab5-aa4b-a78f63f57815}, !- Zone Return Air Port List
=======
  {df2efe1d-12f4-45f1-be38-19dc7c3aaab6}, !- Zone Air Inlet Port List
  {43c4d4a3-d5fe-47af-87b0-1a1d891d9dbc}, !- Zone Air Exhaust Port List
  {e72afe50-87ac-4c5f-be0f-be0eae60fde0}, !- Zone Air Node Name
  {0b13361c-5918-4c4d-9f23-f9bc7b5b98d3}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {dea11854-6364-4a65-9d93-87b5fe3ac4e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6c68eb2-1955-4b94-bf3d-40fb6226ad79}, !- Handle
  Corridor_Flr_6 ZN Zone Air Node,        !- Name
  {91a594b8-da9d-44a7-8bd0-5cc865ba5c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91a594b8-da9d-44a7-8bd0-5cc865ba5c27}, !- Handle
  {411678cb-512e-4085-b63d-92d12f568bd2}, !- Name
  {c744981f-2037-411b-81e0-ff8519c51a0c}, !- Source Object
  11,                                     !- Outlet Port
  {b6c68eb2-1955-4b94-bf3d-40fb6226ad79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebaa953f-ca49-4bd9-8b44-43b559619d32}, !- Handle
  {b7009028-feea-4aad-8699-b5a1e92205b7}, !- Name
  {c744981f-2037-411b-81e0-ff8519c51a0c}, !- HVAC Component
  {1aa23bd1-9afa-4c79-a7f0-3af336b3145d}; !- Port 1

OS:PortList,
  {9fbdc22a-3229-4a22-967e-2e682111c32e}, !- Handle
  {873e0500-26ff-48d0-96b4-7de6cfcb027a}, !- Name
  {c744981f-2037-411b-81e0-ff8519c51a0c}; !- HVAC Component

OS:PortList,
  {cf6d94d5-9e7c-4ab5-aa4b-a78f63f57815}, !- Handle
  {c5733180-b5a2-4f64-ad34-31c56c86eec9}, !- Name
  {c744981f-2037-411b-81e0-ff8519c51a0c}, !- HVAC Component
  {80ab5ec5-1f45-4ce0-b8f9-d79ac7fa03a4}; !- Port 1

OS:Sizing:Zone,
  {ae5d8ecd-7f9c-474d-81b1-caf2ee97006b}, !- Handle
  {c744981f-2037-411b-81e0-ff8519c51a0c}, !- Zone or ZoneList Name
=======
  {64088b90-0059-4ab5-9570-c2ca50ecf39e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b4af11c-56dd-4426-bf35-96d0e545b384}, !- Handle
  Corridor_Flr_6 ZN Zone Air Node,        !- Name
  {e72afe50-87ac-4c5f-be0f-be0eae60fde0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e72afe50-87ac-4c5f-be0f-be0eae60fde0}, !- Handle
  {10b89968-e96d-41a5-b877-49542ae7b1f3}, !- Name
  {5f769126-1b91-48e5-a89d-fe395c7bd388}, !- Source Object
  11,                                     !- Outlet Port
  {7b4af11c-56dd-4426-bf35-96d0e545b384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df2efe1d-12f4-45f1-be38-19dc7c3aaab6}, !- Handle
  {ff5113f8-0eac-4cef-b94f-b67803791a90}, !- Name
  {5f769126-1b91-48e5-a89d-fe395c7bd388}, !- HVAC Component
  {56e925dd-24f7-4965-be05-cb0bbbcbd870}; !- Port 1

OS:PortList,
  {43c4d4a3-d5fe-47af-87b0-1a1d891d9dbc}, !- Handle
  {d5b03c15-64cb-4567-beba-4a26e9061530}, !- Name
  {5f769126-1b91-48e5-a89d-fe395c7bd388}; !- HVAC Component

OS:PortList,
  {0b13361c-5918-4c4d-9f23-f9bc7b5b98d3}, !- Handle
  {f08ba3e1-17fd-4054-861a-5cfe0161a3fa}, !- Name
  {5f769126-1b91-48e5-a89d-fe395c7bd388}, !- HVAC Component
  {886e96b3-e71e-461d-9354-61d831000793}; !- Port 1

OS:Sizing:Zone,
  {72990cc7-5c50-4802-8dd6-4fce48175ac8}, !- Handle
  {5f769126-1b91-48e5-a89d-fe395c7bd388}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {99c3f0b7-043f-4438-afe3-f1d07bf02801}, !- Handle
  Corridor_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {c744981f-2037-411b-81e0-ff8519c51a0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6843408b-5b0f-4eab-a359-983e2bd0acb1}, !- Zone Equipment 1
=======
  {b2a700cd-4157-4210-b5a0-354eb6e6bf3c}, !- Handle
  Corridor_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {5f769126-1b91-48e5-a89d-fe395c7bd388}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7acbf2b-cc28-43eb-a4ea-207168b6cee2}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {dea11854-6364-4a65-9d93-87b5fe3ac4e7}, !- Handle
  LargeHotel Corridor Thermostat 1,       !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {581c6606-9b30-4263-8049-c8de09baf644}, !- Handle
=======
  {64088b90-0059-4ab5-9570-c2ca50ecf39e}, !- Handle
  LargeHotel Corridor Thermostat 1,       !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dining_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {aadcb777-aa4e-4160-a179-c1b5ea9dc4d8}, !- Zone Air Inlet Port List
  {007d000f-f479-4ae0-883a-1af6f72dd396}, !- Zone Air Exhaust Port List
  {79553db3-5852-4bb7-a54f-e964fa8d6d87}, !- Zone Air Node Name
  {056fda02-af77-49d5-92d0-da6231ffaba4}, !- Zone Return Air Port List
=======
  {9c87276d-ee39-4b1a-bdf4-b070b452048a}, !- Zone Air Inlet Port List
  {358b55b8-8e54-4387-8955-fba0dd1b4608}, !- Zone Air Exhaust Port List
  {5e325e38-1fdb-4634-8702-0170a3389491}, !- Zone Air Node Name
  {e43e1118-e431-454a-ad77-c7d8644b755a}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {38cfde2d-d459-4da3-a839-4a11e53c5ecb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84fb8f32-bbba-456a-a8d0-985dd29bb799}, !- Handle
  Dining_Flr_6 ZN Zone Air Node,          !- Name
  {79553db3-5852-4bb7-a54f-e964fa8d6d87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79553db3-5852-4bb7-a54f-e964fa8d6d87}, !- Handle
  {4bcbdb4e-9019-4edc-ac4a-12f65aeda572}, !- Name
  {581c6606-9b30-4263-8049-c8de09baf644}, !- Source Object
  11,                                     !- Outlet Port
  {84fb8f32-bbba-456a-a8d0-985dd29bb799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aadcb777-aa4e-4160-a179-c1b5ea9dc4d8}, !- Handle
  {36fcc8a8-84c2-45ff-be5e-19dcb43e3254}, !- Name
  {581c6606-9b30-4263-8049-c8de09baf644}, !- HVAC Component
  {20241037-9126-41f1-bc26-9d0b83d5b4e6}; !- Port 1

OS:PortList,
  {007d000f-f479-4ae0-883a-1af6f72dd396}, !- Handle
  {dfaa75c8-7926-4a22-8ee5-1f373303b8b4}, !- Name
  {581c6606-9b30-4263-8049-c8de09baf644}; !- HVAC Component

OS:PortList,
  {056fda02-af77-49d5-92d0-da6231ffaba4}, !- Handle
  {0272292b-ff6b-41bb-b07b-3788b256ab1b}, !- Name
  {581c6606-9b30-4263-8049-c8de09baf644}, !- HVAC Component
  {e14c8195-6f62-4596-abaa-0ddb527e21f0}; !- Port 1

OS:Sizing:Zone,
  {bc633001-019f-46ae-b3c5-493f3666a7bc}, !- Handle
  {581c6606-9b30-4263-8049-c8de09baf644}, !- Zone or ZoneList Name
=======
  {0fa92d1c-627a-40d9-9ee3-1f7d0881b3c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {765f42c8-e308-47ae-b712-2db2b826325b}, !- Handle
  Dining_Flr_6 ZN Zone Air Node,          !- Name
  {5e325e38-1fdb-4634-8702-0170a3389491}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e325e38-1fdb-4634-8702-0170a3389491}, !- Handle
  {34a153f5-d1e9-4af6-9646-38267cefbd89}, !- Name
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}, !- Source Object
  11,                                     !- Outlet Port
  {765f42c8-e308-47ae-b712-2db2b826325b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c87276d-ee39-4b1a-bdf4-b070b452048a}, !- Handle
  {dfadb2bf-bc25-486d-ac16-ea6bfecc948f}, !- Name
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}, !- HVAC Component
  {2036c3a1-4712-4edc-adff-dcc2b315c942}; !- Port 1

OS:PortList,
  {358b55b8-8e54-4387-8955-fba0dd1b4608}, !- Handle
  {870301b9-9a82-441b-8f30-9e4314d046c0}, !- Name
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}; !- HVAC Component

OS:PortList,
  {e43e1118-e431-454a-ad77-c7d8644b755a}, !- Handle
  {75732c33-dc34-4e04-b84b-6a4720e941c5}, !- Name
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}, !- HVAC Component
  {651b787f-9eea-4294-b4fd-365e64220dd0}; !- Port 1

OS:Sizing:Zone,
  {8b80684f-83bc-43c7-a17a-8b28a4a571aa}, !- Handle
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5c7ae6fc-f55e-44cb-95b1-4dfa1c66fb53}, !- Handle
  Dining_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {581c6606-9b30-4263-8049-c8de09baf644}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7560a8c2-306c-47f2-a66c-5103776cbecd}, !- Zone Equipment 1
=======
  {850044c6-8331-4af4-bb67-cc6b9382e9dc}, !- Handle
  Dining_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {1d9986a8-9797-457d-be93-f34a2b7a1b65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5afaef4e-a230-47c4-b40f-20b0ef87f69a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {38cfde2d-d459-4da3-a839-4a11e53c5ecb}, !- Handle
  LargeHotel Banquet Thermostat 2,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Handle
=======
  {0fa92d1c-627a-40d9-9ee3-1f7d0881b3c5}, !- Handle
  LargeHotel Banquet Thermostat 2,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen_Flr_6 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {80e2ca09-1d93-4aa3-b304-045ada98df5c}, !- Zone Air Inlet Port List
  {479a0f6c-acba-4370-92e8-e1294c6a5573}, !- Zone Air Exhaust Port List
  {c77242fe-21dc-481a-abf0-36841f69ae73}, !- Zone Air Node Name
  {24f1b80f-c6cf-4110-b9cd-a92cca9abd60}, !- Zone Return Air Port List
=======
  {d525afc0-bc20-4429-8ea0-ce2ae85d5ccf}, !- Zone Air Inlet Port List
  {543b88e3-0f29-4f3d-a639-e11afe1e5c04}, !- Zone Air Exhaust Port List
  {3d26f90a-1395-46bf-a707-568055122c1c}, !- Zone Air Node Name
  {fc9b05db-385e-42ab-9d60-964a10a3a0ba}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8948314f-0683-4ccc-a4f9-43ea4c0fe09d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc20473b-2f7e-4883-8494-0a4470c0916a}, !- Handle
  Kitchen_Flr_6 ZN Zone Air Node,         !- Name
  {c77242fe-21dc-481a-abf0-36841f69ae73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c77242fe-21dc-481a-abf0-36841f69ae73}, !- Handle
  {018f3a19-f7c9-46d2-a9ec-e62d599e08fe}, !- Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Source Object
  11,                                     !- Outlet Port
  {bc20473b-2f7e-4883-8494-0a4470c0916a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80e2ca09-1d93-4aa3-b304-045ada98df5c}, !- Handle
  {d83f3e0e-f902-4e56-ad45-fad41f7a57b7}, !- Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- HVAC Component
  {9de5985e-a26f-45cb-9e3f-98abaad94625}; !- Port 1

OS:PortList,
  {479a0f6c-acba-4370-92e8-e1294c6a5573}, !- Handle
  {55ea8cfc-aa3c-478c-b464-643b837bb260}, !- Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- HVAC Component
  {c5864215-f3f4-4d91-959b-7d9fa925c4cf}; !- Port 1

OS:PortList,
  {24f1b80f-c6cf-4110-b9cd-a92cca9abd60}, !- Handle
  {9bfcb6af-1a8b-41bf-9bbc-72c1ee05dbef}, !- Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- HVAC Component
  {7c6a4b80-f16d-4576-93f4-de192f12c427}; !- Port 1

OS:Sizing:Zone,
  {5d515fac-029f-4a45-83d7-528e47f0bd2f}, !- Handle
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Zone or ZoneList Name
=======
  {c2b0e033-1851-434c-9164-8d3cc4966b9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce51150d-cea6-45b7-b7b5-389a7aeaac9f}, !- Handle
  Kitchen_Flr_6 ZN Zone Air Node,         !- Name
  {3d26f90a-1395-46bf-a707-568055122c1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d26f90a-1395-46bf-a707-568055122c1c}, !- Handle
  {8e7c2253-d71e-481d-9b93-561a45d5d4c3}, !- Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Source Object
  11,                                     !- Outlet Port
  {ce51150d-cea6-45b7-b7b5-389a7aeaac9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d525afc0-bc20-4429-8ea0-ce2ae85d5ccf}, !- Handle
  {93591489-d9da-433d-a1d8-179b446e1ed2}, !- Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- HVAC Component
  {141b44bf-008f-4a0c-8c6b-65c90a6db04b}; !- Port 1

OS:PortList,
  {543b88e3-0f29-4f3d-a639-e11afe1e5c04}, !- Handle
  {06504f26-1040-4711-aebf-0a1f02630663}, !- Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- HVAC Component
  {eee5cd8b-3d0c-4474-b390-6c6cd17fc9dd}; !- Port 1

OS:PortList,
  {fc9b05db-385e-42ab-9d60-964a10a3a0ba}, !- Handle
  {0187c55d-3b49-4acf-87ed-ce07f9172574}, !- Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- HVAC Component
  {d1d605a4-d5ca-4f9b-892d-6ad24caadf37}; !- Port 1

OS:Sizing:Zone,
  {8471096b-4f4d-4834-b9b0-c6f48ddd170a}, !- Handle
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.7,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {02a7b8e6-78cf-4e08-abae-7de275412f5a}, !- Handle
  Kitchen_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39199105-43a0-4d5c-babc-1f1c0108d981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {497fa548-f8b3-4ddf-a403-17de6482e81f}, !- Zone Equipment 2
=======
  {5b5b48ed-d181-4b36-934f-511f4799b63d}, !- Handle
  Kitchen_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7985d700-ce80-4da0-8ff3-085d5a6f3a71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {83b78d4a-082c-4cd3-9542-787ab0ec668d}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8948314f-0683-4ccc-a4f9-43ea4c0fe09d}, !- Handle
  LargeHotel Kitchen Thermostat 1,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- Handle
=======
  {c2b0e033-1851-434c-9164-8d3cc4966b9e}, !- Handle
  LargeHotel Kitchen Thermostat 1,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Laundry_Flr_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {838e1439-74f7-4d2e-8a13-927724952181}, !- Zone Air Inlet Port List
  {958090f7-21af-4f7e-b5a2-b45a1b76bb64}, !- Zone Air Exhaust Port List
  {ea49d1af-1c42-45fc-b9b8-affd94f3b8c9}, !- Zone Air Node Name
  {fbde4e6a-14a7-4009-b4d5-7d5b8981fdbf}, !- Zone Return Air Port List
=======
  {ccaf1684-8ebf-4fab-a919-b591ba912ae0}, !- Zone Air Inlet Port List
  {84f56be4-0c8d-4435-9e96-c747d24565a5}, !- Zone Air Exhaust Port List
  {d408351a-0a1c-4b64-a2e1-19c7d0d45992}, !- Zone Air Node Name
  {2a84faba-3edf-4358-a5b4-00915491642a}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8d8f8746-059c-49e5-b3f7-8f560b584513}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02d53b71-5bd7-4f07-bbb0-e3a98f55ff9d}, !- Handle
  Laundry_Flr_1 ZN Zone Air Node,         !- Name
  {ea49d1af-1c42-45fc-b9b8-affd94f3b8c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea49d1af-1c42-45fc-b9b8-affd94f3b8c9}, !- Handle
  {1dd82966-cc61-462f-9deb-5d4a70d7bc77}, !- Name
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- Source Object
  11,                                     !- Outlet Port
  {02d53b71-5bd7-4f07-bbb0-e3a98f55ff9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {838e1439-74f7-4d2e-8a13-927724952181}, !- Handle
  {e3201ee2-d374-4b22-81d5-8a6098b0efd3}, !- Name
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- HVAC Component
  {a01010c8-e129-4d0b-b8ea-e5912981b029}; !- Port 1

OS:PortList,
  {958090f7-21af-4f7e-b5a2-b45a1b76bb64}, !- Handle
  {5188d795-ab00-41b4-bd79-73a108ead361}, !- Name
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- HVAC Component
  {07801f60-b55b-4a03-a730-8821ef24f182}; !- Port 1

OS:PortList,
  {fbde4e6a-14a7-4009-b4d5-7d5b8981fdbf}, !- Handle
  {3d425f56-5de4-43fe-b369-98f1429f57dc}, !- Name
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- HVAC Component
  {8c56677e-8a34-45db-9065-f9df2b9504de}; !- Port 1

OS:Sizing:Zone,
  {4e1cb4bd-e518-4dfa-a3a5-05823a648001}, !- Handle
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- Zone or ZoneList Name
=======
  {fb91b6b4-2c4e-4231-890c-9a015c6c17c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab66739a-c8ce-4741-9b14-95c491e193aa}, !- Handle
  Laundry_Flr_1 ZN Zone Air Node,         !- Name
  {d408351a-0a1c-4b64-a2e1-19c7d0d45992}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d408351a-0a1c-4b64-a2e1-19c7d0d45992}, !- Handle
  {781780ef-995c-4c41-8bc5-5088cc7b9c8c}, !- Name
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- Source Object
  11,                                     !- Outlet Port
  {ab66739a-c8ce-4741-9b14-95c491e193aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccaf1684-8ebf-4fab-a919-b591ba912ae0}, !- Handle
  {adb3c128-9888-4816-890b-541d36194430}, !- Name
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- HVAC Component
  {571a0e9e-16f8-41dd-ac23-bd63d907e4e2}; !- Port 1

OS:PortList,
  {84f56be4-0c8d-4435-9e96-c747d24565a5}, !- Handle
  {5ce5752b-2923-4729-86e6-cd96ab49d176}, !- Name
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- HVAC Component
  {05ba2eca-8126-476d-ab1c-1d35fe41f4ea}; !- Port 1

OS:PortList,
  {2a84faba-3edf-4358-a5b4-00915491642a}, !- Handle
  {2124842c-4cc3-4178-80ef-d137f038425a}, !- Name
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- HVAC Component
  {a26eaa7c-9241-4318-8958-7304b3107e1d}; !- Port 1

OS:Sizing:Zone,
  {dd5ed907-b43e-4b1f-bb8a-112dad82aa7b}, !- Handle
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.23567919336,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4f063019-5259-42fa-a8b3-30579dbd4fa9}, !- Handle
  Laundry_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {d746516e-b5e0-43a3-a248-327c5a23b45d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ecf454d-9141-471e-9a91-09be488ee0f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {275376ba-f83d-40e5-afce-d510785e85e2}, !- Zone Equipment 2
=======
  {46f0eccc-9409-4b90-8b29-9eb57a2fc6a5}, !- Handle
  Laundry_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {a12d49e2-24fe-44b5-9d46-de946a03c3ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {260d798c-2bba-40a0-bee6-c84dfbd0d1e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {10dca06e-b5c2-4ac1-b4d8-12843084510c}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8d8f8746-059c-49e5-b3f7-8f560b584513}, !- Handle
  LargeHotel Laundry Thermostat 1,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}, !- Handle
=======
  {fb91b6b4-2c4e-4231-890c-9a015c6c17c7}, !- Handle
  LargeHotel Laundry Thermostat 1,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lobby_Flr_1 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {181a58d2-98f9-49fe-a95a-ff134c780463}, !- Zone Air Inlet Port List
  {aabbe1d7-2227-40c9-adbc-0e994e0b954f}, !- Zone Air Exhaust Port List
  {817d1aea-55f5-4715-8854-cc9f30a45fff}, !- Zone Air Node Name
  {e777495c-b911-4dec-9eb1-0f8acb7aebb9}, !- Zone Return Air Port List
=======
  {befd5bd5-3943-4da1-8604-c53e5190f45f}, !- Zone Air Inlet Port List
  {cdcae5f5-0b95-48fb-8641-49b59794b342}, !- Zone Air Exhaust Port List
  {50698859-3f17-40c8-93c5-4c29934c94df}, !- Zone Air Node Name
  {bb9e2ea4-2a54-458e-a929-8b810eaa1669}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {7afdd725-bdec-4538-819e-cb4907fcf7c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {739a3383-7d36-40d8-811e-dd8fbc54fd7f}, !- Handle
  Lobby_Flr_1 ZN Zone Air Node,           !- Name
  {817d1aea-55f5-4715-8854-cc9f30a45fff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {817d1aea-55f5-4715-8854-cc9f30a45fff}, !- Handle
  {1548167d-ab9f-4cc4-a759-eb744525f06b}, !- Name
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}, !- Source Object
  11,                                     !- Outlet Port
  {739a3383-7d36-40d8-811e-dd8fbc54fd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {181a58d2-98f9-49fe-a95a-ff134c780463}, !- Handle
  {89ced391-0845-4ca4-b314-30e17a2a2828}, !- Name
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}, !- HVAC Component
  {2821e053-4ba9-4fbc-a2fe-272e95b77cd6}; !- Port 1

OS:PortList,
  {aabbe1d7-2227-40c9-adbc-0e994e0b954f}, !- Handle
  {a18b9793-21ac-42ba-8346-9dc05d9d0906}, !- Name
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}; !- HVAC Component

OS:PortList,
  {e777495c-b911-4dec-9eb1-0f8acb7aebb9}, !- Handle
  {defde068-0523-482f-a689-5aea30ba937f}, !- Name
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}, !- HVAC Component
  {43330388-ebb1-4a21-b2ef-a2dd39d44062}; !- Port 1

OS:Sizing:Zone,
  {53ce96ef-3bc6-4bfd-9eee-9b744ff8bcc4}, !- Handle
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}, !- Zone or ZoneList Name
=======
  {c1b956d3-f43c-425f-b523-d83e8dbd55b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {affd458b-b062-4795-a1d3-37e4f7bde60e}, !- Handle
  Lobby_Flr_1 ZN Zone Air Node,           !- Name
  {50698859-3f17-40c8-93c5-4c29934c94df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50698859-3f17-40c8-93c5-4c29934c94df}, !- Handle
  {a5653c72-1374-4df1-b887-456645e37910}, !- Name
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}, !- Source Object
  11,                                     !- Outlet Port
  {affd458b-b062-4795-a1d3-37e4f7bde60e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {befd5bd5-3943-4da1-8604-c53e5190f45f}, !- Handle
  {a1989185-c8c4-4038-892c-bf4715e3ca02}, !- Name
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}, !- HVAC Component
  {a759518c-919e-4f88-8f1d-9bf1d9ea4043}; !- Port 1

OS:PortList,
  {cdcae5f5-0b95-48fb-8641-49b59794b342}, !- Handle
  {851d62bf-d1d4-46e4-bc1e-27c0956b30cf}, !- Name
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}; !- HVAC Component

OS:PortList,
  {bb9e2ea4-2a54-458e-a929-8b810eaa1669}, !- Handle
  {283d2689-92e7-4bcf-9b48-ff4319856dc6}, !- Name
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}, !- HVAC Component
  {97c4391f-b54d-42ec-a910-1b694123c8a5}; !- Port 1

OS:Sizing:Zone,
  {50658c17-de94-4dcb-b6f6-37f33fdd2342}, !- Handle
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {125d8390-1006-4c25-aa2a-a062288e6a54}, !- Handle
  Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {05c4f55a-7dec-4998-8dc9-93cc7e587e94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ff8bfb2-aa12-4800-91d1-9fdf4a3f7583}, !- Zone Equipment 1
=======
  {cad131e2-fd0a-425f-bc10-bffa38a2ce7c}, !- Handle
  Lobby_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {3ad8887f-d8ec-4dd3-8627-3f4fc93de253}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0024737e-f6aa-45b9-ab65-c539ffa7a2a2}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7afdd725-bdec-4538-819e-cb4907fcf7c8}, !- Handle
  LargeHotel Lobby Thermostat 1,          !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e798b16-b52f-4908-ad01-d51fa03610c8}, !- Handle
=======
  {c1b956d3-f43c-425f-b523-d83e8dbd55b0}, !- Handle
  LargeHotel Lobby Thermostat 1,          !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29531fad-0443-4cb7-82bf-a5337ed20297}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mech_Flr_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a73a251d-1bb3-45aa-a4c0-03113fa9fa4a}, !- Zone Air Inlet Port List
  {906a07f6-2bbd-4f83-91f9-50552bb13895}, !- Zone Air Exhaust Port List
  {9156033b-5312-47eb-b50c-ed064e2b715e}, !- Zone Air Node Name
  {30988775-1d81-4c99-a9fb-49acf37e0642}, !- Zone Return Air Port List
=======
  {b2fc69c3-ddde-429f-a4a2-b70da86fe0b1}, !- Zone Air Inlet Port List
  {0af7df8e-6913-4ee9-81f8-a07c8bb50009}, !- Zone Air Exhaust Port List
  {e8031504-e7fd-4c32-ba68-7e4bf4511b7a}, !- Zone Air Node Name
  {c92c3fd8-c783-418d-aeff-4dd452a8c17e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {1d969f4d-cbcc-438a-b336-9dda07551123}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9626722-dada-487d-862f-de62f280208a}, !- Handle
  Mech_Flr_1 ZN Zone Air Node,            !- Name
  {9156033b-5312-47eb-b50c-ed064e2b715e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9156033b-5312-47eb-b50c-ed064e2b715e}, !- Handle
  {e960967f-48bc-4439-a6aa-3f0d425f3300}, !- Name
  {8e798b16-b52f-4908-ad01-d51fa03610c8}, !- Source Object
  11,                                     !- Outlet Port
  {d9626722-dada-487d-862f-de62f280208a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a73a251d-1bb3-45aa-a4c0-03113fa9fa4a}, !- Handle
  {a245f04e-2ed6-4477-9fa6-dd7aa5a0c270}, !- Name
  {8e798b16-b52f-4908-ad01-d51fa03610c8}, !- HVAC Component
  {50c32927-c4f7-4fb8-b308-8c5d63907124}; !- Port 1

OS:PortList,
  {906a07f6-2bbd-4f83-91f9-50552bb13895}, !- Handle
  {70547f11-68e9-419c-b9d8-9118c5dfc3ab}, !- Name
  {8e798b16-b52f-4908-ad01-d51fa03610c8}; !- HVAC Component

OS:PortList,
  {30988775-1d81-4c99-a9fb-49acf37e0642}, !- Handle
  {7678f833-0048-44ba-b936-94162cb29b58}, !- Name
  {8e798b16-b52f-4908-ad01-d51fa03610c8}, !- HVAC Component
  {4b0bcf4d-3daf-4f5c-823d-d88137300659}; !- Port 1

OS:Sizing:Zone,
  {36648ce2-a219-4d2e-82b1-d481cb84ced7}, !- Handle
  {8e798b16-b52f-4908-ad01-d51fa03610c8}, !- Zone or ZoneList Name
=======
  {8be24b98-456e-4705-9e9e-77846970f761}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {408c8a9f-cb09-4776-822e-68a0fe8f58bf}, !- Handle
  Mech_Flr_1 ZN Zone Air Node,            !- Name
  {e8031504-e7fd-4c32-ba68-7e4bf4511b7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8031504-e7fd-4c32-ba68-7e4bf4511b7a}, !- Handle
  {34e88fe4-6068-40a0-a01f-6c230d43ffb9}, !- Name
  {29531fad-0443-4cb7-82bf-a5337ed20297}, !- Source Object
  11,                                     !- Outlet Port
  {408c8a9f-cb09-4776-822e-68a0fe8f58bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2fc69c3-ddde-429f-a4a2-b70da86fe0b1}, !- Handle
  {9245e0bc-216d-4aff-921e-126578fe0d9f}, !- Name
  {29531fad-0443-4cb7-82bf-a5337ed20297}, !- HVAC Component
  {47ee7608-8c5e-493e-83ed-a6ba6c04b956}; !- Port 1

OS:PortList,
  {0af7df8e-6913-4ee9-81f8-a07c8bb50009}, !- Handle
  {6318477e-b61e-4635-bf0c-07fd28f5966d}, !- Name
  {29531fad-0443-4cb7-82bf-a5337ed20297}; !- HVAC Component

OS:PortList,
  {c92c3fd8-c783-418d-aeff-4dd452a8c17e}, !- Handle
  {32d67cc9-20ff-4f73-b472-5dad91c98a7b}, !- Name
  {29531fad-0443-4cb7-82bf-a5337ed20297}, !- HVAC Component
  {2f5ba41f-c708-4d4a-b9d8-167944d4c6f3}; !- Port 1

OS:Sizing:Zone,
  {ccfb79a6-218a-49b3-a438-bc0084fe86c2}, !- Handle
  {29531fad-0443-4cb7-82bf-a5337ed20297}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {53ff72f4-24c2-4e5b-ae0a-62516a27a235}, !- Handle
  Mech_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {8e798b16-b52f-4908-ad01-d51fa03610c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d57ae60-0ec0-4dfc-8c8a-edf2d9fe15c8}, !- Zone Equipment 1
=======
  {8fd020ae-4218-438b-bdd7-9ab40d1850b9}, !- Handle
  Mech_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {29531fad-0443-4cb7-82bf-a5337ed20297}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56cfed84-c7aa-4737-a487-f4b0d2f180a9}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1d969f4d-cbcc-438a-b336-9dda07551123}, !- Handle
  LargeHotel Mechanical Thermostat 1,     !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25b6dee1-8baf-44f1-a754-0f79216436bb}, !- Handle
=======
  {8be24b98-456e-4705-9e9e-77846970f761}, !- Handle
  LargeHotel Mechanical Thermostat 1,     !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail_1_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f08d32b4-6dd4-4d8c-8ad0-ce780bccc092}, !- Zone Air Inlet Port List
  {a455ba0b-e621-41a1-b101-0c74190f737d}, !- Zone Air Exhaust Port List
  {08784c26-8514-473b-87c9-322d56aee432}, !- Zone Air Node Name
  {59eb30d8-05c6-45ce-9b96-02115c71b390}, !- Zone Return Air Port List
=======
  {aeb40737-f4b3-451c-8df4-f0a0200540b7}, !- Zone Air Inlet Port List
  {6031c718-b49f-4067-923d-1971957b95d8}, !- Zone Air Exhaust Port List
  {1a270258-00c7-429a-83c6-4e74a731ef99}, !- Zone Air Node Name
  {0e307887-2532-4ee3-95bc-d8d4b8e1b17e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e13c935e-b71c-4d5f-b65b-1d248bce9dbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cfe3bbe-9a09-47bf-8827-57ac410e890a}, !- Handle
  Retail_1_Flr_1 ZN Zone Air Node,        !- Name
  {08784c26-8514-473b-87c9-322d56aee432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08784c26-8514-473b-87c9-322d56aee432}, !- Handle
  {3d9450b7-1312-4d31-9ffc-528600a3a3af}, !- Name
  {25b6dee1-8baf-44f1-a754-0f79216436bb}, !- Source Object
  11,                                     !- Outlet Port
  {7cfe3bbe-9a09-47bf-8827-57ac410e890a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f08d32b4-6dd4-4d8c-8ad0-ce780bccc092}, !- Handle
  {abee4ea0-39a4-43e8-8e64-f290be72b2c5}, !- Name
  {25b6dee1-8baf-44f1-a754-0f79216436bb}, !- HVAC Component
  {e7dfee6b-9fd4-419a-ba66-5a5579813186}; !- Port 1

OS:PortList,
  {a455ba0b-e621-41a1-b101-0c74190f737d}, !- Handle
  {4dcfbdb1-222b-4377-b9eb-5c45b008ef40}, !- Name
  {25b6dee1-8baf-44f1-a754-0f79216436bb}; !- HVAC Component

OS:PortList,
  {59eb30d8-05c6-45ce-9b96-02115c71b390}, !- Handle
  {697ed4d3-add8-4244-8b37-90ac15c5d10f}, !- Name
  {25b6dee1-8baf-44f1-a754-0f79216436bb}, !- HVAC Component
  {b4591a4f-17cd-44f0-860c-78bbfefc1c95}; !- Port 1

OS:Sizing:Zone,
  {853e294b-0939-40cd-9ec2-f919f1d83339}, !- Handle
  {25b6dee1-8baf-44f1-a754-0f79216436bb}, !- Zone or ZoneList Name
=======
  {cdf4a04a-d413-4f6c-8bc7-3e5d9393b11b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cd14ca7-d2f7-40f7-8355-e27ee437f8b5}, !- Handle
  Retail_1_Flr_1 ZN Zone Air Node,        !- Name
  {1a270258-00c7-429a-83c6-4e74a731ef99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a270258-00c7-429a-83c6-4e74a731ef99}, !- Handle
  {7d5bd769-b690-4a46-81d4-efbbf17f77b8}, !- Name
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}, !- Source Object
  11,                                     !- Outlet Port
  {9cd14ca7-d2f7-40f7-8355-e27ee437f8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeb40737-f4b3-451c-8df4-f0a0200540b7}, !- Handle
  {2efa91eb-3c3c-40c6-87c9-0573a54152d4}, !- Name
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}, !- HVAC Component
  {5199136f-556f-484d-85c9-aee6ffed0bcc}; !- Port 1

OS:PortList,
  {6031c718-b49f-4067-923d-1971957b95d8}, !- Handle
  {fef30ca7-5cbe-4510-ac6a-b56d6e8b8b9e}, !- Name
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}; !- HVAC Component

OS:PortList,
  {0e307887-2532-4ee3-95bc-d8d4b8e1b17e}, !- Handle
  {8f74af7d-3877-4aeb-9a18-ca34fd6e568b}, !- Name
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}, !- HVAC Component
  {e85fccfc-d958-44b3-a607-b61043538138}; !- Port 1

OS:Sizing:Zone,
  {1aca5bb8-6ee8-4941-a130-9be966663c99}, !- Handle
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {93dbb89b-c23f-4c24-a3d3-e676976411a8}, !- Handle
  Retail_1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {25b6dee1-8baf-44f1-a754-0f79216436bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c65fb08f-401d-462e-8335-9c0ba21c9a61}, !- Zone Equipment 1
=======
  {a3f7c065-dcb5-4532-8b90-b1f0fc3a9522}, !- Handle
  Retail_1_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {fb9188a4-f35d-46b3-8e6a-7b6f1786d612}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {936b1e4e-8961-46dc-a3e9-d6ac44196e0e}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e13c935e-b71c-4d5f-b65b-1d248bce9dbd}, !- Handle
  LargeHotel Retail Thermostat 1,         !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f8d880c-546d-42cb-8252-f55b83791dcb}, !- Handle
=======
  {cdf4a04a-d413-4f6c-8bc7-3e5d9393b11b}, !- Handle
  LargeHotel Retail Thermostat 1,         !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33480623-971e-496e-8917-475a3d29e472}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail_2_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a77859e5-3293-4c18-831e-57e1d95cea85}, !- Zone Air Inlet Port List
  {396aa853-b527-49f7-ad0b-2cf381663ecf}, !- Zone Air Exhaust Port List
  {98a195f1-92a5-4594-93cb-04221c40dd53}, !- Zone Air Node Name
  {fe639f21-a94a-407a-adc7-1e0c3579f330}, !- Zone Return Air Port List
=======
  {1215e322-e765-47bf-89b6-1f2c15750616}, !- Zone Air Inlet Port List
  {3e28ed55-8699-463d-8cc0-9a3ec6960bff}, !- Zone Air Exhaust Port List
  {f8ff8702-fbf7-4209-9013-5f6e42d7afdc}, !- Zone Air Node Name
  {d6229c6c-e7f7-45b7-b119-f87c0743bd3b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e36a42f7-f1ef-4f20-926e-acf6f60e7292}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5addb42d-5204-467a-b29b-210eb6f75d73}, !- Handle
  Retail_2_Flr_1 ZN Zone Air Node,        !- Name
  {98a195f1-92a5-4594-93cb-04221c40dd53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a195f1-92a5-4594-93cb-04221c40dd53}, !- Handle
  {6e9ff0ca-dc0d-4824-915d-4b31917dc562}, !- Name
  {4f8d880c-546d-42cb-8252-f55b83791dcb}, !- Source Object
  11,                                     !- Outlet Port
  {5addb42d-5204-467a-b29b-210eb6f75d73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a77859e5-3293-4c18-831e-57e1d95cea85}, !- Handle
  {8aa3762e-bfb9-4490-bcf7-7a522e1398c1}, !- Name
  {4f8d880c-546d-42cb-8252-f55b83791dcb}, !- HVAC Component
  {73ff8138-0c75-41e1-89ac-db0b9b014968}; !- Port 1

OS:PortList,
  {396aa853-b527-49f7-ad0b-2cf381663ecf}, !- Handle
  {664cb986-427b-4bf8-8d6b-5e598872229e}, !- Name
  {4f8d880c-546d-42cb-8252-f55b83791dcb}; !- HVAC Component

OS:PortList,
  {fe639f21-a94a-407a-adc7-1e0c3579f330}, !- Handle
  {55f0c9c2-06c6-4261-968d-5dc13d09faf0}, !- Name
  {4f8d880c-546d-42cb-8252-f55b83791dcb}, !- HVAC Component
  {bb80dcf8-0430-4ed1-b639-82b00e5efc07}; !- Port 1

OS:Sizing:Zone,
  {71c866f3-1d6c-4e73-989a-491786683e77}, !- Handle
  {4f8d880c-546d-42cb-8252-f55b83791dcb}, !- Zone or ZoneList Name
=======
  {f842433a-3c98-4e3e-b382-f77d6e598299}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b370012b-963e-4264-abe7-59f96766af8f}, !- Handle
  Retail_2_Flr_1 ZN Zone Air Node,        !- Name
  {f8ff8702-fbf7-4209-9013-5f6e42d7afdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8ff8702-fbf7-4209-9013-5f6e42d7afdc}, !- Handle
  {68dbd204-036b-4579-8d03-f09efed517c6}, !- Name
  {33480623-971e-496e-8917-475a3d29e472}, !- Source Object
  11,                                     !- Outlet Port
  {b370012b-963e-4264-abe7-59f96766af8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1215e322-e765-47bf-89b6-1f2c15750616}, !- Handle
  {daf921bf-4afc-44ed-90b8-6994d4a1271d}, !- Name
  {33480623-971e-496e-8917-475a3d29e472}, !- HVAC Component
  {9709a702-1e7b-4ecc-a91d-a9c261d585b6}; !- Port 1

OS:PortList,
  {3e28ed55-8699-463d-8cc0-9a3ec6960bff}, !- Handle
  {310adadf-9c83-4fb1-a16c-1bfa8a686042}, !- Name
  {33480623-971e-496e-8917-475a3d29e472}; !- HVAC Component

OS:PortList,
  {d6229c6c-e7f7-45b7-b119-f87c0743bd3b}, !- Handle
  {3b5154a9-6375-4e94-8f9e-7a7b7226b146}, !- Name
  {33480623-971e-496e-8917-475a3d29e472}, !- HVAC Component
  {da2e4496-55ee-408e-ad1a-1257ae95ab6d}; !- Port 1

OS:Sizing:Zone,
  {34db4f50-4d42-49cc-af5f-14eca94e5c0e}, !- Handle
  {33480623-971e-496e-8917-475a3d29e472}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5d0b0084-bd46-4505-9b2d-7d76d0118a7a}, !- Handle
  Retail_2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {4f8d880c-546d-42cb-8252-f55b83791dcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {995637ba-3551-451f-b438-0bde45df9bd3}, !- Zone Equipment 1
=======
  {706239ef-3049-41d2-9c68-af602fd7db18}, !- Handle
  Retail_2_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {33480623-971e-496e-8917-475a3d29e472}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59599c87-5f5c-4c95-b532-94b1d549a3a1}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e36a42f7-f1ef-4f20-926e-acf6f60e7292}, !- Handle
  LargeHotel Retail2 Thermostat 1,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- Handle
=======
  {f842433a-3c98-4e3e-b382-f77d6e598299}, !- Handle
  LargeHotel Retail2 Thermostat 1,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d605363-9013-41ac-9618-4652db92a678}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_1_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {595acf34-2c18-4ab7-b14c-b3db1efe74e5}, !- Zone Air Inlet Port List
  {32fd3ad5-026e-43c1-8846-17331e0fcd3f}, !- Zone Air Exhaust Port List
  {c431d0e2-51ff-47eb-8453-88d5c750c234}, !- Zone Air Node Name
  {6898c5ea-5afc-4c8b-99d9-68e832d0bb80}, !- Zone Return Air Port List
=======
  {9907c0f4-08fe-4103-a810-a1b4abbf148d}, !- Zone Air Inlet Port List
  {143a9f95-b2ee-4bbc-8f4f-913caf385967}, !- Zone Air Exhaust Port List
  {1a803441-81b3-458f-935b-f45883485383}, !- Zone Air Node Name
  {44a56ed8-01b9-4925-8151-994282baa225}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4ef3ec76-64e5-4b8f-85bd-565004d6a228}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42e5af38-47ca-4a40-8d53-279974f4b154}, !- Handle
  Room_1_Flr_3 ZN Zone Air Node,          !- Name
  {c431d0e2-51ff-47eb-8453-88d5c750c234}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c431d0e2-51ff-47eb-8453-88d5c750c234}, !- Handle
  {4190c455-6792-4c35-8d85-697eb7689da3}, !- Name
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- Source Object
  11,                                     !- Outlet Port
  {42e5af38-47ca-4a40-8d53-279974f4b154}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {595acf34-2c18-4ab7-b14c-b3db1efe74e5}, !- Handle
  {cade04ad-0293-4827-9602-c846a6eb471a}, !- Name
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- HVAC Component
  {58db27f2-de46-4636-897e-42e0eb4d5d46}, !- Port 1
  {c1b1422d-647a-41a8-a7b3-55f1845636e7}; !- Port 2

OS:PortList,
  {32fd3ad5-026e-43c1-8846-17331e0fcd3f}, !- Handle
  {7e1bbb3c-543a-46d7-9fc9-667d2645bab2}, !- Name
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- HVAC Component
  {7fffc525-8b92-4c95-a02b-2a50aa297a35}; !- Port 1

OS:PortList,
  {6898c5ea-5afc-4c8b-99d9-68e832d0bb80}, !- Handle
  {07fe851d-fa59-4596-b4ab-6ee5dff85fde}, !- Name
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- HVAC Component
  {e21f1f26-cead-43fd-b59a-097a2e8c6a27}; !- Port 1

OS:Sizing:Zone,
  {9e08ddf3-c34d-416c-870b-1e4c25d005ce}, !- Handle
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- Zone or ZoneList Name
=======
  {5bc7277f-64fd-4162-b733-7ac4c23635d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cd2de51-7732-4de9-bbf3-c582844ef343}, !- Handle
  Room_1_Flr_3 ZN Zone Air Node,          !- Name
  {1a803441-81b3-458f-935b-f45883485383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a803441-81b3-458f-935b-f45883485383}, !- Handle
  {d5ec3ac8-4c92-4001-b93a-5ff8c547621a}, !- Name
  {3d605363-9013-41ac-9618-4652db92a678}, !- Source Object
  11,                                     !- Outlet Port
  {0cd2de51-7732-4de9-bbf3-c582844ef343}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9907c0f4-08fe-4103-a810-a1b4abbf148d}, !- Handle
  {c5b99577-6fbf-4fba-82ce-5b9aebacbf98}, !- Name
  {3d605363-9013-41ac-9618-4652db92a678}, !- HVAC Component
  {c5fe0e75-6b37-4f55-9d32-c5cd5a4dadde}, !- Port 1
  {bdf60d7a-e807-4a43-9876-e6e77a2cca34}; !- Port 2

OS:PortList,
  {143a9f95-b2ee-4bbc-8f4f-913caf385967}, !- Handle
  {5a25a8d2-33cd-4478-a138-74d8aa75441d}, !- Name
  {3d605363-9013-41ac-9618-4652db92a678}, !- HVAC Component
  {608d870b-4ff9-4cc1-93f4-f3ffaa169772}; !- Port 1

OS:PortList,
  {44a56ed8-01b9-4925-8151-994282baa225}, !- Handle
  {16b25333-a7ad-4fc0-aa94-5d742336e4c6}, !- Name
  {3d605363-9013-41ac-9618-4652db92a678}, !- HVAC Component
  {24541a9d-d18d-4964-8dfe-a1661a1bca7e}; !- Port 1

OS:Sizing:Zone,
  {41aa4cc8-b611-4f7b-a6c1-a35c7d4fcddc}, !- Handle
  {3d605363-9013-41ac-9618-4652db92a678}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3da2883d-e77e-4da8-accf-069941f5b217}, !- Handle
  Room_1_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {8b6a60fe-39d6-439b-92e7-408f84ad570c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f8974fe-fe5d-450a-97b7-391332fbfd2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5b0879cd-9a2e-4ff1-9274-a95b68ad9596}, !- Zone Equipment 2
=======
  {52502379-fbed-4f4d-b0c9-208a6089c5ff}, !- Handle
  Room_1_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {3d605363-9013-41ac-9618-4652db92a678}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8df465bd-dd79-4338-a9b3-30260b711522}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {33df8ef4-87c8-46a4-91c9-bfd775a73c82}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4ef3ec76-64e5-4b8f-85bd-565004d6a228}, !- Handle
  LargeHotel GuestRoom Thermostat 1,      !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- Handle
=======
  {5bc7277f-64fd-4162-b733-7ac4c23635d9}, !- Handle
  LargeHotel GuestRoom Thermostat 1,      !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_1_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {53934175-5172-4aa3-83a8-4cdab01bb5ea}, !- Zone Air Inlet Port List
  {2d62259d-db15-483a-a8fa-cb49263e0df4}, !- Zone Air Exhaust Port List
  {980f2ee3-e3cc-472b-981e-8fbe0477f5f5}, !- Zone Air Node Name
  {992782ce-e324-40ef-bc4b-600f61c4dbd8}, !- Zone Return Air Port List
=======
  {186929c2-a0a8-4110-aad5-96a678ad038e}, !- Zone Air Inlet Port List
  {d7476443-ad08-48cb-a6ad-f2573502ed8d}, !- Zone Air Exhaust Port List
  {b2a1378c-7848-4bec-90f2-67046db9fb96}, !- Zone Air Node Name
  {99fb12de-f1b7-47a7-9515-6bfb861ec77d}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {77dacc66-0a3a-4865-acfb-baf6018de1ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fc06f87-d5d7-4b84-bc5b-80fb2426afcf}, !- Handle
  Room_1_Flr_6 ZN Zone Air Node,          !- Name
  {980f2ee3-e3cc-472b-981e-8fbe0477f5f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {980f2ee3-e3cc-472b-981e-8fbe0477f5f5}, !- Handle
  {b6b6aa34-8e5e-41e6-b7c1-a5c09de94a75}, !- Name
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- Source Object
  11,                                     !- Outlet Port
  {2fc06f87-d5d7-4b84-bc5b-80fb2426afcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53934175-5172-4aa3-83a8-4cdab01bb5ea}, !- Handle
  {f953a8cf-a7e9-4dc9-a178-8ea4271e9db2}, !- Name
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- HVAC Component
  {ee8cf5bc-3ffa-4f08-b4e4-69165661207a}, !- Port 1
  {046a790b-dfb7-47e1-aea6-16544c6cf5fa}; !- Port 2

OS:PortList,
  {2d62259d-db15-483a-a8fa-cb49263e0df4}, !- Handle
  {32d6e145-f7a9-4796-a610-0c56cdc2bed3}, !- Name
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- HVAC Component
  {26208958-d7d5-4400-865e-1ba32a871d3e}; !- Port 1

OS:PortList,
  {992782ce-e324-40ef-bc4b-600f61c4dbd8}, !- Handle
  {55b33123-05e9-4a7d-b0b7-aafda7e5c8a1}, !- Name
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- HVAC Component
  {2cbbebc1-630b-4eb0-a4bf-2634428f4ec7}; !- Port 1

OS:Sizing:Zone,
  {804deb53-fcaa-456f-af24-3122da2f3d6a}, !- Handle
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- Zone or ZoneList Name
=======
  {49f31200-74b6-46cb-9d9f-aadc71c2f282}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a1c64b9-0f17-43f3-8fe4-cf4d94d463d8}, !- Handle
  Room_1_Flr_6 ZN Zone Air Node,          !- Name
  {b2a1378c-7848-4bec-90f2-67046db9fb96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2a1378c-7848-4bec-90f2-67046db9fb96}, !- Handle
  {6af78bb2-81f9-4d0a-8b5a-22812c616437}, !- Name
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- Source Object
  11,                                     !- Outlet Port
  {5a1c64b9-0f17-43f3-8fe4-cf4d94d463d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {186929c2-a0a8-4110-aad5-96a678ad038e}, !- Handle
  {07377982-8edc-45d1-a4f4-bc7c6640f268}, !- Name
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- HVAC Component
  {44bad787-bea5-4c46-a058-e22effd6db79}, !- Port 1
  {17be9fc5-5800-4e4f-a709-cebffb7be14c}; !- Port 2

OS:PortList,
  {d7476443-ad08-48cb-a6ad-f2573502ed8d}, !- Handle
  {e23f83d3-9c0f-443f-bec3-0169f3883e3d}, !- Name
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- HVAC Component
  {a6e233ff-2c86-4cbc-b9b1-7c8ca238bb75}; !- Port 1

OS:PortList,
  {99fb12de-f1b7-47a7-9515-6bfb861ec77d}, !- Handle
  {6b8e2f1b-50a5-4dae-a8a2-5bb73c929e8b}, !- Name
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- HVAC Component
  {3a7eada6-5f87-4156-8223-36ba8f3f8d1d}; !- Port 1

OS:Sizing:Zone,
  {f55de7dc-b3e2-485d-90b0-5c2e7811636a}, !- Handle
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {089c80fa-05b8-4f43-b28f-7fed31ec192f}, !- Handle
  Room_1_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {a7fc6eff-d171-48ec-a252-a9f4dcfc885f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6929ec2-f872-4d42-aa32-b4b0e939f86a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {14945046-3309-4155-83be-9907dabfcb46}, !- Zone Equipment 2
=======
  {2bb0e2fa-b7c3-4628-ac46-06037e82cb9a}, !- Handle
  Room_1_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {8aa3b206-f361-4cef-b51a-37475a43c7f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34408e91-7adb-40f4-9fcb-399fccc6035c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f9935c84-063b-4632-a6ee-64f98b0f6a33}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {77dacc66-0a3a-4865-acfb-baf6018de1ad}, !- Handle
  LargeHotel GuestRoom3 Thermostat 1,     !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- Handle
=======
  {49f31200-74b6-46cb-9d9f-aadc71c2f282}, !- Handle
  LargeHotel GuestRoom3 Thermostat 1,     !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_2_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {5054d780-8ae0-4a6a-a11f-1cc63b997ef5}, !- Zone Air Inlet Port List
  {2c87c398-d66e-46e9-aa65-1629662cf60a}, !- Zone Air Exhaust Port List
  {46badac8-adfe-4c68-a5b7-861cf221979a}, !- Zone Air Node Name
  {f61c7d3f-9af0-423f-94b2-7747cf9ad306}, !- Zone Return Air Port List
=======
  {e7a94c4f-7158-4c10-96e7-b7cb744495ca}, !- Zone Air Inlet Port List
  {4d11c376-b914-4236-a99c-7530120a2d22}, !- Zone Air Exhaust Port List
  {310d1732-3d57-469d-9e73-c9599bbf8bb3}, !- Zone Air Node Name
  {03600bc2-0160-43fa-b075-e842e72ab370}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {93bda0d2-f3fa-45e8-bfc9-fa3cb4a3e149}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {113046bc-30dc-4c96-a947-49bec52183e6}, !- Handle
  Room_2_Flr_3 ZN Zone Air Node,          !- Name
  {46badac8-adfe-4c68-a5b7-861cf221979a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46badac8-adfe-4c68-a5b7-861cf221979a}, !- Handle
  {aba11ed5-57c5-4a13-9700-de28ce2a3948}, !- Name
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- Source Object
  11,                                     !- Outlet Port
  {113046bc-30dc-4c96-a947-49bec52183e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5054d780-8ae0-4a6a-a11f-1cc63b997ef5}, !- Handle
  {d37554c8-9b79-478d-a627-565414485ee4}, !- Name
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- HVAC Component
  {3de3d399-8f7e-4337-9884-f82deacdb715}, !- Port 1
  {b5bb3efc-f4a4-466c-b311-4b12857951ac}; !- Port 2

OS:PortList,
  {2c87c398-d66e-46e9-aa65-1629662cf60a}, !- Handle
  {19cbb001-9449-466b-a12a-bcba92eb281e}, !- Name
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- HVAC Component
  {c02a2251-9187-4a1c-b5bf-32d1252443dd}; !- Port 1

OS:PortList,
  {f61c7d3f-9af0-423f-94b2-7747cf9ad306}, !- Handle
  {49b13b86-c53a-40f4-8543-54919d3b1d3d}, !- Name
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- HVAC Component
  {4ea27d5e-5ec4-4522-91b6-affff242b039}; !- Port 1

OS:Sizing:Zone,
  {31ba5ff5-3da4-4ae9-97fc-49f648450d9d}, !- Handle
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- Zone or ZoneList Name
=======
  {5bf0a7f5-de28-4a39-b754-bfda7366e457}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b952985a-98e6-43a2-be72-06b0c82e8684}, !- Handle
  Room_2_Flr_3 ZN Zone Air Node,          !- Name
  {310d1732-3d57-469d-9e73-c9599bbf8bb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {310d1732-3d57-469d-9e73-c9599bbf8bb3}, !- Handle
  {8a73bed0-82e0-46bc-ba28-1f8fab542910}, !- Name
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- Source Object
  11,                                     !- Outlet Port
  {b952985a-98e6-43a2-be72-06b0c82e8684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7a94c4f-7158-4c10-96e7-b7cb744495ca}, !- Handle
  {c790e392-5279-4cb5-9fa7-0c70ce572094}, !- Name
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- HVAC Component
  {c6853036-0eec-445a-9a52-f0172b036d5b}, !- Port 1
  {7d0c3299-f774-430a-a733-b8b8f6014fd4}; !- Port 2

OS:PortList,
  {4d11c376-b914-4236-a99c-7530120a2d22}, !- Handle
  {a38893e9-60c2-4158-adec-ee62aaf0fef3}, !- Name
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- HVAC Component
  {ba70f8c3-d006-48a9-9c19-58f12ff6c98c}; !- Port 1

OS:PortList,
  {03600bc2-0160-43fa-b075-e842e72ab370}, !- Handle
  {cb4525bb-2b88-4b17-9558-0b0ab7ee5d78}, !- Name
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- HVAC Component
  {15e120b5-30e5-4b52-8d0e-e6345b1de7f0}; !- Port 1

OS:Sizing:Zone,
  {023d971c-025a-404c-9b00-9efce6ec6625}, !- Handle
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {42a2e813-0884-4ef7-8d84-7e7f59e5df2b}, !- Handle
  Room_2_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {2d5fca43-9aa1-4177-8161-0ecbc2843cef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8cff90fa-1c94-44e9-a692-d0b6877bbdcc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b3b1f077-923a-4283-a87a-e76252ec821b}, !- Zone Equipment 2
=======
  {36ebe065-dee8-4136-b4e8-6c3d0abe4897}, !- Handle
  Room_2_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {4a68c9cd-7049-472f-aec5-8fafc6191735}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd108265-02fa-464c-9d77-73df91db1a65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7bd84a66-15c7-4eb0-b554-b4e616051892}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {93bda0d2-f3fa-45e8-bfc9-fa3cb4a3e149}, !- Handle
  LargeHotel GuestRoom Thermostat 2,      !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- Handle
=======
  {5bf0a7f5-de28-4a39-b754-bfda7366e457}, !- Handle
  LargeHotel GuestRoom Thermostat 2,      !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_2_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {593357a8-15ce-4fed-a69b-bfbe67425c8c}, !- Zone Air Inlet Port List
  {8b69caee-1db7-4790-b335-5db4abfc61c2}, !- Zone Air Exhaust Port List
  {e67e4fff-3023-4b84-93bf-9d3136e0ebe6}, !- Zone Air Node Name
  {3335162f-6dd2-4101-be2d-7d4651b93efe}, !- Zone Return Air Port List
=======
  {4bbf8a76-e2eb-4117-920c-c3cdd7bd926f}, !- Zone Air Inlet Port List
  {830f41c0-0002-4f9f-a492-5cd1e49d4496}, !- Zone Air Exhaust Port List
  {e5a6d015-cb26-483e-81e3-a32b3517652b}, !- Zone Air Node Name
  {ee4012ac-8262-4b7f-9193-6fa29be8d183}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e5253fa1-2622-43c5-89a4-51bcbeb85e92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e72b0ef-a381-4187-a2d2-c2660016aca9}, !- Handle
  Room_2_Flr_6 ZN Zone Air Node,          !- Name
  {e67e4fff-3023-4b84-93bf-9d3136e0ebe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e67e4fff-3023-4b84-93bf-9d3136e0ebe6}, !- Handle
  {d7b5f52c-ae18-42b3-bada-97e0a8c677f7}, !- Name
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- Source Object
  11,                                     !- Outlet Port
  {0e72b0ef-a381-4187-a2d2-c2660016aca9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {593357a8-15ce-4fed-a69b-bfbe67425c8c}, !- Handle
  {427003b1-a849-4505-b122-ef12c346c648}, !- Name
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- HVAC Component
  {9685524d-e620-4ddf-96d6-814d73d383eb}, !- Port 1
  {e04989c9-2334-44e1-94d0-d08f76e2f91f}; !- Port 2

OS:PortList,
  {8b69caee-1db7-4790-b335-5db4abfc61c2}, !- Handle
  {de9fcce0-9fad-4ef1-85f5-411be80f6e59}, !- Name
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- HVAC Component
  {72995e3b-acbe-461b-83bc-87cd96e560d2}; !- Port 1

OS:PortList,
  {3335162f-6dd2-4101-be2d-7d4651b93efe}, !- Handle
  {69f453ed-71f2-434f-8c3b-20db6355f928}, !- Name
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- HVAC Component
  {d0d29bab-037d-40a4-8a9e-9c408f6cdbe1}; !- Port 1

OS:Sizing:Zone,
  {62a0a88a-f478-4d5a-98b2-9f847b1cbe6c}, !- Handle
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- Zone or ZoneList Name
=======
  {22812ae4-6cf5-4d46-a21f-d1d026b08522}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3db3d404-d79e-4fab-8dfb-c720e74c8abf}, !- Handle
  Room_2_Flr_6 ZN Zone Air Node,          !- Name
  {e5a6d015-cb26-483e-81e3-a32b3517652b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5a6d015-cb26-483e-81e3-a32b3517652b}, !- Handle
  {635d170a-b039-4c2e-aab4-5d3556050914}, !- Name
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- Source Object
  11,                                     !- Outlet Port
  {3db3d404-d79e-4fab-8dfb-c720e74c8abf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bbf8a76-e2eb-4117-920c-c3cdd7bd926f}, !- Handle
  {08b5a9f9-4f69-410b-b1ac-d2086a10dbb8}, !- Name
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- HVAC Component
  {38bcaa18-1cc8-4e95-b369-ed4186a02090}, !- Port 1
  {5acf00bd-397c-447f-b9f9-c3f068e92ce5}; !- Port 2

OS:PortList,
  {830f41c0-0002-4f9f-a492-5cd1e49d4496}, !- Handle
  {a3f62232-c0d8-487d-8c03-125fe34d3b5d}, !- Name
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- HVAC Component
  {f4fed542-8cc6-4f70-a8c2-64f3e8576c1d}; !- Port 1

OS:PortList,
  {ee4012ac-8262-4b7f-9193-6fa29be8d183}, !- Handle
  {a06af985-0205-4b64-a2e4-7b1d09dd06e6}, !- Name
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- HVAC Component
  {034309c9-9d31-45fb-8782-1aa6d672ec6f}; !- Port 1

OS:Sizing:Zone,
  {33a90348-d55b-4cb1-8c22-7359a5676d19}, !- Handle
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3d3b3143-7832-4f15-8f9c-2f32b5c0c81f}, !- Handle
  Room_2_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {c8128fa4-0412-482a-8b61-c259a61e562e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e60170f1-c09f-45a2-a26f-9fa96b65e4e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6662f6a3-b6bc-42c0-a35c-747ae20b68f0}, !- Zone Equipment 2
=======
  {8ed8a642-e9be-4d1e-8b46-850a7956c13f}, !- Handle
  Room_2_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {013c14f6-6b8b-453d-a37d-21826621a2c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed229b37-652f-4a74-8379-fb3efe3d576b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d034ef0-19ff-495d-ae3d-d27fd9c3b35a}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e5253fa1-2622-43c5-89a4-51bcbeb85e92}, !- Handle
  LargeHotel GuestRoom3 Thermostat 2,     !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- Handle
=======
  {22812ae4-6cf5-4d46-a21f-d1d026b08522}, !- Handle
  LargeHotel GuestRoom3 Thermostat 2,     !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_3_Mult19_Flr_3 ZN,                 !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6e5ebbb4-f910-4423-b9da-5aac73325ca2}, !- Zone Air Inlet Port List
  {2f90661a-513f-481c-a0a7-43bb19ac82a1}, !- Zone Air Exhaust Port List
  {9f3966b1-4e4d-415c-ad81-ab8222a9fa68}, !- Zone Air Node Name
  {4e61dbf6-b53e-4c65-9ea0-14b2b78662ad}, !- Zone Return Air Port List
=======
  {bcaba9d9-e4a2-40f8-a486-7beb95bb3cc6}, !- Zone Air Inlet Port List
  {0431fcdb-f960-4e2e-bc93-bb5ac7a36dad}, !- Zone Air Exhaust Port List
  {a4443433-9692-4f64-89c7-e2089a5779d1}, !- Zone Air Node Name
  {938f80d9-7728-4f04-a87c-5387672b0a35}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ff10eb91-ba52-4850-b98e-86c7ca91fe1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b93ac37-2919-42a6-a6b6-a9e39f5877a3}, !- Handle
  Room_3_Mult19_Flr_3 ZN Zone Air Node,   !- Name
  {9f3966b1-4e4d-415c-ad81-ab8222a9fa68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f3966b1-4e4d-415c-ad81-ab8222a9fa68}, !- Handle
  {7fdc6bbb-a858-4729-98e9-fdfb35654304}, !- Name
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- Source Object
  11,                                     !- Outlet Port
  {2b93ac37-2919-42a6-a6b6-a9e39f5877a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e5ebbb4-f910-4423-b9da-5aac73325ca2}, !- Handle
  {64e91c05-c623-453a-ae2c-5eebe1b5ed99}, !- Name
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- HVAC Component
  {a32d490e-8079-4e8f-8269-e7ed3a89fba5}, !- Port 1
  {fb3e0bff-c888-46d1-b521-2535bf636491}; !- Port 2

OS:PortList,
  {2f90661a-513f-481c-a0a7-43bb19ac82a1}, !- Handle
  {db5ea5e5-abd8-42c0-8b99-5a3b72ff4e14}, !- Name
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- HVAC Component
  {da239c84-339a-4666-9028-df1d34f9386b}; !- Port 1

OS:PortList,
  {4e61dbf6-b53e-4c65-9ea0-14b2b78662ad}, !- Handle
  {33bd845c-edb4-4035-9af7-ade2c9bc56ec}, !- Name
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- HVAC Component
  {35a353ab-95bc-4367-ab4f-b913c61fa78c}; !- Port 1

OS:Sizing:Zone,
  {64ab3d70-55aa-45fe-ac3d-7648c73f6f2a}, !- Handle
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- Zone or ZoneList Name
=======
  {54e433ea-a80a-4ee1-a712-1c3a84fb548b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5009771c-64e8-44b8-8cc9-bcf44c81aabe}, !- Handle
  Room_3_Mult19_Flr_3 ZN Zone Air Node,   !- Name
  {a4443433-9692-4f64-89c7-e2089a5779d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4443433-9692-4f64-89c7-e2089a5779d1}, !- Handle
  {45bdf36b-2458-438b-ab3a-b63e2ca36f23}, !- Name
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- Source Object
  11,                                     !- Outlet Port
  {5009771c-64e8-44b8-8cc9-bcf44c81aabe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcaba9d9-e4a2-40f8-a486-7beb95bb3cc6}, !- Handle
  {c84f2709-f956-42be-b14a-10d2b94a97df}, !- Name
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- HVAC Component
  {25db04d8-9384-4db8-85cf-99b45dc7f49e}, !- Port 1
  {e96d6ae2-0572-4827-9ace-a6286001f966}; !- Port 2

OS:PortList,
  {0431fcdb-f960-4e2e-bc93-bb5ac7a36dad}, !- Handle
  {aa9b5ede-bb0c-420f-91b3-29723b836957}, !- Name
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- HVAC Component
  {897f31d0-ce95-4494-8fd1-e36e615cf1ff}; !- Port 1

OS:PortList,
  {938f80d9-7728-4f04-a87c-5387672b0a35}, !- Handle
  {15e5e174-c758-42ec-a421-bd0842628a03}, !- Name
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- HVAC Component
  {a8c032da-2c2f-4f47-ace3-205e9e10339b}; !- Port 1

OS:Sizing:Zone,
  {0b5a0469-4194-4aab-aca0-3fc546d7db1b}, !- Handle
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c529e85b-0259-4480-b505-1673676d8d3b}, !- Handle
  Room_3_Mult19_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {acaf203c-c01d-4b9c-9adf-406483846f20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be1d697d-edda-4874-8065-3a54fd2e45f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f72e0a1f-1b38-4f83-808c-9fa474f1565c}, !- Zone Equipment 2
=======
  {3d16d315-d71e-4426-826c-62d442b17951}, !- Handle
  Room_3_Mult19_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {3d1a2f69-555f-452c-8d90-189b62e60d42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af9a494b-423f-4f1d-b53a-587c2212e498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ae9bc5c-5c82-488a-b7a9-586f46288033}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ff10eb91-ba52-4850-b98e-86c7ca91fe1f}, !- Handle
  LargeHotel GuestRoom2 Thermostat 1,     !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- Handle
=======
  {54e433ea-a80a-4ee1-a712-1c3a84fb548b}, !- Handle
  LargeHotel GuestRoom2 Thermostat 1,     !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_3_Mult9_Flr_6 ZN,                  !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {65225fb8-bbd0-4a27-8c37-12d17459324c}, !- Zone Air Inlet Port List
  {8e8777d9-fa4f-4fc6-93d5-e32d7d268bab}, !- Zone Air Exhaust Port List
  {ae2d7af4-a47a-425a-b46a-e2b631cf9b18}, !- Zone Air Node Name
  {80cf30cf-4b7f-4190-a054-c52d20fda5ab}, !- Zone Return Air Port List
=======
  {ca33068d-4f07-41a4-bed5-995b6217981d}, !- Zone Air Inlet Port List
  {11a2936e-2c9c-448c-8642-8a6ff96a20cd}, !- Zone Air Exhaust Port List
  {a4ddc4e8-1905-4731-8007-3b91e4c2a367}, !- Zone Air Node Name
  {864282af-ae85-428a-bb86-1ce0ef87e6d3}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {160d91da-dd4d-41fd-a50f-7bf92ea69195}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88bf9883-9f4e-4b5a-98d7-03979e95a824}, !- Handle
  Room_3_Mult9_Flr_6 ZN Zone Air Node,    !- Name
  {ae2d7af4-a47a-425a-b46a-e2b631cf9b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae2d7af4-a47a-425a-b46a-e2b631cf9b18}, !- Handle
  {0a5b2c55-2406-4a78-8e95-ecdae1b98d3b}, !- Name
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- Source Object
  11,                                     !- Outlet Port
  {88bf9883-9f4e-4b5a-98d7-03979e95a824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65225fb8-bbd0-4a27-8c37-12d17459324c}, !- Handle
  {3d97be26-73a8-4486-82ad-dab3da5ba9f8}, !- Name
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- HVAC Component
  {d9d98684-771f-4758-a081-2f8366dea314}, !- Port 1
  {1f212079-8f45-42ff-b963-2e05aa3c1103}; !- Port 2

OS:PortList,
  {8e8777d9-fa4f-4fc6-93d5-e32d7d268bab}, !- Handle
  {33b0a985-a77c-4683-8cd5-4e7915c343d9}, !- Name
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- HVAC Component
  {8ecd2486-b131-4828-b213-6fd455e6aeda}; !- Port 1

OS:PortList,
  {80cf30cf-4b7f-4190-a054-c52d20fda5ab}, !- Handle
  {d7a05aca-cdf0-470f-afa6-88723cfc6aeb}, !- Name
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- HVAC Component
  {ba729857-d2d1-4884-bd52-09527f07e739}; !- Port 1

OS:Sizing:Zone,
  {bb33d1c6-33dd-4b40-97aa-b1fe0688001f}, !- Handle
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- Zone or ZoneList Name
=======
  {ec7dc4be-6054-41e5-8e26-4bc2849c046b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d437f378-e0bc-4c86-880d-a25c404171c8}, !- Handle
  Room_3_Mult9_Flr_6 ZN Zone Air Node,    !- Name
  {a4ddc4e8-1905-4731-8007-3b91e4c2a367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4ddc4e8-1905-4731-8007-3b91e4c2a367}, !- Handle
  {1c09b108-4b16-49d8-b076-daaf8aa1a6a4}, !- Name
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- Source Object
  11,                                     !- Outlet Port
  {d437f378-e0bc-4c86-880d-a25c404171c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca33068d-4f07-41a4-bed5-995b6217981d}, !- Handle
  {e52c1bbb-60db-4418-9e34-b33c2b1d2fad}, !- Name
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- HVAC Component
  {52b62708-b960-41ca-88f9-d0a8bbecbc5d}, !- Port 1
  {ca069570-b5fa-4612-994b-1b88431b3a45}; !- Port 2

OS:PortList,
  {11a2936e-2c9c-448c-8642-8a6ff96a20cd}, !- Handle
  {babd6149-52af-48ac-ab43-a2589fbb6130}, !- Name
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- HVAC Component
  {ba50386a-2af4-42a2-894d-b5e600858ce0}; !- Port 1

OS:PortList,
  {864282af-ae85-428a-bb86-1ce0ef87e6d3}, !- Handle
  {c18be019-42ba-4165-aaa5-2f89cfef6a92}, !- Name
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- HVAC Component
  {27841499-c05d-4d86-8a86-f053eb681b49}; !- Port 1

OS:Sizing:Zone,
  {4c3c1c89-bee1-4c93-a858-926a9e24cff4}, !- Handle
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {91f70d82-e54c-441b-9fc0-d76360d1c553}, !- Handle
  Room_3_Mult9_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {a3d6afa3-5597-4759-a690-decec505f3a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be0b1e2e-a1f4-421a-96d0-2c4633e023fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {17d5b4f7-28b1-4415-afd6-1cfb0834f66f}, !- Zone Equipment 2
=======
  {5888c528-d49f-4bf6-976b-098eeb23b09b}, !- Handle
  Room_3_Mult9_Flr_6 ZN Zone HVAC Equipment List, !- Name
  {e2238769-5b2d-4c5c-9ea4-48162b0c43ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54f5059c-acb0-4689-b7cf-28a22517e861}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7074dbd4-191c-4795-b759-f56355eba20f}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {160d91da-dd4d-41fd-a50f-7bf92ea69195}, !- Handle
  LargeHotel GuestRoom4 Thermostat 1,     !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- Handle
=======
  {ec7dc4be-6054-41e5-8e26-4bc2849c046b}, !- Handle
  LargeHotel GuestRoom4 Thermostat 1,     !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_4_Mult19_Flr_3 ZN,                 !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {88f47766-db59-4072-9442-1a33aa200b33}, !- Zone Air Inlet Port List
  {a71618f9-119a-4d64-9d84-714d11ad7070}, !- Zone Air Exhaust Port List
  {dfb9edcb-22cc-468d-b42f-274ee0a6a8cc}, !- Zone Air Node Name
  {be9e9d39-ce3e-4fa9-9175-09fc304a2e14}, !- Zone Return Air Port List
=======
  {89670723-d5e3-48ab-83b4-ef8c75c0670a}, !- Zone Air Inlet Port List
  {3a165ccf-a45d-493e-b9ea-5be85d3fcba3}, !- Zone Air Exhaust Port List
  {9d43a114-17bb-430b-9e4d-123e803cbe1b}, !- Zone Air Node Name
  {35a46d8b-e8f1-4f0a-8b9e-4bc9f783b242}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {c8090303-343e-4124-b3a9-0a6874779149}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89c78b49-9acb-46c9-b63c-e2542efa3d7e}, !- Handle
  Room_4_Mult19_Flr_3 ZN Zone Air Node,   !- Name
  {dfb9edcb-22cc-468d-b42f-274ee0a6a8cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfb9edcb-22cc-468d-b42f-274ee0a6a8cc}, !- Handle
  {7f9222ae-b4bf-4e98-8d63-1ebaf30d11fd}, !- Name
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- Source Object
  11,                                     !- Outlet Port
  {89c78b49-9acb-46c9-b63c-e2542efa3d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88f47766-db59-4072-9442-1a33aa200b33}, !- Handle
  {ab1f015f-5e90-4b9f-b4f2-d684862a97bc}, !- Name
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- HVAC Component
  {02527f14-22ff-4717-a7bb-dbe4c3742639}, !- Port 1
  {3c8851e3-df13-4ed5-982d-8607d69e9811}; !- Port 2

OS:PortList,
  {a71618f9-119a-4d64-9d84-714d11ad7070}, !- Handle
  {145c0e6e-832c-4b59-9fc4-796b316ebaa2}, !- Name
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- HVAC Component
  {5704b873-86e7-4722-b16c-401c81831a8b}; !- Port 1

OS:PortList,
  {be9e9d39-ce3e-4fa9-9175-09fc304a2e14}, !- Handle
  {eb7bd6ef-9796-47be-89c8-09ee23d897b1}, !- Name
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- HVAC Component
  {d97c2dcc-c7c6-4524-9b79-ab8601cddd80}; !- Port 1

OS:Sizing:Zone,
  {c5ae0225-eae6-424b-9300-e22363ec0060}, !- Handle
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- Zone or ZoneList Name
=======
  {d5a1fb75-ea4e-49b5-a554-068c4be8bcc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b58aaed-58fa-4f0b-ab2c-b7dbed53ac8d}, !- Handle
  Room_4_Mult19_Flr_3 ZN Zone Air Node,   !- Name
  {9d43a114-17bb-430b-9e4d-123e803cbe1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d43a114-17bb-430b-9e4d-123e803cbe1b}, !- Handle
  {eb0c7b19-d304-457d-b792-a80cade2667e}, !- Name
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- Source Object
  11,                                     !- Outlet Port
  {9b58aaed-58fa-4f0b-ab2c-b7dbed53ac8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89670723-d5e3-48ab-83b4-ef8c75c0670a}, !- Handle
  {d3c3975b-3f58-4805-a0c4-69227b7df625}, !- Name
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- HVAC Component
  {37e5f3b5-7dba-4c40-b26c-00fb1dc9b325}, !- Port 1
  {b49343ff-8e79-4c3a-b0ea-7e08b5beb8bb}; !- Port 2

OS:PortList,
  {3a165ccf-a45d-493e-b9ea-5be85d3fcba3}, !- Handle
  {2a4b2147-5c52-4f8d-93dd-a234df6133dd}, !- Name
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- HVAC Component
  {03aaff93-8ec4-42cf-8c36-93e1f3f6982e}; !- Port 1

OS:PortList,
  {35a46d8b-e8f1-4f0a-8b9e-4bc9f783b242}, !- Handle
  {abfd5a45-80c1-441b-a9fe-aab763614d3e}, !- Name
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- HVAC Component
  {1ea63797-6187-4ac6-b469-335ce61136f7}; !- Port 1

OS:Sizing:Zone,
  {6de3d4ee-acf5-4ed2-8f28-7fdb3ac37bdd}, !- Handle
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4b595720-daf2-40e1-b806-eb9206fb5c99}, !- Handle
  Room_4_Mult19_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {3871dd6d-fcc8-4b5e-b8b6-dd59d630e51d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64488d42-7cd9-4023-9670-890fa88b6ace}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {53cced72-eb5f-4928-9c75-da71107d6a55}, !- Zone Equipment 2
=======
  {ea9acb2e-c6e1-4b9d-9dae-c063158c5912}, !- Handle
  Room_4_Mult19_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {c4104228-6d26-459e-9442-9fd50a46c890}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4a4b3bf-49a0-4b86-8014-a35c496e0049}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b6aedba6-1684-4b3c-a65e-00e3c19dde4c}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c8090303-343e-4124-b3a9-0a6874779149}, !- Handle
  LargeHotel GuestRoom2 Thermostat 2,     !- Name
  {75080342-4d9f-4ea2-9f21-839323006e91}, !- Heating Setpoint Temperature Schedule Name
  {58dc3833-792b-487e-a76c-767de889393b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- Handle
=======
  {d5a1fb75-ea4e-49b5-a554-068c4be8bcc4}, !- Handle
  LargeHotel GuestRoom2 Thermostat 2,     !- Name
  {aba973e6-f5af-4497-a957-28d4212b136d}, !- Heating Setpoint Temperature Schedule Name
  {c35cf799-7ee5-47ba-8368-bbb988bb0c78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_5_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c13129ce-4e9b-4650-b819-13726f316155}, !- Zone Air Inlet Port List
  {64a8eb3c-358e-44df-a652-5e1cd3009d86}, !- Zone Air Exhaust Port List
  {b51be1e9-f31e-4833-a7b1-2041ff15fb56}, !- Zone Air Node Name
  {60b7dc43-8e1f-4857-94ee-0980c0b0121c}, !- Zone Return Air Port List
=======
  {89e3f6b7-d22b-4ae4-b2e1-32cab893c294}, !- Zone Air Inlet Port List
  {5afc4060-9dad-4835-80bb-d86a119bf5a2}, !- Zone Air Exhaust Port List
  {2288ebe6-8085-4289-a457-59c26ba9fb94}, !- Zone Air Node Name
  {1309017d-1ede-4e0d-8bac-fa2702dfca4e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {0841e061-0710-4a38-9c01-6142a2207ef8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a440fe7f-091a-4d67-baff-e2a9382c68a4}, !- Handle
  Room_5_Flr_3 ZN Zone Air Node,          !- Name
  {b51be1e9-f31e-4833-a7b1-2041ff15fb56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b51be1e9-f31e-4833-a7b1-2041ff15fb56}, !- Handle
  {fd1182b1-d88d-4a98-a3d3-26025a581bf2}, !- Name
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- Source Object
  11,                                     !- Outlet Port
  {a440fe7f-091a-4d67-baff-e2a9382c68a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c13129ce-4e9b-4650-b819-13726f316155}, !- Handle
  {30b528ee-a300-48da-b790-7e5229d830ee}, !- Name
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- HVAC Component
  {20c12e68-007a-4b18-be62-54337e28231f}, !- Port 1
  {167921d0-726b-4f79-8ccb-d44540313596}; !- Port 2

OS:PortList,
  {64a8eb3c-358e-44df-a652-5e1cd3009d86}, !- Handle
  {81325e0e-01d9-470f-9e7a-3594ce625f38}, !- Name
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- HVAC Component
  {d9c2d3c4-1f92-4ea0-bc73-b56ada87bcaf}; !- Port 1

OS:PortList,
  {60b7dc43-8e1f-4857-94ee-0980c0b0121c}, !- Handle
  {bb57b178-dc73-47f2-b8be-72bab85ae886}, !- Name
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- HVAC Component
  {67e528d5-8f5c-4bbe-ad0e-8d88c61a124a}; !- Port 1

OS:Sizing:Zone,
  {22560054-7f7a-44f7-8498-5bf44cf6fff2}, !- Handle
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- Zone or ZoneList Name
=======
  {b743d0a8-d727-4777-a3f0-c44921856a81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b43adf53-ee66-4e82-9330-6277c5e0751b}, !- Handle
  Room_5_Flr_3 ZN Zone Air Node,          !- Name
  {2288ebe6-8085-4289-a457-59c26ba9fb94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2288ebe6-8085-4289-a457-59c26ba9fb94}, !- Handle
  {6025b9c4-14ec-4ab7-96dd-eaa6c5968f01}, !- Name
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- Source Object
  11,                                     !- Outlet Port
  {b43adf53-ee66-4e82-9330-6277c5e0751b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89e3f6b7-d22b-4ae4-b2e1-32cab893c294}, !- Handle
  {31ef0c47-fde7-40c2-a5e9-adb781816a95}, !- Name
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- HVAC Component
  {3f613b29-e6d3-4c2e-8b85-a9e624200cba}, !- Port 1
  {a81df47b-fb54-45e2-a931-0d011f345c16}; !- Port 2

OS:PortList,
  {5afc4060-9dad-4835-80bb-d86a119bf5a2}, !- Handle
  {3cefdd57-24e9-41ed-951d-330d8e75a6f5}, !- Name
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- HVAC Component
  {cd57a908-9699-47d6-a952-92e8f498def1}; !- Port 1

OS:PortList,
  {1309017d-1ede-4e0d-8bac-fa2702dfca4e}, !- Handle
  {9e20a564-d896-4ecd-b002-aaf18a1bc6ab}, !- Name
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- HVAC Component
  {77fc43f3-eac0-4a4b-b0d8-92cc2f1ee2dd}; !- Port 1

OS:Sizing:Zone,
  {f3588563-c598-481e-99e9-568b79126aa7}, !- Handle
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
