  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {eaba4015-13f7-4784-b709-7a454230be8a}, !- Handle
  Room_5_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ed8aca74-04c3-482f-92d2-e2cf3ed0ec94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b660c45-563e-4dfa-a017-17a2d1c554ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b150ce62-cbec-4703-9641-4fc4386b923b}, !- Zone Equipment 2
=======
  {0dde7841-be3f-45d7-9306-aa74acd32340}, !- Handle
  Room_5_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {90170f87-e70a-4714-a25d-31cbb0d8b472}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c06542a-713d-43c1-a2e2-1c2e60613583}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b7bc504-8b99-4c6b-931d-37f7488a20e4}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {0841e061-0710-4a38-9c01-6142a2207ef8}, !- Handle
  LargeHotel GuestRoom Thermostat 3,      !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- Handle
=======
  {b743d0a8-d727-4777-a3f0-c44921856a81}, !- Handle
  LargeHotel GuestRoom Thermostat 3,      !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Room_6_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {d3f51cf2-b088-4415-94e3-a84b0c08f87d}, !- Zone Air Inlet Port List
  {9f1d8bd4-7d7a-4fd2-b2e7-38d0c5bdf46f}, !- Zone Air Exhaust Port List
  {63039215-7359-4abb-a6d8-a8f8aff67e04}, !- Zone Air Node Name
  {8e65183c-fb48-4f8c-8719-2a3e0960ebf8}, !- Zone Return Air Port List
=======
  {7a1aad26-7e1a-4668-8bac-07743de95423}, !- Zone Air Inlet Port List
  {8547fd69-5133-474c-9c39-0ead110fbf6a}, !- Zone Air Exhaust Port List
  {4c66ab9d-9821-47ae-ade6-9e4cfd3c73e2}, !- Zone Air Node Name
  {48720d9d-dddc-4713-91c2-179b2f147081}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {70b7f9cb-7760-4c24-9011-91a5d8c8e1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bf6d5d6-612c-4bd6-ae37-23d8ca033ffb}, !- Handle
  Room_6_Flr_3 ZN Zone Air Node,          !- Name
  {63039215-7359-4abb-a6d8-a8f8aff67e04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63039215-7359-4abb-a6d8-a8f8aff67e04}, !- Handle
  {a97adc05-ba39-4d34-9028-ac5218a5d0c0}, !- Name
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- Source Object
  11,                                     !- Outlet Port
  {9bf6d5d6-612c-4bd6-ae37-23d8ca033ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3f51cf2-b088-4415-94e3-a84b0c08f87d}, !- Handle
  {732f45f0-460b-4005-8c6b-7c8b62634b26}, !- Name
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- HVAC Component
  {acc15f03-b331-44df-aefe-6bc01cb3e70a}, !- Port 1
  {107754a7-5edf-4ab7-8adc-67fbb9978793}; !- Port 2

OS:PortList,
  {9f1d8bd4-7d7a-4fd2-b2e7-38d0c5bdf46f}, !- Handle
  {522e32c9-1767-4395-9e55-c65246494312}, !- Name
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- HVAC Component
  {d34caf92-f78b-47dc-ba63-f9b515f0d2c8}; !- Port 1

OS:PortList,
  {8e65183c-fb48-4f8c-8719-2a3e0960ebf8}, !- Handle
  {1a79ae51-f6c0-4fda-8ba2-afc0dbeb7374}, !- Name
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- HVAC Component
  {29c50359-fa59-49e4-95ec-3b11ad8584ce}; !- Port 1

OS:Sizing:Zone,
  {e0da57e7-04d7-4ab9-8222-92bab6121c3f}, !- Handle
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- Zone or ZoneList Name
=======
  {b2e592b7-02df-48ea-b824-153b1e5a84ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32252e6c-bfaf-4c06-82ef-3c5001691bf9}, !- Handle
  Room_6_Flr_3 ZN Zone Air Node,          !- Name
  {4c66ab9d-9821-47ae-ade6-9e4cfd3c73e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c66ab9d-9821-47ae-ade6-9e4cfd3c73e2}, !- Handle
  {50c6944c-9214-431e-95be-2e4156df649e}, !- Name
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- Source Object
  11,                                     !- Outlet Port
  {32252e6c-bfaf-4c06-82ef-3c5001691bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a1aad26-7e1a-4668-8bac-07743de95423}, !- Handle
  {2786ef18-4cf3-4d3c-b62b-4819f0e31435}, !- Name
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- HVAC Component
  {07cd3945-e04a-4b89-81ee-003516b6df31}, !- Port 1
  {65ab17c1-0357-4eba-9054-5c1d529d7745}; !- Port 2

OS:PortList,
  {8547fd69-5133-474c-9c39-0ead110fbf6a}, !- Handle
  {86dabdea-0296-49a1-9182-077124139cf8}, !- Name
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- HVAC Component
  {89f6c73c-2748-4776-baaf-919a13a07a68}; !- Port 1

OS:PortList,
  {48720d9d-dddc-4713-91c2-179b2f147081}, !- Handle
  {5b56bb8f-3e06-4370-bac9-3bf836a7a1d7}, !- Name
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- HVAC Component
  {ac095e6c-0daf-4dcc-bdfd-7f718155e4b6}; !- Port 1

OS:Sizing:Zone,
  {a6b4b982-fe53-4b57-8bfc-614413078c97}, !- Handle
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  12.7777777777778,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.5555555555556;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d8aa7b28-b72a-47c7-be1e-2cc0d1b524e8}, !- Handle
  Room_6_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {ff2d39f7-78e2-4127-acc1-04422748da87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbcf2ebf-80b8-4e47-a9b7-278843f08367}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bb6d83d7-3dfb-491c-a78d-e9890581015f}, !- Zone Equipment 2
=======
  {bc4b6ea5-3e4c-44ab-8a80-be0711b0665e}, !- Handle
  Room_6_Flr_3 ZN Zone HVAC Equipment List, !- Name
  {3d769bb8-bf5a-443f-8cae-5950b29c40a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {088ca636-13a7-4ec5-9edb-ccf19f33ee2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {eeb4013e-e34b-4155-86b6-a42c7b247cbe}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {70b7f9cb-7760-4c24-9011-91a5d8c8e1ec}, !- Handle
  LargeHotel GuestRoom Thermostat 4,      !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}, !- Handle
=======
  {b2e592b7-02df-48ea-b824-153b1e5a84ac}, !- Handle
  LargeHotel GuestRoom Thermostat 4,      !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Storage_Flr_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {0ecb8c71-322c-446c-8c91-aecb71d88b8c}, !- Zone Air Inlet Port List
  {e405947a-4a8a-4229-b9be-c8c02e589641}, !- Zone Air Exhaust Port List
  {015f5920-2194-4087-9a04-a17aa4deacfb}, !- Zone Air Node Name
  {c0104da3-43a4-4b65-a75f-6acda97dde12}, !- Zone Return Air Port List
=======
  {0ba28af8-340f-4b00-928d-e725d31e94b2}, !- Zone Air Inlet Port List
  {2bff9328-beeb-4ee8-9c82-185427cef403}, !- Zone Air Exhaust Port List
  {f9404b53-fe72-4080-967d-f7bc67fcab14}, !- Zone Air Node Name
  {10493470-b33c-42a2-bd9a-8c239044eafe}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {b0484da2-8df3-464a-b980-2c9f0842bade}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a01af8bd-5b48-4318-9e1b-7227417abdcb}, !- Handle
  Storage_Flr_1 ZN Zone Air Node,         !- Name
  {015f5920-2194-4087-9a04-a17aa4deacfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {015f5920-2194-4087-9a04-a17aa4deacfb}, !- Handle
  {7bef6ab1-f275-420c-a463-26f042481749}, !- Name
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}, !- Source Object
  11,                                     !- Outlet Port
  {a01af8bd-5b48-4318-9e1b-7227417abdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ecb8c71-322c-446c-8c91-aecb71d88b8c}, !- Handle
  {eae8adbf-0b4e-4a7c-8667-f73211289dac}, !- Name
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}, !- HVAC Component
  {91762777-d4d6-4364-be13-2ca544ecfebd}; !- Port 1

OS:PortList,
  {e405947a-4a8a-4229-b9be-c8c02e589641}, !- Handle
  {6556facf-2ad7-438a-b5b9-ea317d52f292}, !- Name
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}; !- HVAC Component

OS:PortList,
  {c0104da3-43a4-4b65-a75f-6acda97dde12}, !- Handle
  {49c5844c-a282-49ab-a645-d95c1ba4367d}, !- Name
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}, !- HVAC Component
  {135d9cc0-8cd9-4a27-8375-c5191ada243f}; !- Port 1

OS:Sizing:Zone,
  {95298b98-1c78-46bc-b631-d3e6fbf8726d}, !- Handle
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}, !- Zone or ZoneList Name
=======
  {2a550c5a-7825-4190-8a47-77a377e8a907}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {274e1d34-ac34-46f1-9803-3917e6292efc}, !- Handle
  Storage_Flr_1 ZN Zone Air Node,         !- Name
  {f9404b53-fe72-4080-967d-f7bc67fcab14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9404b53-fe72-4080-967d-f7bc67fcab14}, !- Handle
  {11e32a96-04cc-429b-9ca2-913eeec391da}, !- Name
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}, !- Source Object
  11,                                     !- Outlet Port
  {274e1d34-ac34-46f1-9803-3917e6292efc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ba28af8-340f-4b00-928d-e725d31e94b2}, !- Handle
  {344f2017-8491-4d71-8d11-9b006de80052}, !- Name
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}, !- HVAC Component
  {5a478361-8c95-496b-b977-c43fd8897450}; !- Port 1

OS:PortList,
  {2bff9328-beeb-4ee8-9c82-185427cef403}, !- Handle
  {cfa457a7-8e5d-40df-8862-b12f4fceb848}, !- Name
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}; !- HVAC Component

OS:PortList,
  {10493470-b33c-42a2-bd9a-8c239044eafe}, !- Handle
  {e71b0656-16df-4a90-892f-4899e1ccf57a}, !- Name
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}, !- HVAC Component
  {fe67c3b5-9db7-4501-a498-6a90c3332e0d}; !- Port 1

OS:Sizing:Zone,
  {00ed4494-d3bb-45e6-9539-fac037105c23}, !- Handle
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c8eb28c2-5e8a-4eab-ba76-a17b2ca16d31}, !- Handle
  Storage_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {5d20faa7-99e9-46eb-b028-85e9734ecff2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6907c56-7142-4093-8557-b517abdbf737}, !- Zone Equipment 1
=======
  {b9dd643e-b9c3-4ae0-9f06-245624c9ad21}, !- Handle
  Storage_Flr_1 ZN Zone HVAC Equipment List, !- Name
  {12ac6b0e-c9f5-4fa1-a8eb-317a65c2dada}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b0c73fa-1d18-4f86-bb5e-9c04cfb436da}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b0484da2-8df3-464a-b980-2c9f0842bade}, !- Handle
  LargeHotel Storage Thermostat 1,        !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Heating Setpoint Temperature Schedule Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {9edfe366-9a56-4d87-9851-14f4600a043f}, !- Handle
=======
  {2a550c5a-7825-4190-8a47-77a377e8a907}, !- Handle
  LargeHotel Storage Thermostat 1,        !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Heating Setpoint Temperature Schedule Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {ffc30dd3-ca1d-4cb9-9a1f-276cd1576e36}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {f2c410e5-8984-416b-9d36-00b1c3182b30}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c0d23d7f-2ea2-4d03-a435-43a0b646450e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {4e90acb6-08c6-49c0-9d89-1eb4480838ea}, !- Handle
=======
  {42733c1c-0c5d-4a61-9760-475640b676aa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {21c3b966-1dc0-472e-92ef-ba7f6823dc25}, !- Handle
=======
  {4937998c-7898-4fd3-a098-cee1207fee43}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
<<<<<<< HEAD
  {850d6d69-545d-430d-b175-276a365c4cff}, !- Handle
=======
  {e62b9ae4-5e8f-4956-ab0c-5569929ed3b9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {067c19be-399c-4ce0-a8c3-9cb52c7a4bc1}, !- Loop Temperature Setpoint Node Name
=======
  {30ffa7fc-a1f5-4af6-8d1d-c8bdf1f369bf}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {1a3659c5-3702-471a-994e-496fca40e95a}, !- Plant Side Inlet Node Name
  {e075758e-0240-44c7-b91c-e4693a0c8f86}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {52a81204-487f-4c7b-9ab7-bdb8f8944dda}, !- Demand Side Inlet Node Name
  {da4be823-af50-4da7-b7ed-4bf47f3dcfd7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {34170823-7fc1-4026-b212-9d1ef7b4c8dc}, !- Availability Manager List Name
=======
  {25ed9759-aac4-40cc-bbb7-98d9b99efdd6}, !- Plant Side Inlet Node Name
  {afb3dec2-9585-458b-9beb-f87417bfd9eb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e449f0a8-9e04-4876-8d39-c1383b582f5c}, !- Demand Side Inlet Node Name
  {e0108f7d-9f60-4acd-bac8-fc7c70a7986b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0aed2f2a-4a83-4a83-aff0-e01fb4cc17e2}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Demand Mixer Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Demand Splitter Name
  {8221dac1-1f42-400f-a564-8a7b31bbbc61}, !- Supply Mixer Name
  {b328f2d0-bd5a-427a-927c-16fc4d9009d6}; !- Supply Splitter Name

OS:Node,
  {f624b466-56af-47cb-a6fa-ade913c0a278}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {1a3659c5-3702-471a-994e-496fca40e95a}, !- Inlet Port
  {1707ada1-da7d-4cdf-b38a-d932cab89ed8}; !- Outlet Port

OS:Node,
  {067c19be-399c-4ce0-a8c3-9cb52c7a4bc1}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {cb0285b7-c563-44d0-aedd-52949fa0dd07}, !- Inlet Port
  {e075758e-0240-44c7-b91c-e4693a0c8f86}; !- Outlet Port

OS:Node,
  {08009e5c-8b43-4d54-bc0c-9ea8d998342e}, !- Handle
  Boiler 2878kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {ed390236-bb32-4e7d-9b9f-2c83d11fb9fc}, !- Inlet Port
  {a3790553-5647-472a-8c7a-71eac35a1c29}; !- Outlet Port

OS:Connector:Mixer,
  {8221dac1-1f42-400f-a564-8a7b31bbbc61}, !- Handle
  Connector Mixer 1,                      !- Name
  {8edb5027-4b3b-47c4-9d24-7771ebd47b2c}, !- Outlet Branch Name
  {a41b58ab-726f-442d-a8d0-4010f4657123}, !- Inlet Branch Name 1
  {7b41570c-169b-4c09-822a-f5ddac417b5e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b328f2d0-bd5a-427a-927c-16fc4d9009d6}, !- Handle
  Connector Splitter 1,                   !- Name
  {6231950d-1e0a-4bb4-87bf-92c8dee0536d}, !- Inlet Branch Name
  {ed390236-bb32-4e7d-9b9f-2c83d11fb9fc}, !- Outlet Branch Name 1
  {cf32bd49-a6b1-4cf6-8132-e6e577f45e0e}; !- Outlet Branch Name 2

OS:Connection,
  {1a3659c5-3702-471a-994e-496fca40e95a}, !- Handle
  {d9062a96-3483-45f7-8525-89623bd9d620}, !- Name
  {850d6d69-545d-430d-b175-276a365c4cff}, !- Source Object
  14,                                     !- Outlet Port
  {f624b466-56af-47cb-a6fa-ade913c0a278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed390236-bb32-4e7d-9b9f-2c83d11fb9fc}, !- Handle
  {f5013ed6-6d36-4aca-9a96-d30945523e8c}, !- Name
  {b328f2d0-bd5a-427a-927c-16fc4d9009d6}, !- Source Object
  3,                                      !- Outlet Port
  {08009e5c-8b43-4d54-bc0c-9ea8d998342e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e075758e-0240-44c7-b91c-e4693a0c8f86}, !- Handle
  {744ee93a-e7b1-4030-830f-ea3b115dee04}, !- Name
  {067c19be-399c-4ce0-a8c3-9cb52c7a4bc1}, !- Source Object
  3,                                      !- Outlet Port
  {850d6d69-545d-430d-b175-276a365c4cff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8c67a5cf-1eb7-43a5-8c16-cea5e6300028}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {52a81204-487f-4c7b-9ab7-bdb8f8944dda}, !- Inlet Port
  {a06b1ac7-24c9-4fb7-821a-fe886c5279a8}; !- Outlet Port

OS:Node,
  {6458c8d1-9824-46db-b02c-cba8d147975a}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2ac79125-68d6-40af-a1cc-2c8ab41c9265}, !- Inlet Port
  {da4be823-af50-4da7-b7ed-4bf47f3dcfd7}; !- Outlet Port

OS:Node,
  {092828ef-ef66-4893-8222-2df882c91fc5}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {7f75ecd7-c514-4dd9-9c89-910941338613}, !- Inlet Port
  {96d1a9e5-cfa9-4e02-b0c0-0b49264e43ca}; !- Outlet Port

OS:Connector:Mixer,
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Handle
  Connector Mixer 2,                      !- Name
  {a6a685d8-7aa7-408c-b864-6aa440a046d1}, !- Outlet Branch Name
  {169143a2-d6fa-4fbd-9629-b5c3e4077ba1}, !- Inlet Branch Name 1
  {8e3dde3a-da2e-4fcd-85cd-2d9f15dde1b2}, !- Inlet Branch Name 2
  {10d4c359-5e16-4a3a-a64d-042facd1d4e5}, !- Inlet Branch Name 3
  {7c3815e1-3d51-4262-adc1-4ae04ff3c93d}, !- Inlet Branch Name 4
  {b4a23384-a00f-4f73-bc2d-2e9ba59f12a4}, !- Inlet Branch Name 5
  {5591d1e7-1774-486a-9a0f-68c673f894d1}, !- Inlet Branch Name 6
  {1ceeffdd-a51f-4a6a-a7ec-96a4e37d55de}, !- Inlet Branch Name 7
  {6009a482-dae6-4d83-84f4-ebde8e3bffa2}, !- Inlet Branch Name 8
  {8247c021-1517-4597-adbd-81a27d55bbd4}, !- Inlet Branch Name 9
  {aaff4fb7-de59-4fb3-9ab2-f4b79e5a1a41}, !- Inlet Branch Name 10
  {cf473935-ff40-47d1-be11-fc3745b28e37}, !- Inlet Branch Name 11
  {ec23489e-954a-4972-b883-107b8436b476}, !- Inlet Branch Name 12
  {a571dc1d-ad18-4758-a8fa-cc2b77da0324}, !- Inlet Branch Name 13
  {9b3d5fc4-4665-4550-bb66-3cf7bb47f957}, !- Inlet Branch Name 14
  {30def65e-ad96-435d-9f62-f3fc2ae97bae}, !- Inlet Branch Name 15
  {f29c37f9-e6a3-4eaf-b20f-d35453c2fc67}, !- Inlet Branch Name 16
  {9c7940be-6663-4845-a439-82bc752ab7f9}, !- Inlet Branch Name 17
  {8233ccff-d7b3-4c12-9ebc-9d62d4b23c0d}, !- Inlet Branch Name 18
  {63f17d7d-3990-4f9a-9a67-fca8b4b01d4c}, !- Inlet Branch Name 19
  {a56298f4-92e8-4765-86c3-1945af67ce9c}, !- Inlet Branch Name 20
  {05494914-4698-456a-85b0-c6df7ae6abb8}, !- Inlet Branch Name 21
  {f5751a88-f9e0-480a-a5d3-a7ef9d4ce7e1}, !- Inlet Branch Name 22
  {de7c8376-0e8b-45b8-a84c-ea4dcb8c4ab8}, !- Inlet Branch Name 23
  {ede1e240-06d2-4b19-9d0e-424dc6ff0613}, !- Inlet Branch Name 24
  {efa52c17-7d62-4ecd-92f9-ecbbf51e52bc}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Handle
  Connector Splitter 2,                   !- Name
  {0fb92c14-ab5a-4a7b-a345-f9378e4c68d3}, !- Inlet Branch Name
  {7f75ecd7-c514-4dd9-9c89-910941338613}, !- Outlet Branch Name 1
  {d82f364c-cecd-407b-9ac6-da1f353f3903}, !- Outlet Branch Name 2
  {2097d311-4a89-4bf7-80c8-c2d4a274fb08}, !- Outlet Branch Name 3
  {4be1dc29-1b7f-44ed-aa12-3203c6378110}, !- Outlet Branch Name 4
  {75657993-979a-414d-975b-5dbf81fcfff9}, !- Outlet Branch Name 5
  {c2d57439-c554-49eb-88fd-2363918a9abf}, !- Outlet Branch Name 6
  {91f25c87-e91b-4fbd-b8cc-bfb583f1154b}, !- Outlet Branch Name 7
  {5c08fa91-6d21-4d20-b72e-4cbfda833f8c}, !- Outlet Branch Name 8
  {f2c831cd-153f-4bcb-82bc-8d8998195cfc}, !- Outlet Branch Name 9
  {53461f8c-3ff6-4ab4-ad60-0a35d416eed3}, !- Outlet Branch Name 10
  {1e2d6477-e2be-4d82-bd34-3e86b63d6015}, !- Outlet Branch Name 11
  {9fec3fe6-cc16-4057-a7fc-e5f9aec26daf}, !- Outlet Branch Name 12
  {a20ca08c-465f-4734-9e2e-ddcefb7042d7}, !- Outlet Branch Name 13
  {edbec44d-8eb9-45d6-8de2-f63e7df81b59}, !- Outlet Branch Name 14
  {c0b2273f-0603-4039-8e06-bb381e84eb21}, !- Outlet Branch Name 15
  {184513da-7f2a-4363-abe4-3a6b71c2210d}, !- Outlet Branch Name 16
  {f3c34058-0b24-4fbc-86c3-10418a8d1ff0}, !- Outlet Branch Name 17
  {23848dcc-befa-4fb4-ad2c-a8fb0dbd5f61}, !- Outlet Branch Name 18
  {02efd11f-3c57-4709-a398-dc9433e8e66c}, !- Outlet Branch Name 19
  {870373b9-536d-47d4-8e4a-7deeb8f902ea}, !- Outlet Branch Name 20
  {785d5783-efd5-4ffe-a402-dc154b10fa53}, !- Outlet Branch Name 21
  {89cdecf5-33c2-432e-9767-6ca4bec7a37c}, !- Outlet Branch Name 22
  {9464edf4-949c-412b-8196-b8a20c3ee914}, !- Outlet Branch Name 23
  {afb7cd5e-2b91-4321-97aa-fb44794cbc62}, !- Outlet Branch Name 24
  {0318162b-b8c4-4452-8f18-57401caa4396}; !- Outlet Branch Name 25

OS:Connection,
  {52a81204-487f-4c7b-9ab7-bdb8f8944dda}, !- Handle
  {e6c06ce5-c4f0-4dd1-a24d-72050c8a75e6}, !- Name
  {850d6d69-545d-430d-b175-276a365c4cff}, !- Source Object
  17,                                     !- Outlet Port
  {8c67a5cf-1eb7-43a5-8c16-cea5e6300028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f75ecd7-c514-4dd9-9c89-910941338613}, !- Handle
  {e44dab09-992d-4a34-9a40-99cb1420587f}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  3,                                      !- Outlet Port
  {092828ef-ef66-4893-8222-2df882c91fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4be823-af50-4da7-b7ed-4bf47f3dcfd7}, !- Handle
  {c58be228-ec57-4033-a887-c5309b0bbcef}, !- Name
  {6458c8d1-9824-46db-b02c-cba8d147975a}, !- Source Object
  3,                                      !- Outlet Port
  {850d6d69-545d-430d-b175-276a365c4cff}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bb406136-9435-401b-ab11-e926b6f48c9a}, !- Handle
  {850d6d69-545d-430d-b175-276a365c4cff}, !- Plant or Condenser Loop Name
=======
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Demand Mixer Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Demand Splitter Name
  {eb54145d-52a5-4315-9c10-2a89aa7aefa4}, !- Supply Mixer Name
  {40629383-fe60-48b9-b56e-b3d1452c5659}; !- Supply Splitter Name

OS:Node,
  {870ac97f-32be-43f6-ab9a-a99e4a3abc79}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {25ed9759-aac4-40cc-bbb7-98d9b99efdd6}, !- Inlet Port
  {38f362e6-80a9-4b43-a407-fcd61175c3ee}; !- Outlet Port

OS:Node,
  {30ffa7fc-a1f5-4af6-8d1d-c8bdf1f369bf}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {53ac6512-29f3-4340-8a0a-4ffcbf01d116}, !- Inlet Port
  {afb3dec2-9585-458b-9beb-f87417bfd9eb}; !- Outlet Port

OS:Node,
  {a97db93c-ec96-4d6d-bdc8-9c32ddc40064}, !- Handle
  Boiler 2410kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {94320af9-748f-44b9-a4a8-201fd64e491b}, !- Inlet Port
  {584c0d6c-88d6-4250-8c1b-5849d59874d6}; !- Outlet Port

OS:Connector:Mixer,
  {eb54145d-52a5-4315-9c10-2a89aa7aefa4}, !- Handle
  Connector Mixer 1,                      !- Name
  {426f84cd-be40-4c73-801c-942dc73293ef}, !- Outlet Branch Name
  {a855f850-f84b-4b57-bc5e-5f5dab205f14}, !- Inlet Branch Name 1
  {ea316dba-100b-4fda-a918-037106fe8e3e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {40629383-fe60-48b9-b56e-b3d1452c5659}, !- Handle
  Connector Splitter 1,                   !- Name
  {1781d81a-1ee6-4dfa-ae6a-7a6778367239}, !- Inlet Branch Name
  {94320af9-748f-44b9-a4a8-201fd64e491b}, !- Outlet Branch Name 1
  {36ba8123-666b-447a-aec0-b72eb8e80303}; !- Outlet Branch Name 2

OS:Connection,
  {25ed9759-aac4-40cc-bbb7-98d9b99efdd6}, !- Handle
  {0197f57f-788d-4d43-8792-28a090618718}, !- Name
  {e62b9ae4-5e8f-4956-ab0c-5569929ed3b9}, !- Source Object
  14,                                     !- Outlet Port
  {870ac97f-32be-43f6-ab9a-a99e4a3abc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94320af9-748f-44b9-a4a8-201fd64e491b}, !- Handle
  {2a347c65-88fa-4388-94e8-88a5afc6d800}, !- Name
  {40629383-fe60-48b9-b56e-b3d1452c5659}, !- Source Object
  3,                                      !- Outlet Port
  {a97db93c-ec96-4d6d-bdc8-9c32ddc40064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb3dec2-9585-458b-9beb-f87417bfd9eb}, !- Handle
  {ee21cec1-958f-4afe-964f-a9c63a7047a3}, !- Name
  {30ffa7fc-a1f5-4af6-8d1d-c8bdf1f369bf}, !- Source Object
  3,                                      !- Outlet Port
  {e62b9ae4-5e8f-4956-ab0c-5569929ed3b9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {74db100f-29a4-40be-8b46-1bf19f769fdd}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {e449f0a8-9e04-4876-8d39-c1383b582f5c}, !- Inlet Port
  {2730f270-6b27-430b-aa09-100d195bfa26}; !- Outlet Port

OS:Node,
  {6a8e7924-ec42-4dc4-a6ad-b4d1bf117c26}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {2f1e9ac2-7210-4b83-bb9b-5e507728aa95}, !- Inlet Port
  {e0108f7d-9f60-4acd-bac8-fc7c70a7986b}; !- Outlet Port

OS:Node,
  {9465c3ef-1882-4258-a279-dbf947e7ffd8}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {79f9cc43-1ce3-4325-b260-fe70e34c3dc3}, !- Inlet Port
  {60d429ef-2ed9-49c0-9ff8-0d4cb3f4b7cc}; !- Outlet Port

OS:Connector:Mixer,
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Handle
  Connector Mixer 2,                      !- Name
  {8ccf7aba-2c78-4f76-b463-dc5e51867d72}, !- Outlet Branch Name
  {6bcd4b37-6d12-4f2b-87a4-a5d422bc0c22}, !- Inlet Branch Name 1
  {dcbeed92-ac4b-494b-8bde-85ca7944ce8f}, !- Inlet Branch Name 2
  {4530f234-bc83-4343-bad6-53ca3b4ccb0e}, !- Inlet Branch Name 3
  {1714275e-8370-4b8f-b9c3-0fb074eb10a5}, !- Inlet Branch Name 4
  {e4015554-7cf7-4795-b3bb-db6abaadcb7a}, !- Inlet Branch Name 5
  {ae083222-b71e-4059-abc2-fb4e3b591526}, !- Inlet Branch Name 6
  {fbd6036d-1fa2-4b50-a076-dfed6dc84b8e}, !- Inlet Branch Name 7
  {73f835ce-93bf-4d13-b2b6-45fbc34db493}, !- Inlet Branch Name 8
  {09ace2af-1f2c-4530-ae49-4706a1c4c249}, !- Inlet Branch Name 9
  {0e211847-899c-4269-8e27-766082b9286c}, !- Inlet Branch Name 10
  {219894e5-17fb-412b-a6ae-d6601ae6a016}, !- Inlet Branch Name 11
  {10f8fc10-37bf-4233-82d0-d853e8b7d30b}, !- Inlet Branch Name 12
  {f068045d-594a-45fb-bab5-95ee087f8864}, !- Inlet Branch Name 13
  {f52b5eb9-fce3-4f16-bb26-4df05a0a5d06}, !- Inlet Branch Name 14
  {50d048a2-372c-4adf-a94e-ba6cc03b9a00}, !- Inlet Branch Name 15
  {411543dc-01bd-41da-8370-55ef9ec99b38}, !- Inlet Branch Name 16
  {8ea97655-b43f-422c-830b-2e05110a2ed8}, !- Inlet Branch Name 17
  {f2ac1d2a-f74f-4ce3-a43e-46c7ba6281b6}, !- Inlet Branch Name 18
  {e2c56fee-520b-49f1-9afa-d602062005c8}, !- Inlet Branch Name 19
  {e6d339e5-8e98-42f5-ada2-c96c9f062e69}, !- Inlet Branch Name 20
  {c4299284-86f6-4ef7-8733-aa1432365f99}, !- Inlet Branch Name 21
  {5bfe0fd7-956e-4061-af01-2ae7bd68c6da}, !- Inlet Branch Name 22
  {9a5972ba-82fe-4e47-8e3c-a123c9d00836}, !- Inlet Branch Name 23
  {34317858-0089-4ea3-be2c-5c17f863eafa}, !- Inlet Branch Name 24
  {2d12921d-d36a-4b85-86b6-b55d6e5ebdc4}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Handle
  Connector Splitter 2,                   !- Name
  {1a1a3a4e-a8d1-4368-a8e8-86a8f0684803}, !- Inlet Branch Name
  {79f9cc43-1ce3-4325-b260-fe70e34c3dc3}, !- Outlet Branch Name 1
  {f278c6c1-1277-4464-b9e9-121316ca0b8e}, !- Outlet Branch Name 2
  {6326101b-8f5c-46ef-a42d-2906610d4742}, !- Outlet Branch Name 3
  {26c61953-826e-42d1-9865-9bcc58f8ea5d}, !- Outlet Branch Name 4
  {63398489-3858-4f54-a0df-5dca8e1a75d2}, !- Outlet Branch Name 5
  {81720398-e949-4b70-8d33-d65227473564}, !- Outlet Branch Name 6
  {536e4ba7-8f79-47b6-b384-dcdb7c17f82c}, !- Outlet Branch Name 7
  {46fda7a4-235f-404c-9ba5-609027e27370}, !- Outlet Branch Name 8
  {724e111f-10eb-4aa3-9ffe-d20595d5c53d}, !- Outlet Branch Name 9
  {c4335207-1a62-4581-9da6-ee62e90e3d6c}, !- Outlet Branch Name 10
  {da1226f6-4e77-4e34-bcd3-a650614a966b}, !- Outlet Branch Name 11
  {89a945bf-00a2-4797-963d-6787a84f8d6b}, !- Outlet Branch Name 12
  {6c0f2943-2438-4f70-bd91-a3406748bf3f}, !- Outlet Branch Name 13
  {126f483b-4d4b-4b22-87e3-58cc58cb7746}, !- Outlet Branch Name 14
  {7f809c28-9b3b-4bf9-920b-8466e8ba9dd9}, !- Outlet Branch Name 15
  {57030385-10b9-4540-8ec0-0b263a95ae76}, !- Outlet Branch Name 16
  {41f6a210-3061-4e00-8f5c-d6790755dd77}, !- Outlet Branch Name 17
  {be1307e1-3640-412d-97b8-246988e2f832}, !- Outlet Branch Name 18
  {f8e26f48-fb60-41c4-8f12-07ba9948ed00}, !- Outlet Branch Name 19
  {9cfa8eff-4553-42eb-bb11-f30df94d3fcf}, !- Outlet Branch Name 20
  {319bfa67-b903-49f1-96a8-02b03ac7f885}, !- Outlet Branch Name 21
  {02e81762-d463-4417-adef-3260fdb07245}, !- Outlet Branch Name 22
  {d78b0d46-fe94-48cc-b27b-22879775621e}, !- Outlet Branch Name 23
  {006b8e1a-81c1-40af-83d1-401cf6b99218}, !- Outlet Branch Name 24
  {86718e66-9256-484f-b9b4-36f48494f6ae}; !- Outlet Branch Name 25

OS:Connection,
  {e449f0a8-9e04-4876-8d39-c1383b582f5c}, !- Handle
  {bbce95e4-7572-4c77-954d-cc05c32a737d}, !- Name
  {e62b9ae4-5e8f-4956-ab0c-5569929ed3b9}, !- Source Object
  17,                                     !- Outlet Port
  {74db100f-29a4-40be-8b46-1bf19f769fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f9cc43-1ce3-4325-b260-fe70e34c3dc3}, !- Handle
  {3e4278dc-b75c-4628-9edb-21a836166545}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  3,                                      !- Outlet Port
  {9465c3ef-1882-4258-a279-dbf947e7ffd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0108f7d-9f60-4acd-bac8-fc7c70a7986b}, !- Handle
  {0d4b6ac8-2e37-4760-8e5b-c4aad7b98a3e}, !- Name
  {6a8e7924-ec42-4dc4-a6ad-b4d1bf117c26}, !- Source Object
  3,                                      !- Outlet Port
  {e62b9ae4-5e8f-4956-ab0c-5569929ed3b9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2c8b2915-af64-4546-b919-d4342d860059}, !- Handle
  {e62b9ae4-5e8f-4956-ab0c-5569929ed3b9}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {34170823-7fc1-4026-b212-9d1ef7b4c8dc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {97563286-a7e1-46c7-ae74-45a52e91b5ab}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {da60d2e9-26f6-4bf6-8f78-57caaf0a39a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da60d2e9-26f6-4bf6-8f78-57caaf0a39a6}, !- Handle
  Hot Water Loop Temp - 140F Default,     !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {0aed2f2a-4a83-4a83-aff0-e01fb4cc17e2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {68a905cb-8bb7-4efb-8433-d6880f90d231}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {a89b95fd-6867-4988-82e7-435583ae7339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a89b95fd-6867-4988-82e7-435583ae7339}, !- Handle
  Hot Water Loop Temp - 140F Default,     !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {322bbfcc-b474-475e-924c-cff47d031595}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {97563286-a7e1-46c7-ae74-45a52e91b5ab}, !- Schedule Name
  {067c19be-399c-4ce0-a8c3-9cb52c7a4bc1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f2156051-ae3d-4f11-8c7d-8e3968aa192b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1707ada1-da7d-4cdf-b38a-d932cab89ed8}, !- Inlet Node Name
  {a62d2048-9b55-491e-b640-3dbb78ebc3ed}, !- Outlet Node Name
=======
  {b797f76e-c962-4e70-8019-44140db4964a}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {68a905cb-8bb7-4efb-8433-d6880f90d231}, !- Schedule Name
  {30ffa7fc-a1f5-4af6-8d1d-c8bdf1f369bf}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2c017335-1aed-45d1-b51d-23b852ab09fc}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {38f362e6-80a9-4b43-a407-fcd61175c3ee}, !- Inlet Node Name
  {77bf249f-e276-486d-8377-d8546fdff678}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {f8f8e932-f669-4239-8437-5fb0b0d714e1}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {a62d2048-9b55-491e-b640-3dbb78ebc3ed}, !- Inlet Port
  {6231950d-1e0a-4bb4-87bf-92c8dee0536d}; !- Outlet Port

OS:Connection,
  {1707ada1-da7d-4cdf-b38a-d932cab89ed8}, !- Handle
  {b9dea301-4dce-45f6-8224-733d0546e8eb}, !- Name
  {f624b466-56af-47cb-a6fa-ade913c0a278}, !- Source Object
  3,                                      !- Outlet Port
  {f2156051-ae3d-4f11-8c7d-8e3968aa192b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62d2048-9b55-491e-b640-3dbb78ebc3ed}, !- Handle
  {38afcf5a-a4f8-42bc-b0e2-28e718def02b}, !- Name
  {f2156051-ae3d-4f11-8c7d-8e3968aa192b}, !- Source Object
  3,                                      !- Outlet Port
  {f8f8e932-f669-4239-8437-5fb0b0d714e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6231950d-1e0a-4bb4-87bf-92c8dee0536d}, !- Handle
  {d70cbddf-241e-4a44-8236-86d8dc7be946}, !- Name
  {f8f8e932-f669-4239-8437-5fb0b0d714e1}, !- Source Object
  3,                                      !- Outlet Port
  {b328f2d0-bd5a-427a-927c-16fc4d9009d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {759d42bf-dcc1-4bcd-a262-9b597666f9b4}, !- Handle
  Boiler 2878kBtu/hr 0.75 Thermal Eff,    !- Name
=======
  {a0af5e77-0a93-46be-8a20-46a68dc6f06a}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {77bf249f-e276-486d-8377-d8546fdff678}, !- Inlet Port
  {1781d81a-1ee6-4dfa-ae6a-7a6778367239}; !- Outlet Port

OS:Connection,
  {38f362e6-80a9-4b43-a407-fcd61175c3ee}, !- Handle
  {c2facb2a-279b-4882-872c-2730d089c0b2}, !- Name
  {870ac97f-32be-43f6-ab9a-a99e4a3abc79}, !- Source Object
  3,                                      !- Outlet Port
  {2c017335-1aed-45d1-b51d-23b852ab09fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bf249f-e276-486d-8377-d8546fdff678}, !- Handle
  {cbf36d33-c581-47fa-a29f-73340a602bfb}, !- Name
  {2c017335-1aed-45d1-b51d-23b852ab09fc}, !- Source Object
  3,                                      !- Outlet Port
  {a0af5e77-0a93-46be-8a20-46a68dc6f06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1781d81a-1ee6-4dfa-ae6a-7a6778367239}, !- Handle
  {e03e018b-f56e-4d8c-bf98-19f7ce6cecce}, !- Name
  {a0af5e77-0a93-46be-8a20-46a68dc6f06a}, !- Source Object
  3,                                      !- Outlet Port
  {40629383-fe60-48b9-b56e-b3d1452c5659}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3162dcd4-4296-4bce-b241-e25e1adec6d0}, !- Handle
  Boiler 2410kBtu/hr 0.75 Thermal Eff,    !- Name
>>>>>>> pnnl/osm_geo_templates
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
<<<<<<< HEAD
  {5ed742b5-fb5e-4692-bc4b-d8acfaab8c27}, !- Normalized Boiler Efficiency Curve Name
=======
  {6e2cc934-723c-411e-8757-325fd4c86776}, !- Normalized Boiler Efficiency Curve Name
>>>>>>> pnnl/osm_geo_templates
  81.0000000000001,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
<<<<<<< HEAD
  {a3790553-5647-472a-8c7a-71eac35a1c29}, !- Boiler Water Inlet Node Name
  {3d7c7dee-ec64-4762-bd13-14667cc2b55c}, !- Boiler Water Outlet Node Name
=======
  {584c0d6c-88d6-4250-8c1b-5849d59874d6}, !- Boiler Water Inlet Node Name
  {70533259-d672-43e1-b8fe-997654f58ef0}, !- Boiler Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1.2,                                    !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {daa84c99-3e5d-4231-8cdb-705d5b618f66}, !- Handle
  Boiler 2878kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {3d7c7dee-ec64-4762-bd13-14667cc2b55c}, !- Inlet Port
  {a41b58ab-726f-442d-a8d0-4010f4657123}; !- Outlet Port

OS:Connection,
  {a3790553-5647-472a-8c7a-71eac35a1c29}, !- Handle
  {dd7c8102-2d6f-4a7a-8ce9-1051fa1d989a}, !- Name
  {08009e5c-8b43-4d54-bc0c-9ea8d998342e}, !- Source Object
  3,                                      !- Outlet Port
  {759d42bf-dcc1-4bcd-a262-9b597666f9b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3d7c7dee-ec64-4762-bd13-14667cc2b55c}, !- Handle
  {e8bfac3c-1f89-45e5-b5ed-e05b647acedc}, !- Name
  {759d42bf-dcc1-4bcd-a262-9b597666f9b4}, !- Source Object
  13,                                     !- Outlet Port
  {daa84c99-3e5d-4231-8cdb-705d5b618f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41b58ab-726f-442d-a8d0-4010f4657123}, !- Handle
  {7681db8d-8cdc-4728-b21a-a0a19daa3d8d}, !- Name
  {daa84c99-3e5d-4231-8cdb-705d5b618f66}, !- Source Object
  3,                                      !- Outlet Port
  {8221dac1-1f42-400f-a564-8a7b31bbbc61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {828a5dad-5273-40fd-9998-d4029636bdd8}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a5db59cc-1a03-4483-bf1b-acc3c1e6337c}, !- Inlet Node Name
  {e5674a3c-d97c-4239-87ab-9a2454e0f450}; !- Outlet Node Name

OS:Node,
  {de432983-02b0-4b3c-955e-7a4f2a3929a3}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {cf32bd49-a6b1-4cf6-8132-e6e577f45e0e}, !- Inlet Port
  {a5db59cc-1a03-4483-bf1b-acc3c1e6337c}; !- Outlet Port

OS:Connection,
  {cf32bd49-a6b1-4cf6-8132-e6e577f45e0e}, !- Handle
  {481f4d03-7234-43cb-afc0-5facd828f050}, !- Name
  {b328f2d0-bd5a-427a-927c-16fc4d9009d6}, !- Source Object
  4,                                      !- Outlet Port
  {de432983-02b0-4b3c-955e-7a4f2a3929a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a61efb1c-4a36-44ca-a741-bc433ef7029f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {e5674a3c-d97c-4239-87ab-9a2454e0f450}, !- Inlet Port
  {7b41570c-169b-4c09-822a-f5ddac417b5e}; !- Outlet Port

OS:Connection,
  {a5db59cc-1a03-4483-bf1b-acc3c1e6337c}, !- Handle
  {5f47d81a-3f37-4e3d-b927-a919aca8738a}, !- Name
  {de432983-02b0-4b3c-955e-7a4f2a3929a3}, !- Source Object
  3,                                      !- Outlet Port
  {828a5dad-5273-40fd-9998-d4029636bdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5674a3c-d97c-4239-87ab-9a2454e0f450}, !- Handle
  {973800cb-351d-479c-9616-c0c919891b02}, !- Name
  {828a5dad-5273-40fd-9998-d4029636bdd8}, !- Source Object
  3,                                      !- Outlet Port
  {a61efb1c-4a36-44ca-a741-bc433ef7029f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b41570c-169b-4c09-822a-f5ddac417b5e}, !- Handle
  {cdb45019-605a-4cbd-a483-4b9212d41d42}, !- Name
  {a61efb1c-4a36-44ca-a741-bc433ef7029f}, !- Source Object
  3,                                      !- Outlet Port
  {8221dac1-1f42-400f-a564-8a7b31bbbc61}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c9a6303-cdcc-4d7f-b22e-a809116f963e}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {96d1a9e5-cfa9-4e02-b0c0-0b49264e43ca}, !- Inlet Node Name
  {53a00146-492a-42d4-855f-4856f659835a}; !- Outlet Node Name

OS:Node,
  {96d50813-6fc1-4c6d-a410-4713e676940f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {53a00146-492a-42d4-855f-4856f659835a}, !- Inlet Port
  {169143a2-d6fa-4fbd-9629-b5c3e4077ba1}; !- Outlet Port

OS:Connection,
  {96d1a9e5-cfa9-4e02-b0c0-0b49264e43ca}, !- Handle
  {f8fadfa0-311c-481a-b5c6-dea982c9eb67}, !- Name
  {092828ef-ef66-4893-8222-2df882c91fc5}, !- Source Object
  3,                                      !- Outlet Port
  {8c9a6303-cdcc-4d7f-b22e-a809116f963e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a00146-492a-42d4-855f-4856f659835a}, !- Handle
  {c1745ca0-493b-4477-aa38-bc1a7fd9753a}, !- Name
  {8c9a6303-cdcc-4d7f-b22e-a809116f963e}, !- Source Object
  3,                                      !- Outlet Port
  {96d50813-6fc1-4c6d-a410-4713e676940f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169143a2-d6fa-4fbd-9629-b5c3e4077ba1}, !- Handle
  {2fb7be94-0554-4491-900f-7de349b8cc55}, !- Name
  {96d50813-6fc1-4c6d-a410-4713e676940f}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b77c5f2c-f41e-4396-8e53-1d915c7cc240}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e7107474-a5c7-4b8b-8f70-bc22577df44d}, !- Inlet Node Name
  {cb0285b7-c563-44d0-aedd-52949fa0dd07}; !- Outlet Node Name

OS:Node,
  {d2360f5c-53dc-47a6-9b3e-1ac99f093288}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {8edb5027-4b3b-47c4-9d24-7771ebd47b2c}, !- Inlet Port
  {e7107474-a5c7-4b8b-8f70-bc22577df44d}; !- Outlet Port

OS:Connection,
  {8edb5027-4b3b-47c4-9d24-7771ebd47b2c}, !- Handle
  {3ebafa88-cacc-4b59-a74c-1ada542f2e24}, !- Name
  {8221dac1-1f42-400f-a564-8a7b31bbbc61}, !- Source Object
  2,                                      !- Outlet Port
  {d2360f5c-53dc-47a6-9b3e-1ac99f093288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7107474-a5c7-4b8b-8f70-bc22577df44d}, !- Handle
  {2725a6d6-f83a-4f4d-a4c4-8ae7e4b25568}, !- Name
  {d2360f5c-53dc-47a6-9b3e-1ac99f093288}, !- Source Object
  3,                                      !- Outlet Port
  {b77c5f2c-f41e-4396-8e53-1d915c7cc240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0285b7-c563-44d0-aedd-52949fa0dd07}, !- Handle
  {77ff616f-3e76-4d02-be57-3bd540ac328f}, !- Name
  {b77c5f2c-f41e-4396-8e53-1d915c7cc240}, !- Source Object
  3,                                      !- Outlet Port
  {067c19be-399c-4ce0-a8c3-9cb52c7a4bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {674c3ef1-3a6a-4010-a517-eb6b7882d39f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {a06b1ac7-24c9-4fb7-821a-fe886c5279a8}, !- Inlet Node Name
  {704f5c0e-8630-427a-bc8b-c5822f365336}; !- Outlet Node Name

OS:Node,
  {01b286ec-0d31-4c1a-9729-7c1d4b4d73de}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {704f5c0e-8630-427a-bc8b-c5822f365336}, !- Inlet Port
  {0fb92c14-ab5a-4a7b-a345-f9378e4c68d3}; !- Outlet Port

OS:Connection,
  {a06b1ac7-24c9-4fb7-821a-fe886c5279a8}, !- Handle
  {4e242272-9dd1-4464-b3b5-75930520c0e4}, !- Name
  {8c67a5cf-1eb7-43a5-8c16-cea5e6300028}, !- Source Object
  3,                                      !- Outlet Port
  {674c3ef1-3a6a-4010-a517-eb6b7882d39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704f5c0e-8630-427a-bc8b-c5822f365336}, !- Handle
  {d2243416-a012-4783-9ead-573fc59bebbb}, !- Name
  {674c3ef1-3a6a-4010-a517-eb6b7882d39f}, !- Source Object
  3,                                      !- Outlet Port
  {01b286ec-0d31-4c1a-9729-7c1d4b4d73de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb92c14-ab5a-4a7b-a345-f9378e4c68d3}, !- Handle
  {ee05412f-d4af-4c00-b2ad-6e75985326ef}, !- Name
  {01b286ec-0d31-4c1a-9729-7c1d4b4d73de}, !- Source Object
  3,                                      !- Outlet Port
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bcfb8fa0-9a44-49cf-b918-9fcfe76397d2}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {030b67bb-25aa-433a-808b-b5623dcf95c4}, !- Inlet Node Name
  {2ac79125-68d6-40af-a1cc-2c8ab41c9265}; !- Outlet Node Name

OS:Node,
  {2a261630-f2cf-4b7d-8c65-5ebe4426bfac}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a6a685d8-7aa7-408c-b864-6aa440a046d1}, !- Inlet Port
  {030b67bb-25aa-433a-808b-b5623dcf95c4}; !- Outlet Port

OS:Connection,
  {a6a685d8-7aa7-408c-b864-6aa440a046d1}, !- Handle
  {3445577c-cb79-43eb-bfb7-bbc15b96e233}, !- Name
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Source Object
  2,                                      !- Outlet Port
  {2a261630-f2cf-4b7d-8c65-5ebe4426bfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b67bb-25aa-433a-808b-b5623dcf95c4}, !- Handle
  {a6d84609-0465-4c79-bfe0-88d5c3a21040}, !- Name
  {2a261630-f2cf-4b7d-8c65-5ebe4426bfac}, !- Source Object
  3,                                      !- Outlet Port
  {bcfb8fa0-9a44-49cf-b918-9fcfe76397d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac79125-68d6-40af-a1cc-2c8ab41c9265}, !- Handle
  {65973243-3ff2-4581-80c7-88e81c69b207}, !- Name
  {bcfb8fa0-9a44-49cf-b918-9fcfe76397d2}, !- Source Object
  3,                                      !- Outlet Port
  {6458c8d1-9824-46db-b02c-cba8d147975a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {5ab73375-b254-4305-a948-4e0f55b5eae3}, !- Handle
=======
  {0c4c5f53-58e6-42fa-89d2-05593ee2a287}, !- Handle
  Boiler 2410kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {70533259-d672-43e1-b8fe-997654f58ef0}, !- Inlet Port
  {a855f850-f84b-4b57-bc5e-5f5dab205f14}; !- Outlet Port

OS:Connection,
  {584c0d6c-88d6-4250-8c1b-5849d59874d6}, !- Handle
  {48ead785-9ced-4739-9223-7f44ab2735c9}, !- Name
  {a97db93c-ec96-4d6d-bdc8-9c32ddc40064}, !- Source Object
  3,                                      !- Outlet Port
  {3162dcd4-4296-4bce-b241-e25e1adec6d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {70533259-d672-43e1-b8fe-997654f58ef0}, !- Handle
  {6daa7ef7-9f71-40bc-af80-8cf2aae8a978}, !- Name
  {3162dcd4-4296-4bce-b241-e25e1adec6d0}, !- Source Object
  13,                                     !- Outlet Port
  {0c4c5f53-58e6-42fa-89d2-05593ee2a287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a855f850-f84b-4b57-bc5e-5f5dab205f14}, !- Handle
  {7f706b0c-d243-42c2-bbbf-4afc38752016}, !- Name
  {0c4c5f53-58e6-42fa-89d2-05593ee2a287}, !- Source Object
  3,                                      !- Outlet Port
  {eb54145d-52a5-4315-9c10-2a89aa7aefa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6a223fa9-4ec8-4294-bd16-4f61adea1a0c}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d7fdf61c-176c-4b77-b4c9-7a3e391b37b5}, !- Inlet Node Name
  {6b182f2d-af5e-4260-bceb-102e18d8bc24}; !- Outlet Node Name

OS:Node,
  {40bae8ab-984c-4928-bf9b-754e531153b7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {36ba8123-666b-447a-aec0-b72eb8e80303}, !- Inlet Port
  {d7fdf61c-176c-4b77-b4c9-7a3e391b37b5}; !- Outlet Port

OS:Connection,
  {36ba8123-666b-447a-aec0-b72eb8e80303}, !- Handle
  {bf2e59de-1d95-4bf5-834f-f26bba69a970}, !- Name
  {40629383-fe60-48b9-b56e-b3d1452c5659}, !- Source Object
  4,                                      !- Outlet Port
  {40bae8ab-984c-4928-bf9b-754e531153b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {426f9986-c637-4118-9400-1faf610512c4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {6b182f2d-af5e-4260-bceb-102e18d8bc24}, !- Inlet Port
  {ea316dba-100b-4fda-a918-037106fe8e3e}; !- Outlet Port

OS:Connection,
  {d7fdf61c-176c-4b77-b4c9-7a3e391b37b5}, !- Handle
  {f7d33c44-0418-477f-9d82-0145df0faa56}, !- Name
  {40bae8ab-984c-4928-bf9b-754e531153b7}, !- Source Object
  3,                                      !- Outlet Port
  {6a223fa9-4ec8-4294-bd16-4f61adea1a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b182f2d-af5e-4260-bceb-102e18d8bc24}, !- Handle
  {116a5de8-bbe1-4102-a1d9-1f67d03ad75f}, !- Name
  {6a223fa9-4ec8-4294-bd16-4f61adea1a0c}, !- Source Object
  3,                                      !- Outlet Port
  {426f9986-c637-4118-9400-1faf610512c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea316dba-100b-4fda-a918-037106fe8e3e}, !- Handle
  {3e7000e8-5185-461d-bb44-2920d20d888e}, !- Name
  {426f9986-c637-4118-9400-1faf610512c4}, !- Source Object
  3,                                      !- Outlet Port
  {eb54145d-52a5-4315-9c10-2a89aa7aefa4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {982c26d2-62b8-4e41-8850-7a2d90607ffc}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {60d429ef-2ed9-49c0-9ff8-0d4cb3f4b7cc}, !- Inlet Node Name
  {831bc785-10ea-4b5b-80db-ddc3db17be3e}; !- Outlet Node Name

OS:Node,
  {c4450a03-d991-4dfc-83b4-10cf191c0029}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {831bc785-10ea-4b5b-80db-ddc3db17be3e}, !- Inlet Port
  {6bcd4b37-6d12-4f2b-87a4-a5d422bc0c22}; !- Outlet Port

OS:Connection,
  {60d429ef-2ed9-49c0-9ff8-0d4cb3f4b7cc}, !- Handle
  {c907ff93-db6a-4a68-93b5-bb9373a85a7b}, !- Name
  {9465c3ef-1882-4258-a279-dbf947e7ffd8}, !- Source Object
  3,                                      !- Outlet Port
  {982c26d2-62b8-4e41-8850-7a2d90607ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831bc785-10ea-4b5b-80db-ddc3db17be3e}, !- Handle
  {4ae9648b-3cea-4714-94f9-340d20fcec3a}, !- Name
  {982c26d2-62b8-4e41-8850-7a2d90607ffc}, !- Source Object
  3,                                      !- Outlet Port
  {c4450a03-d991-4dfc-83b4-10cf191c0029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bcd4b37-6d12-4f2b-87a4-a5d422bc0c22}, !- Handle
  {b373f8aa-4740-46bf-ad6c-63ad84e73bd2}, !- Name
  {c4450a03-d991-4dfc-83b4-10cf191c0029}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b0a42db-2d7a-4504-ad8f-ed16acf8cdfb}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {0cc3fbb3-f847-45c7-8fa9-a1e31c2ebaac}, !- Inlet Node Name
  {53ac6512-29f3-4340-8a0a-4ffcbf01d116}; !- Outlet Node Name

OS:Node,
  {a335359b-8ed3-4011-9b79-1c87ac4d75b4}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {426f84cd-be40-4c73-801c-942dc73293ef}, !- Inlet Port
  {0cc3fbb3-f847-45c7-8fa9-a1e31c2ebaac}; !- Outlet Port

OS:Connection,
  {426f84cd-be40-4c73-801c-942dc73293ef}, !- Handle
  {6a18ca92-6f25-4773-8703-627efacddab1}, !- Name
  {eb54145d-52a5-4315-9c10-2a89aa7aefa4}, !- Source Object
  2,                                      !- Outlet Port
  {a335359b-8ed3-4011-9b79-1c87ac4d75b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc3fbb3-f847-45c7-8fa9-a1e31c2ebaac}, !- Handle
  {880c888f-7b9a-4238-a5cf-78d9ebbf7481}, !- Name
  {a335359b-8ed3-4011-9b79-1c87ac4d75b4}, !- Source Object
  3,                                      !- Outlet Port
  {2b0a42db-2d7a-4504-ad8f-ed16acf8cdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ac6512-29f3-4340-8a0a-4ffcbf01d116}, !- Handle
  {d21020a5-5e73-439c-85f9-a5372748ad62}, !- Name
  {2b0a42db-2d7a-4504-ad8f-ed16acf8cdfb}, !- Source Object
  3,                                      !- Outlet Port
  {30ffa7fc-a1f5-4af6-8d1d-c8bdf1f369bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66ed3ae5-170a-4dbe-a379-f5d0c4fefbd9}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {2730f270-6b27-430b-aa09-100d195bfa26}, !- Inlet Node Name
  {de19d078-9201-4471-9ebc-129a58ab4904}; !- Outlet Node Name

OS:Node,
  {625e45c2-63fd-46e1-b786-15e9e2cc9b06}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {de19d078-9201-4471-9ebc-129a58ab4904}, !- Inlet Port
  {1a1a3a4e-a8d1-4368-a8e8-86a8f0684803}; !- Outlet Port

OS:Connection,
  {2730f270-6b27-430b-aa09-100d195bfa26}, !- Handle
  {ca2fde10-a11c-4d19-91dd-4436346d9823}, !- Name
  {74db100f-29a4-40be-8b46-1bf19f769fdd}, !- Source Object
  3,                                      !- Outlet Port
  {66ed3ae5-170a-4dbe-a379-f5d0c4fefbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de19d078-9201-4471-9ebc-129a58ab4904}, !- Handle
  {4ab78716-d058-4635-a58b-24a76ff3cc24}, !- Name
  {66ed3ae5-170a-4dbe-a379-f5d0c4fefbd9}, !- Source Object
  3,                                      !- Outlet Port
  {625e45c2-63fd-46e1-b786-15e9e2cc9b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1a3a4e-a8d1-4368-a8e8-86a8f0684803}, !- Handle
  {17db4f9f-bc8c-4dc0-997f-ae349a867f10}, !- Name
  {625e45c2-63fd-46e1-b786-15e9e2cc9b06}, !- Source Object
  3,                                      !- Outlet Port
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c21be18-20da-44ed-8b61-55ca86e0db6e}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c5316e37-59d4-4e64-b0c5-80a9d02cc5d8}, !- Inlet Node Name
  {2f1e9ac2-7210-4b83-bb9b-5e507728aa95}; !- Outlet Node Name

OS:Node,
  {a35c9525-6668-4854-851e-3b5f8cfd9ead}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {8ccf7aba-2c78-4f76-b463-dc5e51867d72}, !- Inlet Port
  {c5316e37-59d4-4e64-b0c5-80a9d02cc5d8}; !- Outlet Port

OS:Connection,
  {8ccf7aba-2c78-4f76-b463-dc5e51867d72}, !- Handle
  {32c80326-11a8-470b-b1cb-e80486c02af2}, !- Name
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Source Object
  2,                                      !- Outlet Port
  {a35c9525-6668-4854-851e-3b5f8cfd9ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5316e37-59d4-4e64-b0c5-80a9d02cc5d8}, !- Handle
  {225e328c-1209-41c1-a3a5-66aba1baf685}, !- Name
  {a35c9525-6668-4854-851e-3b5f8cfd9ead}, !- Source Object
  3,                                      !- Outlet Port
  {3c21be18-20da-44ed-8b61-55ca86e0db6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1e9ac2-7210-4b83-bb9b-5e507728aa95}, !- Handle
  {aa52e49e-0b19-4dda-af35-6beec6b1f5e4}, !- Name
  {3c21be18-20da-44ed-8b61-55ca86e0db6e}, !- Source Object
  3,                                      !- Outlet Port
  {6a8e7924-ec42-4dc4-a6ad-b4d1bf117c26}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b2c48f20-037a-4a50-a368-d48cc947c646}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {459ffe95-6be0-4d7f-b3dc-20b6cc9cd73e}, !- Loop Temperature Setpoint Node Name
=======
  {78d4a688-d3ea-4577-b581-55761d4e9d62}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {8c8fd73f-ede3-4009-9386-b8e606601e3d}, !- Plant Side Inlet Node Name
  {6dafac49-4979-4a42-ae80-ce33bf002c78}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a0176eaa-7090-49e3-b443-79b6a254e9d8}, !- Demand Side Inlet Node Name
  {d360e6d9-32b5-4790-a593-336bffccf33a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ca86faf9-4391-4ae7-a897-fd73d28d2666}, !- Availability Manager List Name
=======
  {f034e6f8-366b-42ed-8c43-5cadf19e22b2}, !- Plant Side Inlet Node Name
  {7d53772c-07c2-40e8-874d-42e573dffdf2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4a476298-1718-4915-bbf8-ff6289d38354}, !- Demand Side Inlet Node Name
  {d097fd36-d720-4b0b-b016-b648474eb863}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b730426b-bc5f-480b-91f6-aef0d8dfe063}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Demand Mixer Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Demand Splitter Name
  {439c7dad-247b-4b17-b6bb-d315b17e739f}, !- Supply Mixer Name
  {384786d9-a7be-4beb-8355-37c52d420721}; !- Supply Splitter Name

OS:Node,
  {a8309cd8-185c-4fc4-9e91-eadd8dda3779}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {8c8fd73f-ede3-4009-9386-b8e606601e3d}, !- Inlet Port
  {bb7fe143-074c-4dfb-9217-61f440ec0f90}; !- Outlet Port

OS:Node,
  {459ffe95-6be0-4d7f-b3dc-20b6cc9cd73e}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {33cc827d-6fda-48ed-a941-3bb61808a726}, !- Inlet Port
  {6dafac49-4979-4a42-ae80-ce33bf002c78}; !- Outlet Port

OS:Node,
  {3af94722-7735-4695-9c2d-b053dff8dbbc}, !- Handle
  90.1-2004 AirCooled WithCondenser  Chiller 0 302tons 1.3kW/ton Supply Inlet Water Node, !- Name
  {c1beab39-1c72-4a96-bc8a-1fffeb0986f1}, !- Inlet Port
  {3f1bb9f5-fcf6-4c16-8550-e40d7a1bf119}; !- Outlet Port

OS:Connector:Mixer,
  {439c7dad-247b-4b17-b6bb-d315b17e739f}, !- Handle
  Connector Mixer 3,                      !- Name
  {df98cdab-002b-4f9d-bbc3-4cf467841737}, !- Outlet Branch Name
  {9095d22f-b67d-45ea-bbed-2b64c7442cd7}, !- Inlet Branch Name 1
  {78722335-6be2-4775-a49b-b92024380545}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {384786d9-a7be-4beb-8355-37c52d420721}, !- Handle
  Connector Splitter 3,                   !- Name
  {b80a5b2f-c9d2-4093-afa3-6203afdacf06}, !- Inlet Branch Name
  {c1beab39-1c72-4a96-bc8a-1fffeb0986f1}, !- Outlet Branch Name 1
  {8c9f78b4-3416-47f0-9db5-3e6caec89195}; !- Outlet Branch Name 2

OS:Connection,
  {8c8fd73f-ede3-4009-9386-b8e606601e3d}, !- Handle
  {76c6e94e-0d8f-4301-b752-0a482237ebe4}, !- Name
  {5ab73375-b254-4305-a948-4e0f55b5eae3}, !- Source Object
  14,                                     !- Outlet Port
  {a8309cd8-185c-4fc4-9e91-eadd8dda3779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1beab39-1c72-4a96-bc8a-1fffeb0986f1}, !- Handle
  {341cf1b9-2be8-4551-8caa-65f965c94421}, !- Name
  {384786d9-a7be-4beb-8355-37c52d420721}, !- Source Object
  3,                                      !- Outlet Port
  {3af94722-7735-4695-9c2d-b053dff8dbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dafac49-4979-4a42-ae80-ce33bf002c78}, !- Handle
  {d0927aa6-59c5-497d-9b9e-74739f36ae04}, !- Name
  {459ffe95-6be0-4d7f-b3dc-20b6cc9cd73e}, !- Source Object
  3,                                      !- Outlet Port
  {5ab73375-b254-4305-a948-4e0f55b5eae3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d2658126-c551-4627-8044-60850c1a5b2e}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {a0176eaa-7090-49e3-b443-79b6a254e9d8}, !- Inlet Port
  {723d2c89-c7e6-4a46-8279-afaae848eef1}; !- Outlet Port

OS:Node,
  {643aec67-0ae5-45d4-8309-0024b4110b89}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {7579af6f-244b-4fc7-8e31-1c0575cbdbd4}, !- Inlet Port
  {d360e6d9-32b5-4790-a593-336bffccf33a}; !- Outlet Port

OS:Node,
  {6e101327-4f66-47a0-9c25-801b86da1c90}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {c6a6bb8f-58eb-478f-8bde-54709972f79c}, !- Inlet Port
  {c734e86e-2c31-48e7-81ed-17cb288496a9}; !- Outlet Port

OS:Connector:Mixer,
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Handle
  Connector Mixer 4,                      !- Name
  {0a4be509-fe03-4acd-aa47-b485f8ca2004}, !- Outlet Branch Name
  {6e570cc8-992d-418e-b41f-d6305a7cf92a}, !- Inlet Branch Name 1
  {f1ff4eb8-800b-4f66-a878-cf21858e9c5d}, !- Inlet Branch Name 2
  {002e3894-35b6-4b9f-b360-07060193701c}, !- Inlet Branch Name 3
  {9ae32753-bcd0-4f8a-ae70-c04848dadafa}, !- Inlet Branch Name 4
  {10c45cf6-6c65-42aa-8cad-f17783e0c174}, !- Inlet Branch Name 5
  {f500d671-f213-452c-9d46-c66df6b320d0}, !- Inlet Branch Name 6
  {aa580a8a-2868-4e80-bf92-781274fc470f}, !- Inlet Branch Name 7
  {c3457530-98a1-4eb6-b001-26467db92118}, !- Inlet Branch Name 8
  {4c3ddd7f-6e76-47e2-ae7f-606c498c905f}, !- Inlet Branch Name 9
  {18f01105-1180-4cba-af3f-669e9e73aae4}, !- Inlet Branch Name 10
  {bb76d7b6-00a9-47f9-aae8-a406dcc2a6cb}, !- Inlet Branch Name 11
  {4ed75732-8102-48c5-9300-06f3619eebd7}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Handle
  Connector Splitter 4,                   !- Name
  {8b997445-8cc4-4567-81ca-70e4cb6d2801}, !- Inlet Branch Name
  {c6a6bb8f-58eb-478f-8bde-54709972f79c}, !- Outlet Branch Name 1
  {f7b7a58f-1afa-49c8-a089-bade0efd2b2b}, !- Outlet Branch Name 2
  {2aac8d13-3b62-42d7-9752-4ad5a09406ee}, !- Outlet Branch Name 3
  {ae70a08b-43e7-4353-9bb0-3ccec2bc513e}, !- Outlet Branch Name 4
  {56cf3e9f-297f-4dce-8cf2-926af7743d4e}, !- Outlet Branch Name 5
  {c7943895-0cf1-40c3-b82e-c882dddf3630}, !- Outlet Branch Name 6
  {1fa00cab-8cfc-4c6c-8f85-f8fd3ee2c48c}, !- Outlet Branch Name 7
  {44de3c12-aa43-49ff-be7a-eb479727bd59}, !- Outlet Branch Name 8
  {db404952-92a6-4b84-a34c-26bd6424a847}, !- Outlet Branch Name 9
  {f227c3ad-d023-4b41-9890-e7b2a20e4ca9}, !- Outlet Branch Name 10
  {4353e89c-8c74-4221-8ab5-7e1d1251e585}, !- Outlet Branch Name 11
  {70006e59-b692-4a5b-ba29-936695cc0793}; !- Outlet Branch Name 12

OS:Connection,
  {a0176eaa-7090-49e3-b443-79b6a254e9d8}, !- Handle
  {71ed4feb-a890-4c57-a664-cbb932f41581}, !- Name
  {5ab73375-b254-4305-a948-4e0f55b5eae3}, !- Source Object
  17,                                     !- Outlet Port
  {d2658126-c551-4627-8044-60850c1a5b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a6bb8f-58eb-478f-8bde-54709972f79c}, !- Handle
  {5c14f482-0d33-4a73-b960-62192cbdf29d}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  3,                                      !- Outlet Port
  {6e101327-4f66-47a0-9c25-801b86da1c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d360e6d9-32b5-4790-a593-336bffccf33a}, !- Handle
  {3ffd6800-aa2b-4317-8ba3-1ce7c6b47613}, !- Name
  {643aec67-0ae5-45d4-8309-0024b4110b89}, !- Source Object
  3,                                      !- Outlet Port
  {5ab73375-b254-4305-a948-4e0f55b5eae3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3c1aff64-6eb3-40a7-a16c-1159a4270f7b}, !- Handle
  {5ab73375-b254-4305-a948-4e0f55b5eae3}, !- Plant or Condenser Loop Name
=======
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Demand Mixer Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Demand Splitter Name
  {aa730802-0327-41e2-919a-7f0f68198959}, !- Supply Mixer Name
  {e114caf5-c5fc-4672-9e69-47f5d5598902}; !- Supply Splitter Name

OS:Node,
  {ba57196e-25a9-4f57-969c-959b9edbf7c8}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {f034e6f8-366b-42ed-8c43-5cadf19e22b2}, !- Inlet Port
  {d777be26-2713-4aae-afc9-97ed0ca911b4}; !- Outlet Port

OS:Node,
  {78d4a688-d3ea-4577-b581-55761d4e9d62}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {99c04191-ac7c-4539-a34f-e36b6d9c40cf}, !- Inlet Port
  {7d53772c-07c2-40e8-874d-42e573dffdf2}; !- Outlet Port

OS:Node,
  {25f55840-6223-430c-bc79-0406f8d434bd}, !- Handle
  90.1-2004 AirCooled WithCondenser  Chiller 0 298tons 1.3kW/ton Supply Inlet Water Node, !- Name
  {08de6fa3-4616-4417-a6fd-a91c28ed77cd}, !- Inlet Port
  {c8f4cd86-db27-4e86-9b79-2b3ad7ca1983}; !- Outlet Port

OS:Connector:Mixer,
  {aa730802-0327-41e2-919a-7f0f68198959}, !- Handle
  Connector Mixer 3,                      !- Name
  {12429e4f-05a4-411a-b855-82fa05e2b80a}, !- Outlet Branch Name
  {cf29eef6-7f65-4c32-a556-b659d1b14ea9}, !- Inlet Branch Name 1
  {c1e88b50-8dd4-4b5a-9e78-475ebd995789}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e114caf5-c5fc-4672-9e69-47f5d5598902}, !- Handle
  Connector Splitter 3,                   !- Name
  {a96ae415-a5d2-4e58-a915-b93284e474fc}, !- Inlet Branch Name
  {08de6fa3-4616-4417-a6fd-a91c28ed77cd}, !- Outlet Branch Name 1
  {aedabc90-e4c8-4956-a958-92712a8aaf2b}; !- Outlet Branch Name 2

OS:Connection,
  {f034e6f8-366b-42ed-8c43-5cadf19e22b2}, !- Handle
  {0a5475a7-2f1b-491b-b1cd-c7405798ffa1}, !- Name
  {b2c48f20-037a-4a50-a368-d48cc947c646}, !- Source Object
  14,                                     !- Outlet Port
  {ba57196e-25a9-4f57-969c-959b9edbf7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08de6fa3-4616-4417-a6fd-a91c28ed77cd}, !- Handle
  {7448bd0a-557e-4436-9950-fdefc11c8faa}, !- Name
  {e114caf5-c5fc-4672-9e69-47f5d5598902}, !- Source Object
  3,                                      !- Outlet Port
  {25f55840-6223-430c-bc79-0406f8d434bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d53772c-07c2-40e8-874d-42e573dffdf2}, !- Handle
  {f1941491-01d7-45f8-a7e4-5cb782a0806f}, !- Name
  {78d4a688-d3ea-4577-b581-55761d4e9d62}, !- Source Object
  3,                                      !- Outlet Port
  {b2c48f20-037a-4a50-a368-d48cc947c646}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {61f21391-9dcb-4fce-ab98-0d267fa08195}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {4a476298-1718-4915-bbf8-ff6289d38354}, !- Inlet Port
  {bde2faad-e379-42b3-9c83-ddb63f4fb4e8}; !- Outlet Port

OS:Node,
  {836e559a-f904-4288-8854-f3e2e49bad95}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {bd534aee-56fe-450e-b032-dd0553055609}, !- Inlet Port
  {d097fd36-d720-4b0b-b016-b648474eb863}; !- Outlet Port

OS:Node,
  {31807b45-ad45-4083-8727-f28dbf876d2e}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {710f7225-c753-4756-be19-932e7e6282ca}, !- Inlet Port
  {7e7df498-a7b9-4162-bbb7-f81fe6d661bd}; !- Outlet Port

OS:Connector:Mixer,
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Handle
  Connector Mixer 4,                      !- Name
  {52971523-9b99-4196-9400-236ef8c08d0e}, !- Outlet Branch Name
  {aece60cd-cbcb-4a66-8bd7-86ec2eb1ddd8}, !- Inlet Branch Name 1
  {e83479fe-6e34-4c77-b0e9-c35d881a1638}, !- Inlet Branch Name 2
  {6ecdef63-e160-49c9-b569-e50457e7cd81}, !- Inlet Branch Name 3
  {dd226e5e-d1d6-471b-83b3-8b7b7706c9de}, !- Inlet Branch Name 4
  {eadbf8bc-6535-46b9-aa3b-8b1a86c9a411}, !- Inlet Branch Name 5
  {85e1af48-0219-48e4-bfff-5e30ab6cfae5}, !- Inlet Branch Name 6
  {e8f6967b-eb33-4580-8004-7287e4d7a71b}, !- Inlet Branch Name 7
  {a55c2cad-12c7-449c-be42-6a4cb5b2b4d7}, !- Inlet Branch Name 8
  {a5e19956-19f4-4501-9b79-0cb0a92056f3}, !- Inlet Branch Name 9
  {662d043f-763c-4e3d-9dab-f3f870431324}, !- Inlet Branch Name 10
  {42753052-214d-4706-9fcd-f35b432290b4}, !- Inlet Branch Name 11
  {12f33c2e-232d-41af-af70-2541ed391cb7}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Handle
  Connector Splitter 4,                   !- Name
  {31f59ae6-5fc7-4b07-ba3b-ea2c226af6d7}, !- Inlet Branch Name
  {710f7225-c753-4756-be19-932e7e6282ca}, !- Outlet Branch Name 1
  {ccce2f45-e5a0-495e-b10d-54db8d2c9038}, !- Outlet Branch Name 2
  {b208c1ba-13eb-47e3-8508-2c767f987145}, !- Outlet Branch Name 3
  {86c664b4-b86c-4f5f-b128-5f889fba9678}, !- Outlet Branch Name 4
  {cea1b8fb-dd09-4999-b4ce-02f14fd0042a}, !- Outlet Branch Name 5
  {23711625-b394-4e0e-b8aa-a8cea71aa20c}, !- Outlet Branch Name 6
  {f39c8b5e-63b2-442e-b8cf-3918723f1b1d}, !- Outlet Branch Name 7
  {d2efa4d1-d2c1-4e0e-9996-e4cda6014f72}, !- Outlet Branch Name 8
  {af484f16-998a-4e8f-87ca-abc0462c8b63}, !- Outlet Branch Name 9
  {9c3c7802-52f2-437a-954f-025e45407db3}, !- Outlet Branch Name 10
  {231019a2-3ed7-46f4-bf03-61d6c96617c0}, !- Outlet Branch Name 11
  {eb2b7461-8a35-4dba-9aa3-ce6a208e2ed3}; !- Outlet Branch Name 12

OS:Connection,
  {4a476298-1718-4915-bbf8-ff6289d38354}, !- Handle
  {2446e06e-424e-484d-9bc8-675687cf6c42}, !- Name
  {b2c48f20-037a-4a50-a368-d48cc947c646}, !- Source Object
  17,                                     !- Outlet Port
  {61f21391-9dcb-4fce-ab98-0d267fa08195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710f7225-c753-4756-be19-932e7e6282ca}, !- Handle
  {fb70addb-9029-4363-86df-8d09f471a812}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  3,                                      !- Outlet Port
  {31807b45-ad45-4083-8727-f28dbf876d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d097fd36-d720-4b0b-b016-b648474eb863}, !- Handle
  {c3dbc4d3-70a2-429e-bb97-eed060b74d1f}, !- Name
  {836e559a-f904-4288-8854-f3e2e49bad95}, !- Source Object
  3,                                      !- Outlet Port
  {b2c48f20-037a-4a50-a368-d48cc947c646}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3e2116af-0efd-4ed4-9704-7e8cd7094384}, !- Handle
  {b2c48f20-037a-4a50-a368-d48cc947c646}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {ca86faf9-4391-4ae7-a897-fd73d28d2666}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {ec3b3a4a-3099-4b3d-b96c-27f227a33a3d}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {03f386be-fb15-4166-8b58-0c920eec16b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f386be-fb15-4166-8b58-0c920eec16b5}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {b730426b-bc5f-480b-91f6-aef0d8dfe063}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {69437c4e-79f6-48f3-ac91-8d4b89c61560}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {3d1164e0-0356-435b-b4fa-8bf74404cd5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d1164e0-0356-435b-b4fa-8bf74404cd5a}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {dd9e4d83-7d28-47a1-ac3d-472cfe5dc9a1}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {ec3b3a4a-3099-4b3d-b96c-27f227a33a3d}, !- Schedule Name
  {459ffe95-6be0-4d7f-b3dc-20b6cc9cd73e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {02dbf351-e617-475d-8769-2093768df5dd}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {bb7fe143-074c-4dfb-9217-61f440ec0f90}, !- Inlet Node Name
  {a248b819-50b5-4576-b86a-c864014f37f0}, !- Outlet Node Name
=======
  {9e6f3535-7d73-45af-9e44-e2083d78df0b}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {69437c4e-79f6-48f3-ac91-8d4b89c61560}, !- Schedule Name
  {78d4a688-d3ea-4577-b581-55761d4e9d62}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8a05eaed-8a61-4a90-ba4d-0247fc7cd9ef}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {d777be26-2713-4aae-afc9-97ed0ca911b4}, !- Inlet Node Name
  {d5927e78-3cac-424e-936d-94019aec07d2}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {dedfa7df-e412-4c1a-bb88-784994faea42}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {a248b819-50b5-4576-b86a-c864014f37f0}, !- Inlet Port
  {b80a5b2f-c9d2-4093-afa3-6203afdacf06}; !- Outlet Port

OS:Connection,
  {bb7fe143-074c-4dfb-9217-61f440ec0f90}, !- Handle
  {b6daf71d-dccd-4ba6-b09d-b7d60d7d6f52}, !- Name
  {a8309cd8-185c-4fc4-9e91-eadd8dda3779}, !- Source Object
  3,                                      !- Outlet Port
  {02dbf351-e617-475d-8769-2093768df5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a248b819-50b5-4576-b86a-c864014f37f0}, !- Handle
  {91c6df56-e305-4916-a00f-7c4abc0d77da}, !- Name
  {02dbf351-e617-475d-8769-2093768df5dd}, !- Source Object
  3,                                      !- Outlet Port
  {dedfa7df-e412-4c1a-bb88-784994faea42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80a5b2f-c9d2-4093-afa3-6203afdacf06}, !- Handle
  {cd267fd4-0176-47c4-8c1e-5c4c2a637b7f}, !- Name
  {dedfa7df-e412-4c1a-bb88-784994faea42}, !- Source Object
  3,                                      !- Outlet Port
  {384786d9-a7be-4beb-8355-37c52d420721}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {f6236f90-f7f3-4b1b-b835-cbe6222469d7}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {bc43e7c6-d009-4981-9d9c-b43a6a44a7ce}, !- Inlet Node Name
  {34edd22d-3421-455c-9d65-0576e6570287}, !- Outlet Node Name
=======
  {1d06c887-8fb8-42bb-a801-34eff1b0093b}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {d5927e78-3cac-424e-936d-94019aec07d2}, !- Inlet Port
  {a96ae415-a5d2-4e58-a915-b93284e474fc}; !- Outlet Port

OS:Connection,
  {d777be26-2713-4aae-afc9-97ed0ca911b4}, !- Handle
  {36c23d07-0a69-49b9-9bae-1ddc8d768d57}, !- Name
  {ba57196e-25a9-4f57-969c-959b9edbf7c8}, !- Source Object
  3,                                      !- Outlet Port
  {8a05eaed-8a61-4a90-ba4d-0247fc7cd9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5927e78-3cac-424e-936d-94019aec07d2}, !- Handle
  {701ca18b-8cda-4811-a10c-9ff0af2b2e98}, !- Name
  {8a05eaed-8a61-4a90-ba4d-0247fc7cd9ef}, !- Source Object
  3,                                      !- Outlet Port
  {1d06c887-8fb8-42bb-a801-34eff1b0093b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96ae415-a5d2-4e58-a915-b93284e474fc}, !- Handle
  {c90990c7-ee58-4f69-bc36-6dd078372f02}, !- Name
  {1d06c887-8fb8-42bb-a801-34eff1b0093b}, !- Source Object
  3,                                      !- Outlet Port
  {e114caf5-c5fc-4672-9e69-47f5d5598902}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {82f47b9b-0a33-4b9c-9ce8-5c45e468512f}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {6dd6bd92-6b6f-4f40-94c8-337f6830a067}, !- Inlet Node Name
  {236f85ac-e724-4a19-b883-e2356a11b1fe}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {4c2f792e-107d-4c5c-be40-7a87a301c569}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {34edd22d-3421-455c-9d65-0576e6570287}, !- Inlet Port
  {8b997445-8cc4-4567-81ca-70e4cb6d2801}; !- Outlet Port

OS:Connection,
  {34edd22d-3421-455c-9d65-0576e6570287}, !- Handle
  {1b193d5e-359d-48e4-80c0-176aa2ef5b0b}, !- Name
  {f6236f90-f7f3-4b1b-b835-cbe6222469d7}, !- Source Object
  3,                                      !- Outlet Port
  {4c2f792e-107d-4c5c-be40-7a87a301c569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b997445-8cc4-4567-81ca-70e4cb6d2801}, !- Handle
  {3373895e-ac9f-42cf-8c14-8bc2fe175d9e}, !- Name
  {4c2f792e-107d-4c5c-be40-7a87a301c569}, !- Source Object
  3,                                      !- Outlet Port
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {0fb25e24-b3a3-4ea0-95b7-d1637fae3cbe}, !- Handle
  90.1-2004 AirCooled WithCondenser  Chiller 0 302tons 1.3kW/ton, !- Name
=======
  {a1e5d218-1cfa-4aae-b382-49992ffb1e60}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {236f85ac-e724-4a19-b883-e2356a11b1fe}, !- Inlet Port
  {31f59ae6-5fc7-4b07-ba3b-ea2c226af6d7}; !- Outlet Port

OS:Connection,
  {236f85ac-e724-4a19-b883-e2356a11b1fe}, !- Handle
  {b5e99f98-9abe-4b83-bde2-1285bbb391b0}, !- Name
  {82f47b9b-0a33-4b9c-9ce8-5c45e468512f}, !- Source Object
  3,                                      !- Outlet Port
  {a1e5d218-1cfa-4aae-b382-49992ffb1e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f59ae6-5fc7-4b07-ba3b-ea2c226af6d7}, !- Handle
  {1bdde047-2b69-40d4-8be6-0febb4a04386}, !- Name
  {a1e5d218-1cfa-4aae-b382-49992ffb1e60}, !- Source Object
  3,                                      !- Outlet Port
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {e62f3ea3-3797-420e-beee-79988a594806}, !- Handle
  90.1-2004 AirCooled WithCondenser  Chiller 0 298tons 1.3kW/ton, !- Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Reference Capacity {W}
  2.80015923566879,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
<<<<<<< HEAD
  {eef89b86-9180-4b37-aca3-2d4aac11cffa}, !- Cooling Capacity Function of Temperature Curve Name
  {b15d6f42-aecf-4658-baca-c33dbd895d1f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {87d32102-35a6-432c-9c49-45b2e4c3e23e}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
=======
  {a6bdbf59-c538-4bb5-9259-c8e40a2686b4}, !- Cooling Capacity Function of Temperature Curve Name
  {3ba7eeb8-afb5-472d-9d01-650aa040298a}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {89991b1e-b89f-4fbf-a0ae-cdbca76858d8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
>>>>>>> pnnl/osm_geo_templates
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
<<<<<<< HEAD
  {3f1bb9f5-fcf6-4c16-8550-e40d7a1bf119}, !- Chilled Water Inlet Node Name
  {d5c9f55a-4c42-4dad-9ef8-c09c103b7e38}, !- Chilled Water Outlet Node Name
=======
  {c8f4cd86-db27-4e86-9b79-2b3ad7ca1983}, !- Chilled Water Inlet Node Name
  {491cdb49-1f47-412f-87e6-81bfac6ec7e2}, !- Chilled Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {d0c37ab0-57b3-47ee-868c-6210287819ea}, !- Handle
  90.1-2004 AirCooled WithCondenser  Chiller 0 302tons 1.3kW/ton Supply Outlet Water Node, !- Name
  {d5c9f55a-4c42-4dad-9ef8-c09c103b7e38}, !- Inlet Port
  {9095d22f-b67d-45ea-bbed-2b64c7442cd7}; !- Outlet Port

OS:Connection,
  {3f1bb9f5-fcf6-4c16-8550-e40d7a1bf119}, !- Handle
  {e041c885-7fca-46e8-94b0-8eb4ca6b3fe4}, !- Name
  {3af94722-7735-4695-9c2d-b053dff8dbbc}, !- Source Object
  3,                                      !- Outlet Port
  {0fb25e24-b3a3-4ea0-95b7-d1637fae3cbe}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d5c9f55a-4c42-4dad-9ef8-c09c103b7e38}, !- Handle
  {3e39e02a-a6bd-4c98-b73d-e8248d02b6b2}, !- Name
  {0fb25e24-b3a3-4ea0-95b7-d1637fae3cbe}, !- Source Object
  16,                                     !- Outlet Port
  {d0c37ab0-57b3-47ee-868c-6210287819ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9095d22f-b67d-45ea-bbed-2b64c7442cd7}, !- Handle
  {adb4e320-5178-4eea-b80f-69d1affe8501}, !- Name
  {d0c37ab0-57b3-47ee-868c-6210287819ea}, !- Source Object
  3,                                      !- Outlet Port
  {439c7dad-247b-4b17-b6bb-d315b17e739f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45d59a9e-023a-4be9-b798-338fdc2e3e8f}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {5f1cb5e6-395d-454c-b97d-ed659fe4d989}, !- Inlet Node Name
  {733ccecc-b8a3-4144-b2f9-6c6b2c67eee1}; !- Outlet Node Name

OS:Node,
  {cde86836-ddbc-459b-8539-dbbbc277fff1}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {8c9f78b4-3416-47f0-9db5-3e6caec89195}, !- Inlet Port
  {5f1cb5e6-395d-454c-b97d-ed659fe4d989}; !- Outlet Port

OS:Connection,
  {8c9f78b4-3416-47f0-9db5-3e6caec89195}, !- Handle
  {369033b5-a357-43df-9a8b-dcc07471be95}, !- Name
  {384786d9-a7be-4beb-8355-37c52d420721}, !- Source Object
  4,                                      !- Outlet Port
  {cde86836-ddbc-459b-8539-dbbbc277fff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e323256-3a91-46b4-8c38-bbd4873c0c39}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {733ccecc-b8a3-4144-b2f9-6c6b2c67eee1}, !- Inlet Port
  {78722335-6be2-4775-a49b-b92024380545}; !- Outlet Port

OS:Connection,
  {5f1cb5e6-395d-454c-b97d-ed659fe4d989}, !- Handle
  {cfa846b8-2a94-43e2-8b98-557487b0cae7}, !- Name
  {cde86836-ddbc-459b-8539-dbbbc277fff1}, !- Source Object
  3,                                      !- Outlet Port
  {45d59a9e-023a-4be9-b798-338fdc2e3e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733ccecc-b8a3-4144-b2f9-6c6b2c67eee1}, !- Handle
  {101ef12e-e8b1-4688-99e3-d47675f20c2b}, !- Name
  {45d59a9e-023a-4be9-b798-338fdc2e3e8f}, !- Source Object
  3,                                      !- Outlet Port
  {4e323256-3a91-46b4-8c38-bbd4873c0c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78722335-6be2-4775-a49b-b92024380545}, !- Handle
  {8de3c202-d216-4d3e-a277-dc98d715a17c}, !- Name
  {4e323256-3a91-46b4-8c38-bbd4873c0c39}, !- Source Object
  3,                                      !- Outlet Port
  {439c7dad-247b-4b17-b6bb-d315b17e739f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b71db1dd-4cdc-413b-8fce-8cc087d6be92}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {c734e86e-2c31-48e7-81ed-17cb288496a9}, !- Inlet Node Name
  {610f76c6-6af2-48c0-bad2-080f552b7500}; !- Outlet Node Name

OS:Node,
  {e693d179-0927-4175-9a47-e14f67169a6c}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {610f76c6-6af2-48c0-bad2-080f552b7500}, !- Inlet Port
  {6e570cc8-992d-418e-b41f-d6305a7cf92a}; !- Outlet Port

OS:Connection,
  {c734e86e-2c31-48e7-81ed-17cb288496a9}, !- Handle
  {47f1657b-66aa-4aca-8ce9-a6a654228abc}, !- Name
  {6e101327-4f66-47a0-9c25-801b86da1c90}, !- Source Object
  3,                                      !- Outlet Port
  {b71db1dd-4cdc-413b-8fce-8cc087d6be92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610f76c6-6af2-48c0-bad2-080f552b7500}, !- Handle
  {42d12fb3-69ef-466f-8777-865e3901eafd}, !- Name
  {b71db1dd-4cdc-413b-8fce-8cc087d6be92}, !- Source Object
  3,                                      !- Outlet Port
  {e693d179-0927-4175-9a47-e14f67169a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e570cc8-992d-418e-b41f-d6305a7cf92a}, !- Handle
  {122e48f1-f818-41ec-824b-12f13a21e54d}, !- Name
  {e693d179-0927-4175-9a47-e14f67169a6c}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d0244a7-87f9-4f33-b4b6-806270958ae1}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {f91a2ea5-a7db-4245-94bd-3b4af95c10a4}, !- Inlet Node Name
  {33cc827d-6fda-48ed-a941-3bb61808a726}; !- Outlet Node Name

OS:Node,
  {6702266f-371a-4342-a67b-7b97b2f53f1f}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {df98cdab-002b-4f9d-bbc3-4cf467841737}, !- Inlet Port
  {f91a2ea5-a7db-4245-94bd-3b4af95c10a4}; !- Outlet Port

OS:Connection,
  {df98cdab-002b-4f9d-bbc3-4cf467841737}, !- Handle
  {83404f64-37e9-45cc-8291-dffbb1c0cdfe}, !- Name
  {439c7dad-247b-4b17-b6bb-d315b17e739f}, !- Source Object
  2,                                      !- Outlet Port
  {6702266f-371a-4342-a67b-7b97b2f53f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91a2ea5-a7db-4245-94bd-3b4af95c10a4}, !- Handle
  {0711bb67-6df7-4e77-a7a3-5b3683f2b279}, !- Name
  {6702266f-371a-4342-a67b-7b97b2f53f1f}, !- Source Object
  3,                                      !- Outlet Port
  {9d0244a7-87f9-4f33-b4b6-806270958ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cc827d-6fda-48ed-a941-3bb61808a726}, !- Handle
  {333581ef-070a-46ae-8262-1e9c8c00d5de}, !- Name
  {9d0244a7-87f9-4f33-b4b6-806270958ae1}, !- Source Object
  3,                                      !- Outlet Port
  {459ffe95-6be0-4d7f-b3dc-20b6cc9cd73e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8eda134a-4ef9-439c-a2e5-72367b656545}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {723d2c89-c7e6-4a46-8279-afaae848eef1}, !- Inlet Node Name
  {9ef97f01-6f17-44ec-b7df-dfb503a05717}; !- Outlet Node Name

OS:Node,
  {5b1a49f7-a6d8-4d79-9f4b-93c28577d976}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {9ef97f01-6f17-44ec-b7df-dfb503a05717}, !- Inlet Port
  {bc43e7c6-d009-4981-9d9c-b43a6a44a7ce}; !- Outlet Port

OS:Connection,
  {723d2c89-c7e6-4a46-8279-afaae848eef1}, !- Handle
  {e3dba17f-743b-44d7-9b04-13abac5ed3f9}, !- Name
  {d2658126-c551-4627-8044-60850c1a5b2e}, !- Source Object
  3,                                      !- Outlet Port
  {8eda134a-4ef9-439c-a2e5-72367b656545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef97f01-6f17-44ec-b7df-dfb503a05717}, !- Handle
  {741d71da-27e9-4fa4-8068-9846eb39a7f1}, !- Name
  {8eda134a-4ef9-439c-a2e5-72367b656545}, !- Source Object
  3,                                      !- Outlet Port
  {5b1a49f7-a6d8-4d79-9f4b-93c28577d976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc43e7c6-d009-4981-9d9c-b43a6a44a7ce}, !- Handle
  {5c22fa86-0db6-43f2-9843-4e5a73dcf372}, !- Name
  {5b1a49f7-a6d8-4d79-9f4b-93c28577d976}, !- Source Object
  3,                                      !- Outlet Port
  {f6236f90-f7f3-4b1b-b835-cbe6222469d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a8fc383-db48-4b4c-b2bc-da0d02e05404}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {2d621278-8537-4ad5-8033-f5a7b8bc959e}, !- Inlet Node Name
  {7579af6f-244b-4fc7-8e31-1c0575cbdbd4}; !- Outlet Node Name

OS:Node,
  {026a0a0d-92de-420d-8b59-356d10f6a7ea}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {0a4be509-fe03-4acd-aa47-b485f8ca2004}, !- Inlet Port
  {2d621278-8537-4ad5-8033-f5a7b8bc959e}; !- Outlet Port

OS:Connection,
  {0a4be509-fe03-4acd-aa47-b485f8ca2004}, !- Handle
  {1213b22a-9481-496c-8805-dfe9aff3b8df}, !- Name
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Source Object
  2,                                      !- Outlet Port
  {026a0a0d-92de-420d-8b59-356d10f6a7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d621278-8537-4ad5-8033-f5a7b8bc959e}, !- Handle
  {1b396e79-02a9-4024-94c6-fde20d3c301a}, !- Name
  {026a0a0d-92de-420d-8b59-356d10f6a7ea}, !- Source Object
  3,                                      !- Outlet Port
  {3a8fc383-db48-4b4c-b2bc-da0d02e05404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7579af6f-244b-4fc7-8e31-1c0575cbdbd4}, !- Handle
  {e3641cc9-2011-4615-9347-a488f669b527}, !- Name
  {3a8fc383-db48-4b4c-b2bc-da0d02e05404}, !- Source Object
  3,                                      !- Outlet Port
  {643aec67-0ae5-45d4-8309-0024b4110b89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d07db7f8-394f-473c-9796-3795982c9a1e}, !- Handle
  VAV WITH REHEAT,                        !- Name
  ,                                       !- Controller List Name
  {913a3405-5a6b-420f-91e9-b09cba7d6697}, !- Availability Schedule
  {935d9ec9-c08b-4792-825a-f0e4733c4ae4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d43c30b4-5dc4-4370-9511-86e9c32b2c8b}, !- Supply Side Inlet Node Name
  {8953f9ea-26d5-461c-9f8a-f56828173d9d}, !- Demand Side Outlet Node Name
  {cf055600-51bb-4f8a-a722-bad1263095c5}, !- Demand Side Inlet Node A
  {eff39ad5-60e1-48c4-9c5d-818cbfa4b43b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Demand Mixer Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Demand Splitter A Name
=======
  {01bfd898-b407-4634-928b-aab6bab39786}, !- Handle
  90.1-2004 AirCooled WithCondenser  Chiller 0 298tons 1.3kW/ton Supply Outlet Water Node, !- Name
  {491cdb49-1f47-412f-87e6-81bfac6ec7e2}, !- Inlet Port
  {cf29eef6-7f65-4c32-a556-b659d1b14ea9}; !- Outlet Port

OS:Connection,
  {c8f4cd86-db27-4e86-9b79-2b3ad7ca1983}, !- Handle
  {da24ab7f-8da3-46b1-88be-460116e199bf}, !- Name
  {25f55840-6223-430c-bc79-0406f8d434bd}, !- Source Object
  3,                                      !- Outlet Port
  {e62f3ea3-3797-420e-beee-79988a594806}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {491cdb49-1f47-412f-87e6-81bfac6ec7e2}, !- Handle
  {0ab6c3a9-0c02-4550-a70e-cab228d1cfa7}, !- Name
  {e62f3ea3-3797-420e-beee-79988a594806}, !- Source Object
  16,                                     !- Outlet Port
  {01bfd898-b407-4634-928b-aab6bab39786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf29eef6-7f65-4c32-a556-b659d1b14ea9}, !- Handle
  {925d0209-5248-4765-b7b6-7ec1b49e7e1f}, !- Name
  {01bfd898-b407-4634-928b-aab6bab39786}, !- Source Object
  3,                                      !- Outlet Port
  {aa730802-0327-41e2-919a-7f0f68198959}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a646910-42fd-4987-ab69-5764e0658708}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {9675cac7-3da8-4c53-b20a-723ae9652ee9}, !- Inlet Node Name
  {03212cee-7b8f-4e95-9dcc-3e118a1d9b07}; !- Outlet Node Name

OS:Node,
  {86703255-0e6b-42a0-8649-45ce9179d2b4}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {aedabc90-e4c8-4956-a958-92712a8aaf2b}, !- Inlet Port
  {9675cac7-3da8-4c53-b20a-723ae9652ee9}; !- Outlet Port

OS:Connection,
  {aedabc90-e4c8-4956-a958-92712a8aaf2b}, !- Handle
  {afad6425-5cfd-4049-9724-63d6e4afb19a}, !- Name
  {e114caf5-c5fc-4672-9e69-47f5d5598902}, !- Source Object
  4,                                      !- Outlet Port
  {86703255-0e6b-42a0-8649-45ce9179d2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c97c6887-1fc1-4dbb-b3da-aba2f17aed2b}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {03212cee-7b8f-4e95-9dcc-3e118a1d9b07}, !- Inlet Port
  {c1e88b50-8dd4-4b5a-9e78-475ebd995789}; !- Outlet Port

OS:Connection,
  {9675cac7-3da8-4c53-b20a-723ae9652ee9}, !- Handle
  {b4d15939-4fcc-4b46-833e-40dfc88eadf8}, !- Name
  {86703255-0e6b-42a0-8649-45ce9179d2b4}, !- Source Object
  3,                                      !- Outlet Port
  {9a646910-42fd-4987-ab69-5764e0658708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03212cee-7b8f-4e95-9dcc-3e118a1d9b07}, !- Handle
  {e17895a8-f25e-4306-b021-a278489a9d4b}, !- Name
  {9a646910-42fd-4987-ab69-5764e0658708}, !- Source Object
  3,                                      !- Outlet Port
  {c97c6887-1fc1-4dbb-b3da-aba2f17aed2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e88b50-8dd4-4b5a-9e78-475ebd995789}, !- Handle
  {8e5a64de-eb31-4fa7-831e-1af09cabf5fa}, !- Name
  {c97c6887-1fc1-4dbb-b3da-aba2f17aed2b}, !- Source Object
  3,                                      !- Outlet Port
  {aa730802-0327-41e2-919a-7f0f68198959}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0421ea54-cca2-4c62-af4b-071a41c9a05b}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {7e7df498-a7b9-4162-bbb7-f81fe6d661bd}, !- Inlet Node Name
  {7d4515ad-6b8f-437b-9cae-3f33a5411626}; !- Outlet Node Name

OS:Node,
  {df8ae2c6-8201-4866-a1bf-c492134792ea}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {7d4515ad-6b8f-437b-9cae-3f33a5411626}, !- Inlet Port
  {aece60cd-cbcb-4a66-8bd7-86ec2eb1ddd8}; !- Outlet Port

OS:Connection,
  {7e7df498-a7b9-4162-bbb7-f81fe6d661bd}, !- Handle
  {d9796acb-8449-4cb2-90a8-173b3d88a937}, !- Name
  {31807b45-ad45-4083-8727-f28dbf876d2e}, !- Source Object
  3,                                      !- Outlet Port
  {0421ea54-cca2-4c62-af4b-071a41c9a05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4515ad-6b8f-437b-9cae-3f33a5411626}, !- Handle
  {c822408c-3a08-4a08-a40d-2134eb7997c5}, !- Name
  {0421ea54-cca2-4c62-af4b-071a41c9a05b}, !- Source Object
  3,                                      !- Outlet Port
  {df8ae2c6-8201-4866-a1bf-c492134792ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aece60cd-cbcb-4a66-8bd7-86ec2eb1ddd8}, !- Handle
  {342b2b76-e1ae-4889-89af-972c50d6a35f}, !- Name
  {df8ae2c6-8201-4866-a1bf-c492134792ea}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76782689-6f22-4069-8d48-25e98c1fbec8}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {2e747305-a5e3-44f3-988e-778abfb5e937}, !- Inlet Node Name
  {99c04191-ac7c-4539-a34f-e36b6d9c40cf}; !- Outlet Node Name

OS:Node,
  {7933ce8d-4f18-4866-9380-51d9c5a16e2c}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {12429e4f-05a4-411a-b855-82fa05e2b80a}, !- Inlet Port
  {2e747305-a5e3-44f3-988e-778abfb5e937}; !- Outlet Port

OS:Connection,
  {12429e4f-05a4-411a-b855-82fa05e2b80a}, !- Handle
  {487d853e-47d3-4f23-aac4-082689239f3c}, !- Name
  {aa730802-0327-41e2-919a-7f0f68198959}, !- Source Object
  2,                                      !- Outlet Port
  {7933ce8d-4f18-4866-9380-51d9c5a16e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e747305-a5e3-44f3-988e-778abfb5e937}, !- Handle
  {d5081a40-882a-4139-a460-c87923be669a}, !- Name
  {7933ce8d-4f18-4866-9380-51d9c5a16e2c}, !- Source Object
  3,                                      !- Outlet Port
  {76782689-6f22-4069-8d48-25e98c1fbec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c04191-ac7c-4539-a34f-e36b6d9c40cf}, !- Handle
  {d4a65fcc-9bfb-4d78-abed-823d8a2e912d}, !- Name
  {76782689-6f22-4069-8d48-25e98c1fbec8}, !- Source Object
  3,                                      !- Outlet Port
  {78d4a688-d3ea-4577-b581-55761d4e9d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe54c797-51d1-4574-a35d-4a8764e6128c}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {bde2faad-e379-42b3-9c83-ddb63f4fb4e8}, !- Inlet Node Name
  {ce65043b-1325-48b9-bcb8-8e99197ad080}; !- Outlet Node Name

OS:Node,
  {7575f4ab-04b2-49c4-822d-0389abdaa979}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {ce65043b-1325-48b9-bcb8-8e99197ad080}, !- Inlet Port
  {6dd6bd92-6b6f-4f40-94c8-337f6830a067}; !- Outlet Port

OS:Connection,
  {bde2faad-e379-42b3-9c83-ddb63f4fb4e8}, !- Handle
  {3b07e129-d7ac-464c-a2ce-d693d72b741a}, !- Name
  {61f21391-9dcb-4fce-ab98-0d267fa08195}, !- Source Object
  3,                                      !- Outlet Port
  {fe54c797-51d1-4574-a35d-4a8764e6128c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce65043b-1325-48b9-bcb8-8e99197ad080}, !- Handle
  {42ce0228-1f1a-4627-8cf8-4cf615fa2b15}, !- Name
  {fe54c797-51d1-4574-a35d-4a8764e6128c}, !- Source Object
  3,                                      !- Outlet Port
  {7575f4ab-04b2-49c4-822d-0389abdaa979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd6bd92-6b6f-4f40-94c8-337f6830a067}, !- Handle
  {0a2eab14-5329-4add-9f53-3698050ac9b5}, !- Name
  {7575f4ab-04b2-49c4-822d-0389abdaa979}, !- Source Object
  3,                                      !- Outlet Port
  {82f47b9b-0a33-4b9c-9ce8-5c45e468512f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {737eb39e-cf46-49ea-bc83-dd54e6d4d353}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {2fb5c68f-5e8f-405c-bd6e-20c755ad5368}, !- Inlet Node Name
  {bd534aee-56fe-450e-b032-dd0553055609}; !- Outlet Node Name

OS:Node,
  {327d59c4-f879-4a11-b999-2c79f319cecd}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {52971523-9b99-4196-9400-236ef8c08d0e}, !- Inlet Port
  {2fb5c68f-5e8f-405c-bd6e-20c755ad5368}; !- Outlet Port

OS:Connection,
  {52971523-9b99-4196-9400-236ef8c08d0e}, !- Handle
  {314b9119-162e-4ea5-9df9-ee0b73740b4a}, !- Name
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Source Object
  2,                                      !- Outlet Port
  {327d59c4-f879-4a11-b999-2c79f319cecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb5c68f-5e8f-405c-bd6e-20c755ad5368}, !- Handle
  {46d04f62-137a-4d35-a575-978eef988eda}, !- Name
  {327d59c4-f879-4a11-b999-2c79f319cecd}, !- Source Object
  3,                                      !- Outlet Port
  {737eb39e-cf46-49ea-bc83-dd54e6d4d353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd534aee-56fe-450e-b032-dd0553055609}, !- Handle
  {f235a9c2-8ec0-4525-9eae-13858fb94fb1}, !- Name
  {737eb39e-cf46-49ea-bc83-dd54e6d4d353}, !- Source Object
  3,                                      !- Outlet Port
  {836e559a-f904-4288-8854-f3e2e49bad95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b49e27b-a2be-470e-865b-b1d42038f5d7}, !- Handle
  VAV WITH REHEAT,                        !- Name
  ,                                       !- Controller List Name
  {36cbb1fd-3f5c-4b99-b6a1-ad9fe470789a}, !- Availability Schedule
  {573bd143-b62c-43bc-bfea-a10166968480}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e5ef93f-186b-46be-8bc2-556dd96d910f}, !- Supply Side Inlet Node Name
  {1409f958-bfaf-4054-aea1-13e2347ae1bb}, !- Demand Side Outlet Node Name
  {1cf174f1-a114-4ee9-869d-bd670ef7a705}, !- Demand Side Inlet Node A
  {def576a4-c0a2-4d7e-9728-da13bd51edac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Demand Mixer Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {0cd8c316-fb77-4c9a-9e07-4ef24069feaa}, !- Handle
  VAV WITH REHEAT Supply Inlet Node,      !- Name
  {d43c30b4-5dc4-4370-9511-86e9c32b2c8b}, !- Inlet Port
  {57d80409-2a37-4341-acca-dc683a319dae}; !- Outlet Port

OS:Node,
  {ce5812cb-f66a-46b1-9531-c3d49665ef53}, !- Handle
  VAV WITH REHEAT Supply Outlet Node,     !- Name
  {71754259-c772-4c8f-bc39-dca6c8ba6a09}, !- Inlet Port
  {eff39ad5-60e1-48c4-9c5d-818cbfa4b43b}; !- Outlet Port

OS:Connection,
  {d43c30b4-5dc4-4370-9511-86e9c32b2c8b}, !- Handle
  {f2db3b8b-96dc-4e88-b767-d36f938b94a5}, !- Name
  {d07db7f8-394f-473c-9796-3795982c9a1e}, !- Source Object
  8,                                      !- Outlet Port
  {0cd8c316-fb77-4c9a-9e07-4ef24069feaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff39ad5-60e1-48c4-9c5d-818cbfa4b43b}, !- Handle
  {a724f90a-db5c-45fb-8879-7fadadc11df5}, !- Name
  {ce5812cb-f66a-46b1-9531-c3d49665ef53}, !- Source Object
  3,                                      !- Outlet Port
  {d07db7f8-394f-473c-9796-3795982c9a1e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f2bbdd8f-1288-4263-8d93-8360a6aec972}, !- Handle
  VAV WITH REHEAT Demand Inlet Node,      !- Name
  {cf055600-51bb-4f8a-a722-bad1263095c5}, !- Inlet Port
  {28c8abbb-0e17-46a3-8723-fa3811024365}; !- Outlet Port

OS:Node,
  {7c5ce6bd-c989-4d1b-a633-0cd71db965c2}, !- Handle
  VAV WITH REHEAT Demand Outlet Node,     !- Name
  {f58eb0f3-dc47-4d95-8868-3df6d3f0cef3}, !- Inlet Port
  {8953f9ea-26d5-461c-9f8a-f56828173d9d}; !- Outlet Port

OS:Node,
  {df318323-8cf7-47a2-8f21-1b6d76c186e7}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {84f75b5f-af2a-461d-8d60-3c838d22b942}, !- Inlet Port
  {e1961591-928e-44f1-a19d-17e38eba581e}; !- Outlet Port

OS:Connection,
  {cf055600-51bb-4f8a-a722-bad1263095c5}, !- Handle
  {d725e92c-1e8d-4812-a73e-fca0e5b637b4}, !- Name
  {d07db7f8-394f-473c-9796-3795982c9a1e}, !- Source Object
  10,                                     !- Outlet Port
  {f2bbdd8f-1288-4263-8d93-8360a6aec972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8953f9ea-26d5-461c-9f8a-f56828173d9d}, !- Handle
  {0e93838d-f03a-4816-8c83-7319fce63bb2}, !- Name
  {7c5ce6bd-c989-4d1b-a633-0cd71db965c2}, !- Source Object
  3,                                      !- Outlet Port
  {d07db7f8-394f-473c-9796-3795982c9a1e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {28c8abbb-0e17-46a3-8723-fa3811024365}, !- Inlet Node Name
  {799a1399-70f7-4ab3-9362-334daa12b373}, !- Outlet Node Name 1
  {73f0e0fb-33ad-4e7e-8a60-25713ad941bc}, !- Outlet Node Name 2
  {e0e7a37c-baf7-4ccd-bd8e-25efa30edf07}, !- Outlet Node Name 3
  {2bb6558a-9edb-4599-a142-59c640ae06bf}, !- Outlet Node Name 4
  {09b6d11f-a258-417d-acc0-664a099aa9a9}, !- Outlet Node Name 5
  {4b982bfa-94ee-4567-bd0f-cc690ecd8eea}, !- Outlet Node Name 6
  {425f6dad-17a0-4178-967e-4f26c41644fb}, !- Outlet Node Name 7
  {78c8b9e6-99bd-4389-b401-d75ebcb1be34}, !- Outlet Node Name 8
  {0180969b-383c-425b-ad94-998baf195daa}, !- Outlet Node Name 9
  {30a9ed1e-ab1d-4e51-a322-d5b49df05252}, !- Outlet Node Name 10
  {1f425ce0-c411-43fe-91fd-a183de124b84}, !- Outlet Node Name 11
  {4b685885-181f-49fd-8420-26c05b3e99e5}, !- Outlet Node Name 12
  {214e4d33-1bb0-40ba-92a9-24808c8be9c0}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f58eb0f3-dc47-4d95-8868-3df6d3f0cef3}, !- Outlet Node Name
  {4d0f217d-f6c7-4bd7-bed1-20a880f6c2a6}, !- Inlet Node Name 1
  {cd3f6d3a-e673-48cf-804c-2ba90a8f8980}, !- Inlet Node Name 2
  {c12a0c7e-e573-4906-9640-6e654b9f3ea8}, !- Inlet Node Name 3
  {b62bd73e-544f-4bbe-8d84-b3807b6ecf84}, !- Inlet Node Name 4
  {16b5bdf5-dbac-48fe-83c9-da685b09893f}, !- Inlet Node Name 5
  {1be3d4a5-ed69-4088-9124-a59b14718796}, !- Inlet Node Name 6
  {4f018582-d674-4769-8958-c62f1d429398}, !- Inlet Node Name 7
  {818de451-154e-4a6e-a193-30957df27e78}, !- Inlet Node Name 8
  {f0cdc496-0eea-497e-b7de-cabdeb2fec6b}, !- Inlet Node Name 9
  {d7a96fe8-b4fc-4fb8-a451-1c3c373ca068}, !- Inlet Node Name 10
  {211e6785-c044-4aea-bce1-0ba7eb982660}, !- Inlet Node Name 11
  {9e9afa22-f97d-4e14-8281-5f2c70550a6f}, !- Inlet Node Name 12
  {f107b785-1d21-4296-8270-8bb18babe23d}; !- Inlet Node Name 13

OS:Connection,
  {28c8abbb-0e17-46a3-8723-fa3811024365}, !- Handle
  {f7ee690b-3e86-4d1c-8930-80094aabd92a}, !- Name
  {f2bbdd8f-1288-4263-8d93-8360a6aec972}, !- Source Object
  3,                                      !- Outlet Port
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58eb0f3-dc47-4d95-8868-3df6d3f0cef3}, !- Handle
  {a7b53fff-dc3b-47f7-88d1-a02549e617b5}, !- Name
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Source Object
  2,                                      !- Outlet Port
  {7c5ce6bd-c989-4d1b-a633-0cd71db965c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5f28526-824c-4383-ac11-c0f83a7bbe2c}, !- Handle
  {d07db7f8-394f-473c-9796-3795982c9a1e}, !- AirLoop Name
=======
  {bc2ad2f6-2277-432e-928a-f75392a6d6bf}, !- Handle
  VAV WITH REHEAT Supply Inlet Node,      !- Name
  {5e5ef93f-186b-46be-8bc2-556dd96d910f}, !- Inlet Port
  {6656e747-afc0-4a05-9095-d605fb5b6d12}; !- Outlet Port

OS:Node,
  {953b9171-048b-4032-a88a-43475d381cf3}, !- Handle
  VAV WITH REHEAT Supply Outlet Node,     !- Name
  {6721dd19-0b1b-40ba-baa9-efef414eb88d}, !- Inlet Port
  {def576a4-c0a2-4d7e-9728-da13bd51edac}; !- Outlet Port

OS:Connection,
  {5e5ef93f-186b-46be-8bc2-556dd96d910f}, !- Handle
  {146ac0da-88dc-44eb-9797-522fbd9d50ce}, !- Name
  {4b49e27b-a2be-470e-865b-b1d42038f5d7}, !- Source Object
  8,                                      !- Outlet Port
  {bc2ad2f6-2277-432e-928a-f75392a6d6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def576a4-c0a2-4d7e-9728-da13bd51edac}, !- Handle
  {e4ebc9b8-8735-4bda-9c6e-dc276b7a207f}, !- Name
  {953b9171-048b-4032-a88a-43475d381cf3}, !- Source Object
  3,                                      !- Outlet Port
  {4b49e27b-a2be-470e-865b-b1d42038f5d7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ce7a826-b7e8-464e-9ee4-cd189467aaf5}, !- Handle
  VAV WITH REHEAT Demand Inlet Node,      !- Name
  {1cf174f1-a114-4ee9-869d-bd670ef7a705}, !- Inlet Port
  {0a628726-6d71-46b0-871a-8c7f982cf056}; !- Outlet Port

OS:Node,
  {f358004a-8185-4407-893c-45f1ebc3ed0a}, !- Handle
  VAV WITH REHEAT Demand Outlet Node,     !- Name
  {0f251937-0041-4e13-95eb-9448b1513f7b}, !- Inlet Port
  {1409f958-bfaf-4054-aea1-13e2347ae1bb}; !- Outlet Port

OS:Node,
  {4a5e9ff5-112c-4076-b6a0-d13fc9d622fc}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {6098cf1a-3f4e-42aa-8baa-ee85ad14b51c}, !- Inlet Port
  {a70764c2-9608-4bce-8477-fe1448459cb2}; !- Outlet Port

OS:Connection,
  {1cf174f1-a114-4ee9-869d-bd670ef7a705}, !- Handle
  {3e765083-4755-48ea-a5e6-5314af2aace6}, !- Name
  {4b49e27b-a2be-470e-865b-b1d42038f5d7}, !- Source Object
  10,                                     !- Outlet Port
  {8ce7a826-b7e8-464e-9ee4-cd189467aaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1409f958-bfaf-4054-aea1-13e2347ae1bb}, !- Handle
  {021c5c1e-1d9b-4b35-8d9d-54deab228605}, !- Name
  {f358004a-8185-4407-893c-45f1ebc3ed0a}, !- Source Object
  3,                                      !- Outlet Port
  {4b49e27b-a2be-470e-865b-b1d42038f5d7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {0a628726-6d71-46b0-871a-8c7f982cf056}, !- Inlet Node Name
  {83076b03-a959-4ff7-9a4f-cc292680f31b}, !- Outlet Node Name 1
  {159ebb9e-5728-499b-ae31-1927e3e7dd67}, !- Outlet Node Name 2
  {839d4417-452a-4159-9d87-4f7445fb35cb}, !- Outlet Node Name 3
  {fa8bb320-e745-4469-830b-8a39641edf2f}, !- Outlet Node Name 4
  {1b2d2206-53c2-440c-b1a9-cb0bd6bb0519}, !- Outlet Node Name 5
  {944c24b4-d964-46f2-bc39-a47d48f112ad}, !- Outlet Node Name 6
  {bfa9da54-5203-494a-b0b7-4965e0e8bd59}, !- Outlet Node Name 7
  {8a01dbd5-9e9b-4ccc-be8b-280f3bc9ce0d}, !- Outlet Node Name 8
  {3a6edbd3-4daf-4502-8bb1-8a8e966103d1}, !- Outlet Node Name 9
  {04974c23-bfac-4ec2-b906-5304fa7979cc}, !- Outlet Node Name 10
  {c2f79c27-25eb-49bc-af32-d24e22c1782f}, !- Outlet Node Name 11
  {3899a54d-7557-46d1-8449-fabafbe8dbd6}, !- Outlet Node Name 12
  {9ca09c3b-9dcd-495e-9129-56980d09ff43}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0f251937-0041-4e13-95eb-9448b1513f7b}, !- Outlet Node Name
  {a51adfb3-b2a4-431d-81e5-b07c8175f8d8}, !- Inlet Node Name 1
  {3749abc9-503a-4e33-9c07-4dc006c63395}, !- Inlet Node Name 2
  {aa570a59-6afa-40c8-b813-29f304c3c44c}, !- Inlet Node Name 3
  {b527b204-8a77-4bb1-86f5-df4b50228e5b}, !- Inlet Node Name 4
  {8121f9d0-3bd8-4d75-ba8f-e847a3ed608e}, !- Inlet Node Name 5
  {2dcd6347-a47a-4d10-ab68-d022041edf13}, !- Inlet Node Name 6
  {acbeed0f-c359-47af-8063-4b1e8b8b544a}, !- Inlet Node Name 7
  {ea42bddf-5819-4b6f-922d-ccbccbf30e91}, !- Inlet Node Name 8
  {a858cbb2-7ef2-4e69-b419-b9995831be37}, !- Inlet Node Name 9
  {6fe3143a-a87e-451e-ba36-8dec3e975c53}, !- Inlet Node Name 10
  {4147dd91-24c6-470d-8761-3f3e337025d1}, !- Inlet Node Name 11
  {9c5d44b8-73fd-4add-b023-c40f9f7e68e4}, !- Inlet Node Name 12
  {6941eac9-2275-4d2d-b7ae-9ef0567204b8}; !- Inlet Node Name 13

OS:Connection,
  {0a628726-6d71-46b0-871a-8c7f982cf056}, !- Handle
  {a1681d10-b882-467d-9f7f-8fb3d31af182}, !- Name
  {8ce7a826-b7e8-464e-9ee4-cd189467aaf5}, !- Source Object
  3,                                      !- Outlet Port
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f251937-0041-4e13-95eb-9448b1513f7b}, !- Handle
  {81259e7c-af6f-4e9e-9b57-01714be5b4b8}, !- Name
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Source Object
  2,                                      !- Outlet Port
  {f358004a-8185-4407-893c-45f1ebc3ed0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0386209-7a85-4dfb-8ded-a1abdc7f5083}, !- Handle
  {4b49e27b-a2be-470e-865b-b1d42038f5d7}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  18.032536031122,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
<<<<<<< HEAD
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Handle
  Always On Discrete,                     !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Handle
=======
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Handle
  Always On Discrete,                     !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {935d9ec9-c08b-4792-825a-f0e4733c4ae4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d7002ff2-e55d-4d3b-9245-f55a4319866c}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {913a3405-5a6b-420f-91e9-b09cba7d6697}, !- Handle
  HotelLarge HVACOperationSchd,           !- Name
  ,                                       !- Schedule Type Limits Name
  {f087b3c0-eef0-44ea-af3d-68e3e9fbc641}, !- Default Day Schedule Name
  {a17faab1-de99-4e9c-9a03-5f653a1eb959}, !- Summer Design Day Schedule Name
  {0e697118-ac61-42c3-b4e9-d48156550dfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f087b3c0-eef0-44ea-af3d-68e3e9fbc641}, !- Handle
=======
  {573bd143-b62c-43bc-bfea-a10166968480}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {95525639-6977-4592-b78e-093b60fefb70}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {36cbb1fd-3f5c-4b99-b6a1-ad9fe470789a}, !- Handle
  HotelLarge HVACOperationSchd,           !- Name
  ,                                       !- Schedule Type Limits Name
  {6769bd8b-6384-4a54-bcc5-7d626a4ef256}, !- Default Day Schedule Name
  {b26abc81-8280-4d10-9a1c-0ce627e36930}, !- Summer Design Day Schedule Name
  {91b9a620-2a9c-4ea8-ba82-8147f9b9c031}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6769bd8b-6384-4a54-bcc5-7d626a4ef256}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HotelLarge HVACOperationSchd Default,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {0e697118-ac61-42c3-b4e9-d48156550dfa}, !- Handle
=======
  {91b9a620-2a9c-4ea8-ba82-8147f9b9c031}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HotelLarge HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a17faab1-de99-4e9c-9a03-5f653a1eb959}, !- Handle
=======
  {b26abc81-8280-4d10-9a1c-0ce627e36930}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HotelLarge HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {103cef08-8e47-4428-82a0-42df6d577723}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {6ad3e33e-4178-41aa-921d-49b1ac4aee10}, !- Default Day Schedule Name
  {d7151f5f-e8e3-4879-a4e7-03397393a928}, !- Summer Design Day Schedule Name
  {0c4b4688-171a-4294-86d0-33fc7fc3eb36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ad3e33e-4178-41aa-921d-49b1ac4aee10}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {2a00ed6a-4a54-4db2-a9f6-f735c6477bf6}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {a7a10c1b-412a-4dc9-bdfe-aba8c900e1b0}, !- Default Day Schedule Name
  {5f532e96-f941-4294-89fe-2af8810bf58b}, !- Summer Design Day Schedule Name
  {45cbdfd5-fe9f-4c88-9841-8388cd3bb344}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7a10c1b-412a-4dc9-bdfe-aba8c900e1b0}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {0c4b4688-171a-4294-86d0-33fc7fc3eb36}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {45cbdfd5-fe9f-4c88-9841-8388cd3bb344}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d7151f5f-e8e3-4879-a4e7-03397393a928}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {5f532e96-f941-4294-89fe-2af8810bf58b}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {540e99ac-34a7-45c5-9b9a-bca5c60593a2}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {e453ae07-5830-46d4-a85b-d6dbb5f33486}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e453ae07-5830-46d4-a85b-d6dbb5f33486}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {2bedb3ce-5b4e-4884-9bc8-644f73f577b6}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {88b6a8d8-7ed9-44cb-a9d5-eb6cdfdd75e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b6a8d8-7ed9-44cb-a9d5-eb6cdfdd75e9}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {99d0ee15-1d1d-48e0-bd32-0d7acead42a6}, !- Handle
  VAV WITH REHEAT Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {540e99ac-34a7-45c5-9b9a-bca5c60593a2}, !- Schedule Name
  {ce5812cb-f66a-46b1-9531-c3d49665ef53}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {7f1ccad2-0223-4397-b428-c23c2486015f}, !- Handle
  VAV WITH REHEAT Fan,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {b2d19931-a51f-4e5d-8ca7-8abeb89034b4}, !- Handle
  VAV WITH REHEAT Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {2bedb3ce-5b4e-4884-9bc8-644f73f577b6}, !- Schedule Name
  {953b9171-048b-4032-a88a-43475d381cf3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {9f047ab1-de02-40e8-958f-77d65cddce6e}, !- Handle
  VAV WITH REHEAT Fan,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {e955b14d-7e9a-4243-b050-8bd9c2751542}, !- Air Inlet Node Name
  {71754259-c772-4c8f-bc39-dca6c8ba6a09}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {71754259-c772-4c8f-bc39-dca6c8ba6a09}, !- Handle
  {283cba27-9ec3-490f-ada5-f6c4edc1aa36}, !- Name
  {7f1ccad2-0223-4397-b428-c23c2486015f}, !- Source Object
  17,                                     !- Outlet Port
  {ce5812cb-f66a-46b1-9531-c3d49665ef53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3fdbd599-f093-4766-80c0-6d0b2981f4f5}, !- Handle
  VAV WITH REHEAT Main Htg Coil,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f389cb6-53a7-4240-8df0-7398adc8463f}, !- Water Inlet Node Name
  {391237cc-6849-4d80-a574-f8c27ee0b919}, !- Water Outlet Node Name
  {5d1b9b7b-0125-49f9-b57a-5a47e96dc279}, !- Air Inlet Node Name
  {e8dbf736-223f-4dc3-b7f1-7b14eafcf552}, !- Air Outlet Node Name
=======
  {f7df944a-3de1-493f-8c69-87e705fbf678}, !- Air Inlet Node Name
  {6721dd19-0b1b-40ba-baa9-efef414eb88d}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6721dd19-0b1b-40ba-baa9-efef414eb88d}, !- Handle
  {fe5bc3d2-d6ff-4343-8372-caebe2871053}, !- Name
  {9f047ab1-de02-40e8-958f-77d65cddce6e}, !- Source Object
  17,                                     !- Outlet Port
  {953b9171-048b-4032-a88a-43475d381cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87ae6368-4b4b-41dd-94df-38ecfa2e9164}, !- Handle
  VAV WITH REHEAT Main Htg Coil,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43cda3c4-ff67-43dd-abcf-e93932b7ae62}, !- Water Inlet Node Name
  {5eb47c7d-b3a8-4e9d-ae6d-cb4164e45428}, !- Water Outlet Node Name
  {08f01e64-c495-48b3-a957-5eae2d959946}, !- Air Inlet Node Name
  {c8aab952-fada-4893-8399-9b0054af4c57}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {be5bd527-ae45-4d5b-bf62-e990b340f145}, !- Handle
  VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {d82f364c-cecd-407b-9ac6-da1f353f3903}, !- Inlet Port
  {4f389cb6-53a7-4240-8df0-7398adc8463f}; !- Outlet Port

OS:Connection,
  {d82f364c-cecd-407b-9ac6-da1f353f3903}, !- Handle
  {30bf78b4-8aa9-499a-8bc4-7be9fc73e72a}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  4,                                      !- Outlet Port
  {be5bd527-ae45-4d5b-bf62-e990b340f145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c18fe1a2-1164-46a4-8b06-04acd922b7e8}, !- Handle
  VAV WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {391237cc-6849-4d80-a574-f8c27ee0b919}, !- Inlet Port
  {8e3dde3a-da2e-4fcd-85cd-2d9f15dde1b2}; !- Outlet Port

OS:Connection,
  {4f389cb6-53a7-4240-8df0-7398adc8463f}, !- Handle
  {0f44c6fc-d938-4c95-b2fa-ae388f625679}, !- Name
  {be5bd527-ae45-4d5b-bf62-e990b340f145}, !- Source Object
  3,                                      !- Outlet Port
  {3fdbd599-f093-4766-80c0-6d0b2981f4f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {391237cc-6849-4d80-a574-f8c27ee0b919}, !- Handle
  {25c77476-19a6-415f-ad35-b359b4d8031c}, !- Name
  {3fdbd599-f093-4766-80c0-6d0b2981f4f5}, !- Source Object
  6,                                      !- Outlet Port
  {c18fe1a2-1164-46a4-8b06-04acd922b7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3dde3a-da2e-4fcd-85cd-2d9f15dde1b2}, !- Handle
  {5a242a35-caec-4826-9a3a-a25a3d928c11}, !- Name
  {c18fe1a2-1164-46a4-8b06-04acd922b7e8}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ac6d21bf-1b3b-4de0-acc9-6341b07aa279}, !- Handle
  VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {e8dbf736-223f-4dc3-b7f1-7b14eafcf552}, !- Inlet Port
  {e955b14d-7e9a-4243-b050-8bd9c2751542}; !- Outlet Port

OS:Connection,
  {e8dbf736-223f-4dc3-b7f1-7b14eafcf552}, !- Handle
  {6870719c-9f01-4ed6-a592-3b626fbf03ab}, !- Name
  {3fdbd599-f093-4766-80c0-6d0b2981f4f5}, !- Source Object
  8,                                      !- Outlet Port
  {ac6d21bf-1b3b-4de0-acc9-6341b07aa279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e955b14d-7e9a-4243-b050-8bd9c2751542}, !- Handle
  {b23ebf9e-f690-4d39-9270-7e0f78a488d6}, !- Name
  {ac6d21bf-1b3b-4de0-acc9-6341b07aa279}, !- Source Object
  3,                                      !- Outlet Port
  {7f1ccad2-0223-4397-b428-c23c2486015f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3367dafd-1223-4a98-a97c-21318b49e60b}, !- Handle
  VAV WITH REHEAT Main Htg Coil Controller, !- Name
  {3fdbd599-f093-4766-80c0-6d0b2981f4f5}, !- Water Coil Name
=======
  {6fbebf07-386d-433e-acf2-69a15b60e516}, !- Handle
  VAV WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {f278c6c1-1277-4464-b9e9-121316ca0b8e}, !- Inlet Port
  {43cda3c4-ff67-43dd-abcf-e93932b7ae62}; !- Outlet Port

OS:Connection,
  {f278c6c1-1277-4464-b9e9-121316ca0b8e}, !- Handle
  {66392abe-67ad-46b0-a99e-3611d4ee2853}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  4,                                      !- Outlet Port
  {6fbebf07-386d-433e-acf2-69a15b60e516}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92407ce2-602e-454e-abf4-5d6c6ad0cc2b}, !- Handle
  VAV WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {5eb47c7d-b3a8-4e9d-ae6d-cb4164e45428}, !- Inlet Port
  {dcbeed92-ac4b-494b-8bde-85ca7944ce8f}; !- Outlet Port

OS:Connection,
  {43cda3c4-ff67-43dd-abcf-e93932b7ae62}, !- Handle
  {f8f95f45-c431-4b89-9d9f-c85e06655105}, !- Name
  {6fbebf07-386d-433e-acf2-69a15b60e516}, !- Source Object
  3,                                      !- Outlet Port
  {87ae6368-4b4b-41dd-94df-38ecfa2e9164}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5eb47c7d-b3a8-4e9d-ae6d-cb4164e45428}, !- Handle
  {b2a84f34-bde3-49a3-9684-8b50e103d7d1}, !- Name
  {87ae6368-4b4b-41dd-94df-38ecfa2e9164}, !- Source Object
  6,                                      !- Outlet Port
  {92407ce2-602e-454e-abf4-5d6c6ad0cc2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcbeed92-ac4b-494b-8bde-85ca7944ce8f}, !- Handle
  {eaa66df1-4582-4acc-a556-e757c45bedf1}, !- Name
  {92407ce2-602e-454e-abf4-5d6c6ad0cc2b}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {59776190-0484-41a2-b2ff-0f6434206722}, !- Handle
  VAV WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {c8aab952-fada-4893-8399-9b0054af4c57}, !- Inlet Port
  {f7df944a-3de1-493f-8c69-87e705fbf678}; !- Outlet Port

OS:Connection,
  {c8aab952-fada-4893-8399-9b0054af4c57}, !- Handle
  {e9a2ac35-d860-4e45-af5a-8467186d701e}, !- Name
  {87ae6368-4b4b-41dd-94df-38ecfa2e9164}, !- Source Object
  8,                                      !- Outlet Port
  {59776190-0484-41a2-b2ff-0f6434206722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7df944a-3de1-493f-8c69-87e705fbf678}, !- Handle
  {b31711d5-7534-4176-8904-cc8a3f2abf9b}, !- Name
  {59776190-0484-41a2-b2ff-0f6434206722}, !- Source Object
  3,                                      !- Outlet Port
  {9f047ab1-de02-40e8-958f-77d65cddce6e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7e31b980-a38a-49ac-9247-5de35b97b05c}, !- Handle
  VAV WITH REHEAT Main Htg Coil Controller, !- Name
  {87ae6368-4b4b-41dd-94df-38ecfa2e9164}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {a1102ea6-1bc2-45a4-8801-1c03584cfcc9}, !- Handle
  VAV WITH REHEAT Clg Coil,               !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {e30b246e-404a-4b59-8d7c-13d989191c25}, !- Handle
  VAV WITH REHEAT Clg Coil,               !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {c99d2363-2370-4fc4-980a-fe2dc8a8d0a5}, !- Water Inlet Node Name
  {2e708f1d-b8b3-4b23-a7be-626a89e8db83}, !- Water Outlet Node Name
  {cfd80be5-c48d-4bbd-ad5f-afef8485e095}, !- Air Inlet Node Name
  {8135d742-a65a-41ff-81b7-f4be276f7dbb}, !- Air Outlet Node Name
=======
  {c2841b94-684b-45f7-afa0-c2f2caa6ea9c}, !- Water Inlet Node Name
  {678659ea-6e75-4671-ac1e-0f913c700490}, !- Water Outlet Node Name
  {567ff39b-d2e8-460f-8aaa-219a4d14a4bf}, !- Air Inlet Node Name
  {afcb61c4-a3f4-4c49-9065-b337619fef59}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {922b4a59-e3a5-4d68-ab97-80a45037308b}, !- Handle
  VAV WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {f7b7a58f-1afa-49c8-a089-bade0efd2b2b}, !- Inlet Port
  {c99d2363-2370-4fc4-980a-fe2dc8a8d0a5}; !- Outlet Port

OS:Connection,
  {f7b7a58f-1afa-49c8-a089-bade0efd2b2b}, !- Handle
  {3e042fc9-f619-4663-8504-3512ef97c0e1}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  4,                                      !- Outlet Port
  {922b4a59-e3a5-4d68-ab97-80a45037308b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa265ab7-6bf8-471c-bd7e-dc38faccf8a1}, !- Handle
  VAV WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {2e708f1d-b8b3-4b23-a7be-626a89e8db83}, !- Inlet Port
  {f1ff4eb8-800b-4f66-a878-cf21858e9c5d}; !- Outlet Port

OS:Connection,
  {c99d2363-2370-4fc4-980a-fe2dc8a8d0a5}, !- Handle
  {441db668-9c19-4cf1-852f-e2af61da2458}, !- Name
  {922b4a59-e3a5-4d68-ab97-80a45037308b}, !- Source Object
  3,                                      !- Outlet Port
  {a1102ea6-1bc2-45a4-8801-1c03584cfcc9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e708f1d-b8b3-4b23-a7be-626a89e8db83}, !- Handle
  {aca5ecb2-9967-46be-a393-b44fe6589dd1}, !- Name
  {a1102ea6-1bc2-45a4-8801-1c03584cfcc9}, !- Source Object
  11,                                     !- Outlet Port
  {fa265ab7-6bf8-471c-bd7e-dc38faccf8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ff4eb8-800b-4f66-a878-cf21858e9c5d}, !- Handle
  {05a4f2c4-86b1-468a-a364-a6b8f0dee2ac}, !- Name
  {fa265ab7-6bf8-471c-bd7e-dc38faccf8a1}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ec233e05-306f-4786-9d6e-e994cb44e731}, !- Handle
  VAV WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {8135d742-a65a-41ff-81b7-f4be276f7dbb}, !- Inlet Port
  {5d1b9b7b-0125-49f9-b57a-5a47e96dc279}; !- Outlet Port

OS:Connection,
  {8135d742-a65a-41ff-81b7-f4be276f7dbb}, !- Handle
  {89df7225-99cd-40cf-94c7-fb60994194eb}, !- Name
  {a1102ea6-1bc2-45a4-8801-1c03584cfcc9}, !- Source Object
  13,                                     !- Outlet Port
  {ec233e05-306f-4786-9d6e-e994cb44e731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1b9b7b-0125-49f9-b57a-5a47e96dc279}, !- Handle
  {d1ef5012-ae81-4708-a994-bfd5644cd5da}, !- Name
  {ec233e05-306f-4786-9d6e-e994cb44e731}, !- Source Object
  3,                                      !- Outlet Port
  {3fdbd599-f093-4766-80c0-6d0b2981f4f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {39334e25-11a0-4d32-afda-315e611762df}, !- Handle
  VAV WITH REHEAT Clg Coil Controller,    !- Name
  {a1102ea6-1bc2-45a4-8801-1c03584cfcc9}, !- Water Coil Name
=======
  {6b232af2-1d47-40d5-a9a8-e2ddba741b85}, !- Handle
  VAV WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {ccce2f45-e5a0-495e-b10d-54db8d2c9038}, !- Inlet Port
  {c2841b94-684b-45f7-afa0-c2f2caa6ea9c}; !- Outlet Port

OS:Connection,
  {ccce2f45-e5a0-495e-b10d-54db8d2c9038}, !- Handle
  {11e13e22-26ad-416b-b58d-e677b06f76e1}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  4,                                      !- Outlet Port
  {6b232af2-1d47-40d5-a9a8-e2ddba741b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5f177dd-6b7f-4af3-9b7d-9cfe0e50b68c}, !- Handle
  VAV WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {678659ea-6e75-4671-ac1e-0f913c700490}, !- Inlet Port
  {e83479fe-6e34-4c77-b0e9-c35d881a1638}; !- Outlet Port

OS:Connection,
  {c2841b94-684b-45f7-afa0-c2f2caa6ea9c}, !- Handle
  {b0b4887a-b4e5-430b-85dd-61fbd841b44c}, !- Name
  {6b232af2-1d47-40d5-a9a8-e2ddba741b85}, !- Source Object
  3,                                      !- Outlet Port
  {e30b246e-404a-4b59-8d7c-13d989191c25}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {678659ea-6e75-4671-ac1e-0f913c700490}, !- Handle
  {9af6e271-6e99-4094-a600-9157ae7bae60}, !- Name
  {e30b246e-404a-4b59-8d7c-13d989191c25}, !- Source Object
  11,                                     !- Outlet Port
  {b5f177dd-6b7f-4af3-9b7d-9cfe0e50b68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83479fe-6e34-4c77-b0e9-c35d881a1638}, !- Handle
  {a2223e9e-e64e-4f4f-98f3-e15a21fa6db0}, !- Name
  {b5f177dd-6b7f-4af3-9b7d-9cfe0e50b68c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {aa0d5165-2226-4e52-aee5-185d015248b0}, !- Handle
  VAV WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {afcb61c4-a3f4-4c49-9065-b337619fef59}, !- Inlet Port
  {08f01e64-c495-48b3-a957-5eae2d959946}; !- Outlet Port

OS:Connection,
  {afcb61c4-a3f4-4c49-9065-b337619fef59}, !- Handle
  {b1923859-7fc6-4648-a39d-ddbde96d539e}, !- Name
  {e30b246e-404a-4b59-8d7c-13d989191c25}, !- Source Object
  13,                                     !- Outlet Port
  {aa0d5165-2226-4e52-aee5-185d015248b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f01e64-c495-48b3-a957-5eae2d959946}, !- Handle
  {af4542f8-5051-4116-964b-49ecd3df2c76}, !- Name
  {aa0d5165-2226-4e52-aee5-185d015248b0}, !- Source Object
  3,                                      !- Outlet Port
  {87ae6368-4b4b-41dd-94df-38ecfa2e9164}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {717048fb-445b-4f0d-9a50-a2e563743242}, !- Handle
  VAV WITH REHEAT Clg Coil Controller,    !- Name
  {e30b246e-404a-4b59-8d7c-13d989191c25}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {2d743c93-4213-44d8-9c7a-36486fa35fd4}, !- Handle
=======
  {031861a2-95c1-45ab-b049-f04a3f3b551d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV WITH REHEAT OA Controller,          !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {103cef08-8e47-4428-82a0-42df6d577723}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1961b3d2-a5be-4b75-989a-7e4bf5ceb4c2}, !- Controller Mechanical Ventilation
=======
  {2a00ed6a-4a54-4db2-a9f6-f735c6477bf6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5dd5b2e6-c68a-46b6-ba78-c20d528c8168}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {1961b3d2-a5be-4b75-989a-7e4bf5ceb4c2}, !- Handle
  VAV WITH REHEAT Vent Controller,        !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule
=======
  {5dd5b2e6-c68a-46b6-ba78-c20d528c8168}, !- Handle
  VAV WITH REHEAT Vent Controller,        !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {6571ef74-4dab-4063-a3f2-372b1132fc98}, !- Handle
  VAV WITH REHEAT OA System,              !- Name
  {2d743c93-4213-44d8-9c7a-36486fa35fd4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0cfea44a-93dd-463c-b3af-293a9158f522}, !- Mixed Air Node Name
  {112862b0-28d3-4966-a296-f97a08ea8cef}, !- Outdoor Air Stream Node Name
  {0860cb8c-4cd3-46cb-8694-ad215d4d7081}, !- Relief Air Stream Node Name
  {57d80409-2a37-4341-acca-dc683a319dae}; !- Return Air Stream Node Name

OS:Node,
  {eb449373-406f-4ec0-9b65-446095e4cfb1}, !- Handle
  VAV WITH REHEAT Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {112862b0-28d3-4966-a296-f97a08ea8cef}; !- Outlet Port

OS:Connection,
  {112862b0-28d3-4966-a296-f97a08ea8cef}, !- Handle
  {5a46666b-4f94-4b15-90c7-293c18c3849c}, !- Name
  {eb449373-406f-4ec0-9b65-446095e4cfb1}, !- Source Object
  3,                                      !- Outlet Port
  {6571ef74-4dab-4063-a3f2-372b1132fc98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e71ff313-1d3c-4daa-b00d-b24c6f5aa51e}, !- Handle
  VAV WITH REHEAT Relief Air Node,        !- Name
  {0860cb8c-4cd3-46cb-8694-ad215d4d7081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0860cb8c-4cd3-46cb-8694-ad215d4d7081}, !- Handle
  {b55950aa-e6e3-41aa-82ac-7757d1ff5b96}, !- Name
  {6571ef74-4dab-4063-a3f2-372b1132fc98}, !- Source Object
  7,                                      !- Outlet Port
  {e71ff313-1d3c-4daa-b00d-b24c6f5aa51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {242cfa8e-90dc-475f-8489-5d2dc8d11330}, !- Handle
  VAV WITH REHEAT Mixed Air Node,         !- Name
  {0cfea44a-93dd-463c-b3af-293a9158f522}, !- Inlet Port
  {cfd80be5-c48d-4bbd-ad5f-afef8485e095}; !- Outlet Port

OS:Connection,
  {57d80409-2a37-4341-acca-dc683a319dae}, !- Handle
  {89044c10-f662-4518-a4b2-c0b421d1942a}, !- Name
  {0cd8c316-fb77-4c9a-9e07-4ef24069feaa}, !- Source Object
  3,                                      !- Outlet Port
  {6571ef74-4dab-4063-a3f2-372b1132fc98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0cfea44a-93dd-463c-b3af-293a9158f522}, !- Handle
  {e5bd4857-628a-40d3-9a78-50baedb25aec}, !- Name
  {6571ef74-4dab-4063-a3f2-372b1132fc98}, !- Source Object
  5,                                      !- Outlet Port
  {242cfa8e-90dc-475f-8489-5d2dc8d11330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd80be5-c48d-4bbd-ad5f-afef8485e095}, !- Handle
  {ec8b00ee-08bd-4f37-a682-b8e08cf11d59}, !- Name
  {242cfa8e-90dc-475f-8489-5d2dc8d11330}, !- Source Object
  3,                                      !- Outlet Port
  {a1102ea6-1bc2-45a4-8801-1c03584cfcc9}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d7002ff2-e55d-4d3b-9245-f55a4319866c}, !- Handle
=======
  {26b6da28-0efa-4dac-8a49-fcf92e290873}, !- Handle
  VAV WITH REHEAT OA System,              !- Name
  {031861a2-95c1-45ab-b049-f04a3f3b551d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2b93e42-8325-4638-9ce7-7b9191a94e8d}, !- Mixed Air Node Name
  {771b869f-1a08-488d-8895-e9b5a9e35459}, !- Outdoor Air Stream Node Name
  {1a4480df-e2f1-4fa7-8414-95d5cd1cbdc4}, !- Relief Air Stream Node Name
  {6656e747-afc0-4a05-9095-d605fb5b6d12}; !- Return Air Stream Node Name

OS:Node,
  {c5334f04-61c2-45b1-8669-f4d853456242}, !- Handle
  VAV WITH REHEAT Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {771b869f-1a08-488d-8895-e9b5a9e35459}; !- Outlet Port

OS:Connection,
  {771b869f-1a08-488d-8895-e9b5a9e35459}, !- Handle
  {a83bdf4f-9361-4d42-98d8-73072bac9459}, !- Name
  {c5334f04-61c2-45b1-8669-f4d853456242}, !- Source Object
  3,                                      !- Outlet Port
  {26b6da28-0efa-4dac-8a49-fcf92e290873}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed45dd1e-2733-4fa3-9d5b-328d880f569e}, !- Handle
  VAV WITH REHEAT Relief Air Node,        !- Name
  {1a4480df-e2f1-4fa7-8414-95d5cd1cbdc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a4480df-e2f1-4fa7-8414-95d5cd1cbdc4}, !- Handle
  {05488168-4025-489f-9dcb-d456504a8fcc}, !- Name
  {26b6da28-0efa-4dac-8a49-fcf92e290873}, !- Source Object
  7,                                      !- Outlet Port
  {ed45dd1e-2733-4fa3-9d5b-328d880f569e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc438c49-28d8-48fa-a1d1-aa714615d7a6}, !- Handle
  VAV WITH REHEAT Mixed Air Node,         !- Name
  {d2b93e42-8325-4638-9ce7-7b9191a94e8d}, !- Inlet Port
  {567ff39b-d2e8-460f-8aaa-219a4d14a4bf}; !- Outlet Port

OS:Connection,
  {6656e747-afc0-4a05-9095-d605fb5b6d12}, !- Handle
  {679c93f4-0f53-4499-bab5-70381a066480}, !- Name
  {bc2ad2f6-2277-432e-928a-f75392a6d6bf}, !- Source Object
  3,                                      !- Outlet Port
  {26b6da28-0efa-4dac-8a49-fcf92e290873}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2b93e42-8325-4638-9ce7-7b9191a94e8d}, !- Handle
  {11248e2a-0e03-444b-8548-6737f376a3e1}, !- Name
  {26b6da28-0efa-4dac-8a49-fcf92e290873}, !- Source Object
  5,                                      !- Outlet Port
  {fc438c49-28d8-48fa-a1d1-aa714615d7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567ff39b-d2e8-460f-8aaa-219a4d14a4bf}, !- Handle
  {6d754156-cc56-4e76-9fda-5453bf63cb16}, !- Name
  {fc438c49-28d8-48fa-a1d1-aa714615d7a6}, !- Source Object
  3,                                      !- Outlet Port
  {e30b246e-404a-4b59-8d7c-13d989191c25}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {95525639-6977-4592-b78e-093b60fefb70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {0a9886dd-ccd1-43a4-bdac-8ece403ca4c0}, !- Control Zone or Zone List Name
  {11e7e271-9f06-4637-85f0-96d84d48a763}, !- Cooling Control Zone or Zone List Name
  {e518994c-c4a2-466b-996c-ebca4d768a83}, !- Heating Control Zone or Zone List Name
  {b63e4102-b19c-4e71-bb61-b236f4bae30f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a9886dd-ccd1-43a4-bdac-8ece403ca4c0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {11e7e271-9f06-4637-85f0-96d84d48a763}, !- Handle
  {afc62ad1-0aa0-470c-b5f2-1f0fadfe5904}; !- Name

OS:ModelObjectList,
  {e518994c-c4a2-466b-996c-ebca4d768a83}, !- Handle
  {4b06b6ce-5bdb-4028-abf4-12f8119e6135}; !- Name

OS:ModelObjectList,
  {b63e4102-b19c-4e71-bb61-b236f4bae30f}, !- Handle
  {b97083f2-15d7-44b7-9d3f-3daa33aae0ef}; !- Name

OS:Coil:Heating:Water,
  {ff0e7583-72f7-4f18-8d79-ea6bb8bcfbde}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {78478b2c-af3c-4a45-923c-dd2e55ffdad1}, !- Water Inlet Node Name
  {8a166086-dbb7-44f6-92a9-265ca4e2a771}, !- Water Outlet Node Name
=======
  {62c947bd-c13b-408b-88a5-442ef4687d53}, !- Control Zone or Zone List Name
  {6d63dd87-7a71-44fe-ad16-2acaf85efb46}, !- Cooling Control Zone or Zone List Name
  {44f1eda7-ac21-4301-b899-d6ced35c7a78}, !- Heating Control Zone or Zone List Name
  {75e59984-234e-41ae-b2db-4545aee0d515}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62c947bd-c13b-408b-88a5-442ef4687d53}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6d63dd87-7a71-44fe-ad16-2acaf85efb46}, !- Handle
  {83e79b1d-52f7-45ab-b300-4536718484a5}; !- Name

OS:ModelObjectList,
  {44f1eda7-ac21-4301-b899-d6ced35c7a78}, !- Handle
  {cc1abaa7-7ed5-4d05-bcbe-a1da25e2e623}; !- Name

OS:ModelObjectList,
  {75e59984-234e-41ae-b2db-4545aee0d515}, !- Handle
  {47de0037-660d-4f49-975e-d246a0bb8e17}; !- Name

OS:Coil:Heating:Water,
  {43869fb4-764f-4a3c-b0c9-1d223fa39fca}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee000611-fe78-4cb8-a52e-dbf772332376}, !- Water Inlet Node Name
  {aeac5b17-a75a-4c75-b496-644562db0c74}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {a73b71ee-a90b-4e9a-9387-39ca9289ad7c}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {2097d311-4a89-4bf7-80c8-c2d4a274fb08}, !- Inlet Port
  {78478b2c-af3c-4a45-923c-dd2e55ffdad1}; !- Outlet Port

OS:Connection,
  {2097d311-4a89-4bf7-80c8-c2d4a274fb08}, !- Handle
  {7614e08a-7fbc-4b6d-b3c3-fc3d4041e0cb}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  5,                                      !- Outlet Port
  {a73b71ee-a90b-4e9a-9387-39ca9289ad7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac30636a-80e6-4316-8610-1c09bfab7de7}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {8a166086-dbb7-44f6-92a9-265ca4e2a771}, !- Inlet Port
  {10d4c359-5e16-4a3a-a64d-042facd1d4e5}; !- Outlet Port

OS:Connection,
  {78478b2c-af3c-4a45-923c-dd2e55ffdad1}, !- Handle
  {7aaee98d-1887-4e40-84c1-37c89915cd74}, !- Name
  {a73b71ee-a90b-4e9a-9387-39ca9289ad7c}, !- Source Object
  3,                                      !- Outlet Port
  {ff0e7583-72f7-4f18-8d79-ea6bb8bcfbde}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a166086-dbb7-44f6-92a9-265ca4e2a771}, !- Handle
  {4ac89998-f589-4a54-b628-2b977eefffa9}, !- Name
  {ff0e7583-72f7-4f18-8d79-ea6bb8bcfbde}, !- Source Object
  6,                                      !- Outlet Port
  {ac30636a-80e6-4316-8610-1c09bfab7de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d4c359-5e16-4a3a-a64d-042facd1d4e5}, !- Handle
  {e000471b-4f98-42b0-b99a-3ca0597d5a53}, !- Name
  {ac30636a-80e6-4316-8610-1c09bfab7de7}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9400a92d-5b06-4d4d-a267-bbe09b485f82}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {ff0e7583-72f7-4f18-8d79-ea6bb8bcfbde}, !- Water Coil Name
=======
  {3fefb325-24a5-4abc-aa42-c2e11730c8e2}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {6326101b-8f5c-46ef-a42d-2906610d4742}, !- Inlet Port
  {ee000611-fe78-4cb8-a52e-dbf772332376}; !- Outlet Port

OS:Connection,
  {6326101b-8f5c-46ef-a42d-2906610d4742}, !- Handle
  {087c34a3-ee0e-4458-8757-487666d50851}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  5,                                      !- Outlet Port
  {3fefb325-24a5-4abc-aa42-c2e11730c8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2742132d-7126-41a3-acb6-053317bd3c8f}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {aeac5b17-a75a-4c75-b496-644562db0c74}, !- Inlet Port
  {4530f234-bc83-4343-bad6-53ca3b4ccb0e}; !- Outlet Port

OS:Connection,
  {ee000611-fe78-4cb8-a52e-dbf772332376}, !- Handle
  {c7860fc6-6a17-44c7-bab8-82e757eac05c}, !- Name
  {3fefb325-24a5-4abc-aa42-c2e11730c8e2}, !- Source Object
  3,                                      !- Outlet Port
  {43869fb4-764f-4a3c-b0c9-1d223fa39fca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aeac5b17-a75a-4c75-b496-644562db0c74}, !- Handle
  {822a7bbe-b56e-4f7d-ba98-eb19d3edea44}, !- Name
  {43869fb4-764f-4a3c-b0c9-1d223fa39fca}, !- Source Object
  6,                                      !- Outlet Port
  {2742132d-7126-41a3-acb6-053317bd3c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4530f234-bc83-4343-bad6-53ca3b4ccb0e}, !- Handle
  {60497ba3-f7fc-433b-be2d-97e3f21cfa56}, !- Name
  {2742132d-7126-41a3-acb6-053317bd3c8f}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4e7e4c2c-e0ff-46e4-8eb3-2792a1d91248}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {43869fb4-764f-4a3c-b0c9-1d223fa39fca}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {adf534da-a575-446f-9c0d-ff37cf15374c}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {39445603-1011-4daa-95d9-fae11494b719}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff0e7583-72f7-4f18-8d79-ea6bb8bcfbde}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84f75b5f-af2a-461d-8d60-3c838d22b942}, !- Air Outlet Node Name
=======
  {aa21af8f-ba68-406a-a4ec-554839cf0f4c}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {44386cab-3f93-49a6-905e-b7768b59353e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43869fb4-764f-4a3c-b0c9-1d223fa39fca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6098cf1a-3f4e-42aa-8baa-ee85ad14b51c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {0ce91ff7-f0da-4cab-be4c-e6953495ea04}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {d9707f25-1ee8-4c7c-bdb2-57f0acf241e3}, !- Inlet Port
  {4d0f217d-f6c7-4bd7-bed1-20a880f6c2a6}; !- Outlet Port

OS:Connection,
  {e1961591-928e-44f1-a19d-17e38eba581e}, !- Handle
  {1b7f8641-59da-4e7a-9224-aa88eeb14224}, !- Name
  {df318323-8cf7-47a2-8f21-1b6d76c186e7}, !- Source Object
  3,                                      !- Outlet Port
  {6909ff4b-9873-47ce-8367-3c92df8d785d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9707f25-1ee8-4c7c-bdb2-57f0acf241e3}, !- Handle
  {23a4f68f-b7b8-4256-9c8d-8a524898a30c}, !- Name
  {eab70175-ebad-4b8e-96a1-527ef416e6ef}, !- Source Object
  3,                                      !- Outlet Port
  {0ce91ff7-f0da-4cab-be4c-e6953495ea04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0f217d-f6c7-4bd7-bed1-20a880f6c2a6}, !- Handle
  {8f1da0a6-1ac9-4da3-bb92-5430b54604da}, !- Name
  {0ce91ff7-f0da-4cab-be4c-e6953495ea04}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de17dcac-f6d2-428c-904c-3b24d95677a6}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {799a1399-70f7-4ab3-9362-334daa12b373}, !- Inlet Port
  {39445603-1011-4daa-95d9-fae11494b719}; !- Outlet Port

OS:Connection,
  {799a1399-70f7-4ab3-9362-334daa12b373}, !- Handle
  {a3d698fc-59e0-486b-88b0-3c92637c657b}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  3,                                      !- Outlet Port
  {de17dcac-f6d2-428c-904c-3b24d95677a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39445603-1011-4daa-95d9-fae11494b719}, !- Handle
  {63f04ccd-4789-46c2-b925-14a04a8964e0}, !- Name
  {de17dcac-f6d2-428c-904c-3b24d95677a6}, !- Source Object
  3,                                      !- Outlet Port
  {adf534da-a575-446f-9c0d-ff37cf15374c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84f75b5f-af2a-461d-8d60-3c838d22b942}, !- Handle
  {c0d3a603-0a0e-4b5b-ab67-2c9bd4c5fa63}, !- Name
  {adf534da-a575-446f-9c0d-ff37cf15374c}, !- Source Object
  12,                                     !- Outlet Port
  {df318323-8cf7-47a2-8f21-1b6d76c186e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4d48c039-2aac-4a4b-bda9-e748c61b01dd}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67931fe8-52aa-4df1-903f-331fd4826cc7}, !- Water Inlet Node Name
  {1911daca-0f09-4b2a-a4f2-43d6be2d4231}, !- Water Outlet Node Name
=======
  {26e657ec-7acb-444f-aa36-a12962108d2e}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {0529230b-4a14-4962-80da-5c9ac395d938}, !- Inlet Port
  {a51adfb3-b2a4-431d-81e5-b07c8175f8d8}; !- Outlet Port

OS:Connection,
  {a70764c2-9608-4bce-8477-fe1448459cb2}, !- Handle
  {8189d8b0-1816-4962-9da9-a72125157359}, !- Name
  {4a5e9ff5-112c-4076-b6a0-d13fc9d622fc}, !- Source Object
  3,                                      !- Outlet Port
  {768c9bf2-a51e-4913-a954-38e668f9f835}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0529230b-4a14-4962-80da-5c9ac395d938}, !- Handle
  {9887a464-2bc4-4f8a-b82f-acc3d30606cf}, !- Name
  {1f1d0a95-eeae-49df-bc42-0895b69a87e2}, !- Source Object
  3,                                      !- Outlet Port
  {26e657ec-7acb-444f-aa36-a12962108d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51adfb3-b2a4-431d-81e5-b07c8175f8d8}, !- Handle
  {a2996b55-592b-4106-82fb-7c05daba66f2}, !- Name
  {26e657ec-7acb-444f-aa36-a12962108d2e}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cec11bc2-a511-4cd3-a37c-22e3064697dc}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {83076b03-a959-4ff7-9a4f-cc292680f31b}, !- Inlet Port
  {44386cab-3f93-49a6-905e-b7768b59353e}; !- Outlet Port

OS:Connection,
  {83076b03-a959-4ff7-9a4f-cc292680f31b}, !- Handle
  {d128f753-b2e0-440a-9e7b-7b2f23135345}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  3,                                      !- Outlet Port
  {cec11bc2-a511-4cd3-a37c-22e3064697dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44386cab-3f93-49a6-905e-b7768b59353e}, !- Handle
  {2041dd85-bb84-4152-bf55-33c5333b69a8}, !- Name
  {cec11bc2-a511-4cd3-a37c-22e3064697dc}, !- Source Object
  3,                                      !- Outlet Port
  {aa21af8f-ba68-406a-a4ec-554839cf0f4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6098cf1a-3f4e-42aa-8baa-ee85ad14b51c}, !- Handle
  {bc32ecd3-1b57-43d2-b3c4-9034c860370b}, !- Name
  {aa21af8f-ba68-406a-a4ec-554839cf0f4c}, !- Source Object
  12,                                     !- Outlet Port
  {4a5e9ff5-112c-4076-b6a0-d13fc9d622fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97291b3b-59d8-47de-a12f-3e1c06ff8aed}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {68b136f0-6458-4dba-8cac-549e3ca284df}, !- Water Inlet Node Name
  {151c8458-d8dc-4e0f-a169-e893cf810d6a}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {de734aef-d699-473b-9885-c71eebc81dd0}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {4be1dc29-1b7f-44ed-aa12-3203c6378110}, !- Inlet Port
  {67931fe8-52aa-4df1-903f-331fd4826cc7}; !- Outlet Port

OS:Connection,
  {4be1dc29-1b7f-44ed-aa12-3203c6378110}, !- Handle
  {ccdf865f-d13f-415e-bde6-46a528344e4d}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  6,                                      !- Outlet Port
  {de734aef-d699-473b-9885-c71eebc81dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {560d73f1-f27e-415e-a4f0-ba0179bf0af9}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1911daca-0f09-4b2a-a4f2-43d6be2d4231}, !- Inlet Port
  {7c3815e1-3d51-4262-adc1-4ae04ff3c93d}; !- Outlet Port

OS:Connection,
  {67931fe8-52aa-4df1-903f-331fd4826cc7}, !- Handle
  {4df3136c-b057-4644-a25b-4de865cd5d9c}, !- Name
  {de734aef-d699-473b-9885-c71eebc81dd0}, !- Source Object
  3,                                      !- Outlet Port
  {4d48c039-2aac-4a4b-bda9-e748c61b01dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1911daca-0f09-4b2a-a4f2-43d6be2d4231}, !- Handle
  {8d7f6f32-30c1-4836-8226-05d208e6b4b9}, !- Name
  {4d48c039-2aac-4a4b-bda9-e748c61b01dd}, !- Source Object
  6,                                      !- Outlet Port
  {560d73f1-f27e-415e-a4f0-ba0179bf0af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3815e1-3d51-4262-adc1-4ae04ff3c93d}, !- Handle
  {a1999feb-0171-46e7-8fd2-e6c608ed0667}, !- Name
  {560d73f1-f27e-415e-a4f0-ba0179bf0af9}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7ddf1e66-963b-4d05-9995-ad2cab53ed9e}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Controller, !- Name
  {4d48c039-2aac-4a4b-bda9-e748c61b01dd}, !- Water Coil Name
=======
  {41f97749-9e0d-4de8-be05-3c53edc8fb62}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {26c61953-826e-42d1-9865-9bcc58f8ea5d}, !- Inlet Port
  {68b136f0-6458-4dba-8cac-549e3ca284df}; !- Outlet Port

OS:Connection,
  {26c61953-826e-42d1-9865-9bcc58f8ea5d}, !- Handle
  {4cc4126b-6777-4547-89c3-27a26e88fd58}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  6,                                      !- Outlet Port
  {41f97749-9e0d-4de8-be05-3c53edc8fb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a91d87-9a01-46d8-a8a7-6acd8926efc5}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {151c8458-d8dc-4e0f-a169-e893cf810d6a}, !- Inlet Port
  {1714275e-8370-4b8f-b9c3-0fb074eb10a5}; !- Outlet Port

OS:Connection,
  {68b136f0-6458-4dba-8cac-549e3ca284df}, !- Handle
  {5abb9a0e-7846-4789-80b4-53887f378782}, !- Name
  {41f97749-9e0d-4de8-be05-3c53edc8fb62}, !- Source Object
  3,                                      !- Outlet Port
  {97291b3b-59d8-47de-a12f-3e1c06ff8aed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {151c8458-d8dc-4e0f-a169-e893cf810d6a}, !- Handle
  {617d1fcd-7335-468a-a771-48ff89c72f29}, !- Name
  {97291b3b-59d8-47de-a12f-3e1c06ff8aed}, !- Source Object
  6,                                      !- Outlet Port
  {73a91d87-9a01-46d8-a8a7-6acd8926efc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1714275e-8370-4b8f-b9c3-0fb074eb10a5}, !- Handle
  {d5bc651d-c799-4f5d-b91b-017143ac91c6}, !- Name
  {73a91d87-9a01-46d8-a8a7-6acd8926efc5}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {de9589ca-550d-434b-b832-914da0164361}, !- Handle
  Retail_1_Flr_1 ZN Reheat Coil Controller, !- Name
  {97291b3b-59d8-47de-a12f-3e1c06ff8aed}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {c65fb08f-401d-462e-8335-9c0ba21c9a61}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal,         !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {4bcfd8b8-6b48-4d62-8fb2-db02ebc8ab6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d48c039-2aac-4a4b-bda9-e748c61b01dd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92937477-a8d6-4827-bd9b-865f366cb541}, !- Air Outlet Node Name
=======
  {936b1e4e-8961-46dc-a3e9-d6ac44196e0e}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal,         !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {a20242ea-5832-4dae-ab45-53b20798ae81}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97291b3b-59d8-47de-a12f-3e1c06ff8aed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1f503163-5c46-4829-b5ec-5324106436e8}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ad41aa1b-a7f9-4eda-bcde-7d3c4caf10d8}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {92937477-a8d6-4827-bd9b-865f366cb541}, !- Inlet Port
  {e7dfee6b-9fd4-419a-ba66-5a5579813186}; !- Outlet Port

OS:Node,
  {032590eb-a320-4347-aa2e-689648717108}, !- Handle
  Retail_1_Flr_1 ZN Return Air Node,      !- Name
  {b4591a4f-17cd-44f0-860c-78bbfefc1c95}, !- Inlet Port
  {cd3f6d3a-e673-48cf-804c-2ba90a8f8980}; !- Outlet Port

OS:Connection,
  {e7dfee6b-9fd4-419a-ba66-5a5579813186}, !- Handle
  {255d681e-b0f0-40bc-a781-aefb66d7e471}, !- Name
  {ad41aa1b-a7f9-4eda-bcde-7d3c4caf10d8}, !- Source Object
  3,                                      !- Outlet Port
  {f08d32b4-6dd4-4d8c-8ad0-ce780bccc092}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4591a4f-17cd-44f0-860c-78bbfefc1c95}, !- Handle
  {6a21f383-e6ef-478a-a48f-5408cd87cb28}, !- Name
  {59eb30d8-05c6-45ce-9b96-02115c71b390}, !- Source Object
  3,                                      !- Outlet Port
  {032590eb-a320-4347-aa2e-689648717108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3f6d3a-e673-48cf-804c-2ba90a8f8980}, !- Handle
  {72a30fe5-88bd-48a0-a042-6d47010f5206}, !- Name
  {032590eb-a320-4347-aa2e-689648717108}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8e490ab3-d930-4344-904e-75ebf0dd38eb}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {73f0e0fb-33ad-4e7e-8a60-25713ad941bc}, !- Inlet Port
  {4bcfd8b8-6b48-4d62-8fb2-db02ebc8ab6e}; !- Outlet Port

OS:Connection,
  {73f0e0fb-33ad-4e7e-8a60-25713ad941bc}, !- Handle
  {9682e2ef-c392-490b-b9cb-bc1dacfdbf65}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  4,                                      !- Outlet Port
  {8e490ab3-d930-4344-904e-75ebf0dd38eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcfd8b8-6b48-4d62-8fb2-db02ebc8ab6e}, !- Handle
  {42afe416-c2c3-4799-9369-91a0488630d0}, !- Name
  {8e490ab3-d930-4344-904e-75ebf0dd38eb}, !- Source Object
  3,                                      !- Outlet Port
  {c65fb08f-401d-462e-8335-9c0ba21c9a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92937477-a8d6-4827-bd9b-865f366cb541}, !- Handle
  {15abd611-4a49-404f-95a0-bc253c2c7fbc}, !- Name
  {c65fb08f-401d-462e-8335-9c0ba21c9a61}, !- Source Object
  12,                                     !- Outlet Port
  {ad41aa1b-a7f9-4eda-bcde-7d3c4caf10d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9a1cf8c-9f6f-4c9a-bf72-33749d4b5b56}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14fb5e36-073a-4dc7-a8c5-f369aa21100d}, !- Water Inlet Node Name
  {9e577fb3-d015-470c-9463-3367c8f2c789}, !- Water Outlet Node Name
=======
  {29c21352-7537-4d72-aba9-0727faf26ed2}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1f503163-5c46-4829-b5ec-5324106436e8}, !- Inlet Port
  {5199136f-556f-484d-85c9-aee6ffed0bcc}; !- Outlet Port

OS:Node,
  {d9a90449-9bfb-4104-8df7-6d2291565599}, !- Handle
  Retail_1_Flr_1 ZN Return Air Node,      !- Name
  {e85fccfc-d958-44b3-a607-b61043538138}, !- Inlet Port
  {3749abc9-503a-4e33-9c07-4dc006c63395}; !- Outlet Port

OS:Connection,
  {5199136f-556f-484d-85c9-aee6ffed0bcc}, !- Handle
  {348d0f36-f4e7-4961-9bd9-0754a6b1dd3c}, !- Name
  {29c21352-7537-4d72-aba9-0727faf26ed2}, !- Source Object
  3,                                      !- Outlet Port
  {aeb40737-f4b3-451c-8df4-f0a0200540b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e85fccfc-d958-44b3-a607-b61043538138}, !- Handle
  {a0603595-0a6e-4082-afcd-a412b1cc3e58}, !- Name
  {0e307887-2532-4ee3-95bc-d8d4b8e1b17e}, !- Source Object
  3,                                      !- Outlet Port
  {d9a90449-9bfb-4104-8df7-6d2291565599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3749abc9-503a-4e33-9c07-4dc006c63395}, !- Handle
  {0c09831b-cd89-48b7-b6ff-f6227ce5f91b}, !- Name
  {d9a90449-9bfb-4104-8df7-6d2291565599}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c70f1f2a-88ba-4a84-a27a-9f35f68dbe65}, !- Handle
  Retail_1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {159ebb9e-5728-499b-ae31-1927e3e7dd67}, !- Inlet Port
  {a20242ea-5832-4dae-ab45-53b20798ae81}; !- Outlet Port

OS:Connection,
  {159ebb9e-5728-499b-ae31-1927e3e7dd67}, !- Handle
  {11a520f6-c14a-4f8a-8daf-15b84283b6a8}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  4,                                      !- Outlet Port
  {c70f1f2a-88ba-4a84-a27a-9f35f68dbe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20242ea-5832-4dae-ab45-53b20798ae81}, !- Handle
  {2ba62fc9-ee1a-4e1e-86df-e04682503c69}, !- Name
  {c70f1f2a-88ba-4a84-a27a-9f35f68dbe65}, !- Source Object
  3,                                      !- Outlet Port
  {936b1e4e-8961-46dc-a3e9-d6ac44196e0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f503163-5c46-4829-b5ec-5324106436e8}, !- Handle
  {817697c5-c1d6-488a-9349-bc029954fb8a}, !- Name
  {936b1e4e-8961-46dc-a3e9-d6ac44196e0e}, !- Source Object
  12,                                     !- Outlet Port
  {29c21352-7537-4d72-aba9-0727faf26ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {698067b6-1008-451e-92c1-4871fca4fecc}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2dabf32-57ad-4e21-bf81-4004e90f444d}, !- Water Inlet Node Name
  {93aad8e8-6d31-4bf8-8d0c-1e379934dc82}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {4233ef74-b1f3-425a-8e43-ec72e7de320c}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {75657993-979a-414d-975b-5dbf81fcfff9}, !- Inlet Port
  {14fb5e36-073a-4dc7-a8c5-f369aa21100d}; !- Outlet Port

OS:Connection,
  {75657993-979a-414d-975b-5dbf81fcfff9}, !- Handle
  {1ffdb3d0-a019-4955-8c27-4ef72aec84b0}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  7,                                      !- Outlet Port
  {4233ef74-b1f3-425a-8e43-ec72e7de320c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e83790f-ba1b-4d14-8181-7d66320d1521}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {9e577fb3-d015-470c-9463-3367c8f2c789}, !- Inlet Port
  {b4a23384-a00f-4f73-bc2d-2e9ba59f12a4}; !- Outlet Port

OS:Connection,
  {14fb5e36-073a-4dc7-a8c5-f369aa21100d}, !- Handle
  {d6e3def6-a03f-4315-a28a-af537759eef8}, !- Name
  {4233ef74-b1f3-425a-8e43-ec72e7de320c}, !- Source Object
  3,                                      !- Outlet Port
  {d9a1cf8c-9f6f-4c9a-bf72-33749d4b5b56}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e577fb3-d015-470c-9463-3367c8f2c789}, !- Handle
  {ddda0a56-ec51-4ff0-8f1e-974d17ee13f7}, !- Name
  {d9a1cf8c-9f6f-4c9a-bf72-33749d4b5b56}, !- Source Object
  6,                                      !- Outlet Port
  {0e83790f-ba1b-4d14-8181-7d66320d1521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a23384-a00f-4f73-bc2d-2e9ba59f12a4}, !- Handle
  {243a3739-c6c7-477f-a328-456a94b6e872}, !- Name
  {0e83790f-ba1b-4d14-8181-7d66320d1521}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {35cb8399-14c8-4f10-a473-30110c15ed0f}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Controller, !- Name
  {d9a1cf8c-9f6f-4c9a-bf72-33749d4b5b56}, !- Water Coil Name
=======
  {ce207aec-651c-4967-87ec-3c0dbef59e97}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {63398489-3858-4f54-a0df-5dca8e1a75d2}, !- Inlet Port
  {e2dabf32-57ad-4e21-bf81-4004e90f444d}; !- Outlet Port

OS:Connection,
  {63398489-3858-4f54-a0df-5dca8e1a75d2}, !- Handle
  {e6646b98-8459-49ec-b918-edca20c37a55}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  7,                                      !- Outlet Port
  {ce207aec-651c-4967-87ec-3c0dbef59e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e11b57ab-7cf7-41be-86db-59976e8aeac0}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {93aad8e8-6d31-4bf8-8d0c-1e379934dc82}, !- Inlet Port
  {e4015554-7cf7-4795-b3bb-db6abaadcb7a}; !- Outlet Port

OS:Connection,
  {e2dabf32-57ad-4e21-bf81-4004e90f444d}, !- Handle
  {9e340465-cb7a-4774-8088-b965f92b10f5}, !- Name
  {ce207aec-651c-4967-87ec-3c0dbef59e97}, !- Source Object
  3,                                      !- Outlet Port
  {698067b6-1008-451e-92c1-4871fca4fecc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93aad8e8-6d31-4bf8-8d0c-1e379934dc82}, !- Handle
  {7874a393-c527-40d0-8e5a-a861b89b7c34}, !- Name
  {698067b6-1008-451e-92c1-4871fca4fecc}, !- Source Object
  6,                                      !- Outlet Port
  {e11b57ab-7cf7-41be-86db-59976e8aeac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4015554-7cf7-4795-b3bb-db6abaadcb7a}, !- Handle
  {dd1a3616-1de1-4495-a6ef-94dc15e485bf}, !- Name
  {e11b57ab-7cf7-41be-86db-59976e8aeac0}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0fb2c957-9b55-4d1c-9567-2ef0ad17b80a}, !- Handle
  Retail_2_Flr_1 ZN Reheat Coil Controller, !- Name
  {698067b6-1008-451e-92c1-4871fca4fecc}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {995637ba-3551-451f-b438-0bde45df9bd3}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal,         !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {816d4e29-e583-40af-bf57-da9efd162bf9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9a1cf8c-9f6f-4c9a-bf72-33749d4b5b56}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {febdf400-89ae-4b4c-8b5f-47797823264e}, !- Air Outlet Node Name
=======
  {59599c87-5f5c-4c95-b532-94b1d549a3a1}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal,         !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {6e5c7017-5ebd-44a8-b220-8cb55c90feb0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {698067b6-1008-451e-92c1-4871fca4fecc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5157b011-76c4-4764-af02-f26d640eec41}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {13cd50ea-b2a4-46ef-943c-e1d820021392}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {febdf400-89ae-4b4c-8b5f-47797823264e}, !- Inlet Port
  {73ff8138-0c75-41e1-89ac-db0b9b014968}; !- Outlet Port

OS:Node,
  {3afed5e4-513e-4fa1-8861-e4f6df954d07}, !- Handle
  Retail_2_Flr_1 ZN Return Air Node,      !- Name
  {bb80dcf8-0430-4ed1-b639-82b00e5efc07}, !- Inlet Port
  {c12a0c7e-e573-4906-9640-6e654b9f3ea8}; !- Outlet Port

OS:Connection,
  {73ff8138-0c75-41e1-89ac-db0b9b014968}, !- Handle
  {5a7bb90b-709a-4034-aa3e-85e7fa60df6d}, !- Name
  {13cd50ea-b2a4-46ef-943c-e1d820021392}, !- Source Object
  3,                                      !- Outlet Port
  {a77859e5-3293-4c18-831e-57e1d95cea85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb80dcf8-0430-4ed1-b639-82b00e5efc07}, !- Handle
  {27e703e6-fade-4479-bcdf-dc49195af5e9}, !- Name
  {fe639f21-a94a-407a-adc7-1e0c3579f330}, !- Source Object
  3,                                      !- Outlet Port
  {3afed5e4-513e-4fa1-8861-e4f6df954d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12a0c7e-e573-4906-9640-6e654b9f3ea8}, !- Handle
  {1d89234b-09a8-4baa-ae9e-3883cb5117c3}, !- Name
  {3afed5e4-513e-4fa1-8861-e4f6df954d07}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bf56ecb5-bf48-4ae7-bd6d-afff0c65c810}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e0e7a37c-baf7-4ccd-bd8e-25efa30edf07}, !- Inlet Port
  {816d4e29-e583-40af-bf57-da9efd162bf9}; !- Outlet Port

OS:Connection,
  {e0e7a37c-baf7-4ccd-bd8e-25efa30edf07}, !- Handle
  {09b7384e-fcf6-4132-909a-d5a56d961d6f}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  5,                                      !- Outlet Port
  {bf56ecb5-bf48-4ae7-bd6d-afff0c65c810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816d4e29-e583-40af-bf57-da9efd162bf9}, !- Handle
  {3fd78f47-7a27-4565-a2fb-7dbef1843be7}, !- Name
  {bf56ecb5-bf48-4ae7-bd6d-afff0c65c810}, !- Source Object
  3,                                      !- Outlet Port
  {995637ba-3551-451f-b438-0bde45df9bd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {febdf400-89ae-4b4c-8b5f-47797823264e}, !- Handle
  {68ef2178-c1b3-4d0a-bb6a-f193a8799506}, !- Name
  {995637ba-3551-451f-b438-0bde45df9bd3}, !- Source Object
  12,                                     !- Outlet Port
  {13cd50ea-b2a4-46ef-943c-e1d820021392}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {99c08514-4f23-4f35-a106-488570cedec6}, !- Handle
  Mech_Flr_1 ZN Reheat Coil,              !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {deff5222-0408-44a7-8c49-595e11f13e50}, !- Water Inlet Node Name
  {eca640ff-356d-466e-ae67-25b488433d8e}, !- Water Outlet Node Name
=======
  {a986b3e5-7d21-41f8-9886-0cbeb5c4b0ed}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5157b011-76c4-4764-af02-f26d640eec41}, !- Inlet Port
  {9709a702-1e7b-4ecc-a91d-a9c261d585b6}; !- Outlet Port

OS:Node,
  {8ade4b7b-fd69-4a89-b599-36fa96769ee3}, !- Handle
  Retail_2_Flr_1 ZN Return Air Node,      !- Name
  {da2e4496-55ee-408e-ad1a-1257ae95ab6d}, !- Inlet Port
  {aa570a59-6afa-40c8-b813-29f304c3c44c}; !- Outlet Port

OS:Connection,
  {9709a702-1e7b-4ecc-a91d-a9c261d585b6}, !- Handle
  {668ec922-f396-4776-83fb-bfafb338275b}, !- Name
  {a986b3e5-7d21-41f8-9886-0cbeb5c4b0ed}, !- Source Object
  3,                                      !- Outlet Port
  {1215e322-e765-47bf-89b6-1f2c15750616}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da2e4496-55ee-408e-ad1a-1257ae95ab6d}, !- Handle
  {45706d74-16f5-4318-9791-e2eff15f8c2f}, !- Name
  {d6229c6c-e7f7-45b7-b119-f87c0743bd3b}, !- Source Object
  3,                                      !- Outlet Port
  {8ade4b7b-fd69-4a89-b599-36fa96769ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa570a59-6afa-40c8-b813-29f304c3c44c}, !- Handle
  {182d21ad-bee5-4e7f-bca1-92c56d7de67a}, !- Name
  {8ade4b7b-fd69-4a89-b599-36fa96769ee3}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bde8d354-7d8f-4572-bfed-06d25c0c0674}, !- Handle
  Retail_2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {839d4417-452a-4159-9d87-4f7445fb35cb}, !- Inlet Port
  {6e5c7017-5ebd-44a8-b220-8cb55c90feb0}; !- Outlet Port

OS:Connection,
  {839d4417-452a-4159-9d87-4f7445fb35cb}, !- Handle
  {2baddb20-8ea3-44aa-bc78-1869dc4f35cd}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  5,                                      !- Outlet Port
  {bde8d354-7d8f-4572-bfed-06d25c0c0674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5c7017-5ebd-44a8-b220-8cb55c90feb0}, !- Handle
  {83368612-f080-4e67-8835-ceba6139e392}, !- Name
  {bde8d354-7d8f-4572-bfed-06d25c0c0674}, !- Source Object
  3,                                      !- Outlet Port
  {59599c87-5f5c-4c95-b532-94b1d549a3a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5157b011-76c4-4764-af02-f26d640eec41}, !- Handle
  {381c27be-0679-4460-a9fb-87c3edb8cae7}, !- Name
  {59599c87-5f5c-4c95-b532-94b1d549a3a1}, !- Source Object
  12,                                     !- Outlet Port
  {a986b3e5-7d21-41f8-9886-0cbeb5c4b0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d792dff3-3a7c-4d1a-8027-f4a1b2e62754}, !- Handle
  Mech_Flr_1 ZN Reheat Coil,              !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {062309f6-761c-4317-8121-b00152022bf5}, !- Water Inlet Node Name
  {917fd780-3cc5-475a-b3f6-c5f5b193fb79}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {5536f280-aa4c-4375-922e-cfc6bec4af35}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c2d57439-c554-49eb-88fd-2363918a9abf}, !- Inlet Port
  {deff5222-0408-44a7-8c49-595e11f13e50}; !- Outlet Port

OS:Connection,
  {c2d57439-c554-49eb-88fd-2363918a9abf}, !- Handle
  {dcca6003-8162-437f-9d77-e2d376dd08e7}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  8,                                      !- Outlet Port
  {5536f280-aa4c-4375-922e-cfc6bec4af35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a4edfb9-a496-4c86-9835-0e23ac7328f6}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {eca640ff-356d-466e-ae67-25b488433d8e}, !- Inlet Port
  {5591d1e7-1774-486a-9a0f-68c673f894d1}; !- Outlet Port

OS:Connection,
  {deff5222-0408-44a7-8c49-595e11f13e50}, !- Handle
  {06500e10-ac5a-4282-8ed8-851633efb9a7}, !- Name
  {5536f280-aa4c-4375-922e-cfc6bec4af35}, !- Source Object
  3,                                      !- Outlet Port
  {99c08514-4f23-4f35-a106-488570cedec6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eca640ff-356d-466e-ae67-25b488433d8e}, !- Handle
  {1fad1e88-9eb7-4e4e-b01a-c70c912ba655}, !- Name
  {99c08514-4f23-4f35-a106-488570cedec6}, !- Source Object
  6,                                      !- Outlet Port
  {3a4edfb9-a496-4c86-9835-0e23ac7328f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5591d1e7-1774-486a-9a0f-68c673f894d1}, !- Handle
  {ffee4660-39b0-4f15-9b8b-3becb3a68ff8}, !- Name
  {3a4edfb9-a496-4c86-9835-0e23ac7328f6}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e643254a-1440-4ea2-aa28-ec6ce1d45c47}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Controller,   !- Name
  {99c08514-4f23-4f35-a106-488570cedec6}, !- Water Coil Name
=======
  {8a58e1bd-ddf9-45b4-8252-650a871a59f7}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {81720398-e949-4b70-8d33-d65227473564}, !- Inlet Port
  {062309f6-761c-4317-8121-b00152022bf5}; !- Outlet Port

OS:Connection,
  {81720398-e949-4b70-8d33-d65227473564}, !- Handle
  {967e3b64-a9bb-4c78-8fde-9ca69dc914c0}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  8,                                      !- Outlet Port
  {8a58e1bd-ddf9-45b4-8252-650a871a59f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83d94016-5a55-4e43-a531-6077d38e72ae}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {917fd780-3cc5-475a-b3f6-c5f5b193fb79}, !- Inlet Port
  {ae083222-b71e-4059-abc2-fb4e3b591526}; !- Outlet Port

OS:Connection,
  {062309f6-761c-4317-8121-b00152022bf5}, !- Handle
  {633f5103-81e8-4778-a80a-056f20828e4c}, !- Name
  {8a58e1bd-ddf9-45b4-8252-650a871a59f7}, !- Source Object
  3,                                      !- Outlet Port
  {d792dff3-3a7c-4d1a-8027-f4a1b2e62754}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {917fd780-3cc5-475a-b3f6-c5f5b193fb79}, !- Handle
  {a2287f0c-abbd-4b1c-bc87-f554fe771800}, !- Name
  {d792dff3-3a7c-4d1a-8027-f4a1b2e62754}, !- Source Object
  6,                                      !- Outlet Port
  {83d94016-5a55-4e43-a531-6077d38e72ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae083222-b71e-4059-abc2-fb4e3b591526}, !- Handle
  {18a69ef3-42db-4e45-aaef-0373fcb95966}, !- Name
  {83d94016-5a55-4e43-a531-6077d38e72ae}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {23a277b8-e513-4573-b794-bd5c14fcea1f}, !- Handle
  Mech_Flr_1 ZN Reheat Coil Controller,   !- Name
  {d792dff3-3a7c-4d1a-8027-f4a1b2e62754}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {9d57ae60-0ec0-4dfc-8c8a-edf2d9fe15c8}, !- Handle
  Mech_Flr_1 ZN VAV Terminal,             !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {d93d0911-fa5f-4fb1-94b2-2a4c55d15ebc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {99c08514-4f23-4f35-a106-488570cedec6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {639b774f-66eb-47f1-8e0d-d4907d3dd9c4}, !- Air Outlet Node Name
=======
  {56cfed84-c7aa-4737-a487-f4b0d2f180a9}, !- Handle
  Mech_Flr_1 ZN VAV Terminal,             !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {73f590bb-795e-434b-b442-c5d0fe35950f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d792dff3-3a7c-4d1a-8027-f4a1b2e62754}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0232d3d4-dc18-4290-9301-ab09306be181}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {3d8383fa-d45a-4954-b93d-2d3beea204ad}, !- Handle
  Mech_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {639b774f-66eb-47f1-8e0d-d4907d3dd9c4}, !- Inlet Port
  {50c32927-c4f7-4fb8-b308-8c5d63907124}; !- Outlet Port

OS:Node,
  {d56d0d4e-95fe-4bee-a25e-72e662228fda}, !- Handle
  Mech_Flr_1 ZN Return Air Node,          !- Name
  {4b0bcf4d-3daf-4f5c-823d-d88137300659}, !- Inlet Port
  {b62bd73e-544f-4bbe-8d84-b3807b6ecf84}; !- Outlet Port

OS:Connection,
  {50c32927-c4f7-4fb8-b308-8c5d63907124}, !- Handle
  {b5c9e43e-3572-4bb3-9577-ed360f30fa5e}, !- Name
  {3d8383fa-d45a-4954-b93d-2d3beea204ad}, !- Source Object
  3,                                      !- Outlet Port
  {a73a251d-1bb3-45aa-a4c0-03113fa9fa4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b0bcf4d-3daf-4f5c-823d-d88137300659}, !- Handle
  {28a018f1-1d53-4700-9060-cce21d2edf3c}, !- Name
  {30988775-1d81-4c99-a9fb-49acf37e0642}, !- Source Object
  3,                                      !- Outlet Port
  {d56d0d4e-95fe-4bee-a25e-72e662228fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62bd73e-544f-4bbe-8d84-b3807b6ecf84}, !- Handle
  {7908c005-a407-4f29-8760-0c7fbefbb43a}, !- Name
  {d56d0d4e-95fe-4bee-a25e-72e662228fda}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3e84397-e444-40f7-b7ff-adb9561aa651}, !- Handle
  Mech_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2bb6558a-9edb-4599-a142-59c640ae06bf}, !- Inlet Port
  {d93d0911-fa5f-4fb1-94b2-2a4c55d15ebc}; !- Outlet Port

OS:Connection,
  {2bb6558a-9edb-4599-a142-59c640ae06bf}, !- Handle
  {e3d0d77a-493a-4047-b1cf-33671e350db1}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  6,                                      !- Outlet Port
  {a3e84397-e444-40f7-b7ff-adb9561aa651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93d0911-fa5f-4fb1-94b2-2a4c55d15ebc}, !- Handle
  {29ac88f1-84fc-4982-ad57-2e43d5155a26}, !- Name
  {a3e84397-e444-40f7-b7ff-adb9561aa651}, !- Source Object
  3,                                      !- Outlet Port
  {9d57ae60-0ec0-4dfc-8c8a-edf2d9fe15c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {639b774f-66eb-47f1-8e0d-d4907d3dd9c4}, !- Handle
  {6909298a-3c8b-4b0c-bc11-f85eb1f41c40}, !- Name
  {9d57ae60-0ec0-4dfc-8c8a-edf2d9fe15c8}, !- Source Object
  12,                                     !- Outlet Port
  {3d8383fa-d45a-4954-b93d-2d3beea204ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0acb17b3-d044-4278-b619-b2978123c3b3}, !- Handle
  Storage_Flr_1 ZN Reheat Coil,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a7f3b09-4ab8-46c5-b41c-08009f8a1bf5}, !- Water Inlet Node Name
  {674850a8-c497-401c-aca7-084b91ff48f5}, !- Water Outlet Node Name
=======
  {08743c9b-321f-4dc2-946b-a1418e5704cf}, !- Handle
  Mech_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0232d3d4-dc18-4290-9301-ab09306be181}, !- Inlet Port
  {47ee7608-8c5e-493e-83ed-a6ba6c04b956}; !- Outlet Port

OS:Node,
  {1925f135-1382-43bf-ac70-c883a9520732}, !- Handle
  Mech_Flr_1 ZN Return Air Node,          !- Name
  {2f5ba41f-c708-4d4a-b9d8-167944d4c6f3}, !- Inlet Port
  {b527b204-8a77-4bb1-86f5-df4b50228e5b}; !- Outlet Port

OS:Connection,
  {47ee7608-8c5e-493e-83ed-a6ba6c04b956}, !- Handle
  {fd11f545-f852-40ea-8b68-8a8ee1c843b0}, !- Name
  {08743c9b-321f-4dc2-946b-a1418e5704cf}, !- Source Object
  3,                                      !- Outlet Port
  {b2fc69c3-ddde-429f-a4a2-b70da86fe0b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f5ba41f-c708-4d4a-b9d8-167944d4c6f3}, !- Handle
  {3cea1122-a6b4-4098-8502-a0349067da8f}, !- Name
  {c92c3fd8-c783-418d-aeff-4dd452a8c17e}, !- Source Object
  3,                                      !- Outlet Port
  {1925f135-1382-43bf-ac70-c883a9520732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b527b204-8a77-4bb1-86f5-df4b50228e5b}, !- Handle
  {e7ee9dbd-8a0c-432a-bd0d-e8a5c364f1e3}, !- Name
  {1925f135-1382-43bf-ac70-c883a9520732}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88f3dd15-94f9-4fa9-b2df-39cf4f1245b6}, !- Handle
  Mech_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {fa8bb320-e745-4469-830b-8a39641edf2f}, !- Inlet Port
  {73f590bb-795e-434b-b442-c5d0fe35950f}; !- Outlet Port

OS:Connection,
  {fa8bb320-e745-4469-830b-8a39641edf2f}, !- Handle
  {b01f193a-b30b-4d6b-b35d-72de905007e0}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  6,                                      !- Outlet Port
  {88f3dd15-94f9-4fa9-b2df-39cf4f1245b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f590bb-795e-434b-b442-c5d0fe35950f}, !- Handle
  {b8adff9c-7e27-4b39-afaf-9f59dd19b093}, !- Name
  {88f3dd15-94f9-4fa9-b2df-39cf4f1245b6}, !- Source Object
  3,                                      !- Outlet Port
  {56cfed84-c7aa-4737-a487-f4b0d2f180a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0232d3d4-dc18-4290-9301-ab09306be181}, !- Handle
  {fb3c1051-661e-4318-bf00-d1026f56080c}, !- Name
  {56cfed84-c7aa-4737-a487-f4b0d2f180a9}, !- Source Object
  12,                                     !- Outlet Port
  {08743c9b-321f-4dc2-946b-a1418e5704cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3444bfb1-837d-46a7-871b-de3b631e91d9}, !- Handle
  Storage_Flr_1 ZN Reheat Coil,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b3e8d50-d4fa-49f9-bbb1-50f0e3d25e04}, !- Water Inlet Node Name
  {729b96b3-199d-4494-8b3f-2beb47ebf5a2}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {b556d274-b0c9-4d55-ba60-b7e4e673d473}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {91f25c87-e91b-4fbd-b8cc-bfb583f1154b}, !- Inlet Port
  {3a7f3b09-4ab8-46c5-b41c-08009f8a1bf5}; !- Outlet Port

OS:Connection,
  {91f25c87-e91b-4fbd-b8cc-bfb583f1154b}, !- Handle
  {4d85dddf-157e-4ef7-8afa-602ea01dd08f}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  9,                                      !- Outlet Port
  {b556d274-b0c9-4d55-ba60-b7e4e673d473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5101829-0419-4022-a4be-b6b7926f9966}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {674850a8-c497-401c-aca7-084b91ff48f5}, !- Inlet Port
  {1ceeffdd-a51f-4a6a-a7ec-96a4e37d55de}; !- Outlet Port

OS:Connection,
  {3a7f3b09-4ab8-46c5-b41c-08009f8a1bf5}, !- Handle
  {a5233142-c13a-4907-9236-d54c48438168}, !- Name
  {b556d274-b0c9-4d55-ba60-b7e4e673d473}, !- Source Object
  3,                                      !- Outlet Port
  {0acb17b3-d044-4278-b619-b2978123c3b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {674850a8-c497-401c-aca7-084b91ff48f5}, !- Handle
  {e8033053-8093-460a-85b5-47700d1e7594}, !- Name
  {0acb17b3-d044-4278-b619-b2978123c3b3}, !- Source Object
  6,                                      !- Outlet Port
  {d5101829-0419-4022-a4be-b6b7926f9966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ceeffdd-a51f-4a6a-a7ec-96a4e37d55de}, !- Handle
  {13397621-0712-48d0-b4c2-8d2597cbb42d}, !- Name
  {d5101829-0419-4022-a4be-b6b7926f9966}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f9446819-16e0-4a38-8dd3-81e59fc2b792}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Controller, !- Name
  {0acb17b3-d044-4278-b619-b2978123c3b3}, !- Water Coil Name
=======
  {4405c44f-c0c5-4405-9837-1c9a2d5e67e1}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {536e4ba7-8f79-47b6-b384-dcdb7c17f82c}, !- Inlet Port
  {9b3e8d50-d4fa-49f9-bbb1-50f0e3d25e04}; !- Outlet Port

OS:Connection,
  {536e4ba7-8f79-47b6-b384-dcdb7c17f82c}, !- Handle
  {de9691c7-256a-49ae-9a21-966444bbc79b}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  9,                                      !- Outlet Port
  {4405c44f-c0c5-4405-9837-1c9a2d5e67e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d34642c-6c4c-4236-9a4f-65f05adeb0f6}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {729b96b3-199d-4494-8b3f-2beb47ebf5a2}, !- Inlet Port
  {fbd6036d-1fa2-4b50-a076-dfed6dc84b8e}; !- Outlet Port

OS:Connection,
  {9b3e8d50-d4fa-49f9-bbb1-50f0e3d25e04}, !- Handle
  {3761d7ed-1a1b-421c-80d1-fa69c6c56160}, !- Name
  {4405c44f-c0c5-4405-9837-1c9a2d5e67e1}, !- Source Object
  3,                                      !- Outlet Port
  {3444bfb1-837d-46a7-871b-de3b631e91d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {729b96b3-199d-4494-8b3f-2beb47ebf5a2}, !- Handle
  {391d1289-17b8-405a-87b6-b3ecf68b7b7c}, !- Name
  {3444bfb1-837d-46a7-871b-de3b631e91d9}, !- Source Object
  6,                                      !- Outlet Port
  {0d34642c-6c4c-4236-9a4f-65f05adeb0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd6036d-1fa2-4b50-a076-dfed6dc84b8e}, !- Handle
  {aa380407-b228-4d3b-91cf-c6d384b30759}, !- Name
  {0d34642c-6c4c-4236-9a4f-65f05adeb0f6}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5f908dd3-fbc7-4cae-b716-aeef4c589ac7}, !- Handle
  Storage_Flr_1 ZN Reheat Coil Controller, !- Name
  {3444bfb1-837d-46a7-871b-de3b631e91d9}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e6907c56-7142-4093-8557-b517abdbf737}, !- Handle
  Storage_Flr_1 ZN VAV Terminal,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {93350225-657e-48b0-bb74-0887e381d3b3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0acb17b3-d044-4278-b619-b2978123c3b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b49f86c3-5fc5-4873-906f-5ca2f4eb29dd}, !- Air Outlet Node Name
=======
  {6b0c73fa-1d18-4f86-bb5e-9c04cfb436da}, !- Handle
  Storage_Flr_1 ZN VAV Terminal,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {91584d39-9f26-484d-b855-d7bef702e040}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3444bfb1-837d-46a7-871b-de3b631e91d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f4caaf0-ccd7-44b4-8a7a-def84bb785b7}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {42d40562-558d-4049-ba79-28f80937297f}, !- Handle
  Storage_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b49f86c3-5fc5-4873-906f-5ca2f4eb29dd}, !- Inlet Port
  {91762777-d4d6-4364-be13-2ca544ecfebd}; !- Outlet Port

OS:Node,
  {bebb771e-c912-4ce2-abfc-0508d20e6988}, !- Handle
  Storage_Flr_1 ZN Return Air Node,       !- Name
  {135d9cc0-8cd9-4a27-8375-c5191ada243f}, !- Inlet Port
  {16b5bdf5-dbac-48fe-83c9-da685b09893f}; !- Outlet Port

OS:Connection,
  {91762777-d4d6-4364-be13-2ca544ecfebd}, !- Handle
  {ffede5d4-28e8-4111-853e-6e50c149fd98}, !- Name
  {42d40562-558d-4049-ba79-28f80937297f}, !- Source Object
  3,                                      !- Outlet Port
  {0ecb8c71-322c-446c-8c91-aecb71d88b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {135d9cc0-8cd9-4a27-8375-c5191ada243f}, !- Handle
  {7bb2d94f-2671-4b15-8ebc-b60dac194884}, !- Name
  {c0104da3-43a4-4b65-a75f-6acda97dde12}, !- Source Object
  3,                                      !- Outlet Port
  {bebb771e-c912-4ce2-abfc-0508d20e6988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b5bdf5-dbac-48fe-83c9-da685b09893f}, !- Handle
  {acc2a7da-4810-4637-8640-64a8f294e34b}, !- Name
  {bebb771e-c912-4ce2-abfc-0508d20e6988}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9d422041-b6ea-47f4-b1c9-53318f54451d}, !- Handle
  Storage_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {09b6d11f-a258-417d-acc0-664a099aa9a9}, !- Inlet Port
  {93350225-657e-48b0-bb74-0887e381d3b3}; !- Outlet Port

OS:Connection,
  {09b6d11f-a258-417d-acc0-664a099aa9a9}, !- Handle
  {00e967b7-bbeb-4d50-8455-de040bdf696b}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  7,                                      !- Outlet Port
  {9d422041-b6ea-47f4-b1c9-53318f54451d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93350225-657e-48b0-bb74-0887e381d3b3}, !- Handle
  {063a88ec-f035-4b39-9994-e506702376ad}, !- Name
  {9d422041-b6ea-47f4-b1c9-53318f54451d}, !- Source Object
  3,                                      !- Outlet Port
  {e6907c56-7142-4093-8557-b517abdbf737}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b49f86c3-5fc5-4873-906f-5ca2f4eb29dd}, !- Handle
  {d76bdb1a-da95-4f21-8855-e2af85727667}, !- Name
  {e6907c56-7142-4093-8557-b517abdbf737}, !- Source Object
  12,                                     !- Outlet Port
  {42d40562-558d-4049-ba79-28f80937297f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37094dd8-791d-45be-9d4e-e4c83091e999}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e19a9c0-74b2-49e2-95c0-6efc22412279}, !- Water Inlet Node Name
  {295a894a-aaaf-490d-b555-79acc1ffebde}, !- Water Outlet Node Name
=======
  {3a3bd07f-f99c-4615-bafb-d793e8b9776f}, !- Handle
  Storage_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4f4caaf0-ccd7-44b4-8a7a-def84bb785b7}, !- Inlet Port
  {5a478361-8c95-496b-b977-c43fd8897450}; !- Outlet Port

OS:Node,
  {27883f7f-3cbb-4f66-a5b7-771605863437}, !- Handle
  Storage_Flr_1 ZN Return Air Node,       !- Name
  {fe67c3b5-9db7-4501-a498-6a90c3332e0d}, !- Inlet Port
  {8121f9d0-3bd8-4d75-ba8f-e847a3ed608e}; !- Outlet Port

OS:Connection,
  {5a478361-8c95-496b-b977-c43fd8897450}, !- Handle
  {618b3c0f-b3a6-4e30-b105-5456b60e7ec0}, !- Name
  {3a3bd07f-f99c-4615-bafb-d793e8b9776f}, !- Source Object
  3,                                      !- Outlet Port
  {0ba28af8-340f-4b00-928d-e725d31e94b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe67c3b5-9db7-4501-a498-6a90c3332e0d}, !- Handle
  {0211fd5d-d8b5-4fdd-92c0-68afcd904e64}, !- Name
  {10493470-b33c-42a2-bd9a-8c239044eafe}, !- Source Object
  3,                                      !- Outlet Port
  {27883f7f-3cbb-4f66-a5b7-771605863437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8121f9d0-3bd8-4d75-ba8f-e847a3ed608e}, !- Handle
  {b1c26837-d109-48d8-817a-2d0ad0bfcf24}, !- Name
  {27883f7f-3cbb-4f66-a5b7-771605863437}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {327c0d25-b4bd-4195-b901-12fe4ba7e9e1}, !- Handle
  Storage_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {1b2d2206-53c2-440c-b1a9-cb0bd6bb0519}, !- Inlet Port
  {91584d39-9f26-484d-b855-d7bef702e040}; !- Outlet Port

OS:Connection,
  {1b2d2206-53c2-440c-b1a9-cb0bd6bb0519}, !- Handle
  {141d8601-97c7-4f16-adf0-6d074882fe74}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  7,                                      !- Outlet Port
  {327c0d25-b4bd-4195-b901-12fe4ba7e9e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91584d39-9f26-484d-b855-d7bef702e040}, !- Handle
  {2e0a2fdb-d155-4c9a-a6df-bfcb12e777b3}, !- Name
  {327c0d25-b4bd-4195-b901-12fe4ba7e9e1}, !- Source Object
  3,                                      !- Outlet Port
  {6b0c73fa-1d18-4f86-bb5e-9c04cfb436da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f4caaf0-ccd7-44b4-8a7a-def84bb785b7}, !- Handle
  {e7340146-675e-40c9-8932-55a8500eeb38}, !- Name
  {6b0c73fa-1d18-4f86-bb5e-9c04cfb436da}, !- Source Object
  12,                                     !- Outlet Port
  {3a3bd07f-f99c-4615-bafb-d793e8b9776f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1de1eb0b-ea4e-4a55-bab7-765dbc1f7d3c}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {95922d92-30e0-4b76-a2e9-1415406376a3}, !- Water Inlet Node Name
  {73a0ec3f-48b6-467e-a347-aa5dbdc06c0d}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {adc35b92-683e-4c7d-96b9-3ae302b4b5b8}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {5c08fa91-6d21-4d20-b72e-4cbfda833f8c}, !- Inlet Port
  {2e19a9c0-74b2-49e2-95c0-6efc22412279}; !- Outlet Port

OS:Connection,
  {5c08fa91-6d21-4d20-b72e-4cbfda833f8c}, !- Handle
  {92e96267-2122-46d3-8185-b25c723a80eb}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  10,                                     !- Outlet Port
  {adc35b92-683e-4c7d-96b9-3ae302b4b5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0416abfb-fd9f-4f02-b203-de21830324ed}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {295a894a-aaaf-490d-b555-79acc1ffebde}, !- Inlet Port
  {6009a482-dae6-4d83-84f4-ebde8e3bffa2}; !- Outlet Port

OS:Connection,
  {2e19a9c0-74b2-49e2-95c0-6efc22412279}, !- Handle
  {35d53139-90e0-4602-a121-9d52251cda74}, !- Name
  {adc35b92-683e-4c7d-96b9-3ae302b4b5b8}, !- Source Object
  3,                                      !- Outlet Port
  {37094dd8-791d-45be-9d4e-e4c83091e999}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {295a894a-aaaf-490d-b555-79acc1ffebde}, !- Handle
  {cf86dbf8-6564-4350-b000-f1a4fa5afd13}, !- Name
  {37094dd8-791d-45be-9d4e-e4c83091e999}, !- Source Object
  6,                                      !- Outlet Port
  {0416abfb-fd9f-4f02-b203-de21830324ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6009a482-dae6-4d83-84f4-ebde8e3bffa2}, !- Handle
  {c0f2cdae-4fef-4348-a1e8-bde3911755c5}, !- Name
  {0416abfb-fd9f-4f02-b203-de21830324ed}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b70f3f57-175f-436d-942e-553b78a4971a}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Controller, !- Name
  {37094dd8-791d-45be-9d4e-e4c83091e999}, !- Water Coil Name
=======
  {13d4876a-fb40-4f1b-8926-71acb0302b10}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {46fda7a4-235f-404c-9ba5-609027e27370}, !- Inlet Port
  {95922d92-30e0-4b76-a2e9-1415406376a3}; !- Outlet Port

OS:Connection,
  {46fda7a4-235f-404c-9ba5-609027e27370}, !- Handle
  {6f175554-3b79-4d47-b8ae-64fe9560d699}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  10,                                     !- Outlet Port
  {13d4876a-fb40-4f1b-8926-71acb0302b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f1e0432-4929-4b37-86d0-aaaf08de6a68}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {73a0ec3f-48b6-467e-a347-aa5dbdc06c0d}, !- Inlet Port
  {73f835ce-93bf-4d13-b2b6-45fbc34db493}; !- Outlet Port

OS:Connection,
  {95922d92-30e0-4b76-a2e9-1415406376a3}, !- Handle
  {c4383784-0913-45e3-b457-2b2de99ab05d}, !- Name
  {13d4876a-fb40-4f1b-8926-71acb0302b10}, !- Source Object
  3,                                      !- Outlet Port
  {1de1eb0b-ea4e-4a55-bab7-765dbc1f7d3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73a0ec3f-48b6-467e-a347-aa5dbdc06c0d}, !- Handle
  {4690406b-bf1d-4a86-bc43-3ed2f694ccff}, !- Name
  {1de1eb0b-ea4e-4a55-bab7-765dbc1f7d3c}, !- Source Object
  6,                                      !- Outlet Port
  {0f1e0432-4929-4b37-86d0-aaaf08de6a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f835ce-93bf-4d13-b2b6-45fbc34db493}, !- Handle
  {9edc1bc4-a811-4410-b541-a8257d9e4e88}, !- Name
  {0f1e0432-4929-4b37-86d0-aaaf08de6a68}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1d1bdc2-0ff1-400b-afcf-119dc710874f}, !- Handle
  Laundry_Flr_1 ZN Reheat Coil Controller, !- Name
  {1de1eb0b-ea4e-4a55-bab7-765dbc1f7d3c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {2ecf454d-9141-471e-9a91-09be488ee0f2}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {7b5168eb-db46-4604-8524-50d772296501}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37094dd8-791d-45be-9d4e-e4c83091e999}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4ed84f0e-4bb5-41b0-8c4a-b5e556e4ff28}, !- Air Outlet Node Name
=======
  {260d798c-2bba-40a0-bee6-c84dfbd0d1e4}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {d38e6a84-0316-4a84-b623-6fb782a39ed5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1de1eb0b-ea4e-4a55-bab7-765dbc1f7d3c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92f7fd52-a579-4da2-b20b-a6384729d604}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {5ab6a344-6a81-4dc1-98e1-4100b9df7c8c}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4ed84f0e-4bb5-41b0-8c4a-b5e556e4ff28}, !- Inlet Port
  {a01010c8-e129-4d0b-b8ea-e5912981b029}; !- Outlet Port

OS:Node,
  {c69c7877-060d-4812-9257-5246039f6670}, !- Handle
  Laundry_Flr_1 ZN Return Air Node,       !- Name
  {8c56677e-8a34-45db-9065-f9df2b9504de}, !- Inlet Port
  {1be3d4a5-ed69-4088-9124-a59b14718796}; !- Outlet Port

OS:Connection,
  {a01010c8-e129-4d0b-b8ea-e5912981b029}, !- Handle
  {1bbc221f-227a-4fa0-adb1-cfd5be55f257}, !- Name
  {5ab6a344-6a81-4dc1-98e1-4100b9df7c8c}, !- Source Object
  3,                                      !- Outlet Port
  {838e1439-74f7-4d2e-8a13-927724952181}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c56677e-8a34-45db-9065-f9df2b9504de}, !- Handle
  {a168f220-eba0-4375-b621-9ec235d0e38d}, !- Name
  {fbde4e6a-14a7-4009-b4d5-7d5b8981fdbf}, !- Source Object
  3,                                      !- Outlet Port
  {c69c7877-060d-4812-9257-5246039f6670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be3d4a5-ed69-4088-9124-a59b14718796}, !- Handle
  {dd587292-1cb3-4fb5-b1b0-c1a6611d969e}, !- Name
  {c69c7877-060d-4812-9257-5246039f6670}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {83ef61da-ffe0-4a08-8c11-364f04b75b79}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4b982bfa-94ee-4567-bd0f-cc690ecd8eea}, !- Inlet Port
  {7b5168eb-db46-4604-8524-50d772296501}; !- Outlet Port

OS:Connection,
  {4b982bfa-94ee-4567-bd0f-cc690ecd8eea}, !- Handle
  {b2519f70-1655-4c2b-836f-f94a93fd34ec}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  8,                                      !- Outlet Port
  {83ef61da-ffe0-4a08-8c11-364f04b75b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5168eb-db46-4604-8524-50d772296501}, !- Handle
  {ea5f11e4-a53c-465b-b73b-4024995c8303}, !- Name
  {83ef61da-ffe0-4a08-8c11-364f04b75b79}, !- Source Object
  3,                                      !- Outlet Port
  {2ecf454d-9141-471e-9a91-09be488ee0f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ed84f0e-4bb5-41b0-8c4a-b5e556e4ff28}, !- Handle
  {3a88c685-7095-452b-b107-c3a69b46ebf9}, !- Name
  {2ecf454d-9141-471e-9a91-09be488ee0f2}, !- Source Object
  12,                                     !- Outlet Port
  {5ab6a344-6a81-4dc1-98e1-4100b9df7c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b345fb7-026e-4ad5-b0d0-a2a0a73b40dd}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil,              !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcbb5bbe-5f23-45b0-8b8f-1e90c2aa81ef}, !- Water Inlet Node Name
  {86ecaa77-1d21-4480-b5da-cac3a6744b55}, !- Water Outlet Node Name
=======
  {2910086d-870d-48a5-b63d-18eafa6c8c08}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {92f7fd52-a579-4da2-b20b-a6384729d604}, !- Inlet Port
  {571a0e9e-16f8-41dd-ac23-bd63d907e4e2}; !- Outlet Port

OS:Node,
  {f3972f42-a6c2-44bc-b751-902164ecd23d}, !- Handle
  Laundry_Flr_1 ZN Return Air Node,       !- Name
  {a26eaa7c-9241-4318-8958-7304b3107e1d}, !- Inlet Port
  {2dcd6347-a47a-4d10-ab68-d022041edf13}; !- Outlet Port

OS:Connection,
  {571a0e9e-16f8-41dd-ac23-bd63d907e4e2}, !- Handle
  {6bdca659-c994-4b9c-a004-3d9f799adc51}, !- Name
  {2910086d-870d-48a5-b63d-18eafa6c8c08}, !- Source Object
  3,                                      !- Outlet Port
  {ccaf1684-8ebf-4fab-a919-b591ba912ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a26eaa7c-9241-4318-8958-7304b3107e1d}, !- Handle
  {87e0e023-0fa1-4054-b83d-e4908e940215}, !- Name
  {2a84faba-3edf-4358-a5b4-00915491642a}, !- Source Object
  3,                                      !- Outlet Port
  {f3972f42-a6c2-44bc-b751-902164ecd23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcd6347-a47a-4d10-ab68-d022041edf13}, !- Handle
  {c1552400-f81a-4dc4-bfbc-3cfd82c4de16}, !- Name
  {f3972f42-a6c2-44bc-b751-902164ecd23d}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb41287b-b43e-4036-aa20-5e47f8a2e88e}, !- Handle
  Laundry_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {944c24b4-d964-46f2-bc39-a47d48f112ad}, !- Inlet Port
  {d38e6a84-0316-4a84-b623-6fb782a39ed5}; !- Outlet Port

OS:Connection,
  {944c24b4-d964-46f2-bc39-a47d48f112ad}, !- Handle
  {252de503-109a-482d-a722-2e2175bb8c2a}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  8,                                      !- Outlet Port
  {fb41287b-b43e-4036-aa20-5e47f8a2e88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d38e6a84-0316-4a84-b623-6fb782a39ed5}, !- Handle
  {dae9651a-bd37-4123-9ced-8fd2b8302de4}, !- Name
  {fb41287b-b43e-4036-aa20-5e47f8a2e88e}, !- Source Object
  3,                                      !- Outlet Port
  {260d798c-2bba-40a0-bee6-c84dfbd0d1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92f7fd52-a579-4da2-b20b-a6384729d604}, !- Handle
  {18d0d79e-dac0-4382-b06c-835e4c56b42f}, !- Name
  {260d798c-2bba-40a0-bee6-c84dfbd0d1e4}, !- Source Object
  12,                                     !- Outlet Port
  {2910086d-870d-48a5-b63d-18eafa6c8c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {12f6c5ed-d13d-4440-8ff7-a68951d2a224}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil,              !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8c01c45-7d9f-42a2-8ec3-d40e890dfd3d}, !- Water Inlet Node Name
  {86260b20-c21a-457d-b59a-b750d0056652}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7ddc661f-a9ee-43ec-a5f0-f1b33bb3fcee}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {f2c831cd-153f-4bcb-82bc-8d8998195cfc}, !- Inlet Port
  {fcbb5bbe-5f23-45b0-8b8f-1e90c2aa81ef}; !- Outlet Port

OS:Connection,
  {f2c831cd-153f-4bcb-82bc-8d8998195cfc}, !- Handle
  {22767f5a-c7c4-4f2c-b5a7-57285026bbdc}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  11,                                     !- Outlet Port
  {7ddc661f-a9ee-43ec-a5f0-f1b33bb3fcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19897225-c2a6-4964-ba45-baaf8c4cc464}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {86ecaa77-1d21-4480-b5da-cac3a6744b55}, !- Inlet Port
  {8247c021-1517-4597-adbd-81a27d55bbd4}; !- Outlet Port

OS:Connection,
  {fcbb5bbe-5f23-45b0-8b8f-1e90c2aa81ef}, !- Handle
  {244a49e2-62a0-4bce-80f6-60d3ffcd55d0}, !- Name
  {7ddc661f-a9ee-43ec-a5f0-f1b33bb3fcee}, !- Source Object
  3,                                      !- Outlet Port
  {1b345fb7-026e-4ad5-b0d0-a2a0a73b40dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86ecaa77-1d21-4480-b5da-cac3a6744b55}, !- Handle
  {953b9eb8-aa01-4156-b3ac-47c3ed3f8100}, !- Name
  {1b345fb7-026e-4ad5-b0d0-a2a0a73b40dd}, !- Source Object
  6,                                      !- Outlet Port
  {19897225-c2a6-4964-ba45-baaf8c4cc464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8247c021-1517-4597-adbd-81a27d55bbd4}, !- Handle
  {8d71fdde-ec26-486d-9010-7b429b59c33b}, !- Name
  {19897225-c2a6-4964-ba45-baaf8c4cc464}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32669e88-1636-4822-8883-bcdec01c9bf8}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Controller,   !- Name
  {1b345fb7-026e-4ad5-b0d0-a2a0a73b40dd}, !- Water Coil Name
=======
  {ac185f88-031d-4bcf-bd69-1ae46a9508db}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {724e111f-10eb-4aa3-9ffe-d20595d5c53d}, !- Inlet Port
  {b8c01c45-7d9f-42a2-8ec3-d40e890dfd3d}; !- Outlet Port

OS:Connection,
  {724e111f-10eb-4aa3-9ffe-d20595d5c53d}, !- Handle
  {92542b8e-a19d-4fb1-9414-afba24ff321a}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  11,                                     !- Outlet Port
  {ac185f88-031d-4bcf-bd69-1ae46a9508db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a79bc6a-1a1b-44e4-b5b5-89f0b051fa50}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {86260b20-c21a-457d-b59a-b750d0056652}, !- Inlet Port
  {09ace2af-1f2c-4530-ae49-4706a1c4c249}; !- Outlet Port

OS:Connection,
  {b8c01c45-7d9f-42a2-8ec3-d40e890dfd3d}, !- Handle
  {d51a5c92-168b-4f43-9c1e-c32f1a35103f}, !- Name
  {ac185f88-031d-4bcf-bd69-1ae46a9508db}, !- Source Object
  3,                                      !- Outlet Port
  {12f6c5ed-d13d-4440-8ff7-a68951d2a224}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86260b20-c21a-457d-b59a-b750d0056652}, !- Handle
  {91ce2032-07cb-4a16-b787-08d406b5aad1}, !- Name
  {12f6c5ed-d13d-4440-8ff7-a68951d2a224}, !- Source Object
  6,                                      !- Outlet Port
  {5a79bc6a-1a1b-44e4-b5b5-89f0b051fa50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ace2af-1f2c-4530-ae49-4706a1c4c249}, !- Handle
  {bb60a6da-ec30-4a28-952f-dd524164dc03}, !- Name
  {5a79bc6a-1a1b-44e4-b5b5-89f0b051fa50}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a23f68a9-6015-4acf-9f37-91362e5d40fa}, !- Handle
  Cafe_Flr_1 ZN Reheat Coil Controller,   !- Name
  {12f6c5ed-d13d-4440-8ff7-a68951d2a224}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {77acdc68-1e9f-462d-b36c-19c7f3f6571a}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal,             !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {15d25545-49be-4a0c-a45e-6d6392875930}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b345fb7-026e-4ad5-b0d0-a2a0a73b40dd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01a00525-dd97-4a0f-b643-6cb7bce236a8}, !- Air Outlet Node Name
=======
  {7f4faf96-05e3-4df0-824e-d80658240204}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal,             !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {5c43d519-7695-4de4-a67b-f20af3c8e745}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {12f6c5ed-d13d-4440-8ff7-a68951d2a224}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a660407-224f-4eb2-b013-557d9709b1f4}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {87fc3a18-7462-42b0-90e2-d327c08b934f}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {01a00525-dd97-4a0f-b643-6cb7bce236a8}, !- Inlet Port
  {5dd93788-66eb-47fd-bf2d-ce0d5753be68}; !- Outlet Port

OS:Node,
  {7eacc040-cd9a-4f60-8b3e-9a131942b9d6}, !- Handle
  Cafe_Flr_1 ZN Return Air Node,          !- Name
  {b99d345b-47cd-4a72-8990-98bec7e7d9ab}, !- Inlet Port
  {4f018582-d674-4769-8958-c62f1d429398}; !- Outlet Port

OS:Connection,
  {5dd93788-66eb-47fd-bf2d-ce0d5753be68}, !- Handle
  {1c9bcce9-260c-4e0a-9d9e-62dd628bbb11}, !- Name
  {87fc3a18-7462-42b0-90e2-d327c08b934f}, !- Source Object
  3,                                      !- Outlet Port
  {05a08233-95e4-4ea5-be40-2fda25be82ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b99d345b-47cd-4a72-8990-98bec7e7d9ab}, !- Handle
  {38a80db4-f93c-4c9a-ab8b-bb0331f6a79d}, !- Name
  {ac00c56b-dc5b-496a-88dc-ed81606d9064}, !- Source Object
  3,                                      !- Outlet Port
  {7eacc040-cd9a-4f60-8b3e-9a131942b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f018582-d674-4769-8958-c62f1d429398}, !- Handle
  {5afd062a-03ac-4e7a-bdfc-d9c47dc645e7}, !- Name
  {7eacc040-cd9a-4f60-8b3e-9a131942b9d6}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a5f1f7d4-6d77-41f6-9002-26d4bf63986c}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {425f6dad-17a0-4178-967e-4f26c41644fb}, !- Inlet Port
  {15d25545-49be-4a0c-a45e-6d6392875930}; !- Outlet Port

OS:Connection,
  {425f6dad-17a0-4178-967e-4f26c41644fb}, !- Handle
  {51177fd2-c8c3-467a-8d8f-bb2358cdea87}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  9,                                      !- Outlet Port
  {a5f1f7d4-6d77-41f6-9002-26d4bf63986c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d25545-49be-4a0c-a45e-6d6392875930}, !- Handle
  {71d96ac5-6b1d-4645-b974-5754c919985e}, !- Name
  {a5f1f7d4-6d77-41f6-9002-26d4bf63986c}, !- Source Object
  3,                                      !- Outlet Port
  {77acdc68-1e9f-462d-b36c-19c7f3f6571a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01a00525-dd97-4a0f-b643-6cb7bce236a8}, !- Handle
  {9fab8e6a-605e-4cdc-bd5e-fd67c85b87d3}, !- Name
  {77acdc68-1e9f-462d-b36c-19c7f3f6571a}, !- Source Object
  12,                                     !- Outlet Port
  {87fc3a18-7462-42b0-90e2-d327c08b934f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3f888df7-da95-4081-9cac-dc600b29539f}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil,             !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9ed1e2e-793e-4a6d-8db1-11509a7143f7}, !- Water Inlet Node Name
  {ddcd79b0-9089-47d1-9d4e-7e9c69f86f48}, !- Water Outlet Node Name
=======
  {d2c1a64e-fbbb-4512-bf1a-1ebcb8955f7e}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9a660407-224f-4eb2-b013-557d9709b1f4}, !- Inlet Port
  {c1824119-9dcf-4863-ac86-50032016e764}; !- Outlet Port

OS:Node,
  {88a76b55-4077-4a6c-880b-791b2820bf22}, !- Handle
  Cafe_Flr_1 ZN Return Air Node,          !- Name
  {aaa85a90-9a17-4b29-84dd-0ebf2936546b}, !- Inlet Port
  {acbeed0f-c359-47af-8063-4b1e8b8b544a}; !- Outlet Port

OS:Connection,
  {c1824119-9dcf-4863-ac86-50032016e764}, !- Handle
  {b6a214ad-4fa1-4b8c-b0d2-1839d4f8b7b2}, !- Name
  {d2c1a64e-fbbb-4512-bf1a-1ebcb8955f7e}, !- Source Object
  3,                                      !- Outlet Port
  {ac9b909d-eb7b-4b51-a654-a07eac30410a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaa85a90-9a17-4b29-84dd-0ebf2936546b}, !- Handle
  {52516b24-27ae-47e9-bc1f-70ec80796c77}, !- Name
  {958a7391-789d-4fe0-ab58-cea6d5281af0}, !- Source Object
  3,                                      !- Outlet Port
  {88a76b55-4077-4a6c-880b-791b2820bf22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbeed0f-c359-47af-8063-4b1e8b8b544a}, !- Handle
  {00d2c8ee-d3cb-4023-b557-77a86e6186d5}, !- Name
  {88a76b55-4077-4a6c-880b-791b2820bf22}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e747524c-0b57-463f-98f1-3d7ba36ded5c}, !- Handle
  Cafe_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {bfa9da54-5203-494a-b0b7-4965e0e8bd59}, !- Inlet Port
  {5c43d519-7695-4de4-a67b-f20af3c8e745}; !- Outlet Port

OS:Connection,
  {bfa9da54-5203-494a-b0b7-4965e0e8bd59}, !- Handle
  {832e4bbc-866b-4db3-9f2e-7b6b399d11e8}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  9,                                      !- Outlet Port
  {e747524c-0b57-463f-98f1-3d7ba36ded5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c43d519-7695-4de4-a67b-f20af3c8e745}, !- Handle
  {d18c8db2-bcb8-43e2-a568-a45b4f81201c}, !- Name
  {e747524c-0b57-463f-98f1-3d7ba36ded5c}, !- Source Object
  3,                                      !- Outlet Port
  {7f4faf96-05e3-4df0-824e-d80658240204}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a660407-224f-4eb2-b013-557d9709b1f4}, !- Handle
  {8bb6ef4f-ced3-4dd8-8bd3-3b83c09e4230}, !- Name
  {7f4faf96-05e3-4df0-824e-d80658240204}, !- Source Object
  12,                                     !- Outlet Port
  {d2c1a64e-fbbb-4512-bf1a-1ebcb8955f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd1cfe28-bd51-4d69-b505-63b39453ae93}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil,             !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69da820a-f484-42ce-8d64-35c0775a1fd7}, !- Water Inlet Node Name
  {fc4c0aa5-5afa-41f6-b7ac-92e288498115}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {579d7b78-daae-4211-8026-085a3e0a3697}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {53461f8c-3ff6-4ab4-ad60-0a35d416eed3}, !- Inlet Port
  {b9ed1e2e-793e-4a6d-8db1-11509a7143f7}; !- Outlet Port

OS:Connection,
  {53461f8c-3ff6-4ab4-ad60-0a35d416eed3}, !- Handle
  {b0c28be9-600b-4d44-973e-fde74dda32d5}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  12,                                     !- Outlet Port
  {579d7b78-daae-4211-8026-085a3e0a3697}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71caa165-b2d9-468b-8169-d6e558678e14}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ddcd79b0-9089-47d1-9d4e-7e9c69f86f48}, !- Inlet Port
  {aaff4fb7-de59-4fb3-9ab2-f4b79e5a1a41}; !- Outlet Port

OS:Connection,
  {b9ed1e2e-793e-4a6d-8db1-11509a7143f7}, !- Handle
  {a5fd0ff1-767c-46ed-be97-6bf4d31dee4a}, !- Name
  {579d7b78-daae-4211-8026-085a3e0a3697}, !- Source Object
  3,                                      !- Outlet Port
  {3f888df7-da95-4081-9cac-dc600b29539f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddcd79b0-9089-47d1-9d4e-7e9c69f86f48}, !- Handle
  {bce0bb57-140c-4610-b135-6c29a9a676af}, !- Name
  {3f888df7-da95-4081-9cac-dc600b29539f}, !- Source Object
  6,                                      !- Outlet Port
  {71caa165-b2d9-468b-8169-d6e558678e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaff4fb7-de59-4fb3-9ab2-f4b79e5a1a41}, !- Handle
  {18911d9c-3343-4b38-9623-959220077bc2}, !- Name
  {71caa165-b2d9-468b-8169-d6e558678e14}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7785472-6b36-4ea7-8e2d-320076c36ccc}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Controller,  !- Name
  {3f888df7-da95-4081-9cac-dc600b29539f}, !- Water Coil Name
=======
  {b2d25851-43ae-4fa4-8d50-8bad88cf5728}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c4335207-1a62-4581-9da6-ee62e90e3d6c}, !- Inlet Port
  {69da820a-f484-42ce-8d64-35c0775a1fd7}; !- Outlet Port

OS:Connection,
  {c4335207-1a62-4581-9da6-ee62e90e3d6c}, !- Handle
  {f9ccfea7-50af-4614-b88f-aae0a40a2ec2}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  12,                                     !- Outlet Port
  {b2d25851-43ae-4fa4-8d50-8bad88cf5728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3004d91-6461-4518-9fbc-4cce3c4823ee}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fc4c0aa5-5afa-41f6-b7ac-92e288498115}, !- Inlet Port
  {0e211847-899c-4269-8e27-766082b9286c}; !- Outlet Port

OS:Connection,
  {69da820a-f484-42ce-8d64-35c0775a1fd7}, !- Handle
  {84ba429b-2119-4618-ae0f-d55b6c8cf5ca}, !- Name
  {b2d25851-43ae-4fa4-8d50-8bad88cf5728}, !- Source Object
  3,                                      !- Outlet Port
  {cd1cfe28-bd51-4d69-b505-63b39453ae93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc4c0aa5-5afa-41f6-b7ac-92e288498115}, !- Handle
  {839db16e-b31c-42c4-86dd-377ed1a16feb}, !- Name
  {cd1cfe28-bd51-4d69-b505-63b39453ae93}, !- Source Object
  6,                                      !- Outlet Port
  {f3004d91-6461-4518-9fbc-4cce3c4823ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e211847-899c-4269-8e27-766082b9286c}, !- Handle
  {07074757-ce58-4bec-8025-0f40174192b5}, !- Name
  {f3004d91-6461-4518-9fbc-4cce3c4823ee}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {baa8143f-9863-4317-aad4-9be4f0d4e942}, !- Handle
  Lobby_Flr_1 ZN Reheat Coil Controller,  !- Name
  {cd1cfe28-bd51-4d69-b505-63b39453ae93}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7ff8bfb2-aa12-4800-91d1-9fdf4a3f7583}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal,            !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {728b7b66-3f1e-4f7a-af67-42e9afc355d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f888df7-da95-4081-9cac-dc600b29539f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a379ef0c-ea19-46a1-8f07-d3862972de5d}, !- Air Outlet Node Name
=======
  {0024737e-f6aa-45b9-ab65-c539ffa7a2a2}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal,            !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {2be4f1bc-9ad3-4fa7-b686-cebf6686a882}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd1cfe28-bd51-4d69-b505-63b39453ae93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5231c99a-5d9b-4365-b7f9-57f3b02a2a7a}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {7077fc55-dffd-46f0-8427-699716884b86}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a379ef0c-ea19-46a1-8f07-d3862972de5d}, !- Inlet Port
  {2821e053-4ba9-4fbc-a2fe-272e95b77cd6}; !- Outlet Port

OS:Node,
  {3b25e56c-16c5-4986-b431-f1dae9b8789d}, !- Handle
  Lobby_Flr_1 ZN Return Air Node,         !- Name
  {43330388-ebb1-4a21-b2ef-a2dd39d44062}, !- Inlet Port
  {818de451-154e-4a6e-a193-30957df27e78}; !- Outlet Port

OS:Connection,
  {2821e053-4ba9-4fbc-a2fe-272e95b77cd6}, !- Handle
  {0ef80a16-b955-4d47-87a3-7e204aa0f9d3}, !- Name
  {7077fc55-dffd-46f0-8427-699716884b86}, !- Source Object
  3,                                      !- Outlet Port
  {181a58d2-98f9-49fe-a95a-ff134c780463}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43330388-ebb1-4a21-b2ef-a2dd39d44062}, !- Handle
  {81de4116-2252-40a3-a15d-858444311a6c}, !- Name
  {e777495c-b911-4dec-9eb1-0f8acb7aebb9}, !- Source Object
  3,                                      !- Outlet Port
  {3b25e56c-16c5-4986-b431-f1dae9b8789d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818de451-154e-4a6e-a193-30957df27e78}, !- Handle
  {a4dd6266-b9ff-4898-a7a7-5033f9963516}, !- Name
  {3b25e56c-16c5-4986-b431-f1dae9b8789d}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {52a0dbc8-d3eb-467f-b48a-48b61b9e824c}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {78c8b9e6-99bd-4389-b401-d75ebcb1be34}, !- Inlet Port
  {728b7b66-3f1e-4f7a-af67-42e9afc355d4}; !- Outlet Port

OS:Connection,
  {78c8b9e6-99bd-4389-b401-d75ebcb1be34}, !- Handle
  {5fc8f2ab-b8f1-4812-913d-936f94952e0b}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  10,                                     !- Outlet Port
  {52a0dbc8-d3eb-467f-b48a-48b61b9e824c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728b7b66-3f1e-4f7a-af67-42e9afc355d4}, !- Handle
  {6ac4665f-3871-4bbc-b0e3-2270eccb8c3c}, !- Name
  {52a0dbc8-d3eb-467f-b48a-48b61b9e824c}, !- Source Object
  3,                                      !- Outlet Port
  {7ff8bfb2-aa12-4800-91d1-9fdf4a3f7583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a379ef0c-ea19-46a1-8f07-d3862972de5d}, !- Handle
  {9e066da9-2821-4139-8cbd-fd29d2a2e869}, !- Name
  {7ff8bfb2-aa12-4800-91d1-9fdf4a3f7583}, !- Source Object
  12,                                     !- Outlet Port
  {7077fc55-dffd-46f0-8427-699716884b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {032be50b-e009-46b6-9259-6b70db532e1c}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df131f75-3f78-4618-902b-2aa5c5df5562}, !- Water Inlet Node Name
  {532a9bf1-b543-4405-be1c-e653e7346b16}, !- Water Outlet Node Name
=======
  {696930f3-a0c0-4bb4-b164-2eb5c5029633}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5231c99a-5d9b-4365-b7f9-57f3b02a2a7a}, !- Inlet Port
  {a759518c-919e-4f88-8f1d-9bf1d9ea4043}; !- Outlet Port

OS:Node,
  {27efbda4-89f5-481a-a6e9-775b11d84f09}, !- Handle
  Lobby_Flr_1 ZN Return Air Node,         !- Name
  {97c4391f-b54d-42ec-a910-1b694123c8a5}, !- Inlet Port
  {ea42bddf-5819-4b6f-922d-ccbccbf30e91}; !- Outlet Port

OS:Connection,
  {a759518c-919e-4f88-8f1d-9bf1d9ea4043}, !- Handle
  {f0701fd6-f1f8-4088-ac58-ea19ef64f76a}, !- Name
  {696930f3-a0c0-4bb4-b164-2eb5c5029633}, !- Source Object
  3,                                      !- Outlet Port
  {befd5bd5-3943-4da1-8604-c53e5190f45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97c4391f-b54d-42ec-a910-1b694123c8a5}, !- Handle
  {69cc1798-840b-4721-b67b-b5ea1bb75f71}, !- Name
  {bb9e2ea4-2a54-458e-a929-8b810eaa1669}, !- Source Object
  3,                                      !- Outlet Port
  {27efbda4-89f5-481a-a6e9-775b11d84f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea42bddf-5819-4b6f-922d-ccbccbf30e91}, !- Handle
  {de65dbfa-b69c-49dd-a4ff-da7a3f26d56e}, !- Name
  {27efbda4-89f5-481a-a6e9-775b11d84f09}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e02a3be7-4651-49a8-b84c-ccc0c9dfb11b}, !- Handle
  Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8a01dbd5-9e9b-4ccc-be8b-280f3bc9ce0d}, !- Inlet Port
  {2be4f1bc-9ad3-4fa7-b686-cebf6686a882}; !- Outlet Port

OS:Connection,
  {8a01dbd5-9e9b-4ccc-be8b-280f3bc9ce0d}, !- Handle
  {7bc2c218-1b94-4f0a-8901-24bba4ecf570}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  10,                                     !- Outlet Port
  {e02a3be7-4651-49a8-b84c-ccc0c9dfb11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be4f1bc-9ad3-4fa7-b686-cebf6686a882}, !- Handle
  {93b54bd0-5b00-47b2-a512-9d12d341f08c}, !- Name
  {e02a3be7-4651-49a8-b84c-ccc0c9dfb11b}, !- Source Object
  3,                                      !- Outlet Port
  {0024737e-f6aa-45b9-ab65-c539ffa7a2a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5231c99a-5d9b-4365-b7f9-57f3b02a2a7a}, !- Handle
  {defd6257-21d3-425b-9588-ec6729a0c127}, !- Name
  {0024737e-f6aa-45b9-ab65-c539ffa7a2a2}, !- Source Object
  12,                                     !- Outlet Port
  {696930f3-a0c0-4bb4-b164-2eb5c5029633}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d6a1dc1-b350-4c10-bcd2-80b70ea7adcb}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {32e0f855-b124-48a8-9171-a1e096167847}, !- Water Inlet Node Name
  {634c0f02-7ff8-44a6-92e2-4716bc776aed}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {76b691e7-a716-43aa-b8fe-4955aea7f4d4}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {1e2d6477-e2be-4d82-bd34-3e86b63d6015}, !- Inlet Port
  {df131f75-3f78-4618-902b-2aa5c5df5562}; !- Outlet Port

OS:Connection,
  {1e2d6477-e2be-4d82-bd34-3e86b63d6015}, !- Handle
  {7755493c-54f3-4323-b596-ea6d628bf2ae}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  13,                                     !- Outlet Port
  {76b691e7-a716-43aa-b8fe-4955aea7f4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4700b91-ba3c-4082-aa76-b1f1d85273b2}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {532a9bf1-b543-4405-be1c-e653e7346b16}, !- Inlet Port
  {cf473935-ff40-47d1-be11-fc3745b28e37}; !- Outlet Port

OS:Connection,
  {df131f75-3f78-4618-902b-2aa5c5df5562}, !- Handle
  {cb5547f1-4f37-4b8b-8794-48cbfc843f24}, !- Name
  {76b691e7-a716-43aa-b8fe-4955aea7f4d4}, !- Source Object
  3,                                      !- Outlet Port
  {032be50b-e009-46b6-9259-6b70db532e1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {532a9bf1-b543-4405-be1c-e653e7346b16}, !- Handle
  {f566d70a-180b-4c64-ae6e-5793eccaa8e5}, !- Name
  {032be50b-e009-46b6-9259-6b70db532e1c}, !- Source Object
  6,                                      !- Outlet Port
  {d4700b91-ba3c-4082-aa76-b1f1d85273b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf473935-ff40-47d1-be11-fc3745b28e37}, !- Handle
  {ed3c6e73-ce27-4b60-825b-379c148dc843}, !- Name
  {d4700b91-ba3c-4082-aa76-b1f1d85273b2}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce143639-43d9-4c55-be99-07b479ad26c1}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Controller, !- Name
  {032be50b-e009-46b6-9259-6b70db532e1c}, !- Water Coil Name
=======
  {63f0e956-8973-4514-9b52-573c4f3b5323}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Inlet Water Node, !- Name
  {da1226f6-4e77-4e34-bcd3-a650614a966b}, !- Inlet Port
  {32e0f855-b124-48a8-9171-a1e096167847}; !- Outlet Port

OS:Connection,
  {da1226f6-4e77-4e34-bcd3-a650614a966b}, !- Handle
  {87c3261b-e41b-42fd-8786-538e86ea26aa}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  13,                                     !- Outlet Port
  {63f0e956-8973-4514-9b52-573c4f3b5323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cfeb16b-8afd-42c8-afdd-6a86ca6c9cb9}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Outlet Water Node, !- Name
  {634c0f02-7ff8-44a6-92e2-4716bc776aed}, !- Inlet Port
  {219894e5-17fb-412b-a6ae-d6601ae6a016}; !- Outlet Port

OS:Connection,
  {32e0f855-b124-48a8-9171-a1e096167847}, !- Handle
  {b5503c7f-d276-4ed6-afa0-216e608b909e}, !- Name
  {63f0e956-8973-4514-9b52-573c4f3b5323}, !- Source Object
  3,                                      !- Outlet Port
  {3d6a1dc1-b350-4c10-bcd2-80b70ea7adcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {634c0f02-7ff8-44a6-92e2-4716bc776aed}, !- Handle
  {bd537d2d-b204-4e30-b5ed-04e9e73741a0}, !- Name
  {3d6a1dc1-b350-4c10-bcd2-80b70ea7adcb}, !- Source Object
  6,                                      !- Outlet Port
  {6cfeb16b-8afd-42c8-afdd-6a86ca6c9cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219894e5-17fb-412b-a6ae-d6601ae6a016}, !- Handle
  {e60b0e64-3b3d-4aad-8c30-ad5bef58ad1f}, !- Name
  {6cfeb16b-8afd-42c8-afdd-6a86ca6c9cb9}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ba44162-77ce-4dbe-9828-25deebb995b0}, !- Handle
  Corridor_Flr_3 ZN Reheat Coil Controller, !- Name
  {3d6a1dc1-b350-4c10-bcd2-80b70ea7adcb}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {71ec5258-ae45-4bf2-bcdf-b509be66762d}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal,         !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {c3d6ed28-f78a-4a70-a3c5-d2750267b993}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {032be50b-e009-46b6-9259-6b70db532e1c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8ed759ae-0d0b-4c1e-892c-47595492cced}, !- Air Outlet Node Name
=======
  {c0dae6d4-b7f0-4df2-aefe-44bc3d3df865}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal,         !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {184d1ba8-af52-47db-a1c6-5f907376a4fa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d6a1dc1-b350-4c10-bcd2-80b70ea7adcb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2ea2bf3-c95b-41aa-95e3-d5593d41b83d}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {5516aabb-6950-4dea-a839-c80682996e13}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {8ed759ae-0d0b-4c1e-892c-47595492cced}, !- Inlet Port
  {f46610a8-c7b3-4d89-a173-979d54c66d34}; !- Outlet Port

OS:Node,
  {4e0054fb-6006-469f-bec6-a1beaa18fb6c}, !- Handle
  Corridor_Flr_3 ZN Return Air Node,      !- Name
  {2e3c8c48-59de-47ba-ac49-a013c2a3b79d}, !- Inlet Port
  {f0cdc496-0eea-497e-b7de-cabdeb2fec6b}; !- Outlet Port

OS:Connection,
  {f46610a8-c7b3-4d89-a173-979d54c66d34}, !- Handle
  {8e886804-783c-42e8-901b-3b10f79698da}, !- Name
  {5516aabb-6950-4dea-a839-c80682996e13}, !- Source Object
  3,                                      !- Outlet Port
  {8d6a7902-1a77-48e6-85b2-bea056f07921}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e3c8c48-59de-47ba-ac49-a013c2a3b79d}, !- Handle
  {0b1ed46a-2082-4032-b483-a2cdd850bf12}, !- Name
  {02f71a8a-2b89-49c2-827a-6c3b778d2c71}, !- Source Object
  3,                                      !- Outlet Port
  {4e0054fb-6006-469f-bec6-a1beaa18fb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cdc496-0eea-497e-b7de-cabdeb2fec6b}, !- Handle
  {d11e42b5-35b7-4e4e-badd-3fe33c3f13aa}, !- Name
  {4e0054fb-6006-469f-bec6-a1beaa18fb6c}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {83247a74-cbb8-4d68-92c2-34d3fd635058}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {0180969b-383c-425b-ad94-998baf195daa}, !- Inlet Port
  {c3d6ed28-f78a-4a70-a3c5-d2750267b993}; !- Outlet Port

OS:Connection,
  {0180969b-383c-425b-ad94-998baf195daa}, !- Handle
  {9a60dfd5-0de5-4f6a-938c-4d6b70c2db19}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  11,                                     !- Outlet Port
  {83247a74-cbb8-4d68-92c2-34d3fd635058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d6ed28-f78a-4a70-a3c5-d2750267b993}, !- Handle
  {8634d02a-0d73-4dbf-8250-eb553bcc1135}, !- Name
  {83247a74-cbb8-4d68-92c2-34d3fd635058}, !- Source Object
  3,                                      !- Outlet Port
  {71ec5258-ae45-4bf2-bcdf-b509be66762d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ed759ae-0d0b-4c1e-892c-47595492cced}, !- Handle
  {a84dfe78-d88d-41e2-9fc3-cb6d030ae86a}, !- Name
  {71ec5258-ae45-4bf2-bcdf-b509be66762d}, !- Source Object
  12,                                     !- Outlet Port
  {5516aabb-6950-4dea-a839-c80682996e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6004d90d-919d-44b7-a6c6-497540bf6604}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bbe60e6f-6207-458c-bcb4-367354dc9eae}, !- Water Inlet Node Name
  {08a97ccd-7618-47af-bad7-8d6c06dd12dd}, !- Water Outlet Node Name
=======
  {c159f620-3244-47f2-b0f3-47c47b6e350a}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Outlet Air Node, !- Name
  {d2ea2bf3-c95b-41aa-95e3-d5593d41b83d}, !- Inlet Port
  {11d27797-4691-4aac-a530-ffa743404dce}; !- Outlet Port

OS:Node,
  {7ec240eb-cb4f-4913-9ead-31e16c0b7b23}, !- Handle
  Corridor_Flr_3 ZN Return Air Node,      !- Name
  {98a720b2-7911-446e-8a2f-6cc5b0abd04f}, !- Inlet Port
  {a858cbb2-7ef2-4e69-b419-b9995831be37}; !- Outlet Port

OS:Connection,
  {11d27797-4691-4aac-a530-ffa743404dce}, !- Handle
  {3f667747-5465-426a-991d-cc0a518d0458}, !- Name
  {c159f620-3244-47f2-b0f3-47c47b6e350a}, !- Source Object
  3,                                      !- Outlet Port
  {87a147e2-f002-4d5c-8448-3da50de9c5b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98a720b2-7911-446e-8a2f-6cc5b0abd04f}, !- Handle
  {19ae8eba-9811-4cd8-bd7d-edf9e9e87a2f}, !- Name
  {b73a8051-489b-4e4a-854f-da978a1952c2}, !- Source Object
  3,                                      !- Outlet Port
  {7ec240eb-cb4f-4913-9ead-31e16c0b7b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a858cbb2-7ef2-4e69-b419-b9995831be37}, !- Handle
  {7ec69879-f844-4095-a25d-8e14e8f382f9}, !- Name
  {7ec240eb-cb4f-4913-9ead-31e16c0b7b23}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {def10c49-12be-4c3c-9bce-ab473df033cc}, !- Handle
  Corridor_Flr_3 ZN VAV Terminal Inlet Air Node, !- Name
  {3a6edbd3-4daf-4502-8bb1-8a8e966103d1}, !- Inlet Port
  {184d1ba8-af52-47db-a1c6-5f907376a4fa}; !- Outlet Port

OS:Connection,
  {3a6edbd3-4daf-4502-8bb1-8a8e966103d1}, !- Handle
  {a12fdcfc-218e-41d3-88e5-46b7e0cce346}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  11,                                     !- Outlet Port
  {def10c49-12be-4c3c-9bce-ab473df033cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184d1ba8-af52-47db-a1c6-5f907376a4fa}, !- Handle
  {bd73434d-9116-408a-b127-21d35ff175fb}, !- Name
  {def10c49-12be-4c3c-9bce-ab473df033cc}, !- Source Object
  3,                                      !- Outlet Port
  {c0dae6d4-b7f0-4df2-aefe-44bc3d3df865}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2ea2bf3-c95b-41aa-95e3-d5593d41b83d}, !- Handle
  {da8b4aa9-da62-4752-82aa-d14bd9aea703}, !- Name
  {c0dae6d4-b7f0-4df2-aefe-44bc3d3df865}, !- Source Object
  12,                                     !- Outlet Port
  {c159f620-3244-47f2-b0f3-47c47b6e350a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ad57ec0-0711-4d9d-b31d-2de167641838}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {062336e1-8e98-407a-99f1-914521f2c4f4}, !- Water Inlet Node Name
  {147d9e10-7b8f-429c-b561-54b337ad3c54}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7ed742a8-2802-49c1-bf11-38c8d5149bd1}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {9fec3fe6-cc16-4057-a7fc-e5f9aec26daf}, !- Inlet Port
  {bbe60e6f-6207-458c-bcb4-367354dc9eae}; !- Outlet Port

OS:Connection,
  {9fec3fe6-cc16-4057-a7fc-e5f9aec26daf}, !- Handle
  {98e96b0a-19d7-4522-9512-5c03002d6b4b}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  14,                                     !- Outlet Port
  {7ed742a8-2802-49c1-bf11-38c8d5149bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3c53c84-d2e1-4613-8677-5f4c87e65b9b}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {08a97ccd-7618-47af-bad7-8d6c06dd12dd}, !- Inlet Port
  {ec23489e-954a-4972-b883-107b8436b476}; !- Outlet Port

OS:Connection,
  {bbe60e6f-6207-458c-bcb4-367354dc9eae}, !- Handle
  {7c35d34c-7c09-4641-a80b-58201ea4fbf3}, !- Name
  {7ed742a8-2802-49c1-bf11-38c8d5149bd1}, !- Source Object
  3,                                      !- Outlet Port
  {6004d90d-919d-44b7-a6c6-497540bf6604}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08a97ccd-7618-47af-bad7-8d6c06dd12dd}, !- Handle
  {dd28e0fd-f0b2-442d-b9b4-d971527228cc}, !- Name
  {6004d90d-919d-44b7-a6c6-497540bf6604}, !- Source Object
  6,                                      !- Outlet Port
  {f3c53c84-d2e1-4613-8677-5f4c87e65b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec23489e-954a-4972-b883-107b8436b476}, !- Handle
  {a4640598-6743-428c-8ea0-fb3d86461c83}, !- Name
  {f3c53c84-d2e1-4613-8677-5f4c87e65b9b}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2e989bf-f78e-467d-bee2-4eb95136bb9c}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Controller, !- Name
  {6004d90d-919d-44b7-a6c6-497540bf6604}, !- Water Coil Name
=======
  {b0d24e72-cc6b-4299-9b7b-fccfd46c51c3}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {89a945bf-00a2-4797-963d-6787a84f8d6b}, !- Inlet Port
  {062336e1-8e98-407a-99f1-914521f2c4f4}; !- Outlet Port

OS:Connection,
  {89a945bf-00a2-4797-963d-6787a84f8d6b}, !- Handle
  {54750935-65f0-4e51-96b3-d8f28123b9b7}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  14,                                     !- Outlet Port
  {b0d24e72-cc6b-4299-9b7b-fccfd46c51c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5f35e74-d4db-47af-8e6b-c95004a57fb4}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {147d9e10-7b8f-429c-b561-54b337ad3c54}, !- Inlet Port
  {10f8fc10-37bf-4233-82d0-d853e8b7d30b}; !- Outlet Port

OS:Connection,
  {062336e1-8e98-407a-99f1-914521f2c4f4}, !- Handle
  {e80b288b-7785-4bb5-8431-d9bdf8d5a3c6}, !- Name
  {b0d24e72-cc6b-4299-9b7b-fccfd46c51c3}, !- Source Object
  3,                                      !- Outlet Port
  {4ad57ec0-0711-4d9d-b31d-2de167641838}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {147d9e10-7b8f-429c-b561-54b337ad3c54}, !- Handle
  {f8ad11ab-fd9c-4130-82bd-4de2381788f4}, !- Name
  {4ad57ec0-0711-4d9d-b31d-2de167641838}, !- Source Object
  6,                                      !- Outlet Port
  {f5f35e74-d4db-47af-8e6b-c95004a57fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f8fc10-37bf-4233-82d0-d853e8b7d30b}, !- Handle
  {98f9c1b2-e339-408d-8c72-076c29307014}, !- Name
  {f5f35e74-d4db-47af-8e6b-c95004a57fb4}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {726e8c75-8744-4546-8a59-15620e390a59}, !- Handle
  Banquet_Flr_6 ZN Reheat Coil Controller, !- Name
  {4ad57ec0-0711-4d9d-b31d-2de167641838}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {44244890-e92b-4347-a3f2-e4aff0c59f86}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {c06a314f-e436-453d-9760-5998c8ee42dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6004d90d-919d-44b7-a6c6-497540bf6604}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {721a0526-b11a-49d0-87e6-48346a7cbbc5}, !- Air Outlet Node Name
=======
  {b3e24451-1a55-42b0-9c57-89ffff4b19f8}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {c254350c-3e01-4f48-910d-cb789283f9ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ad57ec0-0711-4d9d-b31d-2de167641838}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d10984a-e654-4c17-864d-37da6880106b}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {f11ee3b9-1983-459c-bcf2-0b943f28a6d3}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {721a0526-b11a-49d0-87e6-48346a7cbbc5}, !- Inlet Port
  {9414cbba-bb6f-46c1-be44-bd0a1a5ba6cb}; !- Outlet Port

OS:Node,
  {b7890337-6dd8-4291-95cf-99697a031083}, !- Handle
  Banquet_Flr_6 ZN Return Air Node,       !- Name
  {3a885ede-c67f-48a1-ae0f-0688a5931c7a}, !- Inlet Port
  {d7a96fe8-b4fc-4fb8-a451-1c3c373ca068}; !- Outlet Port

OS:Connection,
  {9414cbba-bb6f-46c1-be44-bd0a1a5ba6cb}, !- Handle
  {34550a57-7f52-4146-94d4-16ead83b35f8}, !- Name
  {f11ee3b9-1983-459c-bcf2-0b943f28a6d3}, !- Source Object
  3,                                      !- Outlet Port
  {d27fbd70-fbe7-4951-8fcf-5c640b628b80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a885ede-c67f-48a1-ae0f-0688a5931c7a}, !- Handle
  {bea7d156-4a7a-4645-9f15-4fe9955863c8}, !- Name
  {8ac0dd0b-bc91-43cb-8c99-aee59b8c26b0}, !- Source Object
  3,                                      !- Outlet Port
  {b7890337-6dd8-4291-95cf-99697a031083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a96fe8-b4fc-4fb8-a451-1c3c373ca068}, !- Handle
  {6e0abb36-8d37-4c46-a1d2-179c6b78c063}, !- Name
  {b7890337-6dd8-4291-95cf-99697a031083}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {336ff680-e0c2-4f77-bc89-f60568602a88}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {30a9ed1e-ab1d-4e51-a322-d5b49df05252}, !- Inlet Port
  {c06a314f-e436-453d-9760-5998c8ee42dd}; !- Outlet Port

OS:Connection,
  {30a9ed1e-ab1d-4e51-a322-d5b49df05252}, !- Handle
  {b0a1d5c4-6255-4593-81e0-1e1d11641a47}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  12,                                     !- Outlet Port
  {336ff680-e0c2-4f77-bc89-f60568602a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06a314f-e436-453d-9760-5998c8ee42dd}, !- Handle
  {70a5aa3a-3c1b-4647-8e43-509b218b2375}, !- Name
  {336ff680-e0c2-4f77-bc89-f60568602a88}, !- Source Object
  3,                                      !- Outlet Port
  {44244890-e92b-4347-a3f2-e4aff0c59f86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {721a0526-b11a-49d0-87e6-48346a7cbbc5}, !- Handle
  {6fa22e62-fa33-4ac8-92bf-76da7060c834}, !- Name
  {44244890-e92b-4347-a3f2-e4aff0c59f86}, !- Source Object
  12,                                     !- Outlet Port
  {f11ee3b9-1983-459c-bcf2-0b943f28a6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52afd938-28d3-4c93-b778-b8e157d46186}, !- Handle
  Dining_Flr_6 ZN Reheat Coil,            !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82ca896e-b5e4-4a49-b902-d7d34e259f20}, !- Water Inlet Node Name
  {cd8992b1-ea1a-431c-a032-b641b3d99b2b}, !- Water Outlet Node Name
=======
  {0905dbe2-b056-48d1-a327-bbb77a069c83}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {6d10984a-e654-4c17-864d-37da6880106b}, !- Inlet Port
  {83c214f3-0dc2-465b-b011-383bf9766943}; !- Outlet Port

OS:Node,
  {6b16c9b7-fdee-4395-8c63-3f3bd0d28389}, !- Handle
  Banquet_Flr_6 ZN Return Air Node,       !- Name
  {cd3163c9-b289-45da-a823-9a772a55a464}, !- Inlet Port
  {6fe3143a-a87e-451e-ba36-8dec3e975c53}; !- Outlet Port

OS:Connection,
  {83c214f3-0dc2-465b-b011-383bf9766943}, !- Handle
  {34474043-c91c-402c-9a65-b4a8e208efdc}, !- Name
  {0905dbe2-b056-48d1-a327-bbb77a069c83}, !- Source Object
  3,                                      !- Outlet Port
  {ec70b867-87a0-4310-9f94-70babde05e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd3163c9-b289-45da-a823-9a772a55a464}, !- Handle
  {a16a3fa4-c5d5-494c-8b5c-571196b25953}, !- Name
  {07038dce-bcf1-417b-9d45-d0663186eca7}, !- Source Object
  3,                                      !- Outlet Port
  {6b16c9b7-fdee-4395-8c63-3f3bd0d28389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe3143a-a87e-451e-ba36-8dec3e975c53}, !- Handle
  {202c6777-2c5d-43ec-95e9-7620ed00f658}, !- Name
  {6b16c9b7-fdee-4395-8c63-3f3bd0d28389}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae6d2ab5-6456-474f-8a8f-82964aefd3a7}, !- Handle
  Banquet_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {04974c23-bfac-4ec2-b906-5304fa7979cc}, !- Inlet Port
  {c254350c-3e01-4f48-910d-cb789283f9ac}; !- Outlet Port

OS:Connection,
  {04974c23-bfac-4ec2-b906-5304fa7979cc}, !- Handle
  {fa9a8f8f-2bf0-461e-a843-be4f55e4377b}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  12,                                     !- Outlet Port
  {ae6d2ab5-6456-474f-8a8f-82964aefd3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c254350c-3e01-4f48-910d-cb789283f9ac}, !- Handle
  {c38feff5-ea21-429b-b3d8-59555fd8ecaa}, !- Name
  {ae6d2ab5-6456-474f-8a8f-82964aefd3a7}, !- Source Object
  3,                                      !- Outlet Port
  {b3e24451-1a55-42b0-9c57-89ffff4b19f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d10984a-e654-4c17-864d-37da6880106b}, !- Handle
  {2646e1bd-d20c-4b78-a39e-9ec37077d7b1}, !- Name
  {b3e24451-1a55-42b0-9c57-89ffff4b19f8}, !- Source Object
  12,                                     !- Outlet Port
  {0905dbe2-b056-48d1-a327-bbb77a069c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2679f41c-2a7a-47c8-a89b-116440661c69}, !- Handle
  Dining_Flr_6 ZN Reheat Coil,            !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {628dcd9c-3368-4cbe-9c8e-b3b72b2c39a2}, !- Water Inlet Node Name
  {a96bd5f3-2c6f-43a0-9e35-e58c15c792d5}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {89e53f2d-bf05-4486-88dc-5a3378a226cf}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {a20ca08c-465f-4734-9e2e-ddcefb7042d7}, !- Inlet Port
  {82ca896e-b5e4-4a49-b902-d7d34e259f20}; !- Outlet Port

OS:Connection,
  {a20ca08c-465f-4734-9e2e-ddcefb7042d7}, !- Handle
  {8d817f63-19a4-4015-ae8f-e066708cd269}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  15,                                     !- Outlet Port
  {89e53f2d-bf05-4486-88dc-5a3378a226cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4682ba14-d918-49da-b759-1a1dc5df42dd}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {cd8992b1-ea1a-431c-a032-b641b3d99b2b}, !- Inlet Port
  {a571dc1d-ad18-4758-a8fa-cc2b77da0324}; !- Outlet Port

OS:Connection,
  {82ca896e-b5e4-4a49-b902-d7d34e259f20}, !- Handle
  {646541df-1f0d-4c3d-b49e-4c7fe092050e}, !- Name
  {89e53f2d-bf05-4486-88dc-5a3378a226cf}, !- Source Object
  3,                                      !- Outlet Port
  {52afd938-28d3-4c93-b778-b8e157d46186}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd8992b1-ea1a-431c-a032-b641b3d99b2b}, !- Handle
  {6b08a3cf-ccba-4da0-a454-9ba3bb85d48d}, !- Name
  {52afd938-28d3-4c93-b778-b8e157d46186}, !- Source Object
  6,                                      !- Outlet Port
  {4682ba14-d918-49da-b759-1a1dc5df42dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a571dc1d-ad18-4758-a8fa-cc2b77da0324}, !- Handle
  {dee08e19-d41f-42c0-8866-7e0cc407a29f}, !- Name
  {4682ba14-d918-49da-b759-1a1dc5df42dd}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f32379e2-434c-4ea5-8dc9-29a1485f559f}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Controller, !- Name
  {52afd938-28d3-4c93-b778-b8e157d46186}, !- Water Coil Name
=======
  {82f823a9-32f0-4497-9de9-1128c33174d6}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {6c0f2943-2438-4f70-bd91-a3406748bf3f}, !- Inlet Port
  {628dcd9c-3368-4cbe-9c8e-b3b72b2c39a2}; !- Outlet Port

OS:Connection,
  {6c0f2943-2438-4f70-bd91-a3406748bf3f}, !- Handle
  {70b634b4-5bfc-4e78-8687-78022291278a}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  15,                                     !- Outlet Port
  {82f823a9-32f0-4497-9de9-1128c33174d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {727cf820-1eb6-4f4d-b30f-675f6356d27b}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {a96bd5f3-2c6f-43a0-9e35-e58c15c792d5}, !- Inlet Port
  {f068045d-594a-45fb-bab5-95ee087f8864}; !- Outlet Port

OS:Connection,
  {628dcd9c-3368-4cbe-9c8e-b3b72b2c39a2}, !- Handle
  {bf7bb3b6-dbc9-47c4-8ea6-e424fa8d85be}, !- Name
  {82f823a9-32f0-4497-9de9-1128c33174d6}, !- Source Object
  3,                                      !- Outlet Port
  {2679f41c-2a7a-47c8-a89b-116440661c69}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a96bd5f3-2c6f-43a0-9e35-e58c15c792d5}, !- Handle
  {ac3861cb-fd1f-44f3-8963-70e9d874e5bd}, !- Name
  {2679f41c-2a7a-47c8-a89b-116440661c69}, !- Source Object
  6,                                      !- Outlet Port
  {727cf820-1eb6-4f4d-b30f-675f6356d27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f068045d-594a-45fb-bab5-95ee087f8864}, !- Handle
  {4c58d54c-31be-49b5-9670-3d07281dc9e2}, !- Name
  {727cf820-1eb6-4f4d-b30f-675f6356d27b}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {605da448-998a-4b32-b6fc-d6dd6df14e55}, !- Handle
  Dining_Flr_6 ZN Reheat Coil Controller, !- Name
  {2679f41c-2a7a-47c8-a89b-116440661c69}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7560a8c2-306c-47f2-a66c-5103776cbecd}, !- Handle
  Dining_Flr_6 ZN VAV Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {c73e0331-727e-4f8c-a4e4-bf400b59eeb8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52afd938-28d3-4c93-b778-b8e157d46186}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e87d626-0e80-4caa-ad6f-2b1fcf9d8ea5}, !- Air Outlet Node Name
=======
  {5afaef4e-a230-47c4-b40f-20b0ef87f69a}, !- Handle
  Dining_Flr_6 ZN VAV Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {e33b4c20-1131-4fa3-a533-cd4dd9da222c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2679f41c-2a7a-47c8-a89b-116440661c69}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4eb894f8-80bb-4b46-834f-4507c733cc39}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {2154389f-029f-42de-aad4-1bf357a1c487}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {9e87d626-0e80-4caa-ad6f-2b1fcf9d8ea5}, !- Inlet Port
  {20241037-9126-41f1-bc26-9d0b83d5b4e6}; !- Outlet Port

OS:Node,
  {bb1241ce-3e0a-418b-857a-43e27009f5de}, !- Handle
  Dining_Flr_6 ZN Return Air Node,        !- Name
  {e14c8195-6f62-4596-abaa-0ddb527e21f0}, !- Inlet Port
  {211e6785-c044-4aea-bce1-0ba7eb982660}; !- Outlet Port

OS:Connection,
  {20241037-9126-41f1-bc26-9d0b83d5b4e6}, !- Handle
  {799ed573-3bcb-4cd2-8a39-a7c11c210209}, !- Name
  {2154389f-029f-42de-aad4-1bf357a1c487}, !- Source Object
  3,                                      !- Outlet Port
  {aadcb777-aa4e-4160-a179-c1b5ea9dc4d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e14c8195-6f62-4596-abaa-0ddb527e21f0}, !- Handle
  {d7fb25ee-00c0-46b6-9bfb-a07546d98504}, !- Name
  {056fda02-af77-49d5-92d0-da6231ffaba4}, !- Source Object
  3,                                      !- Outlet Port
  {bb1241ce-3e0a-418b-857a-43e27009f5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {211e6785-c044-4aea-bce1-0ba7eb982660}, !- Handle
  {75c017de-4482-47e4-a378-728ac6dd7939}, !- Name
  {bb1241ce-3e0a-418b-857a-43e27009f5de}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {167417bf-96c8-41a6-ba93-0d1c7eceb3a7}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {1f425ce0-c411-43fe-91fd-a183de124b84}, !- Inlet Port
  {c73e0331-727e-4f8c-a4e4-bf400b59eeb8}; !- Outlet Port

OS:Connection,
  {1f425ce0-c411-43fe-91fd-a183de124b84}, !- Handle
  {5a254315-bd97-44a0-8294-0677bb67e665}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  13,                                     !- Outlet Port
  {167417bf-96c8-41a6-ba93-0d1c7eceb3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73e0331-727e-4f8c-a4e4-bf400b59eeb8}, !- Handle
  {5cda7905-c1f7-4f68-b097-c41eef01cb7f}, !- Name
  {167417bf-96c8-41a6-ba93-0d1c7eceb3a7}, !- Source Object
  3,                                      !- Outlet Port
  {7560a8c2-306c-47f2-a66c-5103776cbecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e87d626-0e80-4caa-ad6f-2b1fcf9d8ea5}, !- Handle
  {88c74890-2ec2-4e2e-b33c-ba7b04c45f9a}, !- Name
  {7560a8c2-306c-47f2-a66c-5103776cbecd}, !- Source Object
  12,                                     !- Outlet Port
  {2154389f-029f-42de-aad4-1bf357a1c487}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f97ecb76-b183-442c-8d0d-976be51fb65a}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1174847c-a2f5-4890-a8f2-df409ad15448}, !- Water Inlet Node Name
  {d3591ea5-a578-4ccb-9ea3-58a0a0d8da9f}, !- Water Outlet Node Name
=======
  {45532d91-c7e7-4bd2-bd4e-d64df8cbdfdb}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {4eb894f8-80bb-4b46-834f-4507c733cc39}, !- Inlet Port
  {2036c3a1-4712-4edc-adff-dcc2b315c942}; !- Outlet Port

OS:Node,
  {eab20cb0-5dd6-4682-8a01-9f81165678f1}, !- Handle
  Dining_Flr_6 ZN Return Air Node,        !- Name
  {651b787f-9eea-4294-b4fd-365e64220dd0}, !- Inlet Port
  {4147dd91-24c6-470d-8761-3f3e337025d1}; !- Outlet Port

OS:Connection,
  {2036c3a1-4712-4edc-adff-dcc2b315c942}, !- Handle
  {34d8cb89-ec60-4b8e-bc59-78b16e50be53}, !- Name
  {45532d91-c7e7-4bd2-bd4e-d64df8cbdfdb}, !- Source Object
  3,                                      !- Outlet Port
  {9c87276d-ee39-4b1a-bdf4-b070b452048a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {651b787f-9eea-4294-b4fd-365e64220dd0}, !- Handle
  {af4e8058-2ab2-4cc5-8a21-34ca7e99deb7}, !- Name
  {e43e1118-e431-454a-ad77-c7d8644b755a}, !- Source Object
  3,                                      !- Outlet Port
  {eab20cb0-5dd6-4682-8a01-9f81165678f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4147dd91-24c6-470d-8761-3f3e337025d1}, !- Handle
  {9471551b-91d5-412c-b1f8-760cd3ab634b}, !- Name
  {eab20cb0-5dd6-4682-8a01-9f81165678f1}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {077c46d0-d38c-4e6e-97ac-8de781745390}, !- Handle
  Dining_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {c2f79c27-25eb-49bc-af32-d24e22c1782f}, !- Inlet Port
  {e33b4c20-1131-4fa3-a533-cd4dd9da222c}; !- Outlet Port

OS:Connection,
  {c2f79c27-25eb-49bc-af32-d24e22c1782f}, !- Handle
  {b57381d1-1777-4acb-8d4a-047d656ff75d}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  13,                                     !- Outlet Port
  {077c46d0-d38c-4e6e-97ac-8de781745390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33b4c20-1131-4fa3-a533-cd4dd9da222c}, !- Handle
  {99bd569f-2be0-4553-bfcc-bac9f8d63f77}, !- Name
  {077c46d0-d38c-4e6e-97ac-8de781745390}, !- Source Object
  3,                                      !- Outlet Port
  {5afaef4e-a230-47c4-b40f-20b0ef87f69a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eb894f8-80bb-4b46-834f-4507c733cc39}, !- Handle
  {cd8c6302-00c0-410a-be46-700da113135c}, !- Name
  {5afaef4e-a230-47c4-b40f-20b0ef87f69a}, !- Source Object
  12,                                     !- Outlet Port
  {45532d91-c7e7-4bd2-bd4e-d64df8cbdfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aef3423b-76b8-40f2-9e86-800fafb647b8}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c6196f2-a83f-4fac-a48b-8c20f8475ee9}, !- Water Inlet Node Name
  {81a55b4f-8ac5-41ff-bdac-6e28f60931d9}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {5032de6e-b8a3-464f-ad7a-537695a999c2}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {edbec44d-8eb9-45d6-8de2-f63e7df81b59}, !- Inlet Port
  {1174847c-a2f5-4890-a8f2-df409ad15448}; !- Outlet Port

OS:Connection,
  {edbec44d-8eb9-45d6-8de2-f63e7df81b59}, !- Handle
  {d63ba581-b1ef-4ba8-bbe9-af6bfb91d54b}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  16,                                     !- Outlet Port
  {5032de6e-b8a3-464f-ad7a-537695a999c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcc71694-8530-49c8-a923-00d6fe2919f5}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {d3591ea5-a578-4ccb-9ea3-58a0a0d8da9f}, !- Inlet Port
  {9b3d5fc4-4665-4550-bb66-3cf7bb47f957}; !- Outlet Port

OS:Connection,
  {1174847c-a2f5-4890-a8f2-df409ad15448}, !- Handle
  {376048b5-3bad-44d1-be37-e821ce9c468d}, !- Name
  {5032de6e-b8a3-464f-ad7a-537695a999c2}, !- Source Object
  3,                                      !- Outlet Port
  {f97ecb76-b183-442c-8d0d-976be51fb65a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3591ea5-a578-4ccb-9ea3-58a0a0d8da9f}, !- Handle
  {6065c09c-c91e-4cd0-9f67-4b2d1bc60afe}, !- Name
  {f97ecb76-b183-442c-8d0d-976be51fb65a}, !- Source Object
  6,                                      !- Outlet Port
  {dcc71694-8530-49c8-a923-00d6fe2919f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3d5fc4-4665-4550-bb66-3cf7bb47f957}, !- Handle
  {bf06c95b-d2e3-460f-b11b-4ed04233858b}, !- Name
  {dcc71694-8530-49c8-a923-00d6fe2919f5}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c546f92c-6214-4eb1-8cc6-8780d627919b}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Controller, !- Name
  {f97ecb76-b183-442c-8d0d-976be51fb65a}, !- Water Coil Name
=======
  {2464ae94-7cc1-43c3-8297-7ff405d54cbb}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {126f483b-4d4b-4b22-87e3-58cc58cb7746}, !- Inlet Port
  {5c6196f2-a83f-4fac-a48b-8c20f8475ee9}; !- Outlet Port

OS:Connection,
  {126f483b-4d4b-4b22-87e3-58cc58cb7746}, !- Handle
  {5d183069-b633-4f20-a48e-5f306bbbfd6c}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  16,                                     !- Outlet Port
  {2464ae94-7cc1-43c3-8297-7ff405d54cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5edec66f-f6c8-48c5-9416-e3281aa5292f}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {81a55b4f-8ac5-41ff-bdac-6e28f60931d9}, !- Inlet Port
  {f52b5eb9-fce3-4f16-bb26-4df05a0a5d06}; !- Outlet Port

OS:Connection,
  {5c6196f2-a83f-4fac-a48b-8c20f8475ee9}, !- Handle
  {08ff020f-d8e4-4b1c-ae0f-5ea77029d6f4}, !- Name
  {2464ae94-7cc1-43c3-8297-7ff405d54cbb}, !- Source Object
  3,                                      !- Outlet Port
  {aef3423b-76b8-40f2-9e86-800fafb647b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81a55b4f-8ac5-41ff-bdac-6e28f60931d9}, !- Handle
  {be5c50c1-4028-473d-8792-fa253bf4397c}, !- Name
  {aef3423b-76b8-40f2-9e86-800fafb647b8}, !- Source Object
  6,                                      !- Outlet Port
  {5edec66f-f6c8-48c5-9416-e3281aa5292f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52b5eb9-fce3-4f16-bb26-4df05a0a5d06}, !- Handle
  {b1b69176-8d9c-4f7d-ad91-7b34bc665609}, !- Name
  {5edec66f-f6c8-48c5-9416-e3281aa5292f}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {295bb23c-d860-49cc-b117-ff431677ffcb}, !- Handle
  Corridor_Flr_6 ZN Reheat Coil Controller, !- Name
  {aef3423b-76b8-40f2-9e86-800fafb647b8}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {6843408b-5b0f-4eab-a359-983e2bd0acb1}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal,         !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {a30b3e49-4dc0-4d12-8d9e-a035fc45dac1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f97ecb76-b183-442c-8d0d-976be51fb65a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2007db5c-4fa8-4d91-a047-da426d0501d8}, !- Air Outlet Node Name
=======
  {d7acbf2b-cc28-43eb-a4ea-207168b6cee2}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal,         !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {72da7d8e-04c2-43bd-891a-32ff3a804f60}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aef3423b-76b8-40f2-9e86-800fafb647b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48de7da7-3177-4e02-96ff-69e2065d3607}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6242e14d-38ea-4032-8510-79fffba4ba5b}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {2007db5c-4fa8-4d91-a047-da426d0501d8}, !- Inlet Port
  {1aa23bd1-9afa-4c79-a7f0-3af336b3145d}; !- Outlet Port

OS:Node,
  {d7c5ea61-af24-4fde-a47a-7d885d2ee6bc}, !- Handle
  Corridor_Flr_6 ZN Return Air Node,      !- Name
  {80ab5ec5-1f45-4ce0-b8f9-d79ac7fa03a4}, !- Inlet Port
  {9e9afa22-f97d-4e14-8281-5f2c70550a6f}; !- Outlet Port

OS:Connection,
  {1aa23bd1-9afa-4c79-a7f0-3af336b3145d}, !- Handle
  {1ed2ba7a-39e1-4be1-aca7-72b94db73cd0}, !- Name
  {6242e14d-38ea-4032-8510-79fffba4ba5b}, !- Source Object
  3,                                      !- Outlet Port
  {ebaa953f-ca49-4bd9-8b44-43b559619d32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ab5ec5-1f45-4ce0-b8f9-d79ac7fa03a4}, !- Handle
  {20384f0a-78f8-495f-b9d1-09f59f9c10fd}, !- Name
  {cf6d94d5-9e7c-4ab5-aa4b-a78f63f57815}, !- Source Object
  3,                                      !- Outlet Port
  {d7c5ea61-af24-4fde-a47a-7d885d2ee6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9afa22-f97d-4e14-8281-5f2c70550a6f}, !- Handle
  {18e7669e-0f17-445e-b745-4b2a1b8cba95}, !- Name
  {d7c5ea61-af24-4fde-a47a-7d885d2ee6bc}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9a6cb6f0-3b45-4652-b16c-241065f65947}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {4b685885-181f-49fd-8420-26c05b3e99e5}, !- Inlet Port
  {a30b3e49-4dc0-4d12-8d9e-a035fc45dac1}; !- Outlet Port

OS:Connection,
  {4b685885-181f-49fd-8420-26c05b3e99e5}, !- Handle
  {7a68bd54-0615-4687-9d4b-a94a887c1774}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  14,                                     !- Outlet Port
  {9a6cb6f0-3b45-4652-b16c-241065f65947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30b3e49-4dc0-4d12-8d9e-a035fc45dac1}, !- Handle
  {b52648b7-5f79-4b2a-a9c3-49b4376a9161}, !- Name
  {9a6cb6f0-3b45-4652-b16c-241065f65947}, !- Source Object
  3,                                      !- Outlet Port
  {6843408b-5b0f-4eab-a359-983e2bd0acb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2007db5c-4fa8-4d91-a047-da426d0501d8}, !- Handle
  {b36a120a-91cb-4a39-bbeb-e9f76f9fd83c}, !- Name
  {6843408b-5b0f-4eab-a359-983e2bd0acb1}, !- Source Object
  12,                                     !- Outlet Port
  {6242e14d-38ea-4032-8510-79fffba4ba5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a475ef5f-8f46-44cc-b299-1ff4ed1def13}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c64373b-d8c0-4da1-9364-9f956aaab69f}, !- Water Inlet Node Name
  {69152463-82b3-437f-9e2b-154c94bffd40}, !- Water Outlet Node Name
=======
  {aa27390c-e7c8-471e-8bd0-e24b06fc4d9a}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {48de7da7-3177-4e02-96ff-69e2065d3607}, !- Inlet Port
  {56e925dd-24f7-4965-be05-cb0bbbcbd870}; !- Outlet Port

OS:Node,
  {7ea5c947-29f0-4904-887e-5ab7e6197f97}, !- Handle
  Corridor_Flr_6 ZN Return Air Node,      !- Name
  {886e96b3-e71e-461d-9354-61d831000793}, !- Inlet Port
  {9c5d44b8-73fd-4add-b023-c40f9f7e68e4}; !- Outlet Port

OS:Connection,
  {56e925dd-24f7-4965-be05-cb0bbbcbd870}, !- Handle
  {dadfc163-0ca6-4413-8d05-52dd6b4cd216}, !- Name
  {aa27390c-e7c8-471e-8bd0-e24b06fc4d9a}, !- Source Object
  3,                                      !- Outlet Port
  {df2efe1d-12f4-45f1-be38-19dc7c3aaab6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {886e96b3-e71e-461d-9354-61d831000793}, !- Handle
  {8863bcc5-e864-4e7c-ad00-3a3c64582118}, !- Name
  {0b13361c-5918-4c4d-9f23-f9bc7b5b98d3}, !- Source Object
  3,                                      !- Outlet Port
  {7ea5c947-29f0-4904-887e-5ab7e6197f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5d44b8-73fd-4add-b023-c40f9f7e68e4}, !- Handle
  {52acab44-37ea-43a7-840f-39268dcfdfe6}, !- Name
  {7ea5c947-29f0-4904-887e-5ab7e6197f97}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c3064239-4dc4-45a3-bc42-bf5636e1f8fc}, !- Handle
  Corridor_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {3899a54d-7557-46d1-8449-fabafbe8dbd6}, !- Inlet Port
  {72da7d8e-04c2-43bd-891a-32ff3a804f60}; !- Outlet Port

OS:Connection,
  {3899a54d-7557-46d1-8449-fabafbe8dbd6}, !- Handle
  {d20c3166-8d47-4771-b06b-55d95a9e66cc}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  14,                                     !- Outlet Port
  {c3064239-4dc4-45a3-bc42-bf5636e1f8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72da7d8e-04c2-43bd-891a-32ff3a804f60}, !- Handle
  {a70afab9-f56c-4bd4-887b-3bd575101d75}, !- Name
  {c3064239-4dc4-45a3-bc42-bf5636e1f8fc}, !- Source Object
  3,                                      !- Outlet Port
  {d7acbf2b-cc28-43eb-a4ea-207168b6cee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48de7da7-3177-4e02-96ff-69e2065d3607}, !- Handle
  {b7059612-7703-460c-afed-d851dff1b5e8}, !- Name
  {d7acbf2b-cc28-43eb-a4ea-207168b6cee2}, !- Source Object
  12,                                     !- Outlet Port
  {aa27390c-e7c8-471e-8bd0-e24b06fc4d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1218aca8-67f4-4c69-8511-8e06e3f674df}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79de2f90-97c9-4fd5-8888-b8e38393e8b2}, !- Water Inlet Node Name
  {6f71cc0d-a7d9-4861-bc36-56991b74b776}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {3869713e-e8b1-49bd-a9bc-8b9a5f97f695}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {c0b2273f-0603-4039-8e06-bb381e84eb21}, !- Inlet Port
  {7c64373b-d8c0-4da1-9364-9f956aaab69f}; !- Outlet Port

OS:Connection,
  {c0b2273f-0603-4039-8e06-bb381e84eb21}, !- Handle
  {1e30789a-dc1d-464b-8aa3-02741491ca42}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  17,                                     !- Outlet Port
  {3869713e-e8b1-49bd-a9bc-8b9a5f97f695}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54093c50-9394-4752-8b34-cd17735d4c45}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {69152463-82b3-437f-9e2b-154c94bffd40}, !- Inlet Port
  {30def65e-ad96-435d-9f62-f3fc2ae97bae}; !- Outlet Port

OS:Connection,
  {7c64373b-d8c0-4da1-9364-9f956aaab69f}, !- Handle
  {ca3ff254-12a0-43b1-8f2e-0668cb2f2bab}, !- Name
  {3869713e-e8b1-49bd-a9bc-8b9a5f97f695}, !- Source Object
  3,                                      !- Outlet Port
  {a475ef5f-8f46-44cc-b299-1ff4ed1def13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69152463-82b3-437f-9e2b-154c94bffd40}, !- Handle
  {dae213d3-ae30-4a84-8341-e6d711b69106}, !- Name
  {a475ef5f-8f46-44cc-b299-1ff4ed1def13}, !- Source Object
  6,                                      !- Outlet Port
  {54093c50-9394-4752-8b34-cd17735d4c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30def65e-ad96-435d-9f62-f3fc2ae97bae}, !- Handle
  {a5eb26a4-6d63-4a30-826c-1c0e09df6e10}, !- Name
  {54093c50-9394-4752-8b34-cd17735d4c45}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85b70198-a577-4245-80e1-42746f3c191b}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Controller, !- Name
  {a475ef5f-8f46-44cc-b299-1ff4ed1def13}, !- Water Coil Name
=======
  {e151ffd9-821d-4d15-9e7b-7adea85f7a33}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Inlet Water Node, !- Name
  {7f809c28-9b3b-4bf9-920b-8466e8ba9dd9}, !- Inlet Port
  {79de2f90-97c9-4fd5-8888-b8e38393e8b2}; !- Outlet Port

OS:Connection,
  {7f809c28-9b3b-4bf9-920b-8466e8ba9dd9}, !- Handle
  {6185f3fd-299d-4dbd-9ac1-1067d658f3c2}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  17,                                     !- Outlet Port
  {e151ffd9-821d-4d15-9e7b-7adea85f7a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcab0f8c-ed86-4954-baa2-f9d5623b2718}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Outlet Water Node, !- Name
  {6f71cc0d-a7d9-4861-bc36-56991b74b776}, !- Inlet Port
  {50d048a2-372c-4adf-a94e-ba6cc03b9a00}; !- Outlet Port

OS:Connection,
  {79de2f90-97c9-4fd5-8888-b8e38393e8b2}, !- Handle
  {4cf4c8fe-0d3f-4f9f-932a-b05f17d57fed}, !- Name
  {e151ffd9-821d-4d15-9e7b-7adea85f7a33}, !- Source Object
  3,                                      !- Outlet Port
  {1218aca8-67f4-4c69-8511-8e06e3f674df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f71cc0d-a7d9-4861-bc36-56991b74b776}, !- Handle
  {fc5db0a6-4e5f-483c-be01-5c6bf3cd9024}, !- Name
  {1218aca8-67f4-4c69-8511-8e06e3f674df}, !- Source Object
  6,                                      !- Outlet Port
  {dcab0f8c-ed86-4954-baa2-f9d5623b2718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d048a2-372c-4adf-a94e-ba6cc03b9a00}, !- Handle
  {b965d711-72e3-4006-adc6-5ddec5801028}, !- Name
  {dcab0f8c-ed86-4954-baa2-f9d5623b2718}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b9e3818-e3c8-4d01-9c2e-4c2066204379}, !- Handle
  Kitchen_Flr_6 ZN Reheat Coil Controller, !- Name
  {1218aca8-67f4-4c69-8511-8e06e3f674df}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {39199105-43a0-4d5c-babc-1f1c0108d981}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal,          !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {9b290c77-084a-45ce-8165-8a677a7e6209}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.769634477005898,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a475ef5f-8f46-44cc-b299-1ff4ed1def13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb71ded0-ae9b-4df4-b1a6-d64a6cd09e44}, !- Air Outlet Node Name
=======
  {7985d700-ce80-4da0-8ff3-085d5a6f3a71}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal,          !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {29e0b0d5-2de4-4517-a717-3ff94dd91d6f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82642237778763,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1218aca8-67f4-4c69-8511-8e06e3f674df}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3deeb1b7-b5ba-418e-87e6-a3c5e16a45a6}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  32.2222222222223,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {5ef985e4-2a88-4306-acea-39a94ac8155c}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {eb71ded0-ae9b-4df4-b1a6-d64a6cd09e44}, !- Inlet Port
  {9de5985e-a26f-45cb-9e3f-98abaad94625}; !- Outlet Port

OS:Node,
  {e52ebe4a-617d-429d-a0f1-cd3e6f11e1b9}, !- Handle
  Kitchen_Flr_6 ZN Return Air Node,       !- Name
  {7c6a4b80-f16d-4576-93f4-de192f12c427}, !- Inlet Port
  {f107b785-1d21-4296-8270-8bb18babe23d}; !- Outlet Port

OS:Connection,
  {9de5985e-a26f-45cb-9e3f-98abaad94625}, !- Handle
  {ca7a99ff-3ac2-43ec-9f30-2b202d43b214}, !- Name
  {5ef985e4-2a88-4306-acea-39a94ac8155c}, !- Source Object
  3,                                      !- Outlet Port
  {80e2ca09-1d93-4aa3-b304-045ada98df5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c6a4b80-f16d-4576-93f4-de192f12c427}, !- Handle
  {e3aa89eb-c7e6-4075-90c8-9df924be8bc3}, !- Name
  {24f1b80f-c6cf-4110-b9cd-a92cca9abd60}, !- Source Object
  3,                                      !- Outlet Port
  {e52ebe4a-617d-429d-a0f1-cd3e6f11e1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f107b785-1d21-4296-8270-8bb18babe23d}, !- Handle
  {097b533f-915a-4358-ae2f-b3842a3c75c4}, !- Name
  {e52ebe4a-617d-429d-a0f1-cd3e6f11e1b9}, !- Source Object
  3,                                      !- Outlet Port
  {6fd33526-c398-4715-b1af-014557fc33ee}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1430ab18-c454-4b2d-8f6d-db44fa182c94}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {214e4d33-1bb0-40ba-92a9-24808c8be9c0}, !- Inlet Port
  {9b290c77-084a-45ce-8165-8a677a7e6209}; !- Outlet Port

OS:Connection,
  {214e4d33-1bb0-40ba-92a9-24808c8be9c0}, !- Handle
  {f94cf1fd-0798-4bc7-b68a-af4d8f7c15d8}, !- Name
  {8f6f7189-83b7-41b9-9f2d-9f171be5262a}, !- Source Object
  15,                                     !- Outlet Port
  {1430ab18-c454-4b2d-8f6d-db44fa182c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b290c77-084a-45ce-8165-8a677a7e6209}, !- Handle
  {505a96d6-237a-4b7e-9538-4189c68d098f}, !- Name
  {1430ab18-c454-4b2d-8f6d-db44fa182c94}, !- Source Object
  3,                                      !- Outlet Port
  {39199105-43a0-4d5c-babc-1f1c0108d981}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb71ded0-ae9b-4df4-b1a6-d64a6cd09e44}, !- Handle
  {8ae02833-3ff6-4ce8-bec8-079002e9f7ae}, !- Name
  {39199105-43a0-4d5c-babc-1f1c0108d981}, !- Source Object
  12,                                     !- Outlet Port
  {5ef985e4-2a88-4306-acea-39a94ac8155c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ba7ec66e-08ff-4aba-bb6d-7ce46892bc28}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {913a3405-5a6b-420f-91e9-b09cba7d6697}, !- Availability Schedule
  {13566927-8955-41a5-a96c-55a658e60e44}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0fd15a8c-96d5-46a2-80c8-1c34e9e66258}, !- Supply Side Inlet Node Name
  {5742cd5a-e891-4b7e-8ae0-cb71bd0dad1e}, !- Demand Side Outlet Node Name
  {f9eeab2f-5ef2-42d3-8fcd-a1a5b62390a4}, !- Demand Side Inlet Node A
  {97094185-9163-4620-95c9-deacef19db3a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Demand Mixer Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Demand Splitter A Name
=======
  {2f90382d-d0d0-4d7f-bb03-1b00cc50a748}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Outlet Air Node, !- Name
  {3deeb1b7-b5ba-418e-87e6-a3c5e16a45a6}, !- Inlet Port
  {141b44bf-008f-4a0c-8c6b-65c90a6db04b}; !- Outlet Port

OS:Node,
  {1a57c276-d297-4b69-afdb-b430270ff66b}, !- Handle
  Kitchen_Flr_6 ZN Return Air Node,       !- Name
  {d1d605a4-d5ca-4f9b-892d-6ad24caadf37}, !- Inlet Port
  {6941eac9-2275-4d2d-b7ae-9ef0567204b8}; !- Outlet Port

OS:Connection,
  {141b44bf-008f-4a0c-8c6b-65c90a6db04b}, !- Handle
  {3522cac6-1bd8-460c-b0d7-5b95f8afef21}, !- Name
  {2f90382d-d0d0-4d7f-bb03-1b00cc50a748}, !- Source Object
  3,                                      !- Outlet Port
  {d525afc0-bc20-4429-8ea0-ce2ae85d5ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d605a4-d5ca-4f9b-892d-6ad24caadf37}, !- Handle
  {fe472eff-24d1-4bb2-a283-5075b1519daf}, !- Name
  {fc9b05db-385e-42ab-9d60-964a10a3a0ba}, !- Source Object
  3,                                      !- Outlet Port
  {1a57c276-d297-4b69-afdb-b430270ff66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6941eac9-2275-4d2d-b7ae-9ef0567204b8}, !- Handle
  {9efb580b-6d86-4c16-9231-f7f7faabbeb5}, !- Name
  {1a57c276-d297-4b69-afdb-b430270ff66b}, !- Source Object
  3,                                      !- Outlet Port
  {e618922a-065f-4265-b966-ad3ae6534e2a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {818b5035-e334-4af3-ad13-fbc14b87af31}, !- Handle
  Kitchen_Flr_6 ZN VAV Terminal Inlet Air Node, !- Name
  {9ca09c3b-9dcd-495e-9129-56980d09ff43}, !- Inlet Port
  {29e0b0d5-2de4-4517-a717-3ff94dd91d6f}; !- Outlet Port

OS:Connection,
  {9ca09c3b-9dcd-495e-9129-56980d09ff43}, !- Handle
  {c587f7fb-c069-410d-86e4-3594f0cc6758}, !- Name
  {46635dec-20e8-4fe6-ad98-deed1e57a538}, !- Source Object
  15,                                     !- Outlet Port
  {818b5035-e334-4af3-ad13-fbc14b87af31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e0b0d5-2de4-4517-a717-3ff94dd91d6f}, !- Handle
  {758b3408-7c10-4167-8b9e-87842c16f593}, !- Name
  {818b5035-e334-4af3-ad13-fbc14b87af31}, !- Source Object
  3,                                      !- Outlet Port
  {7985d700-ce80-4da0-8ff3-085d5a6f3a71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3deeb1b7-b5ba-418e-87e6-a3c5e16a45a6}, !- Handle
  {d1e56ef1-f5d0-43e4-9748-424a8b83812c}, !- Name
  {7985d700-ce80-4da0-8ff3-085d5a6f3a71}, !- Source Object
  12,                                     !- Outlet Port
  {2f90382d-d0d0-4d7f-bb03-1b00cc50a748}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d103dfd4-be55-42da-b724-d1fc95995ed8}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {36cbb1fd-3f5c-4b99-b6a1-ad9fe470789a}, !- Availability Schedule
  {04430861-ca8d-4808-9462-2d6169b60e4e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {041bf8b4-6bbe-4f79-a53a-6f9b4f72bec6}, !- Supply Side Inlet Node Name
  {94808864-4093-495c-bde5-bb2bca85b851}, !- Demand Side Outlet Node Name
  {325b79c0-3677-413f-b0b0-2089058c8738}, !- Demand Side Inlet Node A
  {cdeb84d6-1c94-40f1-8d8d-62a3074c25ad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Demand Mixer Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {72322f13-941d-41c6-b6e4-88c40a67176d}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {0fd15a8c-96d5-46a2-80c8-1c34e9e66258}, !- Inlet Port
  {e39144bb-25b3-4dd2-8df3-48b5509585fd}; !- Outlet Port

OS:Node,
  {aa0dcab3-9bd0-4e17-9e64-23e06e2a59ea}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {06e2c507-a0b0-4763-9c05-fc7bef00fb31}, !- Inlet Port
  {97094185-9163-4620-95c9-deacef19db3a}; !- Outlet Port

OS:Connection,
  {0fd15a8c-96d5-46a2-80c8-1c34e9e66258}, !- Handle
  {c725dba8-60d4-4a06-9ff2-794486a06e1c}, !- Name
  {ba7ec66e-08ff-4aba-bb6d-7ce46892bc28}, !- Source Object
  8,                                      !- Outlet Port
  {72322f13-941d-41c6-b6e4-88c40a67176d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97094185-9163-4620-95c9-deacef19db3a}, !- Handle
  {39276217-dba9-40e5-98f1-d9132c112fff}, !- Name
  {aa0dcab3-9bd0-4e17-9e64-23e06e2a59ea}, !- Source Object
  3,                                      !- Outlet Port
  {ba7ec66e-08ff-4aba-bb6d-7ce46892bc28}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0883394d-71fb-4104-914a-f3b10a8ac97d}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {f9eeab2f-5ef2-42d3-8fcd-a1a5b62390a4}, !- Inlet Port
  {3fa29383-6482-49c1-b041-c7e42d38b495}; !- Outlet Port

OS:Node,
  {b982d14e-bbb8-4325-8530-0040fb5f1ed2}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {a9b1d44c-15cb-46db-a382-b0ec4b52955f}, !- Inlet Port
  {5742cd5a-e891-4b7e-8ae0-cb71bd0dad1e}; !- Outlet Port

OS:Node,
  {2bd94003-8def-41a6-a226-ffb6674c6001}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {132ba5e4-7f3f-47d2-9800-6a941fc53222}, !- Inlet Port
  {58db27f2-de46-4636-897e-42e0eb4d5d46}; !- Outlet Port

OS:Connection,
  {f9eeab2f-5ef2-42d3-8fcd-a1a5b62390a4}, !- Handle
  {509a9947-7da0-4cf8-9b62-1bf22f7b58e9}, !- Name
  {ba7ec66e-08ff-4aba-bb6d-7ce46892bc28}, !- Source Object
  10,                                     !- Outlet Port
  {0883394d-71fb-4104-914a-f3b10a8ac97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5742cd5a-e891-4b7e-8ae0-cb71bd0dad1e}, !- Handle
  {306aa2d9-6339-4415-b5c7-d7c33137059f}, !- Name
  {b982d14e-bbb8-4325-8530-0040fb5f1ed2}, !- Source Object
  3,                                      !- Outlet Port
  {ba7ec66e-08ff-4aba-bb6d-7ce46892bc28}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3fa29383-6482-49c1-b041-c7e42d38b495}, !- Inlet Node Name
  {1f531aa2-9359-4063-9cbf-d726685964dc}, !- Outlet Node Name 1
  {2aabefdf-60f0-4851-8684-ebfedaeb09e3}, !- Outlet Node Name 2
  {f865971a-8e8d-4cb6-8cf4-20c1f862881c}, !- Outlet Node Name 3
  {394c8f4c-6659-4e4d-ad8d-cc06071c7b49}, !- Outlet Node Name 4
  {1d084b76-6f22-480a-992b-4de46150ee29}, !- Outlet Node Name 5
  {58dbcd1b-dbbc-488d-8faf-b6b3f3cfca7b}, !- Outlet Node Name 6
  {868348ac-c954-45f7-8e1f-26304e789b77}, !- Outlet Node Name 7
  {2b2ab2c8-df7e-4a4a-b7f2-0cd6a13b1c5b}, !- Outlet Node Name 8
  {d5d0a39c-87d9-4312-a726-a7215afc5e25}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a9b1d44c-15cb-46db-a382-b0ec4b52955f}, !- Outlet Node Name
  {ecf54560-5106-4cf4-b5d5-6c1c054967d6}, !- Inlet Node Name 1
  {bf46c30a-f71a-410a-9392-cdb1c76be310}, !- Inlet Node Name 2
  {7e0bd6ef-ef08-4e89-8fda-045f6f5261e2}, !- Inlet Node Name 3
  {1cfe22bd-8d51-4740-ad26-c0499738f568}, !- Inlet Node Name 4
  {888e174e-e274-4cc5-80eb-014eb855a400}, !- Inlet Node Name 5
  {2da15645-6721-4af5-b6bb-e4c00c493f89}, !- Inlet Node Name 6
  {019793c5-a2e1-4d0e-8b92-16d7aa5fbe48}, !- Inlet Node Name 7
  {c50bbdc4-8121-480e-bf59-4cb40e802b41}, !- Inlet Node Name 8
  {c99029c7-3070-4fe3-965d-4a1227b5fb54}; !- Inlet Node Name 9

OS:Connection,
  {3fa29383-6482-49c1-b041-c7e42d38b495}, !- Handle
  {f6c067a3-578f-4403-9104-2a04f20c8e36}, !- Name
  {0883394d-71fb-4104-914a-f3b10a8ac97d}, !- Source Object
  3,                                      !- Outlet Port
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b1d44c-15cb-46db-a382-b0ec4b52955f}, !- Handle
  {954d34e5-0696-4721-98e4-665465f22382}, !- Name
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Source Object
  2,                                      !- Outlet Port
  {b982d14e-bbb8-4325-8530-0040fb5f1ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ceb8b012-7c12-4320-b336-116eeea3b9ff}, !- Handle
  {ba7ec66e-08ff-4aba-bb6d-7ce46892bc28}, !- AirLoop Name
=======
  {dc0784e5-6b1d-4384-ad42-c1a677d0b1d6}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {041bf8b4-6bbe-4f79-a53a-6f9b4f72bec6}, !- Inlet Port
  {1fccf330-0ebc-4cc0-a8bc-d2376c71158f}; !- Outlet Port

OS:Node,
  {914df37a-79e8-47a5-b5f5-47b692c6a14b}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {9cd0ea9c-ee25-40d1-bb60-14175302ba79}, !- Inlet Port
  {cdeb84d6-1c94-40f1-8d8d-62a3074c25ad}; !- Outlet Port

OS:Connection,
  {041bf8b4-6bbe-4f79-a53a-6f9b4f72bec6}, !- Handle
  {56dccaea-519a-47ee-b4b6-3bec40a1fc03}, !- Name
  {d103dfd4-be55-42da-b724-d1fc95995ed8}, !- Source Object
  8,                                      !- Outlet Port
  {dc0784e5-6b1d-4384-ad42-c1a677d0b1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdeb84d6-1c94-40f1-8d8d-62a3074c25ad}, !- Handle
  {70a49f34-f7b1-480f-8586-e246717bd668}, !- Name
  {914df37a-79e8-47a5-b5f5-47b692c6a14b}, !- Source Object
  3,                                      !- Outlet Port
  {d103dfd4-be55-42da-b724-d1fc95995ed8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {caf80e46-8137-42cf-9dbe-932457425f9e}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {325b79c0-3677-413f-b0b0-2089058c8738}, !- Inlet Port
  {7a171c04-691e-4c32-9e51-1f74524afa72}; !- Outlet Port

OS:Node,
  {937360c1-f721-4552-a5d6-a223cabf14e5}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {6019a730-c4a1-4175-85a9-5ac9c6da439d}, !- Inlet Port
  {94808864-4093-495c-bde5-bb2bca85b851}; !- Outlet Port

OS:Node,
  {84a78bf8-e25a-4ee7-ad41-175a20e34001}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {50879071-5cd6-4592-81b7-4721aa0449c7}, !- Inlet Port
  {c5fe0e75-6b37-4f55-9d32-c5cd5a4dadde}; !- Outlet Port

OS:Connection,
  {325b79c0-3677-413f-b0b0-2089058c8738}, !- Handle
  {3c5572b1-a18b-48be-b97f-55f49441a10f}, !- Name
  {d103dfd4-be55-42da-b724-d1fc95995ed8}, !- Source Object
  10,                                     !- Outlet Port
  {caf80e46-8137-42cf-9dbe-932457425f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94808864-4093-495c-bde5-bb2bca85b851}, !- Handle
  {a43ae5bc-622b-463e-aa88-c991c3a3b24f}, !- Name
  {937360c1-f721-4552-a5d6-a223cabf14e5}, !- Source Object
  3,                                      !- Outlet Port
  {d103dfd4-be55-42da-b724-d1fc95995ed8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7a171c04-691e-4c32-9e51-1f74524afa72}, !- Inlet Node Name
  {781d10e0-f6bb-4feb-bd3a-e5566333336b}, !- Outlet Node Name 1
  {fef14e5d-2b5e-41eb-a4ae-24e6f3a068be}, !- Outlet Node Name 2
  {b3dce35b-7115-4598-a44e-4ac2d5f31c4d}, !- Outlet Node Name 3
  {d94b37ca-986d-4611-a1a3-dd3bc43b38c9}, !- Outlet Node Name 4
  {c3a80fce-f345-49ab-b318-488c6fde4ffd}, !- Outlet Node Name 5
  {37b00ebf-6ee1-4038-a9de-fb8f61697a89}, !- Outlet Node Name 6
  {915f0d39-0a13-4d4a-98b3-eb8e576f3ba0}, !- Outlet Node Name 7
  {bcf8ff56-e1f6-4491-806b-3b32f7e0fe28}, !- Outlet Node Name 8
  {3b1de632-ffae-4b3a-979e-547b06dc1682}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6019a730-c4a1-4175-85a9-5ac9c6da439d}, !- Outlet Node Name
  {dc0aaed1-efd4-48e6-8964-f4a2e546b914}, !- Inlet Node Name 1
  {d7c07033-ca51-4b27-9e15-78be730bc51f}, !- Inlet Node Name 2
  {49296627-0afb-4a70-b597-0127fdf8709d}, !- Inlet Node Name 3
  {94cdf070-12b0-45c7-96f5-456e9a3cd83b}, !- Inlet Node Name 4
  {68dd01ff-f796-4e1e-a734-48e791259fb6}, !- Inlet Node Name 5
  {06ae5a08-e04a-49af-a606-2decf09a0549}, !- Inlet Node Name 6
  {50a2ec73-5f76-4bac-bf06-5f6b64238274}, !- Inlet Node Name 7
  {cdc189e8-4dd2-42a6-b1e9-a15a1f926f53}, !- Inlet Node Name 8
  {e8913d8e-1a50-4235-809f-5e8888dc2dba}; !- Inlet Node Name 9

OS:Connection,
  {7a171c04-691e-4c32-9e51-1f74524afa72}, !- Handle
  {9baba310-dd3f-4ec5-b18b-81b7c75cb86d}, !- Name
  {caf80e46-8137-42cf-9dbe-932457425f9e}, !- Source Object
  3,                                      !- Outlet Port
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6019a730-c4a1-4175-85a9-5ac9c6da439d}, !- Handle
  {20199d89-76d7-434a-b6eb-ed666fae1fd1}, !- Name
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Source Object
  2,                                      !- Outlet Port
  {937360c1-f721-4552-a5d6-a223cabf14e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e6ea082-7756-4743-820e-160dfced4fc1}, !- Handle
  {d103dfd4-be55-42da-b724-d1fc95995ed8}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {13566927-8955-41a5-a96c-55a658e60e44}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d0619394-aa51-45ad-b9a8-fbd2aa89b4b8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {04dca331-ba66-49a4-9d3e-9cf529347d2a}, !- Handle
  DOAS Supply Fan,                        !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {04430861-ca8d-4808-9462-2d6169b60e4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {c8dec6d6-e561-4a48-aed5-0b2e2497ac7b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {45c00828-611f-400b-84a7-4d6b4923fe39}, !- Handle
  DOAS Supply Fan,                        !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.0511990453697,                        !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {701ac730-a47d-45f8-a56a-cfacfd6a2d5a}, !- Air Inlet Node Name
  {06e2c507-a0b0-4763-9c05-fc7bef00fb31}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {06e2c507-a0b0-4763-9c05-fc7bef00fb31}, !- Handle
  {bb358e27-a838-41a1-96f1-e39d6927f841}, !- Name
  {04dca331-ba66-49a4-9d3e-9cf529347d2a}, !- Source Object
  9,                                      !- Outlet Port
  {aa0dcab3-9bd0-4e17-9e64-23e06e2a59ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {813b06a2-e908-4c4a-9f28-1576ddd9bc51}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f3ffac0-556f-4276-852c-9fa2c655eeaf}, !- Water Inlet Node Name
  {b5cdc863-a2b2-48bd-9f3e-bdba688bd7e6}, !- Water Outlet Node Name
  {3128ce0a-80b9-4bb9-bb37-1e910f407dbb}, !- Air Inlet Node Name
  {860fffdb-5c48-4608-b90a-5ac4c276e7f5}, !- Air Outlet Node Name
=======
  {8ef58a66-5c53-4151-ac20-0b5f7511274c}, !- Air Inlet Node Name
  {9cd0ea9c-ee25-40d1-bb60-14175302ba79}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {9cd0ea9c-ee25-40d1-bb60-14175302ba79}, !- Handle
  {23a2fd5a-8a52-4bbd-8e09-99afd7a3ff3d}, !- Name
  {45c00828-611f-400b-84a7-4d6b4923fe39}, !- Source Object
  9,                                      !- Outlet Port
  {914df37a-79e8-47a5-b5f5-47b692c6a14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87ae44e7-df98-4ba7-a5e7-9b391a0ab5b3}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e85909da-2d59-4aef-817a-56c5b04decef}, !- Water Inlet Node Name
  {8bd52589-6bbd-4daa-a14b-aeb39fb00774}, !- Water Outlet Node Name
  {7fe85ee3-f284-46ae-bf44-ba1fcb901085}, !- Air Inlet Node Name
  {566d9746-73d7-4c60-b3de-faff968eca52}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {e72685cf-4e95-4d5f-9417-2b7440d79937}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {184513da-7f2a-4363-abe4-3a6b71c2210d}, !- Inlet Port
  {2f3ffac0-556f-4276-852c-9fa2c655eeaf}; !- Outlet Port

OS:Connection,
  {184513da-7f2a-4363-abe4-3a6b71c2210d}, !- Handle
  {4626603e-592a-4aac-bf88-fb07f2d990a0}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  18,                                     !- Outlet Port
  {e72685cf-4e95-4d5f-9417-2b7440d79937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7887e5f4-79b8-4a58-b443-3eb6ca3b0e97}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {b5cdc863-a2b2-48bd-9f3e-bdba688bd7e6}, !- Inlet Port
  {f29c37f9-e6a3-4eaf-b20f-d35453c2fc67}; !- Outlet Port

OS:Connection,
  {2f3ffac0-556f-4276-852c-9fa2c655eeaf}, !- Handle
  {d6dba231-e491-49d7-8b1f-2bf025ce613a}, !- Name
  {e72685cf-4e95-4d5f-9417-2b7440d79937}, !- Source Object
  3,                                      !- Outlet Port
  {813b06a2-e908-4c4a-9f28-1576ddd9bc51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5cdc863-a2b2-48bd-9f3e-bdba688bd7e6}, !- Handle
  {b799e5e2-556f-4681-942c-8cda02fff4dd}, !- Name
  {813b06a2-e908-4c4a-9f28-1576ddd9bc51}, !- Source Object
  6,                                      !- Outlet Port
  {7887e5f4-79b8-4a58-b443-3eb6ca3b0e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29c37f9-e6a3-4eaf-b20f-d35453c2fc67}, !- Handle
  {75df50a3-34d2-484b-a426-6d480fc0ec30}, !- Name
  {7887e5f4-79b8-4a58-b443-3eb6ca3b0e97}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {a765240f-8cb1-4bbe-bea4-6e2cf4e9c5ad}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {860fffdb-5c48-4608-b90a-5ac4c276e7f5}, !- Inlet Port
  {701ac730-a47d-45f8-a56a-cfacfd6a2d5a}; !- Outlet Port

OS:Connection,
  {860fffdb-5c48-4608-b90a-5ac4c276e7f5}, !- Handle
  {6348408c-9e5d-4e8c-a983-0a972e507a15}, !- Name
  {813b06a2-e908-4c4a-9f28-1576ddd9bc51}, !- Source Object
  8,                                      !- Outlet Port
  {a765240f-8cb1-4bbe-bea4-6e2cf4e9c5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701ac730-a47d-45f8-a56a-cfacfd6a2d5a}, !- Handle
  {de0a300a-83fc-4ae8-8f70-ff455896d187}, !- Name
  {a765240f-8cb1-4bbe-bea4-6e2cf4e9c5ad}, !- Source Object
  3,                                      !- Outlet Port
  {04dca331-ba66-49a4-9d3e-9cf529347d2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {683c2a4c-0b68-4101-ba7c-242e15acb0c8}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {813b06a2-e908-4c4a-9f28-1576ddd9bc51}, !- Water Coil Name
=======
  {3546a42c-acac-4bea-bbf2-17613a158419}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {57030385-10b9-4540-8ec0-0b263a95ae76}, !- Inlet Port
  {e85909da-2d59-4aef-817a-56c5b04decef}; !- Outlet Port

OS:Connection,
  {57030385-10b9-4540-8ec0-0b263a95ae76}, !- Handle
  {858edcc1-4db5-49af-b585-e55d8494e047}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  18,                                     !- Outlet Port
  {3546a42c-acac-4bea-bbf2-17613a158419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a8fe109-ca95-4fc6-8e0c-e99a976ae9c0}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {8bd52589-6bbd-4daa-a14b-aeb39fb00774}, !- Inlet Port
  {411543dc-01bd-41da-8370-55ef9ec99b38}; !- Outlet Port

OS:Connection,
  {e85909da-2d59-4aef-817a-56c5b04decef}, !- Handle
  {b3c74dc3-9348-469b-9911-9c2c1c5bcf6f}, !- Name
  {3546a42c-acac-4bea-bbf2-17613a158419}, !- Source Object
  3,                                      !- Outlet Port
  {87ae44e7-df98-4ba7-a5e7-9b391a0ab5b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bd52589-6bbd-4daa-a14b-aeb39fb00774}, !- Handle
  {e5508781-e90e-4a51-b04b-9c33d1bc2f2c}, !- Name
  {87ae44e7-df98-4ba7-a5e7-9b391a0ab5b3}, !- Source Object
  6,                                      !- Outlet Port
  {1a8fe109-ca95-4fc6-8e0c-e99a976ae9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411543dc-01bd-41da-8370-55ef9ec99b38}, !- Handle
  {5a1dd5ab-e0ab-4aad-8b1e-63b87a72c11b}, !- Name
  {1a8fe109-ca95-4fc6-8e0c-e99a976ae9c0}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {52dcd67d-06b0-4ae6-81c2-a00ccb8a846a}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {566d9746-73d7-4c60-b3de-faff968eca52}, !- Inlet Port
  {8ef58a66-5c53-4151-ac20-0b5f7511274c}; !- Outlet Port

OS:Connection,
  {566d9746-73d7-4c60-b3de-faff968eca52}, !- Handle
  {f16debf4-4850-4c6c-bdae-08b4c9bb2c1f}, !- Name
  {87ae44e7-df98-4ba7-a5e7-9b391a0ab5b3}, !- Source Object
  8,                                      !- Outlet Port
  {52dcd67d-06b0-4ae6-81c2-a00ccb8a846a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef58a66-5c53-4151-ac20-0b5f7511274c}, !- Handle
  {9af91197-8b54-49ab-b8ae-1101283507db}, !- Name
  {52dcd67d-06b0-4ae6-81c2-a00ccb8a846a}, !- Source Object
  3,                                      !- Outlet Port
  {45c00828-611f-400b-84a7-4d6b4923fe39}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {768b6f04-faf0-4bcf-aa0b-6e5c81f4a6dc}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {87ae44e7-df98-4ba7-a5e7-9b391a0ab5b3}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {95121dc4-7354-486b-b055-6dc30b161eeb}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {51d723f4-7966-4ae1-8fd0-64d347a516c4}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {ad125a00-d157-449d-b15c-3b26b4cd74bd}, !- Water Inlet Node Name
  {b7d1867e-a3db-4eb3-93a4-f881d9915fd8}, !- Water Outlet Node Name
  {056f6673-e622-46b2-be80-8df72d179693}, !- Air Inlet Node Name
  {38369c2b-758a-47dd-a089-1739b396d923}, !- Air Outlet Node Name
=======
  {aca5066a-e5ea-4c0a-b198-cbcfafec81cf}, !- Water Inlet Node Name
  {fc99e43f-bfcc-42b9-a7fc-ebf1e2c0ecb3}, !- Water Outlet Node Name
  {eac6d613-d81a-4dee-9930-4c45625b2d45}, !- Air Inlet Node Name
  {0dbff905-df16-46be-8dd6-39d3a0d07c7e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {ac809109-2a35-4e09-bd25-2979542d7c36}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {2aac8d13-3b62-42d7-9752-4ad5a09406ee}, !- Inlet Port
  {ad125a00-d157-449d-b15c-3b26b4cd74bd}; !- Outlet Port

OS:Connection,
  {2aac8d13-3b62-42d7-9752-4ad5a09406ee}, !- Handle
  {92822580-aa2e-4f20-a1b0-4ead131b1925}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  5,                                      !- Outlet Port
  {ac809109-2a35-4e09-bd25-2979542d7c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a19bf9-5ee6-41ee-8a13-3528a0038f14}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {b7d1867e-a3db-4eb3-93a4-f881d9915fd8}, !- Inlet Port
  {002e3894-35b6-4b9f-b360-07060193701c}; !- Outlet Port

OS:Connection,
  {ad125a00-d157-449d-b15c-3b26b4cd74bd}, !- Handle
  {64b7e5b8-2e58-4d27-b107-036f3779504d}, !- Name
  {ac809109-2a35-4e09-bd25-2979542d7c36}, !- Source Object
  3,                                      !- Outlet Port
  {95121dc4-7354-486b-b055-6dc30b161eeb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b7d1867e-a3db-4eb3-93a4-f881d9915fd8}, !- Handle
  {1d652630-faad-4025-b3f3-a44c27f172a9}, !- Name
  {95121dc4-7354-486b-b055-6dc30b161eeb}, !- Source Object
  11,                                     !- Outlet Port
  {18a19bf9-5ee6-41ee-8a13-3528a0038f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002e3894-35b6-4b9f-b360-07060193701c}, !- Handle
  {1bd3b02f-d9b4-465a-b6c0-818be7cf7f12}, !- Name
  {18a19bf9-5ee6-41ee-8a13-3528a0038f14}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b67b4916-b83b-46a7-ab24-1eb2a7c52ed6}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {38369c2b-758a-47dd-a089-1739b396d923}, !- Inlet Port
  {3128ce0a-80b9-4bb9-bb37-1e910f407dbb}; !- Outlet Port

OS:Connection,
  {38369c2b-758a-47dd-a089-1739b396d923}, !- Handle
  {2daa1a23-715a-43a1-9145-08ce03f88037}, !- Name
  {95121dc4-7354-486b-b055-6dc30b161eeb}, !- Source Object
  13,                                     !- Outlet Port
  {b67b4916-b83b-46a7-ab24-1eb2a7c52ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3128ce0a-80b9-4bb9-bb37-1e910f407dbb}, !- Handle
  {2a402954-f9fa-4e6f-9b60-3ffa50de236e}, !- Name
  {b67b4916-b83b-46a7-ab24-1eb2a7c52ed6}, !- Source Object
  3,                                      !- Outlet Port
  {813b06a2-e908-4c4a-9f28-1576ddd9bc51}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9da07160-3923-4a3b-bf42-0a722d0314e2}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {95121dc4-7354-486b-b055-6dc30b161eeb}, !- Water Coil Name
=======
  {67723a01-7c51-4ed7-99a0-6e3d0a7f8088}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {b208c1ba-13eb-47e3-8508-2c767f987145}, !- Inlet Port
  {aca5066a-e5ea-4c0a-b198-cbcfafec81cf}; !- Outlet Port

OS:Connection,
  {b208c1ba-13eb-47e3-8508-2c767f987145}, !- Handle
  {c52bf4ae-e8bc-4db7-bba0-e259be0e1b55}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  5,                                      !- Outlet Port
  {67723a01-7c51-4ed7-99a0-6e3d0a7f8088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {705cffcc-c4d5-4cfa-852c-79cea0c42fd2}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {fc99e43f-bfcc-42b9-a7fc-ebf1e2c0ecb3}, !- Inlet Port
  {6ecdef63-e160-49c9-b569-e50457e7cd81}; !- Outlet Port

OS:Connection,
  {aca5066a-e5ea-4c0a-b198-cbcfafec81cf}, !- Handle
  {d3b58e24-0e59-44d6-987c-dc177c54764d}, !- Name
  {67723a01-7c51-4ed7-99a0-6e3d0a7f8088}, !- Source Object
  3,                                      !- Outlet Port
  {51d723f4-7966-4ae1-8fd0-64d347a516c4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fc99e43f-bfcc-42b9-a7fc-ebf1e2c0ecb3}, !- Handle
  {4f96d6e1-4b6e-4d20-8ca1-819e09d3d4d7}, !- Name
  {51d723f4-7966-4ae1-8fd0-64d347a516c4}, !- Source Object
  11,                                     !- Outlet Port
  {705cffcc-c4d5-4cfa-852c-79cea0c42fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecdef63-e160-49c9-b569-e50457e7cd81}, !- Handle
  {cb45d3b0-dc30-4324-8a09-9314c55eba57}, !- Name
  {705cffcc-c4d5-4cfa-852c-79cea0c42fd2}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e996096f-87ad-4a5a-9ad4-518606729d6a}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {0dbff905-df16-46be-8dd6-39d3a0d07c7e}, !- Inlet Port
  {7fe85ee3-f284-46ae-bf44-ba1fcb901085}; !- Outlet Port

OS:Connection,
  {0dbff905-df16-46be-8dd6-39d3a0d07c7e}, !- Handle
  {971b89bd-1565-4880-90ac-977afcd8a54a}, !- Name
  {51d723f4-7966-4ae1-8fd0-64d347a516c4}, !- Source Object
  13,                                     !- Outlet Port
  {e996096f-87ad-4a5a-9ad4-518606729d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe85ee3-f284-46ae-bf44-ba1fcb901085}, !- Handle
  {94b3502b-b62e-4698-95c1-8f27f30b9018}, !- Name
  {e996096f-87ad-4a5a-9ad4-518606729d6a}, !- Source Object
  3,                                      !- Outlet Port
  {87ae44e7-df98-4ba7-a5e7-9b391a0ab5b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {be3cc4c0-198c-4adf-8c04-fa2a07ed9cea}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {51d723f4-7966-4ae1-8fd0-64d347a516c4}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
