  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {84497c76-0358-4b65-a593-5cb22a880b4b}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {d1872ac1-1527-4b7c-9110-b875cc85156d}, !- Default Day Schedule Name
  {2a904ede-0896-4090-9630-1669ebe6bec4}, !- Summer Design Day Schedule Name
  {9615a230-8d63-47df-8977-ccf5784a91ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1872ac1-1527-4b7c-9110-b875cc85156d}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {245546b9-8507-41e5-a507-63b931e8997f}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {df00f978-916d-4d8c-a306-fc4ae8b91cd5}, !- Default Day Schedule Name
  {a19224f4-b5c1-4261-aece-212c9acae746}, !- Summer Design Day Schedule Name
  {8849794e-3455-4725-9b05-abd5e73a028b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df00f978-916d-4d8c-a306-fc4ae8b91cd5}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {9615a230-8d63-47df-8977-ccf5784a91ca}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {8849794e-3455-4725-9b05-abd5e73a028b}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2a904ede-0896-4090-9630-1669ebe6bec4}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {a19224f4-b5c1-4261-aece-212c9acae746}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {511bacec-46fa-4fbf-81cb-fd23f2186d06}, !- Handle
=======
  {4930d68c-04da-4ac5-9665-5ecca49a7f88}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  9 Zone DOAS OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDrybulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {103cef08-8e47-4428-82a0-42df6d577723}, !- Minimum Outdoor Air Schedule Name
  {84497c76-0358-4b65-a593-5cb22a880b4b}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8b16e519-64e2-4056-8234-7b635497cbf7}, !- Controller Mechanical Ventilation
=======
  {2a00ed6a-4a54-4db2-a9f6-f735c6477bf6}, !- Minimum Outdoor Air Schedule Name
  {245546b9-8507-41e5-a507-63b931e8997f}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75216f00-2802-4550-903e-4a9b9aa460e6}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {8b16e519-64e2-4056-8234-7b635497cbf7}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule
=======
  {75216f00-2802-4550-903e-4a9b9aa460e6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {261fb0e1-1b4a-495e-a266-0993d8bee7dd}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {511bacec-46fa-4fbf-81cb-fd23f2186d06}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e7460fa1-47dc-4b3d-9841-48ad24ccf629}, !- Mixed Air Node Name
  {15fb43db-dd99-42ba-9132-444402619f74}, !- Outdoor Air Stream Node Name
  {44d8b325-d45b-4155-a199-ca11d940499e}, !- Relief Air Stream Node Name
  {e39144bb-25b3-4dd2-8df3-48b5509585fd}; !- Return Air Stream Node Name

OS:Node,
  {7679fe83-2bdd-42c5-bfda-d1eddcaedf42}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {15fb43db-dd99-42ba-9132-444402619f74}; !- Outlet Port

OS:Connection,
  {15fb43db-dd99-42ba-9132-444402619f74}, !- Handle
  {2d504056-e4e3-4363-8ff5-b2d50512fabc}, !- Name
  {7679fe83-2bdd-42c5-bfda-d1eddcaedf42}, !- Source Object
  3,                                      !- Outlet Port
  {261fb0e1-1b4a-495e-a266-0993d8bee7dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd319d00-0d87-4104-a516-3ce94d32b4a7}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {44d8b325-d45b-4155-a199-ca11d940499e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44d8b325-d45b-4155-a199-ca11d940499e}, !- Handle
  {d9b53f7f-303a-4e36-a353-22b6f40ce9db}, !- Name
  {261fb0e1-1b4a-495e-a266-0993d8bee7dd}, !- Source Object
  7,                                      !- Outlet Port
  {fd319d00-0d87-4104-a516-3ce94d32b4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99a17c59-79ea-4239-a21b-85a74a03a02c}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {e7460fa1-47dc-4b3d-9841-48ad24ccf629}, !- Inlet Port
  {056f6673-e622-46b2-be80-8df72d179693}; !- Outlet Port

OS:Connection,
  {e39144bb-25b3-4dd2-8df3-48b5509585fd}, !- Handle
  {017b772f-5c20-4ca6-9780-db4d3e031b2e}, !- Name
  {72322f13-941d-41c6-b6e4-88c40a67176d}, !- Source Object
  3,                                      !- Outlet Port
  {261fb0e1-1b4a-495e-a266-0993d8bee7dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7460fa1-47dc-4b3d-9841-48ad24ccf629}, !- Handle
  {e58f4983-26b5-4f3f-b3d6-0324310ba7fd}, !- Name
  {261fb0e1-1b4a-495e-a266-0993d8bee7dd}, !- Source Object
  5,                                      !- Outlet Port
  {99a17c59-79ea-4239-a21b-85a74a03a02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056f6673-e622-46b2-be80-8df72d179693}, !- Handle
  {f83e5341-225d-4867-bb8c-7ae9d3675183}, !- Name
  {99a17c59-79ea-4239-a21b-85a74a03a02c}, !- Source Object
  3,                                      !- Outlet Port
  {95121dc4-7354-486b-b055-6dc30b161eeb}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {ba02af48-f441-4cda-a51c-4ab6d7aabd59}, !- Handle
=======
  {b8843d9e-6bda-44e9-aaef-dd4d5b99de9c}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {4930d68c-04da-4ac5-9665-5ecca49a7f88}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96821ad3-afea-4668-aa73-bc6799755797}, !- Mixed Air Node Name
  {e04b027f-e8c5-48e0-bb2a-c1bef4eb8116}, !- Outdoor Air Stream Node Name
  {c5408063-d92e-4095-b109-a25b916b011e}, !- Relief Air Stream Node Name
  {1fccf330-0ebc-4cc0-a8bc-d2376c71158f}; !- Return Air Stream Node Name

OS:Node,
  {e4dca4c1-8532-4a87-b574-ba6402ab9baa}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {e04b027f-e8c5-48e0-bb2a-c1bef4eb8116}; !- Outlet Port

OS:Connection,
  {e04b027f-e8c5-48e0-bb2a-c1bef4eb8116}, !- Handle
  {ede499a1-54dd-4802-9285-2a067a9b9992}, !- Name
  {e4dca4c1-8532-4a87-b574-ba6402ab9baa}, !- Source Object
  3,                                      !- Outlet Port
  {b8843d9e-6bda-44e9-aaef-dd4d5b99de9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eff4ae91-207e-4321-9f32-893744cd2bc9}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {c5408063-d92e-4095-b109-a25b916b011e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5408063-d92e-4095-b109-a25b916b011e}, !- Handle
  {50095941-4f8c-461c-916e-815e5ff358ed}, !- Name
  {b8843d9e-6bda-44e9-aaef-dd4d5b99de9c}, !- Source Object
  7,                                      !- Outlet Port
  {eff4ae91-207e-4321-9f32-893744cd2bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e905b468-80be-48cc-b430-b838fbbe8d5b}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {96821ad3-afea-4668-aa73-bc6799755797}, !- Inlet Port
  {eac6d613-d81a-4dee-9930-4c45625b2d45}; !- Outlet Port

OS:Connection,
  {1fccf330-0ebc-4cc0-a8bc-d2376c71158f}, !- Handle
  {9af4619d-2fff-48fb-8c20-9fc239527eb8}, !- Name
  {dc0784e5-6b1d-4384-ad42-c1a677d0b1d6}, !- Source Object
  3,                                      !- Outlet Port
  {b8843d9e-6bda-44e9-aaef-dd4d5b99de9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96821ad3-afea-4668-aa73-bc6799755797}, !- Handle
  {90da3824-65ae-4eb2-85a6-bb4af24a7198}, !- Name
  {b8843d9e-6bda-44e9-aaef-dd4d5b99de9c}, !- Source Object
  5,                                      !- Outlet Port
  {e905b468-80be-48cc-b430-b838fbbe8d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac6d613-d81a-4dee-9930-4c45625b2d45}, !- Handle
  {e3ff6f87-0071-4d41-af5f-6cb15e46dff9}, !- Name
  {e905b468-80be-48cc-b430-b838fbbe8d5b}, !- Source Object
  3,                                      !- Outlet Port
  {51d723f4-7966-4ae1-8fd0-64d347a516c4}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b96fceaf-6829-4a45-827d-b2f2ed77d5c6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
<<<<<<< HEAD
  {aa0dcab3-9bd0-4e17-9e64-23e06e2a59ea}, !- Setpoint Node or NodeList Name
=======
  {914df37a-79e8-47a5-b5f5-47b692c6a14b}, !- Setpoint Node or NodeList Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
<<<<<<< HEAD
  {d0619394-aa51-45ad-b9a8-fbd2aa89b4b8}, !- Handle
=======
  {c8dec6d6-e561-4a48-aed5-0b2e2497ac7b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {c62abd55-115d-4ced-948e-bcb95e4c4ab4}, !- Control Zone or Zone List Name
  {776f9c09-4892-4bfb-88c2-38bd479a0f3b}, !- Cooling Control Zone or Zone List Name
  {2926ee8e-adad-4e76-a397-103fe2f416c4}, !- Heating Control Zone or Zone List Name
  {20a1dda1-0680-4682-a3c9-13c1e29ff77e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c62abd55-115d-4ced-948e-bcb95e4c4ab4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {776f9c09-4892-4bfb-88c2-38bd479a0f3b}, !- Handle
  {9d39faf0-520b-48a6-8d21-3154783e9aff}; !- Name

OS:ModelObjectList,
  {2926ee8e-adad-4e76-a397-103fe2f416c4}, !- Handle
  {c1527a8e-399f-4839-bc00-da4bb7782551}; !- Name

OS:ModelObjectList,
  {20a1dda1-0680-4682-a3c9-13c1e29ff77e}, !- Handle
  {b4a0b612-7698-418d-a232-65240a923d17}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f8974fe-fe5d-450a-97b7-391332fbfd2b}, !- Handle
  Room_1_Flr_3 ZN Air Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {6c9c3f99-210d-48f0-9cf7-a2fde846d4cf}, !- Air Inlet Node Name
  {132ba5e4-7f3f-47d2-9800-6a941fc53222}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7125b1f7-b5b3-4f11-a7e6-470219913b4d}, !- Handle
  Room_1_Flr_3 ZN Return Air Node,        !- Name
  {e21f1f26-cead-43fd-b59a-097a2e8c6a27}, !- Inlet Port
  {ecf54560-5106-4cf4-b5d5-6c1c054967d6}; !- Outlet Port

OS:Connection,
  {58db27f2-de46-4636-897e-42e0eb4d5d46}, !- Handle
  {c1c1466f-c7d6-47ea-a272-90cf68509bdd}, !- Name
  {2bd94003-8def-41a6-a226-ffb6674c6001}, !- Source Object
  3,                                      !- Outlet Port
  {595acf34-2c18-4ab7-b14c-b3db1efe74e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e21f1f26-cead-43fd-b59a-097a2e8c6a27}, !- Handle
  {2d767855-1342-4d19-a0b3-b29caa3f15d1}, !- Name
  {6898c5ea-5afc-4c8b-99d9-68e832d0bb80}, !- Source Object
  3,                                      !- Outlet Port
  {7125b1f7-b5b3-4f11-a7e6-470219913b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf54560-5106-4cf4-b5d5-6c1c054967d6}, !- Handle
  {c2e50495-4e47-4472-8d0e-8e7bb628da76}, !- Name
  {7125b1f7-b5b3-4f11-a7e6-470219913b4d}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4c02500-47c6-4b0d-ae0b-b6b4617423a0}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {1f531aa2-9359-4063-9cbf-d726685964dc}, !- Inlet Port
  {6c9c3f99-210d-48f0-9cf7-a2fde846d4cf}; !- Outlet Port

OS:Connection,
  {1f531aa2-9359-4063-9cbf-d726685964dc}, !- Handle
  {48225517-dbd3-43f2-b64b-a8ecc7366a55}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  3,                                      !- Outlet Port
  {a4c02500-47c6-4b0d-ae0b-b6b4617423a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9c3f99-210d-48f0-9cf7-a2fde846d4cf}, !- Handle
  {e0a1c9be-4a36-43bc-9085-b175282479c4}, !- Name
  {a4c02500-47c6-4b0d-ae0b-b6b4617423a0}, !- Source Object
  3,                                      !- Outlet Port
  {7f8974fe-fe5d-450a-97b7-391332fbfd2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {132ba5e4-7f3f-47d2-9800-6a941fc53222}, !- Handle
  {4b3a65fb-36a7-4366-bb96-1f58055016fd}, !- Name
  {7f8974fe-fe5d-450a-97b7-391332fbfd2b}, !- Source Object
  4,                                      !- Outlet Port
  {2bd94003-8def-41a6-a226-ffb6674c6001}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8cff90fa-1c94-44e9-a692-d0b6877bbdcc}, !- Handle
  Room_2_Flr_3 ZN Air Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {d57298cb-7bf3-4468-929c-3ad11daec162}, !- Air Inlet Node Name
  {cc88b670-1e09-4a0e-9014-10d36c1b2c38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a69968ce-894b-49e4-a350-3bddf9e0bc0d}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {cc88b670-1e09-4a0e-9014-10d36c1b2c38}, !- Inlet Port
  {3de3d399-8f7e-4337-9884-f82deacdb715}; !- Outlet Port

OS:Node,
  {20cc12be-54d6-4325-aed2-4d5b30f9d41d}, !- Handle
  Room_2_Flr_3 ZN Return Air Node,        !- Name
  {4ea27d5e-5ec4-4522-91b6-affff242b039}, !- Inlet Port
  {bf46c30a-f71a-410a-9392-cdb1c76be310}; !- Outlet Port

OS:Connection,
  {3de3d399-8f7e-4337-9884-f82deacdb715}, !- Handle
  {19f14b3e-3e7d-40dd-8c9f-5172fd50a2b2}, !- Name
  {a69968ce-894b-49e4-a350-3bddf9e0bc0d}, !- Source Object
  3,                                      !- Outlet Port
  {5054d780-8ae0-4a6a-a11f-1cc63b997ef5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea27d5e-5ec4-4522-91b6-affff242b039}, !- Handle
  {cec07b54-d1bd-47d3-9602-2425d679e148}, !- Name
  {f61c7d3f-9af0-423f-94b2-7747cf9ad306}, !- Source Object
  3,                                      !- Outlet Port
  {20cc12be-54d6-4325-aed2-4d5b30f9d41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf46c30a-f71a-410a-9392-cdb1c76be310}, !- Handle
  {7d7d9590-ee9c-4c81-8842-a1f9d04d1e49}, !- Name
  {20cc12be-54d6-4325-aed2-4d5b30f9d41d}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1a3fd242-1921-4bb7-9655-60ae4effe371}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {2aabefdf-60f0-4851-8684-ebfedaeb09e3}, !- Inlet Port
  {d57298cb-7bf3-4468-929c-3ad11daec162}; !- Outlet Port

OS:Connection,
  {2aabefdf-60f0-4851-8684-ebfedaeb09e3}, !- Handle
  {0cb3bcb1-a965-4043-93b7-c96ba85ba285}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  4,                                      !- Outlet Port
  {1a3fd242-1921-4bb7-9655-60ae4effe371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57298cb-7bf3-4468-929c-3ad11daec162}, !- Handle
  {3104b0bb-baef-458e-bde0-97d288e0fd38}, !- Name
  {1a3fd242-1921-4bb7-9655-60ae4effe371}, !- Source Object
  3,                                      !- Outlet Port
  {8cff90fa-1c94-44e9-a692-d0b6877bbdcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc88b670-1e09-4a0e-9014-10d36c1b2c38}, !- Handle
  {78a62354-5525-46ad-825f-156e0a3425d0}, !- Name
  {8cff90fa-1c94-44e9-a692-d0b6877bbdcc}, !- Source Object
  4,                                      !- Outlet Port
  {a69968ce-894b-49e4-a350-3bddf9e0bc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be1d697d-edda-4874-8065-3a54fd2e45f5}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {4ef55fb3-3df2-4ea6-8aa3-ccc64faa8d81}, !- Air Inlet Node Name
  {671c7e74-764f-47f3-9fda-3b2dd69086c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08b0e53a-dc37-4cbb-9173-9feded9e42f4}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {671c7e74-764f-47f3-9fda-3b2dd69086c0}, !- Inlet Port
  {a32d490e-8079-4e8f-8269-e7ed3a89fba5}; !- Outlet Port

OS:Node,
  {8e979acd-7d34-4fcf-a3b4-3677da2752cb}, !- Handle
  Room_3_Mult19_Flr_3 ZN Return Air Node, !- Name
  {35a353ab-95bc-4367-ab4f-b913c61fa78c}, !- Inlet Port
  {7e0bd6ef-ef08-4e89-8fda-045f6f5261e2}; !- Outlet Port

OS:Connection,
  {a32d490e-8079-4e8f-8269-e7ed3a89fba5}, !- Handle
  {dcb3ba9b-5eb4-4890-bb40-de0f3ed1de56}, !- Name
  {08b0e53a-dc37-4cbb-9173-9feded9e42f4}, !- Source Object
  3,                                      !- Outlet Port
  {6e5ebbb4-f910-4423-b9da-5aac73325ca2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35a353ab-95bc-4367-ab4f-b913c61fa78c}, !- Handle
  {409a1b07-265e-4341-9626-72bf157d095b}, !- Name
  {4e61dbf6-b53e-4c65-9ea0-14b2b78662ad}, !- Source Object
  3,                                      !- Outlet Port
  {8e979acd-7d34-4fcf-a3b4-3677da2752cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0bd6ef-ef08-4e89-8fda-045f6f5261e2}, !- Handle
  {a1d3cd10-c11c-471b-9a2f-c112b1ca13a1}, !- Name
  {8e979acd-7d34-4fcf-a3b4-3677da2752cb}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f576f5f-96d7-4326-a113-dab68ea97e27}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {f865971a-8e8d-4cb6-8cf4-20c1f862881c}, !- Inlet Port
  {4ef55fb3-3df2-4ea6-8aa3-ccc64faa8d81}; !- Outlet Port

OS:Connection,
  {f865971a-8e8d-4cb6-8cf4-20c1f862881c}, !- Handle
  {42260038-bfb3-4863-8544-c4ac761780d8}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  5,                                      !- Outlet Port
  {7f576f5f-96d7-4326-a113-dab68ea97e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef55fb3-3df2-4ea6-8aa3-ccc64faa8d81}, !- Handle
  {b7c8f547-3f98-4f62-b505-38d59235355b}, !- Name
  {7f576f5f-96d7-4326-a113-dab68ea97e27}, !- Source Object
  3,                                      !- Outlet Port
  {be1d697d-edda-4874-8065-3a54fd2e45f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {671c7e74-764f-47f3-9fda-3b2dd69086c0}, !- Handle
  {d4a124fc-8504-48e1-b869-506720045f20}, !- Name
  {be1d697d-edda-4874-8065-3a54fd2e45f5}, !- Source Object
  4,                                      !- Outlet Port
  {08b0e53a-dc37-4cbb-9173-9feded9e42f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64488d42-7cd9-4023-9670-890fa88b6ace}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {82d51348-31f9-45c8-9db5-ebfc3187d246}, !- Air Inlet Node Name
  {83422f71-6eb3-4c59-8eb3-ea4a74b98538}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f1867b4-3b90-42bf-ae94-20f286855fbe}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {83422f71-6eb3-4c59-8eb3-ea4a74b98538}, !- Inlet Port
  {02527f14-22ff-4717-a7bb-dbe4c3742639}; !- Outlet Port

OS:Node,
  {e3284699-bbb2-45b6-a1a6-b6a3ec6ce7ed}, !- Handle
  Room_4_Mult19_Flr_3 ZN Return Air Node, !- Name
  {d97c2dcc-c7c6-4524-9b79-ab8601cddd80}, !- Inlet Port
  {1cfe22bd-8d51-4740-ad26-c0499738f568}; !- Outlet Port

OS:Connection,
  {02527f14-22ff-4717-a7bb-dbe4c3742639}, !- Handle
  {183d9a8a-6293-4102-966f-4e04b468a0b8}, !- Name
  {6f1867b4-3b90-42bf-ae94-20f286855fbe}, !- Source Object
  3,                                      !- Outlet Port
  {88f47766-db59-4072-9442-1a33aa200b33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d97c2dcc-c7c6-4524-9b79-ab8601cddd80}, !- Handle
  {bd3f11af-3e31-408e-98f6-13764ba21e87}, !- Name
  {be9e9d39-ce3e-4fa9-9175-09fc304a2e14}, !- Source Object
  3,                                      !- Outlet Port
  {e3284699-bbb2-45b6-a1a6-b6a3ec6ce7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfe22bd-8d51-4740-ad26-c0499738f568}, !- Handle
  {0744453a-1e3e-4aa3-a373-5fc9c9494f7b}, !- Name
  {e3284699-bbb2-45b6-a1a6-b6a3ec6ce7ed}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6bc03d45-43ce-4b99-aa22-19f7adec5572}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {394c8f4c-6659-4e4d-ad8d-cc06071c7b49}, !- Inlet Port
  {82d51348-31f9-45c8-9db5-ebfc3187d246}; !- Outlet Port

OS:Connection,
  {394c8f4c-6659-4e4d-ad8d-cc06071c7b49}, !- Handle
  {7d821826-8cc6-42cb-97d8-6d09934013ce}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  6,                                      !- Outlet Port
  {6bc03d45-43ce-4b99-aa22-19f7adec5572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d51348-31f9-45c8-9db5-ebfc3187d246}, !- Handle
  {e54804df-56f3-4a64-bb37-035812056b3d}, !- Name
  {6bc03d45-43ce-4b99-aa22-19f7adec5572}, !- Source Object
  3,                                      !- Outlet Port
  {64488d42-7cd9-4023-9670-890fa88b6ace}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83422f71-6eb3-4c59-8eb3-ea4a74b98538}, !- Handle
  {b3cb382b-18fe-4a0f-a5cb-771e7daa10e7}, !- Name
  {64488d42-7cd9-4023-9670-890fa88b6ace}, !- Source Object
  4,                                      !- Outlet Port
  {6f1867b4-3b90-42bf-ae94-20f286855fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b660c45-563e-4dfa-a017-17a2d1c554ef}, !- Handle
  Room_5_Flr_3 ZN Air Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {debccfad-a222-4042-a938-f88adcdf85f9}, !- Air Inlet Node Name
  {ea97bcde-d62d-4d44-aca6-2a28250f3b98}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d18eb966-3632-494f-a4ee-8844c4d2060e}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {ea97bcde-d62d-4d44-aca6-2a28250f3b98}, !- Inlet Port
  {20c12e68-007a-4b18-be62-54337e28231f}; !- Outlet Port

OS:Node,
  {f0d0622f-2151-4f85-9f6b-56290a6fdbd7}, !- Handle
  Room_5_Flr_3 ZN Return Air Node,        !- Name
  {67e528d5-8f5c-4bbe-ad0e-8d88c61a124a}, !- Inlet Port
  {888e174e-e274-4cc5-80eb-014eb855a400}; !- Outlet Port

OS:Connection,
  {20c12e68-007a-4b18-be62-54337e28231f}, !- Handle
  {e8ad8480-5e6d-48fd-88b7-9d90d538afe4}, !- Name
  {d18eb966-3632-494f-a4ee-8844c4d2060e}, !- Source Object
  3,                                      !- Outlet Port
  {c13129ce-4e9b-4650-b819-13726f316155}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67e528d5-8f5c-4bbe-ad0e-8d88c61a124a}, !- Handle
  {754760db-bbb6-48a1-a0e9-d16d9975b0de}, !- Name
  {60b7dc43-8e1f-4857-94ee-0980c0b0121c}, !- Source Object
  3,                                      !- Outlet Port
  {f0d0622f-2151-4f85-9f6b-56290a6fdbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888e174e-e274-4cc5-80eb-014eb855a400}, !- Handle
  {479e521a-c98a-4ad4-9b4e-ed20ea645cab}, !- Name
  {f0d0622f-2151-4f85-9f6b-56290a6fdbd7}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {437ee3b1-237d-4ac6-861f-d31ff9e55fc4}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {1d084b76-6f22-480a-992b-4de46150ee29}, !- Inlet Port
  {debccfad-a222-4042-a938-f88adcdf85f9}; !- Outlet Port

OS:Connection,
  {1d084b76-6f22-480a-992b-4de46150ee29}, !- Handle
  {644c0c56-f388-4c05-b3a3-1fcb582048f8}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  7,                                      !- Outlet Port
  {437ee3b1-237d-4ac6-861f-d31ff9e55fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debccfad-a222-4042-a938-f88adcdf85f9}, !- Handle
  {b31fceef-96c9-4f84-8b78-eb12b5bf6d56}, !- Name
  {437ee3b1-237d-4ac6-861f-d31ff9e55fc4}, !- Source Object
  3,                                      !- Outlet Port
  {8b660c45-563e-4dfa-a017-17a2d1c554ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea97bcde-d62d-4d44-aca6-2a28250f3b98}, !- Handle
  {6f19eeec-7376-4985-8bbf-008143be4743}, !- Name
  {8b660c45-563e-4dfa-a017-17a2d1c554ef}, !- Source Object
  4,                                      !- Outlet Port
  {d18eb966-3632-494f-a4ee-8844c4d2060e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dbcf2ebf-80b8-4e47-a9b7-278843f08367}, !- Handle
  Room_6_Flr_3 ZN Air Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {fd917a40-f018-4ba9-a275-c54ab8f1fbf6}, !- Air Inlet Node Name
  {62f65e29-f3de-445a-9bff-aa5686091508}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fee2ae84-0194-42a0-b84b-b9fe0258c9ff}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {62f65e29-f3de-445a-9bff-aa5686091508}, !- Inlet Port
  {acc15f03-b331-44df-aefe-6bc01cb3e70a}; !- Outlet Port

OS:Node,
  {73947a67-9b5b-445d-a785-91c5401bbd72}, !- Handle
  Room_6_Flr_3 ZN Return Air Node,        !- Name
  {29c50359-fa59-49e4-95ec-3b11ad8584ce}, !- Inlet Port
  {2da15645-6721-4af5-b6bb-e4c00c493f89}; !- Outlet Port

OS:Connection,
  {acc15f03-b331-44df-aefe-6bc01cb3e70a}, !- Handle
  {3241f0d4-66d3-41a2-a709-dd5179063ad3}, !- Name
  {fee2ae84-0194-42a0-b84b-b9fe0258c9ff}, !- Source Object
  3,                                      !- Outlet Port
  {d3f51cf2-b088-4415-94e3-a84b0c08f87d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29c50359-fa59-49e4-95ec-3b11ad8584ce}, !- Handle
  {a8f2e231-9fec-418f-9131-89878515f4d4}, !- Name
  {8e65183c-fb48-4f8c-8719-2a3e0960ebf8}, !- Source Object
  3,                                      !- Outlet Port
  {73947a67-9b5b-445d-a785-91c5401bbd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da15645-6721-4af5-b6bb-e4c00c493f89}, !- Handle
  {4be9ff67-3341-4e48-9045-35e5e64c14c0}, !- Name
  {73947a67-9b5b-445d-a785-91c5401bbd72}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f262a110-ba51-42a5-b617-5b9798083269}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {58dbcd1b-dbbc-488d-8faf-b6b3f3cfca7b}, !- Inlet Port
  {fd917a40-f018-4ba9-a275-c54ab8f1fbf6}; !- Outlet Port

OS:Connection,
  {58dbcd1b-dbbc-488d-8faf-b6b3f3cfca7b}, !- Handle
  {843557f6-e3f7-443d-81c4-6ab3680cd080}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  8,                                      !- Outlet Port
  {f262a110-ba51-42a5-b617-5b9798083269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd917a40-f018-4ba9-a275-c54ab8f1fbf6}, !- Handle
  {ac4fa3f7-d727-4ed7-8499-a292952e497e}, !- Name
  {f262a110-ba51-42a5-b617-5b9798083269}, !- Source Object
  3,                                      !- Outlet Port
  {dbcf2ebf-80b8-4e47-a9b7-278843f08367}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62f65e29-f3de-445a-9bff-aa5686091508}, !- Handle
  {54a9eda5-bfe8-4801-af40-94dbeecdb2c3}, !- Name
  {dbcf2ebf-80b8-4e47-a9b7-278843f08367}, !- Source Object
  4,                                      !- Outlet Port
  {fee2ae84-0194-42a0-b84b-b9fe0258c9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6929ec2-f872-4d42-aa32-b4b0e939f86a}, !- Handle
  Room_1_Flr_6 ZN Air Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {a2b1fdbf-f8ac-4480-a08a-071bfef7a3d7}, !- Air Inlet Node Name
  {1f5bfee8-9691-45ef-a6ca-2c60cec72db3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {796ead71-6cab-4195-b362-c5dad25ca8fb}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {1f5bfee8-9691-45ef-a6ca-2c60cec72db3}, !- Inlet Port
  {ee8cf5bc-3ffa-4f08-b4e4-69165661207a}; !- Outlet Port

OS:Node,
  {e5553836-bb23-4f75-b190-281b8305e30e}, !- Handle
  Room_1_Flr_6 ZN Return Air Node,        !- Name
  {2cbbebc1-630b-4eb0-a4bf-2634428f4ec7}, !- Inlet Port
  {019793c5-a2e1-4d0e-8b92-16d7aa5fbe48}; !- Outlet Port

OS:Connection,
  {ee8cf5bc-3ffa-4f08-b4e4-69165661207a}, !- Handle
  {f64306a2-3d9f-47e8-9851-1b1e353cc57b}, !- Name
  {796ead71-6cab-4195-b362-c5dad25ca8fb}, !- Source Object
  3,                                      !- Outlet Port
  {53934175-5172-4aa3-83a8-4cdab01bb5ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cbbebc1-630b-4eb0-a4bf-2634428f4ec7}, !- Handle
  {baca4ea4-4624-4f21-b76b-02215d95ca90}, !- Name
  {992782ce-e324-40ef-bc4b-600f61c4dbd8}, !- Source Object
  3,                                      !- Outlet Port
  {e5553836-bb23-4f75-b190-281b8305e30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019793c5-a2e1-4d0e-8b92-16d7aa5fbe48}, !- Handle
  {bb9d69c9-f27f-49fe-b08e-786e6b046a5d}, !- Name
  {e5553836-bb23-4f75-b190-281b8305e30e}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {90b771e5-ad96-4700-8117-977752e18659}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {868348ac-c954-45f7-8e1f-26304e789b77}, !- Inlet Port
  {a2b1fdbf-f8ac-4480-a08a-071bfef7a3d7}; !- Outlet Port

OS:Connection,
  {868348ac-c954-45f7-8e1f-26304e789b77}, !- Handle
  {5acf773f-40d8-4054-8709-cd9e2448e329}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  9,                                      !- Outlet Port
  {90b771e5-ad96-4700-8117-977752e18659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b1fdbf-f8ac-4480-a08a-071bfef7a3d7}, !- Handle
  {de0b155c-ce04-4a5e-9771-3dc0425d1137}, !- Name
  {90b771e5-ad96-4700-8117-977752e18659}, !- Source Object
  3,                                      !- Outlet Port
  {a6929ec2-f872-4d42-aa32-b4b0e939f86a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f5bfee8-9691-45ef-a6ca-2c60cec72db3}, !- Handle
  {0d5c682a-b0fc-407c-b186-fe0e640e9682}, !- Name
  {a6929ec2-f872-4d42-aa32-b4b0e939f86a}, !- Source Object
  4,                                      !- Outlet Port
  {796ead71-6cab-4195-b362-c5dad25ca8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e60170f1-c09f-45a2-a26f-9fa96b65e4e2}, !- Handle
  Room_2_Flr_6 ZN Air Terminal,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {10ec815a-6d0d-4db8-b487-17fb7e3ca652}, !- Air Inlet Node Name
  {58d69fe5-915b-49e0-bc04-37daa5db1dec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7e9bf32-e048-44f7-97e5-dee3d05b2799}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {58d69fe5-915b-49e0-bc04-37daa5db1dec}, !- Inlet Port
  {9685524d-e620-4ddf-96d6-814d73d383eb}; !- Outlet Port

OS:Node,
  {c6b614ef-2064-409a-8297-52a59f69a1d5}, !- Handle
  Room_2_Flr_6 ZN Return Air Node,        !- Name
  {d0d29bab-037d-40a4-8a9e-9c408f6cdbe1}, !- Inlet Port
  {c50bbdc4-8121-480e-bf59-4cb40e802b41}; !- Outlet Port

OS:Connection,
  {9685524d-e620-4ddf-96d6-814d73d383eb}, !- Handle
  {439252b6-e373-4bb2-b910-10a41c87c1b0}, !- Name
  {b7e9bf32-e048-44f7-97e5-dee3d05b2799}, !- Source Object
  3,                                      !- Outlet Port
  {593357a8-15ce-4fed-a69b-bfbe67425c8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0d29bab-037d-40a4-8a9e-9c408f6cdbe1}, !- Handle
  {f321dca0-e1b7-47c5-a326-059741347256}, !- Name
  {3335162f-6dd2-4101-be2d-7d4651b93efe}, !- Source Object
  3,                                      !- Outlet Port
  {c6b614ef-2064-409a-8297-52a59f69a1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50bbdc4-8121-480e-bf59-4cb40e802b41}, !- Handle
  {8c01bd14-3148-4a31-9e92-ede4b3a67e14}, !- Name
  {c6b614ef-2064-409a-8297-52a59f69a1d5}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f3d2034c-747f-45dd-a7cd-be2951366d29}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {2b2ab2c8-df7e-4a4a-b7f2-0cd6a13b1c5b}, !- Inlet Port
  {10ec815a-6d0d-4db8-b487-17fb7e3ca652}; !- Outlet Port

OS:Connection,
  {2b2ab2c8-df7e-4a4a-b7f2-0cd6a13b1c5b}, !- Handle
  {33391685-517a-4743-871f-6f3738912346}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  10,                                     !- Outlet Port
  {f3d2034c-747f-45dd-a7cd-be2951366d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ec815a-6d0d-4db8-b487-17fb7e3ca652}, !- Handle
  {de42ecae-64f6-46a3-8e76-9d469057aea8}, !- Name
  {f3d2034c-747f-45dd-a7cd-be2951366d29}, !- Source Object
  3,                                      !- Outlet Port
  {e60170f1-c09f-45a2-a26f-9fa96b65e4e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58d69fe5-915b-49e0-bc04-37daa5db1dec}, !- Handle
  {82ed37f8-6cc9-4fe1-aaa1-cafdf1c119e2}, !- Name
  {e60170f1-c09f-45a2-a26f-9fa96b65e4e2}, !- Source Object
  4,                                      !- Outlet Port
  {b7e9bf32-e048-44f7-97e5-dee3d05b2799}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be0b1e2e-a1f4-421a-96d0-2c4633e023fa}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal,     !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {148ceac6-b606-46ec-a5e6-f321c37bec46}, !- Air Inlet Node Name
  {61b363ce-7dd9-4b86-8590-a0889b38663d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cedec4f4-b947-469d-bd0e-c6d6a4a09374}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {61b363ce-7dd9-4b86-8590-a0889b38663d}, !- Inlet Port
  {d9d98684-771f-4758-a081-2f8366dea314}; !- Outlet Port

OS:Node,
  {5c03737e-b1b6-48ff-bde3-ffbd0cc7622f}, !- Handle
  Room_3_Mult9_Flr_6 ZN Return Air Node,  !- Name
  {ba729857-d2d1-4884-bd52-09527f07e739}, !- Inlet Port
  {c99029c7-3070-4fe3-965d-4a1227b5fb54}; !- Outlet Port

OS:Connection,
  {d9d98684-771f-4758-a081-2f8366dea314}, !- Handle
  {bebabe5a-4514-4d8d-b5ef-af66e39e13c8}, !- Name
  {cedec4f4-b947-469d-bd0e-c6d6a4a09374}, !- Source Object
  3,                                      !- Outlet Port
  {65225fb8-bbd0-4a27-8c37-12d17459324c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba729857-d2d1-4884-bd52-09527f07e739}, !- Handle
  {b770cec5-4377-4330-aaeb-a9ad35ba3c90}, !- Name
  {80cf30cf-4b7f-4190-a054-c52d20fda5ab}, !- Source Object
  3,                                      !- Outlet Port
  {5c03737e-b1b6-48ff-bde3-ffbd0cc7622f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99029c7-3070-4fe3-965d-4a1227b5fb54}, !- Handle
  {ae995f4e-b18c-42c9-a2dc-51505fd2c00b}, !- Name
  {5c03737e-b1b6-48ff-bde3-ffbd0cc7622f}, !- Source Object
  3,                                      !- Outlet Port
  {10aeae12-fdbb-43f8-bb3c-a9191c9afcd2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eaf40337-2a3b-4df5-a44d-32b595e46647}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {d5d0a39c-87d9-4312-a726-a7215afc5e25}, !- Inlet Port
  {148ceac6-b606-46ec-a5e6-f321c37bec46}; !- Outlet Port

OS:Connection,
  {d5d0a39c-87d9-4312-a726-a7215afc5e25}, !- Handle
  {2dce7e42-58d4-4dbd-9a7f-522cbf0c32c6}, !- Name
  {c5c3b31c-abb4-445e-b976-a30ee51c9e89}, !- Source Object
  11,                                     !- Outlet Port
  {eaf40337-2a3b-4df5-a44d-32b595e46647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148ceac6-b606-46ec-a5e6-f321c37bec46}, !- Handle
  {9a3afcfc-d9be-4fa0-9910-317497094db6}, !- Name
  {eaf40337-2a3b-4df5-a44d-32b595e46647}, !- Source Object
  3,                                      !- Outlet Port
  {be0b1e2e-a1f4-421a-96d0-2c4633e023fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61b363ce-7dd9-4b86-8590-a0889b38663d}, !- Handle
  {d00e94d7-63be-487a-bc8c-aa7808b27ba6}, !- Name
  {be0b1e2e-a1f4-421a-96d0-2c4633e023fa}, !- Source Object
  4,                                      !- Outlet Port
  {cedec4f4-b947-469d-bd0e-c6d6a4a09374}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {71219e6c-8b54-495b-88b7-76ae85c99e74}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {8aef882f-b2bb-4f1c-beac-a495784aef53}, !- Control Zone or Zone List Name
  {4e00c362-b3ac-493d-a688-c6aef7f5d2bc}, !- Cooling Control Zone or Zone List Name
  {a9fcca93-d1f0-493a-a013-551b88c29e23}, !- Heating Control Zone or Zone List Name
  {f70b5848-f134-4c1b-8f76-2f46ada05cb0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8aef882f-b2bb-4f1c-beac-a495784aef53}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4e00c362-b3ac-493d-a688-c6aef7f5d2bc}, !- Handle
  {e0fc8ee4-e0c6-49c4-8605-141811eb7b54}; !- Name

OS:ModelObjectList,
  {a9fcca93-d1f0-493a-a013-551b88c29e23}, !- Handle
  {c795b1c0-6a0b-4d6a-b00b-289d9e9deba7}; !- Name

OS:ModelObjectList,
  {f70b5848-f134-4c1b-8f76-2f46ada05cb0}, !- Handle
  {0d59df89-739d-4c89-80c6-cb0afacfa5a2}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8df465bd-dd79-4338-a9b3-30260b711522}, !- Handle
  Room_1_Flr_3 ZN Air Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {05d8c8c5-9d59-41cb-8675-f1450b6caff3}, !- Air Inlet Node Name
  {50879071-5cd6-4592-81b7-4721aa0449c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11da0857-3a6c-4931-a74e-d752768a0715}, !- Handle
  Room_1_Flr_3 ZN Return Air Node,        !- Name
  {24541a9d-d18d-4964-8dfe-a1661a1bca7e}, !- Inlet Port
  {dc0aaed1-efd4-48e6-8964-f4a2e546b914}; !- Outlet Port

OS:Connection,
  {c5fe0e75-6b37-4f55-9d32-c5cd5a4dadde}, !- Handle
  {4b8e7fbc-e79b-46a7-8ef9-c9daedb50206}, !- Name
  {84a78bf8-e25a-4ee7-ad41-175a20e34001}, !- Source Object
  3,                                      !- Outlet Port
  {9907c0f4-08fe-4103-a810-a1b4abbf148d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24541a9d-d18d-4964-8dfe-a1661a1bca7e}, !- Handle
  {290e77ac-67d0-4b4a-8f97-d98154260728}, !- Name
  {44a56ed8-01b9-4925-8151-994282baa225}, !- Source Object
  3,                                      !- Outlet Port
  {11da0857-3a6c-4931-a74e-d752768a0715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0aaed1-efd4-48e6-8964-f4a2e546b914}, !- Handle
  {f248aca5-da6a-43a9-94f0-d25df9e72878}, !- Name
  {11da0857-3a6c-4931-a74e-d752768a0715}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c91d0d52-0315-447d-93fb-a9a16ed0bc19}, !- Handle
  Room_1_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {781d10e0-f6bb-4feb-bd3a-e5566333336b}, !- Inlet Port
  {05d8c8c5-9d59-41cb-8675-f1450b6caff3}; !- Outlet Port

OS:Connection,
  {781d10e0-f6bb-4feb-bd3a-e5566333336b}, !- Handle
  {63cb5d76-7f26-48c9-9514-54cadc3041cd}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  3,                                      !- Outlet Port
  {c91d0d52-0315-447d-93fb-a9a16ed0bc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d8c8c5-9d59-41cb-8675-f1450b6caff3}, !- Handle
  {640b2765-532e-43d5-984d-68aae9dd3222}, !- Name
  {c91d0d52-0315-447d-93fb-a9a16ed0bc19}, !- Source Object
  3,                                      !- Outlet Port
  {8df465bd-dd79-4338-a9b3-30260b711522}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50879071-5cd6-4592-81b7-4721aa0449c7}, !- Handle
  {d43ead01-ad92-4a5c-868f-4c7f5507f91b}, !- Name
  {8df465bd-dd79-4338-a9b3-30260b711522}, !- Source Object
  4,                                      !- Outlet Port
  {84a78bf8-e25a-4ee7-ad41-175a20e34001}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd108265-02fa-464c-9d77-73df91db1a65}, !- Handle
  Room_2_Flr_3 ZN Air Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {38b67dc1-485a-4ff7-b08d-5f621199f9ac}, !- Air Inlet Node Name
  {2b34c01c-601e-4b01-9ad0-0afd5f714a15}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5c1f3c7-ddb2-4b59-ab16-f44d26df0935}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {2b34c01c-601e-4b01-9ad0-0afd5f714a15}, !- Inlet Port
  {c6853036-0eec-445a-9a52-f0172b036d5b}; !- Outlet Port

OS:Node,
  {1dc5aa22-35db-4322-8eb0-8b994674bc18}, !- Handle
  Room_2_Flr_3 ZN Return Air Node,        !- Name
  {15e120b5-30e5-4b52-8d0e-e6345b1de7f0}, !- Inlet Port
  {d7c07033-ca51-4b27-9e15-78be730bc51f}; !- Outlet Port

OS:Connection,
  {c6853036-0eec-445a-9a52-f0172b036d5b}, !- Handle
  {a1ea174d-acc1-4996-b3d4-5e59c82b89f4}, !- Name
  {b5c1f3c7-ddb2-4b59-ab16-f44d26df0935}, !- Source Object
  3,                                      !- Outlet Port
  {e7a94c4f-7158-4c10-96e7-b7cb744495ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15e120b5-30e5-4b52-8d0e-e6345b1de7f0}, !- Handle
  {48d4060b-0a21-4d82-bc32-ac50b8853a6b}, !- Name
  {03600bc2-0160-43fa-b075-e842e72ab370}, !- Source Object
  3,                                      !- Outlet Port
  {1dc5aa22-35db-4322-8eb0-8b994674bc18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c07033-ca51-4b27-9e15-78be730bc51f}, !- Handle
  {adc508d8-d7ff-42ea-b574-ab94b197838b}, !- Name
  {1dc5aa22-35db-4322-8eb0-8b994674bc18}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3897ce6d-2a19-4022-9d6d-59b3cd7535d3}, !- Handle
  Room_2_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {fef14e5d-2b5e-41eb-a4ae-24e6f3a068be}, !- Inlet Port
  {38b67dc1-485a-4ff7-b08d-5f621199f9ac}; !- Outlet Port

OS:Connection,
  {fef14e5d-2b5e-41eb-a4ae-24e6f3a068be}, !- Handle
  {0458dd6a-cee3-400e-acdf-3629cf8274a4}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  4,                                      !- Outlet Port
  {3897ce6d-2a19-4022-9d6d-59b3cd7535d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b67dc1-485a-4ff7-b08d-5f621199f9ac}, !- Handle
  {7cbd0b5d-6997-46a7-bf6a-d5ca8de25fd1}, !- Name
  {3897ce6d-2a19-4022-9d6d-59b3cd7535d3}, !- Source Object
  3,                                      !- Outlet Port
  {cd108265-02fa-464c-9d77-73df91db1a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b34c01c-601e-4b01-9ad0-0afd5f714a15}, !- Handle
  {5604d44a-f333-4919-96a3-6186eb3818d5}, !- Name
  {cd108265-02fa-464c-9d77-73df91db1a65}, !- Source Object
  4,                                      !- Outlet Port
  {b5c1f3c7-ddb2-4b59-ab16-f44d26df0935}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af9a494b-423f-4f1d-b53a-587c2212e498}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {95ca3f95-fd9c-4ec0-9567-4fface614175}, !- Air Inlet Node Name
  {511c83b5-671e-422c-bee7-1b426df54693}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20e9d5a1-dc68-4726-888c-69c7165569c2}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {511c83b5-671e-422c-bee7-1b426df54693}, !- Inlet Port
  {25db04d8-9384-4db8-85cf-99b45dc7f49e}; !- Outlet Port

OS:Node,
  {954ae784-e37f-4346-9ad9-2f23ff9d4dd4}, !- Handle
  Room_3_Mult19_Flr_3 ZN Return Air Node, !- Name
  {a8c032da-2c2f-4f47-ace3-205e9e10339b}, !- Inlet Port
  {49296627-0afb-4a70-b597-0127fdf8709d}; !- Outlet Port

OS:Connection,
  {25db04d8-9384-4db8-85cf-99b45dc7f49e}, !- Handle
  {146fda68-1908-4b3d-a804-ecfb25cefdbc}, !- Name
  {20e9d5a1-dc68-4726-888c-69c7165569c2}, !- Source Object
  3,                                      !- Outlet Port
  {bcaba9d9-e4a2-40f8-a486-7beb95bb3cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8c032da-2c2f-4f47-ace3-205e9e10339b}, !- Handle
  {98788e2e-015e-44fc-8c7c-921c19d7421e}, !- Name
  {938f80d9-7728-4f04-a87c-5387672b0a35}, !- Source Object
  3,                                      !- Outlet Port
  {954ae784-e37f-4346-9ad9-2f23ff9d4dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49296627-0afb-4a70-b597-0127fdf8709d}, !- Handle
  {f6e593c8-581c-4fb2-8918-42d1aa78fe23}, !- Name
  {954ae784-e37f-4346-9ad9-2f23ff9d4dd4}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d3fbcab1-6090-4e7e-8d79-16550a7fa068}, !- Handle
  Room_3_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {b3dce35b-7115-4598-a44e-4ac2d5f31c4d}, !- Inlet Port
  {95ca3f95-fd9c-4ec0-9567-4fface614175}; !- Outlet Port

OS:Connection,
  {b3dce35b-7115-4598-a44e-4ac2d5f31c4d}, !- Handle
  {b68c284f-797f-4f54-bea9-0e6d319252a5}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  5,                                      !- Outlet Port
  {d3fbcab1-6090-4e7e-8d79-16550a7fa068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ca3f95-fd9c-4ec0-9567-4fface614175}, !- Handle
  {b92614cd-d457-48fa-8710-1d148f1dca43}, !- Name
  {d3fbcab1-6090-4e7e-8d79-16550a7fa068}, !- Source Object
  3,                                      !- Outlet Port
  {af9a494b-423f-4f1d-b53a-587c2212e498}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {511c83b5-671e-422c-bee7-1b426df54693}, !- Handle
  {f1333bd5-6cc0-4e5b-8a0c-936fedb4f7a6}, !- Name
  {af9a494b-423f-4f1d-b53a-587c2212e498}, !- Source Object
  4,                                      !- Outlet Port
  {20e9d5a1-dc68-4726-888c-69c7165569c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4a4b3bf-49a0-4b86-8014-a35c496e0049}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal,    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {0dc10818-5097-4e9b-834b-3b82b0af0794}, !- Air Inlet Node Name
  {9f049780-5f58-4e7e-8503-3534a6f7c738}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7f53bbc-1fef-4984-9714-e6739d504368}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {9f049780-5f58-4e7e-8503-3534a6f7c738}, !- Inlet Port
  {37e5f3b5-7dba-4c40-b26c-00fb1dc9b325}; !- Outlet Port

OS:Node,
  {28182569-f32d-4aec-8c63-fee53071b35c}, !- Handle
  Room_4_Mult19_Flr_3 ZN Return Air Node, !- Name
  {1ea63797-6187-4ac6-b469-335ce61136f7}, !- Inlet Port
  {94cdf070-12b0-45c7-96f5-456e9a3cd83b}; !- Outlet Port

OS:Connection,
  {37e5f3b5-7dba-4c40-b26c-00fb1dc9b325}, !- Handle
  {1476a7e1-1ba5-41e4-bd55-ccfd6db9bc58}, !- Name
  {a7f53bbc-1fef-4984-9714-e6739d504368}, !- Source Object
  3,                                      !- Outlet Port
  {89670723-d5e3-48ab-83b4-ef8c75c0670a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ea63797-6187-4ac6-b469-335ce61136f7}, !- Handle
  {498fad02-0372-459f-81b8-ad2c4b2499d5}, !- Name
  {35a46d8b-e8f1-4f0a-8b9e-4bc9f783b242}, !- Source Object
  3,                                      !- Outlet Port
  {28182569-f32d-4aec-8c63-fee53071b35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cdf070-12b0-45c7-96f5-456e9a3cd83b}, !- Handle
  {31b8ad87-c15c-4201-a9b9-c40fa6b891f8}, !- Name
  {28182569-f32d-4aec-8c63-fee53071b35c}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20cc350b-b9b1-48c5-afe3-757f8290be48}, !- Handle
  Room_4_Mult19_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {d94b37ca-986d-4611-a1a3-dd3bc43b38c9}, !- Inlet Port
  {0dc10818-5097-4e9b-834b-3b82b0af0794}; !- Outlet Port

OS:Connection,
  {d94b37ca-986d-4611-a1a3-dd3bc43b38c9}, !- Handle
  {b3e32361-d1bf-4c7b-840e-44a83117cb2d}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  6,                                      !- Outlet Port
  {20cc350b-b9b1-48c5-afe3-757f8290be48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc10818-5097-4e9b-834b-3b82b0af0794}, !- Handle
  {8c50ecf7-fd91-4f7a-86ad-b429c6d6b42f}, !- Name
  {20cc350b-b9b1-48c5-afe3-757f8290be48}, !- Source Object
  3,                                      !- Outlet Port
  {e4a4b3bf-49a0-4b86-8014-a35c496e0049}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f049780-5f58-4e7e-8503-3534a6f7c738}, !- Handle
  {040257b6-6990-4204-b5fe-a0c08b97b1a1}, !- Name
  {e4a4b3bf-49a0-4b86-8014-a35c496e0049}, !- Source Object
  4,                                      !- Outlet Port
  {a7f53bbc-1fef-4984-9714-e6739d504368}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c06542a-713d-43c1-a2e2-1c2e60613583}, !- Handle
  Room_5_Flr_3 ZN Air Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {119f2b38-0e87-43ac-814d-0a309bfc7f03}, !- Air Inlet Node Name
  {1f9f95ea-c148-4afa-8f98-792b039292c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0d6af16-0e40-4f16-bb79-729d4cc4c68a}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {1f9f95ea-c148-4afa-8f98-792b039292c3}, !- Inlet Port
  {3f613b29-e6d3-4c2e-8b85-a9e624200cba}; !- Outlet Port

OS:Node,
  {e2f0871a-57a9-4fbf-bbf3-a521a9706bf8}, !- Handle
  Room_5_Flr_3 ZN Return Air Node,        !- Name
  {77fc43f3-eac0-4a4b-b0d8-92cc2f1ee2dd}, !- Inlet Port
  {68dd01ff-f796-4e1e-a734-48e791259fb6}; !- Outlet Port

OS:Connection,
  {3f613b29-e6d3-4c2e-8b85-a9e624200cba}, !- Handle
  {ec7edcbf-2487-4d91-8578-c21a1a75c11c}, !- Name
  {b0d6af16-0e40-4f16-bb79-729d4cc4c68a}, !- Source Object
  3,                                      !- Outlet Port
  {89e3f6b7-d22b-4ae4-b2e1-32cab893c294}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77fc43f3-eac0-4a4b-b0d8-92cc2f1ee2dd}, !- Handle
  {6e08c219-c57a-4bc5-a4bc-f68625b1f4ae}, !- Name
  {1309017d-1ede-4e0d-8bac-fa2702dfca4e}, !- Source Object
  3,                                      !- Outlet Port
  {e2f0871a-57a9-4fbf-bbf3-a521a9706bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68dd01ff-f796-4e1e-a734-48e791259fb6}, !- Handle
  {1e27f780-f32e-44d0-a817-e488b559162c}, !- Name
  {e2f0871a-57a9-4fbf-bbf3-a521a9706bf8}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3fd686ba-ea05-46b8-bf20-edd252c36165}, !- Handle
  Room_5_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {c3a80fce-f345-49ab-b318-488c6fde4ffd}, !- Inlet Port
  {119f2b38-0e87-43ac-814d-0a309bfc7f03}; !- Outlet Port

OS:Connection,
  {c3a80fce-f345-49ab-b318-488c6fde4ffd}, !- Handle
  {691b9cae-7398-4c2a-a8fa-30ca51bf07a9}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  7,                                      !- Outlet Port
  {3fd686ba-ea05-46b8-bf20-edd252c36165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119f2b38-0e87-43ac-814d-0a309bfc7f03}, !- Handle
  {a2bf413c-ebce-4d67-af5b-f8d1e3c1aca5}, !- Name
  {3fd686ba-ea05-46b8-bf20-edd252c36165}, !- Source Object
  3,                                      !- Outlet Port
  {7c06542a-713d-43c1-a2e2-1c2e60613583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f9f95ea-c148-4afa-8f98-792b039292c3}, !- Handle
  {ea3328f9-03b1-41ae-9d0a-cba3617e5048}, !- Name
  {7c06542a-713d-43c1-a2e2-1c2e60613583}, !- Source Object
  4,                                      !- Outlet Port
  {b0d6af16-0e40-4f16-bb79-729d4cc4c68a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {088ca636-13a7-4ec5-9edb-ccf19f33ee2f}, !- Handle
  Room_6_Flr_3 ZN Air Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {50a5e38c-95ff-4eff-a1f8-a9f555b8d825}, !- Air Inlet Node Name
  {0b4594a2-d302-4b86-80e2-56c9a6b904f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cf364dc-d5c8-47a2-9099-39befc2aa635}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Outlet Air Node, !- Name
  {0b4594a2-d302-4b86-80e2-56c9a6b904f9}, !- Inlet Port
  {07cd3945-e04a-4b89-81ee-003516b6df31}; !- Outlet Port

OS:Node,
  {620137b4-0042-445e-a333-7a41aab78c92}, !- Handle
  Room_6_Flr_3 ZN Return Air Node,        !- Name
  {ac095e6c-0daf-4dcc-bdfd-7f718155e4b6}, !- Inlet Port
  {06ae5a08-e04a-49af-a606-2decf09a0549}; !- Outlet Port

OS:Connection,
  {07cd3945-e04a-4b89-81ee-003516b6df31}, !- Handle
  {c4bf5ec7-76a6-4b1d-bb28-0dc18453dc49}, !- Name
  {3cf364dc-d5c8-47a2-9099-39befc2aa635}, !- Source Object
  3,                                      !- Outlet Port
  {7a1aad26-7e1a-4668-8bac-07743de95423}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac095e6c-0daf-4dcc-bdfd-7f718155e4b6}, !- Handle
  {7bd626ed-f23f-4e8e-91d2-ecbc448845fb}, !- Name
  {48720d9d-dddc-4713-91c2-179b2f147081}, !- Source Object
  3,                                      !- Outlet Port
  {620137b4-0042-445e-a333-7a41aab78c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ae5a08-e04a-49af-a606-2decf09a0549}, !- Handle
  {f9f71040-7d40-4634-8e1d-d0927ebecf15}, !- Name
  {620137b4-0042-445e-a333-7a41aab78c92}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {22d73266-a7cd-447f-b47e-12733e45c27e}, !- Handle
  Room_6_Flr_3 ZN Air Terminal Inlet Air Node, !- Name
  {37b00ebf-6ee1-4038-a9de-fb8f61697a89}, !- Inlet Port
  {50a5e38c-95ff-4eff-a1f8-a9f555b8d825}; !- Outlet Port

OS:Connection,
  {37b00ebf-6ee1-4038-a9de-fb8f61697a89}, !- Handle
  {fd5e3306-ddb0-41c3-a790-27b08ccb79b7}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  8,                                      !- Outlet Port
  {22d73266-a7cd-447f-b47e-12733e45c27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a5e38c-95ff-4eff-a1f8-a9f555b8d825}, !- Handle
  {337cc909-e88d-462f-9150-af6ae92f2c87}, !- Name
  {22d73266-a7cd-447f-b47e-12733e45c27e}, !- Source Object
  3,                                      !- Outlet Port
  {088ca636-13a7-4ec5-9edb-ccf19f33ee2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b4594a2-d302-4b86-80e2-56c9a6b904f9}, !- Handle
  {f445c035-43d7-4af9-ac01-6b7b8a9f2e34}, !- Name
  {088ca636-13a7-4ec5-9edb-ccf19f33ee2f}, !- Source Object
  4,                                      !- Outlet Port
  {3cf364dc-d5c8-47a2-9099-39befc2aa635}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34408e91-7adb-40f4-9fcb-399fccc6035c}, !- Handle
  Room_1_Flr_6 ZN Air Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {adfb36d5-bc4d-4e93-b287-8b5c84fbd44c}, !- Air Inlet Node Name
  {870a8b4b-311a-46d2-85d8-a397358e268f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebf34ad4-8667-4f8f-b667-f1666b201cc5}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {870a8b4b-311a-46d2-85d8-a397358e268f}, !- Inlet Port
  {44bad787-bea5-4c46-a058-e22effd6db79}; !- Outlet Port

OS:Node,
  {19085aee-20a8-4f66-b382-68b4de7de447}, !- Handle
  Room_1_Flr_6 ZN Return Air Node,        !- Name
  {3a7eada6-5f87-4156-8223-36ba8f3f8d1d}, !- Inlet Port
  {50a2ec73-5f76-4bac-bf06-5f6b64238274}; !- Outlet Port

OS:Connection,
  {44bad787-bea5-4c46-a058-e22effd6db79}, !- Handle
  {72e8f8e0-0e8a-413a-a224-b3c70eb83143}, !- Name
  {ebf34ad4-8667-4f8f-b667-f1666b201cc5}, !- Source Object
  3,                                      !- Outlet Port
  {186929c2-a0a8-4110-aad5-96a678ad038e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a7eada6-5f87-4156-8223-36ba8f3f8d1d}, !- Handle
  {324e6a6e-aca9-4c72-b6ae-395f5d1aaba8}, !- Name
  {99fb12de-f1b7-47a7-9515-6bfb861ec77d}, !- Source Object
  3,                                      !- Outlet Port
  {19085aee-20a8-4f66-b382-68b4de7de447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a2ec73-5f76-4bac-bf06-5f6b64238274}, !- Handle
  {659e550b-455a-4839-bce9-5f9a51c0cc20}, !- Name
  {19085aee-20a8-4f66-b382-68b4de7de447}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f67a3ce5-3b10-4c1a-ab84-94698118dd63}, !- Handle
  Room_1_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {915f0d39-0a13-4d4a-98b3-eb8e576f3ba0}, !- Inlet Port
  {adfb36d5-bc4d-4e93-b287-8b5c84fbd44c}; !- Outlet Port

OS:Connection,
  {915f0d39-0a13-4d4a-98b3-eb8e576f3ba0}, !- Handle
  {1b96b56d-ab3a-472d-9741-9f4efdea1f3a}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  9,                                      !- Outlet Port
  {f67a3ce5-3b10-4c1a-ab84-94698118dd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfb36d5-bc4d-4e93-b287-8b5c84fbd44c}, !- Handle
  {4b5eddc4-3442-4cf4-9d75-857ec2d9f63d}, !- Name
  {f67a3ce5-3b10-4c1a-ab84-94698118dd63}, !- Source Object
  3,                                      !- Outlet Port
  {34408e91-7adb-40f4-9fcb-399fccc6035c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {870a8b4b-311a-46d2-85d8-a397358e268f}, !- Handle
  {a59f2b09-a79c-4228-bab7-f708de638ad0}, !- Name
  {34408e91-7adb-40f4-9fcb-399fccc6035c}, !- Source Object
  4,                                      !- Outlet Port
  {ebf34ad4-8667-4f8f-b667-f1666b201cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed229b37-652f-4a74-8379-fb3efe3d576b}, !- Handle
  Room_2_Flr_6 ZN Air Terminal,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {d262fb6f-1e00-419a-81e7-ce6d43943934}, !- Air Inlet Node Name
  {92f3ce28-43da-4752-8a10-bc859a18e846}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af9b8c5c-9be0-49fb-a1b1-1d6935457a0e}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {92f3ce28-43da-4752-8a10-bc859a18e846}, !- Inlet Port
  {38bcaa18-1cc8-4e95-b369-ed4186a02090}; !- Outlet Port

OS:Node,
  {71c345e7-434c-4c03-a398-7cdba85304d1}, !- Handle
  Room_2_Flr_6 ZN Return Air Node,        !- Name
  {034309c9-9d31-45fb-8782-1aa6d672ec6f}, !- Inlet Port
  {cdc189e8-4dd2-42a6-b1e9-a15a1f926f53}; !- Outlet Port

OS:Connection,
  {38bcaa18-1cc8-4e95-b369-ed4186a02090}, !- Handle
  {0df9184e-3c58-4c5b-8c36-50c42b46a003}, !- Name
  {af9b8c5c-9be0-49fb-a1b1-1d6935457a0e}, !- Source Object
  3,                                      !- Outlet Port
  {4bbf8a76-e2eb-4117-920c-c3cdd7bd926f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {034309c9-9d31-45fb-8782-1aa6d672ec6f}, !- Handle
  {4791546a-2e6d-460c-90cf-2140360a05e5}, !- Name
  {ee4012ac-8262-4b7f-9193-6fa29be8d183}, !- Source Object
  3,                                      !- Outlet Port
  {71c345e7-434c-4c03-a398-7cdba85304d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc189e8-4dd2-42a6-b1e9-a15a1f926f53}, !- Handle
  {ba2a538d-56cf-41d1-a099-552b8db6ed3c}, !- Name
  {71c345e7-434c-4c03-a398-7cdba85304d1}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c88e2386-a293-40e2-8c42-2c60c9cee893}, !- Handle
  Room_2_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {bcf8ff56-e1f6-4491-806b-3b32f7e0fe28}, !- Inlet Port
  {d262fb6f-1e00-419a-81e7-ce6d43943934}; !- Outlet Port

OS:Connection,
  {bcf8ff56-e1f6-4491-806b-3b32f7e0fe28}, !- Handle
  {b59ec119-9ef6-45fa-b4d1-5461cea35df9}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  10,                                     !- Outlet Port
  {c88e2386-a293-40e2-8c42-2c60c9cee893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d262fb6f-1e00-419a-81e7-ce6d43943934}, !- Handle
  {4546b5e2-8f97-432b-a74c-4393c220ac0e}, !- Name
  {c88e2386-a293-40e2-8c42-2c60c9cee893}, !- Source Object
  3,                                      !- Outlet Port
  {ed229b37-652f-4a74-8379-fb3efe3d576b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92f3ce28-43da-4752-8a10-bc859a18e846}, !- Handle
  {c27448f2-81f2-4fd9-9da8-0918b81ee28d}, !- Name
  {ed229b37-652f-4a74-8379-fb3efe3d576b}, !- Source Object
  4,                                      !- Outlet Port
  {af9b8c5c-9be0-49fb-a1b1-1d6935457a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54f5059c-acb0-4689-b7cf-28a22517e861}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal,     !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {d03d96a2-3400-4a65-a67f-dcd43c73524b}, !- Air Inlet Node Name
  {2b9aa35c-bd38-4c68-a674-1f695afcaaae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5251bf41-b07f-4a35-884e-4d3340de4925}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Outlet Air Node, !- Name
  {2b9aa35c-bd38-4c68-a674-1f695afcaaae}, !- Inlet Port
  {52b62708-b960-41ca-88f9-d0a8bbecbc5d}; !- Outlet Port

OS:Node,
  {8db5cacc-a729-487e-8ce7-e4d4572f5932}, !- Handle
  Room_3_Mult9_Flr_6 ZN Return Air Node,  !- Name
  {27841499-c05d-4d86-8a86-f053eb681b49}, !- Inlet Port
  {e8913d8e-1a50-4235-809f-5e8888dc2dba}; !- Outlet Port

OS:Connection,
  {52b62708-b960-41ca-88f9-d0a8bbecbc5d}, !- Handle
  {df2827dc-0c8c-400f-a120-c380534427bb}, !- Name
  {5251bf41-b07f-4a35-884e-4d3340de4925}, !- Source Object
  3,                                      !- Outlet Port
  {ca33068d-4f07-41a4-bed5-995b6217981d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27841499-c05d-4d86-8a86-f053eb681b49}, !- Handle
  {0e2465da-4961-4a91-bc92-2863b10489ee}, !- Name
  {864282af-ae85-428a-bb86-1ce0ef87e6d3}, !- Source Object
  3,                                      !- Outlet Port
  {8db5cacc-a729-487e-8ce7-e4d4572f5932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8913d8e-1a50-4235-809f-5e8888dc2dba}, !- Handle
  {7fc8d46c-1f9e-493e-8929-25260b310da8}, !- Name
  {8db5cacc-a729-487e-8ce7-e4d4572f5932}, !- Source Object
  3,                                      !- Outlet Port
  {3bb7863c-97ee-454b-9b95-49619b10d3fe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d9b14104-2e30-442e-8453-fa655c09052a}, !- Handle
  Room_3_Mult9_Flr_6 ZN Air Terminal Inlet Air Node, !- Name
  {3b1de632-ffae-4b3a-979e-547b06dc1682}, !- Inlet Port
  {d03d96a2-3400-4a65-a67f-dcd43c73524b}; !- Outlet Port

OS:Connection,
  {3b1de632-ffae-4b3a-979e-547b06dc1682}, !- Handle
  {a80ae5e0-86ec-42c2-a28b-3ceb54ae4202}, !- Name
  {11a083b2-32ed-4ca2-93a7-db1feb976655}, !- Source Object
  11,                                     !- Outlet Port
  {d9b14104-2e30-442e-8453-fa655c09052a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03d96a2-3400-4a65-a67f-dcd43c73524b}, !- Handle
  {4d1e2bde-416d-4391-a8a2-cdf44216c57c}, !- Name
  {d9b14104-2e30-442e-8453-fa655c09052a}, !- Source Object
  3,                                      !- Outlet Port
  {54f5059c-acb0-4689-b7cf-28a22517e861}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b9aa35c-bd38-4c68-a674-1f695afcaaae}, !- Handle
  {6fa0449e-74a3-4ca9-ad1d-da1880053b5d}, !- Name
  {54f5059c-acb0-4689-b7cf-28a22517e861}, !- Source Object
  4,                                      !- Outlet Port
  {5251bf41-b07f-4a35-884e-4d3340de4925}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f3a24767-4453-4365-8839-eec9748e6c30}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {0833ffd9-fe27-47e8-80af-ff8a638ae44c}, !- Water Inlet Node Name
  {19ac1622-32a9-4b6f-90df-233239998f13}, !- Water Outlet Node Name
=======
  {aa9a1752-c6f5-4c04-adb4-7042737888f1}, !- Water Inlet Node Name
  {dfe731a4-2b3a-49d6-9227-bf8450947382}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {10c2e086-4592-4ffa-8e24-26748808efbb}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {ae70a08b-43e7-4353-9bb0-3ccec2bc513e}, !- Inlet Port
  {0833ffd9-fe27-47e8-80af-ff8a638ae44c}; !- Outlet Port

OS:Connection,
  {ae70a08b-43e7-4353-9bb0-3ccec2bc513e}, !- Handle
  {823a28cc-8ca4-4d88-b9c3-e42fb4b2a50b}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  6,                                      !- Outlet Port
  {10c2e086-4592-4ffa-8e24-26748808efbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f76a914c-4502-4a75-8cb4-7f65d69fabfe}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {19ac1622-32a9-4b6f-90df-233239998f13}, !- Inlet Port
  {9ae32753-bcd0-4f8a-ae70-c04848dadafa}; !- Outlet Port

OS:Connection,
  {0833ffd9-fe27-47e8-80af-ff8a638ae44c}, !- Handle
  {c8333351-37e9-41ab-b165-77d313de22ab}, !- Name
  {10c2e086-4592-4ffa-8e24-26748808efbb}, !- Source Object
  3,                                      !- Outlet Port
  {71219e6c-8b54-495b-88b7-76ae85c99e74}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {19ac1622-32a9-4b6f-90df-233239998f13}, !- Handle
  {332a9bad-5efb-4f38-b313-09a617ed83d4}, !- Name
  {71219e6c-8b54-495b-88b7-76ae85c99e74}, !- Source Object
  11,                                     !- Outlet Port
  {f76a914c-4502-4a75-8cb4-7f65d69fabfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae32753-bcd0-4f8a-ae70-c04848dadafa}, !- Handle
  {e3a1c60b-d15f-4a00-8dc2-061c5edd0651}, !- Name
  {f76a914c-4502-4a75-8cb4-7f65d69fabfe}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ee07c5f9-deeb-4490-ae66-df07553ccfe2}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {71219e6c-8b54-495b-88b7-76ae85c99e74}, !- Water Coil Name
=======
  {6edeb4b0-a51f-4a6c-a673-d127598a4051}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {86c664b4-b86c-4f5f-b128-5f889fba9678}, !- Inlet Port
  {aa9a1752-c6f5-4c04-adb4-7042737888f1}; !- Outlet Port

OS:Connection,
  {86c664b4-b86c-4f5f-b128-5f889fba9678}, !- Handle
  {cec37951-a2c1-4de2-8fce-9fc26c6a91a4}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  6,                                      !- Outlet Port
  {6edeb4b0-a51f-4a6c-a673-d127598a4051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {727ec880-12b2-4cb2-8c1d-9ea5be1e7d57}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {dfe731a4-2b3a-49d6-9227-bf8450947382}, !- Inlet Port
  {dd226e5e-d1d6-471b-83b3-8b7b7706c9de}; !- Outlet Port

OS:Connection,
  {aa9a1752-c6f5-4c04-adb4-7042737888f1}, !- Handle
  {d4af37d4-a8f9-4f1b-931e-d6b0b5a64ff2}, !- Name
  {6edeb4b0-a51f-4a6c-a673-d127598a4051}, !- Source Object
  3,                                      !- Outlet Port
  {f3a24767-4453-4365-8839-eec9748e6c30}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {dfe731a4-2b3a-49d6-9227-bf8450947382}, !- Handle
  {fd383953-7ebb-4fa7-a589-d2eeb7d38694}, !- Name
  {f3a24767-4453-4365-8839-eec9748e6c30}, !- Source Object
  11,                                     !- Outlet Port
  {727ec880-12b2-4cb2-8c1d-9ea5be1e7d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd226e5e-d1d6-471b-83b3-8b7b7706c9de}, !- Handle
  {2cdb6f3b-87a7-433f-838e-930681951d5f}, !- Name
  {727ec880-12b2-4cb2-8c1d-9ea5be1e7d57}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1879eb10-4f0b-4711-b79f-630b06953ca6}, !- Handle
  Room_1_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {f3a24767-4453-4365-8839-eec9748e6c30}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {5240f8cd-93c2-4336-8e43-ca78d1c3b346}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2e916305-3d92-4a32-8ef2-dbeafd4f0cc6}, !- Water Inlet Node Name
  {3c1858e5-b3aa-4e12-b87d-f5cd96b8705e}, !- Water Outlet Node Name
=======
  {d2d07a73-5491-46d5-bbf6-e4434cea16cb}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d593d6d8-58f0-416e-9eef-e799d2896b13}, !- Water Inlet Node Name
  {7efe0d05-7e23-47a8-acf6-e05dfd81ab97}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {f7cd1491-afc7-4ea4-8bd2-c1ab4742bdc5}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {f3c34058-0b24-4fbc-86c3-10418a8d1ff0}, !- Inlet Port
  {2e916305-3d92-4a32-8ef2-dbeafd4f0cc6}; !- Outlet Port

OS:Connection,
  {f3c34058-0b24-4fbc-86c3-10418a8d1ff0}, !- Handle
  {ca76ffca-3212-4fdc-9740-770399253992}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  19,                                     !- Outlet Port
  {f7cd1491-afc7-4ea4-8bd2-c1ab4742bdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8445b957-b73a-44eb-9f56-8f5c28e70780}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {3c1858e5-b3aa-4e12-b87d-f5cd96b8705e}, !- Inlet Port
  {9c7940be-6663-4845-a439-82bc752ab7f9}; !- Outlet Port

OS:Connection,
  {2e916305-3d92-4a32-8ef2-dbeafd4f0cc6}, !- Handle
  {b7b5fcc9-3811-46d6-b4aa-6291663c9373}, !- Name
  {f7cd1491-afc7-4ea4-8bd2-c1ab4742bdc5}, !- Source Object
  3,                                      !- Outlet Port
  {5240f8cd-93c2-4336-8e43-ca78d1c3b346}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c1858e5-b3aa-4e12-b87d-f5cd96b8705e}, !- Handle
  {211d623e-6376-4777-9e25-9c9140c9b937}, !- Name
  {5240f8cd-93c2-4336-8e43-ca78d1c3b346}, !- Source Object
  6,                                      !- Outlet Port
  {8445b957-b73a-44eb-9f56-8f5c28e70780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7940be-6663-4845-a439-82bc752ab7f9}, !- Handle
  {37358d0c-c791-4bf5-bf56-8a6f1ac5ecb6}, !- Name
  {8445b957-b73a-44eb-9f56-8f5c28e70780}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e82ba1ec-e7bb-498a-bbd4-90b974af6316}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {5240f8cd-93c2-4336-8e43-ca78d1c3b346}, !- Water Coil Name
=======
  {fe4df85a-2d55-4c2a-b8ff-50ba9e4a33ef}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {41f6a210-3061-4e00-8f5c-d6790755dd77}, !- Inlet Port
  {d593d6d8-58f0-416e-9eef-e799d2896b13}; !- Outlet Port

OS:Connection,
  {41f6a210-3061-4e00-8f5c-d6790755dd77}, !- Handle
  {12aa649e-245d-48d1-9fc9-8d1cf07aad04}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  19,                                     !- Outlet Port
  {fe4df85a-2d55-4c2a-b8ff-50ba9e4a33ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6146f2fb-7672-416c-a348-2c8557905401}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {7efe0d05-7e23-47a8-acf6-e05dfd81ab97}, !- Inlet Port
  {8ea97655-b43f-422c-830b-2e05110a2ed8}; !- Outlet Port

OS:Connection,
  {d593d6d8-58f0-416e-9eef-e799d2896b13}, !- Handle
  {f22faeb8-ce1d-4903-ab36-ab6a43ebad28}, !- Name
  {fe4df85a-2d55-4c2a-b8ff-50ba9e4a33ef}, !- Source Object
  3,                                      !- Outlet Port
  {d2d07a73-5491-46d5-bbf6-e4434cea16cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7efe0d05-7e23-47a8-acf6-e05dfd81ab97}, !- Handle
  {350953c6-5e82-40b7-8e05-5d0af1f0583c}, !- Name
  {d2d07a73-5491-46d5-bbf6-e4434cea16cb}, !- Source Object
  6,                                      !- Outlet Port
  {6146f2fb-7672-416c-a348-2c8557905401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea97655-b43f-422c-830b-2e05110a2ed8}, !- Handle
  {0af3e24e-ecbb-4861-a254-d9795c524d68}, !- Name
  {6146f2fb-7672-416c-a348-2c8557905401}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2844092a-0e37-4149-8fd9-416ec22be75d}, !- Handle
  Room_1_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {d2d07a73-5491-46d5-bbf6-e4434cea16cb}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {f9b0ac0d-2d13-4874-9600-89192407fe47}, !- Handle
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {746bb49d-d22f-44d6-a153-cee7096fdcf2}, !- Handle
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {61f78b4e-6b03-4aac-8d03-3f4e199e00ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54249e45-c0b8-48b7-b7e5-19aa536bde6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {61f78b4e-6b03-4aac-8d03-3f4e199e00ed}, !- Handle
=======
  {ee4f3fd9-f637-472e-b5b0-be5b9a4e3c47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e5c39f3-b3f9-44c4-91d8-ea5a90f3bc26}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ee4f3fd9-f637-472e-b5b0-be5b9a4e3c47}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {54249e45-c0b8-48b7-b7e5-19aa536bde6f}, !- Handle
=======
  {1e5c39f3-b3f9-44c4-91d8-ea5a90f3bc26}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {5b0879cd-9a2e-4ff1-9274-a95b68ad9596}, !- Handle
  Room_1_Flr_3 ZN FCU,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {33df8ef4-87c8-46a4-91c9-bfd775a73c82}, !- Handle
  Room_1_Flr_3 ZN FCU,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {7481afc7-8bfa-411e-991a-294b5b68005d}, !- Air Inlet Node Name
  {d66571e1-ecd5-47ad-9bcc-0c188f9c98d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f9b0ac0d-2d13-4874-9600-89192407fe47}, !- Supply Air Fan Name
  {71219e6c-8b54-495b-88b7-76ae85c99e74}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5240f8cd-93c2-4336-8e43-ca78d1c3b346}, !- Heating Coil Name
=======
  {ad3d67c2-5a9b-4d7d-aa86-a3e5b78bb427}, !- Air Inlet Node Name
  {a120e766-21c2-42c2-8356-6a5298f7e0f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {746bb49d-d22f-44d6-a153-cee7096fdcf2}, !- Supply Air Fan Name
  {f3a24767-4453-4365-8839-eec9748e6c30}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d2d07a73-5491-46d5-bbf6-e4434cea16cb}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {6b9912d6-98a6-400d-964b-0ea5816301b8}, !- Handle
  Room_1_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {7fffc525-8b92-4c95-a02b-2a50aa297a35}, !- Inlet Port
  {7481afc7-8bfa-411e-991a-294b5b68005d}; !- Outlet Port

OS:Connection,
  {7fffc525-8b92-4c95-a02b-2a50aa297a35}, !- Handle
  {5a2de183-57dd-4dee-af00-5bd305e811ee}, !- Name
  {32fd3ad5-026e-43c1-8846-17331e0fcd3f}, !- Source Object
  3,                                      !- Outlet Port
  {6b9912d6-98a6-400d-964b-0ea5816301b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7481afc7-8bfa-411e-991a-294b5b68005d}, !- Handle
  {cf2b771e-b5e9-4d47-8e35-60d905e3e3d7}, !- Name
  {6b9912d6-98a6-400d-964b-0ea5816301b8}, !- Source Object
  3,                                      !- Outlet Port
  {5b0879cd-9a2e-4ff1-9274-a95b68ad9596}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fc2a744d-3826-46fc-aea8-9198907f8e60}, !- Handle
  Room_1_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {d66571e1-ecd5-47ad-9bcc-0c188f9c98d0}, !- Inlet Port
  {c1b1422d-647a-41a8-a7b3-55f1845636e7}; !- Outlet Port

OS:Connection,
  {c1b1422d-647a-41a8-a7b3-55f1845636e7}, !- Handle
  {da98eea6-7a1b-4aee-95e3-9ddbadb91c0b}, !- Name
  {fc2a744d-3826-46fc-aea8-9198907f8e60}, !- Source Object
  3,                                      !- Outlet Port
  {595acf34-2c18-4ab7-b14c-b3db1efe74e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d66571e1-ecd5-47ad-9bcc-0c188f9c98d0}, !- Handle
  {18bc61c9-23a5-4173-97a1-d96fef7c2e9a}, !- Name
  {5b0879cd-9a2e-4ff1-9274-a95b68ad9596}, !- Source Object
  10,                                     !- Outlet Port
  {fc2a744d-3826-46fc-aea8-9198907f8e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e35cbce8-0b31-4038-9510-499a5cf4a21b}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {6df51b6c-7c8a-4b22-88f1-78e485acedbf}, !- Handle
  Room_1_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {608d870b-4ff9-4cc1-93f4-f3ffaa169772}, !- Inlet Port
  {ad3d67c2-5a9b-4d7d-aa86-a3e5b78bb427}; !- Outlet Port

OS:Connection,
  {608d870b-4ff9-4cc1-93f4-f3ffaa169772}, !- Handle
  {5837adaa-2e0f-4f3d-8d1e-5faaad6f1312}, !- Name
  {143a9f95-b2ee-4bbc-8f4f-913caf385967}, !- Source Object
  3,                                      !- Outlet Port
  {6df51b6c-7c8a-4b22-88f1-78e485acedbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3d67c2-5a9b-4d7d-aa86-a3e5b78bb427}, !- Handle
  {ef680a79-9fbd-43ce-aeb3-bde9ce0f3753}, !- Name
  {6df51b6c-7c8a-4b22-88f1-78e485acedbf}, !- Source Object
  3,                                      !- Outlet Port
  {33df8ef4-87c8-46a4-91c9-bfd775a73c82}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {75322f38-fc89-4df1-a8db-11f828833d17}, !- Handle
  Room_1_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {a120e766-21c2-42c2-8356-6a5298f7e0f5}, !- Inlet Port
  {bdf60d7a-e807-4a43-9876-e6e77a2cca34}; !- Outlet Port

OS:Connection,
  {bdf60d7a-e807-4a43-9876-e6e77a2cca34}, !- Handle
  {16570abf-c784-47a7-88ad-1a0e3a991a67}, !- Name
  {75322f38-fc89-4df1-a8db-11f828833d17}, !- Source Object
  3,                                      !- Outlet Port
  {9907c0f4-08fe-4103-a810-a1b4abbf148d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a120e766-21c2-42c2-8356-6a5298f7e0f5}, !- Handle
  {c52ad670-e860-41fb-bbf1-944eb4be9bf2}, !- Name
  {33df8ef4-87c8-46a4-91c9-bfd775a73c82}, !- Source Object
  10,                                     !- Outlet Port
  {75322f38-fc89-4df1-a8db-11f828833d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cbbcc121-1485-46b8-a2a6-a6a288a73e50}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {40306d25-a24b-4c83-b6ab-3c37a0db5bef}, !- Water Inlet Node Name
  {5ebd497a-dc71-4c86-b1ab-b9bf815b0472}, !- Water Outlet Node Name
=======
  {d5cb2f01-1fe3-474c-b8c5-d28f6f811117}, !- Water Inlet Node Name
  {a06ba7a4-a867-4a26-95fd-8673dcbbdecb}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {2b5bb1e7-2ab8-41f2-8352-58a893ddbfa5}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {56cf3e9f-297f-4dce-8cf2-926af7743d4e}, !- Inlet Port
  {40306d25-a24b-4c83-b6ab-3c37a0db5bef}; !- Outlet Port

OS:Connection,
  {56cf3e9f-297f-4dce-8cf2-926af7743d4e}, !- Handle
  {765ece4e-a4ae-4d33-a8a8-08023658e65f}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  7,                                      !- Outlet Port
  {2b5bb1e7-2ab8-41f2-8352-58a893ddbfa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {290b6b6f-30d3-4211-93aa-fa6bde6e7608}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {5ebd497a-dc71-4c86-b1ab-b9bf815b0472}, !- Inlet Port
  {10c45cf6-6c65-42aa-8cad-f17783e0c174}; !- Outlet Port

OS:Connection,
  {40306d25-a24b-4c83-b6ab-3c37a0db5bef}, !- Handle
  {d64800c2-03d0-4289-9972-48f7220945af}, !- Name
  {2b5bb1e7-2ab8-41f2-8352-58a893ddbfa5}, !- Source Object
  3,                                      !- Outlet Port
  {e35cbce8-0b31-4038-9510-499a5cf4a21b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5ebd497a-dc71-4c86-b1ab-b9bf815b0472}, !- Handle
  {915cd5af-c944-4e92-aee4-44cf9300a856}, !- Name
  {e35cbce8-0b31-4038-9510-499a5cf4a21b}, !- Source Object
  11,                                     !- Outlet Port
  {290b6b6f-30d3-4211-93aa-fa6bde6e7608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c45cf6-6c65-42aa-8cad-f17783e0c174}, !- Handle
  {554f1867-7ac0-405b-b8ea-210e70ff553d}, !- Name
  {290b6b6f-30d3-4211-93aa-fa6bde6e7608}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7e851d07-54ab-4c19-a9b3-a1f8b708ada1}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {e35cbce8-0b31-4038-9510-499a5cf4a21b}, !- Water Coil Name
=======
  {01813994-8641-42a2-a41a-4c201e7e54c5}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {cea1b8fb-dd09-4999-b4ce-02f14fd0042a}, !- Inlet Port
  {d5cb2f01-1fe3-474c-b8c5-d28f6f811117}; !- Outlet Port

OS:Connection,
  {cea1b8fb-dd09-4999-b4ce-02f14fd0042a}, !- Handle
  {eb6e887a-f698-491e-9036-144fdfb8f2bf}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  7,                                      !- Outlet Port
  {01813994-8641-42a2-a41a-4c201e7e54c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20735fce-de3b-447e-8f7a-03cf67220395}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {a06ba7a4-a867-4a26-95fd-8673dcbbdecb}, !- Inlet Port
  {eadbf8bc-6535-46b9-aa3b-8b1a86c9a411}; !- Outlet Port

OS:Connection,
  {d5cb2f01-1fe3-474c-b8c5-d28f6f811117}, !- Handle
  {1f41a490-7bb0-4a26-9fce-83d6c5fec32c}, !- Name
  {01813994-8641-42a2-a41a-4c201e7e54c5}, !- Source Object
  3,                                      !- Outlet Port
  {cbbcc121-1485-46b8-a2a6-a6a288a73e50}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a06ba7a4-a867-4a26-95fd-8673dcbbdecb}, !- Handle
  {60a72875-76e1-42ac-98ef-c800ad4cd356}, !- Name
  {cbbcc121-1485-46b8-a2a6-a6a288a73e50}, !- Source Object
  11,                                     !- Outlet Port
  {20735fce-de3b-447e-8f7a-03cf67220395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadbf8bc-6535-46b9-aa3b-8b1a86c9a411}, !- Handle
  {599ebcf3-2d3e-4359-8683-fdb61f758fe1}, !- Name
  {20735fce-de3b-447e-8f7a-03cf67220395}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e2a6e520-8350-461e-be38-15b4f0f5b10d}, !- Handle
  Room_2_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {cbbcc121-1485-46b8-a2a6-a6a288a73e50}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {16e5463c-659f-416d-853d-26c3acf222c7}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b465f53e-f450-4528-856b-3860cd955401}, !- Water Inlet Node Name
  {316da752-53f5-4dd4-bb63-70ecedc0b466}, !- Water Outlet Node Name
=======
  {ecd025bb-4336-49e7-98d3-c433011837df}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b23bdace-cda7-4d15-b8a4-7ca046a1da96}, !- Water Inlet Node Name
  {61db492f-f64d-48d5-bcdc-0bdfa8fd9f6d}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7daeff39-ddfd-4524-8068-bc63cfd22714}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {23848dcc-befa-4fb4-ad2c-a8fb0dbd5f61}, !- Inlet Port
  {b465f53e-f450-4528-856b-3860cd955401}; !- Outlet Port

OS:Connection,
  {23848dcc-befa-4fb4-ad2c-a8fb0dbd5f61}, !- Handle
  {1e04624c-657f-48e5-9c8d-5d3587d7eef9}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  20,                                     !- Outlet Port
  {7daeff39-ddfd-4524-8068-bc63cfd22714}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39d30ec0-d44e-43b3-8d5c-ede5dd57ff1e}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {316da752-53f5-4dd4-bb63-70ecedc0b466}, !- Inlet Port
  {8233ccff-d7b3-4c12-9ebc-9d62d4b23c0d}; !- Outlet Port

OS:Connection,
  {b465f53e-f450-4528-856b-3860cd955401}, !- Handle
  {f0209adc-9bba-4a54-b9c2-8009b25d1d41}, !- Name
  {7daeff39-ddfd-4524-8068-bc63cfd22714}, !- Source Object
  3,                                      !- Outlet Port
  {16e5463c-659f-416d-853d-26c3acf222c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {316da752-53f5-4dd4-bb63-70ecedc0b466}, !- Handle
  {f1b8d548-2969-4781-aa73-902fcaa575bf}, !- Name
  {16e5463c-659f-416d-853d-26c3acf222c7}, !- Source Object
  6,                                      !- Outlet Port
  {39d30ec0-d44e-43b3-8d5c-ede5dd57ff1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8233ccff-d7b3-4c12-9ebc-9d62d4b23c0d}, !- Handle
  {cd840957-6397-464f-aea0-35d0ddc39140}, !- Name
  {39d30ec0-d44e-43b3-8d5c-ede5dd57ff1e}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f65348e-405a-402a-9959-e238bc5af67b}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {16e5463c-659f-416d-853d-26c3acf222c7}, !- Water Coil Name
=======
  {a16bcbd0-e06d-44ce-8d3d-796fa2a7df66}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {be1307e1-3640-412d-97b8-246988e2f832}, !- Inlet Port
  {b23bdace-cda7-4d15-b8a4-7ca046a1da96}; !- Outlet Port

OS:Connection,
  {be1307e1-3640-412d-97b8-246988e2f832}, !- Handle
  {ad19bea4-a476-484f-bb7c-587d138fbf91}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  20,                                     !- Outlet Port
  {a16bcbd0-e06d-44ce-8d3d-796fa2a7df66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfd44a3b-1132-4978-880e-dfcb133dd7b8}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {61db492f-f64d-48d5-bcdc-0bdfa8fd9f6d}, !- Inlet Port
  {f2ac1d2a-f74f-4ce3-a43e-46c7ba6281b6}; !- Outlet Port

OS:Connection,
  {b23bdace-cda7-4d15-b8a4-7ca046a1da96}, !- Handle
  {c313bf93-8a82-45f4-a1c1-eaa0860c51b9}, !- Name
  {a16bcbd0-e06d-44ce-8d3d-796fa2a7df66}, !- Source Object
  3,                                      !- Outlet Port
  {ecd025bb-4336-49e7-98d3-c433011837df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61db492f-f64d-48d5-bcdc-0bdfa8fd9f6d}, !- Handle
  {839af4b2-9afa-4247-aba6-ec252edd43c3}, !- Name
  {ecd025bb-4336-49e7-98d3-c433011837df}, !- Source Object
  6,                                      !- Outlet Port
  {cfd44a3b-1132-4978-880e-dfcb133dd7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ac1d2a-f74f-4ce3-a43e-46c7ba6281b6}, !- Handle
  {5060666d-3bb1-415f-ac47-c3d96feccb51}, !- Name
  {cfd44a3b-1132-4978-880e-dfcb133dd7b8}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e22838d-c053-412c-a7d5-27e23140cf4d}, !- Handle
  Room_2_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {ecd025bb-4336-49e7-98d3-c433011837df}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {d43cbd5e-f8e2-44eb-a975-b9e4dcaa384c}, !- Handle
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {6cfe9dd4-da48-41cf-bb81-552a4d506568}, !- Handle
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {3f4f9af8-0b24-4bac-9c42-1c2b37c33aaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02119ab3-c5e9-4ea8-90f1-41756f3724b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3f4f9af8-0b24-4bac-9c42-1c2b37c33aaf}, !- Handle
=======
  {abdc2518-b5e7-4c1b-b1f5-9b22b8e041a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7414f781-8c50-43d1-bd0e-2625325b384f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {abdc2518-b5e7-4c1b-b1f5-9b22b8e041a5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {02119ab3-c5e9-4ea8-90f1-41756f3724b8}, !- Handle
=======
  {7414f781-8c50-43d1-bd0e-2625325b384f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {b3b1f077-923a-4283-a87a-e76252ec821b}, !- Handle
  Room_2_Flr_3 ZN FCU,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {7bd84a66-15c7-4eb0-b554-b4e616051892}, !- Handle
  Room_2_Flr_3 ZN FCU,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {801fc9ee-fb42-4148-9e2a-ce40993b32ca}, !- Air Inlet Node Name
  {becece9e-1bd8-4e15-baa1-74fb651f46db}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d43cbd5e-f8e2-44eb-a975-b9e4dcaa384c}, !- Supply Air Fan Name
  {e35cbce8-0b31-4038-9510-499a5cf4a21b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {16e5463c-659f-416d-853d-26c3acf222c7}, !- Heating Coil Name
=======
  {57d09b0a-192c-4f5c-a9d5-08481568e15c}, !- Air Inlet Node Name
  {73b421ed-39dd-473e-b542-7db06d3c6402}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6cfe9dd4-da48-41cf-bb81-552a4d506568}, !- Supply Air Fan Name
  {cbbcc121-1485-46b8-a2a6-a6a288a73e50}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ecd025bb-4336-49e7-98d3-c433011837df}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {98c1f5b0-b986-4a24-ad5a-76dba4fdbf8d}, !- Handle
  Room_2_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {c02a2251-9187-4a1c-b5bf-32d1252443dd}, !- Inlet Port
  {801fc9ee-fb42-4148-9e2a-ce40993b32ca}; !- Outlet Port

OS:Connection,
  {c02a2251-9187-4a1c-b5bf-32d1252443dd}, !- Handle
  {7224ef62-abf5-47c5-9cb9-7a59b2c4e3a1}, !- Name
  {2c87c398-d66e-46e9-aa65-1629662cf60a}, !- Source Object
  3,                                      !- Outlet Port
  {98c1f5b0-b986-4a24-ad5a-76dba4fdbf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801fc9ee-fb42-4148-9e2a-ce40993b32ca}, !- Handle
  {a26bb145-5862-435a-872d-6a1e9fbaedbe}, !- Name
  {98c1f5b0-b986-4a24-ad5a-76dba4fdbf8d}, !- Source Object
  3,                                      !- Outlet Port
  {b3b1f077-923a-4283-a87a-e76252ec821b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1aab68ea-99c9-4623-9983-b589640f0360}, !- Handle
  Room_2_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {becece9e-1bd8-4e15-baa1-74fb651f46db}, !- Inlet Port
  {b5bb3efc-f4a4-466c-b311-4b12857951ac}; !- Outlet Port

OS:Connection,
  {b5bb3efc-f4a4-466c-b311-4b12857951ac}, !- Handle
  {9a1a49f9-45d8-4d70-ba12-da8afb7477ab}, !- Name
  {1aab68ea-99c9-4623-9983-b589640f0360}, !- Source Object
  3,                                      !- Outlet Port
  {5054d780-8ae0-4a6a-a11f-1cc63b997ef5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {becece9e-1bd8-4e15-baa1-74fb651f46db}, !- Handle
  {3b32fbc5-f1e3-42f8-bd24-43868b00f1b3}, !- Name
  {b3b1f077-923a-4283-a87a-e76252ec821b}, !- Source Object
  10,                                     !- Outlet Port
  {1aab68ea-99c9-4623-9983-b589640f0360}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e6d472be-f73f-45dd-ad14-63c71b65b3da}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {5c3eebe1-e72c-4a56-9f34-af4409c7eedf}, !- Handle
  Room_2_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {ba70f8c3-d006-48a9-9c19-58f12ff6c98c}, !- Inlet Port
  {57d09b0a-192c-4f5c-a9d5-08481568e15c}; !- Outlet Port

OS:Connection,
  {ba70f8c3-d006-48a9-9c19-58f12ff6c98c}, !- Handle
  {9f3d75a6-3efd-4875-a166-037c90c93ad1}, !- Name
  {4d11c376-b914-4236-a99c-7530120a2d22}, !- Source Object
  3,                                      !- Outlet Port
  {5c3eebe1-e72c-4a56-9f34-af4409c7eedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d09b0a-192c-4f5c-a9d5-08481568e15c}, !- Handle
  {45652aa6-59cf-4681-a252-b51b119ce566}, !- Name
  {5c3eebe1-e72c-4a56-9f34-af4409c7eedf}, !- Source Object
  3,                                      !- Outlet Port
  {7bd84a66-15c7-4eb0-b554-b4e616051892}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ae1c2821-ce5c-40be-bb91-8a62dde70847}, !- Handle
  Room_2_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {73b421ed-39dd-473e-b542-7db06d3c6402}, !- Inlet Port
  {7d0c3299-f774-430a-a733-b8b8f6014fd4}; !- Outlet Port

OS:Connection,
  {7d0c3299-f774-430a-a733-b8b8f6014fd4}, !- Handle
  {4a381b6d-3eec-446d-8c65-5becc627759d}, !- Name
  {ae1c2821-ce5c-40be-bb91-8a62dde70847}, !- Source Object
  3,                                      !- Outlet Port
  {e7a94c4f-7158-4c10-96e7-b7cb744495ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73b421ed-39dd-473e-b542-7db06d3c6402}, !- Handle
  {c0839c9b-8a9a-49ca-b919-d259542fdd09}, !- Name
  {7bd84a66-15c7-4eb0-b554-b4e616051892}, !- Source Object
  10,                                     !- Outlet Port
  {ae1c2821-ce5c-40be-bb91-8a62dde70847}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ad41d2d9-6874-480e-98d5-b0c39d91116f}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {33f13159-55fb-4621-9880-1e2d63384098}, !- Water Inlet Node Name
  {7f6d8921-096b-4bf4-9543-6c57a4be5bd4}, !- Water Outlet Node Name
=======
  {eff0da06-4e42-4bc4-942f-281d06bd15af}, !- Water Inlet Node Name
  {e96334bf-807c-4b51-bd2e-082f96cd9f29}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {b11a7df7-6236-4b22-848f-8eb88ad43a49}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {c7943895-0cf1-40c3-b82e-c882dddf3630}, !- Inlet Port
  {33f13159-55fb-4621-9880-1e2d63384098}; !- Outlet Port

OS:Connection,
  {c7943895-0cf1-40c3-b82e-c882dddf3630}, !- Handle
  {1a2aee5c-8f66-48bf-9acd-b0aa7218f4be}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  8,                                      !- Outlet Port
  {b11a7df7-6236-4b22-848f-8eb88ad43a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d7bc633-4c14-4e7c-8bba-92fd6482eefd}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {7f6d8921-096b-4bf4-9543-6c57a4be5bd4}, !- Inlet Port
  {f500d671-f213-452c-9d46-c66df6b320d0}; !- Outlet Port

OS:Connection,
  {33f13159-55fb-4621-9880-1e2d63384098}, !- Handle
  {ecf4e382-4ab4-4068-9d4c-e65822d6b359}, !- Name
  {b11a7df7-6236-4b22-848f-8eb88ad43a49}, !- Source Object
  3,                                      !- Outlet Port
  {e6d472be-f73f-45dd-ad14-63c71b65b3da}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7f6d8921-096b-4bf4-9543-6c57a4be5bd4}, !- Handle
  {f66270f2-bb50-4a19-9243-8d37cad14141}, !- Name
  {e6d472be-f73f-45dd-ad14-63c71b65b3da}, !- Source Object
  11,                                     !- Outlet Port
  {3d7bc633-4c14-4e7c-8bba-92fd6482eefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f500d671-f213-452c-9d46-c66df6b320d0}, !- Handle
  {6ad39699-34be-4a20-b4aa-c1a6c4840b77}, !- Name
  {3d7bc633-4c14-4e7c-8bba-92fd6482eefd}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7701f75e-59d0-4c5d-8aeb-28b7d7204c07}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {e6d472be-f73f-45dd-ad14-63c71b65b3da}, !- Water Coil Name
=======
  {f8466a00-fe97-4574-8466-409da4605f5e}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {23711625-b394-4e0e-b8aa-a8cea71aa20c}, !- Inlet Port
  {eff0da06-4e42-4bc4-942f-281d06bd15af}; !- Outlet Port

OS:Connection,
  {23711625-b394-4e0e-b8aa-a8cea71aa20c}, !- Handle
  {2bdf9708-7405-45fe-9090-015dd9ad0b48}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  8,                                      !- Outlet Port
  {f8466a00-fe97-4574-8466-409da4605f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3cc5a1e-5fb3-4b08-990a-9423890cad70}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {e96334bf-807c-4b51-bd2e-082f96cd9f29}, !- Inlet Port
  {85e1af48-0219-48e4-bfff-5e30ab6cfae5}; !- Outlet Port

OS:Connection,
  {eff0da06-4e42-4bc4-942f-281d06bd15af}, !- Handle
  {cfe4bd67-3d5f-46c6-80d2-238b1ef4ccd8}, !- Name
  {f8466a00-fe97-4574-8466-409da4605f5e}, !- Source Object
  3,                                      !- Outlet Port
  {ad41d2d9-6874-480e-98d5-b0c39d91116f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e96334bf-807c-4b51-bd2e-082f96cd9f29}, !- Handle
  {1575b6ed-6566-4291-8c0d-1a33704b111d}, !- Name
  {ad41d2d9-6874-480e-98d5-b0c39d91116f}, !- Source Object
  11,                                     !- Outlet Port
  {c3cc5a1e-5fb3-4b08-990a-9423890cad70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e1af48-0219-48e4-bfff-5e30ab6cfae5}, !- Handle
  {9c05d555-0366-453e-9813-4838e9217817}, !- Name
  {c3cc5a1e-5fb3-4b08-990a-9423890cad70}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2484c836-3e4f-4aff-b151-133e0cdc7831}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {ad41d2d9-6874-480e-98d5-b0c39d91116f}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {0103210c-a5b9-4858-9059-7306a953f627}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2d05d52-1645-4a89-84b8-ed0b6cec1f22}, !- Water Inlet Node Name
  {608b4d69-c82e-4dbe-bfed-e919dce972e7}, !- Water Outlet Node Name
=======
  {51790108-07a1-4cba-af7b-6733563a5d31}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c57aa111-a2dc-4fba-b704-4daa8efb58e6}, !- Water Inlet Node Name
  {5380fc40-3ac7-4930-ba8b-9e4ebdd0fb98}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {2b7e6d0e-1a99-4478-bb01-c5fa3b7f0eef}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {02efd11f-3c57-4709-a398-dc9433e8e66c}, !- Inlet Port
  {f2d05d52-1645-4a89-84b8-ed0b6cec1f22}; !- Outlet Port

OS:Connection,
  {02efd11f-3c57-4709-a398-dc9433e8e66c}, !- Handle
  {308609eb-444e-4c01-910c-e168e9a9b67d}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  21,                                     !- Outlet Port
  {2b7e6d0e-1a99-4478-bb01-c5fa3b7f0eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a38c9312-3924-4a4e-b542-afb3d5257e39}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {608b4d69-c82e-4dbe-bfed-e919dce972e7}, !- Inlet Port
  {63f17d7d-3990-4f9a-9a67-fca8b4b01d4c}; !- Outlet Port

OS:Connection,
  {f2d05d52-1645-4a89-84b8-ed0b6cec1f22}, !- Handle
  {82042f0c-f0b7-467a-a287-92814946173e}, !- Name
  {2b7e6d0e-1a99-4478-bb01-c5fa3b7f0eef}, !- Source Object
  3,                                      !- Outlet Port
  {0103210c-a5b9-4858-9059-7306a953f627}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {608b4d69-c82e-4dbe-bfed-e919dce972e7}, !- Handle
  {47e8c3d4-7968-41e2-8293-d409b2188a44}, !- Name
  {0103210c-a5b9-4858-9059-7306a953f627}, !- Source Object
  6,                                      !- Outlet Port
  {a38c9312-3924-4a4e-b542-afb3d5257e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f17d7d-3990-4f9a-9a67-fca8b4b01d4c}, !- Handle
  {e33ca4d5-bf46-4fbe-830a-7195ea082c86}, !- Name
  {a38c9312-3924-4a4e-b542-afb3d5257e39}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7574fbf5-0a4e-4d25-82ad-c59d74f041d1}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {0103210c-a5b9-4858-9059-7306a953f627}, !- Water Coil Name
=======
  {15c5ea2d-a3e5-4238-bb3c-c3621ed737e2}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {f8e26f48-fb60-41c4-8f12-07ba9948ed00}, !- Inlet Port
  {c57aa111-a2dc-4fba-b704-4daa8efb58e6}; !- Outlet Port

OS:Connection,
  {f8e26f48-fb60-41c4-8f12-07ba9948ed00}, !- Handle
  {3d6d3d4a-47da-4cb6-aeb7-859b757e6424}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  21,                                     !- Outlet Port
  {15c5ea2d-a3e5-4238-bb3c-c3621ed737e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f1e7c49-3210-4df2-81c6-6591d82e2787}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {5380fc40-3ac7-4930-ba8b-9e4ebdd0fb98}, !- Inlet Port
  {e2c56fee-520b-49f1-9afa-d602062005c8}; !- Outlet Port

OS:Connection,
  {c57aa111-a2dc-4fba-b704-4daa8efb58e6}, !- Handle
  {1ddeb12c-bca2-4b10-a5c0-9b54735ef6c8}, !- Name
  {15c5ea2d-a3e5-4238-bb3c-c3621ed737e2}, !- Source Object
  3,                                      !- Outlet Port
  {51790108-07a1-4cba-af7b-6733563a5d31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5380fc40-3ac7-4930-ba8b-9e4ebdd0fb98}, !- Handle
  {4dc95ff9-8a41-46bc-b580-2554bcb04c59}, !- Name
  {51790108-07a1-4cba-af7b-6733563a5d31}, !- Source Object
  6,                                      !- Outlet Port
  {7f1e7c49-3210-4df2-81c6-6591d82e2787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c56fee-520b-49f1-9afa-d602062005c8}, !- Handle
  {29775624-41f2-49ce-b13a-ab9852749853}, !- Name
  {7f1e7c49-3210-4df2-81c6-6591d82e2787}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57b7cd6f-803f-4f5d-8bac-9ed3bd536d26}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {51790108-07a1-4cba-af7b-6733563a5d31}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {cf466ded-3813-46a5-b80e-a9402bb395bb}, !- Handle
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {e8e22378-cc75-4bc5-939f-d64a87f84719}, !- Handle
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {d80c0af3-9d1a-4c50-8cbc-29f58e37ec5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bcbc0352-18a9-478d-a257-8512c51aa737}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d80c0af3-9d1a-4c50-8cbc-29f58e37ec5a}, !- Handle
=======
  {de2a6295-f668-467a-b8d8-e6bcf31d66c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9dc3b467-4e50-4c47-82a0-82c2da45e8c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {de2a6295-f668-467a-b8d8-e6bcf31d66c0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {bcbc0352-18a9-478d-a257-8512c51aa737}, !- Handle
=======
  {9dc3b467-4e50-4c47-82a0-82c2da45e8c9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {f72e0a1f-1b38-4f83-808c-9fa474f1565c}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU,             !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {9ae9bc5c-5c82-488a-b7a9-586f46288033}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU,             !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {03bd8e56-dbea-4205-a3c6-1fe58af47313}, !- Air Inlet Node Name
  {9577ed01-d075-4df0-808e-4daedabd9a50}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cf466ded-3813-46a5-b80e-a9402bb395bb}, !- Supply Air Fan Name
  {e6d472be-f73f-45dd-ad14-63c71b65b3da}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0103210c-a5b9-4858-9059-7306a953f627}, !- Heating Coil Name
=======
  {d1c01033-3060-4285-8c60-8bda9f115c3f}, !- Air Inlet Node Name
  {73c25a69-ba1a-4fda-b2b0-20d3f8bf82e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e8e22378-cc75-4bc5-939f-d64a87f84719}, !- Supply Air Fan Name
  {ad41d2d9-6874-480e-98d5-b0c39d91116f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {51790108-07a1-4cba-af7b-6733563a5d31}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {3a223baa-9bbb-4e5e-9517-f3979c7cb523}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {da239c84-339a-4666-9028-df1d34f9386b}, !- Inlet Port
  {03bd8e56-dbea-4205-a3c6-1fe58af47313}; !- Outlet Port

OS:Connection,
  {da239c84-339a-4666-9028-df1d34f9386b}, !- Handle
  {7cf2a9b6-b5cb-4aca-963b-e890be4939b3}, !- Name
  {2f90661a-513f-481c-a0a7-43bb19ac82a1}, !- Source Object
  3,                                      !- Outlet Port
  {3a223baa-9bbb-4e5e-9517-f3979c7cb523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bd8e56-dbea-4205-a3c6-1fe58af47313}, !- Handle
  {c0fff884-1412-4c30-989f-2b4dc1446455}, !- Name
  {3a223baa-9bbb-4e5e-9517-f3979c7cb523}, !- Source Object
  3,                                      !- Outlet Port
  {f72e0a1f-1b38-4f83-808c-9fa474f1565c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4ed077fd-727c-4e26-9801-b263267cdbe5}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {9577ed01-d075-4df0-808e-4daedabd9a50}, !- Inlet Port
  {fb3e0bff-c888-46d1-b521-2535bf636491}; !- Outlet Port

OS:Connection,
  {fb3e0bff-c888-46d1-b521-2535bf636491}, !- Handle
  {0e54b034-fdc9-4ed4-9ef1-f28120654a33}, !- Name
  {4ed077fd-727c-4e26-9801-b263267cdbe5}, !- Source Object
  3,                                      !- Outlet Port
  {6e5ebbb4-f910-4423-b9da-5aac73325ca2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9577ed01-d075-4df0-808e-4daedabd9a50}, !- Handle
  {ed78b964-aae7-43e6-8bfd-270678ce99f6}, !- Name
  {f72e0a1f-1b38-4f83-808c-9fa474f1565c}, !- Source Object
  10,                                     !- Outlet Port
  {4ed077fd-727c-4e26-9801-b263267cdbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1fe08ec7-bcb0-447e-811a-eddf1aca1c53}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {1f52fc40-19e0-4060-ba03-aa2047398892}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {897f31d0-ce95-4494-8fd1-e36e615cf1ff}, !- Inlet Port
  {d1c01033-3060-4285-8c60-8bda9f115c3f}; !- Outlet Port

OS:Connection,
  {897f31d0-ce95-4494-8fd1-e36e615cf1ff}, !- Handle
  {59e71658-bb91-4ce6-b346-58b89b036fa2}, !- Name
  {0431fcdb-f960-4e2e-bc93-bb5ac7a36dad}, !- Source Object
  3,                                      !- Outlet Port
  {1f52fc40-19e0-4060-ba03-aa2047398892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c01033-3060-4285-8c60-8bda9f115c3f}, !- Handle
  {de64a8be-5f0a-4d98-8101-8879b05c756c}, !- Name
  {1f52fc40-19e0-4060-ba03-aa2047398892}, !- Source Object
  3,                                      !- Outlet Port
  {9ae9bc5c-5c82-488a-b7a9-586f46288033}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {604678c3-1d96-49b9-b85c-a10531a071d8}, !- Handle
  Room_3_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {73c25a69-ba1a-4fda-b2b0-20d3f8bf82e7}, !- Inlet Port
  {e96d6ae2-0572-4827-9ace-a6286001f966}; !- Outlet Port

OS:Connection,
  {e96d6ae2-0572-4827-9ace-a6286001f966}, !- Handle
  {552b5aaf-f123-4b86-8fbc-ff83275542b9}, !- Name
  {604678c3-1d96-49b9-b85c-a10531a071d8}, !- Source Object
  3,                                      !- Outlet Port
  {bcaba9d9-e4a2-40f8-a486-7beb95bb3cc6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73c25a69-ba1a-4fda-b2b0-20d3f8bf82e7}, !- Handle
  {7302e299-b78d-4c0c-8771-8bcc8f8a8641}, !- Name
  {9ae9bc5c-5c82-488a-b7a9-586f46288033}, !- Source Object
  10,                                     !- Outlet Port
  {604678c3-1d96-49b9-b85c-a10531a071d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c69c075d-cd62-43ae-b3d2-19347e0c4639}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil, !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {6c71f6e9-6617-458c-91cf-fd382d934cd3}, !- Water Inlet Node Name
  {bc643ff0-02fd-4a6d-9570-bebd6bd82c87}, !- Water Outlet Node Name
=======
  {5e80714f-1d68-44df-9739-3f0d0ea7c000}, !- Water Inlet Node Name
  {1747e28a-6128-489a-8c3b-f7fbf5f7fcff}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {3d59fe53-82c8-4cc3-8e4c-5190307a8dc3}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {1fa00cab-8cfc-4c6c-8f85-f8fd3ee2c48c}, !- Inlet Port
  {6c71f6e9-6617-458c-91cf-fd382d934cd3}; !- Outlet Port

OS:Connection,
  {1fa00cab-8cfc-4c6c-8f85-f8fd3ee2c48c}, !- Handle
  {8587fe0b-7442-4973-9c1b-ec95bc776b00}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  9,                                      !- Outlet Port
  {3d59fe53-82c8-4cc3-8e4c-5190307a8dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b772687-65e8-415a-8b85-8d3feeb35755}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {bc643ff0-02fd-4a6d-9570-bebd6bd82c87}, !- Inlet Port
  {aa580a8a-2868-4e80-bf92-781274fc470f}; !- Outlet Port

OS:Connection,
  {6c71f6e9-6617-458c-91cf-fd382d934cd3}, !- Handle
  {9971d3f6-9080-466c-aa84-0012eeae021a}, !- Name
  {3d59fe53-82c8-4cc3-8e4c-5190307a8dc3}, !- Source Object
  3,                                      !- Outlet Port
  {1fe08ec7-bcb0-447e-811a-eddf1aca1c53}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bc643ff0-02fd-4a6d-9570-bebd6bd82c87}, !- Handle
  {08cb2642-5349-4484-95f4-5deac5b62406}, !- Name
  {1fe08ec7-bcb0-447e-811a-eddf1aca1c53}, !- Source Object
  11,                                     !- Outlet Port
  {5b772687-65e8-415a-8b85-8d3feeb35755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa580a8a-2868-4e80-bf92-781274fc470f}, !- Handle
  {0706c51c-4042-446f-8262-033855392b11}, !- Name
  {5b772687-65e8-415a-8b85-8d3feeb35755}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {39462d0d-8653-4acf-99e7-708fdab281e2}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {1fe08ec7-bcb0-447e-811a-eddf1aca1c53}, !- Water Coil Name
=======
  {7a21c33d-d797-41e0-849b-922ad722eaf0}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {f39c8b5e-63b2-442e-b8cf-3918723f1b1d}, !- Inlet Port
  {5e80714f-1d68-44df-9739-3f0d0ea7c000}; !- Outlet Port

OS:Connection,
  {f39c8b5e-63b2-442e-b8cf-3918723f1b1d}, !- Handle
  {d5a0e914-69ab-4c9e-8227-c81c451be9e6}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  9,                                      !- Outlet Port
  {7a21c33d-d797-41e0-849b-922ad722eaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d20a8d0-fd08-4166-8296-d22376313c6f}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {1747e28a-6128-489a-8c3b-f7fbf5f7fcff}, !- Inlet Port
  {e8f6967b-eb33-4580-8004-7287e4d7a71b}; !- Outlet Port

OS:Connection,
  {5e80714f-1d68-44df-9739-3f0d0ea7c000}, !- Handle
  {911c0e73-dfbd-49a9-ab53-eb22f034f3b0}, !- Name
  {7a21c33d-d797-41e0-849b-922ad722eaf0}, !- Source Object
  3,                                      !- Outlet Port
  {c69c075d-cd62-43ae-b3d2-19347e0c4639}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1747e28a-6128-489a-8c3b-f7fbf5f7fcff}, !- Handle
  {0ef565cb-488c-4d6c-a719-d7a248366886}, !- Name
  {c69c075d-cd62-43ae-b3d2-19347e0c4639}, !- Source Object
  11,                                     !- Outlet Port
  {9d20a8d0-fd08-4166-8296-d22376313c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f6967b-eb33-4580-8004-7287e4d7a71b}, !- Handle
  {ace44435-52c3-45bd-bd58-1dc5d53986d8}, !- Name
  {9d20a8d0-fd08-4166-8296-d22376313c6f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5fdee4c0-ef92-4982-ae30-05a21f36b2c7}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {c69c075d-cd62-43ae-b3d2-19347e0c4639}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {0fcd87f0-d363-4b03-8b26-dfc10da6af8a}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {640e6f69-4b05-4ef6-a89a-d075c2678907}, !- Water Inlet Node Name
  {a6ffbb24-8eef-4fb4-8cef-7ec5b47852fa}, !- Water Outlet Node Name
=======
  {ee7d2543-15f0-49a7-901d-610fce17bfa6}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil, !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ee18664-3f9d-4d0d-92c7-8baafd2580f0}, !- Water Inlet Node Name
  {74641318-9d48-47e1-a8d9-a06d91ab2035}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {c4351b9c-e31c-4483-ab59-87c2e3ea83e8}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {870373b9-536d-47d4-8e4a-7deeb8f902ea}, !- Inlet Port
  {640e6f69-4b05-4ef6-a89a-d075c2678907}; !- Outlet Port

OS:Connection,
  {870373b9-536d-47d4-8e4a-7deeb8f902ea}, !- Handle
  {c5b9f4aa-7c1a-4520-997a-e012b3f36c1b}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  22,                                     !- Outlet Port
  {c4351b9c-e31c-4483-ab59-87c2e3ea83e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a315bb6-29ed-432a-99a3-dea3c67e0a27}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {a6ffbb24-8eef-4fb4-8cef-7ec5b47852fa}, !- Inlet Port
  {a56298f4-92e8-4765-86c3-1945af67ce9c}; !- Outlet Port

OS:Connection,
  {640e6f69-4b05-4ef6-a89a-d075c2678907}, !- Handle
  {2c89bc04-cf76-454c-9ab5-da9b6be50d67}, !- Name
  {c4351b9c-e31c-4483-ab59-87c2e3ea83e8}, !- Source Object
  3,                                      !- Outlet Port
  {0fcd87f0-d363-4b03-8b26-dfc10da6af8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6ffbb24-8eef-4fb4-8cef-7ec5b47852fa}, !- Handle
  {a341cdbd-9f3e-43e9-bdc8-78b26a8555b7}, !- Name
  {0fcd87f0-d363-4b03-8b26-dfc10da6af8a}, !- Source Object
  6,                                      !- Outlet Port
  {7a315bb6-29ed-432a-99a3-dea3c67e0a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56298f4-92e8-4765-86c3-1945af67ce9c}, !- Handle
  {1892deb0-ebf5-434e-a734-f03c0bfffc24}, !- Name
  {7a315bb6-29ed-432a-99a3-dea3c67e0a27}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {26d9b6b1-3e2b-4a30-a784-e4d16a2193eb}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {0fcd87f0-d363-4b03-8b26-dfc10da6af8a}, !- Water Coil Name
=======
  {34a5995f-38ac-4bc2-ae9d-ecae10eab90a}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {9cfa8eff-4553-42eb-bb11-f30df94d3fcf}, !- Inlet Port
  {0ee18664-3f9d-4d0d-92c7-8baafd2580f0}; !- Outlet Port

OS:Connection,
  {9cfa8eff-4553-42eb-bb11-f30df94d3fcf}, !- Handle
  {b1ee1bc9-ed28-4e3f-81ea-82e371055911}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  22,                                     !- Outlet Port
  {34a5995f-38ac-4bc2-ae9d-ecae10eab90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0da9b9e-1690-49b6-bcd4-6a1abdb8b2fc}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {74641318-9d48-47e1-a8d9-a06d91ab2035}, !- Inlet Port
  {e6d339e5-8e98-42f5-ada2-c96c9f062e69}; !- Outlet Port

OS:Connection,
  {0ee18664-3f9d-4d0d-92c7-8baafd2580f0}, !- Handle
  {cac9f9b9-e118-4105-88c1-7019da641c29}, !- Name
  {34a5995f-38ac-4bc2-ae9d-ecae10eab90a}, !- Source Object
  3,                                      !- Outlet Port
  {ee7d2543-15f0-49a7-901d-610fce17bfa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74641318-9d48-47e1-a8d9-a06d91ab2035}, !- Handle
  {dcbfb595-c765-4ce3-96b6-4351a40e0d99}, !- Name
  {ee7d2543-15f0-49a7-901d-610fce17bfa6}, !- Source Object
  6,                                      !- Outlet Port
  {b0da9b9e-1690-49b6-bcd4-6a1abdb8b2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d339e5-8e98-42f5-ada2-c96c9f062e69}, !- Handle
  {041a03b0-a960-45a5-9722-c74153cb4d1c}, !- Name
  {b0da9b9e-1690-49b6-bcd4-6a1abdb8b2fc}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee9da505-df74-4b7e-b812-fa2d5e9c0493}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {ee7d2543-15f0-49a7-901d-610fce17bfa6}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {bd3f1de6-672e-412d-bab8-55e4fcbc1f65}, !- Handle
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {7c9c61c2-dca6-49ea-a9e4-c258906999f1}, !- Handle
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {4cb689cf-1be7-4329-bc20-759aedda8c23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f08c8c7-f156-4a59-8f57-7b2fa7e59f5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4cb689cf-1be7-4329-bc20-759aedda8c23}, !- Handle
=======
  {e082eddd-3cce-45a4-8d6b-f21e00d2e5e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf54392d-9c5b-4d61-b9e0-59f814f1048c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e082eddd-3cce-45a4-8d6b-f21e00d2e5e6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {7f08c8c7-f156-4a59-8f57-7b2fa7e59f5e}, !- Handle
=======
  {bf54392d-9c5b-4d61-b9e0-59f814f1048c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {53cced72-eb5f-4928-9c75-da71107d6a55}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU,             !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {b6aedba6-1684-4b3c-a65e-00e3c19dde4c}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU,             !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {7004df87-9034-459a-aa22-61e5386aef77}, !- Air Inlet Node Name
  {d8b74e16-f0d7-4236-aaac-9a3115b99f54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bd3f1de6-672e-412d-bab8-55e4fcbc1f65}, !- Supply Air Fan Name
  {1fe08ec7-bcb0-447e-811a-eddf1aca1c53}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0fcd87f0-d363-4b03-8b26-dfc10da6af8a}, !- Heating Coil Name
=======
  {e7345573-96df-4f8f-86f4-7acd2aff5c92}, !- Air Inlet Node Name
  {ea49018f-74a6-4ebb-aeb6-2387b29109f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7c9c61c2-dca6-49ea-a9e4-c258906999f1}, !- Supply Air Fan Name
  {c69c075d-cd62-43ae-b3d2-19347e0c4639}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ee7d2543-15f0-49a7-901d-610fce17bfa6}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {5b157fcb-06e4-4c57-aed6-cb4164ae1805}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {5704b873-86e7-4722-b16c-401c81831a8b}, !- Inlet Port
  {7004df87-9034-459a-aa22-61e5386aef77}; !- Outlet Port

OS:Connection,
  {5704b873-86e7-4722-b16c-401c81831a8b}, !- Handle
  {b50c7198-21ce-439e-aef5-ae7609a1ec33}, !- Name
  {a71618f9-119a-4d64-9d84-714d11ad7070}, !- Source Object
  3,                                      !- Outlet Port
  {5b157fcb-06e4-4c57-aed6-cb4164ae1805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7004df87-9034-459a-aa22-61e5386aef77}, !- Handle
  {328d07cf-769e-4847-94f7-6ff69155ff0f}, !- Name
  {5b157fcb-06e4-4c57-aed6-cb4164ae1805}, !- Source Object
  3,                                      !- Outlet Port
  {53cced72-eb5f-4928-9c75-da71107d6a55}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d6574aa1-2bc4-4032-85de-8edd47ae72a6}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {d8b74e16-f0d7-4236-aaac-9a3115b99f54}, !- Inlet Port
  {3c8851e3-df13-4ed5-982d-8607d69e9811}; !- Outlet Port

OS:Connection,
  {3c8851e3-df13-4ed5-982d-8607d69e9811}, !- Handle
  {cd952cc0-7268-4dfd-91c0-fbff5f54740d}, !- Name
  {d6574aa1-2bc4-4032-85de-8edd47ae72a6}, !- Source Object
  3,                                      !- Outlet Port
  {88f47766-db59-4072-9442-1a33aa200b33}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d8b74e16-f0d7-4236-aaac-9a3115b99f54}, !- Handle
  {3ee2a547-26c9-4fbc-b897-934043eaeb37}, !- Name
  {53cced72-eb5f-4928-9c75-da71107d6a55}, !- Source Object
  10,                                     !- Outlet Port
  {d6574aa1-2bc4-4032-85de-8edd47ae72a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4a2dab7c-a003-4f37-a785-d622cf26b98d}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {a95b84a5-bb59-4b22-85ff-77eef8ed3510}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Inlet Air Node, !- Name
  {03aaff93-8ec4-42cf-8c36-93e1f3f6982e}, !- Inlet Port
  {e7345573-96df-4f8f-86f4-7acd2aff5c92}; !- Outlet Port

OS:Connection,
  {03aaff93-8ec4-42cf-8c36-93e1f3f6982e}, !- Handle
  {37f72fd0-75c4-47c3-96ad-c3e5a20da13a}, !- Name
  {3a165ccf-a45d-493e-b9ea-5be85d3fcba3}, !- Source Object
  3,                                      !- Outlet Port
  {a95b84a5-bb59-4b22-85ff-77eef8ed3510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7345573-96df-4f8f-86f4-7acd2aff5c92}, !- Handle
  {38f63ab8-3d82-45b1-bb10-a27752b31f39}, !- Name
  {a95b84a5-bb59-4b22-85ff-77eef8ed3510}, !- Source Object
  3,                                      !- Outlet Port
  {b6aedba6-1684-4b3c-a65e-00e3c19dde4c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {584d4722-fd4b-403a-91a0-3ea3365fd31d}, !- Handle
  Room_4_Mult19_Flr_3 ZN FCU Outlet Air Node, !- Name
  {ea49018f-74a6-4ebb-aeb6-2387b29109f1}, !- Inlet Port
  {b49343ff-8e79-4c3a-b0ea-7e08b5beb8bb}; !- Outlet Port

OS:Connection,
  {b49343ff-8e79-4c3a-b0ea-7e08b5beb8bb}, !- Handle
  {52a50241-2f72-48f6-b3a7-bac7798d4881}, !- Name
  {584d4722-fd4b-403a-91a0-3ea3365fd31d}, !- Source Object
  3,                                      !- Outlet Port
  {89670723-d5e3-48ab-83b4-ef8c75c0670a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea49018f-74a6-4ebb-aeb6-2387b29109f1}, !- Handle
  {88277489-7b17-49d3-839b-908d7e1a7a52}, !- Name
  {b6aedba6-1684-4b3c-a65e-00e3c19dde4c}, !- Source Object
  10,                                     !- Outlet Port
  {584d4722-fd4b-403a-91a0-3ea3365fd31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8a0ebbd6-fbc5-4580-b9fd-fb7a65bdec75}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {0bb702bc-17e2-4429-91fb-fd07de6ea7f4}, !- Water Inlet Node Name
  {0b9b8711-8671-4614-9764-a82686c5498a}, !- Water Outlet Node Name
=======
  {a1403980-a08d-4e4a-a841-c0a55571fd1b}, !- Water Inlet Node Name
  {49031842-c229-4faf-856b-7fba7a5af710}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {1a625017-63f5-42f1-809b-80fc70561cc6}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {44de3c12-aa43-49ff-be7a-eb479727bd59}, !- Inlet Port
  {0bb702bc-17e2-4429-91fb-fd07de6ea7f4}; !- Outlet Port

OS:Connection,
  {44de3c12-aa43-49ff-be7a-eb479727bd59}, !- Handle
  {837cd9c0-f02f-41f7-a736-2f68ccb276fc}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  10,                                     !- Outlet Port
  {1a625017-63f5-42f1-809b-80fc70561cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {427af7ce-9af3-44a7-8605-cf9f26ef124d}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {0b9b8711-8671-4614-9764-a82686c5498a}, !- Inlet Port
  {c3457530-98a1-4eb6-b001-26467db92118}; !- Outlet Port

OS:Connection,
  {0bb702bc-17e2-4429-91fb-fd07de6ea7f4}, !- Handle
  {bd732518-d441-41b3-8cfe-211f6939febc}, !- Name
  {1a625017-63f5-42f1-809b-80fc70561cc6}, !- Source Object
  3,                                      !- Outlet Port
  {4a2dab7c-a003-4f37-a785-d622cf26b98d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0b9b8711-8671-4614-9764-a82686c5498a}, !- Handle
  {3c9aa840-1be3-42d0-b74e-70eb24f6d595}, !- Name
  {4a2dab7c-a003-4f37-a785-d622cf26b98d}, !- Source Object
  11,                                     !- Outlet Port
  {427af7ce-9af3-44a7-8605-cf9f26ef124d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3457530-98a1-4eb6-b001-26467db92118}, !- Handle
  {532eb452-867d-400c-a94a-c0ff8a16b0e7}, !- Name
  {427af7ce-9af3-44a7-8605-cf9f26ef124d}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3071c3e-60b2-404d-a7fb-7ffb40746575}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {4a2dab7c-a003-4f37-a785-d622cf26b98d}, !- Water Coil Name
=======
  {18cae4c1-d5fd-4c61-b31f-3a0c2097905b}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {d2efa4d1-d2c1-4e0e-9996-e4cda6014f72}, !- Inlet Port
  {a1403980-a08d-4e4a-a841-c0a55571fd1b}; !- Outlet Port

OS:Connection,
  {d2efa4d1-d2c1-4e0e-9996-e4cda6014f72}, !- Handle
  {869f9c82-f67e-459b-bf96-97089e2f3592}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  10,                                     !- Outlet Port
  {18cae4c1-d5fd-4c61-b31f-3a0c2097905b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d05c11f-6166-45d9-9a6b-fe100356f33e}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {49031842-c229-4faf-856b-7fba7a5af710}, !- Inlet Port
  {a55c2cad-12c7-449c-be42-6a4cb5b2b4d7}; !- Outlet Port

OS:Connection,
  {a1403980-a08d-4e4a-a841-c0a55571fd1b}, !- Handle
  {7fed8c80-3bca-4c80-af1b-60a83ec4196e}, !- Name
  {18cae4c1-d5fd-4c61-b31f-3a0c2097905b}, !- Source Object
  3,                                      !- Outlet Port
  {8a0ebbd6-fbc5-4580-b9fd-fb7a65bdec75}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {49031842-c229-4faf-856b-7fba7a5af710}, !- Handle
  {6fc050ce-1d47-47a9-aba9-28fe9aa94f06}, !- Name
  {8a0ebbd6-fbc5-4580-b9fd-fb7a65bdec75}, !- Source Object
  11,                                     !- Outlet Port
  {3d05c11f-6166-45d9-9a6b-fe100356f33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55c2cad-12c7-449c-be42-6a4cb5b2b4d7}, !- Handle
  {f4a557e9-ad0b-4067-ad17-2ff27ddb3f7a}, !- Name
  {3d05c11f-6166-45d9-9a6b-fe100356f33e}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9bb6187a-c0fa-4499-afcc-36535889b4bb}, !- Handle
  Room_5_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {8a0ebbd6-fbc5-4580-b9fd-fb7a65bdec75}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {f05fdc16-0b79-45fb-8ccc-bc6835c05a93}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8e93b989-a0bb-4b79-86b6-92c5f89a4362}, !- Water Inlet Node Name
  {479e9807-b024-4716-a372-0e8a5c59138f}, !- Water Outlet Node Name
=======
  {eb6bf8e0-3c44-49ac-8d4d-774f359ef38b}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6b3f6125-0bb3-40d3-a785-5c54969095ed}, !- Water Inlet Node Name
  {d1a19714-a890-4681-ac06-68cd3d862dca}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {9cfc8740-7896-423e-b05a-a0a392bff10f}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {785d5783-efd5-4ffe-a402-dc154b10fa53}, !- Inlet Port
  {8e93b989-a0bb-4b79-86b6-92c5f89a4362}; !- Outlet Port

OS:Connection,
  {785d5783-efd5-4ffe-a402-dc154b10fa53}, !- Handle
  {221f1601-7fa9-468f-b5a5-5fdfad848543}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  23,                                     !- Outlet Port
  {9cfc8740-7896-423e-b05a-a0a392bff10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e561c1a-965f-47ce-860b-163dab2b43f9}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {479e9807-b024-4716-a372-0e8a5c59138f}, !- Inlet Port
  {05494914-4698-456a-85b0-c6df7ae6abb8}; !- Outlet Port

OS:Connection,
  {8e93b989-a0bb-4b79-86b6-92c5f89a4362}, !- Handle
  {558e689b-16bd-42a7-af1b-5e8811b906e0}, !- Name
  {9cfc8740-7896-423e-b05a-a0a392bff10f}, !- Source Object
  3,                                      !- Outlet Port
  {f05fdc16-0b79-45fb-8ccc-bc6835c05a93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {479e9807-b024-4716-a372-0e8a5c59138f}, !- Handle
  {c90a99aa-c386-4730-88ef-65573b877a8b}, !- Name
  {f05fdc16-0b79-45fb-8ccc-bc6835c05a93}, !- Source Object
  6,                                      !- Outlet Port
  {5e561c1a-965f-47ce-860b-163dab2b43f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05494914-4698-456a-85b0-c6df7ae6abb8}, !- Handle
  {383e6cf3-23c5-4ce5-bc64-ac02b6e211d1}, !- Name
  {5e561c1a-965f-47ce-860b-163dab2b43f9}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57f53e63-cb69-4124-8a77-06e9bacc7944}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {f05fdc16-0b79-45fb-8ccc-bc6835c05a93}, !- Water Coil Name
=======
  {6e9bf0e4-2ee4-4085-9ca1-5768d2b60644}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {319bfa67-b903-49f1-96a8-02b03ac7f885}, !- Inlet Port
  {6b3f6125-0bb3-40d3-a785-5c54969095ed}; !- Outlet Port

OS:Connection,
  {319bfa67-b903-49f1-96a8-02b03ac7f885}, !- Handle
  {11e8439d-0185-40b5-bffc-e11b03447847}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  23,                                     !- Outlet Port
  {6e9bf0e4-2ee4-4085-9ca1-5768d2b60644}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf4bf426-8e99-4d7f-b405-d4bcce5c0844}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {d1a19714-a890-4681-ac06-68cd3d862dca}, !- Inlet Port
  {c4299284-86f6-4ef7-8733-aa1432365f99}; !- Outlet Port

OS:Connection,
  {6b3f6125-0bb3-40d3-a785-5c54969095ed}, !- Handle
  {921213f7-d09d-4256-9465-3a90982401db}, !- Name
  {6e9bf0e4-2ee4-4085-9ca1-5768d2b60644}, !- Source Object
  3,                                      !- Outlet Port
  {eb6bf8e0-3c44-49ac-8d4d-774f359ef38b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1a19714-a890-4681-ac06-68cd3d862dca}, !- Handle
  {485fe540-5885-4e02-96c3-19af1f6bdd97}, !- Name
  {eb6bf8e0-3c44-49ac-8d4d-774f359ef38b}, !- Source Object
  6,                                      !- Outlet Port
  {bf4bf426-8e99-4d7f-b405-d4bcce5c0844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4299284-86f6-4ef7-8733-aa1432365f99}, !- Handle
  {f0a2076e-ae77-4e06-ac82-6735d7bd6788}, !- Name
  {bf4bf426-8e99-4d7f-b405-d4bcce5c0844}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {81e934ea-3789-43e3-8984-1380ca4917cb}, !- Handle
  Room_5_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {eb6bf8e0-3c44-49ac-8d4d-774f359ef38b}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {b1da1570-d1ba-4184-973f-a10c4d17176b}, !- Handle
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {c2e0a9fe-e948-415c-91f2-5ba9a3423816}, !- Handle
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {ccf5c1cf-8495-4019-8376-9aea3981f86d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1825b14c-29d3-47fb-9ac1-fdc0645b9bf4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ccf5c1cf-8495-4019-8376-9aea3981f86d}, !- Handle
=======
  {ee093291-13c1-496a-a7ae-0fdd677ffbd2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7978e36f-141c-4fac-b6d2-226579e1e91f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ee093291-13c1-496a-a7ae-0fdd677ffbd2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {1825b14c-29d3-47fb-9ac1-fdc0645b9bf4}, !- Handle
=======
  {7978e36f-141c-4fac-b6d2-226579e1e91f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {b150ce62-cbec-4703-9641-4fc4386b923b}, !- Handle
  Room_5_Flr_3 ZN FCU,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {1b7bc504-8b99-4c6b-931d-37f7488a20e4}, !- Handle
  Room_5_Flr_3 ZN FCU,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {e4802bc6-8ee0-44d1-8980-cc628c73cfcd}, !- Air Inlet Node Name
  {f1123ddb-86c3-4972-b47f-30c4ac9e1661}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b1da1570-d1ba-4184-973f-a10c4d17176b}, !- Supply Air Fan Name
  {4a2dab7c-a003-4f37-a785-d622cf26b98d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f05fdc16-0b79-45fb-8ccc-bc6835c05a93}, !- Heating Coil Name
=======
  {e528ccac-08e4-4ece-a4cd-b7d9cf664d2e}, !- Air Inlet Node Name
  {66219919-c415-484c-99a6-3676dfea2d38}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c2e0a9fe-e948-415c-91f2-5ba9a3423816}, !- Supply Air Fan Name
  {8a0ebbd6-fbc5-4580-b9fd-fb7a65bdec75}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {eb6bf8e0-3c44-49ac-8d4d-774f359ef38b}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {baa8a8af-4442-4b15-b5af-10a0f7129413}, !- Handle
  Room_5_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {d9c2d3c4-1f92-4ea0-bc73-b56ada87bcaf}, !- Inlet Port
  {e4802bc6-8ee0-44d1-8980-cc628c73cfcd}; !- Outlet Port

OS:Connection,
  {d9c2d3c4-1f92-4ea0-bc73-b56ada87bcaf}, !- Handle
  {188826f0-a1df-4469-b3b0-1d58e55e0323}, !- Name
  {64a8eb3c-358e-44df-a652-5e1cd3009d86}, !- Source Object
  3,                                      !- Outlet Port
  {baa8a8af-4442-4b15-b5af-10a0f7129413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4802bc6-8ee0-44d1-8980-cc628c73cfcd}, !- Handle
  {d3c6ea32-2349-4cce-9e0d-63bd9fb69211}, !- Name
  {baa8a8af-4442-4b15-b5af-10a0f7129413}, !- Source Object
  3,                                      !- Outlet Port
  {b150ce62-cbec-4703-9641-4fc4386b923b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ca47780-1fff-49bc-96a1-24bf3ecca876}, !- Handle
  Room_5_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {f1123ddb-86c3-4972-b47f-30c4ac9e1661}, !- Inlet Port
  {167921d0-726b-4f79-8ccb-d44540313596}; !- Outlet Port

OS:Connection,
  {167921d0-726b-4f79-8ccb-d44540313596}, !- Handle
  {1715e099-2f49-4ebe-b032-628aca76a256}, !- Name
  {7ca47780-1fff-49bc-96a1-24bf3ecca876}, !- Source Object
  3,                                      !- Outlet Port
  {c13129ce-4e9b-4650-b819-13726f316155}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f1123ddb-86c3-4972-b47f-30c4ac9e1661}, !- Handle
  {1be19603-f93e-4bf7-b8d2-dfa6265b3cbe}, !- Name
  {b150ce62-cbec-4703-9641-4fc4386b923b}, !- Source Object
  10,                                     !- Outlet Port
  {7ca47780-1fff-49bc-96a1-24bf3ecca876}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5f729275-5d93-4bf7-bd02-ee089ee92510}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {c3157513-70c1-402f-9cb1-0a80a7cdc98f}, !- Handle
  Room_5_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {cd57a908-9699-47d6-a952-92e8f498def1}, !- Inlet Port
  {e528ccac-08e4-4ece-a4cd-b7d9cf664d2e}; !- Outlet Port

OS:Connection,
  {cd57a908-9699-47d6-a952-92e8f498def1}, !- Handle
  {bc5b0b8d-d448-40c2-8622-77c9fb1a074f}, !- Name
  {5afc4060-9dad-4835-80bb-d86a119bf5a2}, !- Source Object
  3,                                      !- Outlet Port
  {c3157513-70c1-402f-9cb1-0a80a7cdc98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e528ccac-08e4-4ece-a4cd-b7d9cf664d2e}, !- Handle
  {efcb0828-c040-4715-8939-e0ef7ae1bbb8}, !- Name
  {c3157513-70c1-402f-9cb1-0a80a7cdc98f}, !- Source Object
  3,                                      !- Outlet Port
  {1b7bc504-8b99-4c6b-931d-37f7488a20e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a2914515-2a50-437c-b817-bc5435e36d68}, !- Handle
  Room_5_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {66219919-c415-484c-99a6-3676dfea2d38}, !- Inlet Port
  {a81df47b-fb54-45e2-a931-0d011f345c16}; !- Outlet Port

OS:Connection,
  {a81df47b-fb54-45e2-a931-0d011f345c16}, !- Handle
  {1b3c2a04-f7f8-41de-8190-808d9fb6041d}, !- Name
  {a2914515-2a50-437c-b817-bc5435e36d68}, !- Source Object
  3,                                      !- Outlet Port
  {89e3f6b7-d22b-4ae4-b2e1-32cab893c294}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {66219919-c415-484c-99a6-3676dfea2d38}, !- Handle
  {2f07391f-d38b-4466-9c05-2865e4a8f5ab}, !- Name
  {1b7bc504-8b99-4c6b-931d-37f7488a20e4}, !- Source Object
  10,                                     !- Outlet Port
  {a2914515-2a50-437c-b817-bc5435e36d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {482dbbcd-b8c6-44ea-92e1-0d531f78851e}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {91d60657-42aa-43a6-ae59-d6b9f2c08977}, !- Water Inlet Node Name
  {06f04ce1-f69b-484b-bccf-74ff7dede3c0}, !- Water Outlet Node Name
=======
  {d963c18b-c85b-4d82-9302-6e5f6e4ad254}, !- Water Inlet Node Name
  {13a003f0-be98-40a0-99e9-a9844217e011}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {78d5a04c-3c17-4795-bc13-55ba2fb0eccd}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {db404952-92a6-4b84-a34c-26bd6424a847}, !- Inlet Port
  {91d60657-42aa-43a6-ae59-d6b9f2c08977}; !- Outlet Port

OS:Connection,
  {db404952-92a6-4b84-a34c-26bd6424a847}, !- Handle
  {8c2c5e97-f2ad-4354-97f9-58a8cc9010b6}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  11,                                     !- Outlet Port
  {78d5a04c-3c17-4795-bc13-55ba2fb0eccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4195557-93f1-459c-b078-8e074553b6f3}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {06f04ce1-f69b-484b-bccf-74ff7dede3c0}, !- Inlet Port
  {4c3ddd7f-6e76-47e2-ae7f-606c498c905f}; !- Outlet Port

OS:Connection,
  {91d60657-42aa-43a6-ae59-d6b9f2c08977}, !- Handle
  {32eaf7ff-d610-45c4-80a1-38ad367207b3}, !- Name
  {78d5a04c-3c17-4795-bc13-55ba2fb0eccd}, !- Source Object
  3,                                      !- Outlet Port
  {5f729275-5d93-4bf7-bd02-ee089ee92510}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {06f04ce1-f69b-484b-bccf-74ff7dede3c0}, !- Handle
  {2773b400-9851-4505-8a62-fe60d7137478}, !- Name
  {5f729275-5d93-4bf7-bd02-ee089ee92510}, !- Source Object
  11,                                     !- Outlet Port
  {c4195557-93f1-459c-b078-8e074553b6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3ddd7f-6e76-47e2-ae7f-606c498c905f}, !- Handle
  {0645d9ee-ce11-41fa-acfc-c7adc8ca5e45}, !- Name
  {c4195557-93f1-459c-b078-8e074553b6f3}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f852c66-0e66-4125-b345-4ce964136462}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {5f729275-5d93-4bf7-bd02-ee089ee92510}, !- Water Coil Name
=======
  {4a186280-1ca6-4f77-b566-f26d6d3fa475}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {af484f16-998a-4e8f-87ca-abc0462c8b63}, !- Inlet Port
  {d963c18b-c85b-4d82-9302-6e5f6e4ad254}; !- Outlet Port

OS:Connection,
  {af484f16-998a-4e8f-87ca-abc0462c8b63}, !- Handle
  {fdfce1e5-95d5-4be9-920e-d924b22f8377}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  11,                                     !- Outlet Port
  {4a186280-1ca6-4f77-b566-f26d6d3fa475}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f11a75b-a3a8-4e92-bb3b-024aac634d7e}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {13a003f0-be98-40a0-99e9-a9844217e011}, !- Inlet Port
  {a5e19956-19f4-4501-9b79-0cb0a92056f3}; !- Outlet Port

OS:Connection,
  {d963c18b-c85b-4d82-9302-6e5f6e4ad254}, !- Handle
  {ab93b859-90a0-40d7-8bbb-6e7591dabac5}, !- Name
  {4a186280-1ca6-4f77-b566-f26d6d3fa475}, !- Source Object
  3,                                      !- Outlet Port
  {482dbbcd-b8c6-44ea-92e1-0d531f78851e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {13a003f0-be98-40a0-99e9-a9844217e011}, !- Handle
  {7e27744a-1dc0-408f-a66b-d1ec1dfeaaed}, !- Name
  {482dbbcd-b8c6-44ea-92e1-0d531f78851e}, !- Source Object
  11,                                     !- Outlet Port
  {5f11a75b-a3a8-4e92-bb3b-024aac634d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e19956-19f4-4501-9b79-0cb0a92056f3}, !- Handle
  {15d69404-251b-42e1-98a7-dca6d3c932a8}, !- Name
  {5f11a75b-a3a8-4e92-bb3b-024aac634d7e}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1ca6912-5d8c-40d8-8a81-71d4737f47e1}, !- Handle
  Room_6_Flr_3 ZN FCU Cooling Coil Controller, !- Name
  {482dbbcd-b8c6-44ea-92e1-0d531f78851e}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {00392ef5-1e1b-4433-83fc-3f787afb37ab}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29c39605-aa73-4ccf-8e0a-f0b053f47bf1}, !- Water Inlet Node Name
  {82070bed-fc01-4a8a-a67e-8395e573ee7f}, !- Water Outlet Node Name
=======
  {50e66670-a3c6-4903-97d0-776735614e00}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02c97642-567c-4452-b61f-ae0e480fea09}, !- Water Inlet Node Name
  {d50652c6-1b59-420c-8b09-ed75f6b8061e}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {50c2110b-e12e-49cd-9e4c-3ac3fd4a703f}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {89cdecf5-33c2-432e-9767-6ca4bec7a37c}, !- Inlet Port
  {29c39605-aa73-4ccf-8e0a-f0b053f47bf1}; !- Outlet Port

OS:Connection,
  {89cdecf5-33c2-432e-9767-6ca4bec7a37c}, !- Handle
  {d4eab468-ab54-412f-9a46-b268fa551934}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  24,                                     !- Outlet Port
  {50c2110b-e12e-49cd-9e4c-3ac3fd4a703f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52d5f1d3-138a-4f69-87ed-474066a94265}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {82070bed-fc01-4a8a-a67e-8395e573ee7f}, !- Inlet Port
  {f5751a88-f9e0-480a-a5d3-a7ef9d4ce7e1}; !- Outlet Port

OS:Connection,
  {29c39605-aa73-4ccf-8e0a-f0b053f47bf1}, !- Handle
  {208d9c4c-1002-46b5-a539-c056cb76b365}, !- Name
  {50c2110b-e12e-49cd-9e4c-3ac3fd4a703f}, !- Source Object
  3,                                      !- Outlet Port
  {00392ef5-1e1b-4433-83fc-3f787afb37ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82070bed-fc01-4a8a-a67e-8395e573ee7f}, !- Handle
  {0b03f52c-f28f-411b-a921-a7018ae17c62}, !- Name
  {00392ef5-1e1b-4433-83fc-3f787afb37ab}, !- Source Object
  6,                                      !- Outlet Port
  {52d5f1d3-138a-4f69-87ed-474066a94265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5751a88-f9e0-480a-a5d3-a7ef9d4ce7e1}, !- Handle
  {4bbdf4e6-b8a6-4602-b2c5-05ad2a529d9d}, !- Name
  {52d5f1d3-138a-4f69-87ed-474066a94265}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2df4b4af-9a47-481c-a9ab-01abdac2229d}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {00392ef5-1e1b-4433-83fc-3f787afb37ab}, !- Water Coil Name
=======
  {495ea661-e2d5-4e63-9b38-9fda46a9a628}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Inlet Water Node, !- Name
  {02e81762-d463-4417-adef-3260fdb07245}, !- Inlet Port
  {02c97642-567c-4452-b61f-ae0e480fea09}; !- Outlet Port

OS:Connection,
  {02e81762-d463-4417-adef-3260fdb07245}, !- Handle
  {16cf7f44-9167-4d1a-8edf-2e904bab4c1a}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  24,                                     !- Outlet Port
  {495ea661-e2d5-4e63-9b38-9fda46a9a628}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f6e6f4f-fc28-4bb0-a01b-5505bdb7464e}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Outlet Water Node, !- Name
  {d50652c6-1b59-420c-8b09-ed75f6b8061e}, !- Inlet Port
  {5bfe0fd7-956e-4061-af01-2ae7bd68c6da}; !- Outlet Port

OS:Connection,
  {02c97642-567c-4452-b61f-ae0e480fea09}, !- Handle
  {94f5bd2c-c81d-4c1b-9123-1ed3bed1b5ab}, !- Name
  {495ea661-e2d5-4e63-9b38-9fda46a9a628}, !- Source Object
  3,                                      !- Outlet Port
  {50e66670-a3c6-4903-97d0-776735614e00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d50652c6-1b59-420c-8b09-ed75f6b8061e}, !- Handle
  {6771fe57-dfe1-469f-a8d4-b24ebc9214df}, !- Name
  {50e66670-a3c6-4903-97d0-776735614e00}, !- Source Object
  6,                                      !- Outlet Port
  {7f6e6f4f-fc28-4bb0-a01b-5505bdb7464e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfe0fd7-956e-4061-af01-2ae7bd68c6da}, !- Handle
  {1907839d-44fc-414c-be17-d2806cec28d4}, !- Name
  {7f6e6f4f-fc28-4bb0-a01b-5505bdb7464e}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36282ab3-c2fc-42b0-91cf-0130d48cc807}, !- Handle
  Room_6_Flr_3 ZN FCU Heating Coil Controller, !- Name
  {50e66670-a3c6-4903-97d0-776735614e00}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {824ab68d-0ff3-46db-bf33-f309afaa6a37}, !- Handle
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {699dbd19-e837-486f-9d24-f0d1a2a51251}, !- Handle
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {b6ad368c-c922-44ae-bf73-82fa81ec7e2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7d750c7-0d30-4fab-b385-123fdf60c4dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b6ad368c-c922-44ae-bf73-82fa81ec7e2b}, !- Handle
=======
  {6d1dcd9b-80d6-40c5-8ce1-26b969dd609f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ff84c09-f93e-4021-94af-f2bd7daadb26}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6d1dcd9b-80d6-40c5-8ce1-26b969dd609f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {c7d750c7-0d30-4fab-b385-123fdf60c4dd}, !- Handle
=======
  {4ff84c09-f93e-4021-94af-f2bd7daadb26}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {bb6d83d7-3dfb-491c-a78d-e9890581015f}, !- Handle
  Room_6_Flr_3 ZN FCU,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {eeb4013e-e34b-4155-86b6-a42c7b247cbe}, !- Handle
  Room_6_Flr_3 ZN FCU,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {960a8fda-4552-4942-aaea-aad53c046925}, !- Air Inlet Node Name
  {bdfdc5f9-c819-447a-86a9-d3d052317700}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {824ab68d-0ff3-46db-bf33-f309afaa6a37}, !- Supply Air Fan Name
  {5f729275-5d93-4bf7-bd02-ee089ee92510}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {00392ef5-1e1b-4433-83fc-3f787afb37ab}, !- Heating Coil Name
=======
  {5b620a58-e700-43c9-82c6-8bcc4b2a98ed}, !- Air Inlet Node Name
  {e22e17d8-a047-4b1c-860d-873f054782d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {699dbd19-e837-486f-9d24-f0d1a2a51251}, !- Supply Air Fan Name
  {482dbbcd-b8c6-44ea-92e1-0d531f78851e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {50e66670-a3c6-4903-97d0-776735614e00}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {0d9a671a-3c9d-4bf3-8286-d1acae34777a}, !- Handle
  Room_6_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {d34caf92-f78b-47dc-ba63-f9b515f0d2c8}, !- Inlet Port
  {960a8fda-4552-4942-aaea-aad53c046925}; !- Outlet Port

OS:Connection,
  {d34caf92-f78b-47dc-ba63-f9b515f0d2c8}, !- Handle
  {acc01a50-e0be-4086-bd0f-6dc383de9948}, !- Name
  {9f1d8bd4-7d7a-4fd2-b2e7-38d0c5bdf46f}, !- Source Object
  3,                                      !- Outlet Port
  {0d9a671a-3c9d-4bf3-8286-d1acae34777a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960a8fda-4552-4942-aaea-aad53c046925}, !- Handle
  {408a7515-373e-453b-ad4c-39ac01555a3a}, !- Name
  {0d9a671a-3c9d-4bf3-8286-d1acae34777a}, !- Source Object
  3,                                      !- Outlet Port
  {bb6d83d7-3dfb-491c-a78d-e9890581015f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {765376ae-020a-4ad7-a9b9-eb4b638b8d0b}, !- Handle
  Room_6_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {bdfdc5f9-c819-447a-86a9-d3d052317700}, !- Inlet Port
  {107754a7-5edf-4ab7-8adc-67fbb9978793}; !- Outlet Port

OS:Connection,
  {107754a7-5edf-4ab7-8adc-67fbb9978793}, !- Handle
  {5d5dccf5-ee0f-4ced-a903-69959ccec4d4}, !- Name
  {765376ae-020a-4ad7-a9b9-eb4b638b8d0b}, !- Source Object
  3,                                      !- Outlet Port
  {d3f51cf2-b088-4415-94e3-a84b0c08f87d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bdfdc5f9-c819-447a-86a9-d3d052317700}, !- Handle
  {8d64b06e-de3a-4403-8acf-c661db36be1e}, !- Name
  {bb6d83d7-3dfb-491c-a78d-e9890581015f}, !- Source Object
  10,                                     !- Outlet Port
  {765376ae-020a-4ad7-a9b9-eb4b638b8d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c7886caa-ba7e-49aa-b40f-f062e24b48ff}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {75ec6c72-e322-4fef-82e8-87c979bb04c5}, !- Handle
  Room_6_Flr_3 ZN FCU Inlet Air Node,     !- Name
  {89f6c73c-2748-4776-baaf-919a13a07a68}, !- Inlet Port
  {5b620a58-e700-43c9-82c6-8bcc4b2a98ed}; !- Outlet Port

OS:Connection,
  {89f6c73c-2748-4776-baaf-919a13a07a68}, !- Handle
  {07b594ab-476a-4b1b-bfd1-5291e893335f}, !- Name
  {8547fd69-5133-474c-9c39-0ead110fbf6a}, !- Source Object
  3,                                      !- Outlet Port
  {75ec6c72-e322-4fef-82e8-87c979bb04c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b620a58-e700-43c9-82c6-8bcc4b2a98ed}, !- Handle
  {ff3995db-236e-47d4-bcd8-226291842132}, !- Name
  {75ec6c72-e322-4fef-82e8-87c979bb04c5}, !- Source Object
  3,                                      !- Outlet Port
  {eeb4013e-e34b-4155-86b6-a42c7b247cbe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ad5708a1-18ac-466d-bb04-b5c998c54305}, !- Handle
  Room_6_Flr_3 ZN FCU Outlet Air Node,    !- Name
  {e22e17d8-a047-4b1c-860d-873f054782d6}, !- Inlet Port
  {65ab17c1-0357-4eba-9054-5c1d529d7745}; !- Outlet Port

OS:Connection,
  {65ab17c1-0357-4eba-9054-5c1d529d7745}, !- Handle
  {4e251939-383b-436d-b504-ad0ce3639588}, !- Name
  {ad5708a1-18ac-466d-bb04-b5c998c54305}, !- Source Object
  3,                                      !- Outlet Port
  {7a1aad26-7e1a-4668-8bac-07743de95423}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e22e17d8-a047-4b1c-860d-873f054782d6}, !- Handle
  {04092cec-357c-467c-aaa1-90705fa4da72}, !- Name
  {eeb4013e-e34b-4155-86b6-a42c7b247cbe}, !- Source Object
  10,                                     !- Outlet Port
  {ad5708a1-18ac-466d-bb04-b5c998c54305}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b5b7c134-90ff-41f2-bb23-48028ace0bdd}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {b7525d52-e3c0-4798-b6e4-d4cac6856b73}, !- Water Inlet Node Name
  {969fa96f-11d1-4dd4-aa9e-660443ccf20e}, !- Water Outlet Node Name
=======
  {00849f9e-de18-4957-ae48-2a2419ae3263}, !- Water Inlet Node Name
  {ecdf16de-a4b4-466b-8db4-9ff311312b08}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {c02f285f-b7c3-4527-aadd-43bd882121f2}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {f227c3ad-d023-4b41-9890-e7b2a20e4ca9}, !- Inlet Port
  {b7525d52-e3c0-4798-b6e4-d4cac6856b73}; !- Outlet Port

OS:Connection,
  {f227c3ad-d023-4b41-9890-e7b2a20e4ca9}, !- Handle
  {45acd3d2-5d0d-41d6-9689-b75902510be5}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  12,                                     !- Outlet Port
  {c02f285f-b7c3-4527-aadd-43bd882121f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {082d2085-7f85-4693-ad53-4af056c03344}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {969fa96f-11d1-4dd4-aa9e-660443ccf20e}, !- Inlet Port
  {18f01105-1180-4cba-af3f-669e9e73aae4}; !- Outlet Port

OS:Connection,
  {b7525d52-e3c0-4798-b6e4-d4cac6856b73}, !- Handle
  {54b414d6-893e-424a-848b-1adf0d5d27e8}, !- Name
  {c02f285f-b7c3-4527-aadd-43bd882121f2}, !- Source Object
  3,                                      !- Outlet Port
  {c7886caa-ba7e-49aa-b40f-f062e24b48ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {969fa96f-11d1-4dd4-aa9e-660443ccf20e}, !- Handle
  {21f99ba5-3520-48a4-bb06-b090887e842f}, !- Name
  {c7886caa-ba7e-49aa-b40f-f062e24b48ff}, !- Source Object
  11,                                     !- Outlet Port
  {082d2085-7f85-4693-ad53-4af056c03344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f01105-1180-4cba-af3f-669e9e73aae4}, !- Handle
  {97b33155-da45-45b7-9f1c-a5d5f4d67386}, !- Name
  {082d2085-7f85-4693-ad53-4af056c03344}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {128194a1-71ec-48d2-bb24-bccc98177c18}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {c7886caa-ba7e-49aa-b40f-f062e24b48ff}, !- Water Coil Name
=======
  {451c9ab3-f979-46bc-9e11-b2551ba1fc48}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {9c3c7802-52f2-437a-954f-025e45407db3}, !- Inlet Port
  {00849f9e-de18-4957-ae48-2a2419ae3263}; !- Outlet Port

OS:Connection,
  {9c3c7802-52f2-437a-954f-025e45407db3}, !- Handle
  {56186db9-bde6-4679-8f30-92a0184fe9b3}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  12,                                     !- Outlet Port
  {451c9ab3-f979-46bc-9e11-b2551ba1fc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39aef30f-ed81-475b-b98b-0f06f38394a8}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {ecdf16de-a4b4-466b-8db4-9ff311312b08}, !- Inlet Port
  {662d043f-763c-4e3d-9dab-f3f870431324}; !- Outlet Port

OS:Connection,
  {00849f9e-de18-4957-ae48-2a2419ae3263}, !- Handle
  {d3ff7853-ca4e-4011-80b7-3501dc178d31}, !- Name
  {451c9ab3-f979-46bc-9e11-b2551ba1fc48}, !- Source Object
  3,                                      !- Outlet Port
  {b5b7c134-90ff-41f2-bb23-48028ace0bdd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ecdf16de-a4b4-466b-8db4-9ff311312b08}, !- Handle
  {17570b82-248a-4c35-87c2-2945c8b2db8e}, !- Name
  {b5b7c134-90ff-41f2-bb23-48028ace0bdd}, !- Source Object
  11,                                     !- Outlet Port
  {39aef30f-ed81-475b-b98b-0f06f38394a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662d043f-763c-4e3d-9dab-f3f870431324}, !- Handle
  {9d8ac595-aff1-4a8e-9f1e-c5f143721c8d}, !- Name
  {39aef30f-ed81-475b-b98b-0f06f38394a8}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b847b421-d9e6-447b-aa6f-7586e8bf92ff}, !- Handle
  Room_1_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {b5b7c134-90ff-41f2-bb23-48028ace0bdd}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {0be4c675-26f1-48b8-9307-1d564b48f60e}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc678c75-cd0b-4e64-a1e1-a7117322ce60}, !- Water Inlet Node Name
  {2134af5d-d7d1-4f36-8536-e37c4d621a10}, !- Water Outlet Node Name
=======
  {bc3e9095-f168-4e7e-b5d4-81f471d1ea89}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45b9090b-88cb-4012-914e-c6b04d947f7c}, !- Water Inlet Node Name
  {a9b3466c-8524-49cb-83db-0f7968241dea}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {bada67ab-7880-4384-b80f-213c1ec88737}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {9464edf4-949c-412b-8196-b8a20c3ee914}, !- Inlet Port
  {bc678c75-cd0b-4e64-a1e1-a7117322ce60}; !- Outlet Port

OS:Connection,
  {9464edf4-949c-412b-8196-b8a20c3ee914}, !- Handle
  {862337a6-da05-4ff1-98d4-3472b2985c7b}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  25,                                     !- Outlet Port
  {bada67ab-7880-4384-b80f-213c1ec88737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1554003-3189-4ac7-a7cb-d8a0999f0f13}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {2134af5d-d7d1-4f36-8536-e37c4d621a10}, !- Inlet Port
  {de7c8376-0e8b-45b8-a84c-ea4dcb8c4ab8}; !- Outlet Port

OS:Connection,
  {bc678c75-cd0b-4e64-a1e1-a7117322ce60}, !- Handle
  {386ff532-6cb5-4a25-b044-51006be5dbc9}, !- Name
  {bada67ab-7880-4384-b80f-213c1ec88737}, !- Source Object
  3,                                      !- Outlet Port
  {0be4c675-26f1-48b8-9307-1d564b48f60e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2134af5d-d7d1-4f36-8536-e37c4d621a10}, !- Handle
  {0200a87a-79b5-4a10-93e9-317f7f9b392a}, !- Name
  {0be4c675-26f1-48b8-9307-1d564b48f60e}, !- Source Object
  6,                                      !- Outlet Port
  {c1554003-3189-4ac7-a7cb-d8a0999f0f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de7c8376-0e8b-45b8-a84c-ea4dcb8c4ab8}, !- Handle
  {ca7faefa-9f56-42ce-bdd7-e4e99de718ed}, !- Name
  {c1554003-3189-4ac7-a7cb-d8a0999f0f13}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {408e2d0b-bde4-44e0-b71f-151d8192b0cb}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {0be4c675-26f1-48b8-9307-1d564b48f60e}, !- Water Coil Name
=======
  {4e350d3f-0634-4787-84fb-9177ad7c0c3a}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {d78b0d46-fe94-48cc-b27b-22879775621e}, !- Inlet Port
  {45b9090b-88cb-4012-914e-c6b04d947f7c}; !- Outlet Port

OS:Connection,
  {d78b0d46-fe94-48cc-b27b-22879775621e}, !- Handle
  {d3f2d558-df07-4bab-b2b5-080807d0655a}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  25,                                     !- Outlet Port
  {4e350d3f-0634-4787-84fb-9177ad7c0c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {957be608-64e7-43a3-8fe9-84ec5ae56441}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {a9b3466c-8524-49cb-83db-0f7968241dea}, !- Inlet Port
  {9a5972ba-82fe-4e47-8e3c-a123c9d00836}; !- Outlet Port

OS:Connection,
  {45b9090b-88cb-4012-914e-c6b04d947f7c}, !- Handle
  {53af4345-5b6a-4547-b8cb-969a68b8a6e3}, !- Name
  {4e350d3f-0634-4787-84fb-9177ad7c0c3a}, !- Source Object
  3,                                      !- Outlet Port
  {bc3e9095-f168-4e7e-b5d4-81f471d1ea89}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9b3466c-8524-49cb-83db-0f7968241dea}, !- Handle
  {c4e072ff-2506-4cae-a8bb-b94f3801d74e}, !- Name
  {bc3e9095-f168-4e7e-b5d4-81f471d1ea89}, !- Source Object
  6,                                      !- Outlet Port
  {957be608-64e7-43a3-8fe9-84ec5ae56441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5972ba-82fe-4e47-8e3c-a123c9d00836}, !- Handle
  {45d4f4b8-6c9f-49f4-a1a9-c3901002d5a6}, !- Name
  {957be608-64e7-43a3-8fe9-84ec5ae56441}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1b8d9a8-0acf-4d04-ae39-20d2b766a149}, !- Handle
  Room_1_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {bc3e9095-f168-4e7e-b5d4-81f471d1ea89}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {212018ac-1a7a-4da0-b43e-71e69d6fbc2f}, !- Handle
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {1dc91ebf-e2bf-448c-9c3e-f2cf80631667}, !- Handle
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {b650505d-2da7-4481-97e9-a05f944e4c29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e35a16f6-6014-4913-b462-db43251933b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b650505d-2da7-4481-97e9-a05f944e4c29}, !- Handle
=======
  {6b6011df-cc53-4f1c-b396-e66348b9bdc9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {396d3b99-dd70-4892-847d-34f8981bc89f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6b6011df-cc53-4f1c-b396-e66348b9bdc9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {e35a16f6-6014-4913-b462-db43251933b2}, !- Handle
=======
  {396d3b99-dd70-4892-847d-34f8981bc89f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {14945046-3309-4155-83be-9907dabfcb46}, !- Handle
  Room_1_Flr_6 ZN FCU,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {f9935c84-063b-4632-a6ee-64f98b0f6a33}, !- Handle
  Room_1_Flr_6 ZN FCU,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {53c7b93f-3849-4998-a567-8e9ed6a726cc}, !- Air Inlet Node Name
  {a420ee8b-aff7-4c07-b7e9-fb0db84648c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {212018ac-1a7a-4da0-b43e-71e69d6fbc2f}, !- Supply Air Fan Name
  {c7886caa-ba7e-49aa-b40f-f062e24b48ff}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0be4c675-26f1-48b8-9307-1d564b48f60e}, !- Heating Coil Name
=======
  {f4de9262-f4c3-4b60-aff5-f1c039eac2e7}, !- Air Inlet Node Name
  {94ec921f-150c-456b-8ac3-0d617a9ec657}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1dc91ebf-e2bf-448c-9c3e-f2cf80631667}, !- Supply Air Fan Name
  {b5b7c134-90ff-41f2-bb23-48028ace0bdd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bc3e9095-f168-4e7e-b5d4-81f471d1ea89}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {6605566f-c908-4ada-8ace-1585f21d9c33}, !- Handle
  Room_1_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {26208958-d7d5-4400-865e-1ba32a871d3e}, !- Inlet Port
  {53c7b93f-3849-4998-a567-8e9ed6a726cc}; !- Outlet Port

OS:Connection,
  {26208958-d7d5-4400-865e-1ba32a871d3e}, !- Handle
  {69864865-e859-4af9-8304-6d00af462da0}, !- Name
  {2d62259d-db15-483a-a8fa-cb49263e0df4}, !- Source Object
  3,                                      !- Outlet Port
  {6605566f-c908-4ada-8ace-1585f21d9c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c7b93f-3849-4998-a567-8e9ed6a726cc}, !- Handle
  {f8b5f878-585a-4bd6-85e3-2624c71b987d}, !- Name
  {6605566f-c908-4ada-8ace-1585f21d9c33}, !- Source Object
  3,                                      !- Outlet Port
  {14945046-3309-4155-83be-9907dabfcb46}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9557ea83-0620-40be-aad8-7d690b477cf3}, !- Handle
  Room_1_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {a420ee8b-aff7-4c07-b7e9-fb0db84648c9}, !- Inlet Port
  {046a790b-dfb7-47e1-aea6-16544c6cf5fa}; !- Outlet Port

OS:Connection,
  {046a790b-dfb7-47e1-aea6-16544c6cf5fa}, !- Handle
  {4316e4ce-6530-4375-acb7-a524fd27042f}, !- Name
  {9557ea83-0620-40be-aad8-7d690b477cf3}, !- Source Object
  3,                                      !- Outlet Port
  {53934175-5172-4aa3-83a8-4cdab01bb5ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a420ee8b-aff7-4c07-b7e9-fb0db84648c9}, !- Handle
  {3f3aec90-a02f-45e0-a47c-e9a4fccb98b6}, !- Name
  {14945046-3309-4155-83be-9907dabfcb46}, !- Source Object
  10,                                     !- Outlet Port
  {9557ea83-0620-40be-aad8-7d690b477cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {35050327-af0f-47cc-ac88-e57bf882d74d}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {e86c8c43-e055-4aa2-b6d5-899e831d5efd}, !- Handle
  Room_1_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {a6e233ff-2c86-4cbc-b9b1-7c8ca238bb75}, !- Inlet Port
  {f4de9262-f4c3-4b60-aff5-f1c039eac2e7}; !- Outlet Port

OS:Connection,
  {a6e233ff-2c86-4cbc-b9b1-7c8ca238bb75}, !- Handle
  {b74ee027-8342-4ef6-80f3-da6922037c65}, !- Name
  {d7476443-ad08-48cb-a6ad-f2573502ed8d}, !- Source Object
  3,                                      !- Outlet Port
  {e86c8c43-e055-4aa2-b6d5-899e831d5efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4de9262-f4c3-4b60-aff5-f1c039eac2e7}, !- Handle
  {f8f1e712-24fd-41f9-8ffe-8313664cd998}, !- Name
  {e86c8c43-e055-4aa2-b6d5-899e831d5efd}, !- Source Object
  3,                                      !- Outlet Port
  {f9935c84-063b-4632-a6ee-64f98b0f6a33}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eb04cc6a-e96d-4bb5-bade-ffb73bb4cb91}, !- Handle
  Room_1_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {94ec921f-150c-456b-8ac3-0d617a9ec657}, !- Inlet Port
  {17be9fc5-5800-4e4f-a709-cebffb7be14c}; !- Outlet Port

OS:Connection,
  {17be9fc5-5800-4e4f-a709-cebffb7be14c}, !- Handle
  {d9d85c86-13e3-45bf-830d-a654912fd52e}, !- Name
  {eb04cc6a-e96d-4bb5-bade-ffb73bb4cb91}, !- Source Object
  3,                                      !- Outlet Port
  {186929c2-a0a8-4110-aad5-96a678ad038e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94ec921f-150c-456b-8ac3-0d617a9ec657}, !- Handle
  {1e5c67bf-0b21-4b68-b115-e9dd90004000}, !- Name
  {f9935c84-063b-4632-a6ee-64f98b0f6a33}, !- Source Object
  10,                                     !- Outlet Port
  {eb04cc6a-e96d-4bb5-bade-ffb73bb4cb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {25643781-1b4c-4203-ada7-6e1b6c299cdc}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {a80d840f-6eab-49f6-84ce-21c8ef95ec01}, !- Water Inlet Node Name
  {22f94119-cd8f-47fb-9966-d3fa576b1dee}, !- Water Outlet Node Name
=======
  {58200f7d-1b53-43da-8f9b-93c5e01919ba}, !- Water Inlet Node Name
  {4baa1f75-a3c5-4d4d-b105-b3695065b4a0}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {643437aa-ebc1-4bf7-b617-13d430d0ce86}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {4353e89c-8c74-4221-8ab5-7e1d1251e585}, !- Inlet Port
  {a80d840f-6eab-49f6-84ce-21c8ef95ec01}; !- Outlet Port

OS:Connection,
  {4353e89c-8c74-4221-8ab5-7e1d1251e585}, !- Handle
  {325f8bb2-fef5-487c-ba7e-dd3b781079fa}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  13,                                     !- Outlet Port
  {643437aa-ebc1-4bf7-b617-13d430d0ce86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dae692be-27fb-4bb0-9826-7f1395c0ffdc}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {22f94119-cd8f-47fb-9966-d3fa576b1dee}, !- Inlet Port
  {bb76d7b6-00a9-47f9-aae8-a406dcc2a6cb}; !- Outlet Port

OS:Connection,
  {a80d840f-6eab-49f6-84ce-21c8ef95ec01}, !- Handle
  {126d7c5e-199f-4c8b-929a-1110babd9f5c}, !- Name
  {643437aa-ebc1-4bf7-b617-13d430d0ce86}, !- Source Object
  3,                                      !- Outlet Port
  {35050327-af0f-47cc-ac88-e57bf882d74d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {22f94119-cd8f-47fb-9966-d3fa576b1dee}, !- Handle
  {133d8f0e-8fd3-482b-9986-3a131f187d77}, !- Name
  {35050327-af0f-47cc-ac88-e57bf882d74d}, !- Source Object
  11,                                     !- Outlet Port
  {dae692be-27fb-4bb0-9826-7f1395c0ffdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb76d7b6-00a9-47f9-aae8-a406dcc2a6cb}, !- Handle
  {9536dfc7-759f-4c86-9c44-36ad077a4988}, !- Name
  {dae692be-27fb-4bb0-9826-7f1395c0ffdc}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5961af94-7b2f-44f8-a219-c6f542e9696b}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {35050327-af0f-47cc-ac88-e57bf882d74d}, !- Water Coil Name
=======
  {0897aed1-1342-4ef5-aa81-013654273bf0}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {231019a2-3ed7-46f4-bf03-61d6c96617c0}, !- Inlet Port
  {58200f7d-1b53-43da-8f9b-93c5e01919ba}; !- Outlet Port

OS:Connection,
  {231019a2-3ed7-46f4-bf03-61d6c96617c0}, !- Handle
  {3b5edb06-b513-4fa3-9816-703c6e8dd06c}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  13,                                     !- Outlet Port
  {0897aed1-1342-4ef5-aa81-013654273bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc346203-9516-462c-8728-aa8d5446ed5d}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {4baa1f75-a3c5-4d4d-b105-b3695065b4a0}, !- Inlet Port
  {42753052-214d-4706-9fcd-f35b432290b4}; !- Outlet Port

OS:Connection,
  {58200f7d-1b53-43da-8f9b-93c5e01919ba}, !- Handle
  {ce3f3e4d-c5f3-422d-821d-dcf5f27b1d63}, !- Name
  {0897aed1-1342-4ef5-aa81-013654273bf0}, !- Source Object
  3,                                      !- Outlet Port
  {25643781-1b4c-4203-ada7-6e1b6c299cdc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4baa1f75-a3c5-4d4d-b105-b3695065b4a0}, !- Handle
  {682f9546-a391-4724-afdd-4a262ce676d0}, !- Name
  {25643781-1b4c-4203-ada7-6e1b6c299cdc}, !- Source Object
  11,                                     !- Outlet Port
  {bc346203-9516-462c-8728-aa8d5446ed5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42753052-214d-4706-9fcd-f35b432290b4}, !- Handle
  {b5e5d3a6-cff9-41ad-b9ad-4ef9dd74e0b5}, !- Name
  {bc346203-9516-462c-8728-aa8d5446ed5d}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4f1067da-9740-454b-aaea-468055e9df41}, !- Handle
  Room_2_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {25643781-1b4c-4203-ada7-6e1b6c299cdc}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {1fda5271-08c3-42e4-9723-36cca26c8ef5}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil,       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed59a9c9-8aea-4ffb-a247-c5eff2151b57}, !- Water Inlet Node Name
  {4885a559-ce88-40cb-9027-8db01752ff7e}, !- Water Outlet Node Name
=======
  {6ddc70a9-996b-4673-8e91-d280b7590008}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil,       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e22937b-89bf-4ba8-acea-46e37549fa22}, !- Water Inlet Node Name
  {5edfbffa-b35f-45af-8986-0ba4fa7ac90d}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7b7b0d37-0a56-48fd-acfa-6db9e8738c9e}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {afb7cd5e-2b91-4321-97aa-fb44794cbc62}, !- Inlet Port
  {ed59a9c9-8aea-4ffb-a247-c5eff2151b57}; !- Outlet Port

OS:Connection,
  {afb7cd5e-2b91-4321-97aa-fb44794cbc62}, !- Handle
  {ff380262-32dd-45b9-abbe-0d974b2f1301}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  26,                                     !- Outlet Port
  {7b7b0d37-0a56-48fd-acfa-6db9e8738c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0560cb5-65b4-4ab9-9a3f-ee291a6b1d0e}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {4885a559-ce88-40cb-9027-8db01752ff7e}, !- Inlet Port
  {ede1e240-06d2-4b19-9d0e-424dc6ff0613}; !- Outlet Port

OS:Connection,
  {ed59a9c9-8aea-4ffb-a247-c5eff2151b57}, !- Handle
  {8afcc340-fb22-4adb-9cb6-108c8ca5f05c}, !- Name
  {7b7b0d37-0a56-48fd-acfa-6db9e8738c9e}, !- Source Object
  3,                                      !- Outlet Port
  {1fda5271-08c3-42e4-9723-36cca26c8ef5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4885a559-ce88-40cb-9027-8db01752ff7e}, !- Handle
  {dd938901-e8f2-4fe8-b0cd-b0f90e41888c}, !- Name
  {1fda5271-08c3-42e4-9723-36cca26c8ef5}, !- Source Object
  6,                                      !- Outlet Port
  {e0560cb5-65b4-4ab9-9a3f-ee291a6b1d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede1e240-06d2-4b19-9d0e-424dc6ff0613}, !- Handle
  {e2c3f9da-0cff-4e2b-8c49-244aafc9ddcd}, !- Name
  {e0560cb5-65b4-4ab9-9a3f-ee291a6b1d0e}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba619761-0b7d-46b6-8441-8b01fe0c6e8f}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {1fda5271-08c3-42e4-9723-36cca26c8ef5}, !- Water Coil Name
=======
  {0ce7eca0-b66b-4475-9384-649615a0ffce}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {006b8e1a-81c1-40af-83d1-401cf6b99218}, !- Inlet Port
  {5e22937b-89bf-4ba8-acea-46e37549fa22}; !- Outlet Port

OS:Connection,
  {006b8e1a-81c1-40af-83d1-401cf6b99218}, !- Handle
  {da009dc2-d50e-4b16-866e-08f550c229ae}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  26,                                     !- Outlet Port
  {0ce7eca0-b66b-4475-9384-649615a0ffce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8293bbf7-0c4b-4c2a-bfe5-926f26d0f025}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {5edfbffa-b35f-45af-8986-0ba4fa7ac90d}, !- Inlet Port
  {34317858-0089-4ea3-be2c-5c17f863eafa}; !- Outlet Port

OS:Connection,
  {5e22937b-89bf-4ba8-acea-46e37549fa22}, !- Handle
  {0d91c98f-d91d-4b23-bfb2-99abe4b87fb6}, !- Name
  {0ce7eca0-b66b-4475-9384-649615a0ffce}, !- Source Object
  3,                                      !- Outlet Port
  {6ddc70a9-996b-4673-8e91-d280b7590008}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5edfbffa-b35f-45af-8986-0ba4fa7ac90d}, !- Handle
  {10bdd08e-d12c-42e7-b585-5e60950b5a85}, !- Name
  {6ddc70a9-996b-4673-8e91-d280b7590008}, !- Source Object
  6,                                      !- Outlet Port
  {8293bbf7-0c4b-4c2a-bfe5-926f26d0f025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34317858-0089-4ea3-be2c-5c17f863eafa}, !- Handle
  {14a1850b-16ad-4642-b2c3-6371e2a500e7}, !- Name
  {8293bbf7-0c4b-4c2a-bfe5-926f26d0f025}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69473495-6b86-45dc-92e9-1d072c565aba}, !- Handle
  Room_2_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {6ddc70a9-996b-4673-8e91-d280b7590008}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {7e434af5-0792-4c89-8396-0fe6302c461b}, !- Handle
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {0bf2312e-4232-4ca1-aeeb-01571db93462}, !- Handle
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {b4fdd5b0-fab7-4ed2-8400-fc296cca5391}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13dc8ae0-f8e4-4a48-8e4c-301a0f71d9e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b4fdd5b0-fab7-4ed2-8400-fc296cca5391}, !- Handle
=======
  {200cb80b-4579-46a6-896d-f62b922f47cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c9e27bb-17c3-4297-88b8-9a266ae6c3e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {200cb80b-4579-46a6-896d-f62b922f47cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {13dc8ae0-f8e4-4a48-8e4c-301a0f71d9e8}, !- Handle
=======
  {1c9e27bb-17c3-4297-88b8-9a266ae6c3e7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {6662f6a3-b6bc-42c0-a35c-747ae20b68f0}, !- Handle
  Room_2_Flr_6 ZN FCU,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {2d034ef0-19ff-495d-ae3d-d27fd9c3b35a}, !- Handle
  Room_2_Flr_6 ZN FCU,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {bf929573-5730-4b31-b357-359091cdbdb2}, !- Air Inlet Node Name
  {0d503d13-431a-418c-9f91-23ba9749d1f2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7e434af5-0792-4c89-8396-0fe6302c461b}, !- Supply Air Fan Name
  {35050327-af0f-47cc-ac88-e57bf882d74d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1fda5271-08c3-42e4-9723-36cca26c8ef5}, !- Heating Coil Name
=======
  {04055a70-3ae3-405d-942a-5153d6ba57f1}, !- Air Inlet Node Name
  {0efe3585-6383-42bb-83e7-a10507b5107d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0bf2312e-4232-4ca1-aeeb-01571db93462}, !- Supply Air Fan Name
  {25643781-1b4c-4203-ada7-6e1b6c299cdc}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6ddc70a9-996b-4673-8e91-d280b7590008}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {019d771a-304b-4daf-9e2e-1e130986d9a8}, !- Handle
  Room_2_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {72995e3b-acbe-461b-83bc-87cd96e560d2}, !- Inlet Port
  {bf929573-5730-4b31-b357-359091cdbdb2}; !- Outlet Port

OS:Connection,
  {72995e3b-acbe-461b-83bc-87cd96e560d2}, !- Handle
  {80be93aa-5743-4011-aaa5-5da045552c99}, !- Name
  {8b69caee-1db7-4790-b335-5db4abfc61c2}, !- Source Object
  3,                                      !- Outlet Port
  {019d771a-304b-4daf-9e2e-1e130986d9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf929573-5730-4b31-b357-359091cdbdb2}, !- Handle
  {77a6863a-d0c2-4d44-a170-2ff24d7d620f}, !- Name
  {019d771a-304b-4daf-9e2e-1e130986d9a8}, !- Source Object
  3,                                      !- Outlet Port
  {6662f6a3-b6bc-42c0-a35c-747ae20b68f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {95a5c659-e3ac-484d-a865-e5ecfa275be8}, !- Handle
  Room_2_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {0d503d13-431a-418c-9f91-23ba9749d1f2}, !- Inlet Port
  {e04989c9-2334-44e1-94d0-d08f76e2f91f}; !- Outlet Port

OS:Connection,
  {e04989c9-2334-44e1-94d0-d08f76e2f91f}, !- Handle
  {1b10e446-adc2-453b-93f5-ca550c756e50}, !- Name
  {95a5c659-e3ac-484d-a865-e5ecfa275be8}, !- Source Object
  3,                                      !- Outlet Port
  {593357a8-15ce-4fed-a69b-bfbe67425c8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0d503d13-431a-418c-9f91-23ba9749d1f2}, !- Handle
  {7d653e75-3e26-494f-9916-4c114866822b}, !- Name
  {6662f6a3-b6bc-42c0-a35c-747ae20b68f0}, !- Source Object
  10,                                     !- Outlet Port
  {95a5c659-e3ac-484d-a865-e5ecfa275be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ebc69680-de5f-46e3-a3ce-9ede87bd2ad2}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil, !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {5968c4f3-8b33-49ce-afd7-69b11aa22b8a}, !- Handle
  Room_2_Flr_6 ZN FCU Inlet Air Node,     !- Name
  {f4fed542-8cc6-4f70-a8c2-64f3e8576c1d}, !- Inlet Port
  {04055a70-3ae3-405d-942a-5153d6ba57f1}; !- Outlet Port

OS:Connection,
  {f4fed542-8cc6-4f70-a8c2-64f3e8576c1d}, !- Handle
  {579a96fb-8e2c-4a8a-9e3f-a6a36210fdb4}, !- Name
  {830f41c0-0002-4f9f-a492-5cd1e49d4496}, !- Source Object
  3,                                      !- Outlet Port
  {5968c4f3-8b33-49ce-afd7-69b11aa22b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04055a70-3ae3-405d-942a-5153d6ba57f1}, !- Handle
  {8fc80eeb-c8cf-482e-b3ce-206fe75947d8}, !- Name
  {5968c4f3-8b33-49ce-afd7-69b11aa22b8a}, !- Source Object
  3,                                      !- Outlet Port
  {2d034ef0-19ff-495d-ae3d-d27fd9c3b35a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b62cd735-173d-41ae-80ab-d826799f43fb}, !- Handle
  Room_2_Flr_6 ZN FCU Outlet Air Node,    !- Name
  {0efe3585-6383-42bb-83e7-a10507b5107d}, !- Inlet Port
  {5acf00bd-397c-447f-b9f9-c3f068e92ce5}; !- Outlet Port

OS:Connection,
  {5acf00bd-397c-447f-b9f9-c3f068e92ce5}, !- Handle
  {6685a20d-c851-49b0-a51e-638ebb0ecf59}, !- Name
  {b62cd735-173d-41ae-80ab-d826799f43fb}, !- Source Object
  3,                                      !- Outlet Port
  {4bbf8a76-e2eb-4117-920c-c3cdd7bd926f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0efe3585-6383-42bb-83e7-a10507b5107d}, !- Handle
  {7585302b-e230-4f53-877b-a7866a16ec99}, !- Name
  {2d034ef0-19ff-495d-ae3d-d27fd9c3b35a}, !- Source Object
  10,                                     !- Outlet Port
  {b62cd735-173d-41ae-80ab-d826799f43fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8bbb1b5e-56ae-4593-b9a3-2a23099ffcdf}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil, !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {36a7892a-fb09-449c-a7c4-8ede2398e9a2}, !- Water Inlet Node Name
  {d69adcb5-457d-40ba-9942-65857241f818}, !- Water Outlet Node Name
=======
  {5610e1d1-a091-4f0e-b7dd-de76bd72ea08}, !- Water Inlet Node Name
  {a3fccfeb-3232-4462-9a5f-90bc9206f7ab}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {593435bf-17a8-4826-b414-bdac42ad17bd}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {70006e59-b692-4a5b-ba29-936695cc0793}, !- Inlet Port
  {36a7892a-fb09-449c-a7c4-8ede2398e9a2}; !- Outlet Port

OS:Connection,
  {70006e59-b692-4a5b-ba29-936695cc0793}, !- Handle
  {c27470fc-65ca-4718-9ccd-ccebd671cd04}, !- Name
  {3201ffb4-d592-4c05-9f02-f830bf5e3298}, !- Source Object
  14,                                     !- Outlet Port
  {593435bf-17a8-4826-b414-bdac42ad17bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a098fe3-1467-49f6-a87c-ff667a8a3cd6}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {d69adcb5-457d-40ba-9942-65857241f818}, !- Inlet Port
  {4ed75732-8102-48c5-9300-06f3619eebd7}; !- Outlet Port

OS:Connection,
  {36a7892a-fb09-449c-a7c4-8ede2398e9a2}, !- Handle
  {45ae695e-8d2a-401f-9206-c6f2e79b2c0b}, !- Name
  {593435bf-17a8-4826-b414-bdac42ad17bd}, !- Source Object
  3,                                      !- Outlet Port
  {ebc69680-de5f-46e3-a3ce-9ede87bd2ad2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d69adcb5-457d-40ba-9942-65857241f818}, !- Handle
  {857bfa33-fc30-46e4-a1d6-dfac334d2651}, !- Name
  {ebc69680-de5f-46e3-a3ce-9ede87bd2ad2}, !- Source Object
  11,                                     !- Outlet Port
  {9a098fe3-1467-49f6-a87c-ff667a8a3cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed75732-8102-48c5-9300-06f3619eebd7}, !- Handle
  {d7f24029-fccc-4229-8bd9-568bc75d20a0}, !- Name
  {9a098fe3-1467-49f6-a87c-ff667a8a3cd6}, !- Source Object
  3,                                      !- Outlet Port
  {d9547413-69bf-40b8-8ef6-95a2fc43d5d9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7773336-47fd-4220-91cb-587fff13fe23}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {ebc69680-de5f-46e3-a3ce-9ede87bd2ad2}, !- Water Coil Name
=======
  {ed261535-08d5-430f-b226-46fd00e8656a}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Inlet Water Node, !- Name
  {eb2b7461-8a35-4dba-9aa3-ce6a208e2ed3}, !- Inlet Port
  {5610e1d1-a091-4f0e-b7dd-de76bd72ea08}; !- Outlet Port

OS:Connection,
  {eb2b7461-8a35-4dba-9aa3-ce6a208e2ed3}, !- Handle
  {c43d6581-f651-48d4-828a-42acf7dfc816}, !- Name
  {1ee4cdd0-b608-45a9-a7dd-d71e643379c4}, !- Source Object
  14,                                     !- Outlet Port
  {ed261535-08d5-430f-b226-46fd00e8656a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66cb2bc0-654c-41ae-b249-bc5b255ca631}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Outlet Water Node, !- Name
  {a3fccfeb-3232-4462-9a5f-90bc9206f7ab}, !- Inlet Port
  {12f33c2e-232d-41af-af70-2541ed391cb7}; !- Outlet Port

OS:Connection,
  {5610e1d1-a091-4f0e-b7dd-de76bd72ea08}, !- Handle
  {f4a5c0b9-9029-415d-a23e-00ceea5f7bfd}, !- Name
  {ed261535-08d5-430f-b226-46fd00e8656a}, !- Source Object
  3,                                      !- Outlet Port
  {8bbb1b5e-56ae-4593-b9a3-2a23099ffcdf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a3fccfeb-3232-4462-9a5f-90bc9206f7ab}, !- Handle
  {9cae2e39-72b4-43bf-a658-fcf4831cc2cf}, !- Name
  {8bbb1b5e-56ae-4593-b9a3-2a23099ffcdf}, !- Source Object
  11,                                     !- Outlet Port
  {66cb2bc0-654c-41ae-b249-bc5b255ca631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f33c2e-232d-41af-af70-2541ed391cb7}, !- Handle
  {d270005c-10b7-435d-b25f-b52b66856c6e}, !- Name
  {66cb2bc0-654c-41ae-b249-bc5b255ca631}, !- Source Object
  3,                                      !- Outlet Port
  {cbc79919-9f0f-4ce8-8239-e8262e230c16}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1e290eb-d371-41c6-9a24-e5ec0d3d5a30}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Cooling Coil Controller, !- Name
  {8bbb1b5e-56ae-4593-b9a3-2a23099ffcdf}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
<<<<<<< HEAD
  {9ac2e979-34c5-4257-aa02-03d52c3b016a}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil, !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {033553a1-a913-4171-a770-203a45c83f14}, !- Water Inlet Node Name
  {6a9109fd-4bc8-4f5a-9287-63f52a736cd5}, !- Water Outlet Node Name
=======
  {c96b7396-1b2c-4818-a410-944489557a42}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil, !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {36b1c4fb-3f80-4942-a644-241ce309557b}, !- Water Inlet Node Name
  {39489978-bd9d-45ba-99e0-a6b395f61cca}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.888888888889,                        !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {3ff9d396-2828-4666-8833-5341605ba02c}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {0318162b-b8c4-4452-8f18-57401caa4396}, !- Inlet Port
  {033553a1-a913-4171-a770-203a45c83f14}; !- Outlet Port

OS:Connection,
  {0318162b-b8c4-4452-8f18-57401caa4396}, !- Handle
  {bfb4cb36-0f86-44d1-aeca-009049e3f70a}, !- Name
  {a72bfd14-0d4c-4c1e-b616-b3c9e344bf17}, !- Source Object
  27,                                     !- Outlet Port
  {3ff9d396-2828-4666-8833-5341605ba02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3f4a80e-1678-4c99-ab5a-9428b52ef99a}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {6a9109fd-4bc8-4f5a-9287-63f52a736cd5}, !- Inlet Port
  {efa52c17-7d62-4ecd-92f9-ecbbf51e52bc}; !- Outlet Port

OS:Connection,
  {033553a1-a913-4171-a770-203a45c83f14}, !- Handle
  {081e8cfb-82f9-4f1e-88de-a9e023d14260}, !- Name
  {3ff9d396-2828-4666-8833-5341605ba02c}, !- Source Object
  3,                                      !- Outlet Port
  {9ac2e979-34c5-4257-aa02-03d52c3b016a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a9109fd-4bc8-4f5a-9287-63f52a736cd5}, !- Handle
  {c0164f05-7055-4275-9228-bbfa1c65eb3e}, !- Name
  {9ac2e979-34c5-4257-aa02-03d52c3b016a}, !- Source Object
  6,                                      !- Outlet Port
  {e3f4a80e-1678-4c99-ab5a-9428b52ef99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa52c17-7d62-4ecd-92f9-ecbbf51e52bc}, !- Handle
  {e5f6f84a-83a4-4a09-b135-c79b2989062f}, !- Name
  {e3f4a80e-1678-4c99-ab5a-9428b52ef99a}, !- Source Object
  3,                                      !- Outlet Port
  {1e98ff30-c301-4bd6-9630-70d1f9291cd4}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af661a07-fd33-47fc-8318-5b65e9332a98}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {9ac2e979-34c5-4257-aa02-03d52c3b016a}, !- Water Coil Name
=======
  {6aae1db5-1591-4949-9af2-e7eb6041cd9c}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Inlet Water Node, !- Name
  {86718e66-9256-484f-b9b4-36f48494f6ae}, !- Inlet Port
  {36b1c4fb-3f80-4942-a644-241ce309557b}; !- Outlet Port

OS:Connection,
  {86718e66-9256-484f-b9b4-36f48494f6ae}, !- Handle
  {500da04f-fca5-4392-9d75-ee9adb4f85b6}, !- Name
  {1a75a2ef-82f2-4c9a-bd90-513511d65a65}, !- Source Object
  27,                                     !- Outlet Port
  {6aae1db5-1591-4949-9af2-e7eb6041cd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66916b86-855c-4c1a-8f25-0d1f0ee4601a}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Outlet Water Node, !- Name
  {39489978-bd9d-45ba-99e0-a6b395f61cca}, !- Inlet Port
  {2d12921d-d36a-4b85-86b6-b55d6e5ebdc4}; !- Outlet Port

OS:Connection,
  {36b1c4fb-3f80-4942-a644-241ce309557b}, !- Handle
  {9a10b0c2-69dc-4767-a17f-463841bf63c8}, !- Name
  {6aae1db5-1591-4949-9af2-e7eb6041cd9c}, !- Source Object
  3,                                      !- Outlet Port
  {c96b7396-1b2c-4818-a410-944489557a42}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39489978-bd9d-45ba-99e0-a6b395f61cca}, !- Handle
  {8d900cf8-402c-4395-a9b8-e9c77e66b082}, !- Name
  {c96b7396-1b2c-4818-a410-944489557a42}, !- Source Object
  6,                                      !- Outlet Port
  {66916b86-855c-4c1a-8f25-0d1f0ee4601a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d12921d-d36a-4b85-86b6-b55d6e5ebdc4}, !- Handle
  {32fe23b4-a3eb-4e7a-9883-7ccd369d857b}, !- Name
  {66916b86-855c-4c1a-8f25-0d1f0ee4601a}, !- Source Object
  3,                                      !- Outlet Port
  {b68622bd-46e6-42b8-927f-aee27eca228f}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da36705b-68c2-43f6-936f-9c9d96f7a259}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Heating Coil Controller, !- Name
  {c96b7396-1b2c-4818-a410-944489557a42}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
<<<<<<< HEAD
  {fe1e6ff2-08df-4c05-b5a1-a3bca47e5201}, !- Handle
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {3e79d640-5994-436b-98ae-ab6ff3e7bce7}, !- Handle
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.1595,                                 !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {ed0c6cfa-d763-42b0-998b-1ca936e26a7c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5e3e12a-2a49-4b32-a1de-80f8671338dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ed0c6cfa-d763-42b0-998b-1ca936e26a7c}, !- Handle
=======
  {fba05092-c766-41f7-87d6-121bf88c90b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {265745bb-7bcf-4d86-b698-9e941d8e6e8a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fba05092-c766-41f7-87d6-121bf88c90b6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
<<<<<<< HEAD
  {c5e3e12a-2a49-4b32-a1de-80f8671338dc}, !- Handle
=======
  {265745bb-7bcf-4d86-b698-9e941d8e6e8a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
<<<<<<< HEAD
  {17d5b4f7-28b1-4415-afd6-1cfb0834f66f}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU,              !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {7074dbd4-191c-4795-b759-f56355eba20f}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU,              !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
<<<<<<< HEAD
  {12b77dd9-d370-4fb2-9fc8-4139ebe9bff5}, !- Air Inlet Node Name
  {5e499da4-02b5-481d-b5ef-b90c06641b79}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fe1e6ff2-08df-4c05-b5a1-a3bca47e5201}, !- Supply Air Fan Name
  {ebc69680-de5f-46e3-a3ce-9ede87bd2ad2}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9ac2e979-34c5-4257-aa02-03d52c3b016a}, !- Heating Coil Name
=======
  {598322aa-926d-490e-bc35-9ddaf302234c}, !- Air Inlet Node Name
  {bbe6f95d-da2b-47b8-b420-be9e69e7d2cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3e79d640-5994-436b-98ae-ab6ff3e7bce7}, !- Supply Air Fan Name
  {8bbb1b5e-56ae-4593-b9a3-2a23099ffcdf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c96b7396-1b2c-4818-a410-944489557a42}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
<<<<<<< HEAD
  {bc3954b0-450a-464d-b4c9-92c62db32a9b}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Inlet Air Node, !- Name
  {8ecd2486-b131-4828-b213-6fd455e6aeda}, !- Inlet Port
  {12b77dd9-d370-4fb2-9fc8-4139ebe9bff5}; !- Outlet Port

OS:Connection,
  {8ecd2486-b131-4828-b213-6fd455e6aeda}, !- Handle
  {62778684-e5a3-4800-b252-65adc274d67e}, !- Name
  {8e8777d9-fa4f-4fc6-93d5-e32d7d268bab}, !- Source Object
  3,                                      !- Outlet Port
  {bc3954b0-450a-464d-b4c9-92c62db32a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b77dd9-d370-4fb2-9fc8-4139ebe9bff5}, !- Handle
  {67e0064c-0c80-4f87-9400-93d1b2a1eac3}, !- Name
  {bc3954b0-450a-464d-b4c9-92c62db32a9b}, !- Source Object
  3,                                      !- Outlet Port
  {17d5b4f7-28b1-4415-afd6-1cfb0834f66f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {94d5ce23-ee0a-44d0-8cf2-85d3c0e686a8}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Outlet Air Node, !- Name
  {5e499da4-02b5-481d-b5ef-b90c06641b79}, !- Inlet Port
  {1f212079-8f45-42ff-b963-2e05aa3c1103}; !- Outlet Port

OS:Connection,
  {1f212079-8f45-42ff-b963-2e05aa3c1103}, !- Handle
  {6780f491-6043-4f19-a69f-2e673bf8dc90}, !- Name
  {94d5ce23-ee0a-44d0-8cf2-85d3c0e686a8}, !- Source Object
  3,                                      !- Outlet Port
  {65225fb8-bbd0-4a27-8c37-12d17459324c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e499da4-02b5-481d-b5ef-b90c06641b79}, !- Handle
  {8a625cab-5212-4ad2-aa84-a39836b5dc33}, !- Name
  {17d5b4f7-28b1-4415-afd6-1cfb0834f66f}, !- Source Object
  10,                                     !- Outlet Port
  {94d5ce23-ee0a-44d0-8cf2-85d3c0e686a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {44f7189c-7892-480b-b100-ad22bcc6c8f6}, !- Handle
  RefrSystem - Large Hotel,               !- Name
  {bc58b244-7e04-4fa6-8965-6ae8a7a894b7}, !- Refrigerated CaseAndWalkInList Name
  {8bd5a665-95d8-47c1-bbfe-3d29c2142545}, !- Refrigeration TransferLoad List Name
  {fc7cbc6a-de1f-47f3-abc2-360d1b07104f}, !- Refrigeration Condenser Name
  {acdf96bc-e7a9-4438-95cc-c06824bce73a}, !- CompressorList Name
=======
  {ae6c22ff-274c-4f18-b05c-b9c6534317c4}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Inlet Air Node, !- Name
  {ba50386a-2af4-42a2-894d-b5e600858ce0}, !- Inlet Port
  {598322aa-926d-490e-bc35-9ddaf302234c}; !- Outlet Port

OS:Connection,
  {ba50386a-2af4-42a2-894d-b5e600858ce0}, !- Handle
  {8809af64-1023-498c-b036-49b066dc5f45}, !- Name
  {11a2936e-2c9c-448c-8642-8a6ff96a20cd}, !- Source Object
  3,                                      !- Outlet Port
  {ae6c22ff-274c-4f18-b05c-b9c6534317c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598322aa-926d-490e-bc35-9ddaf302234c}, !- Handle
  {e0f9561a-8068-4d8d-b1fc-0c954bd8a701}, !- Name
  {ae6c22ff-274c-4f18-b05c-b9c6534317c4}, !- Source Object
  3,                                      !- Outlet Port
  {7074dbd4-191c-4795-b759-f56355eba20f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a84d6130-5405-425c-80bb-2636e8bf3394}, !- Handle
  Room_3_Mult9_Flr_6 ZN FCU Outlet Air Node, !- Name
  {bbe6f95d-da2b-47b8-b420-be9e69e7d2cd}, !- Inlet Port
  {ca069570-b5fa-4612-994b-1b88431b3a45}; !- Outlet Port

OS:Connection,
  {ca069570-b5fa-4612-994b-1b88431b3a45}, !- Handle
  {23195ce1-8b49-4cda-931d-a2928ea7c659}, !- Name
  {a84d6130-5405-425c-80bb-2636e8bf3394}, !- Source Object
  3,                                      !- Outlet Port
  {ca33068d-4f07-41a4-bed5-995b6217981d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bbe6f95d-da2b-47b8-b420-be9e69e7d2cd}, !- Handle
  {63173fd7-15b1-46e1-8cd6-f131868e5392}, !- Name
  {7074dbd4-191c-4795-b759-f56355eba20f}, !- Source Object
  10,                                     !- Outlet Port
  {a84d6130-5405-425c-80bb-2636e8bf3394}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {ca051e96-61f9-4881-9158-f0334835657a}, !- Handle
  RefrSystem - Large Hotel,               !- Name
  {95e9fbb8-321d-4f75-832c-0cd8cc4a777e}, !- Refrigerated CaseAndWalkInList Name
  {28aae3f2-0108-4e6d-b9e8-fa417d5852c8}, !- Refrigeration TransferLoad List Name
  {767237e0-55ae-44f0-8b8e-ee89e92616bb}, !- Refrigeration Condenser Name
  {28db4a65-0349-4a06-976c-333b795f2ef0}, !- CompressorList Name
>>>>>>> pnnl/osm_geo_templates
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
<<<<<<< HEAD
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9762cbb7-4fc2-4ee7-b013-a416f7437d5b}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {bc58b244-7e04-4fa6-8965-6ae8a7a894b7}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {e588b4f5-2bed-4540-9070-dca5e183b6d1}, !- Model Object 1
  {54a54704-5a06-40f8-a204-62b876879780}; !- Model Object 2

OS:ModelObjectList,
  {8bd5a665-95d8-47c1-bbfe-3d29c2142545}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {acdf96bc-e7a9-4438-95cc-c06824bce73a}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {fb3288ef-7119-4f08-8fcd-3bb937be7ee1}, !- Model Object 1
  {527bcc2d-c305-4c89-b567-d027c632f265}, !- Model Object 2
  {cc205aa0-9667-4d85-91cc-a5ad0be2ebd8}, !- Model Object 3
  {5411d5ec-116b-495c-b751-db5f1e496a7b}, !- Model Object 4
  {9d47cdad-1454-41ba-be3a-2303469dcdce}, !- Model Object 5
  {d4aa79b9-37df-4d09-a83d-ce155446aded}, !- Model Object 6
  {3e1b2154-dd99-461d-b5aa-89ac1a00e853}, !- Model Object 7
  {6dc0bac4-3d92-46d0-9033-27761befe192}, !- Model Object 8
  {c62c3b62-ca26-4d42-8e9b-1ad6b504b523}, !- Model Object 9
  {76b68fef-7ddc-4cc7-80c7-81ec2de9ab3d}, !- Model Object 10
  {4eb7763e-357f-4ea3-839f-162c67619892}, !- Model Object 11
  {d2f99d28-7655-4dfb-bb00-dd29e6b63230}, !- Model Object 12
  {7dfb31c9-f813-43a4-a861-c1a548c0c02c}, !- Model Object 13
  {8bac0a00-b0aa-4bea-9dc9-86d0c795ab9e}, !- Model Object 14
  {b8ed1f2b-4ed2-41de-b85d-605d163f7e24}, !- Model Object 15
  {f5b8030b-12c9-431c-9506-ed3daf4103ff}, !- Model Object 16
  {a3c650b8-1047-4ac2-baa6-988a5a95bf12}, !- Model Object 17
  {4d0a65e6-5100-438f-9294-8556ad85772f}, !- Model Object 18
  {9d9b25aa-1711-443c-bb9f-027426244f52}, !- Model Object 19
  {85f21919-6acc-4c8f-995c-c1629918ff93}; !- Model Object 20

OS:ModelObjectList,
  {9762cbb7-4fc2-4ee7-b013-a416f7437d5b}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {fb3288ef-7119-4f08-8fcd-3bb937be7ee1}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {5f29597d-9563-4cfd-88fb-a789f2f7c2f1}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {95e9fbb8-321d-4f75-832c-0cd8cc4a777e}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {edd4c37c-eb8c-4b5c-8111-ab6b0618f4be}, !- Model Object 1
  {bdac7d47-923d-498c-b009-74a386a34e82}; !- Model Object 2

OS:ModelObjectList,
  {28aae3f2-0108-4e6d-b9e8-fa417d5852c8}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {28db4a65-0349-4a06-976c-333b795f2ef0}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {15db7bc5-b235-4539-9658-a4fccce973f0}, !- Model Object 1
  {9301e3c8-976c-4831-8e18-7c50437b6da2}, !- Model Object 2
  {00757e06-fbe6-48bc-a4e5-fd1c0a6f8e51}, !- Model Object 3
  {cbe14360-23f0-4c29-876c-a2b57ceb83d1}, !- Model Object 4
  {5ec63ecf-2b8e-4e8a-90e1-c58e4e4f6bbf}, !- Model Object 5
  {1138daf2-d219-447a-bd4a-010dad6788f5}, !- Model Object 6
  {f6217548-acd0-4433-b4ba-1c57b15d3203}, !- Model Object 7
  {324c7750-61fb-4dc3-8fa1-2bc5283858e6}, !- Model Object 8
  {3d14f7cc-6952-4787-930f-96c9ae98f984}, !- Model Object 9
  {8b5c3e16-9f66-4528-ac0d-86dc62adb393}, !- Model Object 10
  {6feb27ab-1c26-474e-b577-a919bd27adff}, !- Model Object 11
  {ac403aed-ebd2-4209-8c76-7b0dfd2b4a26}, !- Model Object 12
  {93d83b5d-13a2-424d-8b47-8932722a8baf}, !- Model Object 13
  {76618adf-a5eb-4426-bde9-8f8f9cc80e17}, !- Model Object 14
  {722132c3-e485-4f24-aaa8-51210eb3cba1}, !- Model Object 15
  {5c4ded85-9427-4451-8788-e454c5e2b922}, !- Model Object 16
  {779666b9-7663-435e-85de-95aa74123f57}, !- Model Object 17
  {9abb8b40-7789-4fdd-9aa9-6a1d4fdaea00}, !- Model Object 18
  {11313970-43ad-4202-9ee0-d68fd3fdb1c7}, !- Model Object 19
  {a06f1ae6-1267-4f5b-965e-ad8b25bad513}; !- Model Object 20

OS:ModelObjectList,
  {5f29597d-9563-4cfd-88fb-a789f2f7c2f1}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {15db7bc5-b235-4539-9658-a4fccce973f0}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
<<<<<<< HEAD
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Handle
=======
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
<<<<<<< HEAD
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Handle
=======
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {527bcc2d-c305-4c89-b567-d027c632f265}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {9301e3c8-976c-4831-8e18-7c50437b6da2}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {cc205aa0-9667-4d85-91cc-a5ad0be2ebd8}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {00757e06-fbe6-48bc-a4e5-fd1c0a6f8e51}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {5411d5ec-116b-495c-b751-db5f1e496a7b}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {cbe14360-23f0-4c29-876c-a2b57ceb83d1}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {9d47cdad-1454-41ba-be3a-2303469dcdce}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {5ec63ecf-2b8e-4e8a-90e1-c58e4e4f6bbf}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {d4aa79b9-37df-4d09-a83d-ce155446aded}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {1138daf2-d219-447a-bd4a-010dad6788f5}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {3e1b2154-dd99-461d-b5aa-89ac1a00e853}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {f6217548-acd0-4433-b4ba-1c57b15d3203}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {6dc0bac4-3d92-46d0-9033-27761befe192}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {324c7750-61fb-4dc3-8fa1-2bc5283858e6}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {c62c3b62-ca26-4d42-8e9b-1ad6b504b523}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {3d14f7cc-6952-4787-930f-96c9ae98f984}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {76b68fef-7ddc-4cc7-80c7-81ec2de9ab3d}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {8b5c3e16-9f66-4528-ac0d-86dc62adb393}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {4eb7763e-357f-4ea3-839f-162c67619892}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {6feb27ab-1c26-474e-b577-a919bd27adff}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {d2f99d28-7655-4dfb-bb00-dd29e6b63230}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {ac403aed-ebd2-4209-8c76-7b0dfd2b4a26}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {7dfb31c9-f813-43a4-a861-c1a548c0c02c}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {93d83b5d-13a2-424d-8b47-8932722a8baf}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {8bac0a00-b0aa-4bea-9dc9-86d0c795ab9e}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {76618adf-a5eb-4426-bde9-8f8f9cc80e17}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {b8ed1f2b-4ed2-41de-b85d-605d163f7e24}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {722132c3-e485-4f24-aaa8-51210eb3cba1}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {f5b8030b-12c9-431c-9506-ed3daf4103ff}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {5c4ded85-9427-4451-8788-e454c5e2b922}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {a3c650b8-1047-4ac2-baa6-988a5a95bf12}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {779666b9-7663-435e-85de-95aa74123f57}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {4d0a65e6-5100-438f-9294-8556ad85772f}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {9abb8b40-7789-4fdd-9aa9-6a1d4fdaea00}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {9d9b25aa-1711-443c-bb9f-027426244f52}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {11313970-43ad-4202-9ee0-d68fd3fdb1c7}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {85f21919-6acc-4c8f-995c-c1629918ff93}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {aa171726-d60b-4c9f-b945-21d80127b81d}, !- Refrigeration Compressor Power Curve Name
  {8701c9b8-5f53-42d2-96fd-7f255d949c8b}, !- Refrigeration Compressor Capacity Curve Name
=======
  {a06f1ae6-1267-4f5b-965e-ad8b25bad513}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {6f818179-a39d-411c-8c6a-fb0b80afa987}, !- Refrigeration Compressor Power Curve Name
  {bf11c271-bd40-4145-93f7-a5e562879bf8}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
<<<<<<< HEAD
  {cbd01424-48dc-4ae5-811c-b5526b518793}, !- Handle
=======
  {7b9c7f1f-82f7-4912-a997-e5c7ee5538a9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8c698a36-4b5a-4993-939b-54d4b932b85c}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {8356a63b-8cdb-4dd8-9d8f-10830f9de0ea}, !- Schedule Type Limits Name
  {89cfa7d5-7ac3-4be2-b76e-034cdf3ce054}, !- Default Day Schedule Name
  {11044332-9080-438a-b953-a19921513ce6}, !- Summer Design Day Schedule Name
  {d668ef9e-f340-4fb6-9bba-59157172d1cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89cfa7d5-7ac3-4be2-b76e-034cdf3ce054}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {8356a63b-8cdb-4dd8-9d8f-10830f9de0ea}, !- Schedule Type Limits Name
=======
  {edea5028-3ff8-4e08-8ebd-ed3344fae662}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {06c9449c-c0f6-4a5b-af2b-7d0be07a0854}, !- Schedule Type Limits Name
  {82a483b3-a2a0-4160-91c8-0d31dda54100}, !- Default Day Schedule Name
  {fd0a1348-492c-45d1-9ce9-5c85071f3392}, !- Summer Design Day Schedule Name
  {45ee9281-e6cf-4245-b53c-b3a58234527e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82a483b3-a2a0-4160-91c8-0d31dda54100}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {06c9449c-c0f6-4a5b-af2b-7d0be07a0854}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {d668ef9e-f340-4fb6-9bba-59157172d1cd}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {8356a63b-8cdb-4dd8-9d8f-10830f9de0ea}, !- Schedule Type Limits Name
=======
  {45ee9281-e6cf-4245-b53c-b3a58234527e}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {06c9449c-c0f6-4a5b-af2b-7d0be07a0854}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {11044332-9080-438a-b953-a19921513ce6}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {8356a63b-8cdb-4dd8-9d8f-10830f9de0ea}, !- Schedule Type Limits Name
=======
  {fd0a1348-492c-45d1-9ce9-5c85071f3392}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {06c9449c-c0f6-4a5b-af2b-7d0be07a0854}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
<<<<<<< HEAD
  {e588b4f5-2bed-4540-9070-dca5e183b6d1}, !- Handle
  Case Large Hotel,                       !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Zone Name
=======
  {edd4c37c-eb8c-4b5c-8111-ab6b0618f4be}, !- Handle
  Case Large Hotel,                       !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
<<<<<<< HEAD
  {cbd01424-48dc-4ae5-811c-b5526b518793}, !- Latent Case Credit Curve Name
=======
  {7b9c7f1f-82f7-4912-a997-e5c7ee5538a9}, !- Latent Case Credit Curve Name
>>>>>>> pnnl/osm_geo_templates
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
<<<<<<< HEAD
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Case Lighting Schedule Name
=======
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Case Lighting Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
<<<<<<< HEAD
  {150a09b5-e733-4da3-b329-b60d8d0a45c4}, !- Case Defrost Schedule Name
  {570d3f70-9371-4964-a580-cb4e6f2f2797}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {8c698a36-4b5a-4993-939b-54d4b932b85c}, !- Refrigerated Case Restocking Schedule Name
  {03235277-f273-4240-86ef-e3dddc0c9a5d}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {8356a63b-8cdb-4dd8-9d8f-10830f9de0ea}, !- Handle
=======
  {ee9bccef-a113-4099-9f7a-1a312b3c6111}, !- Case Defrost Schedule Name
  {2a74b14f-6694-404b-ad02-3233f05b1ee4}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {edea5028-3ff8-4e08-8ebd-ed3344fae662}, !- Refrigerated Case Restocking Schedule Name
  {40b167f2-2dad-47dd-be74-d8e34d0d281e}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {06c9449c-c0f6-4a5b-af2b-7d0be07a0854}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
<<<<<<< HEAD
  {f7858f93-bcd1-4e1e-b78e-af87f51819ee}, !- Handle
  {e588b4f5-2bed-4540-9070-dca5e183b6d1}, !- Object Name
=======
  {fb028015-c85c-4a6b-a515-3a55cf98e7e6}, !- Handle
  {edd4c37c-eb8c-4b5c-8111-ab6b0618f4be}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {150a09b5-e733-4da3-b329-b60d8d0a45c4}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {31a5782f-1050-4aa3-a22d-5a5fc5e5d09f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31a5782f-1050-4aa3-a22d-5a5fc5e5d09f}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {ee9bccef-a113-4099-9f7a-1a312b3c6111}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {7a4b12c8-cef8-4bb5-a078-8b1c5bf423c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a4b12c8-cef8-4bb5-a078-8b1c5bf423c2}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {570d3f70-9371-4964-a580-cb4e6f2f2797}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {d649c571-3def-41a7-8e99-8db21901c416}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d649c571-3def-41a7-8e99-8db21901c416}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {2a74b14f-6694-404b-ad02-3233f05b1ee4}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {71a837e7-de9d-4e9a-a844-fd871ca8086c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71a837e7-de9d-4e9a-a844-fd871ca8086c}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {03235277-f273-4240-86ef-e3dddc0c9a5d}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {0d0226dc-63fb-425d-93dc-c714af2420b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d0226dc-63fb-425d-93dc-c714af2420b2}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {40b167f2-2dad-47dd-be74-d8e34d0d281e}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {3531400a-d212-4835-b2bd-a27aefab3360}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3531400a-d212-4835-b2bd-a27aefab3360}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
<<<<<<< HEAD
  {54a54704-5a06-40f8-a204-62b876879780}, !- Handle
  Walk-In Large Hotel,                    !- Name
  {07c67abd-cc37-48b4-8a64-5398d97cfd0f}, !- Availability Schedule Name
=======
  {bdac7d47-923d-498c-b009-74a386a34e82}, !- Handle
  Walk-In Large Hotel,                    !- Name
  {3965f7e8-9650-479b-8aae-e414c0fc234d}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  248.88,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.048,                                !- Rated Total Lighting Power {W}
<<<<<<< HEAD
  {f631848b-d928-4f3e-8e12-a7333c3189b3}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {8b37e8f4-b490-409c-88b3-48868e2c5f92}, !- Defrost Schedule Name
  {090696fa-551b-4e2e-ae0a-856c98116e41}, !- Defrost Drip-Down Schedule Name
  1998.36,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {31ab62d7-7381-4ba6-b3ba-3b28dd7b683b}, !- Restocking Schedule Name
=======
  {8d5df62f-48e5-48dd-9d7e-55d686e1c0cb}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5984c182-2806-4bbd-a6df-7a760f02b22e}, !- Defrost Schedule Name
  {7311df7b-3114-4ba7-bd41-5a7e2bf7f804}, !- Defrost Drip-Down Schedule Name
  1998.36,                                !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {cec5c3c5-78da-49dd-b1aa-1ffc675539b1}, !- Restocking Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
<<<<<<< HEAD
  {5c177abd-5ff3-4ad7-bf9d-fb16ef691051}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5c177abd-5ff3-4ad7-bf9d-fb16ef691051}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Zone Name
=======
  {28d243d7-175e-4440-afce-6784bb9eba5f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {28d243d7-175e-4440-afce-6784bb9eba5f}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
<<<<<<< HEAD
  {d3e244c3-10a6-47a2-b62b-188b19e5c1ed}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {31ab62d7-7381-4ba6-b3ba-3b28dd7b683b}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {f3a23a5c-069d-434f-b7b1-ccd4965504a3}, !- Schedule Type Limits Name
  {8eb3ab81-61c9-4e07-ad99-3f105f6f4734}, !- Default Day Schedule Name
  {fb5e4442-1adc-4d1a-add8-e13bbfdfefe6}, !- Summer Design Day Schedule Name
  {0d59765d-5fff-460b-a0e3-3cc378aba0b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8eb3ab81-61c9-4e07-ad99-3f105f6f4734}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {f3a23a5c-069d-434f-b7b1-ccd4965504a3}, !- Schedule Type Limits Name
=======
  {3a04c8f9-546f-4fed-9a5c-94806dd00e67}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {cec5c3c5-78da-49dd-b1aa-1ffc675539b1}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {1322e981-26ef-4999-ad31-4a01f2bed7a0}, !- Schedule Type Limits Name
  {cbe96c6b-1b08-40d9-9f55-a7b52c957f95}, !- Default Day Schedule Name
  {34c5879f-fdec-494c-a8f6-d4954689b854}, !- Summer Design Day Schedule Name
  {8b56c3b2-864d-439e-8e5d-e40c840f0dab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbe96c6b-1b08-40d9-9f55-a7b52c957f95}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {1322e981-26ef-4999-ad31-4a01f2bed7a0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {0d59765d-5fff-460b-a0e3-3cc378aba0b7}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {f3a23a5c-069d-434f-b7b1-ccd4965504a3}, !- Schedule Type Limits Name
=======
  {8b56c3b2-864d-439e-8e5d-e40c840f0dab}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {1322e981-26ef-4999-ad31-4a01f2bed7a0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {fb5e4442-1adc-4d1a-add8-e13bbfdfefe6}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {f3a23a5c-069d-434f-b7b1-ccd4965504a3}, !- Schedule Type Limits Name
=======
  {34c5879f-fdec-494c-a8f6-d4954689b854}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {1322e981-26ef-4999-ad31-4a01f2bed7a0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
<<<<<<< HEAD
  {ed0cbd7d-21eb-42ef-8207-efd532f7f384}, !- Handle
  Schedule Rule 23,                       !- Name
  {31ab62d7-7381-4ba6-b3ba-3b28dd7b683b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f216a99-c691-4cb7-94c5-f417a358557e}, !- Day Schedule Name
=======
  {088c66e3-ae29-4c81-9fed-379ca526055b}, !- Handle
  Schedule Rule 23,                       !- Name
  {cec5c3c5-78da-49dd-b1aa-1ffc675539b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29fdf229-23ee-44b9-bb7c-888b87401844}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1f216a99-c691-4cb7-94c5-f417a358557e}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {f3a23a5c-069d-434f-b7b1-ccd4965504a3}, !- Schedule Type Limits Name
=======
  {29fdf229-23ee-44b9-bb7c-888b87401844}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {1322e981-26ef-4999-ad31-4a01f2bed7a0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {f3a23a5c-069d-434f-b7b1-ccd4965504a3}, !- Handle
=======
  {1322e981-26ef-4999-ad31-4a01f2bed7a0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d3e244c3-10a6-47a2-b62b-188b19e5c1ed}, !- Handle
  door_wi_sched,                          !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {0dd44bbb-b9c6-4e61-b886-1bdfdba4fde5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dd44bbb-b9c6-4e61-b886-1bdfdba4fde5}, !- Handle
  door_wi_sched Default,                  !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {3a04c8f9-546f-4fed-9a5c-94806dd00e67}, !- Handle
  door_wi_sched,                          !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {5fe393fc-0e2d-4614-8a0e-4ed5af8ebaa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fe393fc-0e2d-4614-8a0e-4ed5af8ebaa3}, !- Handle
  door_wi_sched Default,                  !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
<<<<<<< HEAD
  {76ac7004-a413-45e0-b8c3-15c4a3a5df27}, !- Handle
  {54a54704-5a06-40f8-a204-62b876879780}, !- Object Name
=======
  {347a76b8-a899-48a6-95f8-23b3310ada7a}, !- Handle
  {bdac7d47-923d-498c-b009-74a386a34e82}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8b37e8f4-b490-409c-88b3-48868e2c5f92}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {e329be61-b763-4df1-94f9-6616e835f50a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e329be61-b763-4df1-94f9-6616e835f50a}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {5984c182-2806-4bbd-a6df-7a760f02b22e}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {e6f06607-9051-4f85-aeff-28a2e9a3e3f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6f06607-9051-4f85-aeff-28a2e9a3e3f7}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {090696fa-551b-4e2e-ae0a-856c98116e41}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {969f9023-b519-4ec9-b351-b732623af3fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {969f9023-b519-4ec9-b351-b732623af3fe}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {7311df7b-3114-4ba7-bd41-5a7e2bf7f804}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {aa4bf199-21f9-4eae-8018-77d713bcd8ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa4bf199-21f9-4eae-8018-77d713bcd8ae}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
<<<<<<< HEAD
  {bdb82307-5334-4fc0-8d84-1a80035c184f}, !- Handle
=======
  {b00f7d14-100c-4686-9a49-76f95d10d274}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
<<<<<<< HEAD
  {fc7cbc6a-de1f-47f3-abc2-360d1b07104f}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {bdb82307-5334-4fc0-8d84-1a80035c184f}, !- Rated Effective Total Heat Rejection Rate Curve Name
=======
  {767237e0-55ae-44f0-8b8e-ee89e92616bb}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {b00f7d14-100c-4686-9a49-76f95d10d274}, !- Rated Effective Total Heat Rejection Rate Curve Name
>>>>>>> pnnl/osm_geo_templates
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
<<<<<<< HEAD
  {d0de7199-1323-4505-a16c-0e1a0e08af38}, !- Handle
=======
  {9b234d1f-e708-4c42-b5ed-320fe963d395}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {cfbb7ee2-3158-4ec2-925e-b4fdd6ff56aa}, !- Handle
=======
  {5b8d7c9e-b152-4513-b01c-594740c38668}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {b8ee8bbc-b3c7-4acb-9852-90c971f549b0}, !- Handle
=======
  {61207415-5a24-49d5-ae67-e7e833446cfc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {dd0eb2c1-af6c-4c5e-8488-2579b9ffbefb}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d0de7199-1323-4505-a16c-0e1a0e08af38}, !- Layer 1
  {cfbb7ee2-3158-4ec2-925e-b4fdd6ff56aa}, !- Layer 2
  {b8ee8bbc-b3c7-4acb-9852-90c971f549b0}; !- Layer 3

OS:Material,
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}, !- Handle
=======
  {2bb05c47-0623-4b56-9a53-7e4857577f04}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {9b234d1f-e708-4c42-b5ed-320fe963d395}, !- Layer 1
  {5b8d7c9e-b152-4513-b01c-594740c38668}, !- Layer 2
  {61207415-5a24-49d5-ae67-e7e833446cfc}; !- Layer 3

OS:Material,
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {924733b2-ddef-48da-9ef7-20091af50ffc}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}, !- Layer 1
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}; !- Layer 2

OS:Material:NoMass,
  {07a51bac-c17c-4ffe-9ce2-ca43d2cc6ce7}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {cf43cb56-22a3-4883-b249-87f9d9fb674e}, !- Handle
=======
  {8002d191-210c-4774-b786-e6b7859494a1}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}, !- Layer 1
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}; !- Layer 2

OS:Material,
  {a0a3c458-ae97-4a7c-8a0a-4e359d8d1336}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
<<<<<<< HEAD
  {31e4c22d-9a80-484b-95ff-05ab094f35be}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {cf43cb56-22a3-4883-b249-87f9d9fb674e}, !- Layer 1
  {07a51bac-c17c-4ffe-9ce2-ca43d2cc6ce7}; !- Layer 2

OS:Construction:CfactorUndergroundWall,
  {45363c60-cca8-4a61-beaf-c7ccdd660c7e}, !- Handle
  Basement Wall C-Factor 6.47 Height 2.44, !- Name
  6.47322020886937,                       !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

OS:DefaultConstructionSet,
  {52231465-0e97-48be-a53d-7abb9ecc8c6f}, !- Handle
  90.1-2004 - LrgHotel - ASHRAE 169-2013-4A, !- Name
  {d68743e4-f58d-4d88-b397-e9d0fd1eb118}, !- Default Exterior Surface Constructions Name
  {a4c060a3-7e50-44bc-9244-39995ef1a7c7}, !- Default Interior Surface Constructions Name
  {c50f3bcc-a5c8-4178-8e38-ea69ce0c9c1f}, !- Default Ground Contact Surface Constructions Name
  {a7a744bd-8e0b-4eae-a716-1be058094acb}, !- Default Exterior SubSurface Constructions Name
  {d36a3ffe-0ec6-48b9-8284-640c3e65c71d}, !- Default Interior SubSurface Constructions Name
  {97cbfb1e-42c8-402a-a37b-36af124f9ced}, !- Interior Partition Construction Name
=======
  {10f1cebb-4b97-4b26-ae19-bc1fc2266f4d}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {a0a3c458-ae97-4a7c-8a0a-4e359d8d1336}; !- Layer 1

OS:Construction,
  {b2da1b2d-f56d-4d45-af8b-01482e9638d0}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a0a3c458-ae97-4a7c-8a0a-4e359d8d1336}, !- Layer 1
  {9b234d1f-e708-4c42-b5ed-320fe963d395}; !- Layer 2

OS:DefaultConstructionSet,
  {3d82d122-0af2-4b61-bc09-e36eeebd90cc}, !- Handle
  90.1-2004 - LrgHotel - ASHRAE 169-2013-4A, !- Name
  {155806c7-8910-45f1-94e1-6ffc61af4b05}, !- Default Exterior Surface Constructions Name
  {fb91d524-5490-4566-a863-19f34e80513f}, !- Default Interior Surface Constructions Name
  {d738f411-1483-4610-9c9b-50318698de55}, !- Default Ground Contact Surface Constructions Name
  {e79d7bb9-4f83-4b92-9547-d207f18da052}, !- Default Exterior SubSurface Constructions Name
  {713ea0c7-66ac-4f18-9dbc-5a8fb20545a5}, !- Default Interior SubSurface Constructions Name
  {3e321940-5ac5-48ed-9ccd-f40909ab1133}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {d68743e4-f58d-4d88-b397-e9d0fd1eb118}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8765af40-6834-4dd2-b81a-44577bb95024}, !- Floor Construction Name
  {6176bc58-e44f-405f-83f1-4d6bf786a763}, !- Wall Construction Name
  {1f650783-e49c-4257-89a7-6ad919af986d}; !- Roof Ceiling Construction Name

OS:Construction,
  {8765af40-6834-4dd2-b81a-44577bb95024}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {97db780d-2da9-4a03-8aa7-c5a0563c7951}, !- Layer 1
  {d5ea8736-6b18-42dd-a5ef-c8b730a79467}, !- Layer 2
  {34d1935e-9568-48a8-9247-55f33253ae71}; !- Layer 3

OS:StandardsInformation:Construction,
  {1922483e-4c1b-4f87-9cb6-00fe51669011}, !- Handle
  {8765af40-6834-4dd2-b81a-44577bb95024}, !- Construction Name
=======
  {155806c7-8910-45f1-94e1-6ffc61af4b05}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9b53facb-dc4e-4bf4-aac6-893fe6671467}, !- Floor Construction Name
  {61848a1d-4a7f-40e0-940f-9f5bfbb65791}, !- Wall Construction Name
  {5f032396-586d-470b-8576-b2cb62dde3e5}; !- Roof Ceiling Construction Name

OS:Construction,
  {9b53facb-dc4e-4bf4-aac6-893fe6671467}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {1418c0c4-7740-4603-8f1c-6acedcbb7f7c}, !- Layer 1
  {79d6c301-987f-40e1-8496-3ff72ac861a2}, !- Layer 2
  {cea607e2-6bd6-49f6-83a4-9c49b363a724}; !- Layer 3

OS:StandardsInformation:Construction,
  {f14cdd45-4256-44fd-a6af-50c2e009086b}, !- Handle
  {9b53facb-dc4e-4bf4-aac6-893fe6671467}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {97db780d-2da9-4a03-8aa7-c5a0563c7951}, !- Handle
=======
  {1418c0c4-7740-4603-8f1c-6acedcbb7f7c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {d5ea8736-6b18-42dd-a5ef-c8b730a79467}, !- Handle
=======
  {79d6c301-987f-40e1-8496-3ff72ac861a2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {34d1935e-9568-48a8-9247-55f33253ae71}, !- Handle
=======
  {cea607e2-6bd6-49f6-83a4-9c49b363a724}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {6176bc58-e44f-405f-83f1-4d6bf786a763}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {6f62b8a4-a268-485a-9e2c-41d77b6210fe}, !- Layer 1
  {764cdabc-f3d9-4c3f-bc04-39af32792c01}, !- Layer 2
  {6f4ff8ad-beba-4589-8255-883d292a809e}, !- Layer 3
  {068ed617-cbd9-40b3-b88a-6192256308c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {cb172c55-a897-4874-819d-47f394c2a710}, !- Handle
  {6176bc58-e44f-405f-83f1-4d6bf786a763}, !- Construction Name
=======
  {61848a1d-4a7f-40e0-940f-9f5bfbb65791}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {a447c182-9e24-4f24-a4b2-c154a4f73321}, !- Layer 1
  {c61d0ad1-f5dc-4a71-aa90-35b0403a5567}, !- Layer 2
  {4399824a-8187-4ed3-bdef-b84b8e4d99ba}, !- Layer 3
  {d69a3021-451c-4171-8984-2eb4a0f691a2}; !- Layer 4

OS:StandardsInformation:Construction,
  {b6af151f-c536-4a71-bfad-b2687657cbc4}, !- Handle
  {61848a1d-4a7f-40e0-940f-9f5bfbb65791}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {6f62b8a4-a268-485a-9e2c-41d77b6210fe}, !- Handle
=======
  {a447c182-9e24-4f24-a4b2-c154a4f73321}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {764cdabc-f3d9-4c3f-bc04-39af32792c01}, !- Handle
=======
  {c61d0ad1-f5dc-4a71-aa90-35b0403a5567}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {6f4ff8ad-beba-4589-8255-883d292a809e}, !- Handle
=======
  {4399824a-8187-4ed3-bdef-b84b8e4d99ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {068ed617-cbd9-40b3-b88a-6192256308c7}, !- Handle
=======
  {d69a3021-451c-4171-8984-2eb4a0f691a2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {1f650783-e49c-4257-89a7-6ad919af986d}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {5487b05b-9543-400d-b1ca-5136967be210}, !- Layer 1
  {0bbfb444-a6c9-40ae-9bfb-e9eecacaddb1}, !- Layer 2
  {acebd95b-1058-4091-ab19-63c1fda9be1c}; !- Layer 3

OS:StandardsInformation:Construction,
  {4e1ca2e6-56ae-44c2-82f4-941660669913}, !- Handle
  {1f650783-e49c-4257-89a7-6ad919af986d}, !- Construction Name
=======
  {5f032396-586d-470b-8576-b2cb62dde3e5}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {7803a702-c5f5-47ee-bd5e-9d39712396e4}, !- Layer 1
  {a21c4706-2935-4fb2-85bd-aad355a56075}, !- Layer 2
  {6c31ab34-f79a-4d94-a3a1-710d17d505ba}; !- Layer 3

OS:StandardsInformation:Construction,
  {8351e380-ba17-4fc0-b4ed-7604e4fc040a}, !- Handle
  {5f032396-586d-470b-8576-b2cb62dde3e5}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {5487b05b-9543-400d-b1ca-5136967be210}, !- Handle
=======
  {7803a702-c5f5-47ee-bd5e-9d39712396e4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {0bbfb444-a6c9-40ae-9bfb-e9eecacaddb1}, !- Handle
=======
  {a21c4706-2935-4fb2-85bd-aad355a56075}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {acebd95b-1058-4091-ab19-63c1fda9be1c}, !- Handle
=======
  {6c31ab34-f79a-4d94-a3a1-710d17d505ba}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {a4c060a3-7e50-44bc-9244-39995ef1a7c7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6472890f-144e-4bc7-8875-0b3e6336aba9}, !- Floor Construction Name
  {47cf3dcc-9655-404e-ab98-eb6b4723bb67}, !- Wall Construction Name
  {8f3404e8-6896-4e6c-88fb-f54e11b3beae}; !- Roof Ceiling Construction Name

OS:Construction,
  {6472890f-144e-4bc7-8875-0b3e6336aba9}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}, !- Layer 1
  {b8ee8bbc-b3c7-4acb-9852-90c971f549b0}, !- Layer 2
  {cfbb7ee2-3158-4ec2-925e-b4fdd6ff56aa}, !- Layer 3
  {d0de7199-1323-4505-a16c-0e1a0e08af38}; !- Layer 4

OS:StandardsInformation:Construction,
  {006d318a-bbe8-4189-b302-e80ed6a3f432}, !- Handle
  {6472890f-144e-4bc7-8875-0b3e6336aba9}, !- Construction Name
=======
  {fb91d524-5490-4566-a863-19f34e80513f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b7ba2889-926c-4ad4-b2fc-096f4e2f20aa}, !- Floor Construction Name
  {ee478ece-805b-4c5c-8cc8-21b5a91b6655}, !- Wall Construction Name
  {1d43fad1-9b01-4582-8d1a-f3d9ecc81620}; !- Roof Ceiling Construction Name

OS:Construction,
  {b7ba2889-926c-4ad4-b2fc-096f4e2f20aa}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}, !- Layer 1
  {61207415-5a24-49d5-ae67-e7e833446cfc}, !- Layer 2
  {5b8d7c9e-b152-4513-b01c-594740c38668}, !- Layer 3
  {9b234d1f-e708-4c42-b5ed-320fe963d395}; !- Layer 4

OS:StandardsInformation:Construction,
  {7b235e2f-2e8f-4f92-933f-80d9b6bb39f7}, !- Handle
  {b7ba2889-926c-4ad4-b2fc-096f4e2f20aa}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {47cf3dcc-9655-404e-ab98-eb6b4723bb67}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}, !- Layer 1
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ab6b96b-4014-4965-a7f5-2eda1ff84beb}, !- Handle
  {47cf3dcc-9655-404e-ab98-eb6b4723bb67}, !- Construction Name
=======
  {ee478ece-805b-4c5c-8cc8-21b5a91b6655}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}, !- Layer 1
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}; !- Layer 2

OS:StandardsInformation:Construction,
  {78d3249e-d85f-4884-8223-e0dcd21ae0ab}, !- Handle
  {ee478ece-805b-4c5c-8cc8-21b5a91b6655}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {8f3404e8-6896-4e6c-88fb-f54e11b3beae}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {d0de7199-1323-4505-a16c-0e1a0e08af38}, !- Layer 1
  {cfbb7ee2-3158-4ec2-925e-b4fdd6ff56aa}, !- Layer 2
  {b8ee8bbc-b3c7-4acb-9852-90c971f549b0}, !- Layer 3
  {41cf24ca-5091-4b17-99c6-26e277a7a79a}; !- Layer 4

OS:StandardsInformation:Construction,
  {9b8d7f48-7b0b-44f8-b08f-52a62d6a19a2}, !- Handle
  {8f3404e8-6896-4e6c-88fb-f54e11b3beae}, !- Construction Name
=======
  {1d43fad1-9b01-4582-8d1a-f3d9ecc81620}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {9b234d1f-e708-4c42-b5ed-320fe963d395}, !- Layer 1
  {5b8d7c9e-b152-4513-b01c-594740c38668}, !- Layer 2
  {61207415-5a24-49d5-ae67-e7e833446cfc}, !- Layer 3
  {dfafb43a-5f96-48b7-8014-5ebcb5000bbb}; !- Layer 4

OS:StandardsInformation:Construction,
  {4b1726ca-7633-4689-bcf6-2ecc4e18eb64}, !- Handle
  {1d43fad1-9b01-4582-8d1a-f3d9ecc81620}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {c50f3bcc-a5c8-4178-8e38-ea69ce0c9c1f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {917d9480-18d5-46cb-9b7e-75bb5a342d64}, !- Floor Construction Name
  {4a284686-54f6-4db2-99ab-0b3f79543c05}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {917d9480-18d5-46cb-9b7e-75bb5a342d64}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {b9292858-7d93-455b-b04c-21b2ae436ec7}, !- Layer 1
  {34d1935e-9568-48a8-9247-55f33253ae71}; !- Layer 2

OS:StandardsInformation:Construction,
  {fc59f5aa-5dab-4c56-8f65-c5bb421627ec}, !- Handle
  {917d9480-18d5-46cb-9b7e-75bb5a342d64}, !- Construction Name
=======
  {d738f411-1483-4610-9c9b-50318698de55}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2d442340-f978-4903-972e-4d0bd2be89e8}, !- Floor Construction Name
  {8421067f-3461-436d-b39f-9fde22e56849}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2d442340-f978-4903-972e-4d0bd2be89e8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {5cb33002-ce96-4f40-b5c1-1339c5143fb9}, !- Layer 1
  {cea607e2-6bd6-49f6-83a4-9c49b363a724}; !- Layer 2

OS:StandardsInformation:Construction,
  {4f07914f-7e7a-4161-9106-6d419e4e5d90}, !- Handle
  {2d442340-f978-4903-972e-4d0bd2be89e8}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {cf072cf4-f133-4aaf-be8f-6d41d3edde7b}, !- Handle
=======
  {afaaa623-7a88-4802-a465-603d3fd34d4e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {b9292858-7d93-455b-b04c-21b2ae436ec7}, !- Handle
=======
  {5cb33002-ce96-4f40-b5c1-1339c5143fb9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {4a284686-54f6-4db2-99ab-0b3f79543c05}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b006fb83-4b34-49bb-88c9-19acf0f7cba5}; !- Layer 1

OS:StandardsInformation:Construction,
  {93dd766a-a716-4431-a36c-f210be1e2be2}, !- Handle
  {4a284686-54f6-4db2-99ab-0b3f79543c05}, !- Construction Name
=======
  {8421067f-3461-436d-b39f-9fde22e56849}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e4aeade4-06a8-43e2-965f-b4a538bbf3a4}; !- Layer 1

OS:StandardsInformation:Construction,
  {db39ecf5-9755-41c8-ab63-e74e47555742}, !- Handle
  {8421067f-3461-436d-b39f-9fde22e56849}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {b006fb83-4b34-49bb-88c9-19acf0f7cba5}, !- Handle
=======
  {e4aeade4-06a8-43e2-965f-b4a538bbf3a4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {a7a744bd-8e0b-4eae-a716-1be058094acb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Fixed Window Construction Name
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Operable Window Construction Name
  {8f1b61db-bb4e-431b-9eee-37180025d83e}, !- Door Construction Name
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Glass Door Construction Name
  {7d43e35d-a1f6-46f7-a157-920cd5aaa7be}, !- Overhead Door Construction Name
  {5c4c19f5-ef9e-4a05-ab30-c0ff524bea1c}, !- Skylight Construction Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Tubular Daylight Dome Construction Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {020c652d-8d53-4dc8-9d84-4ecb4a57c1f8}, !- Layer 1
  {103390cb-3f81-4861-b850-42cbbed1141e}, !- Layer 2
  {bbd4cf92-3581-4eed-87f6-eaebdf3090e1}; !- Layer 3

OS:StandardsInformation:Construction,
  {a0f14834-937f-421a-a71f-d67631c33fe4}, !- Handle
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Construction Name
=======
  {e79d7bb9-4f83-4b92-9547-d207f18da052}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Fixed Window Construction Name
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Operable Window Construction Name
  {886927d6-668e-4301-8fe8-3ee7856598c3}, !- Door Construction Name
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Glass Door Construction Name
  {ce3b7021-c294-4cc3-9f69-2e6229bd9025}, !- Overhead Door Construction Name
  {a78dcabc-f8c1-46ef-bbed-3c31943077a6}, !- Skylight Construction Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Tubular Daylight Dome Construction Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {fd9558d9-e524-4efb-8865-c32af98d37aa}, !- Layer 1
  {8540e1a4-ebff-4e7c-8c00-1eb34a104d39}, !- Layer 2
  {d71d5ebf-b401-4f56-8bae-2c876930e29e}; !- Layer 3

OS:StandardsInformation:Construction,
  {c8e182f0-95fa-48fd-8977-f30fab674006}, !- Handle
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {020c652d-8d53-4dc8-9d84-4ecb4a57c1f8}, !- Handle
=======
  {fd9558d9-e524-4efb-8865-c32af98d37aa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {103390cb-3f81-4861-b850-42cbbed1141e}, !- Handle
=======
  {8540e1a4-ebff-4e7c-8c00-1eb34a104d39}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {bbd4cf92-3581-4eed-87f6-eaebdf3090e1}, !- Handle
=======
  {d71d5ebf-b401-4f56-8bae-2c876930e29e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {8f1b61db-bb4e-431b-9eee-37180025d83e}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {7a1e3eb4-f91f-4f37-9833-8f664ed98ff7}, !- Layer 1
  {cf072cf4-f133-4aaf-be8f-6d41d3edde7b}; !- Layer 2

OS:StandardsInformation:Construction,
  {a80e2524-9f79-4cfe-b106-6cf8240a9826}, !- Handle
  {8f1b61db-bb4e-431b-9eee-37180025d83e}, !- Construction Name
=======
  {886927d6-668e-4301-8fe8-3ee7856598c3}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {004680be-1c64-47b3-ba43-4fdd4c532699}, !- Layer 1
  {afaaa623-7a88-4802-a465-603d3fd34d4e}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1be0f3b-80c3-4fb9-893b-2146ce1368c6}, !- Handle
  {886927d6-668e-4301-8fe8-3ee7856598c3}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {7a1e3eb4-f91f-4f37-9833-8f664ed98ff7}, !- Handle
=======
  {004680be-1c64-47b3-ba43-4fdd4c532699}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {7d43e35d-a1f6-46f7-a157-920cd5aaa7be}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {d9471daf-7f6d-4420-8086-6c6b8da2fd5f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f3acf3a9-a017-4f88-b35f-e4e48c4df85b}, !- Handle
  {7d43e35d-a1f6-46f7-a157-920cd5aaa7be}, !- Construction Name
=======
  {ce3b7021-c294-4cc3-9f69-2e6229bd9025}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {a4893376-6dee-4247-a5d7-4394e7dd0b56}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc18a729-fcfe-4ae7-9f2a-8570d233fd00}, !- Handle
  {ce3b7021-c294-4cc3-9f69-2e6229bd9025}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {d9471daf-7f6d-4420-8086-6c6b8da2fd5f}, !- Handle
=======
  {a4893376-6dee-4247-a5d7-4394e7dd0b56}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {5c4c19f5-ef9e-4a05-ab30-c0ff524bea1c}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {b42ef7a7-57e3-4e5c-b249-639d91c1e9e0}; !- Layer 1

OS:StandardsInformation:Construction,
  {c48b8fab-c37f-45a8-9627-f59cdf60ab95}, !- Handle
  {5c4c19f5-ef9e-4a05-ab30-c0ff524bea1c}, !- Construction Name
=======
  {a78dcabc-f8c1-46ef-bbed-3c31943077a6}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {7a7029d0-b413-49ce-8cee-89983548a043}; !- Layer 1

OS:StandardsInformation:Construction,
  {ecc334b1-bad5-480c-86b2-c30153564d12}, !- Handle
  {a78dcabc-f8c1-46ef-bbed-3c31943077a6}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
<<<<<<< HEAD
  {b42ef7a7-57e3-4e5c-b249-639d91c1e9e0}, !- Handle
=======
  {7a7029d0-b413-49ce-8cee-89983548a043}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
<<<<<<< HEAD
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1eb284d9-2e56-41a3-8dd5-b2c14b8d9c4b}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2ee2d08-6d8f-48a8-b677-0eae45953a3d}, !- Handle
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Construction Name
=======
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a86befdf-8655-42e5-b10e-02d4c7c65782}; !- Layer 1

OS:StandardsInformation:Construction,
  {c4ca1789-8545-44a1-9fc1-76a8c577453d}, !- Handle
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {1eb284d9-2e56-41a3-8dd5-b2c14b8d9c4b}, !- Handle
=======
  {a86befdf-8655-42e5-b10e-02d4c7c65782}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {d36a3ffe-0ec6-48b9-8284-640c3e65c71d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Fixed Window Construction Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Operable Window Construction Name
  {36763343-782f-47f0-a1e5-804abe69c990}, !- Door Construction Name
=======
  {713ea0c7-66ac-4f18-9dbc-5a8fb20545a5}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Fixed Window Construction Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Operable Window Construction Name
  {af553658-5ea7-479f-a65c-b08591791e63}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {36763343-782f-47f0-a1e5-804abe69c990}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0c184242-6bf3-4139-9618-c24604d97baa}; !- Layer 1

OS:StandardsInformation:Construction,
  {039f1098-140a-4234-9af9-962d86859255}, !- Handle
  {36763343-782f-47f0-a1e5-804abe69c990}, !- Construction Name
=======
  {af553658-5ea7-479f-a65c-b08591791e63}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {60235e36-0722-47c2-ab27-20dda2a78326}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3fd1a88-5c66-4b15-b978-422228ad4c47}, !- Handle
  {af553658-5ea7-479f-a65c-b08591791e63}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {0c184242-6bf3-4139-9618-c24604d97baa}, !- Handle
=======
  {60235e36-0722-47c2-ab27-20dda2a78326}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {97cbfb1e-42c8-402a-a37b-36af124f9ced}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0c184242-6bf3-4139-9618-c24604d97baa}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f2520bf-7d47-44f6-8202-bc184afa404b}, !- Handle
  {97cbfb1e-42c8-402a-a37b-36af124f9ced}, !- Construction Name
=======
  {3e321940-5ac5-48ed-9ccd-f40909ab1133}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {60235e36-0722-47c2-ab27-20dda2a78326}; !- Layer 1

OS:StandardsInformation:Construction,
  {02fbdacd-0d41-4b34-9509-7a17f32af40c}, !- Handle
  {3e321940-5ac5-48ed-9ccd-f40909ab1133}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {1ccb7a3b-b021-427d-8a40-29b31f731bfb}, !- Handle
  90.1-2004 - LrgHotel - GuestRoom - ASHRAE 169-2013-4A, !- Name
  {79150ea7-3373-437e-b4e2-5e9040faf56e}, !- Default Exterior Surface Constructions Name
  {4417a0fe-8548-4f07-9428-8c9f51a6064b}, !- Default Interior Surface Constructions Name
  {98015f2a-7f9e-4859-8a8d-1027214e2d2a}, !- Default Ground Contact Surface Constructions Name
  {d52769e5-ac42-42cf-9862-5d3a024f88c2}, !- Default Exterior SubSurface Constructions Name
  {c235bf86-fcfc-4773-aab9-197b9623fd1a}, !- Default Interior SubSurface Constructions Name
  {97cbfb1e-42c8-402a-a37b-36af124f9ced}, !- Interior Partition Construction Name
=======
  {1fa38d38-d68c-482c-b2f4-f2841c38f8f5}, !- Handle
  90.1-2004 - LrgHotel - GuestRoom - ASHRAE 169-2013-4A, !- Name
  {bc56e5cc-2639-47e6-9870-b7ef4cca1b4b}, !- Default Exterior Surface Constructions Name
  {df03533c-9476-490e-bab3-b034125316b5}, !- Default Interior Surface Constructions Name
  {2dc7ae88-9dbc-4506-baa5-8cb9eb099a1d}, !- Default Ground Contact Surface Constructions Name
  {e5c6df05-96ff-474c-857c-498c444c5c44}, !- Default Exterior SubSurface Constructions Name
  {84036297-13c8-4705-8fd0-dafa80bdc4a4}, !- Default Interior SubSurface Constructions Name
  {3e321940-5ac5-48ed-9ccd-f40909ab1133}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {79150ea7-3373-437e-b4e2-5e9040faf56e}, !- Handle
  Default Surface Constructions 4,        !- Name
  {e5fae561-f084-4078-be79-d49f0949bfb5}, !- Floor Construction Name
  {a6a99540-1857-49a7-b8cf-b72a737099c4}, !- Wall Construction Name
  {e7b2f2d7-1160-4bc5-9898-5a1f934fb672}; !- Roof Ceiling Construction Name

OS:Construction,
  {e5fae561-f084-4078-be79-d49f0949bfb5}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {910db0ee-6b1c-4315-b72b-fe4a08a12bcd}, !- Layer 1
  {d5ea8736-6b18-42dd-a5ef-c8b730a79467}, !- Layer 2
  {34d1935e-9568-48a8-9247-55f33253ae71}; !- Layer 3

OS:StandardsInformation:Construction,
  {0df43894-7807-4eb1-9653-38a73cfe0112}, !- Handle
  {e5fae561-f084-4078-be79-d49f0949bfb5}, !- Construction Name
=======
  {bc56e5cc-2639-47e6-9870-b7ef4cca1b4b}, !- Handle
  Default Surface Constructions 4,        !- Name
  {26d41ab4-7877-484d-9174-2cba9c3b1982}, !- Floor Construction Name
  {9f71db12-4afd-4e42-847a-fa3cf7211ba4}, !- Wall Construction Name
  {9368a3b3-3cd4-4acd-b225-89e747c8b626}; !- Roof Ceiling Construction Name

OS:Construction,
  {26d41ab4-7877-484d-9174-2cba9c3b1982}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {1e83b93b-e2b4-4151-9087-ec067743c26f}, !- Layer 1
  {79d6c301-987f-40e1-8496-3ff72ac861a2}, !- Layer 2
  {cea607e2-6bd6-49f6-83a4-9c49b363a724}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e0ffbd2-9f54-486d-84ac-12b775312721}, !- Handle
  {26d41ab4-7877-484d-9174-2cba9c3b1982}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {910db0ee-6b1c-4315-b72b-fe4a08a12bcd}, !- Handle
=======
  {1e83b93b-e2b4-4151-9087-ec067743c26f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {a6a99540-1857-49a7-b8cf-b72a737099c4}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {6f62b8a4-a268-485a-9e2c-41d77b6210fe}, !- Layer 1
  {764cdabc-f3d9-4c3f-bc04-39af32792c01}, !- Layer 2
  {b65517cd-f5b6-4909-a5ff-d188993492f6}, !- Layer 3
  {068ed617-cbd9-40b3-b88a-6192256308c7}; !- Layer 4

OS:StandardsInformation:Construction,
  {740abe1b-dd95-472b-96b1-6cf0483787e6}, !- Handle
  {a6a99540-1857-49a7-b8cf-b72a737099c4}, !- Construction Name
=======
  {9f71db12-4afd-4e42-847a-fa3cf7211ba4}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {a447c182-9e24-4f24-a4b2-c154a4f73321}, !- Layer 1
  {c61d0ad1-f5dc-4a71-aa90-35b0403a5567}, !- Layer 2
  {3451fc8f-b856-4850-8bbf-1478e05cf53c}, !- Layer 3
  {d69a3021-451c-4171-8984-2eb4a0f691a2}; !- Layer 4

OS:StandardsInformation:Construction,
  {f4609482-10fb-4b76-93d0-cede374c31fb}, !- Handle
  {9f71db12-4afd-4e42-847a-fa3cf7211ba4}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {b65517cd-f5b6-4909-a5ff-d188993492f6}, !- Handle
=======
  {3451fc8f-b856-4850-8bbf-1478e05cf53c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {e7b2f2d7-1160-4bc5-9898-5a1f934fb672}, !- Handle
  Typical IEAD Roof R-15.87 1,            !- Name
  ,                                       !- Surface Rendering Name
  {5487b05b-9543-400d-b1ca-5136967be210}, !- Layer 1
  {bafdb8fa-b856-449e-a304-bad4313606f2}, !- Layer 2
  {acebd95b-1058-4091-ab19-63c1fda9be1c}; !- Layer 3

OS:StandardsInformation:Construction,
  {65c9425c-9a6c-470e-a903-93d871fe8a9a}, !- Handle
  {e7b2f2d7-1160-4bc5-9898-5a1f934fb672}, !- Construction Name
=======
  {9368a3b3-3cd4-4acd-b225-89e747c8b626}, !- Handle
  Typical IEAD Roof R-15.87 1,            !- Name
  ,                                       !- Surface Rendering Name
  {7803a702-c5f5-47ee-bd5e-9d39712396e4}, !- Layer 1
  {2ae390c5-3ad0-4b74-be90-fe9bcf9fdf3b}, !- Layer 2
  {6c31ab34-f79a-4d94-a3a1-710d17d505ba}; !- Layer 3

OS:StandardsInformation:Construction,
  {702111b8-a5a7-4790-80e5-f8b32db88316}, !- Handle
  {9368a3b3-3cd4-4acd-b225-89e747c8b626}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {bafdb8fa-b856-449e-a304-bad4313606f2}, !- Handle
=======
  {2ae390c5-3ad0-4b74-be90-fe9bcf9fdf3b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.76 1,           !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {4417a0fe-8548-4f07-9428-8c9f51a6064b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {6472890f-144e-4bc7-8875-0b3e6336aba9}, !- Floor Construction Name
  {47cf3dcc-9655-404e-ab98-eb6b4723bb67}, !- Wall Construction Name
  {8f3404e8-6896-4e6c-88fb-f54e11b3beae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {98015f2a-7f9e-4859-8a8d-1027214e2d2a}, !- Handle
  Default Surface Constructions 6,        !- Name
  {917d9480-18d5-46cb-9b7e-75bb5a342d64}, !- Floor Construction Name
  {4a284686-54f6-4db2-99ab-0b3f79543c05}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d52769e5-ac42-42cf-9862-5d3a024f88c2}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Fixed Window Construction Name
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Operable Window Construction Name
  {8a597536-e73f-45e6-9ff6-3d578a147dd6}, !- Door Construction Name
  {c04d91f3-3eb7-4c42-9a9e-a3fba52c649c}, !- Glass Door Construction Name
  {df8450c0-19a2-48d9-b682-940016ce5909}, !- Overhead Door Construction Name
  {95c000cb-ad01-46e4-ad9c-8ce8d575d31c}, !- Skylight Construction Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Tubular Daylight Dome Construction Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8a597536-e73f-45e6-9ff6-3d578a147dd6}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {7a1e3eb4-f91f-4f37-9833-8f664ed98ff7}, !- Layer 1
  {8d57b9e9-6c06-49a7-afeb-3b3b75f5178d}; !- Layer 2

OS:StandardsInformation:Construction,
  {307ad35f-8548-4c04-b1ab-257631ccaa44}, !- Handle
  {8a597536-e73f-45e6-9ff6-3d578a147dd6}, !- Construction Name
=======
  {df03533c-9476-490e-bab3-b034125316b5}, !- Handle
  Default Surface Constructions 5,        !- Name
  {b7ba2889-926c-4ad4-b2fc-096f4e2f20aa}, !- Floor Construction Name
  {ee478ece-805b-4c5c-8cc8-21b5a91b6655}, !- Wall Construction Name
  {1d43fad1-9b01-4582-8d1a-f3d9ecc81620}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2dc7ae88-9dbc-4506-baa5-8cb9eb099a1d}, !- Handle
  Default Surface Constructions 6,        !- Name
  {2d442340-f978-4903-972e-4d0bd2be89e8}, !- Floor Construction Name
  {8421067f-3461-436d-b39f-9fde22e56849}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5c6df05-96ff-474c-857c-498c444c5c44}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Fixed Window Construction Name
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Operable Window Construction Name
  {6636db34-9406-4439-817f-523f959d9ad0}, !- Door Construction Name
  {d1ec1d1a-30c0-45eb-9e5a-826e4a9900bc}, !- Glass Door Construction Name
  {fce4b619-042a-429e-8355-89e41ff2af21}, !- Overhead Door Construction Name
  {6cc15761-9e9f-4c1c-bb41-f73120880319}, !- Skylight Construction Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Tubular Daylight Dome Construction Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6636db34-9406-4439-817f-523f959d9ad0}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {004680be-1c64-47b3-ba43-4fdd4c532699}, !- Layer 1
  {db3c2e3f-6973-4c42-9684-5b326e7ba556}; !- Layer 2

OS:StandardsInformation:Construction,
  {6bdc4c21-96ea-453d-a03e-756ede561e63}, !- Handle
  {6636db34-9406-4439-817f-523f959d9ad0}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {8d57b9e9-6c06-49a7-afeb-3b3b75f5178d}, !- Handle
=======
  {db3c2e3f-6973-4c42-9684-5b326e7ba556}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {df8450c0-19a2-48d9-b682-940016ce5909}, !- Handle
  Typical Overhead Door R-0.86 1,         !- Name
  ,                                       !- Surface Rendering Name
  {871f4f0d-24a8-447d-a309-ab9eb8c992c8}; !- Layer 1

OS:StandardsInformation:Construction,
  {d45c5253-a8d2-4d0d-85f0-626bc9fe2228}, !- Handle
  {df8450c0-19a2-48d9-b682-940016ce5909}, !- Construction Name
=======
  {fce4b619-042a-429e-8355-89e41ff2af21}, !- Handle
  Typical Overhead Door R-0.86 1,         !- Name
  ,                                       !- Surface Rendering Name
  {06e3dc6c-c12d-4cd4-8a79-2858e3cac33e}; !- Layer 1

OS:StandardsInformation:Construction,
  {17cd7420-a0a1-49c9-b6fd-066adef8f035}, !- Handle
  {fce4b619-042a-429e-8355-89e41ff2af21}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {871f4f0d-24a8-447d-a309-ab9eb8c992c8}, !- Handle
=======
  {06e3dc6c-c12d-4cd4-8a79-2858e3cac33e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.01 1,            !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {95c000cb-ad01-46e4-ad9c-8ce8d575d31c}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {e1ba1ace-5f1f-4bed-bc41-d51d2b63ea28}; !- Layer 1

OS:StandardsInformation:Construction,
  {a294e701-a61a-406b-b146-360f31fa86be}, !- Handle
  {95c000cb-ad01-46e4-ad9c-8ce8d575d31c}, !- Construction Name
=======
  {6cc15761-9e9f-4c1c-bb41-f73120880319}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {82c6fd7d-ba96-4849-bb1f-fcea139d7e13}; !- Layer 1

OS:StandardsInformation:Construction,
  {93fb87bf-9cac-429b-ba57-afaca958e54b}, !- Handle
  {6cc15761-9e9f-4c1c-bb41-f73120880319}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
<<<<<<< HEAD
  {e1ba1ace-5f1f-4bed-bc41-d51d2b63ea28}, !- Handle
=======
  {82c6fd7d-ba96-4849-bb1f-fcea139d7e13}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39 1, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {c235bf86-fcfc-4773-aab9-197b9623fd1a}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Fixed Window Construction Name
  {d986869f-4f52-4d35-b58c-435d00fc22de}, !- Operable Window Construction Name
  {36763343-782f-47f0-a1e5-804abe69c990}, !- Door Construction Name
=======
  {84036297-13c8-4705-8fd0-dafa80bdc4a4}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Fixed Window Construction Name
  {a0d932e8-bde3-4875-9ba2-92b83ca4181b}, !- Operable Window Construction Name
  {af553658-5ea7-479f-a65c-b08591791e63}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {ff381368-bad5-4ace-9891-1b62df1cca9e}, !- Handle
=======
  {d84c49ff-de29-4536-8195-a4de1fe40c30}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  457.7,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {e47266ef-0c66-4ff3-afd2-8326489d9199}, !- Handle
=======
