  {3de6e307-bbe5-4055-8411-60f5b6d652eb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  285,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {1af0aa46-cf31-438f-ab3a-6f4e1dae28f5}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {ff381368-bad5-4ace-9891-1b62df1cca9e}, !- Electric Equipment Definition Name
  {5ebaf1c8-5af5-452e-b8d5-34386d73d882}, !- Space or SpaceType Name
  {917afd01-faba-4ac6-b73c-877d8a55ea98}, !- Schedule Name
=======
  {89fcfa59-6a24-4db5-810d-abdd74ebbb06}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {d84c49ff-de29-4536-8195-a4de1fe40c30}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {2870d249-6cb2-4df1-97ea-72a1ab7dbd46}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
<<<<<<< HEAD
  {15135292-a7f1-4fae-9de5-51f1ce4e9cc8}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {e47266ef-0c66-4ff3-afd2-8326489d9199}, !- Electric Equipment Definition Name
  {5ebaf1c8-5af5-452e-b8d5-34386d73d882}, !- Space or SpaceType Name
  {917afd01-faba-4ac6-b73c-877d8a55ea98}, !- Schedule Name
=======
  {58c286cc-b191-43a9-8e73-308960a360b9}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {3de6e307-bbe5-4055-8411-60f5b6d652eb}, !- Electric Equipment Definition Name
  {1504fdcb-0758-4387-9b2e-993323746541}, !- Space or SpaceType Name
  {2870d249-6cb2-4df1-97ea-72a1ab7dbd46}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {917afd01-faba-4ac6-b73c-877d8a55ea98}, !- Handle
  HotelLarge ALWAYS_ON,                   !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {c5b34351-1398-4f5f-80e2-83945e2c0c01}, !- Default Day Schedule Name
  {d121a6f8-094f-43af-a468-9a93701f7733}, !- Summer Design Day Schedule Name
  {83ab72ae-f7aa-401b-ae53-e279ed7309a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5b34351-1398-4f5f-80e2-83945e2c0c01}, !- Handle
  HotelLarge ALWAYS_ON Default,           !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {2870d249-6cb2-4df1-97ea-72a1ab7dbd46}, !- Handle
  HotelLarge ALWAYS_ON,                   !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {47b24633-ab6d-4a9d-bc09-ffcb5f6f07ac}, !- Default Day Schedule Name
  {8b4ea818-bce0-41ad-9a1d-e220a5e1f269}, !- Summer Design Day Schedule Name
  {d5aecd0c-cae7-48f0-a583-a27021deff88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47b24633-ab6d-4a9d-bc09-ffcb5f6f07ac}, !- Handle
  HotelLarge ALWAYS_ON Default,           !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {83ab72ae-f7aa-401b-ae53-e279ed7309a5}, !- Handle
  HotelLarge ALWAYS_ON Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {d5aecd0c-cae7-48f0-a583-a27021deff88}, !- Handle
  HotelLarge ALWAYS_ON Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d121a6f8-094f-43af-a468-9a93701f7733}, !- Handle
  HotelLarge ALWAYS_ON Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {8b4ea818-bce0-41ad-9a1d-e220a5e1f269}, !- Handle
  HotelLarge ALWAYS_ON Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {581e5800-5556-4a21-842f-58ff35960611}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
  {6bd6d863-fa67-44a3-bdbe-a4368268adc5}, !- Default Day Schedule Name
  {59f11439-b6d9-4bc6-8a3f-c99ad8443ea7}, !- Summer Design Day Schedule Name
  {8a779552-fd7d-41ce-8af7-a053a7e5e0c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bd6d863-fa67-44a3-bdbe-a4368268adc5}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
=======
  {5e53b759-7f9d-4f56-abd3-31a8ff4d043b}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
  {b92d6a31-9588-44ac-b9cb-456f311a2609}, !- Default Day Schedule Name
  {bdbe5086-22e7-48f1-825b-392e34b4af1d}, !- Summer Design Day Schedule Name
  {0e31707e-7707-4873-971c-14c108a013a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b92d6a31-9588-44ac-b9cb-456f311a2609}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {8a779552-fd7d-41ce-8af7-a053a7e5e0c9}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
=======
  {0e31707e-7707-4873-971c-14c108a013a1}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {59f11439-b6d9-4bc6-8a3f-c99ad8443ea7}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
=======
  {bdbe5086-22e7-48f1-825b-392e34b4af1d}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {589c4fac-c1e0-4690-9da4-6b90cbf9a9f4}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {35abd170-4242-4f5e-9908-52a7e81d1dc0}, !- Schedule Type Limits Name
  {64c57c82-01cb-4e33-be53-606b068e2032}, !- Default Day Schedule Name
  {c9341cb3-1f5a-4009-8b9b-13f597311952}, !- Summer Design Day Schedule Name
  {406396a6-1a47-45e9-959d-98cfc9388833}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64c57c82-01cb-4e33-be53-606b068e2032}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {35abd170-4242-4f5e-9908-52a7e81d1dc0}, !- Schedule Type Limits Name
=======
  {fd2f105b-c4f0-4446-8c23-6cb60c0c9a6f}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {cf803a29-df4f-438c-bf80-261122d5c40c}, !- Schedule Type Limits Name
  {48213d39-13e2-4c5d-bf24-cbbbf17180c4}, !- Default Day Schedule Name
  {9d5cb026-ec28-4044-8eb2-a1bf26db858d}, !- Summer Design Day Schedule Name
  {936650c5-e1b2-42fa-8bdf-af9bf497f55c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48213d39-13e2-4c5d-bf24-cbbbf17180c4}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {cf803a29-df4f-438c-bf80-261122d5c40c}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {406396a6-1a47-45e9-959d-98cfc9388833}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {35abd170-4242-4f5e-9908-52a7e81d1dc0}, !- Schedule Type Limits Name
=======
  {936650c5-e1b2-42fa-8bdf-af9bf497f55c}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {cf803a29-df4f-438c-bf80-261122d5c40c}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {c9341cb3-1f5a-4009-8b9b-13f597311952}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {35abd170-4242-4f5e-9908-52a7e81d1dc0}, !- Schedule Type Limits Name
=======
  {9d5cb026-ec28-4044-8eb2-a1bf26db858d}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {cf803a29-df4f-438c-bf80-261122d5c40c}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
<<<<<<< HEAD
  {497fa548-f8b3-4ddf-a403-17de6482e81f}, !- Handle
  Kitchen_Flr_6 Exhaust Fan,              !- Name
  {581e5800-5556-4a21-842f-58ff35960611}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.8877897728,                           !- Maximum Flow Rate {m3/s}
  {d78a8207-a905-4b2f-b752-2663bd5bd50a}, !- Air Inlet Node Name
  {535f71d0-06a0-4287-9e36-6b4fd32c9ee7}, !- Air Outlet Node Name
=======
  {83b78d4a-082c-4cd3-9542-787ab0ec668d}, !- Handle
  Kitchen_Flr_6 Exhaust Fan,              !- Name
  {5e53b759-7f9d-4f56-abd3-31a8ff4d043b}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.8877897728,                           !- Maximum Flow Rate {m3/s}
  {6bad45ea-d94e-4a7a-ace4-35710c167801}, !- Air Inlet Node Name
  {de88ccd1-f7df-425b-8d18-0bfec2a41dff}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
<<<<<<< HEAD
  {589c4fac-c1e0-4690-9da4-6b90cbf9a9f4}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {35abd170-4242-4f5e-9908-52a7e81d1dc0}, !- Handle
=======
  {fd2f105b-c4f0-4446-8c23-6cb60c0c9a6f}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {cf803a29-df4f-438c-bf80-261122d5c40c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
<<<<<<< HEAD
  {d083f1cd-ff16-4218-81ce-50793ad7105f}, !- Handle
  Kitchen_Flr_6 Exhaust Fan Inlet Air Node, !- Name
  {c5864215-f3f4-4d91-959b-7d9fa925c4cf}, !- Inlet Port
  {d78a8207-a905-4b2f-b752-2663bd5bd50a}; !- Outlet Port

OS:Connection,
  {c5864215-f3f4-4d91-959b-7d9fa925c4cf}, !- Handle
  {1a6fb2e7-0b30-472d-a71a-2df74f48a4a1}, !- Name
  {479a0f6c-acba-4370-92e8-e1294c6a5573}, !- Source Object
  3,                                      !- Outlet Port
  {d083f1cd-ff16-4218-81ce-50793ad7105f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78a8207-a905-4b2f-b752-2663bd5bd50a}, !- Handle
  {d8be391a-91a4-4de5-95f9-0612b192ccff}, !- Name
  {d083f1cd-ff16-4218-81ce-50793ad7105f}, !- Source Object
  3,                                      !- Outlet Port
  {497fa548-f8b3-4ddf-a403-17de6482e81f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4ecddda-efa1-453a-86d4-349479e95eb8}, !- Handle
  Kitchen_Flr_6 Exhaust Fan Outlet Air Node, !- Name
  {535f71d0-06a0-4287-9e36-6b4fd32c9ee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {535f71d0-06a0-4287-9e36-6b4fd32c9ee7}, !- Handle
  {a4152549-8356-4920-82ec-05057bfd3481}, !- Name
  {497fa548-f8b3-4ddf-a403-17de6482e81f}, !- Source Object
  7,                                      !- Outlet Port
  {d4ecddda-efa1-453a-86d4-349479e95eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3a2c1435-3e1a-4dfa-9bcc-5ba287ca0c79}, !- Handle
  HotelLarge Hours_of_operation,          !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
  {68c0d458-c480-41c7-9ac5-0c34d2e9d17d}, !- Default Day Schedule Name
  {5a6bf44c-3115-4ea3-935e-d6d759017cd7}, !- Summer Design Day Schedule Name
  {1f212b52-99d8-4fe1-9d67-ec647bd49c2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68c0d458-c480-41c7-9ac5-0c34d2e9d17d}, !- Handle
  HotelLarge Hours_of_operation Default,  !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
=======
  {5f06e7de-1751-4927-bae4-a76fa830e50c}, !- Handle
  Kitchen_Flr_6 Exhaust Fan Inlet Air Node, !- Name
  {eee5cd8b-3d0c-4474-b390-6c6cd17fc9dd}, !- Inlet Port
  {6bad45ea-d94e-4a7a-ace4-35710c167801}; !- Outlet Port

OS:Connection,
  {eee5cd8b-3d0c-4474-b390-6c6cd17fc9dd}, !- Handle
  {57c24266-6f4a-4866-9452-34fa47657953}, !- Name
  {543b88e3-0f29-4f3d-a639-e11afe1e5c04}, !- Source Object
  3,                                      !- Outlet Port
  {5f06e7de-1751-4927-bae4-a76fa830e50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bad45ea-d94e-4a7a-ace4-35710c167801}, !- Handle
  {f40a52d4-807e-4a09-b756-177901ee88c1}, !- Name
  {5f06e7de-1751-4927-bae4-a76fa830e50c}, !- Source Object
  3,                                      !- Outlet Port
  {83b78d4a-082c-4cd3-9542-787ab0ec668d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27b21937-ab01-41b7-a7de-2ec68b8b39dd}, !- Handle
  Kitchen_Flr_6 Exhaust Fan Outlet Air Node, !- Name
  {de88ccd1-f7df-425b-8d18-0bfec2a41dff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de88ccd1-f7df-425b-8d18-0bfec2a41dff}, !- Handle
  {3d310149-3f73-48c6-bd3e-159b278750db}, !- Name
  {83b78d4a-082c-4cd3-9542-787ab0ec668d}, !- Source Object
  7,                                      !- Outlet Port
  {27b21937-ab01-41b7-a7de-2ec68b8b39dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {efb68e67-37f1-4ee3-8035-4b8695278068}, !- Handle
  HotelLarge Hours_of_operation,          !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
  {47d5d721-dfbd-4675-a39d-90b81f58e1cf}, !- Default Day Schedule Name
  {c97532fd-e3b3-4836-b404-abd7c794b6e1}, !- Summer Design Day Schedule Name
  {3c117559-7408-4fd4-84da-864dd43e1bc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47d5d721-dfbd-4675-a39d-90b81f58e1cf}, !- Handle
  HotelLarge Hours_of_operation Default,  !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {1f212b52-99d8-4fe1-9d67-ec647bd49c2e}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day, !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
=======
  {3c117559-7408-4fd4-84da-864dd43e1bc4}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day, !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {5a6bf44c-3115-4ea3-935e-d6d759017cd7}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day, !- Name
  {c620a3b7-6485-476a-b405-aa7d09de79eb}, !- Schedule Type Limits Name
=======
  {c97532fd-e3b3-4836-b404-abd7c794b6e1}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day, !- Name
  {9273f1a9-91c1-454b-9f45-0e1c91744a32}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
<<<<<<< HEAD
  {275376ba-f83d-40e5-afce-d510785e85e2}, !- Handle
  Laundry_Flr_1 Exhaust Fan,              !- Name
  {3a2c1435-3e1a-4dfa-9bcc-5ba287ca0c79}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {54a8334d-81b8-43b4-8e0b-55ad100abdc4}, !- Air Inlet Node Name
  {24f10d10-8d0e-4339-a86b-d6988f5c690c}, !- Air Outlet Node Name
=======
  {10dca06e-b5c2-4ac1-b4d8-12843084510c}, !- Handle
  Laundry_Flr_1 Exhaust Fan,              !- Name
  {efb68e67-37f1-4ee3-8035-4b8695278068}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {85bd6550-8110-4c95-9249-ab58d49f16a6}, !- Air Inlet Node Name
  {7f256818-c9be-4cb0-8e07-b28905a438cc}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
<<<<<<< HEAD
  {0d32a371-63ab-4d00-99ef-7761bcb7615e}, !- Handle
  Laundry_Flr_1 Exhaust Fan Inlet Air Node, !- Name
  {07801f60-b55b-4a03-a730-8821ef24f182}, !- Inlet Port
  {54a8334d-81b8-43b4-8e0b-55ad100abdc4}; !- Outlet Port

OS:Connection,
  {07801f60-b55b-4a03-a730-8821ef24f182}, !- Handle
  {ff07fe96-f324-43c1-bf52-ad7f3a0a3c14}, !- Name
  {958090f7-21af-4f7e-b5a2-b45a1b76bb64}, !- Source Object
  3,                                      !- Outlet Port
  {0d32a371-63ab-4d00-99ef-7761bcb7615e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a8334d-81b8-43b4-8e0b-55ad100abdc4}, !- Handle
  {a502358a-7285-49e7-9045-46fccf89c403}, !- Name
  {0d32a371-63ab-4d00-99ef-7761bcb7615e}, !- Source Object
  3,                                      !- Outlet Port
  {275376ba-f83d-40e5-afce-d510785e85e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e962110-7bb2-40ac-a756-91fa8d06cdf7}, !- Handle
  Laundry_Flr_1 Exhaust Fan Outlet Air Node, !- Name
  {24f10d10-8d0e-4339-a86b-d6988f5c690c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24f10d10-8d0e-4339-a86b-d6988f5c690c}, !- Handle
  {84b7f639-c5e8-4586-bb6d-dbbed4b9aa9e}, !- Name
  {275376ba-f83d-40e5-afce-d510785e85e2}, !- Source Object
  7,                                      !- Outlet Port
  {8e962110-7bb2-40ac-a756-91fa8d06cdf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {63363330-a84d-4f59-a96f-539c9981fe5a}, !- Handle
=======
  {d02ebb22-8171-404f-9a2d-c55f86e1941e}, !- Handle
  Laundry_Flr_1 Exhaust Fan Inlet Air Node, !- Name
  {05ba2eca-8126-476d-ab1c-1d35fe41f4ea}, !- Inlet Port
  {85bd6550-8110-4c95-9249-ab58d49f16a6}; !- Outlet Port

OS:Connection,
  {05ba2eca-8126-476d-ab1c-1d35fe41f4ea}, !- Handle
  {c033775a-b45e-4f5c-86d8-9772d0c86f32}, !- Name
  {84f56be4-0c8d-4435-9e96-c747d24565a5}, !- Source Object
  3,                                      !- Outlet Port
  {d02ebb22-8171-404f-9a2d-c55f86e1941e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bd6550-8110-4c95-9249-ab58d49f16a6}, !- Handle
  {c914e6b1-7480-4c26-8d11-91e6a558955a}, !- Name
  {d02ebb22-8171-404f-9a2d-c55f86e1941e}, !- Source Object
  3,                                      !- Outlet Port
  {10dca06e-b5c2-4ac1-b4d8-12843084510c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d14a748-5596-49b7-baf5-1c3155b1f0cb}, !- Handle
  Laundry_Flr_1 Exhaust Fan Outlet Air Node, !- Name
  {7f256818-c9be-4cb0-8e07-b28905a438cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f256818-c9be-4cb0-8e07-b28905a438cc}, !- Handle
  {bafa2765-96cf-4627-af34-58f840ab6abc}, !- Name
  {10dca06e-b5c2-4ac1-b4d8-12843084510c}, !- Source Object
  7,                                      !- Outlet Port
  {8d14a748-5596-49b7-baf5-1c3155b1f0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {4a9f2adc-ed24-4cde-8071-9896d2fe393e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {aae9d590-a4c8-4e28-8255-e2b3b7d8fcb2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {63363330-a84d-4f59-a96f-539c9981fe5a}; !- Layer 1

OS:InternalMass:Definition,
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Handle
  Internal Mass Definition 1,             !- Name
  {aae9d590-a4c8-4e28-8255-e2b3b7d8fcb2}, !- Construction Name
=======
  {ff193ac7-c110-434e-be9d-59cfcc8e1278}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {4a9f2adc-ed24-4cde-8071-9896d2fe393e}; !- Layer 1

OS:InternalMass:Definition,
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ff193ac7-c110-434e-be9d-59cfcc8e1278}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {b4c50dea-3313-4626-9158-040eb6122e9d}, !- Handle
  Storage_Flr_1 Mass,                     !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {ee2157dc-3dc7-44b8-bc1d-7657a704fa70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c279b1a6-df90-4889-8115-608155205549}, !- Handle
  Mech_Flr_1 Mass,                        !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {5b5feea5-8011-4eb1-9a36-0ce32663d1f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fabb70a7-245d-449f-8565-7f0220f3e5d9}, !- Handle
  Cafe_Flr_1 Mass,                        !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {09ead65c-a61a-4b1f-814a-60a3eafae50d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b351cd52-e262-416c-8425-d9573ba7e455}, !- Handle
  Room_4_Mult19_Flr_3 Mass,               !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {e7c48afd-fd2f-4b1f-a6ed-bc521183d564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a05398e9-f9be-40fc-8041-930f09df1c4e}, !- Handle
  Room_2_Flr_6 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {064876aa-b4ee-47a9-bd4b-88b7fce9181b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b64e3f1-dbc1-4a62-90c8-1aa296ec93c6}, !- Handle
  Basement Mass,                          !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {5e4e2bc2-e281-48e6-b139-85f911f0c4d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bab87c65-57b7-470a-b4f4-cbc8ec7c5a1f}, !- Handle
  Banquet_Flr_6 Mass,                     !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {ab89f541-2390-436a-bdbf-d216830a45e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2421fc9-2ea3-4b0a-8d60-b951888f5263}, !- Handle
  Retail_2_Flr_1 Mass,                    !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {1285356a-2cb9-41bf-bf0f-96a9d11db978}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91e1fd0a-356f-4fce-9a97-c1fb339f2a2a}, !- Handle
  Lobby_Flr_1 Mass,                       !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {731951bc-d79a-4ae1-9197-e03404558bb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {638b0025-5db8-484e-b5d2-5249152dc2c6}, !- Handle
  Retail_1_Flr_1 Mass,                    !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {21e987d1-e53a-42a9-97e2-511fed8e57c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f78cb99-ab7e-4a10-b863-487c585c9dde}, !- Handle
  Corridor_Flr_3 Mass,                    !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {227b807d-4e11-4183-8a63-1ff910e681e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab1a1bdc-4fcd-459d-b98c-8af2da32b11f}, !- Handle
  Corridor_Flr_6 Mass,                    !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {8db4d7a3-2488-4c4c-a843-128954346798}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7855adf8-04e5-4b0d-b37a-d58580470865}, !- Handle
  Room_6_Flr_3 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {78f8e41b-2811-4dc6-b0c6-284a85fa69ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5968b89c-f224-4ca0-8aa7-bfe3c4ea1a44}, !- Handle
  Dining_Flr_6 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {87113b54-1a70-42f4-8d62-370ab9058660}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e86aaef-74e9-457e-88fa-cc506a5743d8}, !- Handle
  Room_3_Mult9_Flr_6 Mass,                !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {8337fdfc-5370-48cb-afdc-4b5fbc87ce0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0366f87-3e12-42bd-b677-2331fbbda6ff}, !- Handle
  Kitchen_Flr_6 Mass,                     !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {c11369de-980c-4379-8814-84c108bfb730}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {230cdbf8-b89d-45a4-ab45-bc9b3f108f6c}, !- Handle
  Room_2_Flr_3 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {4398fedf-26c5-4368-a095-f5d3e2cd16ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd7a7f37-1301-43ab-9bf0-5fc552a66301}, !- Handle
  Room_3_Mult19_Flr_3 Mass,               !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {4e45dfce-4774-4bb3-87cb-f096a1e6a868}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f921f2f-9cca-4c8b-9b51-3ef6716dd1e6}, !- Handle
  Room_5_Flr_3 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {5fa3cfdc-c648-465c-bdb5-2d1504a93f20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {895e232a-ea7a-4a9c-ab54-5e4f0f6d8e10}, !- Handle
  Laundry_Flr_1 Mass,                     !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {5fc98676-7c42-41b9-86fa-19cbf49f4430}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a34b6eb3-9511-4324-bfde-aa9f87c590ee}, !- Handle
  Room_1_Flr_6 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {b9b16d75-f08b-472e-8174-dacb52b5ac8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f59c4c88-d967-41f2-99c1-3c7444f39b95}, !- Handle
  Room_1_Flr_3 Mass,                      !- Name
  {f10e68d0-6f21-4939-928f-067b86878d72}, !- Internal Mass Definition Name
  {bdb5dc5c-43cc-4d8a-a598-aa4d58360812}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {9cb4353b-b951-4d8e-af11-7bc87cc06c38}, !- Handle
=======
  {fa5aa7ad-504a-43ad-80d9-e8957ccd00e4}, !- Handle
  Room_1_Flr_6 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {336843ab-8d72-422c-8165-d3b8055d8c33}, !- Handle
  Room_3_Mult19_Flr_3 Mass,               !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b5776c0-9221-4e8f-afa9-a96d4605c1c2}, !- Handle
  Retail_2_Flr_1 Mass,                    !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d274a14c-2777-4da4-a509-005fcdffe733}, !- Handle
  Mech_Flr_1 Mass,                        !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd1d6de0-9d41-429c-8e8d-2151e894c94b}, !- Handle
  Cafe_Flr_1 Mass,                        !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d5359ba-5919-4aaf-8400-719826868024}, !- Handle
  Dining_Flr_6 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c710b7a-999c-451f-a64a-4a18ccdfb8aa}, !- Handle
  Room_5_Flr_3 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {669be66d-012b-4962-86fa-9a25524a24f5}, !- Handle
  Room_2_Flr_6 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2167b29-3b39-4078-8117-e947c8fab0da}, !- Handle
  Room_2_Flr_3 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c55c2988-904a-45b6-bbb9-d449ff6bd24e}, !- Handle
  Banquet_Flr_6 Mass,                     !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71e9a7a2-90f1-4788-939b-c5a7ecb0230b}, !- Handle
  Room_4_Mult19_Flr_3 Mass,               !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16da2ff3-9694-41ea-aaca-8ceb0a0267e0}, !- Handle
  Room_1_Flr_3 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a0b181d-de77-4c21-8721-bc00afcb409d}, !- Handle
  Room_6_Flr_3 Mass,                      !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc0a53a7-a045-4599-917b-882630e55146}, !- Handle
  Laundry_Flr_1 Mass,                     !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65f00a55-8b8e-492c-8440-54b91e6b2814}, !- Handle
  Basement Mass,                          !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {009b1914-c89d-4b09-80af-c316a26cde5f}, !- Handle
  Storage_Flr_1 Mass,                     !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {095fec71-4c6d-4683-aa98-701a79b1aa51}, !- Handle
  Lobby_Flr_1 Mass,                       !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {639b71e0-35e1-40a2-9052-aacce7fa9626}, !- Handle
  Corridor_Flr_6 Mass,                    !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a96ae5fd-c116-4d03-bcae-50a883d6f205}, !- Handle
  Kitchen_Flr_6 Mass,                     !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee003a9f-9b24-45bf-8196-220fe23e9bb1}, !- Handle
  Room_3_Mult9_Flr_6 Mass,                !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77c54ec9-c7b0-463f-9ed2-988cb2cb5a1f}, !- Handle
  Corridor_Flr_3 Mass,                    !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e5c449f-dea6-4c79-ad29-d64886192e60}, !- Handle
  Retail_1_Flr_1 Mass,                    !- Name
  {387bd309-37c9-4e83-b3cc-1d3ab0697299}, !- Internal Mass Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {7f28f0a5-fd3d-4597-9e25-9b17555fad31}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {2b2d3e96-c60c-45c5-8363-f29ae43027e7}, !- Loop Temperature Setpoint Node Name
=======
  {5d7ceed9-d360-4e56-9131-8e133c4a1fc2}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {75091af4-bfbe-4d10-a3a5-3ae0588a1e6e}, !- Plant Side Inlet Node Name
  {bdbd0a25-ac3b-408d-80e2-9d8eec63aaf8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7e5f8d59-96e1-48a3-a3c6-eb82a63c7c61}, !- Demand Side Inlet Node Name
  {cac2e9b0-5501-4b51-ac53-b00734e5c874}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bf7eaa82-c499-48c0-af8d-f761b1035493}, !- Availability Manager List Name
=======
  {799354e6-9f78-4e2f-9b0b-84f9b66d224b}, !- Plant Side Inlet Node Name
  {806747d4-4c9b-4bd4-806c-f91c69acadfa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0aae8220-61fb-48fb-b6b3-95790e9256ec}, !- Demand Side Inlet Node Name
  {f1812788-2d7f-4376-9822-194a9dc8449a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cd7c9d0a-642f-4aec-b20d-319c8048b36f}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Demand Mixer Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Demand Splitter Name
  {4215f387-457f-4595-907b-8365e73db79b}, !- Supply Mixer Name
  {c3ce8265-5a7a-41b5-b8c6-8402bff23e14}; !- Supply Splitter Name

OS:Node,
  {03a4b104-8918-46c8-a56b-8b93fd22dc18}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {75091af4-bfbe-4d10-a3a5-3ae0588a1e6e}, !- Inlet Port
  {1b7536ee-e291-48b2-b16e-1fa4d47c754f}; !- Outlet Port

OS:Node,
  {2b2d3e96-c60c-45c5-8363-f29ae43027e7}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {298a8a6f-ee65-4e05-80c6-7d1bf8c6245a}, !- Inlet Port
  {bdbd0a25-ac3b-408d-80e2-9d8eec63aaf8}; !- Outlet Port

OS:Node,
  {f523b330-27bc-41d4-83de-6f23b00583dc}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {300b0f60-f6a4-4cc5-b28c-fad21ec521cd}, !- Inlet Port
  {2a091ac8-e5d0-426e-9a29-f11188fb5064}; !- Outlet Port

OS:Connector:Mixer,
  {4215f387-457f-4595-907b-8365e73db79b}, !- Handle
  Connector Mixer 5,                      !- Name
  {e6a479d5-8095-4144-8e19-d6154c251f8d}, !- Outlet Branch Name
  {2990d2f5-bd3a-40e9-8512-e5b57e244af5}, !- Inlet Branch Name 1
  {03eb4bcd-2ae9-4458-b389-a2de2d42b4bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c3ce8265-5a7a-41b5-b8c6-8402bff23e14}, !- Handle
  Connector Splitter 5,                   !- Name
  {c251a39c-5359-4867-9a72-9f55a24ac9b9}, !- Inlet Branch Name
  {300b0f60-f6a4-4cc5-b28c-fad21ec521cd}, !- Outlet Branch Name 1
  {de64c09f-ead7-4210-a0a0-3242b0db20fe}; !- Outlet Branch Name 2

OS:Connection,
  {75091af4-bfbe-4d10-a3a5-3ae0588a1e6e}, !- Handle
  {d9a72637-b47d-4e5e-a7d5-32c23846f942}, !- Name
  {9cb4353b-b951-4d8e-af11-7bc87cc06c38}, !- Source Object
  14,                                     !- Outlet Port
  {03a4b104-8918-46c8-a56b-8b93fd22dc18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300b0f60-f6a4-4cc5-b28c-fad21ec521cd}, !- Handle
  {f9dc5417-2d6a-4247-83bf-a311f92c55b2}, !- Name
  {c3ce8265-5a7a-41b5-b8c6-8402bff23e14}, !- Source Object
  3,                                      !- Outlet Port
  {f523b330-27bc-41d4-83de-6f23b00583dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbd0a25-ac3b-408d-80e2-9d8eec63aaf8}, !- Handle
  {ff742957-2070-4f5d-ab5f-02d1ce200412}, !- Name
  {2b2d3e96-c60c-45c5-8363-f29ae43027e7}, !- Source Object
  3,                                      !- Outlet Port
  {9cb4353b-b951-4d8e-af11-7bc87cc06c38}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {439e9571-1e70-4b5b-a775-c5aac94fa10a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {7e5f8d59-96e1-48a3-a3c6-eb82a63c7c61}, !- Inlet Port
  {f7af404a-486e-470d-ba27-b4528d01244d}; !- Outlet Port

OS:Node,
  {57a627b7-0d42-4e20-84ad-20f49f60bda8}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {4cf3ddc7-87c9-4042-a70c-916678ead177}, !- Inlet Port
  {cac2e9b0-5501-4b51-ac53-b00734e5c874}; !- Outlet Port

OS:Node,
  {154009ad-dc64-4efb-9530-6a5ecb90a762}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {bfa9c43e-8719-42b7-a6b9-03bc4ff5e680}, !- Inlet Port
  {77467149-f9b9-4eb6-8b6c-d3f94e05080a}; !- Outlet Port

OS:Connector:Mixer,
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Handle
  Connector Mixer 6,                      !- Name
  {11b8568c-d80b-437d-a564-1b35cbcbd7ee}, !- Outlet Branch Name
  {cdb3fed4-73d3-430a-b267-0e3afde5bbe2}, !- Inlet Branch Name 1
  {44d469a4-c1b1-45b0-a743-9ed7906dccce}, !- Inlet Branch Name 2
  {0047addc-21f3-464f-9345-4605feb30b58}, !- Inlet Branch Name 3
  {d464f748-c0de-477c-956f-bed91a8611ad}, !- Inlet Branch Name 4
  {943477a4-7a66-44c3-8c2f-28f293a62b07}, !- Inlet Branch Name 5
  {9e05f466-8334-4623-a0d1-7981031ae081}, !- Inlet Branch Name 6
  {71e7b3c7-8164-47f9-ad0f-d554e9033698}, !- Inlet Branch Name 7
  {a6c951ad-78aa-4249-9fbf-b49ff9b29d71}, !- Inlet Branch Name 8
  {6750f07f-2a8f-4838-8157-fc4866106ebe}, !- Inlet Branch Name 9
  {2b4eb95d-339a-4a4c-b108-d4736ffdb04f}, !- Inlet Branch Name 10
  {5e8afcc6-4458-416c-a63b-e2cc47a8c6a7}, !- Inlet Branch Name 11
  {4c410679-54c2-4c7c-8d3e-1c9a35a5db83}, !- Inlet Branch Name 12
  {856e3fe2-cb91-4475-b6e4-8020bb029484}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Handle
  Connector Splitter 6,                   !- Name
  {f7af404a-486e-470d-ba27-b4528d01244d}, !- Inlet Branch Name
  {bfa9c43e-8719-42b7-a6b9-03bc4ff5e680}, !- Outlet Branch Name 1
  {cf2c3309-9153-424f-b866-07a8f267a25e}, !- Outlet Branch Name 2
  {852f5b50-3847-4396-ab0e-9e20da926e06}, !- Outlet Branch Name 3
  {4bbbfed6-aa02-44db-8d53-dc7bc0972ff7}, !- Outlet Branch Name 4
  {b3a0e3f7-5daf-4d87-8fa3-c0d0e089c6ab}, !- Outlet Branch Name 5
  {30d90100-62ef-4c03-b62b-312ecd1aa75f}, !- Outlet Branch Name 6
  {96132082-f211-4d1f-9e23-39f191f64815}, !- Outlet Branch Name 7
  {e3918f97-d63c-4dd9-8f23-b1bab1c9fd12}, !- Outlet Branch Name 8
  {c8ff420c-35c0-4c80-8eb7-45b27cf740d9}, !- Outlet Branch Name 9
  {2a7c8042-5e36-467c-8c9b-f38ba3756da2}, !- Outlet Branch Name 10
  {b132ec59-8a89-43dc-a4d6-13c45f6c86e8}, !- Outlet Branch Name 11
  {7e53be52-fd56-4b61-8cd8-7cafd701b70a}, !- Outlet Branch Name 12
  {92bdf1ed-54d3-44b3-9d8f-4a89a11e7c34}; !- Outlet Branch Name 13

OS:Connection,
  {7e5f8d59-96e1-48a3-a3c6-eb82a63c7c61}, !- Handle
  {6624441d-b884-47ee-9beb-079d26d6adf6}, !- Name
  {9cb4353b-b951-4d8e-af11-7bc87cc06c38}, !- Source Object
  17,                                     !- Outlet Port
  {439e9571-1e70-4b5b-a775-c5aac94fa10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7af404a-486e-470d-ba27-b4528d01244d}, !- Handle
  {b8a1ce7d-f96a-46b9-aede-a6d5843f893f}, !- Name
  {439e9571-1e70-4b5b-a775-c5aac94fa10a}, !- Source Object
  3,                                      !- Outlet Port
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa9c43e-8719-42b7-a6b9-03bc4ff5e680}, !- Handle
  {1568ff8f-5724-4402-ad04-c72409b719fc}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  3,                                      !- Outlet Port
  {154009ad-dc64-4efb-9530-6a5ecb90a762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac2e9b0-5501-4b51-ac53-b00734e5c874}, !- Handle
  {b36a4173-bb2d-4c37-9ff4-6b05858a8866}, !- Name
  {57a627b7-0d42-4e20-84ad-20f49f60bda8}, !- Source Object
  3,                                      !- Outlet Port
  {9cb4353b-b951-4d8e-af11-7bc87cc06c38}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4f6b8547-2308-4f43-8130-946031e71de3}, !- Handle
  {9cb4353b-b951-4d8e-af11-7bc87cc06c38}, !- Plant or Condenser Loop Name
=======
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Demand Mixer Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Demand Splitter Name
  {400ce6af-8928-48e6-ab66-0fc89b06b21f}, !- Supply Mixer Name
  {2a7372b6-42f0-4e47-ad3c-fbe1e105bdd3}; !- Supply Splitter Name

OS:Node,
  {98c8fdfc-d33e-44c1-8194-44768f8e3261}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {799354e6-9f78-4e2f-9b0b-84f9b66d224b}, !- Inlet Port
  {a1ba9056-1792-4452-bf82-af5990803939}; !- Outlet Port

OS:Node,
  {5d7ceed9-d360-4e56-9131-8e133c4a1fc2}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {f27969e0-11e6-4503-b6e5-ae6b62b4e25a}, !- Inlet Port
  {806747d4-4c9b-4bd4-806c-f91c69acadfa}; !- Outlet Port

OS:Node,
  {c7796614-20a7-4307-a18d-49bedadc2b04}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {0f1eeab5-dd0a-4155-8ac4-de9977770719}, !- Inlet Port
  {a4331fed-36ec-4062-b4c0-996f84ef9ed9}; !- Outlet Port

OS:Connector:Mixer,
  {400ce6af-8928-48e6-ab66-0fc89b06b21f}, !- Handle
  Connector Mixer 5,                      !- Name
  {014a8f0c-780f-419b-9e3c-a14abed0b673}, !- Outlet Branch Name
  {8f1f36a1-10c5-4a5c-bb59-87ffb511d092}, !- Inlet Branch Name 1
  {f25bdd10-03fd-4cbd-86c9-a179e1ba946c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a7372b6-42f0-4e47-ad3c-fbe1e105bdd3}, !- Handle
  Connector Splitter 5,                   !- Name
  {d015900f-f6d3-42a6-8a79-7651c946b9c2}, !- Inlet Branch Name
  {0f1eeab5-dd0a-4155-8ac4-de9977770719}, !- Outlet Branch Name 1
  {ceedaee2-af70-4692-9146-ced132e1f278}; !- Outlet Branch Name 2

OS:Connection,
  {799354e6-9f78-4e2f-9b0b-84f9b66d224b}, !- Handle
  {6b56c1d6-95f8-44cd-a712-95abd2256bda}, !- Name
  {7f28f0a5-fd3d-4597-9e25-9b17555fad31}, !- Source Object
  14,                                     !- Outlet Port
  {98c8fdfc-d33e-44c1-8194-44768f8e3261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1eeab5-dd0a-4155-8ac4-de9977770719}, !- Handle
  {7e6043b5-4e66-4565-ab41-885692291246}, !- Name
  {2a7372b6-42f0-4e47-ad3c-fbe1e105bdd3}, !- Source Object
  3,                                      !- Outlet Port
  {c7796614-20a7-4307-a18d-49bedadc2b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806747d4-4c9b-4bd4-806c-f91c69acadfa}, !- Handle
  {9f7e5c0c-d447-4b49-8b8e-e8c6a3a90bdd}, !- Name
  {5d7ceed9-d360-4e56-9131-8e133c4a1fc2}, !- Source Object
  3,                                      !- Outlet Port
  {7f28f0a5-fd3d-4597-9e25-9b17555fad31}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {635415ae-db24-46b6-bd41-5831fcc3f33a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {0aae8220-61fb-48fb-b6b3-95790e9256ec}, !- Inlet Port
  {5edd597e-3fed-4432-81d6-82fcb309c78e}; !- Outlet Port

OS:Node,
  {3b6a4176-2f05-442d-9c08-0a9137ceffde}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {202a9c64-b41b-46c6-ba50-b1167f4f0f23}, !- Inlet Port
  {f1812788-2d7f-4376-9822-194a9dc8449a}; !- Outlet Port

OS:Node,
  {20696901-787b-4c58-ac3a-866cb950d436}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {564b28a3-d1ac-46da-8585-9b36cba874c2}, !- Inlet Port
  {15f40819-e056-458f-8e63-09f44282e1cb}; !- Outlet Port

OS:Connector:Mixer,
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Handle
  Connector Mixer 6,                      !- Name
  {e30e6984-3e35-4399-9a60-2ed5020fd94d}, !- Outlet Branch Name
  {aa318089-5fb6-412c-91bb-9079735745d6}, !- Inlet Branch Name 1
  {813f9a51-5b6e-4020-a649-d59ef76080cb}, !- Inlet Branch Name 2
  {83fc44cf-0275-4be8-a932-997d01b787f3}, !- Inlet Branch Name 3
  {7b974174-3f89-4389-99eb-637195fd0064}, !- Inlet Branch Name 4
  {4a735a96-1cf4-47fa-8953-aadeeef10eb5}, !- Inlet Branch Name 5
  {18cee48d-e004-459a-bd13-dd7312f0222f}, !- Inlet Branch Name 6
  {ccb0211b-94df-4236-ba59-aed7bca73674}, !- Inlet Branch Name 7
  {fb188a19-f55c-4c1f-a1bb-aaaf259c89a7}, !- Inlet Branch Name 8
  {e5996619-b5f7-4ae1-bd4f-d781c19bb4c0}, !- Inlet Branch Name 9
  {cd51ee24-da2b-4d3a-9e02-da09923b7482}, !- Inlet Branch Name 10
  {6ab0aa67-eaec-43c5-b75d-22de31757b2e}, !- Inlet Branch Name 11
  {795e0556-0d12-43a6-84ec-c53ecbe3dfe0}, !- Inlet Branch Name 12
  {9027a728-c354-4763-a401-2e6f9084906b}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Handle
  Connector Splitter 6,                   !- Name
  {5edd597e-3fed-4432-81d6-82fcb309c78e}, !- Inlet Branch Name
  {564b28a3-d1ac-46da-8585-9b36cba874c2}, !- Outlet Branch Name 1
  {1f847d68-5e29-4065-8c0f-4b3519094ea9}, !- Outlet Branch Name 2
  {31249873-7dfd-4de6-a3c7-3344db6038e4}, !- Outlet Branch Name 3
  {cd89ff5f-1b0e-4075-8a0f-326795fa2c2a}, !- Outlet Branch Name 4
  {85596cd2-5e91-4768-b2c0-c5cdb4febcda}, !- Outlet Branch Name 5
  {0f88b4fa-b734-4285-9831-54a1d34b5be7}, !- Outlet Branch Name 6
  {606316ec-c7ec-4c1e-aa7f-0431738ce009}, !- Outlet Branch Name 7
  {8b94650d-6b59-4d2b-8a77-727b91e5d813}, !- Outlet Branch Name 8
  {0730fc5b-ece7-4f52-ab58-bf24ef45b0d5}, !- Outlet Branch Name 9
  {16075d51-e7c0-46b8-a791-bd8d2b5a25fe}, !- Outlet Branch Name 10
  {053abad9-8a91-4f8a-bf8a-3383b48086bc}, !- Outlet Branch Name 11
  {f2c14507-15b9-4d66-ae4c-0c33c4d521ea}, !- Outlet Branch Name 12
  {ed33f7b6-ef65-4712-ae0c-81cf7cbe65f0}; !- Outlet Branch Name 13

OS:Connection,
  {0aae8220-61fb-48fb-b6b3-95790e9256ec}, !- Handle
  {66f59a5c-e495-4662-bdd7-cf227cc38d46}, !- Name
  {7f28f0a5-fd3d-4597-9e25-9b17555fad31}, !- Source Object
  17,                                     !- Outlet Port
  {635415ae-db24-46b6-bd41-5831fcc3f33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edd597e-3fed-4432-81d6-82fcb309c78e}, !- Handle
  {8b017e5d-eb59-4262-abe7-301eb6c8c4cb}, !- Name
  {635415ae-db24-46b6-bd41-5831fcc3f33a}, !- Source Object
  3,                                      !- Outlet Port
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564b28a3-d1ac-46da-8585-9b36cba874c2}, !- Handle
  {f26d88db-90fb-4ae7-8d2c-7326db5b42d2}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  3,                                      !- Outlet Port
  {20696901-787b-4c58-ac3a-866cb950d436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1812788-2d7f-4376-9822-194a9dc8449a}, !- Handle
  {f233d5c3-f98f-433f-9b4d-bebe7cff87fb}, !- Name
  {3b6a4176-2f05-442d-9c08-0a9137ceffde}, !- Source Object
  3,                                      !- Outlet Port
  {7f28f0a5-fd3d-4597-9e25-9b17555fad31}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d479978e-3a6b-436b-b5b2-9cb14f041985}, !- Handle
  {7f28f0a5-fd3d-4597-9e25-9b17555fad31}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {bf7eaa82-c499-48c0-af8d-f761b1035493}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {83c9642b-0565-4490-8662-023d6d1bb7d0}, !- Handle
=======
  {cd7c9d0a-642f-4aec-b20d-319c8048b36f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {e19cbf20-883b-458c-8402-8bc8b5fb4b0e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8a199587-5d73-4bcc-942b-86a18db0bfc0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {83c9642b-0565-4490-8662-023d6d1bb7d0}, !- Schedule Type Limits Name
  {287b2053-bf67-4d35-82fc-982fae3b39f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {287b2053-bf67-4d35-82fc-982fae3b39f7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {83c9642b-0565-4490-8662-023d6d1bb7d0}, !- Schedule Type Limits Name
=======
  {ae8c9394-6e25-43c0-8a03-c2bc8d00b711}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e19cbf20-883b-458c-8402-8bc8b5fb4b0e}, !- Schedule Type Limits Name
  {82cb6b84-4b74-4ddf-a6af-616a96cdb957}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82cb6b84-4b74-4ddf-a6af-616a96cdb957}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e19cbf20-883b-458c-8402-8bc8b5fb4b0e}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {01e1164f-f9b9-433e-84da-0d4e0086cac3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8a199587-5d73-4bcc-942b-86a18db0bfc0}, !- Schedule Name
  {2b2d3e96-c60c-45c5-8363-f29ae43027e7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {df37faca-414e-49ba-805e-6e8cc8df4c92}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1b7536ee-e291-48b2-b16e-1fa4d47c754f}, !- Inlet Node Name
  {51346fd4-383f-417f-b106-2fe5c7c79a6e}, !- Outlet Node Name
=======
  {c0a6ebe8-864d-48a5-ac30-8e0a91d9cd23}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ae8c9394-6e25-43c0-8a03-c2bc8d00b711}, !- Schedule Name
  {5d7ceed9-d360-4e56-9131-8e133c4a1fc2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c1543ad9-a71a-437b-8dbe-4d2f3040cef2}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {a1ba9056-1792-4452-bf82-af5990803939}, !- Inlet Node Name
  {02c6bd01-2e33-49ad-bdde-1b87dfcbb4ca}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {47691bb3-72e5-4064-9e1a-88a8bda1724f}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {51346fd4-383f-417f-b106-2fe5c7c79a6e}, !- Inlet Port
  {c251a39c-5359-4867-9a72-9f55a24ac9b9}; !- Outlet Port

OS:Connection,
  {1b7536ee-e291-48b2-b16e-1fa4d47c754f}, !- Handle
  {1ba59408-992f-4f36-ae6c-d52f6cd1b865}, !- Name
  {03a4b104-8918-46c8-a56b-8b93fd22dc18}, !- Source Object
  3,                                      !- Outlet Port
  {df37faca-414e-49ba-805e-6e8cc8df4c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51346fd4-383f-417f-b106-2fe5c7c79a6e}, !- Handle
  {39105924-b4bd-4753-a405-efd1802b065b}, !- Name
  {df37faca-414e-49ba-805e-6e8cc8df4c92}, !- Source Object
  3,                                      !- Outlet Port
  {47691bb3-72e5-4064-9e1a-88a8bda1724f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c251a39c-5359-4867-9a72-9f55a24ac9b9}, !- Handle
  {43cd1c4a-fa56-4840-88ff-d7d5f6ba1785}, !- Name
  {47691bb3-72e5-4064-9e1a-88a8bda1724f}, !- Source Object
  3,                                      !- Outlet Port
  {c3ce8265-5a7a-41b5-b8c6-8402bff23e14}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {33cb0937-6e49-4f8a-b87a-3f35ccfca2ca}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {8a199587-5d73-4bcc-942b-86a18db0bfc0}, !- Setpoint Temperature Schedule Name
=======
  {9d09de46-761f-4b88-b999-a23949f133fe}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {02c6bd01-2e33-49ad-bdde-1b87dfcbb4ca}, !- Inlet Port
  {d015900f-f6d3-42a6-8a79-7651c946b9c2}; !- Outlet Port

OS:Connection,
  {a1ba9056-1792-4452-bf82-af5990803939}, !- Handle
  {1873e42f-ed74-446e-aef6-da88913fa696}, !- Name
  {98c8fdfc-d33e-44c1-8194-44768f8e3261}, !- Source Object
  3,                                      !- Outlet Port
  {c1543ad9-a71a-437b-8dbe-4d2f3040cef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c6bd01-2e33-49ad-bdde-1b87dfcbb4ca}, !- Handle
  {3ee88ed7-a4e6-40bd-a74c-1e96ef4b283e}, !- Name
  {c1543ad9-a71a-437b-8dbe-4d2f3040cef2}, !- Source Object
  3,                                      !- Outlet Port
  {9d09de46-761f-4b88-b999-a23949f133fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d015900f-f6d3-42a6-8a79-7651c946b9c2}, !- Handle
  {e5b2108b-dcfa-4ba3-a230-45f1fbf5d023}, !- Name
  {9d09de46-761f-4b88-b999-a23949f133fe}, !- Source Object
  3,                                      !- Outlet Port
  {2a7372b6-42f0-4e47-ad3c-fbe1e105bdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4fb46088-52da-4bc1-a1f7-7390014531f2}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {ae8c9394-6e25-43c0-8a03-c2bc8d00b711}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  18667.442008147,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  18667.442008147,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- Ambient Temperature Thermal Zone Name
=======
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {2a091ac8-e5d0-426e-9a29-f11188fb5064}, !- Use Side Inlet Node Name
  {478a731d-fb8a-46b6-9ad3-850745650dbb}, !- Use Side Outlet Node Name
=======
  {a4331fed-36ec-4062-b4c0-996f84ef9ed9}, !- Use Side Inlet Node Name
  {074512c6-d720-44b7-b7cb-a0f6ef307ffb}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {aa10e7c3-bbf2-4039-ad63-7a4a64dc0a9c}, !- Handle
  Schedule Day 61,                        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {925cfbf2-9738-4db3-a2ab-feb1aa27374e}, !- Handle
  Schedule Day 61,                        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {11041f70-6c88-4d9b-a2e2-f90cafded321}, !- Handle
  Schedule Day 62,                        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {de3fdc7c-77ac-46ea-b898-d792625cd179}, !- Handle
  Schedule Day 62,                        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {626c981b-3f4a-49f7-b82f-2d1d888b8911}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {478a731d-fb8a-46b6-9ad3-850745650dbb}, !- Inlet Port
  {2990d2f5-bd3a-40e9-8512-e5b57e244af5}; !- Outlet Port

OS:Connection,
  {2a091ac8-e5d0-426e-9a29-f11188fb5064}, !- Handle
  {248faadf-e742-4f85-b33e-960cace497d6}, !- Name
  {f523b330-27bc-41d4-83de-6f23b00583dc}, !- Source Object
  3,                                      !- Outlet Port
  {33cb0937-6e49-4f8a-b87a-3f35ccfca2ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {478a731d-fb8a-46b6-9ad3-850745650dbb}, !- Handle
  {948d9d2b-29a2-411a-a766-694b4a9a9e6a}, !- Name
  {33cb0937-6e49-4f8a-b87a-3f35ccfca2ca}, !- Source Object
  32,                                     !- Outlet Port
  {626c981b-3f4a-49f7-b82f-2d1d888b8911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2990d2f5-bd3a-40e9-8512-e5b57e244af5}, !- Handle
  {d544ab07-d2b2-43fc-b41e-3445dbcd3cb7}, !- Name
  {626c981b-3f4a-49f7-b82f-2d1d888b8911}, !- Source Object
  3,                                      !- Outlet Port
  {4215f387-457f-4595-907b-8365e73db79b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4311847c-3712-457d-9fa6-246ba212601c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {efb0bf53-100a-4a87-b254-318af774099f}, !- Inlet Node Name
  {e0991bdd-c3d1-451a-9ca1-5b2aef773023}; !- Outlet Node Name

OS:Node,
  {37aa3f28-26b7-400f-9d1e-b86a282a4fbf}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {de64c09f-ead7-4210-a0a0-3242b0db20fe}, !- Inlet Port
  {efb0bf53-100a-4a87-b254-318af774099f}; !- Outlet Port

OS:Connection,
  {de64c09f-ead7-4210-a0a0-3242b0db20fe}, !- Handle
  {1982382c-0107-4c4a-9fe5-42b8781c55d6}, !- Name
  {c3ce8265-5a7a-41b5-b8c6-8402bff23e14}, !- Source Object
  4,                                      !- Outlet Port
  {37aa3f28-26b7-400f-9d1e-b86a282a4fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1b477ef-9698-497e-b86e-08752493a982}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e0991bdd-c3d1-451a-9ca1-5b2aef773023}, !- Inlet Port
  {03eb4bcd-2ae9-4458-b389-a2de2d42b4bd}; !- Outlet Port

OS:Connection,
  {efb0bf53-100a-4a87-b254-318af774099f}, !- Handle
  {5e09055e-6a5b-4463-9e4e-4ffa98f620a9}, !- Name
  {37aa3f28-26b7-400f-9d1e-b86a282a4fbf}, !- Source Object
  3,                                      !- Outlet Port
  {4311847c-3712-457d-9fa6-246ba212601c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0991bdd-c3d1-451a-9ca1-5b2aef773023}, !- Handle
  {e18f6afd-4bd2-41b1-a80a-e2409c8aa0e6}, !- Name
  {4311847c-3712-457d-9fa6-246ba212601c}, !- Source Object
  3,                                      !- Outlet Port
  {c1b477ef-9698-497e-b86e-08752493a982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03eb4bcd-2ae9-4458-b389-a2de2d42b4bd}, !- Handle
  {75784dda-4c39-4ccd-bf90-087fbc62fad4}, !- Name
  {c1b477ef-9698-497e-b86e-08752493a982}, !- Source Object
  3,                                      !- Outlet Port
  {4215f387-457f-4595-907b-8365e73db79b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f8b315a-f001-48d7-bfa0-eeb0cb880fb4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {77467149-f9b9-4eb6-8b6c-d3f94e05080a}, !- Inlet Node Name
  {392409ad-6694-4b65-b3c6-b2fbcc33b6c4}; !- Outlet Node Name

OS:Node,
  {e4bf1a7a-1e92-4095-be42-4b83c775a99b}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {392409ad-6694-4b65-b3c6-b2fbcc33b6c4}, !- Inlet Port
  {cdb3fed4-73d3-430a-b267-0e3afde5bbe2}; !- Outlet Port

OS:Connection,
  {77467149-f9b9-4eb6-8b6c-d3f94e05080a}, !- Handle
  {21f669b5-8e12-4657-a878-61eb0134c3d6}, !- Name
  {154009ad-dc64-4efb-9530-6a5ecb90a762}, !- Source Object
  3,                                      !- Outlet Port
  {9f8b315a-f001-48d7-bfa0-eeb0cb880fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392409ad-6694-4b65-b3c6-b2fbcc33b6c4}, !- Handle
  {21b760fa-2b43-46fb-bcc5-9bbec5288890}, !- Name
  {9f8b315a-f001-48d7-bfa0-eeb0cb880fb4}, !- Source Object
  3,                                      !- Outlet Port
  {e4bf1a7a-1e92-4095-be42-4b83c775a99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb3fed4-73d3-430a-b267-0e3afde5bbe2}, !- Handle
  {e6eb4714-7acb-45e6-b54c-a514fd06b0a9}, !- Name
  {e4bf1a7a-1e92-4095-be42-4b83c775a99b}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db395464-acfe-4705-b79a-f377b56268c6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {876f2ca5-9c25-4166-bead-0f9d10b9be84}, !- Inlet Node Name
  {298a8a6f-ee65-4e05-80c6-7d1bf8c6245a}; !- Outlet Node Name

OS:Node,
  {6ef60f0b-387b-46e5-8aa7-9db201dd2155}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e6a479d5-8095-4144-8e19-d6154c251f8d}, !- Inlet Port
  {876f2ca5-9c25-4166-bead-0f9d10b9be84}; !- Outlet Port

OS:Connection,
  {e6a479d5-8095-4144-8e19-d6154c251f8d}, !- Handle
  {913f35bc-053f-42b6-be4a-cb13c4a3037f}, !- Name
  {4215f387-457f-4595-907b-8365e73db79b}, !- Source Object
  2,                                      !- Outlet Port
  {6ef60f0b-387b-46e5-8aa7-9db201dd2155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876f2ca5-9c25-4166-bead-0f9d10b9be84}, !- Handle
  {54ac68d2-98d1-4ddf-ad37-982342253082}, !- Name
  {6ef60f0b-387b-46e5-8aa7-9db201dd2155}, !- Source Object
  3,                                      !- Outlet Port
  {db395464-acfe-4705-b79a-f377b56268c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298a8a6f-ee65-4e05-80c6-7d1bf8c6245a}, !- Handle
  {9e1ca8d2-5c77-4cb7-a244-98ea07dd7678}, !- Name
  {db395464-acfe-4705-b79a-f377b56268c6}, !- Source Object
  3,                                      !- Outlet Port
  {2b2d3e96-c60c-45c5-8363-f29ae43027e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac1d4b74-69c3-4144-80b8-dd27a6024827}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8ba9f847-8581-4915-966c-1ac97bb6fafe}, !- Inlet Node Name
  {4cf3ddc7-87c9-4042-a70c-916678ead177}; !- Outlet Node Name

OS:Node,
  {d0072d2e-ac2d-4bad-970d-7df3f689d6aa}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {11b8568c-d80b-437d-a564-1b35cbcbd7ee}, !- Inlet Port
  {8ba9f847-8581-4915-966c-1ac97bb6fafe}; !- Outlet Port

OS:Connection,
  {11b8568c-d80b-437d-a564-1b35cbcbd7ee}, !- Handle
  {92898381-8f3c-4f1c-bd9b-2f08b4c0c58e}, !- Name
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Source Object
  2,                                      !- Outlet Port
  {d0072d2e-ac2d-4bad-970d-7df3f689d6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ba9f847-8581-4915-966c-1ac97bb6fafe}, !- Handle
  {ea43a770-4497-4fcb-8d05-3c2354feee86}, !- Name
  {d0072d2e-ac2d-4bad-970d-7df3f689d6aa}, !- Source Object
  3,                                      !- Outlet Port
  {ac1d4b74-69c3-4144-80b8-dd27a6024827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf3ddc7-87c9-4042-a70c-916678ead177}, !- Handle
  {c3d95d88-8e28-46bf-aa13-c44ccbc6b88e}, !- Name
  {ac1d4b74-69c3-4144-80b8-dd27a6024827}, !- Source Object
  3,                                      !- Outlet Port
  {57a627b7-0d42-4e20-84ad-20f49f60bda8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8cbb05fa-4ddf-4344-96c3-d7392561b643}, !- Handle
  Water Use Connections 1,                !- Name
  {983fc3b2-42e1-4ba7-a619-ec5aed1722ab}, !- Inlet Node Name
  {4f753cb7-7e6a-4858-98c0-3bdc8665ed4f}, !- Outlet Node Name
=======
  {db5e6b6f-adea-4c4b-ba39-5dba489cac1a}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {074512c6-d720-44b7-b7cb-a0f6ef307ffb}, !- Inlet Port
  {8f1f36a1-10c5-4a5c-bb59-87ffb511d092}; !- Outlet Port

OS:Connection,
  {a4331fed-36ec-4062-b4c0-996f84ef9ed9}, !- Handle
  {c2ccd11d-5a18-45ca-9e44-b39e2f50504c}, !- Name
  {c7796614-20a7-4307-a18d-49bedadc2b04}, !- Source Object
  3,                                      !- Outlet Port
  {4fb46088-52da-4bc1-a1f7-7390014531f2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {074512c6-d720-44b7-b7cb-a0f6ef307ffb}, !- Handle
  {3a2ef0c5-3861-49f9-bae5-66eb1ab02437}, !- Name
  {4fb46088-52da-4bc1-a1f7-7390014531f2}, !- Source Object
  32,                                     !- Outlet Port
  {db5e6b6f-adea-4c4b-ba39-5dba489cac1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1f36a1-10c5-4a5c-bb59-87ffb511d092}, !- Handle
  {8e45db11-b3e5-4ef2-aee6-042baf0d051b}, !- Name
  {db5e6b6f-adea-4c4b-ba39-5dba489cac1a}, !- Source Object
  3,                                      !- Outlet Port
  {400ce6af-8928-48e6-ab66-0fc89b06b21f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ab2e717-c2b6-44a8-95f2-c78bd7986e08}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {26d2ba17-187c-4445-acb5-7b7cd7661e00}, !- Inlet Node Name
  {892b1cab-018d-434d-b4bc-80ec08fa408e}; !- Outlet Node Name

OS:Node,
  {94a3fca0-4e6f-4e9e-be13-ae498de2fd35}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ceedaee2-af70-4692-9146-ced132e1f278}, !- Inlet Port
  {26d2ba17-187c-4445-acb5-7b7cd7661e00}; !- Outlet Port

OS:Connection,
  {ceedaee2-af70-4692-9146-ced132e1f278}, !- Handle
  {217ecd48-5004-4cc5-bee3-a4b3f4e744f2}, !- Name
  {2a7372b6-42f0-4e47-ad3c-fbe1e105bdd3}, !- Source Object
  4,                                      !- Outlet Port
  {94a3fca0-4e6f-4e9e-be13-ae498de2fd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {288fb978-11c7-4401-ba44-bb347bccfe33}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {892b1cab-018d-434d-b4bc-80ec08fa408e}, !- Inlet Port
  {f25bdd10-03fd-4cbd-86c9-a179e1ba946c}; !- Outlet Port

OS:Connection,
  {26d2ba17-187c-4445-acb5-7b7cd7661e00}, !- Handle
  {452365b7-c137-4f0e-9127-f4e08b0f5931}, !- Name
  {94a3fca0-4e6f-4e9e-be13-ae498de2fd35}, !- Source Object
  3,                                      !- Outlet Port
  {1ab2e717-c2b6-44a8-95f2-c78bd7986e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892b1cab-018d-434d-b4bc-80ec08fa408e}, !- Handle
  {4dfd9e2d-e55c-42d7-8f1b-6a61b4bb1ef0}, !- Name
  {1ab2e717-c2b6-44a8-95f2-c78bd7986e08}, !- Source Object
  3,                                      !- Outlet Port
  {288fb978-11c7-4401-ba44-bb347bccfe33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25bdd10-03fd-4cbd-86c9-a179e1ba946c}, !- Handle
  {784dc8f0-41ad-412f-807b-0b69e87a847d}, !- Name
  {288fb978-11c7-4401-ba44-bb347bccfe33}, !- Source Object
  3,                                      !- Outlet Port
  {400ce6af-8928-48e6-ab66-0fc89b06b21f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a30c24d-9ef1-449f-a7f0-aad25f28caef}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {15f40819-e056-458f-8e63-09f44282e1cb}, !- Inlet Node Name
  {5aa40d58-10a3-4efb-bcda-9c3e951762b1}; !- Outlet Node Name

OS:Node,
  {15e5b2bf-74d3-4918-b16d-5d039162ea8c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {5aa40d58-10a3-4efb-bcda-9c3e951762b1}, !- Inlet Port
  {aa318089-5fb6-412c-91bb-9079735745d6}; !- Outlet Port

OS:Connection,
  {15f40819-e056-458f-8e63-09f44282e1cb}, !- Handle
  {fe31b304-68d2-40d6-a8a3-c0a556dbd8d7}, !- Name
  {20696901-787b-4c58-ac3a-866cb950d436}, !- Source Object
  3,                                      !- Outlet Port
  {7a30c24d-9ef1-449f-a7f0-aad25f28caef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa40d58-10a3-4efb-bcda-9c3e951762b1}, !- Handle
  {9ac8a93e-560a-486f-b122-522850784cc1}, !- Name
  {7a30c24d-9ef1-449f-a7f0-aad25f28caef}, !- Source Object
  3,                                      !- Outlet Port
  {15e5b2bf-74d3-4918-b16d-5d039162ea8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa318089-5fb6-412c-91bb-9079735745d6}, !- Handle
  {fceeebb4-f21b-416f-9800-9be432352e9f}, !- Name
  {15e5b2bf-74d3-4918-b16d-5d039162ea8c}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e074ba0-c092-486a-a36c-62361ef89940}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {85a9de08-dfbe-45cd-b61c-58d3a389c503}, !- Inlet Node Name
  {f27969e0-11e6-4503-b6e5-ae6b62b4e25a}; !- Outlet Node Name

OS:Node,
  {407954f0-083a-44c2-9dd5-cec586effa7c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {014a8f0c-780f-419b-9e3c-a14abed0b673}, !- Inlet Port
  {85a9de08-dfbe-45cd-b61c-58d3a389c503}; !- Outlet Port

OS:Connection,
  {014a8f0c-780f-419b-9e3c-a14abed0b673}, !- Handle
  {d000e80a-9b6f-4eb5-9efe-8873c87b4572}, !- Name
  {400ce6af-8928-48e6-ab66-0fc89b06b21f}, !- Source Object
  2,                                      !- Outlet Port
  {407954f0-083a-44c2-9dd5-cec586effa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a9de08-dfbe-45cd-b61c-58d3a389c503}, !- Handle
  {8bd56943-db02-404f-ab33-c98f8ae8bafe}, !- Name
  {407954f0-083a-44c2-9dd5-cec586effa7c}, !- Source Object
  3,                                      !- Outlet Port
  {3e074ba0-c092-486a-a36c-62361ef89940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27969e0-11e6-4503-b6e5-ae6b62b4e25a}, !- Handle
  {2a49260b-18ad-462e-930c-3acfe82db483}, !- Name
  {3e074ba0-c092-486a-a36c-62361ef89940}, !- Source Object
  3,                                      !- Outlet Port
  {5d7ceed9-d360-4e56-9131-8e133c4a1fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {464f702e-2b2b-4015-ba8d-5641caa20c25}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {af922db7-9107-4970-a3fa-5526dcffd1b2}, !- Inlet Node Name
  {202a9c64-b41b-46c6-ba50-b1167f4f0f23}; !- Outlet Node Name

OS:Node,
  {3de778c3-ae62-48a8-913f-f7911e8ea124}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e30e6984-3e35-4399-9a60-2ed5020fd94d}, !- Inlet Port
  {af922db7-9107-4970-a3fa-5526dcffd1b2}; !- Outlet Port

OS:Connection,
  {e30e6984-3e35-4399-9a60-2ed5020fd94d}, !- Handle
  {f8ddf823-700f-4d97-8b8f-2588b31caa3d}, !- Name
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Source Object
  2,                                      !- Outlet Port
  {3de778c3-ae62-48a8-913f-f7911e8ea124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af922db7-9107-4970-a3fa-5526dcffd1b2}, !- Handle
  {7dbd552b-579a-47c3-a24d-638970dda7c1}, !- Name
  {3de778c3-ae62-48a8-913f-f7911e8ea124}, !- Source Object
  3,                                      !- Outlet Port
  {464f702e-2b2b-4015-ba8d-5641caa20c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202a9c64-b41b-46c6-ba50-b1167f4f0f23}, !- Handle
  {16f81379-9d9c-4b89-9215-0f45b9a93724}, !- Name
  {464f702e-2b2b-4015-ba8d-5641caa20c25}, !- Source Object
  3,                                      !- Outlet Port
  {3b6a4176-2f05-442d-9c08-0a9137ceffde}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3fb65c7-89d4-45e9-81c7-68e8688b052c}, !- Handle
  Water Use Connections 1,                !- Name
  {16cfc7d7-e1b6-48cf-8553-0a50f14b3d3e}, !- Inlet Node Name
  {374b56fd-2b0e-402b-b0a1-b7f3d8705eaa}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {88341496-45b3-4fd5-b34d-f9c24c84fecf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c39e889-e577-4422-b66c-350bd31585de}, !- Handle
  Room_1_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-06,                   !- Peak Flow Rate {m3/s}
  {47482e3e-e1a6-4dfc-ad55-dd78b8dc7816}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {e240527e-9a78-498e-b01a-f9d6c2bc91b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e240527e-9a78-498e-b01a-f9d6c2bc91b4}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {e7b9b578-7891-45aa-80b3-df079629a9bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9913935-3cd9-4e5e-95d6-d896cf20d3f0}, !- Handle
  Room_1_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-06,                   !- Peak Flow Rate {m3/s}
  {1c43413a-1ea4-41de-82aa-7f6ee055339a}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {45330d8c-fc34-4dc6-8316-8fa48fed3025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45330d8c-fc34-4dc6-8316-8fa48fed3025}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {bb2cf396-2bea-4235-b9e8-d9e60c8af239}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb2cf396-2bea-4235-b9e8-d9e60c8af239}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {193b33d4-ef48-4a69-920d-e401274d059d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {7eb1233c-e729-4a5a-87ab-9c4f93ae17e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7eb1233c-e729-4a5a-87ab-9c4f93ae17e5}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {47482e3e-e1a6-4dfc-ad55-dd78b8dc7816}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {51b618f6-d68d-404b-ad10-aec1c71ad57d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51b618f6-d68d-404b-ad10-aec1c71ad57d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {1c43413a-1ea4-41de-82aa-7f6ee055339a}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {1932a282-bab0-4676-a1ae-a7d932c61746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1932a282-bab0-4676-a1ae-a7d932c61746}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {88341496-45b3-4fd5-b34d-f9c24c84fecf}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm, !- Name
  {2c39e889-e577-4422-b66c-350bd31585de}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5c14963-4902-49de-85e2-b961775d2c3c}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {14ed5705-7a58-41d4-a1b4-f3e5f1c11e29}, !- Default Day Schedule Name
  {a75309aa-1099-4324-8993-762867ce9dbd}, !- Summer Design Day Schedule Name
  {e4015705-0c57-46ce-b9a7-739666905f2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14ed5705-7a58-41d4-a1b4-f3e5f1c11e29}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {e7b9b578-7891-45aa-80b3-df079629a9bd}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm, !- Name
  {c9913935-3cd9-4e5e-95d6-d896cf20d3f0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {01052667-b020-4972-9312-5bb55cf079ec}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {6ba619b8-13e4-4409-81f8-293ccf608ffc}, !- Default Day Schedule Name
  {07a5a97b-e37f-4c60-8fc2-c60b434aeafb}, !- Summer Design Day Schedule Name
  {e6c93a3d-6d84-4f20-b0c5-5863c455d95c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ba619b8-13e4-4409-81f8-293ccf608ffc}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
<<<<<<< HEAD
  {e4015705-0c57-46ce-b9a7-739666905f2c}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {e6c93a3d-6d84-4f20-b0c5-5863c455d95c}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
<<<<<<< HEAD
  {a75309aa-1099-4324-8993-762867ce9dbd}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {07a5a97b-e37f-4c60-8fc2-c60b434aeafb}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
<<<<<<< HEAD
  {d08776d6-2eda-416d-a940-f70302b72a30}, !- Handle
  Schedule Rule 24,                       !- Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac65df51-ac16-4a38-a4e7-aa97f3cba92f}, !- Day Schedule Name
=======
  {1f64557e-caa6-4d00-949a-e5186a7f5611}, !- Handle
  Schedule Rule 24,                       !- Name
  {01052667-b020-4972-9312-5bb55cf079ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ab63184-c8d9-4be5-a5ab-276256caf36e}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {ac65df51-ac16-4a38-a4e7-aa97f3cba92f}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {6ab63184-c8d9-4be5-a5ab-276256caf36e}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
<<<<<<< HEAD
  {186cd968-993c-455a-94ef-6031a38a86f6}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {cf2c3309-9153-424f-b866-07a8f267a25e}, !- Inlet Port
  {983fc3b2-42e1-4ba7-a619-ec5aed1722ab}; !- Outlet Port

OS:Connection,
  {cf2c3309-9153-424f-b866-07a8f267a25e}, !- Handle
  {d232aae3-3aff-49a0-83e5-b5c2806d7de1}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  4,                                      !- Outlet Port
  {186cd968-993c-455a-94ef-6031a38a86f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee1894d-83fa-4248-afda-64ba8326c97c}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {4f753cb7-7e6a-4858-98c0-3bdc8665ed4f}, !- Inlet Port
  {44d469a4-c1b1-45b0-a743-9ed7906dccce}; !- Outlet Port

OS:Connection,
  {983fc3b2-42e1-4ba7-a619-ec5aed1722ab}, !- Handle
  {f2c1f6b5-a7cd-4ac0-b0d9-c11dbca2f601}, !- Name
  {186cd968-993c-455a-94ef-6031a38a86f6}, !- Source Object
  3,                                      !- Outlet Port
  {8cbb05fa-4ddf-4344-96c3-d7392561b643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f753cb7-7e6a-4858-98c0-3bdc8665ed4f}, !- Handle
  {4f00ba2f-fef9-4870-a9c6-f1c6bb6f9088}, !- Name
  {8cbb05fa-4ddf-4344-96c3-d7392561b643}, !- Source Object
  3,                                      !- Outlet Port
  {3ee1894d-83fa-4248-afda-64ba8326c97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d469a4-c1b1-45b0-a743-9ed7906dccce}, !- Handle
  {81e76b2f-0f06-403e-8198-b40ca253c077}, !- Name
  {3ee1894d-83fa-4248-afda-64ba8326c97c}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1e554f1a-2fff-43bc-86c4-b9f11b443897}, !- Handle
  Water Use Connections 2,                !- Name
  {f49876cb-319c-4cd6-b5d4-a36112283644}, !- Inlet Node Name
  {444cb750-c2ed-4a85-a0dd-b3a030e273cc}, !- Outlet Node Name
=======
  {4f61c8f5-3ff0-44a3-8f5e-c200aa570bfa}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {1f847d68-5e29-4065-8c0f-4b3519094ea9}, !- Inlet Port
  {16cfc7d7-e1b6-48cf-8553-0a50f14b3d3e}; !- Outlet Port

OS:Connection,
  {1f847d68-5e29-4065-8c0f-4b3519094ea9}, !- Handle
  {69599b10-7042-4bdb-a684-06db6c1d62e9}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  4,                                      !- Outlet Port
  {4f61c8f5-3ff0-44a3-8f5e-c200aa570bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ec4cbe3-a7a8-4f22-b8ae-979b9ab43aa8}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {374b56fd-2b0e-402b-b0a1-b7f3d8705eaa}, !- Inlet Port
  {813f9a51-5b6e-4020-a649-d59ef76080cb}; !- Outlet Port

OS:Connection,
  {16cfc7d7-e1b6-48cf-8553-0a50f14b3d3e}, !- Handle
  {39240233-4c74-495d-9cd8-b0a427ca0cce}, !- Name
  {4f61c8f5-3ff0-44a3-8f5e-c200aa570bfa}, !- Source Object
  3,                                      !- Outlet Port
  {b3fb65c7-89d4-45e9-81c7-68e8688b052c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374b56fd-2b0e-402b-b0a1-b7f3d8705eaa}, !- Handle
  {77346488-d999-4d59-bea2-52d50ca4220b}, !- Name
  {b3fb65c7-89d4-45e9-81c7-68e8688b052c}, !- Source Object
  3,                                      !- Outlet Port
  {9ec4cbe3-a7a8-4f22-b8ae-979b9ab43aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813f9a51-5b6e-4020-a649-d59ef76080cb}, !- Handle
  {b36ca699-73bf-4ea2-92f3-80809e7398ee}, !- Name
  {9ec4cbe3-a7a8-4f22-b8ae-979b9ab43aa8}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {41b3cf1b-3645-47d6-8079-cc4794d15363}, !- Handle
  Water Use Connections 2,                !- Name
  {89f397f2-2852-490b-87d4-e502be74f73a}, !- Inlet Node Name
  {31eacf82-3db7-489b-b303-9b4005e7c101}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {6f2930b9-8488-4246-be57-e561079c046b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d648b67-7c33-47d5-944a-96a4f65b3716}, !- Handle
  Room_2_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {bd9de67c-fb2b-49c7-ace3-0e4a4d35e229}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bd9de67c-fb2b-49c7-ace3-0e4a4d35e229}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {4720cbc1-5d76-4f44-a5e4-4ef8318946fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4720cbc1-5d76-4f44-a5e4-4ef8318946fc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {d316c539-9e38-43f9-8404-404445bc77f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08644941-9486-4594-8aab-4d8c4db55cd5}, !- Handle
  Room_2_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {35c19ab3-91a3-4dac-a482-7b053284a4d2}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35c19ab3-91a3-4dac-a482-7b053284a4d2}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {170e30e9-52da-4186-8a24-7e5fbf780146}; !- Default Day Schedule Name

OS:Schedule:Day,
  {170e30e9-52da-4186-8a24-7e5fbf780146}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {6f2930b9-8488-4246-be57-e561079c046b}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm, !- Name
  {3d648b67-7c33-47d5-944a-96a4f65b3716}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a0fad94-30c5-4dff-9b1d-66c582a04d95}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {852f5b50-3847-4396-ab0e-9e20da926e06}, !- Inlet Port
  {f49876cb-319c-4cd6-b5d4-a36112283644}; !- Outlet Port

OS:Connection,
  {852f5b50-3847-4396-ab0e-9e20da926e06}, !- Handle
  {9e700ef8-de12-4bb8-a8d6-e3f2621ca85f}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  5,                                      !- Outlet Port
  {5a0fad94-30c5-4dff-9b1d-66c582a04d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {366812c5-b3d5-47c1-bfbb-6a2d04068261}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {444cb750-c2ed-4a85-a0dd-b3a030e273cc}, !- Inlet Port
  {0047addc-21f3-464f-9345-4605feb30b58}; !- Outlet Port

OS:Connection,
  {f49876cb-319c-4cd6-b5d4-a36112283644}, !- Handle
  {bc259286-a6f7-4c38-93d6-51bc1aeffa67}, !- Name
  {5a0fad94-30c5-4dff-9b1d-66c582a04d95}, !- Source Object
  3,                                      !- Outlet Port
  {1e554f1a-2fff-43bc-86c4-b9f11b443897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444cb750-c2ed-4a85-a0dd-b3a030e273cc}, !- Handle
  {c60e0189-09a9-43bd-b77b-61c79db758f6}, !- Name
  {1e554f1a-2fff-43bc-86c4-b9f11b443897}, !- Source Object
  3,                                      !- Outlet Port
  {366812c5-b3d5-47c1-bfbb-6a2d04068261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0047addc-21f3-464f-9345-4605feb30b58}, !- Handle
  {0b5d3d28-d4e0-4df3-b882-86dfd43829d8}, !- Name
  {366812c5-b3d5-47c1-bfbb-6a2d04068261}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {37bd2e09-b1ad-47b4-97a6-536ac5a4e123}, !- Handle
  Water Use Connections 3,                !- Name
  {85040c3f-66b6-4a0a-a282-2d9ec693a66b}, !- Inlet Node Name
  {9043f801-0716-42fe-b435-37df1e0c14c9}, !- Outlet Node Name
=======
  {d316c539-9e38-43f9-8404-404445bc77f3}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm, !- Name
  {08644941-9486-4594-8aab-4d8c4db55cd5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7000f9c0-0425-4108-baae-ced9b21c26d8}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {31249873-7dfd-4de6-a3c7-3344db6038e4}, !- Inlet Port
  {89f397f2-2852-490b-87d4-e502be74f73a}; !- Outlet Port

OS:Connection,
  {31249873-7dfd-4de6-a3c7-3344db6038e4}, !- Handle
  {7719f1ef-3cef-412c-8a7e-9d9c15d589cd}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  5,                                      !- Outlet Port
  {7000f9c0-0425-4108-baae-ced9b21c26d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c47416b-6cbb-4b02-91b8-61d0bbbe1b8f}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {31eacf82-3db7-489b-b303-9b4005e7c101}, !- Inlet Port
  {83fc44cf-0275-4be8-a932-997d01b787f3}; !- Outlet Port

OS:Connection,
  {89f397f2-2852-490b-87d4-e502be74f73a}, !- Handle
  {183524b1-c842-4830-bee3-cd01e33d1b91}, !- Name
  {7000f9c0-0425-4108-baae-ced9b21c26d8}, !- Source Object
  3,                                      !- Outlet Port
  {41b3cf1b-3645-47d6-8079-cc4794d15363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31eacf82-3db7-489b-b303-9b4005e7c101}, !- Handle
  {dce95a2c-4285-4fb0-9946-9eae027784f9}, !- Name
  {41b3cf1b-3645-47d6-8079-cc4794d15363}, !- Source Object
  3,                                      !- Outlet Port
  {2c47416b-6cbb-4b02-91b8-61d0bbbe1b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fc44cf-0275-4be8-a932-997d01b787f3}, !- Handle
  {c60f182b-bcba-4ebc-a901-1827e9325036}, !- Name
  {2c47416b-6cbb-4b02-91b8-61d0bbbe1b8f}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5d2b12bc-5eae-450d-a00c-6243377294e2}, !- Handle
  Water Use Connections 3,                !- Name
  {54ada6d6-6ae6-49a0-bea5-bb2e799b5110}, !- Inlet Node Name
  {baf7e67e-b3c7-486f-a7a3-2ace2eb464c1}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {06078b7d-985c-4d6a-9806-fae8ad4556a6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ab62b46-2ea8-45d9-bccd-12f581000f51}, !- Handle
  Room_5_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-06,                   !- Peak Flow Rate {m3/s}
  {9a982252-beb5-491f-b1b2-da45b5669231}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a982252-beb5-491f-b1b2-da45b5669231}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {fe5eb1bc-0129-420a-92eb-57c71c330fd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe5eb1bc-0129-420a-92eb-57c71c330fd7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {c41ee4ba-6de3-4d6c-b72f-012661908142}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16cb85f8-d44c-4ffd-899b-61ef59e8993a}, !- Handle
  Room_5_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-06,                   !- Peak Flow Rate {m3/s}
  {0e5f08ea-2171-4641-b043-79cdd325af15}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e5f08ea-2171-4641-b043-79cdd325af15}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {f44428dd-a29b-42c2-ae6e-e13f95b7c869}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f44428dd-a29b-42c2-ae6e-e13f95b7c869}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {06078b7d-985c-4d6a-9806-fae8ad4556a6}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm, !- Name
  {0ab62b46-2ea8-45d9-bccd-12f581000f51}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2af92b6d-0ed5-4ba7-bfc6-5c5c14fbd68f}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {4bbbfed6-aa02-44db-8d53-dc7bc0972ff7}, !- Inlet Port
  {85040c3f-66b6-4a0a-a282-2d9ec693a66b}; !- Outlet Port

OS:Connection,
  {4bbbfed6-aa02-44db-8d53-dc7bc0972ff7}, !- Handle
  {f76630a3-6235-4249-be2b-e6f7a82deb6c}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  6,                                      !- Outlet Port
  {2af92b6d-0ed5-4ba7-bfc6-5c5c14fbd68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78631214-f9d5-4869-a7ef-bfd3b4200a98}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {9043f801-0716-42fe-b435-37df1e0c14c9}, !- Inlet Port
  {d464f748-c0de-477c-956f-bed91a8611ad}; !- Outlet Port

OS:Connection,
  {85040c3f-66b6-4a0a-a282-2d9ec693a66b}, !- Handle
  {5fd793de-eac7-4d19-ae78-b9114c23ea1c}, !- Name
  {2af92b6d-0ed5-4ba7-bfc6-5c5c14fbd68f}, !- Source Object
  3,                                      !- Outlet Port
  {37bd2e09-b1ad-47b4-97a6-536ac5a4e123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9043f801-0716-42fe-b435-37df1e0c14c9}, !- Handle
  {e73a99fb-65ef-44c4-b54c-6c374a24d97a}, !- Name
  {37bd2e09-b1ad-47b4-97a6-536ac5a4e123}, !- Source Object
  3,                                      !- Outlet Port
  {78631214-f9d5-4869-a7ef-bfd3b4200a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d464f748-c0de-477c-956f-bed91a8611ad}, !- Handle
  {8d3d5651-2645-4058-a2c5-dfb13d094d5d}, !- Name
  {78631214-f9d5-4869-a7ef-bfd3b4200a98}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {54e13479-ded8-4c59-ad15-50de732c5968}, !- Handle
  Water Use Connections 4,                !- Name
  {167e1c92-ecdf-4368-890d-8498f2b8a1c2}, !- Inlet Node Name
  {c125cca0-0c52-44a7-9228-b9dcaca31dce}, !- Outlet Node Name
=======
  {c41ee4ba-6de3-4d6c-b72f-012661908142}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm, !- Name
  {16cb85f8-d44c-4ffd-899b-61ef59e8993a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eea782ce-a34d-4e48-9fb9-6b35433bad45}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {cd89ff5f-1b0e-4075-8a0f-326795fa2c2a}, !- Inlet Port
  {54ada6d6-6ae6-49a0-bea5-bb2e799b5110}; !- Outlet Port

OS:Connection,
  {cd89ff5f-1b0e-4075-8a0f-326795fa2c2a}, !- Handle
  {0396de93-e435-460f-ba8c-7d1a64f339ba}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  6,                                      !- Outlet Port
  {eea782ce-a34d-4e48-9fb9-6b35433bad45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {625c72b5-ce2e-4a10-b053-0a07b1fed6f5}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {baf7e67e-b3c7-486f-a7a3-2ace2eb464c1}, !- Inlet Port
  {7b974174-3f89-4389-99eb-637195fd0064}; !- Outlet Port

OS:Connection,
  {54ada6d6-6ae6-49a0-bea5-bb2e799b5110}, !- Handle
  {7e1fae10-4af9-4ae7-893b-23894b31a7e0}, !- Name
  {eea782ce-a34d-4e48-9fb9-6b35433bad45}, !- Source Object
  3,                                      !- Outlet Port
  {5d2b12bc-5eae-450d-a00c-6243377294e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf7e67e-b3c7-486f-a7a3-2ace2eb464c1}, !- Handle
  {fe68b217-24aa-4f2b-9cc8-9caa559a1d95}, !- Name
  {5d2b12bc-5eae-450d-a00c-6243377294e2}, !- Source Object
  3,                                      !- Outlet Port
  {625c72b5-ce2e-4a10-b053-0a07b1fed6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b974174-3f89-4389-99eb-637195fd0064}, !- Handle
  {deff93c1-3b78-4f9d-ad5a-70dc021d5c0d}, !- Name
  {625c72b5-ce2e-4a10-b053-0a07b1fed6f5}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f5f1df3c-29db-4370-b670-e8de8ef0e2e6}, !- Handle
  Water Use Connections 4,                !- Name
  {51fb0dcc-7640-48b8-9226-d7d084d35820}, !- Inlet Node Name
  {01aa5755-b77f-454e-88b9-7372dff63e7f}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {6065c549-5a53-4293-ae01-a941f3a45d31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9b6a692-c4d5-4c7a-9bf3-048efaa8b8f7}, !- Handle
  Room_6_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {985f7661-6b25-4b23-b575-0a59bbb689f9}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {985f7661-6b25-4b23-b575-0a59bbb689f9}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {9c294c9d-6772-4708-a877-6c1c8296c8ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c294c9d-6772-4708-a877-6c1c8296c8ab}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {98af1424-bde1-4e7a-8094-399acd9187e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0445255-8fcd-422b-90d6-c3a7a5ee39e6}, !- Handle
  Room_6_Flr_3 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {d24e0cf0-f6f2-4ad8-8111-9ac1b56912b8}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d24e0cf0-f6f2-4ad8-8111-9ac1b56912b8}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {30225ca4-bebf-48d4-989e-817da7b6a3cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30225ca4-bebf-48d4-989e-817da7b6a3cb}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {6065c549-5a53-4293-ae01-a941f3a45d31}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm, !- Name
  {d9b6a692-c4d5-4c7a-9bf3-048efaa8b8f7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23977c49-4c15-4e89-a564-13a04f4e3821}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {b3a0e3f7-5daf-4d87-8fa3-c0d0e089c6ab}, !- Inlet Port
  {167e1c92-ecdf-4368-890d-8498f2b8a1c2}; !- Outlet Port

OS:Connection,
  {b3a0e3f7-5daf-4d87-8fa3-c0d0e089c6ab}, !- Handle
  {cd37033a-ab6f-40c1-96a5-9dbf75708a23}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  7,                                      !- Outlet Port
  {23977c49-4c15-4e89-a564-13a04f4e3821}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11ac40cc-8ec1-4070-8c99-c2446fd58489}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {c125cca0-0c52-44a7-9228-b9dcaca31dce}, !- Inlet Port
  {943477a4-7a66-44c3-8c2f-28f293a62b07}; !- Outlet Port

OS:Connection,
  {167e1c92-ecdf-4368-890d-8498f2b8a1c2}, !- Handle
  {ab6475e9-ae7a-4474-b4ab-41247932eec0}, !- Name
  {23977c49-4c15-4e89-a564-13a04f4e3821}, !- Source Object
  3,                                      !- Outlet Port
  {54e13479-ded8-4c59-ad15-50de732c5968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c125cca0-0c52-44a7-9228-b9dcaca31dce}, !- Handle
  {fe35825a-7020-405a-b544-5bd4fb0b3645}, !- Name
  {54e13479-ded8-4c59-ad15-50de732c5968}, !- Source Object
  3,                                      !- Outlet Port
  {11ac40cc-8ec1-4070-8c99-c2446fd58489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943477a4-7a66-44c3-8c2f-28f293a62b07}, !- Handle
  {799d6ed3-9c55-4949-ad9b-5db7a50c552a}, !- Name
  {11ac40cc-8ec1-4070-8c99-c2446fd58489}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fb4eed1d-5b16-42b2-990a-30e6a305f33f}, !- Handle
  Water Use Connections 5,                !- Name
  {a6cd1b03-4e12-4d81-a642-92e2559ceda2}, !- Inlet Node Name
  {2e0cb92e-1030-4c4e-bbf1-15b465e51a9e}, !- Outlet Node Name
=======
  {98af1424-bde1-4e7a-8094-399acd9187e0}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm, !- Name
  {b0445255-8fcd-422b-90d6-c3a7a5ee39e6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17a7c3fa-8f66-4b68-b5fa-53f9b7ac9186}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {85596cd2-5e91-4768-b2c0-c5cdb4febcda}, !- Inlet Port
  {51fb0dcc-7640-48b8-9226-d7d084d35820}; !- Outlet Port

OS:Connection,
  {85596cd2-5e91-4768-b2c0-c5cdb4febcda}, !- Handle
  {a8041218-c828-4e97-b923-2ada77a1c182}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  7,                                      !- Outlet Port
  {17a7c3fa-8f66-4b68-b5fa-53f9b7ac9186}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c8e16ee-5486-4e1c-a997-378f39660ba2}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {01aa5755-b77f-454e-88b9-7372dff63e7f}, !- Inlet Port
  {4a735a96-1cf4-47fa-8953-aadeeef10eb5}; !- Outlet Port

OS:Connection,
  {51fb0dcc-7640-48b8-9226-d7d084d35820}, !- Handle
  {9b6fd837-8222-4428-9191-361262de51c6}, !- Name
  {17a7c3fa-8f66-4b68-b5fa-53f9b7ac9186}, !- Source Object
  3,                                      !- Outlet Port
  {f5f1df3c-29db-4370-b670-e8de8ef0e2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01aa5755-b77f-454e-88b9-7372dff63e7f}, !- Handle
  {7b64155e-9e82-452f-a52d-108fc02032b6}, !- Name
  {f5f1df3c-29db-4370-b670-e8de8ef0e2e6}, !- Source Object
  3,                                      !- Outlet Port
  {8c8e16ee-5486-4e1c-a997-378f39660ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a735a96-1cf4-47fa-8953-aadeeef10eb5}, !- Handle
  {eb80d757-a311-476b-abae-fac6a63a4b1f}, !- Name
  {8c8e16ee-5486-4e1c-a997-378f39660ba2}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a6db7186-f9b6-45d7-9ce4-737eecded9f4}, !- Handle
  Water Use Connections 5,                !- Name
  {06f3b218-454f-4ecc-a78f-1ff2d5f134fa}, !- Inlet Node Name
  {45bc6f02-77c6-48e0-a5e7-085089665d36}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {f9fc1d0b-9992-419b-b237-01520c7f7fa5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef354c59-2d73-479e-881c-dea5e53c6a08}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-05,                   !- Peak Flow Rate {m3/s}
  {969bcd79-5e60-4a9d-833a-06ccc2daa60d}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {969bcd79-5e60-4a9d-833a-06ccc2daa60d}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {1177decd-e9e7-4bbf-a5dc-c732a59688b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1177decd-e9e7-4bbf-a5dc-c732a59688b4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {9e23d09f-6557-4de4-9b69-8838ddf5a0c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50d28428-c2c9-47a5-a8d6-dd582a807b0f}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-05,                   !- Peak Flow Rate {m3/s}
  {5954ea0e-2371-4922-a952-00d37ab83ad6}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5954ea0e-2371-4922-a952-00d37ab83ad6}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {e52666bf-4206-41c8-aa23-5640e0f1049e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e52666bf-4206-41c8-aa23-5640e0f1049e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {f9fc1d0b-9992-419b-b237-01520c7f7fa5}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {ef354c59-2d73-479e-881c-dea5e53c6a08}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94f46036-c3a0-45d0-a621-83cb793986ab}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {30d90100-62ef-4c03-b62b-312ecd1aa75f}, !- Inlet Port
  {a6cd1b03-4e12-4d81-a642-92e2559ceda2}; !- Outlet Port

OS:Connection,
  {30d90100-62ef-4c03-b62b-312ecd1aa75f}, !- Handle
  {f123fe4f-2446-4bd0-bc2c-c673d11c4352}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  8,                                      !- Outlet Port
  {94f46036-c3a0-45d0-a621-83cb793986ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4efd302-3401-448c-961e-a3404a61860f}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {2e0cb92e-1030-4c4e-bbf1-15b465e51a9e}, !- Inlet Port
  {9e05f466-8334-4623-a0d1-7981031ae081}; !- Outlet Port

OS:Connection,
  {a6cd1b03-4e12-4d81-a642-92e2559ceda2}, !- Handle
  {2f724cad-aa71-420b-9df0-207714bfd305}, !- Name
  {94f46036-c3a0-45d0-a621-83cb793986ab}, !- Source Object
  3,                                      !- Outlet Port
  {fb4eed1d-5b16-42b2-990a-30e6a305f33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0cb92e-1030-4c4e-bbf1-15b465e51a9e}, !- Handle
  {243e4f13-a7a6-4d04-a83f-e27a3d626fcf}, !- Name
  {fb4eed1d-5b16-42b2-990a-30e6a305f33f}, !- Source Object
  3,                                      !- Outlet Port
  {d4efd302-3401-448c-961e-a3404a61860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e05f466-8334-4623-a0d1-7981031ae081}, !- Handle
  {a44b0afc-b446-492e-98a9-5685fc3cbfbd}, !- Name
  {d4efd302-3401-448c-961e-a3404a61860f}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {568f5ced-85db-4c42-ac40-55d8b72e2201}, !- Handle
  Water Use Connections 6,                !- Name
  {0a00be14-29d4-41a1-ab9c-b38cd1fe5fc7}, !- Inlet Node Name
  {627187b0-5c1e-4378-b61f-a24ac210a97a}, !- Outlet Node Name
=======
  {9e23d09f-6557-4de4-9b69-8838ddf5a0c9}, !- Handle
  Room_3_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {50d28428-c2c9-47a5-a8d6-dd582a807b0f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3c8d47e-0dcb-4565-b5f9-e947357ba3b9}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {0f88b4fa-b734-4285-9831-54a1d34b5be7}, !- Inlet Port
  {06f3b218-454f-4ecc-a78f-1ff2d5f134fa}; !- Outlet Port

OS:Connection,
  {0f88b4fa-b734-4285-9831-54a1d34b5be7}, !- Handle
  {2434fd58-80cf-47d8-adc2-91a7b2b95eef}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  8,                                      !- Outlet Port
  {e3c8d47e-0dcb-4565-b5f9-e947357ba3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21a5bb36-252a-4e37-a7ff-ee48244c9224}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {45bc6f02-77c6-48e0-a5e7-085089665d36}, !- Inlet Port
  {18cee48d-e004-459a-bd13-dd7312f0222f}; !- Outlet Port

OS:Connection,
  {06f3b218-454f-4ecc-a78f-1ff2d5f134fa}, !- Handle
  {00338e38-1384-49e0-aadc-998614b866b8}, !- Name
  {e3c8d47e-0dcb-4565-b5f9-e947357ba3b9}, !- Source Object
  3,                                      !- Outlet Port
  {a6db7186-f9b6-45d7-9ce4-737eecded9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45bc6f02-77c6-48e0-a5e7-085089665d36}, !- Handle
  {fde3c334-1b93-4372-bd29-f2aff90c3179}, !- Name
  {a6db7186-f9b6-45d7-9ce4-737eecded9f4}, !- Source Object
  3,                                      !- Outlet Port
  {21a5bb36-252a-4e37-a7ff-ee48244c9224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cee48d-e004-459a-bd13-dd7312f0222f}, !- Handle
  {a43bc2c2-7564-49b8-8333-80dccca3423a}, !- Name
  {21a5bb36-252a-4e37-a7ff-ee48244c9224}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e882384b-0862-4a53-9c99-60793b2fcf23}, !- Handle
  Water Use Connections 6,                !- Name
  {675ad3a6-9cd7-402e-86d7-1d72d7b41e5f}, !- Inlet Node Name
  {a3eac888-b8f3-4b74-ad7f-85ee47fde7ec}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {ef58111b-51cf-4fcf-92d2-8b5c2a214222}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5915387-f05e-49cc-9e35-cd108f38228d}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-05,                   !- Peak Flow Rate {m3/s}
  {8ee04808-bd60-4144-842d-81639005da61}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ee04808-bd60-4144-842d-81639005da61}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {716844c6-a206-4007-ba45-1fb04c3997d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {716844c6-a206-4007-ba45-1fb04c3997d3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {0f81bce1-1aba-4d45-a279-eb5eb877af96}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98f7fa65-1670-43a2-b997-3c32be5a2d58}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use Def 1.58gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-05,                   !- Peak Flow Rate {m3/s}
  {fca3ad52-25bd-48fa-8450-a6204bea6b70}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fca3ad52-25bd-48fa-8450-a6204bea6b70}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {b219ea08-5d90-41f1-a04d-b54bb693f1ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b219ea08-5d90-41f1-a04d-b54bb693f1ff}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {ef58111b-51cf-4fcf-92d2-8b5c2a214222}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {c5915387-f05e-49cc-9e35-cd108f38228d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {affe256f-4423-4029-be9b-87fc84375aff}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {96132082-f211-4d1f-9e23-39f191f64815}, !- Inlet Port
  {0a00be14-29d4-41a1-ab9c-b38cd1fe5fc7}; !- Outlet Port

OS:Connection,
  {96132082-f211-4d1f-9e23-39f191f64815}, !- Handle
  {e3e94069-7425-4df5-a61c-039da8d82f41}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  9,                                      !- Outlet Port
  {affe256f-4423-4029-be9b-87fc84375aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a55e230-e16c-4058-8120-f3aaec55f9c9}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {627187b0-5c1e-4378-b61f-a24ac210a97a}, !- Inlet Port
  {71e7b3c7-8164-47f9-ad0f-d554e9033698}; !- Outlet Port

OS:Connection,
  {0a00be14-29d4-41a1-ab9c-b38cd1fe5fc7}, !- Handle
  {3080e2f6-9115-4436-84f4-5413d7ea3ff5}, !- Name
  {affe256f-4423-4029-be9b-87fc84375aff}, !- Source Object
  3,                                      !- Outlet Port
  {568f5ced-85db-4c42-ac40-55d8b72e2201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627187b0-5c1e-4378-b61f-a24ac210a97a}, !- Handle
  {710e3e29-2dad-4a05-9fb5-493ee92f32b8}, !- Name
  {568f5ced-85db-4c42-ac40-55d8b72e2201}, !- Source Object
  3,                                      !- Outlet Port
  {0a55e230-e16c-4058-8120-f3aaec55f9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e7b3c7-8164-47f9-ad0f-d554e9033698}, !- Handle
  {38ba4cc7-d9c2-4574-b430-a7fd59bdc14d}, !- Name
  {0a55e230-e16c-4058-8120-f3aaec55f9c9}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dace858a-f5eb-4c15-8c72-d09aaef79efa}, !- Handle
  Water Use Connections 7,                !- Name
  {12a094a0-60ae-4b52-865f-0971f15e916f}, !- Inlet Node Name
  {fe1222e2-935b-419e-b0e7-59bd8dd87b1a}, !- Outlet Node Name
=======
  {0f81bce1-1aba-4d45-a279-eb5eb877af96}, !- Handle
  Room_4_Mult19_Flr_3 Service Water Use 1.58gpm, !- Name
  {98f7fa65-1670-43a2-b997-3c32be5a2d58}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38456d68-0523-458f-84b9-3d938dc29bed}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {606316ec-c7ec-4c1e-aa7f-0431738ce009}, !- Inlet Port
  {675ad3a6-9cd7-402e-86d7-1d72d7b41e5f}; !- Outlet Port

OS:Connection,
  {606316ec-c7ec-4c1e-aa7f-0431738ce009}, !- Handle
  {670765bb-779a-481f-9769-bf75a188fc57}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  9,                                      !- Outlet Port
  {38456d68-0523-458f-84b9-3d938dc29bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {900d1358-6236-4a2e-b0f0-b83b36e6a159}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {a3eac888-b8f3-4b74-ad7f-85ee47fde7ec}, !- Inlet Port
  {ccb0211b-94df-4236-ba59-aed7bca73674}; !- Outlet Port

OS:Connection,
  {675ad3a6-9cd7-402e-86d7-1d72d7b41e5f}, !- Handle
  {875684dd-dfd2-47b1-b70b-769e39bfddc2}, !- Name
  {38456d68-0523-458f-84b9-3d938dc29bed}, !- Source Object
  3,                                      !- Outlet Port
  {e882384b-0862-4a53-9c99-60793b2fcf23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3eac888-b8f3-4b74-ad7f-85ee47fde7ec}, !- Handle
  {da2a4315-4b18-4620-a670-95496c289d27}, !- Name
  {e882384b-0862-4a53-9c99-60793b2fcf23}, !- Source Object
  3,                                      !- Outlet Port
  {900d1358-6236-4a2e-b0f0-b83b36e6a159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb0211b-94df-4236-ba59-aed7bca73674}, !- Handle
  {d5a0fcae-ef75-4544-a74e-2dd89a036e9f}, !- Name
  {900d1358-6236-4a2e-b0f0-b83b36e6a159}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ff73b633-0303-4985-b7e7-f345dd2bc5c9}, !- Handle
  Water Use Connections 7,                !- Name
  {cf88b30a-639c-4e5a-959d-9cd17b5762b0}, !- Inlet Node Name
  {92df743a-a1a2-4169-9f25-61446f1b47ca}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {03b929cf-2f0c-4e42-98c4-f169ab422342}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cfa05461-065f-4c7a-a544-7b68d4bab3af}, !- Handle
  Room_1_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-06,                   !- Peak Flow Rate {m3/s}
  {f37a4196-07c3-47c0-9740-aecff0d93e15}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f37a4196-07c3-47c0-9740-aecff0d93e15}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {30a8bff0-aa83-49a7-a231-97154732d0c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30a8bff0-aa83-49a7-a231-97154732d0c9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {40c705c0-19b9-41df-afc8-d7fe77786dd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68a2724b-c698-460b-bfa8-6d44248fd2f1}, !- Handle
  Room_1_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-06,                   !- Peak Flow Rate {m3/s}
  {2bc00046-9b70-483f-9574-d5dda2c88219}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2bc00046-9b70-483f-9574-d5dda2c88219}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {b4c5f1aa-e1cb-4c7b-8096-19659fd1fc52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4c5f1aa-e1cb-4c7b-8096-19659fd1fc52}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {03b929cf-2f0c-4e42-98c4-f169ab422342}, !- Handle
  Room_1_Flr_6 Service Water Use 0.02gpm, !- Name
  {cfa05461-065f-4c7a-a544-7b68d4bab3af}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce89401f-8840-4933-99a0-8336fc0ff708}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {e3918f97-d63c-4dd9-8f23-b1bab1c9fd12}, !- Inlet Port
  {12a094a0-60ae-4b52-865f-0971f15e916f}; !- Outlet Port

OS:Connection,
  {e3918f97-d63c-4dd9-8f23-b1bab1c9fd12}, !- Handle
  {794d77a9-23bb-47b6-b3aa-09d698d732d8}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  10,                                     !- Outlet Port
  {ce89401f-8840-4933-99a0-8336fc0ff708}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b100aba7-90e5-4ab5-b5f9-df7920cd13a9}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {fe1222e2-935b-419e-b0e7-59bd8dd87b1a}, !- Inlet Port
  {a6c951ad-78aa-4249-9fbf-b49ff9b29d71}; !- Outlet Port

OS:Connection,
  {12a094a0-60ae-4b52-865f-0971f15e916f}, !- Handle
  {15faef54-a739-4a1f-8adc-9c718848208d}, !- Name
  {ce89401f-8840-4933-99a0-8336fc0ff708}, !- Source Object
  3,                                      !- Outlet Port
  {dace858a-f5eb-4c15-8c72-d09aaef79efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1222e2-935b-419e-b0e7-59bd8dd87b1a}, !- Handle
  {7f6b24ef-a2c3-456c-98a7-fc039b0c870b}, !- Name
  {dace858a-f5eb-4c15-8c72-d09aaef79efa}, !- Source Object
  3,                                      !- Outlet Port
  {b100aba7-90e5-4ab5-b5f9-df7920cd13a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c951ad-78aa-4249-9fbf-b49ff9b29d71}, !- Handle
  {506c2fad-639d-48f1-ab32-95797c07c06f}, !- Name
  {b100aba7-90e5-4ab5-b5f9-df7920cd13a9}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {257897e3-f206-40c3-802f-3cd4001be86a}, !- Handle
  Water Use Connections 8,                !- Name
  {13e38847-2296-4b7a-89b8-7976e455befb}, !- Inlet Node Name
  {e556d937-5414-4c40-8d2a-0e27aac6079f}, !- Outlet Node Name
=======
  {40c705c0-19b9-41df-afc8-d7fe77786dd9}, !- Handle
  Room_1_Flr_6 Service Water Use 0.02gpm, !- Name
  {68a2724b-c698-460b-bfa8-6d44248fd2f1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4da1a36-ab6d-42fb-be59-29cb71bbcebc}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {8b94650d-6b59-4d2b-8a77-727b91e5d813}, !- Inlet Port
  {cf88b30a-639c-4e5a-959d-9cd17b5762b0}; !- Outlet Port

OS:Connection,
  {8b94650d-6b59-4d2b-8a77-727b91e5d813}, !- Handle
  {c5c62c76-46ac-4660-82d3-213e11e7d557}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  10,                                     !- Outlet Port
  {b4da1a36-ab6d-42fb-be59-29cb71bbcebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {741aa0c4-c523-4e5a-ab56-b8561b7a81da}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {92df743a-a1a2-4169-9f25-61446f1b47ca}, !- Inlet Port
  {fb188a19-f55c-4c1f-a1bb-aaaf259c89a7}; !- Outlet Port

OS:Connection,
  {cf88b30a-639c-4e5a-959d-9cd17b5762b0}, !- Handle
  {9f59bf20-8236-4a3c-acea-7fb079f12091}, !- Name
  {b4da1a36-ab6d-42fb-be59-29cb71bbcebc}, !- Source Object
  3,                                      !- Outlet Port
  {ff73b633-0303-4985-b7e7-f345dd2bc5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92df743a-a1a2-4169-9f25-61446f1b47ca}, !- Handle
  {e40b542e-e0d0-420f-b44e-63f81b2025e9}, !- Name
  {ff73b633-0303-4985-b7e7-f345dd2bc5c9}, !- Source Object
  3,                                      !- Outlet Port
  {741aa0c4-c523-4e5a-ab56-b8561b7a81da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb188a19-f55c-4c1f-a1bb-aaaf259c89a7}, !- Handle
  {29408257-090f-428f-bfb9-e656b89bbeef}, !- Name
  {741aa0c4-c523-4e5a-ab56-b8561b7a81da}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2925202-4557-45b5-8d81-30dd7ef60836}, !- Handle
  Water Use Connections 8,                !- Name
  {b3851245-e8ed-47e2-8a25-92346f209473}, !- Inlet Node Name
  {7e7210b6-cad7-4f3c-a107-dfc83b55db3e}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {35473851-cea2-4e41-9c60-ca809198ace1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {395d3bb8-faf8-4e30-970d-26dcb679decc}, !- Handle
  Room_2_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-06,                   !- Peak Flow Rate {m3/s}
  {4a3d75c8-63db-45c3-adcb-a8f0ced9b7df}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a3d75c8-63db-45c3-adcb-a8f0ced9b7df}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {aebd59c8-93d2-4e2d-8f8d-d3b57eeb41f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aebd59c8-93d2-4e2d-8f8d-d3b57eeb41f4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {3e60baf2-932c-4310-b98f-c68f6674b161}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73f4fee3-12bf-44a1-b97f-6e3938e4c2a2}, !- Handle
  Room_2_Flr_6 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-06,                   !- Peak Flow Rate {m3/s}
  {7661ec5b-85a2-43a8-850c-7b8d2c6807c9}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7661ec5b-85a2-43a8-850c-7b8d2c6807c9}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {409be52d-133b-4914-885e-b8914e8ef24f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {409be52d-133b-4914-885e-b8914e8ef24f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {35473851-cea2-4e41-9c60-ca809198ace1}, !- Handle
  Room_2_Flr_6 Service Water Use 0.02gpm, !- Name
  {395d3bb8-faf8-4e30-970d-26dcb679decc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c701c38-9c6f-44ed-83c4-f58eff29ef36}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {c8ff420c-35c0-4c80-8eb7-45b27cf740d9}, !- Inlet Port
  {13e38847-2296-4b7a-89b8-7976e455befb}; !- Outlet Port

OS:Connection,
  {c8ff420c-35c0-4c80-8eb7-45b27cf740d9}, !- Handle
  {5f055163-67c7-4281-b6cc-a045ee45e5ac}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  11,                                     !- Outlet Port
  {8c701c38-9c6f-44ed-83c4-f58eff29ef36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ebe13ac-3cf5-4c96-aa30-c798bfe33379}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {e556d937-5414-4c40-8d2a-0e27aac6079f}, !- Inlet Port
  {6750f07f-2a8f-4838-8157-fc4866106ebe}; !- Outlet Port

OS:Connection,
  {13e38847-2296-4b7a-89b8-7976e455befb}, !- Handle
  {b0ec117d-e466-4de2-8c1d-2067e4bd2147}, !- Name
  {8c701c38-9c6f-44ed-83c4-f58eff29ef36}, !- Source Object
  3,                                      !- Outlet Port
  {257897e3-f206-40c3-802f-3cd4001be86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e556d937-5414-4c40-8d2a-0e27aac6079f}, !- Handle
  {32b419d8-3d2f-4022-a9a0-2046fad177d4}, !- Name
  {257897e3-f206-40c3-802f-3cd4001be86a}, !- Source Object
  3,                                      !- Outlet Port
  {7ebe13ac-3cf5-4c96-aa30-c798bfe33379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6750f07f-2a8f-4838-8157-fc4866106ebe}, !- Handle
  {f3c819fd-1f41-439f-84b4-8475aa2f141d}, !- Name
  {7ebe13ac-3cf5-4c96-aa30-c798bfe33379}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1992168-44a1-4bce-bc6b-9dcb1d79622a}, !- Handle
  Water Use Connections 9,                !- Name
  {d3b52800-e4fb-4ce6-ab22-9511f6d7a29a}, !- Inlet Node Name
  {6f917f7f-6bce-4c02-8a58-d0f6fde4a1c9}, !- Outlet Node Name
=======
  {3e60baf2-932c-4310-b98f-c68f6674b161}, !- Handle
  Room_2_Flr_6 Service Water Use 0.02gpm, !- Name
  {73f4fee3-12bf-44a1-b97f-6e3938e4c2a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d76410b-c53b-4b9c-8214-863780de6f50}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {0730fc5b-ece7-4f52-ab58-bf24ef45b0d5}, !- Inlet Port
  {b3851245-e8ed-47e2-8a25-92346f209473}; !- Outlet Port

OS:Connection,
  {0730fc5b-ece7-4f52-ab58-bf24ef45b0d5}, !- Handle
  {8306995a-b39a-4719-950d-457d726e6c2a}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  11,                                     !- Outlet Port
  {2d76410b-c53b-4b9c-8214-863780de6f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7e8d458-6c88-4ccd-8d5d-712d2060e392}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {7e7210b6-cad7-4f3c-a107-dfc83b55db3e}, !- Inlet Port
  {e5996619-b5f7-4ae1-bd4f-d781c19bb4c0}; !- Outlet Port

OS:Connection,
  {b3851245-e8ed-47e2-8a25-92346f209473}, !- Handle
  {d893d2f7-dd84-49fe-9b0f-c5ad8978691d}, !- Name
  {2d76410b-c53b-4b9c-8214-863780de6f50}, !- Source Object
  3,                                      !- Outlet Port
  {e2925202-4557-45b5-8d81-30dd7ef60836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7210b6-cad7-4f3c-a107-dfc83b55db3e}, !- Handle
  {0231eec2-b27c-4745-a766-b1db5516042e}, !- Name
  {e2925202-4557-45b5-8d81-30dd7ef60836}, !- Source Object
  3,                                      !- Outlet Port
  {f7e8d458-6c88-4ccd-8d5d-712d2060e392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5996619-b5f7-4ae1-bd4f-d781c19bb4c0}, !- Handle
  {fbdf9c9e-e70f-482f-a781-6589183e63a2}, !- Name
  {f7e8d458-6c88-4ccd-8d5d-712d2060e392}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {71f2be3b-38ae-4929-b062-b94de8189d48}, !- Handle
  Water Use Connections 9,                !- Name
  {0d9d3025-5ff6-4acb-8c53-5e26ff1cfe9b}, !- Inlet Node Name
  {98230b9a-be5d-4f57-8e5b-5d4e7461ac00}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {f448cc27-3bab-42ba-8d8f-6deb24dd1c95}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ad290a3-2d1c-42b0-bcce-49e64fc81b59}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-05,                   !- Peak Flow Rate {m3/s}
  {d1b82ede-2904-4177-a814-6e8269fefc75}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1b82ede-2904-4177-a814-6e8269fefc75}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {379fcaed-0095-498c-910c-de7e77c52119}; !- Default Day Schedule Name

OS:Schedule:Day,
  {379fcaed-0095-498c-910c-de7e77c52119}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {a28b99f8-0acc-47a9-97ff-a08dbbc5d7e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d357857c-173e-4516-a359-0f98cc46434c}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-05,                   !- Peak Flow Rate {m3/s}
  {903a6b66-9668-4c6e-b631-ea49526069a0}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {903a6b66-9668-4c6e-b631-ea49526069a0}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {e6f3514a-768b-4257-99f7-c32b7d897c35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6f3514a-768b-4257-99f7-c32b7d897c35}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {f448cc27-3bab-42ba-8d8f-6deb24dd1c95}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use 0.19gpm, !- Name
  {0ad290a3-2d1c-42b0-bcce-49e64fc81b59}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c14963-4902-49de-85e2-b961775d2c3c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bdc5fc44-8155-4208-bcc1-f914da66cb68}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {2a7c8042-5e36-467c-8c9b-f38ba3756da2}, !- Inlet Port
  {d3b52800-e4fb-4ce6-ab22-9511f6d7a29a}; !- Outlet Port

OS:Connection,
  {2a7c8042-5e36-467c-8c9b-f38ba3756da2}, !- Handle
  {b288f403-3464-48bd-882f-c591147ad2ea}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  12,                                     !- Outlet Port
  {bdc5fc44-8155-4208-bcc1-f914da66cb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9261403-8fc4-4822-9e91-b798a60601d9}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {6f917f7f-6bce-4c02-8a58-d0f6fde4a1c9}, !- Inlet Port
  {2b4eb95d-339a-4a4c-b108-d4736ffdb04f}; !- Outlet Port

OS:Connection,
  {d3b52800-e4fb-4ce6-ab22-9511f6d7a29a}, !- Handle
  {94cac185-5937-4cb7-b874-d47f0cab974e}, !- Name
  {bdc5fc44-8155-4208-bcc1-f914da66cb68}, !- Source Object
  3,                                      !- Outlet Port
  {f1992168-44a1-4bce-bc6b-9dcb1d79622a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f917f7f-6bce-4c02-8a58-d0f6fde4a1c9}, !- Handle
  {b6fc04ab-f43b-4928-a62c-de7aa5c0c347}, !- Name
  {f1992168-44a1-4bce-bc6b-9dcb1d79622a}, !- Source Object
  3,                                      !- Outlet Port
  {e9261403-8fc4-4822-9e91-b798a60601d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4eb95d-339a-4a4c-b108-d4736ffdb04f}, !- Handle
  {0f01493b-9d77-4cb2-a537-0a9852eb5ec2}, !- Name
  {e9261403-8fc4-4822-9e91-b798a60601d9}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78506736-d938-4a97-ac28-f3acff47b506}, !- Handle
  Water Use Connections 10,               !- Name
  {1b509f74-bdda-431c-8c9f-36b068883b6f}, !- Inlet Node Name
  {0c8c804c-809f-4011-8415-fff9817addf1}, !- Outlet Node Name
=======
  {a28b99f8-0acc-47a9-97ff-a08dbbc5d7e8}, !- Handle
  Room_3_Mult9_Flr_6 Service Water Use 0.19gpm, !- Name
  {d357857c-173e-4516-a359-0f98cc46434c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {01052667-b020-4972-9312-5bb55cf079ec}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a4adb09-2ce4-4a72-a820-0add63f116c2}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {16075d51-e7c0-46b8-a791-bd8d2b5a25fe}, !- Inlet Port
  {0d9d3025-5ff6-4acb-8c53-5e26ff1cfe9b}; !- Outlet Port

OS:Connection,
  {16075d51-e7c0-46b8-a791-bd8d2b5a25fe}, !- Handle
  {ffb77864-2ee3-4b0c-97ce-15368853b4f6}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  12,                                     !- Outlet Port
  {2a4adb09-2ce4-4a72-a820-0add63f116c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e3e4926-871d-4fd7-bb91-05c3900db828}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {98230b9a-be5d-4f57-8e5b-5d4e7461ac00}, !- Inlet Port
  {cd51ee24-da2b-4d3a-9e02-da09923b7482}; !- Outlet Port

OS:Connection,
  {0d9d3025-5ff6-4acb-8c53-5e26ff1cfe9b}, !- Handle
  {1dca3c3c-2610-4969-a927-64e047812460}, !- Name
  {2a4adb09-2ce4-4a72-a820-0add63f116c2}, !- Source Object
  3,                                      !- Outlet Port
  {71f2be3b-38ae-4929-b062-b94de8189d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98230b9a-be5d-4f57-8e5b-5d4e7461ac00}, !- Handle
  {71f72487-f888-4f7f-aa7b-f9591b209fe8}, !- Name
  {71f2be3b-38ae-4929-b062-b94de8189d48}, !- Source Object
  3,                                      !- Outlet Port
  {3e3e4926-871d-4fd7-bb91-05c3900db828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd51ee24-da2b-4d3a-9e02-da09923b7482}, !- Handle
  {102dd3ce-5b45-49f8-9415-11b93ed5c9d6}, !- Name
  {3e3e4926-871d-4fd7-bb91-05c3900db828}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0e3ff863-adcb-49a3-958e-d70d66fcb9ed}, !- Handle
  Water Use Connections 10,               !- Name
  {0ecdee0a-c77a-436c-8f62-a78844751441}, !- Inlet Node Name
  {093802cd-e9b5-43bf-93d1-22438e664079}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {7689e3d7-71a4-47c5-80b2-fb4e6ca38d4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e6e6b7d-50a2-4fba-8bba-87c362cdd2f9}, !- Handle
  Kitchen_Flr_6 Service Water Use Def 2.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {1ee5b422-1a03-4653-8661-82cf22cad506}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ee5b422-1a03-4653-8661-82cf22cad506}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {b5fdabe5-b48e-43a3-ab76-416e392552fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5fdabe5-b48e-43a3-ab76-416e392552fa}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {8b9c920a-9fb9-4f48-aeb5-be19616cc91b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aca7cde0-698c-4bf4-a038-4c39af640bdb}, !- Handle
  Kitchen_Flr_6 Service Water Use Def 2.22gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {831f9f4d-6a0c-4344-9fa3-a2af8ab715da}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {831f9f4d-6a0c-4344-9fa3-a2af8ab715da}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {1763d017-1058-49ff-be42-2b78306fb345}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1763d017-1058-49ff-be42-2b78306fb345}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {7689e3d7-71a4-47c5-80b2-fb4e6ca38d4d}, !- Handle
  Kitchen_Flr_6 Service Water Use 2.22gpm, !- Name
  {7e6e6b7d-50a2-4fba-8bba-87c362cdd2f9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6372acbe-0687-40d9-9875-bb6c44251aa5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6372acbe-0687-40d9-9875-bb6c44251aa5}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {ca39d4cf-2e57-428d-b679-8e5f49232c8c}, !- Default Day Schedule Name
  {302b1bdd-5bce-4954-932d-ab648f5a0bcd}, !- Summer Design Day Schedule Name
  {64a95325-148e-4073-8850-9ae12971595c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca39d4cf-2e57-428d-b679-8e5f49232c8c}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {8b9c920a-9fb9-4f48-aeb5-be19616cc91b}, !- Handle
  Kitchen_Flr_6 Service Water Use 2.22gpm, !- Name
  {aca7cde0-698c-4bf4-a038-4c39af640bdb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1eb463a4-cc5f-43a4-81b1-5c174dc5d793}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1eb463a4-cc5f-43a4-81b1-5c174dc5d793}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {364b9aa9-f250-4e7a-a19b-8a954c96be62}, !- Default Day Schedule Name
  {f2d8d7c0-4d3d-4f3f-b6cc-5e3af9a21aa4}, !- Summer Design Day Schedule Name
  {7ea57d2e-8840-4845-82b0-f39ffaf09d84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {364b9aa9-f250-4e7a-a19b-8a954c96be62}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {302b1bdd-5bce-4954-932d-ab648f5a0bcd}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {f2d8d7c0-4d3d-4f3f-b6cc-5e3af9a21aa4}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
<<<<<<< HEAD
  {a4934dbe-a42e-4308-9135-521a2475aff3}, !- Handle
  Schedule Rule 25,                       !- Name
  {6372acbe-0687-40d9-9875-bb6c44251aa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8575d71b-d676-4392-b5e5-b92e0468bb9c}, !- Day Schedule Name
=======
  {97f072e4-d94c-4d5e-a047-a4595937c79e}, !- Handle
  Schedule Rule 25,                       !- Name
  {1eb463a4-cc5f-43a4-81b1-5c174dc5d793}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09f091e1-aa2f-480e-92a1-791f122d4686}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8575d71b-d676-4392-b5e5-b92e0468bb9c}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {09f091e1-aa2f-480e-92a1-791f122d4686}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
<<<<<<< HEAD
  {64a95325-148e-4073-8850-9ae12971595c}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {7ea57d2e-8840-4845-82b0-f39ffaf09d84}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
<<<<<<< HEAD
  {f6bcafd9-3f45-4ea5-a15b-cb6c3549b785}, !- Handle
  Schedule Rule 26,                       !- Name
  {6372acbe-0687-40d9-9875-bb6c44251aa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f022e76-ef46-4ec1-834e-f61201da87fb}, !- Day Schedule Name
=======
  {2aecf9fd-659d-42c0-9886-6159f7963e56}, !- Handle
  Schedule Rule 26,                       !- Name
  {1eb463a4-cc5f-43a4-81b1-5c174dc5d793}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41158a36-ea4e-4496-a04d-696178258438}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4f022e76-ef46-4ec1-834e-f61201da87fb}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {41158a36-ea4e-4496-a04d-696178258438}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Node,
<<<<<<< HEAD
  {cbbe3b69-c306-45bc-9538-d3e264ba28bd}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {b132ec59-8a89-43dc-a4d6-13c45f6c86e8}, !- Inlet Port
  {1b509f74-bdda-431c-8c9f-36b068883b6f}; !- Outlet Port

OS:Connection,
  {b132ec59-8a89-43dc-a4d6-13c45f6c86e8}, !- Handle
  {79c3714b-8a7f-4321-9132-7781938c4bcc}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  13,                                     !- Outlet Port
  {cbbe3b69-c306-45bc-9538-d3e264ba28bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84878bd2-3d5e-44dd-9aae-33c4bbf13a93}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {0c8c804c-809f-4011-8415-fff9817addf1}, !- Inlet Port
  {5e8afcc6-4458-416c-a63b-e2cc47a8c6a7}; !- Outlet Port

OS:Connection,
  {1b509f74-bdda-431c-8c9f-36b068883b6f}, !- Handle
  {7c5fe940-0980-4ad9-afec-d37c69c4d1c1}, !- Name
  {cbbe3b69-c306-45bc-9538-d3e264ba28bd}, !- Source Object
  3,                                      !- Outlet Port
  {78506736-d938-4a97-ac28-f3acff47b506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8c804c-809f-4011-8415-fff9817addf1}, !- Handle
  {59d33153-7c3f-42f6-af35-37f335af8322}, !- Name
  {78506736-d938-4a97-ac28-f3acff47b506}, !- Source Object
  3,                                      !- Outlet Port
  {84878bd2-3d5e-44dd-9aae-33c4bbf13a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8afcc6-4458-416c-a63b-e2cc47a8c6a7}, !- Handle
  {c2e7ec9a-7e13-4a8d-8837-d789157bfa3b}, !- Name
  {84878bd2-3d5e-44dd-9aae-33c4bbf13a93}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42c84d79-a453-4193-984c-3e90275d1ccf}, !- Handle
  Water Use Connections 11,               !- Name
  {184cf33d-a8ca-4839-90f5-cc54e0fe2505}, !- Inlet Node Name
  {d9e869dc-567d-4412-a8f7-9a9e8f731745}, !- Outlet Node Name
=======
  {2cb026e3-2fa7-4d17-99b8-d2584e2e59bb}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {053abad9-8a91-4f8a-bf8a-3383b48086bc}, !- Inlet Port
  {0ecdee0a-c77a-436c-8f62-a78844751441}; !- Outlet Port

OS:Connection,
  {053abad9-8a91-4f8a-bf8a-3383b48086bc}, !- Handle
  {4b1b380f-430b-4dca-8837-c1df26d46633}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  13,                                     !- Outlet Port
  {2cb026e3-2fa7-4d17-99b8-d2584e2e59bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53c3bab2-3dfb-446a-b99d-e34173160ee2}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {093802cd-e9b5-43bf-93d1-22438e664079}, !- Inlet Port
  {6ab0aa67-eaec-43c5-b75d-22de31757b2e}; !- Outlet Port

OS:Connection,
  {0ecdee0a-c77a-436c-8f62-a78844751441}, !- Handle
  {a5715790-da28-4253-a254-17b89d5cc10b}, !- Name
  {2cb026e3-2fa7-4d17-99b8-d2584e2e59bb}, !- Source Object
  3,                                      !- Outlet Port
  {0e3ff863-adcb-49a3-958e-d70d66fcb9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093802cd-e9b5-43bf-93d1-22438e664079}, !- Handle
  {36c2d69c-0e30-4aa9-9d42-951f25811138}, !- Name
  {0e3ff863-adcb-49a3-958e-d70d66fcb9ed}, !- Source Object
  3,                                      !- Outlet Port
  {53c3bab2-3dfb-446a-b99d-e34173160ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab0aa67-eaec-43c5-b75d-22de31757b2e}, !- Handle
  {4b4abac2-7faf-4f4f-84e1-28825fc8b4a7}, !- Name
  {53c3bab2-3dfb-446a-b99d-e34173160ee2}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57e0cea7-30e6-4ba3-9313-bf22182c5114}, !- Handle
  Water Use Connections 11,               !- Name
  {61691016-2aab-4441-95f9-1823148f4208}, !- Inlet Node Name
  {af10195f-34ad-46a5-97ed-7afb341011bc}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {b22c15d8-c095-41c9-8a53-b7b6269f5d23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7d37c25-e9f5-47e0-b3ba-7e3eacae79c3}, !- Handle
  Laundry_Flr_1 Service Water Use Def 2.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000164667342009077,                   !- Peak Flow Rate {m3/s}
  {1c6bba91-c7f6-448c-9922-cffd8f66c002}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c6bba91-c7f6-448c-9922-cffd8f66c002}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {ed664702-cc88-4045-b2b0-549c2ea9bf33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed664702-cc88-4045-b2b0-549c2ea9bf33}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {f943be28-e079-4ac2-8417-74764d0b30c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88f5dcc0-d552-41e3-9322-2a39a3cace3b}, !- Handle
  Laundry_Flr_1 Service Water Use Def 2.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000164667342009077,                   !- Peak Flow Rate {m3/s}
  {a9489334-1849-4806-8fa7-d3f23c764a0a}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9489334-1849-4806-8fa7-d3f23c764a0a}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {f69302d7-b8b0-4844-a3e4-46ae88d1f5a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f69302d7-b8b0-4844-a3e4-46ae88d1f5a4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {b22c15d8-c095-41c9-8a53-b7b6269f5d23}, !- Handle
  Laundry_Flr_1 Service Water Use 2.61gpm, !- Name
  {d7d37c25-e9f5-47e0-b3ba-7e3eacae79c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {06f56492-0de6-406a-b46d-810360667e88}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {06f56492-0de6-406a-b46d-810360667e88}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {5ef97ce7-2462-41db-a564-ea9838348f5e}, !- Default Day Schedule Name
  {8c3cbb4b-2409-4e24-8fff-65c8edd6f3f8}, !- Summer Design Day Schedule Name
  {ec0855bc-577b-4318-bd04-c91e3ce7f89f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ef97ce7-2462-41db-a564-ea9838348f5e}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {f943be28-e079-4ac2-8417-74764d0b30c7}, !- Handle
  Laundry_Flr_1 Service Water Use 2.61gpm, !- Name
  {88f5dcc0-d552-41e3-9322-2a39a3cace3b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c7a4bb3f-36cb-41ce-88a2-3ed82deb42f8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7a4bb3f-36cb-41ce-88a2-3ed82deb42f8}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {854ea3e3-71fb-4119-9e94-1de8859cd0da}, !- Default Day Schedule Name
  {8a60c843-8bc3-4a4f-85cd-e3b77db283a6}, !- Summer Design Day Schedule Name
  {dc5be1e2-c160-4e4b-a7f0-35f590f300f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {854ea3e3-71fb-4119-9e94-1de8859cd0da}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {ec0855bc-577b-4318-bd04-c91e3ce7f89f}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {dc5be1e2-c160-4e4b-a7f0-35f590f300f2}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {8c3cbb4b-2409-4e24-8fff-65c8edd6f3f8}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {8a60c843-8bc3-4a4f-85cd-e3b77db283a6}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
<<<<<<< HEAD
  {180c7712-fca0-490c-89e2-cb6bc9fba735}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {7e53be52-fd56-4b61-8cd8-7cafd701b70a}, !- Inlet Port
  {184cf33d-a8ca-4839-90f5-cc54e0fe2505}; !- Outlet Port

OS:Connection,
  {7e53be52-fd56-4b61-8cd8-7cafd701b70a}, !- Handle
  {c06bc498-4e3c-451b-bfee-9eded53cfe5c}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  14,                                     !- Outlet Port
  {180c7712-fca0-490c-89e2-cb6bc9fba735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53a20560-563c-4f0e-8cc2-1f5a430d87bf}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {d9e869dc-567d-4412-a8f7-9a9e8f731745}, !- Inlet Port
  {4c410679-54c2-4c7c-8d3e-1c9a35a5db83}; !- Outlet Port

OS:Connection,
  {184cf33d-a8ca-4839-90f5-cc54e0fe2505}, !- Handle
  {974404c4-dc9c-4b9b-a718-af30c0a6f083}, !- Name
  {180c7712-fca0-490c-89e2-cb6bc9fba735}, !- Source Object
  3,                                      !- Outlet Port
  {42c84d79-a453-4193-984c-3e90275d1ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e869dc-567d-4412-a8f7-9a9e8f731745}, !- Handle
  {1bdeada5-7873-41e8-8c4f-25513d20bfea}, !- Name
  {42c84d79-a453-4193-984c-3e90275d1ccf}, !- Source Object
  3,                                      !- Outlet Port
  {53a20560-563c-4f0e-8cc2-1f5a430d87bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c410679-54c2-4c7c-8d3e-1c9a35a5db83}, !- Handle
  {84772655-6308-4918-b4f0-599bbbc18cd7}, !- Name
  {53a20560-563c-4f0e-8cc2-1f5a430d87bf}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {d2e89d66-4585-48b1-96b0-dd8869a0a0f8}, !- Handle
=======
  {5ff70b59-e4ef-48db-86b5-3caf4b64b321}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {f2c14507-15b9-4d66-ae4c-0c33c4d521ea}, !- Inlet Port
  {61691016-2aab-4441-95f9-1823148f4208}; !- Outlet Port

OS:Connection,
  {f2c14507-15b9-4d66-ae4c-0c33c4d521ea}, !- Handle
  {6ff767cc-1a62-4e00-ab71-161019b9b412}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  14,                                     !- Outlet Port
  {5ff70b59-e4ef-48db-86b5-3caf4b64b321}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dc6be41-b030-4b62-9bbc-b3a82cd12a18}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {af10195f-34ad-46a5-97ed-7afb341011bc}, !- Inlet Port
  {795e0556-0d12-43a6-84ec-c53ecbe3dfe0}; !- Outlet Port

OS:Connection,
  {61691016-2aab-4441-95f9-1823148f4208}, !- Handle
  {7be2567f-190e-4495-8ed9-8e6f84eedd8a}, !- Name
  {5ff70b59-e4ef-48db-86b5-3caf4b64b321}, !- Source Object
  3,                                      !- Outlet Port
  {57e0cea7-30e6-4ba3-9313-bf22182c5114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af10195f-34ad-46a5-97ed-7afb341011bc}, !- Handle
  {86040e84-5d8e-47fe-8eb5-683966a34ae8}, !- Name
  {57e0cea7-30e6-4ba3-9313-bf22182c5114}, !- Source Object
  3,                                      !- Outlet Port
  {3dc6be41-b030-4b62-9bbc-b3a82cd12a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795e0556-0d12-43a6-84ec-c53ecbe3dfe0}, !- Handle
  {c779a89d-20ca-4f5e-be97-20ddf2248453}, !- Name
  {3dc6be41-b030-4b62-9bbc-b3a82cd12a18}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  14;                                     !- Inlet Port

OS:PlantLoop,
  {df77f937-7ff2-4854-860d-a57c633c056c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {62faadbc-bed2-4f4b-8c7e-aa20cb5de94d}, !- Loop Temperature Setpoint Node Name
=======
  {8cc3194d-a9b4-4680-846a-37cbff4cec3f}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {5e6b8fb7-149c-4bf9-803a-1a2f7439a616}, !- Plant Side Inlet Node Name
  {1aafa87b-69f8-45da-b332-13028efdf8f1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7c91bd22-9d42-4779-9f42-53169ce962b3}, !- Demand Side Inlet Node Name
  {e2155fc5-4231-4376-84b2-83f42cd72361}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7d04fc4f-7a95-4c25-a496-12c296989a9f}, !- Availability Manager List Name
=======
  {874909ab-fd4b-4241-85a1-dd182289c4cb}, !- Plant Side Inlet Node Name
  {8ae51c71-b69d-4b20-8187-63792c8d0dd6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c4b8501f-3e18-432f-8782-169b8b9fa764}, !- Demand Side Inlet Node Name
  {2e322995-a144-4e73-85a8-46d2e29a389b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1455014c-95d4-4a50-888a-defcd2dd3036}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {8340340f-151d-4917-b560-8943e2e7c674}, !- Demand Mixer Name
  {2c8c6f6b-8eae-4cb7-bf2b-cc18f9bdad60}, !- Demand Splitter Name
  {3272c9d3-8d18-42ef-a85c-b293a433c942}, !- Supply Mixer Name
  {59f05654-ffd9-4194-bc4e-cd150261747c}; !- Supply Splitter Name

OS:Node,
  {1722ab36-2e8a-45a5-be22-fb899f571a2a}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {5e6b8fb7-149c-4bf9-803a-1a2f7439a616}, !- Inlet Port
  {9c90939d-65b1-46de-a389-57de2f751914}; !- Outlet Port

OS:Node,
  {62faadbc-bed2-4f4b-8c7e-aa20cb5de94d}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {5cf8c20b-b439-4133-b795-a91cc5f9f63d}, !- Inlet Port
  {1aafa87b-69f8-45da-b332-13028efdf8f1}; !- Outlet Port

OS:Node,
  {c8614a28-1864-4d69-9d81-eedf0cceff41}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {8f1eb409-35c3-4b2c-a07f-5bc33ac7c300}, !- Inlet Port
  {1e114a7a-e1c9-4981-9d95-cc30cbdcea4d}; !- Outlet Port

OS:Connector:Mixer,
  {3272c9d3-8d18-42ef-a85c-b293a433c942}, !- Handle
  Connector Mixer 7,                      !- Name
  {7b47f4a5-056c-401e-9c91-12890d0a21ae}, !- Outlet Branch Name
  {627e604c-9535-455e-b3c8-9b563f15f9c9}, !- Inlet Branch Name 1
  {09bc6154-98ba-4dcb-a435-d349ba6f3bc7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {59f05654-ffd9-4194-bc4e-cd150261747c}, !- Handle
  Connector Splitter 7,                   !- Name
  {61e7f66b-58f0-4d8e-9780-853a61e5e7cb}, !- Inlet Branch Name
  {8f1eb409-35c3-4b2c-a07f-5bc33ac7c300}, !- Outlet Branch Name 1
  {b93628a2-99b4-4be8-b5c0-87022e55d583}; !- Outlet Branch Name 2

OS:Connection,
  {5e6b8fb7-149c-4bf9-803a-1a2f7439a616}, !- Handle
  {c3277ed6-50fb-417f-b636-d33b0d6f135f}, !- Name
  {d2e89d66-4585-48b1-96b0-dd8869a0a0f8}, !- Source Object
  14,                                     !- Outlet Port
  {1722ab36-2e8a-45a5-be22-fb899f571a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1eb409-35c3-4b2c-a07f-5bc33ac7c300}, !- Handle
  {a2af9454-311d-4d36-af65-f6cdee28101c}, !- Name
  {59f05654-ffd9-4194-bc4e-cd150261747c}, !- Source Object
  3,                                      !- Outlet Port
  {c8614a28-1864-4d69-9d81-eedf0cceff41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aafa87b-69f8-45da-b332-13028efdf8f1}, !- Handle
  {e7b83313-2728-469b-90e5-39dee5ab0c96}, !- Name
  {62faadbc-bed2-4f4b-8c7e-aa20cb5de94d}, !- Source Object
  3,                                      !- Outlet Port
  {d2e89d66-4585-48b1-96b0-dd8869a0a0f8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5f7de295-de5e-41d2-b548-af148268dbb1}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {7c91bd22-9d42-4779-9f42-53169ce962b3}, !- Inlet Port
  {96406e1c-6106-423e-8eb6-22c76967f348}; !- Outlet Port

OS:Node,
  {390f0dac-89ed-439a-a3a8-aebeaef2c331}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {b6bb8d9a-ed4f-42d3-a226-9431d0b61f3a}, !- Inlet Port
  {e2155fc5-4231-4376-84b2-83f42cd72361}; !- Outlet Port

OS:Node,
  {7505182e-5087-4a04-9e32-25657c7152c7}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {4cc5c77d-5d2f-45eb-a12d-25b202e3862a}, !- Inlet Port
  {50a2bf7b-b260-43a1-a514-2c7fc9d7629f}; !- Outlet Port

OS:Connector:Mixer,
  {8340340f-151d-4917-b560-8943e2e7c674}, !- Handle
  Connector Mixer 8,                      !- Name
  {7d3b1497-7e3d-4ad3-9e02-ed278af55eb9}, !- Outlet Branch Name
  {e934d0f2-3523-4cde-8bf4-baf7114bd502}, !- Inlet Branch Name 1
  {dc336b8e-053b-4958-835f-00050ccfd595}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2c8c6f6b-8eae-4cb7-bf2b-cc18f9bdad60}, !- Handle
  Connector Splitter 8,                   !- Name
  {174e66cd-250c-4142-be87-9ec52ad187be}, !- Inlet Branch Name
  {4cc5c77d-5d2f-45eb-a12d-25b202e3862a}, !- Outlet Branch Name 1
  {dd3b74ba-8dfd-407c-be58-2920fa2e055c}; !- Outlet Branch Name 2

OS:Connection,
  {7c91bd22-9d42-4779-9f42-53169ce962b3}, !- Handle
  {e1fdd58f-1f8d-466f-8557-9fdd141e1962}, !- Name
  {d2e89d66-4585-48b1-96b0-dd8869a0a0f8}, !- Source Object
  17,                                     !- Outlet Port
  {5f7de295-de5e-41d2-b548-af148268dbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc5c77d-5d2f-45eb-a12d-25b202e3862a}, !- Handle
  {4c7a9297-234f-406c-97f2-a7cbcd2bf985}, !- Name
  {2c8c6f6b-8eae-4cb7-bf2b-cc18f9bdad60}, !- Source Object
  3,                                      !- Outlet Port
  {7505182e-5087-4a04-9e32-25657c7152c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2155fc5-4231-4376-84b2-83f42cd72361}, !- Handle
  {1c25a694-4d4f-40cb-a57a-9cb766cc20bf}, !- Name
  {390f0dac-89ed-439a-a3a8-aebeaef2c331}, !- Source Object
  3,                                      !- Outlet Port
  {d2e89d66-4585-48b1-96b0-dd8869a0a0f8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d8d91e0d-d5ef-4ddc-a1f4-abaddbdc2087}, !- Handle
  {d2e89d66-4585-48b1-96b0-dd8869a0a0f8}, !- Plant or Condenser Loop Name
=======
  {c58b912e-35e5-4bb9-be1a-40455895be8c}, !- Demand Mixer Name
  {4e07a58f-61f1-449e-bb0f-f6cc7643f9b0}, !- Demand Splitter Name
  {c21f3757-4657-4993-911a-19053b47bc77}, !- Supply Mixer Name
  {cbbc3560-c575-4e14-82c9-e7aae23df8d1}; !- Supply Splitter Name

OS:Node,
  {14c0b280-ca19-4469-915c-00e08bb7d4a1}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {874909ab-fd4b-4241-85a1-dd182289c4cb}, !- Inlet Port
  {d1570a2e-4f5c-4023-ae16-f1ea3fdb205d}; !- Outlet Port

OS:Node,
  {8cc3194d-a9b4-4680-846a-37cbff4cec3f}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {fcbcaa97-64f8-4d48-b6a2-21639b13400e}, !- Inlet Port
  {8ae51c71-b69d-4b20-8187-63792c8d0dd6}; !- Outlet Port

OS:Node,
  {7fa08baa-a9d4-4fc5-94f9-603e433ef6b1}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {fb7b5232-4aef-4466-8f55-19a241d1810a}, !- Inlet Port
  {875c72db-b1dc-43e3-8edc-149ae5a055d5}; !- Outlet Port

OS:Connector:Mixer,
  {c21f3757-4657-4993-911a-19053b47bc77}, !- Handle
  Connector Mixer 7,                      !- Name
  {5f2cc8c0-8432-4485-bd43-2aea26668e3a}, !- Outlet Branch Name
  {bd0846d2-10db-47f3-b782-e6244af49816}, !- Inlet Branch Name 1
  {1f47f4c6-6409-46e5-9ae0-333c81b660eb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cbbc3560-c575-4e14-82c9-e7aae23df8d1}, !- Handle
  Connector Splitter 7,                   !- Name
  {4c2332e1-ca88-4ded-8755-bbbaf7f6a7ae}, !- Inlet Branch Name
  {fb7b5232-4aef-4466-8f55-19a241d1810a}, !- Outlet Branch Name 1
  {caa965a9-2360-4672-ac73-1b690093002f}; !- Outlet Branch Name 2

OS:Connection,
  {874909ab-fd4b-4241-85a1-dd182289c4cb}, !- Handle
  {36825a6d-012e-4b08-ba02-667cedff6e54}, !- Name
  {df77f937-7ff2-4854-860d-a57c633c056c}, !- Source Object
  14,                                     !- Outlet Port
  {14c0b280-ca19-4469-915c-00e08bb7d4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7b5232-4aef-4466-8f55-19a241d1810a}, !- Handle
  {e368c89a-6c31-42a0-b285-39d4f230525e}, !- Name
  {cbbc3560-c575-4e14-82c9-e7aae23df8d1}, !- Source Object
  3,                                      !- Outlet Port
  {7fa08baa-a9d4-4fc5-94f9-603e433ef6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae51c71-b69d-4b20-8187-63792c8d0dd6}, !- Handle
  {20e99cf4-5132-4291-a10e-0ad6ed5e14a5}, !- Name
  {8cc3194d-a9b4-4680-846a-37cbff4cec3f}, !- Source Object
  3,                                      !- Outlet Port
  {df77f937-7ff2-4854-860d-a57c633c056c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0686b1ea-5a1e-45cb-9a1a-35dc27b952b7}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {c4b8501f-3e18-432f-8782-169b8b9fa764}, !- Inlet Port
  {a4780e61-f64b-447a-a396-79095103b9cc}; !- Outlet Port

OS:Node,
  {8bb13094-11c9-4654-8606-e6e90a2ec968}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {96e07f9f-74d9-49ff-a8f3-6a7d3b2cba6d}, !- Inlet Port
  {2e322995-a144-4e73-85a8-46d2e29a389b}; !- Outlet Port

OS:Node,
  {95c7d4bf-a187-4881-95be-ea79409f8318}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {0fca86b4-e3db-42b0-967c-7d92214a4c3e}, !- Inlet Port
  {31e8fb96-a8af-4e7b-a6e3-ea8a01d7fee8}; !- Outlet Port

OS:Connector:Mixer,
  {c58b912e-35e5-4bb9-be1a-40455895be8c}, !- Handle
  Connector Mixer 8,                      !- Name
  {f6cd6f37-a827-4d35-8775-704b9e259cab}, !- Outlet Branch Name
  {8aedf4cf-a33f-4d27-9405-7c9af3049514}, !- Inlet Branch Name 1
  {ff5d985e-06e3-4d63-abcf-1e6f153a39de}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4e07a58f-61f1-449e-bb0f-f6cc7643f9b0}, !- Handle
  Connector Splitter 8,                   !- Name
  {9f44f874-e818-4cb4-bce3-7c0bf8fa9538}, !- Inlet Branch Name
  {0fca86b4-e3db-42b0-967c-7d92214a4c3e}, !- Outlet Branch Name 1
  {0d4f9d7b-7c16-4187-9166-e8b91012429c}; !- Outlet Branch Name 2

OS:Connection,
  {c4b8501f-3e18-432f-8782-169b8b9fa764}, !- Handle
  {826a271d-4670-4e35-8b5a-218ac99187fd}, !- Name
  {df77f937-7ff2-4854-860d-a57c633c056c}, !- Source Object
  17,                                     !- Outlet Port
  {0686b1ea-5a1e-45cb-9a1a-35dc27b952b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fca86b4-e3db-42b0-967c-7d92214a4c3e}, !- Handle
  {b1692a39-a0bb-4a44-8ff5-c7b6f8247764}, !- Name
  {4e07a58f-61f1-449e-bb0f-f6cc7643f9b0}, !- Source Object
  3,                                      !- Outlet Port
  {95c7d4bf-a187-4881-95be-ea79409f8318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e322995-a144-4e73-85a8-46d2e29a389b}, !- Handle
  {8e261961-059f-47f4-8955-f4721f95ebd4}, !- Name
  {8bb13094-11c9-4654-8606-e6e90a2ec968}, !- Source Object
  3,                                      !- Outlet Port
  {df77f937-7ff2-4854-860d-a57c633c056c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {77635298-f7ed-4a19-bc0c-6e0f1c84ff5c}, !- Handle
  {df77f937-7ff2-4854-860d-a57c633c056c}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {7d04fc4f-7a95-4c25-a496-12c296989a9f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {1af80f97-095c-4f53-b0d6-deb609b7d97d}, !- Handle
=======
  {1455014c-95d4-4a50-888a-defcd2dd3036}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {553e9a9a-3da5-4f91-86eb-e157de0cf3cf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {33a01600-2f08-4a03-a71f-4859e03e5d39}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {1af80f97-095c-4f53-b0d6-deb609b7d97d}, !- Schedule Type Limits Name
  {c5576d64-2e78-400a-aca0-a2499afb9f18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5576d64-2e78-400a-aca0-a2499afb9f18}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {1af80f97-095c-4f53-b0d6-deb609b7d97d}, !- Schedule Type Limits Name
=======
  {143af705-9df8-4504-b421-1dbbcc6179d1}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {553e9a9a-3da5-4f91-86eb-e157de0cf3cf}, !- Schedule Type Limits Name
  {7ef51cce-30a0-468d-92c7-f18edd5ed7e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ef51cce-30a0-468d-92c7-f18edd5ed7e5}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {553e9a9a-3da5-4f91-86eb-e157de0cf3cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {5d8e4b42-e9ad-439f-8f43-31f04e22bfc9}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {33a01600-2f08-4a03-a71f-4859e03e5d39}, !- Schedule Name
  {62faadbc-bed2-4f4b-8c7e-aa20cb5de94d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {071324ff-35b4-42e3-b001-8e4622107996}, !- Handle
  Booster Water Loop Pump,                !- Name
  {01d954bf-9705-4b32-b3db-2bf25394e1fd}, !- Inlet Node Name
  {939beac5-d647-4c76-a9cc-8f7421682df2}, !- Outlet Node Name
=======
  {3d3f3d03-ace4-4b9e-8ff8-8091b4d6211a}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {143af705-9df8-4504-b421-1dbbcc6179d1}, !- Schedule Name
  {8cc3194d-a9b4-4680-846a-37cbff4cec3f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d5d4a3da-7097-4ae5-8d1d-5e5f9b0608d9}, !- Handle
  Booster Water Loop Pump,                !- Name
  {0d72ac4b-f47d-47d3-b0fa-e5e7cb56f52e}, !- Inlet Node Name
  {ed3199b6-d11c-4420-aa16-cf7a685ca552}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {93e4d213-4ab2-44d6-9ce0-669d69313dcc}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {939beac5-d647-4c76-a9cc-8f7421682df2}, !- Inlet Port
  {61e7f66b-58f0-4d8e-9780-853a61e5e7cb}; !- Outlet Port

OS:Connection,
  {939beac5-d647-4c76-a9cc-8f7421682df2}, !- Handle
  {9f2820f7-1f82-4129-adf5-6b975a7a9aa5}, !- Name
  {071324ff-35b4-42e3-b001-8e4622107996}, !- Source Object
  3,                                      !- Outlet Port
  {93e4d213-4ab2-44d6-9ce0-669d69313dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e7f66b-58f0-4d8e-9780-853a61e5e7cb}, !- Handle
  {d34a966c-3b2c-4742-9c9e-a2a64c5bea7a}, !- Name
  {93e4d213-4ab2-44d6-9ce0-669d69313dcc}, !- Source Object
  3,                                      !- Outlet Port
  {59f05654-ffd9-4194-bc4e-cd150261747c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {5d040c0a-8661-4c7c-aade-e188512325de}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {33a01600-2f08-4a03-a71f-4859e03e5d39}, !- Setpoint Temperature Schedule Name
=======
  {5f74644e-be3d-4546-a634-79643a185171}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {ed3199b6-d11c-4420-aa16-cf7a685ca552}, !- Inlet Port
  {4c2332e1-ca88-4ded-8755-bbbaf7f6a7ae}; !- Outlet Port

OS:Connection,
  {ed3199b6-d11c-4420-aa16-cf7a685ca552}, !- Handle
  {91508248-5b97-4e3a-a69e-fc373c484af1}, !- Name
  {d5d4a3da-7097-4ae5-8d1d-5e5f9b0608d9}, !- Source Object
  3,                                      !- Outlet Port
  {5f74644e-be3d-4546-a634-79643a185171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2332e1-ca88-4ded-8755-bbbaf7f6a7ae}, !- Handle
  {974b3c8f-e517-4b9a-9c21-2f4315a25b3a}, !- Name
  {5f74644e-be3d-4546-a634-79643a185171}, !- Source Object
  3,                                      !- Outlet Port
  {cbbc3560-c575-4e14-82c9-e7aae23df8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1e12131d-942b-4a34-bace-55905478c0a1}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {143af705-9df8-4504-b421-1dbbcc6179d1}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {dd41b447-3ba6-49f2-a906-c68c1801bccf}, !- Ambient Temperature Thermal Zone Name
=======
  {7e33c921-f0af-452b-a0ae-b00fd933a977}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {1e114a7a-e1c9-4981-9d95-cc30cbdcea4d}, !- Use Side Inlet Node Name
  {3467b899-61aa-48f2-93ca-d152a631e076}, !- Use Side Outlet Node Name
=======
  {875c72db-b1dc-43e3-8edc-149ae5a055d5}, !- Use Side Inlet Node Name
  {8d7cd34d-9736-48e4-b617-22ae361201cf}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {c329c76d-9042-4af2-b14f-4ac03f50bc96}, !- Handle
  Schedule Day 69,                        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {13f96d33-b42f-4a6a-9325-328bd0aea497}, !- Handle
  Schedule Day 69,                        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {4b05d624-857a-479e-a32a-92b985ac26f0}, !- Handle
  Schedule Day 70,                        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {f681224c-1d52-4ce4-b58f-cf84d6e2ac2e}, !- Handle
  Schedule Day 70,                        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {8c4c0561-7ac1-498a-8740-8e7f6e57ab24}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {1af80f97-095c-4f53-b0d6-deb609b7d97d}, !- Schedule Type Limits Name
=======
  {1ae5807b-055b-4887-aba6-257cfbb1ff49}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {553e9a9a-3da5-4f91-86eb-e157de0cf3cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {c394f6b2-39fb-4e81-8e02-8fc8f5bcfa95}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {3467b899-61aa-48f2-93ca-d152a631e076}, !- Inlet Port
  {627e604c-9535-455e-b3c8-9b563f15f9c9}; !- Outlet Port

OS:Connection,
  {1e114a7a-e1c9-4981-9d95-cc30cbdcea4d}, !- Handle
  {614b089a-6183-478e-9fb6-ebe0dc1d53c8}, !- Name
  {c8614a28-1864-4d69-9d81-eedf0cceff41}, !- Source Object
  3,                                      !- Outlet Port
  {5d040c0a-8661-4c7c-aade-e188512325de}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3467b899-61aa-48f2-93ca-d152a631e076}, !- Handle
  {4e7e17b5-56ce-464b-865f-88c691936773}, !- Name
  {5d040c0a-8661-4c7c-aade-e188512325de}, !- Source Object
  32,                                     !- Outlet Port
  {c394f6b2-39fb-4e81-8e02-8fc8f5bcfa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627e604c-9535-455e-b3c8-9b563f15f9c9}, !- Handle
  {32172a8c-adc8-4a46-8ee2-366a2fcd533d}, !- Name
  {c394f6b2-39fb-4e81-8e02-8fc8f5bcfa95}, !- Source Object
  3,                                      !- Outlet Port
  {3272c9d3-8d18-42ef-a85c-b293a433c942}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9612c67d-6566-4791-bc0f-faf1c4c550b1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {25661521-9299-401a-9e4c-60fb961c7fb2}, !- Inlet Node Name
  {e5dfec8d-c7a1-46ae-9305-ca73983d7a58}; !- Outlet Node Name

OS:Node,
  {e54b4150-da63-4a35-b4e6-a4f6e5579727}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b93628a2-99b4-4be8-b5c0-87022e55d583}, !- Inlet Port
  {25661521-9299-401a-9e4c-60fb961c7fb2}; !- Outlet Port

OS:Connection,
  {b93628a2-99b4-4be8-b5c0-87022e55d583}, !- Handle
  {e86be25b-ebcb-456d-a56c-6b724af5dd7a}, !- Name
  {59f05654-ffd9-4194-bc4e-cd150261747c}, !- Source Object
  4,                                      !- Outlet Port
  {e54b4150-da63-4a35-b4e6-a4f6e5579727}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a43bce-89b3-4256-b1e4-0bf1a5bc2e68}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e5dfec8d-c7a1-46ae-9305-ca73983d7a58}, !- Inlet Port
  {09bc6154-98ba-4dcb-a435-d349ba6f3bc7}; !- Outlet Port

OS:Connection,
  {25661521-9299-401a-9e4c-60fb961c7fb2}, !- Handle
  {81cee2e6-5f12-440a-9a25-52e6dde5e440}, !- Name
  {e54b4150-da63-4a35-b4e6-a4f6e5579727}, !- Source Object
  3,                                      !- Outlet Port
  {9612c67d-6566-4791-bc0f-faf1c4c550b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5dfec8d-c7a1-46ae-9305-ca73983d7a58}, !- Handle
  {40c3944e-dd59-4de3-9bd6-65d28e9af793}, !- Name
  {9612c67d-6566-4791-bc0f-faf1c4c550b1}, !- Source Object
  3,                                      !- Outlet Port
  {44a43bce-89b3-4256-b1e4-0bf1a5bc2e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09bc6154-98ba-4dcb-a435-d349ba6f3bc7}, !- Handle
  {fef83e69-661f-43aa-a812-a746a9e3517f}, !- Name
  {44a43bce-89b3-4256-b1e4-0bf1a5bc2e68}, !- Source Object
  3,                                      !- Outlet Port
  {3272c9d3-8d18-42ef-a85c-b293a433c942}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cc01eb65-270e-4971-a64a-667dcb371f58}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {50a2bf7b-b260-43a1-a514-2c7fc9d7629f}, !- Inlet Node Name
  {bc662888-ad67-41c3-a466-2e97a51c86b9}; !- Outlet Node Name

OS:Node,
  {2042c1f8-9f62-4517-8fb3-4ec299f1c013}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {bc662888-ad67-41c3-a466-2e97a51c86b9}, !- Inlet Port
  {e934d0f2-3523-4cde-8bf4-baf7114bd502}; !- Outlet Port

OS:Connection,
  {50a2bf7b-b260-43a1-a514-2c7fc9d7629f}, !- Handle
  {6b062820-7f36-4c58-b605-ccabfebb1965}, !- Name
  {7505182e-5087-4a04-9e32-25657c7152c7}, !- Source Object
  3,                                      !- Outlet Port
  {cc01eb65-270e-4971-a64a-667dcb371f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc662888-ad67-41c3-a466-2e97a51c86b9}, !- Handle
  {215053a4-7e0c-41c9-9a6f-28e3b7ed0ee5}, !- Name
  {cc01eb65-270e-4971-a64a-667dcb371f58}, !- Source Object
  3,                                      !- Outlet Port
  {2042c1f8-9f62-4517-8fb3-4ec299f1c013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e934d0f2-3523-4cde-8bf4-baf7114bd502}, !- Handle
  {1f936abf-1dfb-48e4-b079-b6c9cf53e78a}, !- Name
  {2042c1f8-9f62-4517-8fb3-4ec299f1c013}, !- Source Object
  3,                                      !- Outlet Port
  {8340340f-151d-4917-b560-8943e2e7c674}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09ab910c-be75-4b20-987d-2c743614b9b2}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {89a9b079-726f-488f-87ec-c6a3bdc17eb3}, !- Inlet Node Name
  {5cf8c20b-b439-4133-b795-a91cc5f9f63d}; !- Outlet Node Name

OS:Node,
  {a6280098-b207-4391-b85a-c8be54ca3f5f}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {7b47f4a5-056c-401e-9c91-12890d0a21ae}, !- Inlet Port
  {89a9b079-726f-488f-87ec-c6a3bdc17eb3}; !- Outlet Port

OS:Connection,
  {7b47f4a5-056c-401e-9c91-12890d0a21ae}, !- Handle
  {e2824377-3dad-4618-ac8f-26721c68f222}, !- Name
  {3272c9d3-8d18-42ef-a85c-b293a433c942}, !- Source Object
  2,                                      !- Outlet Port
  {a6280098-b207-4391-b85a-c8be54ca3f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a9b079-726f-488f-87ec-c6a3bdc17eb3}, !- Handle
  {e3f8ede0-545b-434f-bb48-0601af4cb729}, !- Name
  {a6280098-b207-4391-b85a-c8be54ca3f5f}, !- Source Object
  3,                                      !- Outlet Port
  {09ab910c-be75-4b20-987d-2c743614b9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf8c20b-b439-4133-b795-a91cc5f9f63d}, !- Handle
  {c133556e-c458-4b87-818e-03b91d3ab301}, !- Name
  {09ab910c-be75-4b20-987d-2c743614b9b2}, !- Source Object
  3,                                      !- Outlet Port
  {62faadbc-bed2-4f4b-8c7e-aa20cb5de94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f8f02d4-341a-4595-9706-4227ed24f466}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {96406e1c-6106-423e-8eb6-22c76967f348}, !- Inlet Node Name
  {221cfd65-215f-4bf7-843a-5ed40e9eec82}; !- Outlet Node Name

OS:Node,
  {2b5672ac-b021-41d2-ba13-9a51717fbed2}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {221cfd65-215f-4bf7-843a-5ed40e9eec82}, !- Inlet Port
  {174e66cd-250c-4142-be87-9ec52ad187be}; !- Outlet Port

OS:Connection,
  {96406e1c-6106-423e-8eb6-22c76967f348}, !- Handle
  {c3b42ebf-bed6-4f7f-8729-ecf0a12e5981}, !- Name
  {5f7de295-de5e-41d2-b548-af148268dbb1}, !- Source Object
  3,                                      !- Outlet Port
  {0f8f02d4-341a-4595-9706-4227ed24f466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221cfd65-215f-4bf7-843a-5ed40e9eec82}, !- Handle
  {9fb148cc-9499-404e-befe-d5eb1a81e804}, !- Name
  {0f8f02d4-341a-4595-9706-4227ed24f466}, !- Source Object
  3,                                      !- Outlet Port
  {2b5672ac-b021-41d2-ba13-9a51717fbed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174e66cd-250c-4142-be87-9ec52ad187be}, !- Handle
  {67ae0ad7-c46f-454c-8a55-f691a128d9e4}, !- Name
  {2b5672ac-b021-41d2-ba13-9a51717fbed2}, !- Source Object
  3,                                      !- Outlet Port
  {2c8c6f6b-8eae-4cb7-bf2b-cc18f9bdad60}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {171f7e36-10a1-413a-9504-9cc2a8c39842}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {3350c945-de5f-44fd-a5e3-3391d5dbe372}, !- Inlet Node Name
  {b6bb8d9a-ed4f-42d3-a226-9431d0b61f3a}; !- Outlet Node Name

OS:Node,
  {a34ce3e4-c750-4b31-a9eb-de51470a40fb}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {7d3b1497-7e3d-4ad3-9e02-ed278af55eb9}, !- Inlet Port
  {3350c945-de5f-44fd-a5e3-3391d5dbe372}; !- Outlet Port

OS:Connection,
  {7d3b1497-7e3d-4ad3-9e02-ed278af55eb9}, !- Handle
  {303a3345-dd1a-4ef9-8120-f862fa0c183a}, !- Name
  {8340340f-151d-4917-b560-8943e2e7c674}, !- Source Object
  2,                                      !- Outlet Port
  {a34ce3e4-c750-4b31-a9eb-de51470a40fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3350c945-de5f-44fd-a5e3-3391d5dbe372}, !- Handle
  {aa738051-96c0-4e1d-aaec-20f33ff26fd9}, !- Name
  {a34ce3e4-c750-4b31-a9eb-de51470a40fb}, !- Source Object
  3,                                      !- Outlet Port
  {171f7e36-10a1-413a-9504-9cc2a8c39842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6bb8d9a-ed4f-42d3-a226-9431d0b61f3a}, !- Handle
  {1a5d031c-8a9f-4277-b15b-749765b9c7c7}, !- Name
  {171f7e36-10a1-413a-9504-9cc2a8c39842}, !- Source Object
  3,                                      !- Outlet Port
  {390f0dac-89ed-439a-a3a8-aebeaef2c331}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {0a602a2d-8c9b-48e7-850d-be9452d573c3}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {08947b0a-ae3c-44e8-8b3e-074775200497}, !- Loop Demand Side Inlet Node
  {b2761a2c-c5ca-4a92-a210-c991ebb19d5a}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {9c90939d-65b1-46de-a389-57de2f751914}, !- Loop Supply Side Inlet Node
  {5ede187b-8dab-464d-99c9-6c8426f4ddd2}, !- Loop Supply Side Outlet Node
=======
  {ecea6c8c-4b7c-4160-9e51-d4e33ff6cab2}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {8d7cd34d-9736-48e4-b617-22ae361201cf}, !- Inlet Port
  {bd0846d2-10db-47f3-b782-e6244af49816}; !- Outlet Port

OS:Connection,
  {875c72db-b1dc-43e3-8edc-149ae5a055d5}, !- Handle
  {69d0ebb9-e362-4431-9f08-777b9e9fddf7}, !- Name
  {7fa08baa-a9d4-4fc5-94f9-603e433ef6b1}, !- Source Object
  3,                                      !- Outlet Port
  {1e12131d-942b-4a34-bace-55905478c0a1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8d7cd34d-9736-48e4-b617-22ae361201cf}, !- Handle
  {f9c0efcb-cdbf-411a-a429-b9b7ee39f6f4}, !- Name
  {1e12131d-942b-4a34-bace-55905478c0a1}, !- Source Object
  32,                                     !- Outlet Port
  {ecea6c8c-4b7c-4160-9e51-d4e33ff6cab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0846d2-10db-47f3-b782-e6244af49816}, !- Handle
  {545f50da-7fad-4883-9de7-83ac0114f66f}, !- Name
  {ecea6c8c-4b7c-4160-9e51-d4e33ff6cab2}, !- Source Object
  3,                                      !- Outlet Port
  {c21f3757-4657-4993-911a-19053b47bc77}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ddeeb864-21d4-4e9d-9851-0447ea9e9f54}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1883e60a-1d1d-490f-8ca8-5cd79e3ab6d6}, !- Inlet Node Name
  {8dc44539-f5b9-43fc-8297-0b1db35ffadd}; !- Outlet Node Name

OS:Node,
  {72ee04d3-5b34-406f-b106-96fb96694bda}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {caa965a9-2360-4672-ac73-1b690093002f}, !- Inlet Port
  {1883e60a-1d1d-490f-8ca8-5cd79e3ab6d6}; !- Outlet Port

OS:Connection,
  {caa965a9-2360-4672-ac73-1b690093002f}, !- Handle
  {da7813a2-6187-4ee4-9e5f-c743cbedd288}, !- Name
  {cbbc3560-c575-4e14-82c9-e7aae23df8d1}, !- Source Object
  4,                                      !- Outlet Port
  {72ee04d3-5b34-406f-b106-96fb96694bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48da2a1e-1f57-4a86-8766-42ad1579f6fd}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {8dc44539-f5b9-43fc-8297-0b1db35ffadd}, !- Inlet Port
  {1f47f4c6-6409-46e5-9ae0-333c81b660eb}; !- Outlet Port

OS:Connection,
  {1883e60a-1d1d-490f-8ca8-5cd79e3ab6d6}, !- Handle
  {9386c565-5b77-4c3c-8ba1-c07d5375477d}, !- Name
  {72ee04d3-5b34-406f-b106-96fb96694bda}, !- Source Object
  3,                                      !- Outlet Port
  {ddeeb864-21d4-4e9d-9851-0447ea9e9f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc44539-f5b9-43fc-8297-0b1db35ffadd}, !- Handle
  {ba6ab1e0-e6b3-4f73-a26f-533e3e4ee3f8}, !- Name
  {ddeeb864-21d4-4e9d-9851-0447ea9e9f54}, !- Source Object
  3,                                      !- Outlet Port
  {48da2a1e-1f57-4a86-8766-42ad1579f6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f47f4c6-6409-46e5-9ae0-333c81b660eb}, !- Handle
  {0100d55e-4b32-49c3-b375-33d63603a0cc}, !- Name
  {48da2a1e-1f57-4a86-8766-42ad1579f6fd}, !- Source Object
  3,                                      !- Outlet Port
  {c21f3757-4657-4993-911a-19053b47bc77}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cc6821a3-8b18-4828-9763-ca85e09f0bc1}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {31e8fb96-a8af-4e7b-a6e3-ea8a01d7fee8}, !- Inlet Node Name
  {8a15c113-f14a-4b51-801f-41b1d60c2b43}; !- Outlet Node Name

OS:Node,
  {054df72d-3ae8-413b-8831-3ae473eb10a7}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {8a15c113-f14a-4b51-801f-41b1d60c2b43}, !- Inlet Port
  {8aedf4cf-a33f-4d27-9405-7c9af3049514}; !- Outlet Port

OS:Connection,
  {31e8fb96-a8af-4e7b-a6e3-ea8a01d7fee8}, !- Handle
  {6b7dbcd2-cfbc-4a6c-aeb7-cc9be185710f}, !- Name
  {95c7d4bf-a187-4881-95be-ea79409f8318}, !- Source Object
  3,                                      !- Outlet Port
  {cc6821a3-8b18-4828-9763-ca85e09f0bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a15c113-f14a-4b51-801f-41b1d60c2b43}, !- Handle
  {e2aed178-493e-4fd6-ae5e-32a4fd308b60}, !- Name
  {cc6821a3-8b18-4828-9763-ca85e09f0bc1}, !- Source Object
  3,                                      !- Outlet Port
  {054df72d-3ae8-413b-8831-3ae473eb10a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aedf4cf-a33f-4d27-9405-7c9af3049514}, !- Handle
  {eaa6acb6-37de-448c-9c09-289bfdfad99d}, !- Name
  {054df72d-3ae8-413b-8831-3ae473eb10a7}, !- Source Object
  3,                                      !- Outlet Port
  {c58b912e-35e5-4bb9-be1a-40455895be8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7c72f25-394e-48d8-ab6f-e5cb2d1ed20f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5dfe29f2-f633-4655-9dee-7030cc64378c}, !- Inlet Node Name
  {fcbcaa97-64f8-4d48-b6a2-21639b13400e}; !- Outlet Node Name

OS:Node,
  {b408aeca-f846-4aa9-9f89-ba3c0c3af23a}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5f2cc8c0-8432-4485-bd43-2aea26668e3a}, !- Inlet Port
  {5dfe29f2-f633-4655-9dee-7030cc64378c}; !- Outlet Port

OS:Connection,
  {5f2cc8c0-8432-4485-bd43-2aea26668e3a}, !- Handle
  {aa908751-bdcf-4b25-bb12-634b5c0afc98}, !- Name
  {c21f3757-4657-4993-911a-19053b47bc77}, !- Source Object
  2,                                      !- Outlet Port
  {b408aeca-f846-4aa9-9f89-ba3c0c3af23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfe29f2-f633-4655-9dee-7030cc64378c}, !- Handle
  {3fceaed3-f081-4e02-93bf-03f7ecf2a6ab}, !- Name
  {b408aeca-f846-4aa9-9f89-ba3c0c3af23a}, !- Source Object
  3,                                      !- Outlet Port
  {a7c72f25-394e-48d8-ab6f-e5cb2d1ed20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcbcaa97-64f8-4d48-b6a2-21639b13400e}, !- Handle
  {830da467-e1c1-40ff-a530-763e4dc09eb0}, !- Name
  {a7c72f25-394e-48d8-ab6f-e5cb2d1ed20f}, !- Source Object
  3,                                      !- Outlet Port
  {8cc3194d-a9b4-4680-846a-37cbff4cec3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fa0164a2-a81d-4522-b12b-704dea9b8297}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a4780e61-f64b-447a-a396-79095103b9cc}, !- Inlet Node Name
  {29f6633c-fcac-4c96-b5d4-fcc6763f7d5c}; !- Outlet Node Name

OS:Node,
  {644685b6-f1bc-4178-b397-d725f6299b9b}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {29f6633c-fcac-4c96-b5d4-fcc6763f7d5c}, !- Inlet Port
  {9f44f874-e818-4cb4-bce3-7c0bf8fa9538}; !- Outlet Port

OS:Connection,
  {a4780e61-f64b-447a-a396-79095103b9cc}, !- Handle
  {c8fb8ed4-a153-4bb4-94eb-5bc3775588dc}, !- Name
  {0686b1ea-5a1e-45cb-9a1a-35dc27b952b7}, !- Source Object
  3,                                      !- Outlet Port
  {fa0164a2-a81d-4522-b12b-704dea9b8297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f6633c-fcac-4c96-b5d4-fcc6763f7d5c}, !- Handle
  {1807ba17-7743-4582-bff8-579bbaf0d5ed}, !- Name
  {fa0164a2-a81d-4522-b12b-704dea9b8297}, !- Source Object
  3,                                      !- Outlet Port
  {644685b6-f1bc-4178-b397-d725f6299b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f44f874-e818-4cb4-bce3-7c0bf8fa9538}, !- Handle
  {a3b69afa-47c7-490d-b086-92e3877c855d}, !- Name
  {644685b6-f1bc-4178-b397-d725f6299b9b}, !- Source Object
  3,                                      !- Outlet Port
  {4e07a58f-61f1-449e-bb0f-f6cc7643f9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e565b13-4194-4193-ab4d-8894375b097b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {53b1ed21-9468-4dfa-86d3-e1c1b25aed2a}, !- Inlet Node Name
  {96e07f9f-74d9-49ff-a8f3-6a7d3b2cba6d}; !- Outlet Node Name

OS:Node,
  {66843912-f1e1-4ae4-b45c-e05b8ac22b16}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {f6cd6f37-a827-4d35-8775-704b9e259cab}, !- Inlet Port
  {53b1ed21-9468-4dfa-86d3-e1c1b25aed2a}; !- Outlet Port

OS:Connection,
  {f6cd6f37-a827-4d35-8775-704b9e259cab}, !- Handle
  {6815de2e-1835-4493-ac43-fa6cff30494e}, !- Name
  {c58b912e-35e5-4bb9-be1a-40455895be8c}, !- Source Object
  2,                                      !- Outlet Port
  {66843912-f1e1-4ae4-b45c-e05b8ac22b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b1ed21-9468-4dfa-86d3-e1c1b25aed2a}, !- Handle
  {2e097174-22b0-44cc-b1f2-a6141f41bfba}, !- Name
  {66843912-f1e1-4ae4-b45c-e05b8ac22b16}, !- Source Object
  3,                                      !- Outlet Port
  {9e565b13-4194-4193-ab4d-8894375b097b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e07f9f-74d9-49ff-a8f3-6a7d3b2cba6d}, !- Handle
  {25879a16-567d-4dbe-9c1e-4035d183870f}, !- Name
  {9e565b13-4194-4193-ab4d-8894375b097b}, !- Source Object
  3,                                      !- Outlet Port
  {8bb13094-11c9-4654-8606-e6e90a2ec968}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {64ceaf22-5a43-48cc-81c4-96d0cc840014}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {f4ce94e0-f2ad-4cbe-8601-422cef62b682}, !- Loop Demand Side Inlet Node
  {15228ccf-925f-4c72-94fd-a9d739f0714e}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {d1570a2e-4f5c-4023-ae16-f1ea3fdb205d}, !- Loop Supply Side Inlet Node
  {99cf4921-054b-4b48-94bf-7ab82d26640f}, !- Loop Supply Side Outlet Node
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
<<<<<<< HEAD
  {66ffb190-9d2f-49d4-ad77-ab026f403e63}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {5ede187b-8dab-464d-99c9-6c8426f4ddd2}, !- Inlet Port
  {01d954bf-9705-4b32-b3db-2bf25394e1fd}; !- Outlet Port

OS:Connection,
  {9c90939d-65b1-46de-a389-57de2f751914}, !- Handle
  {62512e3d-8b0b-42b7-b5f4-59f93dfc46d0}, !- Name
  {1722ab36-2e8a-45a5-be22-fb899f571a2a}, !- Source Object
  3,                                      !- Outlet Port
  {0a602a2d-8c9b-48e7-850d-be9452d573c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5ede187b-8dab-464d-99c9-6c8426f4ddd2}, !- Handle
  {b3f1e66c-f442-469d-91f3-7965109bbc3b}, !- Name
  {0a602a2d-8c9b-48e7-850d-be9452d573c3}, !- Source Object
  7,                                      !- Outlet Port
  {66ffb190-9d2f-49d4-ad77-ab026f403e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d954bf-9705-4b32-b3db-2bf25394e1fd}, !- Handle
  {52744c5d-3f06-41db-833f-d198cbffeea4}, !- Name
  {66ffb190-9d2f-49d4-ad77-ab026f403e63}, !- Source Object
  3,                                      !- Outlet Port
  {071324ff-35b4-42e3-b001-8e4622107996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27634b26-f9f0-4406-a270-1bc6a025826b}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {92bdf1ed-54d3-44b3-9d8f-4a89a11e7c34}, !- Inlet Port
  {08947b0a-ae3c-44e8-8b3e-074775200497}; !- Outlet Port

OS:Connection,
  {92bdf1ed-54d3-44b3-9d8f-4a89a11e7c34}, !- Handle
  {497ce177-6421-46dc-b406-0815e87d57e3}, !- Name
  {00b28246-cd05-46c2-ab71-e7c2225f2c75}, !- Source Object
  15,                                     !- Outlet Port
  {27634b26-f9f0-4406-a270-1bc6a025826b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {618eb2fc-7462-43d8-a272-e7f203b798f4}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {b2761a2c-c5ca-4a92-a210-c991ebb19d5a}, !- Inlet Port
  {d2962d8b-ead6-4eef-b4ad-7ac4c65f4977}; !- Outlet Port

OS:Connection,
  {08947b0a-ae3c-44e8-8b3e-074775200497}, !- Handle
  {998c034c-6c4d-4f5f-9da0-d14d3ae6bfac}, !- Name
  {27634b26-f9f0-4406-a270-1bc6a025826b}, !- Source Object
  3,                                      !- Outlet Port
  {0a602a2d-8c9b-48e7-850d-be9452d573c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2761a2c-c5ca-4a92-a210-c991ebb19d5a}, !- Handle
  {3fa4d545-8f7d-441b-8e49-40b8b18a0d31}, !- Name
  {0a602a2d-8c9b-48e7-850d-be9452d573c3}, !- Source Object
  4,                                      !- Outlet Port
  {618eb2fc-7462-43d8-a272-e7f203b798f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {624ba27e-9ed4-4f33-8c1b-0b551ed5bd57}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {d2962d8b-ead6-4eef-b4ad-7ac4c65f4977}, !- Inlet Node
  {1a3f2ac6-0a71-415f-8c66-2a75b0dccc02}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {7893fe70-c345-457a-9f73-06721b6beec6}; !- Source Temperature Schedule Name {C}

OS:Node,
  {2a4bde7b-0079-406e-9937-a99e23cfa8fd}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {1a3f2ac6-0a71-415f-8c66-2a75b0dccc02}, !- Inlet Port
  {856e3fe2-cb91-4475-b6e4-8020bb029484}; !- Outlet Port

OS:Connection,
  {d2962d8b-ead6-4eef-b4ad-7ac4c65f4977}, !- Handle
  {f1a78d23-4101-4e01-a065-5377ad54b617}, !- Name
  {618eb2fc-7462-43d8-a272-e7f203b798f4}, !- Source Object
  3,                                      !- Outlet Port
  {624ba27e-9ed4-4f33-8c1b-0b551ed5bd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3f2ac6-0a71-415f-8c66-2a75b0dccc02}, !- Handle
  {b2ae1314-de43-4d57-8bd4-b0a9f59aa129}, !- Name
  {624ba27e-9ed4-4f33-8c1b-0b551ed5bd57}, !- Source Object
  3,                                      !- Outlet Port
  {2a4bde7b-0079-406e-9937-a99e23cfa8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {856e3fe2-cb91-4475-b6e4-8020bb029484}, !- Handle
  {f73d13ab-5da0-41e7-855d-9cc0e2857f60}, !- Name
  {2a4bde7b-0079-406e-9937-a99e23cfa8fd}, !- Source Object
  3,                                      !- Outlet Port
  {c3441017-a988-4f44-a0fd-30b2d8dc7fc7}, !- Target Object
  15;                                     !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {80464076-14cf-4a4c-9093-d41e9d88a6d0}, !- Handle
=======
  {471678de-f7ce-4338-a685-95cc32b7fee5}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {99cf4921-054b-4b48-94bf-7ab82d26640f}, !- Inlet Port
  {0d72ac4b-f47d-47d3-b0fa-e5e7cb56f52e}; !- Outlet Port

OS:Connection,
  {d1570a2e-4f5c-4023-ae16-f1ea3fdb205d}, !- Handle
  {0eb315e0-091c-486e-a2e0-7bd5598423ca}, !- Name
  {14c0b280-ca19-4469-915c-00e08bb7d4a1}, !- Source Object
  3,                                      !- Outlet Port
  {64ceaf22-5a43-48cc-81c4-96d0cc840014}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {99cf4921-054b-4b48-94bf-7ab82d26640f}, !- Handle
  {3167cbfa-720f-4e13-9bac-e7b495ecea71}, !- Name
  {64ceaf22-5a43-48cc-81c4-96d0cc840014}, !- Source Object
  7,                                      !- Outlet Port
  {471678de-f7ce-4338-a685-95cc32b7fee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d72ac4b-f47d-47d3-b0fa-e5e7cb56f52e}, !- Handle
  {a0ae55e0-e86f-4737-9e07-e909d0bc5804}, !- Name
  {471678de-f7ce-4338-a685-95cc32b7fee5}, !- Source Object
  3,                                      !- Outlet Port
  {d5d4a3da-7097-4ae5-8d1d-5e5f9b0608d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8019ad41-ad2e-4909-abc5-4df98c19c15d}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {ed33f7b6-ef65-4712-ae0c-81cf7cbe65f0}, !- Inlet Port
  {f4ce94e0-f2ad-4cbe-8601-422cef62b682}; !- Outlet Port

OS:Connection,
  {ed33f7b6-ef65-4712-ae0c-81cf7cbe65f0}, !- Handle
  {b49089ed-2b6c-45ab-bd1c-88f8a1ea7abd}, !- Name
  {90c7025c-127f-4d1d-9ae3-1053eadf8a69}, !- Source Object
  15,                                     !- Outlet Port
  {8019ad41-ad2e-4909-abc5-4df98c19c15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe82ef30-295e-4672-9582-5fb5919235b1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {15228ccf-925f-4c72-94fd-a9d739f0714e}, !- Inlet Port
  {292a956a-9fe5-4a9d-bbb7-3633ebb133a3}; !- Outlet Port

OS:Connection,
  {f4ce94e0-f2ad-4cbe-8601-422cef62b682}, !- Handle
  {9e16a400-b0f1-4812-86d0-4115275966f3}, !- Name
  {8019ad41-ad2e-4909-abc5-4df98c19c15d}, !- Source Object
  3,                                      !- Outlet Port
  {64ceaf22-5a43-48cc-81c4-96d0cc840014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15228ccf-925f-4c72-94fd-a9d739f0714e}, !- Handle
  {ae39314c-ad06-41e3-89ea-796dab1c9d83}, !- Name
  {64ceaf22-5a43-48cc-81c4-96d0cc840014}, !- Source Object
  4,                                      !- Outlet Port
  {fe82ef30-295e-4672-9582-5fb5919235b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {8155564b-06df-42f3-bd14-521dad0564d0}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {292a956a-9fe5-4a9d-bbb7-3633ebb133a3}, !- Inlet Node
  {1d6f94dc-3185-409b-b3f6-e409dbd28897}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {a4667e56-418e-4d7d-88b4-498514ea9c26}; !- Source Temperature Schedule Name {C}

OS:Node,
  {fab0ec03-5c20-4bf7-bef2-b36cc54193a4}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {1d6f94dc-3185-409b-b3f6-e409dbd28897}, !- Inlet Port
  {9027a728-c354-4763-a401-2e6f9084906b}; !- Outlet Port

OS:Connection,
  {292a956a-9fe5-4a9d-bbb7-3633ebb133a3}, !- Handle
  {be1613b1-0852-4883-b3ac-b70980e71355}, !- Name
  {fe82ef30-295e-4672-9582-5fb5919235b1}, !- Source Object
  3,                                      !- Outlet Port
  {8155564b-06df-42f3-bd14-521dad0564d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6f94dc-3185-409b-b3f6-e409dbd28897}, !- Handle
  {f32f20f9-18ec-4b1f-8bc6-ad8278b5aafb}, !- Name
  {8155564b-06df-42f3-bd14-521dad0564d0}, !- Source Object
  3,                                      !- Outlet Port
  {fab0ec03-5c20-4bf7-bef2-b36cc54193a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9027a728-c354-4763-a401-2e6f9084906b}, !- Handle
  {f7a7ccd1-7751-4689-8c08-0d45485fe196}, !- Name
  {fab0ec03-5c20-4bf7-bef2-b36cc54193a4}, !- Source Object
  3,                                      !- Outlet Port
  {43cf5714-f0f9-4334-82dc-b1ea8d3d623c}, !- Target Object
  15;                                     !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {246f4965-bed9-473b-aa2e-68cc003c7f7c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
<<<<<<< HEAD
  {7893fe70-c345-457a-9f73-06721b6beec6}, !- Handle
  Mains Water Temperature,                !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {05c00443-5743-40bf-88c8-d712420da7f7}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {7893fe70-c345-457a-9f73-06721b6beec6}, !- Actuated Component Name
=======
  {a4667e56-418e-4d7d-88b4-498514ea9c26}, !- Handle
  Mains Water Temperature,                !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {fad44beb-d6ed-42c4-ab04-e62b20e0a2e5}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {a4667e56-418e-4d7d-88b4-498514ea9c26}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {c5437080-58d2-4fa5-8816-f89747e0932c}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {05c00443-5743-40bf-88c8-d712420da7f7} = {80464076-14cf-4a4c-9093-d41e9d88a6d0}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bd5d6250-d5dc-428a-bdcc-93f46791d7ea}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c5437080-58d2-4fa5-8816-f89747e0932c}; !- Program Name 1

OS:WaterUse:Connections,
  {2001dd42-c5f2-47ae-8fe9-8f39a7e6a151}, !- Handle
  Water Use Connections 12,               !- Name
  {acce291b-d08c-4266-aa86-31c605ce80da}, !- Inlet Node Name
  {e700d3b2-dec9-475d-81da-b0fa61899203}, !- Outlet Node Name
=======
  {8708bb2f-438c-4c6b-b775-5b5e76b41881}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {fad44beb-d6ed-42c4-ab04-e62b20e0a2e5} = {246f4965-bed9-473b-aa2e-68cc003c7f7c}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bcfb35d9-0c74-47a8-8a85-eaf8131c2b03}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8708bb2f-438c-4c6b-b775-5b5e76b41881}; !- Program Name 1

OS:WaterUse:Connections,
  {1ce862ea-9d0a-40af-83cf-5dbb9cf02046}, !- Handle
  Water Use Connections 12,               !- Name
  {a687f275-ac48-4947-b3a7-5ffc880c2d57}, !- Inlet Node Name
  {e49ddc59-ff40-4f83-9ec2-dde9909e3966}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {a5ea10a0-a69a-4991-92a3-e52e05b40469}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e2e873a-1a4e-4725-b0fa-39f883f26d7e}, !- Handle
  Booster Water Fixture Def - 1.33 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {2e4c93b9-960f-466a-94ee-2026a91e7aa4}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2e4c93b9-960f-466a-94ee-2026a91e7aa4}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {d8640fe8-c17e-4658-95f9-9e65021b8c64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8640fe8-c17e-4658-95f9-9e65021b8c64}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {0050ef81-2456-44c7-a50e-003b232124ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {778d8445-2480-4a4a-84d7-9ef1a9f6bc54}, !- Handle
  Booster Water Fixture Def - 1.33 gpm,   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {487b5df2-381e-4f5a-afd6-96071590c9d9}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {487b5df2-381e-4f5a-afd6-96071590c9d9}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {28e037e7-d063-45d4-afcd-f2dd58d6bc03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28e037e7-d063-45d4-afcd-f2dd58d6bc03}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {a5ea10a0-a69a-4991-92a3-e52e05b40469}, !- Handle
  Booster Water Fixture - 1.33 gpm at 180F, !- Name
  {6e2e873a-1a4e-4725-b0fa-39f883f26d7e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6372acbe-0687-40d9-9875-bb6c44251aa5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {889a55db-8f0e-4033-912b-b96f159103b4}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {dd3b74ba-8dfd-407c-be58-2920fa2e055c}, !- Inlet Port
  {acce291b-d08c-4266-aa86-31c605ce80da}; !- Outlet Port

OS:Connection,
  {dd3b74ba-8dfd-407c-be58-2920fa2e055c}, !- Handle
  {de93ee4d-266b-49b6-bbce-f1fb84af9180}, !- Name
  {2c8c6f6b-8eae-4cb7-bf2b-cc18f9bdad60}, !- Source Object
  4,                                      !- Outlet Port
  {889a55db-8f0e-4033-912b-b96f159103b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c609946b-9205-4ed2-8c3a-482951261652}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {e700d3b2-dec9-475d-81da-b0fa61899203}, !- Inlet Port
  {dc336b8e-053b-4958-835f-00050ccfd595}; !- Outlet Port

OS:Connection,
  {acce291b-d08c-4266-aa86-31c605ce80da}, !- Handle
  {0fcd0b64-622a-4410-a31f-043de3e379dd}, !- Name
  {889a55db-8f0e-4033-912b-b96f159103b4}, !- Source Object
  3,                                      !- Outlet Port
  {2001dd42-c5f2-47ae-8fe9-8f39a7e6a151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e700d3b2-dec9-475d-81da-b0fa61899203}, !- Handle
  {5618e67a-7f67-4ba8-839c-a7156f71e5d3}, !- Name
  {2001dd42-c5f2-47ae-8fe9-8f39a7e6a151}, !- Source Object
  3,                                      !- Outlet Port
  {c609946b-9205-4ed2-8c3a-482951261652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc336b8e-053b-4958-835f-00050ccfd595}, !- Handle
  {25b9a38e-dba1-4d57-aee7-e805f24a7c5e}, !- Name
  {c609946b-9205-4ed2-8c3a-482951261652}, !- Source Object
  3,                                      !- Outlet Port
  {8340340f-151d-4917-b560-8943e2e7c674}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {9678317c-aeb2-432b-94e5-dcaf7b129891}, !- Handle
=======
  {0050ef81-2456-44c7-a50e-003b232124ca}, !- Handle
  Booster Water Fixture - 1.33 gpm at 180F, !- Name
  {778d8445-2480-4a4a-84d7-9ef1a9f6bc54}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1eb463a4-cc5f-43a4-81b1-5c174dc5d793}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1a2692b-9e86-41e6-b4a6-cfa7ef0af51e}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {0d4f9d7b-7c16-4187-9166-e8b91012429c}, !- Inlet Port
  {a687f275-ac48-4947-b3a7-5ffc880c2d57}; !- Outlet Port

OS:Connection,
  {0d4f9d7b-7c16-4187-9166-e8b91012429c}, !- Handle
  {3bbf27a3-1794-4dc3-89fd-4c3d718b74eb}, !- Name
  {4e07a58f-61f1-449e-bb0f-f6cc7643f9b0}, !- Source Object
  4,                                      !- Outlet Port
  {e1a2692b-9e86-41e6-b4a6-cfa7ef0af51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7aa32cd-953d-45ca-bce3-bd1bf5eae5f5}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {e49ddc59-ff40-4f83-9ec2-dde9909e3966}, !- Inlet Port
  {ff5d985e-06e3-4d63-abcf-1e6f153a39de}; !- Outlet Port

OS:Connection,
  {a687f275-ac48-4947-b3a7-5ffc880c2d57}, !- Handle
  {bec89ccc-dab6-46f4-8366-a1db69c98efc}, !- Name
  {e1a2692b-9e86-41e6-b4a6-cfa7ef0af51e}, !- Source Object
  3,                                      !- Outlet Port
  {1ce862ea-9d0a-40af-83cf-5dbb9cf02046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49ddc59-ff40-4f83-9ec2-dde9909e3966}, !- Handle
  {28143960-d16d-4612-bb90-5758aa1ab07b}, !- Name
  {1ce862ea-9d0a-40af-83cf-5dbb9cf02046}, !- Source Object
  3,                                      !- Outlet Port
  {e7aa32cd-953d-45ca-bce3-bd1bf5eae5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5d985e-06e3-4d63-abcf-1e6f153a39de}, !- Handle
  {1d258323-050f-4247-a492-6410fff750ab}, !- Name
  {e7aa32cd-953d-45ca-bce3-bd1bf5eae5f5}, !- Source Object
  3,                                      !- Outlet Port
  {c58b912e-35e5-4bb9-be1a-40455895be8c}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {475ef49b-4c59-439e-aa83-f44c51dbaf25}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {cfadd1be-cc92-4785-a468-c865d6c3c7f1}, !- Loop Temperature Setpoint Node Name
=======
  {d14e4dce-b1ec-4532-addf-e427c9453c03}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {2896d3a2-b224-4df0-a5d3-8d97ed12252f}, !- Plant Side Inlet Node Name
  {7fd5980a-a3b9-419a-b737-4ce07da90252}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {120529d2-6cca-48c2-982e-48e52d0420f2}, !- Demand Side Inlet Node Name
  {eeb7459c-e835-428f-918a-4956e92751bd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {afc2ae67-d0db-4aa0-b640-739bcdbbcb4b}, !- Availability Manager List Name
=======
  {0596d4c1-70ed-40c3-adf8-2d391b83d0bd}, !- Plant Side Inlet Node Name
  {3451b43a-6cf2-462d-ba89-a5dbb1dcd70e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fe0cbeb3-b5ed-4f07-98eb-e1b7b631d688}, !- Demand Side Inlet Node Name
  {adfaece3-ed04-404c-a401-1e8c8439ba96}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3d3c9c77-4bae-49e5-a2d9-27034a79d6a4}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {9386a71a-7ced-4776-b8e8-51838afa6f91}, !- Demand Mixer Name
  {6f998ceb-141d-4cc2-9b5a-32dff10329be}, !- Demand Splitter Name
  {5a4ba00a-bc58-4766-968b-eefecbc1d703}, !- Supply Mixer Name
  {b36d4365-7f68-4d84-b11a-0123d1da34a3}; !- Supply Splitter Name

OS:Node,
  {4fde1736-98bd-47a5-b69d-232803dce966}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {2896d3a2-b224-4df0-a5d3-8d97ed12252f}, !- Inlet Port
  {987e91f8-dd42-4365-bf5b-5c1358e89860}; !- Outlet Port

OS:Node,
  {cfadd1be-cc92-4785-a468-c865d6c3c7f1}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {acaf2cec-0f85-487c-9021-e910d2018f04}, !- Inlet Port
  {7fd5980a-a3b9-419a-b737-4ce07da90252}; !- Outlet Port

OS:Node,
  {648e2bc2-ff92-40a7-a848-31471f236217}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {4bec856d-25ba-4c89-af89-01c08fc56bf9}, !- Inlet Port
  {4215a926-1024-45d6-8dbc-1cf8a1d950db}; !- Outlet Port

OS:Connector:Mixer,
  {5a4ba00a-bc58-4766-968b-eefecbc1d703}, !- Handle
  Connector Mixer 9,                      !- Name
  {3dd4eddc-e1f0-4f34-9a7e-fde19cb23fce}, !- Outlet Branch Name
  {8ce680f4-8f01-47ab-879e-bc25ae46e94f}, !- Inlet Branch Name 1
  {df01479e-1477-449a-8a63-74afe679a7df}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b36d4365-7f68-4d84-b11a-0123d1da34a3}, !- Handle
  Connector Splitter 9,                   !- Name
  {addcfa9f-40af-4301-bef4-837183f9a28a}, !- Inlet Branch Name
  {4bec856d-25ba-4c89-af89-01c08fc56bf9}, !- Outlet Branch Name 1
  {fa79dc9c-5ebe-4745-8651-382b0bd5cbf2}; !- Outlet Branch Name 2

OS:Connection,
  {2896d3a2-b224-4df0-a5d3-8d97ed12252f}, !- Handle
  {cd7adeab-be19-4e68-9a33-0e6cb160edb5}, !- Name
  {9678317c-aeb2-432b-94e5-dcaf7b129891}, !- Source Object
  14,                                     !- Outlet Port
  {4fde1736-98bd-47a5-b69d-232803dce966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bec856d-25ba-4c89-af89-01c08fc56bf9}, !- Handle
  {473d0b62-0d77-4150-89cf-3b50152515b7}, !- Name
  {b36d4365-7f68-4d84-b11a-0123d1da34a3}, !- Source Object
  3,                                      !- Outlet Port
  {648e2bc2-ff92-40a7-a848-31471f236217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd5980a-a3b9-419a-b737-4ce07da90252}, !- Handle
  {0027ac04-637c-44e5-9e81-29788be43bbe}, !- Name
  {cfadd1be-cc92-4785-a468-c865d6c3c7f1}, !- Source Object
  3,                                      !- Outlet Port
  {9678317c-aeb2-432b-94e5-dcaf7b129891}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ce231a91-a973-4249-bdd4-5c26522bfccb}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {120529d2-6cca-48c2-982e-48e52d0420f2}, !- Inlet Port
  {c43e28fd-ed42-41a8-9249-02f9f4dd91ae}; !- Outlet Port

OS:Node,
  {174a2dd0-7a03-4a1c-900d-71fd18e11d3a}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {f0c3ef7e-876c-4039-9cb0-f3f618459557}, !- Inlet Port
  {eeb7459c-e835-428f-918a-4956e92751bd}; !- Outlet Port

OS:Node,
  {92709a22-7766-4ad7-99ea-65b216920236}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {d731985a-0b75-4c92-bcad-6706c54a6a63}, !- Inlet Port
  {e5f30b20-3536-4736-966e-67db28bffe2a}; !- Outlet Port

OS:Connector:Mixer,
  {9386a71a-7ced-4776-b8e8-51838afa6f91}, !- Handle
  Connector Mixer 10,                     !- Name
  {9cd00210-b201-4095-9de8-157a1b2ea7d7}, !- Outlet Branch Name
  {ae4ffa60-dc81-4790-8210-2563a8230ddf}, !- Inlet Branch Name 1
  {559eda99-dfee-4425-baf1-a71de4a1d4d6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6f998ceb-141d-4cc2-9b5a-32dff10329be}, !- Handle
  Connector Splitter 10,                  !- Name
  {c43e28fd-ed42-41a8-9249-02f9f4dd91ae}, !- Inlet Branch Name
  {d731985a-0b75-4c92-bcad-6706c54a6a63}, !- Outlet Branch Name 1
  {70f21c78-d050-4e5a-bcaf-c1000801a0a6}; !- Outlet Branch Name 2

OS:Connection,
  {120529d2-6cca-48c2-982e-48e52d0420f2}, !- Handle
  {65d3af52-1ff5-4476-87c1-3d23593aadb6}, !- Name
  {9678317c-aeb2-432b-94e5-dcaf7b129891}, !- Source Object
  17,                                     !- Outlet Port
  {ce231a91-a973-4249-bdd4-5c26522bfccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43e28fd-ed42-41a8-9249-02f9f4dd91ae}, !- Handle
  {3e1fb314-1d7e-4d7c-823c-29d73e11fed7}, !- Name
  {ce231a91-a973-4249-bdd4-5c26522bfccb}, !- Source Object
  3,                                      !- Outlet Port
  {6f998ceb-141d-4cc2-9b5a-32dff10329be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d731985a-0b75-4c92-bcad-6706c54a6a63}, !- Handle
  {e01e0851-3daf-45b1-a46c-6251aa1fdb1c}, !- Name
  {6f998ceb-141d-4cc2-9b5a-32dff10329be}, !- Source Object
  3,                                      !- Outlet Port
  {92709a22-7766-4ad7-99ea-65b216920236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb7459c-e835-428f-918a-4956e92751bd}, !- Handle
  {d0bb535b-d9d2-488b-938a-7aa30bf1948b}, !- Name
  {174a2dd0-7a03-4a1c-900d-71fd18e11d3a}, !- Source Object
  3,                                      !- Outlet Port
  {9678317c-aeb2-432b-94e5-dcaf7b129891}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1000e882-8934-4432-9627-1ff8e8f1982d}, !- Handle
  {9678317c-aeb2-432b-94e5-dcaf7b129891}, !- Plant or Condenser Loop Name
=======
  {57283cfe-d00d-48d7-a687-51b1c59ca679}, !- Demand Mixer Name
  {94f96258-fbc6-4d23-bce1-9633dae9ac18}, !- Demand Splitter Name
  {af9faad2-30ea-4c04-b111-8ccf6820cc13}, !- Supply Mixer Name
  {ee05d644-961a-447d-a1b1-f176ac8cf742}; !- Supply Splitter Name

OS:Node,
  {5a972dd1-b78c-495d-b841-a5758780ed22}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {0596d4c1-70ed-40c3-adf8-2d391b83d0bd}, !- Inlet Port
  {4ccde8d7-cb23-4fd4-97b6-56754d44f07d}; !- Outlet Port

OS:Node,
  {d14e4dce-b1ec-4532-addf-e427c9453c03}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {4ad6b30f-f911-41b8-b3cc-96d5974b1509}, !- Inlet Port
  {3451b43a-6cf2-462d-ba89-a5dbb1dcd70e}; !- Outlet Port

OS:Node,
  {a05e371d-9030-4159-9e87-376054433937}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {54f48028-ceb3-4baa-b96d-445cc4c6f753}, !- Inlet Port
  {c9c9a7aa-0209-417b-9098-af46113f9df7}; !- Outlet Port

OS:Connector:Mixer,
  {af9faad2-30ea-4c04-b111-8ccf6820cc13}, !- Handle
  Connector Mixer 9,                      !- Name
  {59ea526a-2bba-4fd8-8e7e-07908573d770}, !- Outlet Branch Name
  {b7b1bd32-77a8-42b9-b46e-59bb0ffd129a}, !- Inlet Branch Name 1
  {1962a971-4306-47bd-98d8-44765df831f2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee05d644-961a-447d-a1b1-f176ac8cf742}, !- Handle
  Connector Splitter 9,                   !- Name
  {ca905105-c416-45ac-b0f9-5c5b21c7dd6e}, !- Inlet Branch Name
  {54f48028-ceb3-4baa-b96d-445cc4c6f753}, !- Outlet Branch Name 1
  {ac8af101-0d72-4360-b243-f72fbd9bd40b}; !- Outlet Branch Name 2

OS:Connection,
  {0596d4c1-70ed-40c3-adf8-2d391b83d0bd}, !- Handle
  {21baf778-9cdc-4582-80fc-2f70f90d872a}, !- Name
  {475ef49b-4c59-439e-aa83-f44c51dbaf25}, !- Source Object
  14,                                     !- Outlet Port
  {5a972dd1-b78c-495d-b841-a5758780ed22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f48028-ceb3-4baa-b96d-445cc4c6f753}, !- Handle
  {a9c72892-f682-4675-a1af-6eade66a0fdc}, !- Name
  {ee05d644-961a-447d-a1b1-f176ac8cf742}, !- Source Object
  3,                                      !- Outlet Port
  {a05e371d-9030-4159-9e87-376054433937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3451b43a-6cf2-462d-ba89-a5dbb1dcd70e}, !- Handle
  {8482f86e-253e-4406-9d7d-5d6d66fa59a6}, !- Name
  {d14e4dce-b1ec-4532-addf-e427c9453c03}, !- Source Object
  3,                                      !- Outlet Port
  {475ef49b-4c59-439e-aa83-f44c51dbaf25}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {239432e2-5757-4aef-8166-0aaec86da5c5}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {fe0cbeb3-b5ed-4f07-98eb-e1b7b631d688}, !- Inlet Port
  {3fe8ff32-380d-4487-8c9b-9085fd4b1c31}; !- Outlet Port

OS:Node,
  {2ceae21b-7313-4891-b165-d3051b6c0233}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {8f451b42-8eb4-4458-b3a9-4c2128102fd3}, !- Inlet Port
  {adfaece3-ed04-404c-a401-1e8c8439ba96}; !- Outlet Port

OS:Node,
  {e04d87e0-74a7-4729-9300-b69464e5cb3d}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {35e82509-2496-4282-99c6-16f92cc97a0d}, !- Inlet Port
  {af082194-9be6-4951-a61c-f42e561225df}; !- Outlet Port

OS:Connector:Mixer,
  {57283cfe-d00d-48d7-a687-51b1c59ca679}, !- Handle
  Connector Mixer 10,                     !- Name
  {f435be65-bb69-4a63-a2dd-bde718f04af3}, !- Outlet Branch Name
  {04e3bdc8-4ab5-4c0a-8ad5-dbd18a6a23e7}, !- Inlet Branch Name 1
  {63843a54-e513-4f40-af0b-42982d46a7c9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {94f96258-fbc6-4d23-bce1-9633dae9ac18}, !- Handle
  Connector Splitter 10,                  !- Name
  {3fe8ff32-380d-4487-8c9b-9085fd4b1c31}, !- Inlet Branch Name
  {35e82509-2496-4282-99c6-16f92cc97a0d}, !- Outlet Branch Name 1
  {cde41eea-7ec0-4b13-b19e-32beba73d1af}; !- Outlet Branch Name 2

OS:Connection,
  {fe0cbeb3-b5ed-4f07-98eb-e1b7b631d688}, !- Handle
  {fc7048d0-b331-4158-adf6-0c28f6a7dc0a}, !- Name
  {475ef49b-4c59-439e-aa83-f44c51dbaf25}, !- Source Object
  17,                                     !- Outlet Port
  {239432e2-5757-4aef-8166-0aaec86da5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe8ff32-380d-4487-8c9b-9085fd4b1c31}, !- Handle
  {5def4dfe-a60d-4514-bc9f-c25ab7068f32}, !- Name
  {239432e2-5757-4aef-8166-0aaec86da5c5}, !- Source Object
  3,                                      !- Outlet Port
  {94f96258-fbc6-4d23-bce1-9633dae9ac18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e82509-2496-4282-99c6-16f92cc97a0d}, !- Handle
  {84d243ed-4ccd-46f5-967f-598aa57d06b4}, !- Name
  {94f96258-fbc6-4d23-bce1-9633dae9ac18}, !- Source Object
  3,                                      !- Outlet Port
  {e04d87e0-74a7-4729-9300-b69464e5cb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfaece3-ed04-404c-a401-1e8c8439ba96}, !- Handle
  {c9854019-96b2-4226-a304-b47d3c73d120}, !- Name
  {2ceae21b-7313-4891-b165-d3051b6c0233}, !- Source Object
  3,                                      !- Outlet Port
  {475ef49b-4c59-439e-aa83-f44c51dbaf25}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8fb24633-383c-4d75-8b7a-b7d09dd4876f}, !- Handle
  {475ef49b-4c59-439e-aa83-f44c51dbaf25}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {afc2ae67-d0db-4aa0-b640-739bcdbbcb4b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {c66224fa-d298-4370-abc7-a4b9b3adaa3a}, !- Handle
=======
  {3d3c9c77-4bae-49e5-a2d9-27034a79d6a4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {ab2effbd-c4c9-443b-8b76-44572f42b705}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {93c1f8d9-cbe5-40b0-8fb3-beb230aa7932}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {c66224fa-d298-4370-abc7-a4b9b3adaa3a}, !- Schedule Type Limits Name
  {209e77b5-cc69-484a-b38d-d1e768beaf69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {209e77b5-cc69-484a-b38d-d1e768beaf69}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {c66224fa-d298-4370-abc7-a4b9b3adaa3a}, !- Schedule Type Limits Name
=======
  {affef838-1762-4c3b-b60a-2e2e405d2d52}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {ab2effbd-c4c9-443b-8b76-44572f42b705}, !- Schedule Type Limits Name
  {01ddb7b7-f5d5-474f-abdc-600e8d8a0a2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01ddb7b7-f5d5-474f-abdc-600e8d8a0a2b}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {ab2effbd-c4c9-443b-8b76-44572f42b705}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {94a40780-2a3f-4d29-8890-14ce1b0f968f}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {93c1f8d9-cbe5-40b0-8fb3-beb230aa7932}, !- Schedule Name
  {cfadd1be-cc92-4785-a468-c865d6c3c7f1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cba644cf-820f-4ba1-badc-d5b0aff8667b}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {987e91f8-dd42-4365-bf5b-5c1358e89860}, !- Inlet Node Name
  {45a64f6f-0a36-4ab2-a2a9-a2cdc80f0117}, !- Outlet Node Name
=======
  {0c016b43-c629-445e-96e9-4727c3fd7a61}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {affef838-1762-4c3b-b60a-2e2e405d2d52}, !- Schedule Name
  {d14e4dce-b1ec-4532-addf-e427c9453c03}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {75f55e8d-048d-4e44-8d22-07d7ce4ef1a7}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {4ccde8d7-cb23-4fd4-97b6-56754d44f07d}, !- Inlet Node Name
  {b16b88eb-9352-40c8-ad26-11b47fe2cc41}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {58b6d8ce-20dd-4ca0-9383-e5f5c4d47cb9}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {45a64f6f-0a36-4ab2-a2a9-a2cdc80f0117}, !- Inlet Port
  {addcfa9f-40af-4301-bef4-837183f9a28a}; !- Outlet Port

OS:Connection,
  {987e91f8-dd42-4365-bf5b-5c1358e89860}, !- Handle
  {cc6f4478-f321-4ab9-b811-e4ae7cd4dbba}, !- Name
  {4fde1736-98bd-47a5-b69d-232803dce966}, !- Source Object
  3,                                      !- Outlet Port
  {cba644cf-820f-4ba1-badc-d5b0aff8667b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a64f6f-0a36-4ab2-a2a9-a2cdc80f0117}, !- Handle
  {ea8228a0-f677-4cf9-9f37-414ff6f6df04}, !- Name
  {cba644cf-820f-4ba1-badc-d5b0aff8667b}, !- Source Object
  3,                                      !- Outlet Port
  {58b6d8ce-20dd-4ca0-9383-e5f5c4d47cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addcfa9f-40af-4301-bef4-837183f9a28a}, !- Handle
  {0d98f46e-52e1-4bea-8c6a-931fb2673b9b}, !- Name
  {58b6d8ce-20dd-4ca0-9383-e5f5c4d47cb9}, !- Source Object
  3,                                      !- Outlet Port
  {b36d4365-7f68-4d84-b11a-0123d1da34a3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {30ab9647-07b1-40cc-8e32-02dcc8202922}, !- Handle
=======
  {cd3c96d4-91c5-4239-99f7-8d9b3202c409}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b16b88eb-9352-40c8-ad26-11b47fe2cc41}, !- Inlet Port
  {ca905105-c416-45ac-b0f9-5c5b21c7dd6e}; !- Outlet Port

OS:Connection,
  {4ccde8d7-cb23-4fd4-97b6-56754d44f07d}, !- Handle
  {bdeab474-971d-4165-a8d5-804c0841caaf}, !- Name
  {5a972dd1-b78c-495d-b841-a5758780ed22}, !- Source Object
  3,                                      !- Outlet Port
  {75f55e8d-048d-4e44-8d22-07d7ce4ef1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16b88eb-9352-40c8-ad26-11b47fe2cc41}, !- Handle
  {787e6bb6-36c9-455d-9d97-c502b7400540}, !- Name
  {75f55e8d-048d-4e44-8d22-07d7ce4ef1a7}, !- Source Object
  3,                                      !- Outlet Port
  {cd3c96d4-91c5-4239-99f7-8d9b3202c409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca905105-c416-45ac-b0f9-5c5b21c7dd6e}, !- Handle
  {972370ae-1d1a-4241-a10b-41ca4a253639}, !- Name
  {cd3c96d4-91c5-4239-99f7-8d9b3202c409}, !- Source Object
  3,                                      !- Outlet Port
  {ee05d644-961a-447d-a1b1-f176ac8cf742}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c2c7c3ab-d45a-4698-bfda-62cf16b45dd0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
<<<<<<< HEAD
  {fd533cc4-0237-47d1-a128-d63e7eb01317}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {93c1f8d9-cbe5-40b0-8fb3-beb230aa7932}, !- Setpoint Temperature Schedule Name
=======
  {a141f4e8-e0e2-4a64-9694-979283f51fc7}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {affef838-1762-4c3b-b60a-2e2e405d2d52}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {44b310b8-60bc-4be8-a1a7-add17bd3e00c}, !- Ambient Temperature Thermal Zone Name
=======
  {f4ae72a7-c54c-414e-acd0-08d67169ba7d}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {4215a926-1024-45d6-8dbc-1cf8a1d950db}, !- Use Side Inlet Node Name
  {68aea022-513d-4707-ae0b-1c7d4613d2cb}, !- Use Side Outlet Node Name
=======
  {c9c9a7aa-0209-417b-9098-af46113f9df7}, !- Use Side Inlet Node Name
  {0ad0b265-30a5-4e8b-a9d4-c77bd15847fc}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {c5eb19c1-53cc-4108-a055-c591bb238a78}, !- Handle
  Schedule Day 71,                        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {f69c51fc-858a-4c83-bfbb-af68ebbf7d94}, !- Handle
  Schedule Day 71,                        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {235e3a43-f672-4c25-85b8-182a21aaf2bf}, !- Handle
  Schedule Day 72,                        !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {ad0b1ffb-54c7-4b3b-8a74-2370dd77911e}, !- Handle
  Schedule Day 72,                        !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {94208da4-ea59-4edf-b200-636bfb513cfc}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {30ab9647-07b1-40cc-8e32-02dcc8202922}, !- Schedule Type Limits Name
=======
  {acfa1cbd-49a5-47e7-8628-2d3e75bed48e}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {c2c7c3ab-d45a-4698-bfda-62cf16b45dd0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {2c18646b-7689-4111-987d-92190af42d16}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {68aea022-513d-4707-ae0b-1c7d4613d2cb}, !- Inlet Port
  {8ce680f4-8f01-47ab-879e-bc25ae46e94f}; !- Outlet Port

OS:Connection,
  {4215a926-1024-45d6-8dbc-1cf8a1d950db}, !- Handle
  {40592967-01d9-4fc4-bff2-a935b506e4c6}, !- Name
  {648e2bc2-ff92-40a7-a848-31471f236217}, !- Source Object
  3,                                      !- Outlet Port
  {fd533cc4-0237-47d1-a128-d63e7eb01317}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {68aea022-513d-4707-ae0b-1c7d4613d2cb}, !- Handle
  {826707f8-64e8-4e1c-8d9e-a8c369049c4e}, !- Name
  {fd533cc4-0237-47d1-a128-d63e7eb01317}, !- Source Object
  32,                                     !- Outlet Port
  {2c18646b-7689-4111-987d-92190af42d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce680f4-8f01-47ab-879e-bc25ae46e94f}, !- Handle
  {96c48dda-a05f-47e2-9976-6a8f296c9ada}, !- Name
  {2c18646b-7689-4111-987d-92190af42d16}, !- Source Object
  3,                                      !- Outlet Port
  {5a4ba00a-bc58-4766-968b-eefecbc1d703}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {686af0ff-20c0-4707-a8d6-a299d9ba1e5c}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b4217a4b-4ae1-4884-b30a-048c7f68b063}, !- Inlet Node Name
  {05d9f25e-463e-47f3-8f77-2b17ae91d873}; !- Outlet Node Name

OS:Node,
  {c753f4b0-2d0d-4b1a-a755-0774fe852992}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {fa79dc9c-5ebe-4745-8651-382b0bd5cbf2}, !- Inlet Port
  {b4217a4b-4ae1-4884-b30a-048c7f68b063}; !- Outlet Port

OS:Connection,
  {fa79dc9c-5ebe-4745-8651-382b0bd5cbf2}, !- Handle
  {e6f19b20-4e5c-4a3b-9e97-b963e4822f27}, !- Name
  {b36d4365-7f68-4d84-b11a-0123d1da34a3}, !- Source Object
  4,                                      !- Outlet Port
  {c753f4b0-2d0d-4b1a-a755-0774fe852992}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d798f2f-90e3-4f09-880c-4575bd78ec0d}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {05d9f25e-463e-47f3-8f77-2b17ae91d873}, !- Inlet Port
  {df01479e-1477-449a-8a63-74afe679a7df}; !- Outlet Port

OS:Connection,
  {b4217a4b-4ae1-4884-b30a-048c7f68b063}, !- Handle
  {0bca5c74-af59-4bd0-8d27-c197a11de478}, !- Name
  {c753f4b0-2d0d-4b1a-a755-0774fe852992}, !- Source Object
  3,                                      !- Outlet Port
  {686af0ff-20c0-4707-a8d6-a299d9ba1e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d9f25e-463e-47f3-8f77-2b17ae91d873}, !- Handle
  {469a80d0-7319-4919-b140-bc628403ab11}, !- Name
  {686af0ff-20c0-4707-a8d6-a299d9ba1e5c}, !- Source Object
  3,                                      !- Outlet Port
  {7d798f2f-90e3-4f09-880c-4575bd78ec0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df01479e-1477-449a-8a63-74afe679a7df}, !- Handle
  {872ac42c-78ee-4a51-aff7-1d0397057a07}, !- Name
  {7d798f2f-90e3-4f09-880c-4575bd78ec0d}, !- Source Object
  3,                                      !- Outlet Port
  {5a4ba00a-bc58-4766-968b-eefecbc1d703}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e5aa0fb-dd1f-490e-bf47-9cfa37809933}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {e5f30b20-3536-4736-966e-67db28bffe2a}, !- Inlet Node Name
  {48814bb8-232e-4bfe-982d-7eeef2023bdf}; !- Outlet Node Name

OS:Node,
  {c6b9f5a0-2838-4fdd-b96d-3e17280aa924}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {48814bb8-232e-4bfe-982d-7eeef2023bdf}, !- Inlet Port
  {ae4ffa60-dc81-4790-8210-2563a8230ddf}; !- Outlet Port

OS:Connection,
  {e5f30b20-3536-4736-966e-67db28bffe2a}, !- Handle
  {f20cdf81-3b42-4211-acbe-3f9d141a4b9c}, !- Name
  {92709a22-7766-4ad7-99ea-65b216920236}, !- Source Object
  3,                                      !- Outlet Port
  {0e5aa0fb-dd1f-490e-bf47-9cfa37809933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48814bb8-232e-4bfe-982d-7eeef2023bdf}, !- Handle
  {9fb0e0cb-8cbc-4236-a213-cfe1b6f20af3}, !- Name
  {0e5aa0fb-dd1f-490e-bf47-9cfa37809933}, !- Source Object
  3,                                      !- Outlet Port
  {c6b9f5a0-2838-4fdd-b96d-3e17280aa924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4ffa60-dc81-4790-8210-2563a8230ddf}, !- Handle
  {3de17168-7958-4cb6-ac97-bd04f98869bc}, !- Name
  {c6b9f5a0-2838-4fdd-b96d-3e17280aa924}, !- Source Object
  3,                                      !- Outlet Port
  {9386a71a-7ced-4776-b8e8-51838afa6f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e8433525-f088-4cd8-9c7d-a68fc015d807}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {0cb598a4-609c-440e-beba-91c2d978ed44}, !- Inlet Node Name
  {acaf2cec-0f85-487c-9021-e910d2018f04}; !- Outlet Node Name

OS:Node,
  {187974a1-47f8-4a1f-803f-c10d44c0bbe4}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {3dd4eddc-e1f0-4f34-9a7e-fde19cb23fce}, !- Inlet Port
  {0cb598a4-609c-440e-beba-91c2d978ed44}; !- Outlet Port

OS:Connection,
  {3dd4eddc-e1f0-4f34-9a7e-fde19cb23fce}, !- Handle
  {b4aa48e2-291d-476c-91d8-1a9cc0239500}, !- Name
  {5a4ba00a-bc58-4766-968b-eefecbc1d703}, !- Source Object
  2,                                      !- Outlet Port
  {187974a1-47f8-4a1f-803f-c10d44c0bbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb598a4-609c-440e-beba-91c2d978ed44}, !- Handle
  {08b59dcc-15cc-43c2-903f-4949166733f3}, !- Name
  {187974a1-47f8-4a1f-803f-c10d44c0bbe4}, !- Source Object
  3,                                      !- Outlet Port
  {e8433525-f088-4cd8-9c7d-a68fc015d807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaf2cec-0f85-487c-9021-e910d2018f04}, !- Handle
  {7ebf8198-e3e5-4614-9a61-6f4d0110b38e}, !- Name
  {e8433525-f088-4cd8-9c7d-a68fc015d807}, !- Source Object
  3,                                      !- Outlet Port
  {cfadd1be-cc92-4785-a468-c865d6c3c7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5969ff01-2ef8-4813-b337-68b0b9377dec}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {77e9cf37-0b92-4768-902e-eaade9b2f67d}, !- Inlet Node Name
  {f0c3ef7e-876c-4039-9cb0-f3f618459557}; !- Outlet Node Name

OS:Node,
  {3ff134a4-576d-46b8-8293-16267a2d9067}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {9cd00210-b201-4095-9de8-157a1b2ea7d7}, !- Inlet Port
  {77e9cf37-0b92-4768-902e-eaade9b2f67d}; !- Outlet Port

OS:Connection,
  {9cd00210-b201-4095-9de8-157a1b2ea7d7}, !- Handle
  {13d5698e-31c6-4a71-9ec2-a9776e546651}, !- Name
  {9386a71a-7ced-4776-b8e8-51838afa6f91}, !- Source Object
  2,                                      !- Outlet Port
  {3ff134a4-576d-46b8-8293-16267a2d9067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e9cf37-0b92-4768-902e-eaade9b2f67d}, !- Handle
  {b3618f5c-fed0-4b4c-9f03-1b85bf1f6f88}, !- Name
  {3ff134a4-576d-46b8-8293-16267a2d9067}, !- Source Object
  3,                                      !- Outlet Port
  {5969ff01-2ef8-4813-b337-68b0b9377dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c3ef7e-876c-4039-9cb0-f3f618459557}, !- Handle
  {011bc0f3-1891-4904-a8b4-458087f56b89}, !- Name
  {5969ff01-2ef8-4813-b337-68b0b9377dec}, !- Source Object
  3,                                      !- Outlet Port
  {174a2dd0-7a03-4a1c-900d-71fd18e11d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b12b1b5b-c0e1-432d-a557-b10dd4ae39bd}, !- Handle
  Laundry WUC 30.6gpm at 180F,            !- Name
  {92a6b4b7-e0c9-454f-bff3-a147752e1092}, !- Inlet Node Name
  {47d09cdf-5ff4-42b6-b198-818eaeed117b}, !- Outlet Node Name
=======
  {01841e21-e329-4ab5-976a-0f412edf5710}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {0ad0b265-30a5-4e8b-a9d4-c77bd15847fc}, !- Inlet Port
  {b7b1bd32-77a8-42b9-b46e-59bb0ffd129a}; !- Outlet Port

OS:Connection,
  {c9c9a7aa-0209-417b-9098-af46113f9df7}, !- Handle
  {432ac797-d7c8-41c9-bd17-861306e492dd}, !- Name
  {a05e371d-9030-4159-9e87-376054433937}, !- Source Object
  3,                                      !- Outlet Port
  {a141f4e8-e0e2-4a64-9694-979283f51fc7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0ad0b265-30a5-4e8b-a9d4-c77bd15847fc}, !- Handle
  {5498d78e-0188-4746-b78c-7dce2b30a732}, !- Name
  {a141f4e8-e0e2-4a64-9694-979283f51fc7}, !- Source Object
  32,                                     !- Outlet Port
  {01841e21-e329-4ab5-976a-0f412edf5710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b1bd32-77a8-42b9-b46e-59bb0ffd129a}, !- Handle
  {bea6d9bb-51ac-4df8-bcba-8500375af866}, !- Name
  {01841e21-e329-4ab5-976a-0f412edf5710}, !- Source Object
  3,                                      !- Outlet Port
  {af9faad2-30ea-4c04-b111-8ccf6820cc13}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1b23a18-7961-4655-b9d1-4ef3c4684f2d}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {139714fd-b25f-4525-bdfc-aaeb0deec50c}, !- Inlet Node Name
  {9d967647-f74a-4c8e-b0c6-eddadb94ee2a}; !- Outlet Node Name

OS:Node,
  {8d887ed8-687b-4eab-b693-aea87c295777}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {ac8af101-0d72-4360-b243-f72fbd9bd40b}, !- Inlet Port
  {139714fd-b25f-4525-bdfc-aaeb0deec50c}; !- Outlet Port

OS:Connection,
  {ac8af101-0d72-4360-b243-f72fbd9bd40b}, !- Handle
  {0226d2f9-5832-4a1c-b188-ad12828924e0}, !- Name
  {ee05d644-961a-447d-a1b1-f176ac8cf742}, !- Source Object
  4,                                      !- Outlet Port
  {8d887ed8-687b-4eab-b693-aea87c295777}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b8ca347-ecc5-4341-9a3a-1290fe3eefc5}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {9d967647-f74a-4c8e-b0c6-eddadb94ee2a}, !- Inlet Port
  {1962a971-4306-47bd-98d8-44765df831f2}; !- Outlet Port

OS:Connection,
  {139714fd-b25f-4525-bdfc-aaeb0deec50c}, !- Handle
  {7b77a422-b621-46c1-b8d7-ea1388c16577}, !- Name
  {8d887ed8-687b-4eab-b693-aea87c295777}, !- Source Object
  3,                                      !- Outlet Port
  {d1b23a18-7961-4655-b9d1-4ef3c4684f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d967647-f74a-4c8e-b0c6-eddadb94ee2a}, !- Handle
  {cf4536b6-9a17-434c-8fab-de04f6bf5d52}, !- Name
  {d1b23a18-7961-4655-b9d1-4ef3c4684f2d}, !- Source Object
  3,                                      !- Outlet Port
  {8b8ca347-ecc5-4341-9a3a-1290fe3eefc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1962a971-4306-47bd-98d8-44765df831f2}, !- Handle
  {ffc711cf-31de-43cd-8d6d-3c430184ac4c}, !- Name
  {8b8ca347-ecc5-4341-9a3a-1290fe3eefc5}, !- Source Object
  3,                                      !- Outlet Port
  {af9faad2-30ea-4c04-b111-8ccf6820cc13}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1e6197e0-e1d3-43f9-9ca5-57975442f7e6}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {af082194-9be6-4951-a61c-f42e561225df}, !- Inlet Node Name
  {e182c497-c052-4261-9376-80c4b2d8f2c2}; !- Outlet Node Name

OS:Node,
  {0c86ed86-cb60-4d11-acd9-38f1b465cd78}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {e182c497-c052-4261-9376-80c4b2d8f2c2}, !- Inlet Port
  {04e3bdc8-4ab5-4c0a-8ad5-dbd18a6a23e7}; !- Outlet Port

OS:Connection,
  {af082194-9be6-4951-a61c-f42e561225df}, !- Handle
  {60d3c924-55e0-4f1d-9e4d-392ed12544e8}, !- Name
  {e04d87e0-74a7-4729-9300-b69464e5cb3d}, !- Source Object
  3,                                      !- Outlet Port
  {1e6197e0-e1d3-43f9-9ca5-57975442f7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e182c497-c052-4261-9376-80c4b2d8f2c2}, !- Handle
  {4c3f8fba-de2f-456d-96b8-aa3bd56241da}, !- Name
  {1e6197e0-e1d3-43f9-9ca5-57975442f7e6}, !- Source Object
  3,                                      !- Outlet Port
  {0c86ed86-cb60-4d11-acd9-38f1b465cd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e3bdc8-4ab5-4c0a-8ad5-dbd18a6a23e7}, !- Handle
  {cd31047c-438f-4b4c-b0ff-79234987a18b}, !- Name
  {0c86ed86-cb60-4d11-acd9-38f1b465cd78}, !- Source Object
  3,                                      !- Outlet Port
  {57283cfe-d00d-48d7-a687-51b1c59ca679}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f102d27-4168-4d0d-8529-28e795f8d5a3}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {26b1768e-a954-4e85-8d4f-7db59bd80033}, !- Inlet Node Name
  {4ad6b30f-f911-41b8-b3cc-96d5974b1509}; !- Outlet Node Name

OS:Node,
  {feb5186e-7670-4ee4-bfa3-4f5987f2c334}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {59ea526a-2bba-4fd8-8e7e-07908573d770}, !- Inlet Port
  {26b1768e-a954-4e85-8d4f-7db59bd80033}; !- Outlet Port

OS:Connection,
  {59ea526a-2bba-4fd8-8e7e-07908573d770}, !- Handle
  {a202854a-52c2-44d8-ae5f-c8d59772717b}, !- Name
  {af9faad2-30ea-4c04-b111-8ccf6820cc13}, !- Source Object
  2,                                      !- Outlet Port
  {feb5186e-7670-4ee4-bfa3-4f5987f2c334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b1768e-a954-4e85-8d4f-7db59bd80033}, !- Handle
  {3d58cdba-29bd-4273-9149-24992bf95755}, !- Name
  {feb5186e-7670-4ee4-bfa3-4f5987f2c334}, !- Source Object
  3,                                      !- Outlet Port
  {9f102d27-4168-4d0d-8529-28e795f8d5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad6b30f-f911-41b8-b3cc-96d5974b1509}, !- Handle
  {a2ef850b-fd50-4b13-8890-316b35f938a6}, !- Name
  {9f102d27-4168-4d0d-8529-28e795f8d5a3}, !- Source Object
  3,                                      !- Outlet Port
  {d14e4dce-b1ec-4532-addf-e427c9453c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5db327b-d35a-4a1c-af3c-2ee10f74f26c}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {b71b49f8-fecf-4037-b290-1591f6d7d361}, !- Inlet Node Name
  {8f451b42-8eb4-4458-b3a9-4c2128102fd3}; !- Outlet Node Name

OS:Node,
  {d134c9b0-1e29-49e5-a292-7c599e98c28f}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {f435be65-bb69-4a63-a2dd-bde718f04af3}, !- Inlet Port
  {b71b49f8-fecf-4037-b290-1591f6d7d361}; !- Outlet Port

OS:Connection,
  {f435be65-bb69-4a63-a2dd-bde718f04af3}, !- Handle
  {43af5691-77a4-4631-a40d-49ca9ad70df8}, !- Name
  {57283cfe-d00d-48d7-a687-51b1c59ca679}, !- Source Object
  2,                                      !- Outlet Port
  {d134c9b0-1e29-49e5-a292-7c599e98c28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71b49f8-fecf-4037-b290-1591f6d7d361}, !- Handle
  {129b9c44-1559-404c-b4b6-e5d92b24fd0b}, !- Name
  {d134c9b0-1e29-49e5-a292-7c599e98c28f}, !- Source Object
  3,                                      !- Outlet Port
  {e5db327b-d35a-4a1c-af3c-2ee10f74f26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f451b42-8eb4-4458-b3a9-4c2128102fd3}, !- Handle
  {71620b52-ef07-4881-8021-9bf18600103c}, !- Name
  {e5db327b-d35a-4a1c-af3c-2ee10f74f26c}, !- Source Object
  3,                                      !- Outlet Port
  {2ceae21b-7313-4891-b165-d3051b6c0233}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6453de93-9db6-4bb1-8d8e-6a338015e33c}, !- Handle
  Laundry WUC 30.6gpm at 180F,            !- Name
  {6cf3b0cb-9600-49fc-a039-33c8f1b9cea4}, !- Inlet Node Name
  {6e19a513-7525-4963-a343-6588081aae75}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {d81c6dea-5da1-44ee-bbd9-7972fb467530}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84c67bbc-6757-4e63-b10f-bc19f37f8915}, !- Handle
  Laundry Service Water Use Def 30.6gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {5ade51ce-9aa2-4646-bebc-9996bc852c32}, !- Target Temperature Schedule Name
  {92c20e5e-55cf-492d-96a2-7e2810327ae0}, !- Sensible Fraction Schedule Name
  {9f2b0785-8fed-4c50-9dde-10bc9f234135}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ade51ce-9aa2-4646-bebc-9996bc852c32}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
  {eff23e08-7a35-4317-a0bf-733ebb781cb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eff23e08-7a35-4317-a0bf-733ebb781cb5}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {8ae72094-66e6-4eb6-947e-c772e5412570}, !- Schedule Type Limits Name
=======
  {e9ecc6d4-6ae2-4164-b42f-b79194b0c02d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4009a60d-8f36-497a-819b-9f7a034973d5}, !- Handle
  Laundry Service Water Use Def 30.6gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {50803883-da39-4818-b259-8f79d2fd39b6}, !- Target Temperature Schedule Name
  {02849bed-bd4a-4c74-acdf-8f40281cde3f}, !- Sensible Fraction Schedule Name
  {193b33d4-ef48-4a69-920d-e401274d059d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {50803883-da39-4818-b259-8f79d2fd39b6}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
  {7a0250f9-2d0d-49c3-9921-0029ec4f79d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0250f9-2d0d-49c3-9921-0029ec4f79d1}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {c925fd29-2f7a-4bce-bb6f-7ce80bae4fb9}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {d81c6dea-5da1-44ee-bbd9-7972fb467530}, !- Handle
  Laundry Service Water Use 30.6gpm at 180F, !- Name
  {84c67bbc-6757-4e63-b10f-bc19f37f8915}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c44e3ffa-e42f-47ea-a620-1ffe745135a1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c44e3ffa-e42f-47ea-a620-1ffe745135a1}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {0de3a7e3-5e3f-459d-b5e7-4ac8bd2a632a}, !- Default Day Schedule Name
  {cf5ae687-dc42-44da-b6f4-62cacd38f613}, !- Summer Design Day Schedule Name
  {c1c46ca9-9810-405e-b811-a32a2c073632}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0de3a7e3-5e3f-459d-b5e7-4ac8bd2a632a}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {e9ecc6d4-6ae2-4164-b42f-b79194b0c02d}, !- Handle
  Laundry Service Water Use 30.6gpm at 180F, !- Name
  {4009a60d-8f36-497a-819b-9f7a034973d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77dfe9cb-c1b4-400d-a85b-5aefe0d6f5c6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {77dfe9cb-c1b4-400d-a85b-5aefe0d6f5c6}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {0a4ba497-a793-479a-b017-fd9246b66cc4}, !- Default Day Schedule Name
  {82330245-5603-48a5-bbad-913ce51acca5}, !- Summer Design Day Schedule Name
  {6fec4fc7-77f3-4a54-8999-361c05ce7604}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a4ba497-a793-479a-b017-fd9246b66cc4}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {c1c46ca9-9810-405e-b811-a32a2c073632}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {6fec4fc7-77f3-4a54-8999-361c05ce7604}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {cf5ae687-dc42-44da-b6f4-62cacd38f613}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {82330245-5603-48a5-bbad-913ce51acca5}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
<<<<<<< HEAD
  {a08d3a3e-e930-44b2-a45a-00e3e2dc0ef0}, !- Handle
  Laundry WUC 30.6gpm at 180F Inlet Water Node, !- Name
  {70f21c78-d050-4e5a-bcaf-c1000801a0a6}, !- Inlet Port
  {92a6b4b7-e0c9-454f-bff3-a147752e1092}; !- Outlet Port

OS:Connection,
  {70f21c78-d050-4e5a-bcaf-c1000801a0a6}, !- Handle
  {7f5bdf48-db5b-45f2-ad07-86434204243e}, !- Name
  {6f998ceb-141d-4cc2-9b5a-32dff10329be}, !- Source Object
  4,                                      !- Outlet Port
  {a08d3a3e-e930-44b2-a45a-00e3e2dc0ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b1f2321-cbc7-4565-b427-3fb4d8eeb314}, !- Handle
  Laundry WUC 30.6gpm at 180F Outlet Water Node, !- Name
  {47d09cdf-5ff4-42b6-b198-818eaeed117b}, !- Inlet Port
  {559eda99-dfee-4425-baf1-a71de4a1d4d6}; !- Outlet Port

OS:Connection,
  {92a6b4b7-e0c9-454f-bff3-a147752e1092}, !- Handle
  {f684be60-fdb3-4ee1-82e3-5912302ef033}, !- Name
  {a08d3a3e-e930-44b2-a45a-00e3e2dc0ef0}, !- Source Object
  3,                                      !- Outlet Port
  {b12b1b5b-c0e1-432d-a557-b10dd4ae39bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d09cdf-5ff4-42b6-b198-818eaeed117b}, !- Handle
  {bfbdf4bb-f670-4dfc-be3b-84a6545b6a0d}, !- Name
  {b12b1b5b-c0e1-432d-a557-b10dd4ae39bd}, !- Source Object
  3,                                      !- Outlet Port
  {0b1f2321-cbc7-4565-b427-3fb4d8eeb314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559eda99-dfee-4425-baf1-a71de4a1d4d6}, !- Handle
  {6a06d0a7-ac5f-42c6-a7e2-d0fdfc3d83cc}, !- Name
  {0b1f2321-cbc7-4565-b427-3fb4d8eeb314}, !- Source Object
  3,                                      !- Outlet Port
  {9386a71a-7ced-4776-b8e8-51838afa6f91}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {37e640f0-c3e1-41d0-9573-75a78f62f3cd}, !- Handle
=======
  {777cec65-7bd1-47ea-86e5-e87ec5051958}, !- Handle
  Laundry WUC 30.6gpm at 180F Inlet Water Node, !- Name
  {cde41eea-7ec0-4b13-b19e-32beba73d1af}, !- Inlet Port
  {6cf3b0cb-9600-49fc-a039-33c8f1b9cea4}; !- Outlet Port

OS:Connection,
  {cde41eea-7ec0-4b13-b19e-32beba73d1af}, !- Handle
  {c2b9eeb1-f534-45d3-85e6-acb0fdaac872}, !- Name
  {94f96258-fbc6-4d23-bce1-9633dae9ac18}, !- Source Object
  4,                                      !- Outlet Port
  {777cec65-7bd1-47ea-86e5-e87ec5051958}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a6ea51-7d08-44f5-b9b1-142045922a05}, !- Handle
  Laundry WUC 30.6gpm at 180F Outlet Water Node, !- Name
  {6e19a513-7525-4963-a343-6588081aae75}, !- Inlet Port
  {63843a54-e513-4f40-af0b-42982d46a7c9}; !- Outlet Port

OS:Connection,
  {6cf3b0cb-9600-49fc-a039-33c8f1b9cea4}, !- Handle
  {c5449fc5-4ab7-45d4-afee-ba46bdc4fbed}, !- Name
  {777cec65-7bd1-47ea-86e5-e87ec5051958}, !- Source Object
  3,                                      !- Outlet Port
  {6453de93-9db6-4bb1-8d8e-6a338015e33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e19a513-7525-4963-a343-6588081aae75}, !- Handle
  {88d5966d-a181-48c5-afcb-cce56661abb4}, !- Name
  {6453de93-9db6-4bb1-8d8e-6a338015e33c}, !- Source Object
  3,                                      !- Outlet Port
  {75a6ea51-7d08-44f5-b9b1-142045922a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63843a54-e513-4f40-af0b-42982d46a7c9}, !- Handle
  {49396de9-09fd-4864-8770-8897291abe9e}, !- Name
  {75a6ea51-7d08-44f5-b9b1-142045922a05}, !- Source Object
  3,                                      !- Outlet Port
  {57283cfe-d00d-48d7-a687-51b1c59ca679}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {a8d10124-4e48-4bb5-920c-9bea59937e73}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NonDimming Exterior Lights Def,         !- Name
  19478;                                  !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {4eb66825-e49a-4d60-8605-cea9a805c7d1}, !- Handle
  Always On,                              !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {7928fd7c-655c-42d0-9b58-7b8260e33828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7928fd7c-655c-42d0-9b58-7b8260e33828}, !- Handle
  Always On Default,                      !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {cf80d74b-bc7f-4cfe-a1f0-d79fbc88ec85}, !- Handle
  Always On,                              !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {decb7abc-a235-4162-9cae-6fbc794614e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {decb7abc-a235-4162-9cae-6fbc794614e2}, !- Handle
  Always On Default,                      !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
<<<<<<< HEAD
  {abdd7412-6441-42d8-9b5f-74dc9dc8b240}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {37e640f0-c3e1-41d0-9573-75a78f62f3cd}, !- Exterior Lights Definition Name
  {4eb66825-e49a-4d60-8605-cea9a805c7d1}, !- Schedule Name
=======
  {4ad04b52-fc93-4ef7-b17b-645db510a5d4}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a8d10124-4e48-4bb5-920c-9bea59937e73}, !- Exterior Lights Definition Name
  {cf80d74b-bc7f-4cfe-a1f0-d79fbc88ec85}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
<<<<<<< HEAD
  {3a65d550-aefb-4b17-952b-bec98856c95b}, !- Handle
=======
  {374e71ff-9944-458b-a979-6465f9178c99}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fuel equipment 1 Def,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d705663b-8aba-420d-8c72-51f8eae84620}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {a55187dc-ba3b-4d3c-b430-89fd03b41ce2}, !- Default Day Schedule Name
  {e52a4f01-260e-4aab-a0a9-72d8b186a3cd}, !- Summer Design Day Schedule Name
  {fd107320-d9c0-4070-89b8-794e968b7a43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a55187dc-ba3b-4d3c-b430-89fd03b41ce2}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {0b24cabc-8110-4cd2-a8e1-1318c8bc43dd}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {10c9b43b-c192-4618-94c9-f74b39d141d6}, !- Default Day Schedule Name
  {d752b45d-04e9-4e0d-b2c7-be08cb371c4f}, !- Summer Design Day Schedule Name
  {317fbefd-a132-41d9-ab1c-1b71a881617f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10c9b43b-c192-4618-94c9-f74b39d141d6}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {e52a4f01-260e-4aab-a0a9-72d8b186a3cd}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {d752b45d-04e9-4e0d-b2c7-be08cb371c4f}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {fd107320-d9c0-4070-89b8-794e968b7a43}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {317fbefd-a132-41d9-ab1c-1b71a881617f}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:FuelEquipment,
<<<<<<< HEAD
  {c2480b7d-2a31-466a-8f59-8e94b0b1fe3c}, !- Handle
  Fuel equipment 1,                       !- Name
  {3a65d550-aefb-4b17-952b-bec98856c95b}, !- Exterior Fuel Equipment Definition Name
  {d705663b-8aba-420d-8c72-51f8eae84620}, !- Schedule Name
=======
  {85981ed7-068d-48d8-8fdf-43995033469d}, !- Handle
  Fuel equipment 1,                       !- Name
  {374e71ff-9944-458b-a979-6465f9178c99}, !- Exterior Fuel Equipment Definition Name
  {0b24cabc-8110-4cd2-a8e1-1318c8bc43dd}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
<<<<<<< HEAD
  {af9d8bc0-e259-4de9-a760-aa4635c65c0f}, !- Handle
=======
  {63baa685-79d0-40ec-8148-72bfafcdcf70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fuel equipment 2 Def,                   !- Name
  971.4;                                  !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {07580b24-9a95-40b0-88b6-4616b5623dbf}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7,     !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
  {a56dadf6-5f52-4f38-88c1-8e6d19c47499}, !- Default Day Schedule Name
  {e1bab26a-268b-4d66-b601-1d02e37a2c79}, !- Summer Design Day Schedule Name
  {d5d4f393-2006-4650-bee1-b3e95c945710}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a56dadf6-5f52-4f38-88c1-8e6d19c47499}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {8fcdf6e0-8110-41dc-ad6b-0ec614f76983}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7,     !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
  {b24bb115-a523-4d3f-8db6-827ad339c6a7}, !- Default Day Schedule Name
  {5a21265d-acd3-44fb-af65-27e1ba4249c5}, !- Summer Design Day Schedule Name
  {245d80d3-e125-4c7e-9f51-54f666c7459e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b24bb115-a523-4d3f-8db6-827ad339c6a7}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d5d4f393-2006-4650-bee1-b3e95c945710}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {245d80d3-e125-4c7e-9f51-54f666c7459e}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e1bab26a-268b-4d66-b601-1d02e37a2c79}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {69a55683-8fc4-4acb-86ce-1e0e47585a7d}, !- Schedule Type Limits Name
=======
  {5a21265d-acd3-44fb-af65-27e1ba4249c5}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {b248ebf8-e50f-4dcc-bae8-cff5b73b5089}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:FuelEquipment,
<<<<<<< HEAD
  {c8d4ff35-3250-4b7c-af9e-fcb7ff4474fe}, !- Handle
  Fuel equipment 2,                       !- Name
  {af9d8bc0-e259-4de9-a760-aa4635c65c0f}, !- Exterior Fuel Equipment Definition Name
  {07580b24-9a95-40b0-88b6-4616b5623dbf}, !- Schedule Name
=======
  {36a2f8c5-8222-4fc1-ba62-88fa00599153}, !- Handle
  Fuel equipment 2,                       !- Name
  {63baa685-79d0-40ec-8148-72bfafcdcf70}, !- Exterior Fuel Equipment Definition Name
  {8fcdf6e0-8110-41dc-ad6b-0ec614f76983}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {9de0e976-ae75-46bf-b68c-ffacddd02c48}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {335bf5ab-f3c2-4ef8-aa6f-e4c3f779a4ae}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {faff7e0e-a1c1-42d7-8ad9-ed85a935c558}, !- Handle
=======
  {b5e80157-94ff-4dbb-919c-227ce0beb57e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {0f9ebb62-bfd5-4629-8937-004249805bcb}, !- Handle
  20.16,                                  !- January Ground Temperature {C}
  20.09,                                  !- February Ground Temperature {C}
  20.18,                                  !- March Ground Temperature {C}
  20.3,                                   !- April Ground Temperature {C}
  20.45,                                  !- May Ground Temperature {C}
  20.64,                                  !- June Ground Temperature {C}
  20.77,                                  !- July Ground Temperature {C}
  20.84,                                  !- August Ground Temperature {C}
  20.79,                                  !- September Ground Temperature {C}
  20.65,                                  !- October Ground Temperature {C}
  20.46,                                  !- November Ground Temperature {C}
  20.28;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {d66b7bad-ed4f-4d8a-a78f-61e3c7c57450}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {0e22b54b-ab6a-4447-84fe-32ca2552487e}, !- Handle
=======
  {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {636a6916-90c0-4fc8-a77c-b407cbf5454b}, !- Handle
  VAVWITHREHEATHtgSch0,                   !- Name
  {e9ca4ac8-cb18-4bbc-9caa-6e62740c754d}, !- Actuated Component Name
=======
  {fa5abb7d-784d-49b6-a250-ed0838343cb7}, !- Handle
  VAVWITHREHEATHtgSch0,                   !- Name
  {a73832c2-4a14-463e-93c8-3cf51621390d}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {c818c95a-ef65-4622-b5b7-f6840e893624}, !- Handle
  VAVWITHREHEATClgSch0,                   !- Name
  {490e4939-2ac3-4839-80d0-7e586740e1ce}, !- Actuated Component Name
=======
  {a1e779c1-c328-420a-b1b5-ff0e0ba93a58}, !- Handle
  VAVWITHREHEATClgSch0,                   !- Name
  {0234f0aa-3ef0-4683-9dd6-4bda51d6cd57}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {85b072cf-ffb2-4912-a451-110ecb9546f1}, !- Handle
  VAVWITHREHEATOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}<23.9 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}>1.7, !- Program Line 1
  SET {c818c95a-ef65-4622-b5b7-f6840e893624} = 29.4, !- Program Line 2
  SET {636a6916-90c0-4fc8-a77c-b407cbf5454b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}<23.9 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}>1.7, !- Program Line 4
  SET {c818c95a-ef65-4622-b5b7-f6840e893624} = 29.4, !- Program Line 5
  SET {636a6916-90c0-4fc8-a77c-b407cbf5454b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}<23.9 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}>1.7, !- Program Line 7
  SET {c818c95a-ef65-4622-b5b7-f6840e893624} = 29.4, !- Program Line 8
  SET {636a6916-90c0-4fc8-a77c-b407cbf5454b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}<23.9 && {0e22b54b-ab6a-4447-84fe-32ca2552487e}>1.7, !- Program Line 10
  SET {c818c95a-ef65-4622-b5b7-f6840e893624} = 29.4, !- Program Line 11
  SET {636a6916-90c0-4fc8-a77c-b407cbf5454b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c818c95a-ef65-4622-b5b7-f6840e893624} = NULL, !- Program Line 14
  SET {636a6916-90c0-4fc8-a77c-b407cbf5454b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3b418558-965a-4d88-9870-c07986d07d02}, !- Handle
  VAVWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {85b072cf-ffb2-4912-a451-110ecb9546f1}; !- Program Name 1

OS:Curve:Biquadratic,
  {eef89b86-9180-4b37-aca3-2d4aac11cffa}, !- Handle
=======
  {6b07b0d4-5dd9-4ac2-b5ed-6947a4c12d9a}, !- Handle
  VAVWITHREHEATOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}<23.9 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}>1.7, !- Program Line 1
  SET {a1e779c1-c328-420a-b1b5-ff0e0ba93a58} = 29.4, !- Program Line 2
  SET {fa5abb7d-784d-49b6-a250-ed0838343cb7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}<23.9 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}>1.7, !- Program Line 4
  SET {a1e779c1-c328-420a-b1b5-ff0e0ba93a58} = 29.4, !- Program Line 5
  SET {fa5abb7d-784d-49b6-a250-ed0838343cb7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}<23.9 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}>1.7, !- Program Line 7
  SET {a1e779c1-c328-420a-b1b5-ff0e0ba93a58} = 29.4, !- Program Line 8
  SET {fa5abb7d-784d-49b6-a250-ed0838343cb7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}<23.9 && {3ee0cea6-6524-4473-abd4-ee8c3333e6ce}>1.7, !- Program Line 10
  SET {a1e779c1-c328-420a-b1b5-ff0e0ba93a58} = 29.4, !- Program Line 11
  SET {fa5abb7d-784d-49b6-a250-ed0838343cb7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a1e779c1-c328-420a-b1b5-ff0e0ba93a58} = NULL, !- Program Line 14
  SET {fa5abb7d-784d-49b6-a250-ed0838343cb7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d8bd7c42-0549-4df4-b2a0-cc7819add545}, !- Handle
  VAVWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6b07b0d4-5dd9-4ac2-b5ed-6947a4c12d9a}; !- Program Name 1

OS:Curve:Biquadratic,
  {a6bdbf59-c538-4bb5-9259-c8e40a2686b4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {b15d6f42-aecf-4658-baca-c33dbd895d1f}, !- Handle
=======
  {3ba7eeb8-afb5-472d-9d01-650aa040298a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {87d32102-35a6-432c-9c49-45b2e4c3e23e}, !- Handle
=======
  {89991b1e-b89f-4fbf-a0ae-cdbca76858d8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
<<<<<<< HEAD
  {5ed742b5-fb5e-4692-bc4b-d8acfaab8c27}, !- Handle
=======
  {6e2cc934-723c-411e-8757-325fd4c86776}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {3fd6f31f-7153-4fa2-a2eb-df86b2851373}, !- Handle
  {fd533cc4-0237-47d1-a128-d63e7eb01317}; !- Object Name

OS:AdditionalProperties,
  {bc0f3a99-284f-4b39-ae20-a0131d96fd05}, !- Handle
  {5d040c0a-8661-4c7c-aade-e188512325de}; !- Object Name

OS:AdditionalProperties,
  {fcbb8122-f48e-4f23-a501-893805069615}, !- Handle
  {33cb0937-6e49-4f8a-b87a-3f35ccfca2ca}; !- Object Name
=======
  {ba8d8e4a-de3a-40dd-b997-86a759f65f42}, !- Handle
  {a141f4e8-e0e2-4a64-9694-979283f51fc7}; !- Object Name

OS:AdditionalProperties,
  {75427b84-028b-4fcd-a695-dbc781ce5935}, !- Handle
  {1e12131d-942b-4a34-bace-55905478c0a1}; !- Object Name

OS:AdditionalProperties,
  {609edd36-ad5c-4f4a-b024-4cc07226bd44}, !- Handle
  {4fb46088-52da-4bc1-a1f7-7390014531f2}; !- Object Name
>>>>>>> pnnl/osm_geo_templates

