  {a5aef6e4-603b-490b-8914-53a7858ed95b}, !- Handle
  Basement ZN Zone Air Node,              !- Name
  {43c6a4b6-7f5e-4b6a-bc2d-4084ddfe522e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43c6a4b6-7f5e-4b6a-bc2d-4084ddfe522e}, !- Handle
  {9f68e3a2-802d-4dee-960d-5a784274d079}, !- Name
  {0786426e-fd46-4b4f-96a5-4079d11a4207}, !- Source Object
  11,                                     !- Outlet Port
  {a5aef6e4-603b-490b-8914-53a7858ed95b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {785b8d2a-544b-433d-a5da-8306b174132d}, !- Handle
  {9da517c7-86e4-41e3-8e2c-7d8647049443}, !- Name
  {0786426e-fd46-4b4f-96a5-4079d11a4207}, !- HVAC Component
  {b91706f8-a114-474a-a501-6985d9d0add7}; !- Port 1

OS:PortList,
  {56350df3-2505-43d6-839b-5b3636e20331}, !- Handle
  {069781a8-590e-4b11-b333-8699ae429c50}, !- Name
  {0786426e-fd46-4b4f-96a5-4079d11a4207}; !- HVAC Component

OS:PortList,
  {7a1dee7d-38bf-4ff7-b8a7-be46f5c6a1f9}, !- Handle
  {346b1ede-8702-4e18-be4e-ea25bbcb120a}, !- Name
  {0786426e-fd46-4b4f-96a5-4079d11a4207}, !- HVAC Component
  {bf7e8091-3d8f-4800-8961-7426f5c5bd70}; !- Port 1

OS:Sizing:Zone,
  {d2890fa4-31cf-4e6f-a776-36f7b6cc44c4}, !- Handle
  {0786426e-fd46-4b4f-96a5-4079d11a4207}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {bec9709d-adab-405b-a3ef-84ebdf455c4b}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {3df74b6e-5e7d-4fcd-a07b-60828d20a6e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {725c63f6-ceca-4199-981b-c77d22a1db88}, !- Zone Equipment 1
=======
  {e68f044e-245e-47f1-8fe5-aaf229fa9d90}, !- Handle
  Basement ZN Zone HVAC Equipment List,   !- Name
  {0786426e-fd46-4b4f-96a5-4079d11a4207}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a4481bb-8c0e-4eb9-8824-e155bd60e80f}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d80822f1-48e9-4d6a-8e45-096e727c42e4}, !- Handle
  Office WholeBuilding - Lg Office-basement Thermostat 1, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef908504-8995-400c-943f-c175fb204b8a}, !- Handle
=======
  {65ce22a4-4a4f-4e51-9b2c-9dc70244b2da}, !- Handle
  Office WholeBuilding - Lg Office-basement Thermostat 1, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Core_bottom ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6b38b504-caf6-470f-a2d4-217cf5a59f0e}, !- Zone Air Inlet Port List
  {0aeb7ea4-bae2-4360-a42b-e289ebae82bc}, !- Zone Air Exhaust Port List
  {da7dc16c-356e-4a93-a864-6e1f11d247d5}, !- Zone Air Node Name
  {e6bdf9b9-0203-4a6f-92c8-7c77ab106a12}, !- Zone Return Air Port List
=======
  {1329f4f6-1baa-41bf-889d-63beb94ce655}, !- Zone Air Inlet Port List
  {7c1125be-c5f4-4e5f-a118-6950992bd4a8}, !- Zone Air Exhaust Port List
  {7f268906-3251-423e-8e1e-89dbaad4aec4}, !- Zone Air Node Name
  {cd519958-bc6d-41f9-b750-fe6278690e29}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {aaa19099-2c79-40fc-bee9-2b158a34631c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e831fc96-6545-4432-8e5e-fd40ee8b8834}, !- Handle
  Core_bottom ZN Zone Air Node,           !- Name
  {da7dc16c-356e-4a93-a864-6e1f11d247d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da7dc16c-356e-4a93-a864-6e1f11d247d5}, !- Handle
  {db7a67be-199e-48fe-8d4b-de773d067f9e}, !- Name
  {ef908504-8995-400c-943f-c175fb204b8a}, !- Source Object
  11,                                     !- Outlet Port
  {e831fc96-6545-4432-8e5e-fd40ee8b8834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b38b504-caf6-470f-a2d4-217cf5a59f0e}, !- Handle
  {7203df07-4c21-43b6-abd3-068e8176bb6c}, !- Name
  {ef908504-8995-400c-943f-c175fb204b8a}, !- HVAC Component
  {a21052b0-4351-46c7-8305-cca6ad2097c2}; !- Port 1

OS:PortList,
  {0aeb7ea4-bae2-4360-a42b-e289ebae82bc}, !- Handle
  {73ce3491-5b81-4291-8c74-4e449134fb19}, !- Name
  {ef908504-8995-400c-943f-c175fb204b8a}; !- HVAC Component

OS:PortList,
  {e6bdf9b9-0203-4a6f-92c8-7c77ab106a12}, !- Handle
  {61ca37ae-a4bc-4c36-98d8-99382b6fa165}, !- Name
  {ef908504-8995-400c-943f-c175fb204b8a}, !- HVAC Component
  {b437196b-6e04-4ac3-a989-f1c27733af6c}; !- Port 1

OS:Sizing:Zone,
  {c824c039-8667-442f-b118-4718aee97283}, !- Handle
  {ef908504-8995-400c-943f-c175fb204b8a}, !- Zone or ZoneList Name
=======
  {12349877-4ff8-4f96-831a-5bb5ca784019}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {541ece9c-7515-43ca-93b9-2d807e5c7dea}, !- Handle
  Core_bottom ZN Zone Air Node,           !- Name
  {7f268906-3251-423e-8e1e-89dbaad4aec4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f268906-3251-423e-8e1e-89dbaad4aec4}, !- Handle
  {b2a10280-2ee5-47f1-b4e6-1d9d690b26c9}, !- Name
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}, !- Source Object
  11,                                     !- Outlet Port
  {541ece9c-7515-43ca-93b9-2d807e5c7dea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1329f4f6-1baa-41bf-889d-63beb94ce655}, !- Handle
  {7189e2b2-ced3-41c6-92b8-338fa6e90949}, !- Name
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}, !- HVAC Component
  {033510fe-b4dd-4d75-8dd6-845853c86610}; !- Port 1

OS:PortList,
  {7c1125be-c5f4-4e5f-a118-6950992bd4a8}, !- Handle
  {7e91ea48-1131-46b1-817a-ced7cf9ecd2c}, !- Name
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}; !- HVAC Component

OS:PortList,
  {cd519958-bc6d-41f9-b750-fe6278690e29}, !- Handle
  {5f17f244-5003-47d6-8f76-64ebfbf41a37}, !- Name
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}, !- HVAC Component
  {d5bfaab5-623e-43b3-abdc-dbb46db60579}; !- Port 1

OS:Sizing:Zone,
  {3b539db8-efdb-4c97-b045-9767a36b7e74}, !- Handle
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4ffec65e-464a-4a0f-aca0-aa51f9a48142}, !- Handle
  Core_bottom ZN Zone HVAC Equipment List, !- Name
  {ef908504-8995-400c-943f-c175fb204b8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7979a63a-d93f-4941-9040-b5134f998229}, !- Zone Equipment 1
=======
  {416bd94c-fc36-4ca3-9962-7640e69e9be8}, !- Handle
  Core_bottom ZN Zone HVAC Equipment List, !- Name
  {daf6b9e3-0cd1-407e-a182-2d671c987ff4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f595259d-4f38-4b5d-a7a9-6d6662d19ea3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {aaa19099-2c79-40fc-bee9-2b158a34631c}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 1, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}, !- Handle
=======
  {12349877-4ff8-4f96-831a-5bb5ca784019}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 1, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Core_mid ZN,                            !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {8cc24410-80bb-4c29-8bcb-9e43f77aa88b}, !- Zone Air Inlet Port List
  {e828ca66-7520-47b9-a8bd-1ab40294495b}, !- Zone Air Exhaust Port List
  {bc404964-4d28-428f-a749-6e27d825e270}, !- Zone Air Node Name
  {c5c3908d-1ddd-4d84-9cd2-168f3017ce84}, !- Zone Return Air Port List
=======
  {c4608bc9-98ee-4420-a8f5-b7cd457020f8}, !- Zone Air Inlet Port List
  {dc655b64-37a0-403e-b717-e3c4a4858723}, !- Zone Air Exhaust Port List
  {21f8f6d5-4444-424e-950e-a85f37c1854b}, !- Zone Air Node Name
  {157ece11-48dc-431b-aaa6-ac06e2bcf662}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {87304557-adcb-4598-80da-04ae8b50ab23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc24f058-2ac3-4141-ade9-79d610c5f8ac}, !- Handle
  Core_mid ZN Zone Air Node,              !- Name
  {bc404964-4d28-428f-a749-6e27d825e270}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc404964-4d28-428f-a749-6e27d825e270}, !- Handle
  {1003a980-7374-4cf7-a870-551a34f5475e}, !- Name
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}, !- Source Object
  11,                                     !- Outlet Port
  {bc24f058-2ac3-4141-ade9-79d610c5f8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cc24410-80bb-4c29-8bcb-9e43f77aa88b}, !- Handle
  {38cfba8d-eebf-49ed-954b-8a7aa43292a7}, !- Name
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}, !- HVAC Component
  {8306eacb-d27f-47af-a21c-b695f0cc340d}; !- Port 1

OS:PortList,
  {e828ca66-7520-47b9-a8bd-1ab40294495b}, !- Handle
  {ccc5f482-2904-4bb5-a84e-61f29a1ae026}, !- Name
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}; !- HVAC Component

OS:PortList,
  {c5c3908d-1ddd-4d84-9cd2-168f3017ce84}, !- Handle
  {f24c239e-32f3-4612-a7c2-6ff2dfc43f7d}, !- Name
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}, !- HVAC Component
  {2e10fc97-f795-4763-b890-ff11948b33cf}; !- Port 1

OS:Sizing:Zone,
  {7e9d59b5-4f5b-4a20-966c-5190b7402e7b}, !- Handle
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}, !- Zone or ZoneList Name
=======
  {a2b1f54b-2aca-4cda-8f0e-6cdf3c2a6f5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dd5ee09-38db-4056-b65a-ed8262505b36}, !- Handle
  Core_mid ZN Zone Air Node,              !- Name
  {21f8f6d5-4444-424e-950e-a85f37c1854b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21f8f6d5-4444-424e-950e-a85f37c1854b}, !- Handle
  {ab70ecb3-01bd-49fc-8ef4-4d3db6fb5cf8}, !- Name
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}, !- Source Object
  11,                                     !- Outlet Port
  {1dd5ee09-38db-4056-b65a-ed8262505b36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4608bc9-98ee-4420-a8f5-b7cd457020f8}, !- Handle
  {0ad63c82-b218-413d-8e5c-0150922c4bd7}, !- Name
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}, !- HVAC Component
  {9403ba1a-3e34-4b96-b369-827b59e267c9}; !- Port 1

OS:PortList,
  {dc655b64-37a0-403e-b717-e3c4a4858723}, !- Handle
  {a63d6aec-af8d-48be-9b46-6336d93dce4b}, !- Name
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}; !- HVAC Component

OS:PortList,
  {157ece11-48dc-431b-aaa6-ac06e2bcf662}, !- Handle
  {af3737de-a417-41fa-8814-2557c0836f89}, !- Name
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}, !- HVAC Component
  {f40fefd2-c631-478d-8f0c-83aae52c55ce}; !- Port 1

OS:Sizing:Zone,
  {17902714-2b87-486b-b4e4-a3a413a8c0bb}, !- Handle
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {86974a92-c448-43ec-9f5f-462f2af069f0}, !- Handle
  Core_mid ZN Zone HVAC Equipment List,   !- Name
  {3cfc8ca6-53d7-40ad-8071-a1af5e97a799}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80155279-ada3-4d50-9f9f-f2282829ddda}, !- Zone Equipment 1
=======
  {ee32bae0-b409-40dc-9cd1-8572edd6e970}, !- Handle
  Core_mid ZN Zone HVAC Equipment List,   !- Name
  {3afa3d84-72b9-4f59-b16a-d451d0c18081}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8603c8bd-b0a4-48f6-80fa-78bfd4fef5be}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {87304557-adcb-4598-80da-04ae8b50ab23}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 2, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}, !- Handle
=======
  {a2b1f54b-2aca-4cda-8f0e-6cdf3c2a6f5f}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 2, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df7ba89d-ffb1-4c66-83c2-37b343913837}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Core_top ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {77ca9ce5-235f-4428-95a5-82f4f1892233}, !- Zone Air Inlet Port List
  {2b5ad84b-b982-407a-9aaf-98642e617baa}, !- Zone Air Exhaust Port List
  {f03ab531-2b6f-45ca-a221-ac4f4dc2c008}, !- Zone Air Node Name
  {9ee8dc26-6b48-429c-8e7b-970c8a2595b3}, !- Zone Return Air Port List
=======
  {e8f76c46-96e7-4c26-9c89-f9db29b68eb7}, !- Zone Air Inlet Port List
  {5705c8b2-d6e5-49a4-8937-273b610736a1}, !- Zone Air Exhaust Port List
  {aa788a60-a61f-48c5-949f-fa6aa344f482}, !- Zone Air Node Name
  {cfd0886e-bc66-4609-88e5-464d48f03fb1}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {801c052d-fb65-4c0d-b673-fb84de2c7ca1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa6534ff-fe73-47eb-a556-55f180015476}, !- Handle
  Core_top ZN Zone Air Node,              !- Name
  {f03ab531-2b6f-45ca-a221-ac4f4dc2c008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f03ab531-2b6f-45ca-a221-ac4f4dc2c008}, !- Handle
  {72d1936e-1bc8-4ae2-abfa-7e6ff0b7b72c}, !- Name
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}, !- Source Object
  11,                                     !- Outlet Port
  {aa6534ff-fe73-47eb-a556-55f180015476}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77ca9ce5-235f-4428-95a5-82f4f1892233}, !- Handle
  {55b0e484-b351-4ce4-96cf-67c507e156f4}, !- Name
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}, !- HVAC Component
  {517b0829-03bd-403d-858c-dae87f8aab76}; !- Port 1

OS:PortList,
  {2b5ad84b-b982-407a-9aaf-98642e617baa}, !- Handle
  {39fcaef4-b405-4b8a-95b0-9d7e8da02476}, !- Name
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}; !- HVAC Component

OS:PortList,
  {9ee8dc26-6b48-429c-8e7b-970c8a2595b3}, !- Handle
  {79b013e1-afc2-44eb-a658-c3b1060fea9a}, !- Name
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}, !- HVAC Component
  {c6b8acbf-475d-4d13-b565-d9414f60fdde}; !- Port 1

OS:Sizing:Zone,
  {fd6b6faa-b1fb-4803-adae-6be17d36dad3}, !- Handle
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}, !- Zone or ZoneList Name
=======
  {a42e5928-b60e-440b-a51e-2e80908fc5e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46752eb0-e6aa-4c51-9840-6e1217225aa3}, !- Handle
  Core_top ZN Zone Air Node,              !- Name
  {aa788a60-a61f-48c5-949f-fa6aa344f482}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa788a60-a61f-48c5-949f-fa6aa344f482}, !- Handle
  {2ac3fa9d-0136-4b1d-a4a6-be1db09cb3d2}, !- Name
  {df7ba89d-ffb1-4c66-83c2-37b343913837}, !- Source Object
  11,                                     !- Outlet Port
  {46752eb0-e6aa-4c51-9840-6e1217225aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8f76c46-96e7-4c26-9c89-f9db29b68eb7}, !- Handle
  {1e99c0aa-8e05-4941-9464-ce9773f143e0}, !- Name
  {df7ba89d-ffb1-4c66-83c2-37b343913837}, !- HVAC Component
  {8f0108b3-b0ae-4b05-92c8-7782ac1c6b63}; !- Port 1

OS:PortList,
  {5705c8b2-d6e5-49a4-8937-273b610736a1}, !- Handle
  {ac304eae-6c48-49ef-b5bd-44df2a374c79}, !- Name
  {df7ba89d-ffb1-4c66-83c2-37b343913837}; !- HVAC Component

OS:PortList,
  {cfd0886e-bc66-4609-88e5-464d48f03fb1}, !- Handle
  {e055a36e-43b0-4121-84fd-e28a9cece740}, !- Name
  {df7ba89d-ffb1-4c66-83c2-37b343913837}, !- HVAC Component
  {9480fe25-df63-4524-8ff4-4d44ac400d92}; !- Port 1

OS:Sizing:Zone,
  {d91c7cab-d70c-4cab-b543-e3a422d4d01d}, !- Handle
  {df7ba89d-ffb1-4c66-83c2-37b343913837}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e602a54e-a564-4ee8-95bc-f8ca1401ba90}, !- Handle
  Core_top ZN Zone HVAC Equipment List,   !- Name
  {4cbcdd1c-9625-4168-ab2f-e502e4144609}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f8ab06b-64d8-40ab-b26e-a82a8d8c6836}, !- Zone Equipment 1
=======
  {00065c8f-7b2d-4411-ae03-d5991604456e}, !- Handle
  Core_top ZN Zone HVAC Equipment List,   !- Name
  {df7ba89d-ffb1-4c66-83c2-37b343913837}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af86f983-34f4-41c6-b2ba-0e4be1a7bb75}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {801c052d-fb65-4c0d-b673-fb84de2c7ca1}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 3, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}, !- Handle
=======
  {a42e5928-b60e-440b-a51e-2e80908fc5e3}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 3, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91a50c3f-e98e-407c-966d-075e6ae35605}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  DataCenter_basement_ZN_6 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {d141dc48-fa89-4bfe-8c83-c86826fc3aed}, !- Zone Air Inlet Port List
  {59af9e65-f8b2-474e-a120-3ee1b6a6ef8a}, !- Zone Air Exhaust Port List
  {ce0be2ef-b7e2-440d-b409-3a4505d7a655}, !- Zone Air Node Name
  {be65d9d9-ee0e-420e-a485-3de01da4c883}, !- Zone Return Air Port List
=======
  {1dcea276-0c32-489e-9a61-277381b56f47}, !- Zone Air Inlet Port List
  {4bbf70f0-82fd-4d72-b8a6-fbc74daf08b6}, !- Zone Air Exhaust Port List
  {da700a0f-5e17-41a7-a976-4327ae45f1f7}, !- Zone Air Node Name
  {58f984ea-aff7-4050-a488-795e36531893}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ac19fc2c-605e-48a1-b533-03aa8037281e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e2f5f35-534a-47bd-8562-8d93f6831bc1}, !- Handle
  DataCenter_basement_ZN_6 ZN Zone Air Node, !- Name
  {ce0be2ef-b7e2-440d-b409-3a4505d7a655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce0be2ef-b7e2-440d-b409-3a4505d7a655}, !- Handle
  {bd215d32-9363-4091-9b8d-77c923ef1311}, !- Name
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}, !- Source Object
  11,                                     !- Outlet Port
  {8e2f5f35-534a-47bd-8562-8d93f6831bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d141dc48-fa89-4bfe-8c83-c86826fc3aed}, !- Handle
  {bff4febe-e041-4ede-b938-86f80c8212bc}, !- Name
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}, !- HVAC Component
  {b0c7fe2c-1259-4bd8-abe5-7185cc704b99}; !- Port 1

OS:PortList,
  {59af9e65-f8b2-474e-a120-3ee1b6a6ef8a}, !- Handle
  {51a48226-e873-4d3e-96a4-d24077fae98f}, !- Name
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}; !- HVAC Component

OS:PortList,
  {be65d9d9-ee0e-420e-a485-3de01da4c883}, !- Handle
  {a9350d53-9d6e-4bbc-8e6d-b64734a12a18}, !- Name
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}, !- HVAC Component
  {1309b755-b2d5-4501-98d7-606a4398083c}; !- Port 1

OS:Sizing:Zone,
  {5c93f7fa-d29c-41f3-bb7b-6286cf22fb91}, !- Handle
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}, !- Zone or ZoneList Name
=======
  {cc8025ac-69a6-480f-ae87-78051667b3b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5be1675-39c8-4a95-85b5-0e4e9f9b6333}, !- Handle
  DataCenter_basement_ZN_6 ZN Zone Air Node, !- Name
  {da700a0f-5e17-41a7-a976-4327ae45f1f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da700a0f-5e17-41a7-a976-4327ae45f1f7}, !- Handle
  {5cc8e455-3bab-4e89-a261-d98b5a2c81b6}, !- Name
  {91a50c3f-e98e-407c-966d-075e6ae35605}, !- Source Object
  11,                                     !- Outlet Port
  {c5be1675-39c8-4a95-85b5-0e4e9f9b6333}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dcea276-0c32-489e-9a61-277381b56f47}, !- Handle
  {05236c1e-472a-4d4a-95d8-e6111c132b75}, !- Name
  {91a50c3f-e98e-407c-966d-075e6ae35605}, !- HVAC Component
  {38d93ff9-2701-4335-974f-1dece9da41bd}; !- Port 1

OS:PortList,
  {4bbf70f0-82fd-4d72-b8a6-fbc74daf08b6}, !- Handle
  {f4c83dbd-f92f-4f31-9f7d-7d3fc941b142}, !- Name
  {91a50c3f-e98e-407c-966d-075e6ae35605}; !- HVAC Component

OS:PortList,
  {58f984ea-aff7-4050-a488-795e36531893}, !- Handle
  {edd561b3-9c93-4faa-9a7e-fc6fbf7932d9}, !- Name
  {91a50c3f-e98e-407c-966d-075e6ae35605}, !- HVAC Component
  {1427bd7a-9055-4bc0-b667-a2effcfa8cfd}; !- Port 1

OS:Sizing:Zone,
  {64e6abdc-5dd4-4fc5-baee-238ae8f44142}, !- Handle
  {91a50c3f-e98e-407c-966d-075e6ae35605}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3a3dfa6b-94a5-4a1e-998a-11dede587200}, !- Handle
  DataCenter_basement_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {7cd8ca50-b610-4f37-88e1-3a593cfc310c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {704c592c-74eb-42b7-821b-483d2c6e480f}, !- Zone Equipment 1
=======
  {c3d6d7c7-8550-4494-b997-5e8366ff75a3}, !- Handle
  DataCenter_basement_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {91a50c3f-e98e-407c-966d-075e6ae35605}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0749b97d-19d1-4c85-85bd-2d4b2d1d2a6d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ac19fc2c-605e-48a1-b533-03aa8037281e}, !- Handle
  Office OfficeLarge Main Data Center Thermostat 1, !- Name
  {f8c2472d-58a1-40e8-aa65-1c90e31f0225}, !- Heating Setpoint Temperature Schedule Name
  {caccd985-21bc-4c5d-8469-b0d5c78346dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}, !- Handle
=======
  {cc8025ac-69a6-480f-ae87-78051667b3b8}, !- Handle
  Office OfficeLarge Main Data Center Thermostat 1, !- Name
  {c8e98baa-222a-40cf-843d-9e8f3ef20e7b}, !- Heating Setpoint Temperature Schedule Name
  {ec53ef94-fff6-4076-84ff-53265efb420d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e10e669a-7f00-4984-8781-be4fd204395e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  DataCenter_bot_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {edb6effe-99ea-42eb-9ee2-55ff03a1cb5e}, !- Zone Air Inlet Port List
  {fc3e399c-eae6-4d5d-9787-2aca21f14d24}, !- Zone Air Exhaust Port List
  {e6f58e18-c6f0-4a1b-b6a5-d05949a1e1a1}, !- Zone Air Node Name
  {eba9e124-8d81-444b-aa79-d62701a84e26}, !- Zone Return Air Port List
=======
  {7545d0ee-f896-4213-807c-1d0dad44c18c}, !- Zone Air Inlet Port List
  {ea491a99-e7f0-4ce0-a04f-a944a9a981f9}, !- Zone Air Exhaust Port List
  {0745418a-3f17-48fe-9c5b-f9b82a1b48ea}, !- Zone Air Node Name
  {802932c5-2ad9-481c-b8ae-68b39dff0391}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {59c2a0f1-2b7d-4a57-a600-dd42343d957b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24ed52b5-f644-4a64-8d84-505986f91f4c}, !- Handle
  DataCenter_bot_ZN_6 ZN Zone Air Node,   !- Name
  {e6f58e18-c6f0-4a1b-b6a5-d05949a1e1a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f58e18-c6f0-4a1b-b6a5-d05949a1e1a1}, !- Handle
  {f5d308e2-1d53-458f-9948-f5682fc3827e}, !- Name
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}, !- Source Object
  11,                                     !- Outlet Port
  {24ed52b5-f644-4a64-8d84-505986f91f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edb6effe-99ea-42eb-9ee2-55ff03a1cb5e}, !- Handle
  {09834895-84e1-48dc-8c32-c4e4b48fd934}, !- Name
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}, !- HVAC Component
  {173ac6fc-1af0-4fe0-ab02-af5e5e631e25}; !- Port 1

OS:PortList,
  {fc3e399c-eae6-4d5d-9787-2aca21f14d24}, !- Handle
  {98456f7e-ab3e-48b3-89b8-554e7c65931c}, !- Name
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}; !- HVAC Component

OS:PortList,
  {eba9e124-8d81-444b-aa79-d62701a84e26}, !- Handle
  {bf708961-1d33-47d5-8674-e4c86ead5786}, !- Name
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}, !- HVAC Component
  {3248a892-2ecc-4fa0-8fac-6e10835e95b3}; !- Port 1

OS:Sizing:Zone,
  {7fdbbcb2-418d-490f-a7f2-a48b58aea682}, !- Handle
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}, !- Zone or ZoneList Name
=======
  {8a199c3b-bbcc-4630-ad23-df101e2ee0a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4734acd8-fc14-4660-928d-80002ab8bcf1}, !- Handle
  DataCenter_bot_ZN_6 ZN Zone Air Node,   !- Name
  {0745418a-3f17-48fe-9c5b-f9b82a1b48ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0745418a-3f17-48fe-9c5b-f9b82a1b48ea}, !- Handle
  {972fa5b9-5341-46ac-8f88-2c005c9bb2f0}, !- Name
  {e10e669a-7f00-4984-8781-be4fd204395e}, !- Source Object
  11,                                     !- Outlet Port
  {4734acd8-fc14-4660-928d-80002ab8bcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7545d0ee-f896-4213-807c-1d0dad44c18c}, !- Handle
  {64b1de93-c255-4592-887a-586aa3877c97}, !- Name
  {e10e669a-7f00-4984-8781-be4fd204395e}, !- HVAC Component
  {391c02c5-f353-440a-94f4-29e9c5f56a0f}; !- Port 1

OS:PortList,
  {ea491a99-e7f0-4ce0-a04f-a944a9a981f9}, !- Handle
  {c724fbf2-2e98-4831-a300-50a3d0b1ddee}, !- Name
  {e10e669a-7f00-4984-8781-be4fd204395e}; !- HVAC Component

OS:PortList,
  {802932c5-2ad9-481c-b8ae-68b39dff0391}, !- Handle
  {07c82820-d556-4acf-9da0-8bf587a011e0}, !- Name
  {e10e669a-7f00-4984-8781-be4fd204395e}, !- HVAC Component
  {a94c143d-9048-43e6-ad6a-e3acde84c3f3}; !- Port 1

OS:Sizing:Zone,
  {f6a46631-e3dc-4469-bdb0-4e1415eae7fc}, !- Handle
  {e10e669a-7f00-4984-8781-be4fd204395e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {479645a6-3de6-4b0e-966e-48d3cfd6acd0}, !- Handle
  DataCenter_bot_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {7707d8c3-ba0f-4c3f-8b2c-f5985a6e4330}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f715acd4-c65d-418a-ac1e-2d1d3e9c637b}, !- Zone Equipment 1
=======
  {2a37ccfb-2323-4a3d-ac44-076176b4a614}, !- Handle
  DataCenter_bot_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {e10e669a-7f00-4984-8781-be4fd204395e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3e1cd18-ee41-4592-8899-426faec18de5}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {59c2a0f1-2b7d-4a57-a600-dd42343d957b}, !- Handle
  Office OfficeLarge Data Center Thermostat 1, !- Name
  {f8c2472d-58a1-40e8-aa65-1c90e31f0225}, !- Heating Setpoint Temperature Schedule Name
  {caccd985-21bc-4c5d-8469-b0d5c78346dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94a88e03-89f6-4048-b11f-108fb9d813d5}, !- Handle
=======
  {8a199c3b-bbcc-4630-ad23-df101e2ee0a2}, !- Handle
  Office OfficeLarge Data Center Thermostat 1, !- Name
  {c8e98baa-222a-40cf-843d-9e8f3ef20e7b}, !- Heating Setpoint Temperature Schedule Name
  {ec53ef94-fff6-4076-84ff-53265efb420d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  DataCenter_mid_ZN_6 ZN,                 !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1fc0e046-14ac-4741-be77-df8b4e14d239}, !- Zone Air Inlet Port List
  {984b6d92-3bc1-4ce6-b129-73ce2690ef3e}, !- Zone Air Exhaust Port List
  {c9b8266c-cb68-4daa-b150-40b500b9cf01}, !- Zone Air Node Name
  {ec3f3df6-7174-4bbc-8b8e-1efbe21d6e9a}, !- Zone Return Air Port List
=======
  {f3c37283-e624-4157-bd7a-a1b97d5e2c85}, !- Zone Air Inlet Port List
  {66787525-590f-44a3-b777-ca3e0d7a65f9}, !- Zone Air Exhaust Port List
  {6ea7a00d-4b4a-4e4b-95a9-820479ef6f40}, !- Zone Air Node Name
  {abf4bee0-bc80-4e39-9d15-27e4ac821fd5}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {c2664735-00e2-4f81-a9d3-98fb4009345d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13448bc4-9f29-4ee9-8113-01baac60729e}, !- Handle
  DataCenter_mid_ZN_6 ZN Zone Air Node,   !- Name
  {c9b8266c-cb68-4daa-b150-40b500b9cf01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9b8266c-cb68-4daa-b150-40b500b9cf01}, !- Handle
  {7d80e4c5-dd91-4ead-ace5-894aaca2a62e}, !- Name
  {94a88e03-89f6-4048-b11f-108fb9d813d5}, !- Source Object
  11,                                     !- Outlet Port
  {13448bc4-9f29-4ee9-8113-01baac60729e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fc0e046-14ac-4741-be77-df8b4e14d239}, !- Handle
  {7870d056-91b9-4ed4-8bb1-8cc1ca915679}, !- Name
  {94a88e03-89f6-4048-b11f-108fb9d813d5}, !- HVAC Component
  {1fea8759-0bda-4126-9429-4c9a04f13c0c}; !- Port 1

OS:PortList,
  {984b6d92-3bc1-4ce6-b129-73ce2690ef3e}, !- Handle
  {d9a8784f-6d3e-46b9-b7c9-0e4fa7ea0da2}, !- Name
  {94a88e03-89f6-4048-b11f-108fb9d813d5}; !- HVAC Component

OS:PortList,
  {ec3f3df6-7174-4bbc-8b8e-1efbe21d6e9a}, !- Handle
  {541dbaef-2302-44b1-b0fa-9e92f639ee4a}, !- Name
  {94a88e03-89f6-4048-b11f-108fb9d813d5}, !- HVAC Component
  {b15ed99e-ca94-46f5-8de6-846c29b71712}; !- Port 1

OS:Sizing:Zone,
  {be218977-f97f-4ae0-97f9-fb6ec79ed515}, !- Handle
  {94a88e03-89f6-4048-b11f-108fb9d813d5}, !- Zone or ZoneList Name
=======
  {702563fd-6324-41e0-9a4a-ee235a330513}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5b2d17-1e06-4f1c-81ef-7891814aa703}, !- Handle
  DataCenter_mid_ZN_6 ZN Zone Air Node,   !- Name
  {6ea7a00d-4b4a-4e4b-95a9-820479ef6f40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ea7a00d-4b4a-4e4b-95a9-820479ef6f40}, !- Handle
  {ddbf7569-6c2b-4ee3-9830-31b1c9962886}, !- Name
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}, !- Source Object
  11,                                     !- Outlet Port
  {de5b2d17-1e06-4f1c-81ef-7891814aa703}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3c37283-e624-4157-bd7a-a1b97d5e2c85}, !- Handle
  {178f3d80-9708-4567-be09-6f07c17b65a6}, !- Name
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}, !- HVAC Component
  {35dea3f2-22eb-40a1-ab7b-6bee0111036d}; !- Port 1

OS:PortList,
  {66787525-590f-44a3-b777-ca3e0d7a65f9}, !- Handle
  {6f6aa325-bc91-4741-9123-526b5a860d4e}, !- Name
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}; !- HVAC Component

OS:PortList,
  {abf4bee0-bc80-4e39-9d15-27e4ac821fd5}, !- Handle
  {1ae8a96f-1e94-4c4a-a240-6d21da6522a4}, !- Name
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}, !- HVAC Component
  {d4dca949-e010-4507-b30b-8f55842043b3}; !- Port 1

OS:Sizing:Zone,
  {8c95caed-81b0-4f17-ac0f-b6276bea6f81}, !- Handle
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {65491c92-0746-4f77-85de-ca8cf35f4d64}, !- Handle
  DataCenter_mid_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {94a88e03-89f6-4048-b11f-108fb9d813d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51c1aa88-cea5-4f49-803d-0898db1d6817}, !- Zone Equipment 1
=======
  {7a68d9c3-b944-488f-b3fb-3c59102f8487}, !- Handle
  DataCenter_mid_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {855048f5-62a0-49f6-91e9-6f8a41db7e87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1d756a7-8cbb-4e15-9359-a8f8839b41c6}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c2664735-00e2-4f81-a9d3-98fb4009345d}, !- Handle
  Office OfficeLarge Data Center Thermostat 2, !- Name
  {f8c2472d-58a1-40e8-aa65-1c90e31f0225}, !- Heating Setpoint Temperature Schedule Name
  {caccd985-21bc-4c5d-8469-b0d5c78346dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}, !- Handle
=======
  {702563fd-6324-41e0-9a4a-ee235a330513}, !- Handle
  Office OfficeLarge Data Center Thermostat 2, !- Name
  {c8e98baa-222a-40cf-843d-9e8f3ef20e7b}, !- Heating Setpoint Temperature Schedule Name
  {ec53ef94-fff6-4076-84ff-53265efb420d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  DataCenter_top_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {29e78cb1-1545-4060-bba1-48380c11f98f}, !- Zone Air Inlet Port List
  {ca6013e5-034c-4c2c-8553-ddcfeabbddd5}, !- Zone Air Exhaust Port List
  {f741ce72-bccb-4e23-83c0-9eebc762d90c}, !- Zone Air Node Name
  {61cc25a7-ce2c-4a4c-b344-38ff52575138}, !- Zone Return Air Port List
=======
  {461592d1-83ad-4324-8996-94fe9ba6c893}, !- Zone Air Inlet Port List
  {2a4be76e-e03e-49e9-a44e-37423df88655}, !- Zone Air Exhaust Port List
  {4de2db1f-79f3-4d04-a8ec-ef07374e7bf8}, !- Zone Air Node Name
  {51b8ea78-cf7a-4a3d-ba3f-a464baf10f0e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e4cc348d-b8cb-4a13-813f-ec6081aaf7ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e6d6258-5b4a-46d7-a88a-15afd4f20bc5}, !- Handle
  DataCenter_top_ZN_6 ZN Zone Air Node,   !- Name
  {f741ce72-bccb-4e23-83c0-9eebc762d90c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f741ce72-bccb-4e23-83c0-9eebc762d90c}, !- Handle
  {bcc1c6f8-d456-4771-b6ed-90248abcc0e2}, !- Name
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}, !- Source Object
  11,                                     !- Outlet Port
  {4e6d6258-5b4a-46d7-a88a-15afd4f20bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29e78cb1-1545-4060-bba1-48380c11f98f}, !- Handle
  {1047e72e-ca61-43c3-848a-8d20d2566e23}, !- Name
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}, !- HVAC Component
  {47e1b325-d748-4985-bd10-db636762f5dd}; !- Port 1

OS:PortList,
  {ca6013e5-034c-4c2c-8553-ddcfeabbddd5}, !- Handle
  {ba0d4332-746f-421a-9eac-965886d7e922}, !- Name
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}; !- HVAC Component

OS:PortList,
  {61cc25a7-ce2c-4a4c-b344-38ff52575138}, !- Handle
  {bbf5a4ab-127b-48ed-8288-61d4ca752ca7}, !- Name
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}, !- HVAC Component
  {47c7db83-98a3-49a7-86a6-f1d2c37bfe2c}; !- Port 1

OS:Sizing:Zone,
  {d75204b9-3fb3-41bf-9ebc-c2101597a504}, !- Handle
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}, !- Zone or ZoneList Name
=======
  {136cd7da-518a-463e-adb8-0abee2699e27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcb1c082-a70c-483d-9374-75d149fdd9c7}, !- Handle
  DataCenter_top_ZN_6 ZN Zone Air Node,   !- Name
  {4de2db1f-79f3-4d04-a8ec-ef07374e7bf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de2db1f-79f3-4d04-a8ec-ef07374e7bf8}, !- Handle
  {48ebd43b-1686-458d-bed4-38aede6e06ef}, !- Name
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}, !- Source Object
  11,                                     !- Outlet Port
  {dcb1c082-a70c-483d-9374-75d149fdd9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {461592d1-83ad-4324-8996-94fe9ba6c893}, !- Handle
  {7d131abd-5f95-41bb-8ab3-90177f9f750f}, !- Name
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}, !- HVAC Component
  {14287f88-0350-4c7a-9f9f-17092e0046d0}; !- Port 1

OS:PortList,
  {2a4be76e-e03e-49e9-a44e-37423df88655}, !- Handle
  {17dd3638-d3f8-4c4d-9bb9-e635f3a7ced2}, !- Name
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}; !- HVAC Component

OS:PortList,
  {51b8ea78-cf7a-4a3d-ba3f-a464baf10f0e}, !- Handle
  {41b949f1-a28a-45d7-a76f-8a34b1bc8332}, !- Name
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}, !- HVAC Component
  {9380c43d-2df8-4c16-bdf0-71b10d48b1fb}; !- Port 1

OS:Sizing:Zone,
  {a679976f-3f66-45a8-bdc5-854816125029}, !- Handle
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {0efb19b4-fd16-427f-a239-5669920eb279}, !- Handle
  DataCenter_top_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {e0ece4a3-e41d-4f18-b177-fdfc51532552}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc76d46d-28cb-4fe3-8b65-cb6d2a4955f3}, !- Zone Equipment 1
=======
  {3e9f44ff-b81a-498b-9f91-15ec30ce953d}, !- Handle
  DataCenter_top_ZN_6 ZN Zone HVAC Equipment List, !- Name
  {a344d0ba-f00c-4c88-b659-11bcb85743ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4bb572c-2211-4147-9349-ebaac374bbe6}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e4cc348d-b8cb-4a13-813f-ec6081aaf7ba}, !- Handle
  Office OfficeLarge Data Center Thermostat 3, !- Name
  {f8c2472d-58a1-40e8-aa65-1c90e31f0225}, !- Heating Setpoint Temperature Schedule Name
  {caccd985-21bc-4c5d-8469-b0d5c78346dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3a3aec0-d943-4f10-895e-086fd66e1598}, !- Handle
=======
  {136cd7da-518a-463e-adb8-0abee2699e27}, !- Handle
  Office OfficeLarge Data Center Thermostat 3, !- Name
  {c8e98baa-222a-40cf-843d-9e8f3ef20e7b}, !- Heating Setpoint Temperature Schedule Name
  {ec53ef94-fff6-4076-84ff-53265efb420d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcece891-b2bc-43a4-8d09-46328b4093b7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GroundFloor_Plenum ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {7647ca8b-5a74-4f96-ae94-705abb7c5747}, !- Zone Air Inlet Port List
  {30bf16a6-bfd6-470f-bde4-ad07d80e2ab2}, !- Zone Air Exhaust Port List
  {47843666-cf9a-424d-a8bc-c23b8bd47091}, !- Zone Air Node Name
  {1a05a1d7-75a3-4213-8638-8418502717c5}, !- Zone Return Air Port List
=======
  {4f9ddd02-8069-43de-b591-e1279bc59067}, !- Zone Air Inlet Port List
  {2d507e7b-538f-4dc5-998c-b5757c443827}, !- Zone Air Exhaust Port List
  {3ade3741-2ebe-4f88-bdf2-df3ee06d487b}, !- Zone Air Node Name
  {15203e46-08c0-4193-b7cb-22332bc60cda}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {5001251c-e840-4b10-9eba-dc3ca84c8e01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea82b55-35bf-4b8c-8d35-2d0246a845e2}, !- Handle
  GroundFloor_Plenum ZN Zone Air Node,    !- Name
  {47843666-cf9a-424d-a8bc-c23b8bd47091}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47843666-cf9a-424d-a8bc-c23b8bd47091}, !- Handle
  {8705346d-3c2f-49d9-b279-76a8f8f2b57a}, !- Name
  {d3a3aec0-d943-4f10-895e-086fd66e1598}, !- Source Object
  11,                                     !- Outlet Port
  {cea82b55-35bf-4b8c-8d35-2d0246a845e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7647ca8b-5a74-4f96-ae94-705abb7c5747}, !- Handle
  {9e6c12e1-920b-493a-a00d-b7b6edc2f664}, !- Name
  {d3a3aec0-d943-4f10-895e-086fd66e1598}; !- HVAC Component

OS:PortList,
  {30bf16a6-bfd6-470f-bde4-ad07d80e2ab2}, !- Handle
  {57f24ea8-b604-4ec4-9841-c1a747f14077}, !- Name
  {d3a3aec0-d943-4f10-895e-086fd66e1598}; !- HVAC Component

OS:PortList,
  {1a05a1d7-75a3-4213-8638-8418502717c5}, !- Handle
  {e7b41f04-92dd-46b5-9ba2-a2e06754443d}, !- Name
  {d3a3aec0-d943-4f10-895e-086fd66e1598}; !- HVAC Component

OS:Sizing:Zone,
  {dc10c858-9b13-42cb-b4d5-bfeb3df06be9}, !- Handle
  {d3a3aec0-d943-4f10-895e-086fd66e1598}, !- Zone or ZoneList Name
=======
  {b62d0206-5c96-4cb1-acec-a485105318cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ece25fff-fdab-4318-9a37-3063a646c821}, !- Handle
  GroundFloor_Plenum ZN Zone Air Node,    !- Name
  {3ade3741-2ebe-4f88-bdf2-df3ee06d487b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ade3741-2ebe-4f88-bdf2-df3ee06d487b}, !- Handle
  {3eb46266-12a7-4b4b-8885-dde7643675cf}, !- Name
  {dcece891-b2bc-43a4-8d09-46328b4093b7}, !- Source Object
  11,                                     !- Outlet Port
  {ece25fff-fdab-4318-9a37-3063a646c821}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f9ddd02-8069-43de-b591-e1279bc59067}, !- Handle
  {3fdbb060-d4d4-4363-b6d3-c49452809c03}, !- Name
  {dcece891-b2bc-43a4-8d09-46328b4093b7}; !- HVAC Component

OS:PortList,
  {2d507e7b-538f-4dc5-998c-b5757c443827}, !- Handle
  {c3056738-077b-4655-b6cf-5a4f0e524aa1}, !- Name
  {dcece891-b2bc-43a4-8d09-46328b4093b7}; !- HVAC Component

OS:PortList,
  {15203e46-08c0-4193-b7cb-22332bc60cda}, !- Handle
  {db931d17-e72c-4425-9e7b-2bbfa49b38f3}, !- Name
  {dcece891-b2bc-43a4-8d09-46328b4093b7}; !- HVAC Component

OS:Sizing:Zone,
  {c0beaab9-8687-40bc-9a50-8d0dfbe8fb08}, !- Handle
  {dcece891-b2bc-43a4-8d09-46328b4093b7}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5248a571-f316-47e9-a604-4359403bf955}, !- Handle
  GroundFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {d3a3aec0-d943-4f10-895e-086fd66e1598}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5001251c-e840-4b10-9eba-dc3ca84c8e01}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {27b940c8-957f-48d5-975c-14080dc4c000}, !- Handle
=======
  {6374f995-e1d4-4d45-9073-801502244dba}, !- Handle
  GroundFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {dcece891-b2bc-43a4-8d09-46328b4093b7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b62d0206-5c96-4cb1-acec-a485105318cc}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {f5091a8c-8411-4642-a397-f616271de347}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MidFloor_Plenum ZN,                     !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {2ca77acf-97e7-433e-a0a8-9691ed25f8cc}, !- Zone Air Inlet Port List
  {834b14d4-a6f6-4b0c-811d-c9c1f66a9628}, !- Zone Air Exhaust Port List
  {9bd88c42-72ab-4609-98a4-077a4bce10a8}, !- Zone Air Node Name
  {820a0e2d-a49c-4d8b-b512-9818c0ec9ae2}, !- Zone Return Air Port List
=======
  {1ad3cdbc-2218-403c-86c6-4f62728c882e}, !- Zone Air Inlet Port List
  {8b02709e-88ef-403d-9eea-5f082dd1728b}, !- Zone Air Exhaust Port List
  {e6bf2dda-195a-4c2b-b363-558e9dd1a7a2}, !- Zone Air Node Name
  {47fb469d-aae2-4360-8142-59dfc4414231}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {81d8738d-5a25-4ab1-af69-037e3a483acb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3189b105-f076-4145-83c0-db2c0ea38b31}, !- Handle
  MidFloor_Plenum ZN Zone Air Node,       !- Name
  {9bd88c42-72ab-4609-98a4-077a4bce10a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd88c42-72ab-4609-98a4-077a4bce10a8}, !- Handle
  {78c9d910-63ea-44ba-b99a-9d9495dad59b}, !- Name
  {27b940c8-957f-48d5-975c-14080dc4c000}, !- Source Object
  11,                                     !- Outlet Port
  {3189b105-f076-4145-83c0-db2c0ea38b31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ca77acf-97e7-433e-a0a8-9691ed25f8cc}, !- Handle
  {0a2f00eb-ce1d-437e-86c9-0759eb684958}, !- Name
  {27b940c8-957f-48d5-975c-14080dc4c000}; !- HVAC Component

OS:PortList,
  {834b14d4-a6f6-4b0c-811d-c9c1f66a9628}, !- Handle
  {54680ef4-d4bd-409a-9682-407aee463b4f}, !- Name
  {27b940c8-957f-48d5-975c-14080dc4c000}; !- HVAC Component

OS:PortList,
  {820a0e2d-a49c-4d8b-b512-9818c0ec9ae2}, !- Handle
  {e3a71039-4b8a-4bd7-8616-f9c64145df4e}, !- Name
  {27b940c8-957f-48d5-975c-14080dc4c000}; !- HVAC Component

OS:Sizing:Zone,
  {00f910dd-614a-45cb-94e9-d3ff5a179e8e}, !- Handle
  {27b940c8-957f-48d5-975c-14080dc4c000}, !- Zone or ZoneList Name
=======
  {0c03798f-a7e8-4efd-be91-d33395b03ee3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb6ce41c-1d6f-4d63-94ff-ee212b1a52c1}, !- Handle
  MidFloor_Plenum ZN Zone Air Node,       !- Name
  {e6bf2dda-195a-4c2b-b363-558e9dd1a7a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6bf2dda-195a-4c2b-b363-558e9dd1a7a2}, !- Handle
  {16c0eb1b-2f49-414b-8540-ba9dfcb21778}, !- Name
  {f5091a8c-8411-4642-a397-f616271de347}, !- Source Object
  11,                                     !- Outlet Port
  {eb6ce41c-1d6f-4d63-94ff-ee212b1a52c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ad3cdbc-2218-403c-86c6-4f62728c882e}, !- Handle
  {6222308e-394f-4b18-b776-5ec6467876ab}, !- Name
  {f5091a8c-8411-4642-a397-f616271de347}; !- HVAC Component

OS:PortList,
  {8b02709e-88ef-403d-9eea-5f082dd1728b}, !- Handle
  {e71ea86b-0766-4787-aba3-077004fdff7e}, !- Name
  {f5091a8c-8411-4642-a397-f616271de347}; !- HVAC Component

OS:PortList,
  {47fb469d-aae2-4360-8142-59dfc4414231}, !- Handle
  {e71fb894-784a-4605-b48f-91e4c0866df4}, !- Name
  {f5091a8c-8411-4642-a397-f616271de347}; !- HVAC Component

OS:Sizing:Zone,
  {43ecad4f-f86b-4499-981b-2556059474b2}, !- Handle
  {f5091a8c-8411-4642-a397-f616271de347}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ac4ae83a-35e4-4516-8b2e-16ba89ad8ba6}, !- Handle
  MidFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {27b940c8-957f-48d5-975c-14080dc4c000}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {81d8738d-5a25-4ab1-af69-037e3a483acb}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {3ae1679c-0877-4698-bced-d07515899dd5}, !- Handle
=======
  {d6d18c3a-9c08-4ff9-b7cc-198fffd8f4be}, !- Handle
  MidFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {f5091a8c-8411-4642-a397-f616271de347}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0c03798f-a7e8-4efd-be91-d33395b03ee3}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {d0049dfb-331a-4907-8d38-b52e95729278}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_bot_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {9a3e9b7f-95fc-4095-a6e3-4e7fd9d109eb}, !- Zone Air Inlet Port List
  {4dfc0824-658d-48b5-9bc5-45ddd259f277}, !- Zone Air Exhaust Port List
  {961cf215-dce9-4cf0-834a-cb366875858d}, !- Zone Air Node Name
  {4d100662-c1e1-4306-8fa4-389484066cf3}, !- Zone Return Air Port List
  {37a55811-e868-4742-af56-7cb1c0c3a1d1}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1e13acc2-244d-447f-a613-686e9c5b979b}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c7fd12c1-3077-4123-b547-9f766ab5f0a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4b2e4a9-2602-41e4-8814-deb72d811bec}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone Air Node,    !- Name
  {961cf215-dce9-4cf0-834a-cb366875858d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {961cf215-dce9-4cf0-834a-cb366875858d}, !- Handle
  {4403dc33-d9db-4def-ab78-181e97fef9f2}, !- Name
  {3ae1679c-0877-4698-bced-d07515899dd5}, !- Source Object
  11,                                     !- Outlet Port
  {c4b2e4a9-2602-41e4-8814-deb72d811bec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a3e9b7f-95fc-4095-a6e3-4e7fd9d109eb}, !- Handle
  {615ca2e5-ee24-49eb-9456-37ccfc7712ba}, !- Name
  {3ae1679c-0877-4698-bced-d07515899dd5}, !- HVAC Component
  {2bfdf7ab-4015-4e72-a900-ccdc75e597f9}; !- Port 1

OS:PortList,
  {4dfc0824-658d-48b5-9bc5-45ddd259f277}, !- Handle
  {86b2427d-729f-45f5-940c-f41dc3eff2e4}, !- Name
  {3ae1679c-0877-4698-bced-d07515899dd5}; !- HVAC Component

OS:PortList,
  {4d100662-c1e1-4306-8fa4-389484066cf3}, !- Handle
  {6d39becd-68fe-4364-8e99-94d4d0d5eb3e}, !- Name
  {3ae1679c-0877-4698-bced-d07515899dd5}, !- HVAC Component
  {6e5274f9-1260-40c1-96be-581f40d3cc4f}; !- Port 1

OS:Sizing:Zone,
  {9d8d1655-32f5-47ca-989a-87cc52d0aa62}, !- Handle
  {3ae1679c-0877-4698-bced-d07515899dd5}, !- Zone or ZoneList Name
=======
  {d25beb40-d04f-4932-8e99-420516f71a79}, !- Zone Air Inlet Port List
  {8ceb61dd-05fb-4231-aaa7-8d30d3c561d8}, !- Zone Air Exhaust Port List
  {fc02c28d-8b22-4d9d-b13d-5b6acb4fb1fd}, !- Zone Air Node Name
  {689e53d4-58f4-4cb6-858d-17d903bb80f8}, !- Zone Return Air Port List
  {7b4c37ff-9d95-4699-bd7d-cb31e470b76b}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {85969e0a-3555-4489-af48-ee01971ffb83}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7ebfb5a-9b2a-4f74-aaf9-54be4e9e55c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8f3877c-29a4-4317-a841-c7c96dcce372}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone Air Node,    !- Name
  {fc02c28d-8b22-4d9d-b13d-5b6acb4fb1fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc02c28d-8b22-4d9d-b13d-5b6acb4fb1fd}, !- Handle
  {f82bef1f-2bfb-4661-817b-af300c7b9459}, !- Name
  {d0049dfb-331a-4907-8d38-b52e95729278}, !- Source Object
  11,                                     !- Outlet Port
  {e8f3877c-29a4-4317-a841-c7c96dcce372}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d25beb40-d04f-4932-8e99-420516f71a79}, !- Handle
  {994df95c-766c-4dfe-b21f-3d4b7e7a079f}, !- Name
  {d0049dfb-331a-4907-8d38-b52e95729278}, !- HVAC Component
  {41d305c8-dcbe-4dc3-8383-4d3828a96bd1}; !- Port 1

OS:PortList,
  {8ceb61dd-05fb-4231-aaa7-8d30d3c561d8}, !- Handle
  {0f7cf2b6-096e-4978-900d-609eafd26aee}, !- Name
  {d0049dfb-331a-4907-8d38-b52e95729278}; !- HVAC Component

OS:PortList,
  {689e53d4-58f4-4cb6-858d-17d903bb80f8}, !- Handle
  {c2f5e4ad-e6f8-4c1c-94ba-de69f1771437}, !- Name
  {d0049dfb-331a-4907-8d38-b52e95729278}, !- HVAC Component
  {a4c396ef-0459-4e75-98c5-4f53f2ad646b}; !- Port 1

OS:Sizing:Zone,
  {04ae2b5b-51e3-4884-af7e-b2b382678311}, !- Handle
  {d0049dfb-331a-4907-8d38-b52e95729278}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {97ac34a9-1856-479f-96c0-1f110db172d9}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {3ae1679c-0877-4698-bced-d07515899dd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bf043f6-7afd-4c7e-9ce7-b46fe16e606b}, !- Zone Equipment 1
=======
  {81e42c36-e195-4254-85ba-4522a7691366}, !- Handle
  Perimeter_bot_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {d0049dfb-331a-4907-8d38-b52e95729278}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eec656d5-5ab2-49b3-8c46-7d0cba0a726e}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c7fd12c1-3077-4123-b547-9f766ab5f0a7}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 4, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d92fd2f4-4add-4ed3-b928-994529bf976a}, !- Handle
=======
  {b7ebfb5a-9b2a-4f74-aaf9-54be4e9e55c1}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 4, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {ebcff2a6-7337-43d9-91f6-8ae4d934bb27}, !- Zone Air Inlet Port List
  {00cfb834-6790-4e1e-92bb-5caf4005ab05}, !- Zone Air Exhaust Port List
  {6bc4ba44-3833-41d7-8122-f41ca1198efc}, !- Zone Air Node Name
  {4fa16763-87b4-4102-91e1-c2aa50372c24}, !- Zone Return Air Port List
  {9e65a28d-cdb8-402c-bace-992836bdb70e}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f8839217-718f-4f83-8a40-6f1ae09dd2c0}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {044daae3-450f-46ac-8ad1-2f2069fad69e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eff4a02b-ec51-4152-8703-f1528723f335}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone Air Node,    !- Name
  {6bc4ba44-3833-41d7-8122-f41ca1198efc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bc4ba44-3833-41d7-8122-f41ca1198efc}, !- Handle
  {a9cc2cf2-689f-4b14-9850-1ea73ce89813}, !- Name
  {d92fd2f4-4add-4ed3-b928-994529bf976a}, !- Source Object
  11,                                     !- Outlet Port
  {eff4a02b-ec51-4152-8703-f1528723f335}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebcff2a6-7337-43d9-91f6-8ae4d934bb27}, !- Handle
  {eed9da1c-7d87-47af-aae8-3c3a6d4e3752}, !- Name
  {d92fd2f4-4add-4ed3-b928-994529bf976a}, !- HVAC Component
  {c4a4bf2e-51b8-4b5f-8874-590ac167e18b}; !- Port 1

OS:PortList,
  {00cfb834-6790-4e1e-92bb-5caf4005ab05}, !- Handle
  {9569e13a-3c41-45df-a1ff-3ec6c63fe6f0}, !- Name
  {d92fd2f4-4add-4ed3-b928-994529bf976a}; !- HVAC Component

OS:PortList,
  {4fa16763-87b4-4102-91e1-c2aa50372c24}, !- Handle
  {0fcaac13-5724-4e8b-a80b-7a060cc04fc6}, !- Name
  {d92fd2f4-4add-4ed3-b928-994529bf976a}, !- HVAC Component
  {5c2edc45-402c-4147-9c17-e9615184ebbb}; !- Port 1

OS:Sizing:Zone,
  {a2985909-ee3b-4ee9-bde2-567fee250c1c}, !- Handle
  {d92fd2f4-4add-4ed3-b928-994529bf976a}, !- Zone or ZoneList Name
=======
  {b294de76-1db0-41c8-abb9-0606cbb7c5bf}, !- Zone Air Inlet Port List
  {2dc1c14e-79e4-4933-82cd-52230e111ab6}, !- Zone Air Exhaust Port List
  {9b3c3286-dc8b-4772-93ad-efe0d3fc4b7c}, !- Zone Air Node Name
  {3e944dac-1e70-4711-aa92-e1748f809a07}, !- Zone Return Air Port List
  {f90e109a-3878-4a61-8dbb-85beadf9ff23}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9952800b-ff88-4148-85ea-421bc9aa2d78}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {993954d8-ea30-4151-9465-20d3778714cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4bf7f61-869f-44ae-a889-de4e841fc043}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone Air Node,    !- Name
  {9b3c3286-dc8b-4772-93ad-efe0d3fc4b7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3c3286-dc8b-4772-93ad-efe0d3fc4b7c}, !- Handle
  {73c38e5e-b227-4e3d-aff3-af2998c6aedc}, !- Name
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}, !- Source Object
  11,                                     !- Outlet Port
  {d4bf7f61-869f-44ae-a889-de4e841fc043}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b294de76-1db0-41c8-abb9-0606cbb7c5bf}, !- Handle
  {4f6799dd-77da-49c6-92d3-c50343830c37}, !- Name
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}, !- HVAC Component
  {ee77b5ac-ae26-425f-b1ee-2f3b88b63613}; !- Port 1

OS:PortList,
  {2dc1c14e-79e4-4933-82cd-52230e111ab6}, !- Handle
  {e45ea6dd-080b-4f91-bad7-8f0ff5a7fe20}, !- Name
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}; !- HVAC Component

OS:PortList,
  {3e944dac-1e70-4711-aa92-e1748f809a07}, !- Handle
  {a5016327-d7b1-4eac-986f-4d7d4fee85e8}, !- Name
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}, !- HVAC Component
  {815bd832-1861-4ffe-9a5c-b46a15e8fcc1}; !- Port 1

OS:Sizing:Zone,
  {bdeedea4-4a99-404f-851c-4b5fa5e397a1}, !- Handle
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ba378510-d3f0-41b8-8a6d-67b68a4fbc05}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {d92fd2f4-4add-4ed3-b928-994529bf976a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0802f4cc-2fd0-4613-bb60-4ca8a655ee3e}, !- Zone Equipment 1
=======
  {df671ec8-2dec-48e8-b482-076c77894670}, !- Handle
  Perimeter_bot_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {3d20afdc-63fb-40ad-8327-ddbf6991b957}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {935f594f-992d-431c-ba1b-8c661ede9822}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {044daae3-450f-46ac-8ad1-2f2069fad69e}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 5, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}, !- Handle
=======
  {993954d8-ea30-4151-9465-20d3778714cf}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 5, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {4ad6c72e-7bfd-443f-b78c-b2c9c39e0b68}, !- Zone Air Inlet Port List
  {95dc541b-85be-4e20-aa7b-7a87297d3995}, !- Zone Air Exhaust Port List
  {9b565919-270c-40f7-b9a4-777397ceff89}, !- Zone Air Node Name
  {e6c5286f-d811-48ab-8819-d9a5486a1150}, !- Zone Return Air Port List
  {be49cccb-1f84-4560-b474-1347458ea8ac}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ac2d218a-1c2d-4107-bdd6-33027e818e7c}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {553c5c03-f048-4214-b0de-ec0a56f0d748}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5d56adf-ee9e-4ac2-a23c-0480d40b7be5}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone Air Node,    !- Name
  {9b565919-270c-40f7-b9a4-777397ceff89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b565919-270c-40f7-b9a4-777397ceff89}, !- Handle
  {a3769803-ef61-4d96-ad40-1f97b2c7a573}, !- Name
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}, !- Source Object
  11,                                     !- Outlet Port
  {f5d56adf-ee9e-4ac2-a23c-0480d40b7be5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ad6c72e-7bfd-443f-b78c-b2c9c39e0b68}, !- Handle
  {8fcbaafe-0860-48fd-96cb-fa4c8accaaf1}, !- Name
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}, !- HVAC Component
  {a25932c5-9f30-4b01-a82a-589f2db814fc}; !- Port 1

OS:PortList,
  {95dc541b-85be-4e20-aa7b-7a87297d3995}, !- Handle
  {ea70c701-7970-458f-86b2-7b79a1d0256d}, !- Name
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}; !- HVAC Component

OS:PortList,
  {e6c5286f-d811-48ab-8819-d9a5486a1150}, !- Handle
  {f2cde4d9-bf1d-47b1-ad62-d64fffa25c27}, !- Name
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}, !- HVAC Component
  {9a6e4018-c3af-4dcf-8976-8cd049f07fe9}; !- Port 1

OS:Sizing:Zone,
  {2cccc59f-3985-466b-a364-e595bb18c6d4}, !- Handle
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}, !- Zone or ZoneList Name
=======
  {b490a207-f38b-4e52-a7d6-b3e002058e3e}, !- Zone Air Inlet Port List
  {5c3c02c4-f220-4242-82e3-ed6040780d38}, !- Zone Air Exhaust Port List
  {3376140b-bdec-4b4a-a6ac-5a538902110d}, !- Zone Air Node Name
  {d091fff3-f659-4950-8b0d-605e13ee0fd7}, !- Zone Return Air Port List
  {63a3b7b5-1bd2-4562-8f7c-097cdfe6c96c}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b6e224d9-3064-45bd-9688-4ee778ef46dc}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40877afb-1040-4931-b068-977e12417511}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7e2dbc6-d749-4a0d-973b-d0a6fd5424f5}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone Air Node,    !- Name
  {3376140b-bdec-4b4a-a6ac-5a538902110d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3376140b-bdec-4b4a-a6ac-5a538902110d}, !- Handle
  {5192b007-4d4e-4546-bf00-d497c4a0202b}, !- Name
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}, !- Source Object
  11,                                     !- Outlet Port
  {d7e2dbc6-d749-4a0d-973b-d0a6fd5424f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b490a207-f38b-4e52-a7d6-b3e002058e3e}, !- Handle
  {d19fafbc-f9e4-49a5-98a2-aa4ad5324d59}, !- Name
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}, !- HVAC Component
  {394af123-060c-471b-9961-431098c76c6b}; !- Port 1

OS:PortList,
  {5c3c02c4-f220-4242-82e3-ed6040780d38}, !- Handle
  {4007a1ed-261c-4974-bbf2-91323201ac69}, !- Name
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}; !- HVAC Component

OS:PortList,
  {d091fff3-f659-4950-8b0d-605e13ee0fd7}, !- Handle
  {ff2ca94f-2698-433e-ae40-103e9346c497}, !- Name
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}, !- HVAC Component
  {21cfac52-7162-40e9-901f-15bf39e13b6b}; !- Port 1

OS:Sizing:Zone,
  {eab3283d-8c7e-40c0-9e80-6fd2add6c131}, !- Handle
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f2e43fed-0913-4500-a88e-6df015bc4026}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {3071f4b0-17f8-41c3-910a-bd4767dc49d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e990604c-38d6-4103-b8e3-30b51cd0545f}, !- Zone Equipment 1
=======
  {bd90bf81-1872-44be-adc0-afe18451ad55}, !- Handle
  Perimeter_bot_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {e04d21f7-1544-4d87-8b42-e57a9118bcab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c67b53e-2b1e-49eb-b8a9-96525358a547}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {553c5c03-f048-4214-b0de-ec0a56f0d748}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 6, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4505b81d-7144-4606-ba84-293e361e9e13}, !- Handle
=======
  {40877afb-1040-4931-b068-977e12417511}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 6, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18b2f79b-4419-4b15-83bd-f73cea66c239}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {04b30c95-51b5-4651-ad87-c50d0c8a6d4c}, !- Zone Air Inlet Port List
  {52da39dc-a987-4b9c-bc3a-2f240c2d4f7b}, !- Zone Air Exhaust Port List
  {504733ed-3735-497d-a2f2-511b41c03d5f}, !- Zone Air Node Name
  {8781a662-87f9-46b3-81d3-d445cd9b08ba}, !- Zone Return Air Port List
  {36f4e690-5009-40b3-8bfd-28988b05fad2}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {11c17c8c-4116-49ed-ab69-a58222665c00}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ef17d45-670e-4db2-937a-f521cc779d84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a493e73-3e57-4cb0-aac9-0adc04452ea1}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone Air Node,    !- Name
  {504733ed-3735-497d-a2f2-511b41c03d5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {504733ed-3735-497d-a2f2-511b41c03d5f}, !- Handle
  {38c6477d-aae9-48fd-aa65-abcacb6a61eb}, !- Name
  {4505b81d-7144-4606-ba84-293e361e9e13}, !- Source Object
  11,                                     !- Outlet Port
  {6a493e73-3e57-4cb0-aac9-0adc04452ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04b30c95-51b5-4651-ad87-c50d0c8a6d4c}, !- Handle
  {726825b7-d5d8-4f87-80b6-d0ec2afdccd4}, !- Name
  {4505b81d-7144-4606-ba84-293e361e9e13}, !- HVAC Component
  {b2b11371-f7ae-4907-a046-e04c86da0bf8}; !- Port 1

OS:PortList,
  {52da39dc-a987-4b9c-bc3a-2f240c2d4f7b}, !- Handle
  {b44b24e2-0988-4a1b-b6f1-b9c74514c971}, !- Name
  {4505b81d-7144-4606-ba84-293e361e9e13}; !- HVAC Component

OS:PortList,
  {8781a662-87f9-46b3-81d3-d445cd9b08ba}, !- Handle
  {e07151c9-4206-46b2-8f1c-f73bf0c15560}, !- Name
  {4505b81d-7144-4606-ba84-293e361e9e13}, !- HVAC Component
  {4f4668b7-ba1b-46e0-a07a-884ef90adcfb}; !- Port 1

OS:Sizing:Zone,
  {63b1fa39-2e75-4c0f-9616-fc1f8a0b6fd1}, !- Handle
  {4505b81d-7144-4606-ba84-293e361e9e13}, !- Zone or ZoneList Name
=======
  {b4b93ef8-2a05-4b5d-ac0a-13967a0a222b}, !- Zone Air Inlet Port List
  {9235c047-569d-4a56-92a4-a7540a628019}, !- Zone Air Exhaust Port List
  {fb070f9f-f724-4866-8112-b7badaf64a07}, !- Zone Air Node Name
  {f057c063-d1ba-42d1-951e-f0f982ec6aa0}, !- Zone Return Air Port List
  {93ed5a0b-3fc4-4e98-a149-dd3da09cf53f}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {69e5acca-10e5-4b3a-bc9d-8600524cf1d3}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e862ed98-aa0d-4ee8-8ea0-ce5ea54344f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0a2c9c7-0303-4ea7-8760-f17ec24901d6}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone Air Node,    !- Name
  {fb070f9f-f724-4866-8112-b7badaf64a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb070f9f-f724-4866-8112-b7badaf64a07}, !- Handle
  {9e8e369c-732e-48a5-aed4-03d89f882477}, !- Name
  {18b2f79b-4419-4b15-83bd-f73cea66c239}, !- Source Object
  11,                                     !- Outlet Port
  {a0a2c9c7-0303-4ea7-8760-f17ec24901d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4b93ef8-2a05-4b5d-ac0a-13967a0a222b}, !- Handle
  {16819775-7e93-48a4-9625-1a24ad3add2a}, !- Name
  {18b2f79b-4419-4b15-83bd-f73cea66c239}, !- HVAC Component
  {77612f40-0463-4dba-8c32-6e7146b3defb}; !- Port 1

OS:PortList,
  {9235c047-569d-4a56-92a4-a7540a628019}, !- Handle
  {181d7e8d-936c-43d4-b940-dbc1cd0106ba}, !- Name
  {18b2f79b-4419-4b15-83bd-f73cea66c239}; !- HVAC Component

OS:PortList,
  {f057c063-d1ba-42d1-951e-f0f982ec6aa0}, !- Handle
  {6ab3e2d4-c2b8-4ab3-a7c7-6863a2a25d92}, !- Name
  {18b2f79b-4419-4b15-83bd-f73cea66c239}, !- HVAC Component
  {87731085-1ce9-48fe-890d-2c29db6a1d16}; !- Port 1

OS:Sizing:Zone,
  {b4fbf3d2-605b-4ebe-b2b8-fdb3c4a9c9ee}, !- Handle
  {18b2f79b-4419-4b15-83bd-f73cea66c239}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3c264435-f1ca-4515-9290-4e6013cc6e12}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {4505b81d-7144-4606-ba84-293e361e9e13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7323f72b-49c1-478e-84d8-8574f9a081ef}, !- Zone Equipment 1
=======
  {6c22e3c2-0183-47b7-9a35-a7c6a47282ee}, !- Handle
  Perimeter_bot_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {18b2f79b-4419-4b15-83bd-f73cea66c239}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41a7ec02-1400-4688-889a-1e13bf055377}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4ef17d45-670e-4db2-937a-f521cc779d84}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 7, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}, !- Handle
=======
  {e862ed98-aa0d-4ee8-8ea0-ce5ea54344f0}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 7, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {640b284b-fc85-4196-9030-52f7d6847cf2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_mid_ZN_1 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f8af7847-11f2-424c-a184-086d4ec67f4f}, !- Zone Air Inlet Port List
  {c59f6223-c51d-4a9c-a5c0-fe90bf26cfa0}, !- Zone Air Exhaust Port List
  {2657daff-fa9e-4e0f-afda-1191d7426781}, !- Zone Air Node Name
  {d1303cdd-8b05-4ce5-a144-f056991da275}, !- Zone Return Air Port List
  {7128e948-145b-485f-a658-bfd0fdd5e633}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5697ac5a-0aa7-44b6-8738-d5343c32c6d0}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b95c318a-bb83-42d1-b909-5c11cf21bf87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f106e03-d657-40ff-91d7-3fa2656c353c}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone Air Node,    !- Name
  {2657daff-fa9e-4e0f-afda-1191d7426781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2657daff-fa9e-4e0f-afda-1191d7426781}, !- Handle
  {a12c04ee-dd86-498c-b12c-68f7ad2e981c}, !- Name
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}, !- Source Object
  11,                                     !- Outlet Port
  {9f106e03-d657-40ff-91d7-3fa2656c353c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8af7847-11f2-424c-a184-086d4ec67f4f}, !- Handle
  {3d2c58bb-e567-4d02-82b3-63259e2dc501}, !- Name
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}, !- HVAC Component
  {6c5b94a6-3120-4689-944f-0c5151d2ed4b}; !- Port 1

OS:PortList,
  {c59f6223-c51d-4a9c-a5c0-fe90bf26cfa0}, !- Handle
  {4a3f5251-3964-4509-abe0-92693383c7a5}, !- Name
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}; !- HVAC Component

OS:PortList,
  {d1303cdd-8b05-4ce5-a144-f056991da275}, !- Handle
  {b8ccfb37-e0c1-41cf-8b59-2f9925ff497e}, !- Name
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}, !- HVAC Component
  {e51fe9b8-292b-4b0b-b1e0-2cf18e34b924}; !- Port 1

OS:Sizing:Zone,
  {1457e935-2101-4dc7-8e34-e71738819a5f}, !- Handle
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}, !- Zone or ZoneList Name
=======
  {643f1dce-d33d-4a59-ab2f-231b102a4dd8}, !- Zone Air Inlet Port List
  {32119281-efb7-4c4f-8a19-7a62bbd71623}, !- Zone Air Exhaust Port List
  {3e4033d3-1460-43a3-970d-e7a7f0745a37}, !- Zone Air Node Name
  {c88f326c-20c3-40e0-9998-e32be0537271}, !- Zone Return Air Port List
  {dfe47d7d-6321-4825-9341-29862f741977}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fc39ec88-2863-4535-9674-7e3c7af5bcaa}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb242ca3-065a-434f-83c6-8ba3ada8acb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71144ff4-e91e-459c-952a-b42e04b85d4b}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone Air Node,    !- Name
  {3e4033d3-1460-43a3-970d-e7a7f0745a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e4033d3-1460-43a3-970d-e7a7f0745a37}, !- Handle
  {0ba8ef8d-c155-4f98-b3be-440dff0c783e}, !- Name
  {640b284b-fc85-4196-9030-52f7d6847cf2}, !- Source Object
  11,                                     !- Outlet Port
  {71144ff4-e91e-459c-952a-b42e04b85d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {643f1dce-d33d-4a59-ab2f-231b102a4dd8}, !- Handle
  {b53f487d-57ee-4d80-a03e-9c8643404642}, !- Name
  {640b284b-fc85-4196-9030-52f7d6847cf2}, !- HVAC Component
  {2c46aed6-9715-49b6-a66c-ba303cbe466f}; !- Port 1

OS:PortList,
  {32119281-efb7-4c4f-8a19-7a62bbd71623}, !- Handle
  {cb125d03-cab4-49a4-98e3-83cfd27d018a}, !- Name
  {640b284b-fc85-4196-9030-52f7d6847cf2}; !- HVAC Component

OS:PortList,
  {c88f326c-20c3-40e0-9998-e32be0537271}, !- Handle
  {ecc0f29b-12f0-4a03-89c1-ef9da48490f1}, !- Name
  {640b284b-fc85-4196-9030-52f7d6847cf2}, !- HVAC Component
  {348bfcdb-81d9-46ec-b75c-17c9110c977f}; !- Port 1

OS:Sizing:Zone,
  {4503706e-238d-4300-99f1-cc4e4b5e8866}, !- Handle
  {640b284b-fc85-4196-9030-52f7d6847cf2}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e8d64568-c92d-4cde-a3b0-ec341669bb6d}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {28b899d2-1fb3-48a7-b83c-f7f7e3edcaf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9150c65-f96a-467e-b624-90c9208724a4}, !- Zone Equipment 1
=======
  {c41838b3-4df5-41af-9e8c-3276f704bd11}, !- Handle
  Perimeter_mid_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {640b284b-fc85-4196-9030-52f7d6847cf2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1cc538a-7135-4a28-ae80-a0f4818f17da}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b95c318a-bb83-42d1-b909-5c11cf21bf87}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 8, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56a77553-1a36-4df2-888a-aff53b82b30f}, !- Handle
=======
  {bb242ca3-065a-434f-83c6-8ba3ada8acb1}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 8, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_mid_ZN_2 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {4abf1669-fcbb-406c-9739-7e0238e6d481}, !- Zone Air Inlet Port List
  {7cb170ce-57c7-4f59-8c82-76415826e702}, !- Zone Air Exhaust Port List
  {a01534dd-a9a6-4840-99c0-5df9b494e6f8}, !- Zone Air Node Name
  {b31b08ab-ab0f-4db5-9808-6d13373ebdfe}, !- Zone Return Air Port List
  {f3bf39b9-7953-464f-be58-a1be90c5f85a}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1bb94e16-46f9-46d6-9647-e961990b9f04}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {341f5593-9b40-4f32-a574-3f8d3285cdec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8b3ed1c-b942-4dfd-8efe-82857287d7a9}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone Air Node,    !- Name
  {a01534dd-a9a6-4840-99c0-5df9b494e6f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a01534dd-a9a6-4840-99c0-5df9b494e6f8}, !- Handle
  {44f4be12-a174-4b42-9cfb-f1aa79d12b26}, !- Name
  {56a77553-1a36-4df2-888a-aff53b82b30f}, !- Source Object
  11,                                     !- Outlet Port
  {b8b3ed1c-b942-4dfd-8efe-82857287d7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4abf1669-fcbb-406c-9739-7e0238e6d481}, !- Handle
  {f7ba53aa-119c-4145-8f7b-d63ccaa92877}, !- Name
  {56a77553-1a36-4df2-888a-aff53b82b30f}, !- HVAC Component
  {ed674e8e-4aa7-43a5-818c-e296d221e2ae}; !- Port 1

OS:PortList,
  {7cb170ce-57c7-4f59-8c82-76415826e702}, !- Handle
  {f6e5a9ad-8152-47d0-b484-78ff9e94626c}, !- Name
  {56a77553-1a36-4df2-888a-aff53b82b30f}; !- HVAC Component

OS:PortList,
  {b31b08ab-ab0f-4db5-9808-6d13373ebdfe}, !- Handle
  {0fa84add-f470-40b8-aed6-b1bd7d208fff}, !- Name
  {56a77553-1a36-4df2-888a-aff53b82b30f}, !- HVAC Component
  {246ef1a0-c477-4df0-a810-c8a7e8ce0d8f}; !- Port 1

OS:Sizing:Zone,
  {f0b91cf4-82ef-47c8-87ff-e7e360de1215}, !- Handle
  {56a77553-1a36-4df2-888a-aff53b82b30f}, !- Zone or ZoneList Name
=======
  {3175a5ba-26e7-4844-872a-46b35e1fc10e}, !- Zone Air Inlet Port List
  {b70866b9-abde-48cb-b6f1-cd3fafd5140b}, !- Zone Air Exhaust Port List
  {a099fdbb-d125-43a9-ba63-784974252ada}, !- Zone Air Node Name
  {cecb7353-42ef-42c2-87ac-15db1eb2b123}, !- Zone Return Air Port List
  {2c3d3adc-33f5-4316-af11-620945497a2e}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e7032619-821e-4efd-a9cd-49777b18c4c3}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9367650b-bb70-4557-bed9-0bc598df6cf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8b3e64f-a7d0-453f-a082-8d74992f095d}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone Air Node,    !- Name
  {a099fdbb-d125-43a9-ba63-784974252ada}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a099fdbb-d125-43a9-ba63-784974252ada}, !- Handle
  {cf1d5176-5faf-43b4-b718-155f231e3557}, !- Name
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}, !- Source Object
  11,                                     !- Outlet Port
  {a8b3e64f-a7d0-453f-a082-8d74992f095d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3175a5ba-26e7-4844-872a-46b35e1fc10e}, !- Handle
  {9b8bef46-a514-4e4b-824b-96bac037a025}, !- Name
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}, !- HVAC Component
  {eec14694-7157-4eea-b33d-3792e2009590}; !- Port 1

OS:PortList,
  {b70866b9-abde-48cb-b6f1-cd3fafd5140b}, !- Handle
  {1951cade-45d9-4be9-88b8-447b9abf3b31}, !- Name
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}; !- HVAC Component

OS:PortList,
  {cecb7353-42ef-42c2-87ac-15db1eb2b123}, !- Handle
  {374892ac-e950-4d45-906b-a9bf300fa1e6}, !- Name
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}, !- HVAC Component
  {6282252d-ae4b-4261-a766-9da218fbb158}; !- Port 1

OS:Sizing:Zone,
  {cf771089-4ad1-432e-8b90-eb2794750f46}, !- Handle
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5f927e2e-2b10-4bd3-b2a6-166b4615d40b}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {56a77553-1a36-4df2-888a-aff53b82b30f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {406f3d62-d2b3-46aa-b006-8611cfb0f6ef}, !- Zone Equipment 1
=======
  {a7ab852f-3991-4b0c-9de5-407caf6f3b11}, !- Handle
  Perimeter_mid_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {f69b8d8c-75c4-4684-8e0a-3724bd2b57bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26163578-e3fb-48c9-9b84-3998a41cc87c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {341f5593-9b40-4f32-a574-3f8d3285cdec}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 9, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}, !- Handle
=======
  {9367650b-bb70-4557-bed9-0bc598df6cf1}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 9, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {525834db-f669-47ef-a0e5-077a38e8e221}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_mid_ZN_3 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {736332cc-e8c4-4de9-ac9b-111197841738}, !- Zone Air Inlet Port List
  {89100ca8-b2eb-427b-b7a8-bff413627bdb}, !- Zone Air Exhaust Port List
  {bb12d93d-acde-4a74-96a3-82fa391d2d31}, !- Zone Air Node Name
  {bf3b98e1-3b6a-42f7-8dc6-ad17cab58e15}, !- Zone Return Air Port List
  {71c26640-c2fe-47ce-9304-5f7d4d43e2df}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fc59ebde-968c-4310-a161-57b41736a933}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4f1ed14-7386-4d80-9b28-141d2eac5c49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ae2053a-0bfd-4e8a-aa16-ddbe8e579b07}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone Air Node,    !- Name
  {bb12d93d-acde-4a74-96a3-82fa391d2d31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb12d93d-acde-4a74-96a3-82fa391d2d31}, !- Handle
  {81ef6684-3de1-43e4-b1e6-7fddcdf89cda}, !- Name
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}, !- Source Object
  11,                                     !- Outlet Port
  {2ae2053a-0bfd-4e8a-aa16-ddbe8e579b07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {736332cc-e8c4-4de9-ac9b-111197841738}, !- Handle
  {6af72aa5-aaa6-47b0-b9df-1f0d6e596213}, !- Name
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}, !- HVAC Component
  {1889c5ce-84e2-44df-bb11-70f77ea45fb8}; !- Port 1

OS:PortList,
  {89100ca8-b2eb-427b-b7a8-bff413627bdb}, !- Handle
  {8bd85b47-6129-4eae-966a-167eec5d4343}, !- Name
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}; !- HVAC Component

OS:PortList,
  {bf3b98e1-3b6a-42f7-8dc6-ad17cab58e15}, !- Handle
  {fe72f91b-7d1f-45d0-acb1-baf6917a25bd}, !- Name
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}, !- HVAC Component
  {29233d86-44d4-4195-9897-8aa3d13ba098}; !- Port 1

OS:Sizing:Zone,
  {25f7399b-5520-4803-8427-908662e37374}, !- Handle
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}, !- Zone or ZoneList Name
=======
  {03a7452e-3196-4e7d-8182-fd1349cbc30f}, !- Zone Air Inlet Port List
  {86635a57-dbbd-4692-ba56-61627d3e51c7}, !- Zone Air Exhaust Port List
  {2dd41ac9-4e5f-4fbb-95ed-aaee9fd94943}, !- Zone Air Node Name
  {b9fe305e-c75f-439a-ac5a-c81ff61c8868}, !- Zone Return Air Port List
  {229059bc-eb6f-4ba3-8313-541481f329a6}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a9db141b-c061-4c6b-ab58-93d7aa19bba3}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e9e139b6-ee66-458a-992a-1118031d0b84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db338f9e-f397-4fff-918b-976079cc5cb4}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone Air Node,    !- Name
  {2dd41ac9-4e5f-4fbb-95ed-aaee9fd94943}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dd41ac9-4e5f-4fbb-95ed-aaee9fd94943}, !- Handle
  {5f3da9c6-d540-4dd2-b506-82b318296739}, !- Name
  {525834db-f669-47ef-a0e5-077a38e8e221}, !- Source Object
  11,                                     !- Outlet Port
  {db338f9e-f397-4fff-918b-976079cc5cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03a7452e-3196-4e7d-8182-fd1349cbc30f}, !- Handle
  {18abcc88-45ef-4be8-aed6-72c121cfb5cd}, !- Name
  {525834db-f669-47ef-a0e5-077a38e8e221}, !- HVAC Component
  {6891fde4-2657-4bb6-8127-330a94571f27}; !- Port 1

OS:PortList,
  {86635a57-dbbd-4692-ba56-61627d3e51c7}, !- Handle
  {4a5eda62-abcd-427b-9458-f852bcdecb2c}, !- Name
  {525834db-f669-47ef-a0e5-077a38e8e221}; !- HVAC Component

OS:PortList,
  {b9fe305e-c75f-439a-ac5a-c81ff61c8868}, !- Handle
  {781d726b-7dd4-4f48-9c7b-e37c0432e936}, !- Name
  {525834db-f669-47ef-a0e5-077a38e8e221}, !- HVAC Component
  {8a38af4b-5b0d-40c8-aa20-138df8c7ac64}; !- Port 1

OS:Sizing:Zone,
  {727d43a8-ed94-4c39-857c-b1069ab5e1d1}, !- Handle
  {525834db-f669-47ef-a0e5-077a38e8e221}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {fb389eb1-c7c1-4669-9d36-cb6aaf8b258a}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {ee2f7963-0802-4b97-a5d8-9ff5b24abbb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7125d47e-75e1-4517-a290-0efb9443d23b}, !- Zone Equipment 1
=======
  {66e0fc25-2a4d-47a2-9a75-635a18463055}, !- Handle
  Perimeter_mid_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {525834db-f669-47ef-a0e5-077a38e8e221}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d91b6f4-5609-4420-a883-e9dd7ed03e15}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c4f1ed14-7386-4d80-9b28-141d2eac5c49}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 10, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {509ae527-bcb0-4069-96a5-42b403e84d60}, !- Handle
=======
  {e9e139b6-ee66-458a-992a-1118031d0b84}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 10, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35741179-566d-4fe2-b8c6-db9b70407764}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_mid_ZN_4 ZN,                  !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {daacd7f7-95e7-4e93-8b8b-ae296b5929c1}, !- Zone Air Inlet Port List
  {f57ca317-ecbc-4f9b-9729-6a4230a252b9}, !- Zone Air Exhaust Port List
  {409ea430-eb5a-4a25-a20c-c2aea85195f4}, !- Zone Air Node Name
  {41b2c9ff-2697-4432-8684-35c584095fa7}, !- Zone Return Air Port List
  {567ffe1a-2c14-4ca4-909e-483ce8132c12}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c83ae719-b59e-4e18-bbc0-49ee74636120}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea0671e2-0eba-4ab0-a578-5daa7585f933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5b31df7-a48c-49eb-850e-d9d308868a6c}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone Air Node,    !- Name
  {409ea430-eb5a-4a25-a20c-c2aea85195f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {409ea430-eb5a-4a25-a20c-c2aea85195f4}, !- Handle
  {4f6f54b3-471c-45d9-bc9d-1f66e4f8c093}, !- Name
  {509ae527-bcb0-4069-96a5-42b403e84d60}, !- Source Object
  11,                                     !- Outlet Port
  {d5b31df7-a48c-49eb-850e-d9d308868a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daacd7f7-95e7-4e93-8b8b-ae296b5929c1}, !- Handle
  {6647ed04-5908-4c90-a6a1-4e455c70cffa}, !- Name
  {509ae527-bcb0-4069-96a5-42b403e84d60}, !- HVAC Component
  {6cd7bd66-aa58-417a-a3d8-78ec2ab07c6b}; !- Port 1

OS:PortList,
  {f57ca317-ecbc-4f9b-9729-6a4230a252b9}, !- Handle
  {a11fa52c-1da4-480c-b787-07ed6fd28978}, !- Name
  {509ae527-bcb0-4069-96a5-42b403e84d60}; !- HVAC Component

OS:PortList,
  {41b2c9ff-2697-4432-8684-35c584095fa7}, !- Handle
  {3384e44b-a66e-4ed1-bdcb-d37531a402d0}, !- Name
  {509ae527-bcb0-4069-96a5-42b403e84d60}, !- HVAC Component
  {b912905e-445a-4289-b8f3-96ac7692f813}; !- Port 1

OS:Sizing:Zone,
  {8a722f91-318e-436c-884b-c53bea350560}, !- Handle
  {509ae527-bcb0-4069-96a5-42b403e84d60}, !- Zone or ZoneList Name
=======
  {035f3b0c-140d-412a-b3fc-c00af35dbcc1}, !- Zone Air Inlet Port List
  {4a2af9fc-e496-4531-9124-280b7fe77810}, !- Zone Air Exhaust Port List
  {8f0583b9-1242-4ebd-b220-b69a7e23541d}, !- Zone Air Node Name
  {e893e7e8-7a88-4628-8a29-689823367f4d}, !- Zone Return Air Port List
  {b07caad8-1358-41c2-a9ce-a7d3373eab73}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6e898806-473c-4783-97aa-0afa0560e97e}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {628695c6-ab1b-45be-8a94-7c9c6ed932c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7668ae52-ae83-4a7f-8d5f-ca254db97b5b}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone Air Node,    !- Name
  {8f0583b9-1242-4ebd-b220-b69a7e23541d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f0583b9-1242-4ebd-b220-b69a7e23541d}, !- Handle
  {0ec86b66-c7ee-4d85-b44b-f558d5a90cc3}, !- Name
  {35741179-566d-4fe2-b8c6-db9b70407764}, !- Source Object
  11,                                     !- Outlet Port
  {7668ae52-ae83-4a7f-8d5f-ca254db97b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {035f3b0c-140d-412a-b3fc-c00af35dbcc1}, !- Handle
  {d3fdd23b-8b8c-436d-9af6-0e3bdfce7f68}, !- Name
  {35741179-566d-4fe2-b8c6-db9b70407764}, !- HVAC Component
  {9cc43751-597c-405b-bac5-edf906bbbc49}; !- Port 1

OS:PortList,
  {4a2af9fc-e496-4531-9124-280b7fe77810}, !- Handle
  {398e86d7-b9ba-443c-b28c-e99dc14e37ce}, !- Name
  {35741179-566d-4fe2-b8c6-db9b70407764}; !- HVAC Component

OS:PortList,
  {e893e7e8-7a88-4628-8a29-689823367f4d}, !- Handle
  {35470865-d83d-4f74-89ac-0112b720c024}, !- Name
  {35741179-566d-4fe2-b8c6-db9b70407764}, !- HVAC Component
  {272b5933-1a55-49b1-beba-2e90d0973afc}; !- Port 1

OS:Sizing:Zone,
  {5646cb37-134e-4158-99ca-b694cf9fbdaa}, !- Handle
  {35741179-566d-4fe2-b8c6-db9b70407764}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a4fe8271-d8d8-4557-88da-2092e415b71c}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {509ae527-bcb0-4069-96a5-42b403e84d60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dc05d46-f390-4c0c-82b3-daf726d4288d}, !- Zone Equipment 1
=======
  {3405d3d1-22e2-409c-b469-cfd8a3e89e3a}, !- Handle
  Perimeter_mid_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {35741179-566d-4fe2-b8c6-db9b70407764}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f82416d-c133-4729-a240-5995353994c7}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ea0671e2-0eba-4ab0-a578-5daa7585f933}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 11, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}, !- Handle
=======
  {628695c6-ab1b-45be-8a94-7c9c6ed932c5}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 11, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_top_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3d7b66f7-8def-44cb-b546-a1b18e3839dc}, !- Zone Air Inlet Port List
  {90d5103d-761a-44e9-8e24-a343e455a9b1}, !- Zone Air Exhaust Port List
  {fcadfc12-dac9-4096-88e6-4c96c0d0e87f}, !- Zone Air Node Name
  {e42db71f-512a-41e2-ba82-d9d706236bc6}, !- Zone Return Air Port List
  {19517e6a-751c-4196-baf1-83567c2e36bc}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {452a4dad-8409-4961-92fd-2085cbcb9fd3}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b1cf648-49b5-4901-b53a-81bc10c2cdec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25511ef2-2f3d-46e5-a136-e8cac97a9cfd}, !- Handle
  Perimeter_top_ZN_1 ZN Zone Air Node,    !- Name
  {fcadfc12-dac9-4096-88e6-4c96c0d0e87f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcadfc12-dac9-4096-88e6-4c96c0d0e87f}, !- Handle
  {2fa96af2-f1f3-49df-b0d6-c112eeaf95f9}, !- Name
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}, !- Source Object
  11,                                     !- Outlet Port
  {25511ef2-2f3d-46e5-a136-e8cac97a9cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d7b66f7-8def-44cb-b546-a1b18e3839dc}, !- Handle
  {71e5fa35-8e62-4768-b8ce-18742ab7e166}, !- Name
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}, !- HVAC Component
  {cbdd1079-8748-440f-be5f-e84515efa70f}; !- Port 1

OS:PortList,
  {90d5103d-761a-44e9-8e24-a343e455a9b1}, !- Handle
  {93a7f27b-b1db-4edb-a3d4-64aade16cbfb}, !- Name
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}; !- HVAC Component

OS:PortList,
  {e42db71f-512a-41e2-ba82-d9d706236bc6}, !- Handle
  {e4984e62-b969-480b-9935-5e62ff681788}, !- Name
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}, !- HVAC Component
  {629d857f-f1e5-4a08-a88d-d00ecc1e0d92}; !- Port 1

OS:Sizing:Zone,
  {ab5239cd-c08d-45f1-8308-681fe137589d}, !- Handle
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}, !- Zone or ZoneList Name
=======
  {114ef6d0-29cd-4c08-b740-48423ac1fbda}, !- Zone Air Inlet Port List
  {08835bea-3d07-4287-9475-3522ef8c5b82}, !- Zone Air Exhaust Port List
  {5469b172-1538-4769-a79e-8587e7e8669e}, !- Zone Air Node Name
  {9a2d6832-c1af-4155-b96d-86990d15b963}, !- Zone Return Air Port List
  {6db993a9-054d-4e24-9c6a-f4b36ebf0dda}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f4de3654-3f18-4a96-9bf0-02d4599ef040}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cda5472f-3817-413a-ab24-ad99555287aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d81f93e-e5f5-4a27-8073-64c87a954624}, !- Handle
  Perimeter_top_ZN_1 ZN Zone Air Node,    !- Name
  {5469b172-1538-4769-a79e-8587e7e8669e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5469b172-1538-4769-a79e-8587e7e8669e}, !- Handle
  {83ae1389-eda8-40af-a4e4-faf0baa996ec}, !- Name
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}, !- Source Object
  11,                                     !- Outlet Port
  {9d81f93e-e5f5-4a27-8073-64c87a954624}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {114ef6d0-29cd-4c08-b740-48423ac1fbda}, !- Handle
  {1e1baa41-9888-4760-ab91-4a2b97808933}, !- Name
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}, !- HVAC Component
  {488be531-66b3-485c-b8ca-6565601d4ae4}; !- Port 1

OS:PortList,
  {08835bea-3d07-4287-9475-3522ef8c5b82}, !- Handle
  {a6129b63-2d32-44fd-b207-420dac9c359b}, !- Name
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}; !- HVAC Component

OS:PortList,
  {9a2d6832-c1af-4155-b96d-86990d15b963}, !- Handle
  {b9f5b5fe-b7ac-4cec-97da-8a5902c00730}, !- Name
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}, !- HVAC Component
  {854651f9-2137-437e-9767-e35d14eea20f}; !- Port 1

OS:Sizing:Zone,
  {f18ff10b-c315-450e-9683-2ad683c145db}, !- Handle
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {78464c46-3d9b-4081-af0d-1aac7d317a2c}, !- Handle
  Perimeter_top_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {a125f2ea-6853-4b40-866e-610ef5be3e0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ff6f31d-8f56-4e71-b5bc-030ff6f48dc7}, !- Zone Equipment 1
=======
  {39b24430-b3e3-4ba9-861d-79b1098bb6c1}, !- Handle
  Perimeter_top_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {25df103c-b5dd-4e19-8d6a-7ffb225a713b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53f0fe0e-265b-4044-a067-2c82aa48ba09}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4b1cf648-49b5-4901-b53a-81bc10c2cdec}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 12, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5792e2a-4506-4458-9de5-df632201036f}, !- Handle
=======
  {cda5472f-3817-413a-ab24-ad99555287aa}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 12, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {bbaa3a69-23b3-4ab7-beae-77f22c698399}, !- Zone Air Inlet Port List
  {e98e01ea-2f05-420a-8c06-e3f939726188}, !- Zone Air Exhaust Port List
  {edbac611-201d-445a-9b96-5f491643ee2f}, !- Zone Air Node Name
  {ea10ae37-e6e0-457e-aabc-e7a831bc438a}, !- Zone Return Air Port List
  {c3963e38-a0c0-458a-a328-a7e28bafb5a3}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8e7ecd00-8a18-4629-84bc-9fc8acd32465}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b75ac846-50df-4575-ab4c-f8ffdb309551}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74e52b3c-f40f-4472-a439-42f49809d0e1}, !- Handle
  Perimeter_top_ZN_2 ZN Zone Air Node,    !- Name
  {edbac611-201d-445a-9b96-5f491643ee2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edbac611-201d-445a-9b96-5f491643ee2f}, !- Handle
  {3dd2ce29-4767-4e18-83c5-41d61ffda917}, !- Name
  {b5792e2a-4506-4458-9de5-df632201036f}, !- Source Object
  11,                                     !- Outlet Port
  {74e52b3c-f40f-4472-a439-42f49809d0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbaa3a69-23b3-4ab7-beae-77f22c698399}, !- Handle
  {30e19b6f-e43f-4878-987e-f95f9754835a}, !- Name
  {b5792e2a-4506-4458-9de5-df632201036f}, !- HVAC Component
  {d506e8c6-b0c2-47f1-8c4e-8a7d21344e77}; !- Port 1

OS:PortList,
  {e98e01ea-2f05-420a-8c06-e3f939726188}, !- Handle
  {020b1b15-49ff-40bc-b2b9-d6f0b191ee8f}, !- Name
  {b5792e2a-4506-4458-9de5-df632201036f}; !- HVAC Component

OS:PortList,
  {ea10ae37-e6e0-457e-aabc-e7a831bc438a}, !- Handle
  {0feb95ca-75c8-4800-82ff-2e443b1c1b41}, !- Name
  {b5792e2a-4506-4458-9de5-df632201036f}, !- HVAC Component
  {72d7a74f-13be-402a-a1cc-7404cc734357}; !- Port 1

OS:Sizing:Zone,
  {b4d7869e-0a1b-4780-b880-ffdc7fb86d09}, !- Handle
  {b5792e2a-4506-4458-9de5-df632201036f}, !- Zone or ZoneList Name
=======
  {b7ec9e7e-9e10-46b9-9e65-e51c0bee2fdb}, !- Zone Air Inlet Port List
  {c5ae2f62-275e-4542-af96-66e086161e71}, !- Zone Air Exhaust Port List
  {cd0ce2e6-9521-4a5b-9cb4-ebc44b2d3863}, !- Zone Air Node Name
  {8b56f025-e2db-4a7c-848b-6e12b9ab5d04}, !- Zone Return Air Port List
  {37a5874d-c64c-4956-88dc-bca57881ffa3}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6787f85e-c0c4-4560-a741-fda3c91f4ec8}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db77b10a-0a9f-4db7-9af9-1a89a5712006}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36227da9-a9bb-496a-8135-4a924b74944f}, !- Handle
  Perimeter_top_ZN_2 ZN Zone Air Node,    !- Name
  {cd0ce2e6-9521-4a5b-9cb4-ebc44b2d3863}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd0ce2e6-9521-4a5b-9cb4-ebc44b2d3863}, !- Handle
  {47ad8a99-044f-44d5-9b87-01384384999d}, !- Name
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}, !- Source Object
  11,                                     !- Outlet Port
  {36227da9-a9bb-496a-8135-4a924b74944f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7ec9e7e-9e10-46b9-9e65-e51c0bee2fdb}, !- Handle
  {61518a32-a05b-4ed1-8b61-1f59336671a9}, !- Name
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}, !- HVAC Component
  {94fcaafe-eb55-4f41-b4b1-3fc0336bbbcd}; !- Port 1

OS:PortList,
  {c5ae2f62-275e-4542-af96-66e086161e71}, !- Handle
  {c7a15d76-2de2-4e50-88ea-e9fd4b74e98a}, !- Name
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}; !- HVAC Component

OS:PortList,
  {8b56f025-e2db-4a7c-848b-6e12b9ab5d04}, !- Handle
  {3c5a32e9-aefb-492c-b20a-ec3aeb81b4f2}, !- Name
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}, !- HVAC Component
  {fc18355e-6c80-49da-af1d-072c3da5e67f}; !- Port 1

OS:Sizing:Zone,
  {c5d588bf-9c38-47f9-8c2e-9a464d025f5a}, !- Handle
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {55e6adf1-f91d-4aa0-b735-e60b24adb5be}, !- Handle
  Perimeter_top_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {b5792e2a-4506-4458-9de5-df632201036f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d723590e-1b26-4a0c-9561-706eaac63488}, !- Zone Equipment 1
=======
  {7fe360b1-a52c-4567-8809-5809532f5e1c}, !- Handle
  Perimeter_top_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {4a4b3010-8234-4e73-a82b-2c101d0f0cc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94891207-af5e-48bd-8c37-cc55b72d8c14}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b75ac846-50df-4575-ab4c-f8ffdb309551}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 13, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}, !- Handle
=======
  {db77b10a-0a9f-4db7-9af9-1a89a5712006}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 13, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {fc2c0fde-db74-4e7e-a7f4-959d21553cd7}, !- Zone Air Inlet Port List
  {ad80882e-9149-4c2c-a635-70f601efacbf}, !- Zone Air Exhaust Port List
  {59f53e87-2267-4396-9403-d7d41b8ad12e}, !- Zone Air Node Name
  {1117cfb4-e0dd-4e93-b942-ec05bbd0ed31}, !- Zone Return Air Port List
  {0e0d28cf-4651-43e7-82d1-d8a579d7e076}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1e50841a-3500-477f-93d7-471af1dba259}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b6c73d58-d0df-4694-9a32-d209b7005939}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {613d356f-66ff-4e87-9717-fb8035b554f0}, !- Handle
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Name
  {59f53e87-2267-4396-9403-d7d41b8ad12e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59f53e87-2267-4396-9403-d7d41b8ad12e}, !- Handle
  {967bdc9d-7647-45c2-9b97-2808e8661296}, !- Name
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}, !- Source Object
  11,                                     !- Outlet Port
  {613d356f-66ff-4e87-9717-fb8035b554f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc2c0fde-db74-4e7e-a7f4-959d21553cd7}, !- Handle
  {e0ff634a-7f00-4c36-85b1-7322e52680f2}, !- Name
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}, !- HVAC Component
  {825064a0-0a7e-4fc9-9512-bcd3c989b5e2}; !- Port 1

OS:PortList,
  {ad80882e-9149-4c2c-a635-70f601efacbf}, !- Handle
  {ee14e667-0ad9-492a-af2e-6eac367666d7}, !- Name
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}; !- HVAC Component

OS:PortList,
  {1117cfb4-e0dd-4e93-b942-ec05bbd0ed31}, !- Handle
  {fb4eb5bd-1eef-492f-a022-ccb69e17b1b8}, !- Name
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}, !- HVAC Component
  {a0052f7f-78ef-4978-8aea-42096e2de4ee}; !- Port 1

OS:Sizing:Zone,
  {2c36d97d-e97a-4d44-a42c-9eb23d665356}, !- Handle
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}, !- Zone or ZoneList Name
=======
  {e5cd0b19-056c-4c8a-926b-efeca743ff8e}, !- Zone Air Inlet Port List
  {2732e19f-37a9-4f50-aa0c-0341f088ea9d}, !- Zone Air Exhaust Port List
  {1aa49408-aa23-441d-b646-adf4ba23f72a}, !- Zone Air Node Name
  {552defdc-6387-4994-b6b6-3e94a8d7a11d}, !- Zone Return Air Port List
  {58ec3b0c-46e3-49fa-9f67-574d8ee5f5a5}, !- Primary Daylighting Control Name
  0.383,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {19082d9f-7d0d-4b11-a8f4-96d61308e5b6}, !- Secondary Daylighting Control Name
  0.14,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cddf670-c17e-4fa0-93e5-920235ebedcc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a84acee0-aaf7-4893-b94d-680cab70c56f}, !- Handle
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Name
  {1aa49408-aa23-441d-b646-adf4ba23f72a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aa49408-aa23-441d-b646-adf4ba23f72a}, !- Handle
  {250ff982-8f9e-4eea-bea0-0f73b5d5f55a}, !- Name
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}, !- Source Object
  11,                                     !- Outlet Port
  {a84acee0-aaf7-4893-b94d-680cab70c56f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5cd0b19-056c-4c8a-926b-efeca743ff8e}, !- Handle
  {69274fd1-132d-41e9-acde-4c83f8d3ae20}, !- Name
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}, !- HVAC Component
  {206c00d9-8bce-47fd-b938-6da56cb9c25e}; !- Port 1

OS:PortList,
  {2732e19f-37a9-4f50-aa0c-0341f088ea9d}, !- Handle
  {18d517ea-773b-4b72-beec-fd6d703356a1}, !- Name
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}; !- HVAC Component

OS:PortList,
  {552defdc-6387-4994-b6b6-3e94a8d7a11d}, !- Handle
  {6f547e6f-999e-48b8-a21e-4c595cff450a}, !- Name
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}, !- HVAC Component
  {5dab5001-98a2-4987-b68f-4f59c357cb87}; !- Port 1

OS:Sizing:Zone,
  {fc58770d-63a7-4f78-bfd8-79a41c23c1b1}, !- Handle
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {2c7d1c74-26ac-436f-8621-e08774f62e17}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {2395dda3-0abc-4ec9-b0f3-44b180c12acc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f27338dc-59cd-45a3-8420-6c8a2fc74d69}, !- Zone Equipment 1
=======
  {b317bf23-182d-443d-90f6-93ccc178f6ea}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {6e32e0cc-80b1-4ec5-a7cd-e0358e4bcf82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddf4fb69-7d45-4c30-b58c-d1bfffccc82a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b6c73d58-d0df-4694-9a32-d209b7005939}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 14, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}, !- Handle
=======
  {8cddf670-c17e-4fa0-93e5-920235ebedcc}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 14, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {baae4e01-efde-4ce4-ac7e-131e07c86004}, !- Zone Air Inlet Port List
  {004a2e94-c614-4206-a357-753105344db7}, !- Zone Air Exhaust Port List
  {b2b5e62d-4d6b-4549-b249-9c99bb2cca61}, !- Zone Air Node Name
  {166823e8-6db7-4405-b950-3c202cd14cd3}, !- Zone Return Air Port List
  {1e81eae1-8520-48b6-a8b0-37ed8256525f}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5b499171-9546-4cf1-b8c0-a551fd8ca8f9}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8d85551-5c3a-4f77-89c7-2cb093fc647e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de528e4c-13c9-4f55-93ab-f715ee2b9020}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {b2b5e62d-4d6b-4549-b249-9c99bb2cca61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2b5e62d-4d6b-4549-b249-9c99bb2cca61}, !- Handle
  {3999ddad-9ce6-42b7-b288-35104ca70bd1}, !- Name
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}, !- Source Object
  11,                                     !- Outlet Port
  {de528e4c-13c9-4f55-93ab-f715ee2b9020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baae4e01-efde-4ce4-ac7e-131e07c86004}, !- Handle
  {764888c9-a499-4c41-9e15-911f9f18c95e}, !- Name
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}, !- HVAC Component
  {908d196c-a2c4-4b1e-9328-7400e0b57c95}; !- Port 1

OS:PortList,
  {004a2e94-c614-4206-a357-753105344db7}, !- Handle
  {10a8b4ab-6af3-4f12-a795-2e9be9aebad0}, !- Name
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}; !- HVAC Component

OS:PortList,
  {166823e8-6db7-4405-b950-3c202cd14cd3}, !- Handle
  {1b4884fb-955a-4e23-bb36-81861aaa773e}, !- Name
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}, !- HVAC Component
  {89460fde-d4e8-4bc1-ab6b-9e9d6b0f8f29}; !- Port 1

OS:Sizing:Zone,
  {4ded338f-08bd-4855-bd61-9ba2a4bd5ead}, !- Handle
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}, !- Zone or ZoneList Name
=======
  {861461d2-89b9-4c91-91fc-b6a103b3bddd}, !- Zone Air Inlet Port List
  {b52e3c46-aea7-4af9-8d9c-19e221566cec}, !- Zone Air Exhaust Port List
  {74e16f18-9ce8-475d-8049-6e76a576dac4}, !- Zone Air Node Name
  {943fa789-b44e-4d31-915e-5e9195380da1}, !- Zone Return Air Port List
  {14a4cbdd-9a72-41a5-82d3-c795a190173b}, !- Primary Daylighting Control Name
  0.389,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {952d7ec8-e9a3-49f7-b13d-8c393c694123}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0ae568b-3456-4f8e-a265-a7db82cdba0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69ce8cde-bd82-4821-ae5c-dab3c784aa6e}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {74e16f18-9ce8-475d-8049-6e76a576dac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74e16f18-9ce8-475d-8049-6e76a576dac4}, !- Handle
  {646d142e-a3e9-4f78-a8f0-1d48533e3773}, !- Name
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}, !- Source Object
  11,                                     !- Outlet Port
  {69ce8cde-bd82-4821-ae5c-dab3c784aa6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {861461d2-89b9-4c91-91fc-b6a103b3bddd}, !- Handle
  {c4443caa-a6f7-46d6-b8db-6249d584a56a}, !- Name
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}, !- HVAC Component
  {d7f8039e-28cd-45a2-9d83-1a813b50311b}; !- Port 1

OS:PortList,
  {b52e3c46-aea7-4af9-8d9c-19e221566cec}, !- Handle
  {f799c58f-0fec-4c6f-a615-2c6d004994ee}, !- Name
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}; !- HVAC Component

OS:PortList,
  {943fa789-b44e-4d31-915e-5e9195380da1}, !- Handle
  {004f587a-94ee-4906-b948-5d7d387763b6}, !- Name
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}, !- HVAC Component
  {8845d05e-8118-442f-8abc-0b4be142e300}; !- Port 1

OS:Sizing:Zone,
  {2890b1f1-87ac-46d8-b25f-c3aa69a87c6e}, !- Handle
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {761ceb1a-415b-400c-8ee6-22c464290673}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {aabe450b-bb66-4a5b-b1f1-43f8ccee2f41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f5085f4-47dc-4427-b84f-cbf46163c55a}, !- Zone Equipment 1
=======
  {7c08de5c-0d9d-44a9-80eb-eac574d5fd60}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {de42fdbc-2015-4ae2-9d0a-c0dcaa7c9a5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95fe6b8a-c95d-47e3-997d-ddbf77da955c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d8d85551-5c3a-4f77-89c7-2cb093fc647e}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 15, !- Name
  {5d3b4100-279f-4b73-bd2a-2f164ab58e5f}, !- Heating Setpoint Temperature Schedule Name
  {60645dc8-d657-4865-a5b0-6588e0f79e1c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}, !- Handle
=======
  {c0ae568b-3456-4f8e-a265-a7db82cdba0e}, !- Handle
  Office WholeBuilding - Lg Office-others Thermostat 15, !- Name
  {3fd30690-6df4-4451-bba0-5130a5829bea}, !- Heating Setpoint Temperature Schedule Name
  {970f7398-8a11-484e-a97f-800479e8744e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6fee9c2e-8c6b-4f00-9cff-9eba9f7f9cf6}, !- Zone Air Inlet Port List
  {43e01236-4e0a-4acc-b508-4b7cf352f4e7}, !- Zone Air Exhaust Port List
  {80fb630c-0740-4f32-bce9-cf3a1837d39a}, !- Zone Air Node Name
  {2a66fa8d-f551-4f45-9d82-d29c06b746f5}, !- Zone Return Air Port List
=======
  {542a854a-7514-4e51-a0f4-11f816711ab4}, !- Zone Air Inlet Port List
  {859e8c31-8dda-45fc-abcc-bba974c2cbf4}, !- Zone Air Exhaust Port List
  {3df671e5-10ed-4a72-9dae-4f2a16b1357e}, !- Zone Air Node Name
  {ad959b81-6a00-4636-8dc5-1ddfc7b4496d}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {53d64d82-0412-440e-bded-199509d8e135}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecb87352-7958-4b23-b2be-a4c12dbf54c6}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {80fb630c-0740-4f32-bce9-cf3a1837d39a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80fb630c-0740-4f32-bce9-cf3a1837d39a}, !- Handle
  {9f6a2b12-1408-47c2-aa9b-8cdefb034962}, !- Name
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}, !- Source Object
  11,                                     !- Outlet Port
  {ecb87352-7958-4b23-b2be-a4c12dbf54c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fee9c2e-8c6b-4f00-9cff-9eba9f7f9cf6}, !- Handle
  {a75feff6-99c9-47a8-876e-3b9a8fb2d6ce}, !- Name
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}; !- HVAC Component

OS:PortList,
  {43e01236-4e0a-4acc-b508-4b7cf352f4e7}, !- Handle
  {63c1ef05-85aa-4363-abfb-460e79e73f32}, !- Name
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}; !- HVAC Component

OS:PortList,
  {2a66fa8d-f551-4f45-9d82-d29c06b746f5}, !- Handle
  {16b05588-38ea-4fed-b789-5a7038804584}, !- Name
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}; !- HVAC Component

OS:Sizing:Zone,
  {1657a87f-1fd1-43a2-b4aa-20690cf7572b}, !- Handle
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}, !- Zone or ZoneList Name
=======
  {6d68265b-2dba-4dba-ba07-e1dafbd313d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {534ad97d-425e-4570-9bbd-2945756018ab}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {3df671e5-10ed-4a72-9dae-4f2a16b1357e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3df671e5-10ed-4a72-9dae-4f2a16b1357e}, !- Handle
  {cfc439e7-e822-4c76-83a6-209220b568f7}, !- Name
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}, !- Source Object
  11,                                     !- Outlet Port
  {534ad97d-425e-4570-9bbd-2945756018ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {542a854a-7514-4e51-a0f4-11f816711ab4}, !- Handle
  {e1b48ffc-38cc-4879-84e0-69134da9a35a}, !- Name
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}; !- HVAC Component

OS:PortList,
  {859e8c31-8dda-45fc-abcc-bba974c2cbf4}, !- Handle
  {f1434de5-0e04-46f0-a16a-0e26e54395ba}, !- Name
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}; !- HVAC Component

OS:PortList,
  {ad959b81-6a00-4636-8dc5-1ddfc7b4496d}, !- Handle
  {bdf88b01-5009-4ddd-905b-b483b3a7d41e}, !- Name
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}; !- HVAC Component

OS:Sizing:Zone,
  {a2ae4505-43bd-4593-9954-a12bbe81b613}, !- Handle
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8b33f31c-f139-4f0c-a34c-5694f73d6d99}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {53d64d82-0412-440e-bded-199509d8e135}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {0e12e95c-f9d3-4c9f-8d79-8c4a77043011}, !- Handle
=======
  {2876b51a-51c7-42d2-811d-32bf90a6088b}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {6d68265b-2dba-4dba-ba07-e1dafbd313d1}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {40a20c1b-1dd0-4760-bfee-3e8c04c717e7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e1912a90-41e5-4c11-ad2a-c4c144534e52}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {9bfd519e-8e36-49c2-aa29-ab9b9fe1f6c1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {73de94d7-19f6-49fc-9f9e-67c1f7ef61fa}, !- Handle
=======
  {fce9219d-fd4c-49d9-8e09-cbff5749b875}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {453df630-8629-44a0-8b7c-6e4f7bb8c387}, !- Handle
=======
  {c6ad86fc-311a-43b1-9e4d-958ff85f01e1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
<<<<<<< HEAD
  {cc2743ac-3251-45f4-b56a-94fa7288dcf0}, !- Handle
=======
  {79d39751-a63d-464c-9b93-ac819f43cfc0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {2fb841d2-7399-422f-9a44-0e32387fbd26}, !- Loop Temperature Setpoint Node Name
=======
  {d8dbe48f-8d12-4b75-99e1-10a80807d990}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {e737d629-916a-4d58-92d4-870874877a46}, !- Plant Side Inlet Node Name
  {cfeab717-47c4-4559-a862-fb282206d743}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6f928a51-78f7-420e-bbfc-f6fe4dfdc542}, !- Demand Side Inlet Node Name
  {8b5d9d50-395e-4b88-8f4f-c9d8a46d7755}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {49882570-bd77-443f-88d6-cae574532076}, !- Availability Manager List Name
=======
  {42664a01-1c90-4f1c-a138-3204ae9bf55d}, !- Plant Side Inlet Node Name
  {a26fa357-3151-43f5-bd38-a6bff2b28de3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5bc82209-4482-4df3-b5b3-4b6d32593f93}, !- Demand Side Inlet Node Name
  {e850243f-3352-48c7-b489-a8e45ed8d4b0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e51695c8-d5f1-4d0b-9b1c-f97f768b8e22}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Demand Mixer Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Demand Splitter Name
  {7740ff6b-67ee-4954-a102-7b80a4b20236}, !- Supply Mixer Name
  {c08382b2-8b93-4bd5-b069-bc964665ecbc}; !- Supply Splitter Name

OS:Node,
  {3e2f5e30-ec19-42e5-8a2b-1032d84cd4d4}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {e737d629-916a-4d58-92d4-870874877a46}, !- Inlet Port
  {66513a94-91ec-4b78-8afd-4f18b92b7623}; !- Outlet Port

OS:Node,
  {2fb841d2-7399-422f-9a44-0e32387fbd26}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {33570f64-32b3-4e95-bf83-9c8cd0b4ffce}, !- Inlet Port
  {cfeab717-47c4-4559-a862-fb282206d743}; !- Outlet Port

OS:Node,
  {ead52073-bb0e-4c94-996a-93c4d3b91156}, !- Handle
  Boiler 5918kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {9bc67255-42fa-4928-878b-e52f1e1ebeff}, !- Inlet Port
  {22b97152-f711-4b4d-b521-565a499173c5}; !- Outlet Port

OS:Connector:Mixer,
  {7740ff6b-67ee-4954-a102-7b80a4b20236}, !- Handle
  Connector Mixer 1,                      !- Name
  {92d372bb-d103-4658-9d68-64573f4c8715}, !- Outlet Branch Name
  {1404ceec-9a61-4db7-bead-b5adf59f3faa}, !- Inlet Branch Name 1
  {45e8be6b-33b6-4263-9041-9aedae84ac87}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c08382b2-8b93-4bd5-b069-bc964665ecbc}, !- Handle
  Connector Splitter 1,                   !- Name
  {f005edaf-92c7-476b-8a8e-1bf1438c2a33}, !- Inlet Branch Name
  {9bc67255-42fa-4928-878b-e52f1e1ebeff}, !- Outlet Branch Name 1
  {55256568-fa55-43e7-ae69-7163ad9d7781}; !- Outlet Branch Name 2

OS:Connection,
  {e737d629-916a-4d58-92d4-870874877a46}, !- Handle
  {96cd4d6b-7dcc-4370-9aef-d8c38bc01013}, !- Name
  {cc2743ac-3251-45f4-b56a-94fa7288dcf0}, !- Source Object
  14,                                     !- Outlet Port
  {3e2f5e30-ec19-42e5-8a2b-1032d84cd4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc67255-42fa-4928-878b-e52f1e1ebeff}, !- Handle
  {31190c76-a014-4629-83c8-eb519c13d27a}, !- Name
  {c08382b2-8b93-4bd5-b069-bc964665ecbc}, !- Source Object
  3,                                      !- Outlet Port
  {ead52073-bb0e-4c94-996a-93c4d3b91156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfeab717-47c4-4559-a862-fb282206d743}, !- Handle
  {3b494677-346e-4be6-9836-6d40e0b70507}, !- Name
  {2fb841d2-7399-422f-9a44-0e32387fbd26}, !- Source Object
  3,                                      !- Outlet Port
  {cc2743ac-3251-45f4-b56a-94fa7288dcf0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {284f6207-7007-4b13-a931-0fde5102fb3e}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {6f928a51-78f7-420e-bbfc-f6fe4dfdc542}, !- Inlet Port
  {52f5d541-4d03-4fca-9577-d670688f4510}; !- Outlet Port

OS:Node,
  {b80a4106-f716-4963-93cd-2eb04c7809d3}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d449f0e0-99db-4074-8686-8c5a92b8a570}, !- Inlet Port
  {8b5d9d50-395e-4b88-8f4f-c9d8a46d7755}; !- Outlet Port

OS:Node,
  {26d98d23-526e-446d-9684-a904c67363ca}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {438398b1-532a-486d-8f64-04dc5d6fad2c}, !- Inlet Port
  {30718123-1222-4187-886e-d67e15565539}; !- Outlet Port

OS:Connector:Mixer,
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Handle
  Connector Mixer 2,                      !- Name
  {0bf82cd7-a9a8-4bcb-976d-4de33ceee291}, !- Outlet Branch Name
  {96aa7333-2873-481f-8bfe-c5d472687ed4}, !- Inlet Branch Name 1
  {328ba9ba-4e40-4d47-be10-36160077d5ae}, !- Inlet Branch Name 2
  {c631bb9b-2562-4187-90d2-f064fcc4d547}, !- Inlet Branch Name 3
  {5a4d6369-b4c3-485b-bb10-16d4d8bdb9d9}, !- Inlet Branch Name 4
  {75946af8-2e95-4050-9bbc-37bb07609a08}, !- Inlet Branch Name 5
  {1adaa59c-94b9-4d6f-98fd-f7e8fcb486c5}, !- Inlet Branch Name 6
  {849ec3a3-fedb-4c4d-b12a-0478a2201a76}, !- Inlet Branch Name 7
  {3c530edc-9370-4ad1-be94-5a561f6165ce}, !- Inlet Branch Name 8
  {62684f1a-3cf9-4917-bda1-833f7709a2d4}, !- Inlet Branch Name 9
  {696fe997-4f1e-4d93-b36a-3f560a53a744}, !- Inlet Branch Name 10
  {aac12622-8d2e-4c0b-8b83-e2bd6045d543}, !- Inlet Branch Name 11
  {70064684-3e62-4636-8d07-bb91e1c426b8}, !- Inlet Branch Name 12
  {dce069e0-ca59-4966-a03b-029def4b5043}, !- Inlet Branch Name 13
  {7fbf22a3-7cf5-4d76-becf-fb56c65197fb}, !- Inlet Branch Name 14
  {18b7228c-2092-4b32-b1dd-8a53b0222dd4}, !- Inlet Branch Name 15
  {308907ef-aed8-4dab-a784-34918f400b7e}, !- Inlet Branch Name 16
  {37c070c9-f634-4e5f-867d-de49dfef5bb1}, !- Inlet Branch Name 17
  {41fc0629-5401-425b-bd03-c23314438147}, !- Inlet Branch Name 18
  {822066a7-75d5-4f5d-bcb5-3042732fac17}, !- Inlet Branch Name 19
  {df4db718-d523-4830-b08c-05b3d9a351d6}, !- Inlet Branch Name 20
  {e78cd4b2-02ac-43d2-a111-7959d7d8c3bc}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Handle
  Connector Splitter 2,                   !- Name
  {a5d4b7d4-44f6-4fe6-a4d7-a9fa1a3ae73c}, !- Inlet Branch Name
  {438398b1-532a-486d-8f64-04dc5d6fad2c}, !- Outlet Branch Name 1
  {15d27ff1-8e22-4a35-b3dc-25f60c373ba2}, !- Outlet Branch Name 2
  {169f201d-0749-4a81-af69-ce759403ed8c}, !- Outlet Branch Name 3
  {c8257569-fae8-4124-8028-e22be6d27f7c}, !- Outlet Branch Name 4
  {a0ed7b7b-708f-47d4-8982-6829b44dc81f}, !- Outlet Branch Name 5
  {a1fd5f52-bed9-425e-aef7-ccd30818a942}, !- Outlet Branch Name 6
  {bcd08762-34a0-40a7-a18b-091c5062a28f}, !- Outlet Branch Name 7
  {ef6be68d-3539-4221-b138-dcfd1e8e9af9}, !- Outlet Branch Name 8
  {dd6a688a-0733-4f7b-be3f-cedb58ecd481}, !- Outlet Branch Name 9
  {40e74ee1-6656-49cb-bb31-203c7c025c60}, !- Outlet Branch Name 10
  {a065a343-4e76-43b9-a2a8-7a78c583d919}, !- Outlet Branch Name 11
  {62386f0e-c7b6-487a-8740-c9ed45e03538}, !- Outlet Branch Name 12
  {b3a36b04-6e50-4991-a128-fbc243509894}, !- Outlet Branch Name 13
  {b8f32161-0d68-4d62-8209-14968be974bf}, !- Outlet Branch Name 14
  {0e3dc5d8-b44f-4c27-b214-646270f8ddf2}, !- Outlet Branch Name 15
  {28c7a94c-8ac9-48c7-a989-62ceac6468a8}, !- Outlet Branch Name 16
  {b8e996b9-c353-4fd7-815d-a17f6e39c67e}, !- Outlet Branch Name 17
  {65bc36fd-4ea6-4049-af2f-7b5b30d75d36}, !- Outlet Branch Name 18
  {d405c950-59e3-487f-a063-fb49259df150}, !- Outlet Branch Name 19
  {800f6eb2-d9db-454b-b08f-24c0832a155c}, !- Outlet Branch Name 20
  {8e0d9b3d-f0c7-4602-befb-c136777ab9ef}; !- Outlet Branch Name 21

OS:Connection,
  {6f928a51-78f7-420e-bbfc-f6fe4dfdc542}, !- Handle
  {d3126250-0165-41b5-9a01-e9a787efeeab}, !- Name
  {cc2743ac-3251-45f4-b56a-94fa7288dcf0}, !- Source Object
  17,                                     !- Outlet Port
  {284f6207-7007-4b13-a931-0fde5102fb3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {438398b1-532a-486d-8f64-04dc5d6fad2c}, !- Handle
  {528f175b-54b3-42b4-9214-3f839c73f63d}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  3,                                      !- Outlet Port
  {26d98d23-526e-446d-9684-a904c67363ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5d9d50-395e-4b88-8f4f-c9d8a46d7755}, !- Handle
  {4abbd92c-0baf-4c14-be4a-f4026f858017}, !- Name
  {b80a4106-f716-4963-93cd-2eb04c7809d3}, !- Source Object
  3,                                      !- Outlet Port
  {cc2743ac-3251-45f4-b56a-94fa7288dcf0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {41037a45-1836-402d-ace6-4906aa36c680}, !- Handle
  {cc2743ac-3251-45f4-b56a-94fa7288dcf0}, !- Plant or Condenser Loop Name
=======
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Demand Mixer Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Demand Splitter Name
  {37044eea-388a-49e8-b303-f9514ce2348c}, !- Supply Mixer Name
  {6bc0d6e0-8482-4bf1-8ee2-d88e268f7025}; !- Supply Splitter Name

OS:Node,
  {f899bdbd-e54a-479d-b82b-9bc82e6f622e}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {42664a01-1c90-4f1c-a138-3204ae9bf55d}, !- Inlet Port
  {be329431-f3ed-4074-95b6-ce3945392a0f}; !- Outlet Port

OS:Node,
  {d8dbe48f-8d12-4b75-99e1-10a80807d990}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {88824946-4019-4285-b64e-ce14d0a63d6d}, !- Inlet Port
  {a26fa357-3151-43f5-bd38-a6bff2b28de3}; !- Outlet Port

OS:Node,
  {e717a4f2-5082-432b-b5e7-a03854889f44}, !- Handle
  Boiler 6177kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Name
  {81c110b4-21ef-4801-b6b8-b35dd07cd94a}, !- Inlet Port
  {58aa3273-a76a-4ec0-9aa5-8cc9b3a5d471}; !- Outlet Port

OS:Connector:Mixer,
  {37044eea-388a-49e8-b303-f9514ce2348c}, !- Handle
  Connector Mixer 1,                      !- Name
  {29dfad7b-b404-4a4d-9118-0776e946b2c4}, !- Outlet Branch Name
  {20936bbe-993e-46e4-99af-27dccf35e84d}, !- Inlet Branch Name 1
  {79ec08cb-f545-4d16-973d-c6ccb432a09c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6bc0d6e0-8482-4bf1-8ee2-d88e268f7025}, !- Handle
  Connector Splitter 1,                   !- Name
  {26b1a513-b0c3-45cc-8885-3ab78e89394c}, !- Inlet Branch Name
  {81c110b4-21ef-4801-b6b8-b35dd07cd94a}, !- Outlet Branch Name 1
  {4188955f-1824-471c-8346-65c716a885c8}; !- Outlet Branch Name 2

OS:Connection,
  {42664a01-1c90-4f1c-a138-3204ae9bf55d}, !- Handle
  {6a746711-ca1f-4c25-a48d-484700e6e943}, !- Name
  {79d39751-a63d-464c-9b93-ac819f43cfc0}, !- Source Object
  14,                                     !- Outlet Port
  {f899bdbd-e54a-479d-b82b-9bc82e6f622e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c110b4-21ef-4801-b6b8-b35dd07cd94a}, !- Handle
  {a2629f4a-edf4-40cb-ad8a-69a21ba66750}, !- Name
  {6bc0d6e0-8482-4bf1-8ee2-d88e268f7025}, !- Source Object
  3,                                      !- Outlet Port
  {e717a4f2-5082-432b-b5e7-a03854889f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26fa357-3151-43f5-bd38-a6bff2b28de3}, !- Handle
  {df859809-327a-4e65-9e3c-95b31103e849}, !- Name
  {d8dbe48f-8d12-4b75-99e1-10a80807d990}, !- Source Object
  3,                                      !- Outlet Port
  {79d39751-a63d-464c-9b93-ac819f43cfc0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e46a3b60-44cf-4b80-a30e-bb90d70952ab}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5bc82209-4482-4df3-b5b3-4b6d32593f93}, !- Inlet Port
  {4e7356bb-6663-411c-ac85-bda46a831809}; !- Outlet Port

OS:Node,
  {1331a07b-0a58-44f8-9484-bc11a1f2a8e0}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {0feaea81-2fb6-4725-88c2-39d423777443}, !- Inlet Port
  {e850243f-3352-48c7-b489-a8e45ed8d4b0}; !- Outlet Port

OS:Node,
  {c6645a66-b58d-4515-9a63-da5326c6d60f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {488cbb0f-8015-4a26-a9b6-33f1544694e1}, !- Inlet Port
  {5b9e800a-5950-40b6-9f9b-1b98557bbc75}; !- Outlet Port

OS:Connector:Mixer,
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Handle
  Connector Mixer 2,                      !- Name
  {3d160713-dee9-40fa-8bd2-2608410713cd}, !- Outlet Branch Name
  {45044bd0-c729-4e95-95b8-31e7708e61c9}, !- Inlet Branch Name 1
  {efb2325b-b5c9-47ac-8b0b-dbf9a5d2ce51}, !- Inlet Branch Name 2
  {ce798e14-2b8d-450c-a09c-ca11377d3c1f}, !- Inlet Branch Name 3
  {55d752b5-2d4f-4994-9223-7e88f0d77881}, !- Inlet Branch Name 4
  {34f13ac1-98d0-4f75-8ac8-fa335a3db64b}, !- Inlet Branch Name 5
  {69bc8113-781b-4bbb-9904-428f0ca7a5d1}, !- Inlet Branch Name 6
  {2efadb08-c263-43bf-a65c-6a7b713de6e1}, !- Inlet Branch Name 7
  {d3ed9011-027c-4eae-896d-dc8de06932ec}, !- Inlet Branch Name 8
  {639d1c4a-45a5-4ade-b7e9-33df014a5aee}, !- Inlet Branch Name 9
  {e19ffcf7-7844-41f5-b6ac-af09e8f47a91}, !- Inlet Branch Name 10
  {eb4f77ee-83ca-4917-8e9a-91fb2d74e8b2}, !- Inlet Branch Name 11
  {bcd8efa0-2e0e-4bd4-8be3-d455719d3b67}, !- Inlet Branch Name 12
  {d0de7057-7e12-4c14-ad88-75ff8d732f41}, !- Inlet Branch Name 13
  {dc6f53a5-0864-4c27-8cd4-8e4aef86d8cf}, !- Inlet Branch Name 14
  {0b6a710a-b9f3-4c5e-8e8e-c473a5ebf871}, !- Inlet Branch Name 15
  {cd57ca5d-643c-478b-957a-c8b650fb6722}, !- Inlet Branch Name 16
  {9abf3856-9d94-4fa4-bd08-9af136c56ab8}, !- Inlet Branch Name 17
  {960dc3a0-8178-4228-967d-1a985ae51417}, !- Inlet Branch Name 18
  {ead59785-816c-4020-9338-edc743f9d430}, !- Inlet Branch Name 19
  {d1356d29-482f-4f3c-ace7-048d1fadf4ae}, !- Inlet Branch Name 20
  {9d7bd3af-999e-4f8a-bf80-117c1325d325}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Handle
  Connector Splitter 2,                   !- Name
  {d7858bf3-bd11-4e57-8a9c-6dba69ca9ce0}, !- Inlet Branch Name
  {488cbb0f-8015-4a26-a9b6-33f1544694e1}, !- Outlet Branch Name 1
  {541650ad-6d6a-4b71-9efe-9faefe216889}, !- Outlet Branch Name 2
  {ce30b6a7-eb94-424e-a017-b00ee22ee3ba}, !- Outlet Branch Name 3
  {3a8bf276-047c-46a7-bea0-ba0eee123f05}, !- Outlet Branch Name 4
  {c7cb6136-91e3-4b5a-a944-7c48124d04e8}, !- Outlet Branch Name 5
  {98168f71-60d9-4879-bd24-35d1f31e662c}, !- Outlet Branch Name 6
  {6c046dd0-1030-4305-a0b6-d2d0413d1353}, !- Outlet Branch Name 7
  {2179ce8e-dc49-4144-be6f-90f211746186}, !- Outlet Branch Name 8
  {02f30733-abb7-4a53-b059-63536fac13e6}, !- Outlet Branch Name 9
  {4ab93e14-c439-4acf-a25e-36c4d2c83481}, !- Outlet Branch Name 10
  {4da9d297-9e72-4187-9cf8-64c6c87ff38c}, !- Outlet Branch Name 11
  {57c3d395-2a9c-4021-8922-c04c66131a5f}, !- Outlet Branch Name 12
  {d0555574-1048-4ed7-9c45-f86201e7d683}, !- Outlet Branch Name 13
  {36f2529f-a0ce-4287-b48e-7dfceca5ecd6}, !- Outlet Branch Name 14
  {1a4ec52a-3365-4e17-a127-c94dd7e1f23a}, !- Outlet Branch Name 15
  {0230ca16-76ef-473e-951e-7c4ad7a52946}, !- Outlet Branch Name 16
  {7e55dcfb-a9bb-457a-b63f-4c325a6c5ab2}, !- Outlet Branch Name 17
  {b3ec598f-b0b8-4358-a4fb-877b4f33e1bc}, !- Outlet Branch Name 18
  {5b17bf99-b50e-499d-a932-3b5aec2470d1}, !- Outlet Branch Name 19
  {9516d83c-d250-4f7e-b53e-211ba0bd8b50}, !- Outlet Branch Name 20
  {712b6f11-080e-4632-ae61-550816068a3f}; !- Outlet Branch Name 21

OS:Connection,
  {5bc82209-4482-4df3-b5b3-4b6d32593f93}, !- Handle
  {616110e1-e5d3-48c3-a2be-481ac9b3e5fd}, !- Name
  {79d39751-a63d-464c-9b93-ac819f43cfc0}, !- Source Object
  17,                                     !- Outlet Port
  {e46a3b60-44cf-4b80-a30e-bb90d70952ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488cbb0f-8015-4a26-a9b6-33f1544694e1}, !- Handle
  {38bfb057-f8be-4665-90ec-3d5bc8af67d6}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  3,                                      !- Outlet Port
  {c6645a66-b58d-4515-9a63-da5326c6d60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e850243f-3352-48c7-b489-a8e45ed8d4b0}, !- Handle
  {00a0a08b-1a6f-4f81-8a75-22f82570dc13}, !- Name
  {1331a07b-0a58-44f8-9484-bc11a1f2a8e0}, !- Source Object
  3,                                      !- Outlet Port
  {79d39751-a63d-464c-9b93-ac819f43cfc0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {32f8ab44-4d70-43a8-9434-2d6eed168537}, !- Handle
  {79d39751-a63d-464c-9b93-ac819f43cfc0}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {49882570-bd77-443f-88d6-cae574532076}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {a9b18781-8c7b-4ef4-afe6-ae85067899b6}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
  {b4c9cc54-b691-4df1-afee-c732635cca88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4c9cc54-b691-4df1-afee-c732635cca88}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {e51695c8-d5f1-4d0b-9b1c-f97f768b8e22}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {d35dc80c-288d-4cbc-8864-ebc351eb4cc3}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
  {cc902eb1-cdc8-4c58-950e-fa8412525c37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc902eb1-cdc8-4c58-950e-fa8412525c37}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {7ae45e69-5753-4896-acf7-b96d930c0036}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {a9b18781-8c7b-4ef4-afe6-ae85067899b6}, !- Schedule Name
  {2fb841d2-7399-422f-9a44-0e32387fbd26}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0a7d92b8-1073-46e2-ba58-c5ed633b725d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {66513a94-91ec-4b78-8afd-4f18b92b7623}, !- Inlet Node Name
  {cdae8532-e4ff-4177-90c8-1f604be1c997}, !- Outlet Node Name
=======
  {7bf82a00-8f95-4924-a75a-6c136e0d0892}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {d35dc80c-288d-4cbc-8864-ebc351eb4cc3}, !- Schedule Name
  {d8dbe48f-8d12-4b75-99e1-10a80807d990}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c8c56ce6-3c88-49be-bcf7-ec941a434e7c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {be329431-f3ed-4074-95b6-ce3945392a0f}, !- Inlet Node Name
  {6101739c-955e-44ac-a333-c47e08c29591}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {06dda028-517f-47da-b4f4-6fba847524b0}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {cdae8532-e4ff-4177-90c8-1f604be1c997}, !- Inlet Port
  {f005edaf-92c7-476b-8a8e-1bf1438c2a33}; !- Outlet Port

OS:Connection,
  {66513a94-91ec-4b78-8afd-4f18b92b7623}, !- Handle
  {9138c346-2933-4276-ae86-2d471ca1b8ad}, !- Name
  {3e2f5e30-ec19-42e5-8a2b-1032d84cd4d4}, !- Source Object
  3,                                      !- Outlet Port
  {0a7d92b8-1073-46e2-ba58-c5ed633b725d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdae8532-e4ff-4177-90c8-1f604be1c997}, !- Handle
  {514cdc68-518d-4acd-896f-f1ffcdd725a5}, !- Name
  {0a7d92b8-1073-46e2-ba58-c5ed633b725d}, !- Source Object
  3,                                      !- Outlet Port
  {06dda028-517f-47da-b4f4-6fba847524b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f005edaf-92c7-476b-8a8e-1bf1438c2a33}, !- Handle
  {4d9ab7d6-2264-45f8-b88f-540983c4f186}, !- Name
  {06dda028-517f-47da-b4f4-6fba847524b0}, !- Source Object
  3,                                      !- Outlet Port
  {c08382b2-8b93-4bd5-b069-bc964665ecbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {fa89ad02-05cb-43a9-b585-82645558ce65}, !- Handle
  Boiler 5918kBtu/hr 0.8 Thermal Eff,     !- Name
=======
  {6260c750-4b61-4244-aaa7-65c487ecc34b}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {6101739c-955e-44ac-a333-c47e08c29591}, !- Inlet Port
  {26b1a513-b0c3-45cc-8885-3ab78e89394c}; !- Outlet Port

OS:Connection,
  {be329431-f3ed-4074-95b6-ce3945392a0f}, !- Handle
  {1e706229-d804-4e50-8b27-28733e825ab5}, !- Name
  {f899bdbd-e54a-479d-b82b-9bc82e6f622e}, !- Source Object
  3,                                      !- Outlet Port
  {c8c56ce6-3c88-49be-bcf7-ec941a434e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6101739c-955e-44ac-a333-c47e08c29591}, !- Handle
  {76610428-5af1-4d4b-b9d9-153b227d9ebd}, !- Name
  {c8c56ce6-3c88-49be-bcf7-ec941a434e7c}, !- Source Object
  3,                                      !- Outlet Port
  {6260c750-4b61-4244-aaa7-65c487ecc34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b1a513-b0c3-45cc-8885-3ab78e89394c}, !- Handle
  {dc270c39-9a69-4607-87f5-f87b1a482765}, !- Name
  {6260c750-4b61-4244-aaa7-65c487ecc34b}, !- Source Object
  3,                                      !- Outlet Port
  {6bc0d6e0-8482-4bf1-8ee2-d88e268f7025}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {feda983a-8be7-432e-bbc5-9dff88511c5d}, !- Handle
  Boiler 6177kBtu/hr 0.8 Thermal Eff,     !- Name
>>>>>>> pnnl/osm_geo_templates
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
<<<<<<< HEAD
  {dc23d1de-5a3e-48bd-99ac-b26c3135f3fa}, !- Normalized Boiler Efficiency Curve Name
=======
  {3a4d5395-a422-433a-b2b1-9b9a3782b56b}, !- Normalized Boiler Efficiency Curve Name
>>>>>>> pnnl/osm_geo_templates
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
<<<<<<< HEAD
  {22b97152-f711-4b4d-b521-565a499173c5}, !- Boiler Water Inlet Node Name
  {ac613053-28ba-4aef-a6c3-e712cea53965}, !- Boiler Water Outlet Node Name
=======
  {58aa3273-a76a-4ec0-9aa5-8cc9b3a5d471}, !- Boiler Water Inlet Node Name
  {b09e8e19-d1cd-4ea5-878d-218b047fea31}, !- Boiler Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {6dd8295e-d512-41cc-9d95-543e9f68a668}, !- Handle
  Boiler 5918kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {ac613053-28ba-4aef-a6c3-e712cea53965}, !- Inlet Port
  {1404ceec-9a61-4db7-bead-b5adf59f3faa}; !- Outlet Port

OS:Connection,
  {22b97152-f711-4b4d-b521-565a499173c5}, !- Handle
  {eb3ee856-c1f0-4c4b-9df1-e170ea669c1f}, !- Name
  {ead52073-bb0e-4c94-996a-93c4d3b91156}, !- Source Object
  3,                                      !- Outlet Port
  {fa89ad02-05cb-43a9-b585-82645558ce65}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac613053-28ba-4aef-a6c3-e712cea53965}, !- Handle
  {a7ee7774-4988-4a93-a895-64675f6e6959}, !- Name
  {fa89ad02-05cb-43a9-b585-82645558ce65}, !- Source Object
  13,                                     !- Outlet Port
  {6dd8295e-d512-41cc-9d95-543e9f68a668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1404ceec-9a61-4db7-bead-b5adf59f3faa}, !- Handle
  {fd35bff6-d401-436d-b5dc-9b2238c546d3}, !- Name
  {6dd8295e-d512-41cc-9d95-543e9f68a668}, !- Source Object
  3,                                      !- Outlet Port
  {7740ff6b-67ee-4954-a102-7b80a4b20236}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b21ee96-341d-42e9-bc31-771e5e322314}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {6344cdc5-f2be-4320-9325-7f754a721ed7}, !- Inlet Node Name
  {8d3b43dd-7d4b-4e72-b066-10656c203c36}; !- Outlet Node Name

OS:Node,
  {eb759060-3fe9-407b-8ac9-b494b79e0b24}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {55256568-fa55-43e7-ae69-7163ad9d7781}, !- Inlet Port
  {6344cdc5-f2be-4320-9325-7f754a721ed7}; !- Outlet Port

OS:Connection,
  {55256568-fa55-43e7-ae69-7163ad9d7781}, !- Handle
  {eb62fc58-5d01-44c9-9706-85ca72e6a99b}, !- Name
  {c08382b2-8b93-4bd5-b069-bc964665ecbc}, !- Source Object
  4,                                      !- Outlet Port
  {eb759060-3fe9-407b-8ac9-b494b79e0b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a4bb925-69c6-463e-bf2c-085d0e32d277}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {8d3b43dd-7d4b-4e72-b066-10656c203c36}, !- Inlet Port
  {45e8be6b-33b6-4263-9041-9aedae84ac87}; !- Outlet Port

OS:Connection,
  {6344cdc5-f2be-4320-9325-7f754a721ed7}, !- Handle
  {5d34d4da-6b40-4665-8510-32ac1f9e7e50}, !- Name
  {eb759060-3fe9-407b-8ac9-b494b79e0b24}, !- Source Object
  3,                                      !- Outlet Port
  {1b21ee96-341d-42e9-bc31-771e5e322314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3b43dd-7d4b-4e72-b066-10656c203c36}, !- Handle
  {7462d970-6a33-4b11-b928-c4ecfa96c34c}, !- Name
  {1b21ee96-341d-42e9-bc31-771e5e322314}, !- Source Object
  3,                                      !- Outlet Port
  {5a4bb925-69c6-463e-bf2c-085d0e32d277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e8be6b-33b6-4263-9041-9aedae84ac87}, !- Handle
  {ea3470b5-dc82-4203-b91b-373ce92743e4}, !- Name
  {5a4bb925-69c6-463e-bf2c-085d0e32d277}, !- Source Object
  3,                                      !- Outlet Port
  {7740ff6b-67ee-4954-a102-7b80a4b20236}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eec68adf-1b80-49b3-8a16-8ad5b53bf9ba}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {30718123-1222-4187-886e-d67e15565539}, !- Inlet Node Name
  {0e4ce64f-8926-4182-8a46-b11834592199}; !- Outlet Node Name

OS:Node,
  {d588df6f-8a44-47d2-ab41-b47e91a6b62e}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {0e4ce64f-8926-4182-8a46-b11834592199}, !- Inlet Port
  {96aa7333-2873-481f-8bfe-c5d472687ed4}; !- Outlet Port

OS:Connection,
  {30718123-1222-4187-886e-d67e15565539}, !- Handle
  {27697d7a-6a91-4a08-b4b5-5f2be27308ac}, !- Name
  {26d98d23-526e-446d-9684-a904c67363ca}, !- Source Object
  3,                                      !- Outlet Port
  {eec68adf-1b80-49b3-8a16-8ad5b53bf9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4ce64f-8926-4182-8a46-b11834592199}, !- Handle
  {09a56cef-d097-434c-a46e-f63cd134d0a4}, !- Name
  {eec68adf-1b80-49b3-8a16-8ad5b53bf9ba}, !- Source Object
  3,                                      !- Outlet Port
  {d588df6f-8a44-47d2-ab41-b47e91a6b62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96aa7333-2873-481f-8bfe-c5d472687ed4}, !- Handle
  {ffc2c018-ce8d-467b-8005-a4d212676fe4}, !- Name
  {d588df6f-8a44-47d2-ab41-b47e91a6b62e}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {588dd3e4-edab-481a-a57d-12a9d0aaab11}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2680df70-8ff3-424f-990a-34be9f24c9df}, !- Inlet Node Name
  {33570f64-32b3-4e95-bf83-9c8cd0b4ffce}; !- Outlet Node Name

OS:Node,
  {c09ddb54-1a0c-4729-a4f3-7f2b9352165d}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {92d372bb-d103-4658-9d68-64573f4c8715}, !- Inlet Port
  {2680df70-8ff3-424f-990a-34be9f24c9df}; !- Outlet Port

OS:Connection,
  {92d372bb-d103-4658-9d68-64573f4c8715}, !- Handle
  {d15babe0-56d1-403d-ba73-a36422f40dc4}, !- Name
  {7740ff6b-67ee-4954-a102-7b80a4b20236}, !- Source Object
  2,                                      !- Outlet Port
  {c09ddb54-1a0c-4729-a4f3-7f2b9352165d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2680df70-8ff3-424f-990a-34be9f24c9df}, !- Handle
  {40e53d0e-8c73-4479-b43d-6fe3328c91b3}, !- Name
  {c09ddb54-1a0c-4729-a4f3-7f2b9352165d}, !- Source Object
  3,                                      !- Outlet Port
  {588dd3e4-edab-481a-a57d-12a9d0aaab11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33570f64-32b3-4e95-bf83-9c8cd0b4ffce}, !- Handle
  {9d6dc532-527d-4b60-b576-da4542acdd8a}, !- Name
  {588dd3e4-edab-481a-a57d-12a9d0aaab11}, !- Source Object
  3,                                      !- Outlet Port
  {2fb841d2-7399-422f-9a44-0e32387fbd26}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71fef637-298e-449a-9b4d-9b90825ba0a9}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {52f5d541-4d03-4fca-9577-d670688f4510}, !- Inlet Node Name
  {8c5bfaa1-ac88-4915-a44a-1c45101f5073}; !- Outlet Node Name

OS:Node,
  {fa2a78a8-97cf-4400-870f-c3581a2f7432}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {8c5bfaa1-ac88-4915-a44a-1c45101f5073}, !- Inlet Port
  {a5d4b7d4-44f6-4fe6-a4d7-a9fa1a3ae73c}; !- Outlet Port

OS:Connection,
  {52f5d541-4d03-4fca-9577-d670688f4510}, !- Handle
  {be00bb12-976e-4adb-a4de-84a40aae0447}, !- Name
  {284f6207-7007-4b13-a931-0fde5102fb3e}, !- Source Object
  3,                                      !- Outlet Port
  {71fef637-298e-449a-9b4d-9b90825ba0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5bfaa1-ac88-4915-a44a-1c45101f5073}, !- Handle
  {334e1caf-5efc-4194-b01d-21966da999fb}, !- Name
  {71fef637-298e-449a-9b4d-9b90825ba0a9}, !- Source Object
  3,                                      !- Outlet Port
  {fa2a78a8-97cf-4400-870f-c3581a2f7432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d4b7d4-44f6-4fe6-a4d7-a9fa1a3ae73c}, !- Handle
  {77b1c7d3-a7b5-471b-b0f1-2900ec6f17db}, !- Name
  {fa2a78a8-97cf-4400-870f-c3581a2f7432}, !- Source Object
  3,                                      !- Outlet Port
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51959265-9fa9-4de5-8431-2b173a41d0fc}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {6385f217-f731-4138-876e-4001b596a4b9}, !- Inlet Node Name
  {d449f0e0-99db-4074-8686-8c5a92b8a570}; !- Outlet Node Name

OS:Node,
  {1f35cd6e-f180-48e9-98ed-28ec1e5b2933}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {0bf82cd7-a9a8-4bcb-976d-4de33ceee291}, !- Inlet Port
  {6385f217-f731-4138-876e-4001b596a4b9}; !- Outlet Port

OS:Connection,
  {0bf82cd7-a9a8-4bcb-976d-4de33ceee291}, !- Handle
  {9b0b65fd-ad49-448a-889f-8c0467e74308}, !- Name
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Source Object
  2,                                      !- Outlet Port
  {1f35cd6e-f180-48e9-98ed-28ec1e5b2933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6385f217-f731-4138-876e-4001b596a4b9}, !- Handle
  {0bb1b875-3fca-4ccd-a263-b67965199374}, !- Name
  {1f35cd6e-f180-48e9-98ed-28ec1e5b2933}, !- Source Object
  3,                                      !- Outlet Port
  {51959265-9fa9-4de5-8431-2b173a41d0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d449f0e0-99db-4074-8686-8c5a92b8a570}, !- Handle
  {66c6a690-b68f-472e-9e93-235f54a340c9}, !- Name
  {51959265-9fa9-4de5-8431-2b173a41d0fc}, !- Source Object
  3,                                      !- Outlet Port
  {b80a4106-f716-4963-93cd-2eb04c7809d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {eb33f2c2-ed91-4c6d-a11e-c32fabec608c}, !- Handle
=======
  {13846cd5-819d-4673-9be6-cf321d35ca19}, !- Handle
  Boiler 6177kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Name
  {b09e8e19-d1cd-4ea5-878d-218b047fea31}, !- Inlet Port
  {20936bbe-993e-46e4-99af-27dccf35e84d}; !- Outlet Port

OS:Connection,
  {58aa3273-a76a-4ec0-9aa5-8cc9b3a5d471}, !- Handle
  {d0c68956-ca89-4a3b-a64f-ba5e3613ae03}, !- Name
  {e717a4f2-5082-432b-b5e7-a03854889f44}, !- Source Object
  3,                                      !- Outlet Port
  {feda983a-8be7-432e-bbc5-9dff88511c5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b09e8e19-d1cd-4ea5-878d-218b047fea31}, !- Handle
  {a3a7ce96-c69c-42a4-8453-a56c30a59716}, !- Name
  {feda983a-8be7-432e-bbc5-9dff88511c5d}, !- Source Object
  13,                                     !- Outlet Port
  {13846cd5-819d-4673-9be6-cf321d35ca19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20936bbe-993e-46e4-99af-27dccf35e84d}, !- Handle
  {98d954b8-57b7-4cff-9d13-cfe59d4ed7cc}, !- Name
  {13846cd5-819d-4673-9be6-cf321d35ca19}, !- Source Object
  3,                                      !- Outlet Port
  {37044eea-388a-49e8-b303-f9514ce2348c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ebfc3197-30eb-49fd-92ff-92c2bc337a14}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {cef117b3-c9fe-434f-8497-42c462ed6871}, !- Inlet Node Name
  {bd6a5dd4-a5c1-46bb-b275-f1aa3342e05b}; !- Outlet Node Name

OS:Node,
  {8d65c9d2-218e-43e8-afe8-56b631fdcb4b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {4188955f-1824-471c-8346-65c716a885c8}, !- Inlet Port
  {cef117b3-c9fe-434f-8497-42c462ed6871}; !- Outlet Port

OS:Connection,
  {4188955f-1824-471c-8346-65c716a885c8}, !- Handle
  {054850f8-ab26-44d9-a597-c0ff21c19dbe}, !- Name
  {6bc0d6e0-8482-4bf1-8ee2-d88e268f7025}, !- Source Object
  4,                                      !- Outlet Port
  {8d65c9d2-218e-43e8-afe8-56b631fdcb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {250acf84-3207-4c34-90a8-3302146d1235}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {bd6a5dd4-a5c1-46bb-b275-f1aa3342e05b}, !- Inlet Port
  {79ec08cb-f545-4d16-973d-c6ccb432a09c}; !- Outlet Port

OS:Connection,
  {cef117b3-c9fe-434f-8497-42c462ed6871}, !- Handle
  {93fa0bad-c1e3-4d54-8e7f-eae76b55cf81}, !- Name
  {8d65c9d2-218e-43e8-afe8-56b631fdcb4b}, !- Source Object
  3,                                      !- Outlet Port
  {ebfc3197-30eb-49fd-92ff-92c2bc337a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6a5dd4-a5c1-46bb-b275-f1aa3342e05b}, !- Handle
  {e902e032-86d1-47ea-a40c-cd2b77be0651}, !- Name
  {ebfc3197-30eb-49fd-92ff-92c2bc337a14}, !- Source Object
  3,                                      !- Outlet Port
  {250acf84-3207-4c34-90a8-3302146d1235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ec08cb-f545-4d16-973d-c6ccb432a09c}, !- Handle
  {bd14f794-c3ec-4267-ba2f-9be6900fad97}, !- Name
  {250acf84-3207-4c34-90a8-3302146d1235}, !- Source Object
  3,                                      !- Outlet Port
  {37044eea-388a-49e8-b303-f9514ce2348c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {749057a2-f96f-4536-8e1a-63cab485f718}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {5b9e800a-5950-40b6-9f9b-1b98557bbc75}, !- Inlet Node Name
  {0e5719c3-c8f6-4e34-afcc-c0b2ae205721}; !- Outlet Node Name

OS:Node,
  {ba36e2da-33d6-4e4a-8f0a-a2a7d4448281}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {0e5719c3-c8f6-4e34-afcc-c0b2ae205721}, !- Inlet Port
  {45044bd0-c729-4e95-95b8-31e7708e61c9}; !- Outlet Port

OS:Connection,
  {5b9e800a-5950-40b6-9f9b-1b98557bbc75}, !- Handle
  {c783630c-da91-4e2b-bc39-f1cdc419eb13}, !- Name
  {c6645a66-b58d-4515-9a63-da5326c6d60f}, !- Source Object
  3,                                      !- Outlet Port
  {749057a2-f96f-4536-8e1a-63cab485f718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5719c3-c8f6-4e34-afcc-c0b2ae205721}, !- Handle
  {a2856041-1fd9-4933-bea4-7848ea5839cf}, !- Name
  {749057a2-f96f-4536-8e1a-63cab485f718}, !- Source Object
  3,                                      !- Outlet Port
  {ba36e2da-33d6-4e4a-8f0a-a2a7d4448281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45044bd0-c729-4e95-95b8-31e7708e61c9}, !- Handle
  {5ef319be-bf0f-43e9-b073-32e56c30e2af}, !- Name
  {ba36e2da-33d6-4e4a-8f0a-a2a7d4448281}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {832f0202-66fe-4f13-a078-9bea8c6cfe4e}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {00d26bb4-cc6e-43c0-aeb1-723085744426}, !- Inlet Node Name
  {88824946-4019-4285-b64e-ce14d0a63d6d}; !- Outlet Node Name

OS:Node,
  {48bac5c7-bd37-4fe3-a325-f6a9b2f7ed39}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {29dfad7b-b404-4a4d-9118-0776e946b2c4}, !- Inlet Port
  {00d26bb4-cc6e-43c0-aeb1-723085744426}; !- Outlet Port

OS:Connection,
  {29dfad7b-b404-4a4d-9118-0776e946b2c4}, !- Handle
  {9470220a-21bb-41bf-8b53-ac51d36eef50}, !- Name
  {37044eea-388a-49e8-b303-f9514ce2348c}, !- Source Object
  2,                                      !- Outlet Port
  {48bac5c7-bd37-4fe3-a325-f6a9b2f7ed39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d26bb4-cc6e-43c0-aeb1-723085744426}, !- Handle
  {ffb4ff41-0dea-4104-bad0-a225f8101611}, !- Name
  {48bac5c7-bd37-4fe3-a325-f6a9b2f7ed39}, !- Source Object
  3,                                      !- Outlet Port
  {832f0202-66fe-4f13-a078-9bea8c6cfe4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88824946-4019-4285-b64e-ce14d0a63d6d}, !- Handle
  {24332e3c-fc2d-4e1b-8f91-67714f30bdad}, !- Name
  {832f0202-66fe-4f13-a078-9bea8c6cfe4e}, !- Source Object
  3,                                      !- Outlet Port
  {d8dbe48f-8d12-4b75-99e1-10a80807d990}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {edbf354b-1cd0-4031-91e0-6e2994f29554}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4e7356bb-6663-411c-ac85-bda46a831809}, !- Inlet Node Name
  {c245394f-8445-4ce7-8e9c-499d12d48bde}; !- Outlet Node Name

OS:Node,
  {2a946f66-e476-4911-b73d-bc10973db001}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {c245394f-8445-4ce7-8e9c-499d12d48bde}, !- Inlet Port
  {d7858bf3-bd11-4e57-8a9c-6dba69ca9ce0}; !- Outlet Port

OS:Connection,
  {4e7356bb-6663-411c-ac85-bda46a831809}, !- Handle
  {f5bbea70-d29e-41fd-9e37-42a41c086e14}, !- Name
  {e46a3b60-44cf-4b80-a30e-bb90d70952ab}, !- Source Object
  3,                                      !- Outlet Port
  {edbf354b-1cd0-4031-91e0-6e2994f29554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c245394f-8445-4ce7-8e9c-499d12d48bde}, !- Handle
  {3ee206bc-6427-4628-84d2-3c2e4732017f}, !- Name
  {edbf354b-1cd0-4031-91e0-6e2994f29554}, !- Source Object
  3,                                      !- Outlet Port
  {2a946f66-e476-4911-b73d-bc10973db001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7858bf3-bd11-4e57-8a9c-6dba69ca9ce0}, !- Handle
  {228f5be3-6fcb-4981-ac7f-775c108fdb02}, !- Name
  {2a946f66-e476-4911-b73d-bc10973db001}, !- Source Object
  3,                                      !- Outlet Port
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a8144187-c7d6-4eed-b9d6-88cbae8f82b9}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {70dcb8d6-8e75-4149-a9f7-a85e000192e7}, !- Inlet Node Name
  {0feaea81-2fb6-4725-88c2-39d423777443}; !- Outlet Node Name

OS:Node,
  {b00d3bf0-c586-4844-b37f-4bd675977065}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {3d160713-dee9-40fa-8bd2-2608410713cd}, !- Inlet Port
  {70dcb8d6-8e75-4149-a9f7-a85e000192e7}; !- Outlet Port

OS:Connection,
  {3d160713-dee9-40fa-8bd2-2608410713cd}, !- Handle
  {0b83ca75-d86a-49e9-8c39-b4bbcff985a7}, !- Name
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Source Object
  2,                                      !- Outlet Port
  {b00d3bf0-c586-4844-b37f-4bd675977065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70dcb8d6-8e75-4149-a9f7-a85e000192e7}, !- Handle
  {1741d1c0-0b35-4696-aa7a-93035891d5ed}, !- Name
  {b00d3bf0-c586-4844-b37f-4bd675977065}, !- Source Object
  3,                                      !- Outlet Port
  {a8144187-c7d6-4eed-b9d6-88cbae8f82b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0feaea81-2fb6-4725-88c2-39d423777443}, !- Handle
  {0c14bab2-fba6-403f-a219-cdb4fa536831}, !- Name
  {a8144187-c7d6-4eed-b9d6-88cbae8f82b9}, !- Source Object
  3,                                      !- Outlet Port
  {1331a07b-0a58-44f8-9484-bc11a1f2a8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ada278e2-8005-4674-8450-e25912a33c9a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {5e82c402-4b50-4649-9d7f-aa9dbce0d3db}, !- Loop Temperature Setpoint Node Name
=======
  {0d86fe9d-0b47-4e7b-b3da-b429e14c3c8a}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {4f5d21f6-96be-4025-9020-4fb83185cfdf}, !- Plant Side Inlet Node Name
  {b888e674-0662-4126-95b6-2c84c741a1ed}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5989a6de-471a-49d5-ad55-02b2f54ed7ca}, !- Demand Side Inlet Node Name
  {0316e677-febe-4200-aaa1-84b2811cc5c3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {adc18264-7426-40bb-b663-3291f017cfa1}, !- Availability Manager List Name
=======
  {6b648554-b2e8-4d16-ae5f-8c0e742fbb84}, !- Plant Side Inlet Node Name
  {b9b16e9c-2be9-4abc-9102-2f372a666314}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5d944b47-5515-4780-9feb-833e7a690b31}, !- Demand Side Inlet Node Name
  {3d1501a8-b20c-4238-8d59-98b2a45e470e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {22c3ef97-2dfc-4cba-b7db-d04737dea28b}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {01c1661a-5e5f-456a-a9e3-2ad3a4f8ec10}, !- Demand Mixer Name
  {66029617-b4c6-4254-967c-1f433177946e}, !- Demand Splitter Name
  {b7658d11-4140-4fba-a103-64cb39e96870}, !- Supply Mixer Name
  {258bc0a4-08dd-4d1a-a9a7-e50a68f5cedd}; !- Supply Splitter Name

OS:Node,
  {b41cd2c8-ff2e-4b8b-b4f6-eccc318ffbc0}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {4f5d21f6-96be-4025-9020-4fb83185cfdf}, !- Inlet Port
  {17d53384-0456-4e8e-a7c7-40ca89b17ce5}; !- Outlet Port

OS:Node,
  {5e82c402-4b50-4649-9d7f-aa9dbce0d3db}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {7b5a8178-1d5e-4058-9f9d-b7de162d9e8a}, !- Inlet Port
  {b888e674-0662-4126-95b6-2c84c741a1ed}; !- Outlet Port

OS:Node,
  {c5e51461-3ab5-491b-9a56-aac3026d58ac}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Name
  {53ed9b9b-2db5-4d7b-a5c4-d17eb9860902}, !- Inlet Port
  {d15aea4f-a082-43fc-b911-efe8e4d3395f}; !- Outlet Port

OS:Connector:Mixer,
  {b7658d11-4140-4fba-a103-64cb39e96870}, !- Handle
  Connector Mixer 3,                      !- Name
  {bfd91d15-913a-4ab4-8563-5dc3ba000ebf}, !- Outlet Branch Name
  {b5f9a2d6-f840-42ba-9831-44820ee10790}, !- Inlet Branch Name 1
  {0bb02f1e-d6f1-4b3d-be91-4277abf242a7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {258bc0a4-08dd-4d1a-a9a7-e50a68f5cedd}, !- Handle
  Connector Splitter 3,                   !- Name
  {8c4c9021-03c6-443f-821d-de424e3ad612}, !- Inlet Branch Name
  {53ed9b9b-2db5-4d7b-a5c4-d17eb9860902}, !- Outlet Branch Name 1
  {79065094-9fe0-4125-98ee-e79162393ce1}; !- Outlet Branch Name 2

OS:Connection,
  {4f5d21f6-96be-4025-9020-4fb83185cfdf}, !- Handle
  {87e97206-56d0-42c2-83cd-26a352195925}, !- Name
  {eb33f2c2-ed91-4c6d-a11e-c32fabec608c}, !- Source Object
  14,                                     !- Outlet Port
  {b41cd2c8-ff2e-4b8b-b4f6-eccc318ffbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ed9b9b-2db5-4d7b-a5c4-d17eb9860902}, !- Handle
  {cc1c977a-6629-4718-931c-d101f403ad02}, !- Name
  {258bc0a4-08dd-4d1a-a9a7-e50a68f5cedd}, !- Source Object
  3,                                      !- Outlet Port
  {c5e51461-3ab5-491b-9a56-aac3026d58ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b888e674-0662-4126-95b6-2c84c741a1ed}, !- Handle
  {9a7368d3-20f7-4698-b39d-891bdb61a261}, !- Name
  {5e82c402-4b50-4649-9d7f-aa9dbce0d3db}, !- Source Object
  3,                                      !- Outlet Port
  {eb33f2c2-ed91-4c6d-a11e-c32fabec608c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7f68691e-1c93-4cf6-80b3-ef1726e99d5a}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {5989a6de-471a-49d5-ad55-02b2f54ed7ca}, !- Inlet Port
  {5ed6ef9e-b6b5-4f4e-976e-3caa89cb1ba5}; !- Outlet Port

OS:Node,
  {a24f8a9b-03c1-4d97-bddb-568314ee0a38}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {584ca6ce-4961-467e-90be-5a0840afbd62}, !- Inlet Port
  {0316e677-febe-4200-aaa1-84b2811cc5c3}; !- Outlet Port

OS:Node,
  {f61372eb-2a63-497b-86aa-bcff71e5d610}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {9a573071-e9a8-4f07-a4ae-5f0bfb8b5381}, !- Inlet Port
  {e2d91756-204c-4a94-9967-c935002fb11a}; !- Outlet Port

OS:Connector:Mixer,
  {01c1661a-5e5f-456a-a9e3-2ad3a4f8ec10}, !- Handle
  Connector Mixer 4,                      !- Name
  {7d46222d-bed7-4c14-b1b6-25e0623efd3b}, !- Outlet Branch Name
  {4eb8cb42-ef65-41ce-80b1-2b0ca0e0b590}, !- Inlet Branch Name 1
  {7e474cf6-b205-4ae5-b242-e37b19a22437}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {66029617-b4c6-4254-967c-1f433177946e}, !- Handle
  Connector Splitter 4,                   !- Name
  {96d8a493-504a-4450-a555-ec0289c32f55}, !- Inlet Branch Name
  {9a573071-e9a8-4f07-a4ae-5f0bfb8b5381}, !- Outlet Branch Name 1
  {bc94c5c3-aa9d-460c-a0fb-3bb7ae4813f7}; !- Outlet Branch Name 2

OS:Connection,
  {5989a6de-471a-49d5-ad55-02b2f54ed7ca}, !- Handle
  {5a1fb6a7-8d0e-4564-88fc-483bb01254d0}, !- Name
  {eb33f2c2-ed91-4c6d-a11e-c32fabec608c}, !- Source Object
  17,                                     !- Outlet Port
  {7f68691e-1c93-4cf6-80b3-ef1726e99d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a573071-e9a8-4f07-a4ae-5f0bfb8b5381}, !- Handle
  {82328098-0483-4f60-978d-91aebbe6537b}, !- Name
  {66029617-b4c6-4254-967c-1f433177946e}, !- Source Object
  3,                                      !- Outlet Port
  {f61372eb-2a63-497b-86aa-bcff71e5d610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0316e677-febe-4200-aaa1-84b2811cc5c3}, !- Handle
  {764d58e0-8d2a-45c5-b175-24f4d88a751f}, !- Name
  {a24f8a9b-03c1-4d97-bddb-568314ee0a38}, !- Source Object
  3,                                      !- Outlet Port
  {eb33f2c2-ed91-4c6d-a11e-c32fabec608c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9f34c66e-f0ec-4a27-8497-ef46ef86643c}, !- Handle
  {eb33f2c2-ed91-4c6d-a11e-c32fabec608c}, !- Plant or Condenser Loop Name
=======
  {dc645379-4f72-4f9b-b97a-a6da9f1fbffa}, !- Demand Mixer Name
  {2b63c512-fea6-49e9-95f4-d1e8b6fbda6c}, !- Demand Splitter Name
  {1bed9690-a856-4544-9a42-d44952b046b0}, !- Supply Mixer Name
  {7804f050-3c39-4caa-a10f-9df88e71c5bd}; !- Supply Splitter Name

OS:Node,
  {bc618c5f-01ca-426a-92f6-f52a5c49c97f}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {6b648554-b2e8-4d16-ae5f-8c0e742fbb84}, !- Inlet Port
  {479d732e-8da0-4b07-adc8-39ef21425b36}; !- Outlet Port

OS:Node,
  {0d86fe9d-0b47-4e7b-b3da-b429e14c3c8a}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {2e1c5eb9-a376-45c2-81d4-f42f37a8e1b7}, !- Inlet Port
  {b9b16e9c-2be9-4abc-9102-2f372a666314}; !- Outlet Port

OS:Node,
  {a4de564e-ae41-4f77-b091-b5b89e5e8ce0}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Name
  {469ead33-9863-4f4c-97fd-5a6a2fc19925}, !- Inlet Port
  {330eef3a-e04b-4644-b00f-e40b0ce33d82}; !- Outlet Port

OS:Connector:Mixer,
  {1bed9690-a856-4544-9a42-d44952b046b0}, !- Handle
  Connector Mixer 3,                      !- Name
  {d9222c4e-3a7e-45e2-8d50-3e733e598c40}, !- Outlet Branch Name
  {5ad4cf67-9c08-41e8-bf69-0a105920904b}, !- Inlet Branch Name 1
  {96c57f99-8921-4128-a57d-e251a3799e32}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7804f050-3c39-4caa-a10f-9df88e71c5bd}, !- Handle
  Connector Splitter 3,                   !- Name
  {e6c09d26-d9b6-4618-bf75-47d2f6be3a60}, !- Inlet Branch Name
  {469ead33-9863-4f4c-97fd-5a6a2fc19925}, !- Outlet Branch Name 1
  {a70432f4-d5f4-49b9-ac0d-b40f26413c2f}; !- Outlet Branch Name 2

OS:Connection,
  {6b648554-b2e8-4d16-ae5f-8c0e742fbb84}, !- Handle
  {4fab5ad5-420d-429c-8f2f-1b08e1d499ba}, !- Name
  {ada278e2-8005-4674-8450-e25912a33c9a}, !- Source Object
  14,                                     !- Outlet Port
  {bc618c5f-01ca-426a-92f6-f52a5c49c97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469ead33-9863-4f4c-97fd-5a6a2fc19925}, !- Handle
  {07cdd6eb-197d-423d-a3da-3d3ca202d568}, !- Name
  {7804f050-3c39-4caa-a10f-9df88e71c5bd}, !- Source Object
  3,                                      !- Outlet Port
  {a4de564e-ae41-4f77-b091-b5b89e5e8ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b16e9c-2be9-4abc-9102-2f372a666314}, !- Handle
  {4c3d65dd-dd68-4f7d-93d5-1b51bc4b5de9}, !- Name
  {0d86fe9d-0b47-4e7b-b3da-b429e14c3c8a}, !- Source Object
  3,                                      !- Outlet Port
  {ada278e2-8005-4674-8450-e25912a33c9a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {55aa4435-bf7a-4e96-b3b5-2be210338c6f}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {5d944b47-5515-4780-9feb-833e7a690b31}, !- Inlet Port
  {0cae75a0-f7e6-4c80-aab4-30aa3be0f628}; !- Outlet Port

OS:Node,
  {2fd7f70d-33da-4259-b03e-6e320305e52b}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {94196573-3416-4f97-ae58-becb7ab057f4}, !- Inlet Port
  {3d1501a8-b20c-4238-8d59-98b2a45e470e}; !- Outlet Port

OS:Node,
  {26dee340-8cd2-4f8f-87fd-5470d8b5011a}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {9f1c37a2-2106-4302-9d19-07239eec0606}, !- Inlet Port
  {9bc1e615-4c5a-4c27-8bf2-3c7eb2435be6}; !- Outlet Port

OS:Connector:Mixer,
  {dc645379-4f72-4f9b-b97a-a6da9f1fbffa}, !- Handle
  Connector Mixer 4,                      !- Name
  {1caf5f61-9c08-4085-9557-fd5e6dcd796f}, !- Outlet Branch Name
  {93cee889-c864-4fe0-8cfc-2a4253fd3c20}, !- Inlet Branch Name 1
  {4e58bd4b-7660-4e86-8669-4a104d1d0001}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b63c512-fea6-49e9-95f4-d1e8b6fbda6c}, !- Handle
  Connector Splitter 4,                   !- Name
  {71d9e1e0-dd5b-46ab-a071-6f795be9710f}, !- Inlet Branch Name
  {9f1c37a2-2106-4302-9d19-07239eec0606}, !- Outlet Branch Name 1
  {6d8b62b7-d822-41ae-952d-8cab8781f346}; !- Outlet Branch Name 2

OS:Connection,
  {5d944b47-5515-4780-9feb-833e7a690b31}, !- Handle
  {039c698f-0217-44ad-9b06-a3ff643ccc6c}, !- Name
  {ada278e2-8005-4674-8450-e25912a33c9a}, !- Source Object
  17,                                     !- Outlet Port
  {55aa4435-bf7a-4e96-b3b5-2be210338c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1c37a2-2106-4302-9d19-07239eec0606}, !- Handle
  {7fb5d208-95a6-4c0a-afa0-a84bb796e860}, !- Name
  {2b63c512-fea6-49e9-95f4-d1e8b6fbda6c}, !- Source Object
  3,                                      !- Outlet Port
  {26dee340-8cd2-4f8f-87fd-5470d8b5011a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1501a8-b20c-4238-8d59-98b2a45e470e}, !- Handle
  {dfe0a016-962d-4e0d-8c4c-d830ed5c9c95}, !- Name
  {2fd7f70d-33da-4259-b03e-6e320305e52b}, !- Source Object
  3,                                      !- Outlet Port
  {ada278e2-8005-4674-8450-e25912a33c9a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f8c55884-c6ee-46ec-86b2-5bb27fbd501e}, !- Handle
  {ada278e2-8005-4674-8450-e25912a33c9a}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {adc18264-7426-40bb-b663-3291f017cfa1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {9aac3dbf-643d-4d4b-8909-e084a81aef3d}, !- Handle
=======
  {22c3ef97-2dfc-4cba-b7db-d04737dea28b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {c6d761c2-7d21-453b-b2d9-d869e8366607}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
<<<<<<< HEAD
  {5e82c402-4b50-4649-9d7f-aa9dbce0d3db}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {52f36bb1-e72c-4f03-9a3f-ef6633af5ae4}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {17d53384-0456-4e8e-a7c7-40ca89b17ce5}, !- Inlet Node Name
  {51491b41-88fb-434c-aa14-1eb13bdc4e2c}, !- Outlet Node Name
=======
  {0d86fe9d-0b47-4e7b-b3da-b429e14c3c8a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1413b2a4-6af5-4d98-933f-2d81f9a4e613}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {479d732e-8da0-4b07-adc8-39ef21425b36}, !- Inlet Node Name
  {072ee8ea-4b42-4600-8f18-3a5ca73ffaba}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {6af27c40-48c3-46aa-b766-8df6fd675bd5}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {51491b41-88fb-434c-aa14-1eb13bdc4e2c}, !- Inlet Port
  {8c4c9021-03c6-443f-821d-de424e3ad612}; !- Outlet Port

OS:Connection,
  {17d53384-0456-4e8e-a7c7-40ca89b17ce5}, !- Handle
  {bdafd24b-771e-4906-b683-573097bd43ca}, !- Name
  {b41cd2c8-ff2e-4b8b-b4f6-eccc318ffbc0}, !- Source Object
  3,                                      !- Outlet Port
  {52f36bb1-e72c-4f03-9a3f-ef6633af5ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51491b41-88fb-434c-aa14-1eb13bdc4e2c}, !- Handle
  {79cfce3d-1b29-4f99-bf70-8d99f908c6f3}, !- Name
  {52f36bb1-e72c-4f03-9a3f-ef6633af5ae4}, !- Source Object
  3,                                      !- Outlet Port
  {6af27c40-48c3-46aa-b766-8df6fd675bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4c9021-03c6-443f-821d-de424e3ad612}, !- Handle
  {08957412-0bda-4d58-ab5d-a35f236a03a1}, !- Name
  {6af27c40-48c3-46aa-b766-8df6fd675bd5}, !- Source Object
  3,                                      !- Outlet Port
  {258bc0a4-08dd-4d1a-a9a7-e50a68f5cedd}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {ff95a604-883d-446b-bde5-d2fe8221a300}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {d15aea4f-a082-43fc-b911-efe8e4d3395f}, !- Water Inlet Node
  {d5e30db4-5b49-4e84-81c2-a09a00a1fab8}, !- Water Outlet Node
=======
  {c8443937-a2b1-4919-bdc9-94f9b4fbfabb}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {072ee8ea-4b42-4600-8f18-3a5ca73ffaba}, !- Inlet Port
  {e6c09d26-d9b6-4618-bf75-47d2f6be3a60}; !- Outlet Port

OS:Connection,
  {479d732e-8da0-4b07-adc8-39ef21425b36}, !- Handle
  {2646e713-2d59-4eba-8bbc-ea678d6286cf}, !- Name
  {bc618c5f-01ca-426a-92f6-f52a5c49c97f}, !- Source Object
  3,                                      !- Outlet Port
  {1413b2a4-6af5-4d98-933f-2d81f9a4e613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072ee8ea-4b42-4600-8f18-3a5ca73ffaba}, !- Handle
  {504f4f41-bd9a-45be-a436-dd0796cb3aba}, !- Name
  {1413b2a4-6af5-4d98-933f-2d81f9a4e613}, !- Source Object
  3,                                      !- Outlet Port
  {c8443937-a2b1-4919-bdc9-94f9b4fbfabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c09d26-d9b6-4618-bf75-47d2f6be3a60}, !- Handle
  {ae4ecf6f-ebb2-431d-8c5b-b1ac1585758b}, !- Name
  {c8443937-a2b1-4919-bdc9-94f9b4fbfabb}, !- Source Object
  3,                                      !- Outlet Port
  {7804f050-3c39-4caa-a10f-9df88e71c5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {03ad9524-e857-449c-b738-497f6f10265c}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {330eef3a-e04b-4644-b00f-e40b0ce33d82}, !- Water Inlet Node
  {2788c695-5cb8-4d3f-ad64-3e604645f742}, !- Water Outlet Node
>>>>>>> pnnl/osm_geo_templates
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  4.44444444444446,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
<<<<<<< HEAD
  35034.5183403178,                       !- Design Fan Power {W}
  {0120897a-dd44-4256-aa3d-8b4d47373f62}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
=======
  35520.5644524968,                       !- Design Fan Power {W}
  {9144f634-e0b5-4d7f-96f4-2aa66235693e}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
>>>>>>> pnnl/osm_geo_templates
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
<<<<<<< HEAD
  {0120897a-dd44-4256-aa3d-8b4d47373f62}, !- Handle
=======
  {9144f634-e0b5-4d7f-96f4-2aa66235693e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
<<<<<<< HEAD
  {55babf51-9951-4b59-8199-3cbce8153660}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Name
  {d5e30db4-5b49-4e84-81c2-a09a00a1fab8}, !- Inlet Port
  {b5f9a2d6-f840-42ba-9831-44820ee10790}; !- Outlet Port

OS:Connection,
  {d15aea4f-a082-43fc-b911-efe8e4d3395f}, !- Handle
  {62417e6f-5ae6-4030-849d-f279c91b592c}, !- Name
  {c5e51461-3ab5-491b-9a56-aac3026d58ac}, !- Source Object
  3,                                      !- Outlet Port
  {ff95a604-883d-446b-bde5-d2fe8221a300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e30db4-5b49-4e84-81c2-a09a00a1fab8}, !- Handle
  {0be5f36b-1ae2-4e19-9298-2e4d58e6e9dc}, !- Name
  {ff95a604-883d-446b-bde5-d2fe8221a300}, !- Source Object
  3,                                      !- Outlet Port
  {55babf51-9951-4b59-8199-3cbce8153660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f9a2d6-f840-42ba-9831-44820ee10790}, !- Handle
  {6c91b38b-840d-4968-a1d7-61d018aadb2d}, !- Name
  {55babf51-9951-4b59-8199-3cbce8153660}, !- Source Object
  3,                                      !- Outlet Port
  {b7658d11-4140-4fba-a103-64cb39e96870}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd812e96-2982-4918-941a-fc02fc689741}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {f3227300-732e-4966-9f3b-9530caeab3a3}, !- Inlet Node Name
  {8512fa09-71a5-44f4-9e34-059818473656}; !- Outlet Node Name

OS:Node,
  {aa66c0ab-acb9-449b-9b9c-69687b999845}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {79065094-9fe0-4125-98ee-e79162393ce1}, !- Inlet Port
  {f3227300-732e-4966-9f3b-9530caeab3a3}; !- Outlet Port

OS:Connection,
  {79065094-9fe0-4125-98ee-e79162393ce1}, !- Handle
  {dddde2a1-48b9-4976-835c-a9d519853185}, !- Name
  {258bc0a4-08dd-4d1a-a9a7-e50a68f5cedd}, !- Source Object
  4,                                      !- Outlet Port
  {aa66c0ab-acb9-449b-9b9c-69687b999845}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c7c48fe-a9a0-4da0-9645-9e3c663c86b2}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {8512fa09-71a5-44f4-9e34-059818473656}, !- Inlet Port
  {0bb02f1e-d6f1-4b3d-be91-4277abf242a7}; !- Outlet Port

OS:Connection,
  {f3227300-732e-4966-9f3b-9530caeab3a3}, !- Handle
  {82a5f748-6dc7-4a73-aa42-2e3caac99c86}, !- Name
  {aa66c0ab-acb9-449b-9b9c-69687b999845}, !- Source Object
  3,                                      !- Outlet Port
  {cd812e96-2982-4918-941a-fc02fc689741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8512fa09-71a5-44f4-9e34-059818473656}, !- Handle
  {1de9e0aa-8286-4e5b-b0a2-b91b2472691f}, !- Name
  {cd812e96-2982-4918-941a-fc02fc689741}, !- Source Object
  3,                                      !- Outlet Port
  {2c7c48fe-a9a0-4da0-9645-9e3c663c86b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb02f1e-d6f1-4b3d-be91-4277abf242a7}, !- Handle
  {8e6c2637-f08c-4fe3-8149-59b749a577e4}, !- Name
  {2c7c48fe-a9a0-4da0-9645-9e3c663c86b2}, !- Source Object
  3,                                      !- Outlet Port
  {b7658d11-4140-4fba-a103-64cb39e96870}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5853c2b0-5d85-40e3-8994-0a2b82bb91cd}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {e2d91756-204c-4a94-9967-c935002fb11a}, !- Inlet Node Name
  {68253fa1-15f3-478f-9b5f-bbde02b1f9c5}; !- Outlet Node Name

OS:Node,
  {d389ad30-610b-4537-8661-71f8d11d7b21}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {68253fa1-15f3-478f-9b5f-bbde02b1f9c5}, !- Inlet Port
  {4eb8cb42-ef65-41ce-80b1-2b0ca0e0b590}; !- Outlet Port

OS:Connection,
  {e2d91756-204c-4a94-9967-c935002fb11a}, !- Handle
  {6a064594-c28a-43d1-8645-9ebd1f32bb79}, !- Name
  {f61372eb-2a63-497b-86aa-bcff71e5d610}, !- Source Object
  3,                                      !- Outlet Port
  {5853c2b0-5d85-40e3-8994-0a2b82bb91cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68253fa1-15f3-478f-9b5f-bbde02b1f9c5}, !- Handle
  {3e56aae4-1a97-4556-a2ed-4362a756a1d7}, !- Name
  {5853c2b0-5d85-40e3-8994-0a2b82bb91cd}, !- Source Object
  3,                                      !- Outlet Port
  {d389ad30-610b-4537-8661-71f8d11d7b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb8cb42-ef65-41ce-80b1-2b0ca0e0b590}, !- Handle
  {eea91cec-0cee-4188-927c-590bef15d817}, !- Name
  {d389ad30-610b-4537-8661-71f8d11d7b21}, !- Source Object
  3,                                      !- Outlet Port
  {01c1661a-5e5f-456a-a9e3-2ad3a4f8ec10}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a7205327-99be-4900-8568-049caa15e3a3}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {40d56fd0-1fd2-46d6-9ae5-030b6b865f8b}, !- Inlet Node Name
  {7b5a8178-1d5e-4058-9f9d-b7de162d9e8a}; !- Outlet Node Name

OS:Node,
  {aaff9331-a78e-4b06-a9e4-18c32e86f4e9}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {bfd91d15-913a-4ab4-8563-5dc3ba000ebf}, !- Inlet Port
  {40d56fd0-1fd2-46d6-9ae5-030b6b865f8b}; !- Outlet Port

OS:Connection,
  {bfd91d15-913a-4ab4-8563-5dc3ba000ebf}, !- Handle
  {efaccc80-9211-4b9f-bde8-7d8deeee7b71}, !- Name
  {b7658d11-4140-4fba-a103-64cb39e96870}, !- Source Object
  2,                                      !- Outlet Port
  {aaff9331-a78e-4b06-a9e4-18c32e86f4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d56fd0-1fd2-46d6-9ae5-030b6b865f8b}, !- Handle
  {5ce2a6b0-b572-4ca3-a6fe-65fcb45ae28b}, !- Name
  {aaff9331-a78e-4b06-a9e4-18c32e86f4e9}, !- Source Object
  3,                                      !- Outlet Port
  {a7205327-99be-4900-8568-049caa15e3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5a8178-1d5e-4058-9f9d-b7de162d9e8a}, !- Handle
  {6ad7cf59-e048-4ca8-b1e8-c43c16d00f4a}, !- Name
  {a7205327-99be-4900-8568-049caa15e3a3}, !- Source Object
  3,                                      !- Outlet Port
  {5e82c402-4b50-4649-9d7f-aa9dbce0d3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3834437a-a939-45d6-bb4f-754739a8dec8}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {5ed6ef9e-b6b5-4f4e-976e-3caa89cb1ba5}, !- Inlet Node Name
  {7709b0ce-c4ee-4f5d-9833-f58f7185df15}; !- Outlet Node Name

OS:Node,
  {13bc6bd2-e27c-44db-98ad-e7ff61c845bb}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {7709b0ce-c4ee-4f5d-9833-f58f7185df15}, !- Inlet Port
  {96d8a493-504a-4450-a555-ec0289c32f55}; !- Outlet Port

OS:Connection,
  {5ed6ef9e-b6b5-4f4e-976e-3caa89cb1ba5}, !- Handle
  {78204bc0-156b-4c58-a0b4-d377583cc56c}, !- Name
  {7f68691e-1c93-4cf6-80b3-ef1726e99d5a}, !- Source Object
  3,                                      !- Outlet Port
  {3834437a-a939-45d6-bb4f-754739a8dec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7709b0ce-c4ee-4f5d-9833-f58f7185df15}, !- Handle
  {1aa9a4c7-30e5-4820-b54a-2b9a8fc0b9f1}, !- Name
  {3834437a-a939-45d6-bb4f-754739a8dec8}, !- Source Object
  3,                                      !- Outlet Port
  {13bc6bd2-e27c-44db-98ad-e7ff61c845bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d8a493-504a-4450-a555-ec0289c32f55}, !- Handle
  {7c8e4fdc-228a-403f-a913-589dfa5eb689}, !- Name
  {13bc6bd2-e27c-44db-98ad-e7ff61c845bb}, !- Source Object
  3,                                      !- Outlet Port
  {66029617-b4c6-4254-967c-1f433177946e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03b853c2-0748-4192-b927-5d0b12fd97a4}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {0b1103ec-2f4a-4a82-ba04-dc89228a498a}, !- Inlet Node Name
  {584ca6ce-4961-467e-90be-5a0840afbd62}; !- Outlet Node Name

OS:Node,
  {12464f69-ed3b-423e-a02f-5216cdae0589}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {7d46222d-bed7-4c14-b1b6-25e0623efd3b}, !- Inlet Port
  {0b1103ec-2f4a-4a82-ba04-dc89228a498a}; !- Outlet Port

OS:Connection,
  {7d46222d-bed7-4c14-b1b6-25e0623efd3b}, !- Handle
  {0df7bbaa-0c65-41ce-9106-863850bec51d}, !- Name
  {01c1661a-5e5f-456a-a9e3-2ad3a4f8ec10}, !- Source Object
  2,                                      !- Outlet Port
  {12464f69-ed3b-423e-a02f-5216cdae0589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1103ec-2f4a-4a82-ba04-dc89228a498a}, !- Handle
  {aad9b6d9-154b-4d04-8703-2d42e2d2775e}, !- Name
  {12464f69-ed3b-423e-a02f-5216cdae0589}, !- Source Object
  3,                                      !- Outlet Port
  {03b853c2-0748-4192-b927-5d0b12fd97a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584ca6ce-4961-467e-90be-5a0840afbd62}, !- Handle
  {46659f10-60b1-4c5d-8cdd-ef359768086f}, !- Name
  {03b853c2-0748-4192-b927-5d0b12fd97a4}, !- Source Object
  3,                                      !- Outlet Port
  {a24f8a9b-03c1-4d97-bddb-568314ee0a38}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e8cb5147-899b-405b-9321-2b766ef002ea}, !- Handle
=======
  {07b71b36-f3aa-48b6-9342-5cfdaf02cc90}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Name
  {2788c695-5cb8-4d3f-ad64-3e604645f742}, !- Inlet Port
  {5ad4cf67-9c08-41e8-bf69-0a105920904b}; !- Outlet Port

OS:Connection,
  {330eef3a-e04b-4644-b00f-e40b0ce33d82}, !- Handle
  {69a9cc92-1ace-4e11-ae70-e2a1b71db5dc}, !- Name
  {a4de564e-ae41-4f77-b091-b5b89e5e8ce0}, !- Source Object
  3,                                      !- Outlet Port
  {03ad9524-e857-449c-b738-497f6f10265c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2788c695-5cb8-4d3f-ad64-3e604645f742}, !- Handle
  {dd2031f3-b3cc-48a0-a371-9aca8c12c6b7}, !- Name
  {03ad9524-e857-449c-b738-497f6f10265c}, !- Source Object
  3,                                      !- Outlet Port
  {07b71b36-f3aa-48b6-9342-5cfdaf02cc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad4cf67-9c08-41e8-bf69-0a105920904b}, !- Handle
  {8ecf2381-8f2b-4fa6-bb1e-7ec243b652ae}, !- Name
  {07b71b36-f3aa-48b6-9342-5cfdaf02cc90}, !- Source Object
  3,                                      !- Outlet Port
  {1bed9690-a856-4544-9a42-d44952b046b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6060c296-7dcb-4864-aeed-d95182724ef0}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {79274186-a668-4dee-8648-827456272d9a}, !- Inlet Node Name
  {4bd986d9-04cd-4ef6-80b2-353d30907dcc}; !- Outlet Node Name

OS:Node,
  {0c73f588-958a-4096-a59c-d89f2106fda7}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {a70432f4-d5f4-49b9-ac0d-b40f26413c2f}, !- Inlet Port
  {79274186-a668-4dee-8648-827456272d9a}; !- Outlet Port

OS:Connection,
  {a70432f4-d5f4-49b9-ac0d-b40f26413c2f}, !- Handle
  {672b4e52-09ec-4843-98a8-f382b0f55e23}, !- Name
  {7804f050-3c39-4caa-a10f-9df88e71c5bd}, !- Source Object
  4,                                      !- Outlet Port
  {0c73f588-958a-4096-a59c-d89f2106fda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbc2c425-8ab6-4579-8c1e-96080f520cda}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {4bd986d9-04cd-4ef6-80b2-353d30907dcc}, !- Inlet Port
  {96c57f99-8921-4128-a57d-e251a3799e32}; !- Outlet Port

OS:Connection,
  {79274186-a668-4dee-8648-827456272d9a}, !- Handle
  {3ab62fcd-0c76-469e-a2f0-2418a93feea0}, !- Name
  {0c73f588-958a-4096-a59c-d89f2106fda7}, !- Source Object
  3,                                      !- Outlet Port
  {6060c296-7dcb-4864-aeed-d95182724ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd986d9-04cd-4ef6-80b2-353d30907dcc}, !- Handle
  {2a7fb9f8-5faa-4a73-9f89-e017fd1050c7}, !- Name
  {6060c296-7dcb-4864-aeed-d95182724ef0}, !- Source Object
  3,                                      !- Outlet Port
  {dbc2c425-8ab6-4579-8c1e-96080f520cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c57f99-8921-4128-a57d-e251a3799e32}, !- Handle
  {47139c04-3ac1-46de-9b72-d701cbc90e9f}, !- Name
  {dbc2c425-8ab6-4579-8c1e-96080f520cda}, !- Source Object
  3,                                      !- Outlet Port
  {1bed9690-a856-4544-9a42-d44952b046b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ca538a2-7f97-455a-80ab-2dd3322c29a5}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {9bc1e615-4c5a-4c27-8bf2-3c7eb2435be6}, !- Inlet Node Name
  {563da7ac-3ac3-43df-ac87-b4f446eeb88c}; !- Outlet Node Name

OS:Node,
  {97840698-1d28-40fa-9b48-58eec6147c52}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {563da7ac-3ac3-43df-ac87-b4f446eeb88c}, !- Inlet Port
  {93cee889-c864-4fe0-8cfc-2a4253fd3c20}; !- Outlet Port

OS:Connection,
  {9bc1e615-4c5a-4c27-8bf2-3c7eb2435be6}, !- Handle
  {95d3145e-59d5-418f-a82d-cc23f17f5dcc}, !- Name
  {26dee340-8cd2-4f8f-87fd-5470d8b5011a}, !- Source Object
  3,                                      !- Outlet Port
  {2ca538a2-7f97-455a-80ab-2dd3322c29a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563da7ac-3ac3-43df-ac87-b4f446eeb88c}, !- Handle
  {c5e463c0-2c79-4807-9119-654901ab9135}, !- Name
  {2ca538a2-7f97-455a-80ab-2dd3322c29a5}, !- Source Object
  3,                                      !- Outlet Port
  {97840698-1d28-40fa-9b48-58eec6147c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cee889-c864-4fe0-8cfc-2a4253fd3c20}, !- Handle
  {4dd2a878-17e6-4168-8511-dabaec6df3e2}, !- Name
  {97840698-1d28-40fa-9b48-58eec6147c52}, !- Source Object
  3,                                      !- Outlet Port
  {dc645379-4f72-4f9b-b97a-a6da9f1fbffa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b63032b-8b99-452c-9969-53150772a1e4}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {e3535ece-d804-4222-8f75-f850d711d3a9}, !- Inlet Node Name
  {2e1c5eb9-a376-45c2-81d4-f42f37a8e1b7}; !- Outlet Node Name

OS:Node,
  {ee9061ee-22bf-41ca-9e76-823fcd1a1724}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {d9222c4e-3a7e-45e2-8d50-3e733e598c40}, !- Inlet Port
  {e3535ece-d804-4222-8f75-f850d711d3a9}; !- Outlet Port

OS:Connection,
  {d9222c4e-3a7e-45e2-8d50-3e733e598c40}, !- Handle
  {2647c878-0d7b-4912-bfd8-564f1bffe7ef}, !- Name
  {1bed9690-a856-4544-9a42-d44952b046b0}, !- Source Object
  2,                                      !- Outlet Port
  {ee9061ee-22bf-41ca-9e76-823fcd1a1724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3535ece-d804-4222-8f75-f850d711d3a9}, !- Handle
  {91afbfa8-30c7-4a99-b0f5-76b04451cd44}, !- Name
  {ee9061ee-22bf-41ca-9e76-823fcd1a1724}, !- Source Object
  3,                                      !- Outlet Port
  {2b63032b-8b99-452c-9969-53150772a1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1c5eb9-a376-45c2-81d4-f42f37a8e1b7}, !- Handle
  {7627db3f-b1ba-491c-8fdb-fe8df24a2ae0}, !- Name
  {2b63032b-8b99-452c-9969-53150772a1e4}, !- Source Object
  3,                                      !- Outlet Port
  {0d86fe9d-0b47-4e7b-b3da-b429e14c3c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8dc46af-206c-4be1-9a25-2e2b97f32741}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {0cae75a0-f7e6-4c80-aab4-30aa3be0f628}, !- Inlet Node Name
  {8af5ede6-9ad9-49ad-9687-dbb0e6491817}; !- Outlet Node Name

OS:Node,
  {01ddbb5a-8b36-4fd5-8d65-1b465e8b2c19}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {8af5ede6-9ad9-49ad-9687-dbb0e6491817}, !- Inlet Port
  {71d9e1e0-dd5b-46ab-a071-6f795be9710f}; !- Outlet Port

OS:Connection,
  {0cae75a0-f7e6-4c80-aab4-30aa3be0f628}, !- Handle
  {0124119f-55fa-4f74-967f-4ba60382eaad}, !- Name
  {55aa4435-bf7a-4e96-b3b5-2be210338c6f}, !- Source Object
  3,                                      !- Outlet Port
  {f8dc46af-206c-4be1-9a25-2e2b97f32741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af5ede6-9ad9-49ad-9687-dbb0e6491817}, !- Handle
  {61331758-1311-4bf1-8551-01c1ba4f019b}, !- Name
  {f8dc46af-206c-4be1-9a25-2e2b97f32741}, !- Source Object
  3,                                      !- Outlet Port
  {01ddbb5a-8b36-4fd5-8d65-1b465e8b2c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d9e1e0-dd5b-46ab-a071-6f795be9710f}, !- Handle
  {6d011fad-d541-4ae6-aa07-3ee89082a651}, !- Name
  {01ddbb5a-8b36-4fd5-8d65-1b465e8b2c19}, !- Source Object
  3,                                      !- Outlet Port
  {2b63c512-fea6-49e9-95f4-d1e8b6fbda6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f50cee93-99da-462d-b671-ddfaa0343ca1}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {891b1ff7-0c73-433b-af9b-47441483e323}, !- Inlet Node Name
  {94196573-3416-4f97-ae58-becb7ab057f4}; !- Outlet Node Name

OS:Node,
  {133947eb-85f2-4f1c-ae69-2792d6a445af}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {1caf5f61-9c08-4085-9557-fd5e6dcd796f}, !- Inlet Port
  {891b1ff7-0c73-433b-af9b-47441483e323}; !- Outlet Port

OS:Connection,
  {1caf5f61-9c08-4085-9557-fd5e6dcd796f}, !- Handle
  {854b0ec9-5c7a-43a4-b669-57cf5ecc9781}, !- Name
  {dc645379-4f72-4f9b-b97a-a6da9f1fbffa}, !- Source Object
  2,                                      !- Outlet Port
  {133947eb-85f2-4f1c-ae69-2792d6a445af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {891b1ff7-0c73-433b-af9b-47441483e323}, !- Handle
  {da5f3981-7e99-40f4-8d5b-61baf26c40fa}, !- Name
  {133947eb-85f2-4f1c-ae69-2792d6a445af}, !- Source Object
  3,                                      !- Outlet Port
  {f50cee93-99da-462d-b671-ddfaa0343ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94196573-3416-4f97-ae58-becb7ab057f4}, !- Handle
  {51495482-fbbd-4e32-afb3-6b66ea6fb1f6}, !- Name
  {f50cee93-99da-462d-b671-ddfaa0343ca1}, !- Source Object
  3,                                      !- Outlet Port
  {2fd7f70d-33da-4259-b03e-6e320305e52b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {69cc6dd8-b84d-4b5d-8649-63d663523188}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {dd0a3c75-9d6f-4dcc-8c3b-5d7f33f79ba2}, !- Loop Temperature Setpoint Node Name
=======
  {70038da6-b9c6-4333-9ffe-ee6f26d70f73}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {7296bf6a-9568-49e6-8f25-84fd88bb539d}, !- Plant Side Inlet Node Name
  {cbbf342d-c621-4347-99cd-222ced5fb734}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9410beb5-d43f-4617-9b19-31b2606e589f}, !- Demand Side Inlet Node Name
  {c153abe7-c46d-4176-b862-7f7c342a952e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a452fb6b-b673-4ef9-8d97-f86846c67e62}, !- Availability Manager List Name
=======
  {ae901b41-d943-4140-9316-2e2a5ee37fbd}, !- Plant Side Inlet Node Name
  {18d92247-057f-4967-8e90-86ddee9fec98}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b2aa2611-5e68-4ca8-9780-040bbb40829d}, !- Demand Side Inlet Node Name
  {62ae497d-ac16-401b-b8d1-9ad0e9a7f4f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {829a17cf-6bcc-4e2d-a260-c76296c24be8}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Demand Mixer Name
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Demand Splitter Name
  {43c4d2e2-ee9b-4964-9f91-75310efa0068}, !- Supply Mixer Name
  {dee074ab-727d-4b70-86a7-4f33fc6b34f2}; !- Supply Splitter Name

OS:Node,
  {0059e578-33c8-44ad-a556-408eba59418f}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {7296bf6a-9568-49e6-8f25-84fd88bb539d}, !- Inlet Port
  {4bd8511c-c609-42a5-998b-3b4616036f4e}; !- Outlet Port

OS:Node,
  {dd0a3c75-9d6f-4dcc-8c3b-5d7f33f79ba2}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {9b88951d-c37d-4b94-994d-a5d14938980a}, !- Inlet Port
  {cbbf342d-c621-4347-99cd-222ced5fb734}; !- Outlet Port

OS:Node,
  {3777f258-5c45-464b-9b3a-f85abdd6e1fd}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 696tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {84e8d19a-630b-4405-83b8-7b862674a159}, !- Inlet Port
  {da9ee788-ba5c-4ad4-b2ee-aaad0991ce05}; !- Outlet Port

OS:Connector:Mixer,
  {43c4d2e2-ee9b-4964-9f91-75310efa0068}, !- Handle
  Connector Mixer 5,                      !- Name
  {915944aa-9649-4241-b0d9-71e5e559e416}, !- Outlet Branch Name
  {c44cda40-22e2-440c-8914-b3c908aa5668}, !- Inlet Branch Name 1
  {d0d1cf5c-3bda-482a-9de6-2f302fdcef14}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dee074ab-727d-4b70-86a7-4f33fc6b34f2}, !- Handle
  Connector Splitter 5,                   !- Name
  {5178f85f-9e7a-4231-a39f-17b6709623aa}, !- Inlet Branch Name
  {84e8d19a-630b-4405-83b8-7b862674a159}, !- Outlet Branch Name 1
  {5f88e674-9579-4499-ab1f-a48782ce4ec9}; !- Outlet Branch Name 2

OS:Connection,
  {7296bf6a-9568-49e6-8f25-84fd88bb539d}, !- Handle
  {84fabfec-7e1e-4236-b4b0-163ab0360c11}, !- Name
  {e8cb5147-899b-405b-9321-2b766ef002ea}, !- Source Object
  14,                                     !- Outlet Port
  {0059e578-33c8-44ad-a556-408eba59418f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e8d19a-630b-4405-83b8-7b862674a159}, !- Handle
  {d6121922-21d5-4b30-9b6d-dde2b694e466}, !- Name
  {dee074ab-727d-4b70-86a7-4f33fc6b34f2}, !- Source Object
  3,                                      !- Outlet Port
  {3777f258-5c45-464b-9b3a-f85abdd6e1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbf342d-c621-4347-99cd-222ced5fb734}, !- Handle
  {61359809-80da-42f3-8850-adfcb31781d7}, !- Name
  {dd0a3c75-9d6f-4dcc-8c3b-5d7f33f79ba2}, !- Source Object
  3,                                      !- Outlet Port
  {e8cb5147-899b-405b-9321-2b766ef002ea}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1b8ffc03-e0f5-4609-b1aa-b4667ab7145b}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {9410beb5-d43f-4617-9b19-31b2606e589f}, !- Inlet Port
  {0ce4dc55-7b52-4d97-a65f-90cb547c319c}; !- Outlet Port

OS:Node,
  {a635fe56-930a-42c2-9b81-4a6595ead069}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {67dbb27c-1d2b-42c9-a8bc-cfd84cb1c432}, !- Inlet Port
  {c153abe7-c46d-4176-b862-7f7c342a952e}; !- Outlet Port

OS:Node,
  {46e90b5a-f2eb-4a8a-9424-537f49deece6}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {51b298f8-498a-42d0-ac4b-db559e93b67e}, !- Inlet Port
  {29fc7031-6031-4117-8e37-75160206429e}; !- Outlet Port

OS:Connector:Mixer,
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Handle
  Connector Mixer 6,                      !- Name
  {ca2d222e-4e1e-4846-95f9-01b38291e5d3}, !- Outlet Branch Name
  {8b0fdc42-93dd-41fb-8522-129e9cdcda72}, !- Inlet Branch Name 1
  {b9f88899-4f65-482a-98e5-e8d3c98b8e50}, !- Inlet Branch Name 2
  {fdaf18c5-1967-4d38-b01a-065abbc60570}, !- Inlet Branch Name 3
  {e74c8d36-a5dd-4e62-af33-6fa248736644}, !- Inlet Branch Name 4
  {f915abe9-51d0-417e-806c-e1e568a40bd4}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Handle
  Connector Splitter 6,                   !- Name
  {817ff838-16f8-412d-86d9-2d6e9987dc92}, !- Inlet Branch Name
  {51b298f8-498a-42d0-ac4b-db559e93b67e}, !- Outlet Branch Name 1
  {c458bb82-d385-4c6b-a40b-329c91a5dd61}, !- Outlet Branch Name 2
  {48112c6a-ef49-4977-8bb7-68398a5c9118}, !- Outlet Branch Name 3
  {fc21251b-f7e9-4a1b-9059-cfd5352a4323}, !- Outlet Branch Name 4
  {52a5a61a-80ca-45ce-9b12-0c40074107fe}; !- Outlet Branch Name 5

OS:Connection,
  {9410beb5-d43f-4617-9b19-31b2606e589f}, !- Handle
  {ee88725d-b395-4747-a2e5-02aec02952e7}, !- Name
  {e8cb5147-899b-405b-9321-2b766ef002ea}, !- Source Object
  17,                                     !- Outlet Port
  {1b8ffc03-e0f5-4609-b1aa-b4667ab7145b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b298f8-498a-42d0-ac4b-db559e93b67e}, !- Handle
  {ce0da12d-7d3c-4c48-8445-8dc62821914b}, !- Name
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Source Object
  3,                                      !- Outlet Port
  {46e90b5a-f2eb-4a8a-9424-537f49deece6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c153abe7-c46d-4176-b862-7f7c342a952e}, !- Handle
  {48681adc-0071-4315-acda-7f657913ad25}, !- Name
  {a635fe56-930a-42c2-9b81-4a6595ead069}, !- Source Object
  3,                                      !- Outlet Port
  {e8cb5147-899b-405b-9321-2b766ef002ea}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {03096c88-9b0e-41c3-8877-394cb036ec37}, !- Handle
  {e8cb5147-899b-405b-9321-2b766ef002ea}, !- Plant or Condenser Loop Name
=======
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Demand Mixer Name
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Demand Splitter Name
  {054bb357-41f3-4d1a-8174-fbb5d07e1188}, !- Supply Mixer Name
  {ae9a3fd3-e434-4706-a01c-19e60b88730a}; !- Supply Splitter Name

OS:Node,
  {685fbeec-8c94-4531-aeb3-0a6f74cf773e}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {ae901b41-d943-4140-9316-2e2a5ee37fbd}, !- Inlet Port
  {f173090d-471b-4bc8-9e2f-9f37120783ec}; !- Outlet Port

OS:Node,
  {70038da6-b9c6-4333-9ffe-ee6f26d70f73}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {ec5d2632-3118-4210-b70d-e761736319a9}, !- Inlet Port
  {18d92247-057f-4967-8e90-86ddee9fec98}; !- Outlet Port

OS:Node,
  {b3dbfb43-071b-4799-8361-b8f667a3211a}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 706tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {a9d8b12d-1fde-4b61-9444-bd043616516f}, !- Inlet Port
  {f5729b65-f482-4cd3-868e-c5aee62f19c8}; !- Outlet Port

OS:Connector:Mixer,
  {054bb357-41f3-4d1a-8174-fbb5d07e1188}, !- Handle
  Connector Mixer 5,                      !- Name
  {c9adf710-5f58-4fed-ba47-b6923157ef2f}, !- Outlet Branch Name
  {6b1419c6-d394-48da-aa0b-5b0792f0ee1c}, !- Inlet Branch Name 1
  {36265f8e-ec40-4441-b690-b89b70b4b102}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ae9a3fd3-e434-4706-a01c-19e60b88730a}, !- Handle
  Connector Splitter 5,                   !- Name
  {d3881301-26c2-4b49-a001-e78e1f8ea64b}, !- Inlet Branch Name
  {a9d8b12d-1fde-4b61-9444-bd043616516f}, !- Outlet Branch Name 1
  {8ac7b06b-6d00-429d-b69f-3dc9201eae54}; !- Outlet Branch Name 2

OS:Connection,
  {ae901b41-d943-4140-9316-2e2a5ee37fbd}, !- Handle
  {05d96408-24f9-4aa9-bc58-1beb5416800b}, !- Name
  {69cc6dd8-b84d-4b5d-8649-63d663523188}, !- Source Object
  14,                                     !- Outlet Port
  {685fbeec-8c94-4531-aeb3-0a6f74cf773e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d8b12d-1fde-4b61-9444-bd043616516f}, !- Handle
  {5d5b0f6f-bc57-40a7-911c-8ef4caef2c26}, !- Name
  {ae9a3fd3-e434-4706-a01c-19e60b88730a}, !- Source Object
  3,                                      !- Outlet Port
  {b3dbfb43-071b-4799-8361-b8f667a3211a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d92247-057f-4967-8e90-86ddee9fec98}, !- Handle
  {66889f21-c4d4-4235-af05-542ddf5aa3de}, !- Name
  {70038da6-b9c6-4333-9ffe-ee6f26d70f73}, !- Source Object
  3,                                      !- Outlet Port
  {69cc6dd8-b84d-4b5d-8649-63d663523188}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2325e106-ac99-4dea-b79e-a135d3193d17}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {b2aa2611-5e68-4ca8-9780-040bbb40829d}, !- Inlet Port
  {9abee8c0-1559-4638-bb53-a26a863b65c6}; !- Outlet Port

OS:Node,
  {8e6b6385-3072-4d4f-b1d2-a450e9cfb5ea}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {4735c8d6-67bd-4f10-beea-dd79c410d919}, !- Inlet Port
  {62ae497d-ac16-401b-b8d1-9ad0e9a7f4f1}; !- Outlet Port

OS:Node,
  {126151ea-afed-4fea-b31b-d0b5800280a8}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {fcae58b8-f74b-49b1-943e-a60c4f8382ce}, !- Inlet Port
  {b3c09d66-b465-4ee3-96c6-983a63b8aa9e}; !- Outlet Port

OS:Connector:Mixer,
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Handle
  Connector Mixer 6,                      !- Name
  {d7f95041-1fa9-482f-960e-f3f361738f7e}, !- Outlet Branch Name
  {d87b3360-a590-42e8-abb2-e4663823a843}, !- Inlet Branch Name 1
  {940d5e43-cd17-40f0-80b1-7bbc7a3d92a7}, !- Inlet Branch Name 2
  {25029225-70ef-4fa8-9573-c0b1169313e9}, !- Inlet Branch Name 3
  {99d764d4-90f3-4dbf-b3fc-9079a5d4ec4f}, !- Inlet Branch Name 4
  {7de4f263-c361-4ebd-aaa0-051d499c700f}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Handle
  Connector Splitter 6,                   !- Name
  {502822a9-e06f-4f68-919e-3934737430e7}, !- Inlet Branch Name
  {fcae58b8-f74b-49b1-943e-a60c4f8382ce}, !- Outlet Branch Name 1
  {2d221c99-a240-4f88-a225-e1175de0bed6}, !- Outlet Branch Name 2
  {f6c8a93a-7feb-4b52-a4d2-d6eb68c76fa5}, !- Outlet Branch Name 3
  {0dc81f67-2139-4983-9eef-2efc3e3620ec}, !- Outlet Branch Name 4
  {db13073f-54d9-4402-b147-6039b262bc86}; !- Outlet Branch Name 5

OS:Connection,
  {b2aa2611-5e68-4ca8-9780-040bbb40829d}, !- Handle
  {6170d8b4-c75b-4221-b024-d65aa519a49c}, !- Name
  {69cc6dd8-b84d-4b5d-8649-63d663523188}, !- Source Object
  17,                                     !- Outlet Port
  {2325e106-ac99-4dea-b79e-a135d3193d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcae58b8-f74b-49b1-943e-a60c4f8382ce}, !- Handle
  {c37f2e50-5c8c-4e75-8ba7-5988dde45b64}, !- Name
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Source Object
  3,                                      !- Outlet Port
  {126151ea-afed-4fea-b31b-d0b5800280a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ae497d-ac16-401b-b8d1-9ad0e9a7f4f1}, !- Handle
  {a29bf73e-ff44-4807-b05d-cdfe2393ede0}, !- Name
  {8e6b6385-3072-4d4f-b1d2-a450e9cfb5ea}, !- Source Object
  3,                                      !- Outlet Port
  {69cc6dd8-b84d-4b5d-8649-63d663523188}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {20d8fcd3-5d2e-42ec-8b1d-54343cd7ca8b}, !- Handle
  {69cc6dd8-b84d-4b5d-8649-63d663523188}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {a452fb6b-b673-4ef9-8d97-f86846c67e62}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {a0691258-cedf-4553-afa1-39195e8a5ace}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
  {cbf83e01-7852-4fb5-b40f-d9bb9f46209d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbf83e01-7852-4fb5-b40f-d9bb9f46209d}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {829a17cf-6bcc-4e2d-a260-c76296c24be8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {c094059e-7725-4d4c-925e-43ec0702915a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
  {a1407fa4-6b93-4cdb-93f8-b57a45518de8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1407fa4-6b93-4cdb-93f8-b57a45518de8}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {f1a401d0-cb12-4b66-bfd7-3fc8eed55329}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {a0691258-cedf-4553-afa1-39195e8a5ace}, !- Schedule Name
  {dd0a3c75-9d6f-4dcc-8c3b-5d7f33f79ba2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5f8d2613-cb49-4455-91de-5237dc0093d9}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {4bd8511c-c609-42a5-998b-3b4616036f4e}, !- Inlet Node Name
  {ab206de1-d909-42a4-b288-f8e822af9ef0}, !- Outlet Node Name
=======
  {3d5833e2-3913-4be6-bfae-7126ea9c3f90}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {c094059e-7725-4d4c-925e-43ec0702915a}, !- Schedule Name
  {70038da6-b9c6-4333-9ffe-ee6f26d70f73}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e3f88e2f-7917-487a-a4c5-b88d878016e7}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {f173090d-471b-4bc8-9e2f-9f37120783ec}, !- Inlet Node Name
  {8fa68b0b-7d11-4bb0-a1e1-d38397cf8a0c}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {5b112966-d451-4c67-876d-fe5b5eee422b}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {ab206de1-d909-42a4-b288-f8e822af9ef0}, !- Inlet Port
  {5178f85f-9e7a-4231-a39f-17b6709623aa}; !- Outlet Port

OS:Connection,
  {4bd8511c-c609-42a5-998b-3b4616036f4e}, !- Handle
  {29633b96-9c66-43c1-9ba7-d78f206905a9}, !- Name
  {0059e578-33c8-44ad-a556-408eba59418f}, !- Source Object
  3,                                      !- Outlet Port
  {5f8d2613-cb49-4455-91de-5237dc0093d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab206de1-d909-42a4-b288-f8e822af9ef0}, !- Handle
  {5572f876-b746-4f8e-9860-081c55ca8f13}, !- Name
  {5f8d2613-cb49-4455-91de-5237dc0093d9}, !- Source Object
  3,                                      !- Outlet Port
  {5b112966-d451-4c67-876d-fe5b5eee422b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5178f85f-9e7a-4231-a39f-17b6709623aa}, !- Handle
  {03094321-6336-4c4e-a5cd-39e64d96caf6}, !- Name
  {5b112966-d451-4c67-876d-fe5b5eee422b}, !- Source Object
  3,                                      !- Outlet Port
  {dee074ab-727d-4b70-86a7-4f33fc6b34f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {0c11e7c4-9ae0-4d6e-ac8c-6c4d23cb4cd0}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {dad3ef91-ddfb-4de5-8cf9-2e485ac74bb7}, !- Inlet Node Name
  {20dd5396-a21e-4f6f-a426-5369644b11a2}, !- Outlet Node Name
=======
  {f58335b7-9913-4c53-8e8f-eadc5e6b250d}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {8fa68b0b-7d11-4bb0-a1e1-d38397cf8a0c}, !- Inlet Port
  {d3881301-26c2-4b49-a001-e78e1f8ea64b}; !- Outlet Port

OS:Connection,
  {f173090d-471b-4bc8-9e2f-9f37120783ec}, !- Handle
  {7010b0f1-514c-4184-869c-89cf65d10a3d}, !- Name
  {685fbeec-8c94-4531-aeb3-0a6f74cf773e}, !- Source Object
  3,                                      !- Outlet Port
  {e3f88e2f-7917-487a-a4c5-b88d878016e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa68b0b-7d11-4bb0-a1e1-d38397cf8a0c}, !- Handle
  {a369c49f-c18d-497e-9866-62845f5fcd27}, !- Name
  {e3f88e2f-7917-487a-a4c5-b88d878016e7}, !- Source Object
  3,                                      !- Outlet Port
  {f58335b7-9913-4c53-8e8f-eadc5e6b250d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3881301-26c2-4b49-a001-e78e1f8ea64b}, !- Handle
  {5c80f2bd-37fa-472d-b7da-dca20b16909d}, !- Name
  {f58335b7-9913-4c53-8e8f-eadc5e6b250d}, !- Source Object
  3,                                      !- Outlet Port
  {ae9a3fd3-e434-4706-a01c-19e60b88730a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c232619b-850f-450c-9cfa-c68ed8e4b066}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {f060139e-8a69-4452-b0ef-77e5497222cb}, !- Inlet Node Name
  {8d7a043c-67b4-4473-9534-c02c5325c09b}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {c84e8920-3370-4b35-ab12-ca79f4d6c137}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {20dd5396-a21e-4f6f-a426-5369644b11a2}, !- Inlet Port
  {817ff838-16f8-412d-86d9-2d6e9987dc92}; !- Outlet Port

OS:Connection,
  {20dd5396-a21e-4f6f-a426-5369644b11a2}, !- Handle
  {19985edb-0b62-40d9-a4b3-5b233cc9cd46}, !- Name
  {0c11e7c4-9ae0-4d6e-ac8c-6c4d23cb4cd0}, !- Source Object
  3,                                      !- Outlet Port
  {c84e8920-3370-4b35-ab12-ca79f4d6c137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817ff838-16f8-412d-86d9-2d6e9987dc92}, !- Handle
  {0fb90d2b-086d-41e6-8f6f-08d7a182f1a3}, !- Name
  {c84e8920-3370-4b35-ab12-ca79f4d6c137}, !- Source Object
  3,                                      !- Outlet Port
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {1ec84029-a8c7-45c5-8033-08d267c68204}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 696tons 0.6kW/ton, !- Name
=======
  {bd6787df-d182-485e-abbc-ea8c2669c7b5}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {8d7a043c-67b4-4473-9534-c02c5325c09b}, !- Inlet Port
  {502822a9-e06f-4f68-919e-3934737430e7}; !- Outlet Port

OS:Connection,
  {8d7a043c-67b4-4473-9534-c02c5325c09b}, !- Handle
  {1220a6f7-a877-4224-89d6-4243a2da3767}, !- Name
  {c232619b-850f-450c-9cfa-c68ed8e4b066}, !- Source Object
  3,                                      !- Outlet Port
  {bd6787df-d182-485e-abbc-ea8c2669c7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502822a9-e06f-4f68-919e-3934737430e7}, !- Handle
  {d3606095-782f-4d26-8831-a4e2a246c1a1}, !- Name
  {bd6787df-d182-485e-abbc-ea8c2669c7b5}, !- Source Object
  3,                                      !- Outlet Port
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {39eb851f-d8df-4472-a096-987af6f8459e}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 706tons 0.6kW/ton, !- Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
<<<<<<< HEAD
  {66da31e4-668c-4995-9a57-0ba990133f4a}, !- Cooling Capacity Function of Temperature Curve Name
  {fb8e4092-6227-4db5-a7d3-e4137836c044}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6dfb2839-d285-4448-a77b-8a787d9551fb}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
=======
  {6876b180-2938-44c0-bc40-502864191bea}, !- Cooling Capacity Function of Temperature Curve Name
  {ed3915bc-7932-497c-bc91-2e6b36a3d6c5}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a68fa278-a54a-435d-9bde-6dc393578502}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
>>>>>>> pnnl/osm_geo_templates
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
<<<<<<< HEAD
  {da9ee788-ba5c-4ad4-b2ee-aaad0991ce05}, !- Chilled Water Inlet Node Name
  {d2df3c3c-201b-49b5-a253-d603eb246d1a}, !- Chilled Water Outlet Node Name
  {f067bf87-e26b-4ee7-93c7-24c2063af5df}, !- Condenser Inlet Node Name
  {ba446bb0-dd47-44bc-b222-d88b1619f4e0}, !- Condenser Outlet Node Name
=======
  {f5729b65-f482-4cd3-868e-c5aee62f19c8}, !- Chilled Water Inlet Node Name
  {9d42ff96-a097-4ac5-8547-7bd318b611e8}, !- Chilled Water Outlet Node Name
  {90412951-98c9-4f0f-8001-80401b16a375}, !- Condenser Inlet Node Name
  {11848371-0400-44b4-a0b9-0b068d60d380}, !- Condenser Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {f177b63c-fd5b-45b1-8c4f-e359de16e0b1}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 696tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {d2df3c3c-201b-49b5-a253-d603eb246d1a}, !- Inlet Port
  {c44cda40-22e2-440c-8914-b3c908aa5668}; !- Outlet Port

OS:Connection,
  {da9ee788-ba5c-4ad4-b2ee-aaad0991ce05}, !- Handle
  {25a3790b-5403-4c88-8941-25c3f1204b60}, !- Name
  {3777f258-5c45-464b-9b3a-f85abdd6e1fd}, !- Source Object
  3,                                      !- Outlet Port
  {1ec84029-a8c7-45c5-8033-08d267c68204}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d2df3c3c-201b-49b5-a253-d603eb246d1a}, !- Handle
  {e14fc090-543f-4e15-86b6-a6bb9e796337}, !- Name
  {1ec84029-a8c7-45c5-8033-08d267c68204}, !- Source Object
  16,                                     !- Outlet Port
  {f177b63c-fd5b-45b1-8c4f-e359de16e0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44cda40-22e2-440c-8914-b3c908aa5668}, !- Handle
  {858043ca-c2bd-4a3b-98a6-b109654fc641}, !- Name
  {f177b63c-fd5b-45b1-8c4f-e359de16e0b1}, !- Source Object
  3,                                      !- Outlet Port
  {43c4d2e2-ee9b-4964-9f91-75310efa0068}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8175844d-ee61-49d0-87f6-7f1762c64277}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 696tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {bc94c5c3-aa9d-460c-a0fb-3bb7ae4813f7}, !- Inlet Port
  {f067bf87-e26b-4ee7-93c7-24c2063af5df}; !- Outlet Port

OS:Connection,
  {bc94c5c3-aa9d-460c-a0fb-3bb7ae4813f7}, !- Handle
  {12595f83-108e-4c8f-a4d7-a73f2e7171a5}, !- Name
  {66029617-b4c6-4254-967c-1f433177946e}, !- Source Object
  4,                                      !- Outlet Port
  {8175844d-ee61-49d0-87f6-7f1762c64277}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff2cdc12-3674-4237-8baa-1179ebd09903}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 696tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {ba446bb0-dd47-44bc-b222-d88b1619f4e0}, !- Inlet Port
  {7e474cf6-b205-4ae5-b242-e37b19a22437}; !- Outlet Port

OS:Connection,
  {f067bf87-e26b-4ee7-93c7-24c2063af5df}, !- Handle
  {ea68f4cd-309c-4b77-986e-25e45e2c354b}, !- Name
  {8175844d-ee61-49d0-87f6-7f1762c64277}, !- Source Object
  3,                                      !- Outlet Port
  {1ec84029-a8c7-45c5-8033-08d267c68204}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ba446bb0-dd47-44bc-b222-d88b1619f4e0}, !- Handle
  {e16b4916-2b41-4cbf-852d-778287b66aea}, !- Name
  {1ec84029-a8c7-45c5-8033-08d267c68204}, !- Source Object
  18,                                     !- Outlet Port
  {ff2cdc12-3674-4237-8baa-1179ebd09903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e474cf6-b205-4ae5-b242-e37b19a22437}, !- Handle
  {87e9171f-8447-47f5-9763-071817925595}, !- Name
  {ff2cdc12-3674-4237-8baa-1179ebd09903}, !- Source Object
  3,                                      !- Outlet Port
  {01c1661a-5e5f-456a-a9e3-2ad3a4f8ec10}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9bfbd1d-fa54-449c-a414-29174c0d6b5f}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {b795e6fb-979e-4df5-9c2a-545799cd2609}, !- Inlet Node Name
  {52120baf-9271-4b94-b7f0-b54a86190dde}; !- Outlet Node Name

OS:Node,
  {86d4f0af-5deb-4426-b048-f029667c3a27}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {5f88e674-9579-4499-ab1f-a48782ce4ec9}, !- Inlet Port
  {b795e6fb-979e-4df5-9c2a-545799cd2609}; !- Outlet Port

OS:Connection,
  {5f88e674-9579-4499-ab1f-a48782ce4ec9}, !- Handle
  {378b9338-9067-43ef-b715-bcfba4cf3bb4}, !- Name
  {dee074ab-727d-4b70-86a7-4f33fc6b34f2}, !- Source Object
  4,                                      !- Outlet Port
  {86d4f0af-5deb-4426-b048-f029667c3a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57569fe3-dc42-4f15-b057-442ac72a1519}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {52120baf-9271-4b94-b7f0-b54a86190dde}, !- Inlet Port
  {d0d1cf5c-3bda-482a-9de6-2f302fdcef14}; !- Outlet Port

OS:Connection,
  {b795e6fb-979e-4df5-9c2a-545799cd2609}, !- Handle
  {a85f8a42-1f84-4536-94b1-89c19ce3ec19}, !- Name
  {86d4f0af-5deb-4426-b048-f029667c3a27}, !- Source Object
  3,                                      !- Outlet Port
  {f9bfbd1d-fa54-449c-a414-29174c0d6b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52120baf-9271-4b94-b7f0-b54a86190dde}, !- Handle
  {cab316c2-29d7-4ba2-a3e1-a43912db138c}, !- Name
  {f9bfbd1d-fa54-449c-a414-29174c0d6b5f}, !- Source Object
  3,                                      !- Outlet Port
  {57569fe3-dc42-4f15-b057-442ac72a1519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d1cf5c-3bda-482a-9de6-2f302fdcef14}, !- Handle
  {9fed980f-490f-4fec-987d-b2216f539393}, !- Name
  {57569fe3-dc42-4f15-b057-442ac72a1519}, !- Source Object
  3,                                      !- Outlet Port
  {43c4d2e2-ee9b-4964-9f91-75310efa0068}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f62ad8d-5f8d-4593-aa05-a28f51740e49}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {29fc7031-6031-4117-8e37-75160206429e}, !- Inlet Node Name
  {c6d67a20-718c-461a-9689-3ab3f3ff564d}; !- Outlet Node Name

OS:Node,
  {111dfe32-699b-4485-bd40-379c93fed7f2}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {c6d67a20-718c-461a-9689-3ab3f3ff564d}, !- Inlet Port
  {8b0fdc42-93dd-41fb-8522-129e9cdcda72}; !- Outlet Port

OS:Connection,
  {29fc7031-6031-4117-8e37-75160206429e}, !- Handle
  {8baad568-8002-4f8c-a207-61292f381985}, !- Name
  {46e90b5a-f2eb-4a8a-9424-537f49deece6}, !- Source Object
  3,                                      !- Outlet Port
  {5f62ad8d-5f8d-4593-aa05-a28f51740e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d67a20-718c-461a-9689-3ab3f3ff564d}, !- Handle
  {b61cbf54-7bc4-4b93-8997-260c84e8cecd}, !- Name
  {5f62ad8d-5f8d-4593-aa05-a28f51740e49}, !- Source Object
  3,                                      !- Outlet Port
  {111dfe32-699b-4485-bd40-379c93fed7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0fdc42-93dd-41fb-8522-129e9cdcda72}, !- Handle
  {ad369546-fd13-4987-af79-ea40f73576f6}, !- Name
  {111dfe32-699b-4485-bd40-379c93fed7f2}, !- Source Object
  3,                                      !- Outlet Port
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cfff3d7f-e183-4e91-9507-1ba5f704af96}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {42723322-c709-41af-905e-363072ab5851}, !- Inlet Node Name
  {9b88951d-c37d-4b94-994d-a5d14938980a}; !- Outlet Node Name

OS:Node,
  {0c4c9710-de9c-49f0-8ba8-bc75b366f476}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {915944aa-9649-4241-b0d9-71e5e559e416}, !- Inlet Port
  {42723322-c709-41af-905e-363072ab5851}; !- Outlet Port

OS:Connection,
  {915944aa-9649-4241-b0d9-71e5e559e416}, !- Handle
  {5bfa7031-61c3-4350-8e63-d86a9a8dc8d2}, !- Name
  {43c4d2e2-ee9b-4964-9f91-75310efa0068}, !- Source Object
  2,                                      !- Outlet Port
  {0c4c9710-de9c-49f0-8ba8-bc75b366f476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42723322-c709-41af-905e-363072ab5851}, !- Handle
  {2b902567-c7f5-42a0-ae49-7007c3389efe}, !- Name
  {0c4c9710-de9c-49f0-8ba8-bc75b366f476}, !- Source Object
  3,                                      !- Outlet Port
  {cfff3d7f-e183-4e91-9507-1ba5f704af96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b88951d-c37d-4b94-994d-a5d14938980a}, !- Handle
  {c36e198a-43f2-42ae-bb94-dab4d27528e8}, !- Name
  {cfff3d7f-e183-4e91-9507-1ba5f704af96}, !- Source Object
  3,                                      !- Outlet Port
  {dd0a3c75-9d6f-4dcc-8c3b-5d7f33f79ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d84afe5b-3bd5-4a68-82a3-c595b12c5561}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {0ce4dc55-7b52-4d97-a65f-90cb547c319c}, !- Inlet Node Name
  {a7cb74fa-4324-4635-a167-1cc8cb136640}; !- Outlet Node Name

OS:Node,
  {4ede0447-7cd4-4a9e-980f-cc64bef2bb5e}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {a7cb74fa-4324-4635-a167-1cc8cb136640}, !- Inlet Port
  {dad3ef91-ddfb-4de5-8cf9-2e485ac74bb7}; !- Outlet Port

OS:Connection,
  {0ce4dc55-7b52-4d97-a65f-90cb547c319c}, !- Handle
  {6af3febf-71d1-434c-a7d2-69b9e5d63f43}, !- Name
  {1b8ffc03-e0f5-4609-b1aa-b4667ab7145b}, !- Source Object
  3,                                      !- Outlet Port
  {d84afe5b-3bd5-4a68-82a3-c595b12c5561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cb74fa-4324-4635-a167-1cc8cb136640}, !- Handle
  {d2670c9a-06b4-4fa1-b98b-9284bc455053}, !- Name
  {d84afe5b-3bd5-4a68-82a3-c595b12c5561}, !- Source Object
  3,                                      !- Outlet Port
  {4ede0447-7cd4-4a9e-980f-cc64bef2bb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad3ef91-ddfb-4de5-8cf9-2e485ac74bb7}, !- Handle
  {3a04bb90-93f1-4d28-8d30-bb32756d5dcb}, !- Name
  {4ede0447-7cd4-4a9e-980f-cc64bef2bb5e}, !- Source Object
  3,                                      !- Outlet Port
  {0c11e7c4-9ae0-4d6e-ac8c-6c4d23cb4cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2009777-da16-4f0e-ae0d-b1f842ac6e25}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {71362d9f-e56f-4cfd-9cab-86d434dfa615}, !- Inlet Node Name
  {67dbb27c-1d2b-42c9-a8bc-cfd84cb1c432}; !- Outlet Node Name

OS:Node,
  {3545d32a-85b7-4f1c-9e64-8482bb21efea}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {ca2d222e-4e1e-4846-95f9-01b38291e5d3}, !- Inlet Port
  {71362d9f-e56f-4cfd-9cab-86d434dfa615}; !- Outlet Port

OS:Connection,
  {ca2d222e-4e1e-4846-95f9-01b38291e5d3}, !- Handle
  {0c469f83-b59c-4744-89d8-79dac52b8bbf}, !- Name
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Source Object
  2,                                      !- Outlet Port
  {3545d32a-85b7-4f1c-9e64-8482bb21efea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71362d9f-e56f-4cfd-9cab-86d434dfa615}, !- Handle
  {95c8470a-1572-4596-bc5c-26d8c506b866}, !- Name
  {3545d32a-85b7-4f1c-9e64-8482bb21efea}, !- Source Object
  3,                                      !- Outlet Port
  {d2009777-da16-4f0e-ae0d-b1f842ac6e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67dbb27c-1d2b-42c9-a8bc-cfd84cb1c432}, !- Handle
  {39bc8141-a0a0-4bf3-adcb-48e5abe98739}, !- Name
  {d2009777-da16-4f0e-ae0d-b1f842ac6e25}, !- Source Object
  3,                                      !- Outlet Port
  {a635fe56-930a-42c2-9b81-4a6595ead069}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {82005649-6b2f-492b-865b-3717a7cf5ce8}, !- Handle
  VAV_bot WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Availability Schedule
  {e9b7defb-d246-4915-a64d-afb080e3e714}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf30a5af-7d94-4b50-8201-b15eb87575ef}, !- Supply Side Inlet Node Name
  {52f02d40-f195-44a0-98b8-6bbeb60e356d}, !- Demand Side Outlet Node Name
  {65800aeb-f1ca-4b0c-a0bb-0fb7fbe1a0e1}, !- Demand Side Inlet Node A
  {0e2fee82-633e-4e03-9429-7ef0435baa39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10c8ebb9-bf7f-4e07-9c17-3297444466a9}, !- Demand Mixer Name
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Demand Splitter A Name
=======
  {5d82751b-402f-4d81-8a57-b7419e69bed4}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 706tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {9d42ff96-a097-4ac5-8547-7bd318b611e8}, !- Inlet Port
  {6b1419c6-d394-48da-aa0b-5b0792f0ee1c}; !- Outlet Port

OS:Connection,
  {f5729b65-f482-4cd3-868e-c5aee62f19c8}, !- Handle
  {b13060d8-2a92-4a00-9563-1a3735663774}, !- Name
  {b3dbfb43-071b-4799-8361-b8f667a3211a}, !- Source Object
  3,                                      !- Outlet Port
  {39eb851f-d8df-4472-a096-987af6f8459e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {9d42ff96-a097-4ac5-8547-7bd318b611e8}, !- Handle
  {a97087c4-6bcb-409f-ba6b-b0824a2acb6b}, !- Name
  {39eb851f-d8df-4472-a096-987af6f8459e}, !- Source Object
  16,                                     !- Outlet Port
  {5d82751b-402f-4d81-8a57-b7419e69bed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1419c6-d394-48da-aa0b-5b0792f0ee1c}, !- Handle
  {8337906d-4796-4df9-843d-fb4d0f0a2300}, !- Name
  {5d82751b-402f-4d81-8a57-b7419e69bed4}, !- Source Object
  3,                                      !- Outlet Port
  {054bb357-41f3-4d1a-8174-fbb5d07e1188}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9fcc76c-e8a6-401e-bcb4-3a9e6b65efdc}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 706tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {6d8b62b7-d822-41ae-952d-8cab8781f346}, !- Inlet Port
  {90412951-98c9-4f0f-8001-80401b16a375}; !- Outlet Port

OS:Connection,
  {6d8b62b7-d822-41ae-952d-8cab8781f346}, !- Handle
  {2945a9ea-1f52-4a16-98f1-e1ade2f525b0}, !- Name
  {2b63c512-fea6-49e9-95f4-d1e8b6fbda6c}, !- Source Object
  4,                                      !- Outlet Port
  {f9fcc76c-e8a6-401e-bcb4-3a9e6b65efdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {724c176f-d019-4bdc-baa0-b644e9a2cfa4}, !- Handle
  90.1-2013 WaterCooled  Centrifugal Chiller 0 706tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {11848371-0400-44b4-a0b9-0b068d60d380}, !- Inlet Port
  {4e58bd4b-7660-4e86-8669-4a104d1d0001}; !- Outlet Port

OS:Connection,
  {90412951-98c9-4f0f-8001-80401b16a375}, !- Handle
  {e2940fd4-9d2e-4707-aeec-fe6f77f91540}, !- Name
  {f9fcc76c-e8a6-401e-bcb4-3a9e6b65efdc}, !- Source Object
  3,                                      !- Outlet Port
  {39eb851f-d8df-4472-a096-987af6f8459e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {11848371-0400-44b4-a0b9-0b068d60d380}, !- Handle
  {2081a67f-2b7a-4ae3-b094-ea7c4ec9fd19}, !- Name
  {39eb851f-d8df-4472-a096-987af6f8459e}, !- Source Object
  18,                                     !- Outlet Port
  {724c176f-d019-4bdc-baa0-b644e9a2cfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e58bd4b-7660-4e86-8669-4a104d1d0001}, !- Handle
  {031946e7-bf91-4c8a-a39a-144be74e02b6}, !- Name
  {724c176f-d019-4bdc-baa0-b644e9a2cfa4}, !- Source Object
  3,                                      !- Outlet Port
  {dc645379-4f72-4f9b-b97a-a6da9f1fbffa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2960a33a-c028-4080-bd77-6c0b756e03ce}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {99c58891-cc05-4a70-bbae-797adc383a6d}, !- Inlet Node Name
  {394aab10-585a-45fb-ad43-be7ccc0bebed}; !- Outlet Node Name

OS:Node,
  {9ad58a54-3d6e-498c-98af-ba27d747fc3e}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {8ac7b06b-6d00-429d-b69f-3dc9201eae54}, !- Inlet Port
  {99c58891-cc05-4a70-bbae-797adc383a6d}; !- Outlet Port

OS:Connection,
  {8ac7b06b-6d00-429d-b69f-3dc9201eae54}, !- Handle
  {696373a7-9790-4da3-955c-fa56683845ab}, !- Name
  {ae9a3fd3-e434-4706-a01c-19e60b88730a}, !- Source Object
  4,                                      !- Outlet Port
  {9ad58a54-3d6e-498c-98af-ba27d747fc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a20579ff-6ec7-44c0-8786-221a4c83490a}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {394aab10-585a-45fb-ad43-be7ccc0bebed}, !- Inlet Port
  {36265f8e-ec40-4441-b690-b89b70b4b102}; !- Outlet Port

OS:Connection,
  {99c58891-cc05-4a70-bbae-797adc383a6d}, !- Handle
  {10ddb9a8-1f6f-4869-b319-831f67d6f5eb}, !- Name
  {9ad58a54-3d6e-498c-98af-ba27d747fc3e}, !- Source Object
  3,                                      !- Outlet Port
  {2960a33a-c028-4080-bd77-6c0b756e03ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394aab10-585a-45fb-ad43-be7ccc0bebed}, !- Handle
  {14a4a29f-d525-41bd-ad5c-6ae9a3db37d5}, !- Name
  {2960a33a-c028-4080-bd77-6c0b756e03ce}, !- Source Object
  3,                                      !- Outlet Port
  {a20579ff-6ec7-44c0-8786-221a4c83490a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36265f8e-ec40-4441-b690-b89b70b4b102}, !- Handle
  {0babafea-8a22-454c-88ea-9604cf77c366}, !- Name
  {a20579ff-6ec7-44c0-8786-221a4c83490a}, !- Source Object
  3,                                      !- Outlet Port
  {054bb357-41f3-4d1a-8174-fbb5d07e1188}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af72782f-88eb-4421-a02f-52595e009729}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {b3c09d66-b465-4ee3-96c6-983a63b8aa9e}, !- Inlet Node Name
  {224aae36-b6f9-4d37-9ea8-330d282e5210}; !- Outlet Node Name

OS:Node,
  {0d2b6997-85a3-4543-a336-b8916f489adc}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {224aae36-b6f9-4d37-9ea8-330d282e5210}, !- Inlet Port
  {d87b3360-a590-42e8-abb2-e4663823a843}; !- Outlet Port

OS:Connection,
  {b3c09d66-b465-4ee3-96c6-983a63b8aa9e}, !- Handle
  {4a64a309-c2c9-4a40-ad5e-c336a410f8ed}, !- Name
  {126151ea-afed-4fea-b31b-d0b5800280a8}, !- Source Object
  3,                                      !- Outlet Port
  {af72782f-88eb-4421-a02f-52595e009729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224aae36-b6f9-4d37-9ea8-330d282e5210}, !- Handle
  {3fc21738-931f-41a1-a5ea-95b75681c8f4}, !- Name
  {af72782f-88eb-4421-a02f-52595e009729}, !- Source Object
  3,                                      !- Outlet Port
  {0d2b6997-85a3-4543-a336-b8916f489adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87b3360-a590-42e8-abb2-e4663823a843}, !- Handle
  {ba11b563-5efb-4b65-9a10-487cab147bdd}, !- Name
  {0d2b6997-85a3-4543-a336-b8916f489adc}, !- Source Object
  3,                                      !- Outlet Port
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {abbab82a-63aa-4d15-89fa-f44cb7ac2c8d}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {38d167e7-3c8b-4c1b-9700-3463061f850f}, !- Inlet Node Name
  {ec5d2632-3118-4210-b70d-e761736319a9}; !- Outlet Node Name

OS:Node,
  {906c569a-e1ad-4269-9b08-8435626f0853}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c9adf710-5f58-4fed-ba47-b6923157ef2f}, !- Inlet Port
  {38d167e7-3c8b-4c1b-9700-3463061f850f}; !- Outlet Port

OS:Connection,
  {c9adf710-5f58-4fed-ba47-b6923157ef2f}, !- Handle
  {2f6a791d-6a36-4946-adb2-b98cd92b68e2}, !- Name
  {054bb357-41f3-4d1a-8174-fbb5d07e1188}, !- Source Object
  2,                                      !- Outlet Port
  {906c569a-e1ad-4269-9b08-8435626f0853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d167e7-3c8b-4c1b-9700-3463061f850f}, !- Handle
  {f637db22-d5aa-40b1-b4a3-d3bac246acf6}, !- Name
  {906c569a-e1ad-4269-9b08-8435626f0853}, !- Source Object
  3,                                      !- Outlet Port
  {abbab82a-63aa-4d15-89fa-f44cb7ac2c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5d2632-3118-4210-b70d-e761736319a9}, !- Handle
  {bfbe0745-94c2-452e-8fdb-19631de6f1db}, !- Name
  {abbab82a-63aa-4d15-89fa-f44cb7ac2c8d}, !- Source Object
  3,                                      !- Outlet Port
  {70038da6-b9c6-4333-9ffe-ee6f26d70f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e0b903a9-c78f-4c8b-96f5-6c32aa051d7c}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {9abee8c0-1559-4638-bb53-a26a863b65c6}, !- Inlet Node Name
  {11e8d864-a465-455f-b07d-186d8db22932}; !- Outlet Node Name

OS:Node,
  {e379a99d-2ba8-47ee-965c-f0521141e6c6}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {11e8d864-a465-455f-b07d-186d8db22932}, !- Inlet Port
  {f060139e-8a69-4452-b0ef-77e5497222cb}; !- Outlet Port

OS:Connection,
  {9abee8c0-1559-4638-bb53-a26a863b65c6}, !- Handle
  {a969e89a-7460-4955-9214-63437cde9459}, !- Name
  {2325e106-ac99-4dea-b79e-a135d3193d17}, !- Source Object
  3,                                      !- Outlet Port
  {e0b903a9-c78f-4c8b-96f5-6c32aa051d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e8d864-a465-455f-b07d-186d8db22932}, !- Handle
  {742e6f84-492c-41a0-a11c-0484e55c829e}, !- Name
  {e0b903a9-c78f-4c8b-96f5-6c32aa051d7c}, !- Source Object
  3,                                      !- Outlet Port
  {e379a99d-2ba8-47ee-965c-f0521141e6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f060139e-8a69-4452-b0ef-77e5497222cb}, !- Handle
  {b80f5cad-a7e7-43dd-9503-9fc01ca108ad}, !- Name
  {e379a99d-2ba8-47ee-965c-f0521141e6c6}, !- Source Object
  3,                                      !- Outlet Port
  {c232619b-850f-450c-9cfa-c68ed8e4b066}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32ea947f-6547-4739-b7a2-6702fe3877c7}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {c63052ff-c583-4f3e-a335-20f7ea00b449}, !- Inlet Node Name
  {4735c8d6-67bd-4f10-beea-dd79c410d919}; !- Outlet Node Name

OS:Node,
  {d01087c6-d089-49f6-8213-bc43f072b871}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {d7f95041-1fa9-482f-960e-f3f361738f7e}, !- Inlet Port
  {c63052ff-c583-4f3e-a335-20f7ea00b449}; !- Outlet Port

OS:Connection,
  {d7f95041-1fa9-482f-960e-f3f361738f7e}, !- Handle
  {35b23ccc-e9c7-40fd-8b0c-34ab8c2c699f}, !- Name
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Source Object
  2,                                      !- Outlet Port
  {d01087c6-d089-49f6-8213-bc43f072b871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63052ff-c583-4f3e-a335-20f7ea00b449}, !- Handle
  {c7e09a2e-f32a-448e-b804-c593b083e71f}, !- Name
  {d01087c6-d089-49f6-8213-bc43f072b871}, !- Source Object
  3,                                      !- Outlet Port
  {32ea947f-6547-4739-b7a2-6702fe3877c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4735c8d6-67bd-4f10-beea-dd79c410d919}, !- Handle
  {33e56617-7115-480b-8697-c56b27474208}, !- Name
  {32ea947f-6547-4739-b7a2-6702fe3877c7}, !- Source Object
  3,                                      !- Outlet Port
  {8e6b6385-3072-4d4f-b1d2-a450e9cfb5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2764d35-f69b-4e4f-98ca-3c881360e8f6}, !- Handle
  VAV_bot WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Availability Schedule
  {057a1bb9-1317-48a2-8578-cb26c16a9566}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc78362b-4035-4840-b0bd-e8fe3867a48a}, !- Supply Side Inlet Node Name
  {35e40ab7-04bb-448a-a619-889bfee2dbe6}, !- Demand Side Outlet Node Name
  {2334b5b7-de2e-4a6a-b15d-a4e69c59bfd8}, !- Demand Side Inlet Node A
  {ce7e9612-ad79-4a03-b3a2-7a29caac19da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57852df5-ec67-49ad-8ec3-17f83498c731}, !- Demand Mixer Name
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {fa836da2-3c67-4b17-9138-11bc5b9ac0df}, !- Handle
  VAV_bot WITH REHEAT Supply Inlet Node,  !- Name
  {cf30a5af-7d94-4b50-8201-b15eb87575ef}, !- Inlet Port
  {3235faaf-3f33-4c78-a6b9-6389004ddad3}; !- Outlet Port

OS:Node,
  {0f70cc6e-eef8-4361-a592-e5867c67a86a}, !- Handle
  VAV_bot WITH REHEAT Supply Outlet Node, !- Name
  {58fa0cd1-6e05-4ee3-a764-e1306ad0f1bb}, !- Inlet Port
  {0e2fee82-633e-4e03-9429-7ef0435baa39}; !- Outlet Port

OS:Connection,
  {cf30a5af-7d94-4b50-8201-b15eb87575ef}, !- Handle
  {b8392dbf-cfd1-447a-bdbb-cff4038be11d}, !- Name
  {82005649-6b2f-492b-865b-3717a7cf5ce8}, !- Source Object
  8,                                      !- Outlet Port
  {fa836da2-3c67-4b17-9138-11bc5b9ac0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2fee82-633e-4e03-9429-7ef0435baa39}, !- Handle
  {63d945d4-708c-4626-b5b7-abdc7ea1d0a5}, !- Name
  {0f70cc6e-eef8-4361-a592-e5867c67a86a}, !- Source Object
  3,                                      !- Outlet Port
  {82005649-6b2f-492b-865b-3717a7cf5ce8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {32c990a1-abb6-4eff-a76b-9b1a98535792}, !- Handle
  VAV_bot WITH REHEAT Demand Inlet Node,  !- Name
  {65800aeb-f1ca-4b0c-a0bb-0fb7fbe1a0e1}, !- Inlet Port
  {674d137c-6c55-4550-8d86-042250516a84}; !- Outlet Port

OS:Node,
  {f993b0de-cebe-4669-a070-ab2923a27af5}, !- Handle
  VAV_bot WITH REHEAT Demand Outlet Node, !- Name
  {368d2373-8f14-4d69-b17c-cd16b599ef4e}, !- Inlet Port
  {52f02d40-f195-44a0-98b8-6bbeb60e356d}; !- Outlet Port

OS:Node,
  {e3cbff00-db58-47cb-9f91-b71f4b46ccd4}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9c1ebd47-88b7-4e96-bcb5-9274204faa84}, !- Inlet Port
  {2bfdf7ab-4015-4e72-a900-ccdc75e597f9}; !- Outlet Port

OS:Connection,
  {65800aeb-f1ca-4b0c-a0bb-0fb7fbe1a0e1}, !- Handle
  {320a8620-676a-412a-a367-04e921a8a1ef}, !- Name
  {82005649-6b2f-492b-865b-3717a7cf5ce8}, !- Source Object
  10,                                     !- Outlet Port
  {32c990a1-abb6-4eff-a76b-9b1a98535792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f02d40-f195-44a0-98b8-6bbeb60e356d}, !- Handle
  {7b270c9d-c2c4-4dec-a29e-80bfe1656864}, !- Name
  {f993b0de-cebe-4669-a070-ab2923a27af5}, !- Source Object
  3,                                      !- Outlet Port
  {82005649-6b2f-492b-865b-3717a7cf5ce8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {674d137c-6c55-4550-8d86-042250516a84}, !- Inlet Node Name
  {12251f04-41a5-439a-b364-d45a6f746d42}, !- Outlet Node Name 1
  {fb741edf-ab74-4ce0-9f7f-34e7631da875}, !- Outlet Node Name 2
  {de2aca05-8c9b-4b97-8d12-5fa0edfe584e}, !- Outlet Node Name 3
  {7456f69e-994e-482d-9eac-81237a53c83a}, !- Outlet Node Name 4
  {490051e6-2c53-4079-989d-49a6cdc729fe}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {10c8ebb9-bf7f-4e07-9c17-3297444466a9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {368d2373-8f14-4d69-b17c-cd16b599ef4e}, !- Outlet Node Name
  {4d6fc044-acc7-4a60-811f-087d4e773654}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {674d137c-6c55-4550-8d86-042250516a84}, !- Handle
  {abe8a73f-208a-4e04-a8ee-454363458729}, !- Name
  {32c990a1-abb6-4eff-a76b-9b1a98535792}, !- Source Object
  3,                                      !- Outlet Port
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368d2373-8f14-4d69-b17c-cd16b599ef4e}, !- Handle
  {423679c6-8fa7-47ac-abab-6021ccfa710a}, !- Name
  {10c8ebb9-bf7f-4e07-9c17-3297444466a9}, !- Source Object
  2,                                      !- Outlet Port
  {f993b0de-cebe-4669-a070-ab2923a27af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b58aedae-5d66-471f-8fa9-4ec1ffdeecc9}, !- Handle
  {82005649-6b2f-492b-865b-3717a7cf5ce8}, !- AirLoop Name
=======
  {2acc99e0-e72f-4de9-ad66-ae66c3715319}, !- Handle
  VAV_bot WITH REHEAT Supply Inlet Node,  !- Name
  {fc78362b-4035-4840-b0bd-e8fe3867a48a}, !- Inlet Port
  {525415e4-c48c-4a92-8bf5-c5e886681a68}; !- Outlet Port

OS:Node,
  {4479a530-2a22-4767-95d8-357eff4bf8ea}, !- Handle
  VAV_bot WITH REHEAT Supply Outlet Node, !- Name
  {3a7e6162-8db0-410d-a9df-41945ac31fed}, !- Inlet Port
  {ce7e9612-ad79-4a03-b3a2-7a29caac19da}; !- Outlet Port

OS:Connection,
  {fc78362b-4035-4840-b0bd-e8fe3867a48a}, !- Handle
  {60feac41-86a1-4254-b4ed-58d2d9547e6f}, !- Name
  {a2764d35-f69b-4e4f-98ca-3c881360e8f6}, !- Source Object
  8,                                      !- Outlet Port
  {2acc99e0-e72f-4de9-ad66-ae66c3715319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce7e9612-ad79-4a03-b3a2-7a29caac19da}, !- Handle
  {38e0e4be-63c5-4ee7-9cdb-84b520220364}, !- Name
  {4479a530-2a22-4767-95d8-357eff4bf8ea}, !- Source Object
  3,                                      !- Outlet Port
  {a2764d35-f69b-4e4f-98ca-3c881360e8f6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {030f030e-8c1a-483b-b133-f9a7a6fb2d9d}, !- Handle
  VAV_bot WITH REHEAT Demand Inlet Node,  !- Name
  {2334b5b7-de2e-4a6a-b15d-a4e69c59bfd8}, !- Inlet Port
  {3ec3348d-5abe-4937-ab72-77f8dc193e77}; !- Outlet Port

OS:Node,
  {98b6eb30-e77c-4d91-bd89-eede108a9daa}, !- Handle
  VAV_bot WITH REHEAT Demand Outlet Node, !- Name
  {619c64cf-7e83-4bc1-b9b3-6e2aebd74c9f}, !- Inlet Port
  {35e40ab7-04bb-448a-a619-889bfee2dbe6}; !- Outlet Port

OS:Node,
  {5e3e62e6-86e2-4618-b1e7-eacc215f0b62}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {3378c64d-59c5-4e7e-924f-81f7ef630601}, !- Inlet Port
  {41d305c8-dcbe-4dc3-8383-4d3828a96bd1}; !- Outlet Port

OS:Connection,
  {2334b5b7-de2e-4a6a-b15d-a4e69c59bfd8}, !- Handle
  {9b1c26a0-2efd-4eb2-b912-c3d472f6a3b7}, !- Name
  {a2764d35-f69b-4e4f-98ca-3c881360e8f6}, !- Source Object
  10,                                     !- Outlet Port
  {030f030e-8c1a-483b-b133-f9a7a6fb2d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e40ab7-04bb-448a-a619-889bfee2dbe6}, !- Handle
  {4cee59f7-4727-43c5-8435-8ca71c966789}, !- Name
  {98b6eb30-e77c-4d91-bd89-eede108a9daa}, !- Source Object
  3,                                      !- Outlet Port
  {a2764d35-f69b-4e4f-98ca-3c881360e8f6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3ec3348d-5abe-4937-ab72-77f8dc193e77}, !- Inlet Node Name
  {f5814d86-8a1d-488e-9c9e-abe63e341f1a}, !- Outlet Node Name 1
  {ec2cf29a-3ea6-40b9-ae6f-02dbe06077e0}, !- Outlet Node Name 2
  {88ff073c-7a9a-4327-bacf-e652efeda917}, !- Outlet Node Name 3
  {d96b1837-1a40-41e3-aa63-2d4e381bea6f}, !- Outlet Node Name 4
  {3bf51d7c-c570-4dda-a96c-c2da26ee6ebd}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {57852df5-ec67-49ad-8ec3-17f83498c731}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {619c64cf-7e83-4bc1-b9b3-6e2aebd74c9f}, !- Outlet Node Name
  {f4d3214f-899b-4544-92f2-b54cceb1e56b}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {3ec3348d-5abe-4937-ab72-77f8dc193e77}, !- Handle
  {ca40af4a-502d-48da-8dbe-bde3eba79c73}, !- Name
  {030f030e-8c1a-483b-b133-f9a7a6fb2d9d}, !- Source Object
  3,                                      !- Outlet Port
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {619c64cf-7e83-4bc1-b9b3-6e2aebd74c9f}, !- Handle
  {ab93189b-43de-4d51-b48b-0e0eb9cae39c}, !- Name
  {57852df5-ec67-49ad-8ec3-17f83498c731}, !- Source Object
  2,                                      !- Outlet Port
  {98b6eb30-e77c-4d91-bd89-eede108a9daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef070b43-783f-49d9-a682-875656cde705}, !- Handle
  {a2764d35-f69b-4e4f-98ca-3c881360e8f6}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {e9b7defb-d246-4915-a64d-afb080e3e714}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {54da1671-8022-441c-808d-53cb1ea0fb5b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
  {de9e7f04-6de6-44c7-b02a-377ef5608ee1}, !- Default Day Schedule Name
  {b66e15fe-d912-4c50-b070-6cca0a85d560}, !- Summer Design Day Schedule Name
  {9802bc5c-f529-477f-9995-65292be8d0b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de9e7f04-6de6-44c7-b02a-377ef5608ee1}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {057a1bb9-1317-48a2-8578-cb26c16a9566}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8a8c0c2a-8cfa-47f4-ad3a-2c1aea60d156}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
  {4571cc6f-4348-4951-9266-e560f00979f0}, !- Default Day Schedule Name
  {646793af-9b59-4487-a7ea-108579ef47c7}, !- Summer Design Day Schedule Name
  {721f626c-49f3-474f-995d-00daa0ebd569}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4571cc6f-4348-4951-9266-e560f00979f0}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b66e15fe-d912-4c50-b070-6cca0a85d560}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {646793af-9b59-4487-a7ea-108579ef47c7}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ad1c1e63-4595-4ee2-9cc6-5a1fe886f712}, !- Handle
  Schedule Rule 27,                       !- Name
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27dd6f81-efb1-403d-a902-9fc9d4da6e32}, !- Day Schedule Name
=======
  {65caf59e-27e7-44b6-85ec-5f4a64af5652}, !- Handle
  Schedule Rule 27,                       !- Name
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a3d1389-a654-4aab-ad80-248a7cf5a1bc}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {27dd6f81-efb1-403d-a902-9fc9d4da6e32}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {8a3d1389-a654-4aab-ad80-248a7cf5a1bc}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {9802bc5c-f529-477f-9995-65292be8d0b4}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {721f626c-49f3-474f-995d-00daa0ebd569}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {cc235c2a-23ed-400f-84ee-a3e27d79a55a}, !- Handle
  Schedule Rule 28,                       !- Name
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {739961cc-63ba-4bee-9481-653d5c258385}, !- Day Schedule Name
=======
  {d171b24d-db8f-4f57-a966-47eb2cba52ed}, !- Handle
  Schedule Rule 28,                       !- Name
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2956a368-9eef-45a0-9f69-29e7d6888b30}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {739961cc-63ba-4bee-9481-653d5c258385}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {2956a368-9eef-45a0-9f69-29e7d6888b30}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
  {7fa408d3-ba9d-4448-bf4c-93468febf43b}, !- Default Day Schedule Name
  {19bff8a2-e905-4039-b601-2008850b8092}, !- Summer Design Day Schedule Name
  {84cf4545-2a83-4545-98d0-4ab148c5fc81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fa408d3-ba9d-4448-bf4c-93468febf43b}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
  {6fcd6617-e0c1-4351-8632-75ea05fc755a}, !- Default Day Schedule Name
  {1f53636c-8862-4ad1-8f4c-592f8ffbd660}, !- Summer Design Day Schedule Name
  {2d1d4647-5be9-4028-8543-11c5757f801e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fcd6617-e0c1-4351-8632-75ea05fc755a}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {19bff8a2-e905-4039-b601-2008850b8092}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {1f53636c-8862-4ad1-8f4c-592f8ffbd660}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {c2748571-9657-49ae-bcc3-83a184768ff5}, !- Handle
  Schedule Rule 29,                       !- Name
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66b25602-6767-4096-80d8-a04d480919b5}, !- Day Schedule Name
=======
  {68971fc4-7f3f-4b66-b784-e1984abed312}, !- Handle
  Schedule Rule 29,                       !- Name
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89c05a24-1e8e-4773-b98f-547bc9902aec}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {66b25602-6767-4096-80d8-a04d480919b5}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {89c05a24-1e8e-4773-b98f-547bc9902aec}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {84cf4545-2a83-4545-98d0-4ab148c5fc81}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {2d1d4647-5be9-4028-8543-11c5757f801e}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {1b0730f3-ec4d-4850-8b28-747c9030a246}, !- Handle
  Schedule Rule 30,                       !- Name
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a2e32f1-35c6-4752-a063-e6dfe51cafe5}, !- Day Schedule Name
=======
  {410a83a5-8414-4eaa-b9b0-00a93fbf933c}, !- Handle
  Schedule Rule 30,                       !- Name
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8db1cf5e-4303-49c0-bb25-c5dde0fcd373}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {7a2e32f1-35c6-4752-a063-e6dfe51cafe5}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {8a2aea0e-ca89-4d08-851d-078171d520a7}, !- Schedule Type Limits Name
=======
  {8db1cf5e-4303-49c0-bb25-c5dde0fcd373}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {ea36c014-26ee-4c82-a6e7-a72617b95209}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {ae15f9d9-689b-4141-8593-afad5bc7f9b7}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {b0fc9bd2-66d9-4137-8343-51caacb8c583}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
<<<<<<< HEAD
  {e5596020-6d07-4db5-a47e-6900131db84f}, !- Handle
  VAV_bot WITH REHEAT Fan,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {b13f8889-61f4-4166-a74b-23e9a5597b9b}, !- Handle
  VAV_bot WITH REHEAT Fan,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {c7ef7829-2a9f-46b0-b885-6f48d8c28cee}, !- Air Inlet Node Name
  {58fa0cd1-6e05-4ee3-a764-e1306ad0f1bb}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {58fa0cd1-6e05-4ee3-a764-e1306ad0f1bb}, !- Handle
  {8a818194-72dc-4d55-94dd-39a61ca8b4bd}, !- Name
  {e5596020-6d07-4db5-a47e-6900131db84f}, !- Source Object
  17,                                     !- Outlet Port
  {0f70cc6e-eef8-4361-a592-e5867c67a86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7d8ccf6d-5fce-409c-9cf6-780ea30285d9}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c561260-9231-4a0c-9ce3-45a25bcbd979}, !- Water Inlet Node Name
  {93d023ff-212a-4f70-8b5b-775c7007a945}, !- Water Outlet Node Name
  {f50922a9-6c44-4e3d-8881-28aed7128a9c}, !- Air Inlet Node Name
  {2f796c45-e948-4d71-9913-1fc76231c308}, !- Air Outlet Node Name
=======
  {30d7d903-7bbf-4f30-baa2-e0e937747187}, !- Air Inlet Node Name
  {3a7e6162-8db0-410d-a9df-41945ac31fed}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3a7e6162-8db0-410d-a9df-41945ac31fed}, !- Handle
  {91ee3e94-defe-4a67-adc9-b776a037a331}, !- Name
  {b13f8889-61f4-4166-a74b-23e9a5597b9b}, !- Source Object
  17,                                     !- Outlet Port
  {4479a530-2a22-4767-95d8-357eff4bf8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9de65a0-ebad-472b-8168-c89fe5600db3}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b82982b-c7d2-4085-9a76-9de606354c39}, !- Water Inlet Node Name
  {51da0040-5675-4d61-82b1-87e0b2a04c8c}, !- Water Outlet Node Name
  {a6b7d96a-3dcf-4848-9585-b67c9e2e0c95}, !- Air Inlet Node Name
  {35893702-484a-4957-af5a-85bfe9ea2121}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {75e387e3-9c38-49a0-a61e-991ded7f1f62}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {15d27ff1-8e22-4a35-b3dc-25f60c373ba2}, !- Inlet Port
  {7c561260-9231-4a0c-9ce3-45a25bcbd979}; !- Outlet Port

OS:Connection,
  {15d27ff1-8e22-4a35-b3dc-25f60c373ba2}, !- Handle
  {ac3cc778-1c2b-4f8f-bda3-e53a20262a25}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  4,                                      !- Outlet Port
  {75e387e3-9c38-49a0-a61e-991ded7f1f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de63820b-fddf-4896-ba5c-8a389dfaaeae}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {93d023ff-212a-4f70-8b5b-775c7007a945}, !- Inlet Port
  {328ba9ba-4e40-4d47-be10-36160077d5ae}; !- Outlet Port

OS:Connection,
  {7c561260-9231-4a0c-9ce3-45a25bcbd979}, !- Handle
  {70371aa9-73d4-4514-b597-d7ef05e20b87}, !- Name
  {75e387e3-9c38-49a0-a61e-991ded7f1f62}, !- Source Object
  3,                                      !- Outlet Port
  {7d8ccf6d-5fce-409c-9cf6-780ea30285d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93d023ff-212a-4f70-8b5b-775c7007a945}, !- Handle
  {93bece04-1cd3-4da5-8863-c8dcccb47ad7}, !- Name
  {7d8ccf6d-5fce-409c-9cf6-780ea30285d9}, !- Source Object
  6,                                      !- Outlet Port
  {de63820b-fddf-4896-ba5c-8a389dfaaeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328ba9ba-4e40-4d47-be10-36160077d5ae}, !- Handle
  {18fbda6b-cb15-4a11-89d2-dc3d4852266a}, !- Name
  {de63820b-fddf-4896-ba5c-8a389dfaaeae}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc3042cf-fadc-41f0-8561-a6394dddff82}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {2f796c45-e948-4d71-9913-1fc76231c308}, !- Inlet Port
  {c7ef7829-2a9f-46b0-b885-6f48d8c28cee}; !- Outlet Port

OS:Connection,
  {2f796c45-e948-4d71-9913-1fc76231c308}, !- Handle
  {21a85e1b-3749-4e07-8579-1e79f29e9bb7}, !- Name
  {7d8ccf6d-5fce-409c-9cf6-780ea30285d9}, !- Source Object
  8,                                      !- Outlet Port
  {dc3042cf-fadc-41f0-8561-a6394dddff82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ef7829-2a9f-46b0-b885-6f48d8c28cee}, !- Handle
  {bd6e9ea7-ac3a-431a-868b-c2d4044dc8f5}, !- Name
  {dc3042cf-fadc-41f0-8561-a6394dddff82}, !- Source Object
  3,                                      !- Outlet Port
  {e5596020-6d07-4db5-a47e-6900131db84f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a192150-25d2-4283-b267-21e5592041dc}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  {7d8ccf6d-5fce-409c-9cf6-780ea30285d9}, !- Water Coil Name
=======
  {a3aceb6a-374c-49d5-b92e-8407f95317af}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {541650ad-6d6a-4b71-9efe-9faefe216889}, !- Inlet Port
  {2b82982b-c7d2-4085-9a76-9de606354c39}; !- Outlet Port

OS:Connection,
  {541650ad-6d6a-4b71-9efe-9faefe216889}, !- Handle
  {644dfb8d-b941-4ae7-98a3-08ea0a7aaec2}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  4,                                      !- Outlet Port
  {a3aceb6a-374c-49d5-b92e-8407f95317af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae598ea1-c4fa-4746-ada0-10d64212c677}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {51da0040-5675-4d61-82b1-87e0b2a04c8c}, !- Inlet Port
  {efb2325b-b5c9-47ac-8b0b-dbf9a5d2ce51}; !- Outlet Port

OS:Connection,
  {2b82982b-c7d2-4085-9a76-9de606354c39}, !- Handle
  {c5bae815-e886-4da1-a99e-f22e06c9df9f}, !- Name
  {a3aceb6a-374c-49d5-b92e-8407f95317af}, !- Source Object
  3,                                      !- Outlet Port
  {a9de65a0-ebad-472b-8168-c89fe5600db3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51da0040-5675-4d61-82b1-87e0b2a04c8c}, !- Handle
  {bc93ceb1-6b28-4141-a2fc-d8d9de147193}, !- Name
  {a9de65a0-ebad-472b-8168-c89fe5600db3}, !- Source Object
  6,                                      !- Outlet Port
  {ae598ea1-c4fa-4746-ada0-10d64212c677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb2325b-b5c9-47ac-8b0b-dbf9a5d2ce51}, !- Handle
  {67838f57-c5bf-4677-89fb-41554d012903}, !- Name
  {ae598ea1-c4fa-4746-ada0-10d64212c677}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {29101fe1-fa56-4006-b84c-d6bc3159fe1d}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {35893702-484a-4957-af5a-85bfe9ea2121}, !- Inlet Port
  {30d7d903-7bbf-4f30-baa2-e0e937747187}; !- Outlet Port

OS:Connection,
  {35893702-484a-4957-af5a-85bfe9ea2121}, !- Handle
  {527275c8-1bd5-46de-b2f9-29d86abb25f2}, !- Name
  {a9de65a0-ebad-472b-8168-c89fe5600db3}, !- Source Object
  8,                                      !- Outlet Port
  {29101fe1-fa56-4006-b84c-d6bc3159fe1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d7d903-7bbf-4f30-baa2-e0e937747187}, !- Handle
  {71c190ae-d1d5-45c3-8427-8a92828ca15a}, !- Name
  {29101fe1-fa56-4006-b84c-d6bc3159fe1d}, !- Source Object
  3,                                      !- Outlet Port
  {b13f8889-61f4-4166-a74b-23e9a5597b9b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56066561-354d-46d4-9af2-34b1bb16ed9b}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  {a9de65a0-ebad-472b-8168-c89fe5600db3}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {2d88bdf2-279f-4e0f-8eae-c6f6bf1143f6}, !- Handle
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {c655ff5e-9208-43d9-8577-16a388fb10ed}, !- Handle
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {3d0463b3-d518-4f72-8128-92c2e607c063}, !- Water Inlet Node Name
  {8c0237cb-0647-447e-a4dc-06d76a5f1b4c}, !- Water Outlet Node Name
  {ccbce784-826c-4a80-949f-d64acbcd06a8}, !- Air Inlet Node Name
  {a73c6c18-d224-4c63-ae87-cc067dcfee99}, !- Air Outlet Node Name
=======
  {186fa3ef-102f-427d-a23d-3592643bddc3}, !- Water Inlet Node Name
  {049ad098-41db-49cc-9b06-832cab715ee8}, !- Water Outlet Node Name
  {77756251-c300-448d-a6db-f5757adb0a4a}, !- Air Inlet Node Name
  {cda745e9-9977-4456-9f7d-56258fa03255}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {b9dbfcb8-b5e3-4670-ab3a-7d36d5f1a293}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {c458bb82-d385-4c6b-a40b-329c91a5dd61}, !- Inlet Port
  {3d0463b3-d518-4f72-8128-92c2e607c063}; !- Outlet Port

OS:Connection,
  {c458bb82-d385-4c6b-a40b-329c91a5dd61}, !- Handle
  {237484ce-3c62-4545-a8b9-f887dff8ff70}, !- Name
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Source Object
  4,                                      !- Outlet Port
  {b9dbfcb8-b5e3-4670-ab3a-7d36d5f1a293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac4480df-c6cc-44ec-8933-8501410752f6}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {8c0237cb-0647-447e-a4dc-06d76a5f1b4c}, !- Inlet Port
  {b9f88899-4f65-482a-98e5-e8d3c98b8e50}; !- Outlet Port

OS:Connection,
  {3d0463b3-d518-4f72-8128-92c2e607c063}, !- Handle
  {a75eecba-9f2f-4b51-a8a3-142af3b5b1b7}, !- Name
  {b9dbfcb8-b5e3-4670-ab3a-7d36d5f1a293}, !- Source Object
  3,                                      !- Outlet Port
  {2d88bdf2-279f-4e0f-8eae-c6f6bf1143f6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8c0237cb-0647-447e-a4dc-06d76a5f1b4c}, !- Handle
  {9c1e0f10-1870-449e-a6b4-5437614c7fc0}, !- Name
  {2d88bdf2-279f-4e0f-8eae-c6f6bf1143f6}, !- Source Object
  11,                                     !- Outlet Port
  {ac4480df-c6cc-44ec-8933-8501410752f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f88899-4f65-482a-98e5-e8d3c98b8e50}, !- Handle
  {9cd5acf2-34cc-440b-a5ca-19c3fdb3597d}, !- Name
  {ac4480df-c6cc-44ec-8933-8501410752f6}, !- Source Object
  3,                                      !- Outlet Port
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {57550500-8e4f-4da7-9e79-a312ec43820a}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {a73c6c18-d224-4c63-ae87-cc067dcfee99}, !- Inlet Port
  {f50922a9-6c44-4e3d-8881-28aed7128a9c}; !- Outlet Port

OS:Connection,
  {a73c6c18-d224-4c63-ae87-cc067dcfee99}, !- Handle
  {4145d28b-f797-4f66-8f79-ac729d69e7b2}, !- Name
  {2d88bdf2-279f-4e0f-8eae-c6f6bf1143f6}, !- Source Object
  13,                                     !- Outlet Port
  {57550500-8e4f-4da7-9e79-a312ec43820a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50922a9-6c44-4e3d-8881-28aed7128a9c}, !- Handle
  {e7b426da-8fcb-4f99-926c-fa95e6a9ad0d}, !- Name
  {57550500-8e4f-4da7-9e79-a312ec43820a}, !- Source Object
  3,                                      !- Outlet Port
  {7d8ccf6d-5fce-409c-9cf6-780ea30285d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {526f70b4-755d-42d4-8b61-09b518697594}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  {2d88bdf2-279f-4e0f-8eae-c6f6bf1143f6}, !- Water Coil Name
=======
  {88328ab4-8673-4141-84ef-b27d84ae53a3}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {2d221c99-a240-4f88-a225-e1175de0bed6}, !- Inlet Port
  {186fa3ef-102f-427d-a23d-3592643bddc3}; !- Outlet Port

OS:Connection,
  {2d221c99-a240-4f88-a225-e1175de0bed6}, !- Handle
  {540f7062-8d9d-4661-9f03-f5beeca2b564}, !- Name
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Source Object
  4,                                      !- Outlet Port
  {88328ab4-8673-4141-84ef-b27d84ae53a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5a88ab2-843e-4739-b095-9d07db542626}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {049ad098-41db-49cc-9b06-832cab715ee8}, !- Inlet Port
  {940d5e43-cd17-40f0-80b1-7bbc7a3d92a7}; !- Outlet Port

OS:Connection,
  {186fa3ef-102f-427d-a23d-3592643bddc3}, !- Handle
  {4195d774-89ce-497b-a3f5-6eb7afd510a7}, !- Name
  {88328ab4-8673-4141-84ef-b27d84ae53a3}, !- Source Object
  3,                                      !- Outlet Port
  {c655ff5e-9208-43d9-8577-16a388fb10ed}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {049ad098-41db-49cc-9b06-832cab715ee8}, !- Handle
  {e21096c5-f577-4a6a-aa5a-c8ebe1199e0f}, !- Name
  {c655ff5e-9208-43d9-8577-16a388fb10ed}, !- Source Object
  11,                                     !- Outlet Port
  {b5a88ab2-843e-4739-b095-9d07db542626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940d5e43-cd17-40f0-80b1-7bbc7a3d92a7}, !- Handle
  {30df0775-4a71-4a6c-a500-185f1216d59d}, !- Name
  {b5a88ab2-843e-4739-b095-9d07db542626}, !- Source Object
  3,                                      !- Outlet Port
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4a2f072f-cd34-4cfa-8309-edac6ab1c290}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {cda745e9-9977-4456-9f7d-56258fa03255}, !- Inlet Port
  {a6b7d96a-3dcf-4848-9585-b67c9e2e0c95}; !- Outlet Port

OS:Connection,
  {cda745e9-9977-4456-9f7d-56258fa03255}, !- Handle
  {e2cc2f7d-da0b-44c4-981b-2ade9f488733}, !- Name
  {c655ff5e-9208-43d9-8577-16a388fb10ed}, !- Source Object
  13,                                     !- Outlet Port
  {4a2f072f-cd34-4cfa-8309-edac6ab1c290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b7d96a-3dcf-4848-9585-b67c9e2e0c95}, !- Handle
  {76eb129f-e220-4983-8cd2-e046bb261e82}, !- Name
  {4a2f072f-cd34-4cfa-8309-edac6ab1c290}, !- Source Object
  3,                                      !- Outlet Port
  {a9de65a0-ebad-472b-8168-c89fe5600db3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b6ddae3e-e280-4cf1-8ca3-5346605d5e90}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  {c655ff5e-9208-43d9-8577-16a388fb10ed}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {013d7e79-6527-425f-95da-bb53adcfa9b3}, !- Handle
=======
  {034d6dbe-b968-462c-a94a-24f02474e0cc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_bot WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2998d713-c5fd-4860-9b72-b49edecc0b59}, !- Controller Mechanical Ventilation
=======
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ae187089-caac-404c-b0ce-c37b824622a6}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {2998d713-c5fd-4860-9b72-b49edecc0b59}, !- Handle
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule
=======
  {ae187089-caac-404c-b0ce-c37b824622a6}, !- Handle
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {617510d1-96a3-4dd2-9c29-99150c52e52c}, !- Handle
  VAV_bot WITH REHEAT OA System,          !- Name
  {013d7e79-6527-425f-95da-bb53adcfa9b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {260ab6cf-be9e-4d52-9c16-2029873755b4}, !- Mixed Air Node Name
  {7e5c39a0-cc1f-437e-8917-0c7bd298f5c3}, !- Outdoor Air Stream Node Name
  {1d5a674d-bde7-410a-9af6-7e3b3552e77d}, !- Relief Air Stream Node Name
  {3235faaf-3f33-4c78-a6b9-6389004ddad3}; !- Return Air Stream Node Name

OS:Node,
  {01a8534c-52d1-4e77-827e-4195109ab7c1}, !- Handle
  VAV_bot WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {7e5c39a0-cc1f-437e-8917-0c7bd298f5c3}; !- Outlet Port

OS:Connection,
  {7e5c39a0-cc1f-437e-8917-0c7bd298f5c3}, !- Handle
  {54f835d3-d68f-4a0f-a6d8-715cb72ae4ec}, !- Name
