  {01a8534c-52d1-4e77-827e-4195109ab7c1}, !- Source Object
  3,                                      !- Outlet Port
  {617510d1-96a3-4dd2-9c29-99150c52e52c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7611bdd-c40a-4419-b4a3-d95b303436a3}, !- Handle
  VAV_bot WITH REHEAT Relief Air Node,    !- Name
  {1d5a674d-bde7-410a-9af6-7e3b3552e77d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d5a674d-bde7-410a-9af6-7e3b3552e77d}, !- Handle
  {a88978ea-415c-42c4-b7a0-d74608fd1020}, !- Name
  {617510d1-96a3-4dd2-9c29-99150c52e52c}, !- Source Object
  7,                                      !- Outlet Port
  {b7611bdd-c40a-4419-b4a3-d95b303436a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {079315bd-23a4-4b34-9106-254eab2b71e3}, !- Handle
  VAV_bot WITH REHEAT Mixed Air Node,     !- Name
  {260ab6cf-be9e-4d52-9c16-2029873755b4}, !- Inlet Port
  {ccbce784-826c-4a80-949f-d64acbcd06a8}; !- Outlet Port

OS:Connection,
  {3235faaf-3f33-4c78-a6b9-6389004ddad3}, !- Handle
  {7c51ccae-31d4-4e2c-87e0-48851998db1f}, !- Name
  {fa836da2-3c67-4b17-9138-11bc5b9ac0df}, !- Source Object
  3,                                      !- Outlet Port
  {617510d1-96a3-4dd2-9c29-99150c52e52c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {260ab6cf-be9e-4d52-9c16-2029873755b4}, !- Handle
  {41ad465b-3a7f-4ded-b231-4a84989334db}, !- Name
  {617510d1-96a3-4dd2-9c29-99150c52e52c}, !- Source Object
  5,                                      !- Outlet Port
  {079315bd-23a4-4b34-9106-254eab2b71e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbce784-826c-4a80-949f-d64acbcd06a8}, !- Handle
  {1240ea2d-cb1b-4378-b89a-a627296884c7}, !- Name
  {079315bd-23a4-4b34-9106-254eab2b71e3}, !- Source Object
  3,                                      !- Outlet Port
  {2d88bdf2-279f-4e0f-8eae-c6f6bf1143f6}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54da1671-8022-441c-808d-53cb1ea0fb5b}, !- Handle
=======
  {7b3a7af6-f584-42e0-ab59-c6892294c16e}, !- Handle
  VAV_bot WITH REHEAT OA System,          !- Name
  {034d6dbe-b968-462c-a94a-24f02474e0cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3349b0e-400a-4f08-a963-fc3a492ddbe1}, !- Mixed Air Node Name
  {53967ff3-8675-4f1d-b4a3-0bbb2607f109}, !- Outdoor Air Stream Node Name
  {f1619d2e-b9d5-4bae-ba07-6c10e9050053}, !- Relief Air Stream Node Name
  {525415e4-c48c-4a92-8bf5-c5e886681a68}; !- Return Air Stream Node Name

OS:Node,
  {cf6dd064-8283-47fa-b3c8-10523d0c88fa}, !- Handle
  VAV_bot WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {53967ff3-8675-4f1d-b4a3-0bbb2607f109}; !- Outlet Port

OS:Connection,
  {53967ff3-8675-4f1d-b4a3-0bbb2607f109}, !- Handle
  {22d1b8bd-4457-476a-a0aa-84f7dfc6ef43}, !- Name
  {cf6dd064-8283-47fa-b3c8-10523d0c88fa}, !- Source Object
  3,                                      !- Outlet Port
  {7b3a7af6-f584-42e0-ab59-c6892294c16e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a22ced50-acf4-4d10-8648-5e44bfd3c1ff}, !- Handle
  VAV_bot WITH REHEAT Relief Air Node,    !- Name
  {f1619d2e-b9d5-4bae-ba07-6c10e9050053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1619d2e-b9d5-4bae-ba07-6c10e9050053}, !- Handle
  {1cb21990-1e13-49ea-9388-817b240ab841}, !- Name
  {7b3a7af6-f584-42e0-ab59-c6892294c16e}, !- Source Object
  7,                                      !- Outlet Port
  {a22ced50-acf4-4d10-8648-5e44bfd3c1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb6a8f31-6b31-449c-9436-63058724fb17}, !- Handle
  VAV_bot WITH REHEAT Mixed Air Node,     !- Name
  {f3349b0e-400a-4f08-a963-fc3a492ddbe1}, !- Inlet Port
  {77756251-c300-448d-a6db-f5757adb0a4a}; !- Outlet Port

OS:Connection,
  {525415e4-c48c-4a92-8bf5-c5e886681a68}, !- Handle
  {1f07cd24-9506-4f7f-bc25-a5649d259bca}, !- Name
  {2acc99e0-e72f-4de9-ad66-ae66c3715319}, !- Source Object
  3,                                      !- Outlet Port
  {7b3a7af6-f584-42e0-ab59-c6892294c16e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3349b0e-400a-4f08-a963-fc3a492ddbe1}, !- Handle
  {206e5762-bc11-46b1-8ca3-4bb587e312d6}, !- Name
  {7b3a7af6-f584-42e0-ab59-c6892294c16e}, !- Source Object
  5,                                      !- Outlet Port
  {cb6a8f31-6b31-449c-9436-63058724fb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77756251-c300-448d-a6db-f5757adb0a4a}, !- Handle
  {852fcf75-95bd-47c1-96f8-c144c5c32e9c}, !- Name
  {cb6a8f31-6b31-449c-9436-63058724fb17}, !- Source Object
  3,                                      !- Outlet Port
  {c655ff5e-9208-43d9-8577-16a388fb10ed}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a8c0c2a-8cfa-47f4-ad3a-2c1aea60d156}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {53c2b485-8a0e-4c94-99ad-5a07084951ad}, !- Control Zone or Zone List Name
  {c9000f51-9473-46bc-aa75-7f65e95d1986}, !- Cooling Control Zone or Zone List Name
  {6ce93ce4-b539-4e38-a43f-3995a89fb02c}, !- Heating Control Zone or Zone List Name
  {89a66b6e-b304-43e6-981b-e42f6eb8bb86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53c2b485-8a0e-4c94-99ad-5a07084951ad}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c9000f51-9473-46bc-aa75-7f65e95d1986}, !- Handle
  {e67a0c92-2c77-4662-a56a-8be7437aab43}; !- Name

OS:ModelObjectList,
  {6ce93ce4-b539-4e38-a43f-3995a89fb02c}, !- Handle
  {28df4510-57ec-4887-a3f0-b0926b4e5052}; !- Name

OS:ModelObjectList,
  {89a66b6e-b304-43e6-981b-e42f6eb8bb86}, !- Handle
  {a78e8e04-156b-4ce7-9f64-9068fdab6e05}; !- Name

OS:Coil:Heating:Water,
  {48c28963-f7ec-4691-a626-1c5af642b2a9}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0aba170e-94c2-47bb-9025-90ad83355778}, !- Water Inlet Node Name
  {0816ab58-5708-46f9-9b48-6ce2b906eec0}, !- Water Outlet Node Name
=======
  {40564ee7-a1ad-42e8-8977-a6086f1be164}, !- Control Zone or Zone List Name
  {8aade1e0-3c26-4754-bcc6-bdec5a0c4dd5}, !- Cooling Control Zone or Zone List Name
  {8570ea24-d6b9-4977-a555-bc14458c3145}, !- Heating Control Zone or Zone List Name
  {52605282-e99f-495d-927a-de2ab3f63090}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40564ee7-a1ad-42e8-8977-a6086f1be164}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8aade1e0-3c26-4754-bcc6-bdec5a0c4dd5}, !- Handle
  {41b9ad69-016a-43ac-8b17-16ab5ef33cb2}; !- Name

OS:ModelObjectList,
  {8570ea24-d6b9-4977-a555-bc14458c3145}, !- Handle
  {ee48c395-d871-4422-a780-529253e8cf16}; !- Name

OS:ModelObjectList,
  {52605282-e99f-495d-927a-de2ab3f63090}, !- Handle
  {f248bb73-cfca-4904-9e75-6fdb5a48ce1f}; !- Name

OS:Coil:Heating:Water,
  {15f53a99-089b-40fa-b35b-54bca8db1bb0}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7fdd344-2b64-4a87-b88a-00cc12e5c722}, !- Water Inlet Node Name
  {ea4e2aa6-d1b1-480f-9cbb-a0b3b4ccc4cf}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7cd749d9-b3be-4003-aebe-00615e4fd08a}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {169f201d-0749-4a81-af69-ce759403ed8c}, !- Inlet Port
  {0aba170e-94c2-47bb-9025-90ad83355778}; !- Outlet Port

OS:Connection,
  {169f201d-0749-4a81-af69-ce759403ed8c}, !- Handle
  {c902b1d2-f739-4162-9176-0d0b4b208aa5}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  5,                                      !- Outlet Port
  {7cd749d9-b3be-4003-aebe-00615e4fd08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {369ae771-bcd0-4626-9964-b66276249522}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0816ab58-5708-46f9-9b48-6ce2b906eec0}, !- Inlet Port
  {c631bb9b-2562-4187-90d2-f064fcc4d547}; !- Outlet Port

OS:Connection,
  {0aba170e-94c2-47bb-9025-90ad83355778}, !- Handle
  {7ef113aa-622b-4ae1-9144-d93ee23c60bb}, !- Name
  {7cd749d9-b3be-4003-aebe-00615e4fd08a}, !- Source Object
  3,                                      !- Outlet Port
  {48c28963-f7ec-4691-a626-1c5af642b2a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0816ab58-5708-46f9-9b48-6ce2b906eec0}, !- Handle
  {92e66c7b-6534-485f-b6b3-89b4ef8206c5}, !- Name
  {48c28963-f7ec-4691-a626-1c5af642b2a9}, !- Source Object
  6,                                      !- Outlet Port
  {369ae771-bcd0-4626-9964-b66276249522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c631bb9b-2562-4187-90d2-f064fcc4d547}, !- Handle
  {f16c38bc-de37-4e2a-97a7-57fda92985ad}, !- Name
  {369ae771-bcd0-4626-9964-b66276249522}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6886ba27-dd18-45d2-9122-dfd57d466ec4}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {48c28963-f7ec-4691-a626-1c5af642b2a9}, !- Water Coil Name
=======
  {6ffec310-d865-47b6-833a-ccf77eb0d44a}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ce30b6a7-eb94-424e-a017-b00ee22ee3ba}, !- Inlet Port
  {e7fdd344-2b64-4a87-b88a-00cc12e5c722}; !- Outlet Port

OS:Connection,
  {ce30b6a7-eb94-424e-a017-b00ee22ee3ba}, !- Handle
  {95f5fc4b-2efd-4ad4-b3a9-62b8c4234a7e}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  5,                                      !- Outlet Port
  {6ffec310-d865-47b6-833a-ccf77eb0d44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75024987-22ee-44e1-b197-baa925c02908}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ea4e2aa6-d1b1-480f-9cbb-a0b3b4ccc4cf}, !- Inlet Port
  {ce798e14-2b8d-450c-a09c-ca11377d3c1f}; !- Outlet Port

OS:Connection,
  {e7fdd344-2b64-4a87-b88a-00cc12e5c722}, !- Handle
  {af2ed2d4-d190-41e0-a801-a35d89dd9aed}, !- Name
  {6ffec310-d865-47b6-833a-ccf77eb0d44a}, !- Source Object
  3,                                      !- Outlet Port
  {15f53a99-089b-40fa-b35b-54bca8db1bb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ea4e2aa6-d1b1-480f-9cbb-a0b3b4ccc4cf}, !- Handle
  {b9573e7d-90ea-4f46-84e4-da13b0759fd8}, !- Name
  {15f53a99-089b-40fa-b35b-54bca8db1bb0}, !- Source Object
  6,                                      !- Outlet Port
  {75024987-22ee-44e1-b197-baa925c02908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce798e14-2b8d-450c-a09c-ca11377d3c1f}, !- Handle
  {a1063f23-020f-45d0-8fb7-bd80425f26f9}, !- Name
  {75024987-22ee-44e1-b197-baa925c02908}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8127d3b7-0378-429c-a7e5-10c9d6fcd042}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {15f53a99-089b-40fa-b35b-54bca8db1bb0}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {8bf043f6-7afd-4c7e-9ce7-b46fe16e606b}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {2aac7b6c-2172-4996-b693-211e3e9b8709}, !- Air Inlet Node Name
=======
  {eec656d5-5ab2-49b3-8c46-7d0cba0a726e}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {8ad538fe-30d9-451d-a9ed-e25f1d7832a5}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.210289543751103,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {48c28963-f7ec-4691-a626-1c5af642b2a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c1ebd47-88b7-4e96-bcb5-9274204faa84}, !- Air Outlet Node Name
=======
  {15f53a99-089b-40fa-b35b-54bca8db1bb0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3378c64d-59c5-4e7e-924f-81f7ef630601}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {9b3bcbaf-3830-4b9c-b2a3-4cb541cb0cb3}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {6e5274f9-1260-40c1-96be-581f40d3cc4f}, !- Inlet Port
  {a08d4b2e-67aa-4c2d-b758-d8427f1a60c7}; !- Outlet Port

OS:Connection,
  {2bfdf7ab-4015-4e72-a900-ccdc75e597f9}, !- Handle
  {1c0ff693-e63a-45df-8d5c-e912ac48907c}, !- Name
  {e3cbff00-db58-47cb-9f91-b71f4b46ccd4}, !- Source Object
  3,                                      !- Outlet Port
  {9a3e9b7f-95fc-4095-a6e3-4e7fd9d109eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e5274f9-1260-40c1-96be-581f40d3cc4f}, !- Handle
  {01abc033-ef8e-4037-a811-e3f17258e27b}, !- Name
  {4d100662-c1e1-4306-8fa4-389484066cf3}, !- Source Object
  3,                                      !- Outlet Port
  {9b3bcbaf-3830-4b9c-b2a3-4cb541cb0cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ab2466e-708f-4838-89e0-d7b27c95b712}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {12251f04-41a5-439a-b364-d45a6f746d42}, !- Inlet Port
  {2aac7b6c-2172-4996-b693-211e3e9b8709}; !- Outlet Port

OS:Connection,
  {12251f04-41a5-439a-b364-d45a6f746d42}, !- Handle
  {407bcf1e-b1df-4123-b97d-a74995de00b7}, !- Name
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Source Object
  3,                                      !- Outlet Port
  {2ab2466e-708f-4838-89e0-d7b27c95b712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aac7b6c-2172-4996-b693-211e3e9b8709}, !- Handle
  {5c299ad9-38d0-4e66-83cd-2e9649c234c7}, !- Name
  {2ab2466e-708f-4838-89e0-d7b27c95b712}, !- Source Object
  3,                                      !- Outlet Port
  {8bf043f6-7afd-4c7e-9ce7-b46fe16e606b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c1ebd47-88b7-4e96-bcb5-9274204faa84}, !- Handle
  {0e17cfcd-3ae6-41a7-ac8e-d624283ff5f4}, !- Name
  {8bf043f6-7afd-4c7e-9ce7-b46fe16e606b}, !- Source Object
  12,                                     !- Outlet Port
  {e3cbff00-db58-47cb-9f91-b71f4b46ccd4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {d3a3aec0-d943-4f10-895e-086fd66e1598}, !- ThermalZone
  {b8467e7b-ea29-4a6a-9832-ef6fe125eec9}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {a08d4b2e-67aa-4c2d-b758-d8427f1a60c7}, !- Inlet Node 1
  {58cfae29-8c8f-47ac-b1ee-d5b5ab7399c2}, !- Inlet Node 2
  {48daa8da-48d0-417a-912a-956067284d3a}, !- Inlet Node 3
  {97e6e0b2-8505-4d7e-9164-f887867b5b1b}, !- Inlet Node 4
  {a33ce310-cfae-4411-8057-1cdf69056d6f}; !- Inlet Node 5

OS:Node,
  {e88a7a8b-1ff7-46c9-b538-4b60de2019f1}, !- Handle
  Node 88,                                !- Name
  {b8467e7b-ea29-4a6a-9832-ef6fe125eec9}, !- Inlet Port
  {4d6fc044-acc7-4a60-811f-087d4e773654}; !- Outlet Port

OS:Connection,
  {a08d4b2e-67aa-4c2d-b758-d8427f1a60c7}, !- Handle
  {93e7360a-fa90-40d4-b43a-606e7fa839f3}, !- Name
  {9b3bcbaf-3830-4b9c-b2a3-4cb541cb0cb3}, !- Source Object
  3,                                      !- Outlet Port
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8467e7b-ea29-4a6a-9832-ef6fe125eec9}, !- Handle
  {86f716ea-5c1c-4959-8522-63602e32be65}, !- Name
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Source Object
  3,                                      !- Outlet Port
  {e88a7a8b-1ff7-46c9-b538-4b60de2019f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6fc044-acc7-4a60-811f-087d4e773654}, !- Handle
  {ff7ec353-ab5b-4b82-b7f8-92da32b3c073}, !- Name
  {e88a7a8b-1ff7-46c9-b538-4b60de2019f1}, !- Source Object
  3,                                      !- Outlet Port
  {10c8ebb9-bf7f-4e07-9c17-3297444466a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34637a38-b8a7-40c9-9a09-9936b52a9d56}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e40986ef-f653-4ffc-9b31-7e10c923e56f}, !- Water Inlet Node Name
  {38919ef7-3756-4ed4-908d-43faa3daff97}, !- Water Outlet Node Name
=======
  {4f6e9ca0-f7ce-467d-9524-32040637c5b4}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {a4c396ef-0459-4e75-98c5-4f53f2ad646b}, !- Inlet Port
  {52b2db01-fcc7-45d5-af25-4ceb9be9d3a0}; !- Outlet Port

OS:Connection,
  {41d305c8-dcbe-4dc3-8383-4d3828a96bd1}, !- Handle
  {98e456a2-78ec-465b-b572-3812e28032a1}, !- Name
  {5e3e62e6-86e2-4618-b1e7-eacc215f0b62}, !- Source Object
  3,                                      !- Outlet Port
  {d25beb40-d04f-4932-8e99-420516f71a79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4c396ef-0459-4e75-98c5-4f53f2ad646b}, !- Handle
  {fff6a468-c2ea-47ce-8bea-4ef13a64509d}, !- Name
  {689e53d4-58f4-4cb6-858d-17d903bb80f8}, !- Source Object
  3,                                      !- Outlet Port
  {4f6e9ca0-f7ce-467d-9524-32040637c5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e388a19-a456-4b19-a1e1-7423cbdcd5da}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f5814d86-8a1d-488e-9c9e-abe63e341f1a}, !- Inlet Port
  {8ad538fe-30d9-451d-a9ed-e25f1d7832a5}; !- Outlet Port

OS:Connection,
  {f5814d86-8a1d-488e-9c9e-abe63e341f1a}, !- Handle
  {c9323fef-5d66-4e28-a16f-1547b8f4639a}, !- Name
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Source Object
  3,                                      !- Outlet Port
  {2e388a19-a456-4b19-a1e1-7423cbdcd5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad538fe-30d9-451d-a9ed-e25f1d7832a5}, !- Handle
  {0595ecfc-153d-4b69-bc09-2a6753b97cdc}, !- Name
  {2e388a19-a456-4b19-a1e1-7423cbdcd5da}, !- Source Object
  3,                                      !- Outlet Port
  {eec656d5-5ab2-49b3-8c46-7d0cba0a726e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3378c64d-59c5-4e7e-924f-81f7ef630601}, !- Handle
  {533e3cc7-f7b7-4de1-9127-d6d7e65c22be}, !- Name
  {eec656d5-5ab2-49b3-8c46-7d0cba0a726e}, !- Source Object
  12,                                     !- Outlet Port
  {5e3e62e6-86e2-4618-b1e7-eacc215f0b62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {dcece891-b2bc-43a4-8d09-46328b4093b7}, !- ThermalZone
  {0e4bb844-2991-4daf-952a-494db161df79}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {52b2db01-fcc7-45d5-af25-4ceb9be9d3a0}, !- Inlet Node 1
  {c1da626a-3c78-4c8a-aa75-1bcdde662d72}, !- Inlet Node 2
  {85511847-7a2a-48db-a043-96d8a8afc0fd}, !- Inlet Node 3
  {6ee2b3a1-1ece-40f6-a6fe-4fbd6e12692d}, !- Inlet Node 4
  {46360fc8-a7cb-43a9-aa3a-1e36f6d4c1e0}; !- Inlet Node 5

OS:Node,
  {f53cd631-adda-4d76-aa3b-9aeaae77b7f1}, !- Handle
  Node 88,                                !- Name
  {0e4bb844-2991-4daf-952a-494db161df79}, !- Inlet Port
  {f4d3214f-899b-4544-92f2-b54cceb1e56b}; !- Outlet Port

OS:Connection,
  {52b2db01-fcc7-45d5-af25-4ceb9be9d3a0}, !- Handle
  {af34554b-8aaa-4c89-bbc8-856878b98caf}, !- Name
  {4f6e9ca0-f7ce-467d-9524-32040637c5b4}, !- Source Object
  3,                                      !- Outlet Port
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e4bb844-2991-4daf-952a-494db161df79}, !- Handle
  {0db7773e-44f1-4803-85a6-e3e6e17ae1a0}, !- Name
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Source Object
  3,                                      !- Outlet Port
  {f53cd631-adda-4d76-aa3b-9aeaae77b7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d3214f-899b-4544-92f2-b54cceb1e56b}, !- Handle
  {20294163-c009-4ada-867a-bc0dfc9affb4}, !- Name
  {f53cd631-adda-4d76-aa3b-9aeaae77b7f1}, !- Source Object
  3,                                      !- Outlet Port
  {57852df5-ec67-49ad-8ec3-17f83498c731}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38ac748b-d1f9-45cd-8a6f-216aaefb3d8f}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76fbeb60-db99-4c55-be2b-5e6475b3e50d}, !- Water Inlet Node Name
  {b68262e0-0456-4e8a-8575-f686f2e1c96a}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {017b87ae-0b01-49cd-9980-b00dbf1879cc}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c8257569-fae8-4124-8028-e22be6d27f7c}, !- Inlet Port
  {e40986ef-f653-4ffc-9b31-7e10c923e56f}; !- Outlet Port

OS:Connection,
  {c8257569-fae8-4124-8028-e22be6d27f7c}, !- Handle
  {80d7070c-f2ea-491e-9ab6-2439d69e1e96}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  6,                                      !- Outlet Port
  {017b87ae-0b01-49cd-9980-b00dbf1879cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37acd928-be0c-420b-b4b8-3740b37f9379}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {38919ef7-3756-4ed4-908d-43faa3daff97}, !- Inlet Port
  {5a4d6369-b4c3-485b-bb10-16d4d8bdb9d9}; !- Outlet Port

OS:Connection,
  {e40986ef-f653-4ffc-9b31-7e10c923e56f}, !- Handle
  {88893ab3-29c1-4cb9-8399-34cb02696d99}, !- Name
  {017b87ae-0b01-49cd-9980-b00dbf1879cc}, !- Source Object
  3,                                      !- Outlet Port
  {34637a38-b8a7-40c9-9a09-9936b52a9d56}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38919ef7-3756-4ed4-908d-43faa3daff97}, !- Handle
  {9bf823a3-7511-48aa-9e19-ad6f5c9ccd38}, !- Name
  {34637a38-b8a7-40c9-9a09-9936b52a9d56}, !- Source Object
  6,                                      !- Outlet Port
  {37acd928-be0c-420b-b4b8-3740b37f9379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4d6369-b4c3-485b-bb10-16d4d8bdb9d9}, !- Handle
  {9c84f2c8-5f23-4a93-bb59-2ac85497ae48}, !- Name
  {37acd928-be0c-420b-b4b8-3740b37f9379}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4f85fa08-2763-4384-9fb4-8e5aeb882a5f}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {34637a38-b8a7-40c9-9a09-9936b52a9d56}, !- Water Coil Name
=======
  {fcb553ee-420e-4761-8345-c94fdf58f0e2}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3a8bf276-047c-46a7-bea0-ba0eee123f05}, !- Inlet Port
  {76fbeb60-db99-4c55-be2b-5e6475b3e50d}; !- Outlet Port

OS:Connection,
  {3a8bf276-047c-46a7-bea0-ba0eee123f05}, !- Handle
  {8960419a-0406-4c08-8b6d-a92f0768c142}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  6,                                      !- Outlet Port
  {fcb553ee-420e-4761-8345-c94fdf58f0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d63eea-c493-4853-a4fa-f311cd84eeba}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b68262e0-0456-4e8a-8575-f686f2e1c96a}, !- Inlet Port
  {55d752b5-2d4f-4994-9223-7e88f0d77881}; !- Outlet Port

OS:Connection,
  {76fbeb60-db99-4c55-be2b-5e6475b3e50d}, !- Handle
  {83d532e2-2737-49b2-809a-1f82d17f794f}, !- Name
  {fcb553ee-420e-4761-8345-c94fdf58f0e2}, !- Source Object
  3,                                      !- Outlet Port
  {38ac748b-d1f9-45cd-8a6f-216aaefb3d8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b68262e0-0456-4e8a-8575-f686f2e1c96a}, !- Handle
  {56bdf62f-283f-4005-ab59-717d51e08882}, !- Name
  {38ac748b-d1f9-45cd-8a6f-216aaefb3d8f}, !- Source Object
  6,                                      !- Outlet Port
  {79d63eea-c493-4853-a4fa-f311cd84eeba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d752b5-2d4f-4994-9223-7e88f0d77881}, !- Handle
  {410ed8d4-8790-48f2-bdb3-4de09a0bcaa9}, !- Name
  {79d63eea-c493-4853-a4fa-f311cd84eeba}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {94956b64-9457-4f64-87b0-f04d3c62a861}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {38ac748b-d1f9-45cd-8a6f-216aaefb3d8f}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {0802f4cc-2fd0-4613-bb60-4ca8a655ee3e}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {bd02d46c-aab3-4466-8982-5fcc55a022c7}, !- Air Inlet Node Name
=======
  {935f594f-992d-431c-ba1b-8c661ede9822}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {a488c3ee-779d-4247-aa72-1f9e97373d76}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.210289543751103,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {34637a38-b8a7-40c9-9a09-9936b52a9d56}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74f793dc-c8f4-4243-a867-bd24a195fede}, !- Air Outlet Node Name
=======
  {38ac748b-d1f9-45cd-8a6f-216aaefb3d8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dddc0be1-c1e9-429a-a86b-01fe82cd2fc9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {7176e48e-fbf9-4f1d-86cc-c434712c1765}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {74f793dc-c8f4-4243-a867-bd24a195fede}, !- Inlet Port
  {c4a4bf2e-51b8-4b5f-8874-590ac167e18b}; !- Outlet Port

OS:Node,
  {f06b591b-7c67-4e48-aee6-aee05a8efb7c}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {5c2edc45-402c-4147-9c17-e9615184ebbb}, !- Inlet Port
  {58cfae29-8c8f-47ac-b1ee-d5b5ab7399c2}; !- Outlet Port

OS:Connection,
  {c4a4bf2e-51b8-4b5f-8874-590ac167e18b}, !- Handle
  {023f5e66-e199-483a-aab4-01b79246b0d0}, !- Name
  {7176e48e-fbf9-4f1d-86cc-c434712c1765}, !- Source Object
  3,                                      !- Outlet Port
  {ebcff2a6-7337-43d9-91f6-8ae4d934bb27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c2edc45-402c-4147-9c17-e9615184ebbb}, !- Handle
  {10a33c04-dd35-45a3-99f0-a1d0b31ad607}, !- Name
  {4fa16763-87b4-4102-91e1-c2aa50372c24}, !- Source Object
  3,                                      !- Outlet Port
  {f06b591b-7c67-4e48-aee6-aee05a8efb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {864a4995-9977-4037-a4b1-15ed80a68f1e}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {fb741edf-ab74-4ce0-9f7f-34e7631da875}, !- Inlet Port
  {bd02d46c-aab3-4466-8982-5fcc55a022c7}; !- Outlet Port

OS:Connection,
  {fb741edf-ab74-4ce0-9f7f-34e7631da875}, !- Handle
  {8e7b6ec0-25d4-40b4-823e-d2c2f38c34a3}, !- Name
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Source Object
  4,                                      !- Outlet Port
  {864a4995-9977-4037-a4b1-15ed80a68f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd02d46c-aab3-4466-8982-5fcc55a022c7}, !- Handle
  {0a245aee-7625-473f-ba1e-64bfbccd4e80}, !- Name
  {864a4995-9977-4037-a4b1-15ed80a68f1e}, !- Source Object
  3,                                      !- Outlet Port
  {0802f4cc-2fd0-4613-bb60-4ca8a655ee3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74f793dc-c8f4-4243-a867-bd24a195fede}, !- Handle
  {a6c75366-21a0-4615-9b4b-f5fdea70ec3f}, !- Name
  {0802f4cc-2fd0-4613-bb60-4ca8a655ee3e}, !- Source Object
  12,                                     !- Outlet Port
  {7176e48e-fbf9-4f1d-86cc-c434712c1765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cfae29-8c8f-47ac-b1ee-d5b5ab7399c2}, !- Handle
  {f4d28b55-d237-4464-ac06-14c5d6e042bb}, !- Name
  {f06b591b-7c67-4e48-aee6-aee05a8efb7c}, !- Source Object
  3,                                      !- Outlet Port
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66d018d4-6096-4197-adb6-20b69ffe91ca}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {47398ef3-028b-40fb-b97c-e2a0fddb3847}, !- Water Inlet Node Name
  {08c982ee-b037-4053-aa89-2fd5312f5339}, !- Water Outlet Node Name
=======
  {36c404ee-0181-441f-ba84-47f747f93a1f}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {dddc0be1-c1e9-429a-a86b-01fe82cd2fc9}, !- Inlet Port
  {ee77b5ac-ae26-425f-b1ee-2f3b88b63613}; !- Outlet Port

OS:Node,
  {ced28f50-cc9d-441b-93ed-969c6cbe4046}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {815bd832-1861-4ffe-9a5c-b46a15e8fcc1}, !- Inlet Port
  {c1da626a-3c78-4c8a-aa75-1bcdde662d72}; !- Outlet Port

OS:Connection,
  {ee77b5ac-ae26-425f-b1ee-2f3b88b63613}, !- Handle
  {65a7a81f-9999-4235-a856-7c67cee04038}, !- Name
  {36c404ee-0181-441f-ba84-47f747f93a1f}, !- Source Object
  3,                                      !- Outlet Port
  {b294de76-1db0-41c8-abb9-0606cbb7c5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {815bd832-1861-4ffe-9a5c-b46a15e8fcc1}, !- Handle
  {95992e98-c7f1-48af-bd6d-df644d9bcb56}, !- Name
  {3e944dac-1e70-4711-aa92-e1748f809a07}, !- Source Object
  3,                                      !- Outlet Port
  {ced28f50-cc9d-441b-93ed-969c6cbe4046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e263d923-bce6-4f7a-a163-c47fe3a57cdc}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ec2cf29a-3ea6-40b9-ae6f-02dbe06077e0}, !- Inlet Port
  {a488c3ee-779d-4247-aa72-1f9e97373d76}; !- Outlet Port

OS:Connection,
  {ec2cf29a-3ea6-40b9-ae6f-02dbe06077e0}, !- Handle
  {2a1db12c-ff8d-4bd6-8085-815471617304}, !- Name
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Source Object
  4,                                      !- Outlet Port
  {e263d923-bce6-4f7a-a163-c47fe3a57cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a488c3ee-779d-4247-aa72-1f9e97373d76}, !- Handle
  {e3d4f3c6-d2ec-4d3a-8932-82a3e54e0f90}, !- Name
  {e263d923-bce6-4f7a-a163-c47fe3a57cdc}, !- Source Object
  3,                                      !- Outlet Port
  {935f594f-992d-431c-ba1b-8c661ede9822}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dddc0be1-c1e9-429a-a86b-01fe82cd2fc9}, !- Handle
  {e2bf0da8-8d92-4c95-8912-a6b68461d079}, !- Name
  {935f594f-992d-431c-ba1b-8c661ede9822}, !- Source Object
  12,                                     !- Outlet Port
  {36c404ee-0181-441f-ba84-47f747f93a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1da626a-3c78-4c8a-aa75-1bcdde662d72}, !- Handle
  {901a1542-0034-480f-b73d-1f94c190374a}, !- Name
  {ced28f50-cc9d-441b-93ed-969c6cbe4046}, !- Source Object
  3,                                      !- Outlet Port
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f50a3ca-e306-48ca-998d-0ff445005807}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cbb6abb8-77d5-4e49-8d41-f3e668f892cb}, !- Water Inlet Node Name
  {318f3401-0ccf-4a26-a7c9-777633e6b6b8}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {9f5a2c43-7875-4c21-ad7e-c5d6439206ad}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {a0ed7b7b-708f-47d4-8982-6829b44dc81f}, !- Inlet Port
  {47398ef3-028b-40fb-b97c-e2a0fddb3847}; !- Outlet Port

OS:Connection,
  {a0ed7b7b-708f-47d4-8982-6829b44dc81f}, !- Handle
  {6c4ea5bf-85ce-4129-9200-f6d1e86f15a0}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  7,                                      !- Outlet Port
  {9f5a2c43-7875-4c21-ad7e-c5d6439206ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3198e043-771b-4eec-8ad6-fcf0a07e12b9}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {08c982ee-b037-4053-aa89-2fd5312f5339}, !- Inlet Port
  {75946af8-2e95-4050-9bbc-37bb07609a08}; !- Outlet Port

OS:Connection,
  {47398ef3-028b-40fb-b97c-e2a0fddb3847}, !- Handle
  {c6240dab-e4df-4e80-8007-41f07bc2f7e1}, !- Name
  {9f5a2c43-7875-4c21-ad7e-c5d6439206ad}, !- Source Object
  3,                                      !- Outlet Port
  {66d018d4-6096-4197-adb6-20b69ffe91ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08c982ee-b037-4053-aa89-2fd5312f5339}, !- Handle
  {3c86404d-b8a1-4a5c-9f44-d1b6398e02f1}, !- Name
  {66d018d4-6096-4197-adb6-20b69ffe91ca}, !- Source Object
  6,                                      !- Outlet Port
  {3198e043-771b-4eec-8ad6-fcf0a07e12b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75946af8-2e95-4050-9bbc-37bb07609a08}, !- Handle
  {46bd9c88-4e11-4350-b552-81ad2702bd95}, !- Name
  {3198e043-771b-4eec-8ad6-fcf0a07e12b9}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {01a9b468-0933-4c99-af38-dfa88faa0020}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {66d018d4-6096-4197-adb6-20b69ffe91ca}, !- Water Coil Name
=======
  {85da2540-e785-40b3-ac1d-011c9d85c2c1}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {c7cb6136-91e3-4b5a-a944-7c48124d04e8}, !- Inlet Port
  {cbb6abb8-77d5-4e49-8d41-f3e668f892cb}; !- Outlet Port

OS:Connection,
  {c7cb6136-91e3-4b5a-a944-7c48124d04e8}, !- Handle
  {4a2b4873-8d69-4329-b047-cc09324427ee}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  7,                                      !- Outlet Port
  {85da2540-e785-40b3-ac1d-011c9d85c2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86d2e801-a28b-459d-a81f-badf028fbc5f}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {318f3401-0ccf-4a26-a7c9-777633e6b6b8}, !- Inlet Port
  {34f13ac1-98d0-4f75-8ac8-fa335a3db64b}; !- Outlet Port

OS:Connection,
  {cbb6abb8-77d5-4e49-8d41-f3e668f892cb}, !- Handle
  {3bc2e8b4-343c-4673-8328-643c3daeb84d}, !- Name
  {85da2540-e785-40b3-ac1d-011c9d85c2c1}, !- Source Object
  3,                                      !- Outlet Port
  {0f50a3ca-e306-48ca-998d-0ff445005807}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {318f3401-0ccf-4a26-a7c9-777633e6b6b8}, !- Handle
  {d3615060-de1d-445e-a5dc-c75485ce7f0a}, !- Name
  {0f50a3ca-e306-48ca-998d-0ff445005807}, !- Source Object
  6,                                      !- Outlet Port
  {86d2e801-a28b-459d-a81f-badf028fbc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f13ac1-98d0-4f75-8ac8-fa335a3db64b}, !- Handle
  {36e40347-2fd0-440e-a559-0ec2b0c7925b}, !- Name
  {86d2e801-a28b-459d-a81f-badf028fbc5f}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2035dacc-99d5-4624-8ab4-29251a172108}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {0f50a3ca-e306-48ca-998d-0ff445005807}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e990604c-38d6-4103-b8e3-30b51cd0545f}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {8b0c75be-1872-461f-9975-b5457d9f0424}, !- Air Inlet Node Name
=======
  {8c67b53e-2b1e-49eb-b8a9-96525358a547}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {8d2949fb-fda3-492b-b206-2f7c2450b29d}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.210289543751103,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {66d018d4-6096-4197-adb6-20b69ffe91ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d291940b-b82e-4328-bd1e-e052427116f9}, !- Air Outlet Node Name
=======
  {0f50a3ca-e306-48ca-998d-0ff445005807}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b83edea-dc1a-43e4-9b80-81c5c34898a5}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {9923fb5f-a17b-4314-9587-eaa3951d4247}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {d291940b-b82e-4328-bd1e-e052427116f9}, !- Inlet Port
  {a25932c5-9f30-4b01-a82a-589f2db814fc}; !- Outlet Port

OS:Node,
  {0b344b40-a55c-4b21-b2a1-8d78bb23c809}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {9a6e4018-c3af-4dcf-8976-8cd049f07fe9}, !- Inlet Port
  {48daa8da-48d0-417a-912a-956067284d3a}; !- Outlet Port

OS:Connection,
  {a25932c5-9f30-4b01-a82a-589f2db814fc}, !- Handle
  {ec5867db-564c-47a4-a7e3-123f69417642}, !- Name
  {9923fb5f-a17b-4314-9587-eaa3951d4247}, !- Source Object
  3,                                      !- Outlet Port
  {4ad6c72e-7bfd-443f-b78c-b2c9c39e0b68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a6e4018-c3af-4dcf-8976-8cd049f07fe9}, !- Handle
  {e59dbee3-452b-4fd3-93b2-d421f1fb49da}, !- Name
  {e6c5286f-d811-48ab-8819-d9a5486a1150}, !- Source Object
  3,                                      !- Outlet Port
  {0b344b40-a55c-4b21-b2a1-8d78bb23c809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {238bb000-8f1f-4d9c-a376-6be6905bf6a5}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {de2aca05-8c9b-4b97-8d12-5fa0edfe584e}, !- Inlet Port
  {8b0c75be-1872-461f-9975-b5457d9f0424}; !- Outlet Port

OS:Connection,
  {de2aca05-8c9b-4b97-8d12-5fa0edfe584e}, !- Handle
  {59469990-388d-4397-8762-8abf029756a0}, !- Name
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Source Object
  5,                                      !- Outlet Port
  {238bb000-8f1f-4d9c-a376-6be6905bf6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0c75be-1872-461f-9975-b5457d9f0424}, !- Handle
  {c1dc0ecc-ef34-4e71-a0ce-3bf1790eb824}, !- Name
  {238bb000-8f1f-4d9c-a376-6be6905bf6a5}, !- Source Object
  3,                                      !- Outlet Port
  {e990604c-38d6-4103-b8e3-30b51cd0545f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d291940b-b82e-4328-bd1e-e052427116f9}, !- Handle
  {97cad590-3c17-43da-a2e3-aa4e93d43b37}, !- Name
  {e990604c-38d6-4103-b8e3-30b51cd0545f}, !- Source Object
  12,                                     !- Outlet Port
  {9923fb5f-a17b-4314-9587-eaa3951d4247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48daa8da-48d0-417a-912a-956067284d3a}, !- Handle
  {f5d76ebf-0a03-42d2-b448-c7a9a9d9f46d}, !- Name
  {0b344b40-a55c-4b21-b2a1-8d78bb23c809}, !- Source Object
  3,                                      !- Outlet Port
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4193e95c-72f8-4819-8a7b-399bdf742263}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f33d84e9-94f8-4982-b37e-c8ac7e1e6fe0}, !- Water Inlet Node Name
  {ab2bde80-9dc2-4bb6-ae0f-16a2b6d91820}, !- Water Outlet Node Name
=======
  {d952f2a1-0c6d-49f9-8883-15d5e4e3b9b4}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {3b83edea-dc1a-43e4-9b80-81c5c34898a5}, !- Inlet Port
  {394af123-060c-471b-9961-431098c76c6b}; !- Outlet Port

OS:Node,
  {eef151f3-d6cf-4e1b-acdb-dbb8fb4bc07c}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {21cfac52-7162-40e9-901f-15bf39e13b6b}, !- Inlet Port
  {85511847-7a2a-48db-a043-96d8a8afc0fd}; !- Outlet Port

OS:Connection,
  {394af123-060c-471b-9961-431098c76c6b}, !- Handle
  {0c80f823-bec1-4e13-8bf6-6badfd125187}, !- Name
  {d952f2a1-0c6d-49f9-8883-15d5e4e3b9b4}, !- Source Object
  3,                                      !- Outlet Port
  {b490a207-f38b-4e52-a7d6-b3e002058e3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21cfac52-7162-40e9-901f-15bf39e13b6b}, !- Handle
  {5b734a68-395d-4761-9dac-a7cc92cc3637}, !- Name
  {d091fff3-f659-4950-8b0d-605e13ee0fd7}, !- Source Object
  3,                                      !- Outlet Port
  {eef151f3-d6cf-4e1b-acdb-dbb8fb4bc07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebc8f47e-c7ea-49e6-9a21-6abade1edbeb}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {88ff073c-7a9a-4327-bacf-e652efeda917}, !- Inlet Port
  {8d2949fb-fda3-492b-b206-2f7c2450b29d}; !- Outlet Port

OS:Connection,
  {88ff073c-7a9a-4327-bacf-e652efeda917}, !- Handle
  {dc1593be-4642-4cbe-8a20-c2efa0c80280}, !- Name
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Source Object
  5,                                      !- Outlet Port
  {ebc8f47e-c7ea-49e6-9a21-6abade1edbeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2949fb-fda3-492b-b206-2f7c2450b29d}, !- Handle
  {3dca9396-c96c-4866-bd3a-a12880468eb4}, !- Name
  {ebc8f47e-c7ea-49e6-9a21-6abade1edbeb}, !- Source Object
  3,                                      !- Outlet Port
  {8c67b53e-2b1e-49eb-b8a9-96525358a547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b83edea-dc1a-43e4-9b80-81c5c34898a5}, !- Handle
  {d35865e7-0bcf-4cb4-961a-a3b2f5949dda}, !- Name
  {8c67b53e-2b1e-49eb-b8a9-96525358a547}, !- Source Object
  12,                                     !- Outlet Port
  {d952f2a1-0c6d-49f9-8883-15d5e4e3b9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85511847-7a2a-48db-a043-96d8a8afc0fd}, !- Handle
  {382bab8f-9bf6-4288-99df-32e0ae9044fa}, !- Name
  {eef151f3-d6cf-4e1b-acdb-dbb8fb4bc07c}, !- Source Object
  3,                                      !- Outlet Port
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {354be6a7-b088-4a55-b73f-b22f8ea8c43c}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3cb6e80d-53ed-4aca-a7e1-2f0062c00a46}, !- Water Inlet Node Name
  {7fffe498-a604-4cfe-bc62-464d93a069df}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {46383755-76fb-4fad-af33-2f6bbe11fd9c}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {a1fd5f52-bed9-425e-aef7-ccd30818a942}, !- Inlet Port
  {f33d84e9-94f8-4982-b37e-c8ac7e1e6fe0}; !- Outlet Port

OS:Connection,
  {a1fd5f52-bed9-425e-aef7-ccd30818a942}, !- Handle
  {547d9e45-32ac-4992-bf39-151a4770927a}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  8,                                      !- Outlet Port
  {46383755-76fb-4fad-af33-2f6bbe11fd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {201e6302-a9a4-4daf-8b2f-ea5ecce966a1}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {ab2bde80-9dc2-4bb6-ae0f-16a2b6d91820}, !- Inlet Port
  {1adaa59c-94b9-4d6f-98fd-f7e8fcb486c5}; !- Outlet Port

OS:Connection,
  {f33d84e9-94f8-4982-b37e-c8ac7e1e6fe0}, !- Handle
  {9be167ee-a29e-46f4-a56e-b3231c7432e6}, !- Name
  {46383755-76fb-4fad-af33-2f6bbe11fd9c}, !- Source Object
  3,                                      !- Outlet Port
  {4193e95c-72f8-4819-8a7b-399bdf742263}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab2bde80-9dc2-4bb6-ae0f-16a2b6d91820}, !- Handle
  {52d6998d-1ece-4ca4-8ff1-0287cd4fc596}, !- Name
  {4193e95c-72f8-4819-8a7b-399bdf742263}, !- Source Object
  6,                                      !- Outlet Port
  {201e6302-a9a4-4daf-8b2f-ea5ecce966a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1adaa59c-94b9-4d6f-98fd-f7e8fcb486c5}, !- Handle
  {7e3109aa-8c7c-4af5-aa8c-a0dd1fe80e19}, !- Name
  {201e6302-a9a4-4daf-8b2f-ea5ecce966a1}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b8de646-fe29-4852-b672-34453bde6778}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Controller, !- Name
  {4193e95c-72f8-4819-8a7b-399bdf742263}, !- Water Coil Name
=======
  {6fc8aea7-b4cc-43ef-86b2-33daa6d1a819}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {98168f71-60d9-4879-bd24-35d1f31e662c}, !- Inlet Port
  {3cb6e80d-53ed-4aca-a7e1-2f0062c00a46}; !- Outlet Port

OS:Connection,
  {98168f71-60d9-4879-bd24-35d1f31e662c}, !- Handle
  {36092851-46e8-4ff8-a681-469f419bdc30}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  8,                                      !- Outlet Port
  {6fc8aea7-b4cc-43ef-86b2-33daa6d1a819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a274d0ae-8b4e-42f5-a0bf-128c01868195}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {7fffe498-a604-4cfe-bc62-464d93a069df}, !- Inlet Port
  {69bc8113-781b-4bbb-9904-428f0ca7a5d1}; !- Outlet Port

OS:Connection,
  {3cb6e80d-53ed-4aca-a7e1-2f0062c00a46}, !- Handle
  {01f6e74c-ec49-48a8-a9b1-aa8a89c511f6}, !- Name
  {6fc8aea7-b4cc-43ef-86b2-33daa6d1a819}, !- Source Object
  3,                                      !- Outlet Port
  {354be6a7-b088-4a55-b73f-b22f8ea8c43c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fffe498-a604-4cfe-bc62-464d93a069df}, !- Handle
  {8b77ff5d-a9c6-4536-9c01-5e31d6261a01}, !- Name
  {354be6a7-b088-4a55-b73f-b22f8ea8c43c}, !- Source Object
  6,                                      !- Outlet Port
  {a274d0ae-8b4e-42f5-a0bf-128c01868195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bc8113-781b-4bbb-9904-428f0ca7a5d1}, !- Handle
  {2f20984c-f065-4bdc-8624-a0fc19f3a117}, !- Name
  {a274d0ae-8b4e-42f5-a0bf-128c01868195}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cc2a2e56-ed22-4c70-bed3-6ef26be005a4}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Controller, !- Name
  {354be6a7-b088-4a55-b73f-b22f8ea8c43c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7323f72b-49c1-478e-84d8-8574f9a081ef}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {7ca2c2c8-efbf-4236-88ba-21722e716941}, !- Air Inlet Node Name
=======
  {41a7ec02-1400-4688-889a-1e13bf055377}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {2a2d1ca7-641e-4692-bcb1-6447ef33d845}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.210289543751103,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {4193e95c-72f8-4819-8a7b-399bdf742263}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3783ce2-754d-44d9-a0f4-31d9ce3c7863}, !- Air Outlet Node Name
=======
  {354be6a7-b088-4a55-b73f-b22f8ea8c43c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b79998b7-6481-4973-b4f1-724fc7fced25}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {721ee589-8fba-4409-90a7-6f02cffd6b7f}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {f3783ce2-754d-44d9-a0f4-31d9ce3c7863}, !- Inlet Port
  {b2b11371-f7ae-4907-a046-e04c86da0bf8}; !- Outlet Port

OS:Node,
  {8554e668-91f4-4e94-9a49-ed70d56e861a}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {4f4668b7-ba1b-46e0-a07a-884ef90adcfb}, !- Inlet Port
  {97e6e0b2-8505-4d7e-9164-f887867b5b1b}; !- Outlet Port

OS:Connection,
  {b2b11371-f7ae-4907-a046-e04c86da0bf8}, !- Handle
  {8a648e57-1cf3-4dc8-a2c7-1fbe633e41ee}, !- Name
  {721ee589-8fba-4409-90a7-6f02cffd6b7f}, !- Source Object
  3,                                      !- Outlet Port
  {04b30c95-51b5-4651-ad87-c50d0c8a6d4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f4668b7-ba1b-46e0-a07a-884ef90adcfb}, !- Handle
  {8a6e00b6-d1a3-4f52-b224-33e851c91bcd}, !- Name
  {8781a662-87f9-46b3-81d3-d445cd9b08ba}, !- Source Object
  3,                                      !- Outlet Port
  {8554e668-91f4-4e94-9a49-ed70d56e861a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e110918-adc6-491e-8dbc-6091f49a0488}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {7456f69e-994e-482d-9eac-81237a53c83a}, !- Inlet Port
  {7ca2c2c8-efbf-4236-88ba-21722e716941}; !- Outlet Port

OS:Connection,
  {7456f69e-994e-482d-9eac-81237a53c83a}, !- Handle
  {1b0e19be-e5bd-4b70-abaf-cfca986d81b1}, !- Name
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Source Object
  6,                                      !- Outlet Port
  {9e110918-adc6-491e-8dbc-6091f49a0488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca2c2c8-efbf-4236-88ba-21722e716941}, !- Handle
  {2c40050c-09eb-41e1-9497-085f7a5bc57d}, !- Name
  {9e110918-adc6-491e-8dbc-6091f49a0488}, !- Source Object
  3,                                      !- Outlet Port
  {7323f72b-49c1-478e-84d8-8574f9a081ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3783ce2-754d-44d9-a0f4-31d9ce3c7863}, !- Handle
  {312a8396-e82e-4902-ae71-31e25f1ae479}, !- Name
  {7323f72b-49c1-478e-84d8-8574f9a081ef}, !- Source Object
  12,                                     !- Outlet Port
  {721ee589-8fba-4409-90a7-6f02cffd6b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e6e0b2-8505-4d7e-9164-f887867b5b1b}, !- Handle
  {055ac422-77be-4600-97e9-52fcbdfe0ea9}, !- Name
  {8554e668-91f4-4e94-9a49-ed70d56e861a}, !- Source Object
  3,                                      !- Outlet Port
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f2e2e6a1-db45-4c49-a47d-3b23332cc1fd}, !- Handle
  Core_bottom ZN Reheat Coil,             !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebcfda09-72eb-45a5-860b-fa98b12d9062}, !- Water Inlet Node Name
  {917c63a7-3adb-43d4-b3ef-224d38d31c2e}, !- Water Outlet Node Name
=======
  {031391be-9229-439d-a32b-2ae67574019b}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {b79998b7-6481-4973-b4f1-724fc7fced25}, !- Inlet Port
  {77612f40-0463-4dba-8c32-6e7146b3defb}; !- Outlet Port

OS:Node,
  {44c4b6d5-2107-4ca0-88c1-d65a4187ca8a}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {87731085-1ce9-48fe-890d-2c29db6a1d16}, !- Inlet Port
  {6ee2b3a1-1ece-40f6-a6fe-4fbd6e12692d}; !- Outlet Port

OS:Connection,
  {77612f40-0463-4dba-8c32-6e7146b3defb}, !- Handle
  {04e1e21c-699f-4c9f-96c0-ff19145c98ba}, !- Name
  {031391be-9229-439d-a32b-2ae67574019b}, !- Source Object
  3,                                      !- Outlet Port
  {b4b93ef8-2a05-4b5d-ac0a-13967a0a222b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87731085-1ce9-48fe-890d-2c29db6a1d16}, !- Handle
  {de607b33-ae82-427d-ada1-21dc53a3e116}, !- Name
  {f057c063-d1ba-42d1-951e-f0f982ec6aa0}, !- Source Object
  3,                                      !- Outlet Port
  {44c4b6d5-2107-4ca0-88c1-d65a4187ca8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08ee71b1-7693-4cb6-8a22-682777703383}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {d96b1837-1a40-41e3-aa63-2d4e381bea6f}, !- Inlet Port
  {2a2d1ca7-641e-4692-bcb1-6447ef33d845}; !- Outlet Port

OS:Connection,
  {d96b1837-1a40-41e3-aa63-2d4e381bea6f}, !- Handle
  {d9954152-d0fb-462c-a2e1-6155e6033141}, !- Name
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Source Object
  6,                                      !- Outlet Port
  {08ee71b1-7693-4cb6-8a22-682777703383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2d1ca7-641e-4692-bcb1-6447ef33d845}, !- Handle
  {7abe82be-dc24-4fc7-a4b0-a05bd66e5ae4}, !- Name
  {08ee71b1-7693-4cb6-8a22-682777703383}, !- Source Object
  3,                                      !- Outlet Port
  {41a7ec02-1400-4688-889a-1e13bf055377}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b79998b7-6481-4973-b4f1-724fc7fced25}, !- Handle
  {44d438dc-0781-4ae6-951e-f8f6a0fe3d54}, !- Name
  {41a7ec02-1400-4688-889a-1e13bf055377}, !- Source Object
  12,                                     !- Outlet Port
  {031391be-9229-439d-a32b-2ae67574019b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee2b3a1-1ece-40f6-a6fe-4fbd6e12692d}, !- Handle
  {82feede1-a4c1-4baa-97f1-d876ae59b81b}, !- Name
  {44c4b6d5-2107-4ca0-88c1-d65a4187ca8a}, !- Source Object
  3,                                      !- Outlet Port
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0475f7eb-4e91-42cc-920c-1293814a328c}, !- Handle
  Core_bottom ZN Reheat Coil,             !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {393eba37-8104-408f-b6ca-4922d6348792}, !- Water Inlet Node Name
  {a5b2f057-d46f-458b-9a25-96728d650d1c}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {57416249-61c3-4471-9226-36a31c5d5f3b}, !- Handle
  Core_bottom ZN Reheat Coil Inlet Water Node, !- Name
  {bcd08762-34a0-40a7-a18b-091c5062a28f}, !- Inlet Port
  {ebcfda09-72eb-45a5-860b-fa98b12d9062}; !- Outlet Port

OS:Connection,
  {bcd08762-34a0-40a7-a18b-091c5062a28f}, !- Handle
  {e06b9ce2-a1ce-4d89-99bd-15bd406d4b84}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  9,                                      !- Outlet Port
  {57416249-61c3-4471-9226-36a31c5d5f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d23861eb-3307-4da4-ba63-12ba52109d30}, !- Handle
  Core_bottom ZN Reheat Coil Outlet Water Node, !- Name
  {917c63a7-3adb-43d4-b3ef-224d38d31c2e}, !- Inlet Port
  {849ec3a3-fedb-4c4d-b12a-0478a2201a76}; !- Outlet Port

OS:Connection,
  {ebcfda09-72eb-45a5-860b-fa98b12d9062}, !- Handle
  {87099baa-6fb3-4991-9614-424568b3421e}, !- Name
  {57416249-61c3-4471-9226-36a31c5d5f3b}, !- Source Object
  3,                                      !- Outlet Port
  {f2e2e6a1-db45-4c49-a47d-3b23332cc1fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {917c63a7-3adb-43d4-b3ef-224d38d31c2e}, !- Handle
  {3e5afe9c-51b5-45e4-9db3-5b9a275c143a}, !- Name
  {f2e2e6a1-db45-4c49-a47d-3b23332cc1fd}, !- Source Object
  6,                                      !- Outlet Port
  {d23861eb-3307-4da4-ba63-12ba52109d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849ec3a3-fedb-4c4d-b12a-0478a2201a76}, !- Handle
  {8e2e5b6b-8744-4676-9d72-72e57cc2a9f1}, !- Name
  {d23861eb-3307-4da4-ba63-12ba52109d30}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fbd9e36b-e063-4099-ae54-7b0a45323357}, !- Handle
  Core_bottom ZN Reheat Coil Controller,  !- Name
  {f2e2e6a1-db45-4c49-a47d-3b23332cc1fd}, !- Water Coil Name
=======
  {77a74cad-6988-4807-b4d6-200d2428591f}, !- Handle
  Core_bottom ZN Reheat Coil Inlet Water Node, !- Name
  {6c046dd0-1030-4305-a0b6-d2d0413d1353}, !- Inlet Port
  {393eba37-8104-408f-b6ca-4922d6348792}; !- Outlet Port

OS:Connection,
  {6c046dd0-1030-4305-a0b6-d2d0413d1353}, !- Handle
  {41f83d66-6d42-49f5-bb45-997172a7a5b0}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  9,                                      !- Outlet Port
  {77a74cad-6988-4807-b4d6-200d2428591f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a472e0b-5139-4af0-b7be-7b2a142a32d1}, !- Handle
  Core_bottom ZN Reheat Coil Outlet Water Node, !- Name
  {a5b2f057-d46f-458b-9a25-96728d650d1c}, !- Inlet Port
  {2efadb08-c263-43bf-a65c-6a7b713de6e1}; !- Outlet Port

OS:Connection,
  {393eba37-8104-408f-b6ca-4922d6348792}, !- Handle
  {39213e3d-805a-41d9-887d-4892144eccc9}, !- Name
  {77a74cad-6988-4807-b4d6-200d2428591f}, !- Source Object
  3,                                      !- Outlet Port
  {0475f7eb-4e91-42cc-920c-1293814a328c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5b2f057-d46f-458b-9a25-96728d650d1c}, !- Handle
  {cc029450-c428-4a47-8e41-c1a6f6d4001b}, !- Name
  {0475f7eb-4e91-42cc-920c-1293814a328c}, !- Source Object
  6,                                      !- Outlet Port
  {2a472e0b-5139-4af0-b7be-7b2a142a32d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efadb08-c263-43bf-a65c-6a7b713de6e1}, !- Handle
  {5f70bb33-be36-4e62-8816-18e1b820aa96}, !- Name
  {2a472e0b-5139-4af0-b7be-7b2a142a32d1}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b96b3d47-42c7-48a7-b01a-a064ce3618c3}, !- Handle
  Core_bottom ZN Reheat Coil Controller,  !- Name
  {0475f7eb-4e91-42cc-920c-1293814a328c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7979a63a-d93f-4941-9040-b5134f998229}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {e92f45cd-6933-4c59-b863-5fde46a136f6}, !- Air Inlet Node Name
=======
  {f595259d-4f38-4b5d-a7a9-6d6662d19ea3}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {fe3871a5-4159-4699-ad35-556d3522ae96}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.210289543751103,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {f2e2e6a1-db45-4c49-a47d-3b23332cc1fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {721fc7ef-b20f-4e2e-b79a-b0d979e45e67}, !- Air Outlet Node Name
=======
  {0475f7eb-4e91-42cc-920c-1293814a328c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1eed9526-b1b2-440a-a4a3-f687a813e475}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {cd1578f5-64d5-4c95-9382-e68239061346}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {721fc7ef-b20f-4e2e-b79a-b0d979e45e67}, !- Inlet Port
  {a21052b0-4351-46c7-8305-cca6ad2097c2}; !- Outlet Port

OS:Node,
  {9b3572a5-b315-4a2c-acf4-a2b926bb59a7}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {b437196b-6e04-4ac3-a989-f1c27733af6c}, !- Inlet Port
  {a33ce310-cfae-4411-8057-1cdf69056d6f}; !- Outlet Port

OS:Connection,
  {a21052b0-4351-46c7-8305-cca6ad2097c2}, !- Handle
  {ffe358fb-e41f-4ae6-8358-06f584267f06}, !- Name
  {cd1578f5-64d5-4c95-9382-e68239061346}, !- Source Object
  3,                                      !- Outlet Port
  {6b38b504-caf6-470f-a2d4-217cf5a59f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b437196b-6e04-4ac3-a989-f1c27733af6c}, !- Handle
  {f318cfc4-1a1d-4c47-8225-0e1371b9beb4}, !- Name
  {e6bdf9b9-0203-4a6f-92c8-7c77ab106a12}, !- Source Object
  3,                                      !- Outlet Port
  {9b3572a5-b315-4a2c-acf4-a2b926bb59a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac6ba956-abed-4abb-b719-c135da77c69c}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {490051e6-2c53-4079-989d-49a6cdc729fe}, !- Inlet Port
  {e92f45cd-6933-4c59-b863-5fde46a136f6}; !- Outlet Port

OS:Connection,
  {490051e6-2c53-4079-989d-49a6cdc729fe}, !- Handle
  {8acdeaec-5c25-4d5f-aba1-27ae07093d07}, !- Name
  {ab7187b5-33cc-41d9-b8d4-de62f9b3d1eb}, !- Source Object
  7,                                      !- Outlet Port
  {ac6ba956-abed-4abb-b719-c135da77c69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92f45cd-6933-4c59-b863-5fde46a136f6}, !- Handle
  {6c757aaf-9064-46df-9519-5d5a7ad364c1}, !- Name
  {ac6ba956-abed-4abb-b719-c135da77c69c}, !- Source Object
  3,                                      !- Outlet Port
  {7979a63a-d93f-4941-9040-b5134f998229}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {721fc7ef-b20f-4e2e-b79a-b0d979e45e67}, !- Handle
  {9d90e647-232d-4fd8-8fcf-705d91760f9b}, !- Name
  {7979a63a-d93f-4941-9040-b5134f998229}, !- Source Object
  12,                                     !- Outlet Port
  {cd1578f5-64d5-4c95-9382-e68239061346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33ce310-cfae-4411-8057-1cdf69056d6f}, !- Handle
  {af77f059-007d-4d84-99db-f15aa712c89f}, !- Name
  {9b3572a5-b315-4a2c-acf4-a2b926bb59a7}, !- Source Object
  3,                                      !- Outlet Port
  {f5515148-e1f1-41aa-aafd-24f8929349a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06800155-4472-4836-b2c5-5cab684ce73e}, !- Handle
  VAV_mid WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Availability Schedule
  {7827cdce-6088-4509-b1c2-2395c308c0eb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ec40be2-e696-4f4d-927e-8fd58b11841f}, !- Supply Side Inlet Node Name
  {6be4161f-1e1f-4598-b4d7-2afea90ac87e}, !- Demand Side Outlet Node Name
  {b6a4c96a-3843-47c8-99b0-f76ae4ccb8f3}, !- Demand Side Inlet Node A
  {145fe70a-25bd-4d7d-8171-4ff301e9883d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {12f872d2-90ae-46ef-adb1-10f56112923f}, !- Demand Mixer Name
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Demand Splitter A Name
=======
  {7a78d952-2925-4681-8db6-5eee31cbaa75}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {1eed9526-b1b2-440a-a4a3-f687a813e475}, !- Inlet Port
  {033510fe-b4dd-4d75-8dd6-845853c86610}; !- Outlet Port

OS:Node,
  {a1976bd4-983f-4b5e-a145-687e7549e4f7}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {d5bfaab5-623e-43b3-abdc-dbb46db60579}, !- Inlet Port
  {46360fc8-a7cb-43a9-aa3a-1e36f6d4c1e0}; !- Outlet Port

OS:Connection,
  {033510fe-b4dd-4d75-8dd6-845853c86610}, !- Handle
  {21aadda4-1e9b-465f-8fe6-4c44cc409a0d}, !- Name
  {7a78d952-2925-4681-8db6-5eee31cbaa75}, !- Source Object
  3,                                      !- Outlet Port
  {1329f4f6-1baa-41bf-889d-63beb94ce655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5bfaab5-623e-43b3-abdc-dbb46db60579}, !- Handle
  {31130fc5-d847-473c-b5f9-0c793792c09e}, !- Name
  {cd519958-bc6d-41f9-b750-fe6278690e29}, !- Source Object
  3,                                      !- Outlet Port
  {a1976bd4-983f-4b5e-a145-687e7549e4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f405e459-d74f-4b92-8302-d30e21761c86}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {3bf51d7c-c570-4dda-a96c-c2da26ee6ebd}, !- Inlet Port
  {fe3871a5-4159-4699-ad35-556d3522ae96}; !- Outlet Port

OS:Connection,
  {3bf51d7c-c570-4dda-a96c-c2da26ee6ebd}, !- Handle
  {b3c8c911-28a4-4ef8-8ed9-f5cd31797cb2}, !- Name
  {bc8b6dbf-5c6e-447b-802e-a89f92732906}, !- Source Object
  7,                                      !- Outlet Port
  {f405e459-d74f-4b92-8302-d30e21761c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe3871a5-4159-4699-ad35-556d3522ae96}, !- Handle
  {2dca9a4f-6c18-43d2-be42-ca14e44c06cf}, !- Name
  {f405e459-d74f-4b92-8302-d30e21761c86}, !- Source Object
  3,                                      !- Outlet Port
  {f595259d-4f38-4b5d-a7a9-6d6662d19ea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1eed9526-b1b2-440a-a4a3-f687a813e475}, !- Handle
  {55865e5f-88b8-44f7-86e7-4fe03e20bfa3}, !- Name
  {f595259d-4f38-4b5d-a7a9-6d6662d19ea3}, !- Source Object
  12,                                     !- Outlet Port
  {7a78d952-2925-4681-8db6-5eee31cbaa75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46360fc8-a7cb-43a9-aa3a-1e36f6d4c1e0}, !- Handle
  {e4c6cc12-f94f-4bbd-93d0-a8ad3c4d7784}, !- Name
  {a1976bd4-983f-4b5e-a145-687e7549e4f7}, !- Source Object
  3,                                      !- Outlet Port
  {9bb2705c-724d-42a9-be3e-d3a9abdd0780}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd6852bb-7f2c-411c-b472-cad98c39022e}, !- Handle
  VAV_mid WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Availability Schedule
  {c1062aae-4b00-40f2-9792-8eef47293b9d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95715bb5-b863-4eaf-9234-f90c0acd0afd}, !- Supply Side Inlet Node Name
  {2537536c-455f-4fa2-a4db-93e28fd8b1cb}, !- Demand Side Outlet Node Name
  {e839330a-b8df-41c4-a24a-4afc227c52ee}, !- Demand Side Inlet Node A
  {f9925719-1db1-4f19-828d-8203473209fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a65109eb-b2a3-4fe8-b923-d7d872489a52}, !- Demand Mixer Name
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {ac92713f-c0f7-4e47-ab19-2c8f34ea53f0}, !- Handle
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Name
  {0ec40be2-e696-4f4d-927e-8fd58b11841f}, !- Inlet Port
  {38266c84-a44e-4884-96ec-0ea98865d5b2}; !- Outlet Port

OS:Node,
  {1848ba6b-b4c7-49d8-aa23-72a8e783cacb}, !- Handle
  VAV_mid WITH REHEAT Supply Outlet Node, !- Name
  {1ef44566-ac43-4613-961f-3c1cfc98f7ef}, !- Inlet Port
  {145fe70a-25bd-4d7d-8171-4ff301e9883d}; !- Outlet Port

OS:Connection,
  {0ec40be2-e696-4f4d-927e-8fd58b11841f}, !- Handle
  {ff417acf-1747-4263-bab9-2961b101934c}, !- Name
  {06800155-4472-4836-b2c5-5cab684ce73e}, !- Source Object
  8,                                      !- Outlet Port
  {ac92713f-c0f7-4e47-ab19-2c8f34ea53f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145fe70a-25bd-4d7d-8171-4ff301e9883d}, !- Handle
  {ce0afe32-1593-4d09-bf24-c96fb1c5d29a}, !- Name
  {1848ba6b-b4c7-49d8-aa23-72a8e783cacb}, !- Source Object
  3,                                      !- Outlet Port
  {06800155-4472-4836-b2c5-5cab684ce73e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1c9b5d01-76d3-4ecf-a1b0-376f6f9ab187}, !- Handle
  VAV_mid WITH REHEAT Demand Inlet Node,  !- Name
  {b6a4c96a-3843-47c8-99b0-f76ae4ccb8f3}, !- Inlet Port
  {f90d7808-3ce3-4c6d-a696-4da3b8d77268}; !- Outlet Port

OS:Node,
  {37f684a7-5af1-41b2-8b0c-031931ecdcf4}, !- Handle
  VAV_mid WITH REHEAT Demand Outlet Node, !- Name
  {7ba7e214-b5de-49b8-bb91-5c5446a93d8d}, !- Inlet Port
  {6be4161f-1e1f-4598-b4d7-2afea90ac87e}; !- Outlet Port

OS:Node,
  {0a09e3c2-1e1e-4ec5-9cc2-df32acfdcee2}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ade4ee21-2e6b-4880-bb27-580567b24392}, !- Inlet Port
  {6c5b94a6-3120-4689-944f-0c5151d2ed4b}; !- Outlet Port

OS:Connection,
  {b6a4c96a-3843-47c8-99b0-f76ae4ccb8f3}, !- Handle
  {8b51531d-d09f-4654-bf48-103869973436}, !- Name
  {06800155-4472-4836-b2c5-5cab684ce73e}, !- Source Object
  10,                                     !- Outlet Port
  {1c9b5d01-76d3-4ecf-a1b0-376f6f9ab187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be4161f-1e1f-4598-b4d7-2afea90ac87e}, !- Handle
  {c7d663af-0be7-41e5-a07e-b033f05fe0e4}, !- Name
  {37f684a7-5af1-41b2-8b0c-031931ecdcf4}, !- Source Object
  3,                                      !- Outlet Port
  {06800155-4472-4836-b2c5-5cab684ce73e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f90d7808-3ce3-4c6d-a696-4da3b8d77268}, !- Inlet Node Name
  {3b885161-62be-4038-b0ae-73b2afdf085f}, !- Outlet Node Name 1
  {a31c7800-3bb8-4bc5-b096-d8d355d6ce34}, !- Outlet Node Name 2
  {0978d09d-5376-4303-b8af-b48129181a6b}, !- Outlet Node Name 3
  {2075be4b-221f-46fc-952a-73aab0a8822f}, !- Outlet Node Name 4
  {159666b3-b120-49e8-9f2d-01097c41c7ae}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {12f872d2-90ae-46ef-adb1-10f56112923f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7ba7e214-b5de-49b8-bb91-5c5446a93d8d}, !- Outlet Node Name
  {e5d8ebda-93a0-4b9d-9a78-91f852996ad3}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {f90d7808-3ce3-4c6d-a696-4da3b8d77268}, !- Handle
  {404b228a-b61c-4778-ae41-335348e2e7d7}, !- Name
  {1c9b5d01-76d3-4ecf-a1b0-376f6f9ab187}, !- Source Object
  3,                                      !- Outlet Port
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba7e214-b5de-49b8-bb91-5c5446a93d8d}, !- Handle
  {f9f5b1f7-0e79-4976-b94b-da148c460287}, !- Name
  {12f872d2-90ae-46ef-adb1-10f56112923f}, !- Source Object
  2,                                      !- Outlet Port
  {37f684a7-5af1-41b2-8b0c-031931ecdcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd713eb3-d57b-4341-9d99-13f76661fd91}, !- Handle
  {06800155-4472-4836-b2c5-5cab684ce73e}, !- AirLoop Name
=======
  {e711071c-6181-4b81-beb8-6877a48fa915}, !- Handle
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Name
  {95715bb5-b863-4eaf-9234-f90c0acd0afd}, !- Inlet Port
  {0074d74a-d17e-425c-8066-78d70d50e20f}; !- Outlet Port

OS:Node,
  {be927d89-e311-47ca-be91-be4f76a9377b}, !- Handle
  VAV_mid WITH REHEAT Supply Outlet Node, !- Name
  {0d3e1594-06ef-424f-b3ef-d3e6ead12aaa}, !- Inlet Port
  {f9925719-1db1-4f19-828d-8203473209fa}; !- Outlet Port

OS:Connection,
  {95715bb5-b863-4eaf-9234-f90c0acd0afd}, !- Handle
  {ad2f3639-98c7-47bb-abcc-dd8c6cf64d47}, !- Name
  {dd6852bb-7f2c-411c-b472-cad98c39022e}, !- Source Object
  8,                                      !- Outlet Port
  {e711071c-6181-4b81-beb8-6877a48fa915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9925719-1db1-4f19-828d-8203473209fa}, !- Handle
  {21bdf6a1-0dfc-422b-ad2f-2e95cd0e260e}, !- Name
  {be927d89-e311-47ca-be91-be4f76a9377b}, !- Source Object
  3,                                      !- Outlet Port
  {dd6852bb-7f2c-411c-b472-cad98c39022e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a6f76a68-e8b7-4b8c-80ee-1a6892b285bf}, !- Handle
  VAV_mid WITH REHEAT Demand Inlet Node,  !- Name
  {e839330a-b8df-41c4-a24a-4afc227c52ee}, !- Inlet Port
  {17fb401b-7564-4816-adae-b8a17645e399}; !- Outlet Port

OS:Node,
  {5cfcac10-2a0e-403a-9766-f6941af0056f}, !- Handle
  VAV_mid WITH REHEAT Demand Outlet Node, !- Name
  {580344da-9f09-4196-af23-25c396c8ae97}, !- Inlet Port
  {2537536c-455f-4fa2-a4db-93e28fd8b1cb}; !- Outlet Port

OS:Node,
  {ed172a4a-91f2-4f64-bd13-5b37912346a5}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {21b8a8b4-21b0-449d-81de-bb4d68556a18}, !- Inlet Port
  {2c46aed6-9715-49b6-a66c-ba303cbe466f}; !- Outlet Port

OS:Connection,
  {e839330a-b8df-41c4-a24a-4afc227c52ee}, !- Handle
  {f10a89d9-d073-4e3d-a2cd-6a6ed8dac99e}, !- Name
  {dd6852bb-7f2c-411c-b472-cad98c39022e}, !- Source Object
  10,                                     !- Outlet Port
  {a6f76a68-e8b7-4b8c-80ee-1a6892b285bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2537536c-455f-4fa2-a4db-93e28fd8b1cb}, !- Handle
  {193800cb-e87d-4422-99bc-99024d947a04}, !- Name
  {5cfcac10-2a0e-403a-9766-f6941af0056f}, !- Source Object
  3,                                      !- Outlet Port
  {dd6852bb-7f2c-411c-b472-cad98c39022e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {17fb401b-7564-4816-adae-b8a17645e399}, !- Inlet Node Name
  {63fcbab3-ea61-432f-be4d-e33213d04ccd}, !- Outlet Node Name 1
  {c28b70b3-d504-4508-8f97-917448f34219}, !- Outlet Node Name 2
  {49fdd3a6-ef7c-4b67-9ed0-ad3f4eec16b5}, !- Outlet Node Name 3
  {c256e916-17ec-4081-b7a2-82835573108c}, !- Outlet Node Name 4
  {c4eea03d-431c-41ad-acc1-4d018d0eb62d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a65109eb-b2a3-4fe8-b923-d7d872489a52}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {580344da-9f09-4196-af23-25c396c8ae97}, !- Outlet Node Name
  {db12ff7d-0676-445d-819c-88e3fced8195}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {17fb401b-7564-4816-adae-b8a17645e399}, !- Handle
  {3a19d29d-65b0-4ee6-83e1-7e1a3087a885}, !- Name
  {a6f76a68-e8b7-4b8c-80ee-1a6892b285bf}, !- Source Object
  3,                                      !- Outlet Port
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580344da-9f09-4196-af23-25c396c8ae97}, !- Handle
  {f8b5412e-7fc4-40bd-bfb4-9c4b1bd23963}, !- Name
  {a65109eb-b2a3-4fe8-b923-d7d872489a52}, !- Source Object
  2,                                      !- Outlet Port
  {5cfcac10-2a0e-403a-9766-f6941af0056f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2947299d-f39b-4440-b415-bfc8b385fa09}, !- Handle
  {dd6852bb-7f2c-411c-b472-cad98c39022e}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  25.3819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {7827cdce-6088-4509-b1c2-2395c308c0eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {491d45ee-d174-482e-bd79-2b0b99dc8e60}; !- Availability Manager Name 1

OS:Schedule:Day,
  {78b71b7f-23bf-4020-b49a-58f288064208}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {c1062aae-4b00-40f2-9792-8eef47293b9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {35e01624-f61e-42e8-9d91-d635587822b3}; !- Availability Manager Name 1

OS:Schedule:Day,
  {2ae1afbb-ed80-4a14-a647-fa9588885452}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
<<<<<<< HEAD
  {2def4f76-7c56-44a5-bba0-a2bbf1c17cfd}, !- Handle
  VAV_mid WITH REHEAT Fan,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {9492e124-e9b4-453a-b5cf-f63b016cc49d}, !- Handle
  VAV_mid WITH REHEAT Fan,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {019c6732-000d-4951-9769-5278315e86b4}, !- Air Inlet Node Name
  {1ef44566-ac43-4613-961f-3c1cfc98f7ef}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1ef44566-ac43-4613-961f-3c1cfc98f7ef}, !- Handle
  {c279adaa-f6d6-444b-9f0e-2aa8b179252d}, !- Name
  {2def4f76-7c56-44a5-bba0-a2bbf1c17cfd}, !- Source Object
  17,                                     !- Outlet Port
  {1848ba6b-b4c7-49d8-aa23-72a8e783cacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6bd4f1d8-2c36-46d2-bdf8-8bfb4bfff49f}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6241cee1-b848-4190-bd2b-a4db420245f7}, !- Water Inlet Node Name
  {362ca1b9-269b-46c5-ad14-d7b4cf81b703}, !- Water Outlet Node Name
  {3daa29d1-cb98-4cb7-b083-2cda3607b525}, !- Air Inlet Node Name
  {d447a589-f474-402e-9abf-c5adac10359d}, !- Air Outlet Node Name
=======
  {0b879fc0-f28a-499a-8e1f-e8e6ae0fe413}, !- Air Inlet Node Name
  {0d3e1594-06ef-424f-b3ef-d3e6ead12aaa}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0d3e1594-06ef-424f-b3ef-d3e6ead12aaa}, !- Handle
  {c483606d-5604-48d1-acac-cc2309a457ee}, !- Name
  {9492e124-e9b4-453a-b5cf-f63b016cc49d}, !- Source Object
  17,                                     !- Outlet Port
  {be927d89-e311-47ca-be91-be4f76a9377b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81922345-5208-4f0e-9b50-f84c017d17c2}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70d59c22-8bdd-4a45-8611-e917897fb5c7}, !- Water Inlet Node Name
  {0c71ab50-a321-480e-b21b-f9378da4baca}, !- Water Outlet Node Name
  {1724dfcf-1e19-480e-96cc-deaf9fe09fb5}, !- Air Inlet Node Name
  {93a1fd83-6cbb-4795-a631-fa03fa049d5d}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {6b95f2c4-ec25-406f-8c7e-547e836bfaf0}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {ef6be68d-3539-4221-b138-dcfd1e8e9af9}, !- Inlet Port
  {6241cee1-b848-4190-bd2b-a4db420245f7}; !- Outlet Port

OS:Connection,
  {ef6be68d-3539-4221-b138-dcfd1e8e9af9}, !- Handle
  {e017c6c8-86a6-410b-9a83-27ed43f734e9}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  10,                                     !- Outlet Port
  {6b95f2c4-ec25-406f-8c7e-547e836bfaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42ffa807-a7f2-4425-b9bc-7e87196ed26a}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {362ca1b9-269b-46c5-ad14-d7b4cf81b703}, !- Inlet Port
  {3c530edc-9370-4ad1-be94-5a561f6165ce}; !- Outlet Port

OS:Connection,
  {6241cee1-b848-4190-bd2b-a4db420245f7}, !- Handle
  {f4ebf40c-1be0-49da-85d8-f8749953bb2c}, !- Name
  {6b95f2c4-ec25-406f-8c7e-547e836bfaf0}, !- Source Object
  3,                                      !- Outlet Port
  {6bd4f1d8-2c36-46d2-bdf8-8bfb4bfff49f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {362ca1b9-269b-46c5-ad14-d7b4cf81b703}, !- Handle
  {a197fbdf-77cf-4a70-8743-fe1912dfa630}, !- Name
  {6bd4f1d8-2c36-46d2-bdf8-8bfb4bfff49f}, !- Source Object
  6,                                      !- Outlet Port
  {42ffa807-a7f2-4425-b9bc-7e87196ed26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c530edc-9370-4ad1-be94-5a561f6165ce}, !- Handle
  {725eb73e-38eb-4346-8f3d-a71a87feb89a}, !- Name
  {42ffa807-a7f2-4425-b9bc-7e87196ed26a}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2b056d72-ffb7-4f92-8c2a-712547bd2226}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {d447a589-f474-402e-9abf-c5adac10359d}, !- Inlet Port
  {019c6732-000d-4951-9769-5278315e86b4}; !- Outlet Port

OS:Connection,
  {d447a589-f474-402e-9abf-c5adac10359d}, !- Handle
  {7a820870-6005-41b2-bdbe-ac879d3d74a4}, !- Name
  {6bd4f1d8-2c36-46d2-bdf8-8bfb4bfff49f}, !- Source Object
  8,                                      !- Outlet Port
  {2b056d72-ffb7-4f92-8c2a-712547bd2226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019c6732-000d-4951-9769-5278315e86b4}, !- Handle
  {bc4eaa16-1b50-4681-841b-19c2786bf370}, !- Name
  {2b056d72-ffb7-4f92-8c2a-712547bd2226}, !- Source Object
  3,                                      !- Outlet Port
  {2def4f76-7c56-44a5-bba0-a2bbf1c17cfd}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f07ee07-a1f9-4864-ac42-3a70e2ff9a57}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  {6bd4f1d8-2c36-46d2-bdf8-8bfb4bfff49f}, !- Water Coil Name
=======
  {f7175f6e-6bdd-4069-b6f8-8b6d56067f17}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {2179ce8e-dc49-4144-be6f-90f211746186}, !- Inlet Port
  {70d59c22-8bdd-4a45-8611-e917897fb5c7}; !- Outlet Port

OS:Connection,
  {2179ce8e-dc49-4144-be6f-90f211746186}, !- Handle
  {30cf2a0d-1720-40e1-9e6f-863c04761bf5}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  10,                                     !- Outlet Port
  {f7175f6e-6bdd-4069-b6f8-8b6d56067f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca01f862-e804-4246-adbb-ebfec20d2e40}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {0c71ab50-a321-480e-b21b-f9378da4baca}, !- Inlet Port
  {d3ed9011-027c-4eae-896d-dc8de06932ec}; !- Outlet Port

OS:Connection,
  {70d59c22-8bdd-4a45-8611-e917897fb5c7}, !- Handle
  {6a156325-b5c5-4187-af85-b89064850dd8}, !- Name
  {f7175f6e-6bdd-4069-b6f8-8b6d56067f17}, !- Source Object
  3,                                      !- Outlet Port
  {81922345-5208-4f0e-9b50-f84c017d17c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c71ab50-a321-480e-b21b-f9378da4baca}, !- Handle
  {79f7e2d5-c728-4468-98b1-0c0e3abb0417}, !- Name
  {81922345-5208-4f0e-9b50-f84c017d17c2}, !- Source Object
  6,                                      !- Outlet Port
  {ca01f862-e804-4246-adbb-ebfec20d2e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3ed9011-027c-4eae-896d-dc8de06932ec}, !- Handle
  {3f391cee-ad0e-4f62-9cfe-9947400d4900}, !- Name
  {ca01f862-e804-4246-adbb-ebfec20d2e40}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c778e5be-6891-450d-88a3-3c255d57e2bc}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {93a1fd83-6cbb-4795-a631-fa03fa049d5d}, !- Inlet Port
  {0b879fc0-f28a-499a-8e1f-e8e6ae0fe413}; !- Outlet Port

OS:Connection,
  {93a1fd83-6cbb-4795-a631-fa03fa049d5d}, !- Handle
  {10dae9bb-dbc6-4b8b-b028-d7b546cfeb27}, !- Name
  {81922345-5208-4f0e-9b50-f84c017d17c2}, !- Source Object
  8,                                      !- Outlet Port
  {c778e5be-6891-450d-88a3-3c255d57e2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b879fc0-f28a-499a-8e1f-e8e6ae0fe413}, !- Handle
  {39b79ecf-e8c8-4b7b-aea7-469c735ec372}, !- Name
  {c778e5be-6891-450d-88a3-3c255d57e2bc}, !- Source Object
  3,                                      !- Outlet Port
  {9492e124-e9b4-453a-b5cf-f63b016cc49d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c67fdfdd-c1f8-45b6-940e-35c1eb5cc198}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  {81922345-5208-4f0e-9b50-f84c017d17c2}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {437e1c82-7ba7-423a-849c-eaf073c0ae41}, !- Handle
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {c8dd31be-3ced-487a-addd-6869f529e176}, !- Handle
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {3073edaf-9b23-4229-964f-ba1545eb1b0a}, !- Water Inlet Node Name
  {2dea79e1-d754-45c7-a69f-56cc04ed5a07}, !- Water Outlet Node Name
  {ee626e6f-69c7-45e8-b015-8a09e51c5d76}, !- Air Inlet Node Name
  {053fa66f-2c1e-4108-84a6-860dbda973a8}, !- Air Outlet Node Name
=======
  {4063414f-cd8a-4ae9-b326-34a3edc670bc}, !- Water Inlet Node Name
  {5f2aaac8-eb81-4690-83d5-2fe94c76e4e0}, !- Water Outlet Node Name
  {930dd81e-d160-4d23-b669-8f205ef170bf}, !- Air Inlet Node Name
  {4f784f5f-9e8b-4372-a257-63f1842530a1}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {db2c4b7a-95b7-4257-b169-52e287069325}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {48112c6a-ef49-4977-8bb7-68398a5c9118}, !- Inlet Port
  {3073edaf-9b23-4229-964f-ba1545eb1b0a}; !- Outlet Port

OS:Connection,
  {48112c6a-ef49-4977-8bb7-68398a5c9118}, !- Handle
  {78946899-492c-4855-8d4a-fc6f6e1edad2}, !- Name
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Source Object
  5,                                      !- Outlet Port
  {db2c4b7a-95b7-4257-b169-52e287069325}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f979c37-2670-46ac-b427-d8098f54c608}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {2dea79e1-d754-45c7-a69f-56cc04ed5a07}, !- Inlet Port
  {fdaf18c5-1967-4d38-b01a-065abbc60570}; !- Outlet Port

OS:Connection,
  {3073edaf-9b23-4229-964f-ba1545eb1b0a}, !- Handle
  {d4d3ab96-bab9-492e-be31-adc5c71a76ca}, !- Name
  {db2c4b7a-95b7-4257-b169-52e287069325}, !- Source Object
  3,                                      !- Outlet Port
  {437e1c82-7ba7-423a-849c-eaf073c0ae41}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2dea79e1-d754-45c7-a69f-56cc04ed5a07}, !- Handle
  {8d2a3f6e-35f6-4dcb-8cb5-b31f6e99fcdc}, !- Name
  {437e1c82-7ba7-423a-849c-eaf073c0ae41}, !- Source Object
  11,                                     !- Outlet Port
  {7f979c37-2670-46ac-b427-d8098f54c608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdaf18c5-1967-4d38-b01a-065abbc60570}, !- Handle
  {4d964176-81bf-4331-bb8f-1cbb52a912e0}, !- Name
  {7f979c37-2670-46ac-b427-d8098f54c608}, !- Source Object
  3,                                      !- Outlet Port
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2002dfa9-71f3-4c63-af94-1252346b02ee}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {053fa66f-2c1e-4108-84a6-860dbda973a8}, !- Inlet Port
  {3daa29d1-cb98-4cb7-b083-2cda3607b525}; !- Outlet Port

OS:Connection,
  {053fa66f-2c1e-4108-84a6-860dbda973a8}, !- Handle
  {4022deb3-8d61-42a3-b0a5-d41609c17ea4}, !- Name
  {437e1c82-7ba7-423a-849c-eaf073c0ae41}, !- Source Object
  13,                                     !- Outlet Port
  {2002dfa9-71f3-4c63-af94-1252346b02ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3daa29d1-cb98-4cb7-b083-2cda3607b525}, !- Handle
  {459b31c3-f261-40c1-9dc2-59e958706056}, !- Name
  {2002dfa9-71f3-4c63-af94-1252346b02ee}, !- Source Object
  3,                                      !- Outlet Port
  {6bd4f1d8-2c36-46d2-bdf8-8bfb4bfff49f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {401cd410-7738-406e-b4b7-b11176eb6d9b}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  {437e1c82-7ba7-423a-849c-eaf073c0ae41}, !- Water Coil Name
=======
  {9ecd6104-d832-4c7f-92f0-1a6f4db227c7}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {f6c8a93a-7feb-4b52-a4d2-d6eb68c76fa5}, !- Inlet Port
  {4063414f-cd8a-4ae9-b326-34a3edc670bc}; !- Outlet Port

OS:Connection,
  {f6c8a93a-7feb-4b52-a4d2-d6eb68c76fa5}, !- Handle
  {b78ac789-bd06-4977-aff6-31bb3cdfd0a7}, !- Name
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Source Object
  5,                                      !- Outlet Port
  {9ecd6104-d832-4c7f-92f0-1a6f4db227c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b664ad0-3406-4638-9acb-5c89fd7d417b}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {5f2aaac8-eb81-4690-83d5-2fe94c76e4e0}, !- Inlet Port
  {25029225-70ef-4fa8-9573-c0b1169313e9}; !- Outlet Port

OS:Connection,
  {4063414f-cd8a-4ae9-b326-34a3edc670bc}, !- Handle
  {3410d211-0e16-4942-bb94-11624ba22d78}, !- Name
  {9ecd6104-d832-4c7f-92f0-1a6f4db227c7}, !- Source Object
  3,                                      !- Outlet Port
  {c8dd31be-3ced-487a-addd-6869f529e176}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f2aaac8-eb81-4690-83d5-2fe94c76e4e0}, !- Handle
  {a4dd84b5-10a2-4699-a9bd-4979e33fc620}, !- Name
  {c8dd31be-3ced-487a-addd-6869f529e176}, !- Source Object
  11,                                     !- Outlet Port
  {9b664ad0-3406-4638-9acb-5c89fd7d417b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25029225-70ef-4fa8-9573-c0b1169313e9}, !- Handle
  {3754aecd-15ef-487a-aebf-db8c59e66ca9}, !- Name
  {9b664ad0-3406-4638-9acb-5c89fd7d417b}, !- Source Object
  3,                                      !- Outlet Port
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a1e390b6-60f2-4f02-8960-d5bbea1efa1c}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {4f784f5f-9e8b-4372-a257-63f1842530a1}, !- Inlet Port
  {1724dfcf-1e19-480e-96cc-deaf9fe09fb5}; !- Outlet Port

OS:Connection,
  {4f784f5f-9e8b-4372-a257-63f1842530a1}, !- Handle
  {88d45112-f153-4516-bdca-81ab1fa374a4}, !- Name
  {c8dd31be-3ced-487a-addd-6869f529e176}, !- Source Object
  13,                                     !- Outlet Port
  {a1e390b6-60f2-4f02-8960-d5bbea1efa1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1724dfcf-1e19-480e-96cc-deaf9fe09fb5}, !- Handle
  {424b1d14-0e6a-43f3-893c-c2afbf620624}, !- Name
  {a1e390b6-60f2-4f02-8960-d5bbea1efa1c}, !- Source Object
  3,                                      !- Outlet Port
  {81922345-5208-4f0e-9b50-f84c017d17c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9ff523bd-0842-4ea5-b5c6-1a08342fd43e}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  {c8dd31be-3ced-487a-addd-6869f529e176}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {adda23de-30ca-4919-a6b9-e9f9b8563f74}, !- Handle
=======
  {a660629b-c4ef-43d5-a8b1-321e519b41dd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_mid WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b3f1f78-ec00-4cb2-801a-9fe10e80813a}, !- Controller Mechanical Ventilation
=======
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {044490a9-910b-403a-87c0-f5e7c5d28950}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {2b3f1f78-ec00-4cb2-801a-9fe10e80813a}, !- Handle
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule
=======
  {044490a9-910b-403a-87c0-f5e7c5d28950}, !- Handle
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {00c355f8-2c20-46d5-acf6-25d6e04e80e3}, !- Handle
  VAV_mid WITH REHEAT OA System,          !- Name
  {adda23de-30ca-4919-a6b9-e9f9b8563f74}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f42b5b9-3e06-47ff-a5c7-897d46b7dd5e}, !- Mixed Air Node Name
  {c420f4ed-4651-4f61-8b8b-565fe155197d}, !- Outdoor Air Stream Node Name
  {4802cfa0-bccd-45c7-8edb-57c1b12d8c84}, !- Relief Air Stream Node Name
  {38266c84-a44e-4884-96ec-0ea98865d5b2}; !- Return Air Stream Node Name

OS:Node,
  {3799cf3c-a2bc-4ac7-af34-41b87909ae05}, !- Handle
  VAV_mid WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {790ac1b1-889e-4365-9eb3-8b99a1f24ace}; !- Outlet Port

OS:Node,
  {60102358-e4c2-4253-9376-01c463a807e5}, !- Handle
  VAV_mid WITH REHEAT Relief Air Node,    !- Name
  {8d6c372b-d47d-40ef-a3ad-41e985fd611a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2411d9fb-4c5e-45fe-ae2a-02c9a925f0b6}, !- Handle
  VAV_mid WITH REHEAT Mixed Air Node,     !- Name
  {5f42b5b9-3e06-47ff-a5c7-897d46b7dd5e}, !- Inlet Port
  {ee626e6f-69c7-45e8-b015-8a09e51c5d76}; !- Outlet Port

OS:Connection,
  {38266c84-a44e-4884-96ec-0ea98865d5b2}, !- Handle
  {06342647-78cb-4fd0-8096-b7e77d7c5a62}, !- Name
  {ac92713f-c0f7-4e47-ab19-2c8f34ea53f0}, !- Source Object
  3,                                      !- Outlet Port
  {00c355f8-2c20-46d5-acf6-25d6e04e80e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f42b5b9-3e06-47ff-a5c7-897d46b7dd5e}, !- Handle
  {6e15f7aa-f999-471d-84c7-f6df634ddbdb}, !- Name
  {00c355f8-2c20-46d5-acf6-25d6e04e80e3}, !- Source Object
  5,                                      !- Outlet Port
  {2411d9fb-4c5e-45fe-ae2a-02c9a925f0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee626e6f-69c7-45e8-b015-8a09e51c5d76}, !- Handle
  {62cec90a-d6ee-4fdb-b027-8ecd2144c7de}, !- Name
  {2411d9fb-4c5e-45fe-ae2a-02c9a925f0b6}, !- Source Object
  3,                                      !- Outlet Port
  {437e1c82-7ba7-423a-849c-eaf073c0ae41}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {491d45ee-d174-482e-bd79-2b0b99dc8e60}, !- Handle
=======
  {f79d50ad-0e3c-4561-9f05-a2ba6a135d6f}, !- Handle
  VAV_mid WITH REHEAT OA System,          !- Name
  {a660629b-c4ef-43d5-a8b1-321e519b41dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d142ea29-d804-4144-9c70-ad6a7fb00c6d}, !- Mixed Air Node Name
  {393bd10e-6084-415e-bcc0-5e7a749bbe96}, !- Outdoor Air Stream Node Name
  {647f6cfe-2be3-48b9-bf39-293eaaaf8428}, !- Relief Air Stream Node Name
  {0074d74a-d17e-425c-8066-78d70d50e20f}; !- Return Air Stream Node Name

OS:Node,
  {73a54e7d-4f10-4dd7-9196-3ad9ad7a4516}, !- Handle
  VAV_mid WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {50ee2b87-3d2a-40cc-bd1d-abbb8cd3a8e6}; !- Outlet Port

OS:Node,
  {20ff4bcc-bf17-4b25-ac57-76d772e3cce9}, !- Handle
  VAV_mid WITH REHEAT Relief Air Node,    !- Name
  {741b163c-873e-41d6-95da-3bd95be41dad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {a9694328-6c62-4b18-a329-e58062f49695}, !- Handle
  VAV_mid WITH REHEAT Mixed Air Node,     !- Name
  {d142ea29-d804-4144-9c70-ad6a7fb00c6d}, !- Inlet Port
  {930dd81e-d160-4d23-b669-8f205ef170bf}; !- Outlet Port

OS:Connection,
  {0074d74a-d17e-425c-8066-78d70d50e20f}, !- Handle
  {fe2c159e-88f9-4fe6-80e5-e3ad8aeb61ef}, !- Name
  {e711071c-6181-4b81-beb8-6877a48fa915}, !- Source Object
  3,                                      !- Outlet Port
  {f79d50ad-0e3c-4561-9f05-a2ba6a135d6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d142ea29-d804-4144-9c70-ad6a7fb00c6d}, !- Handle
  {39fd4dfa-6f2d-4b31-9317-61ee8f79217e}, !- Name
  {f79d50ad-0e3c-4561-9f05-a2ba6a135d6f}, !- Source Object
  5,                                      !- Outlet Port
  {a9694328-6c62-4b18-a329-e58062f49695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {930dd81e-d160-4d23-b669-8f205ef170bf}, !- Handle
  {1a6f74c1-3467-4ee1-bace-35cd84b1ee30}, !- Name
  {a9694328-6c62-4b18-a329-e58062f49695}, !- Source Object
  3,                                      !- Outlet Port
  {c8dd31be-3ced-487a-addd-6869f529e176}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {35e01624-f61e-42e8-9d91-d635587822b3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {bc247163-923f-4af0-aff8-4a59c9650bb2}, !- Control Zone or Zone List Name
  {86fdb12f-a9db-4a56-b523-b66f948925db}, !- Cooling Control Zone or Zone List Name
  {e9994ea4-7a39-439f-a5c1-f19e9064fc26}, !- Heating Control Zone or Zone List Name
  {8880122a-f1a7-47f2-8374-2a61ebb60035}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc247163-923f-4af0-aff8-4a59c9650bb2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {86fdb12f-a9db-4a56-b523-b66f948925db}, !- Handle
  {cb941698-022c-4452-8bd6-f54516cd4010}; !- Name

OS:ModelObjectList,
  {e9994ea4-7a39-439f-a5c1-f19e9064fc26}, !- Handle
  {4e460fea-8ac5-4f87-b1b4-bae171627ced}; !- Name

OS:ModelObjectList,
  {8880122a-f1a7-47f2-8374-2a61ebb60035}, !- Handle
  {01a260e7-c39e-49e4-ad19-3cdeff3cd79f}; !- Name

OS:Coil:Heating:Water,
  {8d22090c-8bd7-4c83-abbf-4e673267adc4}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46e3e2f9-6272-43e4-8bc0-c40a339195cd}, !- Water Inlet Node Name
  {2545266c-bbcc-4205-adfa-f1fae84f8a17}, !- Water Outlet Node Name
=======
  {67c45d69-9628-4075-8f01-ec9c2ab86db5}, !- Control Zone or Zone List Name
  {839322b9-b362-4a9e-a305-22ed18b27b87}, !- Cooling Control Zone or Zone List Name
  {3c8d7dbf-5731-4a33-b590-7a5584efde63}, !- Heating Control Zone or Zone List Name
  {c9909a7a-97a5-451b-ab5b-04dccb91c1d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67c45d69-9628-4075-8f01-ec9c2ab86db5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {839322b9-b362-4a9e-a305-22ed18b27b87}, !- Handle
  {eb5ef0db-49c2-4749-be17-ffa263de1303}; !- Name

OS:ModelObjectList,
  {3c8d7dbf-5731-4a33-b590-7a5584efde63}, !- Handle
  {0883f8ab-530c-4090-8bb8-6a0f380ea9c1}; !- Name

OS:ModelObjectList,
  {c9909a7a-97a5-451b-ab5b-04dccb91c1d2}, !- Handle
  {33d9c66a-0420-4544-97ab-75caeb682d18}; !- Name

OS:Coil:Heating:Water,
  {0586e035-ec2b-466c-9798-320dbe7f6487}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b658b431-0697-46a5-8bcd-178b56077624}, !- Water Inlet Node Name
  {610088e8-b5b3-41a9-871f-cb732041e042}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {1a39f700-6332-41b6-98fc-a46d49153588}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {dd6a688a-0733-4f7b-be3f-cedb58ecd481}, !- Inlet Port
  {46e3e2f9-6272-43e4-8bc0-c40a339195cd}; !- Outlet Port

OS:Connection,
  {dd6a688a-0733-4f7b-be3f-cedb58ecd481}, !- Handle
  {1b71232f-1370-442a-950a-7937a5a8945f}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  11,                                     !- Outlet Port
  {1a39f700-6332-41b6-98fc-a46d49153588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8adcfbf4-fc66-4641-9891-bd33cfd68ae6}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {2545266c-bbcc-4205-adfa-f1fae84f8a17}, !- Inlet Port
  {62684f1a-3cf9-4917-bda1-833f7709a2d4}; !- Outlet Port

OS:Connection,
  {46e3e2f9-6272-43e4-8bc0-c40a339195cd}, !- Handle
  {a31bc6f8-2275-4d0b-a4d3-901c66c0612e}, !- Name
  {1a39f700-6332-41b6-98fc-a46d49153588}, !- Source Object
  3,                                      !- Outlet Port
  {8d22090c-8bd7-4c83-abbf-4e673267adc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2545266c-bbcc-4205-adfa-f1fae84f8a17}, !- Handle
  {4acd0e3c-950d-4808-9b48-d51bc96de102}, !- Name
  {8d22090c-8bd7-4c83-abbf-4e673267adc4}, !- Source Object
  6,                                      !- Outlet Port
  {8adcfbf4-fc66-4641-9891-bd33cfd68ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62684f1a-3cf9-4917-bda1-833f7709a2d4}, !- Handle
  {b17bc821-0867-4e00-833c-4624ac3cb544}, !- Name
  {8adcfbf4-fc66-4641-9891-bd33cfd68ae6}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa405148-584f-4319-b92d-d0865a8a5d87}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {8d22090c-8bd7-4c83-abbf-4e673267adc4}, !- Water Coil Name
=======
  {ce220545-5763-4da4-ad0d-e4a93d2af27f}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {02f30733-abb7-4a53-b059-63536fac13e6}, !- Inlet Port
  {b658b431-0697-46a5-8bcd-178b56077624}; !- Outlet Port

OS:Connection,
  {02f30733-abb7-4a53-b059-63536fac13e6}, !- Handle
  {01a9fd01-a99d-4d67-b0cc-37d66b8df906}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  11,                                     !- Outlet Port
  {ce220545-5763-4da4-ad0d-e4a93d2af27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86692109-a578-401b-acb4-daa7ed723fc8}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {610088e8-b5b3-41a9-871f-cb732041e042}, !- Inlet Port
  {639d1c4a-45a5-4ade-b7e9-33df014a5aee}; !- Outlet Port

OS:Connection,
  {b658b431-0697-46a5-8bcd-178b56077624}, !- Handle
  {96bd6b49-d260-4dc7-bcf2-286a49c5b0c4}, !- Name
  {ce220545-5763-4da4-ad0d-e4a93d2af27f}, !- Source Object
  3,                                      !- Outlet Port
  {0586e035-ec2b-466c-9798-320dbe7f6487}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {610088e8-b5b3-41a9-871f-cb732041e042}, !- Handle
  {965b29f2-90f4-4d60-a650-cf638fef3361}, !- Name
  {0586e035-ec2b-466c-9798-320dbe7f6487}, !- Source Object
  6,                                      !- Outlet Port
  {86692109-a578-401b-acb4-daa7ed723fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639d1c4a-45a5-4ade-b7e9-33df014a5aee}, !- Handle
  {b8ef311d-83e5-42e2-ab45-631899aae1c7}, !- Name
  {86692109-a578-401b-acb4-daa7ed723fc8}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a168981a-e21a-4916-9240-b66eb304431b}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {0586e035-ec2b-466c-9798-320dbe7f6487}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {d9150c65-f96a-467e-b624-90c9208724a4}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {9ee19498-0a3c-4800-9606-02dd25f35844}, !- Air Inlet Node Name
=======
  {e1cc538a-7135-4a28-ae80-a0f4818f17da}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {8ce02fd4-7e9e-453f-9fe9-a48d57560fbb}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.228666191792841,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {8d22090c-8bd7-4c83-abbf-4e673267adc4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ade4ee21-2e6b-4880-bb27-580567b24392}, !- Air Outlet Node Name
=======
  {0586e035-ec2b-466c-9798-320dbe7f6487}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21b8a8b4-21b0-449d-81de-bb4d68556a18}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {5dbcc4f4-c413-4767-8667-28cfb0467ffb}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {e51fe9b8-292b-4b0b-b1e0-2cf18e34b924}, !- Inlet Port
  {cc6d8217-c2ec-4eff-a62b-0baf03c29b59}; !- Outlet Port

OS:Connection,
  {6c5b94a6-3120-4689-944f-0c5151d2ed4b}, !- Handle
  {df3c15de-b8e9-4a30-bb45-ef2405b20776}, !- Name
  {0a09e3c2-1e1e-4ec5-9cc2-df32acfdcee2}, !- Source Object
  3,                                      !- Outlet Port
  {f8af7847-11f2-424c-a184-086d4ec67f4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e51fe9b8-292b-4b0b-b1e0-2cf18e34b924}, !- Handle
  {60e943c1-9b5b-4da1-ac87-d296e6cea2e2}, !- Name
  {d1303cdd-8b05-4ce5-a144-f056991da275}, !- Source Object
  3,                                      !- Outlet Port
  {5dbcc4f4-c413-4767-8667-28cfb0467ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecd6a679-f95c-4f73-8bf4-a90a4a25edf7}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3b885161-62be-4038-b0ae-73b2afdf085f}, !- Inlet Port
  {9ee19498-0a3c-4800-9606-02dd25f35844}; !- Outlet Port

OS:Connection,
  {3b885161-62be-4038-b0ae-73b2afdf085f}, !- Handle
  {d4f9daca-7c87-42e5-b8d7-d3340df4cf03}, !- Name
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Source Object
  3,                                      !- Outlet Port
  {ecd6a679-f95c-4f73-8bf4-a90a4a25edf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee19498-0a3c-4800-9606-02dd25f35844}, !- Handle
  {33737027-fee2-45e2-b7bf-163c1d20fefc}, !- Name
  {ecd6a679-f95c-4f73-8bf4-a90a4a25edf7}, !- Source Object
  3,                                      !- Outlet Port
  {d9150c65-f96a-467e-b624-90c9208724a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ade4ee21-2e6b-4880-bb27-580567b24392}, !- Handle
  {ad655bd5-f25a-4e0e-92a3-52a8454901e4}, !- Name
  {d9150c65-f96a-467e-b624-90c9208724a4}, !- Source Object
  12,                                     !- Outlet Port
  {0a09e3c2-1e1e-4ec5-9cc2-df32acfdcee2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {27b940c8-957f-48d5-975c-14080dc4c000}, !- ThermalZone
  {79724e1c-384f-42f4-b4e8-359c607299b1}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {cc6d8217-c2ec-4eff-a62b-0baf03c29b59}, !- Inlet Node 1
  {f0c6ed2b-96c4-4479-b6fd-c5cefcb5c552}, !- Inlet Node 2
  {99ca2be8-720d-4168-becd-b4a5242beedb}, !- Inlet Node 3
  {1544486b-1b91-4aa7-a3ec-2e63d325b216}, !- Inlet Node 4
  {1250acc5-792f-49a5-b9d6-5f112714b075}; !- Inlet Node 5

OS:Node,
  {ddb4e526-9787-4cee-9120-b8f237108fab}, !- Handle
  Node 127,                               !- Name
  {79724e1c-384f-42f4-b4e8-359c607299b1}, !- Inlet Port
  {e5d8ebda-93a0-4b9d-9a78-91f852996ad3}; !- Outlet Port

OS:Connection,
  {cc6d8217-c2ec-4eff-a62b-0baf03c29b59}, !- Handle
  {950f33ab-7310-434f-af93-85ecfa9223e7}, !- Name
  {5dbcc4f4-c413-4767-8667-28cfb0467ffb}, !- Source Object
  3,                                      !- Outlet Port
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79724e1c-384f-42f4-b4e8-359c607299b1}, !- Handle
  {18d3ac08-19a5-4606-a4b9-d5b876f07a79}, !- Name
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Source Object
  3,                                      !- Outlet Port
  {ddb4e526-9787-4cee-9120-b8f237108fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d8ebda-93a0-4b9d-9a78-91f852996ad3}, !- Handle
  {f64186b7-83ae-4514-826b-e0e3076eb550}, !- Name
  {ddb4e526-9787-4cee-9120-b8f237108fab}, !- Source Object
  3,                                      !- Outlet Port
  {12f872d2-90ae-46ef-adb1-10f56112923f}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {49794b06-0fd5-4af9-b939-b2a9dfa18d98}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d35dbfbc-efae-4c26-8cde-1cb85c92d10e}, !- Water Inlet Node Name
  {63e0f1f8-2d93-4d52-b83a-329163406710}, !- Water Outlet Node Name
=======
  {73f94333-b67c-4c78-9a19-de3defce076c}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {348bfcdb-81d9-46ec-b75c-17c9110c977f}, !- Inlet Port
  {041e20c0-2d16-4252-8c6b-6f19fb7f5881}; !- Outlet Port

OS:Connection,
  {2c46aed6-9715-49b6-a66c-ba303cbe466f}, !- Handle
  {92cba9f8-23a3-4193-a15a-91b9724c1a13}, !- Name
  {ed172a4a-91f2-4f64-bd13-5b37912346a5}, !- Source Object
  3,                                      !- Outlet Port
  {643f1dce-d33d-4a59-ab2f-231b102a4dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {348bfcdb-81d9-46ec-b75c-17c9110c977f}, !- Handle
  {02d22a1d-ed6b-4848-bd99-87641a0b44fc}, !- Name
  {c88f326c-20c3-40e0-9998-e32be0537271}, !- Source Object
  3,                                      !- Outlet Port
  {73f94333-b67c-4c78-9a19-de3defce076c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a2a88c-3c9d-41d9-aef0-178954b36a00}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {63fcbab3-ea61-432f-be4d-e33213d04ccd}, !- Inlet Port
  {8ce02fd4-7e9e-453f-9fe9-a48d57560fbb}; !- Outlet Port

OS:Connection,
  {63fcbab3-ea61-432f-be4d-e33213d04ccd}, !- Handle
  {a558cfd7-250a-4c7f-ab39-56bfab2f3557}, !- Name
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Source Object
  3,                                      !- Outlet Port
  {d5a2a88c-3c9d-41d9-aef0-178954b36a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce02fd4-7e9e-453f-9fe9-a48d57560fbb}, !- Handle
  {cdd574ad-57af-4711-a926-482315803d65}, !- Name
  {d5a2a88c-3c9d-41d9-aef0-178954b36a00}, !- Source Object
  3,                                      !- Outlet Port
  {e1cc538a-7135-4a28-ae80-a0f4818f17da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21b8a8b4-21b0-449d-81de-bb4d68556a18}, !- Handle
  {ccc97d78-05db-41a0-9c6f-0c7ea2f66b7c}, !- Name
  {e1cc538a-7135-4a28-ae80-a0f4818f17da}, !- Source Object
  12,                                     !- Outlet Port
  {ed172a4a-91f2-4f64-bd13-5b37912346a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {f5091a8c-8411-4642-a397-f616271de347}, !- ThermalZone
  {e8a47776-7c9a-4f0c-89f8-21a367547bdd}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {041e20c0-2d16-4252-8c6b-6f19fb7f5881}, !- Inlet Node 1
  {f6bf2f88-b5a4-4e7c-8a32-858e6a4b8e98}, !- Inlet Node 2
  {8d2996ed-8d9c-473c-8271-262bdfadfc4f}, !- Inlet Node 3
  {30b61928-7cb2-4d17-9df1-d9355237390c}, !- Inlet Node 4
  {6d81e672-8da7-421e-86ac-cd94c08faa83}; !- Inlet Node 5

OS:Node,
  {d0198196-5830-42f8-ad90-b43346a2af58}, !- Handle
  Node 127,                               !- Name
  {e8a47776-7c9a-4f0c-89f8-21a367547bdd}, !- Inlet Port
  {db12ff7d-0676-445d-819c-88e3fced8195}; !- Outlet Port

OS:Connection,
  {041e20c0-2d16-4252-8c6b-6f19fb7f5881}, !- Handle
  {eadfd5b5-21bb-40e7-bd27-ea8837224c48}, !- Name
  {73f94333-b67c-4c78-9a19-de3defce076c}, !- Source Object
  3,                                      !- Outlet Port
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8a47776-7c9a-4f0c-89f8-21a367547bdd}, !- Handle
  {7eb80933-a0bd-4f93-b709-245e0d13ed7f}, !- Name
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Source Object
  3,                                      !- Outlet Port
  {d0198196-5830-42f8-ad90-b43346a2af58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db12ff7d-0676-445d-819c-88e3fced8195}, !- Handle
  {7f864e0f-209a-4e94-b920-68eee356236f}, !- Name
  {d0198196-5830-42f8-ad90-b43346a2af58}, !- Source Object
  3,                                      !- Outlet Port
  {a65109eb-b2a3-4fe8-b923-d7d872489a52}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {42becba5-3c56-4a03-a8b3-e83aff46505e}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ce6f792-2c7e-477c-af77-d1415bf63a64}, !- Water Inlet Node Name
  {e10dff18-ee59-42a9-9e55-3c3a2493133c}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {613d8f9e-c7c9-4c37-8d68-8fb1cfdf7083}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {40e74ee1-6656-49cb-bb31-203c7c025c60}, !- Inlet Port
  {d35dbfbc-efae-4c26-8cde-1cb85c92d10e}; !- Outlet Port

OS:Connection,
  {40e74ee1-6656-49cb-bb31-203c7c025c60}, !- Handle
  {ab5e39db-db60-4434-9f1c-7b57c5de6921}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  12,                                     !- Outlet Port
  {613d8f9e-c7c9-4c37-8d68-8fb1cfdf7083}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f527417-9b67-4901-a32a-01d1ff7b884a}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {63e0f1f8-2d93-4d52-b83a-329163406710}, !- Inlet Port
  {696fe997-4f1e-4d93-b36a-3f560a53a744}; !- Outlet Port

OS:Connection,
  {d35dbfbc-efae-4c26-8cde-1cb85c92d10e}, !- Handle
  {468471d4-2a56-407f-9781-5bbd600983fb}, !- Name
  {613d8f9e-c7c9-4c37-8d68-8fb1cfdf7083}, !- Source Object
  3,                                      !- Outlet Port
  {49794b06-0fd5-4af9-b939-b2a9dfa18d98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63e0f1f8-2d93-4d52-b83a-329163406710}, !- Handle
  {5b822dd1-7873-4f76-9168-62e39f316ed8}, !- Name
  {49794b06-0fd5-4af9-b939-b2a9dfa18d98}, !- Source Object
  6,                                      !- Outlet Port
  {4f527417-9b67-4901-a32a-01d1ff7b884a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696fe997-4f1e-4d93-b36a-3f560a53a744}, !- Handle
  {b911234c-5ae8-473a-a22f-b23c342c40a3}, !- Name
  {4f527417-9b67-4901-a32a-01d1ff7b884a}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb357cbf-b63a-4259-abab-d3d4939886e2}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {49794b06-0fd5-4af9-b939-b2a9dfa18d98}, !- Water Coil Name
=======
  {04f925e7-43be-45f0-9b58-3c234f90992a}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {4ab93e14-c439-4acf-a25e-36c4d2c83481}, !- Inlet Port
  {8ce6f792-2c7e-477c-af77-d1415bf63a64}; !- Outlet Port

OS:Connection,
  {4ab93e14-c439-4acf-a25e-36c4d2c83481}, !- Handle
  {15d58317-9c13-485c-b1cf-bb7d28c7a635}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  12,                                     !- Outlet Port
  {04f925e7-43be-45f0-9b58-3c234f90992a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ca6d1aa-3185-4662-a0a1-b96cc6785ae1}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {e10dff18-ee59-42a9-9e55-3c3a2493133c}, !- Inlet Port
  {e19ffcf7-7844-41f5-b6ac-af09e8f47a91}; !- Outlet Port

OS:Connection,
  {8ce6f792-2c7e-477c-af77-d1415bf63a64}, !- Handle
  {88081c2d-7837-460d-bb14-d8bd2244e2c8}, !- Name
  {04f925e7-43be-45f0-9b58-3c234f90992a}, !- Source Object
  3,                                      !- Outlet Port
  {42becba5-3c56-4a03-a8b3-e83aff46505e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e10dff18-ee59-42a9-9e55-3c3a2493133c}, !- Handle
  {b00c357a-a344-4ae5-b72c-d34a79aa1484}, !- Name
  {42becba5-3c56-4a03-a8b3-e83aff46505e}, !- Source Object
  6,                                      !- Outlet Port
  {9ca6d1aa-3185-4662-a0a1-b96cc6785ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19ffcf7-7844-41f5-b6ac-af09e8f47a91}, !- Handle
  {aa969ad5-a2c3-4e03-acbb-5a135f16b005}, !- Name
  {9ca6d1aa-3185-4662-a0a1-b96cc6785ae1}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61d82d16-5e48-44c8-85d1-9f3a8a0072e3}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {42becba5-3c56-4a03-a8b3-e83aff46505e}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {406f3d62-d2b3-46aa-b006-8611cfb0f6ef}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {eb880f96-8d5d-4053-a92a-f97699394769}, !- Air Inlet Node Name
=======
  {26163578-e3fb-48c9-9b84-3998a41cc87c}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {41d3784b-4026-459d-b4b4-5c3d996956bb}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.228666191792841,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {49794b06-0fd5-4af9-b939-b2a9dfa18d98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {65cf47b5-bb91-49fb-968c-13a2caec8166}, !- Air Outlet Node Name
=======
  {42becba5-3c56-4a03-a8b3-e83aff46505e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49b615e5-e95f-47a5-9111-c341a7779367}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {bdf8c44a-b403-45df-bcae-0435853d4657}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {65cf47b5-bb91-49fb-968c-13a2caec8166}, !- Inlet Port
  {ed674e8e-4aa7-43a5-818c-e296d221e2ae}; !- Outlet Port

OS:Node,
  {c5660674-386b-4be9-a94c-239eff8af567}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {246ef1a0-c477-4df0-a810-c8a7e8ce0d8f}, !- Inlet Port
  {f0c6ed2b-96c4-4479-b6fd-c5cefcb5c552}; !- Outlet Port

OS:Connection,
  {ed674e8e-4aa7-43a5-818c-e296d221e2ae}, !- Handle
  {2daceed1-7849-41f0-9078-3b6fc9d16061}, !- Name
  {bdf8c44a-b403-45df-bcae-0435853d4657}, !- Source Object
  3,                                      !- Outlet Port
  {4abf1669-fcbb-406c-9739-7e0238e6d481}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {246ef1a0-c477-4df0-a810-c8a7e8ce0d8f}, !- Handle
  {c9f8aa3f-aabd-43dd-93ef-b2c7b295862c}, !- Name
  {b31b08ab-ab0f-4db5-9808-6d13373ebdfe}, !- Source Object
  3,                                      !- Outlet Port
  {c5660674-386b-4be9-a94c-239eff8af567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01ae715-331c-4c01-bf14-ce8630c23401}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {a31c7800-3bb8-4bc5-b096-d8d355d6ce34}, !- Inlet Port
  {eb880f96-8d5d-4053-a92a-f97699394769}; !- Outlet Port

OS:Connection,
  {a31c7800-3bb8-4bc5-b096-d8d355d6ce34}, !- Handle
  {fa08542d-0fbf-4dc4-93b7-d9597153b56a}, !- Name
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Source Object
  4,                                      !- Outlet Port
  {e01ae715-331c-4c01-bf14-ce8630c23401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb880f96-8d5d-4053-a92a-f97699394769}, !- Handle
  {cf94ea2f-975d-4058-bb32-31569708642c}, !- Name
  {e01ae715-331c-4c01-bf14-ce8630c23401}, !- Source Object
  3,                                      !- Outlet Port
  {406f3d62-d2b3-46aa-b006-8611cfb0f6ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65cf47b5-bb91-49fb-968c-13a2caec8166}, !- Handle
  {6523f426-7a52-4eb3-a1eb-bdbed47ec11d}, !- Name
  {406f3d62-d2b3-46aa-b006-8611cfb0f6ef}, !- Source Object
  12,                                     !- Outlet Port
  {bdf8c44a-b403-45df-bcae-0435853d4657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c6ed2b-96c4-4479-b6fd-c5cefcb5c552}, !- Handle
  {ba8d1eb6-ee14-4f47-9d9d-1d359d12c261}, !- Name
  {c5660674-386b-4be9-a94c-239eff8af567}, !- Source Object
  3,                                      !- Outlet Port
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {faa67740-b886-43fd-88d7-ee5046491d74}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {84d3b430-1f69-4e57-a948-978e633088a6}, !- Water Inlet Node Name
  {69414480-cf29-40ef-b1eb-2de05ceee757}, !- Water Outlet Node Name
=======
  {a5281441-f035-4042-8984-ee5debf9dc19}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {49b615e5-e95f-47a5-9111-c341a7779367}, !- Inlet Port
  {eec14694-7157-4eea-b33d-3792e2009590}; !- Outlet Port

OS:Node,
  {37cd4398-6bad-4cc9-8caf-3bac6ff57126}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {6282252d-ae4b-4261-a766-9da218fbb158}, !- Inlet Port
  {f6bf2f88-b5a4-4e7c-8a32-858e6a4b8e98}; !- Outlet Port

OS:Connection,
  {eec14694-7157-4eea-b33d-3792e2009590}, !- Handle
  {cafd1978-6875-4c46-a0c0-d7d5d5d1fb5e}, !- Name
  {a5281441-f035-4042-8984-ee5debf9dc19}, !- Source Object
  3,                                      !- Outlet Port
  {3175a5ba-26e7-4844-872a-46b35e1fc10e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6282252d-ae4b-4261-a766-9da218fbb158}, !- Handle
  {d732802e-4d5a-434a-89df-cd4c50ce26e3}, !- Name
  {cecb7353-42ef-42c2-87ac-15db1eb2b123}, !- Source Object
  3,                                      !- Outlet Port
  {37cd4398-6bad-4cc9-8caf-3bac6ff57126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0352d86-2932-4f8d-975d-3237b2bdf4d6}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c28b70b3-d504-4508-8f97-917448f34219}, !- Inlet Port
  {41d3784b-4026-459d-b4b4-5c3d996956bb}; !- Outlet Port

OS:Connection,
  {c28b70b3-d504-4508-8f97-917448f34219}, !- Handle
  {9fe83138-0f99-4c26-9036-35f72df26167}, !- Name
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Source Object
  4,                                      !- Outlet Port
  {e0352d86-2932-4f8d-975d-3237b2bdf4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d3784b-4026-459d-b4b4-5c3d996956bb}, !- Handle
  {1711ed51-ec21-402a-bb5b-3345fee4bab5}, !- Name
  {e0352d86-2932-4f8d-975d-3237b2bdf4d6}, !- Source Object
  3,                                      !- Outlet Port
  {26163578-e3fb-48c9-9b84-3998a41cc87c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49b615e5-e95f-47a5-9111-c341a7779367}, !- Handle
  {5897e62a-03d6-4f50-96c4-f50707bb65b3}, !- Name
  {26163578-e3fb-48c9-9b84-3998a41cc87c}, !- Source Object
  12,                                     !- Outlet Port
  {a5281441-f035-4042-8984-ee5debf9dc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bf2f88-b5a4-4e7c-8a32-858e6a4b8e98}, !- Handle
  {2b5b7d9d-9d01-470a-b6dc-8cdc3920789f}, !- Name
  {37cd4398-6bad-4cc9-8caf-3bac6ff57126}, !- Source Object
  3,                                      !- Outlet Port
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ab5e1d6-6661-4b24-9c2e-7b71c3675a87}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df2b2d0c-509a-44ef-b2b3-6a5420be540a}, !- Water Inlet Node Name
  {85d74ed6-4b4e-45ed-9906-064927223b04}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {f1829a7e-4e38-49dd-90dc-ce6cb44d68ea}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {a065a343-4e76-43b9-a2a8-7a78c583d919}, !- Inlet Port
  {84d3b430-1f69-4e57-a948-978e633088a6}; !- Outlet Port

OS:Connection,
  {a065a343-4e76-43b9-a2a8-7a78c583d919}, !- Handle
  {6bfdbbd2-bfd4-4c87-8c80-87898c3123ee}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  13,                                     !- Outlet Port
  {f1829a7e-4e38-49dd-90dc-ce6cb44d68ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6878aa68-8a68-414f-9b5f-ff6c87467f71}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {69414480-cf29-40ef-b1eb-2de05ceee757}, !- Inlet Port
  {aac12622-8d2e-4c0b-8b83-e2bd6045d543}; !- Outlet Port

OS:Connection,
  {84d3b430-1f69-4e57-a948-978e633088a6}, !- Handle
  {58947520-e964-4fd4-8092-69da51a45e2e}, !- Name
  {f1829a7e-4e38-49dd-90dc-ce6cb44d68ea}, !- Source Object
  3,                                      !- Outlet Port
  {faa67740-b886-43fd-88d7-ee5046491d74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69414480-cf29-40ef-b1eb-2de05ceee757}, !- Handle
  {ea3f9dc8-745e-4d6f-8da8-2d4e60083e2c}, !- Name
  {faa67740-b886-43fd-88d7-ee5046491d74}, !- Source Object
  6,                                      !- Outlet Port
  {6878aa68-8a68-414f-9b5f-ff6c87467f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac12622-8d2e-4c0b-8b83-e2bd6045d543}, !- Handle
  {3921faa2-bafa-4fd1-968f-fdd6076a44bb}, !- Name
  {6878aa68-8a68-414f-9b5f-ff6c87467f71}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11c64817-4c02-424a-8a19-4fa9baf39a03}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {faa67740-b886-43fd-88d7-ee5046491d74}, !- Water Coil Name
=======
  {d1e26f35-dd5d-4438-aafa-e07306b88ef7}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {4da9d297-9e72-4187-9cf8-64c6c87ff38c}, !- Inlet Port
  {df2b2d0c-509a-44ef-b2b3-6a5420be540a}; !- Outlet Port

OS:Connection,
  {4da9d297-9e72-4187-9cf8-64c6c87ff38c}, !- Handle
  {1de02034-c584-451b-a381-84a745c6817d}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  13,                                     !- Outlet Port
  {d1e26f35-dd5d-4438-aafa-e07306b88ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da170c3c-250e-4373-b2d3-a66e6cb223f1}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {85d74ed6-4b4e-45ed-9906-064927223b04}, !- Inlet Port
  {eb4f77ee-83ca-4917-8e9a-91fb2d74e8b2}; !- Outlet Port

OS:Connection,
  {df2b2d0c-509a-44ef-b2b3-6a5420be540a}, !- Handle
  {4f271af1-42e7-4f29-94dc-4a8c6880b52a}, !- Name
  {d1e26f35-dd5d-4438-aafa-e07306b88ef7}, !- Source Object
  3,                                      !- Outlet Port
  {6ab5e1d6-6661-4b24-9c2e-7b71c3675a87}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85d74ed6-4b4e-45ed-9906-064927223b04}, !- Handle
  {9391219b-f374-4cc6-90aa-407d696a995c}, !- Name
  {6ab5e1d6-6661-4b24-9c2e-7b71c3675a87}, !- Source Object
  6,                                      !- Outlet Port
  {da170c3c-250e-4373-b2d3-a66e6cb223f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4f77ee-83ca-4917-8e9a-91fb2d74e8b2}, !- Handle
  {eab8c1d0-65f9-4290-93b4-bc8cc2e98bca}, !- Name
  {da170c3c-250e-4373-b2d3-a66e6cb223f1}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe0fd448-c2c6-4be5-b662-c60807d6dd9c}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {6ab5e1d6-6661-4b24-9c2e-7b71c3675a87}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7125d47e-75e1-4517-a290-0efb9443d23b}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {125a7981-64e5-41de-87f7-6e8bf937faf8}, !- Air Inlet Node Name
=======
  {9d91b6f4-5609-4420-a883-e9dd7ed03e15}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {bf13328f-eed3-4f70-9472-d4d5dc8c40be}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.228666191792841,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {faa67740-b886-43fd-88d7-ee5046491d74}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e4c35dc-e1d8-4ce8-906b-b014a07909ab}, !- Air Outlet Node Name
=======
  {6ab5e1d6-6661-4b24-9c2e-7b71c3675a87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {230bb604-f8b0-4ba8-a278-45d58d7b63a8}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {a1b7e684-4e92-4f62-8eb0-16e123cbf530}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {1e4c35dc-e1d8-4ce8-906b-b014a07909ab}, !- Inlet Port
  {1889c5ce-84e2-44df-bb11-70f77ea45fb8}; !- Outlet Port

OS:Node,
  {7aa81579-7250-4479-adb9-a0b6330ff4ea}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {29233d86-44d4-4195-9897-8aa3d13ba098}, !- Inlet Port
  {99ca2be8-720d-4168-becd-b4a5242beedb}; !- Outlet Port

OS:Connection,
  {1889c5ce-84e2-44df-bb11-70f77ea45fb8}, !- Handle
  {44e74cce-4b72-4907-9ff2-c3d6b6135b07}, !- Name
  {a1b7e684-4e92-4f62-8eb0-16e123cbf530}, !- Source Object
  3,                                      !- Outlet Port
  {736332cc-e8c4-4de9-ac9b-111197841738}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29233d86-44d4-4195-9897-8aa3d13ba098}, !- Handle
  {a0b2782e-7a50-435a-9c87-c8c1858c118c}, !- Name
  {bf3b98e1-3b6a-42f7-8dc6-ad17cab58e15}, !- Source Object
  3,                                      !- Outlet Port
  {7aa81579-7250-4479-adb9-a0b6330ff4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2713cc10-f410-4161-8f68-24e3d3a530c9}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {0978d09d-5376-4303-b8af-b48129181a6b}, !- Inlet Port
  {125a7981-64e5-41de-87f7-6e8bf937faf8}; !- Outlet Port

OS:Connection,
  {0978d09d-5376-4303-b8af-b48129181a6b}, !- Handle
  {a0b9ee57-2ccc-4d57-a9f6-dcec5d45978a}, !- Name
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Source Object
  5,                                      !- Outlet Port
  {2713cc10-f410-4161-8f68-24e3d3a530c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125a7981-64e5-41de-87f7-6e8bf937faf8}, !- Handle
  {9b2c1a0e-5880-4a36-b4b7-5ec25ae986a0}, !- Name
  {2713cc10-f410-4161-8f68-24e3d3a530c9}, !- Source Object
  3,                                      !- Outlet Port
  {7125d47e-75e1-4517-a290-0efb9443d23b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e4c35dc-e1d8-4ce8-906b-b014a07909ab}, !- Handle
  {66009133-f2fe-4ad5-a604-f3b84a595a9b}, !- Name
  {7125d47e-75e1-4517-a290-0efb9443d23b}, !- Source Object
  12,                                     !- Outlet Port
  {a1b7e684-4e92-4f62-8eb0-16e123cbf530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ca2be8-720d-4168-becd-b4a5242beedb}, !- Handle
  {2106708b-1582-42e9-8737-914228bcef56}, !- Name
  {7aa81579-7250-4479-adb9-a0b6330ff4ea}, !- Source Object
  3,                                      !- Outlet Port
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3154d31-ab31-4a0c-853c-9185543cd3c7}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a731254-f58e-4672-a7a6-c4a599b2a0f8}, !- Water Inlet Node Name
  {6eff20e5-01b0-4ce6-8936-acdd2d57ad6f}, !- Water Outlet Node Name
=======
  {284c61ba-299c-41a7-828c-d1bc5a718ecc}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {230bb604-f8b0-4ba8-a278-45d58d7b63a8}, !- Inlet Port
  {6891fde4-2657-4bb6-8127-330a94571f27}; !- Outlet Port

OS:Node,
  {fb88c2dc-8567-4235-9641-0e6a527757d9}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {8a38af4b-5b0d-40c8-aa20-138df8c7ac64}, !- Inlet Port
  {8d2996ed-8d9c-473c-8271-262bdfadfc4f}; !- Outlet Port

OS:Connection,
  {6891fde4-2657-4bb6-8127-330a94571f27}, !- Handle
  {749c2131-2084-4f44-9dbd-a95894f808e0}, !- Name
  {284c61ba-299c-41a7-828c-d1bc5a718ecc}, !- Source Object
  3,                                      !- Outlet Port
  {03a7452e-3196-4e7d-8182-fd1349cbc30f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a38af4b-5b0d-40c8-aa20-138df8c7ac64}, !- Handle
  {1f99826e-f1aa-45a2-b935-df6d912a2a66}, !- Name
  {b9fe305e-c75f-439a-ac5a-c81ff61c8868}, !- Source Object
  3,                                      !- Outlet Port
  {fb88c2dc-8567-4235-9641-0e6a527757d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ebacdee-b22d-4b44-b20b-b25ad8caf9c5}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {49fdd3a6-ef7c-4b67-9ed0-ad3f4eec16b5}, !- Inlet Port
  {bf13328f-eed3-4f70-9472-d4d5dc8c40be}; !- Outlet Port

OS:Connection,
  {49fdd3a6-ef7c-4b67-9ed0-ad3f4eec16b5}, !- Handle
  {faec60f0-1d36-4831-a25e-24e4b60cf9c3}, !- Name
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Source Object
  5,                                      !- Outlet Port
  {5ebacdee-b22d-4b44-b20b-b25ad8caf9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf13328f-eed3-4f70-9472-d4d5dc8c40be}, !- Handle
  {87caf731-fdb8-4dc6-ab9d-3d0f8c0f4e51}, !- Name
  {5ebacdee-b22d-4b44-b20b-b25ad8caf9c5}, !- Source Object
  3,                                      !- Outlet Port
  {9d91b6f4-5609-4420-a883-e9dd7ed03e15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {230bb604-f8b0-4ba8-a278-45d58d7b63a8}, !- Handle
  {7b5b225c-bfbf-4472-adb1-a72df2318fc8}, !- Name
  {9d91b6f4-5609-4420-a883-e9dd7ed03e15}, !- Source Object
  12,                                     !- Outlet Port
  {284c61ba-299c-41a7-828c-d1bc5a718ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2996ed-8d9c-473c-8271-262bdfadfc4f}, !- Handle
  {0eb096cf-1479-45f5-934c-b4e5401e2fcd}, !- Name
  {fb88c2dc-8567-4235-9641-0e6a527757d9}, !- Source Object
  3,                                      !- Outlet Port
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {29f5cb68-4518-40f6-bce5-5aea93d168a3}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a185eab4-38f4-4aae-b799-978b628f3cef}, !- Water Inlet Node Name
  {3ec15f68-32ce-4340-93db-d9b5179f9435}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {d444ca0f-dd92-4031-943c-9ae558f64375}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {62386f0e-c7b6-487a-8740-c9ed45e03538}, !- Inlet Port
  {4a731254-f58e-4672-a7a6-c4a599b2a0f8}; !- Outlet Port

OS:Connection,
  {62386f0e-c7b6-487a-8740-c9ed45e03538}, !- Handle
  {cf5e539d-91f9-4cf2-84b8-34efac6f4a7f}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  14,                                     !- Outlet Port
  {d444ca0f-dd92-4031-943c-9ae558f64375}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdbc71a2-a6ac-411f-a26d-c5d85f8df325}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {6eff20e5-01b0-4ce6-8936-acdd2d57ad6f}, !- Inlet Port
  {70064684-3e62-4636-8d07-bb91e1c426b8}; !- Outlet Port

OS:Connection,
  {4a731254-f58e-4672-a7a6-c4a599b2a0f8}, !- Handle
  {2e3fda25-a09e-49de-9d6e-fbb4a3a5c661}, !- Name
  {d444ca0f-dd92-4031-943c-9ae558f64375}, !- Source Object
  3,                                      !- Outlet Port
  {b3154d31-ab31-4a0c-853c-9185543cd3c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eff20e5-01b0-4ce6-8936-acdd2d57ad6f}, !- Handle
  {4d4da6f7-0cc1-4baa-894b-9abe4b7dc2c4}, !- Name
  {b3154d31-ab31-4a0c-853c-9185543cd3c7}, !- Source Object
  6,                                      !- Outlet Port
  {cdbc71a2-a6ac-411f-a26d-c5d85f8df325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70064684-3e62-4636-8d07-bb91e1c426b8}, !- Handle
  {f4a0b50f-39b4-4747-9597-ff16e1eb49a6}, !- Name
  {cdbc71a2-a6ac-411f-a26d-c5d85f8df325}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f9bf218-4218-43ee-88f4-87676931c292}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {b3154d31-ab31-4a0c-853c-9185543cd3c7}, !- Water Coil Name
=======
  {bd428c7d-a721-4a72-9881-22a8aac031ca}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {57c3d395-2a9c-4021-8922-c04c66131a5f}, !- Inlet Port
  {a185eab4-38f4-4aae-b799-978b628f3cef}; !- Outlet Port

OS:Connection,
  {57c3d395-2a9c-4021-8922-c04c66131a5f}, !- Handle
  {b03a6bdb-5151-4be8-93cd-eb65e4e51788}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  14,                                     !- Outlet Port
  {bd428c7d-a721-4a72-9881-22a8aac031ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {841a8562-c467-4603-8208-39db453ba6b9}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {3ec15f68-32ce-4340-93db-d9b5179f9435}, !- Inlet Port
  {bcd8efa0-2e0e-4bd4-8be3-d455719d3b67}; !- Outlet Port

OS:Connection,
  {a185eab4-38f4-4aae-b799-978b628f3cef}, !- Handle
  {204005da-c148-4124-b2f4-3a565466384e}, !- Name
  {bd428c7d-a721-4a72-9881-22a8aac031ca}, !- Source Object
  3,                                      !- Outlet Port
  {29f5cb68-4518-40f6-bce5-5aea93d168a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ec15f68-32ce-4340-93db-d9b5179f9435}, !- Handle
  {63b000a1-3a27-425e-8bc3-edd51ac9c99e}, !- Name
  {29f5cb68-4518-40f6-bce5-5aea93d168a3}, !- Source Object
  6,                                      !- Outlet Port
  {841a8562-c467-4603-8208-39db453ba6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd8efa0-2e0e-4bd4-8be3-d455719d3b67}, !- Handle
  {2362c12d-2475-4008-8410-a6678333c1f1}, !- Name
  {841a8562-c467-4603-8208-39db453ba6b9}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f10e3031-5a7b-4073-b33c-ccfd6f08703f}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {29f5cb68-4518-40f6-bce5-5aea93d168a3}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7dc05d46-f390-4c0c-82b3-daf726d4288d}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {f7b9cdee-b30f-4455-a9f1-bbe3e5cab0bf}, !- Air Inlet Node Name
=======
  {8f82416d-c133-4729-a240-5995353994c7}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {1c9dd745-326f-4b0e-a3d9-56ab67914d7b}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.228666191792841,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {b3154d31-ab31-4a0c-853c-9185543cd3c7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dfadc913-a17a-4374-8a7d-83eec3521158}, !- Air Outlet Node Name
=======
  {29f5cb68-4518-40f6-bce5-5aea93d168a3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a5d84248-c670-4726-af8a-23ebd941e95c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {a5f65e94-3d0f-42da-bf96-ba02b3f08221}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {dfadc913-a17a-4374-8a7d-83eec3521158}, !- Inlet Port
  {6cd7bd66-aa58-417a-a3d8-78ec2ab07c6b}; !- Outlet Port

OS:Node,
  {6377a5f3-551d-4e48-bb4e-eec7bf14e145}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {b912905e-445a-4289-b8f3-96ac7692f813}, !- Inlet Port
  {1544486b-1b91-4aa7-a3ec-2e63d325b216}; !- Outlet Port

OS:Connection,
  {6cd7bd66-aa58-417a-a3d8-78ec2ab07c6b}, !- Handle
  {bdce68bf-8ab7-4400-b6e2-574fb6e5618c}, !- Name
  {a5f65e94-3d0f-42da-bf96-ba02b3f08221}, !- Source Object
  3,                                      !- Outlet Port
  {daacd7f7-95e7-4e93-8b8b-ae296b5929c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b912905e-445a-4289-b8f3-96ac7692f813}, !- Handle
  {2e6e1126-c0ff-402c-b0c6-10e1dbb229ba}, !- Name
  {41b2c9ff-2697-4432-8684-35c584095fa7}, !- Source Object
  3,                                      !- Outlet Port
  {6377a5f3-551d-4e48-bb4e-eec7bf14e145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd33bc65-592a-4fbb-9a65-f2ea955c38bb}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {2075be4b-221f-46fc-952a-73aab0a8822f}, !- Inlet Port
  {f7b9cdee-b30f-4455-a9f1-bbe3e5cab0bf}; !- Outlet Port

OS:Connection,
  {2075be4b-221f-46fc-952a-73aab0a8822f}, !- Handle
  {b11bdccf-568c-46e1-997a-c24ab14cc029}, !- Name
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Source Object
  6,                                      !- Outlet Port
  {fd33bc65-592a-4fbb-9a65-f2ea955c38bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b9cdee-b30f-4455-a9f1-bbe3e5cab0bf}, !- Handle
  {7a43be7a-98e1-411a-85fa-d390c2f426d4}, !- Name
  {fd33bc65-592a-4fbb-9a65-f2ea955c38bb}, !- Source Object
  3,                                      !- Outlet Port
  {7dc05d46-f390-4c0c-82b3-daf726d4288d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfadc913-a17a-4374-8a7d-83eec3521158}, !- Handle
  {43422596-79ab-4709-9249-e7d269758059}, !- Name
  {7dc05d46-f390-4c0c-82b3-daf726d4288d}, !- Source Object
  12,                                     !- Outlet Port
  {a5f65e94-3d0f-42da-bf96-ba02b3f08221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1544486b-1b91-4aa7-a3ec-2e63d325b216}, !- Handle
  {df7b7769-f6d9-45d7-857b-60105ca83312}, !- Name
  {6377a5f3-551d-4e48-bb4e-eec7bf14e145}, !- Source Object
  3,                                      !- Outlet Port
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e0313b6-5ac4-4599-a4c9-6693ffc24091}, !- Handle
  Core_mid ZN Reheat Coil,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2f2a378-cc7c-428f-84d2-9ec58464d9f3}, !- Water Inlet Node Name
  {03e8eead-2187-4fc2-a62c-c11bd9e4ad79}, !- Water Outlet Node Name
=======
  {3441ccac-20d6-48e3-aa13-50a106599177}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {a5d84248-c670-4726-af8a-23ebd941e95c}, !- Inlet Port
  {9cc43751-597c-405b-bac5-edf906bbbc49}; !- Outlet Port

OS:Node,
  {a1f74787-c805-4229-833f-2b0ee2b1270f}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {272b5933-1a55-49b1-beba-2e90d0973afc}, !- Inlet Port
  {30b61928-7cb2-4d17-9df1-d9355237390c}; !- Outlet Port

OS:Connection,
  {9cc43751-597c-405b-bac5-edf906bbbc49}, !- Handle
  {0a2ff9f2-e326-4c3b-84aa-2ea678c31fee}, !- Name
  {3441ccac-20d6-48e3-aa13-50a106599177}, !- Source Object
  3,                                      !- Outlet Port
  {035f3b0c-140d-412a-b3fc-c00af35dbcc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {272b5933-1a55-49b1-beba-2e90d0973afc}, !- Handle
  {c942cec7-faae-400a-8734-6bac1f09cb62}, !- Name
  {e893e7e8-7a88-4628-8a29-689823367f4d}, !- Source Object
  3,                                      !- Outlet Port
  {a1f74787-c805-4229-833f-2b0ee2b1270f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9c27df7-42fd-4ee3-8dfb-e6ca33b0cc3e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {c256e916-17ec-4081-b7a2-82835573108c}, !- Inlet Port
  {1c9dd745-326f-4b0e-a3d9-56ab67914d7b}; !- Outlet Port

OS:Connection,
  {c256e916-17ec-4081-b7a2-82835573108c}, !- Handle
  {65187785-3daf-4f16-be32-06bc33609fab}, !- Name
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Source Object
  6,                                      !- Outlet Port
  {a9c27df7-42fd-4ee3-8dfb-e6ca33b0cc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9dd745-326f-4b0e-a3d9-56ab67914d7b}, !- Handle
  {7e248287-4eef-4621-982b-7451b85bfdc5}, !- Name
  {a9c27df7-42fd-4ee3-8dfb-e6ca33b0cc3e}, !- Source Object
  3,                                      !- Outlet Port
  {8f82416d-c133-4729-a240-5995353994c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5d84248-c670-4726-af8a-23ebd941e95c}, !- Handle
  {cd761b1c-95d5-4585-85a4-517fea6cb3fc}, !- Name
  {8f82416d-c133-4729-a240-5995353994c7}, !- Source Object
  12,                                     !- Outlet Port
  {3441ccac-20d6-48e3-aa13-50a106599177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b61928-7cb2-4d17-9df1-d9355237390c}, !- Handle
  {de05af96-a319-4263-8664-465e3ae52ba6}, !- Name
  {a1f74787-c805-4229-833f-2b0ee2b1270f}, !- Source Object
  3,                                      !- Outlet Port
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a4b8834-c4e4-43fb-b1f5-5f9b3af488a0}, !- Handle
  Core_mid ZN Reheat Coil,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {214b4c45-6d94-4a73-b777-317aed6beffd}, !- Water Inlet Node Name
  {e748f085-6635-4a87-b0c9-c9b3e82f534c}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {42d69d47-4d77-4cb5-a12f-490bab55ea90}, !- Handle
  Core_mid ZN Reheat Coil Inlet Water Node, !- Name
  {b3a36b04-6e50-4991-a128-fbc243509894}, !- Inlet Port
  {e2f2a378-cc7c-428f-84d2-9ec58464d9f3}; !- Outlet Port

OS:Connection,
  {b3a36b04-6e50-4991-a128-fbc243509894}, !- Handle
  {76f6f85a-85fa-43f8-97b0-df7407420ad3}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  15,                                     !- Outlet Port
  {42d69d47-4d77-4cb5-a12f-490bab55ea90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe3607c-725d-4eee-bc86-cff21f5853cc}, !- Handle
  Core_mid ZN Reheat Coil Outlet Water Node, !- Name
  {03e8eead-2187-4fc2-a62c-c11bd9e4ad79}, !- Inlet Port
  {dce069e0-ca59-4966-a03b-029def4b5043}; !- Outlet Port

OS:Connection,
  {e2f2a378-cc7c-428f-84d2-9ec58464d9f3}, !- Handle
  {a1d6f491-0bc5-45fe-b669-9068525b77c1}, !- Name
  {42d69d47-4d77-4cb5-a12f-490bab55ea90}, !- Source Object
  3,                                      !- Outlet Port
  {9e0313b6-5ac4-4599-a4c9-6693ffc24091}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03e8eead-2187-4fc2-a62c-c11bd9e4ad79}, !- Handle
  {2847f4ee-3de6-4fe9-a405-a8551a3b0c25}, !- Name
  {9e0313b6-5ac4-4599-a4c9-6693ffc24091}, !- Source Object
  6,                                      !- Outlet Port
  {bbe3607c-725d-4eee-bc86-cff21f5853cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce069e0-ca59-4966-a03b-029def4b5043}, !- Handle
  {0f4282dd-ecdb-4b14-bada-9db5284bcfd8}, !- Name
  {bbe3607c-725d-4eee-bc86-cff21f5853cc}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08f4b0d8-98a8-4754-ab0b-c9e5a2ebd316}, !- Handle
  Core_mid ZN Reheat Coil Controller,     !- Name
  {9e0313b6-5ac4-4599-a4c9-6693ffc24091}, !- Water Coil Name
=======
  {1fb0f001-2f40-4131-aa84-5887d2b437bb}, !- Handle
  Core_mid ZN Reheat Coil Inlet Water Node, !- Name
  {d0555574-1048-4ed7-9c45-f86201e7d683}, !- Inlet Port
  {214b4c45-6d94-4a73-b777-317aed6beffd}; !- Outlet Port

OS:Connection,
  {d0555574-1048-4ed7-9c45-f86201e7d683}, !- Handle
  {5aa7a6d5-3159-4114-ae67-09fb08b3da20}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  15,                                     !- Outlet Port
  {1fb0f001-2f40-4131-aa84-5887d2b437bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fc3c2bf-2f9f-4a3a-b161-0f19f39e1b9e}, !- Handle
  Core_mid ZN Reheat Coil Outlet Water Node, !- Name
  {e748f085-6635-4a87-b0c9-c9b3e82f534c}, !- Inlet Port
  {d0de7057-7e12-4c14-ad88-75ff8d732f41}; !- Outlet Port

OS:Connection,
  {214b4c45-6d94-4a73-b777-317aed6beffd}, !- Handle
  {e67135d1-03e1-46fd-bd7a-6f1eaf07b137}, !- Name
  {1fb0f001-2f40-4131-aa84-5887d2b437bb}, !- Source Object
  3,                                      !- Outlet Port
  {4a4b8834-c4e4-43fb-b1f5-5f9b3af488a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e748f085-6635-4a87-b0c9-c9b3e82f534c}, !- Handle
  {4cd01213-cf1f-4ced-b77c-f231c106acd8}, !- Name
  {4a4b8834-c4e4-43fb-b1f5-5f9b3af488a0}, !- Source Object
  6,                                      !- Outlet Port
  {3fc3c2bf-2f9f-4a3a-b161-0f19f39e1b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0de7057-7e12-4c14-ad88-75ff8d732f41}, !- Handle
  {ad51bb87-4de2-4701-9809-103a063a0cba}, !- Name
  {3fc3c2bf-2f9f-4a3a-b161-0f19f39e1b9e}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95836c5c-c521-4d7f-9119-9f14b1e7f56f}, !- Handle
  Core_mid ZN Reheat Coil Controller,     !- Name
  {4a4b8834-c4e4-43fb-b1f5-5f9b3af488a0}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {80155279-ada3-4d50-9f9f-f2282829ddda}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {b92a01fb-2028-471f-8e66-7020c28f29f6}, !- Air Inlet Node Name
=======
  {8603c8bd-b0a4-48f6-80fa-78bfd4fef5be}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {23afe48f-f4b8-449b-8f6a-f4ade528f720}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.228666191792841,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {9e0313b6-5ac4-4599-a4c9-6693ffc24091}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7a5da42-2eeb-4361-aaa1-601f8ba8b7d2}, !- Air Outlet Node Name
=======
  {4a4b8834-c4e4-43fb-b1f5-5f9b3af488a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93affc05-8216-4401-ad19-23a7f5b865a2}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6cd97e4c-9ec9-44b8-9fab-44b90fe5c8f8}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {f7a5da42-2eeb-4361-aaa1-601f8ba8b7d2}, !- Inlet Port
  {8306eacb-d27f-47af-a21c-b695f0cc340d}; !- Outlet Port

OS:Node,
  {4ff2fb6d-b33d-44bd-8f69-3c002c31bb91}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {2e10fc97-f795-4763-b890-ff11948b33cf}, !- Inlet Port
  {1250acc5-792f-49a5-b9d6-5f112714b075}; !- Outlet Port

OS:Connection,
  {8306eacb-d27f-47af-a21c-b695f0cc340d}, !- Handle
  {b8e56b21-b12b-453b-9113-446dffd3c963}, !- Name
  {6cd97e4c-9ec9-44b8-9fab-44b90fe5c8f8}, !- Source Object
  3,                                      !- Outlet Port
  {8cc24410-80bb-4c29-8bcb-9e43f77aa88b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e10fc97-f795-4763-b890-ff11948b33cf}, !- Handle
  {36c4a943-37f4-40bd-8625-a34afcd729bb}, !- Name
  {c5c3908d-1ddd-4d84-9cd2-168f3017ce84}, !- Source Object
  3,                                      !- Outlet Port
  {4ff2fb6d-b33d-44bd-8f69-3c002c31bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93c17005-1f4f-4641-847f-3f6e87d5955d}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {159666b3-b120-49e8-9f2d-01097c41c7ae}, !- Inlet Port
  {b92a01fb-2028-471f-8e66-7020c28f29f6}; !- Outlet Port

OS:Connection,
  {159666b3-b120-49e8-9f2d-01097c41c7ae}, !- Handle
  {c2aafa23-4573-427f-84f1-c5dd04b4b145}, !- Name
  {d8c2d697-32d4-4577-9b2e-7d0add2001fc}, !- Source Object
  7,                                      !- Outlet Port
  {93c17005-1f4f-4641-847f-3f6e87d5955d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92a01fb-2028-471f-8e66-7020c28f29f6}, !- Handle
  {4eb06221-2b2f-48a6-b767-68cf4164682f}, !- Name
  {93c17005-1f4f-4641-847f-3f6e87d5955d}, !- Source Object
  3,                                      !- Outlet Port
  {80155279-ada3-4d50-9f9f-f2282829ddda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7a5da42-2eeb-4361-aaa1-601f8ba8b7d2}, !- Handle
  {ee9338a0-ff4d-4420-b392-7a97dc6ced54}, !- Name
  {80155279-ada3-4d50-9f9f-f2282829ddda}, !- Source Object
  12,                                     !- Outlet Port
  {6cd97e4c-9ec9-44b8-9fab-44b90fe5c8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1250acc5-792f-49a5-b9d6-5f112714b075}, !- Handle
  {93990b58-b146-4b38-bba9-eb92e232a109}, !- Name
  {4ff2fb6d-b33d-44bd-8f69-3c002c31bb91}, !- Source Object
  3,                                      !- Outlet Port
  {b8a8370e-8b39-40c8-a481-f62feb6b9d36}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db1ad406-896e-4e59-abcb-096cc4109351}, !- Handle
  VAV_top WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Availability Schedule
  {ffff1e9f-aa79-451b-a9e9-ffd9233a89d8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5892619a-d8f1-43ff-a742-a6acdb5d9136}, !- Supply Side Inlet Node Name
  {7e66d89d-2d0a-44f9-8786-1f22090ab422}, !- Demand Side Outlet Node Name
  {eba927a1-4b40-4460-8d76-a5b8089df041}, !- Demand Side Inlet Node A
  {2665a904-7254-48d6-9eb8-aee6eb68db2f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81b9056c-9b10-42ab-bb44-174a426f54a9}, !- Demand Mixer Name
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Demand Splitter A Name
=======
  {f61bf653-f3ec-4a73-a5ea-93cc14b29076}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {93affc05-8216-4401-ad19-23a7f5b865a2}, !- Inlet Port
  {9403ba1a-3e34-4b96-b369-827b59e267c9}; !- Outlet Port

OS:Node,
  {aae0c7a0-a8ce-44ac-aaf1-8f44c416004f}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {f40fefd2-c631-478d-8f0c-83aae52c55ce}, !- Inlet Port
  {6d81e672-8da7-421e-86ac-cd94c08faa83}; !- Outlet Port

OS:Connection,
  {9403ba1a-3e34-4b96-b369-827b59e267c9}, !- Handle
  {c4c18ed4-34c5-43cd-a515-b7ef9ba77647}, !- Name
  {f61bf653-f3ec-4a73-a5ea-93cc14b29076}, !- Source Object
  3,                                      !- Outlet Port
  {c4608bc9-98ee-4420-a8f5-b7cd457020f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f40fefd2-c631-478d-8f0c-83aae52c55ce}, !- Handle
  {5aa76bd8-e346-4c63-87de-f7c37a1d760c}, !- Name
  {157ece11-48dc-431b-aaa6-ac06e2bcf662}, !- Source Object
  3,                                      !- Outlet Port
  {aae0c7a0-a8ce-44ac-aaf1-8f44c416004f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {092be89e-01e2-4b39-b24b-7381a261184a}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {c4eea03d-431c-41ad-acc1-4d018d0eb62d}, !- Inlet Port
  {23afe48f-f4b8-449b-8f6a-f4ade528f720}; !- Outlet Port

OS:Connection,
  {c4eea03d-431c-41ad-acc1-4d018d0eb62d}, !- Handle
  {d3e237dc-567e-4fe1-b951-8839c676ead6}, !- Name
  {a3dd2ad4-598c-41d0-b586-f0c5fcff337d}, !- Source Object
  7,                                      !- Outlet Port
  {092be89e-01e2-4b39-b24b-7381a261184a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23afe48f-f4b8-449b-8f6a-f4ade528f720}, !- Handle
  {81511ecb-7f2e-4882-9bd5-0a62b6f30df9}, !- Name
  {092be89e-01e2-4b39-b24b-7381a261184a}, !- Source Object
  3,                                      !- Outlet Port
  {8603c8bd-b0a4-48f6-80fa-78bfd4fef5be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93affc05-8216-4401-ad19-23a7f5b865a2}, !- Handle
  {221fe1a7-799c-4508-836d-2feb34805c71}, !- Name
  {8603c8bd-b0a4-48f6-80fa-78bfd4fef5be}, !- Source Object
  12,                                     !- Outlet Port
  {f61bf653-f3ec-4a73-a5ea-93cc14b29076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d81e672-8da7-421e-86ac-cd94c08faa83}, !- Handle
  {2d09e561-11fd-49ad-b6fe-36160368270f}, !- Name
  {aae0c7a0-a8ce-44ac-aaf1-8f44c416004f}, !- Source Object
  3,                                      !- Outlet Port
  {6ad232ac-80c5-4f84-aa93-ab7baea8e670}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c703c841-d2c8-4148-b4e4-0a3ebddaae5a}, !- Handle
  VAV_top WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Availability Schedule
  {0c8a62a1-8cea-4d14-bb8f-4e7cf37ba90e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55303b42-7304-4b5f-a6d1-c8a3ca424118}, !- Supply Side Inlet Node Name
  {f84a550f-d979-4477-a3a1-af00ff1c65c3}, !- Demand Side Outlet Node Name
  {17789430-d0a6-480e-b7ed-3c008fe80ffd}, !- Demand Side Inlet Node A
  {8b2f9d48-faa2-497c-b1ed-3941298ee26c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d8d83e0-d5f7-4f11-90ec-27f5ec2f1d5b}, !- Demand Mixer Name
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {9aae1821-d9d9-4e42-9f3b-9bddda042cbf}, !- Handle
  VAV_top WITH REHEAT Supply Inlet Node,  !- Name
  {5892619a-d8f1-43ff-a742-a6acdb5d9136}, !- Inlet Port
  {2189cce1-31a2-4c00-910c-92c594aaa4f4}; !- Outlet Port

OS:Node,
  {f71261a4-3813-4220-868c-1518adaa6d72}, !- Handle
  VAV_top WITH REHEAT Supply Outlet Node, !- Name
  {6afb7627-cc10-40d6-b295-c807b626c080}, !- Inlet Port
  {2665a904-7254-48d6-9eb8-aee6eb68db2f}; !- Outlet Port

OS:Connection,
  {5892619a-d8f1-43ff-a742-a6acdb5d9136}, !- Handle
  {e93ea3ec-034d-49bd-a1e6-69c0bf3448cf}, !- Name
  {db1ad406-896e-4e59-abcb-096cc4109351}, !- Source Object
  8,                                      !- Outlet Port
  {9aae1821-d9d9-4e42-9f3b-9bddda042cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2665a904-7254-48d6-9eb8-aee6eb68db2f}, !- Handle
  {145044c6-0998-420e-85f8-51808ff98665}, !- Name
  {f71261a4-3813-4220-868c-1518adaa6d72}, !- Source Object
  3,                                      !- Outlet Port
  {db1ad406-896e-4e59-abcb-096cc4109351}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {85194ffb-6d41-4db1-bd36-7d3f500e090e}, !- Handle
  VAV_top WITH REHEAT Demand Inlet Node,  !- Name
  {eba927a1-4b40-4460-8d76-a5b8089df041}, !- Inlet Port
  {690186b7-b1b3-43ab-9f6f-54ae5fdabedd}; !- Outlet Port

OS:Node,
  {38a585c9-dec3-4b37-8453-05b4c3ffe3b3}, !- Handle
  VAV_top WITH REHEAT Demand Outlet Node, !- Name
  {ee4eeb53-abbb-42c5-b756-23e6f135ad20}, !- Inlet Port
  {7e66d89d-2d0a-44f9-8786-1f22090ab422}; !- Outlet Port

OS:Node,
  {0807c095-c981-4976-ac53-f177816fd20a}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {885566d9-036e-4154-9f3d-eb75c2457c15}, !- Inlet Port
  {cbdd1079-8748-440f-be5f-e84515efa70f}; !- Outlet Port

OS:Connection,
  {eba927a1-4b40-4460-8d76-a5b8089df041}, !- Handle
  {f27d099d-75fd-43e6-a561-2472bb37444d}, !- Name
  {db1ad406-896e-4e59-abcb-096cc4109351}, !- Source Object
  10,                                     !- Outlet Port
  {85194ffb-6d41-4db1-bd36-7d3f500e090e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e66d89d-2d0a-44f9-8786-1f22090ab422}, !- Handle
  {570c1bb4-3418-4126-a81d-cac82768d66c}, !- Name
  {38a585c9-dec3-4b37-8453-05b4c3ffe3b3}, !- Source Object
  3,                                      !- Outlet Port
  {db1ad406-896e-4e59-abcb-096cc4109351}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {690186b7-b1b3-43ab-9f6f-54ae5fdabedd}, !- Inlet Node Name
  {208bdfdc-f672-421a-8d3e-d97df818b601}, !- Outlet Node Name 1
  {ddf1c075-ef3c-4b6e-a428-6ac28c4fd769}, !- Outlet Node Name 2
  {45f0e67e-18af-4531-a33a-debf924968ca}, !- Outlet Node Name 3
  {dcf57389-f5f6-496e-a051-e58730b73b45}, !- Outlet Node Name 4
  {5e20a9b5-fbc5-4e58-9c29-48608cbf363b}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {81b9056c-9b10-42ab-bb44-174a426f54a9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ee4eeb53-abbb-42c5-b756-23e6f135ad20}, !- Outlet Node Name
  {e8bce754-3ed3-4ea3-9345-d8609dcdf8fe}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {690186b7-b1b3-43ab-9f6f-54ae5fdabedd}, !- Handle
  {b9198005-210b-4a9c-b4a4-427e5540d92d}, !- Name
  {85194ffb-6d41-4db1-bd36-7d3f500e090e}, !- Source Object
  3,                                      !- Outlet Port
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4eeb53-abbb-42c5-b756-23e6f135ad20}, !- Handle
  {7e1e998d-5ec7-409a-8440-542c08a8c831}, !- Name
  {81b9056c-9b10-42ab-bb44-174a426f54a9}, !- Source Object
  2,                                      !- Outlet Port
  {38a585c9-dec3-4b37-8453-05b4c3ffe3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2800ed07-0831-4e5e-869b-0e32d3909d26}, !- Handle
  {db1ad406-896e-4e59-abcb-096cc4109351}, !- AirLoop Name
=======
  {876e39e0-f036-42de-8dac-8b438f257256}, !- Handle
  VAV_top WITH REHEAT Supply Inlet Node,  !- Name
  {55303b42-7304-4b5f-a6d1-c8a3ca424118}, !- Inlet Port
  {3e75e90d-46ad-4667-aef3-a006855b99ce}; !- Outlet Port

OS:Node,
  {2c8a22a7-204c-48d3-a2cb-9ccb29082031}, !- Handle
  VAV_top WITH REHEAT Supply Outlet Node, !- Name
  {81581313-d809-4dbf-be16-dc88cbd89336}, !- Inlet Port
  {8b2f9d48-faa2-497c-b1ed-3941298ee26c}; !- Outlet Port

OS:Connection,
  {55303b42-7304-4b5f-a6d1-c8a3ca424118}, !- Handle
  {a59343d1-5bde-4df4-9e4f-9b4cd0d27d5b}, !- Name
  {c703c841-d2c8-4148-b4e4-0a3ebddaae5a}, !- Source Object
  8,                                      !- Outlet Port
  {876e39e0-f036-42de-8dac-8b438f257256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2f9d48-faa2-497c-b1ed-3941298ee26c}, !- Handle
  {3c067673-4d31-4cd1-8398-2f27e8545bc9}, !- Name
  {2c8a22a7-204c-48d3-a2cb-9ccb29082031}, !- Source Object
  3,                                      !- Outlet Port
  {c703c841-d2c8-4148-b4e4-0a3ebddaae5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a2405c13-ab4e-4413-b3a8-d2b055ecee4f}, !- Handle
  VAV_top WITH REHEAT Demand Inlet Node,  !- Name
  {17789430-d0a6-480e-b7ed-3c008fe80ffd}, !- Inlet Port
  {1f27e770-b727-4041-8954-9dde1becbde3}; !- Outlet Port

OS:Node,
  {76742199-94eb-4ce5-937a-ee54abf7e8be}, !- Handle
  VAV_top WITH REHEAT Demand Outlet Node, !- Name
  {0252f497-cb97-4e61-bb7f-3a688fc7b41a}, !- Inlet Port
  {f84a550f-d979-4477-a3a1-af00ff1c65c3}; !- Outlet Port

OS:Node,
  {dd6663b7-afe5-49e4-a912-e1afdc8b778a}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1130c61f-ddc7-43bc-a107-6ec351be63fe}, !- Inlet Port
  {488be531-66b3-485c-b8ca-6565601d4ae4}; !- Outlet Port

OS:Connection,
  {17789430-d0a6-480e-b7ed-3c008fe80ffd}, !- Handle
  {a894122c-8c64-4b4c-b785-f5d82de4d3a5}, !- Name
  {c703c841-d2c8-4148-b4e4-0a3ebddaae5a}, !- Source Object
  10,                                     !- Outlet Port
  {a2405c13-ab4e-4413-b3a8-d2b055ecee4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84a550f-d979-4477-a3a1-af00ff1c65c3}, !- Handle
  {201a571a-ed48-4b3a-af8c-58eb9bf50234}, !- Name
  {76742199-94eb-4ce5-937a-ee54abf7e8be}, !- Source Object
  3,                                      !- Outlet Port
  {c703c841-d2c8-4148-b4e4-0a3ebddaae5a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1f27e770-b727-4041-8954-9dde1becbde3}, !- Inlet Node Name
  {4bd7cc55-e6c8-4c99-9c8a-f034160569a7}, !- Outlet Node Name 1
  {9454af06-0322-45d0-b629-5d204e486210}, !- Outlet Node Name 2
  {774eac78-7d82-4772-8e43-a67c486059ed}, !- Outlet Node Name 3
  {d922424c-ba50-4e5e-9b3e-f6950f18c507}, !- Outlet Node Name 4
  {6b5788e9-f4d8-41c3-be94-d7a0a8b52876}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {0d8d83e0-d5f7-4f11-90ec-27f5ec2f1d5b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0252f497-cb97-4e61-bb7f-3a688fc7b41a}, !- Outlet Node Name
  {b946c144-dd2e-475a-a169-93017132dec6}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {1f27e770-b727-4041-8954-9dde1becbde3}, !- Handle
  {a6911f9d-a382-4988-99f1-c407c8c759a7}, !- Name
  {a2405c13-ab4e-4413-b3a8-d2b055ecee4f}, !- Source Object
  3,                                      !- Outlet Port
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0252f497-cb97-4e61-bb7f-3a688fc7b41a}, !- Handle
  {f2e4c918-2e59-46ad-80d6-2d195663d1ba}, !- Name
  {0d8d83e0-d5f7-4f11-90ec-27f5ec2f1d5b}, !- Source Object
  2,                                      !- Outlet Port
  {76742199-94eb-4ce5-937a-ee54abf7e8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b128f3b-b832-4c64-b598-4093f89885a9}, !- Handle
  {c703c841-d2c8-4148-b4e4-0a3ebddaae5a}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {ffff1e9f-aa79-451b-a9e9-ffd9233a89d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {9b826120-dbeb-4a85-baca-76bb5bd7f842}; !- Availability Manager Name 1

OS:Schedule:Day,
  {0eb1ef55-7cf5-4a71-a5e4-739d2812bdda}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {0c8a62a1-8cea-4d14-bb8f-4e7cf37ba90e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3e19dbbc-746b-4f64-81d3-9e454cd85a2f}; !- Availability Manager Name 1

OS:Schedule:Day,
  {47b6a371-6578-4024-b981-f5538622bfbe}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
<<<<<<< HEAD
  {cab01afe-2d33-458d-af3e-482f83348c36}, !- Handle
  VAV_top WITH REHEAT Fan,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {871c1a7d-ef41-4287-9a65-9767caf4b6c9}, !- Handle
  VAV_top WITH REHEAT Fan,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {2c3e4b60-feaf-4692-ba56-389e80e549cf}, !- Air Inlet Node Name
  {6afb7627-cc10-40d6-b295-c807b626c080}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6afb7627-cc10-40d6-b295-c807b626c080}, !- Handle
  {877b8feb-f387-4547-8af9-392edbb4077d}, !- Name
  {cab01afe-2d33-458d-af3e-482f83348c36}, !- Source Object
  17,                                     !- Outlet Port
  {f71261a4-3813-4220-868c-1518adaa6d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ac28090-1d9c-4817-bd92-c0a08db53b99}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05244799-55c3-49ea-a180-f05c7bdd0757}, !- Water Inlet Node Name
  {b34fc68e-15c1-43e2-9cc8-0a1871af2019}, !- Water Outlet Node Name
  {c54d7435-3d6a-4540-b417-bd460e9b7036}, !- Air Inlet Node Name
  {6434b808-7154-477b-9df5-04e8257ceb9c}, !- Air Outlet Node Name
=======
  {0f28cb91-2971-45da-88fc-67b024a412e1}, !- Air Inlet Node Name
  {81581313-d809-4dbf-be16-dc88cbd89336}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {81581313-d809-4dbf-be16-dc88cbd89336}, !- Handle
  {db5183c7-2e54-4552-9b6f-eca5b825cd7d}, !- Name
  {871c1a7d-ef41-4287-9a65-9767caf4b6c9}, !- Source Object
  17,                                     !- Outlet Port
  {2c8a22a7-204c-48d3-a2cb-9ccb29082031}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b64611e9-3834-4ce2-a7bf-42d09dc59421}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e765d19e-c3f5-431b-9785-24e280f2d68f}, !- Water Inlet Node Name
  {e37150a6-4520-4724-9493-2c3f920ffc66}, !- Water Outlet Node Name
  {df2c2f65-f846-4515-bd06-bb129829adf5}, !- Air Inlet Node Name
  {aedc4446-47bd-42f6-b19f-f1b06c2d66ed}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {00db0262-36c7-4507-bdb5-939514e17649}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {b8f32161-0d68-4d62-8209-14968be974bf}, !- Inlet Port
  {05244799-55c3-49ea-a180-f05c7bdd0757}; !- Outlet Port

OS:Connection,
  {b8f32161-0d68-4d62-8209-14968be974bf}, !- Handle
  {e54f929d-c614-4700-932a-3db6c1301d80}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  16,                                     !- Outlet Port
  {00db0262-36c7-4507-bdb5-939514e17649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d0a8f99-7321-46dc-af73-e66836a61e4e}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {b34fc68e-15c1-43e2-9cc8-0a1871af2019}, !- Inlet Port
  {7fbf22a3-7cf5-4d76-becf-fb56c65197fb}; !- Outlet Port

OS:Connection,
  {05244799-55c3-49ea-a180-f05c7bdd0757}, !- Handle
  {6a901182-fabc-4e0b-b427-ab00ab383f53}, !- Name
  {00db0262-36c7-4507-bdb5-939514e17649}, !- Source Object
  3,                                      !- Outlet Port
  {9ac28090-1d9c-4817-bd92-c0a08db53b99}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b34fc68e-15c1-43e2-9cc8-0a1871af2019}, !- Handle
  {fb5d944f-cf61-4b22-bc65-cd4369744d7f}, !- Name
  {9ac28090-1d9c-4817-bd92-c0a08db53b99}, !- Source Object
  6,                                      !- Outlet Port
  {7d0a8f99-7321-46dc-af73-e66836a61e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbf22a3-7cf5-4d76-becf-fb56c65197fb}, !- Handle
  {ccc2c4d4-1f00-4c66-9761-93671d4c70f3}, !- Name
  {7d0a8f99-7321-46dc-af73-e66836a61e4e}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {796842aa-9f50-4976-97c6-ce09118b6dc8}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {6434b808-7154-477b-9df5-04e8257ceb9c}, !- Inlet Port
  {2c3e4b60-feaf-4692-ba56-389e80e549cf}; !- Outlet Port

OS:Connection,
  {6434b808-7154-477b-9df5-04e8257ceb9c}, !- Handle
  {1eda9ba3-055b-4aa3-beaa-da5d7c60c638}, !- Name
  {9ac28090-1d9c-4817-bd92-c0a08db53b99}, !- Source Object
  8,                                      !- Outlet Port
  {796842aa-9f50-4976-97c6-ce09118b6dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3e4b60-feaf-4692-ba56-389e80e549cf}, !- Handle
  {a04cfb1f-27b2-4572-9814-c5aafb187b34}, !- Name
  {796842aa-9f50-4976-97c6-ce09118b6dc8}, !- Source Object
  3,                                      !- Outlet Port
  {cab01afe-2d33-458d-af3e-482f83348c36}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41fca4fc-e2da-4fba-859d-2e5fcbd53495}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  {9ac28090-1d9c-4817-bd92-c0a08db53b99}, !- Water Coil Name
=======
  {ab37bebe-af5b-4746-9b05-0f258de2982f}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Inlet Water Node, !- Name
  {36f2529f-a0ce-4287-b48e-7dfceca5ecd6}, !- Inlet Port
  {e765d19e-c3f5-431b-9785-24e280f2d68f}; !- Outlet Port

OS:Connection,
  {36f2529f-a0ce-4287-b48e-7dfceca5ecd6}, !- Handle
  {6a48c718-e8c1-468e-abd3-a49112462c0f}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  16,                                     !- Outlet Port
  {ab37bebe-af5b-4746-9b05-0f258de2982f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b86970c2-46e3-486d-b73d-2e131fb1267c}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Outlet Water Node, !- Name
  {e37150a6-4520-4724-9493-2c3f920ffc66}, !- Inlet Port
  {dc6f53a5-0864-4c27-8cd4-8e4aef86d8cf}; !- Outlet Port

OS:Connection,
  {e765d19e-c3f5-431b-9785-24e280f2d68f}, !- Handle
  {214c3c5b-f5e5-487a-8501-2dc7e0ebc702}, !- Name
  {ab37bebe-af5b-4746-9b05-0f258de2982f}, !- Source Object
  3,                                      !- Outlet Port
  {b64611e9-3834-4ce2-a7bf-42d09dc59421}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e37150a6-4520-4724-9493-2c3f920ffc66}, !- Handle
  {be8d2715-07ac-4a96-88e9-eaabf2e2329d}, !- Name
  {b64611e9-3834-4ce2-a7bf-42d09dc59421}, !- Source Object
  6,                                      !- Outlet Port
  {b86970c2-46e3-486d-b73d-2e131fb1267c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6f53a5-0864-4c27-8cd4-8e4aef86d8cf}, !- Handle
  {b63887a5-509e-4807-896e-6d2d31de9cd4}, !- Name
  {b86970c2-46e3-486d-b73d-2e131fb1267c}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {9167a4c5-07b6-46ca-ac27-2c0996ed6626}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Name
  {aedc4446-47bd-42f6-b19f-f1b06c2d66ed}, !- Inlet Port
  {0f28cb91-2971-45da-88fc-67b024a412e1}; !- Outlet Port

OS:Connection,
  {aedc4446-47bd-42f6-b19f-f1b06c2d66ed}, !- Handle
  {871d890d-80a1-48b0-b1dd-f3cfc50d76cd}, !- Name
  {b64611e9-3834-4ce2-a7bf-42d09dc59421}, !- Source Object
  8,                                      !- Outlet Port
  {9167a4c5-07b6-46ca-ac27-2c0996ed6626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f28cb91-2971-45da-88fc-67b024a412e1}, !- Handle
  {0bb24e90-ec7c-4945-9784-dd430fcb3cc6}, !- Name
  {9167a4c5-07b6-46ca-ac27-2c0996ed6626}, !- Source Object
  3,                                      !- Outlet Port
  {871c1a7d-ef41-4287-9a65-9767caf4b6c9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8a88324-1981-4709-a083-3bc0d32774c3}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  {b64611e9-3834-4ce2-a7bf-42d09dc59421}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {24b9ec55-c498-4e2c-9101-83fed37e91fd}, !- Handle
  VAV_top WITH REHEAT Clg Coil,           !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {be2dd731-6d28-47f9-8f6a-ea1127b63f68}, !- Handle
  VAV_top WITH REHEAT Clg Coil,           !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {a5741c2f-0d76-48db-bef8-1c4257000cb1}, !- Water Inlet Node Name
  {500250ea-b9fe-4b82-8de7-759b8d740679}, !- Water Outlet Node Name
  {7094f7b8-4f84-4ef5-bde3-294ed3cd2ea3}, !- Air Inlet Node Name
  {f6b6d0ee-e891-494b-b830-89e05a049b0e}, !- Air Outlet Node Name
=======
  {f16e0286-9220-44ee-bd95-b7975bed8a8c}, !- Water Inlet Node Name
  {8f9ffb0e-2905-4035-a46a-65948fb770a9}, !- Water Outlet Node Name
  {0a0479cd-a594-43b8-819a-f3da517f2bda}, !- Air Inlet Node Name
  {92a5d379-0d0c-4dcd-bb9c-48026ac301ea}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {e82ba94e-9791-4b6e-bbc2-0b786f560cfa}, !- Handle
  VAV_top WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {fc21251b-f7e9-4a1b-9059-cfd5352a4323}, !- Inlet Port
  {a5741c2f-0d76-48db-bef8-1c4257000cb1}; !- Outlet Port

OS:Connection,
  {fc21251b-f7e9-4a1b-9059-cfd5352a4323}, !- Handle
  {919eb8b8-633b-4673-b271-aef55ee7ed50}, !- Name
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Source Object
  6,                                      !- Outlet Port
  {e82ba94e-9791-4b6e-bbc2-0b786f560cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb15f9b9-9b4c-40a0-a70a-f37d199a3a0b}, !- Handle
  VAV_top WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {500250ea-b9fe-4b82-8de7-759b8d740679}, !- Inlet Port
  {e74c8d36-a5dd-4e62-af33-6fa248736644}; !- Outlet Port

OS:Connection,
  {a5741c2f-0d76-48db-bef8-1c4257000cb1}, !- Handle
  {6245e155-31dd-4e07-90ac-bab18a49ceb8}, !- Name
  {e82ba94e-9791-4b6e-bbc2-0b786f560cfa}, !- Source Object
  3,                                      !- Outlet Port
  {24b9ec55-c498-4e2c-9101-83fed37e91fd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {500250ea-b9fe-4b82-8de7-759b8d740679}, !- Handle
  {dce7be11-6e14-4618-89e5-4ce01225d54a}, !- Name
  {24b9ec55-c498-4e2c-9101-83fed37e91fd}, !- Source Object
  11,                                     !- Outlet Port
  {cb15f9b9-9b4c-40a0-a70a-f37d199a3a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74c8d36-a5dd-4e62-af33-6fa248736644}, !- Handle
  {f0dbc62c-9a5d-490b-b556-913d5f4ba842}, !- Name
  {cb15f9b9-9b4c-40a0-a70a-f37d199a3a0b}, !- Source Object
  3,                                      !- Outlet Port
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63bf6788-5296-4785-a1a4-6b43c1c4bf6f}, !- Handle
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {f6b6d0ee-e891-494b-b830-89e05a049b0e}, !- Inlet Port
  {c54d7435-3d6a-4540-b417-bd460e9b7036}; !- Outlet Port

OS:Connection,
  {f6b6d0ee-e891-494b-b830-89e05a049b0e}, !- Handle
  {da9aed16-f3d7-47d4-826d-bcdffd05c65d}, !- Name
  {24b9ec55-c498-4e2c-9101-83fed37e91fd}, !- Source Object
  13,                                     !- Outlet Port
  {63bf6788-5296-4785-a1a4-6b43c1c4bf6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54d7435-3d6a-4540-b417-bd460e9b7036}, !- Handle
  {43de1875-f75a-4aa1-b640-1bdcf2dc91e8}, !- Name
  {63bf6788-5296-4785-a1a4-6b43c1c4bf6f}, !- Source Object
  3,                                      !- Outlet Port
  {9ac28090-1d9c-4817-bd92-c0a08db53b99}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {965177de-217f-4c46-8868-eabcf4a61652}, !- Handle
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  {24b9ec55-c498-4e2c-9101-83fed37e91fd}, !- Water Coil Name
=======
  {b35751cf-1660-49c9-befa-efdd8f37fb00}, !- Handle
  VAV_top WITH REHEAT Clg Coil Inlet Water Node, !- Name
  {0dc81f67-2139-4983-9eef-2efc3e3620ec}, !- Inlet Port
  {f16e0286-9220-44ee-bd95-b7975bed8a8c}; !- Outlet Port

OS:Connection,
  {0dc81f67-2139-4983-9eef-2efc3e3620ec}, !- Handle
  {c8e8905a-adf9-4d49-9e42-5103bd7fe4f2}, !- Name
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Source Object
  6,                                      !- Outlet Port
  {b35751cf-1660-49c9-befa-efdd8f37fb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8edd1596-fdc1-4141-8d55-0e8e2046d480}, !- Handle
  VAV_top WITH REHEAT Clg Coil Outlet Water Node, !- Name
  {8f9ffb0e-2905-4035-a46a-65948fb770a9}, !- Inlet Port
  {99d764d4-90f3-4dbf-b3fc-9079a5d4ec4f}; !- Outlet Port

OS:Connection,
  {f16e0286-9220-44ee-bd95-b7975bed8a8c}, !- Handle
  {9d8be61a-e792-4333-a7f4-0e30a9739401}, !- Name
  {b35751cf-1660-49c9-befa-efdd8f37fb00}, !- Source Object
  3,                                      !- Outlet Port
  {be2dd731-6d28-47f9-8f6a-ea1127b63f68}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f9ffb0e-2905-4035-a46a-65948fb770a9}, !- Handle
  {48ac7136-3b74-43c4-aee0-1b6690016401}, !- Name
  {be2dd731-6d28-47f9-8f6a-ea1127b63f68}, !- Source Object
  11,                                     !- Outlet Port
  {8edd1596-fdc1-4141-8d55-0e8e2046d480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d764d4-90f3-4dbf-b3fc-9079a5d4ec4f}, !- Handle
  {5fcf9571-0e25-43d5-aee7-0cc948ac9785}, !- Name
  {8edd1596-fdc1-4141-8d55-0e8e2046d480}, !- Source Object
  3,                                      !- Outlet Port
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ba93804-408b-4164-af78-423095ca6830}, !- Handle
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Name
  {92a5d379-0d0c-4dcd-bb9c-48026ac301ea}, !- Inlet Port
  {df2c2f65-f846-4515-bd06-bb129829adf5}; !- Outlet Port

OS:Connection,
  {92a5d379-0d0c-4dcd-bb9c-48026ac301ea}, !- Handle
  {92fb3464-c832-475e-a801-345bdf5b90df}, !- Name
  {be2dd731-6d28-47f9-8f6a-ea1127b63f68}, !- Source Object
  13,                                     !- Outlet Port
  {0ba93804-408b-4164-af78-423095ca6830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2c2f65-f846-4515-bd06-bb129829adf5}, !- Handle
  {c5ff74e0-ca2c-4a48-880a-4783a082393f}, !- Name
  {0ba93804-408b-4164-af78-423095ca6830}, !- Source Object
  3,                                      !- Outlet Port
  {b64611e9-3834-4ce2-a7bf-42d09dc59421}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {49d0c17a-f08c-40fa-9265-b74019db6181}, !- Handle
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  {be2dd731-6d28-47f9-8f6a-ea1127b63f68}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {0cff2b65-bcb8-439a-a44f-ede67e6e6f38}, !- Handle
=======
  {9c001102-d563-42a9-8137-1e841c35de42}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  VAV_top WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a71a35fc-4464-4d5c-805b-907cab4c3b10}, !- Controller Mechanical Ventilation
=======
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9809bc0c-6b88-486f-91f2-ac6c959f3106}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {a71a35fc-4464-4d5c-805b-907cab4c3b10}, !- Handle
  VAV_top WITH REHEAT Vent Controller,    !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule
=======
  {9809bc0c-6b88-486f-91f2-ac6c959f3106}, !- Handle
  VAV_top WITH REHEAT Vent Controller,    !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {e22870c2-a7d5-436d-8364-8c10228ccd86}, !- Handle
  VAV_top WITH REHEAT OA System,          !- Name
  {0cff2b65-bcb8-439a-a44f-ede67e6e6f38}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d35af436-3b79-452b-8791-5e600ca6a7b5}, !- Mixed Air Node Name
  {01c45bd5-fcfa-43f9-b98d-e8c9fb559162}, !- Outdoor Air Stream Node Name
  {b736ad11-bf56-4f0d-b44a-c40fcff8eb4b}, !- Relief Air Stream Node Name
  {2189cce1-31a2-4c00-910c-92c594aaa4f4}; !- Return Air Stream Node Name

OS:Node,
  {524e4571-6059-4338-a7f5-186427aadbab}, !- Handle
  VAV_top WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {01c45bd5-fcfa-43f9-b98d-e8c9fb559162}; !- Outlet Port

OS:Connection,
  {01c45bd5-fcfa-43f9-b98d-e8c9fb559162}, !- Handle
  {301a1d2b-0fe1-4689-831f-bd0acba4d42a}, !- Name
  {524e4571-6059-4338-a7f5-186427aadbab}, !- Source Object
  3,                                      !- Outlet Port
  {e22870c2-a7d5-436d-8364-8c10228ccd86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {676d51e3-9ffa-4663-a014-df0e67bccaff}, !- Handle
  VAV_top WITH REHEAT Relief Air Node,    !- Name
  {b736ad11-bf56-4f0d-b44a-c40fcff8eb4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b736ad11-bf56-4f0d-b44a-c40fcff8eb4b}, !- Handle
  {e00af189-2959-49cf-8ea3-c3a0f33b659d}, !- Name
  {e22870c2-a7d5-436d-8364-8c10228ccd86}, !- Source Object
  7,                                      !- Outlet Port
  {676d51e3-9ffa-4663-a014-df0e67bccaff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {813dcafe-2775-4da2-ba4c-4cd10a9d068a}, !- Handle
  VAV_top WITH REHEAT Mixed Air Node,     !- Name
  {d35af436-3b79-452b-8791-5e600ca6a7b5}, !- Inlet Port
  {7094f7b8-4f84-4ef5-bde3-294ed3cd2ea3}; !- Outlet Port

OS:Connection,
  {2189cce1-31a2-4c00-910c-92c594aaa4f4}, !- Handle
  {e854f285-cc64-4221-b19c-85d900a29490}, !- Name
  {9aae1821-d9d9-4e42-9f3b-9bddda042cbf}, !- Source Object
  3,                                      !- Outlet Port
  {e22870c2-a7d5-436d-8364-8c10228ccd86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d35af436-3b79-452b-8791-5e600ca6a7b5}, !- Handle
  {1755c06d-2232-4865-b131-7f3d90382f03}, !- Name
  {e22870c2-a7d5-436d-8364-8c10228ccd86}, !- Source Object
  5,                                      !- Outlet Port
  {813dcafe-2775-4da2-ba4c-4cd10a9d068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7094f7b8-4f84-4ef5-bde3-294ed3cd2ea3}, !- Handle
  {5fc3e089-b372-4de2-afa1-d6db3067e34e}, !- Name
  {813dcafe-2775-4da2-ba4c-4cd10a9d068a}, !- Source Object
  3,                                      !- Outlet Port
  {24b9ec55-c498-4e2c-9101-83fed37e91fd}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9b826120-dbeb-4a85-baca-76bb5bd7f842}, !- Handle
=======
  {5e3d942f-0304-46ae-847a-613919d626a5}, !- Handle
  VAV_top WITH REHEAT OA System,          !- Name
  {9c001102-d563-42a9-8137-1e841c35de42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ca5153a-cb99-4c6a-8cf2-2248fcd07d7e}, !- Mixed Air Node Name
  {306d7493-dfa8-487d-9fbe-738fa5568515}, !- Outdoor Air Stream Node Name
  {1eb109ad-8d3f-4937-b215-e21e9dc4225e}, !- Relief Air Stream Node Name
  {3e75e90d-46ad-4667-aef3-a006855b99ce}; !- Return Air Stream Node Name

OS:Node,
  {177373d5-64bb-4a99-9fbe-ef6498fac677}, !- Handle
  VAV_top WITH REHEAT Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {306d7493-dfa8-487d-9fbe-738fa5568515}; !- Outlet Port

OS:Connection,
  {306d7493-dfa8-487d-9fbe-738fa5568515}, !- Handle
  {deb8b84d-a391-4fa7-9266-92b5a4ad1336}, !- Name
  {177373d5-64bb-4a99-9fbe-ef6498fac677}, !- Source Object
  3,                                      !- Outlet Port
  {5e3d942f-0304-46ae-847a-613919d626a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5dbf624-1406-45ae-9d77-180dd0ed4052}, !- Handle
  VAV_top WITH REHEAT Relief Air Node,    !- Name
  {1eb109ad-8d3f-4937-b215-e21e9dc4225e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb109ad-8d3f-4937-b215-e21e9dc4225e}, !- Handle
  {3669b9ea-14d9-43a4-afa8-3dd5cd4936ff}, !- Name
  {5e3d942f-0304-46ae-847a-613919d626a5}, !- Source Object
  7,                                      !- Outlet Port
  {e5dbf624-1406-45ae-9d77-180dd0ed4052}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe81b5de-f798-4877-b417-45a070fdb87e}, !- Handle
  VAV_top WITH REHEAT Mixed Air Node,     !- Name
  {4ca5153a-cb99-4c6a-8cf2-2248fcd07d7e}, !- Inlet Port
  {0a0479cd-a594-43b8-819a-f3da517f2bda}; !- Outlet Port

OS:Connection,
  {3e75e90d-46ad-4667-aef3-a006855b99ce}, !- Handle
  {9132ac8c-dc46-41ff-94e9-3f921044ae67}, !- Name
  {876e39e0-f036-42de-8dac-8b438f257256}, !- Source Object
  3,                                      !- Outlet Port
  {5e3d942f-0304-46ae-847a-613919d626a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ca5153a-cb99-4c6a-8cf2-2248fcd07d7e}, !- Handle
  {7838fbbf-c680-470f-aa21-00ef1cb8edb1}, !- Name
  {5e3d942f-0304-46ae-847a-613919d626a5}, !- Source Object
  5,                                      !- Outlet Port
  {fe81b5de-f798-4877-b417-45a070fdb87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0479cd-a594-43b8-819a-f3da517f2bda}, !- Handle
  {a46cf327-8a4e-4f6d-adfc-378696020705}, !- Name
  {fe81b5de-f798-4877-b417-45a070fdb87e}, !- Source Object
  3,                                      !- Outlet Port
  {be2dd731-6d28-47f9-8f6a-ea1127b63f68}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3e19dbbc-746b-4f64-81d3-9e454cd85a2f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {8ddeb09b-31c3-4b88-ab5d-95b15b8f60ef}, !- Control Zone or Zone List Name
  {3b17bb48-159d-4b42-91e6-5b76f2c05932}, !- Cooling Control Zone or Zone List Name
  {e0383d07-470a-404d-a5c9-af30c95d4a8d}, !- Heating Control Zone or Zone List Name
  {f9ec49a3-c007-4975-8e78-f717ceadfed3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8ddeb09b-31c3-4b88-ab5d-95b15b8f60ef}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3b17bb48-159d-4b42-91e6-5b76f2c05932}, !- Handle
  {7b3a4e23-9f0f-449c-941e-d9a38ad86db1}; !- Name

OS:ModelObjectList,
  {e0383d07-470a-404d-a5c9-af30c95d4a8d}, !- Handle
  {52cd0c56-d214-44fa-9355-8ee903c94be7}; !- Name

OS:ModelObjectList,
  {f9ec49a3-c007-4975-8e78-f717ceadfed3}, !- Handle
  {9eb2ec27-42ad-4e06-95b6-fb6b60d71d43}; !- Name

OS:Coil:Heating:Water,
  {012b54bd-cdcc-4bfc-9888-2d8445065a54}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2da3ba9-c01b-418d-9d97-ad547ea0fea2}, !- Water Inlet Node Name
  {e00cda36-ee2c-4e0c-a429-ecbf671d64be}, !- Water Outlet Node Name
=======
  {1ed70133-8010-480f-994a-49a2d1f12492}, !- Control Zone or Zone List Name
  {13e315fc-4caf-46a9-a4c2-dcbefa8f77dd}, !- Cooling Control Zone or Zone List Name
  {54aff52e-4bb1-43ae-a6ea-c7a3cf310475}, !- Heating Control Zone or Zone List Name
  {7b7f57f3-da42-4db4-99f2-93913bc7c1d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ed70133-8010-480f-994a-49a2d1f12492}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {13e315fc-4caf-46a9-a4c2-dcbefa8f77dd}, !- Handle
  {01d1fad8-881c-4598-80ed-04f3eb83ff6f}; !- Name

OS:ModelObjectList,
  {54aff52e-4bb1-43ae-a6ea-c7a3cf310475}, !- Handle
  {14ce8858-9599-4772-82b4-fd639892dab0}; !- Name

OS:ModelObjectList,
  {7b7f57f3-da42-4db4-99f2-93913bc7c1d0}, !- Handle
  {518984f9-c4f8-46ae-b5b4-218b960a21c1}; !- Name

OS:Coil:Heating:Water,
  {6808f5a6-f3ff-41ba-b57f-0198ecb7efff}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {72c892ce-1482-47c2-8183-60a990b1f44c}, !- Water Inlet Node Name
  {0bb83ef8-ea51-47ba-8895-68d79e48c601}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {f0c94935-750d-40d8-8794-9dfae889530d}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {0e3dc5d8-b44f-4c27-b214-646270f8ddf2}, !- Inlet Port
  {f2da3ba9-c01b-418d-9d97-ad547ea0fea2}; !- Outlet Port

OS:Connection,
  {0e3dc5d8-b44f-4c27-b214-646270f8ddf2}, !- Handle
  {a0d9bc06-b226-48c5-a301-0e289b716a1e}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  17,                                     !- Outlet Port
  {f0c94935-750d-40d8-8794-9dfae889530d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b54d8dc3-78ff-47da-872f-50bf382b6195}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e00cda36-ee2c-4e0c-a429-ecbf671d64be}, !- Inlet Port
  {18b7228c-2092-4b32-b1dd-8a53b0222dd4}; !- Outlet Port

OS:Connection,
  {f2da3ba9-c01b-418d-9d97-ad547ea0fea2}, !- Handle
  {e5168811-6304-4701-a25f-86989784c632}, !- Name
  {f0c94935-750d-40d8-8794-9dfae889530d}, !- Source Object
  3,                                      !- Outlet Port
  {012b54bd-cdcc-4bfc-9888-2d8445065a54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e00cda36-ee2c-4e0c-a429-ecbf671d64be}, !- Handle
  {b7e4f3e0-cebd-4d8a-a1ba-ee28e32c0f3f}, !- Name
  {012b54bd-cdcc-4bfc-9888-2d8445065a54}, !- Source Object
  6,                                      !- Outlet Port
  {b54d8dc3-78ff-47da-872f-50bf382b6195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b7228c-2092-4b32-b1dd-8a53b0222dd4}, !- Handle
  {89cdb241-3be4-48ab-8e03-4e6eb2883d84}, !- Name
  {b54d8dc3-78ff-47da-872f-50bf382b6195}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f20d19d-a540-4f38-b539-c2eb6110f2b8}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Controller, !- Name
  {012b54bd-cdcc-4bfc-9888-2d8445065a54}, !- Water Coil Name
=======
  {7dce2624-8a1b-4b28-88ff-b3abc8ee7ea3}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1a4ec52a-3365-4e17-a127-c94dd7e1f23a}, !- Inlet Port
  {72c892ce-1482-47c2-8183-60a990b1f44c}; !- Outlet Port

OS:Connection,
  {1a4ec52a-3365-4e17-a127-c94dd7e1f23a}, !- Handle
  {a2d23c6d-c653-4ec1-805a-d77a926dfed5}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  17,                                     !- Outlet Port
  {7dce2624-8a1b-4b28-88ff-b3abc8ee7ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54d9c181-b0a8-4e94-9880-a3c8b62b7bbd}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0bb83ef8-ea51-47ba-8895-68d79e48c601}, !- Inlet Port
  {0b6a710a-b9f3-4c5e-8e8e-c473a5ebf871}; !- Outlet Port

OS:Connection,
  {72c892ce-1482-47c2-8183-60a990b1f44c}, !- Handle
  {15ce326f-6f36-4ba7-b82b-e1f7f91b0777}, !- Name
  {7dce2624-8a1b-4b28-88ff-b3abc8ee7ea3}, !- Source Object
  3,                                      !- Outlet Port
  {6808f5a6-f3ff-41ba-b57f-0198ecb7efff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bb83ef8-ea51-47ba-8895-68d79e48c601}, !- Handle
  {e43162f0-2aff-4ef7-b4da-7435e349c4a8}, !- Name
  {6808f5a6-f3ff-41ba-b57f-0198ecb7efff}, !- Source Object
  6,                                      !- Outlet Port
  {54d9c181-b0a8-4e94-9880-a3c8b62b7bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6a710a-b9f3-4c5e-8e8e-c473a5ebf871}, !- Handle
  {a672a7bd-6410-4d8a-9587-38350614a328}, !- Name
  {54d9c181-b0a8-4e94-9880-a3c8b62b7bbd}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcd3eb40-3fca-4392-99b2-e8b1ddf17a9e}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Controller, !- Name
  {6808f5a6-f3ff-41ba-b57f-0198ecb7efff}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {5ff6f31d-8f56-4e71-b5bc-030ff6f48dc7}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {c69bb126-6b22-4774-a668-fbf3eb07f21f}, !- Air Inlet Node Name
=======
  {53f0fe0e-265b-4044-a067-2c82aa48ba09}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {8f0ea127-eb86-4a3a-8a71-74f13eb73d0f}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222064274814689,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {012b54bd-cdcc-4bfc-9888-2d8445065a54}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {885566d9-036e-4154-9f3d-eb75c2457c15}, !- Air Outlet Node Name
=======
  {6808f5a6-f3ff-41ba-b57f-0198ecb7efff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1130c61f-ddc7-43bc-a107-6ec351be63fe}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {fb335bc0-b2d9-4fa5-aec8-c78d00f2ccd6}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {629d857f-f1e5-4a08-a88d-d00ecc1e0d92}, !- Inlet Port
  {f924fa82-e9f3-492a-a839-73b38a1b8cc6}; !- Outlet Port

OS:Connection,
  {cbdd1079-8748-440f-be5f-e84515efa70f}, !- Handle
  {bdfb24d2-eeba-4a7f-8c00-ba81848f019c}, !- Name
  {0807c095-c981-4976-ac53-f177816fd20a}, !- Source Object
  3,                                      !- Outlet Port
  {3d7b66f7-8def-44cb-b546-a1b18e3839dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {629d857f-f1e5-4a08-a88d-d00ecc1e0d92}, !- Handle
  {7c0f147c-6293-43aa-ae05-6172df004c1c}, !- Name
  {e42db71f-512a-41e2-ba82-d9d706236bc6}, !- Source Object
  3,                                      !- Outlet Port
  {fb335bc0-b2d9-4fa5-aec8-c78d00f2ccd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1868d158-470c-4896-8047-9f88bb07455d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {208bdfdc-f672-421a-8d3e-d97df818b601}, !- Inlet Port
  {c69bb126-6b22-4774-a668-fbf3eb07f21f}; !- Outlet Port

OS:Connection,
  {208bdfdc-f672-421a-8d3e-d97df818b601}, !- Handle
  {4be56bfa-b238-4bb0-8a39-13f3d13191c4}, !- Name
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Source Object
  3,                                      !- Outlet Port
  {1868d158-470c-4896-8047-9f88bb07455d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69bb126-6b22-4774-a668-fbf3eb07f21f}, !- Handle
  {c4263510-8099-4d0d-94ff-3fe3b9cee4bb}, !- Name
  {1868d158-470c-4896-8047-9f88bb07455d}, !- Source Object
  3,                                      !- Outlet Port
  {5ff6f31d-8f56-4e71-b5bc-030ff6f48dc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {885566d9-036e-4154-9f3d-eb75c2457c15}, !- Handle
  {38b0ba88-1e0d-4d3b-afb3-f9c6e7a07921}, !- Name
  {5ff6f31d-8f56-4e71-b5bc-030ff6f48dc7}, !- Source Object
  12,                                     !- Outlet Port
  {0807c095-c981-4976-ac53-f177816fd20a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {8cbcaed8-ef33-43d1-85ff-d57700c770f9}, !- ThermalZone
  {d246d0bc-854b-4054-95d3-7d407fa79a12}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {f924fa82-e9f3-492a-a839-73b38a1b8cc6}, !- Inlet Node 1
  {ab1af5f9-8ae1-4cfc-9842-d09c79d3d0b6}, !- Inlet Node 2
  {ee514647-d4af-4241-babd-518b99134baf}, !- Inlet Node 3
  {7ea680a5-4402-4e87-9f59-77de44cdd043}, !- Inlet Node 4
  {9e65d5c6-f0f0-4fc7-8967-9850be46d6a5}; !- Inlet Node 5

OS:Node,
  {079c80b7-53df-4ee8-a55d-941f1a86adaa}, !- Handle
  Node 166,                               !- Name
  {d246d0bc-854b-4054-95d3-7d407fa79a12}, !- Inlet Port
  {e8bce754-3ed3-4ea3-9345-d8609dcdf8fe}; !- Outlet Port

OS:Connection,
  {f924fa82-e9f3-492a-a839-73b38a1b8cc6}, !- Handle
  {2d5bd563-5862-4de1-aa02-378633518e84}, !- Name
  {fb335bc0-b2d9-4fa5-aec8-c78d00f2ccd6}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d246d0bc-854b-4054-95d3-7d407fa79a12}, !- Handle
  {140a83a7-1f45-4746-9fec-6d03f6e28f49}, !- Name
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Source Object
  3,                                      !- Outlet Port
  {079c80b7-53df-4ee8-a55d-941f1a86adaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bce754-3ed3-4ea3-9345-d8609dcdf8fe}, !- Handle
  {8ed18c86-4d5a-463e-8368-f1f8dbbdfa7c}, !- Name
  {079c80b7-53df-4ee8-a55d-941f1a86adaa}, !- Source Object
  3,                                      !- Outlet Port
  {81b9056c-9b10-42ab-bb44-174a426f54a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dae22dcc-2c42-4d7b-b335-f0a1ef135ce0}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c856580-b688-4c07-927c-1b3870be8f2c}, !- Water Inlet Node Name
  {563ba4f2-3711-4adc-87e6-c06b9910f3ff}, !- Water Outlet Node Name
=======
  {a1d53321-24f1-4c33-9ffb-df8070855f59}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {854651f9-2137-437e-9767-e35d14eea20f}, !- Inlet Port
  {897332ef-4dec-4501-9a77-1bb59d5f371c}; !- Outlet Port

OS:Connection,
  {488be531-66b3-485c-b8ca-6565601d4ae4}, !- Handle
  {ed5954f1-437e-43b2-93d7-4ee8d916d002}, !- Name
  {dd6663b7-afe5-49e4-a912-e1afdc8b778a}, !- Source Object
  3,                                      !- Outlet Port
  {114ef6d0-29cd-4c08-b740-48423ac1fbda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {854651f9-2137-437e-9767-e35d14eea20f}, !- Handle
  {b4e0daa2-889a-4e20-aa89-5f4f12f4dec7}, !- Name
  {9a2d6832-c1af-4155-b96d-86990d15b963}, !- Source Object
  3,                                      !- Outlet Port
  {a1d53321-24f1-4c33-9ffb-df8070855f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ebf0401-b7b9-4575-a098-397cf86c1c89}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4bd7cc55-e6c8-4c99-9c8a-f034160569a7}, !- Inlet Port
  {8f0ea127-eb86-4a3a-8a71-74f13eb73d0f}; !- Outlet Port

OS:Connection,
  {4bd7cc55-e6c8-4c99-9c8a-f034160569a7}, !- Handle
  {055ddbd5-91da-4eb2-b436-5712ed3e2ed1}, !- Name
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Source Object
  3,                                      !- Outlet Port
  {9ebf0401-b7b9-4575-a098-397cf86c1c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0ea127-eb86-4a3a-8a71-74f13eb73d0f}, !- Handle
  {70fc5f95-d897-4506-a00f-14022124f984}, !- Name
  {9ebf0401-b7b9-4575-a098-397cf86c1c89}, !- Source Object
  3,                                      !- Outlet Port
  {53f0fe0e-265b-4044-a067-2c82aa48ba09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1130c61f-ddc7-43bc-a107-6ec351be63fe}, !- Handle
  {f1a76086-afa5-4fe3-8888-5a12b3361321}, !- Name
  {53f0fe0e-265b-4044-a067-2c82aa48ba09}, !- Source Object
  12,                                     !- Outlet Port
  {dd6663b7-afe5-49e4-a912-e1afdc8b778a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {14d59d36-4df7-42ca-a13b-0c2a27ad3285}, !- ThermalZone
  {94bb8d15-c963-4cf2-8eb5-93498d76c831}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {897332ef-4dec-4501-9a77-1bb59d5f371c}, !- Inlet Node 1
  {da451584-12d5-4681-96a4-db86c9deebdf}, !- Inlet Node 2
  {8c8eb0de-908b-4e17-b223-3029543e98ec}, !- Inlet Node 3
  {d7026fc7-21e4-402b-b07d-ecb5cc3f6b8a}, !- Inlet Node 4
  {bac03ecb-75d0-4467-87bf-885ea8eb4bf9}; !- Inlet Node 5

OS:Node,
  {2130bef4-b7ba-4b32-bed0-aa9a40c49d06}, !- Handle
  Node 166,                               !- Name
  {94bb8d15-c963-4cf2-8eb5-93498d76c831}, !- Inlet Port
  {b946c144-dd2e-475a-a169-93017132dec6}; !- Outlet Port

OS:Connection,
  {897332ef-4dec-4501-9a77-1bb59d5f371c}, !- Handle
  {9f11cfb3-d079-4361-90ff-5c5f04f47896}, !- Name
  {a1d53321-24f1-4c33-9ffb-df8070855f59}, !- Source Object
  3,                                      !- Outlet Port
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94bb8d15-c963-4cf2-8eb5-93498d76c831}, !- Handle
  {1f691cb9-23f0-4217-a7cf-33483162a2d5}, !- Name
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Source Object
  3,                                      !- Outlet Port
  {2130bef4-b7ba-4b32-bed0-aa9a40c49d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b946c144-dd2e-475a-a169-93017132dec6}, !- Handle
  {4fc7a751-30c4-4099-8feb-49cd2011cfc6}, !- Name
  {2130bef4-b7ba-4b32-bed0-aa9a40c49d06}, !- Source Object
  3,                                      !- Outlet Port
  {0d8d83e0-d5f7-4f11-90ec-27f5ec2f1d5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b2094df5-db06-4c71-9f16-d79c40051a46}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2b25483-e10b-4e28-9756-9a02571cc7db}, !- Water Inlet Node Name
  {c2b9f58d-86a0-4dfb-9d68-7e6a2db028ca}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {316b0b62-41f3-4b48-a107-dc7174973ca2}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {28c7a94c-8ac9-48c7-a989-62ceac6468a8}, !- Inlet Port
  {8c856580-b688-4c07-927c-1b3870be8f2c}; !- Outlet Port

OS:Connection,
  {28c7a94c-8ac9-48c7-a989-62ceac6468a8}, !- Handle
  {9f8e666f-1da3-405b-b15e-28307b290030}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  18,                                     !- Outlet Port
  {316b0b62-41f3-4b48-a107-dc7174973ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97c8df40-0279-40c5-ae77-a8830f328911}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {563ba4f2-3711-4adc-87e6-c06b9910f3ff}, !- Inlet Port
  {308907ef-aed8-4dab-a784-34918f400b7e}; !- Outlet Port

OS:Connection,
  {8c856580-b688-4c07-927c-1b3870be8f2c}, !- Handle
  {9f1b5132-8e63-4c91-ac05-2aedb91d41ea}, !- Name
  {316b0b62-41f3-4b48-a107-dc7174973ca2}, !- Source Object
  3,                                      !- Outlet Port
  {dae22dcc-2c42-4d7b-b335-f0a1ef135ce0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {563ba4f2-3711-4adc-87e6-c06b9910f3ff}, !- Handle
  {fbdc4d8d-16b7-40ff-8386-7a1761a8fe93}, !- Name
  {dae22dcc-2c42-4d7b-b335-f0a1ef135ce0}, !- Source Object
  6,                                      !- Outlet Port
  {97c8df40-0279-40c5-ae77-a8830f328911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308907ef-aed8-4dab-a784-34918f400b7e}, !- Handle
  {7c2d71d6-99df-47c8-838c-8c4a29ef07fd}, !- Name
  {97c8df40-0279-40c5-ae77-a8830f328911}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8c92813-1321-4676-825b-d84909f682a8}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Controller, !- Name
  {dae22dcc-2c42-4d7b-b335-f0a1ef135ce0}, !- Water Coil Name
=======
  {2816a673-1355-4f2c-adc9-2a622b23ded7}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {0230ca16-76ef-473e-951e-7c4ad7a52946}, !- Inlet Port
  {e2b25483-e10b-4e28-9756-9a02571cc7db}; !- Outlet Port

OS:Connection,
  {0230ca16-76ef-473e-951e-7c4ad7a52946}, !- Handle
  {a7686d2f-6744-4dd2-b38f-7dd7f2986f51}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  18,                                     !- Outlet Port
  {2816a673-1355-4f2c-adc9-2a622b23ded7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7db8f234-18bc-48b5-ab33-5b632c76a839}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {c2b9f58d-86a0-4dfb-9d68-7e6a2db028ca}, !- Inlet Port
  {cd57ca5d-643c-478b-957a-c8b650fb6722}; !- Outlet Port

OS:Connection,
  {e2b25483-e10b-4e28-9756-9a02571cc7db}, !- Handle
  {d4751dff-c059-4d9a-b246-ea0d1a6a0fe4}, !- Name
  {2816a673-1355-4f2c-adc9-2a622b23ded7}, !- Source Object
  3,                                      !- Outlet Port
  {b2094df5-db06-4c71-9f16-d79c40051a46}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2b9f58d-86a0-4dfb-9d68-7e6a2db028ca}, !- Handle
  {d61389fa-baa0-400e-90b7-1fab6e5004c2}, !- Name
  {b2094df5-db06-4c71-9f16-d79c40051a46}, !- Source Object
  6,                                      !- Outlet Port
  {7db8f234-18bc-48b5-ab33-5b632c76a839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd57ca5d-643c-478b-957a-c8b650fb6722}, !- Handle
  {8e301451-3de7-43d2-b02f-eff9cae3966b}, !- Name
  {7db8f234-18bc-48b5-ab33-5b632c76a839}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2ae969d-4470-41db-b1e5-b9fdaa2a7817}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Controller, !- Name
  {b2094df5-db06-4c71-9f16-d79c40051a46}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {d723590e-1b26-4a0c-9561-706eaac63488}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {27612e58-17e4-4662-bae1-0eee7d0d15ab}, !- Air Inlet Node Name
=======
  {94891207-af5e-48bd-8c37-cc55b72d8c14}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {e5c0fb37-1242-4b72-85da-b340715fa9ca}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222064274814689,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {dae22dcc-2c42-4d7b-b335-f0a1ef135ce0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32d7276f-2ad3-4564-81eb-3f5bba528056}, !- Air Outlet Node Name
=======
  {b2094df5-db06-4c71-9f16-d79c40051a46}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26d48276-0f26-4564-9da2-d5a339ff8fd9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {f2163f38-dc92-4977-87f5-6bdc7c895fb5}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {32d7276f-2ad3-4564-81eb-3f5bba528056}, !- Inlet Port
  {d506e8c6-b0c2-47f1-8c4e-8a7d21344e77}; !- Outlet Port

OS:Node,
  {eed0f918-db9a-4e71-82be-eadb0bd5d844}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {72d7a74f-13be-402a-a1cc-7404cc734357}, !- Inlet Port
  {ab1af5f9-8ae1-4cfc-9842-d09c79d3d0b6}; !- Outlet Port

OS:Connection,
  {d506e8c6-b0c2-47f1-8c4e-8a7d21344e77}, !- Handle
  {fa2d4b8f-4f91-4501-bf2b-b1bd0b8e42f0}, !- Name
  {f2163f38-dc92-4977-87f5-6bdc7c895fb5}, !- Source Object
  3,                                      !- Outlet Port
  {bbaa3a69-23b3-4ab7-beae-77f22c698399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72d7a74f-13be-402a-a1cc-7404cc734357}, !- Handle
  {6eba7b0e-c015-470a-bcf2-535e802e8a72}, !- Name
  {ea10ae37-e6e0-457e-aabc-e7a831bc438a}, !- Source Object
  3,                                      !- Outlet Port
  {eed0f918-db9a-4e71-82be-eadb0bd5d844}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bcd65d8-d522-43c8-83b5-acab34c88e45}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ddf1c075-ef3c-4b6e-a428-6ac28c4fd769}, !- Inlet Port
  {27612e58-17e4-4662-bae1-0eee7d0d15ab}; !- Outlet Port

OS:Connection,
  {ddf1c075-ef3c-4b6e-a428-6ac28c4fd769}, !- Handle
  {da9d8943-8da7-48f9-b113-79357428c3e6}, !- Name
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Source Object
  4,                                      !- Outlet Port
  {1bcd65d8-d522-43c8-83b5-acab34c88e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27612e58-17e4-4662-bae1-0eee7d0d15ab}, !- Handle
  {b16d6ea3-1090-4eaf-ac78-91be5196bec7}, !- Name
  {1bcd65d8-d522-43c8-83b5-acab34c88e45}, !- Source Object
  3,                                      !- Outlet Port
  {d723590e-1b26-4a0c-9561-706eaac63488}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32d7276f-2ad3-4564-81eb-3f5bba528056}, !- Handle
  {9b7d5803-5c5e-4fe0-82ca-70d9fb7feb15}, !- Name
  {d723590e-1b26-4a0c-9561-706eaac63488}, !- Source Object
  12,                                     !- Outlet Port
  {f2163f38-dc92-4977-87f5-6bdc7c895fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1af5f9-8ae1-4cfc-9842-d09c79d3d0b6}, !- Handle
  {c81a3cbc-9028-4c3b-8253-4ea30e417221}, !- Name
  {eed0f918-db9a-4e71-82be-eadb0bd5d844}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3e4df6ed-3ab4-4cf7-ad91-134053647c19}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {704ca041-0ddc-4372-9b48-9350eef505ee}, !- Water Inlet Node Name
  {4b13a9c4-bcc6-418e-8f91-f702e8ce755c}, !- Water Outlet Node Name
=======
  {ecbdb2d7-a9a8-47ae-bd11-d9e1aea3958e}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {26d48276-0f26-4564-9da2-d5a339ff8fd9}, !- Inlet Port
  {94fcaafe-eb55-4f41-b4b1-3fc0336bbbcd}; !- Outlet Port

OS:Node,
  {cc7cb1d5-1c7e-417a-b77b-94a9ef19098d}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {fc18355e-6c80-49da-af1d-072c3da5e67f}, !- Inlet Port
  {da451584-12d5-4681-96a4-db86c9deebdf}; !- Outlet Port

OS:Connection,
  {94fcaafe-eb55-4f41-b4b1-3fc0336bbbcd}, !- Handle
  {ac2876ca-6bc3-426d-bb0b-d06ca135b50d}, !- Name
  {ecbdb2d7-a9a8-47ae-bd11-d9e1aea3958e}, !- Source Object
  3,                                      !- Outlet Port
  {b7ec9e7e-9e10-46b9-9e65-e51c0bee2fdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc18355e-6c80-49da-af1d-072c3da5e67f}, !- Handle
  {6497cf2e-4c57-49b0-82cb-edb561b5c69a}, !- Name
  {8b56f025-e2db-4a7c-848b-6e12b9ab5d04}, !- Source Object
  3,                                      !- Outlet Port
  {cc7cb1d5-1c7e-417a-b77b-94a9ef19098d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddb41fc2-b7c9-446f-883d-3e213a3046d3}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9454af06-0322-45d0-b629-5d204e486210}, !- Inlet Port
  {e5c0fb37-1242-4b72-85da-b340715fa9ca}; !- Outlet Port

OS:Connection,
  {9454af06-0322-45d0-b629-5d204e486210}, !- Handle
  {5b32f8d3-3ab2-4dcf-a434-524fe7cb442e}, !- Name
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Source Object
  4,                                      !- Outlet Port
  {ddb41fc2-b7c9-446f-883d-3e213a3046d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c0fb37-1242-4b72-85da-b340715fa9ca}, !- Handle
  {acee8200-8a22-4368-bb85-41414a7e611f}, !- Name
  {ddb41fc2-b7c9-446f-883d-3e213a3046d3}, !- Source Object
  3,                                      !- Outlet Port
  {94891207-af5e-48bd-8c37-cc55b72d8c14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26d48276-0f26-4564-9da2-d5a339ff8fd9}, !- Handle
  {ff426f11-2a9a-451f-9d15-c68df75d6c02}, !- Name
  {94891207-af5e-48bd-8c37-cc55b72d8c14}, !- Source Object
  12,                                     !- Outlet Port
  {ecbdb2d7-a9a8-47ae-bd11-d9e1aea3958e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da451584-12d5-4681-96a4-db86c9deebdf}, !- Handle
  {1953ed3b-9143-4d82-aba0-c6b123489046}, !- Name
  {cc7cb1d5-1c7e-417a-b77b-94a9ef19098d}, !- Source Object
  3,                                      !- Outlet Port
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e98dfb2-6636-4df0-8fa9-40d6de12083e}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7b166d4-ad3a-4b14-adb6-cc5154985406}, !- Water Inlet Node Name
  {32c1befe-6a6a-45e4-918d-5ae8baf7b495}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {3b6a7e1e-63fe-4e2f-a9d4-fb11a6098454}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {b8e996b9-c353-4fd7-815d-a17f6e39c67e}, !- Inlet Port
  {704ca041-0ddc-4372-9b48-9350eef505ee}; !- Outlet Port

OS:Connection,
  {b8e996b9-c353-4fd7-815d-a17f6e39c67e}, !- Handle
  {7595d882-d204-4942-af17-ce011f3948b1}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  19,                                     !- Outlet Port
  {3b6a7e1e-63fe-4e2f-a9d4-fb11a6098454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d7f3e84-ec44-4166-9eb0-b050a57a2552}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {4b13a9c4-bcc6-418e-8f91-f702e8ce755c}, !- Inlet Port
  {37c070c9-f634-4e5f-867d-de49dfef5bb1}; !- Outlet Port

OS:Connection,
  {704ca041-0ddc-4372-9b48-9350eef505ee}, !- Handle
  {0fce75a3-a808-41da-985b-1395397135bf}, !- Name
  {3b6a7e1e-63fe-4e2f-a9d4-fb11a6098454}, !- Source Object
  3,                                      !- Outlet Port
  {3e4df6ed-3ab4-4cf7-ad91-134053647c19}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b13a9c4-bcc6-418e-8f91-f702e8ce755c}, !- Handle
  {b9285847-9ad5-43b7-bb92-170a33025e52}, !- Name
  {3e4df6ed-3ab4-4cf7-ad91-134053647c19}, !- Source Object
  6,                                      !- Outlet Port
  {9d7f3e84-ec44-4166-9eb0-b050a57a2552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c070c9-f634-4e5f-867d-de49dfef5bb1}, !- Handle
  {514b1d83-4dfc-47fe-b0e8-427ce52c2403}, !- Name
  {9d7f3e84-ec44-4166-9eb0-b050a57a2552}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d195034-9862-435e-929d-9055af3706bb}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Controller, !- Name
  {3e4df6ed-3ab4-4cf7-ad91-134053647c19}, !- Water Coil Name
=======
  {3eddd26e-f90d-4eb1-9f13-0b7e9cf3140c}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {7e55dcfb-a9bb-457a-b63f-4c325a6c5ab2}, !- Inlet Port
  {a7b166d4-ad3a-4b14-adb6-cc5154985406}; !- Outlet Port

OS:Connection,
  {7e55dcfb-a9bb-457a-b63f-4c325a6c5ab2}, !- Handle
  {019d508a-9275-4087-a91d-38226a838402}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  19,                                     !- Outlet Port
  {3eddd26e-f90d-4eb1-9f13-0b7e9cf3140c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9a211bb-1557-41ab-86f3-b36c3c7121d9}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {32c1befe-6a6a-45e4-918d-5ae8baf7b495}, !- Inlet Port
  {9abf3856-9d94-4fa4-bd08-9af136c56ab8}; !- Outlet Port

OS:Connection,
  {a7b166d4-ad3a-4b14-adb6-cc5154985406}, !- Handle
  {8220e33f-7004-4f97-928e-018b5a5f532e}, !- Name
  {3eddd26e-f90d-4eb1-9f13-0b7e9cf3140c}, !- Source Object
  3,                                      !- Outlet Port
  {4e98dfb2-6636-4df0-8fa9-40d6de12083e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32c1befe-6a6a-45e4-918d-5ae8baf7b495}, !- Handle
  {ae709f69-0ed6-47da-b61e-96ee6257bba1}, !- Name
  {4e98dfb2-6636-4df0-8fa9-40d6de12083e}, !- Source Object
  6,                                      !- Outlet Port
  {f9a211bb-1557-41ab-86f3-b36c3c7121d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abf3856-9d94-4fa4-bd08-9af136c56ab8}, !- Handle
  {d5474a91-9c75-4a5d-8008-e8219382429f}, !- Name
  {f9a211bb-1557-41ab-86f3-b36c3c7121d9}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbbc379e-c92e-41a3-b3e4-bac5fea834ed}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Controller, !- Name
  {4e98dfb2-6636-4df0-8fa9-40d6de12083e}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {f27338dc-59cd-45a3-8420-6c8a2fc74d69}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {122df610-25e9-42e8-bfa8-e8a96f55d7a0}, !- Air Inlet Node Name
=======
  {ddf4fb69-7d45-4c30-b58c-d1bfffccc82a}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {b3793bca-747a-4003-b070-b836356be997}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222064274814689,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {3e4df6ed-3ab4-4cf7-ad91-134053647c19}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5eb639e5-2268-4485-83b3-8486e58d03e1}, !- Air Outlet Node Name
=======
  {4e98dfb2-6636-4df0-8fa9-40d6de12083e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e551ae1-becd-405d-9cae-c3e1f43e5384}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {442e7d5c-09b1-4a4e-88dc-6c5fa4bf9cdc}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {5eb639e5-2268-4485-83b3-8486e58d03e1}, !- Inlet Port
  {825064a0-0a7e-4fc9-9512-bcd3c989b5e2}; !- Outlet Port

OS:Node,
  {8ed72e61-a4f2-4069-9a13-b42ebf5fa6ad}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {a0052f7f-78ef-4978-8aea-42096e2de4ee}, !- Inlet Port
  {ee514647-d4af-4241-babd-518b99134baf}; !- Outlet Port

OS:Connection,
  {825064a0-0a7e-4fc9-9512-bcd3c989b5e2}, !- Handle
  {dd734c5d-b661-426e-87be-99f78968c1eb}, !- Name
  {442e7d5c-09b1-4a4e-88dc-6c5fa4bf9cdc}, !- Source Object
  3,                                      !- Outlet Port
  {fc2c0fde-db74-4e7e-a7f4-959d21553cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0052f7f-78ef-4978-8aea-42096e2de4ee}, !- Handle
  {03188c32-f077-442a-9b2a-bac7aa85586d}, !- Name
  {1117cfb4-e0dd-4e93-b942-ec05bbd0ed31}, !- Source Object
  3,                                      !- Outlet Port
  {8ed72e61-a4f2-4069-9a13-b42ebf5fa6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9071c91-df85-4018-942b-32e944c7bdfc}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {45f0e67e-18af-4531-a33a-debf924968ca}, !- Inlet Port
  {122df610-25e9-42e8-bfa8-e8a96f55d7a0}; !- Outlet Port

OS:Connection,
  {45f0e67e-18af-4531-a33a-debf924968ca}, !- Handle
  {952a4f55-316d-446b-b32b-983f2c81475a}, !- Name
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Source Object
  5,                                      !- Outlet Port
  {a9071c91-df85-4018-942b-32e944c7bdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122df610-25e9-42e8-bfa8-e8a96f55d7a0}, !- Handle
  {b7a5316a-3abb-41bc-9547-29ecefc46ab7}, !- Name
  {a9071c91-df85-4018-942b-32e944c7bdfc}, !- Source Object
  3,                                      !- Outlet Port
  {f27338dc-59cd-45a3-8420-6c8a2fc74d69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eb639e5-2268-4485-83b3-8486e58d03e1}, !- Handle
  {8e11bfec-8952-421c-959c-eb6588f430aa}, !- Name
  {f27338dc-59cd-45a3-8420-6c8a2fc74d69}, !- Source Object
  12,                                     !- Outlet Port
  {442e7d5c-09b1-4a4e-88dc-6c5fa4bf9cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee514647-d4af-4241-babd-518b99134baf}, !- Handle
  {f4acfe71-db8a-4419-a2fd-5790be80b9aa}, !- Name
  {8ed72e61-a4f2-4069-9a13-b42ebf5fa6ad}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c3a261f3-8a3f-4cc2-a014-9a3409676503}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ffb527c-82ce-49b0-bb5f-8b5c3ae74049}, !- Water Inlet Node Name
  {33199401-54fe-4dc4-84da-e94e55c84759}, !- Water Outlet Node Name
=======
  {03a69540-aeae-46b4-8345-1049d354d3e5}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {3e551ae1-becd-405d-9cae-c3e1f43e5384}, !- Inlet Port
  {206c00d9-8bce-47fd-b938-6da56cb9c25e}; !- Outlet Port

OS:Node,
  {fe92b758-67c7-4baf-b84f-769e50b5a590}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {5dab5001-98a2-4987-b68f-4f59c357cb87}, !- Inlet Port
  {8c8eb0de-908b-4e17-b223-3029543e98ec}; !- Outlet Port

OS:Connection,
  {206c00d9-8bce-47fd-b938-6da56cb9c25e}, !- Handle
  {cf9db257-ed50-421e-a7ef-547d177e0184}, !- Name
  {03a69540-aeae-46b4-8345-1049d354d3e5}, !- Source Object
  3,                                      !- Outlet Port
  {e5cd0b19-056c-4c8a-926b-efeca743ff8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dab5001-98a2-4987-b68f-4f59c357cb87}, !- Handle
  {60f71306-d43c-4779-9a85-712e3994a552}, !- Name
  {552defdc-6387-4994-b6b6-3e94a8d7a11d}, !- Source Object
  3,                                      !- Outlet Port
  {fe92b758-67c7-4baf-b84f-769e50b5a590}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8442bfdb-93b0-412b-84cc-bb79ed4b92d7}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {774eac78-7d82-4772-8e43-a67c486059ed}, !- Inlet Port
  {b3793bca-747a-4003-b070-b836356be997}; !- Outlet Port

OS:Connection,
  {774eac78-7d82-4772-8e43-a67c486059ed}, !- Handle
  {edbd7ed8-ce11-48f4-ae4f-1244ff96ab4d}, !- Name
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Source Object
  5,                                      !- Outlet Port
  {8442bfdb-93b0-412b-84cc-bb79ed4b92d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3793bca-747a-4003-b070-b836356be997}, !- Handle
  {e6abb6da-c4b5-4461-b5e9-b7d712f4a20e}, !- Name
  {8442bfdb-93b0-412b-84cc-bb79ed4b92d7}, !- Source Object
  3,                                      !- Outlet Port
  {ddf4fb69-7d45-4c30-b58c-d1bfffccc82a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e551ae1-becd-405d-9cae-c3e1f43e5384}, !- Handle
  {49aca2c2-90a9-4007-8c48-3c7322be9e93}, !- Name
  {ddf4fb69-7d45-4c30-b58c-d1bfffccc82a}, !- Source Object
  12,                                     !- Outlet Port
  {03a69540-aeae-46b4-8345-1049d354d3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8eb0de-908b-4e17-b223-3029543e98ec}, !- Handle
  {3fe6c8f9-d48c-46d0-8442-1245c0c4f597}, !- Name
  {fe92b758-67c7-4baf-b84f-769e50b5a590}, !- Source Object
  3,                                      !- Outlet Port
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93a2da18-0b1b-4944-af9e-4b14d049663c}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77661214-f13b-4e4c-9deb-582a68f4def9}, !- Water Inlet Node Name
  {3dcd7f0d-3488-439c-8273-a09b2d7c2787}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {902f4c8a-765f-43de-9a07-a32da23cc164}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {65bc36fd-4ea6-4049-af2f-7b5b30d75d36}, !- Inlet Port
  {9ffb527c-82ce-49b0-bb5f-8b5c3ae74049}; !- Outlet Port

OS:Connection,
  {65bc36fd-4ea6-4049-af2f-7b5b30d75d36}, !- Handle
  {0175a145-9a08-434b-a94f-fb79688d496c}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  20,                                     !- Outlet Port
  {902f4c8a-765f-43de-9a07-a32da23cc164}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdeb6934-bd08-445a-a5b9-36dc2c35ff49}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {33199401-54fe-4dc4-84da-e94e55c84759}, !- Inlet Port
  {41fc0629-5401-425b-bd03-c23314438147}; !- Outlet Port

OS:Connection,
  {9ffb527c-82ce-49b0-bb5f-8b5c3ae74049}, !- Handle
  {11c108e6-1253-44da-aed1-477b12d0d659}, !- Name
  {902f4c8a-765f-43de-9a07-a32da23cc164}, !- Source Object
  3,                                      !- Outlet Port
  {c3a261f3-8a3f-4cc2-a014-9a3409676503}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33199401-54fe-4dc4-84da-e94e55c84759}, !- Handle
  {2d87952b-def9-4ebc-aa1d-050744c29df4}, !- Name
  {c3a261f3-8a3f-4cc2-a014-9a3409676503}, !- Source Object
  6,                                      !- Outlet Port
  {fdeb6934-bd08-445a-a5b9-36dc2c35ff49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fc0629-5401-425b-bd03-c23314438147}, !- Handle
  {03a00281-d175-49f3-be5d-360fc8d36fda}, !- Name
  {fdeb6934-bd08-445a-a5b9-36dc2c35ff49}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf7d988b-135b-44f8-8b28-3eb5c9950002}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Controller, !- Name
  {c3a261f3-8a3f-4cc2-a014-9a3409676503}, !- Water Coil Name
=======
  {3dcd7d67-df79-438a-8423-4c1f88b0ae3f}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {b3ec598f-b0b8-4358-a4fb-877b4f33e1bc}, !- Inlet Port
  {77661214-f13b-4e4c-9deb-582a68f4def9}; !- Outlet Port

OS:Connection,
  {b3ec598f-b0b8-4358-a4fb-877b4f33e1bc}, !- Handle
  {7d173085-02ce-471d-be7a-f18a9b89611a}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  20,                                     !- Outlet Port
  {3dcd7d67-df79-438a-8423-4c1f88b0ae3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1f05ae4-4742-4c23-963d-0d45cd927d56}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {3dcd7f0d-3488-439c-8273-a09b2d7c2787}, !- Inlet Port
  {960dc3a0-8178-4228-967d-1a985ae51417}; !- Outlet Port

OS:Connection,
  {77661214-f13b-4e4c-9deb-582a68f4def9}, !- Handle
  {fc825fcc-61c3-423b-877b-c54abeb5e49a}, !- Name
  {3dcd7d67-df79-438a-8423-4c1f88b0ae3f}, !- Source Object
  3,                                      !- Outlet Port
  {93a2da18-0b1b-4944-af9e-4b14d049663c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3dcd7f0d-3488-439c-8273-a09b2d7c2787}, !- Handle
  {0e32a717-7bf2-44f4-a4c7-9c82f0a5f517}, !- Name
  {93a2da18-0b1b-4944-af9e-4b14d049663c}, !- Source Object
  6,                                      !- Outlet Port
  {e1f05ae4-4742-4c23-963d-0d45cd927d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960dc3a0-8178-4228-967d-1a985ae51417}, !- Handle
  {c7009e4a-6363-464f-bcf6-0ec4f5c1e570}, !- Name
  {e1f05ae4-4742-4c23-963d-0d45cd927d56}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8025742d-98bc-4eea-ad82-f47820cae52e}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Controller, !- Name
  {93a2da18-0b1b-4944-af9e-4b14d049663c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7f5085f4-47dc-4427-b84f-cbf46163c55a}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {a314bd11-75b4-4c15-95db-d1c998e42198}, !- Air Inlet Node Name
=======
  {95fe6b8a-c95d-47e3-997d-ddbf77da955c}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {69de7726-ede5-4561-a4b6-7e887170a382}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222064274814689,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {c3a261f3-8a3f-4cc2-a014-9a3409676503}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3191ba65-ac10-4ad0-8c9b-12ef1f1a2ebc}, !- Air Outlet Node Name
=======
  {93a2da18-0b1b-4944-af9e-4b14d049663c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ab3b868-b4a9-463e-b60f-2c5ce3ce66e0}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {0a9a37a8-e23d-4e36-90b3-a18e74d9efdf}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {3191ba65-ac10-4ad0-8c9b-12ef1f1a2ebc}, !- Inlet Port
  {908d196c-a2c4-4b1e-9328-7400e0b57c95}; !- Outlet Port

OS:Node,
  {c5f65cc3-95ed-4c96-9df2-9293144ca744}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {89460fde-d4e8-4bc1-ab6b-9e9d6b0f8f29}, !- Inlet Port
  {7ea680a5-4402-4e87-9f59-77de44cdd043}; !- Outlet Port

OS:Connection,
  {908d196c-a2c4-4b1e-9328-7400e0b57c95}, !- Handle
  {4553a8f4-4f5b-4567-9582-74da5fbbbf1c}, !- Name
  {0a9a37a8-e23d-4e36-90b3-a18e74d9efdf}, !- Source Object
  3,                                      !- Outlet Port
  {baae4e01-efde-4ce4-ac7e-131e07c86004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89460fde-d4e8-4bc1-ab6b-9e9d6b0f8f29}, !- Handle
  {81cadc59-8d8d-450a-b841-f81bfadcce53}, !- Name
  {166823e8-6db7-4405-b950-3c202cd14cd3}, !- Source Object
  3,                                      !- Outlet Port
  {c5f65cc3-95ed-4c96-9df2-9293144ca744}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc70317d-6984-4902-9335-7c6c9ffc63a7}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {dcf57389-f5f6-496e-a051-e58730b73b45}, !- Inlet Port
  {a314bd11-75b4-4c15-95db-d1c998e42198}; !- Outlet Port

OS:Connection,
  {dcf57389-f5f6-496e-a051-e58730b73b45}, !- Handle
  {fa40e497-6a99-4c98-9061-cdaf89fbed71}, !- Name
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Source Object
  6,                                      !- Outlet Port
  {dc70317d-6984-4902-9335-7c6c9ffc63a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a314bd11-75b4-4c15-95db-d1c998e42198}, !- Handle
  {fc74ed3e-9248-43ca-812a-7dabda351d9a}, !- Name
  {dc70317d-6984-4902-9335-7c6c9ffc63a7}, !- Source Object
  3,                                      !- Outlet Port
  {7f5085f4-47dc-4427-b84f-cbf46163c55a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3191ba65-ac10-4ad0-8c9b-12ef1f1a2ebc}, !- Handle
  {44f8d04b-6960-45c5-bf74-3beb8ad6d7a7}, !- Name
  {7f5085f4-47dc-4427-b84f-cbf46163c55a}, !- Source Object
  12,                                     !- Outlet Port
  {0a9a37a8-e23d-4e36-90b3-a18e74d9efdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea680a5-4402-4e87-9f59-77de44cdd043}, !- Handle
  {a5357e8a-14b4-417d-b098-f4592e3fcd38}, !- Name
  {c5f65cc3-95ed-4c96-9df2-9293144ca744}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97fdbd7b-ba92-4919-8e1c-f392a9f34bee}, !- Handle
  Core_top ZN Reheat Coil,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b6720f6c-9279-43bc-993a-3722f4b38f7c}, !- Water Inlet Node Name
  {37326293-897e-4216-a982-5c90de0b2512}, !- Water Outlet Node Name
=======
  {010e6cf6-828d-408e-aae9-484b5255899f}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {5ab3b868-b4a9-463e-b60f-2c5ce3ce66e0}, !- Inlet Port
  {d7f8039e-28cd-45a2-9d83-1a813b50311b}; !- Outlet Port

OS:Node,
  {649b364f-3bbc-48e6-9a3d-5c7347c220f7}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {8845d05e-8118-442f-8abc-0b4be142e300}, !- Inlet Port
  {d7026fc7-21e4-402b-b07d-ecb5cc3f6b8a}; !- Outlet Port

OS:Connection,
  {d7f8039e-28cd-45a2-9d83-1a813b50311b}, !- Handle
  {3ab127ef-047f-4b00-b7bb-51d611c04747}, !- Name
  {010e6cf6-828d-408e-aae9-484b5255899f}, !- Source Object
  3,                                      !- Outlet Port
  {861461d2-89b9-4c91-91fc-b6a103b3bddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8845d05e-8118-442f-8abc-0b4be142e300}, !- Handle
  {d43868fe-048a-4ace-8705-550f48e2f781}, !- Name
  {943fa789-b44e-4d31-915e-5e9195380da1}, !- Source Object
  3,                                      !- Outlet Port
  {649b364f-3bbc-48e6-9a3d-5c7347c220f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2af76ce-d719-4098-9291-5deec3f2a73f}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {d922424c-ba50-4e5e-9b3e-f6950f18c507}, !- Inlet Port
  {69de7726-ede5-4561-a4b6-7e887170a382}; !- Outlet Port

OS:Connection,
  {d922424c-ba50-4e5e-9b3e-f6950f18c507}, !- Handle
  {5d12fc50-470f-4b06-89d1-b488d81a8edc}, !- Name
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Source Object
  6,                                      !- Outlet Port
  {c2af76ce-d719-4098-9291-5deec3f2a73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69de7726-ede5-4561-a4b6-7e887170a382}, !- Handle
  {050edbea-34d9-4e75-9424-168113600308}, !- Name
  {c2af76ce-d719-4098-9291-5deec3f2a73f}, !- Source Object
  3,                                      !- Outlet Port
  {95fe6b8a-c95d-47e3-997d-ddbf77da955c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ab3b868-b4a9-463e-b60f-2c5ce3ce66e0}, !- Handle
  {cc3c25a1-0de1-46d4-b429-47bad515f914}, !- Name
  {95fe6b8a-c95d-47e3-997d-ddbf77da955c}, !- Source Object
  12,                                     !- Outlet Port
  {010e6cf6-828d-408e-aae9-484b5255899f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7026fc7-21e4-402b-b07d-ecb5cc3f6b8a}, !- Handle
  {16acb2fd-4797-4816-bf0f-eb8f17b57205}, !- Name
  {649b364f-3bbc-48e6-9a3d-5c7347c220f7}, !- Source Object
  3,                                      !- Outlet Port
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a32d682-c453-4643-8a11-cce70a14fae0}, !- Handle
  Core_top ZN Reheat Coil,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {587588ba-a853-4eae-b515-53ea5b1a9062}, !- Water Inlet Node Name
  {47624d1f-643c-450a-9ff3-0e9b98d7a4c7}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {d0ec6456-46a9-43ec-9435-f49b6cb8d4cd}, !- Handle
  Core_top ZN Reheat Coil Inlet Water Node, !- Name
  {d405c950-59e3-487f-a063-fb49259df150}, !- Inlet Port
  {b6720f6c-9279-43bc-993a-3722f4b38f7c}; !- Outlet Port

OS:Connection,
  {d405c950-59e3-487f-a063-fb49259df150}, !- Handle
  {07102760-dba3-4855-bda8-2a88a883d6fe}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  21,                                     !- Outlet Port
  {d0ec6456-46a9-43ec-9435-f49b6cb8d4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef4655a8-a0ac-4d0b-b4a3-85cc02983a6d}, !- Handle
  Core_top ZN Reheat Coil Outlet Water Node, !- Name
  {37326293-897e-4216-a982-5c90de0b2512}, !- Inlet Port
  {822066a7-75d5-4f5d-bcb5-3042732fac17}; !- Outlet Port

OS:Connection,
  {b6720f6c-9279-43bc-993a-3722f4b38f7c}, !- Handle
  {703d478d-9ddf-474b-96e7-6e4e4ca817c5}, !- Name
  {d0ec6456-46a9-43ec-9435-f49b6cb8d4cd}, !- Source Object
  3,                                      !- Outlet Port
  {97fdbd7b-ba92-4919-8e1c-f392a9f34bee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37326293-897e-4216-a982-5c90de0b2512}, !- Handle
  {df9242fb-4c50-4dd3-999e-0e3c4ae32fcd}, !- Name
  {97fdbd7b-ba92-4919-8e1c-f392a9f34bee}, !- Source Object
  6,                                      !- Outlet Port
  {ef4655a8-a0ac-4d0b-b4a3-85cc02983a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822066a7-75d5-4f5d-bcb5-3042732fac17}, !- Handle
  {0707c89b-4fbe-4194-95d7-47e0dd6fad30}, !- Name
  {ef4655a8-a0ac-4d0b-b4a3-85cc02983a6d}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e616d6c7-f2e7-4cd3-845e-4432210ca619}, !- Handle
  Core_top ZN Reheat Coil Controller,     !- Name
  {97fdbd7b-ba92-4919-8e1c-f392a9f34bee}, !- Water Coil Name
=======
  {4bc1a49b-d4fc-44ff-abd3-6e8609faab41}, !- Handle
  Core_top ZN Reheat Coil Inlet Water Node, !- Name
  {5b17bf99-b50e-499d-a932-3b5aec2470d1}, !- Inlet Port
  {587588ba-a853-4eae-b515-53ea5b1a9062}; !- Outlet Port

OS:Connection,
  {5b17bf99-b50e-499d-a932-3b5aec2470d1}, !- Handle
  {be6f6772-6563-4d09-9069-f261aa5b109b}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  21,                                     !- Outlet Port
  {4bc1a49b-d4fc-44ff-abd3-6e8609faab41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23062940-820a-45bf-8edb-4983dba866d1}, !- Handle
  Core_top ZN Reheat Coil Outlet Water Node, !- Name
  {47624d1f-643c-450a-9ff3-0e9b98d7a4c7}, !- Inlet Port
  {ead59785-816c-4020-9338-edc743f9d430}; !- Outlet Port

OS:Connection,
  {587588ba-a853-4eae-b515-53ea5b1a9062}, !- Handle
  {8a42dd19-4a9e-4ff7-acf6-96a94230b1be}, !- Name
  {4bc1a49b-d4fc-44ff-abd3-6e8609faab41}, !- Source Object
  3,                                      !- Outlet Port
  {3a32d682-c453-4643-8a11-cce70a14fae0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47624d1f-643c-450a-9ff3-0e9b98d7a4c7}, !- Handle
  {b21852bb-8c04-4eb6-be35-17a5dea89138}, !- Name
  {3a32d682-c453-4643-8a11-cce70a14fae0}, !- Source Object
  6,                                      !- Outlet Port
  {23062940-820a-45bf-8edb-4983dba866d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead59785-816c-4020-9338-edc743f9d430}, !- Handle
  {3241fa90-bd08-46e8-a273-4e2b229b1b52}, !- Name
  {23062940-820a-45bf-8edb-4983dba866d1}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aed49378-64ba-48a2-87f4-4437d725a35a}, !- Handle
  Core_top ZN Reheat Coil Controller,     !- Name
  {3a32d682-c453-4643-8a11-cce70a14fae0}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {9f8ab06b-64d8-40ab-b26e-a82a8d8c6836}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {a7f95f74-c539-4eec-bd3e-dfc746838d2c}, !- Air Inlet Node Name
=======
  {af86f983-34f4-41c6-b2ba-0e4be1a7bb75}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {88b19d61-2fae-4ef0-9c04-5f5a06276dc9}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.222064274814689,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {97fdbd7b-ba92-4919-8e1c-f392a9f34bee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c84f037-7eee-41c1-90e7-14ec4471b810}, !- Air Outlet Node Name
=======
  {3a32d682-c453-4643-8a11-cce70a14fae0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6349cd03-190b-4878-a2bf-4413d1bf2f54}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {0cd47112-af73-4fde-8106-75c4c2073140}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {9c84f037-7eee-41c1-90e7-14ec4471b810}, !- Inlet Port
  {517b0829-03bd-403d-858c-dae87f8aab76}; !- Outlet Port

OS:Node,
  {16be85fd-8f00-49d5-a61d-14ab26de98ab}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {c6b8acbf-475d-4d13-b565-d9414f60fdde}, !- Inlet Port
  {9e65d5c6-f0f0-4fc7-8967-9850be46d6a5}; !- Outlet Port

OS:Connection,
  {517b0829-03bd-403d-858c-dae87f8aab76}, !- Handle
  {ed088338-e1b4-404c-aad5-6089079f23b6}, !- Name
  {0cd47112-af73-4fde-8106-75c4c2073140}, !- Source Object
  3,                                      !- Outlet Port
  {77ca9ce5-235f-4428-95a5-82f4f1892233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b8acbf-475d-4d13-b565-d9414f60fdde}, !- Handle
  {16812aee-af2d-47e8-9342-f4a433630a27}, !- Name
  {9ee8dc26-6b48-429c-8e7b-970c8a2595b3}, !- Source Object
  3,                                      !- Outlet Port
  {16be85fd-8f00-49d5-a61d-14ab26de98ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e2b98d7-9726-4901-9b9d-cc85c34bba61}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {5e20a9b5-fbc5-4e58-9c29-48608cbf363b}, !- Inlet Port
  {a7f95f74-c539-4eec-bd3e-dfc746838d2c}; !- Outlet Port

OS:Connection,
  {5e20a9b5-fbc5-4e58-9c29-48608cbf363b}, !- Handle
  {4c434950-7626-42fa-9382-74f40f5c8429}, !- Name
  {98a89995-697a-432b-9d73-c43c057fd112}, !- Source Object
  7,                                      !- Outlet Port
  {0e2b98d7-9726-4901-9b9d-cc85c34bba61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f95f74-c539-4eec-bd3e-dfc746838d2c}, !- Handle
  {a5f74225-7c6b-4451-960f-d2d83ca6c1ac}, !- Name
  {0e2b98d7-9726-4901-9b9d-cc85c34bba61}, !- Source Object
  3,                                      !- Outlet Port
  {9f8ab06b-64d8-40ab-b26e-a82a8d8c6836}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c84f037-7eee-41c1-90e7-14ec4471b810}, !- Handle
  {b9977ca0-c9fc-4b8f-88bd-9b69fb177365}, !- Name
  {9f8ab06b-64d8-40ab-b26e-a82a8d8c6836}, !- Source Object
  12,                                     !- Outlet Port
  {0cd47112-af73-4fde-8106-75c4c2073140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e65d5c6-f0f0-4fc7-8967-9850be46d6a5}, !- Handle
  {183ba7b1-dbae-4955-b1f4-4e2de5d523f7}, !- Name
  {16be85fd-8f00-49d5-a61d-14ab26de98ab}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ed440-4d5b-4477-bd73-f00ae4b6d036}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d3c48170-17b6-4120-8862-2467361613a1}, !- Handle
  CAV_bas,                                !- Name
  ,                                       !- Controller List Name
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Availability Schedule
  {ad4cca47-26a1-4861-8d98-08e58ca7472b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2179c659-9748-40ea-9b6a-d2e3019724e5}, !- Supply Side Inlet Node Name
  {aff33615-bb99-4303-9cf3-82bf85085dce}, !- Demand Side Outlet Node Name
  {d40c9307-45e2-4b10-b114-f0c2c6f9fceb}, !- Demand Side Inlet Node A
  {b4fc4a4e-13b4-498d-94da-843f9c28b2b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6dbfb908-320c-4255-a2be-265e4524b234}, !- Demand Mixer Name
  {572f5784-d53d-46d5-aa6c-a22aa9ba72ab}, !- Demand Splitter A Name
=======
  {2eb6beba-93a7-4116-bb46-97c24e486ea2}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {6349cd03-190b-4878-a2bf-4413d1bf2f54}, !- Inlet Port
  {8f0108b3-b0ae-4b05-92c8-7782ac1c6b63}; !- Outlet Port

OS:Node,
  {964380c6-1c18-4c00-bf86-31882d1c3172}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {9480fe25-df63-4524-8ff4-4d44ac400d92}, !- Inlet Port
  {bac03ecb-75d0-4467-87bf-885ea8eb4bf9}; !- Outlet Port

OS:Connection,
  {8f0108b3-b0ae-4b05-92c8-7782ac1c6b63}, !- Handle
  {fc247169-3b7f-4247-b63f-9730d43ce7b2}, !- Name
  {2eb6beba-93a7-4116-bb46-97c24e486ea2}, !- Source Object
  3,                                      !- Outlet Port
  {e8f76c46-96e7-4c26-9c89-f9db29b68eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9480fe25-df63-4524-8ff4-4d44ac400d92}, !- Handle
  {dfe9bca6-c5f1-4102-9031-67face43855a}, !- Name
  {cfd0886e-bc66-4609-88e5-464d48f03fb1}, !- Source Object
  3,                                      !- Outlet Port
  {964380c6-1c18-4c00-bf86-31882d1c3172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {878701c1-99d2-40f8-a2f6-6c6e6c562896}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {6b5788e9-f4d8-41c3-be94-d7a0a8b52876}, !- Inlet Port
  {88b19d61-2fae-4ef0-9c04-5f5a06276dc9}; !- Outlet Port

OS:Connection,
  {6b5788e9-f4d8-41c3-be94-d7a0a8b52876}, !- Handle
  {33cd70f3-69c0-4c20-a518-67cdc150bfb9}, !- Name
  {a9097ba2-4960-4b57-8077-0c5ac72002c8}, !- Source Object
  7,                                      !- Outlet Port
  {878701c1-99d2-40f8-a2f6-6c6e6c562896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b19d61-2fae-4ef0-9c04-5f5a06276dc9}, !- Handle
  {ba98fe02-1b37-42d9-bd35-7a92d2fbb9d5}, !- Name
  {878701c1-99d2-40f8-a2f6-6c6e6c562896}, !- Source Object
  3,                                      !- Outlet Port
  {af86f983-34f4-41c6-b2ba-0e4be1a7bb75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6349cd03-190b-4878-a2bf-4413d1bf2f54}, !- Handle
  {18ab5f25-4826-45a4-b656-aeecc32801f7}, !- Name
  {af86f983-34f4-41c6-b2ba-0e4be1a7bb75}, !- Source Object
  12,                                     !- Outlet Port
  {2eb6beba-93a7-4116-bb46-97c24e486ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac03ecb-75d0-4467-87bf-885ea8eb4bf9}, !- Handle
  {50257ac8-b01a-4b31-b711-ba9c4c0eb493}, !- Name
  {964380c6-1c18-4c00-bf86-31882d1c3172}, !- Source Object
  3,                                      !- Outlet Port
  {3bddf992-4780-4ab1-83d0-a3ccaaff932b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9e4a0cb-656e-4699-987e-1a92142c0469}, !- Handle
  CAV_bas,                                !- Name
  ,                                       !- Controller List Name
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Availability Schedule
  {b679fb4d-d838-452c-b712-99cd496f5d88}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22a7a5d3-d514-4fca-bae2-af5d7b5b0667}, !- Supply Side Inlet Node Name
  {0a38d2c6-cfa3-4428-a32a-6daf5d82b295}, !- Demand Side Outlet Node Name
  {5f7bec12-d2c4-4315-8d71-6c34e06e4b57}, !- Demand Side Inlet Node A
  {1d1ec52e-6feb-460e-9381-5d1b4f53b115}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13e81b5a-3739-40ae-93e3-9fa6acbe1211}, !- Demand Mixer Name
  {b9d28832-db5b-46c6-898e-afbd92eee797}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {e175cea8-0168-4f35-924a-f58afcbc39ff}, !- Handle
  CAV_bas Supply Inlet Node,              !- Name
  {2179c659-9748-40ea-9b6a-d2e3019724e5}, !- Inlet Port
  {7e350aac-1440-4138-9e6b-99cdda9a5590}; !- Outlet Port

OS:Node,
  {8fa48dfc-297c-4be0-882b-d227f1e4b79e}, !- Handle
  CAV_bas Supply Outlet Node,             !- Name
  {5b63e584-2c9b-4780-883c-f1c6281627c2}, !- Inlet Port
  {b4fc4a4e-13b4-498d-94da-843f9c28b2b3}; !- Outlet Port

OS:Connection,
  {2179c659-9748-40ea-9b6a-d2e3019724e5}, !- Handle
  {54b9dd0f-9c08-4e96-a520-f82a47615ef2}, !- Name
  {d3c48170-17b6-4120-8862-2467361613a1}, !- Source Object
  8,                                      !- Outlet Port
  {e175cea8-0168-4f35-924a-f58afcbc39ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fc4a4e-13b4-498d-94da-843f9c28b2b3}, !- Handle
  {978f0414-f6b6-4a30-b89b-15c7fad9f9b3}, !- Name
  {8fa48dfc-297c-4be0-882b-d227f1e4b79e}, !- Source Object
  3,                                      !- Outlet Port
  {d3c48170-17b6-4120-8862-2467361613a1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f6f3142-967f-4b27-98c4-49ca5e1b22aa}, !- Handle
  CAV_bas Demand Inlet Node,              !- Name
  {d40c9307-45e2-4b10-b114-f0c2c6f9fceb}, !- Inlet Port
  {263e3a88-5e4c-4c02-a13b-97cad9372d40}; !- Outlet Port

OS:Node,
  {6a035fa0-3a18-4978-9345-85dfc7dd3737}, !- Handle
  CAV_bas Demand Outlet Node,             !- Name
  {7cc6dfdb-6e24-407f-b8e0-4798ee80860f}, !- Inlet Port
  {aff33615-bb99-4303-9cf3-82bf85085dce}; !- Outlet Port

OS:Node,
  {e17f35ca-93b7-4e50-91e8-4fff8b261d77}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {0bdd4cff-9165-48ca-b07b-9160087be60f}, !- Inlet Port
  {698e0b93-a68d-40a3-97f6-b3ed8c75833a}; !- Outlet Port

OS:Connection,
  {d40c9307-45e2-4b10-b114-f0c2c6f9fceb}, !- Handle
  {3731414a-fd62-48a9-a707-9603af179363}, !- Name
  {d3c48170-17b6-4120-8862-2467361613a1}, !- Source Object
  10,                                     !- Outlet Port
  {0f6f3142-967f-4b27-98c4-49ca5e1b22aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff33615-bb99-4303-9cf3-82bf85085dce}, !- Handle
  {51104945-163e-46bf-83d4-f1849997e06c}, !- Name
  {6a035fa0-3a18-4978-9345-85dfc7dd3737}, !- Source Object
  3,                                      !- Outlet Port
  {d3c48170-17b6-4120-8862-2467361613a1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {572f5784-d53d-46d5-aa6c-a22aa9ba72ab}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {263e3a88-5e4c-4c02-a13b-97cad9372d40}, !- Inlet Node Name
  {4746c4e4-56ed-4178-b9bc-7ee8b6de3285}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6dbfb908-320c-4255-a2be-265e4524b234}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {7cc6dfdb-6e24-407f-b8e0-4798ee80860f}, !- Outlet Node Name
  {6942960a-dc39-4f10-90b6-d1bd85fe9aba}; !- Inlet Node Name 1

OS:Connection,
  {263e3a88-5e4c-4c02-a13b-97cad9372d40}, !- Handle
  {3486a014-19e9-4288-bb73-5982ac45e12c}, !- Name
  {0f6f3142-967f-4b27-98c4-49ca5e1b22aa}, !- Source Object
  3,                                      !- Outlet Port
  {572f5784-d53d-46d5-aa6c-a22aa9ba72ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc6dfdb-6e24-407f-b8e0-4798ee80860f}, !- Handle
  {3c67772b-f64b-436a-b314-f9898119791d}, !- Name
  {6dbfb908-320c-4255-a2be-265e4524b234}, !- Source Object
  2,                                      !- Outlet Port
  {6a035fa0-3a18-4978-9345-85dfc7dd3737}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24bcf9bc-af9c-401a-83bb-f92414eb5c00}, !- Handle
  {d3c48170-17b6-4120-8862-2467361613a1}, !- AirLoop Name
=======
  {dcbd9da9-0eac-429c-86c3-e5af44f35136}, !- Handle
  CAV_bas Supply Inlet Node,              !- Name
  {22a7a5d3-d514-4fca-bae2-af5d7b5b0667}, !- Inlet Port
  {bbbc1a26-33f1-4c71-9fb4-6f9b4b5c864f}; !- Outlet Port

OS:Node,
  {63c8d3b4-976a-41f2-9cda-db2739eb04f9}, !- Handle
  CAV_bas Supply Outlet Node,             !- Name
  {ba69e855-e884-43c8-b396-af93517430e3}, !- Inlet Port
  {1d1ec52e-6feb-460e-9381-5d1b4f53b115}; !- Outlet Port

OS:Connection,
  {22a7a5d3-d514-4fca-bae2-af5d7b5b0667}, !- Handle
  {f2102716-2f2e-499a-b95d-4d52fd49a993}, !- Name
  {d9e4a0cb-656e-4699-987e-1a92142c0469}, !- Source Object
  8,                                      !- Outlet Port
  {dcbd9da9-0eac-429c-86c3-e5af44f35136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1ec52e-6feb-460e-9381-5d1b4f53b115}, !- Handle
  {4b8ecff3-5c09-49d6-9ef6-84230bb8da2c}, !- Name
  {63c8d3b4-976a-41f2-9cda-db2739eb04f9}, !- Source Object
  3,                                      !- Outlet Port
  {d9e4a0cb-656e-4699-987e-1a92142c0469}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c5b42927-823f-484a-ba5c-546550079a4e}, !- Handle
  CAV_bas Demand Inlet Node,              !- Name
  {5f7bec12-d2c4-4315-8d71-6c34e06e4b57}, !- Inlet Port
  {96f4f33c-8cd7-4eae-89be-3c9d5b908c0b}; !- Outlet Port

OS:Node,
  {88f5a025-1bba-4ece-940e-4f9fd2fc8c85}, !- Handle
  CAV_bas Demand Outlet Node,             !- Name
  {1944d6c6-4716-4eb5-a7c5-21a723bce048}, !- Inlet Port
  {0a38d2c6-cfa3-4428-a32a-6daf5d82b295}; !- Outlet Port

OS:Node,
  {77aec453-a52b-4c4b-abcd-78fd6ac4335f}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {74e84bb1-b251-4a41-9b44-f0f49d7f1ca7}, !- Inlet Port
  {b91706f8-a114-474a-a501-6985d9d0add7}; !- Outlet Port

OS:Connection,
  {5f7bec12-d2c4-4315-8d71-6c34e06e4b57}, !- Handle
  {8ed67c9c-2a0e-490d-92bd-0053a914c2f7}, !- Name
  {d9e4a0cb-656e-4699-987e-1a92142c0469}, !- Source Object
  10,                                     !- Outlet Port
  {c5b42927-823f-484a-ba5c-546550079a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a38d2c6-cfa3-4428-a32a-6daf5d82b295}, !- Handle
  {db34850c-ecfb-4077-aa49-eb3e9da4d4f3}, !- Name
  {88f5a025-1bba-4ece-940e-4f9fd2fc8c85}, !- Source Object
  3,                                      !- Outlet Port
  {d9e4a0cb-656e-4699-987e-1a92142c0469}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9d28832-db5b-46c6-898e-afbd92eee797}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {96f4f33c-8cd7-4eae-89be-3c9d5b908c0b}, !- Inlet Node Name
  {ceb0628d-6300-429a-9871-3d5d61ca861b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13e81b5a-3739-40ae-93e3-9fa6acbe1211}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1944d6c6-4716-4eb5-a7c5-21a723bce048}, !- Outlet Node Name
  {71f9a231-2fc5-4b28-adae-03dce828ce1b}; !- Inlet Node Name 1

OS:Connection,
  {96f4f33c-8cd7-4eae-89be-3c9d5b908c0b}, !- Handle
  {e2194c90-932d-4569-9e16-2f2d16a63d6f}, !- Name
  {c5b42927-823f-484a-ba5c-546550079a4e}, !- Source Object
  3,                                      !- Outlet Port
  {b9d28832-db5b-46c6-898e-afbd92eee797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1944d6c6-4716-4eb5-a7c5-21a723bce048}, !- Handle
  {a9638d88-b16a-470e-9428-0e12ac7390de}, !- Name
  {13e81b5a-3739-40ae-93e3-9fa6acbe1211}, !- Source Object
  2,                                      !- Outlet Port
  {88f5a025-1bba-4ece-940e-4f9fd2fc8c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {79fd6178-f162-4a7f-9d18-070201303f03}, !- Handle
  {d9e4a0cb-656e-4699-987e-1a92142c0469}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {ad4cca47-26a1-4861-8d98-08e58ca7472b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {f14cbd6a-57fb-48ca-9f1a-327fe1b13979}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f9daff3d-b5cd-4bdc-a2c6-45e7ed393575}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
  {91f340a2-b942-4e9f-b7d4-af716cc78730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91f340a2-b942-4e9f-b7d4-af716cc78730}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {b679fb4d-d838-452c-b712-99cd496f5d88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b5471224-04f8-41d8-bc96-f1daf22b891d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6809f933-e773-4da0-858d-03468112b539}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
  {96200546-66cd-44d1-a1d4-1a09f36922b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96200546-66cd-44d1-a1d4-1a09f36922b8}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {95619f3b-4a0f-47bc-84f3-fa6d3ba4dfb7}, !- Handle
  CAV_bas Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {f9daff3d-b5cd-4bdc-a2c6-45e7ed393575}, !- Schedule Name
  {8fa48dfc-297c-4be0-882b-d227f1e4b79e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0055fb4a-5700-45c2-b45e-a74de78f3162}, !- Handle
  CAV_bas Fan,                            !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
=======
  {b918ced9-a159-41de-9c0f-80aea69404c8}, !- Handle
  CAV_bas Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {6809f933-e773-4da0-858d-03468112b539}, !- Schedule Name
  {63c8d3b4-976a-41f2-9cda-db2739eb04f9}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d84f1ce2-f7f9-4201-ae89-50b083b45916}, !- Handle
  CAV_bas Fan,                            !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {ffd873f6-440e-412a-ac52-c4f918f1d81f}, !- Air Inlet Node Name
  {5b63e584-2c9b-4780-883c-f1c6281627c2}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {5b63e584-2c9b-4780-883c-f1c6281627c2}, !- Handle
  {ec4ecb81-272b-438a-87a9-3f360baf070b}, !- Name
  {0055fb4a-5700-45c2-b45e-a74de78f3162}, !- Source Object
  9,                                      !- Outlet Port
  {8fa48dfc-297c-4be0-882b-d227f1e4b79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {27e43ff4-2408-4b0c-8b8a-7286f7df69bd}, !- Handle
  CAV_bas Main Htg Coil,                  !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1c381ca-974a-4daa-b093-c7e73dd80956}, !- Water Inlet Node Name
  {0f3e26a9-3e31-47fd-81d8-1417022da760}, !- Water Outlet Node Name
  {1a974b39-ec68-47fd-9f52-33399a1cc047}, !- Air Inlet Node Name
  {ac1f04a4-995e-414f-802d-8c79283afc69}, !- Air Outlet Node Name
=======
  {229c39d4-461e-45ed-96cc-2783bb407ff4}, !- Air Inlet Node Name
  {ba69e855-e884-43c8-b396-af93517430e3}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ba69e855-e884-43c8-b396-af93517430e3}, !- Handle
  {e863e4ae-2edf-4fcd-9829-b6c73fed9a4b}, !- Name
  {d84f1ce2-f7f9-4201-ae89-50b083b45916}, !- Source Object
  9,                                      !- Outlet Port
  {63c8d3b4-976a-41f2-9cda-db2739eb04f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ab915e9-015f-4f9f-b306-d6aee4407483}, !- Handle
  CAV_bas Main Htg Coil,                  !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9128d292-95b7-411f-a508-655ed0fb2c16}, !- Water Inlet Node Name
  {19ba338b-44a6-4ee7-9d69-b99a02423251}, !- Water Outlet Node Name
  {4a0d1c1d-f09e-4ea3-b9fb-e5e894eaea50}, !- Air Inlet Node Name
  {7d576493-b47a-43d5-acb5-fabf77d23b18}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  16.6666666666667,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {82523ed4-ca9c-4aea-8012-d6b92b6afef7}, !- Handle
  CAV_bas Main Htg Coil Inlet Water Node, !- Name
  {800f6eb2-d9db-454b-b08f-24c0832a155c}, !- Inlet Port
  {f1c381ca-974a-4daa-b093-c7e73dd80956}; !- Outlet Port

OS:Connection,
  {800f6eb2-d9db-454b-b08f-24c0832a155c}, !- Handle
  {4652c9db-6eb3-41e4-822b-4570b24092b8}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  22,                                     !- Outlet Port
  {82523ed4-ca9c-4aea-8012-d6b92b6afef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79e2dae7-73cb-4528-8c13-1ac0591f993e}, !- Handle
  CAV_bas Main Htg Coil Outlet Water Node, !- Name
  {0f3e26a9-3e31-47fd-81d8-1417022da760}, !- Inlet Port
  {df4db718-d523-4830-b08c-05b3d9a351d6}; !- Outlet Port

OS:Connection,
  {f1c381ca-974a-4daa-b093-c7e73dd80956}, !- Handle
  {8db19fd7-8242-4abf-a8fc-b932dcca0b04}, !- Name
  {82523ed4-ca9c-4aea-8012-d6b92b6afef7}, !- Source Object
  3,                                      !- Outlet Port
  {27e43ff4-2408-4b0c-8b8a-7286f7df69bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f3e26a9-3e31-47fd-81d8-1417022da760}, !- Handle
  {c9267d63-8599-4b24-a689-6c79aac06d4a}, !- Name
  {27e43ff4-2408-4b0c-8b8a-7286f7df69bd}, !- Source Object
  6,                                      !- Outlet Port
  {79e2dae7-73cb-4528-8c13-1ac0591f993e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4db718-d523-4830-b08c-05b3d9a351d6}, !- Handle
  {cd364458-b3a8-46e0-887d-eec20a058080}, !- Name
  {79e2dae7-73cb-4528-8c13-1ac0591f993e}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {e4d1582e-bc6d-4109-b0f5-2fe8f6387f43}, !- Handle
  CAV_bas Main Htg Coil Outlet Air Node,  !- Name
  {ac1f04a4-995e-414f-802d-8c79283afc69}, !- Inlet Port
  {ffd873f6-440e-412a-ac52-c4f918f1d81f}; !- Outlet Port

OS:Connection,
  {ac1f04a4-995e-414f-802d-8c79283afc69}, !- Handle
  {7c767428-1c5f-43a4-9e7d-1055335c7fb0}, !- Name
  {27e43ff4-2408-4b0c-8b8a-7286f7df69bd}, !- Source Object
  8,                                      !- Outlet Port
  {e4d1582e-bc6d-4109-b0f5-2fe8f6387f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd873f6-440e-412a-ac52-c4f918f1d81f}, !- Handle
  {e5750815-afad-48d3-aa2b-2b96733f6dd7}, !- Name
  {e4d1582e-bc6d-4109-b0f5-2fe8f6387f43}, !- Source Object
  3,                                      !- Outlet Port
  {0055fb4a-5700-45c2-b45e-a74de78f3162}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4dfdf2bf-de99-453e-a6cd-f8a6701358e9}, !- Handle
  CAV_bas Main Htg Coil Controller,       !- Name
  {27e43ff4-2408-4b0c-8b8a-7286f7df69bd}, !- Water Coil Name
=======
  {fea5140f-e2e1-43fb-82a8-77f0132f65ba}, !- Handle
  CAV_bas Main Htg Coil Inlet Water Node, !- Name
  {9516d83c-d250-4f7e-b53e-211ba0bd8b50}, !- Inlet Port
  {9128d292-95b7-411f-a508-655ed0fb2c16}; !- Outlet Port

OS:Connection,
  {9516d83c-d250-4f7e-b53e-211ba0bd8b50}, !- Handle
  {ce609dfe-fcac-497d-a1e5-c6745a3aae8f}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  22,                                     !- Outlet Port
  {fea5140f-e2e1-43fb-82a8-77f0132f65ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64c32eb4-b763-482d-b244-4c605a624613}, !- Handle
  CAV_bas Main Htg Coil Outlet Water Node, !- Name
  {19ba338b-44a6-4ee7-9d69-b99a02423251}, !- Inlet Port
  {d1356d29-482f-4f3c-ace7-048d1fadf4ae}; !- Outlet Port

OS:Connection,
  {9128d292-95b7-411f-a508-655ed0fb2c16}, !- Handle
  {97a27def-9396-4681-ac47-6a65a1272669}, !- Name
  {fea5140f-e2e1-43fb-82a8-77f0132f65ba}, !- Source Object
  3,                                      !- Outlet Port
  {1ab915e9-015f-4f9f-b306-d6aee4407483}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19ba338b-44a6-4ee7-9d69-b99a02423251}, !- Handle
  {4e2d58c1-1596-4d71-9dc9-7dd964599373}, !- Name
  {1ab915e9-015f-4f9f-b306-d6aee4407483}, !- Source Object
  6,                                      !- Outlet Port
  {64c32eb4-b763-482d-b244-4c605a624613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1356d29-482f-4f3c-ace7-048d1fadf4ae}, !- Handle
  {2034c34b-a143-4db4-b39b-36deb8a78102}, !- Name
  {64c32eb4-b763-482d-b244-4c605a624613}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6f37d6b0-ae56-4602-b5b5-d3db159b1f23}, !- Handle
  CAV_bas Main Htg Coil Outlet Air Node,  !- Name
  {7d576493-b47a-43d5-acb5-fabf77d23b18}, !- Inlet Port
  {229c39d4-461e-45ed-96cc-2783bb407ff4}; !- Outlet Port

OS:Connection,
  {7d576493-b47a-43d5-acb5-fabf77d23b18}, !- Handle
  {73255049-bd1b-4ef9-a42c-1b8e9ae3330f}, !- Name
  {1ab915e9-015f-4f9f-b306-d6aee4407483}, !- Source Object
  8,                                      !- Outlet Port
  {6f37d6b0-ae56-4602-b5b5-d3db159b1f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229c39d4-461e-45ed-96cc-2783bb407ff4}, !- Handle
  {7995fa34-8f02-4e5a-b382-9d3492a0600a}, !- Name
  {6f37d6b0-ae56-4602-b5b5-d3db159b1f23}, !- Source Object
  3,                                      !- Outlet Port
  {d84f1ce2-f7f9-4201-ae89-50b083b45916}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {35ca0ec5-dde6-417c-aafd-3e8e02addb5a}, !- Handle
  CAV_bas Main Htg Coil Controller,       !- Name
  {1ab915e9-015f-4f9f-b306-d6aee4407483}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
<<<<<<< HEAD
  {5f357c11-2aa4-4e71-9d0b-f6e139ceb637}, !- Handle
  CAV_bas Clg Coil,                       !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
=======
  {672213f8-656a-4b33-b663-1b08160993e8}, !- Handle
  CAV_bas Clg Coil,                       !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
<<<<<<< HEAD
  {b340a6b6-b520-4c4f-9d55-74c1d6e4b821}, !- Water Inlet Node Name
  {38e5268a-bdcf-42b1-b22a-e00d338c928c}, !- Water Outlet Node Name
  {dff99048-1ad9-4935-ab3b-58ff6e817c44}, !- Air Inlet Node Name
  {d58ac99e-3b6f-4b61-9847-da089018dd91}, !- Air Outlet Node Name
=======
  {0e5b7f82-ae64-4d2d-aa1d-38dacb097668}, !- Water Inlet Node Name
  {bb8764c6-bdb2-45db-8769-803970cb6715}, !- Water Outlet Node Name
  {b6a41f7c-4656-4ae2-8845-623d4fc59747}, !- Air Inlet Node Name
  {90fe421d-edd3-4a62-943a-eab7b58b97c2}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
<<<<<<< HEAD
  {a7e0bd50-9140-4523-b3d3-34e15c890647}, !- Handle
  CAV_bas Clg Coil Inlet Water Node,      !- Name
  {52a5a61a-80ca-45ce-9b12-0c40074107fe}, !- Inlet Port
  {b340a6b6-b520-4c4f-9d55-74c1d6e4b821}; !- Outlet Port

OS:Connection,
  {52a5a61a-80ca-45ce-9b12-0c40074107fe}, !- Handle
  {1b1d0f61-f86b-493b-b3c1-b5e77cb3be0e}, !- Name
  {3b99ab74-0dbc-4598-8f52-5f9bc8e01c60}, !- Source Object
  7,                                      !- Outlet Port
  {a7e0bd50-9140-4523-b3d3-34e15c890647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f619ab2f-e166-4cea-abdb-1abe90cc18ab}, !- Handle
  CAV_bas Clg Coil Outlet Water Node,     !- Name
  {38e5268a-bdcf-42b1-b22a-e00d338c928c}, !- Inlet Port
  {f915abe9-51d0-417e-806c-e1e568a40bd4}; !- Outlet Port

OS:Connection,
  {b340a6b6-b520-4c4f-9d55-74c1d6e4b821}, !- Handle
  {fcdac6c0-a56b-48d4-ad8b-c9254dad34b4}, !- Name
  {a7e0bd50-9140-4523-b3d3-34e15c890647}, !- Source Object
  3,                                      !- Outlet Port
  {5f357c11-2aa4-4e71-9d0b-f6e139ceb637}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {38e5268a-bdcf-42b1-b22a-e00d338c928c}, !- Handle
  {88a91875-fd3f-4e4c-bb28-287fc3530537}, !- Name
  {5f357c11-2aa4-4e71-9d0b-f6e139ceb637}, !- Source Object
  11,                                     !- Outlet Port
  {f619ab2f-e166-4cea-abdb-1abe90cc18ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f915abe9-51d0-417e-806c-e1e568a40bd4}, !- Handle
  {14080d01-466e-478c-9570-c974dafa4680}, !- Name
  {f619ab2f-e166-4cea-abdb-1abe90cc18ab}, !- Source Object
  3,                                      !- Outlet Port
  {d4c8959e-b684-4d29-845d-718fa1fc8a27}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {58470f22-3817-4f40-a25c-dd13975ba443}, !- Handle
  CAV_bas Clg Coil Outlet Air Node,       !- Name
  {d58ac99e-3b6f-4b61-9847-da089018dd91}, !- Inlet Port
  {1a974b39-ec68-47fd-9f52-33399a1cc047}; !- Outlet Port

OS:Connection,
  {d58ac99e-3b6f-4b61-9847-da089018dd91}, !- Handle
  {7207304c-9469-4822-ba18-5a497e819024}, !- Name
  {5f357c11-2aa4-4e71-9d0b-f6e139ceb637}, !- Source Object
  13,                                     !- Outlet Port
  {58470f22-3817-4f40-a25c-dd13975ba443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a974b39-ec68-47fd-9f52-33399a1cc047}, !- Handle
  {fb1e2f19-a68b-4585-8aab-12fddb35cd05}, !- Name
  {58470f22-3817-4f40-a25c-dd13975ba443}, !- Source Object
  3,                                      !- Outlet Port
  {27e43ff4-2408-4b0c-8b8a-7286f7df69bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {78498d35-12b3-4a60-ba8d-d5cccf8796b7}, !- Handle
  CAV_bas Clg Coil Controller,            !- Name
  {5f357c11-2aa4-4e71-9d0b-f6e139ceb637}, !- Water Coil Name
=======
  {96949ae5-7eb0-4314-80da-3e8fdc0cd05b}, !- Handle
  CAV_bas Clg Coil Inlet Water Node,      !- Name
  {db13073f-54d9-4402-b147-6039b262bc86}, !- Inlet Port
  {0e5b7f82-ae64-4d2d-aa1d-38dacb097668}; !- Outlet Port

OS:Connection,
  {db13073f-54d9-4402-b147-6039b262bc86}, !- Handle
  {69820736-c0fa-4d6b-b800-50689953d4bf}, !- Name
  {aabef129-af70-4eb0-966a-0de43b5b9129}, !- Source Object
  7,                                      !- Outlet Port
  {96949ae5-7eb0-4314-80da-3e8fdc0cd05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53b4c5e0-0ad8-4c5a-b31a-29d9fa7c79f6}, !- Handle
  CAV_bas Clg Coil Outlet Water Node,     !- Name
  {bb8764c6-bdb2-45db-8769-803970cb6715}, !- Inlet Port
  {7de4f263-c361-4ebd-aaa0-051d499c700f}; !- Outlet Port

OS:Connection,
  {0e5b7f82-ae64-4d2d-aa1d-38dacb097668}, !- Handle
  {a2b7d4c3-a8c1-46d6-a5a5-4755b2a49f10}, !- Name
  {96949ae5-7eb0-4314-80da-3e8fdc0cd05b}, !- Source Object
  3,                                      !- Outlet Port
  {672213f8-656a-4b33-b663-1b08160993e8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bb8764c6-bdb2-45db-8769-803970cb6715}, !- Handle
  {0a323b44-1220-420d-811a-22de20b1cc03}, !- Name
  {672213f8-656a-4b33-b663-1b08160993e8}, !- Source Object
  11,                                     !- Outlet Port
  {53b4c5e0-0ad8-4c5a-b31a-29d9fa7c79f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de4f263-c361-4ebd-aaa0-051d499c700f}, !- Handle
  {667ffcfe-641c-4bf4-8fd1-817ffb2bcfec}, !- Name
  {53b4c5e0-0ad8-4c5a-b31a-29d9fa7c79f6}, !- Source Object
  3,                                      !- Outlet Port
  {a08b0f78-0557-4653-8ffd-1a10eccd4f02}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ceed6bb1-a9f8-4318-93c6-994cc919549a}, !- Handle
  CAV_bas Clg Coil Outlet Air Node,       !- Name
  {90fe421d-edd3-4a62-943a-eab7b58b97c2}, !- Inlet Port
  {4a0d1c1d-f09e-4ea3-b9fb-e5e894eaea50}; !- Outlet Port

OS:Connection,
  {90fe421d-edd3-4a62-943a-eab7b58b97c2}, !- Handle
  {1981e8b4-06b8-47a2-b3bb-cf1842b1ee3a}, !- Name
  {672213f8-656a-4b33-b663-1b08160993e8}, !- Source Object
  13,                                     !- Outlet Port
  {ceed6bb1-a9f8-4318-93c6-994cc919549a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0d1c1d-f09e-4ea3-b9fb-e5e894eaea50}, !- Handle
  {47f2a699-b0c1-4f1a-a04c-a25e955df836}, !- Name
  {ceed6bb1-a9f8-4318-93c6-994cc919549a}, !- Source Object
  3,                                      !- Outlet Port
  {1ab915e9-015f-4f9f-b306-d6aee4407483}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d62fa3cb-ac55-487f-b865-ab947af8b86b}, !- Handle
  CAV_bas Clg Coil Controller,            !- Name
  {672213f8-656a-4b33-b663-1b08160993e8}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
<<<<<<< HEAD
  {6e6f27cc-6eaf-4f5f-8602-3f1c5687213b}, !- Handle
=======
  {232a68a2-bb4b-4ecf-8e1c-435cbccfc363}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CAV_bas OA Controller,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {834b8cd1-f225-4ce0-95fe-54d2c9e46a9f}, !- Minimum Outdoor Air Schedule Name
  {f128293c-bd93-4b8f-b9ef-fd0d6b06cfbd}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f071772a-3542-47b2-a116-990f2c28777d}, !- Controller Mechanical Ventilation
=======
  {30fc42d6-d3fb-4d63-8dbb-1c343545a2e3}, !- Minimum Outdoor Air Schedule Name
  {86abadb4-12cc-4508-a555-e0be06869d11}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1c790a2d-1b2d-4331-a1d2-e455438ee3d1}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {f071772a-3542-47b2-a116-990f2c28777d}, !- Handle
  CAV_bas Vent Controller,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule
=======
  {1c790a2d-1b2d-4331-a1d2-e455438ee3d1}, !- Handle
  CAV_bas Vent Controller,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {a50fca5b-3b44-4a10-a555-aa0b320ad37d}, !- Handle
  CAV_bas OA System,                      !- Name
  {6e6f27cc-6eaf-4f5f-8602-3f1c5687213b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9f537f7-a4f2-4545-8f54-5990824aabc0}, !- Mixed Air Node Name
  {f0aca59f-ce2d-4c87-8fb1-664fc53bd076}, !- Outdoor Air Stream Node Name
  {5b78a994-d85f-4bfb-8c40-490fbf77b81e}, !- Relief Air Stream Node Name
  {7e350aac-1440-4138-9e6b-99cdda9a5590}; !- Return Air Stream Node Name

OS:Node,
  {b00f95de-c5cb-487a-bbba-56090b31ef14}, !- Handle
  CAV_bas Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {1e574a31-4c43-45fa-861f-1eb878513aac}; !- Outlet Port

OS:Node,
  {1d8544f4-d76a-4935-8d6a-2eb7251e8845}, !- Handle
  CAV_bas Relief Air Node,                !- Name
  {9b395928-922e-470f-a3eb-56dd1919b79c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6ff314bf-aecf-494c-abcb-5772e25251d5}, !- Handle
  CAV_bas Mixed Air Node,                 !- Name
  {c9f537f7-a4f2-4545-8f54-5990824aabc0}, !- Inlet Port
  {dff99048-1ad9-4935-ab3b-58ff6e817c44}; !- Outlet Port

OS:Connection,
  {7e350aac-1440-4138-9e6b-99cdda9a5590}, !- Handle
  {9f408ab3-40a7-473b-bca0-e3544cf0291a}, !- Name
  {e175cea8-0168-4f35-924a-f58afcbc39ff}, !- Source Object
  3,                                      !- Outlet Port
  {a50fca5b-3b44-4a10-a555-aa0b320ad37d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c9f537f7-a4f2-4545-8f54-5990824aabc0}, !- Handle
  {fe584169-5977-4624-bfb3-6e9ad8c6853c}, !- Name
  {a50fca5b-3b44-4a10-a555-aa0b320ad37d}, !- Source Object
  5,                                      !- Outlet Port
  {6ff314bf-aecf-494c-abcb-5772e25251d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff99048-1ad9-4935-ab3b-58ff6e817c44}, !- Handle
  {9581a7e7-d8d4-4d62-bc7f-0cf9988b5aa8}, !- Name
  {6ff314bf-aecf-494c-abcb-5772e25251d5}, !- Source Object
  3,                                      !- Outlet Port
  {5f357c11-2aa4-4e71-9d0b-f6e139ceb637}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f14cbd6a-57fb-48ca-9f1a-327fe1b13979}, !- Handle
=======
  {31076af9-9783-41eb-9579-924c38518579}, !- Handle
  CAV_bas OA System,                      !- Name
  {232a68a2-bb4b-4ecf-8e1c-435cbccfc363}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {80864bf6-d25a-4033-af78-2b24ab3a1841}, !- Mixed Air Node Name
  {7c7352ee-b7bc-4bdb-b9f5-3016b80f1f5e}, !- Outdoor Air Stream Node Name
  {6e1a96db-cc40-49ba-aa0c-fae7088477b6}, !- Relief Air Stream Node Name
  {bbbc1a26-33f1-4c71-9fb4-6f9b4b5c864f}; !- Return Air Stream Node Name

OS:Node,
  {f6afa760-23a5-4cfd-9708-e12325f8e49c}, !- Handle
  CAV_bas Outdoor Air Node,               !- Name
  ,                                       !- Inlet Port
  {7c7352ee-b7bc-4bdb-b9f5-3016b80f1f5e}; !- Outlet Port

OS:Connection,
  {7c7352ee-b7bc-4bdb-b9f5-3016b80f1f5e}, !- Handle
  {1ab04d6c-9a7c-4a84-b511-fe2f581a4626}, !- Name
  {f6afa760-23a5-4cfd-9708-e12325f8e49c}, !- Source Object
  3,                                      !- Outlet Port
  {31076af9-9783-41eb-9579-924c38518579}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ea837dd2-447a-44ec-b97f-ae91691500e0}, !- Handle
  CAV_bas Relief Air Node,                !- Name
  {6e1a96db-cc40-49ba-aa0c-fae7088477b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e1a96db-cc40-49ba-aa0c-fae7088477b6}, !- Handle
  {f2082c2a-1e5d-4b05-83e5-74e82b503bd8}, !- Name
  {31076af9-9783-41eb-9579-924c38518579}, !- Source Object
  7,                                      !- Outlet Port
  {ea837dd2-447a-44ec-b97f-ae91691500e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eba4fb0c-0199-4425-9262-0723b80e9cda}, !- Handle
  CAV_bas Mixed Air Node,                 !- Name
  {80864bf6-d25a-4033-af78-2b24ab3a1841}, !- Inlet Port
  {b6a41f7c-4656-4ae2-8845-623d4fc59747}; !- Outlet Port

OS:Connection,
  {bbbc1a26-33f1-4c71-9fb4-6f9b4b5c864f}, !- Handle
  {b7acc20a-244c-4b14-8306-97439d1de4d3}, !- Name
  {dcbd9da9-0eac-429c-86c3-e5af44f35136}, !- Source Object
  3,                                      !- Outlet Port
  {31076af9-9783-41eb-9579-924c38518579}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {80864bf6-d25a-4033-af78-2b24ab3a1841}, !- Handle
  {b27976fc-0158-49c7-b5c1-9327b9a02c78}, !- Name
  {31076af9-9783-41eb-9579-924c38518579}, !- Source Object
  5,                                      !- Outlet Port
  {eba4fb0c-0199-4425-9262-0723b80e9cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a41f7c-4656-4ae2-8845-623d4fc59747}, !- Handle
  {b8076538-8a25-4934-976e-70be212a8b8a}, !- Name
  {eba4fb0c-0199-4425-9262-0723b80e9cda}, !- Source Object
  3,                                      !- Outlet Port
  {672213f8-656a-4b33-b663-1b08160993e8}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5471224-04f8-41d8-bc96-f1daf22b891d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {1f7006eb-5a55-4bb7-8e1a-715f651f08e4}, !- Control Zone or Zone List Name
  {bb092add-5e78-4c0b-90d1-6eff157d70b8}, !- Cooling Control Zone or Zone List Name
  {13890e0f-65fc-4443-bfed-7e2c24752a22}, !- Heating Control Zone or Zone List Name
  {c8a1f604-e471-43dc-8500-514123373dc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f7006eb-5a55-4bb7-8e1a-715f651f08e4}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bb092add-5e78-4c0b-90d1-6eff157d70b8}, !- Handle
  {adf93d7f-b3ba-48eb-ad93-54ed229c9358}; !- Name

OS:ModelObjectList,
  {13890e0f-65fc-4443-bfed-7e2c24752a22}, !- Handle
  {4d71baa8-6b16-4573-bff1-20a2ffbfe585}; !- Name

OS:ModelObjectList,
  {c8a1f604-e471-43dc-8500-514123373dc9}, !- Handle
  {7d182806-30ea-4167-b7f5-9710cc32eecd}; !- Name

OS:Coil:Heating:Water,
  {c28ef05c-363a-495b-81be-072483d2fdda}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ecb7440-6e19-40aa-816b-6fb0d4f86186}, !- Water Inlet Node Name
  {3e0614e2-264f-4176-82cc-310dd17dd0c5}, !- Water Outlet Node Name
=======
  {62ecb1dc-9983-41df-9f1d-39cc7569a18e}, !- Control Zone or Zone List Name
  {b687bf00-9309-4539-988a-4f7b0e952435}, !- Cooling Control Zone or Zone List Name
  {3f8703be-6c88-4e2c-9962-e3c673a2b874}, !- Heating Control Zone or Zone List Name
  {9a14dce8-e102-4217-bb9a-f75ebc6adcfe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62ecb1dc-9983-41df-9f1d-39cc7569a18e}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b687bf00-9309-4539-988a-4f7b0e952435}, !- Handle
  {b653248c-6a8d-4264-ac9f-e380a25ea7b2}; !- Name

OS:ModelObjectList,
  {3f8703be-6c88-4e2c-9962-e3c673a2b874}, !- Handle
  {825eba2f-2929-4e90-a52d-73aeb6a3d4ff}; !- Name

OS:ModelObjectList,
  {9a14dce8-e102-4217-bb9a-f75ebc6adcfe}, !- Handle
  {68157882-8f72-4013-8f68-284a54adab2a}; !- Name

OS:Coil:Heating:Water,
  {1c78742a-c148-4072-9104-990ac9c49dcc}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08f63067-153e-447b-ac97-1513b67e4451}, !- Water Inlet Node Name
  {33e65e16-397c-45eb-acac-32aead0d033a}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {fbc62429-e7eb-45e5-9dca-07513d3c837e}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {8e0d9b3d-f0c7-4602-befb-c136777ab9ef}, !- Inlet Port
  {0ecb7440-6e19-40aa-816b-6fb0d4f86186}; !- Outlet Port

OS:Connection,
  {8e0d9b3d-f0c7-4602-befb-c136777ab9ef}, !- Handle
  {1f97c53d-b91a-4f46-a098-b8be91b5d77d}, !- Name
  {fd9d8da5-4daf-4298-a7b3-d19cd4ed8bb0}, !- Source Object
  23,                                     !- Outlet Port
  {fbc62429-e7eb-45e5-9dca-07513d3c837e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19daf8cd-a46f-42c4-b6c1-175428305ab0}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {3e0614e2-264f-4176-82cc-310dd17dd0c5}, !- Inlet Port
  {e78cd4b2-02ac-43d2-a111-7959d7d8c3bc}; !- Outlet Port

OS:Connection,
  {0ecb7440-6e19-40aa-816b-6fb0d4f86186}, !- Handle
  {0d78aa62-0181-43a0-8525-3d68ed330350}, !- Name
  {fbc62429-e7eb-45e5-9dca-07513d3c837e}, !- Source Object
  3,                                      !- Outlet Port
  {c28ef05c-363a-495b-81be-072483d2fdda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e0614e2-264f-4176-82cc-310dd17dd0c5}, !- Handle
  {8faead05-7e78-4a1b-b162-213f0cdb8caf}, !- Name
  {c28ef05c-363a-495b-81be-072483d2fdda}, !- Source Object
  6,                                      !- Outlet Port
  {19daf8cd-a46f-42c4-b6c1-175428305ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78cd4b2-02ac-43d2-a111-7959d7d8c3bc}, !- Handle
  {b513f7d1-3ab6-4d72-bca7-adba2bac605a}, !- Name
  {19daf8cd-a46f-42c4-b6c1-175428305ab0}, !- Source Object
  3,                                      !- Outlet Port
  {61f7e96d-a62c-429f-bdeb-d85275b88d66}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5bf59bba-a316-4d51-bae3-922963daa32b}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {c28ef05c-363a-495b-81be-072483d2fdda}, !- Water Coil Name
=======
  {4092706e-9450-4b4d-b129-43503a115646}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {712b6f11-080e-4632-ae61-550816068a3f}, !- Inlet Port
  {08f63067-153e-447b-ac97-1513b67e4451}; !- Outlet Port

OS:Connection,
  {712b6f11-080e-4632-ae61-550816068a3f}, !- Handle
  {cf21635c-f430-4deb-87ca-55a76997485a}, !- Name
  {0aba0275-9d6d-4d66-8182-474f7cfc3e2c}, !- Source Object
  23,                                     !- Outlet Port
  {4092706e-9450-4b4d-b129-43503a115646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7c4c907-263c-4e2e-8d83-dca3fd8bae75}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {33e65e16-397c-45eb-acac-32aead0d033a}, !- Inlet Port
  {9d7bd3af-999e-4f8a-bf80-117c1325d325}; !- Outlet Port

OS:Connection,
  {08f63067-153e-447b-ac97-1513b67e4451}, !- Handle
  {6311d083-ab36-47bc-9250-a77be67ab081}, !- Name
  {4092706e-9450-4b4d-b129-43503a115646}, !- Source Object
  3,                                      !- Outlet Port
  {1c78742a-c148-4072-9104-990ac9c49dcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33e65e16-397c-45eb-acac-32aead0d033a}, !- Handle
  {45f9a2ca-030e-4ea3-9463-a57fcf0552db}, !- Name
  {1c78742a-c148-4072-9104-990ac9c49dcc}, !- Source Object
  6,                                      !- Outlet Port
  {b7c4c907-263c-4e2e-8d83-dca3fd8bae75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7bd3af-999e-4f8a-bf80-117c1325d325}, !- Handle
  {0f95d6ba-bc89-4374-be35-119fddab6dfe}, !- Name
  {b7c4c907-263c-4e2e-8d83-dca3fd8bae75}, !- Source Object
  3,                                      !- Outlet Port
  {cbd0c74b-3764-49c4-8b88-b270087f407c}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ddfb5d0c-e040-482b-b13f-1c5c60d8230f}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {1c78742a-c148-4072-9104-990ac9c49dcc}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {725c63f6-ceca-4199-981b-c77d22a1db88}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {7ea39f94-e1bc-486f-a9e2-f7169cb37bfc}, !- Availability Schedule Name
  {9b4b1078-7c00-48f5-8cc1-55a0e0308f5d}, !- Air Inlet Node Name
=======
  {9a4481bb-8c0e-4eb9-8824-e155bd60e80f}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {d1094478-9f6d-4960-87b4-5a085cebe98c}, !- Availability Schedule Name
  {2aadfcf4-079c-4e63-9f86-80248b2f7200}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {c28ef05c-363a-495b-81be-072483d2fdda}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0bdd4cff-9165-48ca-b07b-9160087be60f}, !- Air Outlet Node Name
=======
  {1c78742a-c148-4072-9104-990ac9c49dcc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74e84bb1-b251-4a41-9b44-f0f49d7f1ca7}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6c116fc5-9e70-44a7-a70c-3e5bf9cdef1a}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {ab39e7fc-5b6d-44fe-bee9-38bd4c905027}, !- Inlet Port
  {6942960a-dc39-4f10-90b6-d1bd85fe9aba}; !- Outlet Port

OS:Connection,
  {698e0b93-a68d-40a3-97f6-b3ed8c75833a}, !- Handle
  {abf92b93-4ac3-40a3-b0a1-6ad09fcaa94c}, !- Name
  {e17f35ca-93b7-4e50-91e8-4fff8b261d77}, !- Source Object
  3,                                      !- Outlet Port
  {97c207a3-43db-47f0-a822-6630aa22c453}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab39e7fc-5b6d-44fe-bee9-38bd4c905027}, !- Handle
  {e5cb364b-62ff-44ef-9d96-19ddbdb488d9}, !- Name
  {b359813d-c5f0-4368-8110-968712b667e7}, !- Source Object
  3,                                      !- Outlet Port
  {6c116fc5-9e70-44a7-a70c-3e5bf9cdef1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6942960a-dc39-4f10-90b6-d1bd85fe9aba}, !- Handle
  {e48d5ef5-c617-452e-8900-bccdadfc9226}, !- Name
  {6c116fc5-9e70-44a7-a70c-3e5bf9cdef1a}, !- Source Object
  3,                                      !- Outlet Port
  {6dbfb908-320c-4255-a2be-265e4524b234}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e3bb00d-3d32-4238-b235-ecb17288c8d7}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {4746c4e4-56ed-4178-b9bc-7ee8b6de3285}, !- Inlet Port
  {9b4b1078-7c00-48f5-8cc1-55a0e0308f5d}; !- Outlet Port

OS:Connection,
  {4746c4e4-56ed-4178-b9bc-7ee8b6de3285}, !- Handle
  {2a8202f7-79c0-4a86-9eaf-f334bde964dc}, !- Name
  {572f5784-d53d-46d5-aa6c-a22aa9ba72ab}, !- Source Object
  3,                                      !- Outlet Port
  {8e3bb00d-3d32-4238-b235-ecb17288c8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4b1078-7c00-48f5-8cc1-55a0e0308f5d}, !- Handle
  {cdace370-0c0a-48c3-9234-cffe784fd9ae}, !- Name
  {8e3bb00d-3d32-4238-b235-ecb17288c8d7}, !- Source Object
  3,                                      !- Outlet Port
  {725c63f6-ceca-4199-981b-c77d22a1db88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bdd4cff-9165-48ca-b07b-9160087be60f}, !- Handle
  {adebd28b-959d-4e68-9dba-be836b5fbc3a}, !- Name
  {725c63f6-ceca-4199-981b-c77d22a1db88}, !- Source Object
  12,                                     !- Outlet Port
  {e17f35ca-93b7-4e50-91e8-4fff8b261d77}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {59934eeb-df85-4fd4-8192-b11260c03019}, !- Handle
=======
  {3d8b9656-cbeb-4faa-89f7-667305389c2d}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {bf7e8091-3d8f-4800-8961-7426f5c5bd70}, !- Inlet Port
  {71f9a231-2fc5-4b28-adae-03dce828ce1b}; !- Outlet Port

OS:Connection,
  {b91706f8-a114-474a-a501-6985d9d0add7}, !- Handle
  {308143da-4dd8-4112-aadc-4c058f734ff4}, !- Name
  {77aec453-a52b-4c4b-abcd-78fd6ac4335f}, !- Source Object
  3,                                      !- Outlet Port
  {785b8d2a-544b-433d-a5da-8306b174132d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf7e8091-3d8f-4800-8961-7426f5c5bd70}, !- Handle
  {1d3a0ae0-2161-4446-9f75-9f8029018cd4}, !- Name
  {7a1dee7d-38bf-4ff7-b8a7-be46f5c6a1f9}, !- Source Object
  3,                                      !- Outlet Port
  {3d8b9656-cbeb-4faa-89f7-667305389c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f9a231-2fc5-4b28-adae-03dce828ce1b}, !- Handle
  {090b4b10-b120-4c85-be81-db4d4c0bfe88}, !- Name
  {3d8b9656-cbeb-4faa-89f7-667305389c2d}, !- Source Object
  3,                                      !- Outlet Port
  {13e81b5a-3739-40ae-93e3-9fa6acbe1211}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83b2fedb-cf84-4a76-8419-39309c65da2b}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {ceb0628d-6300-429a-9871-3d5d61ca861b}, !- Inlet Port
  {2aadfcf4-079c-4e63-9f86-80248b2f7200}; !- Outlet Port

OS:Connection,
  {ceb0628d-6300-429a-9871-3d5d61ca861b}, !- Handle
  {0fadf3a5-afe3-492b-a03e-1d6da48a0628}, !- Name
  {b9d28832-db5b-46c6-898e-afbd92eee797}, !- Source Object
  3,                                      !- Outlet Port
  {83b2fedb-cf84-4a76-8419-39309c65da2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aadfcf4-079c-4e63-9f86-80248b2f7200}, !- Handle
  {15913e46-5a98-493e-8630-af4a9c79ef91}, !- Name
  {83b2fedb-cf84-4a76-8419-39309c65da2b}, !- Source Object
  3,                                      !- Outlet Port
  {9a4481bb-8c0e-4eb9-8824-e155bd60e80f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74e84bb1-b251-4a41-9b44-f0f49d7f1ca7}, !- Handle
  {fcdc2886-48be-4e93-9355-ceefb6300af7}, !- Name
  {9a4481bb-8c0e-4eb9-8824-e155bd60e80f}, !- Source Object
  12,                                     !- Outlet Port
  {77aec453-a52b-4c4b-abcd-78fd6ac4335f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f1b46610-90e7-4485-bc0b-0fb1cf2db7c2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {efcc7973-a1fb-498d-b55b-d4b3c51ef082}, !- Loop Temperature Setpoint Node Name
=======
  {a2094309-621a-4c80-b556-219373635559}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {6d542315-05da-4854-95ad-a85b6a3d5905}, !- Plant Side Inlet Node Name
  {29e6eb72-59c6-403f-bb98-76dbfb2e56b7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eb4bda66-824d-42da-b7b9-3594312a6e3b}, !- Demand Side Inlet Node Name
  {f2792df1-f05d-4f54-bbb5-539f091e76b8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c99c87dc-5901-4a39-ac86-1975bf4a58eb}, !- Availability Manager List Name
=======
  {9981d5bf-1ed7-49ea-8f78-a86b62de233b}, !- Plant Side Inlet Node Name
  {2fc2640f-17f2-46f0-bd8e-c304d293250f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9ffbb7e2-4976-489b-841a-f98fbde93dab}, !- Demand Side Inlet Node Name
  {70350764-00dc-4371-bdcb-35c0578c9056}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cc75b308-3a34-4978-bfaa-7bf33f5d69d5}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {14adc7fe-8e3b-4751-a4ef-6023d0b990f4}, !- Demand Mixer Name
  {16986b84-1f98-4947-84a2-5dc1e6c4bb7e}, !- Demand Splitter Name
  {ec66e575-06d1-4dca-81ad-6c782974456f}, !- Supply Mixer Name
  {e2a7a37f-5fec-46b4-a633-9fdc109dc026}; !- Supply Splitter Name

OS:Node,
  {3eabe126-f243-4c6e-a5b5-7bc087ddd2f4}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {6d542315-05da-4854-95ad-a85b6a3d5905}, !- Inlet Port
  {a44295a9-048b-433b-97fd-21d0e8adfcfa}; !- Outlet Port

OS:Node,
  {efcc7973-a1fb-498d-b55b-d4b3c51ef082}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {0ab99461-1b33-4def-b31f-b08ae59c3cbc}, !- Inlet Port
  {29e6eb72-59c6-403f-bb98-76dbfb2e56b7}; !- Outlet Port

OS:Node,
  {021491e5-0fe9-4400-bcbd-ffa30c496ffb}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {350beac3-c148-4305-9e3f-1d1cea5672c6}, !- Inlet Port
  {bab0b9c1-48f2-44bb-9298-c5727938cc51}; !- Outlet Port

OS:Connector:Mixer,
  {ec66e575-06d1-4dca-81ad-6c782974456f}, !- Handle
  Connector Mixer 7,                      !- Name
  {ceb78390-b5cd-4f2b-8ea3-064d07e355e0}, !- Outlet Branch Name
  {55074e30-6af9-41b7-b41f-53a824313a81}, !- Inlet Branch Name 1
  {d5b48984-16cc-4efd-83f1-4d843f961951}, !- Inlet Branch Name 2
  {f0fff13a-f17d-4356-a7cc-16822e9f6680}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {e2a7a37f-5fec-46b4-a633-9fdc109dc026}, !- Handle
  Connector Splitter 7,                   !- Name
  {2ddfe17a-f5a7-464b-a53e-707b52078415}, !- Inlet Branch Name
  {350beac3-c148-4305-9e3f-1d1cea5672c6}, !- Outlet Branch Name 1
  {e013b433-c89c-4786-bd9e-6c71f1d100cd}, !- Outlet Branch Name 2
  {b1702cfd-849f-45f8-a068-9a6fb00e21a9}; !- Outlet Branch Name 3

OS:Connection,
  {6d542315-05da-4854-95ad-a85b6a3d5905}, !- Handle
  {54662532-3bd4-4165-84c5-d7d6d8fc269d}, !- Name
  {59934eeb-df85-4fd4-8192-b11260c03019}, !- Source Object
  14,                                     !- Outlet Port
  {3eabe126-f243-4c6e-a5b5-7bc087ddd2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350beac3-c148-4305-9e3f-1d1cea5672c6}, !- Handle
  {2636dbc8-a1d3-4d17-9cdd-cb3c61fdf7d5}, !- Name
  {e2a7a37f-5fec-46b4-a633-9fdc109dc026}, !- Source Object
  3,                                      !- Outlet Port
  {021491e5-0fe9-4400-bcbd-ffa30c496ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e6eb72-59c6-403f-bb98-76dbfb2e56b7}, !- Handle
  {fc1ec65e-a280-4f31-9325-c8b5583e75e8}, !- Name
  {efcc7973-a1fb-498d-b55b-d4b3c51ef082}, !- Source Object
  3,                                      !- Outlet Port
  {59934eeb-df85-4fd4-8192-b11260c03019}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {99f0f1f6-369c-484d-adbc-52dfcbe60837}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {eb4bda66-824d-42da-b7b9-3594312a6e3b}, !- Inlet Port
  {4d65b0a6-61a3-44c0-9509-2a178e4449fe}; !- Outlet Port

OS:Node,
  {7ec72436-a3cf-4f98-b83a-8bdffaf9d452}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {b6b5196a-30a2-4c52-b8ad-4455f0a152da}, !- Inlet Port
  {f2792df1-f05d-4f54-bbb5-539f091e76b8}; !- Outlet Port

OS:Node,
  {29dde29a-2e22-4eb7-b4ec-98a3f3ebbcee}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {a4fbc95b-e2d9-4f41-baa6-af03c064a020}, !- Inlet Port
  {2694aa7a-73fc-46f7-b3fe-e30439c714c7}; !- Outlet Port

OS:Connector:Mixer,
  {14adc7fe-8e3b-4751-a4ef-6023d0b990f4}, !- Handle
  Connector Mixer 8,                      !- Name
  {6f4f06cf-b6e0-4674-b61e-008aad10159a}, !- Outlet Branch Name
  {9b706d68-ea6c-4348-80ad-91fd6e7c81e1}, !- Inlet Branch Name 1
  {f04dc1e3-56b8-4c4f-a514-b604cee7825f}, !- Inlet Branch Name 2
  {cb01a557-cbc9-4371-a662-0f51225c47f8}, !- Inlet Branch Name 3
  {f27483f2-aadb-4ead-8cf5-86a9c06bde76}, !- Inlet Branch Name 4
  {7955cec5-0f08-4a00-9106-fd4b70b1b668}, !- Inlet Branch Name 5
  {d772b7a3-af09-4e75-a109-7f1aa4deafe4}, !- Inlet Branch Name 6
  {daa65949-def6-4a50-bc0e-874041ae46df}, !- Inlet Branch Name 7
  {f9c494bb-fe69-4f7e-b5e9-6cde871b10ff}, !- Inlet Branch Name 8
  {a29c2b02-ef42-46ed-a968-52b0ee9ecaf6}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {16986b84-1f98-4947-84a2-5dc1e6c4bb7e}, !- Handle
  Connector Splitter 8,                   !- Name
  {0f8af6f6-3677-40b1-aa2d-1aecb0a7dd45}, !- Inlet Branch Name
  {a4fbc95b-e2d9-4f41-baa6-af03c064a020}, !- Outlet Branch Name 1
  {4503b55b-c3eb-4430-96ae-cda80f1fa8e2}, !- Outlet Branch Name 2
  {79afefde-bd00-4748-9a11-5c802c0d9ddf}, !- Outlet Branch Name 3
  {e4432d16-9a31-4f09-a153-b9b4e4fa8ce1}, !- Outlet Branch Name 4
  {1d4591f4-871e-4846-adf6-c1d72a6dd97e}, !- Outlet Branch Name 5
  {4d9aff88-2248-46f4-b852-ef66f9d6a7aa}, !- Outlet Branch Name 6
  {415cef9f-3ebe-4691-8299-7a70b1606cb2}, !- Outlet Branch Name 7
  {3a7a3f30-baf4-4c18-a03a-2556c690bb19}, !- Outlet Branch Name 8
  {d4f9fb04-08e5-44df-a31b-c6d7c4585193}; !- Outlet Branch Name 9

OS:Connection,
  {eb4bda66-824d-42da-b7b9-3594312a6e3b}, !- Handle
  {e96c6d83-031f-4578-af39-fbd792debf58}, !- Name
  {59934eeb-df85-4fd4-8192-b11260c03019}, !- Source Object
  17,                                     !- Outlet Port
  {99f0f1f6-369c-484d-adbc-52dfcbe60837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4fbc95b-e2d9-4f41-baa6-af03c064a020}, !- Handle
  {2d109510-d5f6-4942-99e1-da3554aabc3e}, !- Name
  {16986b84-1f98-4947-84a2-5dc1e6c4bb7e}, !- Source Object
  3,                                      !- Outlet Port
  {29dde29a-2e22-4eb7-b4ec-98a3f3ebbcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2792df1-f05d-4f54-bbb5-539f091e76b8}, !- Handle
  {5194c8e7-8db1-4910-b854-51c622602f9c}, !- Name
  {7ec72436-a3cf-4f98-b83a-8bdffaf9d452}, !- Source Object
  3,                                      !- Outlet Port
  {59934eeb-df85-4fd4-8192-b11260c03019}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c91fed4d-0b6f-449a-b1d9-c94024d16126}, !- Handle
  {59934eeb-df85-4fd4-8192-b11260c03019}, !- Plant or Condenser Loop Name
=======
  {03063b9a-5872-41fe-8051-fb61dd2f36e3}, !- Demand Mixer Name
  {8ae92179-0a62-44f7-95d2-be4e925f83e1}, !- Demand Splitter Name
  {2edfd251-717f-427e-b9a5-9578254c397d}, !- Supply Mixer Name
  {288d5972-8cef-4126-8d16-16b1a33b6abe}; !- Supply Splitter Name

OS:Node,
  {86cf0ad9-4ae0-494e-9bce-aaf6964997cd}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {9981d5bf-1ed7-49ea-8f78-a86b62de233b}, !- Inlet Port
  {ecc2d727-76e6-4eea-9f7a-40ac68e66f46}; !- Outlet Port

OS:Node,
  {a2094309-621a-4c80-b556-219373635559}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {8b8a2d2b-91fe-45ca-a1ce-ebd0383201e5}, !- Inlet Port
  {2fc2640f-17f2-46f0-bd8e-c304d293250f}; !- Outlet Port

OS:Node,
  {b3b22338-3a84-4dad-820c-f5ff80d67b88}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {917c8d6e-d685-4d0b-b211-8c237749ec3b}, !- Inlet Port
  {7c773038-aca0-4ac2-a7b5-305718c21373}; !- Outlet Port

OS:Connector:Mixer,
  {2edfd251-717f-427e-b9a5-9578254c397d}, !- Handle
  Connector Mixer 7,                      !- Name
  {6b1a4f09-b7a1-4b10-8877-1dccc3408de3}, !- Outlet Branch Name
  {a9e963cf-db71-489c-b09b-395285ca1414}, !- Inlet Branch Name 1
  {0ed164f3-c168-46df-a6a2-b72e968316ef}, !- Inlet Branch Name 2
  {d30e91c6-0016-4ba1-94d3-01f3a455e001}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {288d5972-8cef-4126-8d16-16b1a33b6abe}, !- Handle
  Connector Splitter 7,                   !- Name
  {6dfaf808-434a-4ca1-8117-91195dfc1302}, !- Inlet Branch Name
  {917c8d6e-d685-4d0b-b211-8c237749ec3b}, !- Outlet Branch Name 1
  {da2cd887-8128-4532-adc3-19a24fcdeddd}, !- Outlet Branch Name 2
  {62f405fe-d239-4e20-a80d-463c48174a00}; !- Outlet Branch Name 3

OS:Connection,
  {9981d5bf-1ed7-49ea-8f78-a86b62de233b}, !- Handle
  {febbc8bc-cbae-4999-bc0b-2c74a9003c16}, !- Name
  {f1b46610-90e7-4485-bc0b-0fb1cf2db7c2}, !- Source Object
  14,                                     !- Outlet Port
  {86cf0ad9-4ae0-494e-9bce-aaf6964997cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917c8d6e-d685-4d0b-b211-8c237749ec3b}, !- Handle
  {f8c1cbbf-ddef-4c68-b77c-b62932a10430}, !- Name
  {288d5972-8cef-4126-8d16-16b1a33b6abe}, !- Source Object
  3,                                      !- Outlet Port
  {b3b22338-3a84-4dad-820c-f5ff80d67b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc2640f-17f2-46f0-bd8e-c304d293250f}, !- Handle
  {566616e4-2347-404c-b17a-12e44f708542}, !- Name
  {a2094309-621a-4c80-b556-219373635559}, !- Source Object
  3,                                      !- Outlet Port
  {f1b46610-90e7-4485-bc0b-0fb1cf2db7c2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d7334b6c-166b-4202-af06-ef5be739f625}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {9ffbb7e2-4976-489b-841a-f98fbde93dab}, !- Inlet Port
  {891e0ecf-74ef-457c-a133-9035ac2f54c2}; !- Outlet Port

OS:Node,
  {d21e4637-a711-4811-8f0a-785d8fa844d4}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {b878d813-1e1b-450f-9532-438653c2b46a}, !- Inlet Port
  {70350764-00dc-4371-bdcb-35c0578c9056}; !- Outlet Port

OS:Node,
  {194e604a-cb34-46d9-aaf2-3041c0c691ba}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {df86a8ff-d3a1-444f-ac90-bda80aebeaf7}, !- Inlet Port
  {e712c297-f54e-4087-a4bb-cddc26130935}; !- Outlet Port

OS:Connector:Mixer,
  {03063b9a-5872-41fe-8051-fb61dd2f36e3}, !- Handle
  Connector Mixer 8,                      !- Name
  {9f3c325d-78bb-403a-8163-d3adad585450}, !- Outlet Branch Name
  {62b6df08-2ddb-499d-9c86-33029301e32e}, !- Inlet Branch Name 1
  {8bdd5027-3361-4d8f-b8d6-cdb325da2ab8}, !- Inlet Branch Name 2
  {7a0e552e-cd05-4248-a650-0eec5db732ef}, !- Inlet Branch Name 3
  {1d958462-b3df-40f8-825c-73199fb0f7e7}, !- Inlet Branch Name 4
  {4773a9db-3076-46d6-b007-f581fe92de07}, !- Inlet Branch Name 5
  {cc6c2a18-4f3f-44c3-8c2d-a5c5bf5ea6e3}, !- Inlet Branch Name 6
  {d740f29a-6248-4cb1-8809-7fd14259bb05}, !- Inlet Branch Name 7
  {037f381e-3bc5-49a1-a7bc-6474728cc31e}, !- Inlet Branch Name 8
  {7409b886-0bf2-4301-aa8b-e5f946dd4713}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {8ae92179-0a62-44f7-95d2-be4e925f83e1}, !- Handle
  Connector Splitter 8,                   !- Name
  {21d6dc81-a088-4957-be3c-272cb9c01cb7}, !- Inlet Branch Name
  {df86a8ff-d3a1-444f-ac90-bda80aebeaf7}, !- Outlet Branch Name 1
  {0236a125-7a87-478a-8081-c1a5a1f80b03}, !- Outlet Branch Name 2
  {8207ea53-ce66-4ec5-ab17-6568f9d14a13}, !- Outlet Branch Name 3
  {c7efa1b2-90cc-434a-8a8b-54241efcd7c8}, !- Outlet Branch Name 4
  {213a4308-adb7-4f5d-b534-baea2db259bf}, !- Outlet Branch Name 5
  {416090ba-4f82-4a15-89ed-cb3ca658befc}, !- Outlet Branch Name 6
  {32890cf1-d972-4a3a-ac47-fd609bd73211}, !- Outlet Branch Name 7
  {b2197d14-8940-4151-abd0-20b0fd3f6a15}, !- Outlet Branch Name 8
  {c65b0528-5468-4289-8ac7-8724f4cf7d22}; !- Outlet Branch Name 9

OS:Connection,
  {9ffbb7e2-4976-489b-841a-f98fbde93dab}, !- Handle
  {2d89ac9c-1566-4223-8908-f2abcb8bd719}, !- Name
  {f1b46610-90e7-4485-bc0b-0fb1cf2db7c2}, !- Source Object
  17,                                     !- Outlet Port
  {d7334b6c-166b-4202-af06-ef5be739f625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df86a8ff-d3a1-444f-ac90-bda80aebeaf7}, !- Handle
  {d5eecd27-bf5b-4c53-9aad-88dfec8ace15}, !- Name
  {8ae92179-0a62-44f7-95d2-be4e925f83e1}, !- Source Object
  3,                                      !- Outlet Port
  {194e604a-cb34-46d9-aaf2-3041c0c691ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70350764-00dc-4371-bdcb-35c0578c9056}, !- Handle
  {6d6dc10f-7d17-410d-b054-08e482d1c42f}, !- Name
  {d21e4637-a711-4811-8f0a-785d8fa844d4}, !- Source Object
  3,                                      !- Outlet Port
  {f1b46610-90e7-4485-bc0b-0fb1cf2db7c2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ed0bfa17-9ad8-4f0f-ba0f-2c66c006b69a}, !- Handle
  {f1b46610-90e7-4485-bc0b-0fb1cf2db7c2}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {c99c87dc-5901-4a39-ac86-1975bf4a58eb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {418bfd17-007b-415c-a91a-73fa67928dde}, !- Handle
  Heat Pump Loop High Temp - 65F,         !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
  {974efbcb-5677-45ca-8f40-7d84a98a5d82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {974efbcb-5677-45ca-8f40-7d84a98a5d82}, !- Handle
  Heat Pump Loop High Temp - 65F Default, !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {cc75b308-3a34-4978-bfaa-7bf33f5d69d5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {d6f65d09-854f-44e0-8d2a-696e54c662c1}, !- Handle
  Heat Pump Loop High Temp - 65F,         !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
  {1d1a245f-ea74-4a43-ab48-db205115a0fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d1a245f-ea74-4a43-ab48-db205115a0fd}, !- Handle
  Heat Pump Loop High Temp - 65F Default, !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8542ce46-a252-41e6-b041-b9dd5f79e243}, !- Handle
  Heat Pump Loop Low Temp - 41F,          !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
  {ca335f25-6c5f-4498-856d-f5dec259d9b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca335f25-6c5f-4498-856d-f5dec259d9b2}, !- Handle
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  {93c4c318-1c24-4536-a9b7-2889e25a4588}, !- Schedule Type Limits Name
=======
  {d21bc961-ce03-43d5-9dc1-36acc135daf4}, !- Handle
  Heat Pump Loop Low Temp - 41F,          !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
  {74da9724-7b46-4885-8098-aeb7a959e194}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74da9724-7b46-4885-8098-aeb7a959e194}, !- Handle
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  {05fc0246-32b5-46bb-a3b4-486bf8bde9df}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
<<<<<<< HEAD
  {3ac14c1d-bb00-4b91-af3d-e63f68afc0a3}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {418bfd17-007b-415c-a91a-73fa67928dde}, !- High Setpoint Schedule Name
  {8542ce46-a252-41e6-b041-b9dd5f79e243}, !- Low Setpoint Schedule Name
  {efcc7973-a1fb-498d-b55b-d4b3c51ef082}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d44a624b-56c9-4ef5-9c5c-254f7682eaba}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {a44295a9-048b-433b-97fd-21d0e8adfcfa}, !- Inlet Node Name
  {3a5efe4d-192d-4453-a499-37bae2294fd8}, !- Outlet Node Name
=======
  {65903d17-e693-4836-bd3d-eff8f8adfe70}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {d6f65d09-854f-44e0-8d2a-696e54c662c1}, !- High Setpoint Schedule Name
  {d21bc961-ce03-43d5-9dc1-36acc135daf4}, !- Low Setpoint Schedule Name
  {a2094309-621a-4c80-b556-219373635559}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {837ece1a-9ed6-4606-8c7e-05561e600294}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {ecc2d727-76e6-4eea-9f7a-40ac68e66f46}, !- Inlet Node Name
  {e56d27c9-a945-4429-a5df-cb2bcfcf3752}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {f25f6c5f-c960-45f1-876b-48d13a3478d9}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {3a5efe4d-192d-4453-a499-37bae2294fd8}, !- Inlet Port
  {2ddfe17a-f5a7-464b-a53e-707b52078415}; !- Outlet Port

OS:Connection,
  {a44295a9-048b-433b-97fd-21d0e8adfcfa}, !- Handle
  {8a37c33c-f9dc-4fd2-957b-5ed659f6fa10}, !- Name
  {3eabe126-f243-4c6e-a5b5-7bc087ddd2f4}, !- Source Object
  3,                                      !- Outlet Port
  {d44a624b-56c9-4ef5-9c5c-254f7682eaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5efe4d-192d-4453-a499-37bae2294fd8}, !- Handle
  {3486b62d-c96e-45c8-8d6b-e1cc2437869b}, !- Name
  {d44a624b-56c9-4ef5-9c5c-254f7682eaba}, !- Source Object
  3,                                      !- Outlet Port
  {f25f6c5f-c960-45f1-876b-48d13a3478d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddfe17a-f5a7-464b-a53e-707b52078415}, !- Handle
  {72dc4085-2f61-4792-9a65-e35a5b2f86b1}, !- Name
  {f25f6c5f-c960-45f1-876b-48d13a3478d9}, !- Source Object
  3,                                      !- Outlet Port
  {e2a7a37f-5fec-46b4-a633-9fdc109dc026}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {fab5b908-1fdd-435b-86e3-3fb8af510089}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {418bfd17-007b-415c-a91a-73fa67928dde}, !- High Setpoint Schedule Name
  {8542ce46-a252-41e6-b041-b9dd5f79e243}, !- Low Setpoint Schedule Name
  {b92221de-0842-4191-9e36-dac59b61f5e3}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {3cb7415d-745a-4b1f-8eb8-cbfa9bc85396}, !- Handle
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Name
  {bab0b9c1-48f2-44bb-9298-c5727938cc51}, !- Water Inlet Node Name
  {0be95634-6459-4144-b226-15faeab62cd9}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5562.31509196266,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  1668.6945275888,                        !- Low Fan Speed Fan Power {W}
=======
  {9ae6d40e-18a1-4b58-8999-c062023dd768}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {e56d27c9-a945-4429-a5df-cb2bcfcf3752}, !- Inlet Port
  {6dfaf808-434a-4ca1-8117-91195dfc1302}; !- Outlet Port

OS:Connection,
  {ecc2d727-76e6-4eea-9f7a-40ac68e66f46}, !- Handle
  {60c46d01-57b5-463f-a5e3-11da030d2bc4}, !- Name
  {86cf0ad9-4ae0-494e-9bce-aaf6964997cd}, !- Source Object
  3,                                      !- Outlet Port
  {837ece1a-9ed6-4606-8c7e-05561e600294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56d27c9-a945-4429-a5df-cb2bcfcf3752}, !- Handle
  {717b9314-d80a-4b0e-aaf8-3ab0930d8fed}, !- Name
  {837ece1a-9ed6-4606-8c7e-05561e600294}, !- Source Object
