  {a8baba85-21ad-428e-80fe-19bb9d9e241c}, !- Name
  {85d28199-2457-4ed9-ba29-76c1fd13a6c7}, !- Source Object
  11,                                     !- Outlet Port
  {eac0b9e4-2616-45c8-8c3b-d059b3bc1641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5226bb47-cdb2-45b2-af7b-c4060b3d2b50}, !- Handle
  {a544cc46-2c8b-46b7-8796-f1e274177604}, !- Name
  {85d28199-2457-4ed9-ba29-76c1fd13a6c7}, !- HVAC Component
  {1599cc51-5d89-47b4-890b-a30c18202d03}; !- Port 1

OS:PortList,
  {03d02f96-90bb-4168-b338-9481a9e965c2}, !- Handle
  {9a7286f4-478b-4a36-93f5-3a5a95511dcd}, !- Name
  {85d28199-2457-4ed9-ba29-76c1fd13a6c7}; !- HVAC Component

OS:PortList,
  {51a7a313-be1b-4c9d-9303-6f4bbeefdb1a}, !- Handle
  {c22ed94a-673e-41f7-87f3-6ca93e088088}, !- Name
  {85d28199-2457-4ed9-ba29-76c1fd13a6c7}, !- HVAC Component
  {7854e830-2c05-48ab-807b-068ef25f94ef}; !- Port 1

OS:Sizing:Zone,
  {b69d4b42-65d9-4a0d-9dc0-b5789647f2c8}, !- Handle
  {85d28199-2457-4ed9-ba29-76c1fd13a6c7}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f9735558-c471-40c8-80bc-18675601c7b1}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {91b04a83-0558-40bb-8e68-5ae10620f6f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f0c76e9-7897-4f72-80d7-0fd68a6731c6}, !- Zone Equipment 1
=======
  {08bd4589-59d7-4c41-a7b6-6e0f11d581fa}, !- Handle
  Perimeter_top_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {85d28199-2457-4ed9-ba29-76c1fd13a6c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a60037a6-f56f-4eb7-be55-0d60db1c4169}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {329fec7f-13e9-4821-ac56-9f252e348659}, !- Handle
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  {5ee0be60-130e-4e74-ace8-822ce84fdc96}, !- Heating Setpoint Temperature Schedule Name
  {3d7745c7-9695-48bc-82db-543eba0d46f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {935b1222-44db-45ff-a865-3dda503eea93}, !- Handle
=======
  {6456181b-7702-4120-bac4-c16688c3c494}, !- Handle
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  {24550bb9-7e18-451e-b3a3-f50d5a47942e}, !- Heating Setpoint Temperature Schedule Name
  {1abbcced-9f7f-41f6-a165-ed8523730b4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {672edc8b-8232-429d-9afd-198c738f083a}, !- Zone Air Inlet Port List
  {51905091-0b80-4a90-812f-a32bcaf6f7e9}, !- Zone Air Exhaust Port List
  {6d04d5b4-28a7-4c86-879b-1fb91a12a41e}, !- Zone Air Node Name
  {115d30d7-ea8b-4426-8de4-a6b26c1e250d}, !- Zone Return Air Port List
=======
  {22778720-5b54-458b-84e0-17457a2160d6}, !- Zone Air Inlet Port List
  {06d745c1-fdbf-43b0-9c17-280690bea9d7}, !- Zone Air Exhaust Port List
  {5fd4e6aa-572a-4ca3-97de-7d6afcfabaa8}, !- Zone Air Node Name
  {1a133ab9-f663-4077-9a75-091f6054267b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8e884ab9-1f57-4199-9937-ca397c517022}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {711bf217-4851-4c5e-9402-4ca8312a32cf}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {6d04d5b4-28a7-4c86-879b-1fb91a12a41e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d04d5b4-28a7-4c86-879b-1fb91a12a41e}, !- Handle
  {f7154884-2f6a-47c7-b0b7-dea4f3d82992}, !- Name
  {935b1222-44db-45ff-a865-3dda503eea93}, !- Source Object
  11,                                     !- Outlet Port
  {711bf217-4851-4c5e-9402-4ca8312a32cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {672edc8b-8232-429d-9afd-198c738f083a}, !- Handle
  {8650c824-3862-4e1a-92df-7cdabdb02aed}, !- Name
  {935b1222-44db-45ff-a865-3dda503eea93}, !- HVAC Component
  {2a7bcb90-bd78-4bf4-a78e-809af49680f3}; !- Port 1

OS:PortList,
  {51905091-0b80-4a90-812f-a32bcaf6f7e9}, !- Handle
  {522b926c-9f30-4db4-8433-8385fc9ab565}, !- Name
  {935b1222-44db-45ff-a865-3dda503eea93}; !- HVAC Component

OS:PortList,
  {115d30d7-ea8b-4426-8de4-a6b26c1e250d}, !- Handle
  {5a5fae8c-5dcf-4a7d-a517-feaa1f4e517a}, !- Name
  {935b1222-44db-45ff-a865-3dda503eea93}, !- HVAC Component
  {ecef7585-66dd-4125-a5ca-85c58eafa13e}; !- Port 1

OS:Sizing:Zone,
  {9fd39fea-b94f-4436-add3-10edf4645b09}, !- Handle
  {935b1222-44db-45ff-a865-3dda503eea93}, !- Zone or ZoneList Name
=======
  {45eb8e3c-2b05-4e92-bcca-6d94201347b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaacb551-7a3c-4a37-9239-47ddfcb8ed23}, !- Handle
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Name
  {5fd4e6aa-572a-4ca3-97de-7d6afcfabaa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fd4e6aa-572a-4ca3-97de-7d6afcfabaa8}, !- Handle
  {3efd0f3c-7f78-4c39-af0f-5cc9832661f9}, !- Name
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}, !- Source Object
  11,                                     !- Outlet Port
  {aaacb551-7a3c-4a37-9239-47ddfcb8ed23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22778720-5b54-458b-84e0-17457a2160d6}, !- Handle
  {0bd06de2-0217-4ffb-a545-21af72136fdb}, !- Name
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}, !- HVAC Component
  {a19fec78-2371-4c77-8c1b-c82aaddb8f28}; !- Port 1

OS:PortList,
  {06d745c1-fdbf-43b0-9c17-280690bea9d7}, !- Handle
  {b8fc0917-8075-47f5-b5d3-21f627f87b5f}, !- Name
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}; !- HVAC Component

OS:PortList,
  {1a133ab9-f663-4077-9a75-091f6054267b}, !- Handle
  {6c950453-e1f8-48dc-92ac-851dea141de0}, !- Name
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}, !- HVAC Component
  {0b4b7abe-6a28-4cac-ae17-7b8f59998ef3}; !- Port 1

OS:Sizing:Zone,
  {24e7323c-8440-4343-b344-1043870c5cb0}, !- Handle
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {04c18d32-b44d-4b0c-8061-e6f8bea2ef55}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {935b1222-44db-45ff-a865-3dda503eea93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1d3d897-9bc8-4bf2-b188-74270298be65}, !- Zone Equipment 1
=======
  {4fc0d5f0-adaa-475b-9d81-7e259e76866c}, !- Handle
  Perimeter_top_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {69f721c2-f2ce-4ad4-bf75-a281761891ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {178aca81-cb2b-42c9-9b40-be03cb10c77a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8e884ab9-1f57-4199-9937-ca397c517022}, !- Handle
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  {5ee0be60-130e-4e74-ace8-822ce84fdc96}, !- Heating Setpoint Temperature Schedule Name
  {3d7745c7-9695-48bc-82db-543eba0d46f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}, !- Handle
=======
  {45eb8e3c-2b05-4e92-bcca-6d94201347b3}, !- Handle
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  {24550bb9-7e18-451e-b3a3-f50d5a47942e}, !- Heating Setpoint Temperature Schedule Name
  {1abbcced-9f7f-41f6-a165-ed8523730b4a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3a38b6e6-d32e-4c3b-91a7-867e91fef3ae}, !- Zone Air Inlet Port List
  {44da6338-a616-45ec-936f-a75835f19760}, !- Zone Air Exhaust Port List
  {a41bb2f0-8e89-42a1-9050-4d85a4b81c2e}, !- Zone Air Node Name
  {efb3fe39-a811-4835-8046-ddd75883e741}, !- Zone Return Air Port List
=======
  {ebbebf42-7c70-4a23-a65f-7e08fbaf9551}, !- Zone Air Inlet Port List
  {04accbec-2277-437a-8914-7ec56c18f4df}, !- Zone Air Exhaust Port List
  {bcf2f479-15a2-4d17-a2d3-1a1045f85768}, !- Zone Air Node Name
  {ae76e4cd-0498-4d05-9a52-c1793fb70566}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {091a7f11-5896-49fb-938c-085c0f549dd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {476becc9-2da4-490b-9232-ca610ce3d9a4}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {a41bb2f0-8e89-42a1-9050-4d85a4b81c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a41bb2f0-8e89-42a1-9050-4d85a4b81c2e}, !- Handle
  {16b38c4c-07f8-45fa-86b8-d65388362315}, !- Name
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}, !- Source Object
  11,                                     !- Outlet Port
  {476becc9-2da4-490b-9232-ca610ce3d9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a38b6e6-d32e-4c3b-91a7-867e91fef3ae}, !- Handle
  {3908d59d-4f7b-4b3a-b7d0-db3fd45830d5}, !- Name
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}; !- HVAC Component

OS:PortList,
  {44da6338-a616-45ec-936f-a75835f19760}, !- Handle
  {9f70b472-9ed7-484b-aa9b-2a2ae740ff89}, !- Name
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}; !- HVAC Component

OS:PortList,
  {efb3fe39-a811-4835-8046-ddd75883e741}, !- Handle
  {54a943e5-738c-4e82-8c16-a91ab27a5bd4}, !- Name
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}; !- HVAC Component

OS:Sizing:Zone,
  {b7adc716-5f93-4ff9-8ce4-1285f57dfac7}, !- Handle
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}, !- Zone or ZoneList Name
=======
  {a9362e79-a567-4da4-8e17-f532dbdba93f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5908fd40-f0f0-4de8-98b7-226c4a3df2da}, !- Handle
  TopFloor_Plenum ZN Zone Air Node,       !- Name
  {bcf2f479-15a2-4d17-a2d3-1a1045f85768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcf2f479-15a2-4d17-a2d3-1a1045f85768}, !- Handle
  {aaaa8bad-9040-4a55-b197-d46cb1f54270}, !- Name
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}, !- Source Object
  11,                                     !- Outlet Port
  {5908fd40-f0f0-4de8-98b7-226c4a3df2da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebbebf42-7c70-4a23-a65f-7e08fbaf9551}, !- Handle
  {b55ed139-e03c-4ce5-ad08-8a810484af5f}, !- Name
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}; !- HVAC Component

OS:PortList,
  {04accbec-2277-437a-8914-7ec56c18f4df}, !- Handle
  {4452ccdb-15b7-4a5b-8165-7cb9467140f1}, !- Name
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}; !- HVAC Component

OS:PortList,
  {ae76e4cd-0498-4d05-9a52-c1793fb70566}, !- Handle
  {71432ca3-6171-458e-9993-db761f63ca39}, !- Name
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}; !- HVAC Component

OS:Sizing:Zone,
  {aa3715d5-122f-44e4-90d3-a883c4b95db6}, !- Handle
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {fa9086be-86b5-491e-9c20-231b122d3d8b}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {091a7f11-5896-49fb-938c-085c0f549dd4}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {320ce6a9-309e-47cf-a47b-d934f54522ef}, !- Handle
=======
  {997e9341-63e5-45fd-819b-9a35b2502784}, !- Handle
  TopFloor_Plenum ZN Zone HVAC Equipment List, !- Name
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a9362e79-a567-4da4-8e17-f532dbdba93f}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:WeatherFile,
  {b33b051f-de1a-46ab-871d-108acc6914e2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {ca5b1632-9911-4f46-937a-b1102a84ff1d}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {5d750032-92dd-4eda-b101-2ac1698d621f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {64b3a382-a113-4833-9c09-7e4c673c9c40}, !- Handle
=======
  {238eaf99-c4fe-44ad-90bd-5019af66189a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {c4a19a5f-a667-46c4-a0de-8784330e7ab0}, !- Handle
=======
  {f85c43f2-1252-40b4-8b65-ae482a1dca53}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:AirLoopHVAC,
<<<<<<< HEAD
  {e5810969-5998-4b1e-bc0f-8ecea4b64de2}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {e5b2e54c-1fd6-46ec-91fd-d798bf63bb53}, !- Availability Schedule
  {a8dbe1ff-5701-42fe-bae7-17b201a35d47}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04a98243-a664-4c65-8736-1f75096dcf65}, !- Supply Side Inlet Node Name
  {607d5d8a-a580-499e-af1f-80fd2aa2cc68}, !- Demand Side Outlet Node Name
  {38e1f057-3aed-4078-9b11-50f154ec0fc4}, !- Demand Side Inlet Node A
  {d41ffb1e-8a27-479f-b63f-529bed226e75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ee942ed-15f5-43b9-9dc6-e2a7bc4fac26}, !- Demand Mixer Name
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Demand Splitter A Name
=======
  {c0b59c01-ecce-4c1b-a1ec-b45365c14a74}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {68440f05-1529-4180-aa50-2cbe93924aaf}, !- Availability Schedule
  {53425ad1-6860-4a7a-b571-9ecb61ee2fde}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e64b913-5af2-4d0f-979e-5c0871a113c3}, !- Supply Side Inlet Node Name
  {44d71cda-9207-42ea-86f5-72fb9182e388}, !- Demand Side Outlet Node Name
  {2cfee960-46d3-4fa5-907f-fe15dff01e21}, !- Demand Side Inlet Node A
  {d809ba95-b466-4fbb-b181-4fef70a5aa30}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f314795a-fbb7-4f1c-a7a3-45bd5a8831d6}, !- Demand Mixer Name
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {2321aa96-bbf4-4f72-8db6-f6a61564d2e0}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {04a98243-a664-4c65-8736-1f75096dcf65}, !- Inlet Port
  {288a59a9-194d-4790-9d6b-b699c07a6a3f}; !- Outlet Port

OS:Node,
  {a8cdf83a-7d58-4db8-8115-fa7505a49869}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {92c92f93-f981-440d-9fd8-36a3651d4d07}, !- Inlet Port
  {d41ffb1e-8a27-479f-b63f-529bed226e75}; !- Outlet Port

OS:Connection,
  {04a98243-a664-4c65-8736-1f75096dcf65}, !- Handle
  {a6811eff-359f-4f43-9a8a-7226f24c9af8}, !- Name
  {e5810969-5998-4b1e-bc0f-8ecea4b64de2}, !- Source Object
  8,                                      !- Outlet Port
  {2321aa96-bbf4-4f72-8db6-f6a61564d2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41ffb1e-8a27-479f-b63f-529bed226e75}, !- Handle
  {772de3c5-cc3d-43ad-b5f1-2a7fb5911949}, !- Name
  {a8cdf83a-7d58-4db8-8115-fa7505a49869}, !- Source Object
  3,                                      !- Outlet Port
  {e5810969-5998-4b1e-bc0f-8ecea4b64de2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {720fab37-29da-469f-b020-6b9022960e28}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {38e1f057-3aed-4078-9b11-50f154ec0fc4}, !- Inlet Port
  {14c1971c-9f77-4280-b3ab-896bb12b49a2}; !- Outlet Port

OS:Node,
  {3b828e07-b7f4-4073-8e2d-7cae367c06a3}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {b9284781-7329-4600-900a-424273be733a}, !- Inlet Port
  {607d5d8a-a580-499e-af1f-80fd2aa2cc68}; !- Outlet Port

OS:Node,
  {7800900d-d423-48ea-a7b1-da85383494df}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {af4e33aa-8791-43a9-9ce7-3d01758c893e}, !- Inlet Port
  {1fff8a4c-e049-4723-a935-011c0544a402}; !- Outlet Port

OS:Connection,
  {38e1f057-3aed-4078-9b11-50f154ec0fc4}, !- Handle
  {a49824a6-3030-4cc5-b3ea-8065c49259fe}, !- Name
  {e5810969-5998-4b1e-bc0f-8ecea4b64de2}, !- Source Object
  10,                                     !- Outlet Port
  {720fab37-29da-469f-b020-6b9022960e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607d5d8a-a580-499e-af1f-80fd2aa2cc68}, !- Handle
  {2ba8c2a5-7552-47a8-901d-1c8fc20e0a09}, !- Name
  {3b828e07-b7f4-4073-8e2d-7cae367c06a3}, !- Source Object
  3,                                      !- Outlet Port
  {e5810969-5998-4b1e-bc0f-8ecea4b64de2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {14c1971c-9f77-4280-b3ab-896bb12b49a2}, !- Inlet Node Name
  {29af654b-a274-4bd8-9107-dd1ae2508ad0}, !- Outlet Node Name 1
  {5fe47670-6ea5-407e-b6ec-81e586d0ce8f}, !- Outlet Node Name 2
  {f8bab5d7-669f-4035-8f7a-a635b6d96f5b}, !- Outlet Node Name 3
  {1cc84c56-ee7d-4587-be5c-2730d31eb703}, !- Outlet Node Name 4
  {ea5a1ad9-ac1f-4221-941e-1595186756d6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1ee942ed-15f5-43b9-9dc6-e2a7bc4fac26}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b9284781-7329-4600-900a-424273be733a}, !- Outlet Node Name
  {c67eed65-15a0-4106-b290-901772d89f84}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {14c1971c-9f77-4280-b3ab-896bb12b49a2}, !- Handle
  {904e9896-ed58-4a0d-ae87-44250ec459d1}, !- Name
  {720fab37-29da-469f-b020-6b9022960e28}, !- Source Object
  3,                                      !- Outlet Port
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9284781-7329-4600-900a-424273be733a}, !- Handle
  {37649b1a-fa09-481c-9a8c-950464d0af0c}, !- Name
  {1ee942ed-15f5-43b9-9dc6-e2a7bc4fac26}, !- Source Object
  2,                                      !- Outlet Port
  {3b828e07-b7f4-4073-8e2d-7cae367c06a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a416bdc7-9f03-4088-8392-78ea9b9cf349}, !- Handle
  {e5810969-5998-4b1e-bc0f-8ecea4b64de2}, !- AirLoop Name
=======
  {54afb888-9446-4649-88df-e89beb033045}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {4e64b913-5af2-4d0f-979e-5c0871a113c3}, !- Inlet Port
  {37bccce6-1f48-4fbe-85b9-e6f6873cf1e5}; !- Outlet Port

OS:Node,
  {61bd6bfb-8eae-451d-8d02-4701efd20eb5}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {1d640bca-a58e-420f-aae5-37cba9b9497c}, !- Inlet Port
  {d809ba95-b466-4fbb-b181-4fef70a5aa30}; !- Outlet Port

OS:Connection,
  {4e64b913-5af2-4d0f-979e-5c0871a113c3}, !- Handle
  {bf398e26-f0df-4c22-8ff5-b370b8d0a52c}, !- Name
  {c0b59c01-ecce-4c1b-a1ec-b45365c14a74}, !- Source Object
  8,                                      !- Outlet Port
  {54afb888-9446-4649-88df-e89beb033045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d809ba95-b466-4fbb-b181-4fef70a5aa30}, !- Handle
  {32b5586b-efda-4118-b5c7-1f49ed2f34d6}, !- Name
  {61bd6bfb-8eae-451d-8d02-4701efd20eb5}, !- Source Object
  3,                                      !- Outlet Port
  {c0b59c01-ecce-4c1b-a1ec-b45365c14a74}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {851f6ef0-0bf0-4b52-a0fa-0594de253e9c}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {2cfee960-46d3-4fa5-907f-fe15dff01e21}, !- Inlet Port
  {6a48cd58-cf53-4621-b7b9-5e0f22534e18}; !- Outlet Port

OS:Node,
  {d8c0ba06-1f41-49d7-bf2d-8c95494efb37}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {ad303e66-c016-4f6c-94b3-bbe4f60800ee}, !- Inlet Port
  {44d71cda-9207-42ea-86f5-72fb9182e388}; !- Outlet Port

OS:Node,
  {fbfc6ee3-70ec-41c7-92ce-dc47e6a09bac}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c46d1792-f96d-4b80-8233-4eebf8722318}, !- Inlet Port
  {f1c2fdc2-ac53-4dad-a4b3-5c234d28a171}; !- Outlet Port

OS:Connection,
  {2cfee960-46d3-4fa5-907f-fe15dff01e21}, !- Handle
  {bbb88e86-420e-42bd-8afc-ca3ce709bca1}, !- Name
  {c0b59c01-ecce-4c1b-a1ec-b45365c14a74}, !- Source Object
  10,                                     !- Outlet Port
  {851f6ef0-0bf0-4b52-a0fa-0594de253e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d71cda-9207-42ea-86f5-72fb9182e388}, !- Handle
  {38ec2856-362c-4068-bdfa-4671a6bdb7df}, !- Name
  {d8c0ba06-1f41-49d7-bf2d-8c95494efb37}, !- Source Object
  3,                                      !- Outlet Port
  {c0b59c01-ecce-4c1b-a1ec-b45365c14a74}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6a48cd58-cf53-4621-b7b9-5e0f22534e18}, !- Inlet Node Name
  {2868d142-de51-455c-b7c4-37c6de04a02b}, !- Outlet Node Name 1
  {5e9b3e42-7b1b-4b6d-840e-9389e69a8e91}, !- Outlet Node Name 2
  {ffb4bd86-577b-4d4b-937a-a36fbdb09bc8}, !- Outlet Node Name 3
  {3e75df57-d687-432e-b0e7-360956f86e51}, !- Outlet Node Name 4
  {135cecd6-6abc-4270-a6e7-42540c0c5dcf}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f314795a-fbb7-4f1c-a7a3-45bd5a8831d6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ad303e66-c016-4f6c-94b3-bbe4f60800ee}, !- Outlet Node Name
  {5d8feec0-43a0-4309-872b-c3004e3e2bb9}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {6a48cd58-cf53-4621-b7b9-5e0f22534e18}, !- Handle
  {546db503-1fc6-4a05-85e7-4c1060c89ec4}, !- Name
  {851f6ef0-0bf0-4b52-a0fa-0594de253e9c}, !- Source Object
  3,                                      !- Outlet Port
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad303e66-c016-4f6c-94b3-bbe4f60800ee}, !- Handle
  {2b54f247-6d54-4df3-9513-006c8c12164c}, !- Name
  {f314795a-fbb7-4f1c-a7a3-45bd5a8831d6}, !- Source Object
  2,                                      !- Outlet Port
  {d8c0ba06-1f41-49d7-bf2d-8c95494efb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94b9c231-36ce-4cea-8fd2-9f03f9d15b21}, !- Handle
  {c0b59c01-ecce-4c1b-a1ec-b45365c14a74}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  1.406083574924,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {a8dbe1ff-5701-42fe-bae7-17b201a35d47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3991451b-db29-4260-bc46-62bea6a38774}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e5b2e54c-1fd6-46ec-91fd-d798bf63bb53}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  {3787d04c-5ebd-49b1-bd1f-75897472a708}, !- Default Day Schedule Name
  {db9ce5ac-02fc-40ca-b288-051abd16ded1}, !- Summer Design Day Schedule Name
  {485a2ce0-e38f-4b93-b3fe-7e6fb5246d61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3787d04c-5ebd-49b1-bd1f-75897472a708}, !- Handle
=======
  {53425ad1-6860-4a7a-b571-9ecb61ee2fde}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {14183357-a801-44dc-a458-f663004c1624}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {68440f05-1529-4180-aa50-2cbe93924aaf}, !- Handle
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  {d5b9e525-3aba-4462-8b9b-a3076499c3b9}, !- Default Day Schedule Name
  {9d84729e-f618-472a-83a8-51c5c5dcc532}, !- Summer Design Day Schedule Name
  {eb801dd4-97a6-4e3a-b4ea-84796aa35dcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5b9e525-3aba-4462-8b9b-a3076499c3b9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {db9ce5ac-02fc-40ca-b288-051abd16ded1}, !- Handle
=======
  {9d84729e-f618-472a-83a8-51c5c5dcc532}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ed2ec4f2-30c2-4488-b612-2a37ea8b6c97}, !- Handle
  Schedule Rule 15,                       !- Name
  {e5b2e54c-1fd6-46ec-91fd-d798bf63bb53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14937983-3ce1-4e41-935d-fe9b50947dd7}, !- Day Schedule Name
=======
  {c2270320-30b8-49f3-91b8-cd513aa169e2}, !- Handle
  Schedule Rule 15,                       !- Name
  {68440f05-1529-4180-aa50-2cbe93924aaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac3fb4e5-d7bd-46bd-ba55-b485a9f88fad}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {14937983-3ce1-4e41-935d-fe9b50947dd7}, !- Handle
=======
  {ac3fb4e5-d7bd-46bd-ba55-b485a9f88fad}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {485a2ce0-e38f-4b93-b3fe-7e6fb5246d61}, !- Handle
=======
  {eb801dd4-97a6-4e3a-b4ea-84796aa35dcd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {698b2301-d605-4731-9580-ae48ae832b9d}, !- Handle
  Schedule Rule 16,                       !- Name
  {e5b2e54c-1fd6-46ec-91fd-d798bf63bb53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40c0e79d-2ae6-483d-a150-95477c9ca0c0}, !- Day Schedule Name
=======
  {951cf194-1a2f-426d-b0d3-4cd7728c551a}, !- Handle
  Schedule Rule 16,                       !- Name
  {68440f05-1529-4180-aa50-2cbe93924aaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b629ce11-9729-4409-b000-96154bc16708}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {40c0e79d-2ae6-483d-a150-95477c9ca0c0}, !- Handle
=======
  {b629ce11-9729-4409-b000-96154bc16708}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {4088e118-d937-4dc2-aabf-7d91d8363a2c}, !- Default Day Schedule Name
  {87104836-d57a-4d96-9ba2-a28b772b37d3}, !- Summer Design Day Schedule Name
  {308171e8-a904-4202-a31c-fbb09b0bda02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4088e118-d937-4dc2-aabf-7d91d8363a2c}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {ee5432a1-9519-4132-8985-e256a0d13cab}, !- Default Day Schedule Name
  {83f0beb8-a54c-463b-b2c2-dfa97e9bf773}, !- Summer Design Day Schedule Name
  {09327c05-cdef-4b37-946a-4ee39de1a902}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee5432a1-9519-4132-8985-e256a0d13cab}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {87104836-d57a-4d96-9ba2-a28b772b37d3}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {83f0beb8-a54c-463b-b2c2-dfa97e9bf773}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {29b32786-3fd6-4c52-9503-22ff267fd6a6}, !- Handle
  Schedule Rule 17,                       !- Name
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {778a8804-586d-4d89-9397-db32eb2393df}, !- Day Schedule Name
=======
  {c6f33458-0705-4ead-bb36-51fac02ad407}, !- Handle
  Schedule Rule 17,                       !- Name
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28894631-e423-49e6-908a-9a8ec025ce5e}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {778a8804-586d-4d89-9397-db32eb2393df}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {28894631-e423-49e6-908a-9a8ec025ce5e}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {308171e8-a904-4202-a31c-fbb09b0bda02}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {09327c05-cdef-4b37-946a-4ee39de1a902}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b2921a60-5f1c-47f4-8541-be6380cbba79}, !- Handle
  Schedule Rule 18,                       !- Name
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9dca07f-bd95-4231-b71c-05930346ad88}, !- Day Schedule Name
=======
  {75375b38-a9d4-4d1b-8396-8aca53350fa1}, !- Handle
  Schedule Rule 18,                       !- Name
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0eebb85a-abe0-4ad8-a73b-1090b170f6af}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e9dca07f-bd95-4231-b71c-05930346ad88}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {0eebb85a-abe0-4ad8-a73b-1090b170f6af}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8a65d534-3304-4deb-8b7e-d08f2d04aec1}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {d6e126da-44af-4738-a752-16912417a100}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6e126da-44af-4738-a752-16912417a100}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {f91f37db-151f-4ef1-8644-2f7aead2eff8}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {47367f71-85ae-41e6-a77f-8c58af239872}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47367f71-85ae-41e6-a77f-8c58af239872}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {8ced250b-3bd4-4477-a9cb-d52cc03526bf}, !- Handle
  5 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {8a65d534-3304-4deb-8b7e-d08f2d04aec1}, !- Schedule Name
  {a8cdf83a-7d58-4db8-8115-fa7505a49869}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c43d7297-6034-41b3-a57b-42cbb3771686}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
=======
  {00f8b9cf-4da6-45dc-a66a-4089c72a4028}, !- Handle
  5 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f91f37db-151f-4ef1-8644-2f7aead2eff8}, !- Schedule Name
  {61bd6bfb-8eae-451d-8d02-4701efd20eb5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c74570b8-faaa-487b-a0ce-992d0bfeda18}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
>>>>>>> pnnl/osm_geo_templates
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {59cf42d5-6cec-4c5d-8de3-78054b66240d}, !- Air Inlet Node Name
  {92c92f93-f981-440d-9fd8-36a3651d4d07}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {92c92f93-f981-440d-9fd8-36a3651d4d07}, !- Handle
  {9ab512b3-56d3-42b9-89d1-d03934e4ad8d}, !- Name
  {c43d7297-6034-41b3-a57b-42cbb3771686}, !- Source Object
  17,                                     !- Outlet Port
  {a8cdf83a-7d58-4db8-8115-fa7505a49869}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {84e7c765-7500-4295-a8bf-ce3e0eae1b98}, !- Handle
  5 Zone PVAV Main Gas Htg Coil,          !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {531ce395-cb80-48c7-9e89-17b0ef991010}, !- Air Inlet Node Name
  {59b1da94-4b8d-4eae-9283-b9b66846a897}, !- Air Outlet Node Name
=======
  {ffe08e6a-bff2-4c50-8dd5-2975ac73b284}, !- Air Inlet Node Name
  {1d640bca-a58e-420f-aae5-37cba9b9497c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {1d640bca-a58e-420f-aae5-37cba9b9497c}, !- Handle
  {40d6165e-02a7-4d69-8191-633b63c1537e}, !- Name
  {c74570b8-faaa-487b-a0ce-992d0bfeda18}, !- Source Object
  17,                                     !- Outlet Port
  {61bd6bfb-8eae-451d-8d02-4701efd20eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8c7733f3-69ba-4e70-b943-d8bd40557e71}, !- Handle
  5 Zone PVAV Main Gas Htg Coil,          !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0b43da61-cd14-46ec-8f67-e06038f4af8d}, !- Air Inlet Node Name
  {14ae4e60-1553-4db9-92ea-f2ff75c9a316}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {8be5b193-6359-486a-91ad-3088f159678d}, !- Handle
  5 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Name
  {59b1da94-4b8d-4eae-9283-b9b66846a897}, !- Inlet Port
  {59cf42d5-6cec-4c5d-8de3-78054b66240d}; !- Outlet Port

OS:Connection,
  {59b1da94-4b8d-4eae-9283-b9b66846a897}, !- Handle
  {fcefde5c-d803-4978-aaeb-cdeff33ef6bf}, !- Name
  {84e7c765-7500-4295-a8bf-ce3e0eae1b98}, !- Source Object
  6,                                      !- Outlet Port
  {8be5b193-6359-486a-91ad-3088f159678d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59cf42d5-6cec-4c5d-8de3-78054b66240d}, !- Handle
  {856bcd10-8dd5-49e0-919e-f4a90623d9e9}, !- Name
  {8be5b193-6359-486a-91ad-3088f159678d}, !- Source Object
  3,                                      !- Outlet Port
  {c43d7297-6034-41b3-a57b-42cbb3771686}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {5432f826-a0c4-4c0a-8f09-40a3660cbdd8}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 420kBtu/hr 9.3EER, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {a5baa922-bbf9-4b12-a307-0cded5617f10}, !- Handle
  5 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Name
  {14ae4e60-1553-4db9-92ea-f2ff75c9a316}, !- Inlet Port
  {ffe08e6a-bff2-4c50-8dd5-2975ac73b284}; !- Outlet Port

OS:Connection,
  {14ae4e60-1553-4db9-92ea-f2ff75c9a316}, !- Handle
  {65d417f6-a379-4713-9073-e9faa75dac3b}, !- Name
  {8c7733f3-69ba-4e70-b943-d8bd40557e71}, !- Source Object
  6,                                      !- Outlet Port
  {a5baa922-bbf9-4b12-a307-0cded5617f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe08e6a-bff2-4c50-8dd5-2975ac73b284}, !- Handle
  {6227dd2c-844f-44d2-a832-d438388db4b6}, !- Name
  {a5baa922-bbf9-4b12-a307-0cded5617f10}, !- Source Object
  3,                                      !- Outlet Port
  {c74570b8-faaa-487b-a0ce-992d0bfeda18}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {1b49260d-73d2-45dd-be33-14e367040a2e}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 368kBtu/hr 9.3EER, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {d465f83a-50aa-4847-ae15-9e49523772d9}, !- Air Inlet Node Name
  {6f02e159-bf18-40a3-97b2-b1a1d3e85928}, !- Air Outlet Node Name
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f37e1ceb-d68a-4798-86b0-57bd77735041}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Energy Input Ratio Function of Temperature Curve Name
  {273d62f3-f28c-4a88-82df-baa120db4fc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e3657-e0fe-461f-955e-c180d751a32c}, !- Part Load Fraction Correlation Curve Name
=======
  {c18b9633-aedb-451c-868f-070f77739336}, !- Air Inlet Node Name
  {8c2c0012-2b84-4319-b4c2-4b86f3f876b6}, !- Air Outlet Node Name
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19b8f818-a179-4d8c-9746-22a259ab71fc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0088563-4554-4382-8af4-8b76e11e788c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c61bf210-12c7-421c-80eb-af1653c3e1cc}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {5fef73d4-b782-4909-99ee-a7c8d871a253}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 420kBtu/hr 9.3EER Outlet Air Node, !- Name
  {6f02e159-bf18-40a3-97b2-b1a1d3e85928}, !- Inlet Port
  {531ce395-cb80-48c7-9e89-17b0ef991010}; !- Outlet Port

OS:Connection,
  {6f02e159-bf18-40a3-97b2-b1a1d3e85928}, !- Handle
  {2ba88dd6-2a1f-410d-93ab-9f65581a2ea2}, !- Name
  {5432f826-a0c4-4c0a-8f09-40a3660cbdd8}, !- Source Object
  8,                                      !- Outlet Port
  {5fef73d4-b782-4909-99ee-a7c8d871a253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531ce395-cb80-48c7-9e89-17b0ef991010}, !- Handle
  {f8e76162-f73b-4ffd-9159-913b5fff5673}, !- Name
  {5fef73d4-b782-4909-99ee-a7c8d871a253}, !- Source Object
  3,                                      !- Outlet Port
  {84e7c765-7500-4295-a8bf-ce3e0eae1b98}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {853e1c97-5b79-47ff-a5cf-bc6ad4e3d67c}, !- Handle
=======
  {4b7103f5-d909-465a-925a-fca2422582e8}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 368kBtu/hr 9.3EER Outlet Air Node, !- Name
  {8c2c0012-2b84-4319-b4c2-4b86f3f876b6}, !- Inlet Port
  {0b43da61-cd14-46ec-8f67-e06038f4af8d}; !- Outlet Port

OS:Connection,
  {8c2c0012-2b84-4319-b4c2-4b86f3f876b6}, !- Handle
  {8e3bdaf1-b4c4-410b-b7bc-69e392ea672d}, !- Name
  {1b49260d-73d2-45dd-be33-14e367040a2e}, !- Source Object
  8,                                      !- Outlet Port
  {4b7103f5-d909-465a-925a-fca2422582e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b43da61-cd14-46ec-8f67-e06038f4af8d}, !- Handle
  {7cfb1d9b-ae96-4f47-8b18-f5c224656103}, !- Name
  {4b7103f5-d909-465a-925a-fca2422582e8}, !- Source Object
  3,                                      !- Outlet Port
  {8c7733f3-69ba-4e70-b943-d8bd40557e71}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {40d086ba-5608-4945-b829-7a686da84886}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {287f2a45-eeee-4c59-b15d-1d624cc9a648}, !- Controller Mechanical Ventilation
=======
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a504f49f-1c3a-4b42-a1a5-3494b5c75bfa}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {287f2a45-eeee-4c59-b15d-1d624cc9a648}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Availability Schedule
=======
  {a504f49f-1c3a-4b42-a1a5-3494b5c75bfa}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {21fb2041-cc0f-4dfc-8388-d2196c9d719e}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {853e1c97-5b79-47ff-a5cf-bc6ad4e3d67c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dca7859a-69e4-4bb6-ada0-51321732848b}, !- Mixed Air Node Name
  {fcb3efd5-ce96-4505-925f-d8dbf81919dc}, !- Outdoor Air Stream Node Name
  {cff18c66-7aa8-4971-bf98-17fead91126e}, !- Relief Air Stream Node Name
  {288a59a9-194d-4790-9d6b-b699c07a6a3f}; !- Return Air Stream Node Name

OS:Node,
  {a4308673-b462-4b35-a9d0-ebae548600ea}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {fcb3efd5-ce96-4505-925f-d8dbf81919dc}; !- Outlet Port

OS:Connection,
  {fcb3efd5-ce96-4505-925f-d8dbf81919dc}, !- Handle
  {d5645b92-3d04-49e1-93e9-39c2c8722aee}, !- Name
  {a4308673-b462-4b35-a9d0-ebae548600ea}, !- Source Object
  3,                                      !- Outlet Port
  {21fb2041-cc0f-4dfc-8388-d2196c9d719e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aefd5b1b-fa35-4782-8038-7c24d006d742}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {cff18c66-7aa8-4971-bf98-17fead91126e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cff18c66-7aa8-4971-bf98-17fead91126e}, !- Handle
  {e095a743-78ba-4895-a00d-f2250c7548cd}, !- Name
  {21fb2041-cc0f-4dfc-8388-d2196c9d719e}, !- Source Object
  7,                                      !- Outlet Port
  {aefd5b1b-fa35-4782-8038-7c24d006d742}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {676ccbe9-8b39-4a5d-a7f3-d4ab2839eccb}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {dca7859a-69e4-4bb6-ada0-51321732848b}, !- Inlet Port
  {d465f83a-50aa-4847-ae15-9e49523772d9}; !- Outlet Port

OS:Connection,
  {288a59a9-194d-4790-9d6b-b699c07a6a3f}, !- Handle
  {05fa36a2-6d97-46d7-9ce1-6dfb4f174ed6}, !- Name
  {2321aa96-bbf4-4f72-8db6-f6a61564d2e0}, !- Source Object
  3,                                      !- Outlet Port
  {21fb2041-cc0f-4dfc-8388-d2196c9d719e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dca7859a-69e4-4bb6-ada0-51321732848b}, !- Handle
  {89fa01cc-5384-4045-97b1-6327436e86d5}, !- Name
  {21fb2041-cc0f-4dfc-8388-d2196c9d719e}, !- Source Object
  5,                                      !- Outlet Port
  {676ccbe9-8b39-4a5d-a7f3-d4ab2839eccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d465f83a-50aa-4847-ae15-9e49523772d9}, !- Handle
  {ee0ef953-ec9d-4748-8e4c-43ed39f5d5d9}, !- Name
  {676ccbe9-8b39-4a5d-a7f3-d4ab2839eccb}, !- Source Object
  3,                                      !- Outlet Port
  {5432f826-a0c4-4c0a-8f09-40a3660cbdd8}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3991451b-db29-4260-bc46-62bea6a38774}, !- Handle
=======
  {008a787d-e895-42af-b824-3237502b9540}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {40d086ba-5608-4945-b829-7a686da84886}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f0bdf46-7095-40f2-9c80-e78f14c27e77}, !- Mixed Air Node Name
  {790b8e8f-d29b-480f-ac6a-8f518d5998eb}, !- Outdoor Air Stream Node Name
  {8c1ea362-c107-4113-a105-e9ea615fc153}, !- Relief Air Stream Node Name
  {37bccce6-1f48-4fbe-85b9-e6f6873cf1e5}; !- Return Air Stream Node Name

OS:Node,
  {e6e69433-0671-419a-8992-7a2c76b5970f}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {790b8e8f-d29b-480f-ac6a-8f518d5998eb}; !- Outlet Port

OS:Connection,
  {790b8e8f-d29b-480f-ac6a-8f518d5998eb}, !- Handle
  {70a3681f-a759-41c9-8b52-60923748ffc3}, !- Name
  {e6e69433-0671-419a-8992-7a2c76b5970f}, !- Source Object
  3,                                      !- Outlet Port
  {008a787d-e895-42af-b824-3237502b9540}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75c9cb26-2623-401d-9cd6-009b7954ac60}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {8c1ea362-c107-4113-a105-e9ea615fc153}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c1ea362-c107-4113-a105-e9ea615fc153}, !- Handle
  {5bd2db8c-befb-4144-86d9-c8c943eb87bb}, !- Name
  {008a787d-e895-42af-b824-3237502b9540}, !- Source Object
  7,                                      !- Outlet Port
  {75c9cb26-2623-401d-9cd6-009b7954ac60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0badab59-455c-419d-b755-a31df575af39}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {5f0bdf46-7095-40f2-9c80-e78f14c27e77}, !- Inlet Port
  {c18b9633-aedb-451c-868f-070f77739336}; !- Outlet Port

OS:Connection,
  {37bccce6-1f48-4fbe-85b9-e6f6873cf1e5}, !- Handle
  {4ca75979-3aa5-43f8-b37f-57cd0766d67f}, !- Name
  {54afb888-9446-4649-88df-e89beb033045}, !- Source Object
  3,                                      !- Outlet Port
  {008a787d-e895-42af-b824-3237502b9540}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f0bdf46-7095-40f2-9c80-e78f14c27e77}, !- Handle
  {fa995410-3088-4346-bf1d-b6a5db5524c9}, !- Name
  {008a787d-e895-42af-b824-3237502b9540}, !- Source Object
  5,                                      !- Outlet Port
  {0badab59-455c-419d-b755-a31df575af39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18b9633-aedb-451c-868f-070f77739336}, !- Handle
  {ed50291b-8aca-4100-a17d-17ecd42fc55c}, !- Name
  {0badab59-455c-419d-b755-a31df575af39}, !- Source Object
  3,                                      !- Outlet Port
  {1b49260d-73d2-45dd-be33-14e367040a2e}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {14183357-a801-44dc-a458-f663004c1624}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {2cbbaa15-41fc-4b57-9f9d-ff96f5ef2ca4}, !- Control Zone or Zone List Name
  {8928daa1-c0a0-49ad-acda-828f74c55df4}, !- Cooling Control Zone or Zone List Name
  {430bda9b-8760-426a-9b28-3e779758ad2d}, !- Heating Control Zone or Zone List Name
  {1061c459-d5f7-4946-a70e-58019f7fa7fa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2cbbaa15-41fc-4b57-9f9d-ff96f5ef2ca4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8928daa1-c0a0-49ad-acda-828f74c55df4}, !- Handle
  {04b23974-2d51-44f4-af09-f5f6445a9b7d}; !- Name

OS:ModelObjectList,
  {430bda9b-8760-426a-9b28-3e779758ad2d}, !- Handle
  {6f26b41b-9968-4088-99e9-22b6864319e4}; !- Name

OS:ModelObjectList,
  {1061c459-d5f7-4946-a70e-58019f7fa7fa}, !- Handle
  {915f3092-28b1-4a8a-81dc-d2b37a37c3c9}; !- Name

OS:Coil:Heating:Electric,
  {87233f14-59d2-402e-bb97-90c8f2243919}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {0d6d1601-98d2-4aa6-b694-7bfa3b093d36}, !- Control Zone or Zone List Name
  {8bda1dcf-0685-4212-8036-76d47863e5ac}, !- Cooling Control Zone or Zone List Name
  {cdbf1355-5633-4b0b-8b59-a0db4f9252ed}, !- Heating Control Zone or Zone List Name
  {c0461cbf-2789-4c8f-a38c-479bc47c9d1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d6d1601-98d2-4aa6-b694-7bfa3b093d36}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8bda1dcf-0685-4212-8036-76d47863e5ac}, !- Handle
  {b4786aaa-8d0c-42cc-86a6-11be912bf87a}; !- Name

OS:ModelObjectList,
  {cdbf1355-5633-4b0b-8b59-a0db4f9252ed}, !- Handle
  {0e5e2c1c-278e-4323-a5b2-50272e4590c0}; !- Name

OS:ModelObjectList,
  {c0461cbf-2789-4c8f-a38c-479bc47c9d1b}, !- Handle
  {4169595c-59ee-4577-b4d6-5edf48fb63c3}; !- Name

OS:Coil:Heating:Electric,
  {7baee8c3-62f6-44d8-990c-8a57bb0d0c34}, !- Handle
  Perimeter_bot_ZN_1 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {b8ad7172-6046-46b4-a8b4-9fbd549fe967}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {95970568-5d4c-4720-b920-88e91daea484}, !- Air Inlet Node Name
=======
  {07a186b4-0bc5-49af-a3ba-167f38c8c7c0}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {ddef407f-4f59-4289-947a-5ce0c4db1d00}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {87233f14-59d2-402e-bb97-90c8f2243919}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {af4e33aa-8791-43a9-9ce7-3d01758c893e}, !- Air Outlet Node Name
=======
  {7baee8c3-62f6-44d8-990c-8a57bb0d0c34}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c46d1792-f96d-4b80-8233-4eebf8722318}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {f122e670-469f-4474-b9e0-2eb4df02df6a}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {18fc302a-9ed9-4e23-8abc-d282871bf0e6}, !- Inlet Port
  {d9861f5d-40fd-4c8c-8c90-0a4e2da769d5}; !- Outlet Port

OS:Connection,
  {1fff8a4c-e049-4723-a935-011c0544a402}, !- Handle
  {941c665e-a551-4f8d-8145-6ff6fa8a554f}, !- Name
  {7800900d-d423-48ea-a7b1-da85383494df}, !- Source Object
  3,                                      !- Outlet Port
  {440f3c2f-2999-497a-bd9b-cc53fc6d3fd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18fc302a-9ed9-4e23-8abc-d282871bf0e6}, !- Handle
  {a9bd9da7-c4b8-482a-8122-1385b99824ad}, !- Name
  {41900767-755e-4e80-9c5f-8c59f9a0821f}, !- Source Object
  3,                                      !- Outlet Port
  {f122e670-469f-4474-b9e0-2eb4df02df6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c780f15-e015-41e8-be93-b9142019623d}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {29af654b-a274-4bd8-9107-dd1ae2508ad0}, !- Inlet Port
  {95970568-5d4c-4720-b920-88e91daea484}; !- Outlet Port

OS:Connection,
  {29af654b-a274-4bd8-9107-dd1ae2508ad0}, !- Handle
  {39730af5-bf3e-4d92-8958-cea022b302d2}, !- Name
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Source Object
  3,                                      !- Outlet Port
  {8c780f15-e015-41e8-be93-b9142019623d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95970568-5d4c-4720-b920-88e91daea484}, !- Handle
  {c41a915d-f974-4953-bc2f-a70810f71d69}, !- Name
  {8c780f15-e015-41e8-be93-b9142019623d}, !- Source Object
  3,                                      !- Outlet Port
  {b8ad7172-6046-46b4-a8b4-9fbd549fe967}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af4e33aa-8791-43a9-9ce7-3d01758c893e}, !- Handle
  {322a2088-07e8-4408-9511-18a34e8aab0d}, !- Name
  {b8ad7172-6046-46b4-a8b4-9fbd549fe967}, !- Source Object
  12,                                     !- Outlet Port
  {7800900d-d423-48ea-a7b1-da85383494df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {e2bac3c5-edc4-4f1e-86ff-5d6b16d32f6f}, !- ThermalZone
  {d4708f90-377a-47de-8d92-1bae610c0ecf}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {d9861f5d-40fd-4c8c-8c90-0a4e2da769d5}, !- Inlet Node 1
  {d5897e56-2943-4c81-87ed-d9da0c6419ef}, !- Inlet Node 2
  {38ceb43d-1a9a-4738-9ac6-2e3d7987150e}, !- Inlet Node 3
  {19069dca-c5bd-4d05-ac92-4c1dae38e10b}, !- Inlet Node 4
  {201a6050-b4f2-4db7-a828-df06865a9587}; !- Inlet Node 5

OS:Node,
  {8594ec22-d05a-44f3-be89-cef5f401524b}, !- Handle
  Node 32,                                !- Name
  {d4708f90-377a-47de-8d92-1bae610c0ecf}, !- Inlet Port
  {c67eed65-15a0-4106-b290-901772d89f84}; !- Outlet Port

OS:Connection,
  {d9861f5d-40fd-4c8c-8c90-0a4e2da769d5}, !- Handle
  {2e2be6a7-5824-48e5-8a3a-aef4213cfe24}, !- Name
  {f122e670-469f-4474-b9e0-2eb4df02df6a}, !- Source Object
  3,                                      !- Outlet Port
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4708f90-377a-47de-8d92-1bae610c0ecf}, !- Handle
  {fd205492-31e1-42cc-ac5b-1e6dabc9a55c}, !- Name
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Source Object
  3,                                      !- Outlet Port
  {8594ec22-d05a-44f3-be89-cef5f401524b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67eed65-15a0-4106-b290-901772d89f84}, !- Handle
  {d28c87c9-ffd3-4600-a832-f45a67a64e9f}, !- Name
  {8594ec22-d05a-44f3-be89-cef5f401524b}, !- Source Object
  3,                                      !- Outlet Port
  {1ee942ed-15f5-43b9-9dc6-e2a7bc4fac26}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e09ff4af-35ac-438a-97f0-ca4d910a7b5f}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {0cf2eaab-40ec-4a9c-8038-aa94469116d3}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {cb114a01-e743-42c7-8c23-3d13603078ee}, !- Inlet Port
  {f4c0bee8-0396-4d8d-894f-2205aa4f4a14}; !- Outlet Port

OS:Connection,
  {f1c2fdc2-ac53-4dad-a4b3-5c234d28a171}, !- Handle
  {50c21d73-ed72-4549-b297-8f40e5816a15}, !- Name
  {fbfc6ee3-70ec-41c7-92ce-dc47e6a09bac}, !- Source Object
  3,                                      !- Outlet Port
  {865ade49-b704-4eec-9be9-aa532b8b85c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb114a01-e743-42c7-8c23-3d13603078ee}, !- Handle
  {7e81ab68-ca8e-4b41-a488-bbc03a775294}, !- Name
  {9bfa727d-b662-42b9-91ab-575d0b2ff5a2}, !- Source Object
  3,                                      !- Outlet Port
  {0cf2eaab-40ec-4a9c-8038-aa94469116d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08aa0577-1d78-42ee-8480-51dd1dd27553}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2868d142-de51-455c-b7c4-37c6de04a02b}, !- Inlet Port
  {ddef407f-4f59-4289-947a-5ce0c4db1d00}; !- Outlet Port

OS:Connection,
  {2868d142-de51-455c-b7c4-37c6de04a02b}, !- Handle
  {92ad8172-16a2-40e9-860a-f7881e387b88}, !- Name
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Source Object
  3,                                      !- Outlet Port
  {08aa0577-1d78-42ee-8480-51dd1dd27553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddef407f-4f59-4289-947a-5ce0c4db1d00}, !- Handle
  {6a2786db-84b7-4ac0-a3f5-9b0cb79263d3}, !- Name
  {08aa0577-1d78-42ee-8480-51dd1dd27553}, !- Source Object
  3,                                      !- Outlet Port
  {07a186b4-0bc5-49af-a3ba-167f38c8c7c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c46d1792-f96d-4b80-8233-4eebf8722318}, !- Handle
  {67b33a78-0cd6-4844-9374-56b76d5d9b7a}, !- Name
  {07a186b4-0bc5-49af-a3ba-167f38c8c7c0}, !- Source Object
  12,                                     !- Outlet Port
  {fbfc6ee3-70ec-41c7-92ce-dc47e6a09bac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {4c931b3b-462e-487d-b345-38bb9ff4a5b7}, !- ThermalZone
  {b43da384-91e7-4350-91f2-2aa506c1800c}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {f4c0bee8-0396-4d8d-894f-2205aa4f4a14}, !- Inlet Node 1
  {de211fba-9d39-4ed8-8e4c-162666774dbc}, !- Inlet Node 2
  {956b92db-e088-449a-bfac-c6fee82fec0b}, !- Inlet Node 3
  {31591780-f446-419d-9ac9-529dc49cec17}, !- Inlet Node 4
  {e81a2605-d683-4f50-b422-0facba37112c}; !- Inlet Node 5

OS:Node,
  {e194ea96-5be0-4c45-8f98-0782d5761387}, !- Handle
  Node 32,                                !- Name
  {b43da384-91e7-4350-91f2-2aa506c1800c}, !- Inlet Port
  {5d8feec0-43a0-4309-872b-c3004e3e2bb9}; !- Outlet Port

OS:Connection,
  {f4c0bee8-0396-4d8d-894f-2205aa4f4a14}, !- Handle
  {7ed9cde5-9181-4ecc-91af-3a451acc6492}, !- Name
  {0cf2eaab-40ec-4a9c-8038-aa94469116d3}, !- Source Object
  3,                                      !- Outlet Port
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b43da384-91e7-4350-91f2-2aa506c1800c}, !- Handle
  {188a4393-3a6f-488a-9834-5f404263175d}, !- Name
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Source Object
  3,                                      !- Outlet Port
  {e194ea96-5be0-4c45-8f98-0782d5761387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8feec0-43a0-4309-872b-c3004e3e2bb9}, !- Handle
  {9df266a0-dffc-4a67-af81-a8c864de3de0}, !- Name
  {e194ea96-5be0-4c45-8f98-0782d5761387}, !- Source Object
  3,                                      !- Outlet Port
  {f314795a-fbb7-4f1c-a7a3-45bd5a8831d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4962cd03-fa83-423f-92a8-28c4d424c0a1}, !- Handle
  Perimeter_bot_ZN_2 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {f2cb9df1-ca92-4c80-8f70-16617fb38ac3}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {978187ec-b1d6-48db-878e-9887035ab5c8}, !- Air Inlet Node Name
=======
  {de2b7405-47c9-4257-8dbc-c62b2719e8c1}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {b3b20351-0e5f-466a-be41-6f90094f8cea}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {e09ff4af-35ac-438a-97f0-ca4d910a7b5f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf2a3451-c194-424a-8d42-3b5716b6fe1e}, !- Air Outlet Node Name
=======
  {4962cd03-fa83-423f-92a8-28c4d424c0a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9adbf7d-bc6e-4fc5-89ef-f7c70cba9ff1}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ca2c3d9b-cfce-452e-879f-f5f591ea3cad}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {cf2a3451-c194-424a-8d42-3b5716b6fe1e}, !- Inlet Port
  {d47b57a8-1dbe-44a1-8113-9731ac105e3e}; !- Outlet Port

OS:Node,
  {fd75d792-fc2f-4358-bec8-fc19ab9f7176}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {65c20a18-1dfe-423d-b5a8-77c1cb8802b2}, !- Inlet Port
  {d5897e56-2943-4c81-87ed-d9da0c6419ef}; !- Outlet Port

OS:Connection,
  {d47b57a8-1dbe-44a1-8113-9731ac105e3e}, !- Handle
  {21bb942b-b174-4305-b00e-f7e4ac5c055e}, !- Name
  {ca2c3d9b-cfce-452e-879f-f5f591ea3cad}, !- Source Object
  3,                                      !- Outlet Port
  {78e7c147-15af-4221-a74d-e20072a85184}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65c20a18-1dfe-423d-b5a8-77c1cb8802b2}, !- Handle
  {bf53c429-7e4a-410e-a345-036d55fa5021}, !- Name
  {14dbc9f1-056e-4c10-88d9-f2e3576ff333}, !- Source Object
  3,                                      !- Outlet Port
  {fd75d792-fc2f-4358-bec8-fc19ab9f7176}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f163bd1-c769-45d5-9477-26956aed07b5}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5fe47670-6ea5-407e-b6ec-81e586d0ce8f}, !- Inlet Port
  {978187ec-b1d6-48db-878e-9887035ab5c8}; !- Outlet Port

OS:Connection,
  {5fe47670-6ea5-407e-b6ec-81e586d0ce8f}, !- Handle
  {d7be13d7-258f-4a81-bfa6-862d0bd2b530}, !- Name
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Source Object
  4,                                      !- Outlet Port
  {3f163bd1-c769-45d5-9477-26956aed07b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978187ec-b1d6-48db-878e-9887035ab5c8}, !- Handle
  {e07e3d2b-952d-43f4-ab38-2ef2ddaf8452}, !- Name
  {3f163bd1-c769-45d5-9477-26956aed07b5}, !- Source Object
  3,                                      !- Outlet Port
  {f2cb9df1-ca92-4c80-8f70-16617fb38ac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf2a3451-c194-424a-8d42-3b5716b6fe1e}, !- Handle
  {797814d1-696a-4d62-a835-104ab002dd6d}, !- Name
  {f2cb9df1-ca92-4c80-8f70-16617fb38ac3}, !- Source Object
  12,                                     !- Outlet Port
  {ca2c3d9b-cfce-452e-879f-f5f591ea3cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5897e56-2943-4c81-87ed-d9da0c6419ef}, !- Handle
  {52a4734b-1569-4a69-b2b3-dfbcc63c7320}, !- Name
  {fd75d792-fc2f-4358-bec8-fc19ab9f7176}, !- Source Object
  3,                                      !- Outlet Port
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a6536b7-7af5-4ed3-9c97-37c4b765b790}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {813a7c14-2cf6-4d12-bf12-7414671866c9}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {f9adbf7d-bc6e-4fc5-89ef-f7c70cba9ff1}, !- Inlet Port
  {959dc24e-8ada-4fe4-8c31-00a1a26374ee}; !- Outlet Port

OS:Node,
  {953cbc53-f83a-40a8-84dc-a926fb7674aa}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {bc740a1a-9c51-48be-855f-6c8cdb2c9c25}, !- Inlet Port
  {de211fba-9d39-4ed8-8e4c-162666774dbc}; !- Outlet Port

OS:Connection,
  {959dc24e-8ada-4fe4-8c31-00a1a26374ee}, !- Handle
  {ae99332b-e920-4757-99f3-7cd138dc309b}, !- Name
  {813a7c14-2cf6-4d12-bf12-7414671866c9}, !- Source Object
  3,                                      !- Outlet Port
  {2e75abbf-83b7-45b7-b8af-4f7006068a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc740a1a-9c51-48be-855f-6c8cdb2c9c25}, !- Handle
  {582d24e4-7091-4d72-bfc6-320d3ca9b685}, !- Name
  {7837bcb8-e122-4f36-ae2b-5c50245b331e}, !- Source Object
  3,                                      !- Outlet Port
  {953cbc53-f83a-40a8-84dc-a926fb7674aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e089fc5-7196-4c65-b817-6f30106b2c92}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5e9b3e42-7b1b-4b6d-840e-9389e69a8e91}, !- Inlet Port
  {b3b20351-0e5f-466a-be41-6f90094f8cea}; !- Outlet Port

OS:Connection,
  {5e9b3e42-7b1b-4b6d-840e-9389e69a8e91}, !- Handle
  {56b88de6-9452-4c59-8df4-27e1b584a9bf}, !- Name
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Source Object
  4,                                      !- Outlet Port
  {8e089fc5-7196-4c65-b817-6f30106b2c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b20351-0e5f-466a-be41-6f90094f8cea}, !- Handle
  {3cdbc09d-028a-487b-a09a-2554b656ac8b}, !- Name
  {8e089fc5-7196-4c65-b817-6f30106b2c92}, !- Source Object
  3,                                      !- Outlet Port
  {de2b7405-47c9-4257-8dbc-c62b2719e8c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9adbf7d-bc6e-4fc5-89ef-f7c70cba9ff1}, !- Handle
  {dce1347e-d028-483b-a01e-f8d34595bff1}, !- Name
  {de2b7405-47c9-4257-8dbc-c62b2719e8c1}, !- Source Object
  12,                                     !- Outlet Port
  {813a7c14-2cf6-4d12-bf12-7414671866c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de211fba-9d39-4ed8-8e4c-162666774dbc}, !- Handle
  {354a8322-007a-4f16-a17a-1757f80c8228}, !- Name
  {953cbc53-f83a-40a8-84dc-a926fb7674aa}, !- Source Object
  3,                                      !- Outlet Port
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6540b753-a4ae-4165-aa2d-7dda4a333c3d}, !- Handle
  Perimeter_bot_ZN_3 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {39bd07e6-56a1-4a5e-bd9b-df6df4ec0b79}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {a466f5e4-468a-4ee1-a91c-19ab6d43bd57}, !- Air Inlet Node Name
=======
  {c1de2bd8-5c59-4c20-b5a5-985f607e4c66}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {465210d2-fef7-4157-96a9-02fec299032f}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.30440074831,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {4a6536b7-7af5-4ed3-9c97-37c4b765b790}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ae1ac43-4fa7-48ed-acf3-9b1942e6f813}, !- Air Outlet Node Name
=======
  {6540b753-a4ae-4165-aa2d-7dda4a333c3d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86889753-4af8-45a5-b9d4-ba7ee3500eab}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {3c959003-2573-4aec-9f23-9dcb038cf256}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {0ae1ac43-4fa7-48ed-acf3-9b1942e6f813}, !- Inlet Port
  {80719baf-8279-49c0-9346-f80a20a39f9f}; !- Outlet Port

OS:Node,
  {0b824f4a-de20-488e-9801-2df8c98d1f03}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {aca3795f-2028-4a76-8a25-dcb244623ed9}, !- Inlet Port
  {38ceb43d-1a9a-4738-9ac6-2e3d7987150e}; !- Outlet Port

OS:Connection,
  {80719baf-8279-49c0-9346-f80a20a39f9f}, !- Handle
  {d1ce28dc-2e56-46d7-9cd5-b3f9fccd9614}, !- Name
  {3c959003-2573-4aec-9f23-9dcb038cf256}, !- Source Object
  3,                                      !- Outlet Port
  {46575f34-c0c2-4ca6-93f7-949c9cbaa358}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aca3795f-2028-4a76-8a25-dcb244623ed9}, !- Handle
  {7234a84e-f696-444c-a767-0364f8c0112a}, !- Name
  {b08fe73c-d716-4e7f-b2d9-cb2db76a1e8e}, !- Source Object
  3,                                      !- Outlet Port
  {0b824f4a-de20-488e-9801-2df8c98d1f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feb6b949-5710-497e-9c4e-7a14993c842a}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {f8bab5d7-669f-4035-8f7a-a635b6d96f5b}, !- Inlet Port
  {a466f5e4-468a-4ee1-a91c-19ab6d43bd57}; !- Outlet Port

OS:Connection,
  {f8bab5d7-669f-4035-8f7a-a635b6d96f5b}, !- Handle
  {207ffc76-6080-40ea-8751-f26b76456885}, !- Name
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Source Object
  5,                                      !- Outlet Port
  {feb6b949-5710-497e-9c4e-7a14993c842a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a466f5e4-468a-4ee1-a91c-19ab6d43bd57}, !- Handle
  {cc1dada7-50f7-4231-b9f3-074ad53237c1}, !- Name
  {feb6b949-5710-497e-9c4e-7a14993c842a}, !- Source Object
  3,                                      !- Outlet Port
  {39bd07e6-56a1-4a5e-bd9b-df6df4ec0b79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ae1ac43-4fa7-48ed-acf3-9b1942e6f813}, !- Handle
  {a393b32e-a3b3-42ec-ad3d-f31e5abcb224}, !- Name
  {39bd07e6-56a1-4a5e-bd9b-df6df4ec0b79}, !- Source Object
  12,                                     !- Outlet Port
  {3c959003-2573-4aec-9f23-9dcb038cf256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ceb43d-1a9a-4738-9ac6-2e3d7987150e}, !- Handle
  {9787982f-06fa-49b2-ad66-af6260e0f8a8}, !- Name
  {0b824f4a-de20-488e-9801-2df8c98d1f03}, !- Source Object
  3,                                      !- Outlet Port
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {39b3aa7d-9dca-4c0b-9c3a-852f51943e8c}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {d66c6f6b-4e9b-4f1b-b6c5-f6763dd444ac}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {86889753-4af8-45a5-b9d4-ba7ee3500eab}, !- Inlet Port
  {e5628cdb-c576-42ae-b3fb-802f8aa0b53d}; !- Outlet Port

OS:Node,
  {2505e319-a3cf-4937-9de1-7b8004cf3aed}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {a25f0dbc-61d9-44ff-9ccc-2914b393c05d}, !- Inlet Port
  {956b92db-e088-449a-bfac-c6fee82fec0b}; !- Outlet Port

OS:Connection,
  {e5628cdb-c576-42ae-b3fb-802f8aa0b53d}, !- Handle
  {9bc2b8c3-900d-4e14-86a8-d0592b5d333a}, !- Name
  {d66c6f6b-4e9b-4f1b-b6c5-f6763dd444ac}, !- Source Object
  3,                                      !- Outlet Port
  {5093f17e-1a24-4cee-8fac-cb054cdd234a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a25f0dbc-61d9-44ff-9ccc-2914b393c05d}, !- Handle
  {ebc84604-b316-40cc-a4a4-db8325ca021d}, !- Name
  {5d7b852e-10ab-4a4c-9a78-e5b285b9e182}, !- Source Object
  3,                                      !- Outlet Port
  {2505e319-a3cf-4937-9de1-7b8004cf3aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe927c76-d9f1-424c-b0ca-b55b9bfcde50}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {ffb4bd86-577b-4d4b-937a-a36fbdb09bc8}, !- Inlet Port
  {465210d2-fef7-4157-96a9-02fec299032f}; !- Outlet Port

OS:Connection,
  {ffb4bd86-577b-4d4b-937a-a36fbdb09bc8}, !- Handle
  {1fdb4e0c-8d20-4e7d-b354-8ff449a93d79}, !- Name
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Source Object
  5,                                      !- Outlet Port
  {fe927c76-d9f1-424c-b0ca-b55b9bfcde50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465210d2-fef7-4157-96a9-02fec299032f}, !- Handle
  {c2ee99ef-07d8-4f47-b0e4-6929393e2abc}, !- Name
  {fe927c76-d9f1-424c-b0ca-b55b9bfcde50}, !- Source Object
  3,                                      !- Outlet Port
  {c1de2bd8-5c59-4c20-b5a5-985f607e4c66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86889753-4af8-45a5-b9d4-ba7ee3500eab}, !- Handle
  {e14b630e-1329-4949-9619-facc6edc6528}, !- Name
  {c1de2bd8-5c59-4c20-b5a5-985f607e4c66}, !- Source Object
  12,                                     !- Outlet Port
  {d66c6f6b-4e9b-4f1b-b6c5-f6763dd444ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956b92db-e088-449a-bfac-c6fee82fec0b}, !- Handle
  {2c3278aa-518a-4780-9118-6d124104bde9}, !- Name
  {2505e319-a3cf-4937-9de1-7b8004cf3aed}, !- Source Object
  3,                                      !- Outlet Port
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d535561e-a7b7-4d02-b7c2-1a02a1c70d08}, !- Handle
  Perimeter_bot_ZN_4 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {2a3658d4-3cc0-4856-aadf-17f8d5761f7c}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {649a9827-2e5c-455c-ba2c-5309d6615f45}, !- Air Inlet Node Name
=======
  {7f1ead12-12a8-4dfd-9b60-081f45fe5201}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {ac4e8e09-d9f7-4c52-9559-2eeabc3c763f}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {39b3aa7d-9dca-4c0b-9c3a-852f51943e8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09a53a5d-5fd3-40a1-8e2e-dba1e92639aa}, !- Air Outlet Node Name
=======
  {d535561e-a7b7-4d02-b7c2-1a02a1c70d08}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51dd8f8c-0c36-4ce9-b8b9-86dfa3191254}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ad21cb8b-66a8-4d13-a7b9-0bab729fd78a}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {09a53a5d-5fd3-40a1-8e2e-dba1e92639aa}, !- Inlet Port
  {65a5d4b0-108d-4060-ab70-908b5d42cbea}; !- Outlet Port

OS:Node,
  {4f2a12b6-f705-4a7b-9566-f366d0c1d9d8}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {c54a2faa-6b25-4acd-8317-8166c67c9354}, !- Inlet Port
  {19069dca-c5bd-4d05-ac92-4c1dae38e10b}; !- Outlet Port

OS:Connection,
  {65a5d4b0-108d-4060-ab70-908b5d42cbea}, !- Handle
  {c86fd949-b241-4080-ba00-2c32bd53c86a}, !- Name
  {ad21cb8b-66a8-4d13-a7b9-0bab729fd78a}, !- Source Object
  3,                                      !- Outlet Port
  {b713bbaf-3568-4ac9-9b80-c127b885e478}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c54a2faa-6b25-4acd-8317-8166c67c9354}, !- Handle
  {db4f45bd-7b9c-439f-b707-d79d073a1ea0}, !- Name
  {2b5d893c-8b1b-4a33-b314-9874c133c1ee}, !- Source Object
  3,                                      !- Outlet Port
  {4f2a12b6-f705-4a7b-9566-f366d0c1d9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fe43139-0079-408b-bfda-7e5571db7898}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {1cc84c56-ee7d-4587-be5c-2730d31eb703}, !- Inlet Port
  {649a9827-2e5c-455c-ba2c-5309d6615f45}; !- Outlet Port

OS:Connection,
  {1cc84c56-ee7d-4587-be5c-2730d31eb703}, !- Handle
  {ec3033ef-206d-47f5-9bd3-144e93466e19}, !- Name
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Source Object
  6,                                      !- Outlet Port
  {5fe43139-0079-408b-bfda-7e5571db7898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649a9827-2e5c-455c-ba2c-5309d6615f45}, !- Handle
  {03771143-bcb6-4bd6-afff-b307d968741c}, !- Name
  {5fe43139-0079-408b-bfda-7e5571db7898}, !- Source Object
  3,                                      !- Outlet Port
  {2a3658d4-3cc0-4856-aadf-17f8d5761f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09a53a5d-5fd3-40a1-8e2e-dba1e92639aa}, !- Handle
  {eaedbeb0-0a90-43f2-b4fa-94718b04e63f}, !- Name
  {2a3658d4-3cc0-4856-aadf-17f8d5761f7c}, !- Source Object
  12,                                     !- Outlet Port
  {ad21cb8b-66a8-4d13-a7b9-0bab729fd78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19069dca-c5bd-4d05-ac92-4c1dae38e10b}, !- Handle
  {fd403a64-1666-4dcf-a834-835a13900c0a}, !- Name
  {4f2a12b6-f705-4a7b-9566-f366d0c1d9d8}, !- Source Object
  3,                                      !- Outlet Port
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b64ac72-2c24-4eb1-b342-3f55a4e13339}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {e1e236e4-a5a8-41f5-b39b-3938fc36ca66}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {51dd8f8c-0c36-4ce9-b8b9-86dfa3191254}, !- Inlet Port
  {30a519ac-a529-4baa-b1e4-0bf57654bfc8}; !- Outlet Port

OS:Node,
  {70487ab2-8e8d-4c76-9e75-2d2eb0d97c5d}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {fdf07caa-4af2-4a6d-a7a2-758b354df86c}, !- Inlet Port
  {31591780-f446-419d-9ac9-529dc49cec17}; !- Outlet Port

OS:Connection,
  {30a519ac-a529-4baa-b1e4-0bf57654bfc8}, !- Handle
  {215d8b73-495e-45df-a7e3-a5bc7e347b1c}, !- Name
  {e1e236e4-a5a8-41f5-b39b-3938fc36ca66}, !- Source Object
  3,                                      !- Outlet Port
  {b1153811-36ff-43a4-b2ac-201c5782fac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdf07caa-4af2-4a6d-a7a2-758b354df86c}, !- Handle
  {b7423aab-1ed8-4b4f-bfaa-2133f7a77835}, !- Name
  {bbc15e00-6556-4ab1-b1c1-8dd9efebd117}, !- Source Object
  3,                                      !- Outlet Port
  {70487ab2-8e8d-4c76-9e75-2d2eb0d97c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b4d5eb2-a1d6-4c05-bb2f-da78793825b9}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {3e75df57-d687-432e-b0e7-360956f86e51}, !- Inlet Port
  {ac4e8e09-d9f7-4c52-9559-2eeabc3c763f}; !- Outlet Port

OS:Connection,
  {3e75df57-d687-432e-b0e7-360956f86e51}, !- Handle
  {69936954-3a5c-49d9-a866-051cf631a668}, !- Name
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Source Object
  6,                                      !- Outlet Port
  {3b4d5eb2-a1d6-4c05-bb2f-da78793825b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4e8e09-d9f7-4c52-9559-2eeabc3c763f}, !- Handle
  {946426fc-d8aa-4ed6-a44c-721493b498ef}, !- Name
  {3b4d5eb2-a1d6-4c05-bb2f-da78793825b9}, !- Source Object
  3,                                      !- Outlet Port
  {7f1ead12-12a8-4dfd-9b60-081f45fe5201}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51dd8f8c-0c36-4ce9-b8b9-86dfa3191254}, !- Handle
  {fcb3af8d-3d8e-4062-bcea-16bd298565d6}, !- Name
  {7f1ead12-12a8-4dfd-9b60-081f45fe5201}, !- Source Object
  12,                                     !- Outlet Port
  {e1e236e4-a5a8-41f5-b39b-3938fc36ca66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31591780-f446-419d-9ac9-529dc49cec17}, !- Handle
  {50976370-71f9-4d59-b70f-1ebc8029a635}, !- Name
  {70487ab2-8e8d-4c76-9e75-2d2eb0d97c5d}, !- Source Object
  3,                                      !- Outlet Port
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2ef2147-559a-4d3f-a697-1a82c84d91f4}, !- Handle
  Core_bottom ZN Electric Reheat Coil,    !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {43c18361-22a4-41e6-b6ca-5713038bd1f7}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {ce67decb-6ddc-44d0-a736-927f14d304d1}, !- Air Inlet Node Name
=======
  {04046ef2-2c62-431e-8367-2f45093a525a}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {4e37509f-17ee-4815-9479-a8d9a8fe663d}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {1b64ac72-2c24-4eb1-b342-3f55a4e13339}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cbbbc72f-f3af-4f84-9e6b-cab4855bd779}, !- Air Outlet Node Name
=======
  {d2ef2147-559a-4d3f-a697-1a82c84d91f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf10adc3-6597-4062-9f2d-c062af078b76}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {9ccf6a21-4ccc-47bc-be2b-2e2c3e032ba2}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {cbbbc72f-f3af-4f84-9e6b-cab4855bd779}, !- Inlet Port
  {75c3b47b-263e-4b2f-b720-e9c80f0b2533}; !- Outlet Port

OS:Node,
  {02c16e9e-beba-4093-a008-f3bbd96c31fa}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {b3cd6d1e-eae8-4186-b6d1-2a4dffd480a0}, !- Inlet Port
  {201a6050-b4f2-4db7-a828-df06865a9587}; !- Outlet Port

OS:Connection,
  {75c3b47b-263e-4b2f-b720-e9c80f0b2533}, !- Handle
  {9c83c538-1db9-4f5a-b035-9bf7460c0398}, !- Name
  {9ccf6a21-4ccc-47bc-be2b-2e2c3e032ba2}, !- Source Object
  3,                                      !- Outlet Port
  {c7a484b6-4c41-4950-8c48-cb87cf9cd003}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3cd6d1e-eae8-4186-b6d1-2a4dffd480a0}, !- Handle
  {62a7d7da-c8e8-4554-acc3-8ece564fc98f}, !- Name
  {38bccda8-d593-44a3-95ef-40854b014491}, !- Source Object
  3,                                      !- Outlet Port
  {02c16e9e-beba-4093-a008-f3bbd96c31fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d36757e-faa7-44b5-8f0e-c7cb5068f872}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {ea5a1ad9-ac1f-4221-941e-1595186756d6}, !- Inlet Port
  {ce67decb-6ddc-44d0-a736-927f14d304d1}; !- Outlet Port

OS:Connection,
  {ea5a1ad9-ac1f-4221-941e-1595186756d6}, !- Handle
  {c31b7499-3617-4ff9-9214-d464fae12b0d}, !- Name
  {078b9670-7733-420a-818a-292a99ca4eca}, !- Source Object
  7,                                      !- Outlet Port
  {0d36757e-faa7-44b5-8f0e-c7cb5068f872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce67decb-6ddc-44d0-a736-927f14d304d1}, !- Handle
  {f8932a7e-1123-47d2-af4e-02349b172ce9}, !- Name
  {0d36757e-faa7-44b5-8f0e-c7cb5068f872}, !- Source Object
  3,                                      !- Outlet Port
  {43c18361-22a4-41e6-b6ca-5713038bd1f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbbbc72f-f3af-4f84-9e6b-cab4855bd779}, !- Handle
  {da7276de-3a41-4093-9b67-5994f6a028f7}, !- Name
  {43c18361-22a4-41e6-b6ca-5713038bd1f7}, !- Source Object
  12,                                     !- Outlet Port
  {9ccf6a21-4ccc-47bc-be2b-2e2c3e032ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201a6050-b4f2-4db7-a828-df06865a9587}, !- Handle
  {1a67db73-ab8f-4576-89fd-7e81c955919c}, !- Name
  {02c16e9e-beba-4093-a008-f3bbd96c31fa}, !- Source Object
  3,                                      !- Outlet Port
  {9261f79f-40f5-49c1-8946-22ba075049e2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03e4b701-4b27-4b1d-8ce3-df1689d30d39}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {e5b2e54c-1fd6-46ec-91fd-d798bf63bb53}, !- Availability Schedule
  {c3fa169d-df13-44f3-b6f4-0b1d21435fba}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {93ea0a71-3e57-4e12-990c-8bd1516dfc64}, !- Supply Side Inlet Node Name
  {425507c8-9046-4819-9da5-01f9db8300f8}, !- Demand Side Outlet Node Name
  {15730504-2a11-4dd7-9541-d0ef390e96bb}, !- Demand Side Inlet Node A
  {edb71a33-e328-42b9-b914-84aa3d2c71dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9a169f26-9966-48bf-bed5-53551189d9d8}, !- Demand Mixer Name
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Demand Splitter A Name
=======
  {e8177144-6708-4305-93f2-ea6b060127e4}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {cf10adc3-6597-4062-9f2d-c062af078b76}, !- Inlet Port
  {64c180bd-9dda-4a20-a488-691e216d282a}; !- Outlet Port

OS:Node,
  {ae9f04c2-0c29-49a3-ad0f-e41cbcc25b5e}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {debc5bb5-056f-44bc-b58d-687d82cfe496}, !- Inlet Port
  {e81a2605-d683-4f50-b422-0facba37112c}; !- Outlet Port

OS:Connection,
  {64c180bd-9dda-4a20-a488-691e216d282a}, !- Handle
  {0081ab6f-4029-42f0-ba07-b3fd3efcfab6}, !- Name
  {e8177144-6708-4305-93f2-ea6b060127e4}, !- Source Object
  3,                                      !- Outlet Port
  {34923938-d44c-49b3-bef9-2fe2722e4827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {debc5bb5-056f-44bc-b58d-687d82cfe496}, !- Handle
  {ead689fa-c1f8-4ad5-9453-ca326143a969}, !- Name
  {d335913e-8923-4dbc-ad6e-a2d786e412c8}, !- Source Object
  3,                                      !- Outlet Port
  {ae9f04c2-0c29-49a3-ad0f-e41cbcc25b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5a7cf87-7371-4d30-8202-ee98128fe663}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {135cecd6-6abc-4270-a6e7-42540c0c5dcf}, !- Inlet Port
  {4e37509f-17ee-4815-9479-a8d9a8fe663d}; !- Outlet Port

OS:Connection,
  {135cecd6-6abc-4270-a6e7-42540c0c5dcf}, !- Handle
  {f6dff6d6-2578-4659-a725-80750c4a6b1d}, !- Name
  {245464b6-7960-41be-bcc6-702603b5e374}, !- Source Object
  7,                                      !- Outlet Port
  {b5a7cf87-7371-4d30-8202-ee98128fe663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e37509f-17ee-4815-9479-a8d9a8fe663d}, !- Handle
  {b2f5dd1e-43b8-45ff-8fd4-10ba8b2e5344}, !- Name
  {b5a7cf87-7371-4d30-8202-ee98128fe663}, !- Source Object
  3,                                      !- Outlet Port
  {04046ef2-2c62-431e-8367-2f45093a525a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf10adc3-6597-4062-9f2d-c062af078b76}, !- Handle
  {4ff87e6c-167c-4860-9300-e5c86f35ba63}, !- Name
  {04046ef2-2c62-431e-8367-2f45093a525a}, !- Source Object
  12,                                     !- Outlet Port
  {e8177144-6708-4305-93f2-ea6b060127e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81a2605-d683-4f50-b422-0facba37112c}, !- Handle
  {e96577c3-f42b-452a-9b2c-e915747e4ab7}, !- Name
  {ae9f04c2-0c29-49a3-ad0f-e41cbcc25b5e}, !- Source Object
  3,                                      !- Outlet Port
  {e609a94e-efdf-4338-84e2-5c0fc6c719c7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {38912604-fbb9-4260-a572-641354fb3b01}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {68440f05-1529-4180-aa50-2cbe93924aaf}, !- Availability Schedule
  {dd10b120-39e6-4178-af70-ee0b48fed231}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13e943a0-a9a7-4b2a-a847-3f1c5438eb8f}, !- Supply Side Inlet Node Name
  {921f3b1f-00f9-48f2-b296-ef9af77fde94}, !- Demand Side Outlet Node Name
  {faa9515f-1fad-47b0-9678-c5509ce63dab}, !- Demand Side Inlet Node A
  {62d48971-e8df-475c-a3d0-d17c6df3d0ed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8b291dbe-e636-4901-9a98-2468942235ae}, !- Demand Mixer Name
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {d64f1277-aea8-4beb-8126-2af6d1d5811b}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {93ea0a71-3e57-4e12-990c-8bd1516dfc64}, !- Inlet Port
  {b9899a1e-9c5d-43f9-9912-b7a5c0c705fd}; !- Outlet Port

OS:Node,
  {83685668-db1b-42a8-94a7-e1b4baafd97b}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {9fba75b6-700a-48ec-9b5b-6c40d0f703f2}, !- Inlet Port
  {edb71a33-e328-42b9-b914-84aa3d2c71dc}; !- Outlet Port

OS:Connection,
  {93ea0a71-3e57-4e12-990c-8bd1516dfc64}, !- Handle
  {49fb4df4-9fff-43fe-a34e-98e8eb64be88}, !- Name
  {03e4b701-4b27-4b1d-8ce3-df1689d30d39}, !- Source Object
  8,                                      !- Outlet Port
  {d64f1277-aea8-4beb-8126-2af6d1d5811b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb71a33-e328-42b9-b914-84aa3d2c71dc}, !- Handle
  {fa2f6d1a-2e02-4291-a1b0-1b0176bbb806}, !- Name
  {83685668-db1b-42a8-94a7-e1b4baafd97b}, !- Source Object
  3,                                      !- Outlet Port
  {03e4b701-4b27-4b1d-8ce3-df1689d30d39}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5298fef8-69ce-4d38-aad9-78e60e70e184}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {15730504-2a11-4dd7-9541-d0ef390e96bb}, !- Inlet Port
  {9851ef80-7b64-4d8d-a245-0798f2deb689}; !- Outlet Port

OS:Node,
  {2f8d1803-1342-4650-9b29-1a7289bae004}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {d1c5b53d-95a1-4fa0-b005-ceafba23e93d}, !- Inlet Port
  {425507c8-9046-4819-9da5-01f9db8300f8}; !- Outlet Port

OS:Node,
  {9c585739-37d7-49e6-85a3-c328ad7ec0af}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9856922f-3b8d-4b6c-aa71-b8c962090d62}, !- Inlet Port
  {3afcf6b7-42bb-4e0e-9c99-561d2d9cc8e0}; !- Outlet Port

OS:Connection,
  {15730504-2a11-4dd7-9541-d0ef390e96bb}, !- Handle
  {f07dec94-8c54-4394-9772-7b75fb1acffd}, !- Name
  {03e4b701-4b27-4b1d-8ce3-df1689d30d39}, !- Source Object
  10,                                     !- Outlet Port
  {5298fef8-69ce-4d38-aad9-78e60e70e184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425507c8-9046-4819-9da5-01f9db8300f8}, !- Handle
  {e2ed1520-1632-4c45-97ea-bfa45c01e93b}, !- Name
  {2f8d1803-1342-4650-9b29-1a7289bae004}, !- Source Object
  3,                                      !- Outlet Port
  {03e4b701-4b27-4b1d-8ce3-df1689d30d39}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9851ef80-7b64-4d8d-a245-0798f2deb689}, !- Inlet Node Name
  {7ba14a21-ea6f-48e1-9d3f-5dd760d230a4}, !- Outlet Node Name 1
  {14880a59-da36-4878-bd23-4477b0fa7a05}, !- Outlet Node Name 2
  {dbe1c235-d2fe-4c67-9b8a-80e8ac3a0036}, !- Outlet Node Name 3
  {6d4cfbb1-81b0-4ab7-b985-0b7943b91b2f}, !- Outlet Node Name 4
  {14de2c03-12a0-47fb-8b20-73c36cb4a748}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9a169f26-9966-48bf-bed5-53551189d9d8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d1c5b53d-95a1-4fa0-b005-ceafba23e93d}, !- Outlet Node Name
  {f4220cf7-c141-4e5e-b1c9-fdc3bdac728e}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {9851ef80-7b64-4d8d-a245-0798f2deb689}, !- Handle
  {65d7e6d8-68ea-421c-85df-3eb2a9a6fdaa}, !- Name
  {5298fef8-69ce-4d38-aad9-78e60e70e184}, !- Source Object
  3,                                      !- Outlet Port
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c5b53d-95a1-4fa0-b005-ceafba23e93d}, !- Handle
  {dd3e1a14-f35d-4ef3-94c2-3d0507aaa86b}, !- Name
  {9a169f26-9966-48bf-bed5-53551189d9d8}, !- Source Object
  2,                                      !- Outlet Port
  {2f8d1803-1342-4650-9b29-1a7289bae004}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {baf36b44-2b56-42f9-8cb1-1e6972c6d28a}, !- Handle
  {03e4b701-4b27-4b1d-8ce3-df1689d30d39}, !- AirLoop Name
=======
  {ecdb92e1-76e1-45c8-a785-a01ed945f610}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {13e943a0-a9a7-4b2a-a847-3f1c5438eb8f}, !- Inlet Port
  {54a5c466-5cef-4544-b306-8fb881ab9468}; !- Outlet Port

OS:Node,
  {b70ee3a7-e6a5-4eed-aec2-6136e8ba6c2c}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {c42cf284-bcca-4445-8286-9f5dfddc5b68}, !- Inlet Port
  {62d48971-e8df-475c-a3d0-d17c6df3d0ed}; !- Outlet Port

OS:Connection,
  {13e943a0-a9a7-4b2a-a847-3f1c5438eb8f}, !- Handle
  {7d3d6059-e133-4bbf-bca7-39e1a8cc40a2}, !- Name
  {38912604-fbb9-4260-a572-641354fb3b01}, !- Source Object
  8,                                      !- Outlet Port
  {ecdb92e1-76e1-45c8-a785-a01ed945f610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d48971-e8df-475c-a3d0-d17c6df3d0ed}, !- Handle
  {76f438fb-d6dd-43e3-bc3a-0a466fc30019}, !- Name
  {b70ee3a7-e6a5-4eed-aec2-6136e8ba6c2c}, !- Source Object
  3,                                      !- Outlet Port
  {38912604-fbb9-4260-a572-641354fb3b01}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {082e758f-d2c7-4586-a926-b597667095fe}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {faa9515f-1fad-47b0-9678-c5509ce63dab}, !- Inlet Port
  {672f34b3-4e0a-4c0f-8707-5b55cf6f16e1}; !- Outlet Port

OS:Node,
  {18b42bb6-28b0-4eb4-86ba-b12b0e1dbabe}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {31838d0f-8e84-46a5-b566-9aa92216958c}, !- Inlet Port
  {921f3b1f-00f9-48f2-b296-ef9af77fde94}; !- Outlet Port

OS:Node,
  {79a388d3-d596-41f9-98af-408b27362657}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {7bcc0be8-1bbc-4869-b942-7cb1597749e5}, !- Inlet Port
  {0ca78933-0543-4fed-9e64-5232db93db12}; !- Outlet Port

OS:Connection,
  {faa9515f-1fad-47b0-9678-c5509ce63dab}, !- Handle
  {83671577-3e10-4724-9f60-94b4699a1fcf}, !- Name
  {38912604-fbb9-4260-a572-641354fb3b01}, !- Source Object
  10,                                     !- Outlet Port
  {082e758f-d2c7-4586-a926-b597667095fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921f3b1f-00f9-48f2-b296-ef9af77fde94}, !- Handle
  {8ba651e8-97f8-483e-acfe-32a434fc326f}, !- Name
  {18b42bb6-28b0-4eb4-86ba-b12b0e1dbabe}, !- Source Object
  3,                                      !- Outlet Port
  {38912604-fbb9-4260-a572-641354fb3b01}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {672f34b3-4e0a-4c0f-8707-5b55cf6f16e1}, !- Inlet Node Name
  {a954e507-335e-4d16-90d5-92c2cc690d6c}, !- Outlet Node Name 1
  {5fb182b7-bfa5-4547-b548-dbdc29607e50}, !- Outlet Node Name 2
  {52676fb2-c644-48c4-8d3f-7b241db7b2c4}, !- Outlet Node Name 3
  {73648b3b-ed59-4efb-a7f4-541c9b43cd04}, !- Outlet Node Name 4
  {ae03d821-f2da-4fbe-b85b-406076469c63}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8b291dbe-e636-4901-9a98-2468942235ae}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {31838d0f-8e84-46a5-b566-9aa92216958c}, !- Outlet Node Name
  {5d9306cc-98a4-4f82-a07a-1353088d4912}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {672f34b3-4e0a-4c0f-8707-5b55cf6f16e1}, !- Handle
  {01885316-633a-4bf0-acfe-a1450f2d78a7}, !- Name
  {082e758f-d2c7-4586-a926-b597667095fe}, !- Source Object
  3,                                      !- Outlet Port
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31838d0f-8e84-46a5-b566-9aa92216958c}, !- Handle
  {ea569445-c116-4ae5-a3e6-4b89b38cf798}, !- Name
  {8b291dbe-e636-4901-9a98-2468942235ae}, !- Source Object
  2,                                      !- Outlet Port
  {18b42bb6-28b0-4eb4-86ba-b12b0e1dbabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {803dddaa-bb4d-4d2f-8cd0-500f9d9bcd9b}, !- Handle
  {38912604-fbb9-4260-a572-641354fb3b01}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  1.406083574924,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {c3fa169d-df13-44f3-b6f4-0b1d21435fba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d83793a0-978f-4185-9c1e-ca29785eea38}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {0fc9b2b2-29c0-48f6-a6e0-b2184b96117f}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {8c48a5b8-efe2-4dc9-9b74-ad5de0b85813}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c48a5b8-efe2-4dc9-9b74-ad5de0b85813}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {dd10b120-39e6-4178-af70-ee0b48fed231}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d6d7a1d3-5da5-4a9f-8229-e12a815c5a0d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d146d1bc-fb0f-41b1-b8d6-7f468b2ce027}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {dab28723-fe59-4fc2-944c-6f163759723e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dab28723-fe59-4fc2-944c-6f163759723e}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {611851fb-f6d1-42b8-8fd7-c7f3160b8a4b}, !- Handle
  5 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {0fc9b2b2-29c0-48f6-a6e0-b2184b96117f}, !- Schedule Name
  {83685668-db1b-42a8-94a7-e1b4baafd97b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {74e75b6b-c75e-42fd-adab-90905a280fe9}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {4039f4d2-512b-4b1f-9f52-34023359098f}, !- Handle
  5 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d146d1bc-fb0f-41b1-b8d6-7f468b2ce027}, !- Schedule Name
  {b70ee3a7-e6a5-4eed-aec2-6136e8ba6c2c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e2e5d351-7bc7-4de8-9c46-7c3994fa61d3}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {70e7de55-979a-47b4-8bd1-c9d081c0f787}, !- Air Inlet Node Name
  {9fba75b6-700a-48ec-9b5b-6c40d0f703f2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {9fba75b6-700a-48ec-9b5b-6c40d0f703f2}, !- Handle
  {4c14a404-c065-4226-88f4-9b906f8f49cd}, !- Name
  {74e75b6b-c75e-42fd-adab-90905a280fe9}, !- Source Object
  17,                                     !- Outlet Port
  {83685668-db1b-42a8-94a7-e1b4baafd97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9f4ee186-8d0b-499a-978a-7e4e0c5945c3}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {29ad04a3-eb07-4c62-aa70-c98a56ab70c5}, !- Air Inlet Node Name
  {f92f5bd3-fcff-4f4d-877f-e77c03bbc61c}, !- Air Outlet Node Name
=======
  {485123c3-54e9-451c-97c1-dbeb60525ea7}, !- Air Inlet Node Name
  {c42cf284-bcca-4445-8286-9f5dfddc5b68}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {c42cf284-bcca-4445-8286-9f5dfddc5b68}, !- Handle
  {803eb525-b12e-4fe1-83bb-eddd0cb005d5}, !- Name
  {e2e5d351-7bc7-4de8-9c46-7c3994fa61d3}, !- Source Object
  17,                                     !- Outlet Port
  {b70ee3a7-e6a5-4eed-aec2-6136e8ba6c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {10655d99-e10d-424e-8f5c-7ffe827e349a}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cdf4ab46-820d-49a0-a97c-b7b9da77fbcb}, !- Air Inlet Node Name
  {4e51f4e8-cdd0-4e5f-9e4b-4126f7cdca6c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {4133407f-fe81-4a7a-b964-fa39db9a8d3f}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {f92f5bd3-fcff-4f4d-877f-e77c03bbc61c}, !- Inlet Port
  {70e7de55-979a-47b4-8bd1-c9d081c0f787}; !- Outlet Port

OS:Connection,
  {f92f5bd3-fcff-4f4d-877f-e77c03bbc61c}, !- Handle
  {38869bf2-e57c-43af-acee-4b6dd34999e8}, !- Name
  {9f4ee186-8d0b-499a-978a-7e4e0c5945c3}, !- Source Object
  6,                                      !- Outlet Port
  {4133407f-fe81-4a7a-b964-fa39db9a8d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e7de55-979a-47b4-8bd1-c9d081c0f787}, !- Handle
  {b91685d0-e6ca-42fd-8171-98fa70465480}, !- Name
  {4133407f-fe81-4a7a-b964-fa39db9a8d3f}, !- Source Object
  3,                                      !- Outlet Port
  {74e75b6b-c75e-42fd-adab-90905a280fe9}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {95ab0616-5a38-4c62-b945-7c5f3cc3e628}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 352kBtu/hr 9.3EER, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {44173e36-af5b-4eb1-be13-8f85a79e52a1}, !- Handle
  5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Name
  {4e51f4e8-cdd0-4e5f-9e4b-4126f7cdca6c}, !- Inlet Port
  {485123c3-54e9-451c-97c1-dbeb60525ea7}; !- Outlet Port

OS:Connection,
  {4e51f4e8-cdd0-4e5f-9e4b-4126f7cdca6c}, !- Handle
  {3f5859bb-7136-48e6-916d-2ffc669512d1}, !- Name
  {10655d99-e10d-424e-8f5c-7ffe827e349a}, !- Source Object
  6,                                      !- Outlet Port
  {44173e36-af5b-4eb1-be13-8f85a79e52a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485123c3-54e9-451c-97c1-dbeb60525ea7}, !- Handle
  {c577ac3c-8e46-4570-bb32-225e4d57dc61}, !- Name
  {44173e36-af5b-4eb1-be13-8f85a79e52a1}, !- Source Object
  3,                                      !- Outlet Port
  {e2e5d351-7bc7-4de8-9c46-7c3994fa61d3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {d96f23ba-d142-409f-89e6-714c35a0a6ad}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 349kBtu/hr 9.3EER, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {8b8f799a-ca61-4985-aa24-610f2686d1c6}, !- Air Inlet Node Name
  {af1cf53d-24d1-4f2f-8242-31d23ae750a1}, !- Air Outlet Node Name
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f37e1ceb-d68a-4798-86b0-57bd77735041}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Energy Input Ratio Function of Temperature Curve Name
  {273d62f3-f28c-4a88-82df-baa120db4fc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e3657-e0fe-461f-955e-c180d751a32c}, !- Part Load Fraction Correlation Curve Name
=======
  {07b05f81-dd16-47db-bf38-e83b29e0d7de}, !- Air Inlet Node Name
  {c29fda0b-30da-40e7-8ac0-07811e32caa0}, !- Air Outlet Node Name
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19b8f818-a179-4d8c-9746-22a259ab71fc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0088563-4554-4382-8af4-8b76e11e788c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c61bf210-12c7-421c-80eb-af1653c3e1cc}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {83a9a73b-d4c3-4e67-a6e8-1252260abfbe}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 352kBtu/hr 9.3EER Outlet Air Node, !- Name
  {af1cf53d-24d1-4f2f-8242-31d23ae750a1}, !- Inlet Port
  {29ad04a3-eb07-4c62-aa70-c98a56ab70c5}; !- Outlet Port

OS:Connection,
  {af1cf53d-24d1-4f2f-8242-31d23ae750a1}, !- Handle
  {9fa5f049-bf26-4ba1-9737-36889f71aacd}, !- Name
  {95ab0616-5a38-4c62-b945-7c5f3cc3e628}, !- Source Object
  8,                                      !- Outlet Port
  {83a9a73b-d4c3-4e67-a6e8-1252260abfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ad04a3-eb07-4c62-aa70-c98a56ab70c5}, !- Handle
  {7b7473cd-99df-4bfb-ab39-71476a83cbb2}, !- Name
  {83a9a73b-d4c3-4e67-a6e8-1252260abfbe}, !- Source Object
  3,                                      !- Outlet Port
  {9f4ee186-8d0b-499a-978a-7e4e0c5945c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {41679662-4c4f-4e65-ad62-aaa0098b4d1f}, !- Handle
=======
  {b5ecfdf3-e1eb-4573-97fa-b73b3058d888}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 349kBtu/hr 9.3EER Outlet Air Node, !- Name
  {c29fda0b-30da-40e7-8ac0-07811e32caa0}, !- Inlet Port
  {cdf4ab46-820d-49a0-a97c-b7b9da77fbcb}; !- Outlet Port

OS:Connection,
  {c29fda0b-30da-40e7-8ac0-07811e32caa0}, !- Handle
  {892081e8-4056-400a-87fc-b312586cffcc}, !- Name
  {d96f23ba-d142-409f-89e6-714c35a0a6ad}, !- Source Object
  8,                                      !- Outlet Port
  {b5ecfdf3-e1eb-4573-97fa-b73b3058d888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf4ab46-820d-49a0-a97c-b7b9da77fbcb}, !- Handle
  {9e90a4d8-0ad2-4960-97ad-f16ca549b59b}, !- Name
  {b5ecfdf3-e1eb-4573-97fa-b73b3058d888}, !- Source Object
  3,                                      !- Outlet Port
  {10655d99-e10d-424e-8f5c-7ffe827e349a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {819b622c-9828-406a-892f-b6d486e7b6a2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {320c0cbe-8c67-4319-b74a-5599ece434a6}, !- Controller Mechanical Ventilation
=======
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec86aa9a-c016-48f4-ba13-f879a5471124}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {320c0cbe-8c67-4319-b74a-5599ece434a6}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Availability Schedule
=======
  {ec86aa9a-c016-48f4-ba13-f879a5471124}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {26b7816e-59ad-4435-a875-add11440d826}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {41679662-4c4f-4e65-ad62-aaa0098b4d1f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1464a3a5-9966-4900-8f10-915326d276bf}, !- Mixed Air Node Name
  {ea217a15-f2d3-4f7e-aff8-281ab98892b7}, !- Outdoor Air Stream Node Name
  {b6bc4eb8-83cf-48a2-ab12-f69974a03024}, !- Relief Air Stream Node Name
  {b9899a1e-9c5d-43f9-9912-b7a5c0c705fd}; !- Return Air Stream Node Name

OS:Node,
  {7ec6343f-8a68-428e-8942-12a43ecaa03a}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {ea217a15-f2d3-4f7e-aff8-281ab98892b7}; !- Outlet Port

OS:Connection,
  {ea217a15-f2d3-4f7e-aff8-281ab98892b7}, !- Handle
  {7ae1a1a5-92a5-4888-b94b-ff32943df25c}, !- Name
  {7ec6343f-8a68-428e-8942-12a43ecaa03a}, !- Source Object
  3,                                      !- Outlet Port
  {26b7816e-59ad-4435-a875-add11440d826}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4edd9203-711d-47f6-b71e-ebe3bb343c30}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {b6bc4eb8-83cf-48a2-ab12-f69974a03024}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6bc4eb8-83cf-48a2-ab12-f69974a03024}, !- Handle
  {aaa13082-d03b-45e6-9113-67d033670043}, !- Name
  {26b7816e-59ad-4435-a875-add11440d826}, !- Source Object
  7,                                      !- Outlet Port
  {4edd9203-711d-47f6-b71e-ebe3bb343c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d95b492d-9e32-4fe2-9858-190bbfc3ff70}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {1464a3a5-9966-4900-8f10-915326d276bf}, !- Inlet Port
  {8b8f799a-ca61-4985-aa24-610f2686d1c6}; !- Outlet Port

OS:Connection,
  {b9899a1e-9c5d-43f9-9912-b7a5c0c705fd}, !- Handle
  {a216783a-88b4-4a85-a40a-18212d4c9a2d}, !- Name
  {d64f1277-aea8-4beb-8126-2af6d1d5811b}, !- Source Object
  3,                                      !- Outlet Port
  {26b7816e-59ad-4435-a875-add11440d826}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1464a3a5-9966-4900-8f10-915326d276bf}, !- Handle
  {72a9104a-241f-4167-a003-e660e31a24f1}, !- Name
  {26b7816e-59ad-4435-a875-add11440d826}, !- Source Object
  5,                                      !- Outlet Port
  {d95b492d-9e32-4fe2-9858-190bbfc3ff70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8f799a-ca61-4985-aa24-610f2686d1c6}, !- Handle
  {750f0d64-3b29-431f-aad8-136d163d361f}, !- Name
  {d95b492d-9e32-4fe2-9858-190bbfc3ff70}, !- Source Object
  3,                                      !- Outlet Port
  {95ab0616-5a38-4c62-b945-7c5f3cc3e628}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d83793a0-978f-4185-9c1e-ca29785eea38}, !- Handle
=======
  {af249a77-1403-45b0-90b6-376b47f647e4}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {819b622c-9828-406a-892f-b6d486e7b6a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c491515-c85e-4d93-9446-41e0d7d836db}, !- Mixed Air Node Name
  {48632870-8d18-4949-a341-25bccd105839}, !- Outdoor Air Stream Node Name
  {ac2895fb-d231-40b9-9d65-1b5151071b92}, !- Relief Air Stream Node Name
  {54a5c466-5cef-4544-b306-8fb881ab9468}; !- Return Air Stream Node Name

OS:Node,
  {3ea2d3b8-1035-45a1-aa9a-5b71c9adcf77}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {48632870-8d18-4949-a341-25bccd105839}; !- Outlet Port

OS:Connection,
  {48632870-8d18-4949-a341-25bccd105839}, !- Handle
  {db0f20bf-429a-4409-9ae1-32bcb8bc0230}, !- Name
  {3ea2d3b8-1035-45a1-aa9a-5b71c9adcf77}, !- Source Object
  3,                                      !- Outlet Port
  {af249a77-1403-45b0-90b6-376b47f647e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c038f2d-5bc3-4386-99a0-b64c0bc911e3}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {ac2895fb-d231-40b9-9d65-1b5151071b92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac2895fb-d231-40b9-9d65-1b5151071b92}, !- Handle
  {f49d59c8-4a6e-42da-8bf2-d66b533ab6a5}, !- Name
  {af249a77-1403-45b0-90b6-376b47f647e4}, !- Source Object
  7,                                      !- Outlet Port
  {0c038f2d-5bc3-4386-99a0-b64c0bc911e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eebbf056-4e66-4d76-a2cc-a00d320f117d}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {2c491515-c85e-4d93-9446-41e0d7d836db}, !- Inlet Port
  {07b05f81-dd16-47db-bf38-e83b29e0d7de}; !- Outlet Port

OS:Connection,
  {54a5c466-5cef-4544-b306-8fb881ab9468}, !- Handle
  {73eb1d97-151e-4a91-a6a3-e471e4b2095b}, !- Name
  {ecdb92e1-76e1-45c8-a785-a01ed945f610}, !- Source Object
  3,                                      !- Outlet Port
  {af249a77-1403-45b0-90b6-376b47f647e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c491515-c85e-4d93-9446-41e0d7d836db}, !- Handle
  {fb72505e-ccbf-4f43-ad48-18d39fb9497f}, !- Name
  {af249a77-1403-45b0-90b6-376b47f647e4}, !- Source Object
  5,                                      !- Outlet Port
  {eebbf056-4e66-4d76-a2cc-a00d320f117d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b05f81-dd16-47db-bf38-e83b29e0d7de}, !- Handle
  {ff75a11b-0a7b-430e-bd0f-1241376ed4ca}, !- Name
  {eebbf056-4e66-4d76-a2cc-a00d320f117d}, !- Source Object
  3,                                      !- Outlet Port
  {d96f23ba-d142-409f-89e6-714c35a0a6ad}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d6d7a1d3-5da5-4a9f-8229-e12a815c5a0d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {0e7567db-fedf-4eb1-81ae-bbdbdaa95745}, !- Control Zone or Zone List Name
  {18b8b669-54c5-4466-a1f1-dfd2043d7941}, !- Cooling Control Zone or Zone List Name
  {d21ba73d-18cf-423d-8fca-0d4cecff1b5e}, !- Heating Control Zone or Zone List Name
  {799d8b35-9208-4beb-8be5-ba34231f1e42}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e7567db-fedf-4eb1-81ae-bbdbdaa95745}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {18b8b669-54c5-4466-a1f1-dfd2043d7941}, !- Handle
  {162541ba-379a-4185-986a-8588468ba4a2}; !- Name

OS:ModelObjectList,
  {d21ba73d-18cf-423d-8fca-0d4cecff1b5e}, !- Handle
  {b80ec46f-c488-4b46-ae83-e6bf09a8e4ec}; !- Name

OS:ModelObjectList,
  {799d8b35-9208-4beb-8be5-ba34231f1e42}, !- Handle
  {a315618d-6bc4-43d9-9279-702ff906a86a}; !- Name

OS:Coil:Heating:Electric,
  {4f40a26c-c0b6-4063-bd71-021bee406cd6}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {7cff7266-2955-4f27-88b3-53c219e83648}, !- Control Zone or Zone List Name
  {fb323c3a-3e20-46b2-9271-958c8a4d36f7}, !- Cooling Control Zone or Zone List Name
  {fe42cf0e-ac43-468d-95b1-ca186594f2d5}, !- Heating Control Zone or Zone List Name
  {633fc4ac-045a-4a37-8ce5-29c6829c5081}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7cff7266-2955-4f27-88b3-53c219e83648}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fb323c3a-3e20-46b2-9271-958c8a4d36f7}, !- Handle
  {7a7e43ea-10ab-4666-91b6-98b727b2bd5c}; !- Name

OS:ModelObjectList,
  {fe42cf0e-ac43-468d-95b1-ca186594f2d5}, !- Handle
  {950af9d5-a910-4bb6-a546-65d803967376}; !- Name

OS:ModelObjectList,
  {633fc4ac-045a-4a37-8ce5-29c6829c5081}, !- Handle
  {779c63ad-e204-4dbb-84e2-51418d7aa23d}; !- Name

OS:Coil:Heating:Electric,
  {af40a73f-00d7-4fef-842b-4d8c6f892f85}, !- Handle
  Perimeter_mid_ZN_1 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {448a16da-b2f8-41fc-9890-f23bce8d5396}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {220d63e1-1a94-4970-88b3-093990d80864}, !- Air Inlet Node Name
=======
  {1eb1db99-06d1-41aa-919e-dfb4b242e791}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {a63f0302-6203-4319-a003-4c330b096a60}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {4f40a26c-c0b6-4063-bd71-021bee406cd6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9856922f-3b8d-4b6c-aa71-b8c962090d62}, !- Air Outlet Node Name
=======
  {af40a73f-00d7-4fef-842b-4d8c6f892f85}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7bcc0be8-1bbc-4869-b942-7cb1597749e5}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {198a55c8-d1bb-465d-8054-79ab9db73624}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {bc948a00-d8de-462a-8c98-227ee4e8c4ff}, !- Inlet Port
  {e7216691-e58c-4fec-8630-723aae97d9af}; !- Outlet Port

OS:Connection,
  {3afcf6b7-42bb-4e0e-9c99-561d2d9cc8e0}, !- Handle
  {23700b62-46c1-4b27-8b07-8df9809aff04}, !- Name
  {9c585739-37d7-49e6-85a3-c328ad7ec0af}, !- Source Object
  3,                                      !- Outlet Port
  {f256a7f8-dac4-4ce9-821d-04747b3ce951}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc948a00-d8de-462a-8c98-227ee4e8c4ff}, !- Handle
  {a9e43cc1-ead5-4025-8ca4-27bd8c80cef1}, !- Name
  {a87792e8-fec9-4f48-809c-06eada83a6eb}, !- Source Object
  3,                                      !- Outlet Port
  {198a55c8-d1bb-465d-8054-79ab9db73624}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2af3d4ea-24bf-4975-a957-714df971584b}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {7ba14a21-ea6f-48e1-9d3f-5dd760d230a4}, !- Inlet Port
  {220d63e1-1a94-4970-88b3-093990d80864}; !- Outlet Port

OS:Connection,
  {7ba14a21-ea6f-48e1-9d3f-5dd760d230a4}, !- Handle
  {0b32b69d-49e9-4be2-8c51-6f9fe52cc1b6}, !- Name
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Source Object
  3,                                      !- Outlet Port
  {2af3d4ea-24bf-4975-a957-714df971584b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220d63e1-1a94-4970-88b3-093990d80864}, !- Handle
  {8eabd7a4-f1ef-458b-b3a5-e29276b43980}, !- Name
  {2af3d4ea-24bf-4975-a957-714df971584b}, !- Source Object
  3,                                      !- Outlet Port
  {448a16da-b2f8-41fc-9890-f23bce8d5396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9856922f-3b8d-4b6c-aa71-b8c962090d62}, !- Handle
  {fe64d6c5-e0e1-4c6d-8dce-bde42fd812a6}, !- Name
  {448a16da-b2f8-41fc-9890-f23bce8d5396}, !- Source Object
  12,                                     !- Outlet Port
  {9c585739-37d7-49e6-85a3-c328ad7ec0af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {3251313f-8794-4d13-86ef-188c24179910}, !- ThermalZone
  {9518b539-e2da-4561-b0b1-7318675bbeed}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {e7216691-e58c-4fec-8630-723aae97d9af}, !- Inlet Node 1
  {ded6ebe7-999a-4f59-8eda-1f33caaee633}, !- Inlet Node 2
  {66ef1569-0703-463a-8c45-3665b8f59101}, !- Inlet Node 3
  {074bb06e-ddac-4761-a1be-44e9ddeb6170}, !- Inlet Node 4
  {9f404fe1-2921-478b-b900-91d253db0ff8}; !- Inlet Node 5

OS:Node,
  {893241b9-cadb-4126-a228-b301935b2145}, !- Handle
  Node 57,                                !- Name
  {9518b539-e2da-4561-b0b1-7318675bbeed}, !- Inlet Port
  {f4220cf7-c141-4e5e-b1c9-fdc3bdac728e}; !- Outlet Port

OS:Connection,
  {e7216691-e58c-4fec-8630-723aae97d9af}, !- Handle
  {8362dedc-7191-4d22-9446-6a981a3baad2}, !- Name
  {198a55c8-d1bb-465d-8054-79ab9db73624}, !- Source Object
  3,                                      !- Outlet Port
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9518b539-e2da-4561-b0b1-7318675bbeed}, !- Handle
  {4af014ad-4aa8-46e2-8a03-21a36d9d6fe5}, !- Name
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Source Object
  3,                                      !- Outlet Port
  {893241b9-cadb-4126-a228-b301935b2145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4220cf7-c141-4e5e-b1c9-fdc3bdac728e}, !- Handle
  {2f496bbf-d829-4f27-a504-b3c78d954ce1}, !- Name
  {893241b9-cadb-4126-a228-b301935b2145}, !- Source Object
  3,                                      !- Outlet Port
  {9a169f26-9966-48bf-bed5-53551189d9d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7e16837e-16e0-410b-b3c6-6914d5a9cbdf}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {81fc4895-cd72-452e-92a5-921a125a039a}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {8ac4eb1f-6a18-4b26-9acd-8884ee10b874}, !- Inlet Port
  {57eca0fe-c9c0-4f6f-84d8-7a5e6b9d9b47}; !- Outlet Port

OS:Connection,
  {0ca78933-0543-4fed-9e64-5232db93db12}, !- Handle
  {57053ab8-cd24-4c1b-8929-353806a906f5}, !- Name
  {79a388d3-d596-41f9-98af-408b27362657}, !- Source Object
  3,                                      !- Outlet Port
  {ebca9d93-868d-4afa-9d79-73bf92294851}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ac4eb1f-6a18-4b26-9acd-8884ee10b874}, !- Handle
  {06c6ec07-8256-4a96-8519-2c0779b227e0}, !- Name
  {591e4d4e-6e38-4f94-be96-f472f208af11}, !- Source Object
  3,                                      !- Outlet Port
  {81fc4895-cd72-452e-92a5-921a125a039a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd64dbd9-f4b4-438c-a8f7-88e26c614a4e}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {a954e507-335e-4d16-90d5-92c2cc690d6c}, !- Inlet Port
  {a63f0302-6203-4319-a003-4c330b096a60}; !- Outlet Port

OS:Connection,
  {a954e507-335e-4d16-90d5-92c2cc690d6c}, !- Handle
  {a5a178eb-b163-41a7-b03f-d6aa382496b7}, !- Name
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Source Object
  3,                                      !- Outlet Port
  {dd64dbd9-f4b4-438c-a8f7-88e26c614a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63f0302-6203-4319-a003-4c330b096a60}, !- Handle
  {74076a02-acb8-4f35-82d7-bf7bf6b87438}, !- Name
  {dd64dbd9-f4b4-438c-a8f7-88e26c614a4e}, !- Source Object
  3,                                      !- Outlet Port
  {1eb1db99-06d1-41aa-919e-dfb4b242e791}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bcc0be8-1bbc-4869-b942-7cb1597749e5}, !- Handle
  {80b80c2a-36b8-4ddb-8c41-2c616369b200}, !- Name
  {1eb1db99-06d1-41aa-919e-dfb4b242e791}, !- Source Object
  12,                                     !- Outlet Port
  {79a388d3-d596-41f9-98af-408b27362657}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {5b691690-b6e0-4d54-a415-6024ebde47fd}, !- ThermalZone
  {8c4fbe82-9102-454b-b172-f91247d99c0c}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {57eca0fe-c9c0-4f6f-84d8-7a5e6b9d9b47}, !- Inlet Node 1
  {c382d0e8-54eb-4aba-a9fa-9d1931ad0aa0}, !- Inlet Node 2
  {e735e9b0-18f5-49f8-b1af-c962828546cb}, !- Inlet Node 3
  {34ec995f-9cb9-48d2-b23e-b8bac35b66f9}, !- Inlet Node 4
  {bb1ae94f-9dc5-410f-b97b-1c3a0b298dc4}; !- Inlet Node 5

OS:Node,
  {0879f64f-85aa-4b6f-a909-e0728f2e92a4}, !- Handle
  Node 57,                                !- Name
  {8c4fbe82-9102-454b-b172-f91247d99c0c}, !- Inlet Port
  {5d9306cc-98a4-4f82-a07a-1353088d4912}; !- Outlet Port

OS:Connection,
  {57eca0fe-c9c0-4f6f-84d8-7a5e6b9d9b47}, !- Handle
  {c21aa014-1bef-42d8-9c17-83f0596e1796}, !- Name
  {81fc4895-cd72-452e-92a5-921a125a039a}, !- Source Object
  3,                                      !- Outlet Port
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c4fbe82-9102-454b-b172-f91247d99c0c}, !- Handle
  {38dd12da-414b-4e4c-a012-2a771610d620}, !- Name
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Source Object
  3,                                      !- Outlet Port
  {0879f64f-85aa-4b6f-a909-e0728f2e92a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9306cc-98a4-4f82-a07a-1353088d4912}, !- Handle
  {7f311713-7ca4-432a-b52d-2fda7d21d521}, !- Name
  {0879f64f-85aa-4b6f-a909-e0728f2e92a4}, !- Source Object
  3,                                      !- Outlet Port
  {8b291dbe-e636-4901-9a98-2468942235ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e6973d9-de63-470e-8ebc-068ef4c601c5}, !- Handle
  Perimeter_mid_ZN_2 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3af298ce-a70e-4710-9edf-592f5937a2ad}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {85e0281c-173d-43d6-91d9-8b05397d7091}, !- Air Inlet Node Name
=======
  {8e795cfe-c376-4e54-a42c-d36e6ba1514c}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {e81789f5-e8eb-48be-b57c-61d568afe656}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {7e16837e-16e0-410b-b3c6-6914d5a9cbdf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {715807a2-639a-4cae-816c-1c55e471007b}, !- Air Outlet Node Name
=======
  {8e6973d9-de63-470e-8ebc-068ef4c601c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ea0ec8c4-352e-43ff-a40f-c890d5ae20fb}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {4e96df6c-42e0-42e2-b5bc-f3bd8ee475a7}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {715807a2-639a-4cae-816c-1c55e471007b}, !- Inlet Port
  {def2b37c-887e-4cac-9abd-6a8a866b368b}; !- Outlet Port

OS:Node,
  {7d7bc386-7ab9-44ea-b570-130b2b96d37b}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {3dc9a9e4-0b16-4583-ab78-330f78016dc3}, !- Inlet Port
  {ded6ebe7-999a-4f59-8eda-1f33caaee633}; !- Outlet Port

OS:Connection,
  {def2b37c-887e-4cac-9abd-6a8a866b368b}, !- Handle
  {4ca82941-e085-4eb8-83d6-bdc214bdcde6}, !- Name
  {4e96df6c-42e0-42e2-b5bc-f3bd8ee475a7}, !- Source Object
  3,                                      !- Outlet Port
  {b69e8cc5-224d-4fa5-9174-49f5ab9f4df9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dc9a9e4-0b16-4583-ab78-330f78016dc3}, !- Handle
  {d3a87547-fd4f-49d3-ab4e-17a41e64eac0}, !- Name
  {cc22edad-21e7-427a-9e4f-f8a67b8afd99}, !- Source Object
  3,                                      !- Outlet Port
  {7d7bc386-7ab9-44ea-b570-130b2b96d37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38980c6b-5119-4e1f-8773-a18be9cf6875}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {14880a59-da36-4878-bd23-4477b0fa7a05}, !- Inlet Port
  {85e0281c-173d-43d6-91d9-8b05397d7091}; !- Outlet Port

OS:Connection,
  {14880a59-da36-4878-bd23-4477b0fa7a05}, !- Handle
  {33e72ef6-57bd-49b1-a078-58f04e0865be}, !- Name
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Source Object
  4,                                      !- Outlet Port
  {38980c6b-5119-4e1f-8773-a18be9cf6875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e0281c-173d-43d6-91d9-8b05397d7091}, !- Handle
  {87b2967f-d695-48d6-8293-48f30ecf9ce3}, !- Name
  {38980c6b-5119-4e1f-8773-a18be9cf6875}, !- Source Object
  3,                                      !- Outlet Port
  {3af298ce-a70e-4710-9edf-592f5937a2ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {715807a2-639a-4cae-816c-1c55e471007b}, !- Handle
  {887786bb-d086-4a8a-8f2d-553c82efd1f1}, !- Name
  {3af298ce-a70e-4710-9edf-592f5937a2ad}, !- Source Object
  12,                                     !- Outlet Port
  {4e96df6c-42e0-42e2-b5bc-f3bd8ee475a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded6ebe7-999a-4f59-8eda-1f33caaee633}, !- Handle
  {a61b4e93-599d-43e3-b919-b5f84af2e8db}, !- Name
  {7d7bc386-7ab9-44ea-b570-130b2b96d37b}, !- Source Object
  3,                                      !- Outlet Port
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {921939f2-2cb1-48a5-a701-8a68a5a459d0}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {e6f80051-b671-4d87-a3a6-55e8ccb3b973}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {ea0ec8c4-352e-43ff-a40f-c890d5ae20fb}, !- Inlet Port
  {1e704e39-2f6b-4601-8a18-e9fc36e1ff4c}; !- Outlet Port

OS:Node,
  {53dc3f0d-e74a-46a8-b5a8-5a2855217c08}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {5526804f-b8de-40fc-8812-ec6cbe921302}, !- Inlet Port
  {c382d0e8-54eb-4aba-a9fa-9d1931ad0aa0}; !- Outlet Port

OS:Connection,
  {1e704e39-2f6b-4601-8a18-e9fc36e1ff4c}, !- Handle
  {643c39b5-9ae6-4ae9-9d0f-80454ac810dc}, !- Name
  {e6f80051-b671-4d87-a3a6-55e8ccb3b973}, !- Source Object
  3,                                      !- Outlet Port
  {bdca0892-7f37-4b26-9b8b-c02efc0ab34f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5526804f-b8de-40fc-8812-ec6cbe921302}, !- Handle
  {c9e6ef35-2e8e-4b93-9b28-8fe5a628468a}, !- Name
  {c08c64e8-ea0b-467b-af97-f7b0b7134949}, !- Source Object
  3,                                      !- Outlet Port
  {53dc3f0d-e74a-46a8-b5a8-5a2855217c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e42dc832-4dfd-42f7-a2ac-091b07f20fa2}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {5fb182b7-bfa5-4547-b548-dbdc29607e50}, !- Inlet Port
  {e81789f5-e8eb-48be-b57c-61d568afe656}; !- Outlet Port

OS:Connection,
  {5fb182b7-bfa5-4547-b548-dbdc29607e50}, !- Handle
  {ddf866de-f949-43f4-9cbf-970031d64232}, !- Name
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Source Object
  4,                                      !- Outlet Port
  {e42dc832-4dfd-42f7-a2ac-091b07f20fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81789f5-e8eb-48be-b57c-61d568afe656}, !- Handle
  {b649959a-2826-432c-a8ce-3bd534e332d2}, !- Name
  {e42dc832-4dfd-42f7-a2ac-091b07f20fa2}, !- Source Object
  3,                                      !- Outlet Port
  {8e795cfe-c376-4e54-a42c-d36e6ba1514c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea0ec8c4-352e-43ff-a40f-c890d5ae20fb}, !- Handle
  {b8f73e8f-6fe3-4f25-85c4-ec149cdda68b}, !- Name
  {8e795cfe-c376-4e54-a42c-d36e6ba1514c}, !- Source Object
  12,                                     !- Outlet Port
  {e6f80051-b671-4d87-a3a6-55e8ccb3b973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c382d0e8-54eb-4aba-a9fa-9d1931ad0aa0}, !- Handle
  {5b6daf11-ec5c-42d8-9907-c672ac563a7b}, !- Name
  {53dc3f0d-e74a-46a8-b5a8-5a2855217c08}, !- Source Object
  3,                                      !- Outlet Port
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {253ad226-7e2a-45d3-af90-b7b180e108ba}, !- Handle
  Perimeter_mid_ZN_3 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {ae3963ce-d8b0-46e5-b3c1-0325fc0eb1d5}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {50e910aa-1e87-4777-9474-cf5a2cb97de3}, !- Air Inlet Node Name
=======
  {65410362-26f0-4e60-a285-d87ba8cd0a80}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {e94f98b8-8b40-4bb7-8348-31b050e52a6a}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {921939f2-2cb1-48a5-a701-8a68a5a459d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e52f3a8-63cd-415f-8107-b9ceb57ab640}, !- Air Outlet Node Name
=======
  {253ad226-7e2a-45d3-af90-b7b180e108ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2dcb47b-10ae-4ece-98c4-d4ad7a92dba2}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {c72717c3-e44c-4178-9a7a-d155436cbdda}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {1e52f3a8-63cd-415f-8107-b9ceb57ab640}, !- Inlet Port
  {cbdc736c-c6fc-4a28-be2c-e57db048b639}; !- Outlet Port

OS:Node,
  {8391bc8d-e2f2-4aa4-b664-9621b008fec7}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {26ffb491-f1e6-45ef-8c37-0d8691c8827f}, !- Inlet Port
  {66ef1569-0703-463a-8c45-3665b8f59101}; !- Outlet Port

OS:Connection,
  {cbdc736c-c6fc-4a28-be2c-e57db048b639}, !- Handle
  {b6b3b1eb-7202-4c74-a715-9fb229667b44}, !- Name
  {c72717c3-e44c-4178-9a7a-d155436cbdda}, !- Source Object
  3,                                      !- Outlet Port
  {3d5859f1-fa2c-4a13-bf1f-81630c61f9ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26ffb491-f1e6-45ef-8c37-0d8691c8827f}, !- Handle
  {8dc96554-ee74-42a4-8e0f-31745e1c23f3}, !- Name
  {4891d34a-83ff-4f4f-a92c-9f78a4fff714}, !- Source Object
  3,                                      !- Outlet Port
  {8391bc8d-e2f2-4aa4-b664-9621b008fec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9e27448-591f-4a88-8766-8cebca7dafe0}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {dbe1c235-d2fe-4c67-9b8a-80e8ac3a0036}, !- Inlet Port
  {50e910aa-1e87-4777-9474-cf5a2cb97de3}; !- Outlet Port

OS:Connection,
  {dbe1c235-d2fe-4c67-9b8a-80e8ac3a0036}, !- Handle
  {08eaded1-e68c-462c-bd1d-683478a177fa}, !- Name
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Source Object
  5,                                      !- Outlet Port
  {e9e27448-591f-4a88-8766-8cebca7dafe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e910aa-1e87-4777-9474-cf5a2cb97de3}, !- Handle
  {3c67b856-b227-418d-8072-e1965d50c612}, !- Name
  {e9e27448-591f-4a88-8766-8cebca7dafe0}, !- Source Object
  3,                                      !- Outlet Port
  {ae3963ce-d8b0-46e5-b3c1-0325fc0eb1d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e52f3a8-63cd-415f-8107-b9ceb57ab640}, !- Handle
  {3cd66caa-e493-477e-a32d-87fb5a27a9fe}, !- Name
  {ae3963ce-d8b0-46e5-b3c1-0325fc0eb1d5}, !- Source Object
  12,                                     !- Outlet Port
  {c72717c3-e44c-4178-9a7a-d155436cbdda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ef1569-0703-463a-8c45-3665b8f59101}, !- Handle
  {85778fb7-f49e-4bde-958c-16d8f18f3548}, !- Name
  {8391bc8d-e2f2-4aa4-b664-9621b008fec7}, !- Source Object
  3,                                      !- Outlet Port
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {64d4f3b2-d5e5-4f7e-ad35-30b02774a6e2}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {92c4fbc2-f882-426e-9a78-09c620308449}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {b2dcb47b-10ae-4ece-98c4-d4ad7a92dba2}, !- Inlet Port
  {fcb5b10e-3e1e-4aec-8a3c-4f5729f77dec}; !- Outlet Port

OS:Node,
  {8e40dd64-8945-4754-b669-7080e09ae53e}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {7d0c3961-ed59-4350-9660-60e8eba34d04}, !- Inlet Port
  {e735e9b0-18f5-49f8-b1af-c962828546cb}; !- Outlet Port

OS:Connection,
  {fcb5b10e-3e1e-4aec-8a3c-4f5729f77dec}, !- Handle
  {eb721b19-d395-40f7-a37e-7fbb1a232dfd}, !- Name
  {92c4fbc2-f882-426e-9a78-09c620308449}, !- Source Object
  3,                                      !- Outlet Port
  {f64ba959-f8b7-4f8d-acf8-588340eee240}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d0c3961-ed59-4350-9660-60e8eba34d04}, !- Handle
  {88db10e1-0ebb-462e-832e-60766b49be7f}, !- Name
  {06979260-5dab-4cfe-88ec-edce3e89cc92}, !- Source Object
  3,                                      !- Outlet Port
  {8e40dd64-8945-4754-b669-7080e09ae53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd18faa0-6758-4a78-8deb-1f2f225945f1}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {52676fb2-c644-48c4-8d3f-7b241db7b2c4}, !- Inlet Port
  {e94f98b8-8b40-4bb7-8348-31b050e52a6a}; !- Outlet Port

OS:Connection,
  {52676fb2-c644-48c4-8d3f-7b241db7b2c4}, !- Handle
  {4d66175c-b346-47ba-92e5-783fab6b5ab2}, !- Name
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Source Object
  5,                                      !- Outlet Port
  {cd18faa0-6758-4a78-8deb-1f2f225945f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94f98b8-8b40-4bb7-8348-31b050e52a6a}, !- Handle
  {ba224565-f7d7-44bb-87f4-55191d599421}, !- Name
  {cd18faa0-6758-4a78-8deb-1f2f225945f1}, !- Source Object
  3,                                      !- Outlet Port
  {65410362-26f0-4e60-a285-d87ba8cd0a80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2dcb47b-10ae-4ece-98c4-d4ad7a92dba2}, !- Handle
  {e4789ffe-0cae-427f-861c-d09bc3e71965}, !- Name
  {65410362-26f0-4e60-a285-d87ba8cd0a80}, !- Source Object
  12,                                     !- Outlet Port
  {92c4fbc2-f882-426e-9a78-09c620308449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e735e9b0-18f5-49f8-b1af-c962828546cb}, !- Handle
  {40de822d-acce-43c1-a5cd-f6dadc40f33d}, !- Name
  {8e40dd64-8945-4754-b669-7080e09ae53e}, !- Source Object
  3,                                      !- Outlet Port
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e0770aab-e990-4de6-8138-b531d4a69dd9}, !- Handle
  Perimeter_mid_ZN_4 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3dd7a4f2-5bde-4bc2-b2ca-51616f53e53a}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {e496424c-1954-4e9d-888d-5753942c084c}, !- Air Inlet Node Name
=======
  {2d23bf2c-bb2c-4b6d-84e6-da89a39e8d6e}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {b0025d77-22a3-46cb-92c8-c8438571e2bc}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {64d4f3b2-d5e5-4f7e-ad35-30b02774a6e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1520ab78-2a77-4f6c-adde-96ea5a452c93}, !- Air Outlet Node Name
=======
  {e0770aab-e990-4de6-8138-b531d4a69dd9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {082fb8e4-15fc-4446-af17-d6bc9373e075}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {49b1027c-cf93-45a1-9698-ec12fc53845d}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {1520ab78-2a77-4f6c-adde-96ea5a452c93}, !- Inlet Port
  {20f3b5ab-858c-4f59-a217-fc7cdbc6952e}; !- Outlet Port

OS:Node,
  {622b2ba0-47e3-4088-87b6-0fcda392b9c9}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {1ce43447-398e-4bd6-9bd8-8481b0659586}, !- Inlet Port
  {074bb06e-ddac-4761-a1be-44e9ddeb6170}; !- Outlet Port

OS:Connection,
  {20f3b5ab-858c-4f59-a217-fc7cdbc6952e}, !- Handle
  {257aa569-8a60-4890-8aff-ebcfbc587e85}, !- Name
  {49b1027c-cf93-45a1-9698-ec12fc53845d}, !- Source Object
  3,                                      !- Outlet Port
  {12169361-c693-4940-bd45-b0b6a7627c3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ce43447-398e-4bd6-9bd8-8481b0659586}, !- Handle
  {8a6e8a18-6ab5-4b44-a5c4-99624285a85e}, !- Name
  {dcb3dbe9-e54d-45fa-991a-d0c8d61a2dd4}, !- Source Object
  3,                                      !- Outlet Port
  {622b2ba0-47e3-4088-87b6-0fcda392b9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4902270-6b2f-46f2-9c3c-99c0041dc693}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {6d4cfbb1-81b0-4ab7-b985-0b7943b91b2f}, !- Inlet Port
  {e496424c-1954-4e9d-888d-5753942c084c}; !- Outlet Port

OS:Connection,
  {6d4cfbb1-81b0-4ab7-b985-0b7943b91b2f}, !- Handle
  {53464e8c-d75e-4b24-b1a1-0afd0bbf6f18}, !- Name
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Source Object
  6,                                      !- Outlet Port
  {d4902270-6b2f-46f2-9c3c-99c0041dc693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e496424c-1954-4e9d-888d-5753942c084c}, !- Handle
  {cd9417bb-aa6d-48cf-88f0-16e3491c528a}, !- Name
  {d4902270-6b2f-46f2-9c3c-99c0041dc693}, !- Source Object
  3,                                      !- Outlet Port
  {3dd7a4f2-5bde-4bc2-b2ca-51616f53e53a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1520ab78-2a77-4f6c-adde-96ea5a452c93}, !- Handle
  {f31dae35-f817-48de-ba47-1ad5d7ab65e1}, !- Name
  {3dd7a4f2-5bde-4bc2-b2ca-51616f53e53a}, !- Source Object
  12,                                     !- Outlet Port
  {49b1027c-cf93-45a1-9698-ec12fc53845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074bb06e-ddac-4761-a1be-44e9ddeb6170}, !- Handle
  {59700878-a898-43a7-9a66-686706478ae7}, !- Name
  {622b2ba0-47e3-4088-87b6-0fcda392b9c9}, !- Source Object
  3,                                      !- Outlet Port
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {37e201bf-8a85-4a87-bff3-e20cb46a8bdd}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {f3bf6de2-f937-491c-975a-be53e7d316bd}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {082fb8e4-15fc-4446-af17-d6bc9373e075}, !- Inlet Port
  {680a9919-5e5a-4c60-8df7-3e8f6e4d693d}; !- Outlet Port

OS:Node,
  {f5891104-a5d4-4905-a453-2fc71041a690}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {fc01a3b2-6a0b-4015-bb05-cf54cc9e1b4c}, !- Inlet Port
  {34ec995f-9cb9-48d2-b23e-b8bac35b66f9}; !- Outlet Port

OS:Connection,
  {680a9919-5e5a-4c60-8df7-3e8f6e4d693d}, !- Handle
  {55bf0122-c6f3-4c75-abc3-0d202a6b29bb}, !- Name
  {f3bf6de2-f937-491c-975a-be53e7d316bd}, !- Source Object
  3,                                      !- Outlet Port
  {744dc052-6386-4dc7-9fd1-7e7b886ed5ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc01a3b2-6a0b-4015-bb05-cf54cc9e1b4c}, !- Handle
  {db511fa6-b350-4474-8ae5-68346fdfc690}, !- Name
  {44a26a7c-a543-4478-9fec-725d4e237a23}, !- Source Object
  3,                                      !- Outlet Port
  {f5891104-a5d4-4905-a453-2fc71041a690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9ff7ca0-4eed-4705-b876-1424846f7317}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {73648b3b-ed59-4efb-a7f4-541c9b43cd04}, !- Inlet Port
  {b0025d77-22a3-46cb-92c8-c8438571e2bc}; !- Outlet Port

OS:Connection,
  {73648b3b-ed59-4efb-a7f4-541c9b43cd04}, !- Handle
  {3a003660-7b59-4042-a5d3-e50c8a865be7}, !- Name
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Source Object
  6,                                      !- Outlet Port
  {a9ff7ca0-4eed-4705-b876-1424846f7317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0025d77-22a3-46cb-92c8-c8438571e2bc}, !- Handle
  {cf0db9b8-c21d-46a8-8057-73f92b9153d3}, !- Name
  {a9ff7ca0-4eed-4705-b876-1424846f7317}, !- Source Object
  3,                                      !- Outlet Port
  {2d23bf2c-bb2c-4b6d-84e6-da89a39e8d6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {082fb8e4-15fc-4446-af17-d6bc9373e075}, !- Handle
  {8f335806-b2cf-470e-aa7f-be2d90336485}, !- Name
  {2d23bf2c-bb2c-4b6d-84e6-da89a39e8d6e}, !- Source Object
  12,                                     !- Outlet Port
  {f3bf6de2-f937-491c-975a-be53e7d316bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ec995f-9cb9-48d2-b23e-b8bac35b66f9}, !- Handle
  {f8fa661b-d49c-4b27-8181-533d6e6a3729}, !- Name
  {f5891104-a5d4-4905-a453-2fc71041a690}, !- Source Object
  3,                                      !- Outlet Port
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ac58405d-d85a-4066-99ee-48e2e0e7d788}, !- Handle
  Core_mid ZN Electric Reheat Coil,       !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {e38748c0-fcea-4fa5-a049-ecbf291e67b5}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {24f0e77c-36a3-456a-8c17-7af0e8357075}, !- Air Inlet Node Name
=======
  {468b4703-fb06-4227-abf7-6a378c28e692}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {e6a55b12-ac86-4246-8cad-128123143e17}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.37311246305,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {37e201bf-8a85-4a87-bff3-e20cb46a8bdd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da0b9e6c-2bbe-49dd-a280-06386c9e7a06}, !- Air Outlet Node Name
=======
  {ac58405d-d85a-4066-99ee-48e2e0e7d788}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bcaf5ace-0212-4971-bb8c-a701a21d3ebf}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ecd6580d-43be-4ea6-ad1d-830d9b43a613}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {da0b9e6c-2bbe-49dd-a280-06386c9e7a06}, !- Inlet Port
  {049e920d-2bae-49b8-8016-9efd6d59c2d4}; !- Outlet Port

OS:Node,
  {df5f7025-1f92-4351-9f31-cdc0f79a06b7}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {ca8cc3cd-afe7-4c37-9a7f-b6bdf854eabf}, !- Inlet Port
  {9f404fe1-2921-478b-b900-91d253db0ff8}; !- Outlet Port

OS:Connection,
  {049e920d-2bae-49b8-8016-9efd6d59c2d4}, !- Handle
  {586bd466-162d-4187-ad73-d9e7f6f0bb39}, !- Name
  {ecd6580d-43be-4ea6-ad1d-830d9b43a613}, !- Source Object
  3,                                      !- Outlet Port
  {804b9c49-c273-400d-a7c7-ee419130bb8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca8cc3cd-afe7-4c37-9a7f-b6bdf854eabf}, !- Handle
  {3cb80b68-f87c-41fd-9a01-ea0483363292}, !- Name
  {00098efb-35ad-469e-8d55-bce9bee71fdb}, !- Source Object
  3,                                      !- Outlet Port
  {df5f7025-1f92-4351-9f31-cdc0f79a06b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eeeea224-a9d0-47d4-887f-3c3b745d826a}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {14de2c03-12a0-47fb-8b20-73c36cb4a748}, !- Inlet Port
  {24f0e77c-36a3-456a-8c17-7af0e8357075}; !- Outlet Port

OS:Connection,
  {14de2c03-12a0-47fb-8b20-73c36cb4a748}, !- Handle
  {d81fe2f0-0fcf-4828-8573-8a666c423860}, !- Name
  {237a8a37-74b7-4add-97ea-577c1b633298}, !- Source Object
  7,                                      !- Outlet Port
  {eeeea224-a9d0-47d4-887f-3c3b745d826a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f0e77c-36a3-456a-8c17-7af0e8357075}, !- Handle
  {d6d2169d-bccc-4d1a-9328-343203b7b35d}, !- Name
  {eeeea224-a9d0-47d4-887f-3c3b745d826a}, !- Source Object
  3,                                      !- Outlet Port
  {e38748c0-fcea-4fa5-a049-ecbf291e67b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da0b9e6c-2bbe-49dd-a280-06386c9e7a06}, !- Handle
  {ffa11137-3f51-4aeb-8712-9e0b6ef0bcb4}, !- Name
  {e38748c0-fcea-4fa5-a049-ecbf291e67b5}, !- Source Object
  12,                                     !- Outlet Port
  {ecd6580d-43be-4ea6-ad1d-830d9b43a613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f404fe1-2921-478b-b900-91d253db0ff8}, !- Handle
  {b1b3801a-4580-4e71-8618-071705b0e85d}, !- Name
  {df5f7025-1f92-4351-9f31-cdc0f79a06b7}, !- Source Object
  3,                                      !- Outlet Port
  {414800f8-6d2e-431f-b983-c8e8099d54ab}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02e50bfd-55fe-4ee7-9c5f-621fb14068ec}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {e5b2e54c-1fd6-46ec-91fd-d798bf63bb53}, !- Availability Schedule
  {c0a40be1-12c4-4bdd-8166-cfb68502c076}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f870f57-7309-4387-8955-b40d5387f04d}, !- Supply Side Inlet Node Name
  {786987d7-0453-4669-bb45-9d5fb680c0d8}, !- Demand Side Outlet Node Name
  {bdf497dc-af50-4ca4-9d03-dfb911e4a1cc}, !- Demand Side Inlet Node A
  {24a31996-c1d5-43fb-af83-a35e6c8a2379}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9dbbf565-6fcd-435b-a9b4-2f28a8a77af0}, !- Demand Mixer Name
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Demand Splitter A Name
=======
  {f42a7a1b-0440-43b1-a7bd-e27998144285}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {bcaf5ace-0212-4971-bb8c-a701a21d3ebf}, !- Inlet Port
  {9a28a057-c432-4e15-839e-f9a06f0c159f}; !- Outlet Port

OS:Node,
  {bf4184f1-2559-456b-8149-c76125a81346}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {6696e7bd-8fcf-426a-8de0-b72d11543c9a}, !- Inlet Port
  {bb1ae94f-9dc5-410f-b97b-1c3a0b298dc4}; !- Outlet Port

OS:Connection,
  {9a28a057-c432-4e15-839e-f9a06f0c159f}, !- Handle
  {2b785e37-0847-41d6-b44b-07679837c078}, !- Name
  {f42a7a1b-0440-43b1-a7bd-e27998144285}, !- Source Object
  3,                                      !- Outlet Port
  {c05e56b8-87d2-46d5-9ff8-4266d9bd2edd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6696e7bd-8fcf-426a-8de0-b72d11543c9a}, !- Handle
  {8b7af6b6-f7c8-4d53-9082-715652df012c}, !- Name
  {2bc3abf1-c047-4be9-bb79-75d48cb572c6}, !- Source Object
  3,                                      !- Outlet Port
  {bf4184f1-2559-456b-8149-c76125a81346}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a1315d1-18f1-4be2-9d9d-e2760eb11c76}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {ae03d821-f2da-4fbe-b85b-406076469c63}, !- Inlet Port
  {e6a55b12-ac86-4246-8cad-128123143e17}; !- Outlet Port

OS:Connection,
  {ae03d821-f2da-4fbe-b85b-406076469c63}, !- Handle
  {d63e92f0-10ae-4b69-b0fd-fa0929897041}, !- Name
  {2ac6ac03-f9eb-4d47-833d-3cf2b0f16056}, !- Source Object
  7,                                      !- Outlet Port
  {6a1315d1-18f1-4be2-9d9d-e2760eb11c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a55b12-ac86-4246-8cad-128123143e17}, !- Handle
  {4ff9620a-9966-48fe-b065-73aef7b6ba4b}, !- Name
  {6a1315d1-18f1-4be2-9d9d-e2760eb11c76}, !- Source Object
  3,                                      !- Outlet Port
  {468b4703-fb06-4227-abf7-6a378c28e692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcaf5ace-0212-4971-bb8c-a701a21d3ebf}, !- Handle
  {ceb5a794-b065-4b67-aecc-8acaaa285ebe}, !- Name
  {468b4703-fb06-4227-abf7-6a378c28e692}, !- Source Object
  12,                                     !- Outlet Port
  {f42a7a1b-0440-43b1-a7bd-e27998144285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1ae94f-9dc5-410f-b97b-1c3a0b298dc4}, !- Handle
  {54ac96df-7862-468b-9728-889a16f7c034}, !- Name
  {bf4184f1-2559-456b-8149-c76125a81346}, !- Source Object
  3,                                      !- Outlet Port
  {d2bb603f-eabd-4d11-9f53-0daec3fa1a84}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28f42d62-95f7-43b3-96ee-1f1fd47dfc87}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {68440f05-1529-4180-aa50-2cbe93924aaf}, !- Availability Schedule
  {773b4302-f1cf-4cad-994f-91910c3af992}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {346773a2-4252-4d05-ac6c-5710e834fe8b}, !- Supply Side Inlet Node Name
  {4e55be16-19dc-4d9d-8afa-065233ea5645}, !- Demand Side Outlet Node Name
  {5563f0dc-22cf-451f-9bfb-0230d2d5a2f3}, !- Demand Side Inlet Node A
  {c399fecc-dc89-49de-a0a9-9ad8567efa8e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {534e12b8-99f8-4b42-90fc-bd32b3351bf6}, !- Demand Mixer Name
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {a46db4e3-5213-4bed-a314-cfe836e8e0b0}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {7f870f57-7309-4387-8955-b40d5387f04d}, !- Inlet Port
  {d103e153-0fa9-4ede-89c8-f0fab7dc192e}; !- Outlet Port

OS:Node,
  {69190cb6-a1ea-4c71-8c6a-ab32295d1212}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {20bdcffd-8284-461d-8756-4f2146c2b0f6}, !- Inlet Port
  {24a31996-c1d5-43fb-af83-a35e6c8a2379}; !- Outlet Port

OS:Connection,
  {7f870f57-7309-4387-8955-b40d5387f04d}, !- Handle
  {d0fab32b-b85e-432a-98f5-d2d9d959d174}, !- Name
  {02e50bfd-55fe-4ee7-9c5f-621fb14068ec}, !- Source Object
  8,                                      !- Outlet Port
  {a46db4e3-5213-4bed-a314-cfe836e8e0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a31996-c1d5-43fb-af83-a35e6c8a2379}, !- Handle
  {c80f9da1-1cc2-415c-a65a-438bb598b4fd}, !- Name
  {69190cb6-a1ea-4c71-8c6a-ab32295d1212}, !- Source Object
  3,                                      !- Outlet Port
  {02e50bfd-55fe-4ee7-9c5f-621fb14068ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1d34152a-f821-4627-9773-75b15b26c0bd}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {bdf497dc-af50-4ca4-9d03-dfb911e4a1cc}, !- Inlet Port
  {e8db5fe5-2b99-4382-a8be-d5019ef717a9}; !- Outlet Port

OS:Node,
  {61eec8be-b3d1-4d94-8ae5-6f3b46170fcf}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {9a8408ae-bcfd-4107-8568-d4f0accffcb8}, !- Inlet Port
  {786987d7-0453-4669-bb45-9d5fb680c0d8}; !- Outlet Port

OS:Node,
  {6bec5707-fc5e-40d7-97d4-fc8f6769db62}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {94131f72-c9dc-4605-828e-5acd040248ee}, !- Inlet Port
  {01bc9e07-a79e-4db7-bc4c-b94669d57795}; !- Outlet Port

OS:Connection,
  {bdf497dc-af50-4ca4-9d03-dfb911e4a1cc}, !- Handle
  {b94cb59b-ebcb-4293-8dbe-f30ff39a2097}, !- Name
  {02e50bfd-55fe-4ee7-9c5f-621fb14068ec}, !- Source Object
  10,                                     !- Outlet Port
  {1d34152a-f821-4627-9773-75b15b26c0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786987d7-0453-4669-bb45-9d5fb680c0d8}, !- Handle
  {d1ab54c0-491e-4f5c-b0d9-7aa4ef5e4a66}, !- Name
  {61eec8be-b3d1-4d94-8ae5-6f3b46170fcf}, !- Source Object
  3,                                      !- Outlet Port
  {02e50bfd-55fe-4ee7-9c5f-621fb14068ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e8db5fe5-2b99-4382-a8be-d5019ef717a9}, !- Inlet Node Name
  {952cdd93-52b3-4fec-8c50-9b1418973b61}, !- Outlet Node Name 1
  {f0dc4a25-8aeb-464d-8120-579f71729973}, !- Outlet Node Name 2
  {c4672b93-7ef8-4a49-a738-c43b391383bc}, !- Outlet Node Name 3
  {90a01341-c518-48ee-b1d9-ffeeacf663dc}, !- Outlet Node Name 4
  {b78d2a16-2b74-46a7-b4ef-eb3feb38252a}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9dbbf565-6fcd-435b-a9b4-2f28a8a77af0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9a8408ae-bcfd-4107-8568-d4f0accffcb8}, !- Outlet Node Name
  {e43b47a4-2d3c-48b2-b27e-c2050f5fcbce}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {e8db5fe5-2b99-4382-a8be-d5019ef717a9}, !- Handle
  {3b6dbd97-4fe4-4dc6-8e24-4ff87998b5e0}, !- Name
  {1d34152a-f821-4627-9773-75b15b26c0bd}, !- Source Object
  3,                                      !- Outlet Port
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8408ae-bcfd-4107-8568-d4f0accffcb8}, !- Handle
  {4d07523b-a872-4736-8e16-defcc7a76f26}, !- Name
  {9dbbf565-6fcd-435b-a9b4-2f28a8a77af0}, !- Source Object
  2,                                      !- Outlet Port
  {61eec8be-b3d1-4d94-8ae5-6f3b46170fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7df41ccd-cb7e-4404-ac20-856a9ea06f73}, !- Handle
  {02e50bfd-55fe-4ee7-9c5f-621fb14068ec}, !- AirLoop Name
=======
  {0338a163-f07e-4773-8e2c-7591d8b3d80a}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {346773a2-4252-4d05-ac6c-5710e834fe8b}, !- Inlet Port
  {4b46d27b-cec3-4047-a57a-e6c5175e6ee4}; !- Outlet Port

OS:Node,
  {22401107-8de2-4113-99ee-ef4f9aede8d7}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {2b44e3e9-ab55-4dd2-a620-10e370355d52}, !- Inlet Port
  {c399fecc-dc89-49de-a0a9-9ad8567efa8e}; !- Outlet Port

OS:Connection,
  {346773a2-4252-4d05-ac6c-5710e834fe8b}, !- Handle
  {fc026114-a02c-49a0-b90f-964036d0eb39}, !- Name
  {28f42d62-95f7-43b3-96ee-1f1fd47dfc87}, !- Source Object
  8,                                      !- Outlet Port
  {0338a163-f07e-4773-8e2c-7591d8b3d80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c399fecc-dc89-49de-a0a9-9ad8567efa8e}, !- Handle
  {96e273e9-3acd-428f-9501-c356bb1aaed2}, !- Name
  {22401107-8de2-4113-99ee-ef4f9aede8d7}, !- Source Object
  3,                                      !- Outlet Port
  {28f42d62-95f7-43b3-96ee-1f1fd47dfc87}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a31bc80-0ca3-40da-be85-ef1f63d2c037}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {5563f0dc-22cf-451f-9bfb-0230d2d5a2f3}, !- Inlet Port
  {050d52d6-1799-4ca2-a8d3-c187ab9fe548}; !- Outlet Port

OS:Node,
  {93e73d5a-3be7-49a9-9861-bca8e5210b7e}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {6feaab41-b2a0-4c8f-bf28-9c6be7702396}, !- Inlet Port
  {4e55be16-19dc-4d9d-8afa-065233ea5645}; !- Outlet Port

OS:Node,
  {b354182c-1bb0-45fb-8016-99848435ff16}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {58476fd8-d146-4153-81bd-d7800d94ce45}, !- Inlet Port
  {8489744c-29a5-44e2-9354-6a6f063e9b1d}; !- Outlet Port

OS:Connection,
  {5563f0dc-22cf-451f-9bfb-0230d2d5a2f3}, !- Handle
  {cd34ad1e-1991-4c5f-bc71-8de42655937a}, !- Name
  {28f42d62-95f7-43b3-96ee-1f1fd47dfc87}, !- Source Object
  10,                                     !- Outlet Port
  {7a31bc80-0ca3-40da-be85-ef1f63d2c037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e55be16-19dc-4d9d-8afa-065233ea5645}, !- Handle
  {13071c08-265e-46e2-9b45-e4559325d287}, !- Name
  {93e73d5a-3be7-49a9-9861-bca8e5210b7e}, !- Source Object
  3,                                      !- Outlet Port
  {28f42d62-95f7-43b3-96ee-1f1fd47dfc87}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {050d52d6-1799-4ca2-a8d3-c187ab9fe548}, !- Inlet Node Name
  {292f2754-f996-44fc-8063-185224ea92e1}, !- Outlet Node Name 1
  {8aa8c689-5c8d-47d0-adf1-72f972d37693}, !- Outlet Node Name 2
  {df51c067-6fe7-45ed-b2bd-b88a6f815187}, !- Outlet Node Name 3
  {6ba019fb-63eb-43f4-b5db-44d3cbee7943}, !- Outlet Node Name 4
  {e730e57a-ba6a-41e2-9ae5-92cc96bd41bb}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {534e12b8-99f8-4b42-90fc-bd32b3351bf6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6feaab41-b2a0-4c8f-bf28-9c6be7702396}, !- Outlet Node Name
  {99d0c907-861d-4a13-9150-b1f4eda1b365}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {050d52d6-1799-4ca2-a8d3-c187ab9fe548}, !- Handle
  {866aed1a-aa7c-4182-86f9-9fd5853c1814}, !- Name
  {7a31bc80-0ca3-40da-be85-ef1f63d2c037}, !- Source Object
  3,                                      !- Outlet Port
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6feaab41-b2a0-4c8f-bf28-9c6be7702396}, !- Handle
  {6f845d3e-1498-47c4-9379-ee03fb487944}, !- Name
  {534e12b8-99f8-4b42-90fc-bd32b3351bf6}, !- Source Object
  2,                                      !- Outlet Port
  {93e73d5a-3be7-49a9-9861-bca8e5210b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f2985ae-f98e-48d1-8569-72faa1a5e779}, !- Handle
  {28f42d62-95f7-43b3-96ee-1f1fd47dfc87}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  1.406083574924,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {c0a40be1-12c4-4bdd-8166-cfb68502c076}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {04b8e941-fe5b-499d-8983-da0b7c0a1033}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {60fcf323-9527-461e-81b9-0d17cd5dad3a}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {8846d2c8-79df-444f-ad27-0db196c8a0cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8846d2c8-79df-444f-ad27-0db196c8a0cb}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {773b4302-f1cf-4cad-994f-91910c3af992}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3651cf2e-bd9d-43a4-b3d2-42fdf59d5135}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f8b138cd-e84f-404a-99d6-73cc54fbe1e2}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {366716b2-295b-425d-bf94-7d2e3d49cc82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {366716b2-295b-425d-bf94-7d2e3d49cc82}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {534909ea-eff8-4a22-bad1-d081ecd4b0bc}, !- Handle
  5 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {60fcf323-9527-461e-81b9-0d17cd5dad3a}, !- Schedule Name
  {69190cb6-a1ea-4c71-8c6a-ab32295d1212}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ccadd82b-8650-4ef1-b2d3-5a67c960a8d0}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {9647b341-7f98-4ca9-936d-f61519304428}, !- Handle
  5 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f8b138cd-e84f-404a-99d6-73cc54fbe1e2}, !- Schedule Name
  {22401107-8de2-4113-99ee-ef4f9aede8d7}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {7b29f130-186f-45c7-834b-6fcdc0701356}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {23eb4f4d-528b-4635-af57-6aeb5db13a8b}, !- Air Inlet Node Name
  {20bdcffd-8284-461d-8756-4f2146c2b0f6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {20bdcffd-8284-461d-8756-4f2146c2b0f6}, !- Handle
  {d33e74c7-566c-41a4-bb48-79a8ca6a099f}, !- Name
  {ccadd82b-8650-4ef1-b2d3-5a67c960a8d0}, !- Source Object
  17,                                     !- Outlet Port
  {69190cb6-a1ea-4c71-8c6a-ab32295d1212}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a3369151-e685-42e4-9685-2b0fa8b96d22}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7d928ef3-c5c0-49c9-82d2-b6d1bd9bacb6}, !- Air Inlet Node Name
  {bfaa697a-ad72-47bf-a241-6addc8c81574}, !- Air Outlet Node Name
=======
  {f3d1f428-870a-4a5f-bc1e-d8ad94232856}, !- Air Inlet Node Name
  {2b44e3e9-ab55-4dd2-a620-10e370355d52}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2b44e3e9-ab55-4dd2-a620-10e370355d52}, !- Handle
  {73cf158f-5a2c-4ce3-b2f0-1e3fda2aa94b}, !- Name
  {7b29f130-186f-45c7-834b-6fcdc0701356}, !- Source Object
  17,                                     !- Outlet Port
  {22401107-8de2-4113-99ee-ef4f9aede8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9620e51f-c4c1-4a1c-863d-d939c518b891}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7e7bff07-b955-47c6-bb32-b7507437150c}, !- Air Inlet Node Name
  {7345f14c-caea-471f-9e4e-fb1477b65784}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {93e14b48-ed7e-438c-b379-7501cabcef8e}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Name
  {bfaa697a-ad72-47bf-a241-6addc8c81574}, !- Inlet Port
  {23eb4f4d-528b-4635-af57-6aeb5db13a8b}; !- Outlet Port

OS:Connection,
  {bfaa697a-ad72-47bf-a241-6addc8c81574}, !- Handle
  {82f5a112-8583-469a-b018-9b68f24d743d}, !- Name
  {a3369151-e685-42e4-9685-2b0fa8b96d22}, !- Source Object
  6,                                      !- Outlet Port
  {93e14b48-ed7e-438c-b379-7501cabcef8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23eb4f4d-528b-4635-af57-6aeb5db13a8b}, !- Handle
  {1404d03d-136b-476c-890e-97eda61e5a7b}, !- Name
  {93e14b48-ed7e-438c-b379-7501cabcef8e}, !- Source Object
  3,                                      !- Outlet Port
  {ccadd82b-8650-4ef1-b2d3-5a67c960a8d0}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {0f7fcacc-94d7-4033-85f0-b1c41f284f97}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 380kBtu/hr 9.3EER, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {43d46140-125f-4aef-ba71-94243dac4adf}, !- Handle
  5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Name
  {7345f14c-caea-471f-9e4e-fb1477b65784}, !- Inlet Port
  {f3d1f428-870a-4a5f-bc1e-d8ad94232856}; !- Outlet Port

OS:Connection,
  {7345f14c-caea-471f-9e4e-fb1477b65784}, !- Handle
  {5cc3eb63-e7da-4d85-a02e-5af453f3e3f7}, !- Name
  {9620e51f-c4c1-4a1c-863d-d939c518b891}, !- Source Object
  6,                                      !- Outlet Port
  {43d46140-125f-4aef-ba71-94243dac4adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d1f428-870a-4a5f-bc1e-d8ad94232856}, !- Handle
  {dcdd343b-ddb8-4475-ba23-11487bb800a1}, !- Name
  {43d46140-125f-4aef-ba71-94243dac4adf}, !- Source Object
  3,                                      !- Outlet Port
  {7b29f130-186f-45c7-834b-6fcdc0701356}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {57714308-32fe-40f4-8d2e-f7d73cd87f78}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 380kBtu/hr 9.3EER, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {ec23055f-8c05-49ee-8d53-7d5c69f624eb}, !- Air Inlet Node Name
  {b2c13e71-56c9-4526-82f1-f2a62f5c1357}, !- Air Outlet Node Name
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f37e1ceb-d68a-4798-86b0-57bd77735041}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Energy Input Ratio Function of Temperature Curve Name
  {273d62f3-f28c-4a88-82df-baa120db4fc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e3657-e0fe-461f-955e-c180d751a32c}, !- Part Load Fraction Correlation Curve Name
=======
  {50f8fa74-a29f-4eb3-99d7-449e5ed7b37e}, !- Air Inlet Node Name
  {78f38f2f-e0bc-4eff-ae71-373d60c9c669}, !- Air Outlet Node Name
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {19b8f818-a179-4d8c-9746-22a259ab71fc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0088563-4554-4382-8af4-8b76e11e788c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c61bf210-12c7-421c-80eb-af1653c3e1cc}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {e6a6a62d-ccea-480a-8dd5-adf8921daa6b}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 380kBtu/hr 9.3EER Outlet Air Node, !- Name
  {b2c13e71-56c9-4526-82f1-f2a62f5c1357}, !- Inlet Port
  {7d928ef3-c5c0-49c9-82d2-b6d1bd9bacb6}; !- Outlet Port

OS:Connection,
  {b2c13e71-56c9-4526-82f1-f2a62f5c1357}, !- Handle
  {debbeac4-34f7-48a9-99dd-cd763342ba73}, !- Name
  {0f7fcacc-94d7-4033-85f0-b1c41f284f97}, !- Source Object
  8,                                      !- Outlet Port
  {e6a6a62d-ccea-480a-8dd5-adf8921daa6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d928ef3-c5c0-49c9-82d2-b6d1bd9bacb6}, !- Handle
  {a5cb6281-9062-4121-a9f8-bf598f473dd3}, !- Name
  {e6a6a62d-ccea-480a-8dd5-adf8921daa6b}, !- Source Object
  3,                                      !- Outlet Port
  {a3369151-e685-42e4-9685-2b0fa8b96d22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bf366196-2e59-4e6e-837c-6f7ab5c2bf4d}, !- Handle
=======
  {982a11dd-46c6-4e35-a098-9e230d5a45be}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 380kBtu/hr 9.3EER Outlet Air Node, !- Name
  {78f38f2f-e0bc-4eff-ae71-373d60c9c669}, !- Inlet Port
  {7e7bff07-b955-47c6-bb32-b7507437150c}; !- Outlet Port

OS:Connection,
  {78f38f2f-e0bc-4eff-ae71-373d60c9c669}, !- Handle
  {7b9eb9b8-c926-41d5-a729-4726b63a7709}, !- Name
  {57714308-32fe-40f4-8d2e-f7d73cd87f78}, !- Source Object
  8,                                      !- Outlet Port
  {982a11dd-46c6-4e35-a098-9e230d5a45be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7bff07-b955-47c6-bb32-b7507437150c}, !- Handle
  {7041cda4-f4fb-4510-b304-38254c924944}, !- Name
  {982a11dd-46c6-4e35-a098-9e230d5a45be}, !- Source Object
  3,                                      !- Outlet Port
  {9620e51f-c4c1-4a1c-863d-d939c518b891}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e33eefbe-78ca-45dc-ae05-4470770928e9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09286271-ee93-49d2-9e71-e05102095dcb}, !- Controller Mechanical Ventilation
=======
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f69da662-8966-4da8-8814-2fcb37b85ec6}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {09286271-ee93-49d2-9e71-e05102095dcb}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {2b1242ef-1f1b-421c-97c6-8a3c768779ac}, !- Availability Schedule
=======
  {f69da662-8966-4da8-8814-2fcb37b85ec6}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {6558b2bf-c68d-4c4b-988e-4f0fe3fded98}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {90cde4b1-af8a-4aca-97ba-e3114de6e318}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {bf366196-2e59-4e6e-837c-6f7ab5c2bf4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7075ca26-2fca-4aa9-af0e-ec3a7552d17d}, !- Mixed Air Node Name
  {ee04830f-b281-4600-bcd6-be1113a38c73}, !- Outdoor Air Stream Node Name
  {9ea9fb5e-6e18-4f11-8c39-bf2f95445a43}, !- Relief Air Stream Node Name
  {d103e153-0fa9-4ede-89c8-f0fab7dc192e}; !- Return Air Stream Node Name

OS:Node,
  {d42e3dc7-22a9-4264-8365-f2a7337bbf02}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {ee04830f-b281-4600-bcd6-be1113a38c73}; !- Outlet Port

OS:Connection,
  {ee04830f-b281-4600-bcd6-be1113a38c73}, !- Handle
  {4743ec69-1793-43ea-ad81-9f6133700bff}, !- Name
  {d42e3dc7-22a9-4264-8365-f2a7337bbf02}, !- Source Object
  3,                                      !- Outlet Port
  {90cde4b1-af8a-4aca-97ba-e3114de6e318}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63264458-4977-478f-a9ce-2ea455bf808d}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {9ea9fb5e-6e18-4f11-8c39-bf2f95445a43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ea9fb5e-6e18-4f11-8c39-bf2f95445a43}, !- Handle
  {2f70463f-fa74-4e64-b8b9-850ece235431}, !- Name
  {90cde4b1-af8a-4aca-97ba-e3114de6e318}, !- Source Object
  7,                                      !- Outlet Port
  {63264458-4977-478f-a9ce-2ea455bf808d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec97603a-40fb-48f2-ba10-21999f0e52a6}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {7075ca26-2fca-4aa9-af0e-ec3a7552d17d}, !- Inlet Port
  {ec23055f-8c05-49ee-8d53-7d5c69f624eb}; !- Outlet Port

OS:Connection,
  {d103e153-0fa9-4ede-89c8-f0fab7dc192e}, !- Handle
  {e3e67ebf-9ecb-4080-b726-de979c41d167}, !- Name
  {a46db4e3-5213-4bed-a314-cfe836e8e0b0}, !- Source Object
  3,                                      !- Outlet Port
  {90cde4b1-af8a-4aca-97ba-e3114de6e318}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7075ca26-2fca-4aa9-af0e-ec3a7552d17d}, !- Handle
  {d7d099c9-064c-4e28-9553-04293d0cf327}, !- Name
  {90cde4b1-af8a-4aca-97ba-e3114de6e318}, !- Source Object
  5,                                      !- Outlet Port
  {ec97603a-40fb-48f2-ba10-21999f0e52a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec23055f-8c05-49ee-8d53-7d5c69f624eb}, !- Handle
  {365ec5e0-0b97-42fd-98e5-3dbee78f1f5a}, !- Name
  {ec97603a-40fb-48f2-ba10-21999f0e52a6}, !- Source Object
  3,                                      !- Outlet Port
  {0f7fcacc-94d7-4033-85f0-b1c41f284f97}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {04b8e941-fe5b-499d-8983-da0b7c0a1033}, !- Handle
=======
  {56f87ba0-ba14-402c-b11b-7b68cc29fa18}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {e33eefbe-78ca-45dc-ae05-4470770928e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {748911c7-5cc8-45e0-b74a-98c7d9627266}, !- Mixed Air Node Name
  {e50fb1de-4970-4d27-aa43-a154dc22f3ad}, !- Outdoor Air Stream Node Name
  {cc3c32b9-0825-488b-827c-fe490a0cd23b}, !- Relief Air Stream Node Name
  {4b46d27b-cec3-4047-a57a-e6c5175e6ee4}; !- Return Air Stream Node Name

OS:Node,
  {a70c1337-a080-4d45-8fa9-ca673995cf2d}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {e50fb1de-4970-4d27-aa43-a154dc22f3ad}; !- Outlet Port

OS:Connection,
  {e50fb1de-4970-4d27-aa43-a154dc22f3ad}, !- Handle
  {7228a5b5-362c-405a-bd27-5ece937c999f}, !- Name
  {a70c1337-a080-4d45-8fa9-ca673995cf2d}, !- Source Object
  3,                                      !- Outlet Port
  {56f87ba0-ba14-402c-b11b-7b68cc29fa18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f5a8316-8fe2-4763-92a7-332f5a34d825}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {cc3c32b9-0825-488b-827c-fe490a0cd23b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc3c32b9-0825-488b-827c-fe490a0cd23b}, !- Handle
  {ea3f0326-f3c2-4e6f-9777-d61d3a659703}, !- Name
  {56f87ba0-ba14-402c-b11b-7b68cc29fa18}, !- Source Object
  7,                                      !- Outlet Port
  {1f5a8316-8fe2-4763-92a7-332f5a34d825}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb93efa1-e9c5-48da-8211-571f3260bea3}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {748911c7-5cc8-45e0-b74a-98c7d9627266}, !- Inlet Port
  {50f8fa74-a29f-4eb3-99d7-449e5ed7b37e}; !- Outlet Port

OS:Connection,
  {4b46d27b-cec3-4047-a57a-e6c5175e6ee4}, !- Handle
  {17592050-7948-4e2a-bbad-0a2262abeb18}, !- Name
  {0338a163-f07e-4773-8e2c-7591d8b3d80a}, !- Source Object
  3,                                      !- Outlet Port
  {56f87ba0-ba14-402c-b11b-7b68cc29fa18}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {748911c7-5cc8-45e0-b74a-98c7d9627266}, !- Handle
  {d8b0780f-4977-4d2c-b966-93a37675e1f2}, !- Name
  {56f87ba0-ba14-402c-b11b-7b68cc29fa18}, !- Source Object
  5,                                      !- Outlet Port
  {cb93efa1-e9c5-48da-8211-571f3260bea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f8fa74-a29f-4eb3-99d7-449e5ed7b37e}, !- Handle
  {2b5242ee-95ab-4a85-a5fe-92052a7b127f}, !- Name
  {cb93efa1-e9c5-48da-8211-571f3260bea3}, !- Source Object
  3,                                      !- Outlet Port
  {57714308-32fe-40f4-8d2e-f7d73cd87f78}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3651cf2e-bd9d-43a4-b3d2-42fdf59d5135}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {efb14400-ee69-4b27-87e6-1cc1aa5fdca6}, !- Control Zone or Zone List Name
  {c6b59b87-cf49-4115-82c7-bf4447012492}, !- Cooling Control Zone or Zone List Name
  {5e718023-92d3-44a7-99b9-eb9799662f13}, !- Heating Control Zone or Zone List Name
  {0cb93712-75a8-4442-aa69-35be070b027e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efb14400-ee69-4b27-87e6-1cc1aa5fdca6}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c6b59b87-cf49-4115-82c7-bf4447012492}, !- Handle
  {dd01a41d-5def-4acb-b9d8-3f4248090b81}; !- Name

OS:ModelObjectList,
  {5e718023-92d3-44a7-99b9-eb9799662f13}, !- Handle
  {f50a57d8-0691-4e9a-816e-c6894711917d}; !- Name

OS:ModelObjectList,
  {0cb93712-75a8-4442-aa69-35be070b027e}, !- Handle
  {5ac913eb-7365-4de6-80c7-cb53c5d36e56}; !- Name

OS:Coil:Heating:Electric,
  {45d6f87d-795b-4937-9a6f-927881cc319e}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {ff6f9dc2-98b6-4927-905b-bad0573a3151}, !- Control Zone or Zone List Name
  {b1351b15-5470-47e4-881f-ea68003552f7}, !- Cooling Control Zone or Zone List Name
  {23737760-f84b-4c3e-9f4f-6b9008222d78}, !- Heating Control Zone or Zone List Name
  {d351fa9a-774b-4c7b-a788-00952ecca696}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff6f9dc2-98b6-4927-905b-bad0573a3151}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b1351b15-5470-47e4-881f-ea68003552f7}, !- Handle
  {bf4a3be8-905b-484d-8021-5ef465707457}; !- Name

OS:ModelObjectList,
  {23737760-f84b-4c3e-9f4f-6b9008222d78}, !- Handle
  {16f5fe16-f49c-4312-abef-5b482e8bec1c}; !- Name

OS:ModelObjectList,
  {d351fa9a-774b-4c7b-a788-00952ecca696}, !- Handle
  {6448e723-acfd-4426-908c-7a8688ff409d}; !- Name

OS:Coil:Heating:Electric,
  {ae015772-6c66-4e4a-99b5-5b30b4180195}, !- Handle
  Perimeter_top_ZN_1 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {d312965d-8681-4386-be18-eb409dcbc827}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {bac1cd86-7560-454c-a6d5-398ab4785adb}, !- Air Inlet Node Name
=======
  {605fb4e4-9009-4b09-a144-c4bb52929e91}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {0ec888a5-8d9c-4ef0-8025-cd44b88f894e}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {45d6f87d-795b-4937-9a6f-927881cc319e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94131f72-c9dc-4605-828e-5acd040248ee}, !- Air Outlet Node Name
=======
  {ae015772-6c66-4e4a-99b5-5b30b4180195}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58476fd8-d146-4153-81bd-d7800d94ce45}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {cbad8695-16e5-4a5b-99da-b10dc7dc3402}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {e0ea8c6c-ae7c-48ce-b5e7-017e1460bce4}, !- Inlet Port
  {37deccbd-0cdf-4e64-93bd-c50dff50b2d4}; !- Outlet Port

OS:Connection,
  {01bc9e07-a79e-4db7-bc4c-b94669d57795}, !- Handle
  {d06547a6-d24f-4a0e-a53b-83cf57cf2e5d}, !- Name
  {6bec5707-fc5e-40d7-97d4-fc8f6769db62}, !- Source Object
  3,                                      !- Outlet Port
  {199a0f50-f390-4539-a83f-7a9b861cf2c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0ea8c6c-ae7c-48ce-b5e7-017e1460bce4}, !- Handle
  {5d5e0376-65a6-4d26-a877-85e217d4711b}, !- Name
  {2dc489c4-21b0-45ba-a811-b2e5af178c8f}, !- Source Object
  3,                                      !- Outlet Port
  {cbad8695-16e5-4a5b-99da-b10dc7dc3402}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6293bdbb-0273-4181-9735-1492fbfc8061}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {952cdd93-52b3-4fec-8c50-9b1418973b61}, !- Inlet Port
  {bac1cd86-7560-454c-a6d5-398ab4785adb}; !- Outlet Port

OS:Connection,
  {952cdd93-52b3-4fec-8c50-9b1418973b61}, !- Handle
  {7d6343b6-14b1-446f-bf7a-d8748eef06bb}, !- Name
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Source Object
  3,                                      !- Outlet Port
  {6293bdbb-0273-4181-9735-1492fbfc8061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac1cd86-7560-454c-a6d5-398ab4785adb}, !- Handle
  {4385d0c3-9726-41a3-bfef-eac31110b0da}, !- Name
  {6293bdbb-0273-4181-9735-1492fbfc8061}, !- Source Object
  3,                                      !- Outlet Port
  {d312965d-8681-4386-be18-eb409dcbc827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94131f72-c9dc-4605-828e-5acd040248ee}, !- Handle
  {467cc552-e290-4324-9b52-56e179924b45}, !- Name
  {d312965d-8681-4386-be18-eb409dcbc827}, !- Source Object
  12,                                     !- Outlet Port
  {6bec5707-fc5e-40d7-97d4-fc8f6769db62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {bc08d026-7526-4494-a5ce-68a9bf6995dc}, !- ThermalZone
  {43b12d3c-4b2e-4c18-b319-3a4c8e856961}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {37deccbd-0cdf-4e64-93bd-c50dff50b2d4}, !- Inlet Node 1
  {5820afc8-302a-4fae-8a6b-a5a31e927c6b}, !- Inlet Node 2
  {ec54dd97-2c3b-4208-a4b8-c6e87fe342d1}, !- Inlet Node 3
  {80a556bd-dfc9-4678-90c8-a5bf75a58f12}, !- Inlet Node 4
  {373fc32d-26df-47b6-94df-106bf48350a4}; !- Inlet Node 5

OS:Node,
  {660bd234-1c79-492d-8727-21212697e126}, !- Handle
  Node 82,                                !- Name
  {43b12d3c-4b2e-4c18-b319-3a4c8e856961}, !- Inlet Port
  {e43b47a4-2d3c-48b2-b27e-c2050f5fcbce}; !- Outlet Port

OS:Connection,
  {37deccbd-0cdf-4e64-93bd-c50dff50b2d4}, !- Handle
  {20dbba0e-4da8-45b6-bc5a-ad3075e65816}, !- Name
  {cbad8695-16e5-4a5b-99da-b10dc7dc3402}, !- Source Object
  3,                                      !- Outlet Port
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43b12d3c-4b2e-4c18-b319-3a4c8e856961}, !- Handle
  {27d9b2d8-4859-4ed5-b5cc-152bf2ab2ec9}, !- Name
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Source Object
  3,                                      !- Outlet Port
  {660bd234-1c79-492d-8727-21212697e126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43b47a4-2d3c-48b2-b27e-c2050f5fcbce}, !- Handle
  {2376ff15-23df-4c62-9053-8668a8bb7399}, !- Name
  {660bd234-1c79-492d-8727-21212697e126}, !- Source Object
  3,                                      !- Outlet Port
  {9dbbf565-6fcd-435b-a9b4-2f28a8a77af0}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {97e9a669-872b-4e34-a579-3f2e91ad9dca}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {11cd0e15-5089-4a08-a783-4fd8dfd564e4}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {200da272-ecba-4321-9d5c-acd6d0a7f620}, !- Inlet Port
  {ba40d720-653c-40d2-b5fe-c873e2a366be}; !- Outlet Port

OS:Connection,
  {8489744c-29a5-44e2-9354-6a6f063e9b1d}, !- Handle
  {c9959e61-f465-4567-b8c2-9318a6444ff9}, !- Name
  {b354182c-1bb0-45fb-8016-99848435ff16}, !- Source Object
  3,                                      !- Outlet Port
  {ecab2eae-91f7-423a-a8a2-fbd443ce27da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {200da272-ecba-4321-9d5c-acd6d0a7f620}, !- Handle
  {edddf276-3b81-4800-b0aa-561d4eb7c89a}, !- Name
  {d98d7827-870d-474e-8b03-7a2f64d33845}, !- Source Object
  3,                                      !- Outlet Port
  {11cd0e15-5089-4a08-a783-4fd8dfd564e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c61c33c6-42d7-4096-80f7-e98704179929}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {292f2754-f996-44fc-8063-185224ea92e1}, !- Inlet Port
  {0ec888a5-8d9c-4ef0-8025-cd44b88f894e}; !- Outlet Port

OS:Connection,
  {292f2754-f996-44fc-8063-185224ea92e1}, !- Handle
  {9da48870-3d07-4613-bb44-076d046ea746}, !- Name
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Source Object
  3,                                      !- Outlet Port
  {c61c33c6-42d7-4096-80f7-e98704179929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec888a5-8d9c-4ef0-8025-cd44b88f894e}, !- Handle
  {2ced6ca5-2beb-4c14-b325-80f518839438}, !- Name
  {c61c33c6-42d7-4096-80f7-e98704179929}, !- Source Object
  3,                                      !- Outlet Port
  {605fb4e4-9009-4b09-a144-c4bb52929e91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58476fd8-d146-4153-81bd-d7800d94ce45}, !- Handle
  {d70eec07-17b1-4a2f-8b60-7d38e52549a5}, !- Name
  {605fb4e4-9009-4b09-a144-c4bb52929e91}, !- Source Object
  12,                                     !- Outlet Port
  {b354182c-1bb0-45fb-8016-99848435ff16}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {364a2b00-b34e-4355-993d-9dc98bdd76f0}, !- ThermalZone
  {9056c0d2-8353-48b1-9a79-5be74edfadee}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {ba40d720-653c-40d2-b5fe-c873e2a366be}, !- Inlet Node 1
  {83652427-e454-4bf0-9e4f-255c34fb8cad}, !- Inlet Node 2
  {42b863b6-3ae4-4504-9d1a-21acdf7449b5}, !- Inlet Node 3
  {fba01010-d2ae-4df4-9bc6-ac090d1b384f}, !- Inlet Node 4
  {c9add13a-5056-46e8-a483-0417dafe57d4}; !- Inlet Node 5

OS:Node,
  {8c091273-0a39-4a53-be92-1ff1ac972071}, !- Handle
  Node 82,                                !- Name
  {9056c0d2-8353-48b1-9a79-5be74edfadee}, !- Inlet Port
  {99d0c907-861d-4a13-9150-b1f4eda1b365}; !- Outlet Port

OS:Connection,
  {ba40d720-653c-40d2-b5fe-c873e2a366be}, !- Handle
  {9502a949-86d2-411a-80bf-eef6c26b13ac}, !- Name
  {11cd0e15-5089-4a08-a783-4fd8dfd564e4}, !- Source Object
  3,                                      !- Outlet Port
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9056c0d2-8353-48b1-9a79-5be74edfadee}, !- Handle
  {c3c96c5d-62f7-4030-8fa4-8f35bd7358b3}, !- Name
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Source Object
  3,                                      !- Outlet Port
  {8c091273-0a39-4a53-be92-1ff1ac972071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d0c907-861d-4a13-9150-b1f4eda1b365}, !- Handle
  {64235c42-f5a9-4050-ab66-1a4ed1809f0f}, !- Name
  {8c091273-0a39-4a53-be92-1ff1ac972071}, !- Source Object
  3,                                      !- Outlet Port
  {534e12b8-99f8-4b42-90fc-bd32b3351bf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {23ba305d-c5dc-47e4-9a73-b185e48263e2}, !- Handle
  Perimeter_top_ZN_2 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {a140cd1b-8da5-481a-a62a-514ca404f771}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {fd5c1edd-7427-405f-8099-354d00a7ee14}, !- Air Inlet Node Name
=======
  {faa32e64-2625-47c3-a241-298288ddb898}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {172a5858-403a-4e2e-975b-c4fc708604ec}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {97e9a669-872b-4e34-a579-3f2e91ad9dca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e59db9be-d4d6-4cfc-ae6e-d0dcdbf14429}, !- Air Outlet Node Name
=======
  {23ba305d-c5dc-47e4-9a73-b185e48263e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b44bfea-348e-40a8-b054-f7a0eee4fe49}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {b71051aa-a7d8-4dd2-8be3-6780a192717f}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e59db9be-d4d6-4cfc-ae6e-d0dcdbf14429}, !- Inlet Port
  {c08b0c55-d39a-437b-b7bf-0f012fa2cdc2}; !- Outlet Port

OS:Node,
  {ee1dc4e4-5d4e-46b1-a01e-44ac132f8758}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {72034a80-4f57-44eb-aa67-d1ec3c04739d}, !- Inlet Port
  {5820afc8-302a-4fae-8a6b-a5a31e927c6b}; !- Outlet Port

OS:Connection,
  {c08b0c55-d39a-437b-b7bf-0f012fa2cdc2}, !- Handle
  {fbb44799-9acb-4b0b-aba1-17da4b7b0fea}, !- Name
  {b71051aa-a7d8-4dd2-8be3-6780a192717f}, !- Source Object
  3,                                      !- Outlet Port
  {8a6876a9-8253-4d31-9b08-b19d3cc0b0e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72034a80-4f57-44eb-aa67-d1ec3c04739d}, !- Handle
  {e2738c72-7fa4-410b-ab6c-7361d331a758}, !- Name
  {d18fb80d-72e3-4b45-84d8-76a6b4f6ade2}, !- Source Object
  3,                                      !- Outlet Port
  {ee1dc4e4-5d4e-46b1-a01e-44ac132f8758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48ab24fd-a46e-4449-bd2e-3d2a7f4c835d}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f0dc4a25-8aeb-464d-8120-579f71729973}, !- Inlet Port
  {fd5c1edd-7427-405f-8099-354d00a7ee14}; !- Outlet Port

OS:Connection,
  {f0dc4a25-8aeb-464d-8120-579f71729973}, !- Handle
  {9676fa4d-a802-4948-8573-3196cef591e1}, !- Name
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Source Object
  4,                                      !- Outlet Port
  {48ab24fd-a46e-4449-bd2e-3d2a7f4c835d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5c1edd-7427-405f-8099-354d00a7ee14}, !- Handle
  {ef9f038a-40b4-4fc0-ae7a-90464852b2b9}, !- Name
  {48ab24fd-a46e-4449-bd2e-3d2a7f4c835d}, !- Source Object
  3,                                      !- Outlet Port
  {a140cd1b-8da5-481a-a62a-514ca404f771}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e59db9be-d4d6-4cfc-ae6e-d0dcdbf14429}, !- Handle
  {18b06bc5-7d08-4db6-ac7b-03bb7fc524ab}, !- Name
  {a140cd1b-8da5-481a-a62a-514ca404f771}, !- Source Object
  12,                                     !- Outlet Port
  {b71051aa-a7d8-4dd2-8be3-6780a192717f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5820afc8-302a-4fae-8a6b-a5a31e927c6b}, !- Handle
  {2d000b61-27e8-428c-9342-d53e19eab071}, !- Name
  {ee1dc4e4-5d4e-46b1-a01e-44ac132f8758}, !- Source Object
  3,                                      !- Outlet Port
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {82a99905-cabf-4822-90b5-f25b00f1faa1}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {52ed778c-1a00-47cf-8127-a0f81a26819b}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {0b44bfea-348e-40a8-b054-f7a0eee4fe49}, !- Inlet Port
  {46c19196-78ec-438e-810c-6b5c361b5667}; !- Outlet Port

OS:Node,
  {43bb0ae4-2be0-4cf9-be9e-2cce3d1cd86e}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {443eb145-7640-4c84-8352-9c67dee2674c}, !- Inlet Port
  {83652427-e454-4bf0-9e4f-255c34fb8cad}; !- Outlet Port

OS:Connection,
  {46c19196-78ec-438e-810c-6b5c361b5667}, !- Handle
  {2624acf3-b968-4bc4-a5ff-6d92fdfd6cdd}, !- Name
  {52ed778c-1a00-47cf-8127-a0f81a26819b}, !- Source Object
  3,                                      !- Outlet Port
  {fdebf898-5c6d-4133-9fd1-628bf1606494}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {443eb145-7640-4c84-8352-9c67dee2674c}, !- Handle
  {bc096926-1dfd-4434-8d39-b5acaffc9d96}, !- Name
  {94ecfd60-54bf-473f-a2f1-6266717d2e39}, !- Source Object
  3,                                      !- Outlet Port
  {43bb0ae4-2be0-4cf9-be9e-2cce3d1cd86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {785941c0-ad26-464d-9cbe-45ba4309f4e2}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {8aa8c689-5c8d-47d0-adf1-72f972d37693}, !- Inlet Port
  {172a5858-403a-4e2e-975b-c4fc708604ec}; !- Outlet Port

OS:Connection,
  {8aa8c689-5c8d-47d0-adf1-72f972d37693}, !- Handle
  {7d1fc9e5-66b4-457c-b04a-247f4afdc9a4}, !- Name
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Source Object
  4,                                      !- Outlet Port
  {785941c0-ad26-464d-9cbe-45ba4309f4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172a5858-403a-4e2e-975b-c4fc708604ec}, !- Handle
  {01f8d0b3-5bdf-453b-9453-6e7fe451874c}, !- Name
  {785941c0-ad26-464d-9cbe-45ba4309f4e2}, !- Source Object
  3,                                      !- Outlet Port
  {faa32e64-2625-47c3-a241-298288ddb898}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b44bfea-348e-40a8-b054-f7a0eee4fe49}, !- Handle
  {e7f1ae5e-7715-478a-8a74-004b61b0f8a0}, !- Name
  {faa32e64-2625-47c3-a241-298288ddb898}, !- Source Object
  12,                                     !- Outlet Port
  {52ed778c-1a00-47cf-8127-a0f81a26819b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83652427-e454-4bf0-9e4f-255c34fb8cad}, !- Handle
  {407b5b63-9b48-4cad-b2fe-7d8d01db85cc}, !- Name
  {43bb0ae4-2be0-4cf9-be9e-2cce3d1cd86e}, !- Source Object
  3,                                      !- Outlet Port
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65f7c2cd-7c57-412f-b549-21e51600304a}, !- Handle
  Perimeter_top_ZN_3 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {0f0c76e9-7897-4f72-80d7-0fd68a6731c6}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {ec94914e-1475-4b62-af02-565f678535ee}, !- Air Inlet Node Name
=======
  {a60037a6-f56f-4eb7-be55-0d60db1c4169}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {6d7dce38-96ba-4049-bdf9-c9ce4ace59c9}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {82a99905-cabf-4822-90b5-f25b00f1faa1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {acf23500-d7ab-43ee-9f50-58122c73cebf}, !- Air Outlet Node Name
=======
  {65f7c2cd-7c57-412f-b549-21e51600304a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2387a61b-9286-4851-b3bd-8d6fec0b8478}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {d9e31f41-7b23-4020-a12a-72e5d116bba4}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {acf23500-d7ab-43ee-9f50-58122c73cebf}, !- Inlet Port
  {ab321920-7811-49e0-9811-d0d0416f59f8}; !- Outlet Port

OS:Node,
  {08df1c92-9504-4d48-b254-394e08d4a8c8}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {8ff2dede-124f-4263-ad93-0373f479c98d}, !- Inlet Port
  {ec54dd97-2c3b-4208-a4b8-c6e87fe342d1}; !- Outlet Port

OS:Connection,
  {ab321920-7811-49e0-9811-d0d0416f59f8}, !- Handle
  {69c615f2-d3b9-414c-b8c6-c0595ce45ec3}, !- Name
  {d9e31f41-7b23-4020-a12a-72e5d116bba4}, !- Source Object
  3,                                      !- Outlet Port
  {f604c106-c522-45e2-9bac-8d5acdd4bfec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ff2dede-124f-4263-ad93-0373f479c98d}, !- Handle
  {c175427d-b7d7-4337-8066-a9d9e8fbb60d}, !- Name
  {5bbd2180-6dd3-4a69-a5cf-9def433e1587}, !- Source Object
  3,                                      !- Outlet Port
  {08df1c92-9504-4d48-b254-394e08d4a8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88074868-876e-4da2-8c58-cbb41e6205df}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {c4672b93-7ef8-4a49-a738-c43b391383bc}, !- Inlet Port
  {ec94914e-1475-4b62-af02-565f678535ee}; !- Outlet Port

OS:Connection,
  {c4672b93-7ef8-4a49-a738-c43b391383bc}, !- Handle
  {d4c60aa0-4c82-4f97-a8d4-ab369789eb33}, !- Name
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Source Object
  5,                                      !- Outlet Port
  {88074868-876e-4da2-8c58-cbb41e6205df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec94914e-1475-4b62-af02-565f678535ee}, !- Handle
  {ebd17945-4a2e-4d79-8940-fe3baeeea170}, !- Name
  {88074868-876e-4da2-8c58-cbb41e6205df}, !- Source Object
  3,                                      !- Outlet Port
  {0f0c76e9-7897-4f72-80d7-0fd68a6731c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acf23500-d7ab-43ee-9f50-58122c73cebf}, !- Handle
  {6d8aaad5-cc79-497a-ab73-440cc01796fb}, !- Name
  {0f0c76e9-7897-4f72-80d7-0fd68a6731c6}, !- Source Object
  12,                                     !- Outlet Port
  {d9e31f41-7b23-4020-a12a-72e5d116bba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec54dd97-2c3b-4208-a4b8-c6e87fe342d1}, !- Handle
  {8bda47fc-55e4-414b-8c6c-e311fc767f5d}, !- Name
  {08df1c92-9504-4d48-b254-394e08d4a8c8}, !- Source Object
  3,                                      !- Outlet Port
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {095efd24-de2c-49cb-965b-9c888282e8bb}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {664b0e1d-4335-4634-bca3-f0daf8dba68d}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {2387a61b-9286-4851-b3bd-8d6fec0b8478}, !- Inlet Port
  {1599cc51-5d89-47b4-890b-a30c18202d03}; !- Outlet Port

OS:Node,
  {633ba55e-522a-4566-8466-b987bfa18583}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {7854e830-2c05-48ab-807b-068ef25f94ef}, !- Inlet Port
  {42b863b6-3ae4-4504-9d1a-21acdf7449b5}; !- Outlet Port

OS:Connection,
  {1599cc51-5d89-47b4-890b-a30c18202d03}, !- Handle
  {1918cc1b-40cd-469f-9fd2-20ab5ea12e42}, !- Name
  {664b0e1d-4335-4634-bca3-f0daf8dba68d}, !- Source Object
  3,                                      !- Outlet Port
  {5226bb47-cdb2-45b2-af7b-c4060b3d2b50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7854e830-2c05-48ab-807b-068ef25f94ef}, !- Handle
  {35d71908-b990-419f-8959-abcafde4b392}, !- Name
  {51a7a313-be1b-4c9d-9303-6f4bbeefdb1a}, !- Source Object
  3,                                      !- Outlet Port
  {633ba55e-522a-4566-8466-b987bfa18583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20850079-a37d-43cc-89c0-17dcb01a78e5}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {df51c067-6fe7-45ed-b2bd-b88a6f815187}, !- Inlet Port
  {6d7dce38-96ba-4049-bdf9-c9ce4ace59c9}; !- Outlet Port

OS:Connection,
  {df51c067-6fe7-45ed-b2bd-b88a6f815187}, !- Handle
  {c868a883-286e-416d-934e-435654718242}, !- Name
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Source Object
  5,                                      !- Outlet Port
  {20850079-a37d-43cc-89c0-17dcb01a78e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7dce38-96ba-4049-bdf9-c9ce4ace59c9}, !- Handle
  {1b2a1c6b-7a8c-4fbf-a863-a979c5de77ae}, !- Name
  {20850079-a37d-43cc-89c0-17dcb01a78e5}, !- Source Object
  3,                                      !- Outlet Port
  {a60037a6-f56f-4eb7-be55-0d60db1c4169}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2387a61b-9286-4851-b3bd-8d6fec0b8478}, !- Handle
  {0cdca20d-12a2-477b-b723-2ef3607e684c}, !- Name
  {a60037a6-f56f-4eb7-be55-0d60db1c4169}, !- Source Object
  12,                                     !- Outlet Port
  {664b0e1d-4335-4634-bca3-f0daf8dba68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b863b6-3ae4-4504-9d1a-21acdf7449b5}, !- Handle
  {5995b2e7-a2b5-4372-a6d4-234c92cf36fa}, !- Name
  {633ba55e-522a-4566-8466-b987bfa18583}, !- Source Object
  3,                                      !- Outlet Port
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e47de3cf-a186-4b0b-bc81-14ad4414a70e}, !- Handle
  Perimeter_top_ZN_4 ZN Electric Reheat Coil, !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {f1d3d897-9bc8-4bf2-b188-74270298be65}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {15962f11-e178-4709-af6f-594f7b0a69a1}, !- Air Inlet Node Name
=======
  {178aca81-cb2b-42c9-9b40-be03cb10c77a}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {42ad9ab6-2d23-409d-9978-fed8a67fa9f4}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {095efd24-de2c-49cb-965b-9c888282e8bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {469f89c3-3fdc-4815-9efc-cb1190f4650c}, !- Air Outlet Node Name
=======
  {e47de3cf-a186-4b0b-bc81-14ad4414a70e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04a43b43-b50c-4345-812b-4b6595517cec}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {55340143-8c34-4e04-90b8-7b9e48499e46}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {469f89c3-3fdc-4815-9efc-cb1190f4650c}, !- Inlet Port
  {2a7bcb90-bd78-4bf4-a78e-809af49680f3}; !- Outlet Port

OS:Node,
  {d0952e1d-a582-419e-9cee-f88543f58c3d}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {ecef7585-66dd-4125-a5ca-85c58eafa13e}, !- Inlet Port
  {80a556bd-dfc9-4678-90c8-a5bf75a58f12}; !- Outlet Port

OS:Connection,
  {2a7bcb90-bd78-4bf4-a78e-809af49680f3}, !- Handle
  {4adb6348-25af-4cdd-9b10-738f653f6268}, !- Name
  {55340143-8c34-4e04-90b8-7b9e48499e46}, !- Source Object
  3,                                      !- Outlet Port
  {672edc8b-8232-429d-9afd-198c738f083a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecef7585-66dd-4125-a5ca-85c58eafa13e}, !- Handle
  {2ac890a6-7ff9-4260-9969-35316538b0ee}, !- Name
  {115d30d7-ea8b-4426-8de4-a6b26c1e250d}, !- Source Object
  3,                                      !- Outlet Port
  {d0952e1d-a582-419e-9cee-f88543f58c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3e73c39-5f99-41d2-8fa7-c2d77737077d}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {90a01341-c518-48ee-b1d9-ffeeacf663dc}, !- Inlet Port
  {15962f11-e178-4709-af6f-594f7b0a69a1}; !- Outlet Port

OS:Connection,
  {90a01341-c518-48ee-b1d9-ffeeacf663dc}, !- Handle
  {3daf9565-8a59-47a6-bee9-d13275745497}, !- Name
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Source Object
  6,                                      !- Outlet Port
  {b3e73c39-5f99-41d2-8fa7-c2d77737077d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15962f11-e178-4709-af6f-594f7b0a69a1}, !- Handle
  {1623a963-8c88-4a30-93c9-d6177b1abd74}, !- Name
  {b3e73c39-5f99-41d2-8fa7-c2d77737077d}, !- Source Object
  3,                                      !- Outlet Port
  {f1d3d897-9bc8-4bf2-b188-74270298be65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {469f89c3-3fdc-4815-9efc-cb1190f4650c}, !- Handle
  {d6b16e9e-6319-4f3b-aac3-47d7ead26b30}, !- Name
  {f1d3d897-9bc8-4bf2-b188-74270298be65}, !- Source Object
  12,                                     !- Outlet Port
  {55340143-8c34-4e04-90b8-7b9e48499e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a556bd-dfc9-4678-90c8-a5bf75a58f12}, !- Handle
  {a6687cf0-5737-40ba-a4f1-8e93e0c174e5}, !- Name
  {d0952e1d-a582-419e-9cee-f88543f58c3d}, !- Source Object
  3,                                      !- Outlet Port
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {96f884c5-455c-4c99-9f7a-2cb439bd79a5}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
=======
  {ee42b82e-7622-4886-87a0-7aa2b9ac4d85}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {04a43b43-b50c-4345-812b-4b6595517cec}, !- Inlet Port
  {a19fec78-2371-4c77-8c1b-c82aaddb8f28}; !- Outlet Port

OS:Node,
  {39e414ed-a2f4-43c5-93b9-e24ad7b0a63c}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {0b4b7abe-6a28-4cac-ae17-7b8f59998ef3}, !- Inlet Port
  {fba01010-d2ae-4df4-9bc6-ac090d1b384f}; !- Outlet Port

OS:Connection,
  {a19fec78-2371-4c77-8c1b-c82aaddb8f28}, !- Handle
  {930643cc-d0d9-4c18-b2d2-723d0ef37e38}, !- Name
  {ee42b82e-7622-4886-87a0-7aa2b9ac4d85}, !- Source Object
  3,                                      !- Outlet Port
  {22778720-5b54-458b-84e0-17457a2160d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b4b7abe-6a28-4cac-ae17-7b8f59998ef3}, !- Handle
  {5c9a6091-0f59-4949-ba45-5c89ad11da65}, !- Name
  {1a133ab9-f663-4077-9a75-091f6054267b}, !- Source Object
  3,                                      !- Outlet Port
  {39e414ed-a2f4-43c5-93b9-e24ad7b0a63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb8f2fe7-00ad-40ca-8c39-7e7b1b9498a1}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {6ba019fb-63eb-43f4-b5db-44d3cbee7943}, !- Inlet Port
  {42ad9ab6-2d23-409d-9978-fed8a67fa9f4}; !- Outlet Port

OS:Connection,
  {6ba019fb-63eb-43f4-b5db-44d3cbee7943}, !- Handle
  {d2f02cf5-b80f-492a-9013-01f497af6cea}, !- Name
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Source Object
  6,                                      !- Outlet Port
  {bb8f2fe7-00ad-40ca-8c39-7e7b1b9498a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ad9ab6-2d23-409d-9978-fed8a67fa9f4}, !- Handle
  {76c90ad8-4084-447d-bbb8-39dcb8487fab}, !- Name
  {bb8f2fe7-00ad-40ca-8c39-7e7b1b9498a1}, !- Source Object
  3,                                      !- Outlet Port
  {178aca81-cb2b-42c9-9b40-be03cb10c77a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04a43b43-b50c-4345-812b-4b6595517cec}, !- Handle
  {75c0ea30-e9a0-4ee2-b0f2-24c4b73d62fe}, !- Name
  {178aca81-cb2b-42c9-9b40-be03cb10c77a}, !- Source Object
  12,                                     !- Outlet Port
  {ee42b82e-7622-4886-87a0-7aa2b9ac4d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba01010-d2ae-4df4-9bc6-ac090d1b384f}, !- Handle
  {d1cfa4f6-26e7-4853-a7ea-b815341aa44b}, !- Name
  {39e414ed-a2f4-43c5-93b9-e24ad7b0a63c}, !- Source Object
  3,                                      !- Outlet Port
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {468340e1-fbcc-4952-8b7a-65321caa0429}, !- Handle
  Core_top ZN Electric Reheat Coil,       !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {a2387ce7-e2d4-45ac-8225-6632b6bb2cbe}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {b365ef0a-1c79-4c74-8244-82462f0c662e}, !- Availability Schedule Name
  {4b4301b0-700a-4f79-a5fa-e1db12ab1588}, !- Air Inlet Node Name
=======
  {a2fa3414-24cb-4f97-af7b-0b13fd455149}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {e30d6583-1d5e-4a15-bda0-b53a79e091a5}, !- Availability Schedule Name
  {1a3ad356-a1df-49d6-84ac-730f25a2c192}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.37113001522,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {96f884c5-455c-4c99-9f7a-2cb439bd79a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {471b78c0-b7ff-4b68-8bd2-d383e032862d}, !- Air Outlet Node Name
=======
  {468340e1-fbcc-4952-8b7a-65321caa0429}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4da4d8be-e59d-4645-b1e6-23c946194a57}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {2f7159b4-8490-4546-bc18-24590a2a7d42}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {471b78c0-b7ff-4b68-8bd2-d383e032862d}, !- Inlet Port
  {9cde15e7-4b97-4812-9f45-b1d778f7e761}; !- Outlet Port

OS:Node,
  {99794ca8-d99c-44f1-8d19-826d98127b5c}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {e84227c7-0ccf-4b09-a275-23ef92cb8b34}, !- Inlet Port
  {373fc32d-26df-47b6-94df-106bf48350a4}; !- Outlet Port

OS:Connection,
  {9cde15e7-4b97-4812-9f45-b1d778f7e761}, !- Handle
  {6ce547fd-ce95-4edc-b4a5-afd22f3281d0}, !- Name
  {2f7159b4-8490-4546-bc18-24590a2a7d42}, !- Source Object
  3,                                      !- Outlet Port
  {e1602860-b548-4908-ac14-6146fcbaea8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e84227c7-0ccf-4b09-a275-23ef92cb8b34}, !- Handle
  {e4e63a9d-b5b6-46ec-86bd-c63f68b57106}, !- Name
  {26fffe5f-1a8e-4056-a166-f9b91f6fa6dd}, !- Source Object
  3,                                      !- Outlet Port
  {99794ca8-d99c-44f1-8d19-826d98127b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41a7d3dd-b614-4d02-98e2-9f718d9ca592}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {b78d2a16-2b74-46a7-b4ef-eb3feb38252a}, !- Inlet Port
  {4b4301b0-700a-4f79-a5fa-e1db12ab1588}; !- Outlet Port

OS:Connection,
  {b78d2a16-2b74-46a7-b4ef-eb3feb38252a}, !- Handle
  {1e05e998-ad7e-4724-aeda-16ca6e3402bf}, !- Name
  {ee045b34-3de2-4210-9d80-0c298c7ee197}, !- Source Object
  7,                                      !- Outlet Port
  {41a7d3dd-b614-4d02-98e2-9f718d9ca592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4301b0-700a-4f79-a5fa-e1db12ab1588}, !- Handle
  {fc37b1a1-9766-400f-af49-80809e87f818}, !- Name
  {41a7d3dd-b614-4d02-98e2-9f718d9ca592}, !- Source Object
  3,                                      !- Outlet Port
  {a2387ce7-e2d4-45ac-8225-6632b6bb2cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {471b78c0-b7ff-4b68-8bd2-d383e032862d}, !- Handle
  {37ab95c3-db7c-4a97-b246-3ed13aa94fab}, !- Name
  {a2387ce7-e2d4-45ac-8225-6632b6bb2cbe}, !- Source Object
  12,                                     !- Outlet Port
  {2f7159b4-8490-4546-bc18-24590a2a7d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373fc32d-26df-47b6-94df-106bf48350a4}, !- Handle
  {53f11777-0c27-475d-8d0a-da4186fad38f}, !- Name
  {99794ca8-d99c-44f1-8d19-826d98127b5c}, !- Source Object
  3,                                      !- Outlet Port
  {556dc0f4-0378-4bb0-bd2b-8856228e7014}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {ed60f378-2a98-4dab-a74d-1da2bce906ac}, !- Handle
=======
  {abfd4701-527f-46bc-828a-4f381bed2818}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {4da4d8be-e59d-4645-b1e6-23c946194a57}, !- Inlet Port
  {ec51a7ca-eb8b-45cb-8c27-fd1cae679811}; !- Outlet Port

OS:Node,
  {40c1af8a-4e28-4d15-b465-49e54962c6e1}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {68267842-b343-4d63-88b0-4650b4598a01}, !- Inlet Port
  {c9add13a-5056-46e8-a483-0417dafe57d4}; !- Outlet Port

OS:Connection,
  {ec51a7ca-eb8b-45cb-8c27-fd1cae679811}, !- Handle
  {8a742cf9-468f-49a5-9a0c-e8973ede732e}, !- Name
  {abfd4701-527f-46bc-828a-4f381bed2818}, !- Source Object
  3,                                      !- Outlet Port
  {371c820b-98ad-4992-842a-207f9b57f697}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68267842-b343-4d63-88b0-4650b4598a01}, !- Handle
  {f8145a05-3640-4166-91d3-590ddfafd157}, !- Name
  {6c9db50c-f76d-4d84-8ba2-79394e98fc6a}, !- Source Object
  3,                                      !- Outlet Port
  {40c1af8a-4e28-4d15-b465-49e54962c6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c15e8d1-ac8a-4582-b6e1-8a18b605be32}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {e730e57a-ba6a-41e2-9ae5-92cc96bd41bb}, !- Inlet Port
  {1a3ad356-a1df-49d6-84ac-730f25a2c192}; !- Outlet Port

OS:Connection,
  {e730e57a-ba6a-41e2-9ae5-92cc96bd41bb}, !- Handle
  {bf5d6397-7bb9-4673-9d71-e3f5623533f0}, !- Name
  {35f3b94c-c853-4030-ae94-a37d55d6c2e1}, !- Source Object
  7,                                      !- Outlet Port
  {5c15e8d1-ac8a-4582-b6e1-8a18b605be32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3ad356-a1df-49d6-84ac-730f25a2c192}, !- Handle
  {4ba51f73-80e6-4af1-884c-f7f0a28e3089}, !- Name
  {5c15e8d1-ac8a-4582-b6e1-8a18b605be32}, !- Source Object
  3,                                      !- Outlet Port
  {a2fa3414-24cb-4f97-af7b-0b13fd455149}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4da4d8be-e59d-4645-b1e6-23c946194a57}, !- Handle
  {70777b73-bcb7-49b2-9498-48c479daeeb7}, !- Name
  {a2fa3414-24cb-4f97-af7b-0b13fd455149}, !- Source Object
  12,                                     !- Outlet Port
  {abfd4701-527f-46bc-828a-4f381bed2818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9add13a-5056-46e8-a483-0417dafe57d4}, !- Handle
  {39b08200-c2ea-44e4-9cfe-fdff8a944435}, !- Name
  {40c1af8a-4e28-4d15-b465-49e54962c6e1}, !- Source Object
  3,                                      !- Outlet Port
  {5fb58a78-0368-49b9-833a-d2bacbe75f43}, !- Target Object
  9;                                      !- Inlet Port

OS:Material:NoMass,
  {d99be447-ba1b-41f2-8fb0-805d6de0b5fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {35d8da39-0cf2-4380-a861-1fd613a76d6d}, !- Handle
=======
  {b3fa16d6-ecba-41f2-9d02-ec1e589f18fd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {dae09354-0a32-4889-97f6-64a439e862bc}, !- Handle
=======
  {9fd776f0-e9e7-47d0-963d-c509795a5003}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {266a64b5-b885-4991-8a3d-e2eca38370ff}, !- Handle
=======
  {16729582-0880-4c68-8e46-f24d249ca491}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ff830f2d-9bd6-4ebc-886a-799853e8f74c}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {7ca8e816-f270-4cd2-992d-7c48db319c90}, !- Handle
=======
  {9beb4f8b-9dd6-4b66-9a0d-8a9a95e4d724}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {a1a378f7-ea35-4a11-ada6-6bddc5909900}, !- Handle
  Foundation F 126 Perim 3327 Area 13125, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4142d300-2db4-447f-9786-1c5f35403741}, !- Handle
  Foundation F 126 Perim 4991 Area 20734, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9d2f86fa-14b5-4f15-bc03-5f8f546a7be5}, !- Handle
  Foundation F 126 Perim 00 Area 98354,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eb8a5183-b483-4e70-9d84-974ce504a900}, !- Handle
  Foundation F 126 Perim 3327 Area 13126, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {66096956-d565-4ae0-847e-9e7fd6eaf3a9}, !- Handle
  90.1-2004 - MedOffice - ASHRAE 169-2013-4A, !- Name
  {037c0b2d-e843-4f56-9017-130db8084096}, !- Default Exterior Surface Constructions Name
  {f766d38e-bc40-44d6-ba1a-fa6878b7fac2}, !- Default Interior Surface Constructions Name
  {b1910bac-28e2-4ece-9040-4c98f1417aba}, !- Default Ground Contact Surface Constructions Name
  {44f060a2-730e-4cfc-a58a-10c744509721}, !- Default Exterior SubSurface Constructions Name
  {5e310ea1-bc17-4070-95a9-1d2722686fd4}, !- Default Interior SubSurface Constructions Name
  {89ca58f7-47ef-460e-b356-755e1ae584e1}, !- Interior Partition Construction Name
=======
  {aed261ac-e578-4288-bc3b-d5d52182ffe8}, !- Handle
  90.1-2004 - MedOffice - ASHRAE 169-2013-4A, !- Name
  {0c406bcc-7b71-4cb3-b407-97c7066f21c1}, !- Default Exterior Surface Constructions Name
  {2ae3003f-aa4f-4768-9738-51c7315db92d}, !- Default Interior Surface Constructions Name
  {acf4f24a-8995-4cd1-9f74-c93fabe994a2}, !- Default Ground Contact Surface Constructions Name
  {8694540d-6ab8-4d52-8246-688e7b182d9e}, !- Default Exterior SubSurface Constructions Name
  {20eb4e22-e3ca-4709-971c-85b4f6fcd516}, !- Default Interior SubSurface Constructions Name
  {cc8f34c8-ef43-4b14-9d85-938b3672ab9f}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {037c0b2d-e843-4f56-9017-130db8084096}, !- Handle
  Default Surface Constructions 1,        !- Name
  {587434e2-4154-4762-a0ce-e690e5b587bc}, !- Floor Construction Name
  {4606991c-d20c-4198-a3a6-728936d3cf8e}, !- Wall Construction Name
  {01047557-e554-4a6a-9cd5-9bd8241be063}; !- Roof Ceiling Construction Name

OS:Construction,
  {587434e2-4154-4762-a0ce-e690e5b587bc}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {6824b3b3-ff7f-4a7a-88db-aedfe19f5b1c}, !- Layer 1
  {dda49065-7e1b-4dcd-88c1-a2352f5c765f}, !- Layer 2
  {0d7db560-5867-4894-9c3f-0b42e036fe0b}; !- Layer 3

OS:StandardsInformation:Construction,
  {3cd9a36d-9996-4650-a456-a5de0078caa2}, !- Handle
  {587434e2-4154-4762-a0ce-e690e5b587bc}, !- Construction Name
=======
  {0c406bcc-7b71-4cb3-b407-97c7066f21c1}, !- Handle
  Default Surface Constructions 1,        !- Name
  {69e06bef-a20d-45dd-bfcd-330d9ed95ea1}, !- Floor Construction Name
  {ab56a086-a697-45a8-927d-5fbd3a938519}, !- Wall Construction Name
  {e9b9f0ab-bf02-4179-89a1-e7b9a5d8bf29}; !- Roof Ceiling Construction Name

OS:Construction,
  {69e06bef-a20d-45dd-bfcd-330d9ed95ea1}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {e3e32461-8e72-456d-9d3d-db5b55ab1fa8}, !- Layer 1
  {44cff7d0-079b-4cf6-bc24-47d777f91b70}, !- Layer 2
  {ddd780ef-62fe-4137-990c-f87d16392324}; !- Layer 3

OS:StandardsInformation:Construction,
  {1200834d-4d41-424b-9eec-6531e25ee08f}, !- Handle
  {69e06bef-a20d-45dd-bfcd-330d9ed95ea1}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {6824b3b3-ff7f-4a7a-88db-aedfe19f5b1c}, !- Handle
=======
  {e3e32461-8e72-456d-9d3d-db5b55ab1fa8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {dda49065-7e1b-4dcd-88c1-a2352f5c765f}, !- Handle
=======
  {44cff7d0-079b-4cf6-bc24-47d777f91b70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {0d7db560-5867-4894-9c3f-0b42e036fe0b}, !- Handle
=======
  {ddd780ef-62fe-4137-990c-f87d16392324}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {4606991c-d20c-4198-a3a6-728936d3cf8e}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {df0bc60b-8516-420a-b93c-a6910f9a5877}, !- Layer 1
  {ed5264b7-7a1d-469b-8c76-38747a26dc00}, !- Layer 2
  {77d4b201-bd1e-408e-8537-327cf02c4eb9}, !- Layer 3
  {ed5264b7-7a1d-469b-8c76-38747a26dc00}; !- Layer 4

OS:StandardsInformation:Construction,
  {dcf6162c-4226-4743-869e-671099cd3e0f}, !- Handle
  {4606991c-d20c-4198-a3a6-728936d3cf8e}, !- Construction Name
=======
  {ab56a086-a697-45a8-927d-5fbd3a938519}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {5eb359dc-1de2-416c-bf7d-e22119edfb4e}, !- Layer 1
  {811a174e-df31-4418-a3ff-31bd94cf5fc2}, !- Layer 2
  {c116e7f8-03e3-45dc-9e39-56c47cd6c6bd}, !- Layer 3
  {811a174e-df31-4418-a3ff-31bd94cf5fc2}; !- Layer 4

OS:StandardsInformation:Construction,
  {eade2601-a9eb-4070-9f0a-8ee163483110}, !- Handle
  {ab56a086-a697-45a8-927d-5fbd3a938519}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {df0bc60b-8516-420a-b93c-a6910f9a5877}, !- Handle
=======
  {5eb359dc-1de2-416c-bf7d-e22119edfb4e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {ed5264b7-7a1d-469b-8c76-38747a26dc00}, !- Handle
=======
  {811a174e-df31-4418-a3ff-31bd94cf5fc2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {77d4b201-bd1e-408e-8537-327cf02c4eb9}, !- Handle
=======
  {c116e7f8-03e3-45dc-9e39-56c47cd6c6bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {01047557-e554-4a6a-9cd5-9bd8241be063}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {f5eda619-8764-4016-99d2-56b311bf39a2}, !- Layer 1
  {205d37ae-0ce8-4c56-91e5-55cb4112d301}, !- Layer 2
  {f599b9b6-ae28-4aef-9252-5538d4f19729}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc79f725-821b-4f98-b9ad-f73a954704df}, !- Handle
  {01047557-e554-4a6a-9cd5-9bd8241be063}, !- Construction Name
=======
  {e9b9f0ab-bf02-4179-89a1-e7b9a5d8bf29}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {11e0f2a0-59da-4902-9cb0-1e613afbac47}, !- Layer 1
  {2ce97095-0090-4111-85d7-d414cb12dfc8}, !- Layer 2
  {4fef1f13-ff0a-44b9-aafa-786965f70c38}; !- Layer 3

OS:StandardsInformation:Construction,
  {27ce7e1c-7ffd-4bc4-ba57-afdee6222f77}, !- Handle
  {e9b9f0ab-bf02-4179-89a1-e7b9a5d8bf29}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {f5eda619-8764-4016-99d2-56b311bf39a2}, !- Handle
=======
  {11e0f2a0-59da-4902-9cb0-1e613afbac47}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {205d37ae-0ce8-4c56-91e5-55cb4112d301}, !- Handle
=======
  {2ce97095-0090-4111-85d7-d414cb12dfc8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {f599b9b6-ae28-4aef-9252-5538d4f19729}, !- Handle
=======
  {4fef1f13-ff0a-44b9-aafa-786965f70c38}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {f766d38e-bc40-44d6-ba1a-fa6878b7fac2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ff327eda-9aba-48f9-9226-287771086a60}, !- Floor Construction Name
  {af8fc4e7-2298-4e87-a625-3da040f319bf}, !- Wall Construction Name
  {e42c4fa1-7ae8-4821-833a-ed61811587e9}; !- Roof Ceiling Construction Name

OS:Construction,
  {ff327eda-9aba-48f9-9226-287771086a60}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {35d8da39-0cf2-4380-a861-1fd613a76d6d}, !- Layer 1
  {ed60f378-2a98-4dab-a74d-1da2bce906ac}; !- Layer 2

OS:StandardsInformation:Construction,
  {cdfd49ad-9968-4734-a5a7-c8257f567f4a}, !- Handle
  {ff327eda-9aba-48f9-9226-287771086a60}, !- Construction Name
=======
  {2ae3003f-aa4f-4768-9738-51c7315db92d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9b37ddab-cf49-4224-934f-5fdb28b7be40}, !- Floor Construction Name
  {a63a759b-1765-4e8b-a06a-9b900f27152a}, !- Wall Construction Name
  {8ec61a9f-6862-4a6d-941e-c1e688d025ac}; !- Roof Ceiling Construction Name

OS:Construction,
  {9b37ddab-cf49-4224-934f-5fdb28b7be40}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b3fa16d6-ecba-41f2-9d02-ec1e589f18fd}, !- Layer 1
  {d99be447-ba1b-41f2-8fb0-805d6de0b5fa}; !- Layer 2

OS:StandardsInformation:Construction,
  {3fc54da1-d292-4480-871a-edb5b632cc79}, !- Handle
  {9b37ddab-cf49-4224-934f-5fdb28b7be40}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {af8fc4e7-2298-4e87-a625-3da040f319bf}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {266a64b5-b885-4991-8a3d-e2eca38370ff}, !- Layer 1
  {266a64b5-b885-4991-8a3d-e2eca38370ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {cbad9a2e-bf2f-4eed-bdda-10f3ea76acec}, !- Handle
  {af8fc4e7-2298-4e87-a625-3da040f319bf}, !- Construction Name
=======
  {a63a759b-1765-4e8b-a06a-9b900f27152a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {16729582-0880-4c68-8e46-f24d249ca491}, !- Layer 1
  {16729582-0880-4c68-8e46-f24d249ca491}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c0bfea1-1ea5-4f2f-9e33-ed9206645409}, !- Handle
  {a63a759b-1765-4e8b-a06a-9b900f27152a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {e42c4fa1-7ae8-4821-833a-ed61811587e9}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ed60f378-2a98-4dab-a74d-1da2bce906ac}, !- Layer 1
  {35d8da39-0cf2-4380-a861-1fd613a76d6d}; !- Layer 2

OS:StandardsInformation:Construction,
  {269879c7-e604-4a8c-bfaa-8a4d411b783b}, !- Handle
  {e42c4fa1-7ae8-4821-833a-ed61811587e9}, !- Construction Name
=======
  {8ec61a9f-6862-4a6d-941e-c1e688d025ac}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d99be447-ba1b-41f2-8fb0-805d6de0b5fa}, !- Layer 1
  {b3fa16d6-ecba-41f2-9d02-ec1e589f18fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ff4d02a-02de-4188-856f-9326c0e83715}, !- Handle
  {8ec61a9f-6862-4a6d-941e-c1e688d025ac}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {b1910bac-28e2-4ece-9040-4c98f1417aba}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9e257dc5-d93f-4271-9cda-6ad535c43440}, !- Floor Construction Name
  {1aae6d3c-809b-4924-a0e6-30c2f75e9b0c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9e257dc5-d93f-4271-9cda-6ad535c43440}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {3904b30d-87e1-4136-979f-1685bc1ff6ac}, !- Layer 1
  {0d7db560-5867-4894-9c3f-0b42e036fe0b}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2c80045-3a2d-4863-8a41-b1916d817263}, !- Handle
  {9e257dc5-d93f-4271-9cda-6ad535c43440}, !- Construction Name
=======
  {acf4f24a-8995-4cd1-9f74-c93fabe994a2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {81999c65-6d8c-42bc-bbee-181437d41906}, !- Floor Construction Name
  {b446e108-22f4-49dc-806c-0867c597ff07}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {81999c65-6d8c-42bc-bbee-181437d41906}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2221fb71-74ef-4061-b60c-d6f727590ac5}, !- Layer 1
  {ddd780ef-62fe-4137-990c-f87d16392324}; !- Layer 2

OS:StandardsInformation:Construction,
  {e839ea78-f44d-4484-9558-74c30924aa0d}, !- Handle
  {81999c65-6d8c-42bc-bbee-181437d41906}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {982d1689-4dac-4d58-9b20-347b6c4ed2ca}, !- Handle
=======
  {206e7cd7-24a9-4625-8644-719178fcde8e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {3904b30d-87e1-4136-979f-1685bc1ff6ac}, !- Handle
=======
  {2221fb71-74ef-4061-b60c-d6f727590ac5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {1aae6d3c-809b-4924-a0e6-30c2f75e9b0c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ee6185e7-6e8a-4ab5-8d25-65877580949e}; !- Layer 1

OS:StandardsInformation:Construction,
  {460def19-73de-4f80-89e4-f14b7551ebc1}, !- Handle
  {1aae6d3c-809b-4924-a0e6-30c2f75e9b0c}, !- Construction Name
=======
  {b446e108-22f4-49dc-806c-0867c597ff07}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4a8abbfd-e65a-4c94-afc2-21ab6506d4c0}; !- Layer 1

OS:StandardsInformation:Construction,
  {24e57dd7-fd17-4220-bd9c-c0130a5aaa3f}, !- Handle
  {b446e108-22f4-49dc-806c-0867c597ff07}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {ee6185e7-6e8a-4ab5-8d25-65877580949e}, !- Handle
=======
  {4a8abbfd-e65a-4c94-afc2-21ab6506d4c0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {44f060a2-730e-4cfc-a58a-10c744509721}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {97059c43-47f8-4c39-afd9-dbf97d9e9477}, !- Fixed Window Construction Name
  {97059c43-47f8-4c39-afd9-dbf97d9e9477}, !- Operable Window Construction Name
  {ecf41a9d-9974-4e5e-a613-ebd8f775f50c}, !- Door Construction Name
  {97059c43-47f8-4c39-afd9-dbf97d9e9477}, !- Glass Door Construction Name
  {884bff84-7cc3-445c-849c-12308fa58527}, !- Overhead Door Construction Name
  {e862a919-0139-4b06-a523-3ed5d4dc95e2}, !- Skylight Construction Name
  {e712b5e0-ad09-4776-b57f-65b3f5b3fcc9}, !- Tubular Daylight Dome Construction Name
  {e712b5e0-ad09-4776-b57f-65b3f5b3fcc9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {97059c43-47f8-4c39-afd9-dbf97d9e9477}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {45f34b0d-6d0a-40ae-9a55-7b2c6fe2079c}, !- Layer 1
  {e11e6ee8-b249-40e5-929c-3d284d5fb7cb}, !- Layer 2
  {eb61f51a-4e90-4d26-83ae-538a91d372c0}; !- Layer 3

OS:StandardsInformation:Construction,
  {289c5f7a-272d-43b8-863f-cf2e3d8c460a}, !- Handle
  {97059c43-47f8-4c39-afd9-dbf97d9e9477}, !- Construction Name
=======
  {8694540d-6ab8-4d52-8246-688e7b182d9e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {835588f5-4cb7-4af5-97ab-c90052f25016}, !- Fixed Window Construction Name
  {835588f5-4cb7-4af5-97ab-c90052f25016}, !- Operable Window Construction Name
  {2f4462f2-537a-416a-b4c2-a5ebdb9e02d6}, !- Door Construction Name
  {835588f5-4cb7-4af5-97ab-c90052f25016}, !- Glass Door Construction Name
  {3ac71ba3-e1cb-4c24-8ad2-4f71975f8d2c}, !- Overhead Door Construction Name
  {fb644f34-48e4-46ce-84e0-f89ecf010876}, !- Skylight Construction Name
  {67e8689b-3ef3-46ea-92c0-c200934d4489}, !- Tubular Daylight Dome Construction Name
  {67e8689b-3ef3-46ea-92c0-c200934d4489}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {835588f5-4cb7-4af5-97ab-c90052f25016}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {f80fb681-a3fa-4d83-a25c-8c144138e8b8}, !- Layer 1
  {5b6b3892-1c90-434f-8934-59ddceee6320}, !- Layer 2
  {df1748a4-78bb-4531-9834-248e66934b34}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b0b78e5-54ca-4853-a471-054036223aca}, !- Handle
  {835588f5-4cb7-4af5-97ab-c90052f25016}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {45f34b0d-6d0a-40ae-9a55-7b2c6fe2079c}, !- Handle
=======
  {f80fb681-a3fa-4d83-a25c-8c144138e8b8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {e11e6ee8-b249-40e5-929c-3d284d5fb7cb}, !- Handle
=======
  {5b6b3892-1c90-434f-8934-59ddceee6320}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {eb61f51a-4e90-4d26-83ae-538a91d372c0}, !- Handle
=======
  {df1748a4-78bb-4531-9834-248e66934b34}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {ecf41a9d-9974-4e5e-a613-ebd8f775f50c}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {87382d80-cce9-465a-97f2-2068ae37917a}, !- Layer 1
  {982d1689-4dac-4d58-9b20-347b6c4ed2ca}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7cd9b5a-5e9d-4022-bd5c-987ce0265cf7}, !- Handle
  {ecf41a9d-9974-4e5e-a613-ebd8f775f50c}, !- Construction Name
=======
  {2f4462f2-537a-416a-b4c2-a5ebdb9e02d6}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {29181318-119d-4571-ab0e-6fcd0de36bb8}, !- Layer 1
  {206e7cd7-24a9-4625-8644-719178fcde8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b043f2b9-7065-47ae-9585-da518624cda0}, !- Handle
  {2f4462f2-537a-416a-b4c2-a5ebdb9e02d6}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {87382d80-cce9-465a-97f2-2068ae37917a}, !- Handle
=======
  {29181318-119d-4571-ab0e-6fcd0de36bb8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {884bff84-7cc3-445c-849c-12308fa58527}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {cfb8afc9-855b-4c1e-8dfd-0140af7692a7}; !- Layer 1

OS:StandardsInformation:Construction,
  {c123eb4c-2d7b-40de-b51c-db5b7292200e}, !- Handle
  {884bff84-7cc3-445c-849c-12308fa58527}, !- Construction Name
=======
  {3ac71ba3-e1cb-4c24-8ad2-4f71975f8d2c}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {12f0aebc-5198-4a0d-bb81-483b98124367}; !- Layer 1

OS:StandardsInformation:Construction,
  {1fe29010-cacb-4bab-b14e-83d7d87ff457}, !- Handle
  {3ac71ba3-e1cb-4c24-8ad2-4f71975f8d2c}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {cfb8afc9-855b-4c1e-8dfd-0140af7692a7}, !- Handle
=======
  {12f0aebc-5198-4a0d-bb81-483b98124367}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {e862a919-0139-4b06-a523-3ed5d4dc95e2}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {646c5261-7df5-40bb-b905-4c0b6b5cd597}; !- Layer 1

OS:StandardsInformation:Construction,
  {92e2c1c2-58bf-4cdb-a6c5-0b3c8797d9fa}, !- Handle
  {e862a919-0139-4b06-a523-3ed5d4dc95e2}, !- Construction Name
=======
  {fb644f34-48e4-46ce-84e0-f89ecf010876}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {9f715e0f-4d45-4259-9bf1-0e5ff0849ed6}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ecbb01e-65f7-455d-828d-3dc61a29d74a}, !- Handle
  {fb644f34-48e4-46ce-84e0-f89ecf010876}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
<<<<<<< HEAD
  {646c5261-7df5-40bb-b905-4c0b6b5cd597}, !- Handle
=======
  {9f715e0f-4d45-4259-9bf1-0e5ff0849ed6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
<<<<<<< HEAD
  {e712b5e0-ad09-4776-b57f-65b3f5b3fcc9}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {19e970f1-46d0-40eb-8298-5a263b6c8c86}; !- Layer 1

OS:StandardsInformation:Construction,
  {ee15be1e-fb7a-490b-8aaf-48d7e8cffc24}, !- Handle
  {e712b5e0-ad09-4776-b57f-65b3f5b3fcc9}, !- Construction Name
=======
  {67e8689b-3ef3-46ea-92c0-c200934d4489}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5940ea00-ad8d-44df-88f0-ccfdc042b3b8}; !- Layer 1

OS:StandardsInformation:Construction,
  {06861ae6-dc26-4c97-9da2-335b85f4a0ce}, !- Handle
  {67e8689b-3ef3-46ea-92c0-c200934d4489}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {19e970f1-46d0-40eb-8298-5a263b6c8c86}, !- Handle
=======
  {5940ea00-ad8d-44df-88f0-ccfdc042b3b8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {5e310ea1-bc17-4070-95a9-1d2722686fd4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e712b5e0-ad09-4776-b57f-65b3f5b3fcc9}, !- Fixed Window Construction Name
  {e712b5e0-ad09-4776-b57f-65b3f5b3fcc9}, !- Operable Window Construction Name
  {36899d3a-005e-43ea-930c-207c70c937a7}, !- Door Construction Name
=======
  {20eb4e22-e3ca-4709-971c-85b4f6fcd516}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {67e8689b-3ef3-46ea-92c0-c200934d4489}, !- Fixed Window Construction Name
  {67e8689b-3ef3-46ea-92c0-c200934d4489}, !- Operable Window Construction Name
  {cb4fa8eb-0057-4773-9df1-772fa42106f3}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {36899d3a-005e-43ea-930c-207c70c937a7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {85ab42a1-3ce8-420b-aeb1-26452cca4791}; !- Layer 1

OS:StandardsInformation:Construction,
  {9289f5fc-f22c-4107-ac77-189f40b4906f}, !- Handle
  {36899d3a-005e-43ea-930c-207c70c937a7}, !- Construction Name
=======
  {cb4fa8eb-0057-4773-9df1-772fa42106f3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e6d3b42f-2b60-40be-8cb3-5c84d2fd1228}; !- Layer 1

OS:StandardsInformation:Construction,
  {8645a8d5-3d3f-4ba2-b256-522ae6910883}, !- Handle
  {cb4fa8eb-0057-4773-9df1-772fa42106f3}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {85ab42a1-3ce8-420b-aeb1-26452cca4791}, !- Handle
=======
  {e6d3b42f-2b60-40be-8cb3-5c84d2fd1228}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {89ca58f7-47ef-460e-b356-755e1ae584e1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {85ab42a1-3ce8-420b-aeb1-26452cca4791}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f4ea2be-44bf-4998-8c5b-f195228114c6}, !- Handle
  {89ca58f7-47ef-460e-b356-755e1ae584e1}, !- Construction Name
=======
  {cc8f34c8-ef43-4b14-9d85-938b3672ab9f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e6d3b42f-2b60-40be-8cb3-5c84d2fd1228}; !- Layer 1

OS:StandardsInformation:Construction,
  {2df81174-c0b1-4909-ba07-4f52395812d9}, !- Handle
  {cc8f34c8-ef43-4b14-9d85-938b3672ab9f}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {0e74adc1-9e13-4eb5-8cd4-70e2ca712261}, !- Handle
  90.1-2004 - MedOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {c55965bf-4ec9-4bdc-b8bb-65cbc5da9162}, !- Default Exterior Surface Constructions Name
  {575db4af-e751-45f2-b3e9-57d5725645d0}, !- Default Interior Surface Constructions Name
  {a7162722-4bce-4bc2-bad3-d0a0b042134f}, !- Default Ground Contact Surface Constructions Name
  {146814f9-587a-4522-9753-6f62c6657441}, !- Default Exterior SubSurface Constructions Name
  {fd932ae2-199c-468a-b094-2f4971651554}, !- Default Interior SubSurface Constructions Name
=======
  {fe2d31c8-74c9-418f-b6f1-c69376817c54}, !- Handle
  90.1-2004 - MedOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {c9396cc0-401c-4c96-8a67-872ad184d280}, !- Default Exterior Surface Constructions Name
  {e755fd22-a99d-4096-a6f4-adb3c0f72acf}, !- Default Interior Surface Constructions Name
  {f780d015-82c8-46f2-b519-ede8503ec104}, !- Default Ground Contact Surface Constructions Name
  {c9d3448b-deff-461a-ab85-9e7ddab7836b}, !- Default Exterior SubSurface Constructions Name
  {2a114e31-2059-44ca-91fe-85f59af72416}, !- Default Interior SubSurface Constructions Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {c55965bf-4ec9-4bdc-b8bb-65cbc5da9162}, !- Handle
=======
  {c9396cc0-401c-4c96-8a67-872ad184d280}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {575db4af-e751-45f2-b3e9-57d5725645d0}, !- Handle
  Default Surface Constructions 5,        !- Name
  {824a1619-5a60-4aa4-9d9a-5db65db26b06}, !- Floor Construction Name
=======
  {e755fd22-a99d-4096-a6f4-adb3c0f72acf}, !- Handle
  Default Surface Constructions 5,        !- Name
  {b29ce487-10e5-4214-bc6c-1767e394f21c}, !- Floor Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
<<<<<<< HEAD
  {824a1619-5a60-4aa4-9d9a-5db65db26b06}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {4ecf56f2-034a-48e9-a64b-beba9d9b21e9}; !- Layer 1

OS:StandardsInformation:Construction,
  {bea2e736-622d-4c25-8cda-210c24e702e3}, !- Handle
  {824a1619-5a60-4aa4-9d9a-5db65db26b06}, !- Construction Name
=======
  {b29ce487-10e5-4214-bc6c-1767e394f21c}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {73329abf-896c-4fc1-886b-9e0ea24849d5}; !- Layer 1

OS:StandardsInformation:Construction,
  {abd2d8f4-034d-4504-b978-d18ff936ed71}, !- Handle
  {b29ce487-10e5-4214-bc6c-1767e394f21c}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {4ecf56f2-034a-48e9-a64b-beba9d9b21e9}, !- Handle
=======
  {73329abf-896c-4fc1-886b-9e0ea24849d5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {a7162722-4bce-4bc2-bad3-d0a0b042134f}, !- Handle
=======
  {f780d015-82c8-46f2-b519-ede8503ec104}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {146814f9-587a-4522-9753-6f62c6657441}, !- Handle
=======
  {c9d3448b-deff-461a-ab85-9e7ddab7836b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {fd932ae2-199c-468a-b094-2f4971651554}, !- Handle
=======
  {2a114e31-2059-44ca-91fe-85f59af72416}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {0d501db3-a4fc-4035-a4db-796c02ed0447}, !- Handle
=======
  {54c3f6a0-66f3-42f8-9305-d6dd27f3fac1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
<<<<<<< HEAD
  {50462d61-ef33-4ba0-8fa9-cbcc767613b2}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {0d501db3-a4fc-4035-a4db-796c02ed0447}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {0bab277d-f437-4a26-a9d7-7bdb6df4d612}, !- Schedule Name
=======
  {b4e975a2-edaf-49cb-9fc9-429458714843}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {54c3f6a0-66f3-42f8-9305-d6dd27f3fac1}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {bcd4e807-17c7-435c-9378-6d1b6fe7988e}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {0bab277d-f437-4a26-a9d7-7bdb6df4d612}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {2d11abf8-da62-417d-b6f8-dd9357644940}, !- Default Day Schedule Name
  {caaed8ce-8fea-4d77-bcdd-e63b9291140b}, !- Summer Design Day Schedule Name
  {d84f2c43-0b43-4b63-9476-0adb983b7aa1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d11abf8-da62-417d-b6f8-dd9357644940}, !- Handle
  Schedule Day 21,                        !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {bcd4e807-17c7-435c-9378-6d1b6fe7988e}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {63a83978-661a-4b01-9084-ce707f3b674b}, !- Default Day Schedule Name
  {1efc34ee-f749-470d-b3d3-261ce6656b8f}, !- Summer Design Day Schedule Name
  {9e25b752-5d48-40da-82ee-b4691b216246}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63a83978-661a-4b01-9084-ce707f3b674b}, !- Handle
  Schedule Day 21,                        !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {03e9e027-d3fc-45e8-9ca6-9048e2cac74e}, !- Handle
  Schedule Rule 19,                       !- Name
  {0bab277d-f437-4a26-a9d7-7bdb6df4d612}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f2fbcfb-9d92-4c34-9851-a4b4af5f5e47}, !- Day Schedule Name
=======
  {9734590d-7d25-4260-bbcc-c6183b31198b}, !- Handle
  Schedule Rule 19,                       !- Name
  {bcd4e807-17c7-435c-9378-6d1b6fe7988e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {87e1a5c2-f328-453a-b6ee-e13cd79c4b71}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0f2fbcfb-9d92-4c34-9851-a4b4af5f5e47}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {87e1a5c2-f328-453a-b6ee-e13cd79c4b71}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {caaed8ce-8fea-4d77-bcdd-e63b9291140b}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {1efc34ee-f749-470d-b3d3-261ce6656b8f}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d84f2c43-0b43-4b63-9476-0adb983b7aa1}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {9e25b752-5d48-40da-82ee-b4691b216246}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {a8415294-1bb5-4690-8b30-eb48fe4fb96f}, !- Handle
  Schedule Rule 20,                       !- Name
  {0bab277d-f437-4a26-a9d7-7bdb6df4d612}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c211a89-ad34-4bbd-9eec-488eb8508722}, !- Day Schedule Name
=======
  {f5844095-1464-40e9-aa30-68ff7b0979ac}, !- Handle
  Schedule Rule 20,                       !- Name
  {bcd4e807-17c7-435c-9378-6d1b6fe7988e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16e9cb47-a9d1-4603-ba6c-9fba87efcaf5}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {6c211a89-ad34-4bbd-9eec-488eb8508722}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {16e9cb47-a9d1-4603-ba6c-9fba87efcaf5}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {545f7142-ea3a-4dd0-ac09-fa9f4ee288f4}, !- Handle
  Schedule Rule 21,                       !- Name
  {0bab277d-f437-4a26-a9d7-7bdb6df4d612}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {691e9885-f68c-4f29-a943-d984884a5c35}, !- Day Schedule Name
=======
  {8e789515-02c4-4206-b7b3-66bd5573a151}, !- Handle
  Schedule Rule 21,                       !- Name
  {bcd4e807-17c7-435c-9378-6d1b6fe7988e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51fb23d4-9614-45d4-80b4-6968fa2f5f33}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {691e9885-f68c-4f29-a943-d984884a5c35}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {51fb23d4-9614-45d4-80b4-6968fa2f5f33}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {94e8e878-e68c-496c-be5b-ed414384fa0f}, !- Handle
=======
  {1afaa698-d81a-4729-a661-3ae07004c690}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
<<<<<<< HEAD
  {bca67865-e2f1-4722-805d-906dad36a045}, !- Handle
  2 Elevator Fans,                        !- Name
  {94e8e878-e68c-496c-be5b-ed414384fa0f}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {5575e150-ba37-4e99-ad51-7806ddbd5d87}, !- Schedule Name
=======
  {fb34cc96-3acf-4aec-8671-8098c025c4e7}, !- Handle
  2 Elevator Fans,                        !- Name
  {1afaa698-d81a-4729-a661-3ae07004c690}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {9cd973ea-3b7e-4d34-a23b-3c43a31623ee}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {5575e150-ba37-4e99-ad51-7806ddbd5d87}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7,   !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {59534a44-effb-4fd8-ab88-7c74bf2b8c71}, !- Default Day Schedule Name
  {cfd6c0ff-a0f2-46a3-8c5b-1a775947ee5c}, !- Summer Design Day Schedule Name
  {2d3b381d-7aa5-4138-9b91-7417fc8979d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59534a44-effb-4fd8-ab88-7c74bf2b8c71}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {9cd973ea-3b7e-4d34-a23b-3c43a31623ee}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7,   !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {5419b2a8-b526-402d-a5d4-3f411fd5a873}, !- Default Day Schedule Name
  {37354395-8191-473c-a7c8-38b852948949}, !- Summer Design Day Schedule Name
  {b6006b64-db94-4a63-ad64-db51249c23fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5419b2a8-b526-402d-a5d4-3f411fd5a873}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2d3b381d-7aa5-4138-9b91-7417fc8979d0}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {b6006b64-db94-4a63-ad64-db51249c23fb}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {cfd6c0ff-a0f2-46a3-8c5b-1a775947ee5c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {37354395-8191-473c-a7c8-38b852948949}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {6f71b431-1163-48f6-a33f-4809621b6b86}, !- Handle
=======
  {752c8f63-c68b-4e10-a15a-7d26a4331b26}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
<<<<<<< HEAD
  {5ee1a373-fa8a-4bf6-b9b6-efc856d5df81}, !- Handle
  2 Elevator Lights,                      !- Name
  {6f71b431-1163-48f6-a33f-4809621b6b86}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {5575e150-ba37-4e99-ad51-7806ddbd5d87}, !- Schedule Name
=======
  {c4b4b9cc-e8f4-4eda-8a92-2fe077238055}, !- Handle
  2 Elevator Lights,                      !- Name
  {752c8f63-c68b-4e10-a15a-7d26a4331b26}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {9cd973ea-3b7e-4d34-a23b-3c43a31623ee}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fc0cff8c-5b74-443c-9906-f7b765cb6745}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {aaec1f2e-ce3f-4798-950e-2f02e0ded4d6}, !- Schedule Name
=======
  {a0d219b9-0be2-4d56-9bb4-b7404f0a0923}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {45f31a34-ed0c-479c-9b92-1692440d823d}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.04300287,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {aaec1f2e-ce3f-4798-950e-2f02e0ded4d6}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {df53f6c2-2bae-490e-a876-e29eaefb2515}, !- Default Day Schedule Name
  {29194835-b2db-4ad3-9d46-52671f752a58}, !- Summer Design Day Schedule Name
  {227f2de3-8bd7-4482-bcf7-58a76794796b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df53f6c2-2bae-490e-a876-e29eaefb2515}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {45f31a34-ed0c-479c-9b92-1692440d823d}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {09711326-2a09-49c1-bd7c-ac755e92f3a7}, !- Default Day Schedule Name
  {dc0cd4aa-a78f-48f8-b5f8-0dc94359dfd8}, !- Summer Design Day Schedule Name
  {1b38b1fc-fd89-4751-8903-f177a5545bb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09711326-2a09-49c1-bd7c-ac755e92f3a7}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {227f2de3-8bd7-4482-bcf7-58a76794796b}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {1b38b1fc-fd89-4751-8903-f177a5545bb6}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {29194835-b2db-4ad3-9d46-52671f752a58}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {dc0cd4aa-a78f-48f8-b5f8-0dc94359dfd8}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {badf268e-fa7d-4a64-a52b-3ab325467832}, !- Handle
  Schedule Rule 22,                       !- Name
  {aaec1f2e-ce3f-4798-950e-2f02e0ded4d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3aa0bc4e-80e4-4cb8-9ff9-3a009b0999f5}, !- Day Schedule Name
=======
  {1ed2a893-5dc5-46c0-af79-a9da5fdfed38}, !- Handle
  Schedule Rule 22,                       !- Name
  {45f31a34-ed0c-479c-9b92-1692440d823d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e55c93e-c042-4285-b56b-e8487f19ff8a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3aa0bc4e-80e4-4cb8-9ff9-3a009b0999f5}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {6e55c93e-c042-4285-b56b-e8487f19ff8a}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
<<<<<<< HEAD
  {d3941c11-cc39-4b99-850a-520f84df4e34}, !- Handle
=======
  {8452d3eb-5f93-4067-8e11-f4d6cee7f606}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c6001600-3339-483c-8e7a-99084dc5c24e}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {d3941c11-cc39-4b99-850a-520f84df4e34}; !- Layer 1

OS:InternalMass:Definition,
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c6001600-3339-483c-8e7a-99084dc5c24e}, !- Construction Name
=======
  {c1b58ef4-3092-47a5-bc10-03b35c8bc375}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {8452d3eb-5f93-4067-8e11-f4d6cee7f606}; !- Layer 1

OS:InternalMass:Definition,
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c1b58ef4-3092-47a5-bc10-03b35c8bc375}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {77c8a98d-20b1-4511-8154-42010970c5a7}, !- Handle
  Core_mid Mass,                          !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {88f6fae8-158b-4b91-a5b9-a94c851d02a9}, !- Handle
  Core_mid Mass,                          !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {f6b248d2-29cf-4287-bcba-4d1ae47d6e3d}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {61a3d97d-c0c9-4cbd-b928-827d72b138f9}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {607a7c29-2f8d-43ec-9ca9-59403671e944}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {4c64e65d-4536-4ecf-ad71-a30c48fe09da}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {ae3f9ab0-847d-4ce0-9376-3be5c6f06dff}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {0d88039c-e914-4482-b4b2-6a8784dbe7de}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {364a53f3-bd61-45cc-a4b6-551e5bfbb217}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {fdd6e356-9ee0-41f8-8afc-fb7424ea7c3c}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {cc576f60-7a75-49e3-8fa8-acdabc016bbf}, !- Handle
  Core_top Mass,                          !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {61cd0a7c-c419-4cfe-b79e-a38104c754fc}, !- Handle
  Core_top Mass,                          !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {9591afd3-9ae9-440f-bf11-3f36fe9aea4b}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {bd260622-c79b-4aa3-9903-675aa9c98117}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {3c0b28e5-d713-41ab-9592-8a8fedc86e1d}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {baf37818-9121-4986-9a90-129f099fab52}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {34ebb032-b3c2-4de1-9078-f93f8399c41e}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {29e36f7a-ada9-48fd-a19a-afdeba3a05c0}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {4f2bb897-3e74-4c3c-a1bb-8c2b3a52e5f3}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {daea2b1e-335f-48d0-8b89-6bc79f6273dc}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {bb85c89c-d382-48f7-b274-005f63805124}, !- Handle
  Core_bottom Mass,                       !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {9ecd8884-3e78-4d64-b27b-d77df58812e3}, !- Handle
  Core_bottom Mass,                       !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {99bb03c9-b0f3-455d-8133-88e9f06efde9}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {458ab361-c835-4d89-8b3d-39750d82ab50}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {9f597901-54c5-430e-a519-1430bae540eb}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {e3c53552-5567-4234-a584-01fbeb197af7}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {605ac07f-b3cf-4a6d-98af-613a10d18342}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {984d4dbd-b1e2-4beb-8354-6e07c9a02ef4}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {942cb8c3-72a4-49df-b075-15646888da28}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {963161b9-80e8-4120-99cd-3843afce7741}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {672bd1e6-fca7-46d5-8437-95bbacf0961a}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {e785219b-09d5-4b3e-a50d-322fd70621da}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c44f7f0d-1f1e-49ab-a0f6-e278587a8778}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {b2f77813-6fb8-4614-8ae8-6078371f9930}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {f3436abf-2018-4f6c-9101-2e93decb81b1}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {d3ebb056-c0ba-4475-8536-f4cd9fb3bc8a}, !- Internal Mass Definition Name
=======
  {86bca672-2ee4-46c0-b4be-2b5c10c97e70}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {fa98840a-0dfc-4047-8eb9-4013796521a2}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
<<<<<<< HEAD
  {0298a4b4-af2b-4fa9-b280-3746459e50ec}, !- Handle
=======
  {d5c5f7b0-7fab-4b6b-9910-2d776b941c52}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {dc1a2440-9c94-4e86-a5bb-6be7dfca8bf8}, !- Loop Temperature Setpoint Node Name
=======
  {7af74a9c-eb87-4d6e-8ea1-7e8014554ec9}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {0dfeb320-9d62-4141-9992-86e3e266b4ff}, !- Plant Side Inlet Node Name
  {13c19a60-bf48-4c22-86ad-4ae1aa3073bd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0577c547-b256-4155-aba7-e6109c7c6fd3}, !- Demand Side Inlet Node Name
  {a727afee-984d-4bc9-aa58-5a1b6eadef2f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a835dc0-fe4a-4984-999e-12a731990f82}, !- Availability Manager List Name
=======
  {6d0f5dcc-3d87-45ca-899d-cce76d8b3e30}, !- Plant Side Inlet Node Name
  {c503e9ca-cd34-4c06-a97c-8a19ccd80396}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6ceb3b7f-3b78-41c3-83df-1b4594088f59}, !- Demand Side Inlet Node Name
  {1105ba46-76f5-4b58-832e-4ad7cfe7b9a4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {68c63799-aa05-4e64-aaea-6da10d668819}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Demand Mixer Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Demand Splitter Name
  {af0df457-f4a1-4473-98f7-a477288575cd}, !- Supply Mixer Name
  {b6b06da6-f800-4250-bdae-0823d14663bf}; !- Supply Splitter Name

OS:Node,
  {b47e6165-59d9-4778-a1ef-3d363fb4c16c}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {0dfeb320-9d62-4141-9992-86e3e266b4ff}, !- Inlet Port
  {33107ede-f7e4-41db-aa17-f6fa17c63ee7}; !- Outlet Port

OS:Node,
  {dc1a2440-9c94-4e86-a5bb-6be7dfca8bf8}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a635fed2-417e-43db-94de-70687d6041b0}, !- Inlet Port
  {13c19a60-bf48-4c22-86ad-4ae1aa3073bd}; !- Outlet Port

OS:Node,
  {3f0b3bcc-2839-4138-852e-562808c16cc0}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {3f3c4728-9a61-4160-8356-7a8b58ee2e57}, !- Inlet Port
  {64c6eb7c-f43b-4c85-b163-3163e54f2f43}; !- Outlet Port

OS:Connector:Mixer,
  {af0df457-f4a1-4473-98f7-a477288575cd}, !- Handle
  Connector Mixer 1,                      !- Name
  {984eaea3-5cfe-4dee-bdff-8a97bc333822}, !- Outlet Branch Name
  {f2f3137e-f0aa-4fec-9c77-69e6d3fd79b6}, !- Inlet Branch Name 1
  {836b4426-435c-457e-97b9-5a1842669914}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b6b06da6-f800-4250-bdae-0823d14663bf}, !- Handle
  Connector Splitter 1,                   !- Name
  {d5b56543-8ad7-483f-9df9-cf720b9ccadb}, !- Inlet Branch Name
  {3f3c4728-9a61-4160-8356-7a8b58ee2e57}, !- Outlet Branch Name 1
  {7b60b54f-b35b-4419-9433-754d306a3a2f}; !- Outlet Branch Name 2

OS:Connection,
  {0dfeb320-9d62-4141-9992-86e3e266b4ff}, !- Handle
  {5f02de01-6ff3-46e8-8d72-f7d8452ae9cf}, !- Name
  {0298a4b4-af2b-4fa9-b280-3746459e50ec}, !- Source Object
  14,                                     !- Outlet Port
  {b47e6165-59d9-4778-a1ef-3d363fb4c16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3c4728-9a61-4160-8356-7a8b58ee2e57}, !- Handle
  {78cc8b45-f94b-4ee1-b798-d0b8fe5367bb}, !- Name
  {b6b06da6-f800-4250-bdae-0823d14663bf}, !- Source Object
  3,                                      !- Outlet Port
  {3f0b3bcc-2839-4138-852e-562808c16cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c19a60-bf48-4c22-86ad-4ae1aa3073bd}, !- Handle
  {09a06ad1-f5ef-4247-a266-032e46dea24d}, !- Name
  {dc1a2440-9c94-4e86-a5bb-6be7dfca8bf8}, !- Source Object
  3,                                      !- Outlet Port
  {0298a4b4-af2b-4fa9-b280-3746459e50ec}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ccb5867c-02af-4b5f-8af4-4f0c2ca251b8}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {0577c547-b256-4155-aba7-e6109c7c6fd3}, !- Inlet Port
  {db5169ed-3f1d-4bac-a15a-3ff22fae8673}; !- Outlet Port

OS:Node,
  {7d706973-9ab7-4ac0-b8c2-98257efd093d}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {4a556780-678c-491a-8e7a-a4e801364394}, !- Inlet Port
  {a727afee-984d-4bc9-aa58-5a1b6eadef2f}; !- Outlet Port

OS:Node,
  {8679a8d9-f646-4dd2-8316-7d50e5c0e2bc}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {6c7e2622-4d50-4425-931c-9f9b365503ec}, !- Inlet Port
  {0e7bc6e6-b848-48db-82af-60555223b608}; !- Outlet Port

OS:Connector:Mixer,
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Handle
  Connector Mixer 2,                      !- Name
  {2bfe95ff-b264-4293-8206-0a9d79550093}, !- Outlet Branch Name
  {b954ca35-1501-4e24-8a30-4af621662507}, !- Inlet Branch Name 1
  {e3d3c453-1df7-4553-a8ef-c782979f95fd}, !- Inlet Branch Name 2
  {ceb8e081-118c-4772-8faf-65afc750ec9d}, !- Inlet Branch Name 3
  {c74683c0-e605-4f26-9ce8-e00e875354b4}, !- Inlet Branch Name 4
  {5b274ee2-60ac-47e0-b0c2-a543a35aad0a}, !- Inlet Branch Name 5
  {2dab2c14-b295-47ac-a04e-212ef1890385}, !- Inlet Branch Name 6
  {e747f1b9-0f82-4e06-b6d9-b6aa5faba466}, !- Inlet Branch Name 7
  {8e2a49e0-e7bb-46d3-a1aa-bd5d92920729}, !- Inlet Branch Name 8
  {d58283e6-1ad1-41a3-94df-f753cf89e325}, !- Inlet Branch Name 9
  {d2d48eba-0971-4434-a348-db80e9f435f4}, !- Inlet Branch Name 10
  {301e0c59-9dc3-4c2d-8199-295b7b08d21c}, !- Inlet Branch Name 11
  {5b7c3cc1-5fbd-48ed-ae6f-c10be12ed634}, !- Inlet Branch Name 12
  {1f259868-d084-4b5f-93ca-4a0896e8c014}, !- Inlet Branch Name 13
  {904af515-5e3e-4572-ae48-879c114785e2}, !- Inlet Branch Name 14
  {00487856-182b-4086-9963-f2d1596c673f}, !- Inlet Branch Name 15
  {32d0116c-4598-4432-b81f-c92aa873a540}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Handle
  Connector Splitter 2,                   !- Name
  {db5169ed-3f1d-4bac-a15a-3ff22fae8673}, !- Inlet Branch Name
  {6c7e2622-4d50-4425-931c-9f9b365503ec}, !- Outlet Branch Name 1
  {99603d62-55ec-4690-bfa1-8d31add98fc8}, !- Outlet Branch Name 2
  {789e8f78-268d-4771-858e-98d9d095c4a2}, !- Outlet Branch Name 3
  {f1f71e18-1047-4bfe-acb1-fb4a8e21b9f5}, !- Outlet Branch Name 4
  {ddeb65f9-ced5-41b8-bde1-dc5a18693481}, !- Outlet Branch Name 5
  {f8d6144b-5b73-433b-bc20-0be9b30862e8}, !- Outlet Branch Name 6
  {6964f4dc-8e8a-4a9e-abe1-aa79a9675406}, !- Outlet Branch Name 7
  {914b08b8-d42c-4c3f-8a3b-8fd3ce00f53d}, !- Outlet Branch Name 8
  {3b3683f6-cd43-4964-abaf-eb7d72d32b50}, !- Outlet Branch Name 9
  {83f8eeb7-b887-437f-ae29-43fed49af879}, !- Outlet Branch Name 10
  {fcc5adbc-acf2-4f10-8efa-39db8d29bf4b}, !- Outlet Branch Name 11
  {51c47b72-1848-44e6-a4f0-74013d37970d}, !- Outlet Branch Name 12
  {81c86b32-121d-42df-8562-83b89b9523cd}, !- Outlet Branch Name 13
  {9bf2b0eb-ab88-4501-b8b7-7a59d37265ab}, !- Outlet Branch Name 14
  {ad910031-333c-42ce-9533-141f53b50220}, !- Outlet Branch Name 15
  {d8a38727-9a06-453e-b6de-ddc66bf2fcc6}; !- Outlet Branch Name 16

OS:Connection,
  {0577c547-b256-4155-aba7-e6109c7c6fd3}, !- Handle
  {f954d452-b4b8-4603-9d83-e4d23579a15f}, !- Name
  {0298a4b4-af2b-4fa9-b280-3746459e50ec}, !- Source Object
  17,                                     !- Outlet Port
  {ccb5867c-02af-4b5f-8af4-4f0c2ca251b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5169ed-3f1d-4bac-a15a-3ff22fae8673}, !- Handle
  {4da88136-d129-4992-84bf-349bff7b47ff}, !- Name
  {ccb5867c-02af-4b5f-8af4-4f0c2ca251b8}, !- Source Object
  3,                                      !- Outlet Port
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7e2622-4d50-4425-931c-9f9b365503ec}, !- Handle
  {5b34da62-b1e2-475b-835b-88b421894471}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  3,                                      !- Outlet Port
  {8679a8d9-f646-4dd2-8316-7d50e5c0e2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a727afee-984d-4bc9-aa58-5a1b6eadef2f}, !- Handle
  {ae716933-df38-4ce0-8283-97ca5b711c70}, !- Name
  {7d706973-9ab7-4ac0-b8c2-98257efd093d}, !- Source Object
  3,                                      !- Outlet Port
  {0298a4b4-af2b-4fa9-b280-3746459e50ec}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {703849c9-12a2-4052-8348-16124b6688f3}, !- Handle
  {0298a4b4-af2b-4fa9-b280-3746459e50ec}, !- Plant or Condenser Loop Name
=======
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Demand Mixer Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Demand Splitter Name
  {44249cbf-65de-4933-ac8e-26278d6a20e0}, !- Supply Mixer Name
  {a7b02faf-92ed-43db-9c4e-1e2d8de50a8b}; !- Supply Splitter Name

OS:Node,
  {f875f888-8f3d-40ed-984d-1123ecbc3d01}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {6d0f5dcc-3d87-45ca-899d-cce76d8b3e30}, !- Inlet Port
  {f3db258f-39cf-4dd8-adf3-715acb32632f}; !- Outlet Port

OS:Node,
  {7af74a9c-eb87-4d6e-8ea1-7e8014554ec9}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {0568a98d-8cfd-4180-bef5-2d962ce4e9f8}, !- Inlet Port
  {c503e9ca-cd34-4c06-a97c-8a19ccd80396}; !- Outlet Port

OS:Node,
  {3ba51812-daca-4239-9fd8-7bc54537f006}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {c77e758c-2f72-4499-883f-4a2594b4c005}, !- Inlet Port
  {edbd0bd6-a89b-4882-a349-33ddf443351c}; !- Outlet Port

OS:Connector:Mixer,
  {44249cbf-65de-4933-ac8e-26278d6a20e0}, !- Handle
  Connector Mixer 1,                      !- Name
  {6805e58d-4018-4feb-b62e-ea72f6471223}, !- Outlet Branch Name
  {f033d2dc-343b-4e57-979c-64cebd2c1106}, !- Inlet Branch Name 1
  {d0c53b45-71da-4b48-a0e1-26152e4ab316}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a7b02faf-92ed-43db-9c4e-1e2d8de50a8b}, !- Handle
  Connector Splitter 1,                   !- Name
  {d55d6153-de25-485a-bf70-1c476b643f36}, !- Inlet Branch Name
  {c77e758c-2f72-4499-883f-4a2594b4c005}, !- Outlet Branch Name 1
  {4837b7b0-b21d-4d8d-b1df-164d4ddd0b62}; !- Outlet Branch Name 2

OS:Connection,
  {6d0f5dcc-3d87-45ca-899d-cce76d8b3e30}, !- Handle
  {5eb6745d-161f-45b7-9cb0-b81fa77538c8}, !- Name
  {d5c5f7b0-7fab-4b6b-9910-2d776b941c52}, !- Source Object
  14,                                     !- Outlet Port
  {f875f888-8f3d-40ed-984d-1123ecbc3d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77e758c-2f72-4499-883f-4a2594b4c005}, !- Handle
  {5a0fed76-1a1e-4962-8ea5-64c57b3f5a36}, !- Name
  {a7b02faf-92ed-43db-9c4e-1e2d8de50a8b}, !- Source Object
  3,                                      !- Outlet Port
  {3ba51812-daca-4239-9fd8-7bc54537f006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c503e9ca-cd34-4c06-a97c-8a19ccd80396}, !- Handle
  {cdbe66be-9b74-4603-bace-fe5d1f2a57a9}, !- Name
  {7af74a9c-eb87-4d6e-8ea1-7e8014554ec9}, !- Source Object
  3,                                      !- Outlet Port
  {d5c5f7b0-7fab-4b6b-9910-2d776b941c52}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9be30a39-7f65-4694-a3bd-c33aceb4171a}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {6ceb3b7f-3b78-41c3-83df-1b4594088f59}, !- Inlet Port
  {c0085137-4228-41e6-952b-a5c00ab44889}; !- Outlet Port

OS:Node,
  {c71e56e5-495d-4d64-a5af-c6bf76974514}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {27d5ed0a-0cbf-48b5-b773-3726804cb391}, !- Inlet Port
  {1105ba46-76f5-4b58-832e-4ad7cfe7b9a4}; !- Outlet Port

OS:Node,
  {1dfa7f02-ec10-4ec3-9b3b-21e8f0e5ed59}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {b613c0c5-cb1e-49c3-bb39-6dcc13497c49}, !- Inlet Port
  {1823b6de-cfe7-4d36-97f0-817cdf7a998d}; !- Outlet Port

OS:Connector:Mixer,
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Handle
  Connector Mixer 2,                      !- Name
  {c247539d-2514-4e63-a09d-4f82e5e442d0}, !- Outlet Branch Name
  {a99361a1-197c-40c1-b672-6990c3c67a86}, !- Inlet Branch Name 1
  {5409e780-acad-42fd-b0b3-e12df7defbc1}, !- Inlet Branch Name 2
  {a6230150-91d0-44dd-8256-547079306cb6}, !- Inlet Branch Name 3
  {9638d522-cc93-4dd9-a2d8-87341e582f0e}, !- Inlet Branch Name 4
  {d7d33137-f2df-4301-87f0-5a550e9c0a3a}, !- Inlet Branch Name 5
  {fbbe6f60-a411-40a7-90fe-2679edaad5af}, !- Inlet Branch Name 6
  {810c0c87-5cbb-4680-8913-5953fad742c4}, !- Inlet Branch Name 7
  {90762a06-9191-4277-8a75-3ecf0964aaca}, !- Inlet Branch Name 8
  {26a40258-12d5-404a-bf22-10f571579923}, !- Inlet Branch Name 9
  {20058e99-1ba1-4baa-a653-9127a4b1a46d}, !- Inlet Branch Name 10
  {02227f4f-2d4d-4226-8576-1e03e0d0bd00}, !- Inlet Branch Name 11
  {1cc25b97-445d-43f6-b8db-b4d15939c0bf}, !- Inlet Branch Name 12
  {9f5fe436-92df-4f40-b116-20efbdb22446}, !- Inlet Branch Name 13
  {b0697712-75e7-4e65-847d-059fb925fe3e}, !- Inlet Branch Name 14
  {d628c6df-9838-4b7f-aa8b-4dbb4baa0206}, !- Inlet Branch Name 15
  {c3d243a7-b567-43de-aee9-c0d7a83af9e7}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Handle
  Connector Splitter 2,                   !- Name
  {c0085137-4228-41e6-952b-a5c00ab44889}, !- Inlet Branch Name
  {b613c0c5-cb1e-49c3-bb39-6dcc13497c49}, !- Outlet Branch Name 1
  {0464dc0b-d6b4-4eb0-8a57-bb298b06a3a3}, !- Outlet Branch Name 2
  {77daa5b2-a435-40ca-8653-5e6985a91707}, !- Outlet Branch Name 3
  {3e7c6b8e-9576-4cd1-87f1-60fd978bb892}, !- Outlet Branch Name 4
  {66cba8df-565f-4c24-a3f8-fe1f3f7e2965}, !- Outlet Branch Name 5
  {ad777983-81c3-4e87-a151-5da6704e9c4b}, !- Outlet Branch Name 6
  {7a8294b9-351b-4290-b4c3-e9d4d9250509}, !- Outlet Branch Name 7
  {557b1843-4945-44ba-8c99-d7779d90e814}, !- Outlet Branch Name 8
  {a3cd2069-48fc-4be5-876b-a6be5724ec4e}, !- Outlet Branch Name 9
  {8bb3495b-4b97-404f-8943-0d980d585909}, !- Outlet Branch Name 10
  {32d7e27b-30aa-48d2-9967-1d9656fc7ef7}, !- Outlet Branch Name 11
  {11d12150-ed11-4e46-b0dd-c15f78a2cbee}, !- Outlet Branch Name 12
  {0d2b93ad-a995-409b-ad5f-db4bdc73fa58}, !- Outlet Branch Name 13
  {85d0567a-fa2e-4706-afe5-7c5675cdff1a}, !- Outlet Branch Name 14
  {c4f8c9a8-6e8a-4e40-b5b6-c6bde84b1add}, !- Outlet Branch Name 15
  {4ec0bcf7-b628-41c6-b523-a0fb6a1ae376}; !- Outlet Branch Name 16

OS:Connection,
  {6ceb3b7f-3b78-41c3-83df-1b4594088f59}, !- Handle
  {a3ab7abd-c52b-44dd-8232-3612cfc70bc3}, !- Name
  {d5c5f7b0-7fab-4b6b-9910-2d776b941c52}, !- Source Object
  17,                                     !- Outlet Port
  {9be30a39-7f65-4694-a3bd-c33aceb4171a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0085137-4228-41e6-952b-a5c00ab44889}, !- Handle
  {f52d9ea4-30a0-4c1c-a0b2-d78eed89f3ca}, !- Name
  {9be30a39-7f65-4694-a3bd-c33aceb4171a}, !- Source Object
  3,                                      !- Outlet Port
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b613c0c5-cb1e-49c3-bb39-6dcc13497c49}, !- Handle
  {a0bef8ca-8812-4556-a784-a964c3c40e95}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  3,                                      !- Outlet Port
  {1dfa7f02-ec10-4ec3-9b3b-21e8f0e5ed59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1105ba46-76f5-4b58-832e-4ad7cfe7b9a4}, !- Handle
  {9faedf99-57b3-4371-82ce-1f1ca748b9de}, !- Name
  {c71e56e5-495d-4d64-a5af-c6bf76974514}, !- Source Object
  3,                                      !- Outlet Port
  {d5c5f7b0-7fab-4b6b-9910-2d776b941c52}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0b46f118-d396-4cb3-b8c5-1c46868788b1}, !- Handle
  {d5c5f7b0-7fab-4b6b-9910-2d776b941c52}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {7a835dc0-fe4a-4984-999e-12a731990f82}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ac8d6788-1135-41c3-b8b4-fad6ea56fa96}, !- Handle
=======
  {68c63799-aa05-4e64-aaea-6da10d668819}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {1a3fb697-ea4b-4e05-b835-ef495e92796a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {3b646947-b9ea-4573-81d9-e6f3449a02b0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ac8d6788-1135-41c3-b8b4-fad6ea56fa96}, !- Schedule Type Limits Name
  {39c9b8c3-3beb-4520-8438-80ad3dd78100}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39c9b8c3-3beb-4520-8438-80ad3dd78100}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ac8d6788-1135-41c3-b8b4-fad6ea56fa96}, !- Schedule Type Limits Name
=======
  {d166e114-4e34-457a-9338-07cb7635a30a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1a3fb697-ea4b-4e05-b835-ef495e92796a}, !- Schedule Type Limits Name
  {a1618e08-2f17-45f7-a0ca-5e9d8aa09e6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1618e08-2f17-45f7-a0ca-5e9d8aa09e6f}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1a3fb697-ea4b-4e05-b835-ef495e92796a}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {cce5cbd5-c356-4ce0-9016-bb6288047af7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3b646947-b9ea-4573-81d9-e6f3449a02b0}, !- Schedule Name
  {dc1a2440-9c94-4e86-a5bb-6be7dfca8bf8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ea5ea9e9-9e34-4728-95f3-f02719c90e82}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {33107ede-f7e4-41db-aa17-f6fa17c63ee7}, !- Inlet Node Name
  {27fe7964-4233-4a82-91b3-a07d5584594f}, !- Outlet Node Name
=======
  {36e397d0-d00c-4997-ac69-a1f404a2e66e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d166e114-4e34-457a-9338-07cb7635a30a}, !- Schedule Name
  {7af74a9c-eb87-4d6e-8ea1-7e8014554ec9}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {828411f5-1064-4e4f-b44b-00d140035347}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f3db258f-39cf-4dd8-adf3-715acb32632f}, !- Inlet Node Name
  {677d6a1f-59b0-44cd-949c-6e16a4214c9f}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {c71026d4-f198-4cb3-b1fb-ab99b3a2c4e3}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {27fe7964-4233-4a82-91b3-a07d5584594f}, !- Inlet Port
  {d5b56543-8ad7-483f-9df9-cf720b9ccadb}; !- Outlet Port

OS:Connection,
  {33107ede-f7e4-41db-aa17-f6fa17c63ee7}, !- Handle
  {80ccedb7-196d-42b7-a134-fb08657acde9}, !- Name
  {b47e6165-59d9-4778-a1ef-3d363fb4c16c}, !- Source Object
  3,                                      !- Outlet Port
  {ea5ea9e9-9e34-4728-95f3-f02719c90e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fe7964-4233-4a82-91b3-a07d5584594f}, !- Handle
  {7e587011-463a-4d92-bfb4-07f0f907f4bf}, !- Name
  {ea5ea9e9-9e34-4728-95f3-f02719c90e82}, !- Source Object
  3,                                      !- Outlet Port
  {c71026d4-f198-4cb3-b1fb-ab99b3a2c4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b56543-8ad7-483f-9df9-cf720b9ccadb}, !- Handle
  {cabb3d00-72c7-4fba-b1fd-9baa870c30de}, !- Name
  {c71026d4-f198-4cb3-b1fb-ab99b3a2c4e3}, !- Source Object
  3,                                      !- Outlet Port
  {b6b06da6-f800-4250-bdae-0823d14663bf}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {39bedd7a-2675-468b-a923-00593076c0ed}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {3b646947-b9ea-4573-81d9-e6f3449a02b0}, !- Setpoint Temperature Schedule Name
=======
  {e8b4dd86-4509-4677-9298-b8f66ec28ae2}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {677d6a1f-59b0-44cd-949c-6e16a4214c9f}, !- Inlet Port
  {d55d6153-de25-485a-bf70-1c476b643f36}; !- Outlet Port

OS:Connection,
  {f3db258f-39cf-4dd8-adf3-715acb32632f}, !- Handle
  {2a3ccd8a-8ead-439f-a30b-ac429ee023bc}, !- Name
  {f875f888-8f3d-40ed-984d-1123ecbc3d01}, !- Source Object
  3,                                      !- Outlet Port
  {828411f5-1064-4e4f-b44b-00d140035347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677d6a1f-59b0-44cd-949c-6e16a4214c9f}, !- Handle
  {5778b628-4019-463c-b811-75bc8203f21d}, !- Name
  {828411f5-1064-4e4f-b44b-00d140035347}, !- Source Object
  3,                                      !- Outlet Port
  {e8b4dd86-4509-4677-9298-b8f66ec28ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55d6153-de25-485a-bf70-1c476b643f36}, !- Handle
  {ef116fe1-5c84-4d11-91a8-8d9218ccf6ba}, !- Name
  {e8b4dd86-4509-4677-9298-b8f66ec28ae2}, !- Source Object
  3,                                      !- Outlet Port
  {a7b02faf-92ed-43db-9c4e-1e2d8de50a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9c75ea07-79b9-4923-b3d5-24e4fb82d480}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {d166e114-4e34-457a-9338-07cb7635a30a}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2109.43022678746,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  2109.43022678746,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {4f0abfeb-7ce7-48e6-a20b-d30798507611}, !- Ambient Temperature Thermal Zone Name
=======
  {322f0812-dbc4-4008-96ef-c5536f9bdf08}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {64c6eb7c-f43b-4c85-b163-3163e54f2f43}, !- Use Side Inlet Node Name
  {679cc43d-aa70-4b3f-be50-1a362f59866d}, !- Use Side Outlet Node Name
=======
  {edbd0bd6-a89b-4882-a349-33ddf443351c}, !- Use Side Inlet Node Name
  {397a1445-9d6f-4b72-8cdb-63c1aa8704e6}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {0777f42b-31a6-490a-868c-e915b383fff5}, !- Handle
  Schedule Day 28,                        !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {881f5b91-6fa8-4f7f-819d-bbd6bd27cc82}, !- Handle
  Schedule Day 28,                        !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {c4bd8f85-d482-48e5-9451-c79685b2c522}, !- Handle
  Schedule Day 29,                        !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {05397f8a-6da7-4447-9969-9496671f4d85}, !- Handle
  Schedule Day 29,                        !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {22c708a7-5be7-4b91-9d05-6fc866b4b854}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {679cc43d-aa70-4b3f-be50-1a362f59866d}, !- Inlet Port
  {f2f3137e-f0aa-4fec-9c77-69e6d3fd79b6}; !- Outlet Port

OS:Connection,
  {64c6eb7c-f43b-4c85-b163-3163e54f2f43}, !- Handle
  {c05ed9e6-5622-447e-bde9-fc5d70e5f1ff}, !- Name
  {3f0b3bcc-2839-4138-852e-562808c16cc0}, !- Source Object
  3,                                      !- Outlet Port
  {39bedd7a-2675-468b-a923-00593076c0ed}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {679cc43d-aa70-4b3f-be50-1a362f59866d}, !- Handle
  {dcfd8eb2-03b6-4747-af46-2498e082e799}, !- Name
  {39bedd7a-2675-468b-a923-00593076c0ed}, !- Source Object
  32,                                     !- Outlet Port
  {22c708a7-5be7-4b91-9d05-6fc866b4b854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f3137e-f0aa-4fec-9c77-69e6d3fd79b6}, !- Handle
  {451ddf09-413b-46e9-934e-fe42b3601863}, !- Name
  {22c708a7-5be7-4b91-9d05-6fc866b4b854}, !- Source Object
  3,                                      !- Outlet Port
  {af0df457-f4a1-4473-98f7-a477288575cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa945c7b-8596-4842-b9c6-4589accf8f64}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9a3074aa-9f7c-4cbb-9b1b-4a5536286318}, !- Inlet Node Name
  {dc3d5455-3551-4dd3-8079-30711ab90ace}; !- Outlet Node Name

OS:Node,
  {cb2074d2-e263-4b8b-a157-4344b39c68a4}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7b60b54f-b35b-4419-9433-754d306a3a2f}, !- Inlet Port
  {9a3074aa-9f7c-4cbb-9b1b-4a5536286318}; !- Outlet Port

OS:Connection,
  {7b60b54f-b35b-4419-9433-754d306a3a2f}, !- Handle
  {87662085-be05-49f4-a090-d0a3e67f3bb4}, !- Name
  {b6b06da6-f800-4250-bdae-0823d14663bf}, !- Source Object
  4,                                      !- Outlet Port
  {cb2074d2-e263-4b8b-a157-4344b39c68a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee05d191-5531-4679-be12-8087d82f684e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {dc3d5455-3551-4dd3-8079-30711ab90ace}, !- Inlet Port
  {836b4426-435c-457e-97b9-5a1842669914}; !- Outlet Port

OS:Connection,
  {9a3074aa-9f7c-4cbb-9b1b-4a5536286318}, !- Handle
  {bec474c9-30e5-4d9f-95ac-4a6d8c0e1d9b}, !- Name
  {cb2074d2-e263-4b8b-a157-4344b39c68a4}, !- Source Object
  3,                                      !- Outlet Port
  {aa945c7b-8596-4842-b9c6-4589accf8f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3d5455-3551-4dd3-8079-30711ab90ace}, !- Handle
  {8342c7a1-b968-41be-98a1-e48f1df664a8}, !- Name
  {aa945c7b-8596-4842-b9c6-4589accf8f64}, !- Source Object
  3,                                      !- Outlet Port
  {ee05d191-5531-4679-be12-8087d82f684e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836b4426-435c-457e-97b9-5a1842669914}, !- Handle
  {4f6d1099-fbbc-4c5d-8f76-6dd7db53af05}, !- Name
  {ee05d191-5531-4679-be12-8087d82f684e}, !- Source Object
  3,                                      !- Outlet Port
  {af0df457-f4a1-4473-98f7-a477288575cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7bc283f6-3711-4090-89d7-056425e4aced}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0e7bc6e6-b848-48db-82af-60555223b608}, !- Inlet Node Name
  {1bd95d66-7ac3-4d9a-ae99-a2b53582aae3}; !- Outlet Node Name

OS:Node,
  {3bf9447f-a52f-49de-b01c-8b29800bf1b8}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {1bd95d66-7ac3-4d9a-ae99-a2b53582aae3}, !- Inlet Port
  {b954ca35-1501-4e24-8a30-4af621662507}; !- Outlet Port

OS:Connection,
  {0e7bc6e6-b848-48db-82af-60555223b608}, !- Handle
  {6d3f0b79-6ea2-4127-818d-20fdc29c44d1}, !- Name
  {8679a8d9-f646-4dd2-8316-7d50e5c0e2bc}, !- Source Object
  3,                                      !- Outlet Port
  {7bc283f6-3711-4090-89d7-056425e4aced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd95d66-7ac3-4d9a-ae99-a2b53582aae3}, !- Handle
  {3adc52ee-268f-4f4b-92c9-13f9f8418630}, !- Name
  {7bc283f6-3711-4090-89d7-056425e4aced}, !- Source Object
  3,                                      !- Outlet Port
  {3bf9447f-a52f-49de-b01c-8b29800bf1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b954ca35-1501-4e24-8a30-4af621662507}, !- Handle
  {628f451e-bd77-44ab-b0f5-4c3f945604a7}, !- Name
  {3bf9447f-a52f-49de-b01c-8b29800bf1b8}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ab17d78-5892-4b3c-aa96-5fc9156c685c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7d654812-3116-49a1-8d2a-b5329aa6652d}, !- Inlet Node Name
  {a635fed2-417e-43db-94de-70687d6041b0}; !- Outlet Node Name

OS:Node,
  {16627a0e-5f86-49ea-b82e-d877e47067bd}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {984eaea3-5cfe-4dee-bdff-8a97bc333822}, !- Inlet Port
  {7d654812-3116-49a1-8d2a-b5329aa6652d}; !- Outlet Port

OS:Connection,
  {984eaea3-5cfe-4dee-bdff-8a97bc333822}, !- Handle
  {10a98e6c-1240-4417-bab2-d41cbaee828a}, !- Name
  {af0df457-f4a1-4473-98f7-a477288575cd}, !- Source Object
  2,                                      !- Outlet Port
  {16627a0e-5f86-49ea-b82e-d877e47067bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d654812-3116-49a1-8d2a-b5329aa6652d}, !- Handle
  {71c1750c-6066-49b4-b417-ca2b9c35e5d6}, !- Name
  {16627a0e-5f86-49ea-b82e-d877e47067bd}, !- Source Object
  3,                                      !- Outlet Port
  {5ab17d78-5892-4b3c-aa96-5fc9156c685c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a635fed2-417e-43db-94de-70687d6041b0}, !- Handle
  {e4134cf0-9044-4085-9737-b90f13e55211}, !- Name
  {5ab17d78-5892-4b3c-aa96-5fc9156c685c}, !- Source Object
  3,                                      !- Outlet Port
  {dc1a2440-9c94-4e86-a5bb-6be7dfca8bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f022f5d-4d3a-4336-8718-88e8b58f798f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {41501f3b-eebb-48cc-bc06-2a9b8542942a}, !- Inlet Node Name
  {4a556780-678c-491a-8e7a-a4e801364394}; !- Outlet Node Name

OS:Node,
  {25c33bce-3e9a-4d2d-aeef-bc0cec0ebde6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2bfe95ff-b264-4293-8206-0a9d79550093}, !- Inlet Port
  {41501f3b-eebb-48cc-bc06-2a9b8542942a}; !- Outlet Port

OS:Connection,
  {2bfe95ff-b264-4293-8206-0a9d79550093}, !- Handle
  {3bf0484f-f02c-433e-8532-858ef7475d78}, !- Name
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Source Object
  2,                                      !- Outlet Port
  {25c33bce-3e9a-4d2d-aeef-bc0cec0ebde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41501f3b-eebb-48cc-bc06-2a9b8542942a}, !- Handle
  {1eec733c-be44-410c-bbb9-c09adb911850}, !- Name
  {25c33bce-3e9a-4d2d-aeef-bc0cec0ebde6}, !- Source Object
  3,                                      !- Outlet Port
  {0f022f5d-4d3a-4336-8718-88e8b58f798f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a556780-678c-491a-8e7a-a4e801364394}, !- Handle
  {db3327c4-c4c8-4c3f-b987-3a21a52d1705}, !- Name
  {0f022f5d-4d3a-4336-8718-88e8b58f798f}, !- Source Object
  3,                                      !- Outlet Port
  {7d706973-9ab7-4ac0-b8c2-98257efd093d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2048a190-6950-4f95-82a2-984bef256cb4}, !- Handle
  Water Use Connections 1,                !- Name
  {c96a2198-d489-45f0-8064-6e21f6f1abd7}, !- Inlet Node Name
  {57157bd1-98ab-4da8-af50-b7dbf82f513b}, !- Outlet Node Name
=======
  {d735fb68-faa2-44c7-adc8-ed679b312482}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {397a1445-9d6f-4b72-8cdb-63c1aa8704e6}, !- Inlet Port
  {f033d2dc-343b-4e57-979c-64cebd2c1106}; !- Outlet Port

OS:Connection,
  {edbd0bd6-a89b-4882-a349-33ddf443351c}, !- Handle
  {a4ebbb9e-51c7-4213-ba00-4e20ea9a1e18}, !- Name
  {3ba51812-daca-4239-9fd8-7bc54537f006}, !- Source Object
  3,                                      !- Outlet Port
  {9c75ea07-79b9-4923-b3d5-24e4fb82d480}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {397a1445-9d6f-4b72-8cdb-63c1aa8704e6}, !- Handle
  {9936a0e6-bd26-4905-b855-c9a4a7e3e2db}, !- Name
  {9c75ea07-79b9-4923-b3d5-24e4fb82d480}, !- Source Object
  32,                                     !- Outlet Port
  {d735fb68-faa2-44c7-adc8-ed679b312482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f033d2dc-343b-4e57-979c-64cebd2c1106}, !- Handle
  {be6c6264-0ae5-417e-8ce2-72198bc9cb60}, !- Name
  {d735fb68-faa2-44c7-adc8-ed679b312482}, !- Source Object
  3,                                      !- Outlet Port
  {44249cbf-65de-4933-ac8e-26278d6a20e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c11900b-dafd-42f5-a08a-a1afa13ebf83}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {178a6eb0-be14-4692-b2ab-cb536fa3f894}, !- Inlet Node Name
  {da4c3629-1c61-4915-b2e8-ddb7ff204686}; !- Outlet Node Name

OS:Node,
  {d3682df5-b149-40ce-916a-d33c90ce06db}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4837b7b0-b21d-4d8d-b1df-164d4ddd0b62}, !- Inlet Port
  {178a6eb0-be14-4692-b2ab-cb536fa3f894}; !- Outlet Port

OS:Connection,
  {4837b7b0-b21d-4d8d-b1df-164d4ddd0b62}, !- Handle
  {0b6df747-3994-4527-b27a-2c68e178ce01}, !- Name
  {a7b02faf-92ed-43db-9c4e-1e2d8de50a8b}, !- Source Object
  4,                                      !- Outlet Port
  {d3682df5-b149-40ce-916a-d33c90ce06db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daa037e8-d2b9-4e85-9dad-27c72c331d99}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {da4c3629-1c61-4915-b2e8-ddb7ff204686}, !- Inlet Port
  {d0c53b45-71da-4b48-a0e1-26152e4ab316}; !- Outlet Port

OS:Connection,
  {178a6eb0-be14-4692-b2ab-cb536fa3f894}, !- Handle
  {5b1194a6-11c2-4d1d-b6a9-4be8787501b2}, !- Name
  {d3682df5-b149-40ce-916a-d33c90ce06db}, !- Source Object
  3,                                      !- Outlet Port
  {1c11900b-dafd-42f5-a08a-a1afa13ebf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4c3629-1c61-4915-b2e8-ddb7ff204686}, !- Handle
  {e61aff53-5c04-4be4-90a8-b1d99133dd4f}, !- Name
  {1c11900b-dafd-42f5-a08a-a1afa13ebf83}, !- Source Object
  3,                                      !- Outlet Port
  {daa037e8-d2b9-4e85-9dad-27c72c331d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c53b45-71da-4b48-a0e1-26152e4ab316}, !- Handle
  {9aef859a-0970-48e0-a644-34f6c3c13c65}, !- Name
  {daa037e8-d2b9-4e85-9dad-27c72c331d99}, !- Source Object
  3,                                      !- Outlet Port
  {44249cbf-65de-4933-ac8e-26278d6a20e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dd6509c-d904-4c42-ab9d-63482cd1b8de}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1823b6de-cfe7-4d36-97f0-817cdf7a998d}, !- Inlet Node Name
  {dc0cd010-e837-434a-a4da-a0794d9c522b}; !- Outlet Node Name

OS:Node,
  {97dd6121-071c-4c64-86f1-41ee055fe3bf}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {dc0cd010-e837-434a-a4da-a0794d9c522b}, !- Inlet Port
  {a99361a1-197c-40c1-b672-6990c3c67a86}; !- Outlet Port

OS:Connection,
  {1823b6de-cfe7-4d36-97f0-817cdf7a998d}, !- Handle
  {5760ce60-63cd-47a6-8ae2-6f37223c3e2d}, !- Name
  {1dfa7f02-ec10-4ec3-9b3b-21e8f0e5ed59}, !- Source Object
  3,                                      !- Outlet Port
  {1dd6509c-d904-4c42-ab9d-63482cd1b8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0cd010-e837-434a-a4da-a0794d9c522b}, !- Handle
  {9e9cdaa8-ecdb-4e78-9a63-f2fff2069c75}, !- Name
  {1dd6509c-d904-4c42-ab9d-63482cd1b8de}, !- Source Object
  3,                                      !- Outlet Port
  {97dd6121-071c-4c64-86f1-41ee055fe3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99361a1-197c-40c1-b672-6990c3c67a86}, !- Handle
  {fb16af8a-c000-4d6d-885c-79e4393b5517}, !- Name
  {97dd6121-071c-4c64-86f1-41ee055fe3bf}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b94106e2-154d-4e72-8a46-9fdbe617fede}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7e3ea29c-23b5-40e1-a559-1b364ad17a25}, !- Inlet Node Name
  {0568a98d-8cfd-4180-bef5-2d962ce4e9f8}; !- Outlet Node Name

OS:Node,
  {85465fd0-5ea1-4ee6-afa0-efd4a0c58fef}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {6805e58d-4018-4feb-b62e-ea72f6471223}, !- Inlet Port
  {7e3ea29c-23b5-40e1-a559-1b364ad17a25}; !- Outlet Port

OS:Connection,
  {6805e58d-4018-4feb-b62e-ea72f6471223}, !- Handle
  {c164a296-2250-4d2e-a0ad-99b5d0937315}, !- Name
  {44249cbf-65de-4933-ac8e-26278d6a20e0}, !- Source Object
  2,                                      !- Outlet Port
  {85465fd0-5ea1-4ee6-afa0-efd4a0c58fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3ea29c-23b5-40e1-a559-1b364ad17a25}, !- Handle
  {cb1a6bb9-39a1-4f52-9f9d-db86a40bca44}, !- Name
  {85465fd0-5ea1-4ee6-afa0-efd4a0c58fef}, !- Source Object
  3,                                      !- Outlet Port
  {b94106e2-154d-4e72-8a46-9fdbe617fede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0568a98d-8cfd-4180-bef5-2d962ce4e9f8}, !- Handle
  {31aef4a1-e39c-4ab8-b753-9757f7b653cf}, !- Name
  {b94106e2-154d-4e72-8a46-9fdbe617fede}, !- Source Object
  3,                                      !- Outlet Port
  {7af74a9c-eb87-4d6e-8ea1-7e8014554ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0259865c-2a4f-49c7-bf40-b3c3755586d7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f3d4d6e6-859b-46e1-9712-887f2a1b62d3}, !- Inlet Node Name
  {27d5ed0a-0cbf-48b5-b773-3726804cb391}; !- Outlet Node Name

OS:Node,
  {1ef958a1-231c-4c08-bd33-b2ecda7ade9d}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c247539d-2514-4e63-a09d-4f82e5e442d0}, !- Inlet Port
  {f3d4d6e6-859b-46e1-9712-887f2a1b62d3}; !- Outlet Port

OS:Connection,
  {c247539d-2514-4e63-a09d-4f82e5e442d0}, !- Handle
  {521b125d-a8d0-45e5-bd89-15975d3f0939}, !- Name
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Source Object
  2,                                      !- Outlet Port
  {1ef958a1-231c-4c08-bd33-b2ecda7ade9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d4d6e6-859b-46e1-9712-887f2a1b62d3}, !- Handle
  {f42cc911-64fb-41ec-b1ab-ade36f3c249c}, !- Name
  {1ef958a1-231c-4c08-bd33-b2ecda7ade9d}, !- Source Object
  3,                                      !- Outlet Port
  {0259865c-2a4f-49c7-bf40-b3c3755586d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d5ed0a-0cbf-48b5-b773-3726804cb391}, !- Handle
  {881c9dbe-96cd-44cc-bc90-2dcb4db206c8}, !- Name
  {0259865c-2a4f-49c7-bf40-b3c3755586d7}, !- Source Object
  3,                                      !- Outlet Port
  {c71e56e5-495d-4d64-a5af-c6bf76974514}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4fda7760-7d68-421e-846b-38d9038ab3d5}, !- Handle
  Water Use Connections 1,                !- Name
  {3499b864-2985-431c-bb6b-deeee90a7589}, !- Inlet Node Name
  {c5b9325a-a83c-48fc-a7ba-35066f982193}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {ff321147-e34b-4036-864a-1e41bbcf933b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6bed229-f9a2-4230-89aa-a1288871e25b}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {f51122f3-5487-4021-beb1-36d79b50ca78}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {2787ca2d-2a36-4c48-8d1d-513da0e3aefb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2787ca2d-2a36-4c48-8d1d-513da0e3aefb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {8d91ce7e-e5a2-40f7-91c3-f19aeaa2ca54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d5090e9-84c0-466e-9296-27e3bb67567f}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {4375cabd-54cb-40c5-a200-fd6a1274f7da}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {78781eb8-0ab8-49ab-8f46-82bd311d5dbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78781eb8-0ab8-49ab-8f46-82bd311d5dbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {eec72b09-098a-4a61-9f7a-bdc056ccadbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eec72b09-098a-4a61-9f7a-bdc056ccadbd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {566249ea-2b25-4185-bbeb-7a4bde7585e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {566249ea-2b25-4185-bbeb-7a4bde7585e2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f51122f3-5487-4021-beb1-36d79b50ca78}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {73427b9d-5145-4020-9184-b325079fd51e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73427b9d-5145-4020-9184-b325079fd51e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {4375cabd-54cb-40c5-a200-fd6a1274f7da}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {a5b08da1-5687-4460-9898-a695fce97e8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5b08da1-5687-4460-9898-a695fce97e8a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {ff321147-e34b-4036-864a-1e41bbcf933b}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {d6bed229-f9a2-4230-89aa-a1288871e25b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {2d063488-9c45-4fa7-9de2-f734a9dfd269}, !- Default Day Schedule Name
  {3f3562cb-f629-41cd-b801-bbe94364fa7d}, !- Summer Design Day Schedule Name
  {32f6bfdf-df91-4bef-8181-7b4ec57453a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d063488-9c45-4fa7-9de2-f734a9dfd269}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {8d91ce7e-e5a2-40f7-91c3-f19aeaa2ca54}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {4d5090e9-84c0-466e-9296-27e3bb67567f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {a2c6519d-e899-4b2d-b05f-874e80d38860}, !- Default Day Schedule Name
  {111dac8f-0b0a-4ea7-a8ca-c52d9adead8a}, !- Summer Design Day Schedule Name
  {45278dc7-3f94-4301-88de-515c2cd90cbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2c6519d-e899-4b2d-b05f-874e80d38860}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {3f3562cb-f629-41cd-b801-bbe94364fa7d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {111dac8f-0b0a-4ea7-a8ca-c52d9adead8a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
<<<<<<< HEAD
  {08328682-ff20-4570-b249-9ffcd6f64657}, !- Handle
  Schedule Rule 23,                       !- Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3430af50-ef51-4f5a-b853-d0e93a24d639}, !- Day Schedule Name
=======
  {c7435158-0b43-4a6e-8545-6b711d6fee2e}, !- Handle
  Schedule Rule 23,                       !- Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {366d8f37-0df3-4c5b-a1c4-1ba7b094bcb1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3430af50-ef51-4f5a-b853-d0e93a24d639}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {366d8f37-0df3-4c5b-a1c4-1ba7b094bcb1}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
<<<<<<< HEAD
  {32f6bfdf-df91-4bef-8181-7b4ec57453a1}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {45278dc7-3f94-4301-88de-515c2cd90cbb}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
<<<<<<< HEAD
  {e9270a10-b0f8-4e47-8bef-215ff8325848}, !- Handle
  Schedule Rule 24,                       !- Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f34d2021-08e7-4464-9940-8415737c0549}, !- Day Schedule Name
=======
  {43c0b830-0b4a-428a-9b94-82786498be1a}, !- Handle
  Schedule Rule 24,                       !- Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f206c57a-eaa1-43d6-a639-349155b4ae5d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f34d2021-08e7-4464-9940-8415737c0549}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {f206c57a-eaa1-43d6-a639-349155b4ae5d}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
<<<<<<< HEAD
  {5db52859-ff04-4f75-ae29-110f69eab9d7}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {99603d62-55ec-4690-bfa1-8d31add98fc8}, !- Inlet Port
  {c96a2198-d489-45f0-8064-6e21f6f1abd7}; !- Outlet Port

OS:Connection,
  {99603d62-55ec-4690-bfa1-8d31add98fc8}, !- Handle
  {84f6aabf-6b1b-4f07-b0d6-ba825f0e1cae}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  4,                                      !- Outlet Port
  {5db52859-ff04-4f75-ae29-110f69eab9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f77129a-1cf9-4a69-b0a6-343d4b987b0e}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {57157bd1-98ab-4da8-af50-b7dbf82f513b}, !- Inlet Port
  {e3d3c453-1df7-4553-a8ef-c782979f95fd}; !- Outlet Port

OS:Connection,
  {c96a2198-d489-45f0-8064-6e21f6f1abd7}, !- Handle
  {1a760200-edfa-4c60-a367-ac34d2d2cbd3}, !- Name
  {5db52859-ff04-4f75-ae29-110f69eab9d7}, !- Source Object
  3,                                      !- Outlet Port
  {2048a190-6950-4f95-82a2-984bef256cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57157bd1-98ab-4da8-af50-b7dbf82f513b}, !- Handle
  {5c0de907-6bf6-4bae-8b1d-4263e63f342b}, !- Name
  {2048a190-6950-4f95-82a2-984bef256cb4}, !- Source Object
  3,                                      !- Outlet Port
  {2f77129a-1cf9-4a69-b0a6-343d4b987b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d3c453-1df7-4553-a8ef-c782979f95fd}, !- Handle
  {1677c266-c66e-4539-9fa5-7483dedc8e21}, !- Name
  {2f77129a-1cf9-4a69-b0a6-343d4b987b0e}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ffb8fd85-7cc2-4789-8adc-00ce799e4174}, !- Handle
  Water Use Connections 2,                !- Name
  {ea65961c-87d7-4ed3-bdfc-9390d777cbe1}, !- Inlet Node Name
  {47b83837-277f-4c73-bc15-1f97dadc6f0f}, !- Outlet Node Name
=======
  {3118db44-5fa9-4194-9d34-e5bb1f0ef243}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {0464dc0b-d6b4-4eb0-8a57-bb298b06a3a3}, !- Inlet Port
  {3499b864-2985-431c-bb6b-deeee90a7589}; !- Outlet Port

OS:Connection,
  {0464dc0b-d6b4-4eb0-8a57-bb298b06a3a3}, !- Handle
  {5b860f00-2935-46a8-a961-47949961b923}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  4,                                      !- Outlet Port
  {3118db44-5fa9-4194-9d34-e5bb1f0ef243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb8c10e4-d608-41da-9a29-ded0a3da7e5a}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {c5b9325a-a83c-48fc-a7ba-35066f982193}, !- Inlet Port
  {5409e780-acad-42fd-b0b3-e12df7defbc1}; !- Outlet Port

OS:Connection,
  {3499b864-2985-431c-bb6b-deeee90a7589}, !- Handle
  {dae5ce7c-7738-4db9-b902-723830854af3}, !- Name
  {3118db44-5fa9-4194-9d34-e5bb1f0ef243}, !- Source Object
  3,                                      !- Outlet Port
  {4fda7760-7d68-421e-846b-38d9038ab3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b9325a-a83c-48fc-a7ba-35066f982193}, !- Handle
  {c8809388-8cab-4cdb-aca1-c25580114a79}, !- Name
  {4fda7760-7d68-421e-846b-38d9038ab3d5}, !- Source Object
  3,                                      !- Outlet Port
  {cb8c10e4-d608-41da-9a29-ded0a3da7e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5409e780-acad-42fd-b0b3-e12df7defbc1}, !- Handle
  {2abc3040-8a4c-4962-8646-bdc9a763f382}, !- Name
  {cb8c10e4-d608-41da-9a29-ded0a3da7e5a}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {046b17da-a42e-411e-9069-d48c047b0b62}, !- Handle
  Water Use Connections 2,                !- Name
  {6f7ba931-3054-4567-b240-33eaf502b9a4}, !- Inlet Node Name
  {c3589abc-6e5c-404d-813c-356665a75449}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {0cd2500c-959a-49a5-aad9-54be1f0462eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4b0e5f5-2e46-4f58-8ce6-edf3c61f0752}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {aa1e5701-6595-4fc7-bd25-ca918f19b823}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa1e5701-6595-4fc7-bd25-ca918f19b823}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {21442b19-c4c3-4d3d-97a1-186fde62c5cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21442b19-c4c3-4d3d-97a1-186fde62c5cc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {01d8b4ed-0f6a-4355-a06b-81652c9748b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4026a884-aabd-4894-9543-f9b4766a6f57}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {e7fa00b9-4ad2-4aad-9235-ccc0cf9123eb}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7fa00b9-4ad2-4aad-9235-ccc0cf9123eb}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {869cb0f2-ffb8-43f5-b116-af3391bddbfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {869cb0f2-ffb8-43f5-b116-af3391bddbfb}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {0cd2500c-959a-49a5-aad9-54be1f0462eb}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {d4b0e5f5-2e46-4f58-8ce6-edf3c61f0752}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc499bc7-f97f-464b-bb59-55cdc14dd70b}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {789e8f78-268d-4771-858e-98d9d095c4a2}, !- Inlet Port
  {ea65961c-87d7-4ed3-bdfc-9390d777cbe1}; !- Outlet Port

OS:Connection,
  {789e8f78-268d-4771-858e-98d9d095c4a2}, !- Handle
  {590832f4-4dd0-4ace-a3cd-b6712b0a50a5}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  5,                                      !- Outlet Port
  {cc499bc7-f97f-464b-bb59-55cdc14dd70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cb82b15-cabf-4c9c-8cb1-b1a796c48b19}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {47b83837-277f-4c73-bc15-1f97dadc6f0f}, !- Inlet Port
  {ceb8e081-118c-4772-8faf-65afc750ec9d}; !- Outlet Port

OS:Connection,
  {ea65961c-87d7-4ed3-bdfc-9390d777cbe1}, !- Handle
  {68b15174-3830-4940-af37-f497cbd513f0}, !- Name
  {cc499bc7-f97f-464b-bb59-55cdc14dd70b}, !- Source Object
  3,                                      !- Outlet Port
  {ffb8fd85-7cc2-4789-8adc-00ce799e4174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b83837-277f-4c73-bc15-1f97dadc6f0f}, !- Handle
  {b66f34d8-1eba-4d2a-8ca1-37dedb00ed05}, !- Name
  {ffb8fd85-7cc2-4789-8adc-00ce799e4174}, !- Source Object
  3,                                      !- Outlet Port
  {1cb82b15-cabf-4c9c-8cb1-b1a796c48b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb8e081-118c-4772-8faf-65afc750ec9d}, !- Handle
  {611b6bb0-ffb3-4201-a156-b2e3fd2319eb}, !- Name
  {1cb82b15-cabf-4c9c-8cb1-b1a796c48b19}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {05b16066-5c36-4ba0-ae41-a9f0a4680469}, !- Handle
  Water Use Connections 3,                !- Name
  {dc0804d0-3c3e-4bb7-8c6d-a89c3384f956}, !- Inlet Node Name
  {331b5880-a081-485f-979d-bde48a401cb3}, !- Outlet Node Name
=======
  {01d8b4ed-0f6a-4355-a06b-81652c9748b7}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {4026a884-aabd-4894-9543-f9b4766a6f57}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7142ff9d-a949-46a2-8a47-2130f77b7829}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {77daa5b2-a435-40ca-8653-5e6985a91707}, !- Inlet Port
  {6f7ba931-3054-4567-b240-33eaf502b9a4}; !- Outlet Port

OS:Connection,
  {77daa5b2-a435-40ca-8653-5e6985a91707}, !- Handle
  {971af744-00c1-4440-a30b-ca3535dc96d8}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  5,                                      !- Outlet Port
  {7142ff9d-a949-46a2-8a47-2130f77b7829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f390bf6f-a801-4f31-bf6f-cf3abfaf35b7}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {c3589abc-6e5c-404d-813c-356665a75449}, !- Inlet Port
  {a6230150-91d0-44dd-8256-547079306cb6}; !- Outlet Port

OS:Connection,
  {6f7ba931-3054-4567-b240-33eaf502b9a4}, !- Handle
  {e0f1c053-9be3-4cb3-96b6-8ade0cc52f6b}, !- Name
  {7142ff9d-a949-46a2-8a47-2130f77b7829}, !- Source Object
  3,                                      !- Outlet Port
  {046b17da-a42e-411e-9069-d48c047b0b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3589abc-6e5c-404d-813c-356665a75449}, !- Handle
  {a681f4e0-c122-47b0-ac14-9fe8708345ea}, !- Name
  {046b17da-a42e-411e-9069-d48c047b0b62}, !- Source Object
  3,                                      !- Outlet Port
  {f390bf6f-a801-4f31-bf6f-cf3abfaf35b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6230150-91d0-44dd-8256-547079306cb6}, !- Handle
  {6381d7d0-849d-4e88-8b43-281e365d575c}, !- Name
  {f390bf6f-a801-4f31-bf6f-cf3abfaf35b7}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {214001fd-7824-44c0-acf9-ab4373e85f3c}, !- Handle
  Water Use Connections 3,                !- Name
  {16c05c79-bc90-4c07-8d7f-64c717a3532b}, !- Inlet Node Name
  {b96b312a-5493-4953-8c8f-5963d68b5ead}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {303f23c1-2680-4213-8f7b-c8e264ca7a59}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fa14a90-8222-49e9-95f4-8bb1363aa78a}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {99c55856-07a2-4ab3-955e-f2a3faf82360}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {99c55856-07a2-4ab3-955e-f2a3faf82360}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {d425edfe-6345-4f3d-ab33-aba6ec638a4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d425edfe-6345-4f3d-ab33-aba6ec638a4c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {717cfe7c-2d08-4d66-a787-0cc4f140d556}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3715267e-9d0a-49db-bdf0-0249f08187aa}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {01e84b3a-4c82-4839-ad88-f18aa4a168fa}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01e84b3a-4c82-4839-ad88-f18aa4a168fa}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {128539df-534d-4407-9a5a-3931e46c6287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {128539df-534d-4407-9a5a-3931e46c6287}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {303f23c1-2680-4213-8f7b-c8e264ca7a59}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {4fa14a90-8222-49e9-95f4-8bb1363aa78a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b88f797-a36c-4537-8a48-f29d7e82f6e3}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {f1f71e18-1047-4bfe-acb1-fb4a8e21b9f5}, !- Inlet Port
  {dc0804d0-3c3e-4bb7-8c6d-a89c3384f956}; !- Outlet Port

OS:Connection,
  {f1f71e18-1047-4bfe-acb1-fb4a8e21b9f5}, !- Handle
  {2a862699-a424-4d97-9886-ada7fad2cd27}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  6,                                      !- Outlet Port
  {8b88f797-a36c-4537-8a48-f29d7e82f6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7e7670c-f1d4-4c24-b657-cd20ce1ccd1d}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {331b5880-a081-485f-979d-bde48a401cb3}, !- Inlet Port
  {c74683c0-e605-4f26-9ce8-e00e875354b4}; !- Outlet Port

OS:Connection,
  {dc0804d0-3c3e-4bb7-8c6d-a89c3384f956}, !- Handle
  {5b559f74-f4b3-4541-a467-771df57fa001}, !- Name
  {8b88f797-a36c-4537-8a48-f29d7e82f6e3}, !- Source Object
  3,                                      !- Outlet Port
  {05b16066-5c36-4ba0-ae41-a9f0a4680469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331b5880-a081-485f-979d-bde48a401cb3}, !- Handle
  {86473c13-6d0e-4d47-b854-586927de82d2}, !- Name
  {05b16066-5c36-4ba0-ae41-a9f0a4680469}, !- Source Object
  3,                                      !- Outlet Port
  {b7e7670c-f1d4-4c24-b657-cd20ce1ccd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74683c0-e605-4f26-9ce8-e00e875354b4}, !- Handle
  {8a11976f-062d-4498-bdd0-7980b1a684dd}, !- Name
  {b7e7670c-f1d4-4c24-b657-cd20ce1ccd1d}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {403f94ce-3dd7-48e5-95ee-2b9462844360}, !- Handle
  Water Use Connections 4,                !- Name
  {ac2dbc6f-c051-4f81-bbfa-215fcda1c400}, !- Inlet Node Name
  {83c71a90-4a56-48c4-8a5f-212e001cdbe3}, !- Outlet Node Name
=======
  {717cfe7c-2d08-4d66-a787-0cc4f140d556}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {3715267e-9d0a-49db-bdf0-0249f08187aa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {51c2cdef-8932-4aec-99eb-d8e1c9fd066d}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {3e7c6b8e-9576-4cd1-87f1-60fd978bb892}, !- Inlet Port
  {16c05c79-bc90-4c07-8d7f-64c717a3532b}; !- Outlet Port

OS:Connection,
  {3e7c6b8e-9576-4cd1-87f1-60fd978bb892}, !- Handle
  {60d708b4-feba-4eb9-acd2-3dc73eaeaf9c}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  6,                                      !- Outlet Port
  {51c2cdef-8932-4aec-99eb-d8e1c9fd066d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54e25570-853e-4c40-93cf-5a321f6049cd}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {b96b312a-5493-4953-8c8f-5963d68b5ead}, !- Inlet Port
  {9638d522-cc93-4dd9-a2d8-87341e582f0e}; !- Outlet Port

OS:Connection,
  {16c05c79-bc90-4c07-8d7f-64c717a3532b}, !- Handle
  {91e46207-2610-4556-9ef6-5b3a7dfcdda2}, !- Name
  {51c2cdef-8932-4aec-99eb-d8e1c9fd066d}, !- Source Object
  3,                                      !- Outlet Port
  {214001fd-7824-44c0-acf9-ab4373e85f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96b312a-5493-4953-8c8f-5963d68b5ead}, !- Handle
  {9b005451-8a8a-4dda-99f7-115f27e5a66e}, !- Name
  {214001fd-7824-44c0-acf9-ab4373e85f3c}, !- Source Object
  3,                                      !- Outlet Port
  {54e25570-853e-4c40-93cf-5a321f6049cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9638d522-cc93-4dd9-a2d8-87341e582f0e}, !- Handle
  {15634eb5-5309-4e41-94ae-6e3657c6a93e}, !- Name
  {54e25570-853e-4c40-93cf-5a321f6049cd}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {19c21645-4469-4573-8b5e-bf469a213211}, !- Handle
  Water Use Connections 4,                !- Name
  {aa338a79-b660-422f-9f27-0dd09a2ea075}, !- Inlet Node Name
  {e4fd4e6a-eca0-41f4-95b6-ace89e043fb6}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {cdcb756b-fe18-45cb-a71e-451b96a69350}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df667b71-1b5b-4264-b2cd-ca40104edee9}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {02d41c32-3092-40b3-94ac-4b58b7ab2a40}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02d41c32-3092-40b3-94ac-4b58b7ab2a40}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {f6011835-5594-4446-9cbc-b08b61dbb840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6011835-5594-4446-9cbc-b08b61dbb840}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {0551cd9a-0eeb-413c-acde-72d9755c315a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e967c30-53b1-4111-8d3d-bb16d498b765}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {cf914013-6fd9-4eb0-be68-7d40a19446ce}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf914013-6fd9-4eb0-be68-7d40a19446ce}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {d358a330-8213-460e-8a54-b890aaac49f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d358a330-8213-460e-8a54-b890aaac49f2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {cdcb756b-fe18-45cb-a71e-451b96a69350}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {df667b71-1b5b-4264-b2cd-ca40104edee9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca1b1eb5-5efc-4d31-b46e-f21df95c2556}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {ddeb65f9-ced5-41b8-bde1-dc5a18693481}, !- Inlet Port
  {ac2dbc6f-c051-4f81-bbfa-215fcda1c400}; !- Outlet Port

OS:Connection,
  {ddeb65f9-ced5-41b8-bde1-dc5a18693481}, !- Handle
  {00402fcd-6f55-4406-89d1-51050c7d2b6c}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  7,                                      !- Outlet Port
  {ca1b1eb5-5efc-4d31-b46e-f21df95c2556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a538819-482b-4abc-92ac-62fd75949d31}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {83c71a90-4a56-48c4-8a5f-212e001cdbe3}, !- Inlet Port
  {5b274ee2-60ac-47e0-b0c2-a543a35aad0a}; !- Outlet Port

OS:Connection,
  {ac2dbc6f-c051-4f81-bbfa-215fcda1c400}, !- Handle
  {cfc97f0b-1764-421a-9dd1-a8dde6ea4680}, !- Name
  {ca1b1eb5-5efc-4d31-b46e-f21df95c2556}, !- Source Object
  3,                                      !- Outlet Port
  {403f94ce-3dd7-48e5-95ee-2b9462844360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c71a90-4a56-48c4-8a5f-212e001cdbe3}, !- Handle
  {c8c3ceea-fe4a-4067-abd6-2723b1bed583}, !- Name
  {403f94ce-3dd7-48e5-95ee-2b9462844360}, !- Source Object
  3,                                      !- Outlet Port
  {9a538819-482b-4abc-92ac-62fd75949d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b274ee2-60ac-47e0-b0c2-a543a35aad0a}, !- Handle
  {df7c3e9f-669f-484f-af50-bd7002b8f113}, !- Name
  {9a538819-482b-4abc-92ac-62fd75949d31}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cdbeae6f-242f-4eec-acc1-0f7fb84661fc}, !- Handle
  Water Use Connections 5,                !- Name
  {fc468527-b4e7-466f-9b52-3c3f1b393206}, !- Inlet Node Name
  {8f6a270d-6014-47b3-aea1-a55843add3e0}, !- Outlet Node Name
=======
  {0551cd9a-0eeb-413c-acde-72d9755c315a}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {8e967c30-53b1-4111-8d3d-bb16d498b765}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e745883-c9ab-401f-9de2-af66c0864933}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {66cba8df-565f-4c24-a3f8-fe1f3f7e2965}, !- Inlet Port
  {aa338a79-b660-422f-9f27-0dd09a2ea075}; !- Outlet Port

OS:Connection,
  {66cba8df-565f-4c24-a3f8-fe1f3f7e2965}, !- Handle
  {e3a4928a-7a43-452e-9c63-3456cb6e2094}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  7,                                      !- Outlet Port
  {5e745883-c9ab-401f-9de2-af66c0864933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e844f01-45ff-4d7f-a6f5-7c8075c1e298}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {e4fd4e6a-eca0-41f4-95b6-ace89e043fb6}, !- Inlet Port
  {d7d33137-f2df-4301-87f0-5a550e9c0a3a}; !- Outlet Port

OS:Connection,
  {aa338a79-b660-422f-9f27-0dd09a2ea075}, !- Handle
  {b73dc94d-3d6a-4bcd-b6d8-bc3b4ade5b41}, !- Name
  {5e745883-c9ab-401f-9de2-af66c0864933}, !- Source Object
  3,                                      !- Outlet Port
  {19c21645-4469-4573-8b5e-bf469a213211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fd4e6a-eca0-41f4-95b6-ace89e043fb6}, !- Handle
  {ff3ed5c3-ad7a-4534-a239-0d9821360d78}, !- Name
  {19c21645-4469-4573-8b5e-bf469a213211}, !- Source Object
  3,                                      !- Outlet Port
  {8e844f01-45ff-4d7f-a6f5-7c8075c1e298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d33137-f2df-4301-87f0-5a550e9c0a3a}, !- Handle
  {a3a41955-a23e-46f7-84e7-95e83eb88bbf}, !- Name
  {8e844f01-45ff-4d7f-a6f5-7c8075c1e298}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1a5ffec-5cc8-448a-9fe9-331e01d6f729}, !- Handle
  Water Use Connections 5,                !- Name
  {6de2dbef-3ed0-4e6d-9128-d7ebf5dca870}, !- Inlet Node Name
  {d9baac73-562f-42d0-aa52-89ef0f84cc2c}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {2d3599a0-d80f-4aff-b03a-d611dbd3991f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94047782-4534-4c63-a534-386f582add8d}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {ecdf362c-edf3-46e1-8487-b6bb4cac81e3}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ecdf362c-edf3-46e1-8487-b6bb4cac81e3}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {fba3ab8b-b696-454e-b82a-92434c5e53c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fba3ab8b-b696-454e-b82a-92434c5e53c6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {ec6e7269-6755-4329-b0b5-14fe4131f36c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a298c159-261b-4564-9ebc-342eb561f9bb}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {cdc66ced-0982-4d14-bada-3d70d5b6a98c}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdc66ced-0982-4d14-bada-3d70d5b6a98c}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {5834a818-dd5d-46aa-a27d-d2a48f7a7ef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5834a818-dd5d-46aa-a27d-d2a48f7a7ef3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {2d3599a0-d80f-4aff-b03a-d611dbd3991f}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {94047782-4534-4c63-a534-386f582add8d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa49ad57-676b-473c-92ff-4267c789ee9c}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {f8d6144b-5b73-433b-bc20-0be9b30862e8}, !- Inlet Port
  {fc468527-b4e7-466f-9b52-3c3f1b393206}; !- Outlet Port

OS:Connection,
  {f8d6144b-5b73-433b-bc20-0be9b30862e8}, !- Handle
  {23ec030b-0868-4b0c-8196-43c2965a2135}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  8,                                      !- Outlet Port
  {fa49ad57-676b-473c-92ff-4267c789ee9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3682697d-7eb8-4b3a-b19c-7e1b989a4aab}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {8f6a270d-6014-47b3-aea1-a55843add3e0}, !- Inlet Port
  {2dab2c14-b295-47ac-a04e-212ef1890385}; !- Outlet Port

OS:Connection,
  {fc468527-b4e7-466f-9b52-3c3f1b393206}, !- Handle
  {aa8bf1f3-ea23-4754-bfda-9508435d4490}, !- Name
  {fa49ad57-676b-473c-92ff-4267c789ee9c}, !- Source Object
  3,                                      !- Outlet Port
  {cdbeae6f-242f-4eec-acc1-0f7fb84661fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6a270d-6014-47b3-aea1-a55843add3e0}, !- Handle
  {5cc86c41-3841-471b-beb3-76d919de65af}, !- Name
  {cdbeae6f-242f-4eec-acc1-0f7fb84661fc}, !- Source Object
  3,                                      !- Outlet Port
  {3682697d-7eb8-4b3a-b19c-7e1b989a4aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dab2c14-b295-47ac-a04e-212ef1890385}, !- Handle
  {2beca89b-5fd9-4dfe-8d04-e7e8406a20e9}, !- Name
  {3682697d-7eb8-4b3a-b19c-7e1b989a4aab}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3d34e85b-2b2c-4c5b-9c5b-39c70b4e69ba}, !- Handle
  Water Use Connections 6,                !- Name
  {9c905dec-07ea-44b7-a092-6159ba39d8d6}, !- Inlet Node Name
  {e3b0b7dd-312b-4136-8dc5-7a49fd96a010}, !- Outlet Node Name
=======
  {ec6e7269-6755-4329-b0b5-14fe4131f36c}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {a298c159-261b-4564-9ebc-342eb561f9bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {04b49fb7-8100-425a-ab94-750ab3d17292}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {ad777983-81c3-4e87-a151-5da6704e9c4b}, !- Inlet Port
  {6de2dbef-3ed0-4e6d-9128-d7ebf5dca870}; !- Outlet Port

OS:Connection,
  {ad777983-81c3-4e87-a151-5da6704e9c4b}, !- Handle
  {ff427c13-313e-4d4f-bc90-c8687609f7fe}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  8,                                      !- Outlet Port
  {04b49fb7-8100-425a-ab94-750ab3d17292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59ce6794-1ae2-4967-be72-daf1fc2eb584}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {d9baac73-562f-42d0-aa52-89ef0f84cc2c}, !- Inlet Port
  {fbbe6f60-a411-40a7-90fe-2679edaad5af}; !- Outlet Port

OS:Connection,
  {6de2dbef-3ed0-4e6d-9128-d7ebf5dca870}, !- Handle
  {7c00389f-96a0-45fb-a95b-56a7d18cc276}, !- Name
  {04b49fb7-8100-425a-ab94-750ab3d17292}, !- Source Object
  3,                                      !- Outlet Port
  {f1a5ffec-5cc8-448a-9fe9-331e01d6f729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9baac73-562f-42d0-aa52-89ef0f84cc2c}, !- Handle
  {d2847dd8-573c-4816-8a06-2bd0113c0ecc}, !- Name
  {f1a5ffec-5cc8-448a-9fe9-331e01d6f729}, !- Source Object
  3,                                      !- Outlet Port
  {59ce6794-1ae2-4967-be72-daf1fc2eb584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbe6f60-a411-40a7-90fe-2679edaad5af}, !- Handle
  {72aac780-40a5-4178-8e64-de43d0b9a03f}, !- Name
  {59ce6794-1ae2-4967-be72-daf1fc2eb584}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3e21ff1-a6c7-410a-a37d-9e104c2599ca}, !- Handle
  Water Use Connections 6,                !- Name
  {9cfe27b9-7a81-4d5a-8adf-c5e2c66a9839}, !- Inlet Node Name
  {4322b0e9-df67-40b3-a6b9-83baa162ddd1}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {d9971d7c-d60c-4ac8-8dfd-b094a23c011a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9c57eaca-7fa9-4da2-8f05-07f25982af0d}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {ea03d1f8-06a8-43b3-9215-4a99c7e570ee}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea03d1f8-06a8-43b3-9215-4a99c7e570ee}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {98f39649-a3a6-4d8b-a440-acd6c17f95ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98f39649-a3a6-4d8b-a440-acd6c17f95ba}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {eb3bad7d-86fe-4b5e-9432-f6df729f4ded}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46913ce6-830e-4907-8348-bb42353135fb}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {abf7eeda-2cc4-4ab6-bba3-9214f7b2acca}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abf7eeda-2cc4-4ab6-bba3-9214f7b2acca}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {9e06e468-8f8f-48b1-b8c0-aec5d7d24dfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e06e468-8f8f-48b1-b8c0-aec5d7d24dfb}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {d9971d7c-d60c-4ac8-8dfd-b094a23c011a}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {9c57eaca-7fa9-4da2-8f05-07f25982af0d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9836988-e571-46e6-abfe-1cd779b47216}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {6964f4dc-8e8a-4a9e-abe1-aa79a9675406}, !- Inlet Port
  {9c905dec-07ea-44b7-a092-6159ba39d8d6}; !- Outlet Port

OS:Connection,
  {6964f4dc-8e8a-4a9e-abe1-aa79a9675406}, !- Handle
  {0863835e-5bc9-49ff-8c42-d3e15de54b76}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  9,                                      !- Outlet Port
  {d9836988-e571-46e6-abfe-1cd779b47216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9886bb34-bfc3-42f1-827a-8477a98b93ba}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {e3b0b7dd-312b-4136-8dc5-7a49fd96a010}, !- Inlet Port
  {e747f1b9-0f82-4e06-b6d9-b6aa5faba466}; !- Outlet Port

OS:Connection,
  {9c905dec-07ea-44b7-a092-6159ba39d8d6}, !- Handle
  {b855c542-7471-4826-8353-ae7dd7745f61}, !- Name
  {d9836988-e571-46e6-abfe-1cd779b47216}, !- Source Object
  3,                                      !- Outlet Port
  {3d34e85b-2b2c-4c5b-9c5b-39c70b4e69ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b0b7dd-312b-4136-8dc5-7a49fd96a010}, !- Handle
  {3e0cfe7d-0de9-46da-8e98-763eed90e4f2}, !- Name
  {3d34e85b-2b2c-4c5b-9c5b-39c70b4e69ba}, !- Source Object
  3,                                      !- Outlet Port
  {9886bb34-bfc3-42f1-827a-8477a98b93ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e747f1b9-0f82-4e06-b6d9-b6aa5faba466}, !- Handle
  {dddbf46b-a6a2-4754-b7cc-11b601fa9081}, !- Name
  {9886bb34-bfc3-42f1-827a-8477a98b93ba}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a924ecd6-3edf-4e2b-8081-06506f7f9d07}, !- Handle
  Water Use Connections 7,                !- Name
  {4cbed9f5-cd7f-445b-8697-7c357b3ce077}, !- Inlet Node Name
  {bd3f2590-b469-49af-8bb6-076fe329d182}, !- Outlet Node Name
=======
  {eb3bad7d-86fe-4b5e-9432-f6df729f4ded}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {46913ce6-830e-4907-8348-bb42353135fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25be24f6-9745-4898-840c-850b0fae7fdb}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {7a8294b9-351b-4290-b4c3-e9d4d9250509}, !- Inlet Port
  {9cfe27b9-7a81-4d5a-8adf-c5e2c66a9839}; !- Outlet Port

OS:Connection,
  {7a8294b9-351b-4290-b4c3-e9d4d9250509}, !- Handle
  {66708606-4dc4-4554-a47b-143930fdd12c}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  9,                                      !- Outlet Port
  {25be24f6-9745-4898-840c-850b0fae7fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f41295f-f048-4203-aa05-0dab74536650}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {4322b0e9-df67-40b3-a6b9-83baa162ddd1}, !- Inlet Port
  {810c0c87-5cbb-4680-8913-5953fad742c4}; !- Outlet Port

OS:Connection,
  {9cfe27b9-7a81-4d5a-8adf-c5e2c66a9839}, !- Handle
  {f880efea-8d88-4a59-9e8f-25cbb8acb3dd}, !- Name
  {25be24f6-9745-4898-840c-850b0fae7fdb}, !- Source Object
  3,                                      !- Outlet Port
  {b3e21ff1-a6c7-410a-a37d-9e104c2599ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4322b0e9-df67-40b3-a6b9-83baa162ddd1}, !- Handle
  {dbdbc512-0ae0-445c-81c4-ac905687a883}, !- Name
  {b3e21ff1-a6c7-410a-a37d-9e104c2599ca}, !- Source Object
  3,                                      !- Outlet Port
  {7f41295f-f048-4203-aa05-0dab74536650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810c0c87-5cbb-4680-8913-5953fad742c4}, !- Handle
  {343d4e9b-b521-478a-a124-3c77f5aed001}, !- Name
  {7f41295f-f048-4203-aa05-0dab74536650}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dfb4a5ea-e2cc-4d60-8a4a-b180f49fe15e}, !- Handle
  Water Use Connections 7,                !- Name
  {71c53ce2-238e-4eb4-b511-03dc154a44d1}, !- Inlet Node Name
  {0f1bb50e-9793-44d2-af57-ebf3ee00beb5}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {95a59e05-7ed3-4817-9b09-31c5b897a4e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f518725-e207-432d-ab18-dbad6aa38b53}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {06a1be3b-02fd-4727-b5c4-d6a565c7bbf3}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06a1be3b-02fd-4727-b5c4-d6a565c7bbf3}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {5e1953d5-1923-4f1f-b4f7-b16c95bd5929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e1953d5-1923-4f1f-b4f7-b16c95bd5929}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {2269255b-63d1-4160-b23f-cb2ee4aee03e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e06511a1-abee-4ac9-bbde-72888c9f5c9a}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {4a379df5-8e64-4d10-b2a5-46953423e7b1}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a379df5-8e64-4d10-b2a5-46953423e7b1}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {81c22185-b84d-4866-9c22-3f0430ef2e0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81c22185-b84d-4866-9c22-3f0430ef2e0e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {95a59e05-7ed3-4817-9b09-31c5b897a4e7}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {0f518725-e207-432d-ab18-dbad6aa38b53}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf1528be-fd5c-417b-a171-34dbb6b37093}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {914b08b8-d42c-4c3f-8a3b-8fd3ce00f53d}, !- Inlet Port
  {4cbed9f5-cd7f-445b-8697-7c357b3ce077}; !- Outlet Port

OS:Connection,
  {914b08b8-d42c-4c3f-8a3b-8fd3ce00f53d}, !- Handle
  {09f2d314-0ba2-4f41-a18c-cac883b70025}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  10,                                     !- Outlet Port
  {cf1528be-fd5c-417b-a171-34dbb6b37093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c763590f-a9c5-46b5-aefe-ca000d447a2a}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {bd3f2590-b469-49af-8bb6-076fe329d182}, !- Inlet Port
  {8e2a49e0-e7bb-46d3-a1aa-bd5d92920729}; !- Outlet Port

OS:Connection,
  {4cbed9f5-cd7f-445b-8697-7c357b3ce077}, !- Handle
  {6ad1f3ba-6cf4-46db-8c0e-4e41b14076e1}, !- Name
  {cf1528be-fd5c-417b-a171-34dbb6b37093}, !- Source Object
  3,                                      !- Outlet Port
  {a924ecd6-3edf-4e2b-8081-06506f7f9d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3f2590-b469-49af-8bb6-076fe329d182}, !- Handle
  {b02de2f0-c354-48fc-83f9-2e037fce836d}, !- Name
  {a924ecd6-3edf-4e2b-8081-06506f7f9d07}, !- Source Object
  3,                                      !- Outlet Port
  {c763590f-a9c5-46b5-aefe-ca000d447a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2a49e0-e7bb-46d3-a1aa-bd5d92920729}, !- Handle
  {96e6012d-1784-4c9e-b3a0-d616c93cc91d}, !- Name
  {c763590f-a9c5-46b5-aefe-ca000d447a2a}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b9033777-efb9-48b8-9b9b-eb7fccdb5075}, !- Handle
  Water Use Connections 8,                !- Name
  {a3fba4b2-0f02-45ab-9e72-92b087219276}, !- Inlet Node Name
  {267c25da-fd55-41a2-8eaa-61d8068645a1}, !- Outlet Node Name
=======
  {2269255b-63d1-4160-b23f-cb2ee4aee03e}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {e06511a1-abee-4ac9-bbde-72888c9f5c9a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f5c77aa-f2e0-4012-8f94-5ce87f745a26}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {557b1843-4945-44ba-8c99-d7779d90e814}, !- Inlet Port
  {71c53ce2-238e-4eb4-b511-03dc154a44d1}; !- Outlet Port

OS:Connection,
  {557b1843-4945-44ba-8c99-d7779d90e814}, !- Handle
  {c4866e4e-c659-4fc3-8260-0dc462075fc5}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  10,                                     !- Outlet Port
  {6f5c77aa-f2e0-4012-8f94-5ce87f745a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f71178db-7fd1-42f1-b208-b624f019d35b}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {0f1bb50e-9793-44d2-af57-ebf3ee00beb5}, !- Inlet Port
  {90762a06-9191-4277-8a75-3ecf0964aaca}; !- Outlet Port

OS:Connection,
  {71c53ce2-238e-4eb4-b511-03dc154a44d1}, !- Handle
  {3c339699-654f-4356-b612-eacfccd42eee}, !- Name
  {6f5c77aa-f2e0-4012-8f94-5ce87f745a26}, !- Source Object
  3,                                      !- Outlet Port
  {dfb4a5ea-e2cc-4d60-8a4a-b180f49fe15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1bb50e-9793-44d2-af57-ebf3ee00beb5}, !- Handle
  {f2f84efc-9ea9-4f4b-9622-ae24ad22c339}, !- Name
  {dfb4a5ea-e2cc-4d60-8a4a-b180f49fe15e}, !- Source Object
  3,                                      !- Outlet Port
  {f71178db-7fd1-42f1-b208-b624f019d35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90762a06-9191-4277-8a75-3ecf0964aaca}, !- Handle
  {bfc7c832-ea82-4021-8cc9-90234c53f114}, !- Name
  {f71178db-7fd1-42f1-b208-b624f019d35b}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7b563798-73b5-4035-961e-91e0efd206f4}, !- Handle
  Water Use Connections 8,                !- Name
  {bac2ac47-1878-4ee5-8a8e-71e2edf8c758}, !- Inlet Node Name
  {46053acd-6b95-40cb-a558-1dd4a9caeff0}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {bfa20872-4a4c-42b1-9d6d-d907073959b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fa30a89-85b2-4ba0-9326-fabae3216bf2}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {f5c521e5-1c28-4f7f-a670-206ab07a65b8}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5c521e5-1c28-4f7f-a670-206ab07a65b8}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {04fe4bb8-8299-424b-b5e4-e7c8bbc2845c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04fe4bb8-8299-424b-b5e4-e7c8bbc2845c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {805f0c4a-0266-47fc-bc3b-fe3484a3ca1c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6df68efe-e99d-4b83-b278-4014b0ceac00}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {b4bcff8d-5644-4e5e-a9fb-2474dc19d875}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4bcff8d-5644-4e5e-a9fb-2474dc19d875}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {0e190787-f5aa-45b6-a0ab-aba7948aded0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e190787-f5aa-45b6-a0ab-aba7948aded0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {bfa20872-4a4c-42b1-9d6d-d907073959b1}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {8fa30a89-85b2-4ba0-9326-fabae3216bf2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {395bb686-9df5-45ae-a6c6-d79b4b3db463}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {3b3683f6-cd43-4964-abaf-eb7d72d32b50}, !- Inlet Port
  {a3fba4b2-0f02-45ab-9e72-92b087219276}; !- Outlet Port

OS:Connection,
  {3b3683f6-cd43-4964-abaf-eb7d72d32b50}, !- Handle
  {ccea6062-8fb0-498f-be7c-b3935cecba4f}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  11,                                     !- Outlet Port
  {395bb686-9df5-45ae-a6c6-d79b4b3db463}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61b89abc-679c-4945-8a37-48ebef764df4}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {267c25da-fd55-41a2-8eaa-61d8068645a1}, !- Inlet Port
  {d58283e6-1ad1-41a3-94df-f753cf89e325}; !- Outlet Port

OS:Connection,
  {a3fba4b2-0f02-45ab-9e72-92b087219276}, !- Handle
  {5cff6a8c-83eb-4cc4-984a-6fee35b645d1}, !- Name
  {395bb686-9df5-45ae-a6c6-d79b4b3db463}, !- Source Object
  3,                                      !- Outlet Port
  {b9033777-efb9-48b8-9b9b-eb7fccdb5075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267c25da-fd55-41a2-8eaa-61d8068645a1}, !- Handle
  {b4d39a01-9eaf-45da-a6cc-fb18e5b9dd84}, !- Name
  {b9033777-efb9-48b8-9b9b-eb7fccdb5075}, !- Source Object
  3,                                      !- Outlet Port
  {61b89abc-679c-4945-8a37-48ebef764df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d58283e6-1ad1-41a3-94df-f753cf89e325}, !- Handle
  {02f7704e-fb19-4d99-bfcf-0dff33c416e4}, !- Name
  {61b89abc-679c-4945-8a37-48ebef764df4}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {74d155f8-ad13-4856-80ae-08e0f4b70043}, !- Handle
  Water Use Connections 9,                !- Name
  {a8182bd8-c574-4173-bdee-a740c8b0c47c}, !- Inlet Node Name
  {32c7821b-c145-4b43-ba8e-7341ac4b25be}, !- Outlet Node Name
=======
  {805f0c4a-0266-47fc-bc3b-fe3484a3ca1c}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {6df68efe-e99d-4b83-b278-4014b0ceac00}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a1862e0-856f-4337-96f8-849e74850ccd}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {a3cd2069-48fc-4be5-876b-a6be5724ec4e}, !- Inlet Port
  {bac2ac47-1878-4ee5-8a8e-71e2edf8c758}; !- Outlet Port

OS:Connection,
  {a3cd2069-48fc-4be5-876b-a6be5724ec4e}, !- Handle
  {b844330f-373e-4f7e-a3e0-ddbf570b9159}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  11,                                     !- Outlet Port
  {5a1862e0-856f-4337-96f8-849e74850ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {806bc764-ada8-4380-b01e-adef1a1dde48}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {46053acd-6b95-40cb-a558-1dd4a9caeff0}, !- Inlet Port
  {26a40258-12d5-404a-bf22-10f571579923}; !- Outlet Port

OS:Connection,
  {bac2ac47-1878-4ee5-8a8e-71e2edf8c758}, !- Handle
  {55273d0d-1546-42ba-9d18-733c13ebc304}, !- Name
  {5a1862e0-856f-4337-96f8-849e74850ccd}, !- Source Object
  3,                                      !- Outlet Port
  {7b563798-73b5-4035-961e-91e0efd206f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46053acd-6b95-40cb-a558-1dd4a9caeff0}, !- Handle
  {832223be-a430-4d38-93d8-3dbfd27cf0f6}, !- Name
  {7b563798-73b5-4035-961e-91e0efd206f4}, !- Source Object
  3,                                      !- Outlet Port
  {806bc764-ada8-4380-b01e-adef1a1dde48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a40258-12d5-404a-bf22-10f571579923}, !- Handle
  {1cc164e7-db4d-464e-bf83-759103c4e0f4}, !- Name
  {806bc764-ada8-4380-b01e-adef1a1dde48}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd1b3f4f-8d51-4754-be6f-19ce79c09d97}, !- Handle
  Water Use Connections 9,                !- Name
  {6c8e679e-1282-4b30-b96e-78c4113f06d1}, !- Inlet Node Name
  {38fb7b22-17d3-43ed-b8bc-2ee09cdc0406}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {fbe75419-f18b-44a5-b1c8-51dc508f985e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {802731e5-8934-49f9-b6f9-3b188d5f0cb8}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {a417bf8c-d0fa-4d58-beb5-87f3b39f52dc}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a417bf8c-d0fa-4d58-beb5-87f3b39f52dc}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {71708c32-ea19-45b1-a73e-8aea4638fd38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71708c32-ea19-45b1-a73e-8aea4638fd38}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {5dfa30f2-98ed-44eb-a9b4-961fb0de4d62}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a929c447-013d-44a3-8dfb-4292e5af86bf}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {90cd8d2c-2c72-480b-8f68-b256d2e0f2e3}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90cd8d2c-2c72-480b-8f68-b256d2e0f2e3}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {697bc33e-c8c5-4ad0-a839-13ccaeadf4dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {697bc33e-c8c5-4ad0-a839-13ccaeadf4dd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {fbe75419-f18b-44a5-b1c8-51dc508f985e}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {802731e5-8934-49f9-b6f9-3b188d5f0cb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ad75d71-f3e5-4920-8003-18d08d292d53}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {83f8eeb7-b887-437f-ae29-43fed49af879}, !- Inlet Port
  {a8182bd8-c574-4173-bdee-a740c8b0c47c}; !- Outlet Port

OS:Connection,
  {83f8eeb7-b887-437f-ae29-43fed49af879}, !- Handle
  {64c949c9-e098-495c-aa7d-c512da03d4c7}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  12,                                     !- Outlet Port
  {7ad75d71-f3e5-4920-8003-18d08d292d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44704a0b-109c-47ea-85fc-ef082fb3e2d4}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {32c7821b-c145-4b43-ba8e-7341ac4b25be}, !- Inlet Port
  {d2d48eba-0971-4434-a348-db80e9f435f4}; !- Outlet Port

OS:Connection,
  {a8182bd8-c574-4173-bdee-a740c8b0c47c}, !- Handle
  {7aec14b3-c2ce-41a5-aa94-c4b3a2d52573}, !- Name
  {7ad75d71-f3e5-4920-8003-18d08d292d53}, !- Source Object
  3,                                      !- Outlet Port
  {74d155f8-ad13-4856-80ae-08e0f4b70043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c7821b-c145-4b43-ba8e-7341ac4b25be}, !- Handle
  {35838c1b-0458-42a0-91b1-152a17f18093}, !- Name
  {74d155f8-ad13-4856-80ae-08e0f4b70043}, !- Source Object
  3,                                      !- Outlet Port
  {44704a0b-109c-47ea-85fc-ef082fb3e2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d48eba-0971-4434-a348-db80e9f435f4}, !- Handle
  {22eac9c1-61a5-4b54-8f80-0387b3ead562}, !- Name
  {44704a0b-109c-47ea-85fc-ef082fb3e2d4}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cddbf608-0ea9-46ad-bc43-d3186198f801}, !- Handle
  Water Use Connections 10,               !- Name
  {10b24f70-5fe1-495f-8ca2-349f35f6b2b8}, !- Inlet Node Name
  {4b2b2912-4415-4d7a-ab06-8a6df3381dc6}, !- Outlet Node Name
=======
  {5dfa30f2-98ed-44eb-a9b4-961fb0de4d62}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {a929c447-013d-44a3-8dfb-4292e5af86bf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5ba9a1e-7013-4a88-a079-c64ee7ad5810}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {8bb3495b-4b97-404f-8943-0d980d585909}, !- Inlet Port
  {6c8e679e-1282-4b30-b96e-78c4113f06d1}; !- Outlet Port

OS:Connection,
  {8bb3495b-4b97-404f-8943-0d980d585909}, !- Handle
  {7897f27e-9760-4a8b-a4ae-1a422d5880e7}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  12,                                     !- Outlet Port
  {e5ba9a1e-7013-4a88-a079-c64ee7ad5810}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b6fcf15-0ea6-4ba5-8cbd-01a267c8952d}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {38fb7b22-17d3-43ed-b8bc-2ee09cdc0406}, !- Inlet Port
  {20058e99-1ba1-4baa-a653-9127a4b1a46d}; !- Outlet Port

OS:Connection,
  {6c8e679e-1282-4b30-b96e-78c4113f06d1}, !- Handle
  {8c9fca6f-c70f-4c7c-b667-be6b5e21d420}, !- Name
  {e5ba9a1e-7013-4a88-a079-c64ee7ad5810}, !- Source Object
  3,                                      !- Outlet Port
  {bd1b3f4f-8d51-4754-be6f-19ce79c09d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fb7b22-17d3-43ed-b8bc-2ee09cdc0406}, !- Handle
  {f4158c19-0ebe-4a7f-b986-432c77dd299c}, !- Name
  {bd1b3f4f-8d51-4754-be6f-19ce79c09d97}, !- Source Object
  3,                                      !- Outlet Port
  {4b6fcf15-0ea6-4ba5-8cbd-01a267c8952d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20058e99-1ba1-4baa-a653-9127a4b1a46d}, !- Handle
  {9b90a652-76d2-4f4a-9075-261da59e0681}, !- Name
  {4b6fcf15-0ea6-4ba5-8cbd-01a267c8952d}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ad3cfa99-8f6d-4fa5-bc3f-7cff547d801b}, !- Handle
  Water Use Connections 10,               !- Name
  {b740afb1-b81a-4b1a-a0b5-813a93e36ea9}, !- Inlet Node Name
  {2e5279e7-c257-4a42-912a-ad173208df19}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {6e6f6cb1-6c99-4a34-b3e9-5f7214f8b4a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b101f7e8-9b4f-4747-ab60-cc575909302d}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {68a51ddf-11d2-46e7-a164-55f6b5015d12}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {68a51ddf-11d2-46e7-a164-55f6b5015d12}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {88ad592b-3b04-48db-bbc3-a6e6ce39c75d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88ad592b-3b04-48db-bbc3-a6e6ce39c75d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {9c50e669-8945-4376-9bed-c6a16ac094af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bcd2b7e-c425-44ef-90ba-ee88cdc888c7}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {124bc925-96bb-4c43-af2f-67f3a393a7b3}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {124bc925-96bb-4c43-af2f-67f3a393a7b3}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {25a20747-cc94-4544-8464-b2477a615a1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25a20747-cc94-4544-8464-b2477a615a1a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {6e6f6cb1-6c99-4a34-b3e9-5f7214f8b4a0}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {b101f7e8-9b4f-4747-ab60-cc575909302d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ef00aad-34be-4a12-8067-91b252f6567c}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {fcc5adbc-acf2-4f10-8efa-39db8d29bf4b}, !- Inlet Port
  {10b24f70-5fe1-495f-8ca2-349f35f6b2b8}; !- Outlet Port

OS:Connection,
  {fcc5adbc-acf2-4f10-8efa-39db8d29bf4b}, !- Handle
  {3b8b59fb-8106-499a-844d-8045ce9a356f}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  13,                                     !- Outlet Port
  {4ef00aad-34be-4a12-8067-91b252f6567c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {489a5288-cf6e-4a70-93b2-974f1e2d747c}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {4b2b2912-4415-4d7a-ab06-8a6df3381dc6}, !- Inlet Port
  {301e0c59-9dc3-4c2d-8199-295b7b08d21c}; !- Outlet Port

OS:Connection,
  {10b24f70-5fe1-495f-8ca2-349f35f6b2b8}, !- Handle
  {1ee83adc-2b36-4709-82d8-952c347d65c9}, !- Name
  {4ef00aad-34be-4a12-8067-91b252f6567c}, !- Source Object
  3,                                      !- Outlet Port
  {cddbf608-0ea9-46ad-bc43-d3186198f801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2b2912-4415-4d7a-ab06-8a6df3381dc6}, !- Handle
  {e17d71a3-e372-4467-b8ae-272c2b9dd0ea}, !- Name
  {cddbf608-0ea9-46ad-bc43-d3186198f801}, !- Source Object
  3,                                      !- Outlet Port
  {489a5288-cf6e-4a70-93b2-974f1e2d747c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301e0c59-9dc3-4c2d-8199-295b7b08d21c}, !- Handle
  {37258c22-eafc-4928-9ff6-72712a457708}, !- Name
  {489a5288-cf6e-4a70-93b2-974f1e2d747c}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cfccdfab-5a8d-473d-977d-7f654c49703e}, !- Handle
  Water Use Connections 11,               !- Name
  {a606b693-8189-4262-91f9-caa9875e50c4}, !- Inlet Node Name
  {23cdf20d-fe1f-4d49-b233-d2170b59f09c}, !- Outlet Node Name
=======
  {9c50e669-8945-4376-9bed-c6a16ac094af}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {1bcd2b7e-c425-44ef-90ba-ee88cdc888c7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e43ae06b-0ba2-4209-8b5b-dc515a6e000a}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {32d7e27b-30aa-48d2-9967-1d9656fc7ef7}, !- Inlet Port
  {b740afb1-b81a-4b1a-a0b5-813a93e36ea9}; !- Outlet Port

OS:Connection,
  {32d7e27b-30aa-48d2-9967-1d9656fc7ef7}, !- Handle
  {5d17d94c-8acc-4ff3-ae03-5f36ecc3f471}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  13,                                     !- Outlet Port
  {e43ae06b-0ba2-4209-8b5b-dc515a6e000a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7914fa33-09dc-4b9b-8df6-da14883b2827}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {2e5279e7-c257-4a42-912a-ad173208df19}, !- Inlet Port
  {02227f4f-2d4d-4226-8576-1e03e0d0bd00}; !- Outlet Port

OS:Connection,
  {b740afb1-b81a-4b1a-a0b5-813a93e36ea9}, !- Handle
  {1ccbf1e5-df6e-4973-8cfb-59300ba6411d}, !- Name
  {e43ae06b-0ba2-4209-8b5b-dc515a6e000a}, !- Source Object
  3,                                      !- Outlet Port
  {ad3cfa99-8f6d-4fa5-bc3f-7cff547d801b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5279e7-c257-4a42-912a-ad173208df19}, !- Handle
  {6c6b689a-83fb-4d9c-8494-ebf38e7f1f26}, !- Name
  {ad3cfa99-8f6d-4fa5-bc3f-7cff547d801b}, !- Source Object
  3,                                      !- Outlet Port
  {7914fa33-09dc-4b9b-8df6-da14883b2827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02227f4f-2d4d-4226-8576-1e03e0d0bd00}, !- Handle
  {abc6bd45-3dae-485a-9c2b-c6a6e2ab7805}, !- Name
  {7914fa33-09dc-4b9b-8df6-da14883b2827}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4577f598-56c0-4b8b-a49e-09868376a63b}, !- Handle
  Water Use Connections 11,               !- Name
  {33d0f855-c875-4bbb-a29a-2c20c45f4838}, !- Inlet Node Name
  {51614d59-f6c5-4fe9-b285-56840f5d2deb}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {2e68afb3-0505-40ef-9087-54419a62b789}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09ada07d-beb1-4aac-9e81-265059fc7228}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {8a2d4cb5-a54d-41a3-b34f-69696bffce6c}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8a2d4cb5-a54d-41a3-b34f-69696bffce6c}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {b7af2eb6-c7ab-4eb8-ab08-2bf8272f53e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7af2eb6-c7ab-4eb8-ab08-2bf8272f53e0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {839ad059-5771-46dc-9eb8-dacbfc4d3d6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68565ac8-109c-4a0c-b309-21e6d165be2d}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {4cb7147a-2724-4f0f-ab35-20b4ae62632c}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4cb7147a-2724-4f0f-ab35-20b4ae62632c}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {c9c4a149-bcd5-4373-8250-fa1d9d2ac52c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9c4a149-bcd5-4373-8250-fa1d9d2ac52c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {2e68afb3-0505-40ef-9087-54419a62b789}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {09ada07d-beb1-4aac-9e81-265059fc7228}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6020b18f-3bf5-46ac-a9d4-8ce9ce294b1c}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {51c47b72-1848-44e6-a4f0-74013d37970d}, !- Inlet Port
  {a606b693-8189-4262-91f9-caa9875e50c4}; !- Outlet Port

OS:Connection,
  {51c47b72-1848-44e6-a4f0-74013d37970d}, !- Handle
  {42586eea-c216-46fb-ad79-9feacea8e48c}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  14,                                     !- Outlet Port
  {6020b18f-3bf5-46ac-a9d4-8ce9ce294b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b7f8e79-2128-41f6-b68f-3e7343244d54}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {23cdf20d-fe1f-4d49-b233-d2170b59f09c}, !- Inlet Port
  {5b7c3cc1-5fbd-48ed-ae6f-c10be12ed634}; !- Outlet Port

OS:Connection,
  {a606b693-8189-4262-91f9-caa9875e50c4}, !- Handle
  {d5cfc8ed-2d6f-4da5-865e-122a1a89a9fa}, !- Name
  {6020b18f-3bf5-46ac-a9d4-8ce9ce294b1c}, !- Source Object
  3,                                      !- Outlet Port
  {cfccdfab-5a8d-473d-977d-7f654c49703e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cdf20d-fe1f-4d49-b233-d2170b59f09c}, !- Handle
  {aba7b336-39dd-4b5d-b48c-db1547f882f6}, !- Name
  {cfccdfab-5a8d-473d-977d-7f654c49703e}, !- Source Object
  3,                                      !- Outlet Port
  {1b7f8e79-2128-41f6-b68f-3e7343244d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7c3cc1-5fbd-48ed-ae6f-c10be12ed634}, !- Handle
  {7e68f20e-1c9e-4d27-80a1-ee2a6d544ad0}, !- Name
  {1b7f8e79-2128-41f6-b68f-3e7343244d54}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e45d1e30-af29-4e10-b74b-1381dbc652ba}, !- Handle
  Water Use Connections 12,               !- Name
  {0dc625bc-54b7-4be0-80bc-ae28a5bda3b6}, !- Inlet Node Name
  {556ee595-e1b6-4a24-a381-7ee6e9618ddd}, !- Outlet Node Name
=======
  {839ad059-5771-46dc-9eb8-dacbfc4d3d6f}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {68565ac8-109c-4a0c-b309-21e6d165be2d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f62c153b-a9f9-4d86-a3b0-e2320078fa8a}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {11d12150-ed11-4e46-b0dd-c15f78a2cbee}, !- Inlet Port
  {33d0f855-c875-4bbb-a29a-2c20c45f4838}; !- Outlet Port

OS:Connection,
  {11d12150-ed11-4e46-b0dd-c15f78a2cbee}, !- Handle
  {d008cef3-ec85-4b7a-b2e5-b00becfc7037}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  14,                                     !- Outlet Port
  {f62c153b-a9f9-4d86-a3b0-e2320078fa8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e05dd2f0-194d-4f36-b911-df865bfeb374}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {51614d59-f6c5-4fe9-b285-56840f5d2deb}, !- Inlet Port
  {1cc25b97-445d-43f6-b8db-b4d15939c0bf}; !- Outlet Port

OS:Connection,
  {33d0f855-c875-4bbb-a29a-2c20c45f4838}, !- Handle
  {c1ae804e-4413-4139-be2c-0c92004ef238}, !- Name
  {f62c153b-a9f9-4d86-a3b0-e2320078fa8a}, !- Source Object
  3,                                      !- Outlet Port
  {4577f598-56c0-4b8b-a49e-09868376a63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51614d59-f6c5-4fe9-b285-56840f5d2deb}, !- Handle
  {ff7e61b8-042e-4bf7-a6cb-c2e4d4e29b91}, !- Name
  {4577f598-56c0-4b8b-a49e-09868376a63b}, !- Source Object
  3,                                      !- Outlet Port
  {e05dd2f0-194d-4f36-b911-df865bfeb374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc25b97-445d-43f6-b8db-b4d15939c0bf}, !- Handle
  {793cd7fd-b992-44a9-9180-5cf1ba5e1e80}, !- Name
  {e05dd2f0-194d-4f36-b911-df865bfeb374}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85d2bb26-0a61-4b28-9c1e-1536d4733972}, !- Handle
  Water Use Connections 12,               !- Name
  {eae46179-347f-4fd5-8098-94da8173a243}, !- Inlet Node Name
  {7a7d6e54-7670-4c0b-bfcd-03c5181add76}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {d79b8fe1-de11-4410-b111-a50de01884cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e316130c-fa6d-472b-b397-8f8b343779c2}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {a8830545-bce7-445a-a80e-9ff3b3e536ec}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8830545-bce7-445a-a80e-9ff3b3e536ec}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {12b30ce1-a79a-4185-bf81-056124538631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12b30ce1-a79a-4185-bf81-056124538631}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {a5dff4dd-159c-4d1d-af8e-20045a9ebbb4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd404113-f2d3-49a4-9f5d-23077ba2c774}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {a2c3d1fb-0d48-4c41-b743-bef1161d1f67}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2c3d1fb-0d48-4c41-b743-bef1161d1f67}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {881589d0-f3f5-423e-a88f-7e80d8263835}; !- Default Day Schedule Name

OS:Schedule:Day,
  {881589d0-f3f5-423e-a88f-7e80d8263835}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {d79b8fe1-de11-4410-b111-a50de01884cf}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {e316130c-fa6d-472b-b397-8f8b343779c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0eff2fcf-6b57-4bff-af85-fa6ed21bfcdd}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {81c86b32-121d-42df-8562-83b89b9523cd}, !- Inlet Port
  {0dc625bc-54b7-4be0-80bc-ae28a5bda3b6}; !- Outlet Port

OS:Connection,
  {81c86b32-121d-42df-8562-83b89b9523cd}, !- Handle
  {73d9f036-79fc-4b71-9254-dd53e2245d85}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  15,                                     !- Outlet Port
  {0eff2fcf-6b57-4bff-af85-fa6ed21bfcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd4b1ade-04b3-4036-bd58-e83a4d78b673}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {556ee595-e1b6-4a24-a381-7ee6e9618ddd}, !- Inlet Port
  {1f259868-d084-4b5f-93ca-4a0896e8c014}; !- Outlet Port

OS:Connection,
  {0dc625bc-54b7-4be0-80bc-ae28a5bda3b6}, !- Handle
  {68f3ec4f-92fd-41dd-b5f8-3be88aae9f2c}, !- Name
  {0eff2fcf-6b57-4bff-af85-fa6ed21bfcdd}, !- Source Object
  3,                                      !- Outlet Port
  {e45d1e30-af29-4e10-b74b-1381dbc652ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556ee595-e1b6-4a24-a381-7ee6e9618ddd}, !- Handle
  {c42790f5-0846-4102-8eac-48fd192cd216}, !- Name
  {e45d1e30-af29-4e10-b74b-1381dbc652ba}, !- Source Object
  3,                                      !- Outlet Port
  {fd4b1ade-04b3-4036-bd58-e83a4d78b673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f259868-d084-4b5f-93ca-4a0896e8c014}, !- Handle
  {1a7e2f7e-ec12-4f9a-8d87-813c8d854ad8}, !- Name
  {fd4b1ade-04b3-4036-bd58-e83a4d78b673}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aba877df-9245-436e-bb65-626406a68bc2}, !- Handle
  Water Use Connections 13,               !- Name
  {fff8b869-d23c-446f-a524-c033febe0287}, !- Inlet Node Name
  {75cc2a59-ed7a-435c-a768-e93dd7ddff2c}, !- Outlet Node Name
=======
  {a5dff4dd-159c-4d1d-af8e-20045a9ebbb4}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {fd404113-f2d3-49a4-9f5d-23077ba2c774}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {02a8760f-dfc7-4abb-a1fe-40404508730f}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {0d2b93ad-a995-409b-ad5f-db4bdc73fa58}, !- Inlet Port
  {eae46179-347f-4fd5-8098-94da8173a243}; !- Outlet Port

OS:Connection,
  {0d2b93ad-a995-409b-ad5f-db4bdc73fa58}, !- Handle
  {e80cf037-142c-4232-956c-6a7d13b4b3a7}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  15,                                     !- Outlet Port
  {02a8760f-dfc7-4abb-a1fe-40404508730f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcf50747-1ec8-40f8-9341-9bdafdd58657}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {7a7d6e54-7670-4c0b-bfcd-03c5181add76}, !- Inlet Port
  {9f5fe436-92df-4f40-b116-20efbdb22446}; !- Outlet Port

OS:Connection,
  {eae46179-347f-4fd5-8098-94da8173a243}, !- Handle
  {bf45c595-8efa-48f6-92c5-9dffae51c8b6}, !- Name
  {02a8760f-dfc7-4abb-a1fe-40404508730f}, !- Source Object
  3,                                      !- Outlet Port
  {85d2bb26-0a61-4b28-9c1e-1536d4733972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7d6e54-7670-4c0b-bfcd-03c5181add76}, !- Handle
  {6e76acf2-1c0e-4cb2-a481-ede6b4482bc3}, !- Name
  {85d2bb26-0a61-4b28-9c1e-1536d4733972}, !- Source Object
  3,                                      !- Outlet Port
  {dcf50747-1ec8-40f8-9341-9bdafdd58657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5fe436-92df-4f40-b116-20efbdb22446}, !- Handle
  {98710f01-fa32-4ca1-a3da-5db7b2472db8}, !- Name
  {dcf50747-1ec8-40f8-9341-9bdafdd58657}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d26e6536-5c53-4d02-b4c0-8d942c9ff67f}, !- Handle
  Water Use Connections 13,               !- Name
  {e25557c5-8e57-4e49-be3d-a513894c5ab1}, !- Inlet Node Name
  {85b668a8-a801-405e-9ea1-a2c2df51085d}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {96cc2213-7714-4f1c-9c14-f62fe8a1a838}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8572df47-b4a5-4cb9-a79c-ca7a19595306}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {df314560-235d-4fdb-ae33-8f9581f0e769}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df314560-235d-4fdb-ae33-8f9581f0e769}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {d1ca326c-7dc5-48f5-9f6e-d55913c4310a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1ca326c-7dc5-48f5-9f6e-d55913c4310a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {8cb0ad9d-5c36-460f-a609-514cc97ddc83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b64b7fde-e8fb-4f9e-bec1-03e6279145ee}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {ebdf726e-7205-4ba7-b714-9bf9780581f4}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ebdf726e-7205-4ba7-b714-9bf9780581f4}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {5e8f49db-3b78-456e-9cfa-93b99c9ddbbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e8f49db-3b78-456e-9cfa-93b99c9ddbbc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {96cc2213-7714-4f1c-9c14-f62fe8a1a838}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {8572df47-b4a5-4cb9-a79c-ca7a19595306}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61d2d18e-3f0a-49cd-9857-46d6d13ced65}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {9bf2b0eb-ab88-4501-b8b7-7a59d37265ab}, !- Inlet Port
  {fff8b869-d23c-446f-a524-c033febe0287}; !- Outlet Port

OS:Connection,
  {9bf2b0eb-ab88-4501-b8b7-7a59d37265ab}, !- Handle
  {0e11c9c5-6dcd-4fde-801e-f35a4270a9e0}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  16,                                     !- Outlet Port
  {61d2d18e-3f0a-49cd-9857-46d6d13ced65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52a598b9-30cf-475e-a082-f289c781fb1c}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {75cc2a59-ed7a-435c-a768-e93dd7ddff2c}, !- Inlet Port
  {904af515-5e3e-4572-ae48-879c114785e2}; !- Outlet Port

OS:Connection,
  {fff8b869-d23c-446f-a524-c033febe0287}, !- Handle
  {97d9b3c8-eeb7-45ba-921b-8452ec09093f}, !- Name
  {61d2d18e-3f0a-49cd-9857-46d6d13ced65}, !- Source Object
  3,                                      !- Outlet Port
  {aba877df-9245-436e-bb65-626406a68bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75cc2a59-ed7a-435c-a768-e93dd7ddff2c}, !- Handle
  {5b57b7dd-9676-42f5-9469-eb1210693d1e}, !- Name
  {aba877df-9245-436e-bb65-626406a68bc2}, !- Source Object
  3,                                      !- Outlet Port
  {52a598b9-30cf-475e-a082-f289c781fb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904af515-5e3e-4572-ae48-879c114785e2}, !- Handle
  {4b506cc9-1e75-4cc8-9d93-8d6890767a15}, !- Name
  {52a598b9-30cf-475e-a082-f289c781fb1c}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5926792b-ed2b-46d2-a1c8-1746ef701a1f}, !- Handle
  Water Use Connections 14,               !- Name
  {2634f550-9da8-4c4d-9c83-a780581678a6}, !- Inlet Node Name
  {73f3d0d0-0d08-4c48-95e2-9ab3324af295}, !- Outlet Node Name
=======
  {8cb0ad9d-5c36-460f-a609-514cc97ddc83}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {b64b7fde-e8fb-4f9e-bec1-03e6279145ee}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64f0f339-534c-4768-a581-58289abb08a8}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {85d0567a-fa2e-4706-afe5-7c5675cdff1a}, !- Inlet Port
  {e25557c5-8e57-4e49-be3d-a513894c5ab1}; !- Outlet Port

OS:Connection,
  {85d0567a-fa2e-4706-afe5-7c5675cdff1a}, !- Handle
  {f20e4ad3-b0be-4d05-a778-1b10d3663131}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  16,                                     !- Outlet Port
  {64f0f339-534c-4768-a581-58289abb08a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1711b27-3729-456d-85e3-22aa51edc459}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {85b668a8-a801-405e-9ea1-a2c2df51085d}, !- Inlet Port
  {b0697712-75e7-4e65-847d-059fb925fe3e}; !- Outlet Port

OS:Connection,
  {e25557c5-8e57-4e49-be3d-a513894c5ab1}, !- Handle
  {c6a69b59-0ef1-4c1b-8e9f-fba1aa9761eb}, !- Name
  {64f0f339-534c-4768-a581-58289abb08a8}, !- Source Object
  3,                                      !- Outlet Port
  {d26e6536-5c53-4d02-b4c0-8d942c9ff67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b668a8-a801-405e-9ea1-a2c2df51085d}, !- Handle
  {2efbe290-6e1a-4f33-b39c-bb649827649f}, !- Name
  {d26e6536-5c53-4d02-b4c0-8d942c9ff67f}, !- Source Object
  3,                                      !- Outlet Port
  {c1711b27-3729-456d-85e3-22aa51edc459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0697712-75e7-4e65-847d-059fb925fe3e}, !- Handle
  {d6f688ca-60b5-493a-9845-bb1a94c8d7db}, !- Name
  {c1711b27-3729-456d-85e3-22aa51edc459}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2a388ef-7d94-45a7-92b2-1d192bac0196}, !- Handle
  Water Use Connections 14,               !- Name
  {fa7c3301-628f-4428-8378-9191b7bb36b4}, !- Inlet Node Name
  {46f10df5-efba-4399-9714-8e7329f07312}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {516a5598-b48d-4d81-872e-0a34cb7ad15b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da151e9a-943a-4217-a609-4c7967b32f2a}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {7abecd31-0f1f-47fa-8c4f-bf32157e92f5}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7abecd31-0f1f-47fa-8c4f-bf32157e92f5}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {57c34c1a-1445-401d-bcd6-c4d44e30dee1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57c34c1a-1445-401d-bcd6-c4d44e30dee1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {ec476645-7cba-4b98-ac83-571fabe09e6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d793e2af-4e7a-4213-8b70-f0729803bcd9}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {67e96aa5-7861-467f-9e6f-64203fcd422b}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67e96aa5-7861-467f-9e6f-64203fcd422b}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {04f7b762-a97f-45a6-a5bd-983be4ac3477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04f7b762-a97f-45a6-a5bd-983be4ac3477}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {516a5598-b48d-4d81-872e-0a34cb7ad15b}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {da151e9a-943a-4217-a609-4c7967b32f2a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {092c1762-d70d-4849-bfe1-0fcfed8b6f16}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {ad910031-333c-42ce-9533-141f53b50220}, !- Inlet Port
  {2634f550-9da8-4c4d-9c83-a780581678a6}; !- Outlet Port

OS:Connection,
  {ad910031-333c-42ce-9533-141f53b50220}, !- Handle
  {2674a064-7309-4066-9cc7-51048c5e86ea}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  17,                                     !- Outlet Port
  {092c1762-d70d-4849-bfe1-0fcfed8b6f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c386499-ecdf-41a3-9400-97e387c60ffd}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {73f3d0d0-0d08-4c48-95e2-9ab3324af295}, !- Inlet Port
  {00487856-182b-4086-9963-f2d1596c673f}; !- Outlet Port

OS:Connection,
  {2634f550-9da8-4c4d-9c83-a780581678a6}, !- Handle
  {a7fe88ed-bb6f-4537-bead-cf8b3b9743a0}, !- Name
  {092c1762-d70d-4849-bfe1-0fcfed8b6f16}, !- Source Object
  3,                                      !- Outlet Port
  {5926792b-ed2b-46d2-a1c8-1746ef701a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f3d0d0-0d08-4c48-95e2-9ab3324af295}, !- Handle
  {072cd4b2-cb8a-4dfc-904f-36a640277955}, !- Name
  {5926792b-ed2b-46d2-a1c8-1746ef701a1f}, !- Source Object
  3,                                      !- Outlet Port
  {2c386499-ecdf-41a3-9400-97e387c60ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00487856-182b-4086-9963-f2d1596c673f}, !- Handle
  {12ffbed0-df2c-4369-8e11-d93de59d4824}, !- Name
  {2c386499-ecdf-41a3-9400-97e387c60ffd}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ccdcf983-5956-4e29-8e41-e63d7fbe35a1}, !- Handle
  Water Use Connections 15,               !- Name
  {dc97a75a-5db7-4911-99af-3f221a2a1fe1}, !- Inlet Node Name
  {1f1b1dbd-1aa5-4f26-adf9-65df451dc1f4}, !- Outlet Node Name
=======
  {ec476645-7cba-4b98-ac83-571fabe09e6f}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {d793e2af-4e7a-4213-8b70-f0729803bcd9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c51163e-205a-4cbe-9242-33b8eb743ee0}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {c4f8c9a8-6e8a-4e40-b5b6-c6bde84b1add}, !- Inlet Port
  {fa7c3301-628f-4428-8378-9191b7bb36b4}; !- Outlet Port

OS:Connection,
  {c4f8c9a8-6e8a-4e40-b5b6-c6bde84b1add}, !- Handle
  {33432ab5-73d2-423d-9066-443b118a384a}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  17,                                     !- Outlet Port
  {6c51163e-205a-4cbe-9242-33b8eb743ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0babe8cb-04c7-4e5b-9d89-668e543ec9a6}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {46f10df5-efba-4399-9714-8e7329f07312}, !- Inlet Port
  {d628c6df-9838-4b7f-aa8b-4dbb4baa0206}; !- Outlet Port

OS:Connection,
  {fa7c3301-628f-4428-8378-9191b7bb36b4}, !- Handle
  {44dd6c85-80cc-457e-9e72-b6487da9a8dc}, !- Name
  {6c51163e-205a-4cbe-9242-33b8eb743ee0}, !- Source Object
  3,                                      !- Outlet Port
  {d2a388ef-7d94-45a7-92b2-1d192bac0196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f10df5-efba-4399-9714-8e7329f07312}, !- Handle
  {9d620105-bb5b-4395-827e-2c6034d38d4e}, !- Name
  {d2a388ef-7d94-45a7-92b2-1d192bac0196}, !- Source Object
  3,                                      !- Outlet Port
  {0babe8cb-04c7-4e5b-9d89-668e543ec9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d628c6df-9838-4b7f-aa8b-4dbb4baa0206}, !- Handle
  {e789e687-1dc1-4844-a3de-da337d1a6226}, !- Name
  {0babe8cb-04c7-4e5b-9d89-668e543ec9a6}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d662bf5f-a965-415e-a064-db3dafd27df9}, !- Handle
  Water Use Connections 15,               !- Name
  {25668ae7-fde6-4b4a-9c83-2721f756f44b}, !- Inlet Node Name
  {943d7eef-caef-4765-b84f-4713af2312cb}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {8da98dc4-0f87-41d4-a62b-1b71638138c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c8361d0-64d2-427b-8208-fd4f7592aa11}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {a5eb4221-ab21-438b-9681-498a702b3e62}, !- Target Temperature Schedule Name
  {698f1c30-1060-4ca3-829c-225e465ad0c4}, !- Sensible Fraction Schedule Name
  {539f293d-6d7c-419e-8a69-ae04fd9f01bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a5eb4221-ab21-438b-9681-498a702b3e62}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
  {77b13456-ca7d-46e0-bad2-82b29fe10c7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77b13456-ca7d-46e0-bad2-82b29fe10c7b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {ad897f50-d339-41f6-ab83-a54078d33c23}, !- Schedule Type Limits Name
=======
  {f4551efa-7fb3-4749-a3da-277b2c41732c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {949ccffc-fae3-4c6e-b55c-bba4be6cce85}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {fb19e3da-157d-40b5-bb09-6a61bfede260}, !- Target Temperature Schedule Name
  {150d03cb-6170-42b2-9022-1fb3795ff337}, !- Sensible Fraction Schedule Name
  {6ff09768-2bc3-4719-80f9-685e0f0f57e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb19e3da-157d-40b5-bb09-6a61bfede260}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
  {60511ac9-73ed-43bc-9ff4-917f746c9024}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60511ac9-73ed-43bc-9ff4-917f746c9024}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {30dd2eb0-6e80-48cf-b610-bc8395ca2da4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {8da98dc4-0f87-41d4-a62b-1b71638138c7}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {8c8361d0-64d2-427b-8208-fd4f7592aa11}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af3c1b92-addf-4dba-a1c0-75e2b4ebdff6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3885f966-f2cc-483f-a888-d226a5d5a3c1}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {d8a38727-9a06-453e-b6de-ddc66bf2fcc6}, !- Inlet Port
  {dc97a75a-5db7-4911-99af-3f221a2a1fe1}; !- Outlet Port

OS:Connection,
  {d8a38727-9a06-453e-b6de-ddc66bf2fcc6}, !- Handle
  {85ccb62a-5143-4b50-a0d8-77b93779ebb0}, !- Name
  {8b71c1d5-9cae-4a9e-bb91-bc44613ce34f}, !- Source Object
  18,                                     !- Outlet Port
  {3885f966-f2cc-483f-a888-d226a5d5a3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfc8da31-0bcc-4e9b-ba96-60bca3ab0833}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {1f1b1dbd-1aa5-4f26-adf9-65df451dc1f4}, !- Inlet Port
  {32d0116c-4598-4432-b81f-c92aa873a540}; !- Outlet Port

OS:Connection,
  {dc97a75a-5db7-4911-99af-3f221a2a1fe1}, !- Handle
  {8d679425-c094-412a-9aa2-c5db18635004}, !- Name
  {3885f966-f2cc-483f-a888-d226a5d5a3c1}, !- Source Object
  3,                                      !- Outlet Port
  {ccdcf983-5956-4e29-8e41-e63d7fbe35a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1b1dbd-1aa5-4f26-adf9-65df451dc1f4}, !- Handle
  {5711f864-eda8-4df4-80a2-8204c5eafebb}, !- Name
  {ccdcf983-5956-4e29-8e41-e63d7fbe35a1}, !- Source Object
  3,                                      !- Outlet Port
  {cfc8da31-0bcc-4e9b-ba96-60bca3ab0833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d0116c-4598-4432-b81f-c92aa873a540}, !- Handle
  {19a629ef-bb4e-48fc-b650-076c2e58a92c}, !- Name
  {cfc8da31-0bcc-4e9b-ba96-60bca3ab0833}, !- Source Object
  3,                                      !- Outlet Port
  {c84daf2c-2dbb-465b-9e39-f5a3554e586d}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {bf40409e-323e-4406-8a91-eda9331fd4dd}, !- Handle
=======
  {f4551efa-7fb3-4749-a3da-277b2c41732c}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {949ccffc-fae3-4c6e-b55c-bba4be6cce85}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82b461ce-6f78-433e-8a9b-9d1d29f80c46}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5ac1b793-cd3b-468f-8e97-b5fe9f275910}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {4ec0bcf7-b628-41c6-b523-a0fb6a1ae376}, !- Inlet Port
  {25668ae7-fde6-4b4a-9c83-2721f756f44b}; !- Outlet Port

OS:Connection,
  {4ec0bcf7-b628-41c6-b523-a0fb6a1ae376}, !- Handle
  {a15488d1-9bec-48ff-a709-6b7dd019f20c}, !- Name
  {e63c6730-3191-45aa-86e5-9ed2cf5f5313}, !- Source Object
  18,                                     !- Outlet Port
  {5ac1b793-cd3b-468f-8e97-b5fe9f275910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f9b48c3-e591-4177-8388-79d06490db73}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {943d7eef-caef-4765-b84f-4713af2312cb}, !- Inlet Port
  {c3d243a7-b567-43de-aee9-c0d7a83af9e7}; !- Outlet Port

OS:Connection,
  {25668ae7-fde6-4b4a-9c83-2721f756f44b}, !- Handle
  {7eb10789-8d01-4f91-94e0-c70095aa2406}, !- Name
  {5ac1b793-cd3b-468f-8e97-b5fe9f275910}, !- Source Object
  3,                                      !- Outlet Port
  {d662bf5f-a965-415e-a064-db3dafd27df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943d7eef-caef-4765-b84f-4713af2312cb}, !- Handle
  {2b084108-20d1-4cb8-ae49-ec91abc999f9}, !- Name
  {d662bf5f-a965-415e-a064-db3dafd27df9}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b48c3-e591-4177-8388-79d06490db73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d243a7-b567-43de-aee9-c0d7a83af9e7}, !- Handle
  {56e95f69-9cdd-4a9d-b3f4-d20c4247ee02}, !- Name
  {7f9b48c3-e591-4177-8388-79d06490db73}, !- Source Object
  3,                                      !- Outlet Port
  {e69853a1-a87e-4dd8-8876-3d3fc584b4ef}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {cbd4a418-a18d-41bb-87a8-080c7b06e972}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NonDimming Exterior Lights Def,         !- Name
  14338.152;                              !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f94d9c4d-1362-4ea9-8944-4ab4e0ab87ed}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
  {dd5d1577-11ac-4625-a3a9-de852428f9a8}, !- Default Day Schedule Name
  {61ef8aa4-8406-44af-8656-2b299ef71a17}, !- Summer Design Day Schedule Name
  {4843a010-238b-4e2e-882a-421e60be7472}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd5d1577-11ac-4625-a3a9-de852428f9a8}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {c8d28199-5a63-436b-9539-611a555d1a78}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
  {1b20933d-1254-468a-868e-983a057b7b6a}, !- Default Day Schedule Name
  {25e0c1d3-5552-4761-993a-cf7148c9127d}, !- Summer Design Day Schedule Name
  {379ebf47-045e-4c24-8dae-396cd7c8621d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b20933d-1254-468a-868e-983a057b7b6a}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {4843a010-238b-4e2e-882a-421e60be7472}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {379ebf47-045e-4c24-8dae-396cd7c8621d}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {61ef8aa4-8406-44af-8656-2b299ef71a17}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {1b6dccf1-67e3-4356-9e47-66d26c728519}, !- Schedule Type Limits Name
=======
  {25e0c1d3-5552-4761-993a-cf7148c9127d}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {5e13b6be-8124-4259-a25e-841366d08844}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
<<<<<<< HEAD
  {66044098-ce26-49fc-b36e-232d5c42de40}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bf40409e-323e-4406-8a91-eda9331fd4dd}, !- Exterior Lights Definition Name
  {f94d9c4d-1362-4ea9-8944-4ab4e0ab87ed}, !- Schedule Name
=======
  {71790063-d27d-4ece-82ad-48b32971202f}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {cbd4a418-a18d-41bb-87a8-080c7b06e972}, !- Exterior Lights Definition Name
  {c8d28199-5a63-436b-9539-611a555d1a78}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {23fbc9f0-5ced-4475-be35-39d31c49eeff}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {70d5baed-7bc0-432e-a775-fd8368021052}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {c5d91ab5-e0ad-43f3-8baa-a6dba18eac3b}, !- Handle
=======
  {36101ec4-29d1-4ffc-bd2d-49ea969fcbe0}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {1896948f-1b65-4d75-b0a5-adfe6db5abef}, !- Handle
  20.37,                                  !- January Ground Temperature {C}
  20.3,                                   !- February Ground Temperature {C}
  20.38,                                  !- March Ground Temperature {C}
  20.49,                                  !- April Ground Temperature {C}
  20.61,                                  !- May Ground Temperature {C}
  22.88,                                  !- June Ground Temperature {C}
  23.32,                                  !- July Ground Temperature {C}
  23.43,                                  !- August Ground Temperature {C}
  23.4,                                   !- September Ground Temperature {C}
  21.13,                                  !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  20.5;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {a2d87f63-9363-4336-aea0-8d6b7d5682d3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {f4f302a3-b244-416d-a9f7-c0282be10e34}, !- Handle
=======
  {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {1c755498-c0d6-423f-8632-95145a2aa6bf}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {5ee0be60-130e-4e74-ace8-822ce84fdc96}, !- Actuated Component Name
=======
  {4a4f4a4c-0935-4eb0-9d62-d0c4f6e89ff1}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {24550bb9-7e18-451e-b3a3-f50d5a47942e}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {2fe94842-2239-46cc-8afa-2c609e345898}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {3d7745c7-9695-48bc-82db-543eba0d46f9}, !- Actuated Component Name
=======
  {7e17ebd1-2c94-45f7-bea2-55517fe35e01}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {1abbcced-9f7f-41f6-a165-ed8523730b4a}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {87253276-f822-4383-b506-00ed83988b0c}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f4f302a3-b244-416d-a9f7-c0282be10e34}<23.9 && {f4f302a3-b244-416d-a9f7-c0282be10e34}>1.7, !- Program Line 1
  SET {2fe94842-2239-46cc-8afa-2c609e345898} = 29.4, !- Program Line 2
  SET {1c755498-c0d6-423f-8632-95145a2aa6bf} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f4f302a3-b244-416d-a9f7-c0282be10e34}<23.9 && {f4f302a3-b244-416d-a9f7-c0282be10e34}>1.7, !- Program Line 4
  SET {2fe94842-2239-46cc-8afa-2c609e345898} = 29.4, !- Program Line 5
  SET {1c755498-c0d6-423f-8632-95145a2aa6bf} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f4f302a3-b244-416d-a9f7-c0282be10e34}<23.9 && {f4f302a3-b244-416d-a9f7-c0282be10e34}>1.7, !- Program Line 7
  SET {2fe94842-2239-46cc-8afa-2c609e345898} = 29.4, !- Program Line 8
  SET {1c755498-c0d6-423f-8632-95145a2aa6bf} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f4f302a3-b244-416d-a9f7-c0282be10e34}<23.9 && {f4f302a3-b244-416d-a9f7-c0282be10e34}>1.7, !- Program Line 10
  SET {2fe94842-2239-46cc-8afa-2c609e345898} = 29.4, !- Program Line 11
  SET {1c755498-c0d6-423f-8632-95145a2aa6bf} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2fe94842-2239-46cc-8afa-2c609e345898} = NULL, !- Program Line 14
  SET {1c755498-c0d6-423f-8632-95145a2aa6bf} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {98da1783-8563-4ce2-a523-7d1ea7bac273}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {87253276-f822-4383-b506-00ed83988b0c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}, !- Handle
=======
  {898dfd76-7d44-4cee-b1c7-ff73385a5438}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}<23.9 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}>1.7, !- Program Line 1
  SET {7e17ebd1-2c94-45f7-bea2-55517fe35e01} = 29.4, !- Program Line 2
  SET {4a4f4a4c-0935-4eb0-9d62-d0c4f6e89ff1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}<23.9 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}>1.7, !- Program Line 4
  SET {7e17ebd1-2c94-45f7-bea2-55517fe35e01} = 29.4, !- Program Line 5
  SET {4a4f4a4c-0935-4eb0-9d62-d0c4f6e89ff1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}<23.9 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}>1.7, !- Program Line 7
  SET {7e17ebd1-2c94-45f7-bea2-55517fe35e01} = 29.4, !- Program Line 8
  SET {4a4f4a4c-0935-4eb0-9d62-d0c4f6e89ff1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}<23.9 && {ce78f5c0-5008-445e-b6be-b0d013cc9e6d}>1.7, !- Program Line 10
  SET {7e17ebd1-2c94-45f7-bea2-55517fe35e01} = 29.4, !- Program Line 11
  SET {4a4f4a4c-0935-4eb0-9d62-d0c4f6e89ff1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7e17ebd1-2c94-45f7-bea2-55517fe35e01} = NULL, !- Program Line 14
  SET {4a4f4a4c-0935-4eb0-9d62-d0c4f6e89ff1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cac0d57b-7a82-4a80-b126-182174bdad87}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {898dfd76-7d44-4cee-b1c7-ff73385a5438}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {936b34fc-8111-4514-9221-6a24e91af47a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {cd8de26e-1ff5-40f0-91df-fdc7e2c74ae3}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {5ee0be60-130e-4e74-ace8-822ce84fdc96}, !- Actuated Component Name
=======
  {5b4288c7-d35f-41e0-9558-79876978bff1}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {24550bb9-7e18-451e-b3a3-f50d5a47942e}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {9343325e-b012-4ce2-99ac-95f28e99da68}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {3d7745c7-9695-48bc-82db-543eba0d46f9}, !- Actuated Component Name
=======
  {43a18e4c-d7cf-497c-90ba-c51e11a3d2a0}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {1abbcced-9f7f-41f6-a165-ed8523730b4a}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {0a07170f-6582-4bff-b902-b91a2735f132}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}<23.9 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}>1.7, !- Program Line 1
  SET {9343325e-b012-4ce2-99ac-95f28e99da68} = 29.4, !- Program Line 2
  SET {cd8de26e-1ff5-40f0-91df-fdc7e2c74ae3} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}<23.9 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}>1.7, !- Program Line 4
  SET {9343325e-b012-4ce2-99ac-95f28e99da68} = 29.4, !- Program Line 5
  SET {cd8de26e-1ff5-40f0-91df-fdc7e2c74ae3} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}<23.9 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}>1.7, !- Program Line 7
  SET {9343325e-b012-4ce2-99ac-95f28e99da68} = 29.4, !- Program Line 8
  SET {cd8de26e-1ff5-40f0-91df-fdc7e2c74ae3} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}<23.9 && {1c13cb1c-3825-40fd-bfcd-6d7c1f9f517c}>1.7, !- Program Line 10
  SET {9343325e-b012-4ce2-99ac-95f28e99da68} = 29.4, !- Program Line 11
  SET {cd8de26e-1ff5-40f0-91df-fdc7e2c74ae3} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9343325e-b012-4ce2-99ac-95f28e99da68} = NULL, !- Program Line 14
  SET {cd8de26e-1ff5-40f0-91df-fdc7e2c74ae3} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {44604daa-1d37-4b63-9b67-3a7731c370ab}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0a07170f-6582-4bff-b902-b91a2735f132}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {97c4c244-48ca-4444-b5b0-dac4f2a90743}, !- Handle
=======
  {bfd5966f-8534-41c5-b051-7c241ed0c3c0}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {936b34fc-8111-4514-9221-6a24e91af47a}<23.9 && {936b34fc-8111-4514-9221-6a24e91af47a}>1.7, !- Program Line 1
  SET {43a18e4c-d7cf-497c-90ba-c51e11a3d2a0} = 29.4, !- Program Line 2
  SET {5b4288c7-d35f-41e0-9558-79876978bff1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {936b34fc-8111-4514-9221-6a24e91af47a}<23.9 && {936b34fc-8111-4514-9221-6a24e91af47a}>1.7, !- Program Line 4
  SET {43a18e4c-d7cf-497c-90ba-c51e11a3d2a0} = 29.4, !- Program Line 5
  SET {5b4288c7-d35f-41e0-9558-79876978bff1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {936b34fc-8111-4514-9221-6a24e91af47a}<23.9 && {936b34fc-8111-4514-9221-6a24e91af47a}>1.7, !- Program Line 7
  SET {43a18e4c-d7cf-497c-90ba-c51e11a3d2a0} = 29.4, !- Program Line 8
  SET {5b4288c7-d35f-41e0-9558-79876978bff1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {936b34fc-8111-4514-9221-6a24e91af47a}<23.9 && {936b34fc-8111-4514-9221-6a24e91af47a}>1.7, !- Program Line 10
  SET {43a18e4c-d7cf-497c-90ba-c51e11a3d2a0} = 29.4, !- Program Line 11
  SET {5b4288c7-d35f-41e0-9558-79876978bff1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {43a18e4c-d7cf-497c-90ba-c51e11a3d2a0} = NULL, !- Program Line 14
  SET {5b4288c7-d35f-41e0-9558-79876978bff1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9887d482-1774-48f7-a2e0-7f19b77bcbe7}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bfd5966f-8534-41c5-b051-7c241ed0c3c0}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2e1ba2d4-7130-406f-b170-208ad04047f8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {15e612de-5323-4f72-ba57-cd3e847e379c}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {5ee0be60-130e-4e74-ace8-822ce84fdc96}, !- Actuated Component Name
=======
  {aa180fa9-17e4-4f98-a966-d5176bb42358}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {24550bb9-7e18-451e-b3a3-f50d5a47942e}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {7fa18cfb-b23c-428c-880f-ad61d38ff2e8}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {3d7745c7-9695-48bc-82db-543eba0d46f9}, !- Actuated Component Name
=======
  {d81f359c-d56f-41c9-83c5-e83d9fad2893}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {1abbcced-9f7f-41f6-a165-ed8523730b4a}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {70467ebf-49f8-422b-b17c-07645e218ac8}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}<23.9 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}>1.7, !- Program Line 1
  SET {7fa18cfb-b23c-428c-880f-ad61d38ff2e8} = 29.4, !- Program Line 2
  SET {15e612de-5323-4f72-ba57-cd3e847e379c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}<23.9 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}>1.7, !- Program Line 4
  SET {7fa18cfb-b23c-428c-880f-ad61d38ff2e8} = 29.4, !- Program Line 5
  SET {15e612de-5323-4f72-ba57-cd3e847e379c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}<23.9 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}>1.7, !- Program Line 7
  SET {7fa18cfb-b23c-428c-880f-ad61d38ff2e8} = 29.4, !- Program Line 8
  SET {15e612de-5323-4f72-ba57-cd3e847e379c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}<23.9 && {97c4c244-48ca-4444-b5b0-dac4f2a90743}>1.7, !- Program Line 10
  SET {7fa18cfb-b23c-428c-880f-ad61d38ff2e8} = 29.4, !- Program Line 11
  SET {15e612de-5323-4f72-ba57-cd3e847e379c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7fa18cfb-b23c-428c-880f-ad61d38ff2e8} = NULL, !- Program Line 14
  SET {15e612de-5323-4f72-ba57-cd3e847e379c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3c79f228-5113-4ab1-916d-96fac98b0aab}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {70467ebf-49f8-422b-b17c-07645e218ac8}; !- Program Name 1

OS:Curve:Biquadratic,
  {47de97fd-0692-45a6-900d-51504c23daf1}, !- Handle
=======
  {ab3bb2dc-ae6b-4f13-87ab-e8770ec0f67d}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2e1ba2d4-7130-406f-b170-208ad04047f8}<23.9 && {2e1ba2d4-7130-406f-b170-208ad04047f8}>1.7, !- Program Line 1
  SET {d81f359c-d56f-41c9-83c5-e83d9fad2893} = 29.4, !- Program Line 2
  SET {aa180fa9-17e4-4f98-a966-d5176bb42358} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2e1ba2d4-7130-406f-b170-208ad04047f8}<23.9 && {2e1ba2d4-7130-406f-b170-208ad04047f8}>1.7, !- Program Line 4
  SET {d81f359c-d56f-41c9-83c5-e83d9fad2893} = 29.4, !- Program Line 5
  SET {aa180fa9-17e4-4f98-a966-d5176bb42358} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2e1ba2d4-7130-406f-b170-208ad04047f8}<23.9 && {2e1ba2d4-7130-406f-b170-208ad04047f8}>1.7, !- Program Line 7
  SET {d81f359c-d56f-41c9-83c5-e83d9fad2893} = 29.4, !- Program Line 8
  SET {aa180fa9-17e4-4f98-a966-d5176bb42358} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2e1ba2d4-7130-406f-b170-208ad04047f8}<23.9 && {2e1ba2d4-7130-406f-b170-208ad04047f8}>1.7, !- Program Line 10
  SET {d81f359c-d56f-41c9-83c5-e83d9fad2893} = 29.4, !- Program Line 11
  SET {aa180fa9-17e4-4f98-a966-d5176bb42358} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d81f359c-d56f-41c9-83c5-e83d9fad2893} = NULL, !- Program Line 14
  SET {aa180fa9-17e4-4f98-a966-d5176bb42358} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {43123596-9577-4710-ad57-2d9c228614f4}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ab3bb2dc-ae6b-4f13-87ab-e8770ec0f67d}; !- Program Name 1

OS:Curve:Biquadratic,
  {baec69f6-82df-4274-95cd-408fb2718e95}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
<<<<<<< HEAD
  {f37e1ceb-d68a-4798-86b0-57bd77735041}, !- Handle
=======
  {19b8f818-a179-4d8c-9746-22a259ab71fc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {66157f33-d8cc-4267-9af6-f488fb4db02b}, !- Handle
=======
  {78b7f681-eae6-4c02-9a57-f1a0277ac4a6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
<<<<<<< HEAD
  {273d62f3-f28c-4a88-82df-baa120db4fc6}, !- Handle
=======
  {b0088563-4554-4382-8af4-8b76e11e788c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
<<<<<<< HEAD
  {c21e3657-e0fe-461f-955e-c180d751a32c}, !- Handle
=======
  {c61bf210-12c7-421c-80eb-af1653c3e1cc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {16051c39-cd1b-4441-aa68-07b5ecbb9299}, !- Handle
  {39bedd7a-2675-468b-a923-00593076c0ed}; !- Object Name
=======
  {852e578a-bb63-4ee1-8af5-0c9326b8d83c}, !- Handle
  {9c75ea07-79b9-4923-b3d5-24e4fb82d480}; !- Object Name
>>>>>>> pnnl/osm_geo_templates

