  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {42bbd70e-3b38-49e4-91ea-878801ab2a6a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {2dc9f9da-bcd4-455b-8133-90e8527e6fa8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day 3, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0f4a5a34-b91a-480b-a005-200e56a92b52}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day 3, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {21ab2d5b-f1dd-40ac-9a59-6ac5876ec275}, !- Handle
  Schedule Rule 22,                       !- Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81778467-c652-4f5f-93e0-a820c7b179e6}, !- Day Schedule Name
=======
  {f1a03e1c-0956-4ac0-9622-ce27f1ae0eac}, !- Handle
  Schedule Rule 22,                       !- Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef63b099-2ec0-4fc4-b946-7c966524d68a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {81778467-c652-4f5f-93e0-a820c7b179e6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {ef63b099-2ec0-4fc4-b946-7c966524d68a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {69fd6453-060d-4672-87ff-94ef291f4095}, !- Handle
  Schedule Rule 23,                       !- Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35338d22-a2bc-469c-b69a-0f4e607656fe}, !- Day Schedule Name
=======
  {bb56f338-2922-4693-b75d-448e73404e05}, !- Handle
  Schedule Rule 23,                       !- Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d4488f8-a196-4943-b33f-eaff7a0c2edb}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {35338d22-a2bc-469c-b69a-0f4e607656fe}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {3d4488f8-a196-4943-b33f-eaff7a0c2edb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {3a229c82-a167-4b9a-9d3e-464a7f08ce12}, !- Handle
  Schedule Rule 24,                       !- Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e952519-5046-4436-a762-ea71dcf2d067}, !- Day Schedule Name
=======
  {b99d2446-9907-4f12-8d26-1557f686b629}, !- Handle
  Schedule Rule 24,                       !- Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae1c17b8-cae2-42be-b743-44b16c95dece}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3e952519-5046-4436-a762-ea71dcf2d067}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {ae1c17b8-cae2-42be-b743-44b16c95dece}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {a8c0846d-7481-49a1-86d5-57836163b7a4}, !- Default Day Schedule Name
  {cc5a8b75-b683-4c80-a140-452521d547f5}, !- Summer Design Day Schedule Name
  {4c27e248-0d8d-4b1b-9a17-a2be8a1122f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8c0846d-7481-49a1-86d5-57836163b7a4}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {f8f92e4c-7718-49d1-85b8-009d5c292c5a}, !- Default Day Schedule Name
  {d1ed7f98-c467-482b-bbad-4e41b3230340}, !- Summer Design Day Schedule Name
  {366f519d-8cbb-4b20-9b09-9efd9e59ab33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8f92e4c-7718-49d1-85b8-009d5c292c5a}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {cc5a8b75-b683-4c80-a140-452521d547f5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {d1ed7f98-c467-482b-bbad-4e41b3230340}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {3d1a4cd9-3517-44db-98a9-68ec9168a9ab}, !- Handle
  Schedule Rule 25,                       !- Name
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cfe6979e-aed3-482a-a7c5-0dd4ceae263e}, !- Day Schedule Name
=======
  {df53a263-87c5-4e74-b8f9-ee9f169145d5}, !- Handle
  Schedule Rule 25,                       !- Name
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10ba7425-146e-4d84-a87b-de3b9ef83d57}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {cfe6979e-aed3-482a-a7c5-0dd4ceae263e}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {10ba7425-146e-4d84-a87b-de3b9ef83d57}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {85e00b2a-054b-4808-b2cd-797624c98680}, !- Handle
  Schedule Rule 26,                       !- Name
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4a325577-553e-4d9f-a091-389d9a34383f}, !- Day Schedule Name
=======
  {2bb87319-f4e1-4e38-aea1-80366a4f5aad}, !- Handle
  Schedule Rule 26,                       !- Name
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c671ffb3-95ac-4009-ba01-ef53d3484f22}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4a325577-553e-4d9f-a091-389d9a34383f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c671ffb3-95ac-4009-ba01-ef53d3484f22}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {0b4a4f18-f5c1-487a-b159-4e0a775a001a}, !- Handle
  Schedule Rule 27,                       !- Name
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ef14744-3fee-40b7-a095-429b1c3c310f}, !- Day Schedule Name
=======
  {d1e46304-7006-4cb2-86d5-31414b2119f4}, !- Handle
  Schedule Rule 27,                       !- Name
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6af862d-d32e-42c4-a6c7-915c54473454}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {5ef14744-3fee-40b7-a095-429b1c3c310f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c6af862d-d32e-42c4-a6c7-915c54473454}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {5f05594e-4a6c-4f8b-b1db-a028e5886f12}, !- Handle
  Schedule Rule 28,                       !- Name
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f61eee2-c28a-4b50-b87a-5eb999879e09}, !- Day Schedule Name
=======
  {4dbc2152-eca7-4a13-897b-9cfa3b9a3892}, !- Handle
  Schedule Rule 28,                       !- Name
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d59d4b24-1d23-4d3d-b8e0-4702690cbaa0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8f61eee2-c28a-4b50-b87a-5eb999879e09}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {d59d4b24-1d23-4d3d-b8e0-4702690cbaa0}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {dc8e4239-92d4-4cc8-8328-ce54c66e9b74}, !- Handle
  Schedule Rule 29,                       !- Name
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92cf39b9-9c47-4069-9442-d47688091fb8}, !- Day Schedule Name
=======
  {0e48b524-6705-4823-b38e-71af644aaa86}, !- Handle
  Schedule Rule 29,                       !- Name
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbe93281-5073-4ebd-ae88-58e8c08a41f0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {92cf39b9-9c47-4069-9442-d47688091fb8}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {bbe93281-5073-4ebd-ae88-58e8c08a41f0}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {4c27e248-0d8d-4b1b-9a17-a2be8a1122f8}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {366f519d-8cbb-4b20-9b09-9efd9e59ab33}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH,           !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {a2ded4e3-ebda-4c42-9246-9ed5888d0d31}, !- Default Day Schedule Name
  {aa36dc40-4a88-440f-b0db-9bde5c6d7b2b}, !- Summer Design Day Schedule Name
  {a6d2cf38-e676-480d-8eac-746e3fad26e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2ded4e3-ebda-4c42-9246-9ed5888d0d31}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Default,   !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH,           !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {9e542f89-8f63-469e-a0fc-022982d2cb51}, !- Default Day Schedule Name
  {9ee10777-9699-470a-ac3d-d400cc1a2e74}, !- Summer Design Day Schedule Name
  {aec909ac-d72e-41aa-b7c1-0fc526bc6d68}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e542f89-8f63-469e-a0fc-022982d2cb51}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Default,   !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a6d2cf38-e676-480d-8eac-746e3fad26e9}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {aec909ac-d72e-41aa-b7c1-0fc526bc6d68}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {aa36dc40-4a88-440f-b0db-9bde5c6d7b2b}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {9ee10777-9699-470a-ac3d-d400cc1a2e74}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {59073ce0-0f4c-41d7-95fc-97e2ab83f120}, !- Handle
  Schedule Rule 30,                       !- Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {25b04a20-4eb5-4b8c-83d1-9769b6db9db0}, !- Day Schedule Name
=======
  {04efaa43-8e5a-4e2d-8146-8de630576d5e}, !- Handle
  Schedule Rule 30,                       !- Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {437330c4-56ed-4eb5-b860-44a8b3107306}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {25b04a20-4eb5-4b8c-83d1-9769b6db9db0}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wkdy Day,  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {437330c4-56ed-4eb5-b860-44a8b3107306}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wkdy Day,  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {5063f9cd-7ea4-482b-b281-0f6df2cae4e3}, !- Handle
  Schedule Rule 31,                       !- Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4624f06f-8b68-4273-90bb-7c89a7aa30fe}, !- Day Schedule Name
=======
  {cd0936f5-77ac-4977-9f23-2f78e2c45178}, !- Handle
  Schedule Rule 31,                       !- Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f6e7d24d-8206-4aa9-816e-70eca503e41b}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4624f06f-8b68-4273-90bb-7c89a7aa30fe}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {f6e7d24d-8206-4aa9-816e-70eca503e41b}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {40e7dc57-23b4-4f52-a530-5bba6fa3ff03}, !- Handle
  Schedule Rule 32,                       !- Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77fac28d-cb67-45f8-83b4-61c8c50ad1d1}, !- Day Schedule Name
=======
  {e7ab61c4-8da4-409a-bbbd-5a4a32970936}, !- Handle
  Schedule Rule 32,                       !- Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c23235b8-3d2a-4b42-a421-dbf041ef84de}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {77fac28d-cb67-45f8-83b4-61c8c50ad1d1}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c23235b8-3d2a-4b42-a421-dbf041ef84de}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b4125885-ae62-4bf0-9a70-ed23c274be5a}, !- Handle
  Schedule Rule 33,                       !- Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d64088d-d867-49d3-a595-1beee467f558}, !- Day Schedule Name
=======
  {ec6775e2-7a75-4618-a085-7481ef6e0a7f}, !- Handle
  Schedule Rule 33,                       !- Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52462a48-ee06-4879-b8ba-8b544dd70757}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4d64088d-d867-49d3-a595-1beee467f558}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wknd Day,  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {52462a48-ee06-4879-b8ba-8b544dd70757}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wknd Day,  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {cff78611-4e1c-49c1-bdc0-e4eebe5c1d57}, !- Handle
  Schedule Rule 34,                       !- Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ecbe267-30ef-49fc-a5c4-39a468becbae}, !- Day Schedule Name
=======
  {5437dc9c-c4d0-4407-bd9d-e40f46c70e09}, !- Handle
  Schedule Rule 34,                       !- Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e31d9e3-5ecc-434b-9b39-0c7effe3b8e0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1ecbe267-30ef-49fc-a5c4-39a468becbae}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {4e31d9e3-5ecc-434b-9b39-0c7effe3b8e0}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {170af53c-251f-4f36-b97a-3348aa4be8d9}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {45e8964d-6080-40d0-b693-a340952a27a7}, !- Handle
=======
  {813f33c9-b3ac-4bd4-894b-3c8baf7f314a}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9735ea56-11ee-491f-b2e2-4ac14eec73c2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool ComputerRoom 1,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {719f7d73-f6b5-4187-812a-46339495d5ff}, !- Handle
=======
  {19f6f86a-6246-42f1-a3e1-aa3122b5f925}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {ebb2576e-152a-401b-be79-535c4ddea24d}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {719f7d73-f6b5-4187-812a-46339495d5ff}, !- People Definition Name
=======
  {d770ac47-8f95-4442-9ece-81539f7f2b38}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {19f6f86a-6246-42f1-a3e1-aa3122b5f925}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {630d2034-65a3-4dec-94d0-880fb2718d84}, !- Work Efficiency Schedule Name
  {e9648470-862b-4139-a1e4-193cc8c3a810}, !- Clothing Insulation Schedule Name
  {c175e3d1-bf62-4391-b95d-8e3194a85284}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {015d1233-c289-44fc-a19b-8019be029f96}, !- Handle
=======
  {7b9b0e0d-a2e7-46b2-bd2b-e4a708f865b4}, !- Work Efficiency Schedule Name
  {b0d90e6d-6895-40ab-9442-5d993e22fb55}, !- Clothing Insulation Schedule Name
  {f95acf55-9ba6-4259-b17c-69f2318981ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b6d6d5e4-5215-40df-890d-ba7141bd86a3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {efd55765-0496-4d02-8360-c8414ea507fb}, !- Handle
  PrimarySchool ComputerRoom Lights,      !- Name
  {015d1233-c289-44fc-a19b-8019be029f96}, !- Lights Definition Name
=======
  {be6efe1d-aaf4-4bb8-8de5-588ce0af2178}, !- Handle
  PrimarySchool ComputerRoom Lights,      !- Name
  {b6d6d5e4-5215-40df-890d-ba7141bd86a3}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {6f648c49-47e5-4c04-a6cd-849e404d5d7a}, !- Handle
  {015d1233-c289-44fc-a19b-8019be029f96}, !- Object Name
=======
  {32b65adc-2642-4d25-b665-d1f86c342eaf}, !- Handle
  {b6d6d5e4-5215-40df-890d-ba7141bd86a3}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {5fc58458-a7a4-4001-b028-89ea4f45de91}, !- Handle
=======
  {c5f3eaa8-6679-4272-97b0-791f3b39bce2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {fb19a140-9620-41ef-8a38-ee09cd04cc95}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {5fc58458-a7a4-4001-b028-89ea4f45de91}, !- Electric Equipment Definition Name
=======
  {0131bb65-1805-4c13-922b-c6a4804da229}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {c5f3eaa8-6679-4272-97b0-791f3b39bce2}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {6ae70ca0-b922-4d96-9af1-06856f6f6eee}, !- Handle
=======
  {11de0157-2849-4516-91b0-67bae5766d17}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00215265,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {f8b45c52-ef5a-4346-8e7a-934af61f0c4f}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {a882084b-5e74-46a0-ac64-6648499fd2cc}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {f8da4ee5-d309-4dfa-b8cf-04420095882f}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {aab85091-4244-402d-b2b2-c274a8d2757b}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {df022284-d6f2-45ae-962c-e6713c88c6e2}, !- Handle
  PrimarySchool ComputerRoom Thermostat,  !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {089ebece-0283-4882-bdf2-5dc1eb3fe76e}, !- Handle
=======
  {51cb0e21-ef07-4f92-ad62-ad8ab5165a3e}, !- Handle
  PrimarySchool ComputerRoom Thermostat,  !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3e21022c-3c6e-44cf-bb08-c2afb8a03b91}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Corridor 1,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {282e415e-6450-4560-badf-0ba3bd28de3b}, !- Handle
=======
  {5b33397c-0341-4050-81a7-04ea149efb1e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {3ccd992c-7474-4b2c-846f-92feaec1552c}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {282e415e-6450-4560-badf-0ba3bd28de3b}, !- Lights Definition Name
=======
  {34ed00cd-0a09-4a37-bb61-c3539a08f8a7}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {5b33397c-0341-4050-81a7-04ea149efb1e}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {fb2e5970-21b5-41d9-9b59-93ca3154cbf2}, !- Handle
  {282e415e-6450-4560-badf-0ba3bd28de3b}, !- Object Name
=======
  {603ce355-9d87-4b00-a2fd-c6e4e8cde5a2}, !- Handle
  {5b33397c-0341-4050-81a7-04ea149efb1e}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {3ca866a9-3557-4e45-bcb4-0a8ac33d096a}, !- Handle
=======
  {6f2719ee-ad08-4960-9ba4-59fecf37b74c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {97cef00b-cd58-4ae3-a77f-b2bd7405693c}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {3ca866a9-3557-4e45-bcb4-0a8ac33d096a}, !- Electric Equipment Definition Name
=======
  {1dcba92c-faa5-473e-88cf-49b96486f154}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {6f2719ee-ad08-4960-9ba4-59fecf37b74c}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {adb26574-9567-4cb4-bc72-60582dc23739}, !- Handle
=======
  {9c129074-c9e4-415c-9828-a420b3918925}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {1d83f031-ffee-4e43-97b5-2bb192e86147}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {8e21064a-0a12-49c1-b58e-5a35b2123db7}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH,  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {e94f25fb-4934-41e3-ac66-c40c9f394080}, !- Default Day Schedule Name
  {52063f40-6b7e-4b9b-9747-a99000abb281}, !- Summer Design Day Schedule Name
  {23b5b1f1-b113-4cbb-a3c4-e77019a482dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e94f25fb-4934-41e3-ac66-c40c9f394080}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH,  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {1301a712-df52-41c7-bbe1-6e75aeb04751}, !- Default Day Schedule Name
  {24543816-9985-4ed4-b21b-3b21aacd63d9}, !- Summer Design Day Schedule Name
  {3fbb65c0-ae3a-4c2e-bc02-df648129a4c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1301a712-df52-41c7-bbe1-6e75aeb04751}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {52063f40-6b7e-4b9b-9747-a99000abb281}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {24543816-9985-4ed4-b21b-3b21aacd63d9}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {6d2a1e41-3cdc-4f17-a24b-8f8514b0547b}, !- Handle
  Schedule Rule 35,                       !- Name
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e63b6422-5961-4918-b7d8-2ad381cd7b05}, !- Day Schedule Name
=======
  {81368109-cdd7-4101-849b-637262cb577f}, !- Handle
  Schedule Rule 35,                       !- Name
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c38d7765-7a2e-487a-9930-8f33da402653}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e63b6422-5961-4918-b7d8-2ad381cd7b05}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c38d7765-7a2e-487a-9930-8f33da402653}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {2625a3c3-45c4-42c7-a0d5-f80bbf958bd2}, !- Handle
  Schedule Rule 36,                       !- Name
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {37ea5dbf-89b7-4286-b12f-853338640fb4}, !- Day Schedule Name
=======
  {6514b641-3b24-4bbe-bee2-29e3fca68d42}, !- Handle
  Schedule Rule 36,                       !- Name
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {81d479aa-e84a-4125-adc3-79f28d7105d5}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {37ea5dbf-89b7-4286-b12f-853338640fb4}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {81d479aa-e84a-4125-adc3-79f28d7105d5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {bd783667-6ce8-46e2-b270-9e0d2bcee0e9}, !- Handle
  Schedule Rule 37,                       !- Name
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58ac9278-1164-44c4-9d1b-e7cdcfe5b563}, !- Day Schedule Name
=======
  {7227c505-28f9-4026-9119-bc822c4b3a46}, !- Handle
  Schedule Rule 37,                       !- Name
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eacd1c05-84f8-4c78-9f57-f288ad303a69}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {58ac9278-1164-44c4-9d1b-e7cdcfe5b563}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {eacd1c05-84f8-4c78-9f57-f288ad303a69}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b83cbf4c-3da8-4e30-8b20-f50919f4d173}, !- Handle
  Schedule Rule 38,                       !- Name
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c24cbb79-018a-42cf-9e25-48d5e95767c9}, !- Day Schedule Name
=======
  {1037416d-f7d6-4341-8eef-639d875a39d9}, !- Handle
  Schedule Rule 38,                       !- Name
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24244e49-6534-44d3-bab5-474c175588a1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c24cbb79-018a-42cf-9e25-48d5e95767c9}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {24244e49-6534-44d3-bab5-474c175588a1}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {e3c426f0-2b30-4f69-a206-69cfe38d0d27}, !- Handle
  Schedule Rule 39,                       !- Name
  {0e8d4d1d-cf44-4cc5-8409-4d9eeea87b15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19008dc4-3753-4238-af91-a192666756f6}, !- Day Schedule Name
=======
  {0e26073b-b40e-4722-8198-b168bcbf12c7}, !- Handle
  Schedule Rule 39,                       !- Name
  {2092cd8e-bc17-4e8f-a9d6-4c77d5deb2ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81b539b6-b61f-4e34-965b-8d1c1fda2ce8}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {19008dc4-3753-4238-af91-a192666756f6}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {81b539b6-b61f-4e34-965b-8d1c1fda2ce8}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {23b5b1f1-b113-4cbb-a3c4-e77019a482dc}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {3fbb65c0-ae3a-4c2e-bc02-df648129a4c0}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1ee85b2d-1e9e-4b37-be84-cdce632d5643}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1cc6b8ff-af0d-4799-8889-9f5a2df3ede0}, !- Handle
=======
  {5b582d82-f0b1-45cc-9cb1-5997b7910180}, !- Handle
  PrimarySchool Corridor Thermostat,      !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b33f10f4-5456-4338-9790-046c3bcdff51}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Gym 1,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {36e604fb-447f-40dd-ae7a-aacb0fa046c6}, !- Handle
=======
  {586f8956-2189-43a0-ad01-4fe4f9fe423b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Gym People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {3d1bf5f2-e969-47c4-81a8-69c347dfd197}, !- Handle
  PrimarySchool Gym People,               !- Name
  {36e604fb-447f-40dd-ae7a-aacb0fa046c6}, !- People Definition Name
=======
  {10c4d5ca-8bd9-405d-964d-bd949372f190}, !- Handle
  PrimarySchool Gym People,               !- Name
  {586f8956-2189-43a0-ad01-4fe4f9fe423b}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {630d2034-65a3-4dec-94d0-880fb2718d84}, !- Work Efficiency Schedule Name
  {e9648470-862b-4139-a1e4-193cc8c3a810}, !- Clothing Insulation Schedule Name
  {c175e3d1-bf62-4391-b95d-8e3194a85284}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c4a81bb8-fc3d-4512-8e90-c050b19163a8}, !- Handle
=======
  {7b9b0e0d-a2e7-46b2-bd2b-e4a708f865b4}, !- Work Efficiency Schedule Name
  {b0d90e6d-6895-40ab-9442-5d993e22fb55}, !- Clothing Insulation Schedule Name
  {f95acf55-9ba6-4259-b17c-69f2318981ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a94de6bd-ce0d-43ec-882c-c3ab62630dde}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Gym Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {00f169b8-25ab-4900-8dfb-002a2138febc}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {c4a81bb8-fc3d-4512-8e90-c050b19163a8}, !- Lights Definition Name
=======
  {880670a3-fb0c-4176-8aa9-5573e3861a3b}, !- Handle
  PrimarySchool Gym Lights,               !- Name
  {a94de6bd-ce0d-43ec-882c-c3ab62630dde}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {bf8ffd8c-bc3d-49ba-8dca-f96ae9c4386e}, !- Handle
  {c4a81bb8-fc3d-4512-8e90-c050b19163a8}, !- Object Name
=======
  {531f6731-c2b5-4a16-b223-1f651188c1b5}, !- Handle
  {a94de6bd-ce0d-43ec-882c-c3ab62630dde}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {ea0e0610-5c40-45b2-9d94-935e6e92b025}, !- Handle
=======
  {f208b3b3-201c-403f-a1b6-decd33e4ac57}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {f2537663-6eab-4b0c-bdfa-acb07a4d32b6}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {ea0e0610-5c40-45b2-9d94-935e6e92b025}, !- Electric Equipment Definition Name
=======
  {9dd8e943-af94-4f66-84ba-fe5c2d5fde62}, !- Handle
  PrimarySchool Gym Elec Equip,           !- Name
  {f208b3b3-201c-403f-a1b6-decd33e4ac57}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {90d64166-62af-4bb0-88e3-1d8b03ba0c51}, !- Handle
=======
  {2409cf69-61cb-4e6c-a5ee-da46b9ae7b18}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Gym Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003048,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {91d251b8-4f2d-44c2-b4fa-14714218a5e5}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {9bb9df06-e755-4188-a251-9d929b228436}, !- Handle
  PrimarySchool Gym Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {7a8bed2a-eb92-4d68-b34f-dad419a125c1}, !- Default Day Schedule Name
  {65c4672a-69e6-4e49-829b-2cdc7cd99fcd}, !- Summer Design Day Schedule Name
  {389f5087-9e30-4a12-9e4f-7d9a5692cad3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a8bed2a-eb92-4d68-b34f-dad419a125c1}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {4be51d83-67c6-46e5-9b05-db653fdf17de}, !- Default Day Schedule Name
  {1c4ab63a-369d-4c55-8c4c-93a3789671b8}, !- Summer Design Day Schedule Name
  {ae561a38-0fc5-4325-a115-873f570d2cf6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4be51d83-67c6-46e5-9b05-db653fdf17de}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {389f5087-9e30-4a12-9e4f-7d9a5692cad3}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {ae561a38-0fc5-4325-a115-873f570d2cf6}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {3759c534-6135-467b-bd74-1aab30fedbed}, !- Handle
  Schedule Rule 40,                       !- Name
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c553eb37-01f3-4947-a3a1-ea58242c1fc3}, !- Day Schedule Name
=======
  {d19a1720-2f80-48fb-8b85-11bd24cf5a26}, !- Handle
  Schedule Rule 40,                       !- Name
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {14d0e617-148e-4cb4-948e-a3e22f208910}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c553eb37-01f3-4947-a3a1-ea58242c1fc3}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {14d0e617-148e-4cb4-948e-a3e22f208910}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {62eee82a-2f4d-4780-b6fa-d3d8e980e2aa}, !- Handle
  Schedule Rule 41,                       !- Name
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b17e79c9-445d-4631-a93f-c1e07e397da3}, !- Day Schedule Name
=======
  {dbfe157b-3d99-4cc3-8d1e-2c63f89df0b6}, !- Handle
  Schedule Rule 41,                       !- Name
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c7e4ba8e-e5d9-4d20-b342-1a7c2c73d68a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {b17e79c9-445d-4631-a93f-c1e07e397da3}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c7e4ba8e-e5d9-4d20-b342-1a7c2c73d68a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {65c4672a-69e6-4e49-829b-2cdc7cd99fcd}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 3, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {1c4ab63a-369d-4c55-8c4c-93a3789671b8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day 3, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {f4b88d58-10dc-49ba-96a8-35d80781c719}, !- Handle
  Schedule Rule 42,                       !- Name
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c24d1b3b-0a0a-4df8-843d-45ef8c7ec34d}, !- Day Schedule Name
=======
  {53975adb-98a0-467e-a52a-cc2447aae523}, !- Handle
  Schedule Rule 42,                       !- Name
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bcb6e4f6-b0e1-46dd-a8e2-92035064f28b}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c24d1b3b-0a0a-4df8-843d-45ef8c7ec34d}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {bcb6e4f6-b0e1-46dd-a8e2-92035064f28b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {7e823c87-84ad-4158-bc5d-9780749c3f26}, !- Handle
  Schedule Rule 43,                       !- Name
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ad3b1fb-590a-4e88-8b77-22e2537157be}, !- Day Schedule Name
=======
  {293c26e5-877a-4263-bf7d-941cb71e0521}, !- Handle
  Schedule Rule 43,                       !- Name
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a67542ac-d796-4e45-a45d-0e0626185552}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {7ad3b1fb-590a-4e88-8b77-22e2537157be}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {a67542ac-d796-4e45-a45d-0e0626185552}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {d9cf2336-c7bc-4eab-a11c-ab9520296f6e}, !- Handle
  Schedule Rule 44,                       !- Name
  {bc463048-a96e-438e-b9df-396eb1ff17ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af385948-1db6-427d-9f74-db360c22e681}, !- Day Schedule Name
=======
  {70e0f381-086e-4428-8f58-6c558f8b4a97}, !- Handle
  Schedule Rule 44,                       !- Name
  {44a38c7e-1f8b-4fcf-8337-eba0e97e9b22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddb8f939-2733-4cce-8580-5013dc60c896}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {af385948-1db6-427d-9f74-db360c22e681}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {ddb8f939-2733-4cce-8580-5013dc60c896}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH,       !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {49653305-64f8-4728-a90e-357b4783e10d}, !- Default Day Schedule Name
  {75a8c424-fea1-4e82-a22f-cc4255346818}, !- Summer Design Day Schedule Name
  {4a37ad17-0c74-4411-a177-19c15cd245a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49653305-64f8-4728-a90e-357b4783e10d}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH,       !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {ed97f681-2950-43c8-95eb-80c46b3c8432}, !- Default Day Schedule Name
  {c986e907-0159-4879-bb30-75620d7608cc}, !- Summer Design Day Schedule Name
  {b14f9023-b7ee-4a66-99fa-c1e63c1ac20f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed97f681-2950-43c8-95eb-80c46b3c8432}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {75a8c424-fea1-4e82-a22f-cc4255346818}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c986e907-0159-4879-bb30-75620d7608cc}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {27b49d69-f183-44f5-87de-d707764e1233}, !- Handle
  Schedule Rule 45,                       !- Name
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f241988c-e722-43b3-a8da-764c6fb3aca8}, !- Day Schedule Name
=======
  {926a0d36-8274-4a9d-b10b-30d0bfa82c9c}, !- Handle
  Schedule Rule 45,                       !- Name
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c8284f5c-4a0a-4fe7-b8fa-c60ec9314a09}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f241988c-e722-43b3-a8da-764c6fb3aca8}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c8284f5c-4a0a-4fe7-b8fa-c60ec9314a09}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {979293ee-9ec4-44bb-8011-13bb5ff82f04}, !- Handle
  Schedule Rule 46,                       !- Name
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {902faa1a-8b89-4958-bc7a-6ea7f5db437b}, !- Day Schedule Name
=======
  {c3056c39-e027-41d5-8ce7-73be91a05f74}, !- Handle
  Schedule Rule 46,                       !- Name
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3fa1a15-e938-4483-8828-4b653111ebf9}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {902faa1a-8b89-4958-bc7a-6ea7f5db437b}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {b3fa1a15-e938-4483-8828-4b653111ebf9}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b3d178d3-29d0-4a50-8659-c68018f5fe1f}, !- Handle
  Schedule Rule 47,                       !- Name
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d1fb896-b76c-4aed-a8dc-fe847f84cc6d}, !- Day Schedule Name
=======
  {1bec7c45-92ce-4695-8497-4e6120fdae88}, !- Handle
  Schedule Rule 47,                       !- Name
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15d5e90c-6e6a-4622-ba8c-d5fcd9c7ec72}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9d1fb896-b76c-4aed-a8dc-fe847f84cc6d}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {15d5e90c-6e6a-4622-ba8c-d5fcd9c7ec72}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b0d70bfa-05c5-4023-822c-cbdd19a037a2}, !- Handle
  Schedule Rule 48,                       !- Name
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {103a188e-bafc-45f3-be80-1d664c0f2b5a}, !- Day Schedule Name
=======
  {9cdc7053-7970-4f65-8c3e-8d6dfd4f3a47}, !- Handle
  Schedule Rule 48,                       !- Name
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7c2b731-6fd0-4479-9316-40a7c1ae5f9c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {103a188e-bafc-45f3-be80-1d664c0f2b5a}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {e7c2b731-6fd0-4479-9316-40a7c1ae5f9c}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {226397a6-c9c7-4fed-9e8a-99bf1cde5bc9}, !- Handle
  Schedule Rule 49,                       !- Name
  {0731db01-4ba0-46af-8d4b-4f3945929b54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3514f26-e24f-4e06-859c-371c809fd433}, !- Day Schedule Name
=======
  {9d8334cc-6db3-47fd-a81a-9eb2fe11703c}, !- Handle
  Schedule Rule 49,                       !- Name
  {39530407-cca7-41ce-b08f-0a1aaedd049f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfaa3c01-d54e-43b0-9421-aaf9409f873d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d3514f26-e24f-4e06-859c-371c809fd433}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {dfaa3c01-d54e-43b0-9421-aaf9409f873d}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {4a37ad17-0c74-4411-a177-19c15cd245a0}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {b14f9023-b7ee-4a66-99fa-c1e63c1ac20f}, !- Handle
  SchoolPrimary BLDG_LIGHT_GYM_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {299755a3-7823-4523-b4f0-e582e9427c79}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f79fe608-e1e3-4e95-ad23-aa78af60a3bb}, !- Handle
=======
  {f01ba24f-60a2-4322-8813-4b8107e98f31}, !- Handle
  PrimarySchool Gym Thermostat,           !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9f0ca32d-4f9b-4cab-92b2-6c4c039ec67a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Kitchen 1,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {58d3e64d-d77c-4986-af25-9b2a2a28e317}, !- Handle
=======
  {f6cda40e-8fa3-4307-954d-a73c220dad4d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {d7ea9e28-3143-46fc-aa85-8b05c6018131}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {58d3e64d-d77c-4986-af25-9b2a2a28e317}, !- People Definition Name
=======
  {be01fb78-15b9-4c33-8cdb-3cc01e96fb92}, !- Handle
  PrimarySchool Kitchen People,           !- Name
  {f6cda40e-8fa3-4307-954d-a73c220dad4d}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {630d2034-65a3-4dec-94d0-880fb2718d84}, !- Work Efficiency Schedule Name
  {e9648470-862b-4139-a1e4-193cc8c3a810}, !- Clothing Insulation Schedule Name
  {c175e3d1-bf62-4391-b95d-8e3194a85284}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6423eafb-6ead-438c-afcb-1eba87e09a75}, !- Handle
=======
  {7b9b0e0d-a2e7-46b2-bd2b-e4a708f865b4}, !- Work Efficiency Schedule Name
  {b0d90e6d-6895-40ab-9442-5d993e22fb55}, !- Clothing Insulation Schedule Name
  {f95acf55-9ba6-4259-b17c-69f2318981ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e1766e87-ae94-4917-b761-1c76287c09b5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {8e306354-2032-4e98-bd7b-f4685c5d5c50}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {6423eafb-6ead-438c-afcb-1eba87e09a75}, !- Lights Definition Name
=======
  {a5b0055d-8d22-4232-8d5e-4f248e6ab7ce}, !- Handle
  PrimarySchool Kitchen Lights,           !- Name
  {e1766e87-ae94-4917-b761-1c76287c09b5}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {5819a1b7-9876-48ce-b9e3-79409dabebbb}, !- Handle
  {6423eafb-6ead-438c-afcb-1eba87e09a75}, !- Object Name
=======
  {fad4048b-cddf-443c-8e2e-e95f63a10144}, !- Handle
  {e1766e87-ae94-4917-b761-1c76287c09b5}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {d44442ae-dd39-4205-b433-35a606801f84}, !- Handle
=======
  {5afd9119-8790-4602-a683-e9ea1e8ebfd1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.450172567012,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {999bcdaf-31d3-43b8-8e55-61c188c7f408}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {d44442ae-dd39-4205-b433-35a606801f84}, !- Electric Equipment Definition Name
=======
  {0df79ba9-eb72-4644-a469-d4b4c94248a4}, !- Handle
  PrimarySchool Kitchen Elec Equip,       !- Name
  {5afd9119-8790-4602-a683-e9ea1e8ebfd1}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
<<<<<<< HEAD
  {91e5faea-da15-4391-a5f1-cedae40b90a4}, !- Handle
=======
  {f9d0bfe3-48aa-46ec-b9a5-c0ac6502142d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1431.23782103511,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
<<<<<<< HEAD
  {97ddf64a-0016-4e28-badf-ca8a4ae1a202}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {91e5faea-da15-4391-a5f1-cedae40b90a4}, !- Gas Equipment Definition Name
=======
  {aa16c5c5-9190-42bb-be22-cf2cf731b962}, !- Handle
  PrimarySchool Kitchen Gas Equip,        !- Name
  {f9d0bfe3-48aa-46ec-b9a5-c0ac6502142d}, !- Gas Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {677d412e-28f6-41ba-9583-25a33a76d02e}, !- Handle
=======
  {fc537e43-b9dd-4cb1-89c1-8233fed3e64d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Kitchen Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {74c5300e-dc98-4998-998f-b2f976a9645c}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {e8afb7e6-0ae6-4b1d-88a8-f9165ca28c32}, !- Lighting Schedule Name
  {fdd0a8fe-414a-47e7-98de-9a96289a4fdf}, !- Electric Equipment Schedule Name
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {7ed53f88-eff2-41d0-9697-73568c3746c0}, !- Handle
  PrimarySchool Kitchen Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {c6af257d-76e3-49dc-955b-1cc441105979}, !- Lighting Schedule Name
  {574f00ac-1d14-4699-946b-e27673c07041}, !- Electric Equipment Schedule Name
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {338d31a6-d92a-43b0-a39a-fd2bd46bd1a9}, !- Default Day Schedule Name
  {30788499-b326-48e7-a7b3-81072b3e24a5}, !- Summer Design Day Schedule Name
  {2904b32b-45dd-49aa-b9ba-ea5c6d954688}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {338d31a6-d92a-43b0-a39a-fd2bd46bd1a9}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {04072c4b-b6a7-4a91-882d-7957ebd57f42}, !- Default Day Schedule Name
  {0bb08b93-10aa-4c06-af9e-1b5eb5b42ec8}, !- Summer Design Day Schedule Name
  {7ca5fc0b-8b5f-465b-9a07-ce802dfd5d5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04072c4b-b6a7-4a91-882d-7957ebd57f42}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2904b32b-45dd-49aa-b9ba-ea5c6d954688}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {7ca5fc0b-8b5f-465b-9a07-ce802dfd5d5b}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {e0f7a984-fca3-43f6-ad11-31c49a2ba454}, !- Handle
  Schedule Rule 50,                       !- Name
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1c8d21d-a20a-4d06-be53-c663c20cb971}, !- Day Schedule Name
=======
  {0c2d2a7e-0c73-4736-a510-0ac6ec804685}, !- Handle
  Schedule Rule 50,                       !- Name
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d7e9d46a-1a5d-4d46-a005-069652f048d9}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c1c8d21d-a20a-4d06-be53-c663c20cb971}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {d7e9d46a-1a5d-4d46-a005-069652f048d9}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
<<<<<<< HEAD
  {0ad6a4ce-63e6-4d60-8230-ea395b6a9d83}, !- Handle
  Schedule Rule 51,                       !- Name
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a388684-97ca-4921-b72a-9d06177359b6}, !- Day Schedule Name
=======
  {703cae45-419d-4ccf-b343-190badcf87a0}, !- Handle
  Schedule Rule 51,                       !- Name
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bef6d019-c5bb-42fd-8916-cc88dac9d225}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3a388684-97ca-4921-b72a-9d06177359b6}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {bef6d019-c5bb-42fd-8916-cc88dac9d225}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {30788499-b326-48e7-a7b3-81072b3e24a5}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 3, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0bb08b93-10aa-4c06-af9e-1b5eb5b42ec8}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day 3, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
<<<<<<< HEAD
  {ddc3b7d4-312b-46cf-8610-ebe8e7ccef79}, !- Handle
  Schedule Rule 52,                       !- Name
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f654293-4f22-4b09-b75e-239756adcc1e}, !- Day Schedule Name
=======
  {ca76b0f3-5b75-4acf-94fa-e62150e36a0a}, !- Handle
  Schedule Rule 52,                       !- Name
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2312184-f5e7-45f3-bc7d-5a7292af2e9f}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4f654293-4f22-4b09-b75e-239756adcc1e}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {e2312184-f5e7-45f3-bc7d-5a7292af2e9f}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
<<<<<<< HEAD
  {4dc325ab-99b8-40a8-95b4-4303f97dc398}, !- Handle
  Schedule Rule 53,                       !- Name
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17c8072a-8574-460a-9da3-3d69bb0d7b08}, !- Day Schedule Name
=======
  {26750d5c-efab-499f-a723-634fc12b0e4b}, !- Handle
  Schedule Rule 53,                       !- Name
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54d22dfe-dfe5-426e-b07a-f3ded6545edc}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {17c8072a-8574-460a-9da3-3d69bb0d7b08}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {54d22dfe-dfe5-426e-b07a-f3ded6545edc}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ae9e6448-00b6-4648-bf69-c737a68e32f1}, !- Handle
  Schedule Rule 54,                       !- Name
  {206cc89e-80a6-40b2-9073-931473266b47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5586fe6-f7e5-4a2a-9494-2a792596790d}, !- Day Schedule Name
=======
  {6d41fe7e-e137-4c71-bdc4-217aa216574f}, !- Handle
  Schedule Rule 54,                       !- Name
  {e5a57d13-4458-4432-bfc9-0441fd08678d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dc4eda7-f6d9-4da4-95f5-a9fefe7c44a2}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d5586fe6-f7e5-4a2a-9494-2a792596790d}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {2dc4eda7-f6d9-4da4-95f5-a9fefe7c44a2}, !- Handle
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4f9e092f-ca16-494f-a754-caef072c75d2}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5fd2328-db78-491b-b2a7-22f8507c744d}, !- Handle
=======
  {1ba06f2c-ad73-431d-bcbd-94fd545ca958}, !- Handle
  PrimarySchool Kitchen Thermostat,       !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cb9cec46-46b4-454e-8941-afb943601f41}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Library 1,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {764c7675-61ff-4682-ae86-0fc73f83ab5a}, !- Handle
=======
  {272c92ea-b503-40d1-b5ad-bc4f19e4dcb0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {bc8436d5-f7f0-46d5-a84b-f959573dcb24}, !- Handle
  PrimarySchool Library People,           !- Name
  {764c7675-61ff-4682-ae86-0fc73f83ab5a}, !- People Definition Name
=======
  {f70022f3-e549-4d4f-afb3-0854f4a960a1}, !- Handle
  PrimarySchool Library People,           !- Name
  {272c92ea-b503-40d1-b5ad-bc4f19e4dcb0}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {630d2034-65a3-4dec-94d0-880fb2718d84}, !- Work Efficiency Schedule Name
  {e9648470-862b-4139-a1e4-193cc8c3a810}, !- Clothing Insulation Schedule Name
  {c175e3d1-bf62-4391-b95d-8e3194a85284}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0d989ade-fb8b-4e4c-bda5-ccc9c3dfde4d}, !- Handle
=======
  {7b9b0e0d-a2e7-46b2-bd2b-e4a708f865b4}, !- Work Efficiency Schedule Name
  {b0d90e6d-6895-40ab-9442-5d993e22fb55}, !- Clothing Insulation Schedule Name
  {f95acf55-9ba6-4259-b17c-69f2318981ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc7eea99-2e02-48cc-a2c8-03f5f2791f5a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {526d5bf0-1b50-47f5-8eaf-72e920ff7a47}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {0d989ade-fb8b-4e4c-bda5-ccc9c3dfde4d}, !- Lights Definition Name
=======
  {6958ae61-18bc-4441-a893-e703fd5f17be}, !- Handle
  PrimarySchool Library Lights,           !- Name
  {cc7eea99-2e02-48cc-a2c8-03f5f2791f5a}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {61def495-6488-4ef0-8d4e-1ab67c87b045}, !- Handle
  {0d989ade-fb8b-4e4c-bda5-ccc9c3dfde4d}, !- Object Name
=======
  {14ff005d-513b-4216-8280-e65a3a2b96ed}, !- Handle
  {cc7eea99-2e02-48cc-a2c8-03f5f2791f5a}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {2a71c383-bd82-4dce-b2b9-b83064429eb8}, !- Handle
=======
  {783de1a8-2f71-4f5d-ab71-2920031de166}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {cc9b93d2-5ac2-482e-9c7d-c5a035940975}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {2a71c383-bd82-4dce-b2b9-b83064429eb8}, !- Electric Equipment Definition Name
=======
  {43289502-1212-4f90-93a6-ad9a9806d8cb}, !- Handle
  PrimarySchool Library Elec Equip,       !- Name
  {783de1a8-2f71-4f5d-ab71-2920031de166}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {d1c66c8f-a7e1-4458-896c-ae127b450177}, !- Handle
=======
  {c29411dc-17b7-4199-8029-01d96a7035cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Library Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000861059999999998,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {544940d4-e740-435e-9118-cb96aafe37e9}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {2a4326fe-4f60-4f74-a1c9-81ad8d25c3a6}, !- Handle
  PrimarySchool Library Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,   !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {50a2ba56-4d6d-487c-baed-4cc6b8c4ab89}, !- Default Day Schedule Name
  {77dba87f-0ccb-414b-88a7-1ae1d672035c}, !- Summer Design Day Schedule Name
  {e16e9e49-2575-4e04-8ebb-9d21b9f5c078}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50a2ba56-4d6d-487c-baed-4cc6b8c4ab89}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,   !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {47b531f5-13cb-4c24-b7df-f35aab949963}, !- Default Day Schedule Name
  {1a62b98c-eed9-4b34-9fa2-f4cddbc2d67f}, !- Summer Design Day Schedule Name
  {a85c6655-d448-4cd0-80d5-4a723a22f33a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47b531f5-13cb-4c24-b7df-f35aab949963}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {77dba87f-0ccb-414b-88a7-1ae1d672035c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {1a62b98c-eed9-4b34-9fa2-f4cddbc2d67f}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {edc85b22-7605-4f32-a2cf-706c400f29cc}, !- Handle
  Schedule Rule 55,                       !- Name
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dc0fe914-625b-40c4-b926-fe3cb38078ce}, !- Day Schedule Name
=======
  {4e1b60e6-ef59-4b09-8063-f0992dc6ac70}, !- Handle
  Schedule Rule 55,                       !- Name
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0a1990eb-3d53-4afd-9c25-3b7d977c0f5e}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {dc0fe914-625b-40c4-b926-fe3cb38078ce}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0a1990eb-3d53-4afd-9c25-3b7d977c0f5e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {882226e0-b3cf-4cf1-bef3-8b0d1bfa7e6f}, !- Handle
  Schedule Rule 56,                       !- Name
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {06435875-b498-440b-b8f5-3bef4fc2035c}, !- Day Schedule Name
=======
  {e1a0603b-2deb-40a6-b92e-bd1c4a5479c6}, !- Handle
  Schedule Rule 56,                       !- Name
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eb28d2de-fe92-4ec9-8dd1-32c769b3f75c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {06435875-b498-440b-b8f5-3bef4fc2035c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {eb28d2de-fe92-4ec9-8dd1-32c769b3f75c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ffa4da6e-3ecb-47fd-aaae-d3a5500887ac}, !- Handle
  Schedule Rule 57,                       !- Name
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3411f364-87a2-469a-9881-ba886455566c}, !- Day Schedule Name
=======
  {2ab9e472-dc97-4476-a62c-98878758ea61}, !- Handle
  Schedule Rule 57,                       !- Name
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3a5a2ad-c23b-4c77-b9cd-54254f2e179d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3411f364-87a2-469a-9881-ba886455566c}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {a3a5a2ad-c23b-4c77-b9cd-54254f2e179d}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {d4124270-6376-4f9a-b6d2-1daa7a27ee4f}, !- Handle
  Schedule Rule 58,                       !- Name
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80deae94-27bf-45a8-bd5e-021375a753be}, !- Day Schedule Name
=======
  {c7a3dd98-1418-46fc-8a53-5d7cc26325d1}, !- Handle
  Schedule Rule 58,                       !- Name
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c4cc601-b78d-43e6-9801-65e5959c62f0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {80deae94-27bf-45a8-bd5e-021375a753be}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {2c4cc601-b78d-43e6-9801-65e5959c62f0}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {c2a286b8-501f-41e3-a851-4a5efffbe232}, !- Handle
  Schedule Rule 59,                       !- Name
  {ab4c7b47-4190-4a68-99cf-eac9784379c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69b4645b-0aaa-43cf-805c-821f5cef8e5a}, !- Day Schedule Name
=======
  {0ddb0cc8-8cee-4816-97fe-a29742212d04}, !- Handle
  Schedule Rule 59,                       !- Name
  {2b150c6a-72ac-467f-ad16-37537953b23b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfb2f541-8af7-4ab9-8f7d-56613c41f0c7}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {69b4645b-0aaa-43cf-805c-821f5cef8e5a}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {dfb2f541-8af7-4ab9-8f7d-56613c41f0c7}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e16e9e49-2575-4e04-8ebb-9d21b9f5c078}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {a85c6655-d448-4cd0-80d5-4a723a22f33a}, !- Handle
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {103b4b9e-4a38-4ea7-98d4-74ebc84442fb}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec2ab5b4-13f0-4e4c-a099-4d6b5eb5155a}, !- Handle
=======
  {2dca712e-0bbe-4bff-86e8-82f2325d2bf7}, !- Handle
  PrimarySchool Library Thermostat,       !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bab57ff2-42f9-4cd6-b3f3-ca4f722ed927}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Lobby 1,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {0f2139de-12b5-4767-9ba1-337cfeedba0c}, !- Handle
=======
  {9e6f2ff9-8974-4104-ac20-b88da4fc63fb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {8fcfe9b5-5b06-422c-9ab4-d4784d9f7ca1}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {0f2139de-12b5-4767-9ba1-337cfeedba0c}, !- Lights Definition Name
=======
  {8bfeacdb-6b31-4571-a449-5d22f8b1c5c3}, !- Handle
  PrimarySchool Lobby Lights,             !- Name
  {9e6f2ff9-8974-4104-ac20-b88da4fc63fb}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {f4ec611e-4f8d-4195-b0a3-58400191dc46}, !- Handle
  {0f2139de-12b5-4767-9ba1-337cfeedba0c}, !- Object Name
=======
  {2cf5f14f-0d28-4bf5-829f-e447aa4a8eb8}, !- Handle
  {9e6f2ff9-8974-4104-ac20-b88da4fc63fb}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {ca636fa0-0974-491b-bedb-3c39086234be}, !- Handle
=======
  {3e9c9d1a-2d65-49ce-8d55-b20c4081d310}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {3f957826-397c-4735-a2ff-01730bc27a0d}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {ca636fa0-0974-491b-bedb-3c39086234be}, !- Electric Equipment Definition Name
=======
  {325be35b-1c42-4224-921b-aeb77746aaed}, !- Handle
  PrimarySchool Lobby Elec Equip,         !- Name
  {3e9c9d1a-2d65-49ce-8d55-b20c4081d310}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {0f191f7a-fe94-47f6-b8da-8a828d24eb3e}, !- Handle
=======
  {46c26e8b-280d-4c46-962b-1de405b5abc6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {a65ce45e-23b5-47c5-b35f-378265374b89}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {01c29ae2-5ca1-4ed7-8493-5c3576d2cf65}, !- Handle
  PrimarySchool Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {f9c97d48-3331-4643-a832-db9178193fe2}, !- Default Day Schedule Name
  {d6c67617-709c-43eb-83f2-2e5867748e53}, !- Summer Design Day Schedule Name
  {bbc62aa3-71a1-45d0-b656-7f27de8f0e45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9c97d48-3331-4643-a832-db9178193fe2}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {1c7a543b-004b-458d-b301-dcbfc3841c38}, !- Default Day Schedule Name
  {c6cc0c64-61e2-4855-9c1e-36d99000d12e}, !- Summer Design Day Schedule Name
  {aa3b097f-b901-44b9-aea0-02ad1e987e64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c7a543b-004b-458d-b301-dcbfc3841c38}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d6c67617-709c-43eb-83f2-2e5867748e53}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c6cc0c64-61e2-4855-9c1e-36d99000d12e}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {58b48daa-8fbf-41d2-a258-2deb7f127a74}, !- Handle
  Schedule Rule 60,                       !- Name
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {97a94fe0-f86a-4b91-b9a6-11617a7a9931}, !- Day Schedule Name
=======
  {23754585-77ef-4c6f-81e1-282462467a2c}, !- Handle
  Schedule Rule 60,                       !- Name
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b73e4413-5b7f-4b7d-a335-debd4c5a1c64}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {97a94fe0-f86a-4b91-b9a6-11617a7a9931}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {b73e4413-5b7f-4b7d-a335-debd4c5a1c64}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {9be9afd6-5ba6-4789-9c04-16a4e990d88a}, !- Handle
  Schedule Rule 61,                       !- Name
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {15182247-5adf-4cc0-9cf9-0b4e70e1c14b}, !- Day Schedule Name
=======
  {5165317d-91d5-41b9-ae94-6f9b0b427771}, !- Handle
  Schedule Rule 61,                       !- Name
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c8c45d4b-8387-4260-8e4f-f3af50c5f689}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {15182247-5adf-4cc0-9cf9-0b4e70e1c14b}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c8c45d4b-8387-4260-8e4f-f3af50c5f689}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {d5693d71-8219-4ba0-a658-e5e15af29e2d}, !- Handle
  Schedule Rule 62,                       !- Name
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {371f9ede-3cfe-4dcd-8025-e50ecfffaf5d}, !- Day Schedule Name
=======
  {c9cbd046-214d-447e-b578-569eb53434de}, !- Handle
  Schedule Rule 62,                       !- Name
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8fb3c832-3814-4182-9142-34e57e6f3fe1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {371f9ede-3cfe-4dcd-8025-e50ecfffaf5d}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {8fb3c832-3814-4182-9142-34e57e6f3fe1}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {3c105fef-5d24-48e8-8bde-ed4dcce4a978}, !- Handle
  Schedule Rule 63,                       !- Name
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e599ad2a-4bc9-4ac6-bd0a-268277dc3939}, !- Day Schedule Name
=======
  {bd5bc393-3357-4f51-b2dc-44878147bab4}, !- Handle
  Schedule Rule 63,                       !- Name
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68e5f857-36fc-4fc9-ad87-724a13ef0ecd}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e599ad2a-4bc9-4ac6-bd0a-268277dc3939}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {68e5f857-36fc-4fc9-ad87-724a13ef0ecd}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {59376414-48af-4667-b361-a87059c6dfe2}, !- Handle
  Schedule Rule 64,                       !- Name
  {3d95eef2-c0dc-483d-8e28-fc749e22c211}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29edac9f-f567-4c15-86c8-8754c612f19f}, !- Day Schedule Name
=======
  {a4aa7b81-cbee-4d57-89d1-7bfdf89551a0}, !- Handle
  Schedule Rule 64,                       !- Name
  {0af9cb1f-6f38-4c75-a44d-05f5dcc0b1c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47ca58db-840f-431b-9831-884109d4cf58}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {29edac9f-f567-4c15-86c8-8754c612f19f}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {47ca58db-840f-431b-9831-884109d4cf58}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {bbc62aa3-71a1-45d0-b656-7f27de8f0e45}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {aa3b097f-b901-44b9-aea0-02ad1e987e64}, !- Handle
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5196c7c3-faa9-4cc0-b787-60e5548860ef}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {579b6b05-4f64-4096-be43-b6e412cfca07}, !- Handle
=======
  {2d4075ff-bc92-44ee-893a-959edd083285}, !- Handle
  PrimarySchool Lobby Thermostat,         !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {573e1e69-e14e-43a2-ae7d-59e1df8459aa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Mechanical 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {b5998c13-2fe8-4c01-a09a-425e7f172714}, !- Handle
=======
  {c0c5ebad-1f7d-4bfa-bc77-0f826c3414fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {fa3d6a31-8796-4969-95e8-2b2b30286b01}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {b5998c13-2fe8-4c01-a09a-425e7f172714}, !- Lights Definition Name
=======
  {059efc1a-4460-4bb2-a13a-05710d6efb06}, !- Handle
  PrimarySchool Mechanical Lights,        !- Name
  {c0c5ebad-1f7d-4bfa-bc77-0f826c3414fa}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {ebcd5398-0f30-4181-b0d0-1bd64818d3a0}, !- Handle
  {b5998c13-2fe8-4c01-a09a-425e7f172714}, !- Object Name
=======
  {ab579423-9200-4be2-86d2-5b5ab65cfa63}, !- Handle
  {c0c5ebad-1f7d-4bfa-bc77-0f826c3414fa}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {1128041f-0236-4a82-a173-e5f6f241042c}, !- Handle
=======
  {c1f17259-2907-4d71-9484-527bf857a595}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {400b45c0-c47f-4a47-97c5-7253eba22b9a}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {1128041f-0236-4a82-a173-e5f6f241042c}, !- Electric Equipment Definition Name
=======
  {371300cb-39d2-4406-a208-44e991f9bdbb}, !- Handle
  PrimarySchool Mechanical Elec Equip,    !- Name
  {c1f17259-2907-4d71-9484-527bf857a595}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {7afa7777-7483-40c3-9df7-0ce56d2337aa}, !- Handle
=======
  {dc4df33a-c7bf-44b2-ad2d-deac16f8345f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Mechanical Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {c0073160-aa78-45b9-bb23-f7e103fa6e60}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {e8afb7e6-0ae6-4b1d-88a8-f9165ca28c32}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {1db1f1aa-560c-4eb8-9539-a52f8fc1c517}, !- Handle
  PrimarySchool Mechanical Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {c6af257d-76e3-49dc-955b-1cc441105979}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ddb8bcd7-b554-43b8-bb8a-8cdf4a5af30a}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d7e8fb8f-2b19-4344-849a-cf10e3bb22b3}, !- Handle
=======
  {54d02895-d8f2-4e13-b76b-eed9e929df0e}, !- Handle
  PrimarySchool Mechanical Thermostat,    !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b9453c74-781a-401c-94ba-034c4b9841cf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Office 1,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {cddfc403-b87b-4e37-bf89-91ffcc28b365}, !- Handle
=======
  {5e9e6997-1a9c-4709-98c6-987297d1b7ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {b5a85643-08bb-4494-8a52-1d2fa420a108}, !- Handle
  PrimarySchool Office People,            !- Name
  {cddfc403-b87b-4e37-bf89-91ffcc28b365}, !- People Definition Name
=======
  {85004f3e-19da-45c8-a52d-11de58a1485e}, !- Handle
  PrimarySchool Office People,            !- Name
  {5e9e6997-1a9c-4709-98c6-987297d1b7ff}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {630d2034-65a3-4dec-94d0-880fb2718d84}, !- Work Efficiency Schedule Name
  {e9648470-862b-4139-a1e4-193cc8c3a810}, !- Clothing Insulation Schedule Name
  {c175e3d1-bf62-4391-b95d-8e3194a85284}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8f7fbcc6-cb15-4736-8558-70e9862bc2fe}, !- Handle
=======
  {7b9b0e0d-a2e7-46b2-bd2b-e4a708f865b4}, !- Work Efficiency Schedule Name
  {b0d90e6d-6895-40ab-9442-5d993e22fb55}, !- Clothing Insulation Schedule Name
  {f95acf55-9ba6-4259-b17c-69f2318981ac}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a3f255c0-66a1-481f-b82c-cc9644b43488}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {d4a3f500-5782-4a0a-8834-bf9294f2e56b}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {8f7fbcc6-cb15-4736-8558-70e9862bc2fe}, !- Lights Definition Name
=======
  {f7e7c3c0-7411-4236-ad90-20d91bbfc008}, !- Handle
  PrimarySchool Office Lights,            !- Name
  {a3f255c0-66a1-481f-b82c-cc9644b43488}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {09cb6a6f-14c5-4319-84a5-9025719f9835}, !- Handle
  {8f7fbcc6-cb15-4736-8558-70e9862bc2fe}, !- Object Name
=======
  {505da1bb-3eb5-492c-a914-429dd7629a98}, !- Handle
  {a3f255c0-66a1-481f-b82c-cc9644b43488}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {a696dbba-e717-45c5-94e5-113d356856d8}, !- Handle
=======
  {9abc0125-e4ee-4499-ab71-3e2c8012502a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {f8e1d770-c006-4088-b751-85d149cbdbc8}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {a696dbba-e717-45c5-94e5-113d356856d8}, !- Electric Equipment Definition Name
=======
  {bff8b808-ee43-4a35-87d1-70f54b8f199f}, !- Handle
  PrimarySchool Office Elec Equip,        !- Name
  {9abc0125-e4ee-4499-ab71-3e2c8012502a}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {671fd115-02d1-48bc-9a57-bcd70ad213b4}, !- Handle
=======
  {379c065e-cd81-4d4c-aa8c-961dc85935e2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Office Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {5a900672-ef23-484c-a284-953f84a3c953}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {e8afb7e6-0ae6-4b1d-88a8-f9165ca28c32}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {41b478a6-58a1-4015-9fe1-337354443cdc}, !- Handle
  PrimarySchool Office Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {c6af257d-76e3-49dc-955b-1cc441105979}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {a33a121d-2e3d-4028-a72f-a121532de507}, !- Default Day Schedule Name
  {94efae0e-ecda-4365-8cd9-ece1aa6eec55}, !- Summer Design Day Schedule Name
  {038aa50c-3c38-4e9a-9290-3068325d7370}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a33a121d-2e3d-4028-a72f-a121532de507}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {1ec77432-43bb-4171-9c61-7c35bba5973f}, !- Default Day Schedule Name
  {4824eb11-1bd8-47ab-b231-2039829f5b0b}, !- Summer Design Day Schedule Name
  {51df5214-a29a-4130-89e7-dfdad2aa6469}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ec77432-43bb-4171-9c61-7c35bba5973f}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {038aa50c-3c38-4e9a-9290-3068325d7370}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {51df5214-a29a-4130-89e7-dfdad2aa6469}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {a00a631e-e144-4e99-8176-371391c6250c}, !- Handle
  Schedule Rule 65,                       !- Name
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fca0165b-ef2d-4902-9e23-b192adfd8d32}, !- Day Schedule Name
=======
  {435009a6-0a98-4933-a7da-372455d5360c}, !- Handle
  Schedule Rule 65,                       !- Name
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {697ea64d-9ab6-4613-96ea-215dc20c1765}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fca0165b-ef2d-4902-9e23-b192adfd8d32}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {697ea64d-9ab6-4613-96ea-215dc20c1765}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {82203735-6331-4485-a382-34ee82e315a5}, !- Handle
  Schedule Rule 66,                       !- Name
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c4a9d09-45ac-4910-bb75-59dac9a3902c}, !- Day Schedule Name
=======
  {3d781da2-9b1e-4cd0-8f8f-e7b69c149663}, !- Handle
  Schedule Rule 66,                       !- Name
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {36c0bd61-2fbd-417f-b33e-565a36561b13}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0c4a9d09-45ac-4910-bb75-59dac9a3902c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {36c0bd61-2fbd-417f-b33e-565a36561b13}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {94efae0e-ecda-4365-8cd9-ece1aa6eec55}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 3, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {4824eb11-1bd8-47ab-b231-2039829f5b0b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day 3, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {676ba6b7-85e8-4da8-a954-716bf7109c98}, !- Handle
  Schedule Rule 67,                       !- Name
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {29a4690e-2d2b-4f53-b9ff-e054ce86f7fc}, !- Day Schedule Name
=======
  {96033465-f2bc-4c55-889d-f6a85294babf}, !- Handle
  Schedule Rule 67,                       !- Name
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b1040dd-74d4-45fc-9fde-b511ab61ca97}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {29a4690e-2d2b-4f53-b9ff-e054ce86f7fc}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {2b1040dd-74d4-45fc-9fde-b511ab61ca97}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
<<<<<<< HEAD
  {e172a195-8b58-4bd5-975e-4352024e7a29}, !- Handle
  Schedule Rule 68,                       !- Name
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7715a223-209a-4dfb-bbc7-3bb808efb6fa}, !- Day Schedule Name
=======
  {6f6805ec-ce03-49ce-a42b-fdbb9659b990}, !- Handle
  Schedule Rule 68,                       !- Name
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1337a534-f5ee-4a04-b6f9-5fee96106467}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {7715a223-209a-4dfb-bbc7-3bb808efb6fa}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {1337a534-f5ee-4a04-b6f9-5fee96106467}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {6c169e99-f79b-4224-ba28-bc314ad9ead8}, !- Handle
  Schedule Rule 69,                       !- Name
  {bbdc4edd-0cbf-4374-8732-ebdbe00bdb51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8070757e-a466-4bc3-b2ae-64dc84bca1d8}, !- Day Schedule Name
=======
  {c8662170-14aa-495b-965e-2247add9b3c3}, !- Handle
  Schedule Rule 69,                       !- Name
  {99ef5915-9bd7-4e50-8220-ab62db378fe9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28ed546a-15b6-4a2e-943f-3dc00ab8beb0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8070757e-a466-4bc3-b2ae-64dc84bca1d8}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {28ed546a-15b6-4a2e-943f-3dc00ab8beb0}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {68d339e1-18c4-4620-a655-09eb9ef2f0cd}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0b82eeb4-6177-41c5-9269-0d67c711ed66}, !- Handle
=======
  {14d90848-0f16-4666-b9a3-863791951965}, !- Handle
  PrimarySchool Office Thermostat,        !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4a4f34b7-ea36-43b8-9491-91e4e8b45369}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Restroom 1,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {db0f51da-ec22-44e4-83bf-e9b0dba54a51}, !- Handle
=======
  {c3a17067-a4fa-4a3d-9867-9aa7eb2a2c48}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {edab0031-ec2e-4812-9181-0e92a648396f}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {db0f51da-ec22-44e4-83bf-e9b0dba54a51}, !- Lights Definition Name
=======
  {df091f70-86c9-4bba-9da4-7845f90d481c}, !- Handle
  PrimarySchool Restroom Lights,          !- Name
  {c3a17067-a4fa-4a3d-9867-9aa7eb2a2c48}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {e3b37a9e-a2fc-4cd4-8534-648ca91cc0b4}, !- Handle
  {db0f51da-ec22-44e4-83bf-e9b0dba54a51}, !- Object Name
=======
  {863e078a-4163-418b-af14-84550309e4f7}, !- Handle
  {c3a17067-a4fa-4a3d-9867-9aa7eb2a2c48}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {e9ea0a8a-9e30-4c6a-b2eb-8117cae5b20c}, !- Handle
=======
  {a5c35800-1cd8-48ba-97dc-16149fc474ef}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {6a295332-cd31-47b0-8b9d-62bf748ef422}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {e9ea0a8a-9e30-4c6a-b2eb-8117cae5b20c}, !- Electric Equipment Definition Name
=======
  {0c105caa-edfa-40c5-bc87-4f109b1a7512}, !- Handle
  PrimarySchool Restroom Elec Equip,      !- Name
  {a5c35800-1cd8-48ba-97dc-16149fc474ef}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {8d812d7f-e387-4ee5-9ad3-8e492433a476}, !- Handle
=======
  {2a38f3a3-7c76-490f-86a1-6886163a34fb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PrimarySchool Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {0e28605a-05ee-4d32-8549-affb8b3ad503}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eae14192-062f-44c6-aa51-2c35080ac777}, !- Number of People Schedule Name
  {31c98891-3c78-4bed-a3ff-fd745b4e1036}, !- People Activity Level Schedule Name
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Lighting Schedule Name
  {88924e41-eff8-4f22-b63c-db11adb4292a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Infiltration Schedule Name
=======
  {51640914-c94f-4cb3-837b-129dc4bc8771}, !- Handle
  PrimarySchool Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e3203538-a861-458a-b510-6485023bab8f}, !- Number of People Schedule Name
  {5068e3ec-5774-491f-b510-9382321bd835}, !- People Activity Level Schedule Name
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Lighting Schedule Name
  {8ef1c67e-9fed-4450-ad9d-8107274640b3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH,      !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {b0b287e8-da74-433e-8ac5-b35924d87371}, !- Default Day Schedule Name
  {d9a9ac72-d928-46c5-b554-566ccf1c206f}, !- Summer Design Day Schedule Name
  {1abb849e-f6ea-4ad4-9fb4-7a255133c98c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0b287e8-da74-433e-8ac5-b35924d87371}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH,      !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {e8559f1e-59fa-450b-ac72-c1834a1fce32}, !- Default Day Schedule Name
  {891d8187-ed39-486e-840d-b439f35783ec}, !- Summer Design Day Schedule Name
  {adfa037e-5632-445f-985c-d7e6d3bf131d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8559f1e-59fa-450b-ac72-c1834a1fce32}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d9a9ac72-d928-46c5-b554-566ccf1c206f}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {891d8187-ed39-486e-840d-b439f35783ec}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {5f1895ce-dec6-4653-9108-bc059900feee}, !- Handle
  Schedule Rule 70,                       !- Name
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca7f4444-11fd-4bc2-9e44-ae601c31ac0a}, !- Day Schedule Name
=======
  {073eeb5b-a620-4509-8dde-9b9eb216adb2}, !- Handle
  Schedule Rule 70,                       !- Name
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {765e9fee-8210-4fa6-a814-86d721f1771d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {ca7f4444-11fd-4bc2-9e44-ae601c31ac0a}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {765e9fee-8210-4fa6-a814-86d721f1771d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {1b13aa16-485e-422f-b8da-0ef9a702bbbc}, !- Handle
  Schedule Rule 71,                       !- Name
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cf413a4b-84a2-48d4-bb2f-79497a121315}, !- Day Schedule Name
=======
  {fdefbb6e-c422-4ae4-8baf-a375182997bf}, !- Handle
  Schedule Rule 71,                       !- Name
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c09d610d-62db-4310-9e61-1df2675813f2}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {cf413a4b-84a2-48d4-bb2f-79497a121315}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c09d610d-62db-4310-9e61-1df2675813f2}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {177ced56-15c1-4bd5-a478-368aa26995d1}, !- Handle
  Schedule Rule 72,                       !- Name
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {91fa2156-a828-4457-8b05-c02e3348f386}, !- Day Schedule Name
=======
  {ed99c1c4-bcd5-480a-a8c5-31bb9530486f}, !- Handle
  Schedule Rule 72,                       !- Name
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52565bb3-0369-4972-9054-9d8feb7ba111}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {91fa2156-a828-4457-8b05-c02e3348f386}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {52565bb3-0369-4972-9054-9d8feb7ba111}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {df2afb0c-9068-4d40-8806-25aac8063ba4}, !- Handle
  Schedule Rule 73,                       !- Name
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fdb3e41-e331-44ab-b688-9f5c29335c7a}, !- Day Schedule Name
=======
  {c9481c18-2f7a-4325-8da5-ce4cf12bc1a3}, !- Handle
  Schedule Rule 73,                       !- Name
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f95ff4f-2db6-4450-918f-4bec17f3679d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1fdb3e41-e331-44ab-b688-9f5c29335c7a}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {8f95ff4f-2db6-4450-918f-4bec17f3679d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {7a837024-82a7-4dc7-8552-79c64a3a3ffe}, !- Handle
  Schedule Rule 74,                       !- Name
  {7832e7ec-83e8-4dae-80ec-0adb1b935a8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a65c488f-2d37-404c-8872-7fe7b7386e1b}, !- Day Schedule Name
=======
  {d2a5dbb9-3c0b-4e47-ab89-997c7bf98a02}, !- Handle
  Schedule Rule 74,                       !- Name
  {d5476ef7-5c4b-4f2e-8cd1-a18e5fdfb55f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c29a795-2be3-4933-86ff-c55a3a2b576a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {a65c488f-2d37-404c-8872-7fe7b7386e1b}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {7c29a795-2be3-4933-86ff-c55a3a2b576a}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {1abb849e-f6ea-4ad4-9fb4-7a255133c98c}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {adfa037e-5632-445f-985c-d7e6d3bf131d}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a079505f-b4b4-44ba-ae7d-46bc7f1ffe6a}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fe4359e0-c8a5-458a-a46d-4b73fcb93a02}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {24fe0b7e-5281-4bdc-8d4b-303f2b338743}, !- Handle
  PrimarySchool Restroom Thermostat,      !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e25164bc-0a70-4586-b8c3-b695205172ad}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000178301235,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {f8b468c7-dcb8-4e7b-8006-d384bb8e09ad}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {d0af9e26-b9d2-4c33-b817-2d73da6d2179}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003216414435,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {ca0cf252-0ece-40b6-8a76-100a22f5f80a}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {3a5e43fe-cd8f-4a72-899f-6827aedd99dc}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fbf68484-092c-4a8e-bee7-5b12e79f8824}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {9ee9be00-87e2-48f8-92b2-d7dae89db1bc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {adda7dbb-c4ec-487f-bf48-39946d0e58ff}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {32d64b82-3686-4aa8-bc3f-0f9b7f61c8eb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {134183f6-3266-49a3-aa76-2929ea9cd7ac}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {d43399a6-db59-4707-85b2-ea1942ee7d9e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6278a0ad-dfb0-4396-9f57-924f4230b525}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {0fd2b0a9-3324-49f6-a231-b4a8060e57bc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {cbb29488-6ed6-4002-aa83-ec3cdf181ae3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {936ba0ce-c961-4d60-84ae-212b1ed41309}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {be3e69cb-d198-43f7-9cc3-c89691833453}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {493c38fa-67a6-4eee-8eed-e3cfd766876d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004582042911,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {52129cb3-f93a-4853-886e-c26fec6ad14e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {92d577b5-3e5e-4c5c-b584-f1390c167fab}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077707e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {33cb2300-39b5-4c13-bdc8-577d9146b0e1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {52d78995-7a11-4af8-8b32-e8f17c3d18aa}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077707e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {605c739c-3f9f-43a3-9001-0a717c1dc79c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {994dddb5-ce3c-4e59-8557-91da6bf42bc5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077707e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {55dd08ec-6500-44a5-bbdb-104c2148690b}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {6c8bbbd0-4d1b-40dd-9f31-bcbe9f92b9e5}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001640371362,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fa2f9cf1-6607-4825-9c50-994791880874}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {c2034cc5-e126-4a3c-8138-2aa267c01847}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001640371362,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {5b6e0040-ad41-4a5c-b028-b389825f5025}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {e31d2414-c706-4cea-80e6-70b1dda05e67}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002934474709,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {5b67178b-29eb-440d-9afc-3c25c72b23fa}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {3de1750a-6d1c-4bcc-8dca-59d1e8643e8f}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {9e40a131-b65e-4d28-acd2-33cc2f749f5a}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {d32faa49-4de7-4352-b0d5-2ffc10265228}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.34164186e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {b29db754-6016-4cb1-9a14-7f0c9e0b8c9c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {5194324b-934a-4a77-97b3-5f38ee032de1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {00dba157-76ae-44b4-95e8-191084027cda}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {025706e0-494e-4885-9c51-d81d1ef0b450}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {15ac7764-27c4-4bfc-901a-aecc523aa846}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {95bb7f23-94c5-4219-890a-74450cb472d1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fae5da24-cac3-45dd-8d1f-563ddb4f5652}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {5e6360d1-f076-40a5-9f9f-4e781c0010c9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {553589d6-e87b-48fd-b607-092c972796bf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {2ba8ea21-ca9b-44ce-a95d-46b605091334}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {baf7b1c4-e60c-4fd3-abca-b4e1ff0fece9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {b970201a-f1e3-41bf-8bb8-bde58e996059}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003154560312,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {90dafc06-2970-4bc4-a76a-5def7a306553}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {d85526d3-85d3-4d3b-9712-bfd764d8c710}, !- Schedule Name
=======
  {c18ec6d9-2487-40c4-9476-17b50a114900}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {ae47e1f9-ab32-4ea6-94a5-41106324cc55}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002828226486,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
<<<<<<< HEAD
  {2ea6bfa0-59d7-4ab1-ae68-0d08da77187b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {59fbe333-66e8-47cf-9825-652f795c520b}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {ed0b771f-f765-4264-8348-a514fad19560}, !- Handle
=======
  {bd531082-853e-4539-9b44-2d96998245bc}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {2bb46500-b32a-4ad6-b714-6e0a88f96ab6}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {49cab106-6483-487d-a987-22f8d7beea59}, !- Zone Air Inlet Port List
  {e7ae4049-34d2-4193-b3cc-f48ee6ee2fbd}, !- Zone Air Exhaust Port List
  {38a56902-0360-4441-ba38-e664066cade6}, !- Zone Air Node Name
  {ed1bcdb5-6ead-4eec-b485-6da1ec03e1a2}, !- Zone Return Air Port List
=======
  {6ae6d46b-150e-4844-a36a-830dbfde30d1}, !- Zone Air Inlet Port List
  {91178006-15d1-4afb-b81c-1dc78ca4470e}, !- Zone Air Exhaust Port List
  {d82ae76e-f79b-42ae-85ea-d61ceaa4e4e5}, !- Zone Air Node Name
  {61a2bdfb-9f83-4b54-aac7-36e9cf409bba}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {aba0b0d3-e619-4af1-aae9-ab9255c1696b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07d340e0-56d8-4ab3-b23f-725d33a8b8c1}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {38a56902-0360-4441-ba38-e664066cade6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38a56902-0360-4441-ba38-e664066cade6}, !- Handle
  {7ba34301-c565-490d-aa39-09cf1333cb1d}, !- Name
  {ed0b771f-f765-4264-8348-a514fad19560}, !- Source Object
  11,                                     !- Outlet Port
  {07d340e0-56d8-4ab3-b23f-725d33a8b8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49cab106-6483-487d-a987-22f8d7beea59}, !- Handle
  {251cf130-def4-484b-b577-dd2f2a51b7ad}, !- Name
  {ed0b771f-f765-4264-8348-a514fad19560}, !- HVAC Component
  {c5a11dcf-73b4-4fc9-bd6e-7023a6b0524b}; !- Port 1

OS:PortList,
  {e7ae4049-34d2-4193-b3cc-f48ee6ee2fbd}, !- Handle
  {270376c3-1f99-4780-9c8a-6f1a1dfb8b32}, !- Name
  {ed0b771f-f765-4264-8348-a514fad19560}, !- HVAC Component
  {c5c114aa-9497-4216-8be1-5087d696eda4}; !- Port 1

OS:PortList,
  {ed1bcdb5-6ead-4eec-b485-6da1ec03e1a2}, !- Handle
  {1c704786-4df2-4e63-8de6-f019e6a3adca}, !- Name
  {ed0b771f-f765-4264-8348-a514fad19560}, !- HVAC Component
  {acdce7d6-941a-4aa8-8423-25075a6b210c}; !- Port 1

OS:Sizing:Zone,
  {469e38cc-3b8c-4045-b691-54f3129867d5}, !- Handle
  {ed0b771f-f765-4264-8348-a514fad19560}, !- Zone or ZoneList Name
=======
  {b0f1441f-2b77-4a92-88f4-e9278d8f648f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {501fee89-bafc-449f-9da0-930ab79033dc}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {d82ae76e-f79b-42ae-85ea-d61ceaa4e4e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d82ae76e-f79b-42ae-85ea-d61ceaa4e4e5}, !- Handle
  {0112e618-b899-4b8c-8b53-c617ba859309}, !- Name
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- Source Object
  11,                                     !- Outlet Port
  {501fee89-bafc-449f-9da0-930ab79033dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ae6d46b-150e-4844-a36a-830dbfde30d1}, !- Handle
  {8732f93c-15c3-4406-b44b-f4e379a7621a}, !- Name
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- HVAC Component
  {1f705347-b8b6-4ae3-be22-e8ecbce54264}; !- Port 1

OS:PortList,
  {91178006-15d1-4afb-b81c-1dc78ca4470e}, !- Handle
  {1938759e-4096-460c-938e-b2430c21e6c0}, !- Name
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- HVAC Component
  {bc2a3a34-b591-4baa-9728-9243b10e3138}; !- Port 1

OS:PortList,
  {61a2bdfb-9f83-4b54-aac7-36e9cf409bba}, !- Handle
  {f0ad1dfa-34dd-4da8-867c-1451e8d8173c}, !- Name
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- HVAC Component
  {22c4f07d-8cc3-4681-a7c4-41974473fb15}; !- Port 1

OS:Sizing:Zone,
  {a9f4f7f7-5709-4883-b27f-4e49a8190216}, !- Handle
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e3c5ebba-c25d-4567-9e8f-5e05abaa2319}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ed0b771f-f765-4264-8348-a514fad19560}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d1a6a59-64d8-43b3-a948-6487ce46894b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ddd89e15-de2e-49f6-8294-9dc00ade75cd}, !- Zone Equipment 2
=======
  {158091b7-bf56-45a5-8b69-b9e0d74327a5}, !- Handle
  Bath_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {73c0638d-b506-4c02-9025-cad74b5feb82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37efbae0-795b-4a7b-9a22-c47b979ed1dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {54753726-b913-4af9-a174-bfe7aec621d9}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {aba0b0d3-e619-4af1-aae9-ab9255c1696b}, !- Handle
  PrimarySchool Restroom Thermostat 1,    !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- Handle
=======
  {b0f1441f-2b77-4a92-88f4-e9278d8f648f}, !- Handle
  PrimarySchool Restroom Thermostat 1,    !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {69054800-e1ff-4e4e-9de9-1e46f4ef894d}, !- Zone Air Inlet Port List
  {7b8f1021-f042-4b03-98d4-8d4eb63a5457}, !- Zone Air Exhaust Port List
  {6ceaf260-ec21-4f49-ab83-44457c49ce08}, !- Zone Air Node Name
  {de15f485-378b-4b19-8c57-532070f0100e}, !- Zone Return Air Port List
=======
  {dd39b4db-bcd9-4962-ba6e-3e4cba393b29}, !- Zone Air Inlet Port List
  {58bdf0cd-51cc-407f-a2ac-e16b05c09956}, !- Zone Air Exhaust Port List
  {2ac2fdb9-6890-4dfa-bd29-0b3a246095b6}, !- Zone Air Node Name
  {86cde3f2-57ac-4f75-9a57-ca0dbb212306}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {64159312-6d85-4148-957d-24d6357f1ee7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b152742-7a34-48ca-b02f-9968aeefbb9d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {6ceaf260-ec21-4f49-ab83-44457c49ce08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ceaf260-ec21-4f49-ab83-44457c49ce08}, !- Handle
  {4fee0323-f596-4ee7-9cdd-923f8f6821ef}, !- Name
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- Source Object
  11,                                     !- Outlet Port
  {3b152742-7a34-48ca-b02f-9968aeefbb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69054800-e1ff-4e4e-9de9-1e46f4ef894d}, !- Handle
  {6ef79033-9b2c-4c40-a158-1f30f0d32ce9}, !- Name
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- HVAC Component
  {ed316eb2-9995-4a7f-9803-51b95e0dd68d}; !- Port 1

OS:PortList,
  {7b8f1021-f042-4b03-98d4-8d4eb63a5457}, !- Handle
  {886b8338-e7b2-44f7-886b-4faaf0030cbe}, !- Name
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}; !- HVAC Component

OS:PortList,
  {de15f485-378b-4b19-8c57-532070f0100e}, !- Handle
  {18412cab-6428-48f3-b3b0-be8b5dc1987d}, !- Name
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- HVAC Component
  {4d9ed94e-4833-4a92-b134-2c8477c1c377}; !- Port 1

OS:Sizing:Zone,
  {88bfad01-9177-4ece-9137-06fb544994be}, !- Handle
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- Zone or ZoneList Name
=======
  {0ab4f1ed-71d4-44af-a050-7029d64b5ff9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb2b4a58-5623-4266-89ba-973c86328bbf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {2ac2fdb9-6890-4dfa-bd29-0b3a246095b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac2fdb9-6890-4dfa-bd29-0b3a246095b6}, !- Handle
  {adbfbd77-cf1e-4abb-a038-4cf5cc2ebe20}, !- Name
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- Source Object
  11,                                     !- Outlet Port
  {fb2b4a58-5623-4266-89ba-973c86328bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd39b4db-bcd9-4962-ba6e-3e4cba393b29}, !- Handle
  {dd2d6c68-ab12-4796-8fae-56cff4e396a4}, !- Name
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- HVAC Component
  {3c30cfe6-6200-40af-9707-82017b40999f}; !- Port 1

OS:PortList,
  {58bdf0cd-51cc-407f-a2ac-e16b05c09956}, !- Handle
  {0327295d-abfd-4203-947f-eea0b88857f4}, !- Name
  {10784201-c1ed-4be4-9e9c-455babd3dfce}; !- HVAC Component

OS:PortList,
  {86cde3f2-57ac-4f75-9a57-ca0dbb212306}, !- Handle
  {63a3bb6c-3285-4347-9cdb-c27054a993dd}, !- Name
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- HVAC Component
  {7ea604af-b166-495b-82a3-2b28066f8b94}; !- Port 1

OS:Sizing:Zone,
  {19193834-e668-4c98-b836-1cd2615d5fd7}, !- Handle
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {89dc5367-acf9-4b10-9200-97d354a7eecb}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c92c9613-a84d-456a-94b3-d3f350f41572}, !- Zone Equipment 1
=======
  {51d06611-1b22-441d-a40a-58c433dddbee}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9fe6f725-49b7-4113-97cc-c975041afa99}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {64159312-6d85-4148-957d-24d6357f1ee7}, !- Handle
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}, !- Handle
=======
  {0ab4f1ed-71d4-44af-a050-7029d64b5ff9}, !- Handle
  PrimarySchool Cafeteria Thermostat 1,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3cd1c80f-b523-4524-98ca-2547b6993adb}, !- Zone Air Inlet Port List
  {86837dd5-64a4-4c9a-a4d6-a20ec00646a8}, !- Zone Air Exhaust Port List
  {11b8f8ce-4bc4-4c67-905e-58d194b435ec}, !- Zone Air Node Name
  {cef25f11-7739-4514-b0db-43bb0083a402}, !- Zone Return Air Port List
=======
  {f5f86efc-cefb-4929-b096-8f0f985b369c}, !- Zone Air Inlet Port List
  {773fb9a3-b1b0-4229-982c-1f93765105bc}, !- Zone Air Exhaust Port List
  {05b7f410-dea4-4c68-b495-3d087e1a3f21}, !- Zone Air Node Name
  {a7c84930-8335-436a-902e-b424ae01b2a4}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4086ef72-3aa6-43c2-a857-4e6271751fd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32a46dfa-a066-4cfd-a420-14e66fac60de}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {11b8f8ce-4bc4-4c67-905e-58d194b435ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b8f8ce-4bc4-4c67-905e-58d194b435ec}, !- Handle
  {68317e1e-f1ae-4278-971c-b01a0ab9b91d}, !- Name
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}, !- Source Object
  11,                                     !- Outlet Port
  {32a46dfa-a066-4cfd-a420-14e66fac60de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cd1c80f-b523-4524-98ca-2547b6993adb}, !- Handle
  {405f7ac2-fdd9-4109-bf35-54d330402aeb}, !- Name
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}, !- HVAC Component
  {092a0459-0359-4a9d-bc36-b5cd11f57738}; !- Port 1

OS:PortList,
  {86837dd5-64a4-4c9a-a4d6-a20ec00646a8}, !- Handle
  {eaf2988f-cd4b-45ad-83a0-90d65f331767}, !- Name
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}; !- HVAC Component

OS:PortList,
  {cef25f11-7739-4514-b0db-43bb0083a402}, !- Handle
  {2e484894-da5b-4e7d-990f-432d6093d307}, !- Name
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}, !- HVAC Component
  {0c4d6540-7518-49ca-8b87-9a02ea1e3e52}; !- Port 1

OS:Sizing:Zone,
  {dd53a7a8-d2ad-4a87-97ea-e084fab10d58}, !- Handle
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}, !- Zone or ZoneList Name
=======
  {293ba7be-a6e3-454e-8af2-c78538fac743}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6363d6cf-0b75-47fa-9e89-a29b1fd95b85}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {05b7f410-dea4-4c68-b495-3d087e1a3f21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05b7f410-dea4-4c68-b495-3d087e1a3f21}, !- Handle
  {06273e60-f782-482c-9dad-2a3f9b93d893}, !- Name
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}, !- Source Object
  11,                                     !- Outlet Port
  {6363d6cf-0b75-47fa-9e89-a29b1fd95b85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5f86efc-cefb-4929-b096-8f0f985b369c}, !- Handle
  {64095656-8c34-4926-8846-1a69e3bbc2c4}, !- Name
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}, !- HVAC Component
  {cfc4d45f-022c-410d-9905-1d3b46f02cfc}; !- Port 1

OS:PortList,
  {773fb9a3-b1b0-4229-982c-1f93765105bc}, !- Handle
  {9ed7ef85-1201-4a59-91d3-024b7318a4d5}, !- Name
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}; !- HVAC Component

OS:PortList,
  {a7c84930-8335-436a-902e-b424ae01b2a4}, !- Handle
  {ce16cdf9-88b9-4b78-95ca-f7a10454735e}, !- Name
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}, !- HVAC Component
  {a9949c6a-0226-4e32-9727-d9e057da7692}; !- Port 1

OS:Sizing:Zone,
  {f0ac16c3-1347-49c5-b6e9-c10ea9b80af9}, !- Handle
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d905d909-4193-466d-b2c3-8c253c09a36f}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a33566a8-64f5-4389-8c42-77c2bd4d4402}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37c135c8-4784-41fc-b8b7-9f708d8900dd}, !- Zone Equipment 1
=======
  {d62d26ab-ce25-4467-a04b-451bccea9ad4}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6e6e046e-540d-4b0d-be3c-4bb0f76055b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8da642d9-3899-486b-93f2-916872e9058d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4086ef72-3aa6-43c2-a857-4e6271751fd9}, !- Handle
  PrimarySchool ComputerRoom Thermostat 1, !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e29c9a52-5157-4513-b420-f7fcced030b6}, !- Handle
=======
  {293ba7be-a6e3-454e-8af2-c78538fac743}, !- Handle
  PrimarySchool ComputerRoom Thermostat 1, !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {77c1b84a-5e69-4f9a-b035-ed5596c9d224}, !- Zone Air Inlet Port List
  {9f994012-156c-4b5e-9b3d-d8c85afa987c}, !- Zone Air Exhaust Port List
  {31af2eb9-a496-4e10-883e-355f637b759a}, !- Zone Air Node Name
  {aa7714a9-f287-42d4-ae2c-305477cf7ff0}, !- Zone Return Air Port List
=======
  {c24940df-93ec-4e1f-990b-f7a622cf7179}, !- Zone Air Inlet Port List
  {a397e6e7-deed-4bf5-92be-97f33337e317}, !- Zone Air Exhaust Port List
  {a8e23e70-015c-4ea8-b6cb-fea641f73dd1}, !- Zone Air Node Name
  {6336fd9a-ac13-43ae-a13a-7bd1f05f8ff8}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {20c8aa2f-4154-408b-9507-4b3938d916c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {452f9cac-ea01-47c3-ad23-c52a0994c691}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {31af2eb9-a496-4e10-883e-355f637b759a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31af2eb9-a496-4e10-883e-355f637b759a}, !- Handle
  {0dc3cd2b-3c69-49fc-9bfd-d06e24b9a360}, !- Name
  {e29c9a52-5157-4513-b420-f7fcced030b6}, !- Source Object
  11,                                     !- Outlet Port
  {452f9cac-ea01-47c3-ad23-c52a0994c691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77c1b84a-5e69-4f9a-b035-ed5596c9d224}, !- Handle
  {3f16466f-3178-4868-82a2-e461f6543e48}, !- Name
  {e29c9a52-5157-4513-b420-f7fcced030b6}, !- HVAC Component
  {ad879d26-6049-4fe1-afa8-1fb1cc13697c}; !- Port 1

OS:PortList,
  {9f994012-156c-4b5e-9b3d-d8c85afa987c}, !- Handle
  {2c3af3c3-240f-405f-a8d3-a3b7d6330168}, !- Name
  {e29c9a52-5157-4513-b420-f7fcced030b6}; !- HVAC Component

OS:PortList,
  {aa7714a9-f287-42d4-ae2c-305477cf7ff0}, !- Handle
  {63431cbf-85d2-4d80-83db-727d0ccc965f}, !- Name
  {e29c9a52-5157-4513-b420-f7fcced030b6}, !- HVAC Component
  {aeb07a95-e06c-4065-8093-81e90298a666}; !- Port 1

OS:Sizing:Zone,
  {5fd212ed-592b-489c-914b-a651bca00b75}, !- Handle
  {e29c9a52-5157-4513-b420-f7fcced030b6}, !- Zone or ZoneList Name
=======
  {c8ecf151-978f-453f-a891-d601c8621bb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25cf7851-687e-49c1-a04b-426737e98f7d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a8e23e70-015c-4ea8-b6cb-fea641f73dd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8e23e70-015c-4ea8-b6cb-fea641f73dd1}, !- Handle
  {d3876134-3443-4ecb-98f5-b9e1610654ed}, !- Name
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}, !- Source Object
  11,                                     !- Outlet Port
  {25cf7851-687e-49c1-a04b-426737e98f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c24940df-93ec-4e1f-990b-f7a622cf7179}, !- Handle
  {dcc0e2c1-5107-4649-9dd5-2bf0cab9015a}, !- Name
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}, !- HVAC Component
  {6925998b-d503-46fe-9ed2-60bfe3101cfe}; !- Port 1

OS:PortList,
  {a397e6e7-deed-4bf5-92be-97f33337e317}, !- Handle
  {84590f5a-dc7e-4ef6-a9e7-2e9e3f9808ce}, !- Name
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}; !- HVAC Component

OS:PortList,
  {6336fd9a-ac13-43ae-a13a-7bd1f05f8ff8}, !- Handle
  {18682037-ceaf-44b4-8726-0e67cc6b61a1}, !- Name
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}, !- HVAC Component
  {fd2729d1-1fde-4a9e-8bde-3ea08ca13c92}; !- Port 1

OS:Sizing:Zone,
  {6c10e51b-c6b0-41f2-b22f-52b7202d1ba4}, !- Handle
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8f6ee072-6110-4c63-9848-855cfaf92b58}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {e29c9a52-5157-4513-b420-f7fcced030b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {745ffdc6-0981-4ab9-9611-cbd970f937ad}, !- Zone Equipment 1
=======
  {675596e5-e099-4e4b-baa1-432c783c6ecf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {8eb2ea0d-2bda-44b5-8d57-f14f2db5f61e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {609f79aa-7e30-411e-a072-77d7e1673bf3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {20c8aa2f-4154-408b-9507-4b3938d916c8}, !- Handle
  PrimarySchool Classroom Thermostat 1,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}, !- Handle
=======
  {c8ecf151-978f-453f-a891-d601c8621bb7}, !- Handle
  PrimarySchool Classroom Thermostat 1,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd646dbd-d0f2-4066-b074-342a31d5a813}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {12853b51-e02b-4e79-bd6f-7510ec95b94b}, !- Zone Air Inlet Port List
  {f40c2cd5-98f7-41da-a0ad-1f52d87776a6}, !- Zone Air Exhaust Port List
  {f16f9447-0b68-4c5b-8dbe-03a8559d9422}, !- Zone Air Node Name
  {b00fd789-fe97-4c3c-9174-36719b939fd0}, !- Zone Return Air Port List
=======
  {b8243adb-7bf6-4585-aa2f-4a1628715d73}, !- Zone Air Inlet Port List
  {f48a595d-d465-45e9-b0a0-9024553b450a}, !- Zone Air Exhaust Port List
  {eafbe1f4-ad82-4a52-88e8-1d005e76aea6}, !- Zone Air Node Name
  {73034b60-b9dc-4e36-9c65-a73126ccce44}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f365b93f-ef4d-4097-b4be-d01a7a64f2cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e6aa49f-c783-4225-bfc0-e885fbf5dde4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {f16f9447-0b68-4c5b-8dbe-03a8559d9422}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f16f9447-0b68-4c5b-8dbe-03a8559d9422}, !- Handle
  {ed02fde4-03e5-4cca-81ec-82fa70825be3}, !- Name
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}, !- Source Object
  11,                                     !- Outlet Port
  {0e6aa49f-c783-4225-bfc0-e885fbf5dde4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12853b51-e02b-4e79-bd6f-7510ec95b94b}, !- Handle
  {0c62b563-6ad1-4059-bb68-08e49a3430d8}, !- Name
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}, !- HVAC Component
  {6ea64a75-aa9a-45a3-bbf7-9c6d56e39474}; !- Port 1

OS:PortList,
  {f40c2cd5-98f7-41da-a0ad-1f52d87776a6}, !- Handle
  {4b4baea6-b7db-4840-8b44-7d430c339fcf}, !- Name
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}; !- HVAC Component

OS:PortList,
  {b00fd789-fe97-4c3c-9174-36719b939fd0}, !- Handle
  {928ba031-2fac-4fe2-9e85-5bb9101dcac0}, !- Name
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}, !- HVAC Component
  {98ffd2e7-9ab4-426b-8d0b-ed530673eb5c}; !- Port 1

OS:Sizing:Zone,
  {8d0bdb7a-e463-4233-a86d-cfffe6a83fd0}, !- Handle
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}, !- Zone or ZoneList Name
=======
  {ef273afb-5d8d-4985-83a5-e935a7e13ff9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f64a415-a64e-4d73-a15e-8e97aa0c7103}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {eafbe1f4-ad82-4a52-88e8-1d005e76aea6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eafbe1f4-ad82-4a52-88e8-1d005e76aea6}, !- Handle
  {838d282d-a4a3-4c9f-92b4-9bf567b109ed}, !- Name
  {bd646dbd-d0f2-4066-b074-342a31d5a813}, !- Source Object
  11,                                     !- Outlet Port
  {8f64a415-a64e-4d73-a15e-8e97aa0c7103}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8243adb-7bf6-4585-aa2f-4a1628715d73}, !- Handle
  {fc52134b-49d0-4568-83ec-ad3998d03bae}, !- Name
  {bd646dbd-d0f2-4066-b074-342a31d5a813}, !- HVAC Component
  {6f370b92-6851-42c5-a117-b0ae6af760f0}; !- Port 1

OS:PortList,
  {f48a595d-d465-45e9-b0a0-9024553b450a}, !- Handle
  {ccc2de62-194f-4f75-8916-030ca181d108}, !- Name
  {bd646dbd-d0f2-4066-b074-342a31d5a813}; !- HVAC Component

OS:PortList,
  {73034b60-b9dc-4e36-9c65-a73126ccce44}, !- Handle
  {b28b6086-ad67-42bb-843b-cde319815545}, !- Name
  {bd646dbd-d0f2-4066-b074-342a31d5a813}, !- HVAC Component
  {59383f2e-d01c-4950-a2de-da70d43e9c04}; !- Port 1

OS:Sizing:Zone,
  {f042314b-5cbd-4db5-9b1c-0bd225418a7f}, !- Handle
  {bd646dbd-d0f2-4066-b074-342a31d5a813}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {539b572d-fb19-4935-b45a-283d88451513}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d4159755-9f28-4582-8a02-e4e9b0ad1a9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {595e80b9-2f30-47a7-86e6-3b88cbe9189e}, !- Zone Equipment 1
=======
  {559785d1-be0d-4b0e-a559-619a19912eb5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {bd646dbd-d0f2-4066-b074-342a31d5a813}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76754ba2-6357-42b1-b51d-828aebd0ca8c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f365b93f-ef4d-4097-b4be-d01a7a64f2cd}, !- Handle
  PrimarySchool Classroom Thermostat 2,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}, !- Handle
=======
  {ef273afb-5d8d-4985-83a5-e935a7e13ff9}, !- Handle
  PrimarySchool Classroom Thermostat 2,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {25e780a3-793b-455b-983f-ccb3726eccce}, !- Zone Air Inlet Port List
  {8bc40afc-1b67-4efe-a5b4-153dc3f9fc08}, !- Zone Air Exhaust Port List
  {be833092-1a58-4e11-9cdc-63a34a860ea1}, !- Zone Air Node Name
  {17c95890-e647-432b-b4ca-0ab24bf64e82}, !- Zone Return Air Port List
=======
  {0049d99d-d90f-4258-a051-b3603324bf83}, !- Zone Air Inlet Port List
  {0dee8a7d-f4b7-4871-9e17-09846ebc657f}, !- Zone Air Exhaust Port List
  {61a7e443-91fa-413d-94f8-180326c87909}, !- Zone Air Node Name
  {9bef480e-065b-4755-9ff0-0b0faf9dbfc9}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2b5e3804-72a1-4f6c-80d2-b627729d8275}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90ef4de1-7644-44f7-9e7a-2e185300e368}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {be833092-1a58-4e11-9cdc-63a34a860ea1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be833092-1a58-4e11-9cdc-63a34a860ea1}, !- Handle
  {d3edfc00-79c7-41ba-9714-3296774aea8a}, !- Name
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}, !- Source Object
  11,                                     !- Outlet Port
  {90ef4de1-7644-44f7-9e7a-2e185300e368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25e780a3-793b-455b-983f-ccb3726eccce}, !- Handle
  {917c8095-ef99-4c85-b04e-31890fcafeef}, !- Name
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}, !- HVAC Component
  {4ff98d17-3d8f-4234-9f4a-81c93375ecba}; !- Port 1

OS:PortList,
  {8bc40afc-1b67-4efe-a5b4-153dc3f9fc08}, !- Handle
  {407a30d3-0207-473b-9c83-5fea57f532d4}, !- Name
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}; !- HVAC Component

OS:PortList,
  {17c95890-e647-432b-b4ca-0ab24bf64e82}, !- Handle
  {e50a12e1-b0c3-42e9-8fb1-97955e06620c}, !- Name
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}, !- HVAC Component
  {e962322e-6121-4b82-94db-ed933c80b2b0}; !- Port 1

OS:Sizing:Zone,
  {ac6b2c68-d7b6-49cf-812d-56c15184f9fb}, !- Handle
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}, !- Zone or ZoneList Name
=======
  {b11f3a39-0dbe-4b68-92e2-2c578292d1af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8162c707-e708-4d42-9100-eb3ad9309cf9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {61a7e443-91fa-413d-94f8-180326c87909}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61a7e443-91fa-413d-94f8-180326c87909}, !- Handle
  {2dd90b9b-52cc-41f3-a66c-13b1205f70b3}, !- Name
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}, !- Source Object
  11,                                     !- Outlet Port
  {8162c707-e708-4d42-9100-eb3ad9309cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0049d99d-d90f-4258-a051-b3603324bf83}, !- Handle
  {0d0f0e68-65f1-4ea0-ab58-5a49af003b89}, !- Name
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}, !- HVAC Component
  {adac2a42-f4d8-470e-99bb-9c85d38780a2}; !- Port 1

OS:PortList,
  {0dee8a7d-f4b7-4871-9e17-09846ebc657f}, !- Handle
  {c09b77e5-4ade-43bd-a7bb-4024b1a0cb72}, !- Name
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}; !- HVAC Component

OS:PortList,
  {9bef480e-065b-4755-9ff0-0b0faf9dbfc9}, !- Handle
  {fc22734c-5b1f-470b-9c8b-a60b96b85fee}, !- Name
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}, !- HVAC Component
  {9d181c76-8018-479b-bc1b-42364adb544f}; !- Port 1

OS:Sizing:Zone,
  {7c68b9db-03af-4ee1-a3f8-59c5d0b7669e}, !- Handle
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5eccefe9-a80b-47c8-948f-c96e79b2ecf6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {e7bd5df6-35a7-49cb-9112-d0a35f2ab7ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a09202cd-b95c-4670-9784-445f4a877c06}, !- Zone Equipment 1
=======
  {be0b3ea9-3516-4a25-885b-bdd9ce0b2c7a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1fdb2ed2-5c75-455e-9007-71d89dd99a50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cb1966d-11f1-436d-bd99-17ee9bcf2c0c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2b5e3804-72a1-4f6c-80d2-b627729d8275}, !- Handle
  PrimarySchool Classroom Thermostat 3,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}, !- Handle
=======
  {b11f3a39-0dbe-4b68-92e2-2c578292d1af}, !- Handle
  PrimarySchool Classroom Thermostat 3,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {91057730-47e1-417f-a045-eb40610aa650}, !- Zone Air Inlet Port List
  {d2e64643-ec56-455c-9fbd-bd0285e2e668}, !- Zone Air Exhaust Port List
  {f09dc011-38cd-496b-ac52-dbde8daddac0}, !- Zone Air Node Name
  {401b64a2-1d57-4fad-8ed6-1261c28049c9}, !- Zone Return Air Port List
=======
  {437bbaad-c7dd-4d88-9bcb-696fd05319b2}, !- Zone Air Inlet Port List
  {e70e7c36-8eba-48f8-947d-7ddb94b57cf6}, !- Zone Air Exhaust Port List
  {1a7bf33d-885b-40f9-83a5-ef7e61852888}, !- Zone Air Node Name
  {fbcef245-ca79-4e35-b59a-32e7bb8fdf12}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {75e79635-a5d2-4043-a939-706a42167f4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebb0be1f-1c3f-43c8-850d-6488af44ad08}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {f09dc011-38cd-496b-ac52-dbde8daddac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f09dc011-38cd-496b-ac52-dbde8daddac0}, !- Handle
  {c381bdfc-9ef7-4824-acc3-013b6e334bb4}, !- Name
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}, !- Source Object
  11,                                     !- Outlet Port
  {ebb0be1f-1c3f-43c8-850d-6488af44ad08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91057730-47e1-417f-a045-eb40610aa650}, !- Handle
  {b85c121e-ec7c-415c-a3d2-ab1018d50f57}, !- Name
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}, !- HVAC Component
  {0010c72a-657c-4df8-b65c-1101dd027005}; !- Port 1

OS:PortList,
  {d2e64643-ec56-455c-9fbd-bd0285e2e668}, !- Handle
  {a8f9a717-92af-4f15-816e-ee7d80ceb06b}, !- Name
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}; !- HVAC Component

OS:PortList,
  {401b64a2-1d57-4fad-8ed6-1261c28049c9}, !- Handle
  {609da34a-7090-4bc4-9675-25ce00a7d136}, !- Name
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}, !- HVAC Component
  {d72d556e-c24d-49d4-b8a1-94b897c6fc28}; !- Port 1

OS:Sizing:Zone,
  {857a5fac-fe80-4907-9aa8-1a339a6562f6}, !- Handle
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}, !- Zone or ZoneList Name
=======
  {63cc297d-5a42-45df-8704-c59b084823b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {421bddbd-11a5-4508-a859-cbfe01e4fc84}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {1a7bf33d-885b-40f9-83a5-ef7e61852888}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a7bf33d-885b-40f9-83a5-ef7e61852888}, !- Handle
  {e77f2f30-20fe-40bb-82c1-88bf6eb867ae}, !- Name
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}, !- Source Object
  11,                                     !- Outlet Port
  {421bddbd-11a5-4508-a859-cbfe01e4fc84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {437bbaad-c7dd-4d88-9bcb-696fd05319b2}, !- Handle
  {09c5c009-c163-442f-b52e-9b5b0e2f6c18}, !- Name
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}, !- HVAC Component
  {ded156e6-41b9-421b-889e-fdfc1a612b5c}; !- Port 1

OS:PortList,
  {e70e7c36-8eba-48f8-947d-7ddb94b57cf6}, !- Handle
  {a896da05-f64b-4f8b-821e-27db548ecbda}, !- Name
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}; !- HVAC Component

OS:PortList,
  {fbcef245-ca79-4e35-b59a-32e7bb8fdf12}, !- Handle
  {13258f71-04a9-45b9-95a6-a1eb09e9eea1}, !- Name
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}, !- HVAC Component
  {7dc8be9e-9a7e-4be0-a5d3-99aee0320c45}; !- Port 1

OS:Sizing:Zone,
  {6db4b46b-01b0-41da-ac5d-94bec24ca592}, !- Handle
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {35620a1b-0466-4cb7-94c4-94cb68a2e567}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a1e04419-2dc2-45e9-adf0-38ee3766c626}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f2ff69f-da04-4167-b395-452304d1dcd4}, !- Zone Equipment 1
=======
  {9bac7928-1425-44c8-8ca5-cece2203bb41}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {5ed7994c-aa22-4832-9c3c-7003c012a3e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52e01647-5ded-4d31-ae3c-e7e952e8b526}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {75e79635-a5d2-4043-a939-706a42167f4d}, !- Handle
  PrimarySchool Classroom Thermostat 4,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}, !- Handle
=======
  {63cc297d-5a42-45df-8704-c59b084823b9}, !- Handle
  PrimarySchool Classroom Thermostat 4,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {acd24cf4-3d2a-44d7-9f71-943adb4d64f2}, !- Zone Air Inlet Port List
  {167ac6ce-8852-40d0-a8ad-4b468589eff6}, !- Zone Air Exhaust Port List
  {5407fe08-670b-4bb7-b282-848b940b2c0d}, !- Zone Air Node Name
  {3dfb76cd-36f8-43d6-8526-ac5c362264d6}, !- Zone Return Air Port List
=======
  {3eb91904-9333-42b0-a08d-23b86d499b94}, !- Zone Air Inlet Port List
  {3a3ceb04-ff54-4fae-86b2-6067892721e4}, !- Zone Air Exhaust Port List
  {4a0b89da-15f3-4f4a-8f91-80f4ca5145a3}, !- Zone Air Node Name
  {3ede0b3d-2a9c-495b-bb0a-966bcdd809bc}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {780c23ee-6f04-466d-b2bb-ca136a2bf0a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2545b533-573d-4b5b-b7ba-16a78510ddf0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {5407fe08-670b-4bb7-b282-848b940b2c0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5407fe08-670b-4bb7-b282-848b940b2c0d}, !- Handle
  {d87eeebb-7e48-4c17-8f8a-27045c36276a}, !- Name
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}, !- Source Object
  11,                                     !- Outlet Port
  {2545b533-573d-4b5b-b7ba-16a78510ddf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acd24cf4-3d2a-44d7-9f71-943adb4d64f2}, !- Handle
  {fb3563aa-a7a7-4fbf-8232-4864275835e3}, !- Name
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}, !- HVAC Component
  {f5a5a7cd-a7b9-46b4-9769-30cbce1a42b0}; !- Port 1

OS:PortList,
  {167ac6ce-8852-40d0-a8ad-4b468589eff6}, !- Handle
  {bf49251f-15f3-4328-a8f2-80b11f5b98d7}, !- Name
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}; !- HVAC Component

OS:PortList,
  {3dfb76cd-36f8-43d6-8526-ac5c362264d6}, !- Handle
  {3b918329-509a-47a3-9950-786f99e997e9}, !- Name
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}, !- HVAC Component
  {b39462d2-28db-4df6-bc19-35d38957b83b}; !- Port 1

OS:Sizing:Zone,
  {ed26664d-d2b3-48d0-8bf4-429479b7cb97}, !- Handle
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}, !- Zone or ZoneList Name
=======
  {5b63673c-66e2-41cc-b5dc-828cb3139ae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b0305b2-041b-45eb-b084-e918300004dd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {4a0b89da-15f3-4f4a-8f91-80f4ca5145a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a0b89da-15f3-4f4a-8f91-80f4ca5145a3}, !- Handle
  {6e5223e6-03b4-4370-8fd6-1d7fe5201c36}, !- Name
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}, !- Source Object
  11,                                     !- Outlet Port
  {5b0305b2-041b-45eb-b084-e918300004dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3eb91904-9333-42b0-a08d-23b86d499b94}, !- Handle
  {10dfa234-2a8a-4cd4-8f7c-886433dcf72f}, !- Name
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}, !- HVAC Component
  {0a525060-54b5-45dc-b2a1-281c9cd8ac5b}; !- Port 1

OS:PortList,
  {3a3ceb04-ff54-4fae-86b2-6067892721e4}, !- Handle
  {5bd66ff4-2e4b-4136-885e-ecc200ebd41f}, !- Name
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}; !- HVAC Component

OS:PortList,
  {3ede0b3d-2a9c-495b-bb0a-966bcdd809bc}, !- Handle
  {83512f70-c338-4701-b899-08178680574f}, !- Name
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}, !- HVAC Component
  {c683ad78-e8d1-4a24-b881-fbeb505ef56b}; !- Port 1

OS:Sizing:Zone,
  {4132d987-dd33-4db8-b038-9dd11ca06f2d}, !- Handle
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {1f3a5563-9d66-4b30-907f-11155e6542e5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ec1c46dc-4c9a-41ae-b7dd-818e56543b8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1336d838-e81c-4e43-a3e8-9ed2ac7dcf6c}, !- Zone Equipment 1
=======
  {51e13796-27ec-4d6c-a4b5-8615a2e12e94}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {fc63d8d2-af02-41c5-a800-4a8ddd597daa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08ec453d-f552-4fb6-84ed-9aa83f5798ac}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {780c23ee-6f04-466d-b2bb-ca136a2bf0a4}, !- Handle
  PrimarySchool Classroom Thermostat 5,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}, !- Handle
=======
  {5b63673c-66e2-41cc-b5dc-828cb3139ae5}, !- Handle
  PrimarySchool Classroom Thermostat 5,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {9374c1b7-d427-4d95-8f88-8073c3324318}, !- Zone Air Inlet Port List
  {a18faf80-9e18-49fc-bcc7-99920225e211}, !- Zone Air Exhaust Port List
  {7c6bacdb-5928-4cf0-a443-201ed1780f28}, !- Zone Air Node Name
  {d21a7aa2-cbf8-48fc-b1fa-d4cf6859b9e3}, !- Zone Return Air Port List
=======
  {d07080cc-823d-47f2-8893-8b037745ab2c}, !- Zone Air Inlet Port List
  {2aea2aed-12c2-47bb-a295-ecc3c0be330d}, !- Zone Air Exhaust Port List
  {8426b577-3106-4490-ab65-b98816ca044f}, !- Zone Air Node Name
  {171e03c5-8632-4e77-91bb-3edbb4b8aef8}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {1ba7374e-15ee-48ad-b55b-2a1701bb81c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4249dc99-877d-454a-9d4f-eab9e7a5749e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {7c6bacdb-5928-4cf0-a443-201ed1780f28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6bacdb-5928-4cf0-a443-201ed1780f28}, !- Handle
  {f60b78e6-aeae-48fd-a933-798807af9b09}, !- Name
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}, !- Source Object
  11,                                     !- Outlet Port
  {4249dc99-877d-454a-9d4f-eab9e7a5749e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9374c1b7-d427-4d95-8f88-8073c3324318}, !- Handle
  {5cfe7a9f-8472-4034-bbff-37379e8d6cf9}, !- Name
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}, !- HVAC Component
  {aee51f22-0739-42e9-b6a4-3eae49f95589}; !- Port 1

OS:PortList,
  {a18faf80-9e18-49fc-bcc7-99920225e211}, !- Handle
  {2d36af4b-be0e-4746-a47d-0dc9225ae003}, !- Name
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}; !- HVAC Component

OS:PortList,
  {d21a7aa2-cbf8-48fc-b1fa-d4cf6859b9e3}, !- Handle
  {7a56f97c-f23a-48c5-ad54-2581968f9a4a}, !- Name
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}, !- HVAC Component
  {c55676bc-a052-4c36-8a69-1e54594755b3}; !- Port 1

OS:Sizing:Zone,
  {2f8aa325-0c9e-43e1-a6d3-64e2620279b4}, !- Handle
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}, !- Zone or ZoneList Name
=======
  {8652ffac-6dc5-43ff-8dd0-52578e9ad3e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {765d1539-6023-4881-9611-971f5d4ecdfc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {8426b577-3106-4490-ab65-b98816ca044f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8426b577-3106-4490-ab65-b98816ca044f}, !- Handle
  {987e8272-15bc-4869-acee-372f70cc25df}, !- Name
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}, !- Source Object
  11,                                     !- Outlet Port
  {765d1539-6023-4881-9611-971f5d4ecdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d07080cc-823d-47f2-8893-8b037745ab2c}, !- Handle
  {115de1ea-8ae7-4cd7-857a-fab2627c5dc9}, !- Name
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}, !- HVAC Component
  {d63cae75-a218-4446-b2d6-06597f29a563}; !- Port 1

OS:PortList,
  {2aea2aed-12c2-47bb-a295-ecc3c0be330d}, !- Handle
  {273afb20-f214-4ff7-a86d-217da2e328cd}, !- Name
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}; !- HVAC Component

OS:PortList,
  {171e03c5-8632-4e77-91bb-3edbb4b8aef8}, !- Handle
  {c2b06419-2ba2-4e44-a9a4-dc2f9ac34899}, !- Name
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}, !- HVAC Component
  {d648764f-1c85-479a-91f1-6d19a040f348}; !- Port 1

OS:Sizing:Zone,
  {79d78c8c-3d9b-4061-b06f-afc4025a1c95}, !- Handle
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {792a6166-62a6-4588-838f-c14516b7e6dc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {21b9f8bd-51e8-462e-ab9d-6405dcf27deb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a8d16c6-ada5-4596-99f3-013ae3eaead1}, !- Zone Equipment 1
=======
  {606d03a6-c8ad-4362-b4bb-1a2ff9d7c019}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {080b61f9-8ae2-4268-9fcd-ee56ea34b7dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {941b0adb-9869-4bce-bd5b-d9f6a4ef3e53}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1ba7374e-15ee-48ad-b55b-2a1701bb81c5}, !- Handle
  PrimarySchool Classroom Thermostat 6,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6844f1eb-ac81-4b04-981e-7853f87559d7}, !- Handle
=======
  {8652ffac-6dc5-43ff-8dd0-52578e9ad3e4}, !- Handle
  PrimarySchool Classroom Thermostat 6,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {05bbc1b4-39e2-4ed8-ad77-3c2d0b7d0bfa}, !- Zone Air Inlet Port List
  {bdee1cd3-a490-4be3-9b66-ed90ed2f42c1}, !- Zone Air Exhaust Port List
  {a1e59dc8-503b-464d-a72d-acb948414314}, !- Zone Air Node Name
  {95fcc777-f84c-41b1-bea8-e20c4a84cc4a}, !- Zone Return Air Port List
=======
  {6061e843-8431-425e-8f83-f67ad5f07866}, !- Zone Air Inlet Port List
  {84e11f5d-e7db-4063-8fb2-2013b41bc8fd}, !- Zone Air Exhaust Port List
  {e6033bec-e8af-4012-bf71-8a6b3f9e6510}, !- Zone Air Node Name
  {efb7b317-7eef-4684-94f9-aa51e6691478}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {05db985f-2752-4a37-810e-60906d47db69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c747c16-3a07-4549-9c5f-673e6d5473aa}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a1e59dc8-503b-464d-a72d-acb948414314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1e59dc8-503b-464d-a72d-acb948414314}, !- Handle
  {010af826-8d94-4912-b2cd-cc3658af7972}, !- Name
  {6844f1eb-ac81-4b04-981e-7853f87559d7}, !- Source Object
  11,                                     !- Outlet Port
  {3c747c16-3a07-4549-9c5f-673e6d5473aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05bbc1b4-39e2-4ed8-ad77-3c2d0b7d0bfa}, !- Handle
  {c050cc63-553f-445b-92f9-e9d6f184908f}, !- Name
  {6844f1eb-ac81-4b04-981e-7853f87559d7}, !- HVAC Component
  {64c69c95-f5e9-4784-b1df-bab87afb9754}; !- Port 1

OS:PortList,
  {bdee1cd3-a490-4be3-9b66-ed90ed2f42c1}, !- Handle
  {f16e1f10-a1bd-4281-8cd9-676949391c17}, !- Name
  {6844f1eb-ac81-4b04-981e-7853f87559d7}; !- HVAC Component

OS:PortList,
  {95fcc777-f84c-41b1-bea8-e20c4a84cc4a}, !- Handle
  {a3bd8ab4-f919-4e4a-b78a-f60eab2fc13a}, !- Name
  {6844f1eb-ac81-4b04-981e-7853f87559d7}, !- HVAC Component
  {a8071953-e2f4-4fd7-9032-e1d9bf57a681}; !- Port 1

OS:Sizing:Zone,
  {44fcc617-2b89-4991-8230-c1681b134c8f}, !- Handle
  {6844f1eb-ac81-4b04-981e-7853f87559d7}, !- Zone or ZoneList Name
=======
  {9a3f6e3c-aabb-45d5-983d-5db6736732bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e392a5f0-cbea-435d-819c-bd5c49ebfd64}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {e6033bec-e8af-4012-bf71-8a6b3f9e6510}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6033bec-e8af-4012-bf71-8a6b3f9e6510}, !- Handle
  {e3fc427a-fcfe-4523-85bc-b0c9f3791056}, !- Name
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}, !- Source Object
  11,                                     !- Outlet Port
  {e392a5f0-cbea-435d-819c-bd5c49ebfd64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6061e843-8431-425e-8f83-f67ad5f07866}, !- Handle
  {36f4f136-6264-469a-88dd-81d0f6b7c2dd}, !- Name
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}, !- HVAC Component
  {6c56c0ff-4aca-4912-be5d-667b9fa150f9}; !- Port 1

OS:PortList,
  {84e11f5d-e7db-4063-8fb2-2013b41bc8fd}, !- Handle
  {7daaa15a-2860-48f5-9173-33bd77b1da0b}, !- Name
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}; !- HVAC Component

OS:PortList,
  {efb7b317-7eef-4684-94f9-aa51e6691478}, !- Handle
  {025178be-044c-475f-8212-7d33867bc144}, !- Name
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}, !- HVAC Component
  {53e34166-8546-47e8-b5f6-8250443ee18d}; !- Port 1

OS:Sizing:Zone,
  {6d4d9a56-25b6-4a0d-bc9c-66b4a18f794e}, !- Handle
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {62bde4bd-9aca-41d7-9d00-b54e63d3ec8b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6844f1eb-ac81-4b04-981e-7853f87559d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b4dc1d6-ce6c-498d-be95-fb6339c7e437}, !- Zone Equipment 1
=======
  {2e4a0db7-df09-4acb-84cc-66750a24b9ce}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6a462b6f-18f4-4fc0-8264-3f1d2d835905}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {286cbe8f-51fb-4ec5-8641-a8b693aa8c6a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {05db985f-2752-4a37-810e-60906d47db69}, !- Handle
  PrimarySchool Corridor Thermostat 1,    !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}, !- Handle
=======
  {9a3f6e3c-aabb-45d5-983d-5db6736732bb}, !- Handle
  PrimarySchool Corridor Thermostat 1,    !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {8baa4aca-875c-4465-9709-4a401d96dbc7}, !- Zone Air Inlet Port List
  {827bdd7b-3b34-4da9-a182-6bfda6b66c26}, !- Zone Air Exhaust Port List
  {86df8854-13c9-4e36-8546-533d47a2126d}, !- Zone Air Node Name
  {3f3ec718-c9cb-449e-a745-47b45da149fe}, !- Zone Return Air Port List
=======
  {7dda2414-04a6-4da0-800b-5331a84ecd81}, !- Zone Air Inlet Port List
  {80798846-aa05-4617-9bee-1d2c25c11c40}, !- Zone Air Exhaust Port List
  {44ddf1c3-6908-40fe-9741-4b219ac545fb}, !- Zone Air Node Name
  {a0d45ab3-690f-4e61-86da-e9a4d1bd4c57}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {9cb38126-b290-45a8-b037-1fe2f8788a09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31d23da5-5bce-430b-8836-213136fc9760}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {86df8854-13c9-4e36-8546-533d47a2126d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86df8854-13c9-4e36-8546-533d47a2126d}, !- Handle
  {9c6fe512-1d21-42fe-89d9-08604dd6baf4}, !- Name
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}, !- Source Object
  11,                                     !- Outlet Port
  {31d23da5-5bce-430b-8836-213136fc9760}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8baa4aca-875c-4465-9709-4a401d96dbc7}, !- Handle
  {3397f8e7-ec53-49c8-bfe7-3c50cc94e43b}, !- Name
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}, !- HVAC Component
  {f11ba839-b6c5-415d-89ea-d43dab8a1ba0}; !- Port 1

OS:PortList,
  {827bdd7b-3b34-4da9-a182-6bfda6b66c26}, !- Handle
  {bec6ec6f-deb3-43e4-a1bc-6630c71d0d42}, !- Name
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}; !- HVAC Component

OS:PortList,
  {3f3ec718-c9cb-449e-a745-47b45da149fe}, !- Handle
  {2646d669-7603-46c3-9929-f80f47ea66df}, !- Name
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}, !- HVAC Component
  {80229923-6949-459e-ba2b-4fa5371ef5cf}; !- Port 1

OS:Sizing:Zone,
  {d2c05474-e0ce-4a52-8a41-712faf5250d8}, !- Handle
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}, !- Zone or ZoneList Name
=======
  {2e6f218d-8301-48f1-a029-db8dfeddab34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9383b6d-fa21-4204-8256-13234e70a81c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {44ddf1c3-6908-40fe-9741-4b219ac545fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44ddf1c3-6908-40fe-9741-4b219ac545fb}, !- Handle
  {b8bcaae3-8e3c-473b-9328-ee24b632744a}, !- Name
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}, !- Source Object
  11,                                     !- Outlet Port
  {c9383b6d-fa21-4204-8256-13234e70a81c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dda2414-04a6-4da0-800b-5331a84ecd81}, !- Handle
  {e1e07b49-9bdf-43cf-98d1-3999751a9506}, !- Name
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}, !- HVAC Component
  {ad1b9d1b-21a8-4b8c-bc60-9f5c08ff796c}; !- Port 1

OS:PortList,
  {80798846-aa05-4617-9bee-1d2c25c11c40}, !- Handle
  {ba2d9358-0d1d-4e39-a2b4-f4452d1a606d}, !- Name
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}; !- HVAC Component

OS:PortList,
  {a0d45ab3-690f-4e61-86da-e9a4d1bd4c57}, !- Handle
  {81acd003-f9a4-46b2-880a-fd35e642508d}, !- Name
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}, !- HVAC Component
  {47254a78-c552-4813-8682-b89ed185d721}; !- Port 1

OS:Sizing:Zone,
  {416fc04e-2f1b-4508-8fac-9233dabdf149}, !- Handle
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f4b818ad-abcf-4e38-9088-48fd971a7826}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {c211e83a-aebf-4c3a-bcb4-f8f2dc6e54a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2cd2d4f-6fe5-404c-877b-3c8304282d8c}, !- Zone Equipment 1
=======
  {cd378e79-6094-4b59-b5be-7d4628b48b92}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {c6245fdb-0af6-446e-8fcf-e07f42d27248}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2eac6e7-072f-4091-9b81-c565fd992aa7}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {9cb38126-b290-45a8-b037-1fe2f8788a09}, !- Handle
  PrimarySchool Corridor Thermostat 2,    !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd4615e0-a349-4113-9092-a06f30255ed1}, !- Handle
=======
  {2e6f218d-8301-48f1-a029-db8dfeddab34}, !- Handle
  PrimarySchool Corridor Thermostat 2,    !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {972e6faa-d697-419b-81a8-f71cb03c3938}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {56fd89fd-0043-4cfa-8e39-e88bd8a81331}, !- Zone Air Inlet Port List
  {1af99a60-047b-43c1-a093-43401da963df}, !- Zone Air Exhaust Port List
  {31fbafdd-aa2f-48be-a183-9da1210a7f60}, !- Zone Air Node Name
  {b6fe7108-32b5-4517-b53f-5880925bd03e}, !- Zone Return Air Port List
=======
  {b6ceaa8d-752b-4d65-8e3c-2006b1bd6606}, !- Zone Air Inlet Port List
  {040d9aba-d5bb-43c9-8274-3d86fda3e934}, !- Zone Air Exhaust Port List
  {66e3189a-ef13-4c59-8189-95c8edf24066}, !- Zone Air Node Name
  {8cddbc0a-2164-45db-beac-4e1c396353cd}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4dd85c46-1196-4ca6-8a1d-b41b77d67dac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04da21bc-eb7c-4b8e-881e-1363f0a530fa}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {31fbafdd-aa2f-48be-a183-9da1210a7f60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31fbafdd-aa2f-48be-a183-9da1210a7f60}, !- Handle
  {4c4862cd-e8b8-417b-8050-f3b0f1877c7a}, !- Name
  {dd4615e0-a349-4113-9092-a06f30255ed1}, !- Source Object
  11,                                     !- Outlet Port
  {04da21bc-eb7c-4b8e-881e-1363f0a530fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56fd89fd-0043-4cfa-8e39-e88bd8a81331}, !- Handle
  {76980f06-cdd2-4096-ab39-1e324e300491}, !- Name
  {dd4615e0-a349-4113-9092-a06f30255ed1}, !- HVAC Component
  {e52fc731-1cfe-4992-a7a1-190e4ac507aa}; !- Port 1

OS:PortList,
  {1af99a60-047b-43c1-a093-43401da963df}, !- Handle
  {30b119cd-3384-454e-894d-2ff83542ea06}, !- Name
  {dd4615e0-a349-4113-9092-a06f30255ed1}; !- HVAC Component

OS:PortList,
  {b6fe7108-32b5-4517-b53f-5880925bd03e}, !- Handle
  {7b23ac0f-bd66-4143-afae-11d9ba142d30}, !- Name
  {dd4615e0-a349-4113-9092-a06f30255ed1}, !- HVAC Component
  {6480605b-7103-4f01-9c09-c938ca396a94}; !- Port 1

OS:Sizing:Zone,
  {5dc67774-d3d2-446e-9f97-c1a447922944}, !- Handle
  {dd4615e0-a349-4113-9092-a06f30255ed1}, !- Zone or ZoneList Name
=======
  {cbede4e5-6acd-4cbc-8aea-433592afa646}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25cfc327-6d20-4d97-93fe-0f1a732af30d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {66e3189a-ef13-4c59-8189-95c8edf24066}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e3189a-ef13-4c59-8189-95c8edf24066}, !- Handle
  {66d5a458-7562-4bca-907b-dbeb317a1603}, !- Name
  {972e6faa-d697-419b-81a8-f71cb03c3938}, !- Source Object
  11,                                     !- Outlet Port
  {25cfc327-6d20-4d97-93fe-0f1a732af30d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6ceaa8d-752b-4d65-8e3c-2006b1bd6606}, !- Handle
  {c1e2fabb-0460-4b8a-96d8-87560dbca21f}, !- Name
  {972e6faa-d697-419b-81a8-f71cb03c3938}, !- HVAC Component
  {78afd439-041c-42b8-a6b7-02cb04d30a85}; !- Port 1

OS:PortList,
  {040d9aba-d5bb-43c9-8274-3d86fda3e934}, !- Handle
  {0950e001-fe8c-45a7-b2ca-41c896689749}, !- Name
  {972e6faa-d697-419b-81a8-f71cb03c3938}; !- HVAC Component

OS:PortList,
  {8cddbc0a-2164-45db-beac-4e1c396353cd}, !- Handle
  {f103eab5-7207-45a0-9018-be91c2e7a871}, !- Name
  {972e6faa-d697-419b-81a8-f71cb03c3938}, !- HVAC Component
  {8bbb5433-7543-4315-a17a-199f689deec1}; !- Port 1

OS:Sizing:Zone,
  {ad502708-e602-4755-a93a-9f4fab75a0ca}, !- Handle
  {972e6faa-d697-419b-81a8-f71cb03c3938}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a27ec703-1ca9-448e-9bd0-8fdfd1b7d922}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {dd4615e0-a349-4113-9092-a06f30255ed1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3904a6d6-9f3d-4236-8e36-ca2f25a2ccf8}, !- Zone Equipment 1
=======
  {a057c27a-3ee1-4518-af6a-36ee0e11ea73}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {972e6faa-d697-419b-81a8-f71cb03c3938}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {252aa34e-33b0-471d-a439-9aa0507865b0}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4dd85c46-1196-4ca6-8a1d-b41b77d67dac}, !- Handle
  PrimarySchool Corridor Thermostat 3,    !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- Handle
=======
  {cbede4e5-6acd-4cbc-8aea-433592afa646}, !- Handle
  PrimarySchool Corridor Thermostat 3,    !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c691888a-50d0-47ef-a355-a24708130564}, !- Zone Air Inlet Port List
  {db581b10-6781-4fca-b0be-ce210caee7bb}, !- Zone Air Exhaust Port List
  {4ef56b64-a254-4ea6-b95c-f4f1970c3c92}, !- Zone Air Node Name
  {2c9ac6b5-fe2a-40c6-901e-6101c9e6092c}, !- Zone Return Air Port List
=======
  {cfdc5c01-ae4d-4e27-af7f-8901fe4f9bd1}, !- Zone Air Inlet Port List
  {d9d26ebf-abc6-4950-8571-78ac6bc77e36}, !- Zone Air Exhaust Port List
  {95924915-b695-47b9-b6d5-7b4ed2a3c62c}, !- Zone Air Node Name
  {93a8232b-57de-4b64-bd3b-73f7aa615af0}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f661641a-dac5-42cd-85b1-ff53dfbb3320}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aedbd40c-1b71-4983-bf1c-7a29cf2097a6}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Name
  {4ef56b64-a254-4ea6-b95c-f4f1970c3c92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef56b64-a254-4ea6-b95c-f4f1970c3c92}, !- Handle
  {2b3edfc0-0dae-4126-a632-443560a27e0b}, !- Name
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- Source Object
  11,                                     !- Outlet Port
  {aedbd40c-1b71-4983-bf1c-7a29cf2097a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c691888a-50d0-47ef-a355-a24708130564}, !- Handle
  {5e8c9b7b-9d8b-4027-a4d0-52588345095f}, !- Name
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- HVAC Component
  {55807897-e55b-44ce-a13b-9a38f13a39d6}; !- Port 1

OS:PortList,
  {db581b10-6781-4fca-b0be-ce210caee7bb}, !- Handle
  {98fe296f-7bb5-4444-b7a7-0f475a43942e}, !- Name
  {d7e968ca-6368-4376-a9f1-abca127e991c}; !- HVAC Component

OS:PortList,
  {2c9ac6b5-fe2a-40c6-901e-6101c9e6092c}, !- Handle
  {a53bcceb-32a6-47dd-8f11-240f4603a98d}, !- Name
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- HVAC Component
  {2160f7d4-8738-4823-8cae-6a09fa33fc1c}; !- Port 1

OS:Sizing:Zone,
  {09437f51-9718-412c-a5e5-9d4c6a8a0ce4}, !- Handle
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- Zone or ZoneList Name
=======
  {9e38b9ef-060f-4be7-9f84-54f0e3d5b699}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fa033cc-1e7a-4946-a1db-3cea4de84323}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Name
  {95924915-b695-47b9-b6d5-7b4ed2a3c62c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95924915-b695-47b9-b6d5-7b4ed2a3c62c}, !- Handle
  {203cc25d-9bd5-46db-a631-7cd9d5a79e32}, !- Name
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- Source Object
  11,                                     !- Outlet Port
  {1fa033cc-1e7a-4946-a1db-3cea4de84323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfdc5c01-ae4d-4e27-af7f-8901fe4f9bd1}, !- Handle
  {018a001a-16f4-419b-a1ca-e80f0fc6d316}, !- Name
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- HVAC Component
  {e3a7d387-4c37-4d5f-a1f7-bda742ddf731}; !- Port 1

OS:PortList,
  {d9d26ebf-abc6-4950-8571-78ac6bc77e36}, !- Handle
  {f6c889df-4011-4cea-86a1-8dd8e383cc22}, !- Name
  {50664766-628b-4c56-a4cf-5eed151ba2d1}; !- HVAC Component

OS:PortList,
  {93a8232b-57de-4b64-bd3b-73f7aa615af0}, !- Handle
  {1ae89058-d18a-47b7-a6c8-a237e84135f2}, !- Name
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- HVAC Component
  {083c6598-4be0-40c0-8eb0-71cfcad74d72}; !- Port 1

OS:Sizing:Zone,
  {244a8980-2e28-4ca6-a687-573582c3128f}, !- Handle
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {09d4fe9d-8434-4033-8af0-13522b6bb64a}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17d726bd-e73a-4f47-8779-303271a9e45c}, !- Zone Equipment 1
=======
  {013df935-d24f-4906-a2a7-a7e61406e3b9}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a683d0bf-9014-4640-bb8a-70f239ee0b74}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f661641a-dac5-42cd-85b1-ff53dfbb3320}, !- Handle
  PrimarySchool Gym Thermostat 1,         !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Handle
=======
  {9e38b9ef-060f-4be7-9f84-54f0e3d5b699}, !- Handle
  PrimarySchool Gym Thermostat 1,         !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c2afd6b2-13e1-4a2d-8e91-bb51759b739e}, !- Zone Air Inlet Port List
  {07347fbf-c484-452c-988e-2890bbae2546}, !- Zone Air Exhaust Port List
  {099c0d11-653e-473e-a581-3d63d2fdab3a}, !- Zone Air Node Name
  {6480b193-1ef0-4125-bfc6-ae04d521c224}, !- Zone Return Air Port List
=======
  {1130d146-4d65-4cdb-9f56-155dbc07b1de}, !- Zone Air Inlet Port List
  {557e0427-4faf-40c6-8bf7-200a725b7735}, !- Zone Air Exhaust Port List
  {1b387a09-2bfc-4053-9367-56526437e3e4}, !- Zone Air Node Name
  {fd3d5738-35bb-4871-8f32-ae302984aa37}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {cbdf4ca8-7127-44e1-a1b1-e21b9bbc5016}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59694cf4-e569-41bd-a0b7-61a211bbe967}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {099c0d11-653e-473e-a581-3d63d2fdab3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {099c0d11-653e-473e-a581-3d63d2fdab3a}, !- Handle
  {c75b637d-b3d5-4811-b4cb-110b7383b16d}, !- Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Source Object
  11,                                     !- Outlet Port
  {59694cf4-e569-41bd-a0b7-61a211bbe967}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2afd6b2-13e1-4a2d-8e91-bb51759b739e}, !- Handle
  {0eb5c459-7234-44b0-b2fe-ad9a01acae71}, !- Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- HVAC Component
  {6ec7a403-68b7-4bfa-81cd-7d7468cdcd1e}; !- Port 1

OS:PortList,
  {07347fbf-c484-452c-988e-2890bbae2546}, !- Handle
  {cd1ace38-15d2-443b-ac00-be219b2330c4}, !- Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- HVAC Component
  {d1d9839e-fa34-42f9-ae72-58426b88e13d}; !- Port 1

OS:PortList,
  {6480b193-1ef0-4125-bfc6-ae04d521c224}, !- Handle
  {e65dd23d-9b1a-4f86-aa4d-a500f59de2d7}, !- Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- HVAC Component
  {595582e8-b437-4709-b475-30d6d280aab8}; !- Port 1

OS:Sizing:Zone,
  {5bfc166a-4bff-45f5-bef3-3b39c1371d19}, !- Handle
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Zone or ZoneList Name
=======
  {f7e18f7b-20a6-4570-835e-301ca81c9be7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a74f9c81-0d17-4906-b68a-e78debd2a686}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {1b387a09-2bfc-4053-9367-56526437e3e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b387a09-2bfc-4053-9367-56526437e3e4}, !- Handle
  {164c0028-6ace-41e9-9f70-a7905a0f3c5c}, !- Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Source Object
  11,                                     !- Outlet Port
  {a74f9c81-0d17-4906-b68a-e78debd2a686}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1130d146-4d65-4cdb-9f56-155dbc07b1de}, !- Handle
  {850a19ff-19c0-4e5a-8dc1-4119144e28f9}, !- Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- HVAC Component
  {4404b3bb-9003-4572-bb02-5ab26265aa95}; !- Port 1

OS:PortList,
  {557e0427-4faf-40c6-8bf7-200a725b7735}, !- Handle
  {5a71f947-79ac-419c-93ea-71815f17f9a1}, !- Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- HVAC Component
  {5286c6aa-6461-4a21-9aea-644b47589813}; !- Port 1

OS:PortList,
  {fd3d5738-35bb-4871-8f32-ae302984aa37}, !- Handle
  {63611375-c718-432a-b27a-0a0ad2d0c0fe}, !- Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- HVAC Component
  {be634bed-3628-4b09-8f24-2aca870c19c5}; !- Port 1

OS:Sizing:Zone,
  {f24c2905-1b39-4faa-b664-6547907d47b5}, !- Handle
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {52f29c6a-aa2f-4007-8038-e0f522fb4d4b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c98f77c-2e24-407c-aa54-f180eb851db6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e52dbac4-58f6-4186-88b7-d90bc02bc05a}, !- Zone Equipment 2
=======
  {438ec4b3-5c1f-487e-9a84-91d0b4f0c612}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6accce3-19db-4327-9ad6-1e5f7e2f2c89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03da092a-729b-426a-928e-6cc7dfef0833}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {cbdf4ca8-7127-44e1-a1b1-e21b9bbc5016}, !- Handle
  PrimarySchool Kitchen Thermostat 1,     !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}, !- Handle
=======
  {f7e18f7b-20a6-4570-835e-301ca81c9be7}, !- Handle
  PrimarySchool Kitchen Thermostat 1,     !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {238432bd-6676-45d7-a6e2-07c223ef3355}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {834b8a34-8fa5-4214-9730-1673538b24de}, !- Zone Air Inlet Port List
  {20ccfb4b-702f-47aa-8a40-f55a2f08f876}, !- Zone Air Exhaust Port List
  {b55cb6bf-de97-4a91-93b8-35a11c5e200a}, !- Zone Air Node Name
  {b6e2f03f-b091-4a97-8c7e-dfa78e1a6339}, !- Zone Return Air Port List
=======
  {fe16384a-0be3-435a-b9ce-54805687bfa0}, !- Zone Air Inlet Port List
  {836f6568-33e1-4d08-ab74-62bbc60a86ed}, !- Zone Air Exhaust Port List
  {0e5d6b25-bf25-411d-8b68-41df6a1a49e7}, !- Zone Air Node Name
  {12ff4aab-4edf-4e3c-a69b-90e0919b796c}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {14563dd8-d8e0-4ccb-b22c-445e388857b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be293030-724c-44a3-81a5-f2d34b5af534}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {b55cb6bf-de97-4a91-93b8-35a11c5e200a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b55cb6bf-de97-4a91-93b8-35a11c5e200a}, !- Handle
  {7ccbce76-5472-4516-889d-37ae08725977}, !- Name
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}, !- Source Object
  11,                                     !- Outlet Port
  {be293030-724c-44a3-81a5-f2d34b5af534}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {834b8a34-8fa5-4214-9730-1673538b24de}, !- Handle
  {d409195f-b658-4886-ac6b-0a71ab26405e}, !- Name
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}, !- HVAC Component
  {29b1f216-462d-4bd6-bc29-ff7715a42cf5}; !- Port 1

OS:PortList,
  {20ccfb4b-702f-47aa-8a40-f55a2f08f876}, !- Handle
  {f144e116-60fb-4f14-b385-32771ea57d9d}, !- Name
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}; !- HVAC Component

OS:PortList,
  {b6e2f03f-b091-4a97-8c7e-dfa78e1a6339}, !- Handle
  {4294a0b4-bf14-4824-a95b-4e3399125466}, !- Name
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}, !- HVAC Component
  {568f007f-83d4-4ea7-b0fe-bb3ccf007c45}; !- Port 1

OS:Sizing:Zone,
  {e36b2724-37ca-4a60-bc8f-63f8a111d206}, !- Handle
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}, !- Zone or ZoneList Name
=======
  {8c3fa0a2-5d1c-4d9a-a6f1-31f90f32e1e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00ca990d-d93c-4bd0-82da-62f5f65b8bee}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {0e5d6b25-bf25-411d-8b68-41df6a1a49e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e5d6b25-bf25-411d-8b68-41df6a1a49e7}, !- Handle
  {ebafe02a-4fa7-4b39-a6ff-a576a4b31e40}, !- Name
  {238432bd-6676-45d7-a6e2-07c223ef3355}, !- Source Object
  11,                                     !- Outlet Port
  {00ca990d-d93c-4bd0-82da-62f5f65b8bee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe16384a-0be3-435a-b9ce-54805687bfa0}, !- Handle
  {e4ee5950-8bd5-4295-989b-3ac9a94017d4}, !- Name
  {238432bd-6676-45d7-a6e2-07c223ef3355}, !- HVAC Component
  {fb4845cc-0655-4bd1-b1e9-3cc0cbe954ca}; !- Port 1

OS:PortList,
  {836f6568-33e1-4d08-ab74-62bbc60a86ed}, !- Handle
  {06df91d0-a893-4e90-8c86-562cc1b61922}, !- Name
  {238432bd-6676-45d7-a6e2-07c223ef3355}; !- HVAC Component

OS:PortList,
  {12ff4aab-4edf-4e3c-a69b-90e0919b796c}, !- Handle
  {e1e174ec-0947-4bc8-a6f3-0e00ee393767}, !- Name
  {238432bd-6676-45d7-a6e2-07c223ef3355}, !- HVAC Component
  {2502a5fa-36d3-4372-b6db-52170398c08b}; !- Port 1

OS:Sizing:Zone,
  {c6bef838-c6cf-483c-b14b-00667a27b7da}, !- Handle
  {238432bd-6676-45d7-a6e2-07c223ef3355}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f893d5ac-1cf4-4abf-a1a1-810d9f592e91}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {f521ae7e-5761-4b8c-acd7-beae7d30bc82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c55e0761-128e-407b-be08-87a2c8aad12a}, !- Zone Equipment 1
=======
  {2a5089a1-f61a-4e5e-9562-efe04890482b}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {238432bd-6676-45d7-a6e2-07c223ef3355}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65359684-9d6b-4a6c-ad7e-dc2d3bdb0f77}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {14563dd8-d8e0-4ccb-b22c-445e388857b2}, !- Handle
  PrimarySchool Library Thermostat 1,     !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}, !- Handle
=======
  {8c3fa0a2-5d1c-4d9a-a6f1-31f90f32e1e5}, !- Handle
  PrimarySchool Library Thermostat 1,     !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58a59402-9aa4-43c2-b8e8-d165797714f4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {539fb6ff-a289-4f50-9a5a-5eadb5c27402}, !- Zone Air Inlet Port List
  {73495a51-c136-4ca0-a9db-913755ade20a}, !- Zone Air Exhaust Port List
  {cea9da9f-473a-4ff3-8ec8-efa10e960861}, !- Zone Air Node Name
  {63ba8173-6d1d-48af-a2d2-e6396f0e545d}, !- Zone Return Air Port List
=======
  {c062c726-085c-44d0-8962-913d8cd0ff1b}, !- Zone Air Inlet Port List
  {ddb77cf6-df2c-46ab-86b6-444644727a99}, !- Zone Air Exhaust Port List
  {0ad5367e-01f5-461a-afee-3bfa789efc63}, !- Zone Air Node Name
  {b2d11ac6-2234-44c0-b119-911429743a6e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {a938513a-3509-4e37-9fc6-aba0dadfc2e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5b576fe-889b-441f-9c0e-e932edf95360}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone Air Node,      !- Name
  {cea9da9f-473a-4ff3-8ec8-efa10e960861}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cea9da9f-473a-4ff3-8ec8-efa10e960861}, !- Handle
  {eeafe8ec-b069-46fd-881a-923c34de2bba}, !- Name
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}, !- Source Object
  11,                                     !- Outlet Port
  {d5b576fe-889b-441f-9c0e-e932edf95360}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {539fb6ff-a289-4f50-9a5a-5eadb5c27402}, !- Handle
  {3da79c8b-b7c0-4875-b15e-8dcb43f9c877}, !- Name
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}, !- HVAC Component
  {fb972484-1677-4c91-b088-1e187b78eefe}; !- Port 1

OS:PortList,
  {73495a51-c136-4ca0-a9db-913755ade20a}, !- Handle
  {29b8ca1a-827e-4bbf-82a5-30f6eb87623b}, !- Name
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}; !- HVAC Component

OS:PortList,
  {63ba8173-6d1d-48af-a2d2-e6396f0e545d}, !- Handle
  {f90551c8-c82c-4104-b38e-6ac519f8d26a}, !- Name
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}, !- HVAC Component
  {51a1500d-8910-4b5c-98e2-becca2350b76}; !- Port 1

OS:Sizing:Zone,
  {5f1de71c-0be6-428e-9648-78d47faa1d53}, !- Handle
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}, !- Zone or ZoneList Name
=======
  {1ffd2591-7714-4518-820f-0650da1a437e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bed446f6-4f8e-415f-bae7-1e75fac12e62}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone Air Node,      !- Name
  {0ad5367e-01f5-461a-afee-3bfa789efc63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ad5367e-01f5-461a-afee-3bfa789efc63}, !- Handle
  {ea3b15c6-3ef6-4f9f-bef9-e16bd1aec3aa}, !- Name
  {58a59402-9aa4-43c2-b8e8-d165797714f4}, !- Source Object
  11,                                     !- Outlet Port
  {bed446f6-4f8e-415f-bae7-1e75fac12e62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c062c726-085c-44d0-8962-913d8cd0ff1b}, !- Handle
  {c51a0579-d5cf-4606-ac43-ac597c2ac4f2}, !- Name
  {58a59402-9aa4-43c2-b8e8-d165797714f4}, !- HVAC Component
  {55cb90c4-9ad0-4a47-812a-ed3d6bca0dc8}; !- Port 1

OS:PortList,
  {ddb77cf6-df2c-46ab-86b6-444644727a99}, !- Handle
  {59381543-7d35-4c98-b76a-fcb08069bb6f}, !- Name
  {58a59402-9aa4-43c2-b8e8-d165797714f4}; !- HVAC Component

OS:PortList,
  {b2d11ac6-2234-44c0-b119-911429743a6e}, !- Handle
  {7a62cc77-6e89-44bf-8f5b-819105e4618e}, !- Name
  {58a59402-9aa4-43c2-b8e8-d165797714f4}, !- HVAC Component
  {d4566964-fd90-4c80-bdc8-c60efee48f6f}; !- Port 1

OS:Sizing:Zone,
  {1dcfed80-4e39-4de2-88b6-f9083605de5e}, !- Handle
  {58a59402-9aa4-43c2-b8e8-d165797714f4}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3e33b28c-2dbd-49c1-b468-f62ea36117b2}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {aa52c2dd-79f1-4ced-9107-9c6e2bbe5313}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9c0ce4f-d6d3-491b-972f-679a8738aa09}, !- Zone Equipment 1
=======
  {d875ffcc-bbc9-4c96-9656-3d62fb9a2968}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {58a59402-9aa4-43c2-b8e8-d165797714f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8ac375e-e6aa-45cd-9a69-75b6c6f8b785}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a938513a-3509-4e37-9fc6-aba0dadfc2e8}, !- Handle
  PrimarySchool Lobby Thermostat 1,       !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}, !- Handle
=======
  {1ffd2591-7714-4518-820f-0650da1a437e}, !- Handle
  PrimarySchool Lobby Thermostat 1,       !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca6793c6-5475-4583-b2bd-2677dee070f8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {9a2ce4b5-f7c8-4e11-a2bd-47fd0a7d7b74}, !- Zone Air Inlet Port List
  {77a5d36f-d35d-4094-84fd-703fb8b0e727}, !- Zone Air Exhaust Port List
  {c0120bc0-e231-4989-bba9-6b64e2cb01e4}, !- Zone Air Node Name
  {e1cdfb8e-7557-4a31-99d7-27b8153f9d5a}, !- Zone Return Air Port List
=======
  {79620e0e-2918-479a-9a63-8d52a70fa265}, !- Zone Air Inlet Port List
  {f09ac949-fdae-419f-bd90-0098d51ca3bc}, !- Zone Air Exhaust Port List
  {390c8cc0-80aa-467d-b87e-f5f978d8c241}, !- Zone Air Node Name
  {3265c2e0-3159-4a60-9580-9f495a8049e4}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {5783a4e8-aeab-4821-9fe5-0db9cfd163d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cbc0972-8a0b-41af-ae9a-5a86d663993b}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {c0120bc0-e231-4989-bba9-6b64e2cb01e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0120bc0-e231-4989-bba9-6b64e2cb01e4}, !- Handle
