  {d20a5d70-a152-4a19-9dca-0cecfed1dbee}, !- Name
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}, !- Source Object
  11,                                     !- Outlet Port
  {6cbc0972-8a0b-41af-ae9a-5a86d663993b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a2ce4b5-f7c8-4e11-a2bd-47fd0a7d7b74}, !- Handle
  {94203209-fc82-48a0-b485-b2d3dad516ec}, !- Name
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}, !- HVAC Component
  {a0d1c40a-154b-4407-b76a-0be2d2e59da1}; !- Port 1

OS:PortList,
  {77a5d36f-d35d-4094-84fd-703fb8b0e727}, !- Handle
  {94d2500d-1c02-42c3-8ddf-8b15aaf1a81c}, !- Name
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}; !- HVAC Component

OS:PortList,
  {e1cdfb8e-7557-4a31-99d7-27b8153f9d5a}, !- Handle
  {49d4e5f0-6416-4779-b8d5-27cda2fa9d6e}, !- Name
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}, !- HVAC Component
  {468e4d2b-cf67-440a-bcae-f38995b90f7f}; !- Port 1

OS:Sizing:Zone,
  {1593625a-bae6-497f-85f0-b10de4ccf5b3}, !- Handle
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}, !- Zone or ZoneList Name
=======
  {be75310b-faec-474d-a488-facb24fcca6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42da1a83-cf77-45ee-8e7f-bd5732880b21}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {390c8cc0-80aa-467d-b87e-f5f978d8c241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {390c8cc0-80aa-467d-b87e-f5f978d8c241}, !- Handle
  {207d4773-602a-4864-9631-e0cffa33104d}, !- Name
  {ca6793c6-5475-4583-b2bd-2677dee070f8}, !- Source Object
  11,                                     !- Outlet Port
  {42da1a83-cf77-45ee-8e7f-bd5732880b21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79620e0e-2918-479a-9a63-8d52a70fa265}, !- Handle
  {d9da2bbb-b509-4657-8ce1-da7aa11b39b9}, !- Name
  {ca6793c6-5475-4583-b2bd-2677dee070f8}, !- HVAC Component
  {526e5d92-a33c-4249-a085-a4eb8b8bdf44}; !- Port 1

OS:PortList,
  {f09ac949-fdae-419f-bd90-0098d51ca3bc}, !- Handle
  {20c2848a-edd0-4bc7-be06-23611edc588c}, !- Name
  {ca6793c6-5475-4583-b2bd-2677dee070f8}; !- HVAC Component

OS:PortList,
  {3265c2e0-3159-4a60-9580-9f495a8049e4}, !- Handle
  {c9eb4610-3cbe-4378-b3a1-f7115e1769f1}, !- Name
  {ca6793c6-5475-4583-b2bd-2677dee070f8}, !- HVAC Component
  {3d95307a-3886-4727-b471-df543cb3ab07}; !- Port 1

OS:Sizing:Zone,
  {a172c291-6975-4541-b6c8-30d6c945f54d}, !- Handle
  {ca6793c6-5475-4583-b2bd-2677dee070f8}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {dabbf6a2-beda-40b7-b17e-e27c4a56dfc7}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {fe8d5ca3-9c00-4368-b872-a41192a4b35d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c155b8db-da72-480a-a427-50605f86522e}, !- Zone Equipment 1
=======
  {358abf98-a4fa-4718-a5dc-b64debeca4db}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ca6793c6-5475-4583-b2bd-2677dee070f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2db062d-d44e-4ba0-b432-74ab61fb5658}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5783a4e8-aeab-4821-9fe5-0db9cfd163d2}, !- Handle
  PrimarySchool Corridor Thermostat 4,    !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- Handle
=======
  {be75310b-faec-474d-a488-facb24fcca6f}, !- Handle
  PrimarySchool Corridor Thermostat 4,    !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {8fd8e96a-6c68-46e8-bd78-ae008f909c83}, !- Zone Air Inlet Port List
  {0e5d0f21-1835-4215-b384-27825dbc45a5}, !- Zone Air Exhaust Port List
  {2f70b253-ab4f-4314-812f-6940e4ae8b02}, !- Zone Air Node Name
  {1acebff5-8396-4c4b-ba57-beeda8e5308c}, !- Zone Return Air Port List
=======
  {5864f92e-52ea-4799-8405-d44844a589fe}, !- Zone Air Inlet Port List
  {5e6035b0-e06d-4092-9de0-c144bebca15a}, !- Zone Air Exhaust Port List
  {a8e0f0b7-d7ea-4638-9601-117bf2f9f260}, !- Zone Air Node Name
  {a920ef69-048b-4077-a3c1-46368789514f}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2f3d9cd6-3a52-4896-8200-f16488e5af52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f27dfd4d-ecde-4707-a7b8-1132c7dcda8e}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {2f70b253-ab4f-4314-812f-6940e4ae8b02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f70b253-ab4f-4314-812f-6940e4ae8b02}, !- Handle
  {cdfe8b78-564a-4958-9abd-17f7b59a8eb5}, !- Name
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- Source Object
  11,                                     !- Outlet Port
  {f27dfd4d-ecde-4707-a7b8-1132c7dcda8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fd8e96a-6c68-46e8-bd78-ae008f909c83}, !- Handle
  {ace3e6d8-c3e6-481c-8cb7-8c48ebb33ff9}, !- Name
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- HVAC Component
  {7491c9a6-8f55-4c25-83e1-35f85f68636a}; !- Port 1

OS:PortList,
  {0e5d0f21-1835-4215-b384-27825dbc45a5}, !- Handle
  {ad212344-8c8d-469d-8290-72449d376ec2}, !- Name
  {dd5755f6-caf2-4560-92b4-a073a01322dd}; !- HVAC Component

OS:PortList,
  {1acebff5-8396-4c4b-ba57-beeda8e5308c}, !- Handle
  {0cb48c52-0f28-44e9-a03a-45ea6baeb397}, !- Name
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- HVAC Component
  {20993a02-195f-4c6b-80b5-4f2a4bef967b}; !- Port 1

OS:Sizing:Zone,
  {846c74c4-a258-4aba-9bee-2d344fd3ab1c}, !- Handle
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- Zone or ZoneList Name
=======
  {e2abe79f-fa57-4f39-8cdb-7c7185c5a253}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aae7adcd-3297-43c7-9e6a-0b13d85da01d}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {a8e0f0b7-d7ea-4638-9601-117bf2f9f260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8e0f0b7-d7ea-4638-9601-117bf2f9f260}, !- Handle
  {d74a3735-e99c-437c-96d4-486b6c4e6c2d}, !- Name
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- Source Object
  11,                                     !- Outlet Port
  {aae7adcd-3297-43c7-9e6a-0b13d85da01d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5864f92e-52ea-4799-8405-d44844a589fe}, !- Handle
  {3deb6907-e1eb-41ee-b2be-1dbc96df0249}, !- Name
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- HVAC Component
  {9fca5f29-aefc-49f6-89ec-7af7b045463d}; !- Port 1

OS:PortList,
  {5e6035b0-e06d-4092-9de0-c144bebca15a}, !- Handle
  {33f1feb4-e681-4885-9586-431965147628}, !- Name
  {cf20b8e6-2132-49d1-8020-d65979982d47}; !- HVAC Component

OS:PortList,
  {a920ef69-048b-4077-a3c1-46368789514f}, !- Handle
  {51db5fb6-8a2c-4097-b5c3-78ba6b702bc8}, !- Name
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- HVAC Component
  {d79ed488-ba06-46d8-8494-9cfbbeed154d}; !- Port 1

OS:Sizing:Zone,
  {1dda198c-e819-4392-933e-8e4db62e7f09}, !- Handle
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f413d085-f5e1-4748-874d-9e9244c11878}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dc827aa-ceec-4c5d-971e-b9f1d53e6ed4}, !- Zone Equipment 1
=======
  {8b1c23de-520b-482c-a0ab-6240a9a05b25}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fb9eb80-276b-475b-a8d0-d711898d3726}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2f3d9cd6-3a52-4896-8200-f16488e5af52}, !- Handle
  PrimarySchool Mechanical Thermostat 1,  !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}, !- Handle
=======
  {e2abe79f-fa57-4f39-8cdb-7c7185c5a253}, !- Handle
  PrimarySchool Mechanical Thermostat 1,  !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26609fd8-4a3e-4816-9c65-ee06f356b073}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6098593a-d3de-4e10-bcaa-c8ae209afd14}, !- Zone Air Inlet Port List
  {ccc687a6-c24c-4c79-92fa-a600de6675bd}, !- Zone Air Exhaust Port List
  {1caf1aaa-2ae2-4d8b-9d70-78552b53e634}, !- Zone Air Node Name
  {c5be78d8-f8fb-4c0c-8d66-0d9986a868cf}, !- Zone Return Air Port List
=======
  {aeed814f-a033-43f6-a842-df735042b6c7}, !- Zone Air Inlet Port List
  {ec117327-b377-4b0e-a449-355f7faee583}, !- Zone Air Exhaust Port List
  {1c9cb9c5-7199-40bd-881a-2c5e8904580b}, !- Zone Air Node Name
  {73dd0c17-b979-4c82-a85b-f6384c339a01}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e81b0c8d-ea50-405f-a409-ba8f659fdb35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5925e062-fc57-40fe-b514-719deaaaf808}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {1caf1aaa-2ae2-4d8b-9d70-78552b53e634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1caf1aaa-2ae2-4d8b-9d70-78552b53e634}, !- Handle
  {37d5a720-ec37-4f63-8729-7c4d00cd240e}, !- Name
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}, !- Source Object
  11,                                     !- Outlet Port
  {5925e062-fc57-40fe-b514-719deaaaf808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6098593a-d3de-4e10-bcaa-c8ae209afd14}, !- Handle
  {c4eef00d-ead3-4fa8-9d6b-0e61bb175d6e}, !- Name
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}, !- HVAC Component
  {1cfbe5a4-58f2-4dc4-983b-2feeb51e6b8a}; !- Port 1

OS:PortList,
  {ccc687a6-c24c-4c79-92fa-a600de6675bd}, !- Handle
  {c3842eed-7a50-4c68-8d1b-bf065302c08e}, !- Name
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}; !- HVAC Component

OS:PortList,
  {c5be78d8-f8fb-4c0c-8d66-0d9986a868cf}, !- Handle
  {f8839ac7-15dd-43ec-ab88-eacccd6d5d08}, !- Name
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}, !- HVAC Component
  {611480e8-a76a-4e2c-95cb-55de467e6b82}; !- Port 1

OS:Sizing:Zone,
  {b92cd908-e925-4c85-8f87-8e297c7fc394}, !- Handle
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}, !- Zone or ZoneList Name
=======
  {7e80f678-6c01-46cf-a184-8a3970b50aaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c961e09e-1ec2-4a33-9cc8-c8c5c84ea409}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {1c9cb9c5-7199-40bd-881a-2c5e8904580b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c9cb9c5-7199-40bd-881a-2c5e8904580b}, !- Handle
  {8b5c6e5e-7e90-4fed-acfc-71ee90d95774}, !- Name
  {26609fd8-4a3e-4816-9c65-ee06f356b073}, !- Source Object
  11,                                     !- Outlet Port
  {c961e09e-1ec2-4a33-9cc8-c8c5c84ea409}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeed814f-a033-43f6-a842-df735042b6c7}, !- Handle
  {0c636c7a-79c6-474b-8cd7-01c0a1077e2c}, !- Name
  {26609fd8-4a3e-4816-9c65-ee06f356b073}, !- HVAC Component
  {324fc4c3-258d-4eba-a98a-853b758c9752}; !- Port 1

OS:PortList,
  {ec117327-b377-4b0e-a449-355f7faee583}, !- Handle
  {058ad31e-ccd2-4806-9e5f-492ee09deb64}, !- Name
  {26609fd8-4a3e-4816-9c65-ee06f356b073}; !- HVAC Component

OS:PortList,
  {73dd0c17-b979-4c82-a85b-f6384c339a01}, !- Handle
  {3ffc4017-b0d2-43fa-95db-c51046d69985}, !- Name
  {26609fd8-4a3e-4816-9c65-ee06f356b073}, !- HVAC Component
  {a25e11b0-8e4f-4c46-a9ab-f596a904ce8f}; !- Port 1

OS:Sizing:Zone,
  {dc991d2d-6dbb-4630-b372-7e3d0bbf0400}, !- Handle
  {26609fd8-4a3e-4816-9c65-ee06f356b073}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {50e7e266-b8fd-4ab7-8604-13a6bcf319f1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a39782e8-cec4-4eb4-a631-20890d3c97e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a5cd0a0-72ac-4777-ad7b-7284b458e3af}, !- Zone Equipment 1
=======
  {70d1c234-bad2-42a1-9250-78176d88120c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {26609fd8-4a3e-4816-9c65-ee06f356b073}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {976d7425-7a49-4785-98dc-d0daaf5f9069}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e81b0c8d-ea50-405f-a409-ba8f659fdb35}, !- Handle
  PrimarySchool Classroom Thermostat 7,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c573fef-385f-46e0-a198-3e690f993b30}, !- Handle
=======
  {7e80f678-6c01-46cf-a184-8a3970b50aaa}, !- Handle
  PrimarySchool Classroom Thermostat 7,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {550ddaca-31f8-4411-a6b7-4953af31b9b6}, !- Zone Air Inlet Port List
  {4e20698b-2506-4ee9-aefc-1370879cca53}, !- Zone Air Exhaust Port List
  {62a9e1d6-fedc-4367-adb6-313d8fbb00f9}, !- Zone Air Node Name
  {f6dbd9f1-d61f-49a5-a6b8-d300224d7423}, !- Zone Return Air Port List
=======
  {d1f35af1-5dd9-4217-b81e-7afa19d1e654}, !- Zone Air Inlet Port List
  {cf17c0fd-a515-46b1-acf9-1aa101c93ef7}, !- Zone Air Exhaust Port List
  {291df7c0-8f96-4c9e-93e9-d2c76c9d4b87}, !- Zone Air Node Name
  {a04171e9-4034-420f-baf5-76fc4de32c5e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {7d023ea9-0b70-4d23-868a-106e05b9c853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {745a4ae9-28d8-480d-98f0-8b7160c5c44d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {62a9e1d6-fedc-4367-adb6-313d8fbb00f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a9e1d6-fedc-4367-adb6-313d8fbb00f9}, !- Handle
  {c3194a3f-6587-4972-a6f5-aed1f0636387}, !- Name
  {7c573fef-385f-46e0-a198-3e690f993b30}, !- Source Object
  11,                                     !- Outlet Port
  {745a4ae9-28d8-480d-98f0-8b7160c5c44d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {550ddaca-31f8-4411-a6b7-4953af31b9b6}, !- Handle
  {39b88de3-7f99-40a9-8f38-5bbcb57dedf9}, !- Name
  {7c573fef-385f-46e0-a198-3e690f993b30}, !- HVAC Component
  {6d24408e-7980-41ec-b4c4-6d239db7dc5f}; !- Port 1

OS:PortList,
  {4e20698b-2506-4ee9-aefc-1370879cca53}, !- Handle
  {b80c8233-722a-4735-b98d-5fb2f65892d6}, !- Name
  {7c573fef-385f-46e0-a198-3e690f993b30}; !- HVAC Component

OS:PortList,
  {f6dbd9f1-d61f-49a5-a6b8-d300224d7423}, !- Handle
  {ed07ef7a-3b16-4afe-aaee-5bb93e2df3be}, !- Name
  {7c573fef-385f-46e0-a198-3e690f993b30}, !- HVAC Component
  {f5304265-483f-424c-9b4f-198f973c7c21}; !- Port 1

OS:Sizing:Zone,
  {504da1ee-55c2-4346-8559-a71d72586f4f}, !- Handle
  {7c573fef-385f-46e0-a198-3e690f993b30}, !- Zone or ZoneList Name
=======
  {3db9be1a-2814-493a-a1d3-ebe2d444c4b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68592eca-4622-4089-8347-bb4fe8025ae2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {291df7c0-8f96-4c9e-93e9-d2c76c9d4b87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {291df7c0-8f96-4c9e-93e9-d2c76c9d4b87}, !- Handle
  {453a5ded-5a20-4739-9f3e-2521257c9d8d}, !- Name
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}, !- Source Object
  11,                                     !- Outlet Port
  {68592eca-4622-4089-8347-bb4fe8025ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1f35af1-5dd9-4217-b81e-7afa19d1e654}, !- Handle
  {d0d065de-a4d6-4323-9976-7e717a3e6b4b}, !- Name
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}, !- HVAC Component
  {1848154a-d15c-4645-bb70-9f69751619c5}; !- Port 1

OS:PortList,
  {cf17c0fd-a515-46b1-acf9-1aa101c93ef7}, !- Handle
  {efdc94f4-bb80-41dd-9cac-8e328c81647f}, !- Name
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}; !- HVAC Component

OS:PortList,
  {a04171e9-4034-420f-baf5-76fc4de32c5e}, !- Handle
  {71db5ea6-ea98-4a71-a915-2debab9e07e8}, !- Name
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}, !- HVAC Component
  {39afbf22-c646-4fbb-aebc-f137aeb002e9}; !- Port 1

OS:Sizing:Zone,
  {8cc168ac-07fc-4e26-92d7-4710f0f212b7}, !- Handle
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a5d692c6-377a-4251-952d-3e60e04a5666}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {7c573fef-385f-46e0-a198-3e690f993b30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ce08032-0bb5-4c9c-9194-1c67277fca8a}, !- Zone Equipment 1
=======
  {b6052871-3af3-4b07-adab-a93ea79afe31}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {00d9c878-5feb-49d7-83a2-dbf4c4637aae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e56b6c0-bf95-4d7d-acc9-cbcb8d668eec}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7d023ea9-0b70-4d23-868a-106e05b9c853}, !- Handle
  PrimarySchool Classroom Thermostat 8,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfa64776-ca55-4462-8cd4-94eb7857c104}, !- Handle
=======
  {3db9be1a-2814-493a-a1d3-ebe2d444c4b4}, !- Handle
  PrimarySchool Classroom Thermostat 8,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e654c62b-2845-4c48-93c8-aaa4cef147ce}, !- Zone Air Inlet Port List
  {88eabac6-b60d-49f8-a3ca-e3323132bee7}, !- Zone Air Exhaust Port List
  {8260c538-c3bb-467b-9a19-3fabde85d7f5}, !- Zone Air Node Name
  {202ccee5-ab19-46a4-bc0d-159e60729988}, !- Zone Return Air Port List
=======
  {fff98b6e-43c0-43e4-bd12-b2007defb866}, !- Zone Air Inlet Port List
  {80e89df0-30a1-4c05-bb57-b0ff0e973910}, !- Zone Air Exhaust Port List
  {8a79180b-b4f9-4fc7-911d-8e0205da27bd}, !- Zone Air Node Name
  {c42c2491-2215-419d-8914-44f52b39ce36}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {6edc5df6-1151-4010-b152-da12bbc239b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {828d8acd-ac30-4706-8b29-65e37dff5808}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {8260c538-c3bb-467b-9a19-3fabde85d7f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8260c538-c3bb-467b-9a19-3fabde85d7f5}, !- Handle
  {e6aa55a3-b303-48ba-831a-eb25960b45e7}, !- Name
  {cfa64776-ca55-4462-8cd4-94eb7857c104}, !- Source Object
  11,                                     !- Outlet Port
  {828d8acd-ac30-4706-8b29-65e37dff5808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e654c62b-2845-4c48-93c8-aaa4cef147ce}, !- Handle
  {54a72a7e-8844-47e4-8e98-0548db879091}, !- Name
  {cfa64776-ca55-4462-8cd4-94eb7857c104}, !- HVAC Component
  {1c80f8c6-adb1-47a7-8aed-f37548b375cc}; !- Port 1

OS:PortList,
  {88eabac6-b60d-49f8-a3ca-e3323132bee7}, !- Handle
  {99871bd8-4711-499b-8e1e-a1fdfa2c76fa}, !- Name
  {cfa64776-ca55-4462-8cd4-94eb7857c104}; !- HVAC Component

OS:PortList,
  {202ccee5-ab19-46a4-bc0d-159e60729988}, !- Handle
  {65526d89-33f3-41fd-bf2f-383fb9c5d798}, !- Name
  {cfa64776-ca55-4462-8cd4-94eb7857c104}, !- HVAC Component
  {316ceeb0-582e-401e-815f-784b2e349189}; !- Port 1

OS:Sizing:Zone,
  {462394b7-6f7a-4397-a5d5-0ce39e9f55be}, !- Handle
  {cfa64776-ca55-4462-8cd4-94eb7857c104}, !- Zone or ZoneList Name
=======
  {2ad08322-ebde-4a43-a3b6-99c54a41bf4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4273d98d-c5b3-48f3-bd35-da723af0baa7}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {8a79180b-b4f9-4fc7-911d-8e0205da27bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a79180b-b4f9-4fc7-911d-8e0205da27bd}, !- Handle
  {ae033e59-e180-4b69-aeae-0dbf939cbe12}, !- Name
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}, !- Source Object
  11,                                     !- Outlet Port
  {4273d98d-c5b3-48f3-bd35-da723af0baa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fff98b6e-43c0-43e4-bd12-b2007defb866}, !- Handle
  {a4a7550e-d9d7-4f81-bd84-83b6b5bd9c28}, !- Name
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}, !- HVAC Component
  {bba720a1-4984-4395-9260-38681d4ad5f9}; !- Port 1

OS:PortList,
  {80e89df0-30a1-4c05-bb57-b0ff0e973910}, !- Handle
  {19ba0ecf-9913-42d3-a7fe-c8bc4b52cf2c}, !- Name
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}; !- HVAC Component

OS:PortList,
  {c42c2491-2215-419d-8914-44f52b39ce36}, !- Handle
  {1fec1eed-f492-4433-837b-039e3391bc13}, !- Name
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}, !- HVAC Component
  {d657f6d2-377c-4509-9471-ace5d79bc6c7}; !- Port 1

OS:Sizing:Zone,
  {67d6fa78-ca16-45a2-a6a5-581df7a8e423}, !- Handle
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {0222db2e-4122-4a0b-a50d-dea58c4f1c82}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {cfa64776-ca55-4462-8cd4-94eb7857c104}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc5410ea-f74b-4fa1-8dc7-ebe742bc5065}, !- Zone Equipment 1
=======
  {d9803bad-0c6d-48b6-8129-96f31ae64cd8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {786f9863-f37b-4eb5-8141-8ffeaf9f121c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {157dc0bd-1233-403d-8c45-71389c945897}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6edc5df6-1151-4010-b152-da12bbc239b7}, !- Handle
  PrimarySchool Classroom Thermostat 9,   !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32a43741-1e3f-4292-8419-c21a0fc8014e}, !- Handle
=======
  {2ad08322-ebde-4a43-a3b6-99c54a41bf4c}, !- Handle
  PrimarySchool Classroom Thermostat 9,   !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {92d4e728-8bdc-4c7c-abfc-e4e4175a2aad}, !- Zone Air Inlet Port List
  {86dff8a4-c7f1-46f3-a878-3c1be2270223}, !- Zone Air Exhaust Port List
  {94f4d544-2a3d-4aed-aac2-366a31d0a045}, !- Zone Air Node Name
  {8d69e50c-a5a4-4ede-9d4e-14f93271f134}, !- Zone Return Air Port List
=======
  {a4467804-0e50-4d8c-a80e-32676468e8c0}, !- Zone Air Inlet Port List
  {e94711b5-ff6f-428c-b121-8ced6fb6054b}, !- Zone Air Exhaust Port List
  {1a205e9a-1d46-4c93-91c4-ac178ece4f14}, !- Zone Air Node Name
  {9a92502c-8b17-49ef-92d2-a0206bb40603}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {d598dfbf-aaef-44ea-96d4-107692080c69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc869803-7637-480f-b392-daec78175089}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {94f4d544-2a3d-4aed-aac2-366a31d0a045}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94f4d544-2a3d-4aed-aac2-366a31d0a045}, !- Handle
  {aa2e8fe0-c017-40ab-8cdf-187883d5fb9c}, !- Name
  {32a43741-1e3f-4292-8419-c21a0fc8014e}, !- Source Object
  11,                                     !- Outlet Port
  {fc869803-7637-480f-b392-daec78175089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92d4e728-8bdc-4c7c-abfc-e4e4175a2aad}, !- Handle
  {cd55db83-dfe2-4991-b4da-0cd7817269f7}, !- Name
  {32a43741-1e3f-4292-8419-c21a0fc8014e}, !- HVAC Component
  {e34ddbb6-8e21-4c76-994c-9ea022b67461}; !- Port 1

OS:PortList,
  {86dff8a4-c7f1-46f3-a878-3c1be2270223}, !- Handle
  {61519360-42aa-4a98-8d83-7dcdb47a62ad}, !- Name
  {32a43741-1e3f-4292-8419-c21a0fc8014e}; !- HVAC Component

OS:PortList,
  {8d69e50c-a5a4-4ede-9d4e-14f93271f134}, !- Handle
  {28de06c9-911b-4937-bd4e-fb4350a4e4f3}, !- Name
  {32a43741-1e3f-4292-8419-c21a0fc8014e}, !- HVAC Component
  {a129061b-e0db-434a-ac6f-91695c75eb80}; !- Port 1

OS:Sizing:Zone,
  {8bc734df-80b2-4fcf-82f3-f650fc95c439}, !- Handle
  {32a43741-1e3f-4292-8419-c21a0fc8014e}, !- Zone or ZoneList Name
=======
  {ab351291-146e-4b14-93ba-46cffef25f2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e59cadc8-503f-4258-ad6d-04035a76bb93}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {1a205e9a-1d46-4c93-91c4-ac178ece4f14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a205e9a-1d46-4c93-91c4-ac178ece4f14}, !- Handle
  {295d3847-8ad9-4d02-bc8d-c5fe9c357a2f}, !- Name
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}, !- Source Object
  11,                                     !- Outlet Port
  {e59cadc8-503f-4258-ad6d-04035a76bb93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4467804-0e50-4d8c-a80e-32676468e8c0}, !- Handle
  {3d734d3a-2a39-49f3-8c1c-27c35d4e4f79}, !- Name
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}, !- HVAC Component
  {b20e42f9-1b25-420f-a464-8ce15db51f97}; !- Port 1

OS:PortList,
  {e94711b5-ff6f-428c-b121-8ced6fb6054b}, !- Handle
  {4b3d8dee-0a4f-48df-a5d6-339b7d9e1660}, !- Name
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}; !- HVAC Component

OS:PortList,
  {9a92502c-8b17-49ef-92d2-a0206bb40603}, !- Handle
  {5c02695b-1a21-4d9d-8a6c-38effb4585e3}, !- Name
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}, !- HVAC Component
  {8cca3af1-9794-4cd7-8b65-14431289c04b}; !- Port 1

OS:Sizing:Zone,
  {f75c4d54-2fc1-4a1f-8821-6b95abf975e7}, !- Handle
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ced528d6-ce45-48b0-87d6-95db83db946c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {32a43741-1e3f-4292-8419-c21a0fc8014e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72673633-47c3-42b0-93cc-5e027ea9cb63}, !- Zone Equipment 1
=======
  {640f5281-84d2-4143-ae4e-f36f70bf12e6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {6f81b710-4d44-402e-8836-cfc4bcc2d2ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32aec4b8-3254-44ff-b618-c5b79b05d40f}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d598dfbf-aaef-44ea-96d4-107692080c69}, !- Handle
  PrimarySchool Classroom Thermostat 10,  !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa2b04f8-3720-49b7-ba19-554236e984c4}, !- Handle
=======
  {ab351291-146e-4b14-93ba-46cffef25f2c}, !- Handle
  PrimarySchool Classroom Thermostat 10,  !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {cae10c12-37bd-4a5b-8b59-e7669d2bbff2}, !- Zone Air Inlet Port List
  {8735a0ac-6703-43f0-a342-c6d2861b7cdd}, !- Zone Air Exhaust Port List
  {34f166f7-a844-4921-a1a0-8e93caa520fd}, !- Zone Air Node Name
  {da811f73-b644-472f-b809-fd1b645f5a62}, !- Zone Return Air Port List
=======
  {9cb573d2-c2e0-45e3-a246-29ffca9d842a}, !- Zone Air Inlet Port List
  {59caeee0-33ed-4d54-a956-35f6e5c27774}, !- Zone Air Exhaust Port List
  {19c36df6-a0ab-40c7-bb3e-468e4a871870}, !- Zone Air Node Name
  {df0b253f-0c82-4d86-8db9-3a7335f179fa}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {136f9e10-2664-4b1e-b19e-540aedcf7a11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cfaa47e-bff7-4301-b84f-fed52af33121}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {34f166f7-a844-4921-a1a0-8e93caa520fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34f166f7-a844-4921-a1a0-8e93caa520fd}, !- Handle
  {0251b509-94aa-4238-8daf-e5b9097ca175}, !- Name
  {aa2b04f8-3720-49b7-ba19-554236e984c4}, !- Source Object
  11,                                     !- Outlet Port
  {0cfaa47e-bff7-4301-b84f-fed52af33121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cae10c12-37bd-4a5b-8b59-e7669d2bbff2}, !- Handle
  {25b018c1-dafe-4c4a-a372-bd116758c885}, !- Name
  {aa2b04f8-3720-49b7-ba19-554236e984c4}, !- HVAC Component
  {5bf792b3-bf6a-4665-a9f4-e5c795ff5481}; !- Port 1

OS:PortList,
  {8735a0ac-6703-43f0-a342-c6d2861b7cdd}, !- Handle
  {f4154b52-4a31-456b-a277-4602267624f4}, !- Name
  {aa2b04f8-3720-49b7-ba19-554236e984c4}; !- HVAC Component

OS:PortList,
  {da811f73-b644-472f-b809-fd1b645f5a62}, !- Handle
  {a8a07f23-1e06-440b-989e-fa05781124bb}, !- Name
  {aa2b04f8-3720-49b7-ba19-554236e984c4}, !- HVAC Component
  {e0579715-c8d3-4904-acaf-40a6cd1b1ce8}; !- Port 1

OS:Sizing:Zone,
  {6e1c0ccf-f9db-4be1-be51-4009b4d14606}, !- Handle
  {aa2b04f8-3720-49b7-ba19-554236e984c4}, !- Zone or ZoneList Name
=======
  {c96abe56-241c-479c-a26e-29eb12e4f262}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {688bdd52-503f-4145-978d-ef73a4e93f8a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {19c36df6-a0ab-40c7-bb3e-468e4a871870}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19c36df6-a0ab-40c7-bb3e-468e4a871870}, !- Handle
  {3599d489-1757-4988-8c4b-edfd8264f814}, !- Name
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}, !- Source Object
  11,                                     !- Outlet Port
  {688bdd52-503f-4145-978d-ef73a4e93f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cb573d2-c2e0-45e3-a246-29ffca9d842a}, !- Handle
  {79833d72-61f9-48b9-bc79-09d56502a35c}, !- Name
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}, !- HVAC Component
  {415672ec-464a-401b-bead-b1478b5d0374}; !- Port 1

OS:PortList,
  {59caeee0-33ed-4d54-a956-35f6e5c27774}, !- Handle
  {eb1a755f-1758-4a59-9a36-4b1dc55cebbb}, !- Name
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}; !- HVAC Component

OS:PortList,
  {df0b253f-0c82-4d86-8db9-3a7335f179fa}, !- Handle
  {9bc23cab-e141-4cd3-a060-16635b227fae}, !- Name
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}, !- HVAC Component
  {a00a8a35-7473-4a40-a038-349e63f46998}; !- Port 1

OS:Sizing:Zone,
  {34f3de8d-2d85-413c-94e2-564eb38a4994}, !- Handle
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {39e9f85b-fdce-4473-a294-e7e95aec3eda}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {aa2b04f8-3720-49b7-ba19-554236e984c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4d3543d-de32-4d3a-b9ac-5a5508aa84f1}, !- Zone Equipment 1
=======
  {d6ead5c2-673a-4db0-a1ef-67f4af3d3e4b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {4481fffd-5d43-4dea-aa82-d41fc4ad5867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {982fcaa3-f5e8-4326-950e-5c36c73bbd16}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {136f9e10-2664-4b1e-b19e-540aedcf7a11}, !- Handle
  PrimarySchool Classroom Thermostat 11,  !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}, !- Handle
=======
  {c96abe56-241c-479c-a26e-29eb12e4f262}, !- Handle
  PrimarySchool Classroom Thermostat 11,  !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfb377fd-cc41-4963-8881-e45022296c74}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {234cb545-7426-4122-8b71-26bfb2d44336}, !- Zone Air Inlet Port List
  {75e72cd9-3798-4bf6-891f-b1df1d659445}, !- Zone Air Exhaust Port List
  {36da47eb-31a1-428f-b07f-4c5368d90b77}, !- Zone Air Node Name
  {dd21b8e2-9d6d-4a55-91c3-9360685264d1}, !- Zone Return Air Port List
=======
  {37d6b34b-9f46-4662-bcf2-0654f2629681}, !- Zone Air Inlet Port List
  {35c6fa46-c1ae-4b81-baf4-2cad5f4f881e}, !- Zone Air Exhaust Port List
  {08ac4e96-c901-4a22-b054-1b0f7c37ba11}, !- Zone Air Node Name
  {013c6361-3505-4079-b175-d6873b26e7d6}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {5114ea20-855f-4e93-a61f-071d3691888e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d029594-6f9b-4b7b-9a39-0738229678e7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {36da47eb-31a1-428f-b07f-4c5368d90b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36da47eb-31a1-428f-b07f-4c5368d90b77}, !- Handle
  {0ded72a6-79e8-4705-9b6a-ba38f78d0915}, !- Name
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}, !- Source Object
  11,                                     !- Outlet Port
  {3d029594-6f9b-4b7b-9a39-0738229678e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {234cb545-7426-4122-8b71-26bfb2d44336}, !- Handle
  {55383b57-994b-4e98-aa85-76985e8930f5}, !- Name
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}, !- HVAC Component
  {4e3eb416-48e1-4772-9786-6d7ba4224a8f}; !- Port 1

OS:PortList,
  {75e72cd9-3798-4bf6-891f-b1df1d659445}, !- Handle
  {c722f63c-d665-46bc-a07e-02dd3b59643b}, !- Name
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}; !- HVAC Component

OS:PortList,
  {dd21b8e2-9d6d-4a55-91c3-9360685264d1}, !- Handle
  {bc2f2091-67f9-4946-a15a-076248cc0f83}, !- Name
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}, !- HVAC Component
  {48e704f2-0004-4a8f-adc8-3ac804de8fdc}; !- Port 1

OS:Sizing:Zone,
  {a26784b9-58f5-4c24-8fee-5331267fd950}, !- Handle
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}, !- Zone or ZoneList Name
=======
  {90556840-0110-43a8-bdb7-c041ea2ada79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {070faa8f-deba-42f3-b6c5-49fd89ac0022}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {08ac4e96-c901-4a22-b054-1b0f7c37ba11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08ac4e96-c901-4a22-b054-1b0f7c37ba11}, !- Handle
  {f073669e-ae42-4159-bf89-44bc9b3ef10a}, !- Name
  {dfb377fd-cc41-4963-8881-e45022296c74}, !- Source Object
  11,                                     !- Outlet Port
  {070faa8f-deba-42f3-b6c5-49fd89ac0022}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37d6b34b-9f46-4662-bcf2-0654f2629681}, !- Handle
  {b15e001b-f266-4c3d-a769-706d9d5ec092}, !- Name
  {dfb377fd-cc41-4963-8881-e45022296c74}, !- HVAC Component
  {2627120b-211d-46cf-9098-019360495d40}; !- Port 1

OS:PortList,
  {35c6fa46-c1ae-4b81-baf4-2cad5f4f881e}, !- Handle
  {7de5af8c-aa72-4ed3-aed1-523c1ea07934}, !- Name
  {dfb377fd-cc41-4963-8881-e45022296c74}; !- HVAC Component

OS:PortList,
  {013c6361-3505-4079-b175-d6873b26e7d6}, !- Handle
  {da9c9d0e-ccfe-48fb-9eee-017282ea4721}, !- Name
  {dfb377fd-cc41-4963-8881-e45022296c74}, !- HVAC Component
  {5ee6ca5a-42e4-4323-a212-3cc60a166a61}; !- Port 1

OS:Sizing:Zone,
  {aee0ea8a-415c-4367-a40f-6f6ca94990c1}, !- Handle
  {dfb377fd-cc41-4963-8881-e45022296c74}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a5fd6d0c-2ea8-4950-a096-e16bd0dd4827}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {19150d78-38d1-4dcf-9dba-d319712e2cd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb0c246a-b277-478f-a149-a25d0ae97602}, !- Zone Equipment 1
=======
  {1f77b9f6-f9d5-451b-a33c-4518d572d732}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {dfb377fd-cc41-4963-8881-e45022296c74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5487305f-4ce6-40f1-8539-a7d592122c04}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5114ea20-855f-4e93-a61f-071d3691888e}, !- Handle
  PrimarySchool Classroom Thermostat 12,  !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}, !- Handle
=======
  {90556840-0110-43a8-bdb7-c041ea2ada79}, !- Handle
  PrimarySchool Classroom Thermostat 12,  !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {aff65f1a-b1e9-46e7-80ba-b3e0f37ee0b1}, !- Zone Air Inlet Port List
  {3cbd1353-3cf3-4383-97ee-84e2a376096e}, !- Zone Air Exhaust Port List
  {ff0a4f11-28e6-4ce0-9b0d-f14bf4ca8c4d}, !- Zone Air Node Name
  {b7faa82c-d171-4f78-8ea6-b81a50e047ec}, !- Zone Return Air Port List
=======
  {68f61420-cc93-4791-9cfc-15dbb51f51f1}, !- Zone Air Inlet Port List
  {ea9d79e9-67d2-43ab-80ca-8fe8406b0d25}, !- Zone Air Exhaust Port List
  {2bae854d-8516-4741-a3c5-09f51e03762a}, !- Zone Air Node Name
  {0d1c4d9b-c620-4245-9931-895ca480e161}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {8085b870-43c7-4d79-be86-dad1f4df284f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9638315-7471-457d-831a-1aba2dd5eb7f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {ff0a4f11-28e6-4ce0-9b0d-f14bf4ca8c4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0a4f11-28e6-4ce0-9b0d-f14bf4ca8c4d}, !- Handle
  {69418ae1-0b71-49af-a0dd-757fc07d4c5a}, !- Name
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}, !- Source Object
  11,                                     !- Outlet Port
  {f9638315-7471-457d-831a-1aba2dd5eb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff65f1a-b1e9-46e7-80ba-b3e0f37ee0b1}, !- Handle
  {19bd696a-9b4b-499a-9a79-7e3a85a914d7}, !- Name
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}, !- HVAC Component
  {00f5483b-f86a-4270-8118-7c252f541d93}; !- Port 1

OS:PortList,
  {3cbd1353-3cf3-4383-97ee-84e2a376096e}, !- Handle
  {9e23d4e5-2065-49f0-bde4-3a852627f594}, !- Name
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}; !- HVAC Component

OS:PortList,
  {b7faa82c-d171-4f78-8ea6-b81a50e047ec}, !- Handle
  {a973234f-35fa-4f88-8ca6-806383ffd397}, !- Name
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}, !- HVAC Component
  {6336fb0a-1231-485c-a7de-2068979d77d5}; !- Port 1

OS:Sizing:Zone,
  {b830e85e-f8a1-47e0-8f9b-5a6c8cca96f7}, !- Handle
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}, !- Zone or ZoneList Name
=======
  {a2ba0339-a554-45f0-8d2f-76ee966f8030}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d1af334-e4bc-4b9d-8431-2fa69b337f52}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {2bae854d-8516-4741-a3c5-09f51e03762a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bae854d-8516-4741-a3c5-09f51e03762a}, !- Handle
  {a21fa36f-5bea-4bbb-812f-7f9d7d1bea12}, !- Name
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}, !- Source Object
  11,                                     !- Outlet Port
  {2d1af334-e4bc-4b9d-8431-2fa69b337f52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68f61420-cc93-4791-9cfc-15dbb51f51f1}, !- Handle
  {8c5ec817-6839-437b-adf9-04aca3a1e57d}, !- Name
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}, !- HVAC Component
  {39e18620-66f3-4b46-a12e-d441b5a367f6}; !- Port 1

OS:PortList,
  {ea9d79e9-67d2-43ab-80ca-8fe8406b0d25}, !- Handle
  {7dcd6243-0320-4d2c-96cd-5c496d9c1217}, !- Name
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}; !- HVAC Component

OS:PortList,
  {0d1c4d9b-c620-4245-9931-895ca480e161}, !- Handle
  {089a1c70-10ee-42af-8d8b-eb2679821296}, !- Name
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}, !- HVAC Component
  {813c0972-a8c9-42ae-887c-122ba5a5d9a0}; !- Port 1

OS:Sizing:Zone,
  {e2637ee0-9a2b-47e0-a4b0-cffe4eef1b18}, !- Handle
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f29e9649-7f21-40e5-85e5-61766ce47728}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ead0675d-df25-4e64-a3b7-7ae65a47b6ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0171b71c-dab8-46cd-a65f-c519122541c2}, !- Zone Equipment 1
=======
  {1e57be00-5df9-4d89-a78f-cf789b6fc055}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {5bf1fb36-27dc-444d-bcac-1af5706e5312}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0537433-b5e0-4825-98eb-072fc4e052d3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {8085b870-43c7-4d79-be86-dad1f4df284f}, !- Handle
  PrimarySchool Office Thermostat 1,      !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Heating Setpoint Temperature Schedule Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {709c4564-1e79-4c3a-89a6-1e92765b9b47}, !- Handle
=======
  {a2ba0339-a554-45f0-8d2f-76ee966f8030}, !- Handle
  PrimarySchool Office Thermostat 1,      !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Heating Setpoint Temperature Schedule Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {ef0f81dc-07a2-47a8-8080-e765e9fbac1d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {1cf00a53-66fa-4401-b10c-b6ee87f62292}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {a6eb9cf0-6f80-4161-816c-2bb8547fd558}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {1e241e16-ecee-40a8-a683-53b0b69300db}, !- Handle
=======
  {3fd72f10-ed4d-4ee2-ac04-39bc65c57886}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {44c8fe29-0e50-4fcc-a9b2-9fe9a6273332}, !- Handle
=======
  {5a629088-49f2-4838-b5e0-00f595eea443}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
<<<<<<< HEAD
  {faa45225-977e-49ff-ac4c-74a0b2c2f837}, !- Handle
=======
  {86a61671-572d-49d3-b7e6-a6b4dbc2bdf3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {dca47244-290b-41bf-b537-14022a7a93c1}, !- Loop Temperature Setpoint Node Name
=======
  {28affcde-e577-4b69-8601-9e4346fd9522}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {15e72840-b48c-4a5e-b511-2b6cf012e483}, !- Plant Side Inlet Node Name
  {164befc3-fe12-4845-a7a9-a2e42bf97546}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {017ce54e-7299-4ab5-8789-d894e55290b4}, !- Demand Side Inlet Node Name
  {25ae2372-d924-4fe7-af8a-7e61077b5ad2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f9e81b4b-3ba5-47c2-bbaa-469e9d236578}, !- Availability Manager List Name
=======
  {8351b452-8bd3-425d-88b5-1f9e96117531}, !- Plant Side Inlet Node Name
  {1c03b30d-1d59-4912-9120-f4525f853780}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5143631d-3046-4af1-ac72-981ebd9432d1}, !- Demand Side Inlet Node Name
  {e7a28eed-d81a-4a7f-aa1b-80714af20010}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2735977b-a7b7-4f17-8457-a48e59b9480b}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Demand Mixer Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Demand Splitter Name
  {19e63253-57b2-465f-8b43-bddf012145df}, !- Supply Mixer Name
  {c5cd07b4-ceea-45ab-bcac-70ff40635fe9}; !- Supply Splitter Name

OS:Node,
  {6c9663f5-2419-434f-b77d-0ee8e78eae17}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {15e72840-b48c-4a5e-b511-2b6cf012e483}, !- Inlet Port
  {e3fedf95-63ec-41ee-8286-4e531e2409a1}; !- Outlet Port

OS:Node,
  {dca47244-290b-41bf-b537-14022a7a93c1}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {7546f352-9a83-4598-bb63-045b989888e1}, !- Inlet Port
  {164befc3-fe12-4845-a7a9-a2e42bf97546}; !- Outlet Port

OS:Node,
  {4bd90306-b6fd-4bdc-90ce-5357c7980e84}, !- Handle
  Boiler 1527kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {fa5cf3f9-936c-44d1-b8e3-c94bc3045a2b}, !- Inlet Port
  {a8425733-4b5f-4616-9701-9a1a8f35d194}; !- Outlet Port

OS:Connector:Mixer,
  {19e63253-57b2-465f-8b43-bddf012145df}, !- Handle
  Connector Mixer 1,                      !- Name
  {347bbe15-d5ad-4f71-a7a9-d5d1d3dc08c1}, !- Outlet Branch Name
  {7c33bce8-74f5-4f1c-b5b1-c5857f9a37d0}, !- Inlet Branch Name 1
  {f5d777ce-ff49-4a0b-8bf0-d4e92be44bfa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c5cd07b4-ceea-45ab-bcac-70ff40635fe9}, !- Handle
  Connector Splitter 1,                   !- Name
  {357e88bc-c50d-4096-a5d2-690571456acb}, !- Inlet Branch Name
  {fa5cf3f9-936c-44d1-b8e3-c94bc3045a2b}, !- Outlet Branch Name 1
  {edec6b0d-00d2-4ce3-8ea6-a09b539c6860}; !- Outlet Branch Name 2

OS:Connection,
  {15e72840-b48c-4a5e-b511-2b6cf012e483}, !- Handle
  {0cc498f1-7a08-4ba0-a93d-6096bb2e01eb}, !- Name
  {faa45225-977e-49ff-ac4c-74a0b2c2f837}, !- Source Object
  14,                                     !- Outlet Port
  {6c9663f5-2419-434f-b77d-0ee8e78eae17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5cf3f9-936c-44d1-b8e3-c94bc3045a2b}, !- Handle
  {854ffcc0-150a-4524-b660-8f7917134195}, !- Name
  {c5cd07b4-ceea-45ab-bcac-70ff40635fe9}, !- Source Object
  3,                                      !- Outlet Port
  {4bd90306-b6fd-4bdc-90ce-5357c7980e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164befc3-fe12-4845-a7a9-a2e42bf97546}, !- Handle
  {d43e4a2a-7f6b-46b9-9734-a50946d67ef7}, !- Name
  {dca47244-290b-41bf-b537-14022a7a93c1}, !- Source Object
  3,                                      !- Outlet Port
  {faa45225-977e-49ff-ac4c-74a0b2c2f837}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5fb3bacb-92b6-49d5-9de0-0a5db2612f7a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {017ce54e-7299-4ab5-8789-d894e55290b4}, !- Inlet Port
  {3884e3fc-6760-42d4-b1d9-bcb708d54c66}; !- Outlet Port

OS:Node,
  {fb5241ec-cd89-4cc7-9271-42c260209a3e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c084c858-4888-4f74-9e69-43603d352fc3}, !- Inlet Port
  {25ae2372-d924-4fe7-af8a-7e61077b5ad2}; !- Outlet Port

OS:Node,
  {2904f2ae-ea7c-4e47-a71b-3525e64d08b4}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {9bbedc27-90a4-40ae-be43-8e1b38ffe00a}, !- Inlet Port
  {92d03b1b-014d-437a-ae9b-eb8018b093c2}; !- Outlet Port

OS:Connector:Mixer,
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Handle
  Connector Mixer 2,                      !- Name
  {cf622110-eb69-49e2-942b-2f0333555a0c}, !- Outlet Branch Name
  {56fdb80a-5125-4d52-b5c7-0477fba1afbc}, !- Inlet Branch Name 1
  {d22e1956-5362-48eb-a239-d7d415024255}, !- Inlet Branch Name 2
  {8912dd4f-9736-4003-a977-4614f62b0b7f}, !- Inlet Branch Name 3
  {ec56d811-0d64-4a1a-a1e2-e6e22ce2ee4d}, !- Inlet Branch Name 4
  {27d80ca4-0145-423f-a664-843a9ffa4dc4}, !- Inlet Branch Name 5
  {b9e60a2a-002d-4ec3-ace1-6704c899c42b}, !- Inlet Branch Name 6
  {c990f572-bb02-4359-be63-6f0d86e38d59}, !- Inlet Branch Name 7
  {c61044da-5a59-4f01-9da4-25775824a919}, !- Inlet Branch Name 8
  {1b317fb6-47d3-4a75-b45e-4afe81f0374b}, !- Inlet Branch Name 9
  {4c66cd2e-41e6-4c4e-bd2e-e941f9ac8333}, !- Inlet Branch Name 10
  {df5e7400-54fc-4c40-bda7-16912bf6db9e}, !- Inlet Branch Name 11
  {2ff28560-01ef-447a-aafa-f78926508f8b}, !- Inlet Branch Name 12
  {aff5aceb-1ed5-4211-bb82-6920d665f8d9}, !- Inlet Branch Name 13
  {7de08edc-d204-4b49-a56f-95bcc8a57c5b}, !- Inlet Branch Name 14
  {59a73247-7e41-4e68-aa83-f802f145d2ca}, !- Inlet Branch Name 15
  {c674e671-1b0f-4994-99d3-ddd2c5af6db6}, !- Inlet Branch Name 16
  {eb336ea5-4879-4b71-8fd8-8c53f7a2ea18}, !- Inlet Branch Name 17
  {6569023d-5c89-4e02-9f1b-01834c5c1605}, !- Inlet Branch Name 18
  {59042588-67d6-4070-98ff-daaa5da35392}, !- Inlet Branch Name 19
  {2d202ee4-2d2a-4ed3-a2e2-6180e3e4d923}, !- Inlet Branch Name 20
  {bd4f4c50-ec47-45f7-9e49-6b3d178b5f8b}, !- Inlet Branch Name 21
  {c03d22dd-0f67-4211-b387-7f878e23c47e}, !- Inlet Branch Name 22
  {79b7461a-e16f-4768-ac81-afb4f2b5e54b}, !- Inlet Branch Name 23
  {7df8c930-5f8b-4538-8eee-55d90ea60d19}, !- Inlet Branch Name 24
  {f9facce3-d6a1-4ac2-8ffd-1faee8714d85}, !- Inlet Branch Name 25
  {8465825b-a6e0-4acb-b4df-001dcce94a8f}, !- Inlet Branch Name 26
  {a7497bfc-7c4d-4146-9a49-5c7cc29e73aa}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Handle
  Connector Splitter 2,                   !- Name
  {66604a7f-b547-4127-976f-13e049a18a8d}, !- Inlet Branch Name
  {9bbedc27-90a4-40ae-be43-8e1b38ffe00a}, !- Outlet Branch Name 1
  {92593e54-ac0e-4dc5-8577-f5a1dd44990e}, !- Outlet Branch Name 2
  {4d133d9d-39d8-4eec-96b0-367036f5b6f3}, !- Outlet Branch Name 3
  {281a1217-c10b-40fe-94d4-aff08f7ff6ab}, !- Outlet Branch Name 4
  {71f9fbd8-da65-49f8-b0d5-c89faefa4ad6}, !- Outlet Branch Name 5
  {269b581d-8afe-4997-9b5d-e0d0fb0d6219}, !- Outlet Branch Name 6
  {8156fb36-7b1b-458f-9e08-ac72eb1d3289}, !- Outlet Branch Name 7
  {8e3ab761-b5d8-4eed-b112-e35de45a73bb}, !- Outlet Branch Name 8
  {097acdba-4dce-4685-933f-7561f3e7a541}, !- Outlet Branch Name 9
  {b34bfc07-5948-4787-ab51-1ef98b9705f9}, !- Outlet Branch Name 10
  {b7f58b5e-2960-43cf-b8e1-9ea889637c60}, !- Outlet Branch Name 11
  {9f86e74f-20f5-4967-9eee-30548a6b752c}, !- Outlet Branch Name 12
  {63430155-6095-40fa-88f3-a69143b728d9}, !- Outlet Branch Name 13
  {095e9bc7-bf52-4132-b5af-f810ff92795c}, !- Outlet Branch Name 14
  {7e85cc1d-55a5-4cb0-8cac-858c8da95db1}, !- Outlet Branch Name 15
  {9a71f241-0712-4abb-8e13-4662719dbdcc}, !- Outlet Branch Name 16
  {26b04aac-d029-4864-95bd-b7f7c1a0317f}, !- Outlet Branch Name 17
  {6d1b26dd-184e-4402-accc-86b9d4c57dd4}, !- Outlet Branch Name 18
  {a1320419-c0a2-4940-8016-ed091d3d2cd6}, !- Outlet Branch Name 19
  {4beae86a-5467-45d1-99e4-88c108227bd3}, !- Outlet Branch Name 20
  {3d5cd220-beaf-475a-84dc-0a5f8aaa5d22}, !- Outlet Branch Name 21
  {ea9397f6-6a5b-4cc1-9f6f-19246bf94510}, !- Outlet Branch Name 22
  {5ac5a91f-bec2-4f2d-918d-d650601b1f24}, !- Outlet Branch Name 23
  {7671320f-ca0f-4c22-9e33-6932128ee010}, !- Outlet Branch Name 24
  {07cd8d58-6d4e-4a21-8abc-477df4f60442}, !- Outlet Branch Name 25
  {6f5977f4-72ea-48a5-b1ba-104b19bbd04f}, !- Outlet Branch Name 26
  {d1d2507d-3c77-44b3-bdad-51fb64044714}; !- Outlet Branch Name 27

OS:Connection,
  {017ce54e-7299-4ab5-8789-d894e55290b4}, !- Handle
  {9212f330-e5f6-4789-8c47-b262fa6d5297}, !- Name
  {faa45225-977e-49ff-ac4c-74a0b2c2f837}, !- Source Object
  17,                                     !- Outlet Port
  {5fb3bacb-92b6-49d5-9de0-0a5db2612f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bbedc27-90a4-40ae-be43-8e1b38ffe00a}, !- Handle
  {58d32182-46bf-4f18-bf7e-7126ce3fb5f5}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  3,                                      !- Outlet Port
  {2904f2ae-ea7c-4e47-a71b-3525e64d08b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ae2372-d924-4fe7-af8a-7e61077b5ad2}, !- Handle
  {6f42be98-d668-46d0-b9b8-128219c640e8}, !- Name
  {fb5241ec-cd89-4cc7-9271-42c260209a3e}, !- Source Object
  3,                                      !- Outlet Port
  {faa45225-977e-49ff-ac4c-74a0b2c2f837}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {319b44c7-822b-4fb2-900d-eb89732cf647}, !- Handle
  {faa45225-977e-49ff-ac4c-74a0b2c2f837}, !- Plant or Condenser Loop Name
=======
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Demand Mixer Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Demand Splitter Name
  {1b577c38-bf38-440a-afd3-8e5ad959a234}, !- Supply Mixer Name
  {363eaabf-ade3-482f-a89d-10abcb686c75}; !- Supply Splitter Name

OS:Node,
  {edf46f7a-60d0-4b68-92f5-7683b7f6dd5a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {8351b452-8bd3-425d-88b5-1f9e96117531}, !- Inlet Port
  {31d92c55-8a05-435b-8488-13cee2f0ac71}; !- Outlet Port

OS:Node,
  {28affcde-e577-4b69-8601-9e4346fd9522}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {11c45ea6-d127-4eb9-abf1-abf6a3a0a57c}, !- Inlet Port
  {1c03b30d-1d59-4912-9120-f4525f853780}; !- Outlet Port

OS:Node,
  {82f03fe2-2ce9-4c2c-878b-ee48dc41c6d9}, !- Handle
  Boiler 1431kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {70085e4d-a132-4255-9088-ef1d716da0f1}, !- Inlet Port
  {2aff29ee-c892-42e9-9a5d-a192082f9ee8}; !- Outlet Port

OS:Connector:Mixer,
  {1b577c38-bf38-440a-afd3-8e5ad959a234}, !- Handle
  Connector Mixer 1,                      !- Name
  {ffca2749-77b3-4ab2-ab5a-f9e322e14a14}, !- Outlet Branch Name
  {da763158-ff97-4075-9c3b-acc442749784}, !- Inlet Branch Name 1
  {9679f37f-3097-4bbf-8001-ee33b5f1c6d5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {363eaabf-ade3-482f-a89d-10abcb686c75}, !- Handle
  Connector Splitter 1,                   !- Name
  {c4ab8e1f-16a2-437e-b320-0191e1dcbddb}, !- Inlet Branch Name
  {70085e4d-a132-4255-9088-ef1d716da0f1}, !- Outlet Branch Name 1
  {125984eb-a0cb-49c4-a777-86a8f1452fd7}; !- Outlet Branch Name 2

OS:Connection,
  {8351b452-8bd3-425d-88b5-1f9e96117531}, !- Handle
  {afe4c141-23c4-4304-9eb0-038c28c215dc}, !- Name
  {86a61671-572d-49d3-b7e6-a6b4dbc2bdf3}, !- Source Object
  14,                                     !- Outlet Port
  {edf46f7a-60d0-4b68-92f5-7683b7f6dd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70085e4d-a132-4255-9088-ef1d716da0f1}, !- Handle
  {b5339591-aeb3-4eed-b88f-a3ee6b266428}, !- Name
  {363eaabf-ade3-482f-a89d-10abcb686c75}, !- Source Object
  3,                                      !- Outlet Port
  {82f03fe2-2ce9-4c2c-878b-ee48dc41c6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c03b30d-1d59-4912-9120-f4525f853780}, !- Handle
  {1bfafb98-b40b-454d-bd64-9f0621eb9dda}, !- Name
  {28affcde-e577-4b69-8601-9e4346fd9522}, !- Source Object
  3,                                      !- Outlet Port
  {86a61671-572d-49d3-b7e6-a6b4dbc2bdf3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0802f740-1dfa-4452-b06d-f78377722723}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5143631d-3046-4af1-ac72-981ebd9432d1}, !- Inlet Port
  {1b3dfaa4-bb9f-4c1a-91f2-841a7c3cb913}; !- Outlet Port

OS:Node,
  {b8c4a43a-3548-42b5-b7f9-5fd17bde0b36}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {7b27cf6e-286e-44f1-954c-73a6d29b9a2d}, !- Inlet Port
  {e7a28eed-d81a-4a7f-aa1b-80714af20010}; !- Outlet Port

OS:Node,
  {c11fd74f-778d-4e5f-ae04-3caf132bc7e3}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {cb2695d1-420a-4c12-b99b-ea9807aea9c2}, !- Inlet Port
  {22339f0d-064d-44c7-b5ad-fdb70148cd8f}; !- Outlet Port

OS:Connector:Mixer,
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Handle
  Connector Mixer 2,                      !- Name
  {8eb5eb67-50e1-414f-9112-4b406e80a943}, !- Outlet Branch Name
  {9eea68b6-f9db-497d-af60-169a8952fd8b}, !- Inlet Branch Name 1
  {77d22ba6-f1d2-4bba-a066-70e4f040b111}, !- Inlet Branch Name 2
  {66f8a349-11e2-4b2b-846c-6f9b73efb91d}, !- Inlet Branch Name 3
  {a8f1f5f6-c56a-4dc1-a895-258159a45c9b}, !- Inlet Branch Name 4
  {c6103a01-1274-4577-bdf7-6bf8badf62e3}, !- Inlet Branch Name 5
  {c809c909-66b4-44df-887f-7c14d1ad8891}, !- Inlet Branch Name 6
  {f2c65b48-1b42-4fed-8d0a-f4146fe14087}, !- Inlet Branch Name 7
  {c380c687-8875-487e-99ef-f64c18794c60}, !- Inlet Branch Name 8
  {6f88b65c-a62c-4e8a-b345-0686dee8991b}, !- Inlet Branch Name 9
  {a757b54c-54e2-4843-8eef-60d51c6678ef}, !- Inlet Branch Name 10
  {e96e50c1-f1c2-42fe-a994-6135c4324072}, !- Inlet Branch Name 11
  {8789a71c-1116-4185-9b52-a8220cd6ecc1}, !- Inlet Branch Name 12
  {df76a50a-c9de-42f6-931e-86a21bdc5139}, !- Inlet Branch Name 13
  {8d1c6948-b26c-490f-af29-5a5a60019c93}, !- Inlet Branch Name 14
  {d1da323c-83fb-4e2b-9ce7-13281d19c4a0}, !- Inlet Branch Name 15
  {6a68f220-41ea-4c54-9ca7-9cf0e62b65ba}, !- Inlet Branch Name 16
  {866b9fb5-7157-4be2-b250-ff17014d2014}, !- Inlet Branch Name 17
  {85fa6315-0545-41c6-879c-c474b16722cd}, !- Inlet Branch Name 18
  {33a41f4e-d80a-4144-950f-304881f3609e}, !- Inlet Branch Name 19
  {226ddd0e-1fc7-4af3-8e1a-202fdb27a581}, !- Inlet Branch Name 20
  {6b6370c5-a78f-4285-be25-004ca977d993}, !- Inlet Branch Name 21
  {0ba717b7-8b0d-4241-9cda-9466b6e12b68}, !- Inlet Branch Name 22
  {b248304e-a4f1-4c67-b755-707e6044fc12}, !- Inlet Branch Name 23
  {5f3f6ea8-b713-4880-8b35-c702e6eb7615}, !- Inlet Branch Name 24
  {edc2a312-c2e4-4df0-9aea-6cc75a7d2c38}, !- Inlet Branch Name 25
  {727135db-d07a-4b94-8d92-1ad3077313b0}, !- Inlet Branch Name 26
  {c9c8e286-9732-4daa-a81e-1e6492e02441}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Handle
  Connector Splitter 2,                   !- Name
  {44139536-8e4e-4a26-9a00-78e9482c3528}, !- Inlet Branch Name
  {cb2695d1-420a-4c12-b99b-ea9807aea9c2}, !- Outlet Branch Name 1
  {0d066207-9112-43e5-8dd9-d70ecb684fc4}, !- Outlet Branch Name 2
  {c541fd4d-e8ef-4684-b153-4154f586ada8}, !- Outlet Branch Name 3
  {a481d71b-bf61-4319-aa33-8a2710a85296}, !- Outlet Branch Name 4
  {069eefe2-bbc5-4fc8-84c3-d42866381a04}, !- Outlet Branch Name 5
  {af1bfc41-a725-413e-b2ad-aee8c4807846}, !- Outlet Branch Name 6
  {97036c9d-4d42-4e7b-8a1c-9832773d1350}, !- Outlet Branch Name 7
  {c8817fe2-d123-499a-a32b-d931b677e19a}, !- Outlet Branch Name 8
  {14bd7e56-214a-4bef-bb7d-97c41aea44c0}, !- Outlet Branch Name 9
  {8470e359-283f-4055-a0de-4c9a1ccbbb30}, !- Outlet Branch Name 10
  {c92d46f0-4be2-45ac-a99c-8e3f81180d77}, !- Outlet Branch Name 11
  {b223c66b-7a66-4d96-9fed-1eb9dad66b73}, !- Outlet Branch Name 12
  {07dda38d-98e3-4d82-81ab-d6455ac73e52}, !- Outlet Branch Name 13
  {4a01d64d-e73c-4308-8236-d7277000a8b5}, !- Outlet Branch Name 14
  {430fdc3d-b618-45c2-874a-5641655e8973}, !- Outlet Branch Name 15
  {49f8545e-5d1e-45b6-a807-54bc8feb8d97}, !- Outlet Branch Name 16
  {c886ca5a-11e6-4bab-ae19-970e07454a87}, !- Outlet Branch Name 17
  {191e1b4f-04b3-4f0b-9bef-cb35865ac715}, !- Outlet Branch Name 18
  {e98cea30-cbfd-478e-b61f-08567d207a9b}, !- Outlet Branch Name 19
  {d7f790fa-fec6-4009-8732-cf74d591927b}, !- Outlet Branch Name 20
  {7c6bd948-85e7-4d9b-a904-cbd08a9368a9}, !- Outlet Branch Name 21
  {93480b24-5067-4b38-9c69-5c9b7879c981}, !- Outlet Branch Name 22
  {76517573-cf21-4251-a6ec-b226bc0e2ed0}, !- Outlet Branch Name 23
  {3ed47b1c-10bd-495d-bdd1-787c77badd93}, !- Outlet Branch Name 24
  {98db8f1d-7e55-44c7-9ac7-e9002bafe009}, !- Outlet Branch Name 25
  {1ff1a1ab-ac06-4df9-94bf-3cd1d2de48ba}, !- Outlet Branch Name 26
  {55c7be2b-4445-4e91-9e74-ed27df042c03}; !- Outlet Branch Name 27

OS:Connection,
  {5143631d-3046-4af1-ac72-981ebd9432d1}, !- Handle
  {0d42000e-ebe1-4ccf-8a40-d47d78837859}, !- Name
  {86a61671-572d-49d3-b7e6-a6b4dbc2bdf3}, !- Source Object
  17,                                     !- Outlet Port
  {0802f740-1dfa-4452-b06d-f78377722723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2695d1-420a-4c12-b99b-ea9807aea9c2}, !- Handle
  {4b3ddc78-3107-4f54-970a-0b2f6e4448f1}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  3,                                      !- Outlet Port
  {c11fd74f-778d-4e5f-ae04-3caf132bc7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a28eed-d81a-4a7f-aa1b-80714af20010}, !- Handle
  {a312c863-fe4a-4dc7-9eb4-7e62905a162d}, !- Name
  {b8c4a43a-3548-42b5-b7f9-5fd17bde0b36}, !- Source Object
  3,                                      !- Outlet Port
  {86a61671-572d-49d3-b7e6-a6b4dbc2bdf3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39f491db-5f5b-48fb-8357-ddd90a9267de}, !- Handle
  {86a61671-572d-49d3-b7e6-a6b4dbc2bdf3}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {f9e81b4b-3ba5-47c2-bbaa-469e9d236578}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {3242610f-5336-46df-9822-5f75da7f12a0}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {ca785d45-b839-4d48-9a2c-647fe9152ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca785d45-b839-4d48-9a2c-647fe9152ce6}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {2735977b-a7b7-4f17-8457-a48e59b9480b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {c8b5d038-aad5-44a8-a48b-6dd20c6d1822}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {b256c0be-aabe-49e7-b32c-06bd606fa257}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b256c0be-aabe-49e7-b32c-06bd606fa257}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {bc098dd0-c9b2-4d42-832b-b2dc098bab56}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {3242610f-5336-46df-9822-5f75da7f12a0}, !- Schedule Name
  {dca47244-290b-41bf-b537-14022a7a93c1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0f3b5913-5465-4587-965f-cc69b796571b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e3fedf95-63ec-41ee-8286-4e531e2409a1}, !- Inlet Node Name
  {137a2d5a-9b2f-42c1-8015-2ed58e12660c}, !- Outlet Node Name
=======
  {177ed6ce-5002-4dfa-b7fa-d8af0d1e8a63}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c8b5d038-aad5-44a8-a48b-6dd20c6d1822}, !- Schedule Name
  {28affcde-e577-4b69-8601-9e4346fd9522}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {12519958-4576-41e9-be9e-6f4859d093a6}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {31d92c55-8a05-435b-8488-13cee2f0ac71}, !- Inlet Node Name
  {02291c1e-f264-456c-9e18-38238c1cc104}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {01423876-321d-49a3-8871-5160ca8d5bc9}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {137a2d5a-9b2f-42c1-8015-2ed58e12660c}, !- Inlet Port
  {357e88bc-c50d-4096-a5d2-690571456acb}; !- Outlet Port

OS:Connection,
  {e3fedf95-63ec-41ee-8286-4e531e2409a1}, !- Handle
  {45c0be46-3ff2-46ff-b227-d36dc08ffe90}, !- Name
  {6c9663f5-2419-434f-b77d-0ee8e78eae17}, !- Source Object
  3,                                      !- Outlet Port
  {0f3b5913-5465-4587-965f-cc69b796571b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137a2d5a-9b2f-42c1-8015-2ed58e12660c}, !- Handle
  {68720808-f322-4d85-b61b-f9b4bf20db14}, !- Name
  {0f3b5913-5465-4587-965f-cc69b796571b}, !- Source Object
  3,                                      !- Outlet Port
  {01423876-321d-49a3-8871-5160ca8d5bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357e88bc-c50d-4096-a5d2-690571456acb}, !- Handle
  {26a1b4d4-15e6-4057-a8ca-56e5dbf471bd}, !- Name
  {01423876-321d-49a3-8871-5160ca8d5bc9}, !- Source Object
  3,                                      !- Outlet Port
  {c5cd07b4-ceea-45ab-bcac-70ff40635fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {0ac23222-eb57-46d1-b6c9-6e4419dab9b9}, !- Handle
  Boiler 1527kBtu/hr 0.75 Thermal Eff,    !- Name
=======
  {22597a1a-a014-4c58-b21d-89714e946877}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {02291c1e-f264-456c-9e18-38238c1cc104}, !- Inlet Port
  {c4ab8e1f-16a2-437e-b320-0191e1dcbddb}; !- Outlet Port

OS:Connection,
  {31d92c55-8a05-435b-8488-13cee2f0ac71}, !- Handle
  {5d6fa154-3abf-4e16-a2fd-02041e86db45}, !- Name
  {edf46f7a-60d0-4b68-92f5-7683b7f6dd5a}, !- Source Object
  3,                                      !- Outlet Port
  {12519958-4576-41e9-be9e-6f4859d093a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02291c1e-f264-456c-9e18-38238c1cc104}, !- Handle
  {5be5913d-9c8f-4c54-94fb-8c4f8d68e3d5}, !- Name
  {12519958-4576-41e9-be9e-6f4859d093a6}, !- Source Object
  3,                                      !- Outlet Port
  {22597a1a-a014-4c58-b21d-89714e946877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ab8e1f-16a2-437e-b320-0191e1dcbddb}, !- Handle
  {ed876e4e-6083-4820-baf2-9b2e42586b11}, !- Name
  {22597a1a-a014-4c58-b21d-89714e946877}, !- Source Object
  3,                                      !- Outlet Port
  {363eaabf-ade3-482f-a89d-10abcb686c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {609ba035-6b4a-4635-8766-a71afe6f7b79}, !- Handle
  Boiler 1431kBtu/hr 0.75 Thermal Eff,    !- Name
>>>>>>> pnnl/osm_geo_templates
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
<<<<<<< HEAD
  {ea955a4e-701a-40dc-98a1-cdab68323efd}, !- Normalized Boiler Efficiency Curve Name
=======
  {3b338def-4245-41ed-9f8d-e4590ffe465d}, !- Normalized Boiler Efficiency Curve Name
>>>>>>> pnnl/osm_geo_templates
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
<<<<<<< HEAD
  {a8425733-4b5f-4616-9701-9a1a8f35d194}, !- Boiler Water Inlet Node Name
  {bc77ad4e-d0b3-4f0f-92fe-174ee408ac0b}, !- Boiler Water Outlet Node Name
=======
  {2aff29ee-c892-42e9-9a5d-a192082f9ee8}, !- Boiler Water Inlet Node Name
  {caa88616-c769-438c-9e2d-ba0f051d1dd8}, !- Boiler Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
<<<<<<< HEAD
  {5f8cd550-271f-4009-8618-203640efcbd1}, !- Handle
  Boiler 1527kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {bc77ad4e-d0b3-4f0f-92fe-174ee408ac0b}, !- Inlet Port
  {7c33bce8-74f5-4f1c-b5b1-c5857f9a37d0}; !- Outlet Port

OS:Connection,
  {a8425733-4b5f-4616-9701-9a1a8f35d194}, !- Handle
  {05bb9c59-0e6a-4dd9-ba64-a7c3bfd2e25f}, !- Name
  {4bd90306-b6fd-4bdc-90ce-5357c7980e84}, !- Source Object
  3,                                      !- Outlet Port
  {0ac23222-eb57-46d1-b6c9-6e4419dab9b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bc77ad4e-d0b3-4f0f-92fe-174ee408ac0b}, !- Handle
  {dfc76c0e-2742-4492-bed4-82d87dd3a300}, !- Name
  {0ac23222-eb57-46d1-b6c9-6e4419dab9b9}, !- Source Object
  13,                                     !- Outlet Port
  {5f8cd550-271f-4009-8618-203640efcbd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c33bce8-74f5-4f1c-b5b1-c5857f9a37d0}, !- Handle
  {c2955fda-5c7b-4698-9691-31de7806fd8d}, !- Name
  {5f8cd550-271f-4009-8618-203640efcbd1}, !- Source Object
  3,                                      !- Outlet Port
  {19e63253-57b2-465f-8b43-bddf012145df}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29675d41-4f0e-41ba-b698-a5bf84557200}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d547ef1c-8f21-47d0-b69b-f14b807220a5}, !- Inlet Node Name
  {655326ca-99b2-4c39-8728-10bcf06ab351}; !- Outlet Node Name

OS:Node,
  {21ca71f8-14ac-4de2-a21f-342955f60fb4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {edec6b0d-00d2-4ce3-8ea6-a09b539c6860}, !- Inlet Port
  {d547ef1c-8f21-47d0-b69b-f14b807220a5}; !- Outlet Port

OS:Connection,
  {edec6b0d-00d2-4ce3-8ea6-a09b539c6860}, !- Handle
  {e37a36f1-7f86-4901-911e-38bde7c89755}, !- Name
  {c5cd07b4-ceea-45ab-bcac-70ff40635fe9}, !- Source Object
  4,                                      !- Outlet Port
  {21ca71f8-14ac-4de2-a21f-342955f60fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {621701ee-7bf4-402c-8427-a647b299e794}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {655326ca-99b2-4c39-8728-10bcf06ab351}, !- Inlet Port
  {f5d777ce-ff49-4a0b-8bf0-d4e92be44bfa}; !- Outlet Port

OS:Connection,
  {d547ef1c-8f21-47d0-b69b-f14b807220a5}, !- Handle
  {149c86d9-7829-4f32-b481-0c15c889e8f7}, !- Name
  {21ca71f8-14ac-4de2-a21f-342955f60fb4}, !- Source Object
  3,                                      !- Outlet Port
  {29675d41-4f0e-41ba-b698-a5bf84557200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655326ca-99b2-4c39-8728-10bcf06ab351}, !- Handle
  {51083266-b924-4e47-9ec4-016793b9ac88}, !- Name
  {29675d41-4f0e-41ba-b698-a5bf84557200}, !- Source Object
  3,                                      !- Outlet Port
  {621701ee-7bf4-402c-8427-a647b299e794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d777ce-ff49-4a0b-8bf0-d4e92be44bfa}, !- Handle
  {0897ed56-8323-4e02-806f-0bde28149068}, !- Name
  {621701ee-7bf4-402c-8427-a647b299e794}, !- Source Object
  3,                                      !- Outlet Port
  {19e63253-57b2-465f-8b43-bddf012145df}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e6fbe55-b9f4-4a7d-a211-6faccf85af1a}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {92d03b1b-014d-437a-ae9b-eb8018b093c2}, !- Inlet Node Name
  {61fcf7ec-a3f7-45d3-b143-df0be50e7ab7}; !- Outlet Node Name

OS:Node,
  {38a3cd04-3b35-4fc0-aed3-b57091929ef6}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {61fcf7ec-a3f7-45d3-b143-df0be50e7ab7}, !- Inlet Port
  {56fdb80a-5125-4d52-b5c7-0477fba1afbc}; !- Outlet Port

OS:Connection,
  {92d03b1b-014d-437a-ae9b-eb8018b093c2}, !- Handle
  {658366ab-2d35-4cee-8353-c208102e8624}, !- Name
  {2904f2ae-ea7c-4e47-a71b-3525e64d08b4}, !- Source Object
  3,                                      !- Outlet Port
  {7e6fbe55-b9f4-4a7d-a211-6faccf85af1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fcf7ec-a3f7-45d3-b143-df0be50e7ab7}, !- Handle
  {5d05d35f-f5ae-4539-b3b0-0b5b4b68f488}, !- Name
  {7e6fbe55-b9f4-4a7d-a211-6faccf85af1a}, !- Source Object
  3,                                      !- Outlet Port
  {38a3cd04-3b35-4fc0-aed3-b57091929ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56fdb80a-5125-4d52-b5c7-0477fba1afbc}, !- Handle
  {62682009-f5b9-4659-9e4f-75d795ff8322}, !- Name
  {38a3cd04-3b35-4fc0-aed3-b57091929ef6}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f7692dc-4603-4771-8047-4b0b4ccd1f61}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {dbd58e3a-ff9a-4961-ac9e-5831fc1875df}, !- Inlet Node Name
  {7546f352-9a83-4598-bb63-045b989888e1}; !- Outlet Node Name

OS:Node,
  {88407c6e-ba68-42fc-a006-0dc04ef6b708}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {347bbe15-d5ad-4f71-a7a9-d5d1d3dc08c1}, !- Inlet Port
  {dbd58e3a-ff9a-4961-ac9e-5831fc1875df}; !- Outlet Port

OS:Connection,
  {347bbe15-d5ad-4f71-a7a9-d5d1d3dc08c1}, !- Handle
  {a437b148-8a2e-4188-a93e-6cac4447cda1}, !- Name
  {19e63253-57b2-465f-8b43-bddf012145df}, !- Source Object
  2,                                      !- Outlet Port
  {88407c6e-ba68-42fc-a006-0dc04ef6b708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd58e3a-ff9a-4961-ac9e-5831fc1875df}, !- Handle
  {324637db-239c-4206-937f-6cdefcbed84b}, !- Name
  {88407c6e-ba68-42fc-a006-0dc04ef6b708}, !- Source Object
  3,                                      !- Outlet Port
  {0f7692dc-4603-4771-8047-4b0b4ccd1f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7546f352-9a83-4598-bb63-045b989888e1}, !- Handle
  {9259a119-968b-4d72-8eeb-0f5f932571a3}, !- Name
  {0f7692dc-4603-4771-8047-4b0b4ccd1f61}, !- Source Object
  3,                                      !- Outlet Port
  {dca47244-290b-41bf-b537-14022a7a93c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b58d1af-d4b1-4eea-a792-fde2ad2d1cf2}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {3884e3fc-6760-42d4-b1d9-bcb708d54c66}, !- Inlet Node Name
  {460c6a77-65aa-4a3f-9885-52ecf1c236b1}; !- Outlet Node Name

OS:Node,
  {202de05a-93d5-46ea-8433-05e80721cf49}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {460c6a77-65aa-4a3f-9885-52ecf1c236b1}, !- Inlet Port
  {66604a7f-b547-4127-976f-13e049a18a8d}; !- Outlet Port

OS:Connection,
  {3884e3fc-6760-42d4-b1d9-bcb708d54c66}, !- Handle
  {8cbcf848-f204-4c37-b211-4b7b8c4a604c}, !- Name
  {5fb3bacb-92b6-49d5-9de0-0a5db2612f7a}, !- Source Object
  3,                                      !- Outlet Port
  {1b58d1af-d4b1-4eea-a792-fde2ad2d1cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460c6a77-65aa-4a3f-9885-52ecf1c236b1}, !- Handle
  {25caf463-6104-4de0-82bd-b47045be3391}, !- Name
  {1b58d1af-d4b1-4eea-a792-fde2ad2d1cf2}, !- Source Object
  3,                                      !- Outlet Port
  {202de05a-93d5-46ea-8433-05e80721cf49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66604a7f-b547-4127-976f-13e049a18a8d}, !- Handle
  {db7b17e5-628c-4560-ab03-53d2eeebe9e8}, !- Name
  {202de05a-93d5-46ea-8433-05e80721cf49}, !- Source Object
  3,                                      !- Outlet Port
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ebb09338-3f7c-42e7-9358-0f792f9b84ef}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {16185f62-4fdb-47b4-8abe-aec7c14c1a4f}, !- Inlet Node Name
  {c084c858-4888-4f74-9e69-43603d352fc3}; !- Outlet Node Name

OS:Node,
  {c907c1f3-5942-49e4-8696-a791fc173768}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {cf622110-eb69-49e2-942b-2f0333555a0c}, !- Inlet Port
  {16185f62-4fdb-47b4-8abe-aec7c14c1a4f}; !- Outlet Port

OS:Connection,
  {cf622110-eb69-49e2-942b-2f0333555a0c}, !- Handle
  {3fb97658-6e44-4cc4-beff-3965ef76e002}, !- Name
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Source Object
  2,                                      !- Outlet Port
  {c907c1f3-5942-49e4-8696-a791fc173768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16185f62-4fdb-47b4-8abe-aec7c14c1a4f}, !- Handle
  {6bbe6abf-f016-47f7-8164-fd43a4e87360}, !- Name
  {c907c1f3-5942-49e4-8696-a791fc173768}, !- Source Object
  3,                                      !- Outlet Port
  {ebb09338-3f7c-42e7-9358-0f792f9b84ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c084c858-4888-4f74-9e69-43603d352fc3}, !- Handle
  {bfd1e7bc-75da-4155-8dd4-b6c38a7bf73f}, !- Name
  {ebb09338-3f7c-42e7-9358-0f792f9b84ef}, !- Source Object
  3,                                      !- Outlet Port
  {fb5241ec-cd89-4cc7-9271-42c260209a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {50436c6d-3064-4606-9951-1e4872524688}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {c0ca2be3-5119-4eb3-9f55-c4a45fc4a480}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5d0fa25a-54bf-427c-8c3e-67ee9c9ef68e}, !- Supply Side Inlet Node Name
  {819f51bd-b97f-42e3-9a9e-46981e810c10}, !- Demand Side Outlet Node Name
  {8451d5d7-52c4-489f-9e6d-e8b08937606d}, !- Demand Side Inlet Node A
  {9cb07339-f732-494f-a696-d346ba8ccb65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Demand Mixer Name
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Demand Splitter A Name
=======
  {5453a053-4a19-47c7-a471-143cfed8f8ff}, !- Handle
  Boiler 1431kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {caa88616-c769-438c-9e2d-ba0f051d1dd8}, !- Inlet Port
  {da763158-ff97-4075-9c3b-acc442749784}; !- Outlet Port

OS:Connection,
  {2aff29ee-c892-42e9-9a5d-a192082f9ee8}, !- Handle
  {f1235d06-42d7-4577-a4e5-7fbf3efd0aa2}, !- Name
  {82f03fe2-2ce9-4c2c-878b-ee48dc41c6d9}, !- Source Object
  3,                                      !- Outlet Port
  {609ba035-6b4a-4635-8766-a71afe6f7b79}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {caa88616-c769-438c-9e2d-ba0f051d1dd8}, !- Handle
  {250f1862-723f-47c3-990e-0ae6628b7172}, !- Name
  {609ba035-6b4a-4635-8766-a71afe6f7b79}, !- Source Object
  13,                                     !- Outlet Port
  {5453a053-4a19-47c7-a471-143cfed8f8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da763158-ff97-4075-9c3b-acc442749784}, !- Handle
  {8626aee7-e868-475a-9010-ec5be6f3f953}, !- Name
  {5453a053-4a19-47c7-a471-143cfed8f8ff}, !- Source Object
  3,                                      !- Outlet Port
  {1b577c38-bf38-440a-afd3-8e5ad959a234}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {352a1355-8938-489c-bae8-7df8d7cfb495}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {4830a7fa-7a5e-47b6-9106-709f18ae0a8a}, !- Inlet Node Name
  {242d33a4-bfd5-41e8-b40e-d7da1b71201e}; !- Outlet Node Name

OS:Node,
  {5cd5cb84-7535-4de3-aa6a-5a9671c47e02}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {125984eb-a0cb-49c4-a777-86a8f1452fd7}, !- Inlet Port
  {4830a7fa-7a5e-47b6-9106-709f18ae0a8a}; !- Outlet Port

OS:Connection,
  {125984eb-a0cb-49c4-a777-86a8f1452fd7}, !- Handle
  {377531a3-448e-462b-8570-6b8cf512fd62}, !- Name
  {363eaabf-ade3-482f-a89d-10abcb686c75}, !- Source Object
  4,                                      !- Outlet Port
  {5cd5cb84-7535-4de3-aa6a-5a9671c47e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18d5157a-a4ff-4bd0-85c8-0d4fe2e5c87d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {242d33a4-bfd5-41e8-b40e-d7da1b71201e}, !- Inlet Port
  {9679f37f-3097-4bbf-8001-ee33b5f1c6d5}; !- Outlet Port

OS:Connection,
  {4830a7fa-7a5e-47b6-9106-709f18ae0a8a}, !- Handle
  {c8131e54-3121-49bd-9722-1be0afedb4be}, !- Name
  {5cd5cb84-7535-4de3-aa6a-5a9671c47e02}, !- Source Object
  3,                                      !- Outlet Port
  {352a1355-8938-489c-bae8-7df8d7cfb495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242d33a4-bfd5-41e8-b40e-d7da1b71201e}, !- Handle
  {ca346533-13e4-40d9-b93c-239d4f57fd9c}, !- Name
  {352a1355-8938-489c-bae8-7df8d7cfb495}, !- Source Object
  3,                                      !- Outlet Port
  {18d5157a-a4ff-4bd0-85c8-0d4fe2e5c87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9679f37f-3097-4bbf-8001-ee33b5f1c6d5}, !- Handle
  {381bd272-44c7-485c-a245-2898f22ed081}, !- Name
  {18d5157a-a4ff-4bd0-85c8-0d4fe2e5c87d}, !- Source Object
  3,                                      !- Outlet Port
  {1b577c38-bf38-440a-afd3-8e5ad959a234}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {21cfaf83-0cb8-4d20-a33c-f8a612eb6773}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {22339f0d-064d-44c7-b5ad-fdb70148cd8f}, !- Inlet Node Name
  {5bb73142-cf5e-4668-9f80-84c53f116b00}; !- Outlet Node Name

OS:Node,
  {81215734-7b99-4347-a04c-7e11fd150895}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {5bb73142-cf5e-4668-9f80-84c53f116b00}, !- Inlet Port
  {9eea68b6-f9db-497d-af60-169a8952fd8b}; !- Outlet Port

OS:Connection,
  {22339f0d-064d-44c7-b5ad-fdb70148cd8f}, !- Handle
  {6505dc85-e34f-41be-99c6-b48f846415a8}, !- Name
  {c11fd74f-778d-4e5f-ae04-3caf132bc7e3}, !- Source Object
  3,                                      !- Outlet Port
  {21cfaf83-0cb8-4d20-a33c-f8a612eb6773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb73142-cf5e-4668-9f80-84c53f116b00}, !- Handle
  {12829c53-d919-47fb-bb5b-8a78b972bae4}, !- Name
  {21cfaf83-0cb8-4d20-a33c-f8a612eb6773}, !- Source Object
  3,                                      !- Outlet Port
  {81215734-7b99-4347-a04c-7e11fd150895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eea68b6-f9db-497d-af60-169a8952fd8b}, !- Handle
  {a2bf69c5-46fb-472e-897d-ac3375adfccf}, !- Name
  {81215734-7b99-4347-a04c-7e11fd150895}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {935e83f2-b7c4-41da-a66e-5cd3ae99c9a4}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {11f88a07-8ecf-40b5-a84b-d8e6ef7accac}, !- Inlet Node Name
  {11c45ea6-d127-4eb9-abf1-abf6a3a0a57c}; !- Outlet Node Name

OS:Node,
  {25dfb364-3040-4cea-ab49-4d4349a09d1f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {ffca2749-77b3-4ab2-ab5a-f9e322e14a14}, !- Inlet Port
  {11f88a07-8ecf-40b5-a84b-d8e6ef7accac}; !- Outlet Port

OS:Connection,
  {ffca2749-77b3-4ab2-ab5a-f9e322e14a14}, !- Handle
  {a3396195-04f6-496b-aca9-374ddbe22d2b}, !- Name
  {1b577c38-bf38-440a-afd3-8e5ad959a234}, !- Source Object
  2,                                      !- Outlet Port
  {25dfb364-3040-4cea-ab49-4d4349a09d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f88a07-8ecf-40b5-a84b-d8e6ef7accac}, !- Handle
  {26250821-9c6e-42d9-b5a6-7169c5ba1c9d}, !- Name
  {25dfb364-3040-4cea-ab49-4d4349a09d1f}, !- Source Object
  3,                                      !- Outlet Port
  {935e83f2-b7c4-41da-a66e-5cd3ae99c9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c45ea6-d127-4eb9-abf1-abf6a3a0a57c}, !- Handle
  {4c93a598-3072-47e8-a59b-ade924fce463}, !- Name
  {935e83f2-b7c4-41da-a66e-5cd3ae99c9a4}, !- Source Object
  3,                                      !- Outlet Port
  {28affcde-e577-4b69-8601-9e4346fd9522}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f389fa4f-61c4-4de6-86e5-00bcd54d6635}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {1b3dfaa4-bb9f-4c1a-91f2-841a7c3cb913}, !- Inlet Node Name
  {cb9378a9-fa98-45aa-b602-cff0ebbcb210}; !- Outlet Node Name

OS:Node,
  {3221908c-9317-4c6b-bda9-a44ec68960bf}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {cb9378a9-fa98-45aa-b602-cff0ebbcb210}, !- Inlet Port
  {44139536-8e4e-4a26-9a00-78e9482c3528}; !- Outlet Port

OS:Connection,
  {1b3dfaa4-bb9f-4c1a-91f2-841a7c3cb913}, !- Handle
  {cf725b2d-996d-42f5-a2bd-4ba35555bb4a}, !- Name
  {0802f740-1dfa-4452-b06d-f78377722723}, !- Source Object
  3,                                      !- Outlet Port
  {f389fa4f-61c4-4de6-86e5-00bcd54d6635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9378a9-fa98-45aa-b602-cff0ebbcb210}, !- Handle
  {819e5878-fa1e-4b22-b825-f872d61e2dad}, !- Name
  {f389fa4f-61c4-4de6-86e5-00bcd54d6635}, !- Source Object
  3,                                      !- Outlet Port
  {3221908c-9317-4c6b-bda9-a44ec68960bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44139536-8e4e-4a26-9a00-78e9482c3528}, !- Handle
  {d8068d6b-f583-4111-a5af-9af8cc15ab9c}, !- Name
  {3221908c-9317-4c6b-bda9-a44ec68960bf}, !- Source Object
  3,                                      !- Outlet Port
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce729076-d358-4a4e-8485-77acbd47c953}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {b851e2a5-8a21-4eb1-bd01-8650142eab8b}, !- Inlet Node Name
  {7b27cf6e-286e-44f1-954c-73a6d29b9a2d}; !- Outlet Node Name

OS:Node,
  {4105d6c9-4da5-4577-bd65-51c82a3fcdbe}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {8eb5eb67-50e1-414f-9112-4b406e80a943}, !- Inlet Port
  {b851e2a5-8a21-4eb1-bd01-8650142eab8b}; !- Outlet Port

OS:Connection,
  {8eb5eb67-50e1-414f-9112-4b406e80a943}, !- Handle
  {de9cea69-1f60-4fd9-9af9-b000ab1641e5}, !- Name
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Source Object
  2,                                      !- Outlet Port
  {4105d6c9-4da5-4577-bd65-51c82a3fcdbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b851e2a5-8a21-4eb1-bd01-8650142eab8b}, !- Handle
  {a5aaa3a5-7c0e-4680-a1c7-c578226b7035}, !- Name
  {4105d6c9-4da5-4577-bd65-51c82a3fcdbe}, !- Source Object
  3,                                      !- Outlet Port
  {ce729076-d358-4a4e-8485-77acbd47c953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b27cf6e-286e-44f1-954c-73a6d29b9a2d}, !- Handle
  {f55db6ea-8a30-4688-9b9c-e79a7c73566c}, !- Name
  {ce729076-d358-4a4e-8485-77acbd47c953}, !- Source Object
  3,                                      !- Outlet Port
  {b8c4a43a-3548-42b5-b7f9-5fd17bde0b36}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f1319ebc-fe06-40ff-ac0b-bf91906ed184}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {86f0846d-5f12-488f-90b6-47eead648c04}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0fee52fa-77af-43a6-992e-7c518f65f030}, !- Supply Side Inlet Node Name
  {68d9be6a-95d1-4a8c-a926-4b49297a49ac}, !- Demand Side Outlet Node Name
  {b91525bc-032e-4457-a98a-6f6d3c4c437e}, !- Demand Side Inlet Node A
  {9bfaeada-c6e5-46d9-923d-b22fa0f7d4c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Demand Mixer Name
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {0cc3d2f1-4f15-4e40-940a-72f780cd3900}, !- Handle
  PVAV_POD_1 Supply Inlet Node,           !- Name
  {5d0fa25a-54bf-427c-8c3e-67ee9c9ef68e}, !- Inlet Port
  {9587fdaf-d118-43bb-a72c-04138a058078}; !- Outlet Port

OS:Node,
  {12395007-4dbe-4a53-8fe8-1a27df2fd91b}, !- Handle
  PVAV_POD_1 Supply Outlet Node,          !- Name
  {6c5d7359-7d97-4ec1-ad50-0d2a43a832f1}, !- Inlet Port
  {9cb07339-f732-494f-a696-d346ba8ccb65}; !- Outlet Port

OS:Connection,
  {5d0fa25a-54bf-427c-8c3e-67ee9c9ef68e}, !- Handle
  {3e9209a3-7320-41db-8a31-2e45cd3d4a67}, !- Name
  {50436c6d-3064-4606-9951-1e4872524688}, !- Source Object
  8,                                      !- Outlet Port
  {0cc3d2f1-4f15-4e40-940a-72f780cd3900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb07339-f732-494f-a696-d346ba8ccb65}, !- Handle
  {ee2603b7-2267-4a64-8d15-c068c81f7d27}, !- Name
  {12395007-4dbe-4a53-8fe8-1a27df2fd91b}, !- Source Object
  3,                                      !- Outlet Port
  {50436c6d-3064-4606-9951-1e4872524688}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f9b95921-5afe-45af-b5cc-7ac8600ccbb5}, !- Handle
  PVAV_POD_1 Demand Inlet Node,           !- Name
  {8451d5d7-52c4-489f-9e6d-e8b08937606d}, !- Inlet Port
  {ad17e205-1df0-4f98-813c-ca36573a32d9}; !- Outlet Port

OS:Node,
  {77c1a2f1-19ec-4ca6-852a-3db6982254e1}, !- Handle
  PVAV_POD_1 Demand Outlet Node,          !- Name
  {0d3df145-d8b2-49ce-8109-bf9fca272e0a}, !- Inlet Port
  {819f51bd-b97f-42e3-9a9e-46981e810c10}; !- Outlet Port

OS:Node,
  {bb3d4906-8ed1-4762-9272-fcfa6b10d624}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {d6b0880c-c7c2-4b54-8956-a21a1a498d1d}, !- Inlet Port
  {ad879d26-6049-4fe1-afa8-1fb1cc13697c}; !- Outlet Port

OS:Connection,
  {8451d5d7-52c4-489f-9e6d-e8b08937606d}, !- Handle
  {a5ca0766-51cd-4f78-844a-3b570cd93df9}, !- Name
  {50436c6d-3064-4606-9951-1e4872524688}, !- Source Object
  10,                                     !- Outlet Port
  {f9b95921-5afe-45af-b5cc-7ac8600ccbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819f51bd-b97f-42e3-9a9e-46981e810c10}, !- Handle
  {93a24549-fb3c-4d78-9e3a-3edf562d16c5}, !- Name
  {77c1a2f1-19ec-4ca6-852a-3db6982254e1}, !- Source Object
  3,                                      !- Outlet Port
  {50436c6d-3064-4606-9951-1e4872524688}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ad17e205-1df0-4f98-813c-ca36573a32d9}, !- Inlet Node Name
  {ddf91008-4cb2-404a-ac3e-8718ed1afdbd}, !- Outlet Node Name 1
  {63b8e5df-ac92-45b3-8b00-75c68c62ee14}, !- Outlet Node Name 2
  {489eaebb-c7a8-4595-a6cd-469bf7bc6a7c}, !- Outlet Node Name 3
  {264dcd6b-e936-45df-be74-715ea305ee19}, !- Outlet Node Name 4
  {29003e90-3c94-47cd-831a-69e74b69c13d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0d3df145-d8b2-49ce-8109-bf9fca272e0a}, !- Outlet Node Name
  {7605cc82-c870-45bb-8f40-58c8ec04dcb4}, !- Inlet Node Name 1
  {3682b3b6-4bef-46ed-a581-021f7b3e3ae6}, !- Inlet Node Name 2
  {a63ec4aa-20ee-4359-ab1c-e17916d1ba52}, !- Inlet Node Name 3
  {c973a8f8-726d-4007-9e54-87b3c98a4c82}, !- Inlet Node Name 4
  {a1a48346-74a8-4890-a7bd-50b8101e0f25}; !- Inlet Node Name 5

OS:Connection,
  {ad17e205-1df0-4f98-813c-ca36573a32d9}, !- Handle
  {40555371-16c1-4773-8357-90d423f917c5}, !- Name
  {f9b95921-5afe-45af-b5cc-7ac8600ccbb5}, !- Source Object
  3,                                      !- Outlet Port
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3df145-d8b2-49ce-8109-bf9fca272e0a}, !- Handle
  {711bb38b-b79e-45f5-a7b5-44128274b54c}, !- Name
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Source Object
  2,                                      !- Outlet Port
  {77c1a2f1-19ec-4ca6-852a-3db6982254e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20bfa66b-0401-4d2e-aacf-a14638845c63}, !- Handle
  {50436c6d-3064-4606-9951-1e4872524688}, !- AirLoop Name
=======
  {1a4772d2-b4a9-4e4b-a3dd-00360d4e8c61}, !- Handle
  PVAV_POD_1 Supply Inlet Node,           !- Name
  {0fee52fa-77af-43a6-992e-7c518f65f030}, !- Inlet Port
  {f82427e6-660e-4c66-9b56-d03769d4e2af}; !- Outlet Port

OS:Node,
  {f27458ac-683e-4c08-b4ab-132118d34083}, !- Handle
  PVAV_POD_1 Supply Outlet Node,          !- Name
  {977c5041-8d9d-44bf-9048-052e13a87ea4}, !- Inlet Port
  {9bfaeada-c6e5-46d9-923d-b22fa0f7d4c5}; !- Outlet Port

OS:Connection,
  {0fee52fa-77af-43a6-992e-7c518f65f030}, !- Handle
  {2864de4d-59b1-41cd-89f6-c50efa083e3b}, !- Name
  {f1319ebc-fe06-40ff-ac0b-bf91906ed184}, !- Source Object
  8,                                      !- Outlet Port
  {1a4772d2-b4a9-4e4b-a3dd-00360d4e8c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfaeada-c6e5-46d9-923d-b22fa0f7d4c5}, !- Handle
  {9dac76b6-8ba8-430c-bf2d-055dbb3fa606}, !- Name
  {f27458ac-683e-4c08-b4ab-132118d34083}, !- Source Object
  3,                                      !- Outlet Port
  {f1319ebc-fe06-40ff-ac0b-bf91906ed184}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d1aacf3-481e-4037-ba4d-225fd7f52183}, !- Handle
  PVAV_POD_1 Demand Inlet Node,           !- Name
  {b91525bc-032e-4457-a98a-6f6d3c4c437e}, !- Inlet Port
  {29c88b3a-36c4-4bf6-bcc9-365383db3bea}; !- Outlet Port

OS:Node,
  {616ee9ad-a66a-498e-aceb-9e15f5ddb76d}, !- Handle
  PVAV_POD_1 Demand Outlet Node,          !- Name
  {e330ce30-b9ff-40be-b203-d6323e1ba7c1}, !- Inlet Port
  {68d9be6a-95d1-4a8c-a926-4b49297a49ac}; !- Outlet Port

OS:Node,
  {024171c0-d1cb-444f-a574-960f981abddb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {2b995ee9-6b96-4af8-9900-907a9edf83ac}, !- Inlet Port
  {6925998b-d503-46fe-9ed2-60bfe3101cfe}; !- Outlet Port

OS:Connection,
  {b91525bc-032e-4457-a98a-6f6d3c4c437e}, !- Handle
  {8bd55992-4ff5-43f4-af72-7a361e9df0ba}, !- Name
  {f1319ebc-fe06-40ff-ac0b-bf91906ed184}, !- Source Object
  10,                                     !- Outlet Port
  {5d1aacf3-481e-4037-ba4d-225fd7f52183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d9be6a-95d1-4a8c-a926-4b49297a49ac}, !- Handle
  {09dc7a72-da49-4c0d-a86f-25a9aa9cb9c3}, !- Name
  {616ee9ad-a66a-498e-aceb-9e15f5ddb76d}, !- Source Object
  3,                                      !- Outlet Port
  {f1319ebc-fe06-40ff-ac0b-bf91906ed184}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {29c88b3a-36c4-4bf6-bcc9-365383db3bea}, !- Inlet Node Name
  {70610377-c2aa-4753-8d5a-6f109531acf3}, !- Outlet Node Name 1
  {e44a29b4-8344-4dc5-8691-057175e85403}, !- Outlet Node Name 2
  {c7a591f2-0530-4594-bd26-7668cf575641}, !- Outlet Node Name 3
  {3286af42-ac3c-4947-b46b-a6d005ed65c3}, !- Outlet Node Name 4
  {f0b1e358-d315-46e5-83a8-c7d18724c1da}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e330ce30-b9ff-40be-b203-d6323e1ba7c1}, !- Outlet Node Name
  {34a49f49-7794-41e0-bff2-17034f8b9826}, !- Inlet Node Name 1
  {7e58826e-7bd9-47c2-b84a-7898585ade56}, !- Inlet Node Name 2
  {37f1dacb-20c2-456a-8806-32f06429e8a6}, !- Inlet Node Name 3
  {6b92c3cb-c0aa-49fd-a1a3-6f382673fcb0}, !- Inlet Node Name 4
  {3a6c2229-7117-4711-89a3-e9f3dc08937e}; !- Inlet Node Name 5

OS:Connection,
  {29c88b3a-36c4-4bf6-bcc9-365383db3bea}, !- Handle
  {25d7eb1a-a79c-4ba2-bcc7-75007dec6cad}, !- Name
  {5d1aacf3-481e-4037-ba4d-225fd7f52183}, !- Source Object
  3,                                      !- Outlet Port
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e330ce30-b9ff-40be-b203-d6323e1ba7c1}, !- Handle
  {278a7077-4788-48f2-99b2-f769eeff1eb7}, !- Name
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Source Object
  2,                                      !- Outlet Port
  {616ee9ad-a66a-498e-aceb-9e15f5ddb76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bba3100b-0d11-45bb-bdb5-e9da7492fd64}, !- Handle
  {f1319ebc-fe06-40ff-ac0b-bf91906ed184}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  4.295648,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Handle
  Always On Discrete,                     !- Name
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Handle
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Handle
  Always On Discrete,                     !- Name
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {c0ca2be3-5119-4eb3-9f55-c4a45fc4a480}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {288d2c94-3f09-454b-bf76-3e6d87c2b9ff}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Handle
  SchoolPrimary HVACOperationSchd,        !- Name
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Schedule Type Limits Name
  {3b559ae6-7e94-496c-b4f8-203c644f49b1}, !- Default Day Schedule Name
  {72b905a4-4745-49c3-a0f6-2b773d3af60d}, !- Summer Design Day Schedule Name
  {71f9b806-4ceb-4906-acc8-75563c612a94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b559ae6-7e94-496c-b4f8-203c644f49b1}, !- Handle
  SchoolPrimary HVACOperationSchd Default, !- Name
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Schedule Type Limits Name
=======
  {86f0846d-5f12-488f-90b6-47eead648c04}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c504a579-7965-4048-918f-3093e262c288}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Handle
  SchoolPrimary HVACOperationSchd,        !- Name
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Schedule Type Limits Name
  {028ea2b8-58d4-47c6-9b67-f167a6a24c7a}, !- Default Day Schedule Name
  {279286d6-9204-4080-a8be-545b7b17fd7c}, !- Summer Design Day Schedule Name
  {773eb976-6587-4659-8f9f-f06c4ef17f55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {028ea2b8-58d4-47c6-9b67-f167a6a24c7a}, !- Handle
  SchoolPrimary HVACOperationSchd Default, !- Name
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {71f9b806-4ceb-4906-acc8-75563c612a94}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day, !- Name
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Schedule Type Limits Name
=======
  {773eb976-6587-4659-8f9f-f06c4ef17f55}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day, !- Name
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {72b905a4-4745-49c3-a0f6-2b773d3af60d}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day, !- Name
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Schedule Type Limits Name
=======
  {279286d6-9204-4080-a8be-545b7b17fd7c}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day, !- Name
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {5ecbab36-a358-4d2b-b9ce-4473229ad2c7}, !- Handle
  Schedule Rule 75,                       !- Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d60d399-2f25-4e03-a9f5-43ed001c4f78}, !- Day Schedule Name
=======
  {239dd353-c12a-4e7b-a597-452972e37e5e}, !- Handle
  Schedule Rule 75,                       !- Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee926865-bad8-4182-91c2-f8d5480a5a5f}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {6d60d399-2f25-4e03-a9f5-43ed001c4f78}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {7fb4072f-3732-4f2a-8f9f-c175c112dfdc}, !- Schedule Type Limits Name
=======
  {ee926865-bad8-4182-91c2-f8d5480a5a5f}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {e1b23571-b1e7-4211-813f-d1f943d03521}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {1dd28985-eb12-431b-a1cb-df0169c0a9e9}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {f8eb56de-ab48-40c3-9855-28b90e605114}, !- Default Day Schedule Name
  {f9f61b73-40f1-4d16-be17-74577e6d7fcb}, !- Summer Design Day Schedule Name
  {1edc3f00-b426-4295-af1f-349bfe0e79bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8eb56de-ab48-40c3-9855-28b90e605114}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c1297653-0850-4681-8b97-dcd7e1861207}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {1a1e8201-fe6a-4b82-bb65-33e4509cc685}, !- Default Day Schedule Name
  {1ac1d459-33a2-43ab-958b-ac86410df5ab}, !- Summer Design Day Schedule Name
  {e593f9c8-0379-423f-a031-223c6723fc55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a1e8201-fe6a-4b82-bb65-33e4509cc685}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {1edc3f00-b426-4295-af1f-349bfe0e79bb}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {e593f9c8-0379-423f-a031-223c6723fc55}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {f9f61b73-40f1-4d16-be17-74577e6d7fcb}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {1ac1d459-33a2-43ab-958b-ac86410df5ab}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {82e1ee64-96c5-4168-ba93-6e8cd4184d7f}, !- Handle
  Schedule Rule 76,                       !- Name
  {1dd28985-eb12-431b-a1cb-df0169c0a9e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd57f8f6-4c05-47e2-9767-89aee4706f81}, !- Day Schedule Name
=======
  {776a00e8-2036-4e06-873d-4feb500b015b}, !- Handle
  Schedule Rule 76,                       !- Name
  {c1297653-0850-4681-8b97-dcd7e1861207}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34ac090b-cc1e-4f36-91f1-9999a2c24d02}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fd57f8f6-4c05-47e2-9767-89aee4706f81}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {34ac090b-cc1e-4f36-91f1-9999a2c24d02}, !- Handle
  SchoolPrimary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {528e113e-3d85-4563-81da-735c47c8248c}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {7e40714e-f261-4346-b8ba-10026c2996aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e40714e-f261-4346-b8ba-10026c2996aa}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {d0f1e214-1873-4059-9cc5-1425a5e7fb8f}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {691a1138-6125-483f-805b-514cffce225b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {691a1138-6125-483f-805b-514cffce225b}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {a7484f96-f2ef-4c7f-9029-3f595f4d03e2}, !- Handle
  PVAV_POD_1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {528e113e-3d85-4563-81da-735c47c8248c}, !- Schedule Name
  {12395007-4dbe-4a53-8fe8-1a27df2fd91b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {966c6b33-164e-4ec2-9b61-20594b2857b8}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {9dbf1ad2-c3b3-4411-ac60-c0ab9105f8f2}, !- Handle
  PVAV_POD_1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d0f1e214-1873-4059-9cc5-1425a5e7fb8f}, !- Schedule Name
  {f27458ac-683e-4c08-b4ab-132118d34083}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {61000556-1970-437c-addf-e8d9cf688f34}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {9b7299e7-0f6e-44dc-9ae8-fb154af0340b}, !- Air Inlet Node Name
  {6c5d7359-7d97-4ec1-ad50-0d2a43a832f1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {6c5d7359-7d97-4ec1-ad50-0d2a43a832f1}, !- Handle
  {bb85929c-4345-4ab9-8d51-7e9dd15bdec1}, !- Name
  {966c6b33-164e-4ec2-9b61-20594b2857b8}, !- Source Object
  17,                                     !- Outlet Port
  {12395007-4dbe-4a53-8fe8-1a27df2fd91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6bfa013b-11de-4010-9498-45ef239156df}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f4dbda28-8ffd-41f3-ba78-f3516331f1e8}, !- Water Inlet Node Name
  {13ffdb19-dd76-4188-96d8-064d0af29faf}, !- Water Outlet Node Name
  {9f6846ec-8828-43bd-9df9-716fb57d0394}, !- Air Inlet Node Name
  {f60d1391-7eee-4d91-9cec-eebf8a5692b7}, !- Air Outlet Node Name
=======
  {fa551d54-c5c3-4d58-a1c8-99a6579e5d3c}, !- Air Inlet Node Name
  {977c5041-8d9d-44bf-9048-052e13a87ea4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {977c5041-8d9d-44bf-9048-052e13a87ea4}, !- Handle
  {8085cc99-3fc3-4370-9849-e740dff28b0e}, !- Name
  {61000556-1970-437c-addf-e8d9cf688f34}, !- Source Object
  17,                                     !- Outlet Port
  {f27458ac-683e-4c08-b4ab-132118d34083}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c691a7e-e4c0-4056-8e19-17cf031d28d3}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87d1a3a5-e486-4a32-a053-3661c2fdef9a}, !- Water Inlet Node Name
  {6e6eac0c-e7ea-4210-9db0-dce00639cfaa}, !- Water Outlet Node Name
  {c43131eb-a2f4-493d-af9a-cc3350f0dc63}, !- Air Inlet Node Name
  {ca2b32a7-4c9e-477f-a437-d9305e8bd86e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {e6a0875a-ba87-4873-98c3-6214022d35bb}, !- Handle
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Name
  {92593e54-ac0e-4dc5-8577-f5a1dd44990e}, !- Inlet Port
  {f4dbda28-8ffd-41f3-ba78-f3516331f1e8}; !- Outlet Port

OS:Connection,
  {92593e54-ac0e-4dc5-8577-f5a1dd44990e}, !- Handle
  {147cee79-daa8-4f8b-ad56-12adf14a15d5}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  4,                                      !- Outlet Port
  {e6a0875a-ba87-4873-98c3-6214022d35bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f28d8ab6-dd9b-468c-b9c1-c3b433e1ee4c}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Water Node, !- Name
  {13ffdb19-dd76-4188-96d8-064d0af29faf}, !- Inlet Port
  {d22e1956-5362-48eb-a239-d7d415024255}; !- Outlet Port

OS:Connection,
  {f4dbda28-8ffd-41f3-ba78-f3516331f1e8}, !- Handle
  {95e2d5e1-5586-486f-a692-e396339361aa}, !- Name
  {e6a0875a-ba87-4873-98c3-6214022d35bb}, !- Source Object
  3,                                      !- Outlet Port
  {6bfa013b-11de-4010-9498-45ef239156df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13ffdb19-dd76-4188-96d8-064d0af29faf}, !- Handle
  {bf28c194-6772-48d2-9c38-26b99fcf0453}, !- Name
  {6bfa013b-11de-4010-9498-45ef239156df}, !- Source Object
  6,                                      !- Outlet Port
  {f28d8ab6-dd9b-468c-b9c1-c3b433e1ee4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22e1956-5362-48eb-a239-d7d415024255}, !- Handle
  {a0181867-ae3b-4948-a1b7-9825f7d6ba6f}, !- Name
  {f28d8ab6-dd9b-468c-b9c1-c3b433e1ee4c}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {727ad65e-839b-4fd8-b26e-dc14c643cbd6}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Name
  {f60d1391-7eee-4d91-9cec-eebf8a5692b7}, !- Inlet Port
  {9b7299e7-0f6e-44dc-9ae8-fb154af0340b}; !- Outlet Port

OS:Connection,
  {f60d1391-7eee-4d91-9cec-eebf8a5692b7}, !- Handle
  {87cc92dd-6de3-4a59-8806-ad1538ba8b34}, !- Name
  {6bfa013b-11de-4010-9498-45ef239156df}, !- Source Object
  8,                                      !- Outlet Port
  {727ad65e-839b-4fd8-b26e-dc14c643cbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7299e7-0f6e-44dc-9ae8-fb154af0340b}, !- Handle
  {08c05133-bee8-4c74-a50f-030b73b74a21}, !- Name
  {727ad65e-839b-4fd8-b26e-dc14c643cbd6}, !- Source Object
  3,                                      !- Outlet Port
  {966c6b33-164e-4ec2-9b61-20594b2857b8}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8a6044c-cd9c-4b76-b41b-6edb37ad1bab}, !- Handle
  PVAV_POD_1 Main Htg Coil Controller,    !- Name
  {6bfa013b-11de-4010-9498-45ef239156df}, !- Water Coil Name
=======
  {e55d430a-2698-46a4-89be-6a61079c8f47}, !- Handle
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Name
  {0d066207-9112-43e5-8dd9-d70ecb684fc4}, !- Inlet Port
  {87d1a3a5-e486-4a32-a053-3661c2fdef9a}; !- Outlet Port

OS:Connection,
  {0d066207-9112-43e5-8dd9-d70ecb684fc4}, !- Handle
  {aaf13675-6efc-48d4-95d6-d0d531dcd70a}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  4,                                      !- Outlet Port
  {e55d430a-2698-46a4-89be-6a61079c8f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c73a4b18-bb45-43d8-b85a-538fcb71c4e7}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Water Node, !- Name
  {6e6eac0c-e7ea-4210-9db0-dce00639cfaa}, !- Inlet Port
  {77d22ba6-f1d2-4bba-a066-70e4f040b111}; !- Outlet Port

OS:Connection,
  {87d1a3a5-e486-4a32-a053-3661c2fdef9a}, !- Handle
  {e3ac8d08-0e81-43fb-b3bf-43af1d99acbd}, !- Name
  {e55d430a-2698-46a4-89be-6a61079c8f47}, !- Source Object
  3,                                      !- Outlet Port
  {8c691a7e-e4c0-4056-8e19-17cf031d28d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e6eac0c-e7ea-4210-9db0-dce00639cfaa}, !- Handle
  {dc445384-4328-49ed-9f1c-ce9c36411846}, !- Name
  {8c691a7e-e4c0-4056-8e19-17cf031d28d3}, !- Source Object
  6,                                      !- Outlet Port
  {c73a4b18-bb45-43d8-b85a-538fcb71c4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d22ba6-f1d2-4bba-a066-70e4f040b111}, !- Handle
  {5570e934-9c6e-4747-b97a-662e6d448731}, !- Name
  {c73a4b18-bb45-43d8-b85a-538fcb71c4e7}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {66d2bed3-6dec-48ad-a5aa-01ec6e04f348}, !- Handle
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Name
  {ca2b32a7-4c9e-477f-a437-d9305e8bd86e}, !- Inlet Port
  {fa551d54-c5c3-4d58-a1c8-99a6579e5d3c}; !- Outlet Port

OS:Connection,
  {ca2b32a7-4c9e-477f-a437-d9305e8bd86e}, !- Handle
  {56b1c2be-edb5-43e6-86d9-cc3f93790875}, !- Name
  {8c691a7e-e4c0-4056-8e19-17cf031d28d3}, !- Source Object
  8,                                      !- Outlet Port
  {66d2bed3-6dec-48ad-a5aa-01ec6e04f348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa551d54-c5c3-4d58-a1c8-99a6579e5d3c}, !- Handle
  {4f96d61a-8006-4d68-850c-41b01793bb43}, !- Name
  {66d2bed3-6dec-48ad-a5aa-01ec6e04f348}, !- Source Object
  3,                                      !- Outlet Port
  {61000556-1970-437c-addf-e8d9cf688f34}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9879c505-936d-42ea-b34c-230e7ef66fe2}, !- Handle
  PVAV_POD_1 Main Htg Coil Controller,    !- Name
  {8c691a7e-e4c0-4056-8e19-17cf031d28d3}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
<<<<<<< HEAD
  {3b1f5c05-e23e-4dd1-81f7-c609b8821fae}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 462kBtu/hr 9.3EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {0c61a455-b4d8-401a-b4f2-b48f8ed49098}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 454kBtu/hr 9.3EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9bfa6ca1-b643-471f-a8f3-ffc8b6ce52e3}, !- Air Inlet Node Name
  {334d3612-c908-4500-9521-c699fc50141b}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {fee4f4cc-b810-4c4b-8117-b3f6abe27699}, !- Air Inlet Node Name
  {b8559f76-6716-4c4b-b611-6c08802369ca}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {7ea8c4dc-66b1-4b6a-b746-20c4446b174a}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 462kBtu/hr 9.3EER Outlet Air Node, !- Name
  {334d3612-c908-4500-9521-c699fc50141b}, !- Inlet Port
  {9f6846ec-8828-43bd-9df9-716fb57d0394}; !- Outlet Port

OS:Connection,
  {334d3612-c908-4500-9521-c699fc50141b}, !- Handle
  {c686fb35-d7b7-4893-a6bb-37d094f44287}, !- Name
  {3b1f5c05-e23e-4dd1-81f7-c609b8821fae}, !- Source Object
  8,                                      !- Outlet Port
  {7ea8c4dc-66b1-4b6a-b746-20c4446b174a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6846ec-8828-43bd-9df9-716fb57d0394}, !- Handle
  {bc71ea7c-a10a-4a8d-b937-992da11589c9}, !- Name
  {7ea8c4dc-66b1-4b6a-b746-20c4446b174a}, !- Source Object
  3,                                      !- Outlet Port
  {6bfa013b-11de-4010-9498-45ef239156df}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {afa35f5b-9e76-4fed-a196-a327be86b0e8}, !- Handle
=======
  {0d7e6020-4006-4cc9-9bd9-f5f08c6c085b}, !- Handle
  PVAV_POD_1 2spd DX Clg Coil 454kBtu/hr 9.3EER Outlet Air Node, !- Name
  {b8559f76-6716-4c4b-b611-6c08802369ca}, !- Inlet Port
  {c43131eb-a2f4-493d-af9a-cc3350f0dc63}; !- Outlet Port

OS:Connection,
  {b8559f76-6716-4c4b-b611-6c08802369ca}, !- Handle
  {06feb512-dd76-4d91-8f39-8865eb2686d0}, !- Name
  {0c61a455-b4d8-401a-b4f2-b48f8ed49098}, !- Source Object
  8,                                      !- Outlet Port
  {0d7e6020-4006-4cc9-9bd9-f5f08c6c085b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43131eb-a2f4-493d-af9a-cc3350f0dc63}, !- Handle
  {b74e8bb0-7664-4023-a7cb-5404f57e9f85}, !- Name
  {0d7e6020-4006-4cc9-9bd9-f5f08c6c085b}, !- Source Object
  3,                                      !- Outlet Port
  {8c691a7e-e4c0-4056-8e19-17cf031d28d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {70d5e557-b320-4e3f-af91-2b84a00e7ab7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c992d813-d4e4-4429-996f-689dcdfc9a73}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f856b80-8b68-4ebf-8975-2cc3313697cf}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {c992d813-d4e4-4429-996f-689dcdfc9a73}, !- Handle
  PVAV_POD_1 Ventilation Controller,      !- Name
  {1dd28985-eb12-431b-a1cb-df0169c0a9e9}, !- Availability Schedule
=======
  {8f856b80-8b68-4ebf-8975-2cc3313697cf}, !- Handle
  PVAV_POD_1 Ventilation Controller,      !- Name
  {c1297653-0850-4681-8b97-dcd7e1861207}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {ce8e14e3-8ec6-4c36-a4b8-4aad8f578fc5}, !- Handle
  PVAV_POD_1 OA System,                   !- Name
  {afa35f5b-9e76-4fed-a196-a327be86b0e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b1d8d369-bfb7-4394-a683-c45a041aefea}, !- Mixed Air Node Name
  {9afe09d0-59e1-4cf7-9b9c-a87816335be6}, !- Outdoor Air Stream Node Name
  {688f3ed2-9e64-432b-97cc-e014221f2382}, !- Relief Air Stream Node Name
  {9587fdaf-d118-43bb-a72c-04138a058078}; !- Return Air Stream Node Name

OS:Node,
  {030af765-9c6c-4410-b673-326ab6f1ecec}, !- Handle
  PVAV_POD_1 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {9afe09d0-59e1-4cf7-9b9c-a87816335be6}; !- Outlet Port

OS:Connection,
  {9afe09d0-59e1-4cf7-9b9c-a87816335be6}, !- Handle
  {ad907d2a-528c-49ea-a5f3-13d648736877}, !- Name
  {030af765-9c6c-4410-b673-326ab6f1ecec}, !- Source Object
  3,                                      !- Outlet Port
  {ce8e14e3-8ec6-4c36-a4b8-4aad8f578fc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2876cb37-45db-46f2-a11b-5b89638cf60d}, !- Handle
  PVAV_POD_1 Relief Air Node,             !- Name
  {688f3ed2-9e64-432b-97cc-e014221f2382}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {688f3ed2-9e64-432b-97cc-e014221f2382}, !- Handle
  {a3585755-d0c9-4d83-8b9e-3259402befe0}, !- Name
  {ce8e14e3-8ec6-4c36-a4b8-4aad8f578fc5}, !- Source Object
  7,                                      !- Outlet Port
  {2876cb37-45db-46f2-a11b-5b89638cf60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c247cd-445b-43ab-8abd-c84e0ab8f33c}, !- Handle
  PVAV_POD_1 Mixed Air Node,              !- Name
  {b1d8d369-bfb7-4394-a683-c45a041aefea}, !- Inlet Port
  {9bfa6ca1-b643-471f-a8f3-ffc8b6ce52e3}; !- Outlet Port

OS:Connection,
  {9587fdaf-d118-43bb-a72c-04138a058078}, !- Handle
  {153d930a-79f3-4150-82db-a63b6c0a8d22}, !- Name
  {0cc3d2f1-4f15-4e40-940a-72f780cd3900}, !- Source Object
  3,                                      !- Outlet Port
  {ce8e14e3-8ec6-4c36-a4b8-4aad8f578fc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b1d8d369-bfb7-4394-a683-c45a041aefea}, !- Handle
  {55c1a8b5-7aaf-4912-8edf-3df7d60b59ed}, !- Name
  {ce8e14e3-8ec6-4c36-a4b8-4aad8f578fc5}, !- Source Object
  5,                                      !- Outlet Port
  {e6c247cd-445b-43ab-8abd-c84e0ab8f33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfa6ca1-b643-471f-a8f3-ffc8b6ce52e3}, !- Handle
  {48ecad22-84f1-4600-b530-30c287adbbbf}, !- Name
  {e6c247cd-445b-43ab-8abd-c84e0ab8f33c}, !- Source Object
  3,                                      !- Outlet Port
  {3b1f5c05-e23e-4dd1-81f7-c609b8821fae}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {288d2c94-3f09-454b-bf76-3e6d87c2b9ff}, !- Handle
=======
  {a30529ad-524a-4f2a-8d80-52499b014a1b}, !- Handle
  PVAV_POD_1 OA System,                   !- Name
  {70d5e557-b320-4e3f-af91-2b84a00e7ab7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38c3631b-73ff-49ec-9431-2b45a0fb4646}, !- Mixed Air Node Name
  {c8befb66-4995-42c2-afc1-91e9d7da7fe0}, !- Outdoor Air Stream Node Name
  {e75cdafb-438e-4f71-a23e-18f63014a354}, !- Relief Air Stream Node Name
  {f82427e6-660e-4c66-9b56-d03769d4e2af}; !- Return Air Stream Node Name

OS:Node,
  {2be56b87-1164-47dd-a268-8062263a1312}, !- Handle
  PVAV_POD_1 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {c8befb66-4995-42c2-afc1-91e9d7da7fe0}; !- Outlet Port

OS:Connection,
  {c8befb66-4995-42c2-afc1-91e9d7da7fe0}, !- Handle
  {f9d0edbd-83c3-4ac1-91ed-d97f6671a1f3}, !- Name
  {2be56b87-1164-47dd-a268-8062263a1312}, !- Source Object
  3,                                      !- Outlet Port
  {a30529ad-524a-4f2a-8d80-52499b014a1b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {622128d6-5f6a-4302-979c-ab9004d0cd70}, !- Handle
  PVAV_POD_1 Relief Air Node,             !- Name
  {e75cdafb-438e-4f71-a23e-18f63014a354}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e75cdafb-438e-4f71-a23e-18f63014a354}, !- Handle
  {e7d3ad14-4fb3-4c58-8795-c0a66ffcf6b0}, !- Name
  {a30529ad-524a-4f2a-8d80-52499b014a1b}, !- Source Object
  7,                                      !- Outlet Port
  {622128d6-5f6a-4302-979c-ab9004d0cd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a74eec6-3461-4cfd-abed-d62a75dbadc6}, !- Handle
  PVAV_POD_1 Mixed Air Node,              !- Name
  {38c3631b-73ff-49ec-9431-2b45a0fb4646}, !- Inlet Port
  {fee4f4cc-b810-4c4b-8117-b3f6abe27699}; !- Outlet Port

OS:Connection,
  {f82427e6-660e-4c66-9b56-d03769d4e2af}, !- Handle
  {6688e460-48aa-4fc0-aa2a-68c0a51f1d81}, !- Name
  {1a4772d2-b4a9-4e4b-a3dd-00360d4e8c61}, !- Source Object
  3,                                      !- Outlet Port
  {a30529ad-524a-4f2a-8d80-52499b014a1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38c3631b-73ff-49ec-9431-2b45a0fb4646}, !- Handle
  {77ae7d65-71b9-49ac-9796-2bc274645f64}, !- Name
  {a30529ad-524a-4f2a-8d80-52499b014a1b}, !- Source Object
  5,                                      !- Outlet Port
  {0a74eec6-3461-4cfd-abed-d62a75dbadc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee4f4cc-b810-4c4b-8117-b3f6abe27699}, !- Handle
  {4b6d2a18-d83a-439b-aa8f-8181393dee6d}, !- Name
  {0a74eec6-3461-4cfd-abed-d62a75dbadc6}, !- Source Object
  3,                                      !- Outlet Port
  {0c61a455-b4d8-401a-b4f2-b48f8ed49098}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c504a579-7965-4048-918f-3093e262c288}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {807b3424-6704-46c5-a77a-3ca67a86f525}, !- Control Zone or Zone List Name
  {da0ba9be-8f45-477c-b450-3f998fffbabc}, !- Cooling Control Zone or Zone List Name
  {27ee5ed5-a97d-4d88-8767-345a72a0d99a}, !- Heating Control Zone or Zone List Name
  {93e1f0b3-eef4-4cdf-9673-3106f4d66d4e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {807b3424-6704-46c5-a77a-3ca67a86f525}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {da0ba9be-8f45-477c-b450-3f998fffbabc}, !- Handle
  {b9d89e2d-0ff5-47dc-abd9-57f1d154a6a2}; !- Name

OS:ModelObjectList,
  {27ee5ed5-a97d-4d88-8767-345a72a0d99a}, !- Handle
  {abadaab9-d2da-43b5-9111-fc69b1250e60}; !- Name

OS:ModelObjectList,
  {93e1f0b3-eef4-4cdf-9673-3106f4d66d4e}, !- Handle
  {eb86e32a-abce-4f3a-a6c7-8af11849d774}; !- Name

OS:Coil:Heating:Water,
  {5cb66548-d8fd-4110-980f-1b4a2d6e2054}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90331a50-3e7d-4c94-be1b-df867d490147}, !- Water Inlet Node Name
  {6609e58d-70a9-43e3-8b08-4345717e1c51}, !- Water Outlet Node Name
=======
  {97997c36-50ea-4b4f-bd7c-286bab609d9a}, !- Control Zone or Zone List Name
  {6faa51a3-a3f9-43dc-aa68-2956ba12292c}, !- Cooling Control Zone or Zone List Name
  {7ea345ba-1abf-4f0b-acce-6a73cfaaab06}, !- Heating Control Zone or Zone List Name
  {3a4bb229-4862-4103-a234-616b584ca8a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97997c36-50ea-4b4f-bd7c-286bab609d9a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6faa51a3-a3f9-43dc-aa68-2956ba12292c}, !- Handle
  {94aa22c1-6707-4f6b-b90c-1dc9880e9d8d}; !- Name

OS:ModelObjectList,
  {7ea345ba-1abf-4f0b-acce-6a73cfaaab06}, !- Handle
  {72e2af1d-81fe-46fa-8ac5-a46d6f9e649c}; !- Name

OS:ModelObjectList,
  {3a4bb229-4862-4103-a234-616b584ca8a0}, !- Handle
  {ec696d77-6b9d-41f0-9b5f-3e52b0018f28}; !- Name

OS:Coil:Heating:Water,
  {a1b0895a-0f58-4fdb-870b-17191c0b9f32}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a35a581f-7a9b-41f1-ae00-94a364901f29}, !- Water Inlet Node Name
  {dd359ed9-9f93-46c5-978d-bf403a847a56}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {ebf64460-4064-4f9a-b77f-57af99b05377}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {4d133d9d-39d8-4eec-96b0-367036f5b6f3}, !- Inlet Port
  {90331a50-3e7d-4c94-be1b-df867d490147}; !- Outlet Port

OS:Connection,
  {4d133d9d-39d8-4eec-96b0-367036f5b6f3}, !- Handle
  {fc1877ec-81ab-4ec9-88f0-062c3d81b606}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  5,                                      !- Outlet Port
  {ebf64460-4064-4f9a-b77f-57af99b05377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a93ee523-1dad-4188-9234-677e8ba5493d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {6609e58d-70a9-43e3-8b08-4345717e1c51}, !- Inlet Port
  {8912dd4f-9736-4003-a977-4614f62b0b7f}; !- Outlet Port

OS:Connection,
  {90331a50-3e7d-4c94-be1b-df867d490147}, !- Handle
  {3a05e9a4-d188-4286-97c2-ce81fa2df15b}, !- Name
  {ebf64460-4064-4f9a-b77f-57af99b05377}, !- Source Object
  3,                                      !- Outlet Port
  {5cb66548-d8fd-4110-980f-1b4a2d6e2054}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6609e58d-70a9-43e3-8b08-4345717e1c51}, !- Handle
  {bc247714-71ec-4dbc-a029-7ebf38273254}, !- Name
  {5cb66548-d8fd-4110-980f-1b4a2d6e2054}, !- Source Object
  6,                                      !- Outlet Port
  {a93ee523-1dad-4188-9234-677e8ba5493d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8912dd4f-9736-4003-a977-4614f62b0b7f}, !- Handle
  {3ba783dc-560a-4f1f-a12b-2c5afd8cd322}, !- Name
  {a93ee523-1dad-4188-9234-677e8ba5493d}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5d9937d2-b696-4030-99d0-5c438c86608a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5cb66548-d8fd-4110-980f-1b4a2d6e2054}, !- Water Coil Name
=======
  {c08a3eee-219c-4d99-8e4c-f683981f2147}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c541fd4d-e8ef-4684-b153-4154f586ada8}, !- Inlet Port
  {a35a581f-7a9b-41f1-ae00-94a364901f29}; !- Outlet Port

OS:Connection,
  {c541fd4d-e8ef-4684-b153-4154f586ada8}, !- Handle
  {67411960-d798-4771-9a08-b4d6fe064e8f}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  5,                                      !- Outlet Port
  {c08a3eee-219c-4d99-8e4c-f683981f2147}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f7bd5ec-44c3-4b07-9bba-240e0b960e95}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {dd359ed9-9f93-46c5-978d-bf403a847a56}, !- Inlet Port
  {66f8a349-11e2-4b2b-846c-6f9b73efb91d}; !- Outlet Port

OS:Connection,
  {a35a581f-7a9b-41f1-ae00-94a364901f29}, !- Handle
  {f4ccff7d-a4c1-406d-b3d6-4d19bc5da00e}, !- Name
  {c08a3eee-219c-4d99-8e4c-f683981f2147}, !- Source Object
  3,                                      !- Outlet Port
  {a1b0895a-0f58-4fdb-870b-17191c0b9f32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd359ed9-9f93-46c5-978d-bf403a847a56}, !- Handle
  {597f43e1-05b3-4a05-9505-0be62c33d938}, !- Name
  {a1b0895a-0f58-4fdb-870b-17191c0b9f32}, !- Source Object
  6,                                      !- Outlet Port
  {5f7bd5ec-44c3-4b07-9bba-240e0b960e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f8a349-11e2-4b2b-846c-6f9b73efb91d}, !- Handle
  {41b77294-29cd-4044-81ff-381496272482}, !- Name
  {5f7bd5ec-44c3-4b07-9bba-240e0b960e95}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f31c6079-9ce0-4d0b-9668-fc1a379f779a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a1b0895a-0f58-4fdb-870b-17191c0b9f32}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {745ffdc6-0981-4ab9-9611-cbd970f937ad}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {66677471-d4fd-40d0-8571-a3b6477b56fb}, !- Air Inlet Node Name
=======
  {609f79aa-7e30-411e-a072-77d7e1673bf3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {d9c29a03-1a8c-4eb9-bc8b-b2a5e0dc1733}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.778197104138212,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {5cb66548-d8fd-4110-980f-1b4a2d6e2054}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6b0880c-c7c2-4b54-8956-a21a1a498d1d}, !- Air Outlet Node Name
=======
  {a1b0895a-0f58-4fdb-870b-17191c0b9f32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b995ee9-6b96-4af8-9900-907a9edf83ac}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6fb88554-f218-4f2f-8570-70dd32a44e9b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {aeb07a95-e06c-4065-8093-81e90298a666}, !- Inlet Port
  {7605cc82-c870-45bb-8f40-58c8ec04dcb4}; !- Outlet Port

OS:Connection,
  {ad879d26-6049-4fe1-afa8-1fb1cc13697c}, !- Handle
  {39c5a087-38fe-414a-abc8-2234e9b91c5b}, !- Name
  {bb3d4906-8ed1-4762-9272-fcfa6b10d624}, !- Source Object
  3,                                      !- Outlet Port
  {77c1b84a-5e69-4f9a-b035-ed5596c9d224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aeb07a95-e06c-4065-8093-81e90298a666}, !- Handle
  {456f0ecb-3e07-450a-b3cd-2655b6f336c4}, !- Name
  {aa7714a9-f287-42d4-ae2c-305477cf7ff0}, !- Source Object
  3,                                      !- Outlet Port
  {6fb88554-f218-4f2f-8570-70dd32a44e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7605cc82-c870-45bb-8f40-58c8ec04dcb4}, !- Handle
  {2eb07985-5d17-498d-8029-795d15fc324c}, !- Name
  {6fb88554-f218-4f2f-8570-70dd32a44e9b}, !- Source Object
  3,                                      !- Outlet Port
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddb04ba5-ef82-4a9c-893f-2c717fecf10b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ddf91008-4cb2-404a-ac3e-8718ed1afdbd}, !- Inlet Port
  {66677471-d4fd-40d0-8571-a3b6477b56fb}; !- Outlet Port

OS:Connection,
  {ddf91008-4cb2-404a-ac3e-8718ed1afdbd}, !- Handle
  {49f5cc31-e104-428a-95e9-11e341e6442f}, !- Name
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Source Object
  3,                                      !- Outlet Port
  {ddb04ba5-ef82-4a9c-893f-2c717fecf10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66677471-d4fd-40d0-8571-a3b6477b56fb}, !- Handle
  {9a2a8f68-0016-4e47-8d25-2294593d3462}, !- Name
  {ddb04ba5-ef82-4a9c-893f-2c717fecf10b}, !- Source Object
  3,                                      !- Outlet Port
  {745ffdc6-0981-4ab9-9611-cbd970f937ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6b0880c-c7c2-4b54-8956-a21a1a498d1d}, !- Handle
  {6ab415d4-77d7-4fc0-98f7-34317248cbce}, !- Name
  {745ffdc6-0981-4ab9-9611-cbd970f937ad}, !- Source Object
  12,                                     !- Outlet Port
  {bb3d4906-8ed1-4762-9272-fcfa6b10d624}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6a9fd3ac-0afe-48c2-a148-be44bcbc1138}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f8ae842-0dc0-4a69-9517-0350ea900d2f}, !- Water Inlet Node Name
  {ccb6beca-5a0a-42bf-af80-3e9b7e554303}, !- Water Outlet Node Name
=======
  {76b112d8-512a-4d0d-8b03-1aae63220c5a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {fd2729d1-1fde-4a9e-8bde-3ea08ca13c92}, !- Inlet Port
  {34a49f49-7794-41e0-bff2-17034f8b9826}; !- Outlet Port

OS:Connection,
  {6925998b-d503-46fe-9ed2-60bfe3101cfe}, !- Handle
  {4508acb6-7ec3-4d3e-bcc7-948c096becc1}, !- Name
  {024171c0-d1cb-444f-a574-960f981abddb}, !- Source Object
  3,                                      !- Outlet Port
  {c24940df-93ec-4e1f-990b-f7a622cf7179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd2729d1-1fde-4a9e-8bde-3ea08ca13c92}, !- Handle
  {85b69785-fd9c-4e08-9fc4-64edaa00ee42}, !- Name
  {6336fd9a-ac13-43ae-a13a-7bd1f05f8ff8}, !- Source Object
  3,                                      !- Outlet Port
  {76b112d8-512a-4d0d-8b03-1aae63220c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a49f49-7794-41e0-bff2-17034f8b9826}, !- Handle
  {8fe2de8b-f276-4360-9f8f-fcef2b563fb2}, !- Name
  {76b112d8-512a-4d0d-8b03-1aae63220c5a}, !- Source Object
  3,                                      !- Outlet Port
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {503c87ca-93eb-4f4e-ab3d-35e3f3ed6e0b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {70610377-c2aa-4753-8d5a-6f109531acf3}, !- Inlet Port
  {d9c29a03-1a8c-4eb9-bc8b-b2a5e0dc1733}; !- Outlet Port

OS:Connection,
  {70610377-c2aa-4753-8d5a-6f109531acf3}, !- Handle
  {d54d96d9-938d-406a-890f-57ccae10818d}, !- Name
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Source Object
  3,                                      !- Outlet Port
  {503c87ca-93eb-4f4e-ab3d-35e3f3ed6e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c29a03-1a8c-4eb9-bc8b-b2a5e0dc1733}, !- Handle
  {96a4695c-c6b2-4643-b60a-a184c669f16e}, !- Name
  {503c87ca-93eb-4f4e-ab3d-35e3f3ed6e0b}, !- Source Object
  3,                                      !- Outlet Port
  {609f79aa-7e30-411e-a072-77d7e1673bf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b995ee9-6b96-4af8-9900-907a9edf83ac}, !- Handle
  {a025dbef-958d-42cf-a25b-c0bfac2d3a6e}, !- Name
  {609f79aa-7e30-411e-a072-77d7e1673bf3}, !- Source Object
  12,                                     !- Outlet Port
  {024171c0-d1cb-444f-a574-960f981abddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b25ec2a2-4ffa-4a12-8100-b764fd91cf88}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5617df1d-6c93-4446-977d-fc7e99bf79e3}, !- Water Inlet Node Name
  {83144e5e-ec93-43eb-9412-e222729a4720}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {8e19795f-eb5b-44c8-b34f-215a4e2b2e09}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {281a1217-c10b-40fe-94d4-aff08f7ff6ab}, !- Inlet Port
  {1f8ae842-0dc0-4a69-9517-0350ea900d2f}; !- Outlet Port

OS:Connection,
  {281a1217-c10b-40fe-94d4-aff08f7ff6ab}, !- Handle
  {43c87854-1b34-4361-bf00-f07184088685}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  6,                                      !- Outlet Port
  {8e19795f-eb5b-44c8-b34f-215a4e2b2e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bacc73b8-ddd2-4ff1-be45-bfd22650b258}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ccb6beca-5a0a-42bf-af80-3e9b7e554303}, !- Inlet Port
  {ec56d811-0d64-4a1a-a1e2-e6e22ce2ee4d}; !- Outlet Port

OS:Connection,
  {1f8ae842-0dc0-4a69-9517-0350ea900d2f}, !- Handle
  {05c0b6cd-f12c-4f5f-9229-1a26b2ef7fcd}, !- Name
  {8e19795f-eb5b-44c8-b34f-215a4e2b2e09}, !- Source Object
  3,                                      !- Outlet Port
  {6a9fd3ac-0afe-48c2-a148-be44bcbc1138}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ccb6beca-5a0a-42bf-af80-3e9b7e554303}, !- Handle
  {5f567915-8c88-4a9c-af5c-e6e79231a9e6}, !- Name
  {6a9fd3ac-0afe-48c2-a148-be44bcbc1138}, !- Source Object
  6,                                      !- Outlet Port
  {bacc73b8-ddd2-4ff1-be45-bfd22650b258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec56d811-0d64-4a1a-a1e2-e6e22ce2ee4d}, !- Handle
  {3a1958e8-bda6-430d-ab5f-f49e2a7b752f}, !- Name
  {bacc73b8-ddd2-4ff1-be45-bfd22650b258}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2fd86a1f-a6dc-49e0-b2bd-ccc008873e9c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {6a9fd3ac-0afe-48c2-a148-be44bcbc1138}, !- Water Coil Name
=======
  {28939f3e-e866-4728-9040-5e24f1fbbb98}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a481d71b-bf61-4319-aa33-8a2710a85296}, !- Inlet Port
  {5617df1d-6c93-4446-977d-fc7e99bf79e3}; !- Outlet Port

OS:Connection,
  {a481d71b-bf61-4319-aa33-8a2710a85296}, !- Handle
  {0ba1ea79-62b4-418d-8316-a17f4ca09858}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  6,                                      !- Outlet Port
  {28939f3e-e866-4728-9040-5e24f1fbbb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efa1fc0a-4c24-4df7-bc1f-8955c5aae230}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {83144e5e-ec93-43eb-9412-e222729a4720}, !- Inlet Port
  {a8f1f5f6-c56a-4dc1-a895-258159a45c9b}; !- Outlet Port

OS:Connection,
  {5617df1d-6c93-4446-977d-fc7e99bf79e3}, !- Handle
  {5a7926b0-fcb7-4c57-ba9a-c01d8293bbc0}, !- Name
  {28939f3e-e866-4728-9040-5e24f1fbbb98}, !- Source Object
  3,                                      !- Outlet Port
  {b25ec2a2-4ffa-4a12-8100-b764fd91cf88}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83144e5e-ec93-43eb-9412-e222729a4720}, !- Handle
  {ca12b280-4b9e-43f7-8792-115a395d8cf9}, !- Name
  {b25ec2a2-4ffa-4a12-8100-b764fd91cf88}, !- Source Object
  6,                                      !- Outlet Port
  {efa1fc0a-4c24-4df7-bc1f-8955c5aae230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f1f5f6-c56a-4dc1-a895-258159a45c9b}, !- Handle
  {26460cf5-4d2f-4c85-bfb9-5293e3a6f1dd}, !- Name
  {efa1fc0a-4c24-4df7-bc1f-8955c5aae230}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {408caa7f-56b5-490c-89ba-5e7055a47400}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {b25ec2a2-4ffa-4a12-8100-b764fd91cf88}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {8a5cd0a0-72ac-4777-ad7b-7284b458e3af}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {151e1960-68a3-41d2-aff7-748d4be4cf03}, !- Air Inlet Node Name
=======
  {976d7425-7a49-4785-98dc-d0daaf5f9069}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {af910490-4cd6-4a6e-b493-d816130b3eb8}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.778197104138212,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {6a9fd3ac-0afe-48c2-a148-be44bcbc1138}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a762db6-f31f-4b80-8c7d-487376f88347}, !- Air Outlet Node Name
=======
  {b25ec2a2-4ffa-4a12-8100-b764fd91cf88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d554f8b-e5bf-47a9-821b-bf3e87cd8807}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {057cb9fd-c379-486c-8041-baf8cbcac18d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8a762db6-f31f-4b80-8c7d-487376f88347}, !- Inlet Port
  {1cfbe5a4-58f2-4dc4-983b-2feeb51e6b8a}; !- Outlet Port

OS:Node,
  {849ebbbe-88d4-45aa-976a-9e9c0c569a68}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {611480e8-a76a-4e2c-95cb-55de467e6b82}, !- Inlet Port
  {3682b3b6-4bef-46ed-a581-021f7b3e3ae6}; !- Outlet Port

OS:Connection,
  {1cfbe5a4-58f2-4dc4-983b-2feeb51e6b8a}, !- Handle
  {ca059104-2184-40b7-aaec-6be20685f1f0}, !- Name
  {057cb9fd-c379-486c-8041-baf8cbcac18d}, !- Source Object
  3,                                      !- Outlet Port
  {6098593a-d3de-4e10-bcaa-c8ae209afd14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {611480e8-a76a-4e2c-95cb-55de467e6b82}, !- Handle
  {f72bc283-90c5-4a7a-8e01-3beeedda659c}, !- Name
  {c5be78d8-f8fb-4c0c-8d66-0d9986a868cf}, !- Source Object
  3,                                      !- Outlet Port
  {849ebbbe-88d4-45aa-976a-9e9c0c569a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3682b3b6-4bef-46ed-a581-021f7b3e3ae6}, !- Handle
  {18cf99ca-0146-4170-a11f-569ecbaa4696}, !- Name
  {849ebbbe-88d4-45aa-976a-9e9c0c569a68}, !- Source Object
  3,                                      !- Outlet Port
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d644ce32-b7d3-4e7f-be4b-8c4e6cdc2087}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {63b8e5df-ac92-45b3-8b00-75c68c62ee14}, !- Inlet Port
  {151e1960-68a3-41d2-aff7-748d4be4cf03}; !- Outlet Port

OS:Connection,
  {63b8e5df-ac92-45b3-8b00-75c68c62ee14}, !- Handle
  {c2843fda-5e33-4523-97a8-ae1bf3b39d46}, !- Name
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Source Object
  4,                                      !- Outlet Port
  {d644ce32-b7d3-4e7f-be4b-8c4e6cdc2087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151e1960-68a3-41d2-aff7-748d4be4cf03}, !- Handle
  {d92dd333-43c4-46a1-abc5-42b4c2b0760d}, !- Name
  {d644ce32-b7d3-4e7f-be4b-8c4e6cdc2087}, !- Source Object
  3,                                      !- Outlet Port
  {8a5cd0a0-72ac-4777-ad7b-7284b458e3af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a762db6-f31f-4b80-8c7d-487376f88347}, !- Handle
  {710ee725-0146-4429-a113-bfd146f72672}, !- Name
  {8a5cd0a0-72ac-4777-ad7b-7284b458e3af}, !- Source Object
  12,                                     !- Outlet Port
  {057cb9fd-c379-486c-8041-baf8cbcac18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9730218f-0d01-4e32-b430-1493f87d31d9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d71dd147-29a6-4215-9b9e-a16f29a50fb8}, !- Water Inlet Node Name
  {3ccb1727-c98c-48f5-a45f-5e148ad91c90}, !- Water Outlet Node Name
=======
  {548530f1-54fc-4b5e-9350-b8503f1947ee}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0d554f8b-e5bf-47a9-821b-bf3e87cd8807}, !- Inlet Port
  {324fc4c3-258d-4eba-a98a-853b758c9752}; !- Outlet Port

OS:Node,
  {64d08363-68dd-4ba7-a77f-830932db66ff}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a25e11b0-8e4f-4c46-a9ab-f596a904ce8f}, !- Inlet Port
  {7e58826e-7bd9-47c2-b84a-7898585ade56}; !- Outlet Port

OS:Connection,
  {324fc4c3-258d-4eba-a98a-853b758c9752}, !- Handle
  {9adac702-730e-4156-a77f-c102a9e98739}, !- Name
  {548530f1-54fc-4b5e-9350-b8503f1947ee}, !- Source Object
  3,                                      !- Outlet Port
  {aeed814f-a033-43f6-a842-df735042b6c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a25e11b0-8e4f-4c46-a9ab-f596a904ce8f}, !- Handle
  {68b10820-9f3b-4c31-adb9-025cba7e4743}, !- Name
  {73dd0c17-b979-4c82-a85b-f6384c339a01}, !- Source Object
  3,                                      !- Outlet Port
  {64d08363-68dd-4ba7-a77f-830932db66ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e58826e-7bd9-47c2-b84a-7898585ade56}, !- Handle
  {499a6917-f4db-4007-b51a-ab6dbcb90810}, !- Name
  {64d08363-68dd-4ba7-a77f-830932db66ff}, !- Source Object
  3,                                      !- Outlet Port
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4865917c-2937-494e-9318-554255c9906c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e44a29b4-8344-4dc5-8691-057175e85403}, !- Inlet Port
  {af910490-4cd6-4a6e-b493-d816130b3eb8}; !- Outlet Port

OS:Connection,
  {e44a29b4-8344-4dc5-8691-057175e85403}, !- Handle
  {7337b2cd-fe65-4294-9cd7-528341285e05}, !- Name
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Source Object
  4,                                      !- Outlet Port
  {4865917c-2937-494e-9318-554255c9906c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af910490-4cd6-4a6e-b493-d816130b3eb8}, !- Handle
  {f6188379-5c1d-4198-a061-f18cfd35c600}, !- Name
  {4865917c-2937-494e-9318-554255c9906c}, !- Source Object
  3,                                      !- Outlet Port
  {976d7425-7a49-4785-98dc-d0daaf5f9069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d554f8b-e5bf-47a9-821b-bf3e87cd8807}, !- Handle
  {1ffbb1f5-c6f7-4b81-8cd4-f67fb94021b9}, !- Name
  {976d7425-7a49-4785-98dc-d0daaf5f9069}, !- Source Object
  12,                                     !- Outlet Port
  {548530f1-54fc-4b5e-9350-b8503f1947ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6579611e-30bd-4f2b-8735-4182381d91fa}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b36d892a-0809-4c2d-97a0-ae21d305e361}, !- Water Inlet Node Name
  {1f09dfea-7e0b-4a1c-bdac-e0e7bf5693f8}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {5f5adfc4-a5f1-44ef-9eba-3fc5fddd4720}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {71f9fbd8-da65-49f8-b0d5-c89faefa4ad6}, !- Inlet Port
  {d71dd147-29a6-4215-9b9e-a16f29a50fb8}; !- Outlet Port

OS:Connection,
  {71f9fbd8-da65-49f8-b0d5-c89faefa4ad6}, !- Handle
  {0b708d52-8786-4927-a73c-9303c7a62f51}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  7,                                      !- Outlet Port
  {5f5adfc4-a5f1-44ef-9eba-3fc5fddd4720}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ec155a9-993f-4d68-b124-158279768a2e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3ccb1727-c98c-48f5-a45f-5e148ad91c90}, !- Inlet Port
  {27d80ca4-0145-423f-a664-843a9ffa4dc4}; !- Outlet Port

OS:Connection,
  {d71dd147-29a6-4215-9b9e-a16f29a50fb8}, !- Handle
  {5de13725-bf41-41d9-8e32-c85300828b32}, !- Name
  {5f5adfc4-a5f1-44ef-9eba-3fc5fddd4720}, !- Source Object
  3,                                      !- Outlet Port
  {9730218f-0d01-4e32-b430-1493f87d31d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ccb1727-c98c-48f5-a45f-5e148ad91c90}, !- Handle
  {4e6f614d-2534-454d-9a2b-bff59ffd14b0}, !- Name
  {9730218f-0d01-4e32-b430-1493f87d31d9}, !- Source Object
  6,                                      !- Outlet Port
  {7ec155a9-993f-4d68-b124-158279768a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d80ca4-0145-423f-a664-843a9ffa4dc4}, !- Handle
  {c30c49f4-c201-49dc-a97b-ed09fcf64851}, !- Name
  {7ec155a9-993f-4d68-b124-158279768a2e}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a09a5e6d-7531-4743-bf13-a391ec7dbe06}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9730218f-0d01-4e32-b430-1493f87d31d9}, !- Water Coil Name
=======
  {f8e220ab-fc45-4bc9-8148-870b416c8bcc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {069eefe2-bbc5-4fc8-84c3-d42866381a04}, !- Inlet Port
  {b36d892a-0809-4c2d-97a0-ae21d305e361}; !- Outlet Port

OS:Connection,
  {069eefe2-bbc5-4fc8-84c3-d42866381a04}, !- Handle
  {99982e1b-8c6d-49b0-823f-50359aaf1ca1}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  7,                                      !- Outlet Port
  {f8e220ab-fc45-4bc9-8148-870b416c8bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65847991-d67e-410b-9345-ad9be2d1e212}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1f09dfea-7e0b-4a1c-bdac-e0e7bf5693f8}, !- Inlet Port
  {c6103a01-1274-4577-bdf7-6bf8badf62e3}; !- Outlet Port

OS:Connection,
  {b36d892a-0809-4c2d-97a0-ae21d305e361}, !- Handle
  {9933f323-5585-47d5-9299-316503250b4d}, !- Name
  {f8e220ab-fc45-4bc9-8148-870b416c8bcc}, !- Source Object
  3,                                      !- Outlet Port
  {6579611e-30bd-4f2b-8735-4182381d91fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f09dfea-7e0b-4a1c-bdac-e0e7bf5693f8}, !- Handle
  {4fe07260-c518-4220-82b4-9845445510c5}, !- Name
  {6579611e-30bd-4f2b-8735-4182381d91fa}, !- Source Object
  6,                                      !- Outlet Port
  {65847991-d67e-410b-9345-ad9be2d1e212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6103a01-1274-4577-bdf7-6bf8badf62e3}, !- Handle
  {5e51c710-bdf2-4da8-9926-a7c1e3b8e103}, !- Name
  {65847991-d67e-410b-9345-ad9be2d1e212}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8f80a3ab-fa97-471e-b255-ef42fe98a6d2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {6579611e-30bd-4f2b-8735-4182381d91fa}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {7b4dc1d6-ce6c-498d-be95-fb6339c7e437}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {279f77de-37f8-4b7b-b4e5-ec8e7d06c303}, !- Air Inlet Node Name
=======
  {286cbe8f-51fb-4ec5-8641-a8b693aa8c6a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {501094d0-75c0-462c-8f11-64b891b3708b}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.778197104138212,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {9730218f-0d01-4e32-b430-1493f87d31d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93958320-9e65-4d48-b03c-1ce453e1e414}, !- Air Outlet Node Name
=======
  {6579611e-30bd-4f2b-8735-4182381d91fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f899961-e864-434b-907e-dcbbffea1228}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {683a0414-fb67-4ad9-bfef-f46c009bde48}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {93958320-9e65-4d48-b03c-1ce453e1e414}, !- Inlet Port
  {64c69c95-f5e9-4784-b1df-bab87afb9754}; !- Outlet Port

OS:Node,
  {05f6817b-7b69-4ba7-bbbe-c8d3ae9d6770}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a8071953-e2f4-4fd7-9032-e1d9bf57a681}, !- Inlet Port
  {a63ec4aa-20ee-4359-ab1c-e17916d1ba52}; !- Outlet Port

OS:Connection,
  {64c69c95-f5e9-4784-b1df-bab87afb9754}, !- Handle
  {a43ee034-dbbf-46e2-9b0e-9f294712ba10}, !- Name
  {683a0414-fb67-4ad9-bfef-f46c009bde48}, !- Source Object
  3,                                      !- Outlet Port
  {05bbc1b4-39e2-4ed8-ad77-3c2d0b7d0bfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8071953-e2f4-4fd7-9032-e1d9bf57a681}, !- Handle
  {b16817c0-7573-424d-bcba-adc1a2dda0ae}, !- Name
  {95fcc777-f84c-41b1-bea8-e20c4a84cc4a}, !- Source Object
  3,                                      !- Outlet Port
  {05f6817b-7b69-4ba7-bbbe-c8d3ae9d6770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63ec4aa-20ee-4359-ab1c-e17916d1ba52}, !- Handle
  {4ee9a8bc-70b4-41a9-8663-2860e30aa2ac}, !- Name
  {05f6817b-7b69-4ba7-bbbe-c8d3ae9d6770}, !- Source Object
  3,                                      !- Outlet Port
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {74e7ceb7-85eb-4a9d-9ea7-67f3fabbd3f5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {489eaebb-c7a8-4595-a6cd-469bf7bc6a7c}, !- Inlet Port
  {279f77de-37f8-4b7b-b4e5-ec8e7d06c303}; !- Outlet Port

OS:Connection,
  {489eaebb-c7a8-4595-a6cd-469bf7bc6a7c}, !- Handle
  {278a5c6b-9b32-48a0-8d8b-e55bf52f50f8}, !- Name
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Source Object
  5,                                      !- Outlet Port
  {74e7ceb7-85eb-4a9d-9ea7-67f3fabbd3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279f77de-37f8-4b7b-b4e5-ec8e7d06c303}, !- Handle
  {0da6bb3d-3e93-40bf-b1a1-93d391f81b4f}, !- Name
  {74e7ceb7-85eb-4a9d-9ea7-67f3fabbd3f5}, !- Source Object
  3,                                      !- Outlet Port
  {7b4dc1d6-ce6c-498d-be95-fb6339c7e437}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93958320-9e65-4d48-b03c-1ce453e1e414}, !- Handle
  {795fc974-13b2-47b9-a94d-98c85df19b93}, !- Name
  {7b4dc1d6-ce6c-498d-be95-fb6339c7e437}, !- Source Object
  12,                                     !- Outlet Port
  {683a0414-fb67-4ad9-bfef-f46c009bde48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d3ed16c3-d1f2-4854-be7e-caf7cbcc2525}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {917e3090-8ee7-461e-9525-c72f45ea333e}, !- Water Inlet Node Name
  {b7a9a3f0-93af-4de1-94ea-aa5780534b58}, !- Water Outlet Node Name
=======
  {9783f50a-a13d-419c-9aab-3fadcae163e1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0f899961-e864-434b-907e-dcbbffea1228}, !- Inlet Port
  {6c56c0ff-4aca-4912-be5d-667b9fa150f9}; !- Outlet Port

OS:Node,
  {4581bd9f-7755-4a48-a76b-e592e0042b6a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {53e34166-8546-47e8-b5f6-8250443ee18d}, !- Inlet Port
  {37f1dacb-20c2-456a-8806-32f06429e8a6}; !- Outlet Port

OS:Connection,
  {6c56c0ff-4aca-4912-be5d-667b9fa150f9}, !- Handle
  {5901469a-1cf3-432e-a563-7c2ef47d8cb9}, !- Name
  {9783f50a-a13d-419c-9aab-3fadcae163e1}, !- Source Object
  3,                                      !- Outlet Port
  {6061e843-8431-425e-8f83-f67ad5f07866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53e34166-8546-47e8-b5f6-8250443ee18d}, !- Handle
  {efba2986-efd5-4060-93e6-e187a8ee48b4}, !- Name
  {efb7b317-7eef-4684-94f9-aa51e6691478}, !- Source Object
  3,                                      !- Outlet Port
  {4581bd9f-7755-4a48-a76b-e592e0042b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f1dacb-20c2-456a-8806-32f06429e8a6}, !- Handle
  {87f2d6dc-cf5b-4610-885d-b60efe2cd258}, !- Name
  {4581bd9f-7755-4a48-a76b-e592e0042b6a}, !- Source Object
  3,                                      !- Outlet Port
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1ce408ca-7728-40d5-837f-0dc70edd4506}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c7a591f2-0530-4594-bd26-7668cf575641}, !- Inlet Port
  {501094d0-75c0-462c-8f11-64b891b3708b}; !- Outlet Port

OS:Connection,
  {c7a591f2-0530-4594-bd26-7668cf575641}, !- Handle
  {cdcb7e33-ce02-44e4-8521-b24f2d069868}, !- Name
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Source Object
  5,                                      !- Outlet Port
  {1ce408ca-7728-40d5-837f-0dc70edd4506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {501094d0-75c0-462c-8f11-64b891b3708b}, !- Handle
  {8320e20e-6130-4232-bc7d-bae5b3b4dd61}, !- Name
  {1ce408ca-7728-40d5-837f-0dc70edd4506}, !- Source Object
  3,                                      !- Outlet Port
  {286cbe8f-51fb-4ec5-8641-a8b693aa8c6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f899961-e864-434b-907e-dcbbffea1228}, !- Handle
  {214cc776-b4dd-4995-a814-367e29ff3eb7}, !- Name
  {286cbe8f-51fb-4ec5-8641-a8b693aa8c6a}, !- Source Object
  12,                                     !- Outlet Port
  {9783f50a-a13d-419c-9aab-3fadcae163e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f468daa6-0c41-46e2-bf6d-ab3f8b7fe8bf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d69be5ee-8b3a-44b3-a5a6-e94417e5da76}, !- Water Inlet Node Name
  {4655d67e-0834-490b-8d68-aed2c298fe73}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {d545827a-967e-4d69-a4fb-87263288243f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {269b581d-8afe-4997-9b5d-e0d0fb0d6219}, !- Inlet Port
  {917e3090-8ee7-461e-9525-c72f45ea333e}; !- Outlet Port

OS:Connection,
  {269b581d-8afe-4997-9b5d-e0d0fb0d6219}, !- Handle
  {84de8ea3-880b-451c-bf13-dd8c7612caa4}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  8,                                      !- Outlet Port
  {d545827a-967e-4d69-a4fb-87263288243f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1bb29e8-9a65-43ea-b9c2-f2cb7dc5e781}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {b7a9a3f0-93af-4de1-94ea-aa5780534b58}, !- Inlet Port
  {b9e60a2a-002d-4ec3-ace1-6704c899c42b}; !- Outlet Port

OS:Connection,
  {917e3090-8ee7-461e-9525-c72f45ea333e}, !- Handle
  {6ac276db-4666-4f6a-a425-a2b115327b13}, !- Name
  {d545827a-967e-4d69-a4fb-87263288243f}, !- Source Object
  3,                                      !- Outlet Port
  {d3ed16c3-d1f2-4854-be7e-caf7cbcc2525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7a9a3f0-93af-4de1-94ea-aa5780534b58}, !- Handle
  {98c8f96d-07aa-410b-aa4a-49b0a93446ce}, !- Name
  {d3ed16c3-d1f2-4854-be7e-caf7cbcc2525}, !- Source Object
  6,                                      !- Outlet Port
  {f1bb29e8-9a65-43ea-b9c2-f2cb7dc5e781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e60a2a-002d-4ec3-ace1-6704c899c42b}, !- Handle
  {149b2121-597e-49c4-9252-14e348659702}, !- Name
  {f1bb29e8-9a65-43ea-b9c2-f2cb7dc5e781}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {18500b31-bd4f-4648-ae23-cb063510a07e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d3ed16c3-d1f2-4854-be7e-caf7cbcc2525}, !- Water Coil Name
=======
  {91d350ac-f2fd-438a-86d5-3b7451d7809e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {af1bfc41-a725-413e-b2ad-aee8c4807846}, !- Inlet Port
  {d69be5ee-8b3a-44b3-a5a6-e94417e5da76}; !- Outlet Port

OS:Connection,
  {af1bfc41-a725-413e-b2ad-aee8c4807846}, !- Handle
  {42e32cfe-99f8-47e7-ae9f-8a8d5f5da8d5}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  8,                                      !- Outlet Port
  {91d350ac-f2fd-438a-86d5-3b7451d7809e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {753c80c0-5309-4c51-b0c0-72fbde7ca0d4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4655d67e-0834-490b-8d68-aed2c298fe73}, !- Inlet Port
  {c809c909-66b4-44df-887f-7c14d1ad8891}; !- Outlet Port

OS:Connection,
  {d69be5ee-8b3a-44b3-a5a6-e94417e5da76}, !- Handle
  {f2f45c5b-309a-42a1-ac00-9fc011bd0e70}, !- Name
  {91d350ac-f2fd-438a-86d5-3b7451d7809e}, !- Source Object
  3,                                      !- Outlet Port
  {f468daa6-0c41-46e2-bf6d-ab3f8b7fe8bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4655d67e-0834-490b-8d68-aed2c298fe73}, !- Handle
  {dca34c64-b9cb-4092-aa07-4fecfbe51a28}, !- Name
  {f468daa6-0c41-46e2-bf6d-ab3f8b7fe8bf}, !- Source Object
  6,                                      !- Outlet Port
  {753c80c0-5309-4c51-b0c0-72fbde7ca0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c809c909-66b4-44df-887f-7c14d1ad8891}, !- Handle
  {6f245773-62e7-47dd-8fb3-682aa2cc98a7}, !- Name
  {753c80c0-5309-4c51-b0c0-72fbde7ca0d4}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3912531e-a46d-4f68-9d12-e20cf3c67df3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {f468daa6-0c41-46e2-bf6d-ab3f8b7fe8bf}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {5f2ff69f-da04-4167-b395-452304d1dcd4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {b84508e5-f3e2-4ef1-9902-039335dd810a}, !- Air Inlet Node Name
=======
  {52e01647-5ded-4d31-ae3c-e7e952e8b526}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {88dfb524-78cf-416c-b780-6cedfebbb5bc}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.778197104138212,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {d3ed16c3-d1f2-4854-be7e-caf7cbcc2525}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db180205-176c-4e79-a892-8a196ef0f334}, !- Air Outlet Node Name
=======
  {f468daa6-0c41-46e2-bf6d-ab3f8b7fe8bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {290216c4-16e7-4993-9bc3-d12517387f3a}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {54314a64-9001-4b7c-b7fb-6c969081e926}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {db180205-176c-4e79-a892-8a196ef0f334}, !- Inlet Port
  {0010c72a-657c-4df8-b65c-1101dd027005}; !- Outlet Port

OS:Node,
  {20f4e424-6696-49dd-9f3e-bcf752bc3b8d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {d72d556e-c24d-49d4-b8a1-94b897c6fc28}, !- Inlet Port
  {c973a8f8-726d-4007-9e54-87b3c98a4c82}; !- Outlet Port

OS:Connection,
  {0010c72a-657c-4df8-b65c-1101dd027005}, !- Handle
  {c19f4532-ed25-412e-857c-cd287c1c596d}, !- Name
  {54314a64-9001-4b7c-b7fb-6c969081e926}, !- Source Object
  3,                                      !- Outlet Port
  {91057730-47e1-417f-a045-eb40610aa650}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d72d556e-c24d-49d4-b8a1-94b897c6fc28}, !- Handle
  {16b59b66-4372-4afb-9328-15e14931c579}, !- Name
  {401b64a2-1d57-4fad-8ed6-1261c28049c9}, !- Source Object
  3,                                      !- Outlet Port
  {20f4e424-6696-49dd-9f3e-bcf752bc3b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c973a8f8-726d-4007-9e54-87b3c98a4c82}, !- Handle
  {e42febb9-12b4-439e-a733-e10bb3fe097a}, !- Name
  {20f4e424-6696-49dd-9f3e-bcf752bc3b8d}, !- Source Object
  3,                                      !- Outlet Port
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a8e9477-c1e3-4f92-9a6e-7ac33c01b73d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {264dcd6b-e936-45df-be74-715ea305ee19}, !- Inlet Port
  {b84508e5-f3e2-4ef1-9902-039335dd810a}; !- Outlet Port

OS:Connection,
  {264dcd6b-e936-45df-be74-715ea305ee19}, !- Handle
  {00a43cbe-3636-4c16-8fb4-50487d0834d0}, !- Name
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Source Object
  6,                                      !- Outlet Port
  {4a8e9477-c1e3-4f92-9a6e-7ac33c01b73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84508e5-f3e2-4ef1-9902-039335dd810a}, !- Handle
  {7a403ec1-366b-4168-b4de-dbba0350a8f9}, !- Name
  {4a8e9477-c1e3-4f92-9a6e-7ac33c01b73d}, !- Source Object
  3,                                      !- Outlet Port
  {5f2ff69f-da04-4167-b395-452304d1dcd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db180205-176c-4e79-a892-8a196ef0f334}, !- Handle
  {0f2d82fe-9830-437b-97f7-bf847b10c609}, !- Name
  {5f2ff69f-da04-4167-b395-452304d1dcd4}, !- Source Object
  12,                                     !- Outlet Port
  {54314a64-9001-4b7c-b7fb-6c969081e926}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2abafc4f-1fbc-4a58-a019-0a04ecc7f02f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a65676c0-5423-4c7c-a3d1-62bc76c77b90}, !- Water Inlet Node Name
  {c4c46047-6533-4e2a-afc7-5d5a501ff1e7}, !- Water Outlet Node Name
=======
  {58f27c49-49db-4c27-b2c2-61cc2f0ee79f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {290216c4-16e7-4993-9bc3-d12517387f3a}, !- Inlet Port
  {ded156e6-41b9-421b-889e-fdfc1a612b5c}; !- Outlet Port

OS:Node,
  {263f5c1e-d430-435e-8973-a38e0a8f9987}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {7dc8be9e-9a7e-4be0-a5d3-99aee0320c45}, !- Inlet Port
  {6b92c3cb-c0aa-49fd-a1a3-6f382673fcb0}; !- Outlet Port

OS:Connection,
  {ded156e6-41b9-421b-889e-fdfc1a612b5c}, !- Handle
  {3d5184cc-6287-4e4c-b510-2ec6ecf8d290}, !- Name
  {58f27c49-49db-4c27-b2c2-61cc2f0ee79f}, !- Source Object
  3,                                      !- Outlet Port
  {437bbaad-c7dd-4d88-9bcb-696fd05319b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dc8be9e-9a7e-4be0-a5d3-99aee0320c45}, !- Handle
  {baff6b5f-4d19-4157-aa34-5e955d1c850e}, !- Name
  {fbcef245-ca79-4e35-b59a-32e7bb8fdf12}, !- Source Object
  3,                                      !- Outlet Port
  {263f5c1e-d430-435e-8973-a38e0a8f9987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b92c3cb-c0aa-49fd-a1a3-6f382673fcb0}, !- Handle
  {6604b866-804b-4026-b026-5cbfe5f42ec2}, !- Name
  {263f5c1e-d430-435e-8973-a38e0a8f9987}, !- Source Object
  3,                                      !- Outlet Port
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bb1a312-6309-4507-b422-f3812bd10c0b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3286af42-ac3c-4947-b46b-a6d005ed65c3}, !- Inlet Port
  {88dfb524-78cf-416c-b780-6cedfebbb5bc}; !- Outlet Port

OS:Connection,
  {3286af42-ac3c-4947-b46b-a6d005ed65c3}, !- Handle
  {5897f8e0-4d98-4d8c-867c-fb229b77c7a2}, !- Name
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Source Object
  6,                                      !- Outlet Port
  {7bb1a312-6309-4507-b422-f3812bd10c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dfb524-78cf-416c-b780-6cedfebbb5bc}, !- Handle
  {97de5675-74d8-4e4d-95c9-584e7b169f61}, !- Name
  {7bb1a312-6309-4507-b422-f3812bd10c0b}, !- Source Object
  3,                                      !- Outlet Port
  {52e01647-5ded-4d31-ae3c-e7e952e8b526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {290216c4-16e7-4993-9bc3-d12517387f3a}, !- Handle
  {6c5fea8a-f085-4c2f-b0f8-ffc70f0f3e5e}, !- Name
  {52e01647-5ded-4d31-ae3c-e7e952e8b526}, !- Source Object
  12,                                     !- Outlet Port
  {58f27c49-49db-4c27-b2c2-61cc2f0ee79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9bb63aa7-100f-483f-ae67-b0e0b9915366}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e9c3826f-42c4-44cd-bc80-6091a3c68e99}, !- Water Inlet Node Name
  {f6be2813-c02f-4f26-af4b-f7b36468f2d0}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {9c1c082d-145c-4a39-90a2-1b052db42b17}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {8156fb36-7b1b-458f-9e08-ac72eb1d3289}, !- Inlet Port
  {a65676c0-5423-4c7c-a3d1-62bc76c77b90}; !- Outlet Port

OS:Connection,
  {8156fb36-7b1b-458f-9e08-ac72eb1d3289}, !- Handle
  {45c378a8-673b-4374-8910-98cba6b39a68}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  9,                                      !- Outlet Port
  {9c1c082d-145c-4a39-90a2-1b052db42b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1842b4a2-8f75-4e03-b274-e7f8f80aa261}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {c4c46047-6533-4e2a-afc7-5d5a501ff1e7}, !- Inlet Port
  {c990f572-bb02-4359-be63-6f0d86e38d59}; !- Outlet Port

OS:Connection,
  {a65676c0-5423-4c7c-a3d1-62bc76c77b90}, !- Handle
  {654ab16d-c0e6-4601-ab4f-963afe8596f4}, !- Name
  {9c1c082d-145c-4a39-90a2-1b052db42b17}, !- Source Object
  3,                                      !- Outlet Port
  {2abafc4f-1fbc-4a58-a019-0a04ecc7f02f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c4c46047-6533-4e2a-afc7-5d5a501ff1e7}, !- Handle
  {4b0d7da8-907e-4e51-8331-f3c44b2503eb}, !- Name
  {2abafc4f-1fbc-4a58-a019-0a04ecc7f02f}, !- Source Object
  6,                                      !- Outlet Port
  {1842b4a2-8f75-4e03-b274-e7f8f80aa261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c990f572-bb02-4359-be63-6f0d86e38d59}, !- Handle
  {b7e2fd37-deed-4490-91c3-7ec69d97000d}, !- Name
  {1842b4a2-8f75-4e03-b274-e7f8f80aa261}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {17a17e6b-85e1-4793-ad6b-0e98da2a54ff}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2abafc4f-1fbc-4a58-a019-0a04ecc7f02f}, !- Water Coil Name
=======
  {5dc04af0-6840-4eca-baa2-382b6c4169b8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {97036c9d-4d42-4e7b-8a1c-9832773d1350}, !- Inlet Port
  {e9c3826f-42c4-44cd-bc80-6091a3c68e99}; !- Outlet Port

OS:Connection,
  {97036c9d-4d42-4e7b-8a1c-9832773d1350}, !- Handle
  {c49bf976-a7e6-4d9f-8147-4d151a21f6d2}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  9,                                      !- Outlet Port
  {5dc04af0-6840-4eca-baa2-382b6c4169b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e74e8612-4667-4fab-8923-5466f65d9600}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f6be2813-c02f-4f26-af4b-f7b36468f2d0}, !- Inlet Port
  {f2c65b48-1b42-4fed-8d0a-f4146fe14087}; !- Outlet Port

OS:Connection,
  {e9c3826f-42c4-44cd-bc80-6091a3c68e99}, !- Handle
  {33c6f554-438a-400b-90e1-2dfe6ec12c65}, !- Name
  {5dc04af0-6840-4eca-baa2-382b6c4169b8}, !- Source Object
  3,                                      !- Outlet Port
  {9bb63aa7-100f-483f-ae67-b0e0b9915366}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6be2813-c02f-4f26-af4b-f7b36468f2d0}, !- Handle
  {964dba6f-99f7-4ac7-96d3-cca26523b7ed}, !- Name
  {9bb63aa7-100f-483f-ae67-b0e0b9915366}, !- Source Object
  6,                                      !- Outlet Port
  {e74e8612-4667-4fab-8923-5466f65d9600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c65b48-1b42-4fed-8d0a-f4146fe14087}, !- Handle
  {0f80ea57-f1e9-42ed-aec4-db44daa9db7e}, !- Name
  {e74e8612-4667-4fab-8923-5466f65d9600}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f66cf2cd-c5d8-4d83-a62e-ac2302e1bb9a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9bb63aa7-100f-483f-ae67-b0e0b9915366}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {72673633-47c3-42b0-93cc-5e027ea9cb63}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {aa1aaa16-d1cf-4f14-b4c6-ad95561d37b9}, !- Air Inlet Node Name
=======
  {32aec4b8-3254-44ff-b618-c5b79b05d40f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {0e64d82f-1274-40aa-84e3-ebaa99f433f0}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.778197104138212,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {2abafc4f-1fbc-4a58-a019-0a04ecc7f02f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94d4cbdb-ccc7-4d59-a81a-d1db994817b1}, !- Air Outlet Node Name
=======
  {9bb63aa7-100f-483f-ae67-b0e0b9915366}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0dfe67f3-a2f1-4008-b41b-99bad564edd5}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {b0267a86-7ac2-49ec-bd66-f425334f1d9f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {94d4cbdb-ccc7-4d59-a81a-d1db994817b1}, !- Inlet Port
  {e34ddbb6-8e21-4c76-994c-9ea022b67461}; !- Outlet Port

OS:Node,
  {604cf340-a882-4235-ba6f-4534fe6a59e7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a129061b-e0db-434a-ac6f-91695c75eb80}, !- Inlet Port
  {a1a48346-74a8-4890-a7bd-50b8101e0f25}; !- Outlet Port

OS:Connection,
  {e34ddbb6-8e21-4c76-994c-9ea022b67461}, !- Handle
  {fc2e6782-c33b-45c7-a690-a063d3874df6}, !- Name
  {b0267a86-7ac2-49ec-bd66-f425334f1d9f}, !- Source Object
  3,                                      !- Outlet Port
  {92d4e728-8bdc-4c7c-abfc-e4e4175a2aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a129061b-e0db-434a-ac6f-91695c75eb80}, !- Handle
  {10669e49-4ea0-4e47-88ab-6d0e5bb7c966}, !- Name
  {8d69e50c-a5a4-4ede-9d4e-14f93271f134}, !- Source Object
  3,                                      !- Outlet Port
  {604cf340-a882-4235-ba6f-4534fe6a59e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a48346-74a8-4890-a7bd-50b8101e0f25}, !- Handle
  {1c09767d-3cc0-4265-932e-9ff3764e789c}, !- Name
  {604cf340-a882-4235-ba6f-4534fe6a59e7}, !- Source Object
  3,                                      !- Outlet Port
  {669b48a3-7702-4783-9196-f26c1eb67a7c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a3abc722-e3dd-4955-8129-424a50516e23}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {29003e90-3c94-47cd-831a-69e74b69c13d}, !- Inlet Port
  {aa1aaa16-d1cf-4f14-b4c6-ad95561d37b9}; !- Outlet Port

OS:Connection,
  {29003e90-3c94-47cd-831a-69e74b69c13d}, !- Handle
  {1475f011-09a1-4333-8bfa-00f086843db2}, !- Name
  {94d9db75-12c6-4f1e-9218-3eac059174c2}, !- Source Object
  7,                                      !- Outlet Port
  {a3abc722-e3dd-4955-8129-424a50516e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1aaa16-d1cf-4f14-b4c6-ad95561d37b9}, !- Handle
  {e44db3d8-0e08-4b24-87b7-434afafd7ad5}, !- Name
  {a3abc722-e3dd-4955-8129-424a50516e23}, !- Source Object
  3,                                      !- Outlet Port
  {72673633-47c3-42b0-93cc-5e027ea9cb63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94d4cbdb-ccc7-4d59-a81a-d1db994817b1}, !- Handle
  {f8b52451-53bc-403b-96a3-fec660ed68d5}, !- Name
  {72673633-47c3-42b0-93cc-5e027ea9cb63}, !- Source Object
  12,                                     !- Outlet Port
  {b0267a86-7ac2-49ec-bd66-f425334f1d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eed10cdb-f166-4050-a30e-926089402b31}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {feac080f-efa3-4b21-894a-f9e6197f2489}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d0af98a-11c0-4202-84c0-b0567dc0ab9f}, !- Supply Side Inlet Node Name
  {46685cf6-a288-4b79-98f8-d1ce57072aab}, !- Demand Side Outlet Node Name
  {354af338-cc89-49b6-9847-c051d13209e9}, !- Demand Side Inlet Node A
  {c8cdc859-a5c5-4c30-8ad8-da1a86d8ab94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Demand Mixer Name
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Demand Splitter A Name
=======
  {2d02b412-6260-4af1-b1b0-09da76fa1326}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0dfe67f3-a2f1-4008-b41b-99bad564edd5}, !- Inlet Port
  {b20e42f9-1b25-420f-a464-8ce15db51f97}; !- Outlet Port

OS:Node,
  {a7e8da76-3a40-4870-b91d-6563aa90521d}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {8cca3af1-9794-4cd7-8b65-14431289c04b}, !- Inlet Port
  {3a6c2229-7117-4711-89a3-e9f3dc08937e}; !- Outlet Port

OS:Connection,
  {b20e42f9-1b25-420f-a464-8ce15db51f97}, !- Handle
  {3747fc8e-12fb-42bb-873b-6a55393a825b}, !- Name
  {2d02b412-6260-4af1-b1b0-09da76fa1326}, !- Source Object
  3,                                      !- Outlet Port
  {a4467804-0e50-4d8c-a80e-32676468e8c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cca3af1-9794-4cd7-8b65-14431289c04b}, !- Handle
  {e4a83323-b73f-4ce4-8ee0-1c7d614c8129}, !- Name
  {9a92502c-8b17-49ef-92d2-a0206bb40603}, !- Source Object
  3,                                      !- Outlet Port
  {a7e8da76-3a40-4870-b91d-6563aa90521d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6c2229-7117-4711-89a3-e9f3dc08937e}, !- Handle
  {8c6e1dfd-e967-4a47-8a58-9eb1f68498d7}, !- Name
  {a7e8da76-3a40-4870-b91d-6563aa90521d}, !- Source Object
  3,                                      !- Outlet Port
  {a87ab848-1381-46bf-a95e-e7dc7811157b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b8dac4e6-c8fe-46d7-af1a-136ae40a3817}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f0b1e358-d315-46e5-83a8-c7d18724c1da}, !- Inlet Port
  {0e64d82f-1274-40aa-84e3-ebaa99f433f0}; !- Outlet Port

OS:Connection,
  {f0b1e358-d315-46e5-83a8-c7d18724c1da}, !- Handle
  {e564c4cc-822f-41de-96cf-e6f754c95e40}, !- Name
  {06d2a066-b84b-41b3-898f-294d140c8b97}, !- Source Object
  7,                                      !- Outlet Port
  {b8dac4e6-c8fe-46d7-af1a-136ae40a3817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e64d82f-1274-40aa-84e3-ebaa99f433f0}, !- Handle
  {484caafa-4de3-4207-89b9-f6a40c38bf9c}, !- Name
  {b8dac4e6-c8fe-46d7-af1a-136ae40a3817}, !- Source Object
  3,                                      !- Outlet Port
  {32aec4b8-3254-44ff-b618-c5b79b05d40f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dfe67f3-a2f1-4008-b41b-99bad564edd5}, !- Handle
  {0dc41847-835b-4870-bf55-8f1b49517ed6}, !- Name
  {32aec4b8-3254-44ff-b618-c5b79b05d40f}, !- Source Object
  12,                                     !- Outlet Port
  {2d02b412-6260-4af1-b1b0-09da76fa1326}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6debbd6-5987-4464-8ec1-487d6cc97aa2}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {95d24863-f76f-4ca5-81c8-c6cc1a4eee21}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f9a0b03-dad8-4659-bb4a-3318f29af114}, !- Supply Side Inlet Node Name
  {d220b752-2d79-434f-9125-145df35d7f78}, !- Demand Side Outlet Node Name
  {97c079f7-cfc4-4eb9-aa3c-949f2ec7a650}, !- Demand Side Inlet Node A
  {f0d09b30-40e1-42ff-b9c0-15a4b5504683}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Demand Mixer Name
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {fd34e825-229e-4387-8953-2ec12d37f284}, !- Handle
  PVAV_POD_2 Supply Inlet Node,           !- Name
  {0d0af98a-11c0-4202-84c0-b0567dc0ab9f}, !- Inlet Port
  {97ca3bfc-246b-47ba-8dd1-44dea0e48217}; !- Outlet Port

OS:Node,
  {6d5f1f83-4e3f-470a-aded-591050883082}, !- Handle
  PVAV_POD_2 Supply Outlet Node,          !- Name
  {5cee6048-1341-419f-8919-00afa94a40ae}, !- Inlet Port
  {c8cdc859-a5c5-4c30-8ad8-da1a86d8ab94}; !- Outlet Port

OS:Connection,
  {0d0af98a-11c0-4202-84c0-b0567dc0ab9f}, !- Handle
  {5813539b-0dad-4224-965a-4baa78adec2d}, !- Name
  {eed10cdb-f166-4050-a30e-926089402b31}, !- Source Object
  8,                                      !- Outlet Port
  {fd34e825-229e-4387-8953-2ec12d37f284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8cdc859-a5c5-4c30-8ad8-da1a86d8ab94}, !- Handle
  {9b8eed0c-9495-4344-be21-3ff6141fbf60}, !- Name
  {6d5f1f83-4e3f-470a-aded-591050883082}, !- Source Object
  3,                                      !- Outlet Port
  {eed10cdb-f166-4050-a30e-926089402b31}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3c861ef5-f88d-4ec1-bffd-7a46934cdb6b}, !- Handle
  PVAV_POD_2 Demand Inlet Node,           !- Name
  {354af338-cc89-49b6-9847-c051d13209e9}, !- Inlet Port
  {c90a45b5-a2a7-480c-bd2c-79fd22adf312}; !- Outlet Port

OS:Node,
  {ddff71a6-2baa-4475-b36e-c273db0d23ce}, !- Handle
  PVAV_POD_2 Demand Outlet Node,          !- Name
  {31d1189c-2e1c-46ac-a61d-3c7e9fffb76b}, !- Inlet Port
  {46685cf6-a288-4b79-98f8-d1ce57072aab}; !- Outlet Port

OS:Node,
  {3744b8fd-25d8-4fe7-9ada-94f915eeeeac}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6072fddf-4866-4ee7-86ca-52b7b4b966f7}, !- Inlet Port
  {6d24408e-7980-41ec-b4c4-6d239db7dc5f}; !- Outlet Port

OS:Connection,
  {354af338-cc89-49b6-9847-c051d13209e9}, !- Handle
  {9216099b-c00a-4edb-975c-aa37b419208e}, !- Name
  {eed10cdb-f166-4050-a30e-926089402b31}, !- Source Object
  10,                                     !- Outlet Port
  {3c861ef5-f88d-4ec1-bffd-7a46934cdb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46685cf6-a288-4b79-98f8-d1ce57072aab}, !- Handle
  {a6b7e1d5-7335-4b4b-b341-3ec3360cf6d7}, !- Name
  {ddff71a6-2baa-4475-b36e-c273db0d23ce}, !- Source Object
  3,                                      !- Outlet Port
  {eed10cdb-f166-4050-a30e-926089402b31}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c90a45b5-a2a7-480c-bd2c-79fd22adf312}, !- Inlet Node Name
  {c6a616b9-73a4-49e5-9279-4ed0fbf8cffb}, !- Outlet Node Name 1
  {8ad4727a-bc06-4c77-9995-38a8f5d6c9e9}, !- Outlet Node Name 2
  {e25e4beb-19fe-4857-863e-62cc57cc32d7}, !- Outlet Node Name 3
  {61ffd0ec-47d4-4059-8b57-f9fad9638677}, !- Outlet Node Name 4
  {2a7ef30b-1d80-44b8-b807-70e4a5ed9e4f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {31d1189c-2e1c-46ac-a61d-3c7e9fffb76b}, !- Outlet Node Name
  {e0f8590f-a39c-45a3-88a2-fcfb4b9c06cc}, !- Inlet Node Name 1
  {e2c5ba36-c7f6-4121-91ea-18548be3bf8c}, !- Inlet Node Name 2
  {01dd05cd-ac73-4e8a-a6dc-160833c23cf5}, !- Inlet Node Name 3
  {ac87fe2f-84f6-4981-8185-791fd11bbfe4}, !- Inlet Node Name 4
  {a11b0f92-22b3-4f2c-9314-fcc7861b2c14}; !- Inlet Node Name 5

OS:Connection,
  {c90a45b5-a2a7-480c-bd2c-79fd22adf312}, !- Handle
  {b4573485-4961-4923-bd49-7aa2928b8f8c}, !- Name
  {3c861ef5-f88d-4ec1-bffd-7a46934cdb6b}, !- Source Object
  3,                                      !- Outlet Port
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d1189c-2e1c-46ac-a61d-3c7e9fffb76b}, !- Handle
  {44d8c00c-b321-495b-a812-abf0293374c7}, !- Name
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Source Object
  2,                                      !- Outlet Port
  {ddff71a6-2baa-4475-b36e-c273db0d23ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e2ccd14d-d5bb-4f49-afc2-6934b5d593df}, !- Handle
  {eed10cdb-f166-4050-a30e-926089402b31}, !- AirLoop Name
=======
  {2dd2f692-b2cd-4508-bae0-47bbe8d4a304}, !- Handle
  PVAV_POD_2 Supply Inlet Node,           !- Name
  {3f9a0b03-dad8-4659-bb4a-3318f29af114}, !- Inlet Port
  {52a2b31c-0543-4d6e-8e3b-3d79cdfadf0e}; !- Outlet Port

OS:Node,
  {bb5f9d46-56da-406c-bd82-7aac7a2d7fc8}, !- Handle
  PVAV_POD_2 Supply Outlet Node,          !- Name
  {2c2fadb3-01d3-4c35-8cd1-7ac4ec0241d5}, !- Inlet Port
  {f0d09b30-40e1-42ff-b9c0-15a4b5504683}; !- Outlet Port

OS:Connection,
  {3f9a0b03-dad8-4659-bb4a-3318f29af114}, !- Handle
  {6dccd454-6892-47b9-be3d-6668b6e4bbc6}, !- Name
  {f6debbd6-5987-4464-8ec1-487d6cc97aa2}, !- Source Object
  8,                                      !- Outlet Port
  {2dd2f692-b2cd-4508-bae0-47bbe8d4a304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d09b30-40e1-42ff-b9c0-15a4b5504683}, !- Handle
  {2a69bf14-700d-4443-b435-322f1fdf19a9}, !- Name
  {bb5f9d46-56da-406c-bd82-7aac7a2d7fc8}, !- Source Object
  3,                                      !- Outlet Port
  {f6debbd6-5987-4464-8ec1-487d6cc97aa2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6b41e823-3f2a-489d-a229-d1e2036a5a77}, !- Handle
  PVAV_POD_2 Demand Inlet Node,           !- Name
  {97c079f7-cfc4-4eb9-aa3c-949f2ec7a650}, !- Inlet Port
  {68a379bb-7ade-4c38-9d68-9266f781a7bb}; !- Outlet Port

OS:Node,
  {436906cc-40e8-44f0-8ecc-b9584950556b}, !- Handle
  PVAV_POD_2 Demand Outlet Node,          !- Name
  {0187756f-fd25-416b-96af-4935aafdcc0e}, !- Inlet Port
  {d220b752-2d79-434f-9125-145df35d7f78}; !- Outlet Port

OS:Node,
  {f5903623-79a2-4cfb-a578-faef4bb5b20d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8dd83dd1-4059-4a36-9ddf-e2e60594ec47}, !- Inlet Port
  {1848154a-d15c-4645-bb70-9f69751619c5}; !- Outlet Port

OS:Connection,
  {97c079f7-cfc4-4eb9-aa3c-949f2ec7a650}, !- Handle
  {81bb0077-e83d-44c3-8b15-3c7c49e4e279}, !- Name
  {f6debbd6-5987-4464-8ec1-487d6cc97aa2}, !- Source Object
  10,                                     !- Outlet Port
  {6b41e823-3f2a-489d-a229-d1e2036a5a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d220b752-2d79-434f-9125-145df35d7f78}, !- Handle
  {985c1277-3129-4216-9899-6ee89e2610b5}, !- Name
  {436906cc-40e8-44f0-8ecc-b9584950556b}, !- Source Object
  3,                                      !- Outlet Port
  {f6debbd6-5987-4464-8ec1-487d6cc97aa2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {68a379bb-7ade-4c38-9d68-9266f781a7bb}, !- Inlet Node Name
  {70533a4a-dea2-4ad2-bf7f-cf05cbc7f348}, !- Outlet Node Name 1
  {f8244542-42fc-4edf-b788-35cca8aebd57}, !- Outlet Node Name 2
  {8206f62e-2392-4ed0-b6c9-5d0fd6265276}, !- Outlet Node Name 3
  {8acb57ea-a82a-41cf-8242-2d85e7fd951e}, !- Outlet Node Name 4
  {ac11a3f5-0ca1-4d6a-b7ee-bfc67233bd24}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0187756f-fd25-416b-96af-4935aafdcc0e}, !- Outlet Node Name
  {4e59219a-e3ab-48bc-b0cc-fac650c28cfa}, !- Inlet Node Name 1
  {57f76f09-c103-4809-bdfb-b53c33870265}, !- Inlet Node Name 2
  {1f6fdeb1-f79d-473f-867f-afbbef937116}, !- Inlet Node Name 3
  {a3e9354e-9982-4675-a7db-0d1145beb196}, !- Inlet Node Name 4
  {45c35cf0-3ffa-4905-bb04-f63b3556efb9}; !- Inlet Node Name 5

OS:Connection,
  {68a379bb-7ade-4c38-9d68-9266f781a7bb}, !- Handle
  {84004cf9-7c6f-4fd8-b512-52a4569134eb}, !- Name
  {6b41e823-3f2a-489d-a229-d1e2036a5a77}, !- Source Object
  3,                                      !- Outlet Port
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0187756f-fd25-416b-96af-4935aafdcc0e}, !- Handle
  {ac32cafc-67dd-4d53-924d-e3e54d15f266}, !- Name
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Source Object
  2,                                      !- Outlet Port
  {436906cc-40e8-44f0-8ecc-b9584950556b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {609c818e-58dd-49c2-be0b-51fddf3041cc}, !- Handle
  {f6debbd6-5987-4464-8ec1-487d6cc97aa2}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  4.295648,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {feac080f-efa3-4b21-894a-f9e6197f2489}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4d366f3e-def2-4e91-ad7b-f5f7f25ff69a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7793e91a-d2f8-4d41-98f8-5dfb3dc84954}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {eb5283e8-14de-491d-bf8a-293e6b1bf344}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb5283e8-14de-491d-bf8a-293e6b1bf344}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {95d24863-f76f-4ca5-81c8-c6cc1a4eee21}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {480091a1-24e6-4a25-9f61-55b945cf12ae}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {edb8f8be-2864-4650-8580-34e0af0e9976}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {ca4af152-317b-4204-99f9-78bef1fec048}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca4af152-317b-4204-99f9-78bef1fec048}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {2bfd42d3-0e83-4bb5-9606-45f8e02b4341}, !- Handle
  PVAV_POD_2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7793e91a-d2f8-4d41-98f8-5dfb3dc84954}, !- Schedule Name
  {6d5f1f83-4e3f-470a-aded-591050883082}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ceebeea0-fa68-4edf-a6e0-a73f9ed2044e}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {7880bb92-9859-4de0-9b2a-bf18d39753d7}, !- Handle
  PVAV_POD_2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {edb8f8be-2864-4650-8580-34e0af0e9976}, !- Schedule Name
  {bb5f9d46-56da-406c-bd82-7aac7a2d7fc8}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {058edfa5-4970-41a3-a527-69351f2a32e4}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {539eb7df-9d44-456b-a255-fa71e99fd29d}, !- Air Inlet Node Name
  {5cee6048-1341-419f-8919-00afa94a40ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {5cee6048-1341-419f-8919-00afa94a40ae}, !- Handle
  {73cfbbd1-ae71-48e5-aca2-e3cc33ecaa0f}, !- Name
  {ceebeea0-fa68-4edf-a6e0-a73f9ed2044e}, !- Source Object
  17,                                     !- Outlet Port
  {6d5f1f83-4e3f-470a-aded-591050883082}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c34a761-ed81-4874-a3a3-b9d1ccb94437}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf35ca97-8b4f-4f12-b138-80f1696f9ce4}, !- Water Inlet Node Name
  {18c3979e-943e-42c1-bf7a-acb7dcf63ddd}, !- Water Outlet Node Name
  {d43a65c2-04eb-4ac2-8b16-6e429adf4084}, !- Air Inlet Node Name
  {3a54bcb8-4f30-420d-84c6-960c0b61cb9e}, !- Air Outlet Node Name
=======
  {f9b2a234-1f7b-4191-81e5-2c6d81d561b9}, !- Air Inlet Node Name
  {2c2fadb3-01d3-4c35-8cd1-7ac4ec0241d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2c2fadb3-01d3-4c35-8cd1-7ac4ec0241d5}, !- Handle
  {f607fc64-1ab3-45af-a654-a892c52ef8b1}, !- Name
  {058edfa5-4970-41a3-a527-69351f2a32e4}, !- Source Object
  17,                                     !- Outlet Port
  {bb5f9d46-56da-406c-bd82-7aac7a2d7fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83f58922-d6f7-4cbc-950c-dc709bcdc9cb}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab8cc8d1-918b-4391-ad4c-50d0072ef25f}, !- Water Inlet Node Name
  {2bfbe119-0051-4a3e-ad0c-71c7a2a04ab7}, !- Water Outlet Node Name
  {e3b07f27-72c5-4554-ac5d-c1449d661e6a}, !- Air Inlet Node Name
  {ef2fd0b4-f0f8-460b-ae36-ce65f842d532}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {31412bdd-6fef-4d98-9b5e-c34f832775e5}, !- Handle
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {8e3ab761-b5d8-4eed-b112-e35de45a73bb}, !- Inlet Port
  {bf35ca97-8b4f-4f12-b138-80f1696f9ce4}; !- Outlet Port

OS:Connection,
  {8e3ab761-b5d8-4eed-b112-e35de45a73bb}, !- Handle
  {a7f8f1e6-e2dc-4d02-a39d-fe855299129a}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  10,                                     !- Outlet Port
  {31412bdd-6fef-4d98-9b5e-c34f832775e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e52d38e-c106-4ac0-b9d0-5a1cb2d8a9ed}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {18c3979e-943e-42c1-bf7a-acb7dcf63ddd}, !- Inlet Port
  {c61044da-5a59-4f01-9da4-25775824a919}; !- Outlet Port

OS:Connection,
  {bf35ca97-8b4f-4f12-b138-80f1696f9ce4}, !- Handle
  {9ee9315f-6be7-45c9-a983-0fd90c4c0fd3}, !- Name
  {31412bdd-6fef-4d98-9b5e-c34f832775e5}, !- Source Object
  3,                                      !- Outlet Port
  {3c34a761-ed81-4874-a3a3-b9d1ccb94437}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {18c3979e-943e-42c1-bf7a-acb7dcf63ddd}, !- Handle
  {53f3b142-b4fd-4897-8d0a-84bdc294387d}, !- Name
  {3c34a761-ed81-4874-a3a3-b9d1ccb94437}, !- Source Object
  6,                                      !- Outlet Port
  {4e52d38e-c106-4ac0-b9d0-5a1cb2d8a9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61044da-5a59-4f01-9da4-25775824a919}, !- Handle
  {8387891d-c80a-4a60-b40d-8daaafed99e5}, !- Name
  {4e52d38e-c106-4ac0-b9d0-5a1cb2d8a9ed}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {51fae47d-e9b3-4d8e-91b1-a2c72be9f126}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {3a54bcb8-4f30-420d-84c6-960c0b61cb9e}, !- Inlet Port
  {539eb7df-9d44-456b-a255-fa71e99fd29d}; !- Outlet Port

OS:Connection,
  {3a54bcb8-4f30-420d-84c6-960c0b61cb9e}, !- Handle
  {2fb7ed76-f80e-4712-8df8-89410cebf859}, !- Name
  {3c34a761-ed81-4874-a3a3-b9d1ccb94437}, !- Source Object
  8,                                      !- Outlet Port
  {51fae47d-e9b3-4d8e-91b1-a2c72be9f126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539eb7df-9d44-456b-a255-fa71e99fd29d}, !- Handle
  {ddb7c297-c733-4c5a-b89a-f7718979f08b}, !- Name
  {51fae47d-e9b3-4d8e-91b1-a2c72be9f126}, !- Source Object
  3,                                      !- Outlet Port
  {ceebeea0-fa68-4edf-a6e0-a73f9ed2044e}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea677d8d-fcba-4566-bc23-1c7e0efbb836}, !- Handle
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  {3c34a761-ed81-4874-a3a3-b9d1ccb94437}, !- Water Coil Name
=======
  {419c24c2-3772-4246-9d6a-7b39590f1221}, !- Handle
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {c8817fe2-d123-499a-a32b-d931b677e19a}, !- Inlet Port
  {ab8cc8d1-918b-4391-ad4c-50d0072ef25f}; !- Outlet Port

OS:Connection,
  {c8817fe2-d123-499a-a32b-d931b677e19a}, !- Handle
  {3cb11684-a6cf-466a-bf14-1ebc9f8af527}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  10,                                     !- Outlet Port
  {419c24c2-3772-4246-9d6a-7b39590f1221}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aec9654-4886-4511-8328-313cafcad15f}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {2bfbe119-0051-4a3e-ad0c-71c7a2a04ab7}, !- Inlet Port
  {c380c687-8875-487e-99ef-f64c18794c60}; !- Outlet Port

OS:Connection,
  {ab8cc8d1-918b-4391-ad4c-50d0072ef25f}, !- Handle
  {89693aad-3dcd-455d-be7f-6279d60b2af9}, !- Name
  {419c24c2-3772-4246-9d6a-7b39590f1221}, !- Source Object
  3,                                      !- Outlet Port
  {83f58922-d6f7-4cbc-950c-dc709bcdc9cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2bfbe119-0051-4a3e-ad0c-71c7a2a04ab7}, !- Handle
  {37a0ec60-6aa6-42e1-a9c6-fd5b4de17130}, !- Name
  {83f58922-d6f7-4cbc-950c-dc709bcdc9cb}, !- Source Object
  6,                                      !- Outlet Port
  {1aec9654-4886-4511-8328-313cafcad15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c380c687-8875-487e-99ef-f64c18794c60}, !- Handle
  {828b4304-733a-4b87-a783-601f6b82e19e}, !- Name
  {1aec9654-4886-4511-8328-313cafcad15f}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {14d2537c-a82a-4cfc-b8b1-8b92ea61224e}, !- Handle
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {ef2fd0b4-f0f8-460b-ae36-ce65f842d532}, !- Inlet Port
  {f9b2a234-1f7b-4191-81e5-2c6d81d561b9}; !- Outlet Port

OS:Connection,
  {ef2fd0b4-f0f8-460b-ae36-ce65f842d532}, !- Handle
  {ab967d85-7369-4ea2-84bb-c727a21751bf}, !- Name
  {83f58922-d6f7-4cbc-950c-dc709bcdc9cb}, !- Source Object
  8,                                      !- Outlet Port
  {14d2537c-a82a-4cfc-b8b1-8b92ea61224e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b2a234-1f7b-4191-81e5-2c6d81d561b9}, !- Handle
  {5b0528d9-7378-40bd-87b5-7269cf26890e}, !- Name
  {14d2537c-a82a-4cfc-b8b1-8b92ea61224e}, !- Source Object
  3,                                      !- Outlet Port
  {058edfa5-4970-41a3-a527-69351f2a32e4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0322c08-75a4-476f-8540-43dd203b78e7}, !- Handle
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  {83f58922-d6f7-4cbc-950c-dc709bcdc9cb}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
<<<<<<< HEAD
  {a93a73a6-b6d1-4e02-ba21-dd33363d1981}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 456kBtu/hr 9.3EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {7d405830-2eaf-4cad-923f-556637cd8356}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 448kBtu/hr 9.3EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {f139c670-f5c8-4b3d-b943-20c15f881604}, !- Air Inlet Node Name
  {ff77fa85-347d-451f-bd0a-8bf830939977}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {ccbc94c1-1aff-4f30-8a33-908bfd9ca51d}, !- Air Inlet Node Name
  {9ab68199-cfe5-4c47-8c79-f577ec2da06c}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {2cdf9164-1745-4bbe-9354-4449d4eed058}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 456kBtu/hr 9.3EER Outlet Air Node, !- Name
  {ff77fa85-347d-451f-bd0a-8bf830939977}, !- Inlet Port
  {d43a65c2-04eb-4ac2-8b16-6e429adf4084}; !- Outlet Port

OS:Connection,
  {ff77fa85-347d-451f-bd0a-8bf830939977}, !- Handle
  {a6e096ee-bce5-4838-8b09-93788667d5a6}, !- Name
  {a93a73a6-b6d1-4e02-ba21-dd33363d1981}, !- Source Object
  8,                                      !- Outlet Port
  {2cdf9164-1745-4bbe-9354-4449d4eed058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43a65c2-04eb-4ac2-8b16-6e429adf4084}, !- Handle
  {2bc1aaa9-6799-46f5-ba4f-0c074f560ae8}, !- Name
  {2cdf9164-1745-4bbe-9354-4449d4eed058}, !- Source Object
  3,                                      !- Outlet Port
  {3c34a761-ed81-4874-a3a3-b9d1ccb94437}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {61c75be7-b521-4d3f-99c0-f00743635c38}, !- Handle
=======
  {c4a74050-b016-460a-b949-bc7366050cd8}, !- Handle
  PVAV_POD_2 2spd DX Clg Coil 448kBtu/hr 9.3EER Outlet Air Node, !- Name
  {9ab68199-cfe5-4c47-8c79-f577ec2da06c}, !- Inlet Port
  {e3b07f27-72c5-4554-ac5d-c1449d661e6a}; !- Outlet Port

OS:Connection,
  {9ab68199-cfe5-4c47-8c79-f577ec2da06c}, !- Handle
  {12dc3ac4-50b5-4f2c-955f-ab63c3915873}, !- Name
  {7d405830-2eaf-4cad-923f-556637cd8356}, !- Source Object
  8,                                      !- Outlet Port
  {c4a74050-b016-460a-b949-bc7366050cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b07f27-72c5-4554-ac5d-c1449d661e6a}, !- Handle
  {43f05b3b-0214-410f-8c31-13cebbd30c8d}, !- Name
  {c4a74050-b016-460a-b949-bc7366050cd8}, !- Source Object
  3,                                      !- Outlet Port
  {83f58922-d6f7-4cbc-950c-dc709bcdc9cb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6f823a77-2a63-4147-bc24-b603eb9a0238}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9f5df7f6-09e6-44da-a3ec-84028bb7d674}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4678f53a-b1a8-419d-b86e-9da3534e1155}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {9f5df7f6-09e6-44da-a3ec-84028bb7d674}, !- Handle
  PVAV_POD_2 Ventilation Controller,      !- Name
  {1dd28985-eb12-431b-a1cb-df0169c0a9e9}, !- Availability Schedule
=======
  {4678f53a-b1a8-419d-b86e-9da3534e1155}, !- Handle
  PVAV_POD_2 Ventilation Controller,      !- Name
  {c1297653-0850-4681-8b97-dcd7e1861207}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {94e6918f-f8f0-440e-8b4c-cf125e0311b9}, !- Handle
  PVAV_POD_2 OA System,                   !- Name
  {61c75be7-b521-4d3f-99c0-f00743635c38}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {254be7ef-29f2-4e29-b841-5c8e6245f77d}, !- Mixed Air Node Name
  {08b960a7-93ec-4c20-907d-37936e90a07f}, !- Outdoor Air Stream Node Name
  {bc2f7aa2-881c-41d9-b9f3-251d3d265625}, !- Relief Air Stream Node Name
  {97ca3bfc-246b-47ba-8dd1-44dea0e48217}; !- Return Air Stream Node Name

OS:Node,
  {fbab22b4-beb6-4a60-a909-5b6e504b3993}, !- Handle
  PVAV_POD_2 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {08b960a7-93ec-4c20-907d-37936e90a07f}; !- Outlet Port

OS:Connection,
  {08b960a7-93ec-4c20-907d-37936e90a07f}, !- Handle
  {939d4739-d21f-4b4f-80bf-5e48f72e89bb}, !- Name
  {fbab22b4-beb6-4a60-a909-5b6e504b3993}, !- Source Object
  3,                                      !- Outlet Port
  {94e6918f-f8f0-440e-8b4c-cf125e0311b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45e8e571-3416-41ab-8370-2a145e36572d}, !- Handle
  PVAV_POD_2 Relief Air Node,             !- Name
  {bc2f7aa2-881c-41d9-b9f3-251d3d265625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc2f7aa2-881c-41d9-b9f3-251d3d265625}, !- Handle
  {70bc83b2-e854-45b4-b5e7-cf2ad9529a8a}, !- Name
  {94e6918f-f8f0-440e-8b4c-cf125e0311b9}, !- Source Object
  7,                                      !- Outlet Port
  {45e8e571-3416-41ab-8370-2a145e36572d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9584ccc-3ad8-4eb6-8227-a9d50189820e}, !- Handle
  PVAV_POD_2 Mixed Air Node,              !- Name
  {254be7ef-29f2-4e29-b841-5c8e6245f77d}, !- Inlet Port
  {f139c670-f5c8-4b3d-b943-20c15f881604}; !- Outlet Port

OS:Connection,
  {97ca3bfc-246b-47ba-8dd1-44dea0e48217}, !- Handle
  {bda5c600-3646-42b2-b45f-b4fc6d1defb9}, !- Name
  {fd34e825-229e-4387-8953-2ec12d37f284}, !- Source Object
  3,                                      !- Outlet Port
  {94e6918f-f8f0-440e-8b4c-cf125e0311b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {254be7ef-29f2-4e29-b841-5c8e6245f77d}, !- Handle
  {5080de54-9ec0-4a38-b6d7-bc3bcb8c33f7}, !- Name
  {94e6918f-f8f0-440e-8b4c-cf125e0311b9}, !- Source Object
  5,                                      !- Outlet Port
  {d9584ccc-3ad8-4eb6-8227-a9d50189820e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f139c670-f5c8-4b3d-b943-20c15f881604}, !- Handle
  {9e8aebf5-c89b-4acd-9a39-9fa4043882c3}, !- Name
  {d9584ccc-3ad8-4eb6-8227-a9d50189820e}, !- Source Object
  3,                                      !- Outlet Port
  {a93a73a6-b6d1-4e02-ba21-dd33363d1981}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4d366f3e-def2-4e91-ad7b-f5f7f25ff69a}, !- Handle
=======
  {c7ed5025-78b8-482e-a916-992b4dd0752d}, !- Handle
  PVAV_POD_2 OA System,                   !- Name
  {6f823a77-2a63-4147-bc24-b603eb9a0238}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e541b3cb-be65-4a15-b4ad-64c419a7e5d6}, !- Mixed Air Node Name
  {06524bf6-158c-4233-a3b6-563b3afeb744}, !- Outdoor Air Stream Node Name
  {e28f4be2-deb6-4459-aa4e-dd415b16a15e}, !- Relief Air Stream Node Name
  {52a2b31c-0543-4d6e-8e3b-3d79cdfadf0e}; !- Return Air Stream Node Name

OS:Node,
  {09be9da5-2a95-4c18-ae7e-6e5925f72670}, !- Handle
  PVAV_POD_2 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {06524bf6-158c-4233-a3b6-563b3afeb744}; !- Outlet Port

OS:Connection,
  {06524bf6-158c-4233-a3b6-563b3afeb744}, !- Handle
  {404f30e2-a2c1-470c-b8ec-05ed30eb476f}, !- Name
  {09be9da5-2a95-4c18-ae7e-6e5925f72670}, !- Source Object
  3,                                      !- Outlet Port
  {c7ed5025-78b8-482e-a916-992b4dd0752d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {848fbe23-b02c-43b0-b456-896858009fc1}, !- Handle
  PVAV_POD_2 Relief Air Node,             !- Name
  {e28f4be2-deb6-4459-aa4e-dd415b16a15e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e28f4be2-deb6-4459-aa4e-dd415b16a15e}, !- Handle
  {72a81ce5-f6c0-4a8f-8620-135e8b447ccd}, !- Name
  {c7ed5025-78b8-482e-a916-992b4dd0752d}, !- Source Object
  7,                                      !- Outlet Port
  {848fbe23-b02c-43b0-b456-896858009fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {581258dd-16eb-4e98-820b-2fbdbcfc1678}, !- Handle
  PVAV_POD_2 Mixed Air Node,              !- Name
  {e541b3cb-be65-4a15-b4ad-64c419a7e5d6}, !- Inlet Port
  {ccbc94c1-1aff-4f30-8a33-908bfd9ca51d}; !- Outlet Port

OS:Connection,
  {52a2b31c-0543-4d6e-8e3b-3d79cdfadf0e}, !- Handle
  {f084b3c3-fd63-4f5d-8ca8-95741dc08d9b}, !- Name
  {2dd2f692-b2cd-4508-bae0-47bbe8d4a304}, !- Source Object
  3,                                      !- Outlet Port
  {c7ed5025-78b8-482e-a916-992b4dd0752d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e541b3cb-be65-4a15-b4ad-64c419a7e5d6}, !- Handle
  {28459d74-2102-48e8-abec-bf7c35369488}, !- Name
  {c7ed5025-78b8-482e-a916-992b4dd0752d}, !- Source Object
  5,                                      !- Outlet Port
  {581258dd-16eb-4e98-820b-2fbdbcfc1678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbc94c1-1aff-4f30-8a33-908bfd9ca51d}, !- Handle
  {f94dd4aa-cc92-44bf-ab07-3de23bac7d06}, !- Name
  {581258dd-16eb-4e98-820b-2fbdbcfc1678}, !- Source Object
  3,                                      !- Outlet Port
  {7d405830-2eaf-4cad-923f-556637cd8356}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {480091a1-24e6-4a25-9f61-55b945cf12ae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {ec3dd846-d1de-4a73-a265-e96c14ed9333}, !- Control Zone or Zone List Name
  {7ef8da07-682f-4613-9d1b-dc92a5ab3aea}, !- Cooling Control Zone or Zone List Name
  {bb062d8d-9434-46b1-8ac7-42d2001f893e}, !- Heating Control Zone or Zone List Name
  {e1b73786-e383-4ec0-a53b-aac15767dd9c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ec3dd846-d1de-4a73-a265-e96c14ed9333}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7ef8da07-682f-4613-9d1b-dc92a5ab3aea}, !- Handle
  {c23e6677-6a78-4c60-831a-5a0ad77a463e}; !- Name

OS:ModelObjectList,
  {bb062d8d-9434-46b1-8ac7-42d2001f893e}, !- Handle
  {74d7e59b-e381-4924-84a8-a0dbb6ba9d41}; !- Name

OS:ModelObjectList,
  {e1b73786-e383-4ec0-a53b-aac15767dd9c}, !- Handle
  {a2ee1e52-5f24-4fee-8f7e-f55fe62f7db5}; !- Name

OS:Coil:Heating:Water,
  {975f6e9d-7026-45da-af6f-8b15fd5d1838}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da823480-241d-4e9a-ac19-13e496bee87c}, !- Water Inlet Node Name
  {bf3a2a70-9d07-46dc-99be-44471fbadd9a}, !- Water Outlet Node Name
=======
  {253167ec-d858-4612-b0d9-7a35e53cc70a}, !- Control Zone or Zone List Name
  {15d99a6f-fc45-4553-9cc4-3aa9e309f579}, !- Cooling Control Zone or Zone List Name
  {18fef9c3-e934-4e9c-9e02-9e620ba31527}, !- Heating Control Zone or Zone List Name
  {e8bde8e5-1d3a-4b84-9d4d-810cea415dbd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {253167ec-d858-4612-b0d9-7a35e53cc70a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {15d99a6f-fc45-4553-9cc4-3aa9e309f579}, !- Handle
  {bb9e08c5-49cc-4b9d-a3dd-c15a04b6802f}; !- Name

OS:ModelObjectList,
  {18fef9c3-e934-4e9c-9e02-9e620ba31527}, !- Handle
  {75ab3e40-2b73-4735-9466-8bc91e9d9e39}; !- Name

OS:ModelObjectList,
  {e8bde8e5-1d3a-4b84-9d4d-810cea415dbd}, !- Handle
  {ad831941-8aae-4789-b1b7-d6a01f790fbf}; !- Name

OS:Coil:Heating:Water,
  {3e47ecf5-955b-4039-92ba-55e138539dbd}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {721b1b4e-1cec-43ab-a9ba-f2ed11f66ef6}, !- Water Inlet Node Name
  {59857e62-dec5-410a-8150-bfaa29c7f54c}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {bc90db75-b4e8-409c-9b9c-31d8a1242b78}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {097acdba-4dce-4685-933f-7561f3e7a541}, !- Inlet Port
  {da823480-241d-4e9a-ac19-13e496bee87c}; !- Outlet Port

OS:Connection,
  {097acdba-4dce-4685-933f-7561f3e7a541}, !- Handle
  {12c80864-7d94-4d4b-8c37-c53ed521905a}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  11,                                     !- Outlet Port
  {bc90db75-b4e8-409c-9b9c-31d8a1242b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7018637-2d9d-4468-b38f-5d11c7f30b9c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bf3a2a70-9d07-46dc-99be-44471fbadd9a}, !- Inlet Port
  {1b317fb6-47d3-4a75-b45e-4afe81f0374b}; !- Outlet Port

OS:Connection,
  {da823480-241d-4e9a-ac19-13e496bee87c}, !- Handle
  {df149d1e-1262-467b-bd27-5cf8af0c074c}, !- Name
  {bc90db75-b4e8-409c-9b9c-31d8a1242b78}, !- Source Object
  3,                                      !- Outlet Port
  {975f6e9d-7026-45da-af6f-8b15fd5d1838}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf3a2a70-9d07-46dc-99be-44471fbadd9a}, !- Handle
  {cb5c4153-7a38-4348-ab7f-371e435df7cd}, !- Name
  {975f6e9d-7026-45da-af6f-8b15fd5d1838}, !- Source Object
  6,                                      !- Outlet Port
  {c7018637-2d9d-4468-b38f-5d11c7f30b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b317fb6-47d3-4a75-b45e-4afe81f0374b}, !- Handle
  {c31a77f4-6cc6-4bfa-9247-8c6161362a5d}, !- Name
  {c7018637-2d9d-4468-b38f-5d11c7f30b9c}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6dbf9fe0-790b-40e2-abd8-57d23a9c9be6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {975f6e9d-7026-45da-af6f-8b15fd5d1838}, !- Water Coil Name
=======
  {e4624efa-8d1e-47f4-9f9e-55776736e0a9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {14bd7e56-214a-4bef-bb7d-97c41aea44c0}, !- Inlet Port
  {721b1b4e-1cec-43ab-a9ba-f2ed11f66ef6}; !- Outlet Port

OS:Connection,
  {14bd7e56-214a-4bef-bb7d-97c41aea44c0}, !- Handle
  {019a3041-1072-44a4-872f-222ad9e4faf4}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  11,                                     !- Outlet Port
  {e4624efa-8d1e-47f4-9f9e-55776736e0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f102d42-3e53-4e83-a207-983a77d4807c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {59857e62-dec5-410a-8150-bfaa29c7f54c}, !- Inlet Port
  {6f88b65c-a62c-4e8a-b345-0686dee8991b}; !- Outlet Port

OS:Connection,
  {721b1b4e-1cec-43ab-a9ba-f2ed11f66ef6}, !- Handle
  {d38c0148-c064-481c-b2b5-35f7e8a44fbf}, !- Name
  {e4624efa-8d1e-47f4-9f9e-55776736e0a9}, !- Source Object
  3,                                      !- Outlet Port
  {3e47ecf5-955b-4039-92ba-55e138539dbd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {59857e62-dec5-410a-8150-bfaa29c7f54c}, !- Handle
  {2c40aac6-b5c1-4a19-961e-d9a1f81c4c3c}, !- Name
  {3e47ecf5-955b-4039-92ba-55e138539dbd}, !- Source Object
  6,                                      !- Outlet Port
  {4f102d42-3e53-4e83-a207-983a77d4807c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f88b65c-a62c-4e8a-b345-0686dee8991b}, !- Handle
  {006dd508-f5f5-4108-8704-86f9a79a43c2}, !- Name
  {4f102d42-3e53-4e83-a207-983a77d4807c}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9cbc56b8-d376-4fd4-8af0-c0367a1a89e6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3e47ecf5-955b-4039-92ba-55e138539dbd}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {6ce08032-0bb5-4c9c-9194-1c67277fca8a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {215de7c1-2b17-410d-b537-d47bbce7c169}, !- Air Inlet Node Name
=======
  {5e56b6c0-bf95-4d7d-acc9-cbcb8d668eec}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {93a0f3c6-893a-4192-992e-58a845fc4adc}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.788192321162524,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {975f6e9d-7026-45da-af6f-8b15fd5d1838}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6072fddf-4866-4ee7-86ca-52b7b4b966f7}, !- Air Outlet Node Name
=======
  {3e47ecf5-955b-4039-92ba-55e138539dbd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8dd83dd1-4059-4a36-9ddf-e2e60594ec47}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {f51b5529-b00a-4da5-97f6-5ad3dbb101b7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f5304265-483f-424c-9b4f-198f973c7c21}, !- Inlet Port
  {e0f8590f-a39c-45a3-88a2-fcfb4b9c06cc}; !- Outlet Port

OS:Connection,
  {6d24408e-7980-41ec-b4c4-6d239db7dc5f}, !- Handle
  {77061776-a08e-458b-a8e6-7a55b4bb0cf7}, !- Name
  {3744b8fd-25d8-4fe7-9ada-94f915eeeeac}, !- Source Object
  3,                                      !- Outlet Port
  {550ddaca-31f8-4411-a6b7-4953af31b9b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5304265-483f-424c-9b4f-198f973c7c21}, !- Handle
  {07b2c4df-001f-445c-8da8-71a543702f3d}, !- Name
  {f6dbd9f1-d61f-49a5-a6b8-d300224d7423}, !- Source Object
  3,                                      !- Outlet Port
  {f51b5529-b00a-4da5-97f6-5ad3dbb101b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f8590f-a39c-45a3-88a2-fcfb4b9c06cc}, !- Handle
  {7bdb2e08-c168-40aa-a461-8e1aa77ef253}, !- Name
  {f51b5529-b00a-4da5-97f6-5ad3dbb101b7}, !- Source Object
  3,                                      !- Outlet Port
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b5c47f5-9f78-483c-936c-f7271d573a6f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c6a616b9-73a4-49e5-9279-4ed0fbf8cffb}, !- Inlet Port
  {215de7c1-2b17-410d-b537-d47bbce7c169}; !- Outlet Port

OS:Connection,
  {c6a616b9-73a4-49e5-9279-4ed0fbf8cffb}, !- Handle
  {06117255-ae73-4c9b-8a2a-2f8b52b9f02d}, !- Name
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Source Object
  3,                                      !- Outlet Port
  {4b5c47f5-9f78-483c-936c-f7271d573a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215de7c1-2b17-410d-b537-d47bbce7c169}, !- Handle
  {614867ea-2f43-47ea-b21e-e67341c05788}, !- Name
  {4b5c47f5-9f78-483c-936c-f7271d573a6f}, !- Source Object
  3,                                      !- Outlet Port
  {6ce08032-0bb5-4c9c-9194-1c67277fca8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6072fddf-4866-4ee7-86ca-52b7b4b966f7}, !- Handle
  {1ac5ae17-ec3d-417c-bbce-53421939b50c}, !- Name
  {6ce08032-0bb5-4c9c-9194-1c67277fca8a}, !- Source Object
  12,                                     !- Outlet Port
  {3744b8fd-25d8-4fe7-9ada-94f915eeeeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a373c3d-e55b-44cb-a48a-f6161bf32140}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {49f71b4d-2e93-4cb3-9aff-1f0962f6bade}, !- Water Inlet Node Name
  {1225aa8b-f648-4c11-9f32-5f3d204999d7}, !- Water Outlet Node Name
=======
  {4714aa85-f922-4a50-b151-2c4101188678}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {39afbf22-c646-4fbb-aebc-f137aeb002e9}, !- Inlet Port
  {4e59219a-e3ab-48bc-b0cc-fac650c28cfa}; !- Outlet Port

OS:Connection,
  {1848154a-d15c-4645-bb70-9f69751619c5}, !- Handle
  {bb1431b9-8c84-438c-80b8-6534838b4d48}, !- Name
  {f5903623-79a2-4cfb-a578-faef4bb5b20d}, !- Source Object
  3,                                      !- Outlet Port
  {d1f35af1-5dd9-4217-b81e-7afa19d1e654}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39afbf22-c646-4fbb-aebc-f137aeb002e9}, !- Handle
  {c889e02b-a744-477f-aba5-76a89048d19d}, !- Name
  {a04171e9-4034-420f-baf5-76fc4de32c5e}, !- Source Object
  3,                                      !- Outlet Port
  {4714aa85-f922-4a50-b151-2c4101188678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e59219a-e3ab-48bc-b0cc-fac650c28cfa}, !- Handle
  {3c783ce6-81c7-473b-9655-33ac4c35eb03}, !- Name
  {4714aa85-f922-4a50-b151-2c4101188678}, !- Source Object
  3,                                      !- Outlet Port
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4cc427c-a5b2-495d-a4c5-16c65ba92a79}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {70533a4a-dea2-4ad2-bf7f-cf05cbc7f348}, !- Inlet Port
  {93a0f3c6-893a-4192-992e-58a845fc4adc}; !- Outlet Port

OS:Connection,
  {70533a4a-dea2-4ad2-bf7f-cf05cbc7f348}, !- Handle
  {49796c33-12c8-4ce3-a483-26b668c3c079}, !- Name
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc427c-a5b2-495d-a4c5-16c65ba92a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a0f3c6-893a-4192-992e-58a845fc4adc}, !- Handle
  {74733e0d-ef4d-40f4-a29b-1dd15063b4b2}, !- Name
  {f4cc427c-a5b2-495d-a4c5-16c65ba92a79}, !- Source Object
  3,                                      !- Outlet Port
  {5e56b6c0-bf95-4d7d-acc9-cbcb8d668eec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dd83dd1-4059-4a36-9ddf-e2e60594ec47}, !- Handle
  {6ae26e8b-f971-4cab-b68b-8e4a043f3ffd}, !- Name
  {5e56b6c0-bf95-4d7d-acc9-cbcb8d668eec}, !- Source Object
  12,                                     !- Outlet Port
  {f5903623-79a2-4cfb-a578-faef4bb5b20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21d3e512-5e03-41ef-8b14-e45d1a283ec6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0da5c4a1-355d-4cf5-8fbf-09042d196d33}, !- Water Inlet Node Name
  {0b53ccca-316b-42d7-ab7e-5406d377f76e}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {9ad66bc0-8eb5-48dc-b54a-eeb70901d00f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b34bfc07-5948-4787-ab51-1ef98b9705f9}, !- Inlet Port
  {49f71b4d-2e93-4cb3-9aff-1f0962f6bade}; !- Outlet Port

OS:Connection,
  {b34bfc07-5948-4787-ab51-1ef98b9705f9}, !- Handle
  {5ef14369-ae3f-4ce8-b0ab-5a024088693b}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  12,                                     !- Outlet Port
  {9ad66bc0-8eb5-48dc-b54a-eeb70901d00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77ccb036-5344-4de4-8624-a250f8a55970}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1225aa8b-f648-4c11-9f32-5f3d204999d7}, !- Inlet Port
  {4c66cd2e-41e6-4c4e-bd2e-e941f9ac8333}; !- Outlet Port

OS:Connection,
  {49f71b4d-2e93-4cb3-9aff-1f0962f6bade}, !- Handle
  {a0aafce6-7d29-4a16-9462-fcdd9af027a9}, !- Name
  {9ad66bc0-8eb5-48dc-b54a-eeb70901d00f}, !- Source Object
  3,                                      !- Outlet Port
  {4a373c3d-e55b-44cb-a48a-f6161bf32140}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1225aa8b-f648-4c11-9f32-5f3d204999d7}, !- Handle
  {d5f9da71-f516-41cc-878c-e2ace85c762b}, !- Name
  {4a373c3d-e55b-44cb-a48a-f6161bf32140}, !- Source Object
  6,                                      !- Outlet Port
  {77ccb036-5344-4de4-8624-a250f8a55970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c66cd2e-41e6-4c4e-bd2e-e941f9ac8333}, !- Handle
  {c92ea800-43ae-4d8d-b9ad-aaa12e6cbc6f}, !- Name
  {77ccb036-5344-4de4-8624-a250f8a55970}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcbcdb7c-b5b7-4748-816e-1bf720ed191f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {4a373c3d-e55b-44cb-a48a-f6161bf32140}, !- Water Coil Name
=======
  {61bec5cf-8be8-4ffd-b6e8-f29cad9b8ce7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {8470e359-283f-4055-a0de-4c9a1ccbbb30}, !- Inlet Port
  {0da5c4a1-355d-4cf5-8fbf-09042d196d33}; !- Outlet Port

OS:Connection,
  {8470e359-283f-4055-a0de-4c9a1ccbbb30}, !- Handle
  {257a9290-e3f1-4ff8-af03-8515536397ed}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  12,                                     !- Outlet Port
  {61bec5cf-8be8-4ffd-b6e8-f29cad9b8ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9bdc448-2454-4481-994a-232901a3c025}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0b53ccca-316b-42d7-ab7e-5406d377f76e}, !- Inlet Port
  {a757b54c-54e2-4843-8eef-60d51c6678ef}; !- Outlet Port

OS:Connection,
  {0da5c4a1-355d-4cf5-8fbf-09042d196d33}, !- Handle
  {74134f37-966a-4bab-99a3-deb015a3da88}, !- Name
  {61bec5cf-8be8-4ffd-b6e8-f29cad9b8ce7}, !- Source Object
  3,                                      !- Outlet Port
  {21d3e512-5e03-41ef-8b14-e45d1a283ec6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b53ccca-316b-42d7-ab7e-5406d377f76e}, !- Handle
  {e57227d8-c2a5-4eaf-ba9a-553df93a3eaf}, !- Name
  {21d3e512-5e03-41ef-8b14-e45d1a283ec6}, !- Source Object
  6,                                      !- Outlet Port
  {a9bdc448-2454-4481-994a-232901a3c025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a757b54c-54e2-4843-8eef-60d51c6678ef}, !- Handle
  {fddd2864-6f3a-490b-b417-c6f55f3be2ac}, !- Name
  {a9bdc448-2454-4481-994a-232901a3c025}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {582ad601-90c5-4c67-8a61-c9581a6a1879}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {21d3e512-5e03-41ef-8b14-e45d1a283ec6}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {d2cd2d4f-6fe5-404c-877b-3c8304282d8c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {deb25d1c-b4e3-4484-9bcd-628ddd079989}, !- Air Inlet Node Name
=======
  {e2eac6e7-072f-4091-9b81-c565fd992aa7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {091ebbb6-7329-47d2-99c9-783503c7cdc6}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.788192321162524,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {4a373c3d-e55b-44cb-a48a-f6161bf32140}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ee230dd-69e1-4e44-a32a-4bc6a0aa55b8}, !- Air Outlet Node Name
=======
  {21d3e512-5e03-41ef-8b14-e45d1a283ec6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70139311-b508-46da-947b-3154b0da2355}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {433209ea-1edd-4e7d-b813-8c1170a65160}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1ee230dd-69e1-4e44-a32a-4bc6a0aa55b8}, !- Inlet Port
  {f11ba839-b6c5-415d-89ea-d43dab8a1ba0}; !- Outlet Port

OS:Node,
  {3dc76bf0-8fb9-4c71-be6f-48434ded4ed9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {80229923-6949-459e-ba2b-4fa5371ef5cf}, !- Inlet Port
  {e2c5ba36-c7f6-4121-91ea-18548be3bf8c}; !- Outlet Port

OS:Connection,
  {f11ba839-b6c5-415d-89ea-d43dab8a1ba0}, !- Handle
  {278f2e6c-7b6a-4c98-9bcd-4df38af92291}, !- Name
  {433209ea-1edd-4e7d-b813-8c1170a65160}, !- Source Object
  3,                                      !- Outlet Port
  {8baa4aca-875c-4465-9709-4a401d96dbc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80229923-6949-459e-ba2b-4fa5371ef5cf}, !- Handle
  {7e6aef3c-36b9-4b8b-96cc-4d6d4c1b5ea9}, !- Name
  {3f3ec718-c9cb-449e-a745-47b45da149fe}, !- Source Object
  3,                                      !- Outlet Port
  {3dc76bf0-8fb9-4c71-be6f-48434ded4ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c5ba36-c7f6-4121-91ea-18548be3bf8c}, !- Handle
  {56cc1ec6-6cb4-4c3d-a12f-61724931919a}, !- Name
  {3dc76bf0-8fb9-4c71-be6f-48434ded4ed9}, !- Source Object
  3,                                      !- Outlet Port
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fae884a7-ebff-4e2c-91f2-6f6ff3bfe9b3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8ad4727a-bc06-4c77-9995-38a8f5d6c9e9}, !- Inlet Port
  {deb25d1c-b4e3-4484-9bcd-628ddd079989}; !- Outlet Port

OS:Connection,
  {8ad4727a-bc06-4c77-9995-38a8f5d6c9e9}, !- Handle
  {c593461a-d689-4642-bae1-1a0a3cffe9da}, !- Name
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Source Object
  4,                                      !- Outlet Port
  {fae884a7-ebff-4e2c-91f2-6f6ff3bfe9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb25d1c-b4e3-4484-9bcd-628ddd079989}, !- Handle
  {04adabe0-e9f8-4b40-aad9-6dc26d617933}, !- Name
  {fae884a7-ebff-4e2c-91f2-6f6ff3bfe9b3}, !- Source Object
  3,                                      !- Outlet Port
  {d2cd2d4f-6fe5-404c-877b-3c8304282d8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ee230dd-69e1-4e44-a32a-4bc6a0aa55b8}, !- Handle
  {68eb8c54-aeba-420a-8efb-e35687ff1be7}, !- Name
  {d2cd2d4f-6fe5-404c-877b-3c8304282d8c}, !- Source Object
  12,                                     !- Outlet Port
  {433209ea-1edd-4e7d-b813-8c1170a65160}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d276bb03-ccec-411e-a28b-6cca57351ded}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b669f629-7808-49e8-8b14-afa58d53f7df}, !- Water Inlet Node Name
  {8579339b-8377-46be-b2f1-49d690582e0e}, !- Water Outlet Node Name
=======
  {01f5134e-e1b3-4d05-b7b1-1c06359f3c85}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {70139311-b508-46da-947b-3154b0da2355}, !- Inlet Port
  {ad1b9d1b-21a8-4b8c-bc60-9f5c08ff796c}; !- Outlet Port

OS:Node,
  {eefe2397-410c-454f-8de4-61e00cf07c2c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {47254a78-c552-4813-8682-b89ed185d721}, !- Inlet Port
  {57f76f09-c103-4809-bdfb-b53c33870265}; !- Outlet Port

OS:Connection,
  {ad1b9d1b-21a8-4b8c-bc60-9f5c08ff796c}, !- Handle
  {8a6d4850-7f3e-4aaa-a78a-52e000afcc88}, !- Name
  {01f5134e-e1b3-4d05-b7b1-1c06359f3c85}, !- Source Object
  3,                                      !- Outlet Port
  {7dda2414-04a6-4da0-800b-5331a84ecd81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47254a78-c552-4813-8682-b89ed185d721}, !- Handle
  {1a1ea14b-a4fb-4dc3-b796-50f64d78a01c}, !- Name
  {a0d45ab3-690f-4e61-86da-e9a4d1bd4c57}, !- Source Object
  3,                                      !- Outlet Port
  {eefe2397-410c-454f-8de4-61e00cf07c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f76f09-c103-4809-bdfb-b53c33870265}, !- Handle
  {1c13c535-9327-4ad1-ac99-03bd83c3411d}, !- Name
  {eefe2397-410c-454f-8de4-61e00cf07c2c}, !- Source Object
  3,                                      !- Outlet Port
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7b26800e-2d9c-4605-b6ad-5be7c573d98a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f8244542-42fc-4edf-b788-35cca8aebd57}, !- Inlet Port
  {091ebbb6-7329-47d2-99c9-783503c7cdc6}; !- Outlet Port

OS:Connection,
  {f8244542-42fc-4edf-b788-35cca8aebd57}, !- Handle
  {79fd3c49-7621-40bb-aed9-6de78bd32a5d}, !- Name
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Source Object
  4,                                      !- Outlet Port
  {7b26800e-2d9c-4605-b6ad-5be7c573d98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091ebbb6-7329-47d2-99c9-783503c7cdc6}, !- Handle
  {f92118b6-7740-4b6d-ab9a-cea399b1426a}, !- Name
  {7b26800e-2d9c-4605-b6ad-5be7c573d98a}, !- Source Object
  3,                                      !- Outlet Port
  {e2eac6e7-072f-4091-9b81-c565fd992aa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70139311-b508-46da-947b-3154b0da2355}, !- Handle
  {d18f1dcf-ab1f-41c4-8266-494eeffee356}, !- Name
  {e2eac6e7-072f-4091-9b81-c565fd992aa7}, !- Source Object
  12,                                     !- Outlet Port
  {01f5134e-e1b3-4d05-b7b1-1c06359f3c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5eef300-aed9-465c-8fb0-45375c83cfe4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1339b009-cf82-4571-abda-de5fb9d80e05}, !- Water Inlet Node Name
  {a5dcd3d3-c3c2-4f20-a10a-6ababddc44ee}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {c2df520b-57b5-4ce7-9f53-d487859dd1c8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b7f58b5e-2960-43cf-b8e1-9ea889637c60}, !- Inlet Port
  {b669f629-7808-49e8-8b14-afa58d53f7df}; !- Outlet Port

OS:Connection,
  {b7f58b5e-2960-43cf-b8e1-9ea889637c60}, !- Handle
  {1eab4fd9-cd50-4525-a515-d37d26981372}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  13,                                     !- Outlet Port
  {c2df520b-57b5-4ce7-9f53-d487859dd1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5aa546d-479a-4710-b373-e5438dbbcb8f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8579339b-8377-46be-b2f1-49d690582e0e}, !- Inlet Port
  {df5e7400-54fc-4c40-bda7-16912bf6db9e}; !- Outlet Port

OS:Connection,
  {b669f629-7808-49e8-8b14-afa58d53f7df}, !- Handle
  {0ee44fc5-7c1e-45c9-b7de-1c218cb62abd}, !- Name
  {c2df520b-57b5-4ce7-9f53-d487859dd1c8}, !- Source Object
  3,                                      !- Outlet Port
  {d276bb03-ccec-411e-a28b-6cca57351ded}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8579339b-8377-46be-b2f1-49d690582e0e}, !- Handle
  {a9c93bcc-b965-40ee-be68-9113d81458c0}, !- Name
  {d276bb03-ccec-411e-a28b-6cca57351ded}, !- Source Object
  6,                                      !- Outlet Port
  {d5aa546d-479a-4710-b373-e5438dbbcb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5e7400-54fc-4c40-bda7-16912bf6db9e}, !- Handle
  {aac42895-d319-49a8-b81d-88a57b71c544}, !- Name
  {d5aa546d-479a-4710-b373-e5438dbbcb8f}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7bf0054-ecc1-4667-abf4-c590e88a7634}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d276bb03-ccec-411e-a28b-6cca57351ded}, !- Water Coil Name
=======
  {a00dca7d-005a-479b-8181-beb7c33cdbc8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c92d46f0-4be2-45ac-a99c-8e3f81180d77}, !- Inlet Port
  {1339b009-cf82-4571-abda-de5fb9d80e05}; !- Outlet Port

OS:Connection,
  {c92d46f0-4be2-45ac-a99c-8e3f81180d77}, !- Handle
  {6e8f06bc-0b86-4d16-9b79-54d8e8c58f60}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  13,                                     !- Outlet Port
  {a00dca7d-005a-479b-8181-beb7c33cdbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d58197dc-f1ae-4e87-9029-40fe9e3d0fa9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {a5dcd3d3-c3c2-4f20-a10a-6ababddc44ee}, !- Inlet Port
  {e96e50c1-f1c2-42fe-a994-6135c4324072}; !- Outlet Port

OS:Connection,
  {1339b009-cf82-4571-abda-de5fb9d80e05}, !- Handle
  {a7f888c6-1c47-4f0c-895e-820a41b68060}, !- Name
  {a00dca7d-005a-479b-8181-beb7c33cdbc8}, !- Source Object
  3,                                      !- Outlet Port
  {d5eef300-aed9-465c-8fb0-45375c83cfe4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5dcd3d3-c3c2-4f20-a10a-6ababddc44ee}, !- Handle
  {2df32e13-cc3e-4ad9-97f6-aaac4ccce19b}, !- Name
  {d5eef300-aed9-465c-8fb0-45375c83cfe4}, !- Source Object
  6,                                      !- Outlet Port
  {d58197dc-f1ae-4e87-9029-40fe9e3d0fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96e50c1-f1c2-42fe-a994-6135c4324072}, !- Handle
  {4c53d8a5-0cf3-474d-a842-c66fb356d719}, !- Name
  {d58197dc-f1ae-4e87-9029-40fe9e3d0fa9}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {33029a40-b77c-4605-8c75-dc7776198d9e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d5eef300-aed9-465c-8fb0-45375c83cfe4}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {1336d838-e81c-4e43-a3e8-9ed2ac7dcf6c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {500e2ec8-c426-4be9-91d3-3d12bfc40f17}, !- Air Inlet Node Name
=======
  {08ec453d-f552-4fb6-84ed-9aa83f5798ac}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {96f16f04-1241-42d5-8bce-00ee3da6dced}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.788192321162524,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {d276bb03-ccec-411e-a28b-6cca57351ded}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a2853b8-2d0a-4e86-a16b-5179250b07b5}, !- Air Outlet Node Name
=======
  {d5eef300-aed9-465c-8fb0-45375c83cfe4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c36674e4-a068-4e68-ac32-de7ae047778b}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6a1b2c7a-8177-423c-a527-476874a4c02c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {5a2853b8-2d0a-4e86-a16b-5179250b07b5}, !- Inlet Port
  {f5a5a7cd-a7b9-46b4-9769-30cbce1a42b0}; !- Outlet Port

OS:Node,
  {506783d5-f379-44cf-94ee-f42f60b7e76c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {b39462d2-28db-4df6-bc19-35d38957b83b}, !- Inlet Port
  {01dd05cd-ac73-4e8a-a6dc-160833c23cf5}; !- Outlet Port

OS:Connection,
  {f5a5a7cd-a7b9-46b4-9769-30cbce1a42b0}, !- Handle
  {8b0fbe4e-d2ba-40a2-a180-e5181fc328f6}, !- Name
  {6a1b2c7a-8177-423c-a527-476874a4c02c}, !- Source Object
  3,                                      !- Outlet Port
  {acd24cf4-3d2a-44d7-9f71-943adb4d64f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b39462d2-28db-4df6-bc19-35d38957b83b}, !- Handle
  {5686838b-7841-47d1-914a-61b7f37fabe7}, !- Name
  {3dfb76cd-36f8-43d6-8526-ac5c362264d6}, !- Source Object
  3,                                      !- Outlet Port
  {506783d5-f379-44cf-94ee-f42f60b7e76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01dd05cd-ac73-4e8a-a6dc-160833c23cf5}, !- Handle
  {fb77f4a4-a9dd-4e32-91be-beb1f98e683e}, !- Name
  {506783d5-f379-44cf-94ee-f42f60b7e76c}, !- Source Object
  3,                                      !- Outlet Port
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f5ca6a45-ccbd-4d64-ba36-2f817df19a77}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e25e4beb-19fe-4857-863e-62cc57cc32d7}, !- Inlet Port
  {500e2ec8-c426-4be9-91d3-3d12bfc40f17}; !- Outlet Port

OS:Connection,
  {e25e4beb-19fe-4857-863e-62cc57cc32d7}, !- Handle
  {36ae3b0d-efab-4315-b171-935f952bfa2f}, !- Name
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Source Object
  5,                                      !- Outlet Port
  {f5ca6a45-ccbd-4d64-ba36-2f817df19a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500e2ec8-c426-4be9-91d3-3d12bfc40f17}, !- Handle
  {f3cd964f-0f52-4216-85be-6a9e7f6bea06}, !- Name
  {f5ca6a45-ccbd-4d64-ba36-2f817df19a77}, !- Source Object
  3,                                      !- Outlet Port
  {1336d838-e81c-4e43-a3e8-9ed2ac7dcf6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a2853b8-2d0a-4e86-a16b-5179250b07b5}, !- Handle
  {60d78ec4-3f66-4b65-9c54-787066d7a307}, !- Name
  {1336d838-e81c-4e43-a3e8-9ed2ac7dcf6c}, !- Source Object
  12,                                     !- Outlet Port
  {6a1b2c7a-8177-423c-a527-476874a4c02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {181e8130-8618-48fd-9a0a-8595c6f417c0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {421c11a5-ec11-4ac8-9342-cc21d4a53694}, !- Water Inlet Node Name
  {3ce8d74c-d0e7-48cd-93d2-2ea1f709fd54}, !- Water Outlet Node Name
=======
  {16a5cc7c-7c2f-4952-a664-0a87414efa5e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c36674e4-a068-4e68-ac32-de7ae047778b}, !- Inlet Port
  {0a525060-54b5-45dc-b2a1-281c9cd8ac5b}; !- Outlet Port

OS:Node,
  {9239c80c-25b5-4b48-afe7-347d42d419a9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {c683ad78-e8d1-4a24-b881-fbeb505ef56b}, !- Inlet Port
  {1f6fdeb1-f79d-473f-867f-afbbef937116}; !- Outlet Port

OS:Connection,
  {0a525060-54b5-45dc-b2a1-281c9cd8ac5b}, !- Handle
  {741bd916-d5bb-4883-862b-16c62fa80b90}, !- Name
  {16a5cc7c-7c2f-4952-a664-0a87414efa5e}, !- Source Object
  3,                                      !- Outlet Port
  {3eb91904-9333-42b0-a08d-23b86d499b94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c683ad78-e8d1-4a24-b881-fbeb505ef56b}, !- Handle
  {c62cadfc-8b28-4e78-b179-b4d6b9b77624}, !- Name
  {3ede0b3d-2a9c-495b-bb0a-966bcdd809bc}, !- Source Object
  3,                                      !- Outlet Port
  {9239c80c-25b5-4b48-afe7-347d42d419a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6fdeb1-f79d-473f-867f-afbbef937116}, !- Handle
  {3b3d0d7e-27db-4809-8527-0beb4d08926f}, !- Name
  {9239c80c-25b5-4b48-afe7-347d42d419a9}, !- Source Object
  3,                                      !- Outlet Port
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {586dd773-efa0-4a7e-a39f-d18535778d51}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8206f62e-2392-4ed0-b6c9-5d0fd6265276}, !- Inlet Port
  {96f16f04-1241-42d5-8bce-00ee3da6dced}; !- Outlet Port

OS:Connection,
  {8206f62e-2392-4ed0-b6c9-5d0fd6265276}, !- Handle
  {beb4f6e5-89fa-40b6-a98a-56d6e219d66e}, !- Name
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Source Object
  5,                                      !- Outlet Port
  {586dd773-efa0-4a7e-a39f-d18535778d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f16f04-1241-42d5-8bce-00ee3da6dced}, !- Handle
  {6652ded7-ff7b-4352-bb5a-6c156e0d9d6d}, !- Name
  {586dd773-efa0-4a7e-a39f-d18535778d51}, !- Source Object
  3,                                      !- Outlet Port
  {08ec453d-f552-4fb6-84ed-9aa83f5798ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c36674e4-a068-4e68-ac32-de7ae047778b}, !- Handle
  {25129fdf-148a-4085-b97d-5cc745efc372}, !- Name
  {08ec453d-f552-4fb6-84ed-9aa83f5798ac}, !- Source Object
  12,                                     !- Outlet Port
  {16a5cc7c-7c2f-4952-a664-0a87414efa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {00e76a4c-d6c6-403e-b425-e616603d5a24}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a96ec41-9377-4f80-92f4-3ef9e568abb7}, !- Water Inlet Node Name
  {10b21148-aaaa-4df8-bafd-210e02c9dcc5}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {99c76b8c-a29c-4a11-b095-a6caa20be0ff}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9f86e74f-20f5-4967-9eee-30548a6b752c}, !- Inlet Port
  {421c11a5-ec11-4ac8-9342-cc21d4a53694}; !- Outlet Port

OS:Connection,
  {9f86e74f-20f5-4967-9eee-30548a6b752c}, !- Handle
  {b3668a23-a8b7-47df-81db-d0fa1bf1bf2a}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  14,                                     !- Outlet Port
  {99c76b8c-a29c-4a11-b095-a6caa20be0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79bb29e2-204b-46e5-acbb-5a29de66fd4b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3ce8d74c-d0e7-48cd-93d2-2ea1f709fd54}, !- Inlet Port
  {2ff28560-01ef-447a-aafa-f78926508f8b}; !- Outlet Port

OS:Connection,
  {421c11a5-ec11-4ac8-9342-cc21d4a53694}, !- Handle
  {4119a419-25c7-4cb2-80b6-a65c82738255}, !- Name
  {99c76b8c-a29c-4a11-b095-a6caa20be0ff}, !- Source Object
  3,                                      !- Outlet Port
  {181e8130-8618-48fd-9a0a-8595c6f417c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ce8d74c-d0e7-48cd-93d2-2ea1f709fd54}, !- Handle
  {9a01d20e-0d17-47b7-aa4d-1c6bfc7ff287}, !- Name
  {181e8130-8618-48fd-9a0a-8595c6f417c0}, !- Source Object
  6,                                      !- Outlet Port
  {79bb29e2-204b-46e5-acbb-5a29de66fd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff28560-01ef-447a-aafa-f78926508f8b}, !- Handle
  {4a32b194-f28a-451d-be95-0cbb42d0d785}, !- Name
  {79bb29e2-204b-46e5-acbb-5a29de66fd4b}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e97f9df-0b38-4cb5-a8fc-d060faf2570c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {181e8130-8618-48fd-9a0a-8595c6f417c0}, !- Water Coil Name
=======
  {d807d86d-3f21-4fca-8fe2-ef9539b144b7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {b223c66b-7a66-4d96-9fed-1eb9dad66b73}, !- Inlet Port
  {9a96ec41-9377-4f80-92f4-3ef9e568abb7}; !- Outlet Port

OS:Connection,
  {b223c66b-7a66-4d96-9fed-1eb9dad66b73}, !- Handle
  {6e9f130a-c7e5-4dfc-ba93-0c151a297192}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  14,                                     !- Outlet Port
  {d807d86d-3f21-4fca-8fe2-ef9539b144b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc1f6d0-598c-4a0a-9c95-669f50accebe}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {10b21148-aaaa-4df8-bafd-210e02c9dcc5}, !- Inlet Port
  {8789a71c-1116-4185-9b52-a8220cd6ecc1}; !- Outlet Port

OS:Connection,
  {9a96ec41-9377-4f80-92f4-3ef9e568abb7}, !- Handle
  {df5e670a-abd2-4350-88d1-655bf08767ac}, !- Name
  {d807d86d-3f21-4fca-8fe2-ef9539b144b7}, !- Source Object
  3,                                      !- Outlet Port
  {00e76a4c-d6c6-403e-b425-e616603d5a24}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10b21148-aaaa-4df8-bafd-210e02c9dcc5}, !- Handle
  {fd23e909-f3b7-456f-8ed5-ded8e3eed1b8}, !- Name
  {00e76a4c-d6c6-403e-b425-e616603d5a24}, !- Source Object
  6,                                      !- Outlet Port
  {9fc1f6d0-598c-4a0a-9c95-669f50accebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8789a71c-1116-4185-9b52-a8220cd6ecc1}, !- Handle
  {36c5faa2-ad10-4d68-b3d8-2947ed68a2ca}, !- Name
  {9fc1f6d0-598c-4a0a-9c95-669f50accebe}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6cccc5d-e9d5-401a-9149-6deb57d11839}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {00e76a4c-d6c6-403e-b425-e616603d5a24}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {a4d3543d-de32-4d3a-b9ac-5a5508aa84f1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {a3c1f77b-c8f8-40a4-811c-af29eeeb7b07}, !- Air Inlet Node Name
=======
  {982fcaa3-f5e8-4326-950e-5c36c73bbd16}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {2dcce5c5-206d-4abb-ba6d-ee9a4ff2826e}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.788192321162524,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {181e8130-8618-48fd-9a0a-8595c6f417c0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec752b06-03e2-4812-8cb3-89fa60ef0f00}, !- Air Outlet Node Name
=======
  {00e76a4c-d6c6-403e-b425-e616603d5a24}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2cd3038a-1826-4a54-a337-8576a9fe54b9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {bd87d162-481b-4ef6-a3b5-cb5c6522f42b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ec752b06-03e2-4812-8cb3-89fa60ef0f00}, !- Inlet Port
  {5bf792b3-bf6a-4665-a9f4-e5c795ff5481}; !- Outlet Port

OS:Node,
  {87809b4a-1ca2-414a-ad4b-1ff40603ca53}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {e0579715-c8d3-4904-acaf-40a6cd1b1ce8}, !- Inlet Port
  {ac87fe2f-84f6-4981-8185-791fd11bbfe4}; !- Outlet Port

OS:Connection,
  {5bf792b3-bf6a-4665-a9f4-e5c795ff5481}, !- Handle
  {330a8dfa-87f2-41a4-bf40-1b2c3bdb48ab}, !- Name
  {bd87d162-481b-4ef6-a3b5-cb5c6522f42b}, !- Source Object
  3,                                      !- Outlet Port
  {cae10c12-37bd-4a5b-8b59-e7669d2bbff2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0579715-c8d3-4904-acaf-40a6cd1b1ce8}, !- Handle
  {fed457cf-d00a-4d9d-b12d-8ab5001ca2cd}, !- Name
  {da811f73-b644-472f-b809-fd1b645f5a62}, !- Source Object
  3,                                      !- Outlet Port
  {87809b4a-1ca2-414a-ad4b-1ff40603ca53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac87fe2f-84f6-4981-8185-791fd11bbfe4}, !- Handle
  {aa7b08ab-a46e-451e-b933-c4c35bc2fe9f}, !- Name
  {87809b4a-1ca2-414a-ad4b-1ff40603ca53}, !- Source Object
  3,                                      !- Outlet Port
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5387f0a-562d-4447-85b0-3ed0fc571ee3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {61ffd0ec-47d4-4059-8b57-f9fad9638677}, !- Inlet Port
  {a3c1f77b-c8f8-40a4-811c-af29eeeb7b07}; !- Outlet Port

OS:Connection,
  {61ffd0ec-47d4-4059-8b57-f9fad9638677}, !- Handle
  {bbcec86f-4bd2-4d8b-8798-71d3c9acc555}, !- Name
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Source Object
  6,                                      !- Outlet Port
  {b5387f0a-562d-4447-85b0-3ed0fc571ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c1f77b-c8f8-40a4-811c-af29eeeb7b07}, !- Handle
  {47f981af-9836-4eec-92d1-f39158261c2d}, !- Name
  {b5387f0a-562d-4447-85b0-3ed0fc571ee3}, !- Source Object
  3,                                      !- Outlet Port
  {a4d3543d-de32-4d3a-b9ac-5a5508aa84f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec752b06-03e2-4812-8cb3-89fa60ef0f00}, !- Handle
  {6fde65d2-a5c3-44e6-8fbc-edb7d1bf3299}, !- Name
  {a4d3543d-de32-4d3a-b9ac-5a5508aa84f1}, !- Source Object
  12,                                     !- Outlet Port
  {bd87d162-481b-4ef6-a3b5-cb5c6522f42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a87396b5-5c50-45be-9b98-04ec732a19cd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9e5c77e3-a0cb-4b08-9af0-088621df142d}, !- Water Inlet Node Name
  {5d35f2db-7d46-44a8-b081-4deada353564}, !- Water Outlet Node Name
=======
  {2a0f70bb-90e5-43a0-a092-ad0e8ba18ec7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {2cd3038a-1826-4a54-a337-8576a9fe54b9}, !- Inlet Port
  {415672ec-464a-401b-bead-b1478b5d0374}; !- Outlet Port

OS:Node,
  {299c7583-d4ee-4cfa-bd37-eaba8297ba24}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a00a8a35-7473-4a40-a038-349e63f46998}, !- Inlet Port
  {a3e9354e-9982-4675-a7db-0d1145beb196}; !- Outlet Port

OS:Connection,
  {415672ec-464a-401b-bead-b1478b5d0374}, !- Handle
  {25311654-79bd-4f9f-ae05-af45e382d2e6}, !- Name
  {2a0f70bb-90e5-43a0-a092-ad0e8ba18ec7}, !- Source Object
  3,                                      !- Outlet Port
  {9cb573d2-c2e0-45e3-a246-29ffca9d842a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a00a8a35-7473-4a40-a038-349e63f46998}, !- Handle
  {7d20c791-6be1-4371-a0a3-973fc3f7abfe}, !- Name
  {df0b253f-0c82-4d86-8db9-3a7335f179fa}, !- Source Object
  3,                                      !- Outlet Port
  {299c7583-d4ee-4cfa-bd37-eaba8297ba24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e9354e-9982-4675-a7db-0d1145beb196}, !- Handle
  {284d91ee-40b1-46e4-a7a5-a09234ef1cc5}, !- Name
  {299c7583-d4ee-4cfa-bd37-eaba8297ba24}, !- Source Object
  3,                                      !- Outlet Port
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c350c515-0029-4fca-b88f-d29ba3d95dfb}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8acb57ea-a82a-41cf-8242-2d85e7fd951e}, !- Inlet Port
  {2dcce5c5-206d-4abb-ba6d-ee9a4ff2826e}; !- Outlet Port

OS:Connection,
  {8acb57ea-a82a-41cf-8242-2d85e7fd951e}, !- Handle
  {9d22a494-f9f3-4fc2-bff1-aa3a9a06f319}, !- Name
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Source Object
  6,                                      !- Outlet Port
  {c350c515-0029-4fca-b88f-d29ba3d95dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcce5c5-206d-4abb-ba6d-ee9a4ff2826e}, !- Handle
  {1e348168-398c-4d0e-aef1-3afc4b571c91}, !- Name
  {c350c515-0029-4fca-b88f-d29ba3d95dfb}, !- Source Object
  3,                                      !- Outlet Port
  {982fcaa3-f5e8-4326-950e-5c36c73bbd16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cd3038a-1826-4a54-a337-8576a9fe54b9}, !- Handle
  {52754560-b214-4f39-8f19-09feea472a4d}, !- Name
  {982fcaa3-f5e8-4326-950e-5c36c73bbd16}, !- Source Object
  12,                                     !- Outlet Port
  {2a0f70bb-90e5-43a0-a092-ad0e8ba18ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57f068a8-9ade-4992-9d35-68fd7c441dae}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0cf4ca04-90b6-40eb-b7a6-1fa917576018}, !- Water Inlet Node Name
  {49d00ab9-9bab-4cc2-8a72-acd7266754cf}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {a9b0a4a2-078f-4401-abfb-3681ca3ef3b4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {63430155-6095-40fa-88f3-a69143b728d9}, !- Inlet Port
  {9e5c77e3-a0cb-4b08-9af0-088621df142d}; !- Outlet Port

OS:Connection,
  {63430155-6095-40fa-88f3-a69143b728d9}, !- Handle
  {3491d229-b4fc-4997-9dd0-a38102a46723}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  15,                                     !- Outlet Port
  {a9b0a4a2-078f-4401-abfb-3681ca3ef3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d16aa6a-f6a5-457d-9494-b17bf67759e1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {5d35f2db-7d46-44a8-b081-4deada353564}, !- Inlet Port
  {aff5aceb-1ed5-4211-bb82-6920d665f8d9}; !- Outlet Port

OS:Connection,
  {9e5c77e3-a0cb-4b08-9af0-088621df142d}, !- Handle
  {31385f83-1266-4ebe-9cb8-3a01cea81b2a}, !- Name
  {a9b0a4a2-078f-4401-abfb-3681ca3ef3b4}, !- Source Object
  3,                                      !- Outlet Port
  {a87396b5-5c50-45be-9b98-04ec732a19cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d35f2db-7d46-44a8-b081-4deada353564}, !- Handle
  {dea65cfb-12d3-4e4d-a7ae-4a5176cb26aa}, !- Name
  {a87396b5-5c50-45be-9b98-04ec732a19cd}, !- Source Object
  6,                                      !- Outlet Port
  {3d16aa6a-f6a5-457d-9494-b17bf67759e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff5aceb-1ed5-4211-bb82-6920d665f8d9}, !- Handle
  {d4355d5f-3a9e-4e13-8a4a-0e4a3406c4a5}, !- Name
  {3d16aa6a-f6a5-457d-9494-b17bf67759e1}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {125a92c8-1f41-4d61-8750-387cf6dc1fe3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a87396b5-5c50-45be-9b98-04ec732a19cd}, !- Water Coil Name
=======
  {f0aa5420-bc55-4176-baaa-e3a429f17762}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {07dda38d-98e3-4d82-81ab-d6455ac73e52}, !- Inlet Port
  {0cf4ca04-90b6-40eb-b7a6-1fa917576018}; !- Outlet Port

OS:Connection,
  {07dda38d-98e3-4d82-81ab-d6455ac73e52}, !- Handle
  {1df4e649-840f-48db-b26b-8703a958552c}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  15,                                     !- Outlet Port
  {f0aa5420-bc55-4176-baaa-e3a429f17762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88b5ae4c-6d32-4c28-8223-8035c1d686c1}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {49d00ab9-9bab-4cc2-8a72-acd7266754cf}, !- Inlet Port
  {df76a50a-c9de-42f6-931e-86a21bdc5139}; !- Outlet Port

OS:Connection,
  {0cf4ca04-90b6-40eb-b7a6-1fa917576018}, !- Handle
  {08f4d3a4-b2b8-49a0-9a88-5f91a5921d39}, !- Name
  {f0aa5420-bc55-4176-baaa-e3a429f17762}, !- Source Object
  3,                                      !- Outlet Port
  {57f068a8-9ade-4992-9d35-68fd7c441dae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49d00ab9-9bab-4cc2-8a72-acd7266754cf}, !- Handle
  {70163a68-c43a-4315-b622-2223f86a75ea}, !- Name
  {57f068a8-9ade-4992-9d35-68fd7c441dae}, !- Source Object
  6,                                      !- Outlet Port
  {88b5ae4c-6d32-4c28-8223-8035c1d686c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df76a50a-c9de-42f6-931e-86a21bdc5139}, !- Handle
  {f573576f-0a79-4d1c-96c6-e45c5a7b6ee8}, !- Name
  {88b5ae4c-6d32-4c28-8223-8035c1d686c1}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eac8f9c6-2b69-4ded-8345-2c9e9f21cbcb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {57f068a8-9ade-4992-9d35-68fd7c441dae}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {595e80b9-2f30-47a7-86e6-3b88cbe9189e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {3ff93546-2fad-4880-a2ab-596b1bfafea6}, !- Air Inlet Node Name
=======
  {76754ba2-6357-42b1-b51d-828aebd0ca8c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {43d15cb7-f7fc-47f4-963f-0752d76c16f8}, !- Air Inlet Node Name
>>>>>>> pnnl/osm_geo_templates
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.788192321162524,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
<<<<<<< HEAD
  {a87396b5-5c50-45be-9b98-04ec732a19cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e3d4cd4-eaf4-4d55-a8be-7a60270d553c}, !- Air Outlet Node Name
=======
  {57f068a8-9ade-4992-9d35-68fd7c441dae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b2c1384-7b73-4f7b-aeec-c0d00faa22d8}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {d98009d3-8645-417d-b528-da23f34e3a14}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8e3d4cd4-eaf4-4d55-a8be-7a60270d553c}, !- Inlet Port
  {6ea64a75-aa9a-45a3-bbf7-9c6d56e39474}; !- Outlet Port

OS:Node,
  {f713f520-6575-4c73-86f7-c5df4a8abb59}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {98ffd2e7-9ab4-426b-8d0b-ed530673eb5c}, !- Inlet Port
  {a11b0f92-22b3-4f2c-9314-fcc7861b2c14}; !- Outlet Port

OS:Connection,
  {6ea64a75-aa9a-45a3-bbf7-9c6d56e39474}, !- Handle
  {e50f31a1-5b36-4506-b181-06ff017e270c}, !- Name
  {d98009d3-8645-417d-b528-da23f34e3a14}, !- Source Object
  3,                                      !- Outlet Port
  {12853b51-e02b-4e79-bd6f-7510ec95b94b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ffd2e7-9ab4-426b-8d0b-ed530673eb5c}, !- Handle
  {59e564de-7a0d-415e-bb02-e3aa2148656f}, !- Name
  {b00fd789-fe97-4c3c-9174-36719b939fd0}, !- Source Object
  3,                                      !- Outlet Port
  {f713f520-6575-4c73-86f7-c5df4a8abb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11b0f92-22b3-4f2c-9314-fcc7861b2c14}, !- Handle
  {578e4ec2-9500-4413-bafa-b4170904d121}, !- Name
  {f713f520-6575-4c73-86f7-c5df4a8abb59}, !- Source Object
  3,                                      !- Outlet Port
  {7563a256-33de-46c5-b19b-0d84f77ce8f9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ce934fb2-199b-4db7-ae29-0f47ec0f23a3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2a7ef30b-1d80-44b8-b807-70e4a5ed9e4f}, !- Inlet Port
  {3ff93546-2fad-4880-a2ab-596b1bfafea6}; !- Outlet Port

OS:Connection,
  {2a7ef30b-1d80-44b8-b807-70e4a5ed9e4f}, !- Handle
  {bda6caee-155f-49ba-b812-09af7ee7acfa}, !- Name
  {6310c5e1-b045-4c1e-b7a2-b1229dcadad6}, !- Source Object
  7,                                      !- Outlet Port
  {ce934fb2-199b-4db7-ae29-0f47ec0f23a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff93546-2fad-4880-a2ab-596b1bfafea6}, !- Handle
  {4ae0006e-1fdd-4c30-8c11-40b50f5f5bbc}, !- Name
  {ce934fb2-199b-4db7-ae29-0f47ec0f23a3}, !- Source Object
  3,                                      !- Outlet Port
  {595e80b9-2f30-47a7-86e6-3b88cbe9189e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e3d4cd4-eaf4-4d55-a8be-7a60270d553c}, !- Handle
  {a392e56c-0714-4b30-a301-54a6d1189a8b}, !- Name
  {595e80b9-2f30-47a7-86e6-3b88cbe9189e}, !- Source Object
  12,                                     !- Outlet Port
  {d98009d3-8645-417d-b528-da23f34e3a14}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e765396c-0778-4067-9103-897e776041ea}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {53e4f19b-eb81-47ce-a692-ff06011003a9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96a2eda7-f134-42e6-baf3-f9edc2de5fdc}, !- Supply Side Inlet Node Name
  {60240c83-f57a-4ef6-a786-1d5943a4aab8}, !- Demand Side Outlet Node Name
  {6f0641f2-2bef-407d-9c01-5254fdb60e6a}, !- Demand Side Inlet Node A
  {7b38baef-b4f7-4b37-a99c-13c050c6b7fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Demand Mixer Name
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Demand Splitter A Name
=======
  {a86b112f-cd7c-4f29-ae07-e16d9b6d30af}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6b2c1384-7b73-4f7b-aeec-c0d00faa22d8}, !- Inlet Port
  {6f370b92-6851-42c5-a117-b0ae6af760f0}; !- Outlet Port

OS:Node,
  {61c2e177-22d7-4153-aad5-e50312737594}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {59383f2e-d01c-4950-a2de-da70d43e9c04}, !- Inlet Port
  {45c35cf0-3ffa-4905-bb04-f63b3556efb9}; !- Outlet Port

OS:Connection,
  {6f370b92-6851-42c5-a117-b0ae6af760f0}, !- Handle
  {ebfa91c0-42fa-4747-b179-92cd49f88100}, !- Name
  {a86b112f-cd7c-4f29-ae07-e16d9b6d30af}, !- Source Object
  3,                                      !- Outlet Port
  {b8243adb-7bf6-4585-aa2f-4a1628715d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59383f2e-d01c-4950-a2de-da70d43e9c04}, !- Handle
  {c25428c3-92d4-42b0-83f2-ae7be7b7ff7d}, !- Name
  {73034b60-b9dc-4e36-9c65-a73126ccce44}, !- Source Object
  3,                                      !- Outlet Port
  {61c2e177-22d7-4153-aad5-e50312737594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c35cf0-3ffa-4905-bb04-f63b3556efb9}, !- Handle
  {5d476c3c-166c-41c2-a33d-0be202ccb8c6}, !- Name
  {61c2e177-22d7-4153-aad5-e50312737594}, !- Source Object
  3,                                      !- Outlet Port
  {8ee90b70-4369-42ce-8472-47ea6ecc7974}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cc432469-84af-445b-bc34-a6d00a761a1c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ac11a3f5-0ca1-4d6a-b7ee-bfc67233bd24}, !- Inlet Port
  {43d15cb7-f7fc-47f4-963f-0752d76c16f8}; !- Outlet Port

OS:Connection,
  {ac11a3f5-0ca1-4d6a-b7ee-bfc67233bd24}, !- Handle
  {4f9728dc-443c-4f39-9fde-56203e39c464}, !- Name
  {6855f71d-3ede-4b40-abc1-f1b4a8978f2e}, !- Source Object
  7,                                      !- Outlet Port
  {cc432469-84af-445b-bc34-a6d00a761a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d15cb7-f7fc-47f4-963f-0752d76c16f8}, !- Handle
  {d6d60e97-5295-4b9d-8a01-806708c057d5}, !- Name
  {cc432469-84af-445b-bc34-a6d00a761a1c}, !- Source Object
  3,                                      !- Outlet Port
  {76754ba2-6357-42b1-b51d-828aebd0ca8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b2c1384-7b73-4f7b-aeec-c0d00faa22d8}, !- Handle
  {56d619cf-18e9-4a28-97a5-9580d0d82d68}, !- Name
  {76754ba2-6357-42b1-b51d-828aebd0ca8c}, !- Source Object
  12,                                     !- Outlet Port
  {a86b112f-cd7c-4f29-ae07-e16d9b6d30af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9f86a05-456e-43f0-b483-eb388d0f87ef}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {b1cc6edd-ccb6-4487-85f0-53c0dddd72be}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1921e1d9-e6b5-4fc7-a430-ba31e7db7981}, !- Supply Side Inlet Node Name
  {a18ebb6f-19c3-416c-ba9a-ff7d16b7aba1}, !- Demand Side Outlet Node Name
  {53cff597-083b-4b04-b19e-02e85d60a304}, !- Demand Side Inlet Node A
  {4fa3c4f3-7d24-4fb9-bcd3-3dd5c56f55dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Demand Mixer Name
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {61e7f47b-9409-4d7b-8ee9-b7597ac234f2}, !- Handle
  PVAV_POD_3 Supply Inlet Node,           !- Name
  {96a2eda7-f134-42e6-baf3-f9edc2de5fdc}, !- Inlet Port
  {28bb2d9a-dac2-4196-a416-ffbccbd06a96}; !- Outlet Port

OS:Node,
  {e8068c30-22db-444f-8740-03a0b1989332}, !- Handle
  PVAV_POD_3 Supply Outlet Node,          !- Name
  {0854d4c2-7cdb-43d1-a986-f0f64e6db4f5}, !- Inlet Port
  {7b38baef-b4f7-4b37-a99c-13c050c6b7fa}; !- Outlet Port

OS:Connection,
  {96a2eda7-f134-42e6-baf3-f9edc2de5fdc}, !- Handle
  {69cf7671-3b9f-4a60-b08f-320043a012a6}, !- Name
  {e765396c-0778-4067-9103-897e776041ea}, !- Source Object
  8,                                      !- Outlet Port
  {61e7f47b-9409-4d7b-8ee9-b7597ac234f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b38baef-b4f7-4b37-a99c-13c050c6b7fa}, !- Handle
  {eac1cdd8-b291-4889-8daf-78ac54b4749a}, !- Name
  {e8068c30-22db-444f-8740-03a0b1989332}, !- Source Object
  3,                                      !- Outlet Port
  {e765396c-0778-4067-9103-897e776041ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ed6d6081-33ba-4b6e-8afb-87821b19b5fa}, !- Handle
  PVAV_POD_3 Demand Inlet Node,           !- Name
  {6f0641f2-2bef-407d-9c01-5254fdb60e6a}, !- Inlet Port
  {f34ecd7c-771b-4a63-ac0c-caff96f303f5}; !- Outlet Port

OS:Node,
  {139eede9-d2bf-47be-9be0-846d47385cb6}, !- Handle
  PVAV_POD_3 Demand Outlet Node,          !- Name
  {840a0d08-5a46-494a-b6e2-d1ed932ed829}, !- Inlet Port
  {60240c83-f57a-4ef6-a786-1d5943a4aab8}; !- Outlet Port

OS:Node,
  {e2a89323-fcdf-4a7b-95eb-0c10fc4e01c5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {f17ef4a6-b049-46ea-b0e6-7e48407c2d80}, !- Inlet Port
  {4ff98d17-3d8f-4234-9f4a-81c93375ecba}; !- Outlet Port

OS:Connection,
  {6f0641f2-2bef-407d-9c01-5254fdb60e6a}, !- Handle
  {8102ced1-1785-4107-895f-31801b939d1c}, !- Name
  {e765396c-0778-4067-9103-897e776041ea}, !- Source Object
  10,                                     !- Outlet Port
  {ed6d6081-33ba-4b6e-8afb-87821b19b5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60240c83-f57a-4ef6-a786-1d5943a4aab8}, !- Handle
  {45fdfd61-6e0f-46ab-9e3b-79aef8f45140}, !- Name
  {139eede9-d2bf-47be-9be0-846d47385cb6}, !- Source Object
  3,                                      !- Outlet Port
  {e765396c-0778-4067-9103-897e776041ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f34ecd7c-771b-4a63-ac0c-caff96f303f5}, !- Inlet Node Name
  {d871b34e-514a-4cdd-8d47-7ec7c57aa409}, !- Outlet Node Name 1
  {cc88c68a-f7c4-4e7e-bafd-858870f5c052}, !- Outlet Node Name 2
  {42be44b0-abb1-4970-b379-c8488fd0c68f}, !- Outlet Node Name 3
  {8691fd0f-650e-42ad-8bf5-8870b4266a0d}, !- Outlet Node Name 4
  {3d830217-5a10-4295-93bc-f73535f7fb66}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {840a0d08-5a46-494a-b6e2-d1ed932ed829}, !- Outlet Node Name
  {cce8290c-bb6f-4ac4-b99b-affda3204f25}, !- Inlet Node Name 1
  {964b427f-e395-4d61-837b-9c07546b3e86}, !- Inlet Node Name 2
  {441e1845-c4a9-4984-ad11-fca4ff6d47e7}, !- Inlet Node Name 3
  {43beb5d2-6f4e-49ef-801f-f60b84571a8a}, !- Inlet Node Name 4
  {9a2588ad-bc97-46d8-b742-85fb6de83206}; !- Inlet Node Name 5

OS:Connection,
  {f34ecd7c-771b-4a63-ac0c-caff96f303f5}, !- Handle
  {27c289d9-a888-4aa3-ad87-1b1310cd8f4e}, !- Name
  {ed6d6081-33ba-4b6e-8afb-87821b19b5fa}, !- Source Object
  3,                                      !- Outlet Port
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840a0d08-5a46-494a-b6e2-d1ed932ed829}, !- Handle
  {6ca67b1b-2aef-4eed-b058-abbf85cd1384}, !- Name
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Source Object
  2,                                      !- Outlet Port
  {139eede9-d2bf-47be-9be0-846d47385cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04007d7f-e21d-458e-a435-5e9b904270e9}, !- Handle
  {e765396c-0778-4067-9103-897e776041ea}, !- AirLoop Name
=======
  {a401f39f-c59d-4cad-8a33-64a970941ebd}, !- Handle
  PVAV_POD_3 Supply Inlet Node,           !- Name
  {1921e1d9-e6b5-4fc7-a430-ba31e7db7981}, !- Inlet Port
  {f73c91ef-7b0b-4f01-bd93-421aa6d81cf1}; !- Outlet Port

OS:Node,
  {6273ca37-2246-4c0c-86db-3e895792afb3}, !- Handle
  PVAV_POD_3 Supply Outlet Node,          !- Name
  {439a9c27-4829-42e1-9fac-05cb354fb4e7}, !- Inlet Port
  {4fa3c4f3-7d24-4fb9-bcd3-3dd5c56f55dc}; !- Outlet Port

OS:Connection,
  {1921e1d9-e6b5-4fc7-a430-ba31e7db7981}, !- Handle
  {1c0cff66-b09e-420f-a06e-3dc210fc7b5d}, !- Name
  {f9f86a05-456e-43f0-b483-eb388d0f87ef}, !- Source Object
  8,                                      !- Outlet Port
  {a401f39f-c59d-4cad-8a33-64a970941ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa3c4f3-7d24-4fb9-bcd3-3dd5c56f55dc}, !- Handle
  {a28b12a3-7933-4895-9f90-70a6100bdb21}, !- Name
  {6273ca37-2246-4c0c-86db-3e895792afb3}, !- Source Object
  3,                                      !- Outlet Port
  {f9f86a05-456e-43f0-b483-eb388d0f87ef}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eb9dbbe4-2e78-49dc-bcb7-a18f9500f369}, !- Handle
  PVAV_POD_3 Demand Inlet Node,           !- Name
  {53cff597-083b-4b04-b19e-02e85d60a304}, !- Inlet Port
  {7efc1a3c-e756-42d2-9480-5cbda3058aa7}; !- Outlet Port

OS:Node,
  {8d926702-1bee-44d3-aab3-d691c2a1f063}, !- Handle
  PVAV_POD_3 Demand Outlet Node,          !- Name
  {81e6e642-132c-4d86-9012-18cf689e2c6a}, !- Inlet Port
  {a18ebb6f-19c3-416c-ba9a-ff7d16b7aba1}; !- Outlet Port

OS:Node,
  {7e1a31db-1619-4874-8f08-d6bed84572e3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {729ec2d1-1b8d-40e1-bc1d-e74f982046a1}, !- Inlet Port
  {adac2a42-f4d8-470e-99bb-9c85d38780a2}; !- Outlet Port

OS:Connection,
  {53cff597-083b-4b04-b19e-02e85d60a304}, !- Handle
  {1d3d1514-5992-403a-a3e6-b39582af0583}, !- Name
  {f9f86a05-456e-43f0-b483-eb388d0f87ef}, !- Source Object
  10,                                     !- Outlet Port
  {eb9dbbe4-2e78-49dc-bcb7-a18f9500f369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18ebb6f-19c3-416c-ba9a-ff7d16b7aba1}, !- Handle
  {eb9f76a4-27c0-44f2-ab9b-92089c56a64c}, !- Name
  {8d926702-1bee-44d3-aab3-d691c2a1f063}, !- Source Object
  3,                                      !- Outlet Port
  {f9f86a05-456e-43f0-b483-eb388d0f87ef}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {7efc1a3c-e756-42d2-9480-5cbda3058aa7}, !- Inlet Node Name
  {1baa2269-63d3-4ff0-bd25-5f711147296d}, !- Outlet Node Name 1
  {3c7d3f39-aa41-4459-afb2-c45d0cbefb70}, !- Outlet Node Name 2
  {c7152420-7ce4-47eb-b446-2da6c826e345}, !- Outlet Node Name 3
  {953cd744-e091-4c0a-9648-d649d4d705cc}, !- Outlet Node Name 4
  {c6b8f99c-3c74-49a3-8494-f0136c54a341}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {81e6e642-132c-4d86-9012-18cf689e2c6a}, !- Outlet Node Name
  {6cff942c-6a4c-4ad0-bc21-415ad7cdb671}, !- Inlet Node Name 1
  {f84470c3-da04-45c0-bd7f-a8aa1ee85610}, !- Inlet Node Name 2
  {2e11c2ae-46d2-457e-9da6-3f773435d414}, !- Inlet Node Name 3
  {9ebb7db2-d9fa-4ad5-91f7-8702f4d3f010}, !- Inlet Node Name 4
  {ab3a9746-f7c3-4b42-b879-6166e5df599b}; !- Inlet Node Name 5

OS:Connection,
  {7efc1a3c-e756-42d2-9480-5cbda3058aa7}, !- Handle
  {7024002b-d5e7-4b69-a879-43a6a09d5b99}, !- Name
  {eb9dbbe4-2e78-49dc-bcb7-a18f9500f369}, !- Source Object
  3,                                      !- Outlet Port
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e6e642-132c-4d86-9012-18cf689e2c6a}, !- Handle
  {f3e32f01-1a70-4d39-baca-be71182d06ca}, !- Name
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Source Object
  2,                                      !- Outlet Port
  {8d926702-1bee-44d3-aab3-d691c2a1f063}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b987981f-2be5-41ea-a9a0-dbb313709e01}, !- Handle
  {f9f86a05-456e-43f0-b483-eb388d0f87ef}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  3.7144325,                              !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {53e4f19b-eb81-47ce-a692-ff06011003a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {b92e8779-2955-46f6-b9e6-d902f12a1f65}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {305377c0-fad1-49dd-97ae-c0b4dd9ab62d}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {30e411aa-92d5-4954-bb22-83cb9739e781}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30e411aa-92d5-4954-bb22-83cb9739e781}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {b1cc6edd-ccb6-4487-85f0-53c0dddd72be}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {89637969-ddb9-4f25-99df-130c05b70b09}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {bef7af24-bd7a-419f-a17b-7809d5e689e7}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {227990fe-08d3-4c2d-893b-50afa7b27d0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {227990fe-08d3-4c2d-893b-50afa7b27d0d}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {8d5e0e11-99e5-4c95-bd67-468a05f224a0}, !- Handle
  PVAV_POD_3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {305377c0-fad1-49dd-97ae-c0b4dd9ab62d}, !- Schedule Name
  {e8068c30-22db-444f-8740-03a0b1989332}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {320c2e81-545d-44a9-9ee5-1555e7e30df7}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {7fcecfe4-a16a-4e00-a5ae-fe510167c85e}, !- Handle
  PVAV_POD_3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {bef7af24-bd7a-419f-a17b-7809d5e689e7}, !- Schedule Name
  {6273ca37-2246-4c0c-86db-3e895792afb3}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {dd1887b0-f08b-4ba5-ab29-a25c6af1060a}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {12ddfa24-7d9f-447c-a496-24194b84bc18}, !- Air Inlet Node Name
  {0854d4c2-7cdb-43d1-a986-f0f64e6db4f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0854d4c2-7cdb-43d1-a986-f0f64e6db4f5}, !- Handle
  {0a9340ae-2707-4b35-8f55-2d4db9d0b31e}, !- Name
  {320c2e81-545d-44a9-9ee5-1555e7e30df7}, !- Source Object
  17,                                     !- Outlet Port
  {e8068c30-22db-444f-8740-03a0b1989332}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {67d08feb-1c86-45e5-b7fc-46df2369f4c1}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a3271a3-8be8-44a1-89f0-fa073205827b}, !- Water Inlet Node Name
  {ced6433e-7e66-4a92-93c1-5e6fe2069ca9}, !- Water Outlet Node Name
  {096c56f5-6303-4ad8-9ca6-51dfbada3157}, !- Air Inlet Node Name
  {1660ea3e-9fe4-4937-bb03-9802d12a68ac}, !- Air Outlet Node Name
=======
  {fa8aafa7-6427-4b6d-a537-3a457dd24ad7}, !- Air Inlet Node Name
  {439a9c27-4829-42e1-9fac-05cb354fb4e7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {439a9c27-4829-42e1-9fac-05cb354fb4e7}, !- Handle
  {20ef1972-57ef-4a0d-b550-173f2872c823}, !- Name
  {dd1887b0-f08b-4ba5-ab29-a25c6af1060a}, !- Source Object
  17,                                     !- Outlet Port
  {6273ca37-2246-4c0c-86db-3e895792afb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {574df7a1-1853-409e-b75a-9533cee689c8}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eeb8470d-8bcf-4bcf-87f6-770cf96c1bef}, !- Water Inlet Node Name
  {7a665c36-f5ef-4c58-b837-6dc0fcae398a}, !- Water Outlet Node Name
  {4aaf2499-c6ef-4455-a3f7-1ba8cad7597d}, !- Air Inlet Node Name
  {04b2ac95-897d-4b81-a589-9642c2145add}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {9dca22ac-3485-43da-938d-b8ea4d9438a8}, !- Handle
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {095e9bc7-bf52-4132-b5af-f810ff92795c}, !- Inlet Port
  {9a3271a3-8be8-44a1-89f0-fa073205827b}; !- Outlet Port

OS:Connection,
  {095e9bc7-bf52-4132-b5af-f810ff92795c}, !- Handle
  {eb29f0b3-8f69-4c77-8e29-986db1c57e0a}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  16,                                     !- Outlet Port
  {9dca22ac-3485-43da-938d-b8ea4d9438a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0408eff-da30-4564-bf98-b7184075e38e}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {ced6433e-7e66-4a92-93c1-5e6fe2069ca9}, !- Inlet Port
  {7de08edc-d204-4b49-a56f-95bcc8a57c5b}; !- Outlet Port

OS:Connection,
  {9a3271a3-8be8-44a1-89f0-fa073205827b}, !- Handle
  {7f298496-8ad5-48a0-a225-1b6753eeca1a}, !- Name
  {9dca22ac-3485-43da-938d-b8ea4d9438a8}, !- Source Object
  3,                                      !- Outlet Port
  {67d08feb-1c86-45e5-b7fc-46df2369f4c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ced6433e-7e66-4a92-93c1-5e6fe2069ca9}, !- Handle
  {f0626590-dece-462d-91c2-319d2e14236b}, !- Name
  {67d08feb-1c86-45e5-b7fc-46df2369f4c1}, !- Source Object
  6,                                      !- Outlet Port
  {c0408eff-da30-4564-bf98-b7184075e38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de08edc-d204-4b49-a56f-95bcc8a57c5b}, !- Handle
  {b89fb148-8205-4da4-8d07-725856c08dc6}, !- Name
  {c0408eff-da30-4564-bf98-b7184075e38e}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {eb632875-4d10-4978-b099-1d38a34a3081}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {1660ea3e-9fe4-4937-bb03-9802d12a68ac}, !- Inlet Port
  {12ddfa24-7d9f-447c-a496-24194b84bc18}; !- Outlet Port

OS:Connection,
  {1660ea3e-9fe4-4937-bb03-9802d12a68ac}, !- Handle
  {44a58777-5130-43fa-b82d-6ab7c492ae8c}, !- Name
  {67d08feb-1c86-45e5-b7fc-46df2369f4c1}, !- Source Object
  8,                                      !- Outlet Port
  {eb632875-4d10-4978-b099-1d38a34a3081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ddfa24-7d9f-447c-a496-24194b84bc18}, !- Handle
  {be60d34c-e681-42c3-a6f5-d3b8e886d181}, !- Name
  {eb632875-4d10-4978-b099-1d38a34a3081}, !- Source Object
  3,                                      !- Outlet Port
  {320c2e81-545d-44a9-9ee5-1555e7e30df7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d10168a-e627-407d-9874-c69ccc37e78b}, !- Handle
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  {67d08feb-1c86-45e5-b7fc-46df2369f4c1}, !- Water Coil Name
=======
  {282837ab-0af2-4ef4-a22c-be9840797ad6}, !- Handle
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {4a01d64d-e73c-4308-8236-d7277000a8b5}, !- Inlet Port
  {eeb8470d-8bcf-4bcf-87f6-770cf96c1bef}; !- Outlet Port

OS:Connection,
  {4a01d64d-e73c-4308-8236-d7277000a8b5}, !- Handle
  {8e69bcd0-e430-4cd7-bb9e-ea79df1c7de7}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  16,                                     !- Outlet Port
  {282837ab-0af2-4ef4-a22c-be9840797ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30bcd6f2-de31-45ae-a36d-178beb25625e}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {7a665c36-f5ef-4c58-b837-6dc0fcae398a}, !- Inlet Port
  {8d1c6948-b26c-490f-af29-5a5a60019c93}; !- Outlet Port

OS:Connection,
  {eeb8470d-8bcf-4bcf-87f6-770cf96c1bef}, !- Handle
  {60f3633f-091f-4c2b-8936-254e7742b59e}, !- Name
  {282837ab-0af2-4ef4-a22c-be9840797ad6}, !- Source Object
  3,                                      !- Outlet Port
  {574df7a1-1853-409e-b75a-9533cee689c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a665c36-f5ef-4c58-b837-6dc0fcae398a}, !- Handle
  {1ff11a51-e209-4606-b451-94152cf7c7ae}, !- Name
  {574df7a1-1853-409e-b75a-9533cee689c8}, !- Source Object
  6,                                      !- Outlet Port
  {30bcd6f2-de31-45ae-a36d-178beb25625e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1c6948-b26c-490f-af29-5a5a60019c93}, !- Handle
  {ae2e05ef-363d-4cbf-beb4-a7308c039201}, !- Name
  {30bcd6f2-de31-45ae-a36d-178beb25625e}, !- Source Object
