  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {157458b5-dc30-4663-81fe-8db188b34abe}, !- Handle
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {04b2ac95-897d-4b81-a589-9642c2145add}, !- Inlet Port
  {fa8aafa7-6427-4b6d-a537-3a457dd24ad7}; !- Outlet Port

OS:Connection,
  {04b2ac95-897d-4b81-a589-9642c2145add}, !- Handle
  {22de07b0-307b-40c7-a033-5a3c39966c67}, !- Name
  {574df7a1-1853-409e-b75a-9533cee689c8}, !- Source Object
  8,                                      !- Outlet Port
  {157458b5-dc30-4663-81fe-8db188b34abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8aafa7-6427-4b6d-a537-3a457dd24ad7}, !- Handle
  {f97edd4e-924e-437d-94d8-6df2a3551ca1}, !- Name
  {157458b5-dc30-4663-81fe-8db188b34abe}, !- Source Object
  3,                                      !- Outlet Port
  {dd1887b0-f08b-4ba5-ab29-a25c6af1060a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4473d1e5-f30a-4d46-9aa8-224414ff1168}, !- Handle
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  {574df7a1-1853-409e-b75a-9533cee689c8}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
<<<<<<< HEAD
  {affce7c6-8091-4463-bbb9-9b7999bc45ee}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 410kBtu/hr 9.3EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {66b540f4-136f-456c-881d-63dc69136295}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 403kBtu/hr 9.3EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {525cfe4f-b245-4aed-87be-2761cbeda498}, !- Air Inlet Node Name
  {24c7a1f1-de2c-41af-8ff5-c8718f07232b}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {3634aa97-6818-4131-9f8e-6ceeafb2b14b}, !- Air Inlet Node Name
  {2c1d859d-77c0-4589-8ac2-da07928174ab}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {f9fd2f81-0e77-40c1-90a7-60c110d06668}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 410kBtu/hr 9.3EER Outlet Air Node, !- Name
  {24c7a1f1-de2c-41af-8ff5-c8718f07232b}, !- Inlet Port
  {096c56f5-6303-4ad8-9ca6-51dfbada3157}; !- Outlet Port

OS:Connection,
  {24c7a1f1-de2c-41af-8ff5-c8718f07232b}, !- Handle
  {c155ba3b-e8e9-4f28-822f-20dea7067b91}, !- Name
  {affce7c6-8091-4463-bbb9-9b7999bc45ee}, !- Source Object
  8,                                      !- Outlet Port
  {f9fd2f81-0e77-40c1-90a7-60c110d06668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096c56f5-6303-4ad8-9ca6-51dfbada3157}, !- Handle
  {23d17fb5-21d6-41ad-9791-b285aac6a30a}, !- Name
  {f9fd2f81-0e77-40c1-90a7-60c110d06668}, !- Source Object
  3,                                      !- Outlet Port
  {67d08feb-1c86-45e5-b7fc-46df2369f4c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {173fe15b-fc22-449b-904f-38a0f66dd271}, !- Handle
=======
  {cfb003fe-a862-4224-8599-3f06ae5f24f1}, !- Handle
  PVAV_POD_3 2spd DX Clg Coil 403kBtu/hr 9.3EER Outlet Air Node, !- Name
  {2c1d859d-77c0-4589-8ac2-da07928174ab}, !- Inlet Port
  {4aaf2499-c6ef-4455-a3f7-1ba8cad7597d}; !- Outlet Port

OS:Connection,
  {2c1d859d-77c0-4589-8ac2-da07928174ab}, !- Handle
  {7a92f7ed-ef79-42a1-991a-485b6f1bcf36}, !- Name
  {66b540f4-136f-456c-881d-63dc69136295}, !- Source Object
  8,                                      !- Outlet Port
  {cfb003fe-a862-4224-8599-3f06ae5f24f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aaf2499-c6ef-4455-a3f7-1ba8cad7597d}, !- Handle
  {2204f0b0-d0bf-49e5-8372-9d94335ea504}, !- Name
  {cfb003fe-a862-4224-8599-3f06ae5f24f1}, !- Source Object
  3,                                      !- Outlet Port
  {574df7a1-1853-409e-b75a-9533cee689c8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5baac6b1-9be5-4fbc-b3c7-1a29951f7678}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a9c105bc-0e93-48a9-aa15-011ffec759a3}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0213a92d-a8c9-4a6c-ad18-78ea252f780d}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {a9c105bc-0e93-48a9-aa15-011ffec759a3}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {1dd28985-eb12-431b-a1cb-df0169c0a9e9}, !- Availability Schedule
=======
  {0213a92d-a8c9-4a6c-ad18-78ea252f780d}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {c1297653-0850-4681-8b97-dcd7e1861207}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {466aa00c-0b39-4323-b6e9-8f767b1ca939}, !- Handle
  PVAV_POD_3 OA System,                   !- Name
  {173fe15b-fc22-449b-904f-38a0f66dd271}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d76f02fc-8632-49d0-842a-0c8542930806}, !- Mixed Air Node Name
  {5d433208-46af-48b4-84b1-e48bb636f3d1}, !- Outdoor Air Stream Node Name
  {b6ffe415-b58d-4099-aff1-8af29ae1aef1}, !- Relief Air Stream Node Name
  {28bb2d9a-dac2-4196-a416-ffbccbd06a96}; !- Return Air Stream Node Name

OS:Node,
  {42f5a4fc-dce6-4594-b95b-19265ccf25b0}, !- Handle
  PVAV_POD_3 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {5d433208-46af-48b4-84b1-e48bb636f3d1}; !- Outlet Port

OS:Connection,
  {5d433208-46af-48b4-84b1-e48bb636f3d1}, !- Handle
  {135528cf-4de1-4fa1-bdc4-5c652ce077f5}, !- Name
  {42f5a4fc-dce6-4594-b95b-19265ccf25b0}, !- Source Object
  3,                                      !- Outlet Port
  {466aa00c-0b39-4323-b6e9-8f767b1ca939}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5306bd2-5397-4263-8dd9-3c510d609fd2}, !- Handle
  PVAV_POD_3 Relief Air Node,             !- Name
  {b6ffe415-b58d-4099-aff1-8af29ae1aef1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6ffe415-b58d-4099-aff1-8af29ae1aef1}, !- Handle
  {32898db9-c031-4102-9152-ead21c590709}, !- Name
  {466aa00c-0b39-4323-b6e9-8f767b1ca939}, !- Source Object
  7,                                      !- Outlet Port
  {e5306bd2-5397-4263-8dd9-3c510d609fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {275e6aa4-6c6f-44a3-968f-ba3ce7767a28}, !- Handle
  PVAV_POD_3 Mixed Air Node,              !- Name
  {d76f02fc-8632-49d0-842a-0c8542930806}, !- Inlet Port
  {525cfe4f-b245-4aed-87be-2761cbeda498}; !- Outlet Port

OS:Connection,
  {28bb2d9a-dac2-4196-a416-ffbccbd06a96}, !- Handle
  {955f54a9-ecca-49c7-8703-7e579f13b46a}, !- Name
  {61e7f47b-9409-4d7b-8ee9-b7597ac234f2}, !- Source Object
  3,                                      !- Outlet Port
  {466aa00c-0b39-4323-b6e9-8f767b1ca939}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d76f02fc-8632-49d0-842a-0c8542930806}, !- Handle
  {5c34316a-8c6c-40a5-a84e-073d46d106dd}, !- Name
  {466aa00c-0b39-4323-b6e9-8f767b1ca939}, !- Source Object
  5,                                      !- Outlet Port
  {275e6aa4-6c6f-44a3-968f-ba3ce7767a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525cfe4f-b245-4aed-87be-2761cbeda498}, !- Handle
  {9c84abd9-7b50-47c1-a8a4-3e81b29387e3}, !- Name
  {275e6aa4-6c6f-44a3-968f-ba3ce7767a28}, !- Source Object
  3,                                      !- Outlet Port
  {affce7c6-8091-4463-bbb9-9b7999bc45ee}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b92e8779-2955-46f6-b9e6-d902f12a1f65}, !- Handle
=======
  {683172ec-6c53-42b1-84de-203ec812f14c}, !- Handle
  PVAV_POD_3 OA System,                   !- Name
  {5baac6b1-9be5-4fbc-b3c7-1a29951f7678}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67cd085a-5a54-441a-850b-25b298c55bdb}, !- Mixed Air Node Name
  {6097b808-f8af-422d-ae3d-7d233742d020}, !- Outdoor Air Stream Node Name
  {9043c87e-74ee-450f-a989-9d5afface88a}, !- Relief Air Stream Node Name
  {f73c91ef-7b0b-4f01-bd93-421aa6d81cf1}; !- Return Air Stream Node Name

OS:Node,
  {d2c6d745-2c2c-420e-bd43-43cf8df124cd}, !- Handle
  PVAV_POD_3 Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {6097b808-f8af-422d-ae3d-7d233742d020}; !- Outlet Port

OS:Connection,
  {6097b808-f8af-422d-ae3d-7d233742d020}, !- Handle
  {9807e5e0-1fcf-401c-bcb0-23f5ccba98de}, !- Name
  {d2c6d745-2c2c-420e-bd43-43cf8df124cd}, !- Source Object
  3,                                      !- Outlet Port
  {683172ec-6c53-42b1-84de-203ec812f14c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f30013a2-a8df-494f-b3a0-b3d4595f6add}, !- Handle
  PVAV_POD_3 Relief Air Node,             !- Name
  {9043c87e-74ee-450f-a989-9d5afface88a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9043c87e-74ee-450f-a989-9d5afface88a}, !- Handle
  {67da04f6-0e58-4fa6-9a27-629ec6f7a0bc}, !- Name
  {683172ec-6c53-42b1-84de-203ec812f14c}, !- Source Object
  7,                                      !- Outlet Port
  {f30013a2-a8df-494f-b3a0-b3d4595f6add}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7457ab7-b471-49ac-b206-47eaa879082f}, !- Handle
  PVAV_POD_3 Mixed Air Node,              !- Name
  {67cd085a-5a54-441a-850b-25b298c55bdb}, !- Inlet Port
  {3634aa97-6818-4131-9f8e-6ceeafb2b14b}; !- Outlet Port

OS:Connection,
  {f73c91ef-7b0b-4f01-bd93-421aa6d81cf1}, !- Handle
  {db5606af-2a17-4073-83b1-ff36787fd007}, !- Name
  {a401f39f-c59d-4cad-8a33-64a970941ebd}, !- Source Object
  3,                                      !- Outlet Port
  {683172ec-6c53-42b1-84de-203ec812f14c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67cd085a-5a54-441a-850b-25b298c55bdb}, !- Handle
  {cf5b13bf-720c-4f7f-897c-6a359a536d1b}, !- Name
  {683172ec-6c53-42b1-84de-203ec812f14c}, !- Source Object
  5,                                      !- Outlet Port
  {e7457ab7-b471-49ac-b206-47eaa879082f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3634aa97-6818-4131-9f8e-6ceeafb2b14b}, !- Handle
  {f6819f28-5ed4-4512-8836-929537ffeb71}, !- Name
  {e7457ab7-b471-49ac-b206-47eaa879082f}, !- Source Object
  3,                                      !- Outlet Port
  {66b540f4-136f-456c-881d-63dc69136295}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {89637969-ddb9-4f25-99df-130c05b70b09}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {b237af1e-86db-4ead-bc03-1ec2aa832761}, !- Control Zone or Zone List Name
  {38fab679-42b5-4df0-b89b-eb02cccc0ac3}, !- Cooling Control Zone or Zone List Name
  {2525bdc2-d9ce-4717-80d0-7d944a58ebab}, !- Heating Control Zone or Zone List Name
  {ae929f5a-931a-4b57-a22a-d8fcd74f7cc2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b237af1e-86db-4ead-bc03-1ec2aa832761}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {38fab679-42b5-4df0-b89b-eb02cccc0ac3}, !- Handle
  {dc98497c-0570-4636-90fc-2323d1bf9a71}; !- Name

OS:ModelObjectList,
  {2525bdc2-d9ce-4717-80d0-7d944a58ebab}, !- Handle
  {e479d790-fbea-40ff-9513-c0885fac335c}; !- Name

OS:ModelObjectList,
  {ae929f5a-931a-4b57-a22a-d8fcd74f7cc2}, !- Handle
  {4c249385-6f9f-4aae-a7b6-193c21578553}; !- Name

OS:Coil:Heating:Water,
  {31a5b89e-c330-4118-8231-17c28615434b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0164286c-54d0-49b4-9410-827da163b0e1}, !- Water Inlet Node Name
  {a0a7ee4f-3dd1-4c57-b7c7-17c493e048cf}, !- Water Outlet Node Name
=======
  {bd2d2b76-a8a0-4d36-8d9c-28a6f13f3a5b}, !- Control Zone or Zone List Name
  {0ffac0db-6f80-4966-83d0-9e302c8754e1}, !- Cooling Control Zone or Zone List Name
  {92b00b21-e225-4620-b1a2-d3faa3348669}, !- Heating Control Zone or Zone List Name
  {e409ae58-6958-45a3-b05e-6da20ed2ec83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd2d2b76-a8a0-4d36-8d9c-28a6f13f3a5b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0ffac0db-6f80-4966-83d0-9e302c8754e1}, !- Handle
  {e7c0fd74-2852-4b4b-a237-a5f87f966510}; !- Name

OS:ModelObjectList,
  {92b00b21-e225-4620-b1a2-d3faa3348669}, !- Handle
  {250dbe61-2020-430e-808a-468b32da2981}; !- Name

OS:ModelObjectList,
  {e409ae58-6958-45a3-b05e-6da20ed2ec83}, !- Handle
  {5eaa037d-13af-4050-9218-680c027a4157}; !- Name

OS:Coil:Heating:Water,
  {e7a7f16f-84f5-4e9a-810e-f9396c2ee05f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {51c50050-2a8a-4054-9011-43874ae99f39}, !- Water Inlet Node Name
  {1cf9005f-fb6f-4117-a02d-a146dd923000}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {0c358294-0734-4847-b759-2da1f34757b0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {7e85cc1d-55a5-4cb0-8cac-858c8da95db1}, !- Inlet Port
  {0164286c-54d0-49b4-9410-827da163b0e1}; !- Outlet Port

OS:Connection,
  {7e85cc1d-55a5-4cb0-8cac-858c8da95db1}, !- Handle
  {80a287a8-8266-42e8-ac50-7e436d91171d}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  17,                                     !- Outlet Port
  {0c358294-0734-4847-b759-2da1f34757b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fcaf09a-04ef-43a5-a3d3-10db4858ee8e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {a0a7ee4f-3dd1-4c57-b7c7-17c493e048cf}, !- Inlet Port
  {59a73247-7e41-4e68-aa83-f802f145d2ca}; !- Outlet Port

OS:Connection,
  {0164286c-54d0-49b4-9410-827da163b0e1}, !- Handle
  {93c4a505-1b22-4f25-a098-7a3372b26a95}, !- Name
  {0c358294-0734-4847-b759-2da1f34757b0}, !- Source Object
  3,                                      !- Outlet Port
  {31a5b89e-c330-4118-8231-17c28615434b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0a7ee4f-3dd1-4c57-b7c7-17c493e048cf}, !- Handle
  {9d66e5e9-d0b5-415d-95e7-3b1ab12e65e2}, !- Name
  {31a5b89e-c330-4118-8231-17c28615434b}, !- Source Object
  6,                                      !- Outlet Port
  {9fcaf09a-04ef-43a5-a3d3-10db4858ee8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a73247-7e41-4e68-aa83-f802f145d2ca}, !- Handle
  {c86c0739-d651-47bd-8622-53af88bb52df}, !- Name
  {9fcaf09a-04ef-43a5-a3d3-10db4858ee8e}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3b0f7e1-5466-48f0-8653-94ae3bdc1fe9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {31a5b89e-c330-4118-8231-17c28615434b}, !- Water Coil Name
=======
  {30162424-db55-483f-91ff-64673665a9dc}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {430fdc3d-b618-45c2-874a-5641655e8973}, !- Inlet Port
  {51c50050-2a8a-4054-9011-43874ae99f39}; !- Outlet Port

OS:Connection,
  {430fdc3d-b618-45c2-874a-5641655e8973}, !- Handle
  {3008330e-404e-4a40-b646-734920d3bd6f}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  17,                                     !- Outlet Port
  {30162424-db55-483f-91ff-64673665a9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acd0db19-1ca0-4030-b2b6-3f5f393fab33}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1cf9005f-fb6f-4117-a02d-a146dd923000}, !- Inlet Port
  {d1da323c-83fb-4e2b-9ce7-13281d19c4a0}; !- Outlet Port

OS:Connection,
  {51c50050-2a8a-4054-9011-43874ae99f39}, !- Handle
  {56911a42-578f-4e6f-8b04-ea4ca2561e61}, !- Name
  {30162424-db55-483f-91ff-64673665a9dc}, !- Source Object
  3,                                      !- Outlet Port
  {e7a7f16f-84f5-4e9a-810e-f9396c2ee05f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cf9005f-fb6f-4117-a02d-a146dd923000}, !- Handle
  {81d519b0-9fe5-4fff-982a-3aa275421f9f}, !- Name
  {e7a7f16f-84f5-4e9a-810e-f9396c2ee05f}, !- Source Object
  6,                                      !- Outlet Port
  {acd0db19-1ca0-4030-b2b6-3f5f393fab33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1da323c-83fb-4e2b-9ce7-13281d19c4a0}, !- Handle
  {0492f6d0-024b-4b67-b544-6003f1c23569}, !- Name
  {acd0db19-1ca0-4030-b2b6-3f5f393fab33}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3d3631f-7f12-4161-8399-14b8c3c82989}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {e7a7f16f-84f5-4e9a-810e-f9396c2ee05f}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {a09202cd-b95c-4670-9784-445f4a877c06}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {0f497197-0bcf-4bf4-8990-c709197bc385}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.758047434225911,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31a5b89e-c330-4118-8231-17c28615434b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f17ef4a6-b049-46ea-b0e6-7e48407c2d80}, !- Air Outlet Node Name
=======
  {4cb1966d-11f1-436d-bd99-17ee9bcf2c0c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {cf27cfb6-1fc7-42ce-93c3-af9c7679cef3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.762717163713768,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7a7f16f-84f5-4e9a-810e-f9396c2ee05f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {729ec2d1-1b8d-40e1-bc1d-e74f982046a1}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {7708b403-6540-4a51-817e-b101cb3bc246}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {e962322e-6121-4b82-94db-ed933c80b2b0}, !- Inlet Port
  {cce8290c-bb6f-4ac4-b99b-affda3204f25}; !- Outlet Port

OS:Connection,
  {4ff98d17-3d8f-4234-9f4a-81c93375ecba}, !- Handle
  {c30e26e3-2988-4386-9116-0ef8e84e3c18}, !- Name
  {e2a89323-fcdf-4a7b-95eb-0c10fc4e01c5}, !- Source Object
  3,                                      !- Outlet Port
  {25e780a3-793b-455b-983f-ccb3726eccce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e962322e-6121-4b82-94db-ed933c80b2b0}, !- Handle
  {ffe34f0c-6896-4709-b715-f45b7a202e12}, !- Name
  {17c95890-e647-432b-b4ca-0ab24bf64e82}, !- Source Object
  3,                                      !- Outlet Port
  {7708b403-6540-4a51-817e-b101cb3bc246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce8290c-bb6f-4ac4-b99b-affda3204f25}, !- Handle
  {e0b6f890-8dda-48b2-bea9-5892445b6a4d}, !- Name
  {7708b403-6540-4a51-817e-b101cb3bc246}, !- Source Object
  3,                                      !- Outlet Port
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {616f9a33-3ae9-49e8-9e6f-82fbf6fcac36}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {d871b34e-514a-4cdd-8d47-7ec7c57aa409}, !- Inlet Port
  {0f497197-0bcf-4bf4-8990-c709197bc385}; !- Outlet Port

OS:Connection,
  {d871b34e-514a-4cdd-8d47-7ec7c57aa409}, !- Handle
  {540e4f0f-332b-4d61-a764-d81d606648d3}, !- Name
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Source Object
  3,                                      !- Outlet Port
  {616f9a33-3ae9-49e8-9e6f-82fbf6fcac36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f497197-0bcf-4bf4-8990-c709197bc385}, !- Handle
  {f91f2817-0e2e-4cc6-8996-9defa2c032af}, !- Name
  {616f9a33-3ae9-49e8-9e6f-82fbf6fcac36}, !- Source Object
  3,                                      !- Outlet Port
  {a09202cd-b95c-4670-9784-445f4a877c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f17ef4a6-b049-46ea-b0e6-7e48407c2d80}, !- Handle
  {d38d337a-7ab4-4854-92f5-65bbaf5e8a65}, !- Name
  {a09202cd-b95c-4670-9784-445f4a877c06}, !- Source Object
  12,                                     !- Outlet Port
  {e2a89323-fcdf-4a7b-95eb-0c10fc4e01c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b00816df-7650-44f4-a367-8438ba9efdd2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6364c5be-378f-4152-a337-150c75108687}, !- Water Inlet Node Name
  {89b3bf26-6c8e-4446-bec1-4432c27976ca}, !- Water Outlet Node Name
=======
  {4ac191d4-f6ff-4aeb-862c-cbc72ef8cfea}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {9d181c76-8018-479b-bc1b-42364adb544f}, !- Inlet Port
  {6cff942c-6a4c-4ad0-bc21-415ad7cdb671}; !- Outlet Port

OS:Connection,
  {adac2a42-f4d8-470e-99bb-9c85d38780a2}, !- Handle
  {a31b293d-5aa8-457c-b917-1472c773fa08}, !- Name
  {7e1a31db-1619-4874-8f08-d6bed84572e3}, !- Source Object
  3,                                      !- Outlet Port
  {0049d99d-d90f-4258-a051-b3603324bf83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d181c76-8018-479b-bc1b-42364adb544f}, !- Handle
  {3010057d-5002-43b7-99ed-b6e6ca676890}, !- Name
  {9bef480e-065b-4755-9ff0-0b0faf9dbfc9}, !- Source Object
  3,                                      !- Outlet Port
  {4ac191d4-f6ff-4aeb-862c-cbc72ef8cfea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cff942c-6a4c-4ad0-bc21-415ad7cdb671}, !- Handle
  {5c55e03c-b086-4603-86aa-32581f8ee48c}, !- Name
  {4ac191d4-f6ff-4aeb-862c-cbc72ef8cfea}, !- Source Object
  3,                                      !- Outlet Port
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81c5ba6b-e095-4f67-8215-bd4f338f681c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {1baa2269-63d3-4ff0-bd25-5f711147296d}, !- Inlet Port
  {cf27cfb6-1fc7-42ce-93c3-af9c7679cef3}; !- Outlet Port

OS:Connection,
  {1baa2269-63d3-4ff0-bd25-5f711147296d}, !- Handle
  {879bb26e-0857-4e46-a977-f019b8a5b36a}, !- Name
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Source Object
  3,                                      !- Outlet Port
  {81c5ba6b-e095-4f67-8215-bd4f338f681c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf27cfb6-1fc7-42ce-93c3-af9c7679cef3}, !- Handle
  {3f8f6b99-3d76-4c75-8edf-17d3db55a218}, !- Name
  {81c5ba6b-e095-4f67-8215-bd4f338f681c}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1966d-11f1-436d-bd99-17ee9bcf2c0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {729ec2d1-1b8d-40e1-bc1d-e74f982046a1}, !- Handle
  {1e355873-2c53-4f4c-b6c2-e7cd5141c685}, !- Name
  {4cb1966d-11f1-436d-bd99-17ee9bcf2c0c}, !- Source Object
  12,                                     !- Outlet Port
  {7e1a31db-1619-4874-8f08-d6bed84572e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3b4434a4-7d81-4192-a7c2-7d2123a1e86d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e65ac4b-fe31-4aa2-a8fa-b890907e2108}, !- Water Inlet Node Name
  {0ea2be26-c8e7-4290-8fed-7f0f47bed891}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {5acf1988-5bf8-4b91-95b7-6142fda06a7f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9a71f241-0712-4abb-8e13-4662719dbdcc}, !- Inlet Port
  {6364c5be-378f-4152-a337-150c75108687}; !- Outlet Port

OS:Connection,
  {9a71f241-0712-4abb-8e13-4662719dbdcc}, !- Handle
  {5617c601-5dcd-4a33-9c17-736bb4cef13d}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  18,                                     !- Outlet Port
  {5acf1988-5bf8-4b91-95b7-6142fda06a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f893ed5-6af2-464e-9545-e8378b96a026}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {89b3bf26-6c8e-4446-bec1-4432c27976ca}, !- Inlet Port
  {c674e671-1b0f-4994-99d3-ddd2c5af6db6}; !- Outlet Port

OS:Connection,
  {6364c5be-378f-4152-a337-150c75108687}, !- Handle
  {bb37e874-885e-4fed-a24d-3c87aaa92a8e}, !- Name
  {5acf1988-5bf8-4b91-95b7-6142fda06a7f}, !- Source Object
  3,                                      !- Outlet Port
  {b00816df-7650-44f4-a367-8438ba9efdd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89b3bf26-6c8e-4446-bec1-4432c27976ca}, !- Handle
  {e0743ce6-2640-4890-8619-802d144aeae7}, !- Name
  {b00816df-7650-44f4-a367-8438ba9efdd2}, !- Source Object
  6,                                      !- Outlet Port
  {4f893ed5-6af2-464e-9545-e8378b96a026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c674e671-1b0f-4994-99d3-ddd2c5af6db6}, !- Handle
  {37ed0a3d-6d2e-4dd6-9890-1f04429a8795}, !- Name
  {4f893ed5-6af2-464e-9545-e8378b96a026}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57ced187-0134-4ffa-8950-7bcead946af0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {b00816df-7650-44f4-a367-8438ba9efdd2}, !- Water Coil Name
=======
  {6dcd323b-d0f1-442f-8f44-499cfa5814c5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {49f8545e-5d1e-45b6-a807-54bc8feb8d97}, !- Inlet Port
  {0e65ac4b-fe31-4aa2-a8fa-b890907e2108}; !- Outlet Port

OS:Connection,
  {49f8545e-5d1e-45b6-a807-54bc8feb8d97}, !- Handle
  {765102b3-d425-4f9a-b1db-cd11e1aeb7e5}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  18,                                     !- Outlet Port
  {6dcd323b-d0f1-442f-8f44-499cfa5814c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e6781dc-3b1d-4aea-a9ab-e557482a7447}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0ea2be26-c8e7-4290-8fed-7f0f47bed891}, !- Inlet Port
  {6a68f220-41ea-4c54-9ca7-9cf0e62b65ba}; !- Outlet Port

OS:Connection,
  {0e65ac4b-fe31-4aa2-a8fa-b890907e2108}, !- Handle
  {e9b37dfd-2c68-4245-a086-e18287a74978}, !- Name
  {6dcd323b-d0f1-442f-8f44-499cfa5814c5}, !- Source Object
  3,                                      !- Outlet Port
  {3b4434a4-7d81-4192-a7c2-7d2123a1e86d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ea2be26-c8e7-4290-8fed-7f0f47bed891}, !- Handle
  {cea658d8-ce40-49c4-a775-644ada581c3c}, !- Name
  {3b4434a4-7d81-4192-a7c2-7d2123a1e86d}, !- Source Object
  6,                                      !- Outlet Port
  {8e6781dc-3b1d-4aea-a9ab-e557482a7447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a68f220-41ea-4c54-9ca7-9cf0e62b65ba}, !- Handle
  {7caa35ee-aace-414c-928d-6ba7267b0cc0}, !- Name
  {8e6781dc-3b1d-4aea-a9ab-e557482a7447}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f88f5729-3b65-49f6-8e26-1dd30cb1554c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3b4434a4-7d81-4192-a7c2-7d2123a1e86d}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {dc5410ea-f74b-4fa1-8dc7-ebe742bc5065}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {3f693204-62ff-4b46-a2f7-a942a8dc3b04}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.758047434225911,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b00816df-7650-44f4-a367-8438ba9efdd2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1799ed44-fa62-4634-99ff-b54a6e6d851e}, !- Air Outlet Node Name
=======
  {157dc0bd-1233-403d-8c45-71389c945897}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {cc64028e-c7fe-4028-a14a-99c967d5298c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.762717163713768,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b4434a4-7d81-4192-a7c2-7d2123a1e86d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4363ff87-d111-4c4a-a86e-9b851f768a4d}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6576cc2c-c7ba-4f02-9663-689c7c08ab2e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {1799ed44-fa62-4634-99ff-b54a6e6d851e}, !- Inlet Port
  {1c80f8c6-adb1-47a7-8aed-f37548b375cc}; !- Outlet Port

OS:Node,
  {bbd6a400-57bb-4100-9a9a-e276ef8837aa}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {316ceeb0-582e-401e-815f-784b2e349189}, !- Inlet Port
  {964b427f-e395-4d61-837b-9c07546b3e86}; !- Outlet Port

OS:Connection,
  {1c80f8c6-adb1-47a7-8aed-f37548b375cc}, !- Handle
  {5fd5982c-ac72-43d8-b970-f86d7dfff6f7}, !- Name
  {6576cc2c-c7ba-4f02-9663-689c7c08ab2e}, !- Source Object
  3,                                      !- Outlet Port
  {e654c62b-2845-4c48-93c8-aaa4cef147ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {316ceeb0-582e-401e-815f-784b2e349189}, !- Handle
  {555482c6-dce0-4c0c-a0ac-08a5ce7360b2}, !- Name
  {202ccee5-ab19-46a4-bc0d-159e60729988}, !- Source Object
  3,                                      !- Outlet Port
  {bbd6a400-57bb-4100-9a9a-e276ef8837aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964b427f-e395-4d61-837b-9c07546b3e86}, !- Handle
  {2f3b1318-eaa2-4af8-94e8-2749987c2cab}, !- Name
  {bbd6a400-57bb-4100-9a9a-e276ef8837aa}, !- Source Object
  3,                                      !- Outlet Port
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dfaef495-3a21-497e-b2d7-f38d406c1dab}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {cc88c68a-f7c4-4e7e-bafd-858870f5c052}, !- Inlet Port
  {3f693204-62ff-4b46-a2f7-a942a8dc3b04}; !- Outlet Port

OS:Connection,
  {cc88c68a-f7c4-4e7e-bafd-858870f5c052}, !- Handle
  {10261bbf-22ca-4485-a615-bd20a1a0ac7e}, !- Name
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Source Object
  4,                                      !- Outlet Port
  {dfaef495-3a21-497e-b2d7-f38d406c1dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f693204-62ff-4b46-a2f7-a942a8dc3b04}, !- Handle
  {591e7057-ff63-44c0-bb98-f53c9babb43d}, !- Name
  {dfaef495-3a21-497e-b2d7-f38d406c1dab}, !- Source Object
  3,                                      !- Outlet Port
  {dc5410ea-f74b-4fa1-8dc7-ebe742bc5065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1799ed44-fa62-4634-99ff-b54a6e6d851e}, !- Handle
  {9848bed0-53f3-45e3-a207-4ae506c73063}, !- Name
  {dc5410ea-f74b-4fa1-8dc7-ebe742bc5065}, !- Source Object
  12,                                     !- Outlet Port
  {6576cc2c-c7ba-4f02-9663-689c7c08ab2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {58c6d367-f722-49d0-8131-853697d9ec39}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85584a89-8a16-4033-bc69-3759666f85f6}, !- Water Inlet Node Name
  {fe395983-6bf8-4040-9f46-193539cfa0e8}, !- Water Outlet Node Name
=======
  {945903c0-8bb7-4bf3-b00f-f54c53a1ae64}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4363ff87-d111-4c4a-a86e-9b851f768a4d}, !- Inlet Port
  {bba720a1-4984-4395-9260-38681d4ad5f9}; !- Outlet Port

OS:Node,
  {80e26c42-deaa-456d-bf1d-5fedde034b83}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {d657f6d2-377c-4509-9471-ace5d79bc6c7}, !- Inlet Port
  {f84470c3-da04-45c0-bd7f-a8aa1ee85610}; !- Outlet Port

OS:Connection,
  {bba720a1-4984-4395-9260-38681d4ad5f9}, !- Handle
  {728354d7-59e7-4924-895d-f051bc01f860}, !- Name
  {945903c0-8bb7-4bf3-b00f-f54c53a1ae64}, !- Source Object
  3,                                      !- Outlet Port
  {fff98b6e-43c0-43e4-bd12-b2007defb866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d657f6d2-377c-4509-9471-ace5d79bc6c7}, !- Handle
  {b1442502-c43a-47ca-8093-0905a74d2959}, !- Name
  {c42c2491-2215-419d-8914-44f52b39ce36}, !- Source Object
  3,                                      !- Outlet Port
  {80e26c42-deaa-456d-bf1d-5fedde034b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84470c3-da04-45c0-bd7f-a8aa1ee85610}, !- Handle
  {f3568319-dbb7-4dc3-99e9-795b3439890a}, !- Name
  {80e26c42-deaa-456d-bf1d-5fedde034b83}, !- Source Object
  3,                                      !- Outlet Port
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b8d17ce0-f246-4e6c-a030-3914e253897e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3c7d3f39-aa41-4459-afb2-c45d0cbefb70}, !- Inlet Port
  {cc64028e-c7fe-4028-a14a-99c967d5298c}; !- Outlet Port

OS:Connection,
  {3c7d3f39-aa41-4459-afb2-c45d0cbefb70}, !- Handle
  {e86bf419-dde0-4137-b825-1c9eb5ddd55c}, !- Name
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Source Object
  4,                                      !- Outlet Port
  {b8d17ce0-f246-4e6c-a030-3914e253897e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc64028e-c7fe-4028-a14a-99c967d5298c}, !- Handle
  {58bbec7e-ea38-4118-adaa-bca0a43b91ed}, !- Name
  {b8d17ce0-f246-4e6c-a030-3914e253897e}, !- Source Object
  3,                                      !- Outlet Port
  {157dc0bd-1233-403d-8c45-71389c945897}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4363ff87-d111-4c4a-a86e-9b851f768a4d}, !- Handle
  {e191fd47-17dd-47d2-b37f-97e87b1b8df8}, !- Name
  {157dc0bd-1233-403d-8c45-71389c945897}, !- Source Object
  12,                                     !- Outlet Port
  {945903c0-8bb7-4bf3-b00f-f54c53a1ae64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1adffe8-e526-4ea3-8ad6-590baf0a0224}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {40e1d0d2-2543-4354-9ae3-338948937483}, !- Water Inlet Node Name
  {033e3e58-3e11-4e4e-912d-7a591bb4e6f3}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {6704f468-0f7c-44fb-b40d-f3ddd2e612a9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {26b04aac-d029-4864-95bd-b7f7c1a0317f}, !- Inlet Port
  {85584a89-8a16-4033-bc69-3759666f85f6}; !- Outlet Port

OS:Connection,
  {26b04aac-d029-4864-95bd-b7f7c1a0317f}, !- Handle
  {c3a36558-daf2-4774-b4e4-feb53ecf7baa}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  19,                                     !- Outlet Port
  {6704f468-0f7c-44fb-b40d-f3ddd2e612a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e3e73d-4e55-48b1-811c-3d9796bef975}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fe395983-6bf8-4040-9f46-193539cfa0e8}, !- Inlet Port
  {eb336ea5-4879-4b71-8fd8-8c53f7a2ea18}; !- Outlet Port

OS:Connection,
  {85584a89-8a16-4033-bc69-3759666f85f6}, !- Handle
  {748d7b3a-efe4-4c6e-949e-771680128a7d}, !- Name
  {6704f468-0f7c-44fb-b40d-f3ddd2e612a9}, !- Source Object
  3,                                      !- Outlet Port
  {58c6d367-f722-49d0-8131-853697d9ec39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe395983-6bf8-4040-9f46-193539cfa0e8}, !- Handle
  {b9960b36-a44b-4a2c-86a1-18be28075665}, !- Name
  {58c6d367-f722-49d0-8131-853697d9ec39}, !- Source Object
  6,                                      !- Outlet Port
  {d8e3e73d-4e55-48b1-811c-3d9796bef975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb336ea5-4879-4b71-8fd8-8c53f7a2ea18}, !- Handle
  {8658a584-66c0-44f8-9739-319d667a6315}, !- Name
  {d8e3e73d-4e55-48b1-811c-3d9796bef975}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d48fa49-fbc0-4107-94d3-ef587d4c3696}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {58c6d367-f722-49d0-8131-853697d9ec39}, !- Water Coil Name
=======
  {41eb426d-51e6-4795-aaee-03f20ffe96c4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c886ca5a-11e6-4bab-ae19-970e07454a87}, !- Inlet Port
  {40e1d0d2-2543-4354-9ae3-338948937483}; !- Outlet Port

OS:Connection,
  {c886ca5a-11e6-4bab-ae19-970e07454a87}, !- Handle
  {906cd4d3-9d36-4010-b18f-b1cce0f202a3}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  19,                                     !- Outlet Port
  {41eb426d-51e6-4795-aaee-03f20ffe96c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d0ffe2c-e28b-4e68-8c98-78796b70d85e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {033e3e58-3e11-4e4e-912d-7a591bb4e6f3}, !- Inlet Port
  {866b9fb5-7157-4be2-b250-ff17014d2014}; !- Outlet Port

OS:Connection,
  {40e1d0d2-2543-4354-9ae3-338948937483}, !- Handle
  {8825d4db-d7fa-4d3e-bcc0-ddc25d4b996f}, !- Name
  {41eb426d-51e6-4795-aaee-03f20ffe96c4}, !- Source Object
  3,                                      !- Outlet Port
  {d1adffe8-e526-4ea3-8ad6-590baf0a0224}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {033e3e58-3e11-4e4e-912d-7a591bb4e6f3}, !- Handle
  {1b55ab06-89ff-4833-bb9b-5c624abb4312}, !- Name
  {d1adffe8-e526-4ea3-8ad6-590baf0a0224}, !- Source Object
  6,                                      !- Outlet Port
  {8d0ffe2c-e28b-4e68-8c98-78796b70d85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866b9fb5-7157-4be2-b250-ff17014d2014}, !- Handle
  {e98a7743-bf11-4bf7-8909-2c8baba4d82f}, !- Name
  {8d0ffe2c-e28b-4e68-8c98-78796b70d85e}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55b53a0b-053e-423b-b4cf-dc07b39eb455}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {d1adffe8-e526-4ea3-8ad6-590baf0a0224}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {3904a6d6-9f3d-4236-8e36-ca2f25a2ccf8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {9d2850b2-d990-4fbd-b6cf-1b919fcd3932}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.758047434225911,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58c6d367-f722-49d0-8131-853697d9ec39}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ef289708-9256-4387-ad31-f6d1911ba78e}, !- Air Outlet Node Name
=======
  {252aa34e-33b0-471d-a439-9aa0507865b0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {5f74b346-6b62-40d7-8bea-62ce8e0088ed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.762717163713768,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1adffe8-e526-4ea3-8ad6-590baf0a0224}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {861e4d83-bfc0-4d97-9d46-a180219aecd6}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {8f793a44-8f0b-4ba7-bc09-f2ccbab6df98}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ef289708-9256-4387-ad31-f6d1911ba78e}, !- Inlet Port
  {e52fc731-1cfe-4992-a7a1-190e4ac507aa}; !- Outlet Port

OS:Node,
  {ab45ee6f-4156-402f-a468-c842c6836a1c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {6480605b-7103-4f01-9c09-c938ca396a94}, !- Inlet Port
  {441e1845-c4a9-4984-ad11-fca4ff6d47e7}; !- Outlet Port

OS:Connection,
  {e52fc731-1cfe-4992-a7a1-190e4ac507aa}, !- Handle
  {193619a8-2ec7-4f92-a43c-bccbfd46c8db}, !- Name
  {8f793a44-8f0b-4ba7-bc09-f2ccbab6df98}, !- Source Object
  3,                                      !- Outlet Port
  {56fd89fd-0043-4cfa-8e39-e88bd8a81331}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6480605b-7103-4f01-9c09-c938ca396a94}, !- Handle
  {32549f79-3112-4181-bfb7-6daab5c9620e}, !- Name
  {b6fe7108-32b5-4517-b53f-5880925bd03e}, !- Source Object
  3,                                      !- Outlet Port
  {ab45ee6f-4156-402f-a468-c842c6836a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441e1845-c4a9-4984-ad11-fca4ff6d47e7}, !- Handle
  {3e2569e4-b1ce-47a6-82f2-00537be89580}, !- Name
  {ab45ee6f-4156-402f-a468-c842c6836a1c}, !- Source Object
  3,                                      !- Outlet Port
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {795bef7c-7fae-4344-9ac2-1edc8600299c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {42be44b0-abb1-4970-b379-c8488fd0c68f}, !- Inlet Port
  {9d2850b2-d990-4fbd-b6cf-1b919fcd3932}; !- Outlet Port

OS:Connection,
  {42be44b0-abb1-4970-b379-c8488fd0c68f}, !- Handle
  {f873c683-5447-4cf9-b6e6-fc280d372a07}, !- Name
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Source Object
  5,                                      !- Outlet Port
  {795bef7c-7fae-4344-9ac2-1edc8600299c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2850b2-d990-4fbd-b6cf-1b919fcd3932}, !- Handle
  {f55bae90-61b6-414e-be62-995b7485d2dd}, !- Name
  {795bef7c-7fae-4344-9ac2-1edc8600299c}, !- Source Object
  3,                                      !- Outlet Port
  {3904a6d6-9f3d-4236-8e36-ca2f25a2ccf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef289708-9256-4387-ad31-f6d1911ba78e}, !- Handle
  {0e3ca884-be9f-405e-85b3-1f044adaac40}, !- Name
  {3904a6d6-9f3d-4236-8e36-ca2f25a2ccf8}, !- Source Object
  12,                                     !- Outlet Port
  {8f793a44-8f0b-4ba7-bc09-f2ccbab6df98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea8c9353-e767-47ef-a29a-e32ef29d036f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b07cb7bd-2579-498d-b251-de81dcfb35e8}, !- Water Inlet Node Name
  {088efcfb-fa07-4c0c-b7b1-1f89b10338a6}, !- Water Outlet Node Name
=======
  {b3728ff7-2ee1-41ed-911b-48c202b9810e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {861e4d83-bfc0-4d97-9d46-a180219aecd6}, !- Inlet Port
  {78afd439-041c-42b8-a6b7-02cb04d30a85}; !- Outlet Port

OS:Node,
  {24159614-17f4-4dc0-9dab-69f0524fc16d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {8bbb5433-7543-4315-a17a-199f689deec1}, !- Inlet Port
  {2e11c2ae-46d2-457e-9da6-3f773435d414}; !- Outlet Port

OS:Connection,
  {78afd439-041c-42b8-a6b7-02cb04d30a85}, !- Handle
  {6cb79bed-9d2c-4bb6-8072-88b1b8cb0417}, !- Name
  {b3728ff7-2ee1-41ed-911b-48c202b9810e}, !- Source Object
  3,                                      !- Outlet Port
  {b6ceaa8d-752b-4d65-8e3c-2006b1bd6606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bbb5433-7543-4315-a17a-199f689deec1}, !- Handle
  {ff1862cb-d9b1-4854-b879-e2e20479e75a}, !- Name
  {8cddbc0a-2164-45db-beac-4e1c396353cd}, !- Source Object
  3,                                      !- Outlet Port
  {24159614-17f4-4dc0-9dab-69f0524fc16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e11c2ae-46d2-457e-9da6-3f773435d414}, !- Handle
  {196bf135-33aa-47cd-b029-0b4b5321a96c}, !- Name
  {24159614-17f4-4dc0-9dab-69f0524fc16d}, !- Source Object
  3,                                      !- Outlet Port
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35e0f848-dabf-4a84-9163-1ca597271d39}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c7152420-7ce4-47eb-b446-2da6c826e345}, !- Inlet Port
  {5f74b346-6b62-40d7-8bea-62ce8e0088ed}; !- Outlet Port

OS:Connection,
  {c7152420-7ce4-47eb-b446-2da6c826e345}, !- Handle
  {84f104f3-a353-4dc6-95ba-8203999f3ce0}, !- Name
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Source Object
  5,                                      !- Outlet Port
  {35e0f848-dabf-4a84-9163-1ca597271d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f74b346-6b62-40d7-8bea-62ce8e0088ed}, !- Handle
  {0df51ac6-15af-4181-a191-ca5074252564}, !- Name
  {35e0f848-dabf-4a84-9163-1ca597271d39}, !- Source Object
  3,                                      !- Outlet Port
  {252aa34e-33b0-471d-a439-9aa0507865b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {861e4d83-bfc0-4d97-9d46-a180219aecd6}, !- Handle
  {d5aa6d4c-cbcc-47de-894f-5d223f27bf21}, !- Name
  {252aa34e-33b0-471d-a439-9aa0507865b0}, !- Source Object
  12,                                     !- Outlet Port
  {b3728ff7-2ee1-41ed-911b-48c202b9810e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {854a7194-5278-4277-af31-b09b0869cd98}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2203bca5-e3a5-4759-b5d3-2245325e1494}, !- Water Inlet Node Name
  {3df7d66a-c9d8-4a07-9544-ed1f74266436}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {2dc33026-cff9-4b9f-9115-56026b700b89}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6d1b26dd-184e-4402-accc-86b9d4c57dd4}, !- Inlet Port
  {b07cb7bd-2579-498d-b251-de81dcfb35e8}; !- Outlet Port

OS:Connection,
  {6d1b26dd-184e-4402-accc-86b9d4c57dd4}, !- Handle
  {ff50791c-7e67-455a-836d-e05ddb2f55ab}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  20,                                     !- Outlet Port
  {2dc33026-cff9-4b9f-9115-56026b700b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9afbb37-4b25-4cc9-8d25-5ee83473291b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {088efcfb-fa07-4c0c-b7b1-1f89b10338a6}, !- Inlet Port
  {6569023d-5c89-4e02-9f1b-01834c5c1605}; !- Outlet Port

OS:Connection,
  {b07cb7bd-2579-498d-b251-de81dcfb35e8}, !- Handle
  {d53ea5e2-8688-4cfa-a60e-85118ab81442}, !- Name
  {2dc33026-cff9-4b9f-9115-56026b700b89}, !- Source Object
  3,                                      !- Outlet Port
  {ea8c9353-e767-47ef-a29a-e32ef29d036f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {088efcfb-fa07-4c0c-b7b1-1f89b10338a6}, !- Handle
  {6983146e-f84f-47ca-a554-097d8dc3a254}, !- Name
  {ea8c9353-e767-47ef-a29a-e32ef29d036f}, !- Source Object
  6,                                      !- Outlet Port
  {f9afbb37-4b25-4cc9-8d25-5ee83473291b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6569023d-5c89-4e02-9f1b-01834c5c1605}, !- Handle
  {18682a23-2fa4-47fa-a384-40ef3fcf0508}, !- Name
  {f9afbb37-4b25-4cc9-8d25-5ee83473291b}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4701c3de-31f3-48ba-905a-7d589a3f1fa3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ea8c9353-e767-47ef-a29a-e32ef29d036f}, !- Water Coil Name
=======
  {2d470fa4-3339-493c-ad61-65e037662f3e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {191e1b4f-04b3-4f0b-9bef-cb35865ac715}, !- Inlet Port
  {2203bca5-e3a5-4759-b5d3-2245325e1494}; !- Outlet Port

OS:Connection,
  {191e1b4f-04b3-4f0b-9bef-cb35865ac715}, !- Handle
  {df4542fc-dc31-49fc-a351-2bfb20e1269f}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  20,                                     !- Outlet Port
  {2d470fa4-3339-493c-ad61-65e037662f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8d0629f-0aa0-4e36-8a41-df56239060cc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3df7d66a-c9d8-4a07-9544-ed1f74266436}, !- Inlet Port
  {85fa6315-0545-41c6-879c-c474b16722cd}; !- Outlet Port

OS:Connection,
  {2203bca5-e3a5-4759-b5d3-2245325e1494}, !- Handle
  {014dd31a-0823-4974-8a39-2144f9dbc6f3}, !- Name
  {2d470fa4-3339-493c-ad61-65e037662f3e}, !- Source Object
  3,                                      !- Outlet Port
  {854a7194-5278-4277-af31-b09b0869cd98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3df7d66a-c9d8-4a07-9544-ed1f74266436}, !- Handle
  {26154e2e-0453-49b0-a7d8-68db27e66eba}, !- Name
  {854a7194-5278-4277-af31-b09b0869cd98}, !- Source Object
  6,                                      !- Outlet Port
  {d8d0629f-0aa0-4e36-8a41-df56239060cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fa6315-0545-41c6-879c-c474b16722cd}, !- Handle
  {d310f0ef-9ea3-456b-bb24-1aa1d397e434}, !- Name
  {d8d0629f-0aa0-4e36-8a41-df56239060cc}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85ade3d5-dd16-4c40-9580-5e27e34b5c71}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {854a7194-5278-4277-af31-b09b0869cd98}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {1a8d16c6-ada5-4596-99f3-013ae3eaead1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {f1846381-bddc-4831-b415-87420016b682}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.758047434225911,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea8c9353-e767-47ef-a29a-e32ef29d036f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e665c84e-2ad2-4165-8203-192170c547d9}, !- Air Outlet Node Name
=======
  {941b0adb-9869-4bce-bd5b-d9f6a4ef3e53}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {25b28761-4945-4412-aac5-f984063aa8a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.762717163713768,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {854a7194-5278-4277-af31-b09b0869cd98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc2ce4dd-8ffd-42de-9b2f-5552704b08bd}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {74ffd57f-4496-457a-b945-e88d92f16b71}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e665c84e-2ad2-4165-8203-192170c547d9}, !- Inlet Port
  {aee51f22-0739-42e9-b6a4-3eae49f95589}; !- Outlet Port

OS:Node,
  {ff93e9a4-0388-4a52-9b9b-64dfeca8c284}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {c55676bc-a052-4c36-8a69-1e54594755b3}, !- Inlet Port
  {43beb5d2-6f4e-49ef-801f-f60b84571a8a}; !- Outlet Port

OS:Connection,
  {aee51f22-0739-42e9-b6a4-3eae49f95589}, !- Handle
  {53eb386d-3ce2-436a-986f-8ecf7c565eaf}, !- Name
  {74ffd57f-4496-457a-b945-e88d92f16b71}, !- Source Object
  3,                                      !- Outlet Port
  {9374c1b7-d427-4d95-8f88-8073c3324318}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c55676bc-a052-4c36-8a69-1e54594755b3}, !- Handle
  {20881496-d84f-451c-a2f2-fe2345969cb9}, !- Name
  {d21a7aa2-cbf8-48fc-b1fa-d4cf6859b9e3}, !- Source Object
  3,                                      !- Outlet Port
  {ff93e9a4-0388-4a52-9b9b-64dfeca8c284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43beb5d2-6f4e-49ef-801f-f60b84571a8a}, !- Handle
  {30190d58-7d12-4914-8874-96a007ce94a5}, !- Name
  {ff93e9a4-0388-4a52-9b9b-64dfeca8c284}, !- Source Object
  3,                                      !- Outlet Port
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcc7e35f-2f7a-4a06-8fc5-133e8c361904}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8691fd0f-650e-42ad-8bf5-8870b4266a0d}, !- Inlet Port
  {f1846381-bddc-4831-b415-87420016b682}; !- Outlet Port

OS:Connection,
  {8691fd0f-650e-42ad-8bf5-8870b4266a0d}, !- Handle
  {d7d7c78b-b344-4942-b902-fb119dfcbeac}, !- Name
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Source Object
  6,                                      !- Outlet Port
  {fcc7e35f-2f7a-4a06-8fc5-133e8c361904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1846381-bddc-4831-b415-87420016b682}, !- Handle
  {45fef902-5eb7-446f-a4c2-570ab74b8442}, !- Name
  {fcc7e35f-2f7a-4a06-8fc5-133e8c361904}, !- Source Object
  3,                                      !- Outlet Port
  {1a8d16c6-ada5-4596-99f3-013ae3eaead1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e665c84e-2ad2-4165-8203-192170c547d9}, !- Handle
  {2b307d59-b9e3-436c-bcb6-d54bea3cec5e}, !- Name
  {1a8d16c6-ada5-4596-99f3-013ae3eaead1}, !- Source Object
  12,                                     !- Outlet Port
  {74ffd57f-4496-457a-b945-e88d92f16b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e5b2591-5087-4c75-ad44-b2b44bc3fe24}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d7ace56-0e87-4cea-a358-9c54d2ef2c7f}, !- Water Inlet Node Name
  {6c3ecd43-b5bb-4519-872f-7e691956c737}, !- Water Outlet Node Name
=======
  {dd0bf6fd-8018-4c20-a8b0-580c69463c34}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {dc2ce4dd-8ffd-42de-9b2f-5552704b08bd}, !- Inlet Port
  {d63cae75-a218-4446-b2d6-06597f29a563}; !- Outlet Port

OS:Node,
  {deac86c7-be90-4f8e-a543-4270a7e15ec6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {d648764f-1c85-479a-91f1-6d19a040f348}, !- Inlet Port
  {9ebb7db2-d9fa-4ad5-91f7-8702f4d3f010}; !- Outlet Port

OS:Connection,
  {d63cae75-a218-4446-b2d6-06597f29a563}, !- Handle
  {59269032-d6c2-49a9-abcf-50892aa4e3eb}, !- Name
  {dd0bf6fd-8018-4c20-a8b0-580c69463c34}, !- Source Object
  3,                                      !- Outlet Port
  {d07080cc-823d-47f2-8893-8b037745ab2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d648764f-1c85-479a-91f1-6d19a040f348}, !- Handle
  {daa9cbe1-889d-48e6-9f63-d02d083730b9}, !- Name
  {171e03c5-8632-4e77-91bb-3edbb4b8aef8}, !- Source Object
  3,                                      !- Outlet Port
  {deac86c7-be90-4f8e-a543-4270a7e15ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ebb7db2-d9fa-4ad5-91f7-8702f4d3f010}, !- Handle
  {62ed5d12-4591-4acb-9107-277191033c96}, !- Name
  {deac86c7-be90-4f8e-a543-4270a7e15ec6}, !- Source Object
  3,                                      !- Outlet Port
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a1b9f92-4b29-4f50-9017-d5cd913b2111}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {953cd744-e091-4c0a-9648-d649d4d705cc}, !- Inlet Port
  {25b28761-4945-4412-aac5-f984063aa8a4}; !- Outlet Port

OS:Connection,
  {953cd744-e091-4c0a-9648-d649d4d705cc}, !- Handle
  {a727aeff-2d42-4b10-a7bc-48a7fd8a0d44}, !- Name
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Source Object
  6,                                      !- Outlet Port
  {7a1b9f92-4b29-4f50-9017-d5cd913b2111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b28761-4945-4412-aac5-f984063aa8a4}, !- Handle
  {d41a3058-cb33-45d2-85ea-2838a271fbec}, !- Name
  {7a1b9f92-4b29-4f50-9017-d5cd913b2111}, !- Source Object
  3,                                      !- Outlet Port
  {941b0adb-9869-4bce-bd5b-d9f6a4ef3e53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc2ce4dd-8ffd-42de-9b2f-5552704b08bd}, !- Handle
  {6eb6066f-f855-47f7-9211-84809d3f319b}, !- Name
  {941b0adb-9869-4bce-bd5b-d9f6a4ef3e53}, !- Source Object
  12,                                     !- Outlet Port
  {dd0bf6fd-8018-4c20-a8b0-580c69463c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6198ae9c-15cf-420c-b1ad-03ab1f8adae9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b4c72cf-2e71-4548-85e8-869cc9683acc}, !- Water Inlet Node Name
  {4a6a73ca-80c3-441c-a30f-3136a5e5791f}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {ca33bb7a-f28e-4b0b-8c35-bf65ef7f6e05}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a1320419-c0a2-4940-8016-ed091d3d2cd6}, !- Inlet Port
  {0d7ace56-0e87-4cea-a358-9c54d2ef2c7f}; !- Outlet Port

OS:Connection,
  {a1320419-c0a2-4940-8016-ed091d3d2cd6}, !- Handle
  {44778895-9085-4d0d-92c9-e2cde48029dd}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  21,                                     !- Outlet Port
  {ca33bb7a-f28e-4b0b-8c35-bf65ef7f6e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de92eb3f-d0c7-431b-84de-e664d88f396f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {6c3ecd43-b5bb-4519-872f-7e691956c737}, !- Inlet Port
  {59042588-67d6-4070-98ff-daaa5da35392}; !- Outlet Port

OS:Connection,
  {0d7ace56-0e87-4cea-a358-9c54d2ef2c7f}, !- Handle
  {da787a4d-980d-41cd-9137-d36cefbcde4b}, !- Name
  {ca33bb7a-f28e-4b0b-8c35-bf65ef7f6e05}, !- Source Object
  3,                                      !- Outlet Port
  {1e5b2591-5087-4c75-ad44-b2b44bc3fe24}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c3ecd43-b5bb-4519-872f-7e691956c737}, !- Handle
  {a22297fb-a658-4c6f-b1db-f9ab267b7578}, !- Name
  {1e5b2591-5087-4c75-ad44-b2b44bc3fe24}, !- Source Object
  6,                                      !- Outlet Port
  {de92eb3f-d0c7-431b-84de-e664d88f396f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59042588-67d6-4070-98ff-daaa5da35392}, !- Handle
  {e620c302-ebea-4d2d-9594-2c7c702d65de}, !- Name
  {de92eb3f-d0c7-431b-84de-e664d88f396f}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1172c97e-418a-4b0d-9f18-b8d46c3dad04}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {1e5b2591-5087-4c75-ad44-b2b44bc3fe24}, !- Water Coil Name
=======
  {4afa19e2-551d-40b3-8fb2-d270e8e4e641}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {e98cea30-cbfd-478e-b61f-08567d207a9b}, !- Inlet Port
  {9b4c72cf-2e71-4548-85e8-869cc9683acc}; !- Outlet Port

OS:Connection,
  {e98cea30-cbfd-478e-b61f-08567d207a9b}, !- Handle
  {039d0dbb-ab2c-42ed-b4df-11b2f73c4e2d}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  21,                                     !- Outlet Port
  {4afa19e2-551d-40b3-8fb2-d270e8e4e641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {749a8526-6a28-46c4-954f-7af156567638}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4a6a73ca-80c3-441c-a30f-3136a5e5791f}, !- Inlet Port
  {33a41f4e-d80a-4144-950f-304881f3609e}; !- Outlet Port

OS:Connection,
  {9b4c72cf-2e71-4548-85e8-869cc9683acc}, !- Handle
  {591fe95f-47f5-49e3-aa7a-76b015ebd6c4}, !- Name
  {4afa19e2-551d-40b3-8fb2-d270e8e4e641}, !- Source Object
  3,                                      !- Outlet Port
  {6198ae9c-15cf-420c-b1ad-03ab1f8adae9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a6a73ca-80c3-441c-a30f-3136a5e5791f}, !- Handle
  {54b10090-94ee-4c67-a3a7-b635ba3b35ed}, !- Name
  {6198ae9c-15cf-420c-b1ad-03ab1f8adae9}, !- Source Object
  6,                                      !- Outlet Port
  {749a8526-6a28-46c4-954f-7af156567638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a41f4e-d80a-4144-950f-304881f3609e}, !- Handle
  {9bf4e444-f692-4eb2-abc4-3970fd8cb5da}, !- Name
  {749a8526-6a28-46c4-954f-7af156567638}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0549405-4583-4c04-a291-4845657545ef}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {6198ae9c-15cf-420c-b1ad-03ab1f8adae9}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {eb0c246a-b277-478f-a149-a25d0ae97602}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {24cb517f-cfe7-4e18-b303-96233de77365}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.758047434225911,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e5b2591-5087-4c75-ad44-b2b44bc3fe24}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {99538f80-9d9c-4eff-bb7e-157f8d101d85}, !- Air Outlet Node Name
=======
  {5487305f-4ce6-40f1-8539-a7d592122c04}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {fb7983fa-62cc-41b3-a22e-c117a7a92e92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.762717163713768,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6198ae9c-15cf-420c-b1ad-03ab1f8adae9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb367baf-c055-4bbc-8ca7-3035ae1048c4}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {d55bb677-b42b-4d32-8ac6-737a6670fa11}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {99538f80-9d9c-4eff-bb7e-157f8d101d85}, !- Inlet Port
  {4e3eb416-48e1-4772-9786-6d7ba4224a8f}; !- Outlet Port

OS:Node,
  {2449c68f-d59c-4146-89fa-ffe65e151853}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {48e704f2-0004-4a8f-adc8-3ac804de8fdc}, !- Inlet Port
  {9a2588ad-bc97-46d8-b742-85fb6de83206}; !- Outlet Port

OS:Connection,
  {4e3eb416-48e1-4772-9786-6d7ba4224a8f}, !- Handle
  {9112b9f1-f0a9-43ac-902f-3d12b8a16c3c}, !- Name
  {d55bb677-b42b-4d32-8ac6-737a6670fa11}, !- Source Object
  3,                                      !- Outlet Port
  {234cb545-7426-4122-8b71-26bfb2d44336}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48e704f2-0004-4a8f-adc8-3ac804de8fdc}, !- Handle
  {7debdc13-50dd-45b1-b1ce-35546e6c7758}, !- Name
  {dd21b8e2-9d6d-4a55-91c3-9360685264d1}, !- Source Object
  3,                                      !- Outlet Port
  {2449c68f-d59c-4146-89fa-ffe65e151853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2588ad-bc97-46d8-b742-85fb6de83206}, !- Handle
  {b19d2213-d510-45e8-bff8-8352aaeac78e}, !- Name
  {2449c68f-d59c-4146-89fa-ffe65e151853}, !- Source Object
  3,                                      !- Outlet Port
  {1a594efc-f8ea-4fb2-9048-c8862f236f53}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {01c0332f-2fa4-43ca-830b-bc3e666ad31d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {3d830217-5a10-4295-93bc-f73535f7fb66}, !- Inlet Port
  {24cb517f-cfe7-4e18-b303-96233de77365}; !- Outlet Port

OS:Connection,
  {3d830217-5a10-4295-93bc-f73535f7fb66}, !- Handle
  {5dc012b3-41ae-4cdf-873c-ee66b8a6bbb8}, !- Name
  {2024be60-cd45-4cb2-a957-eec95627df66}, !- Source Object
  7,                                      !- Outlet Port
  {01c0332f-2fa4-43ca-830b-bc3e666ad31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cb517f-cfe7-4e18-b303-96233de77365}, !- Handle
  {d7025ff0-2ff4-4cac-93bd-c3200bf5d2c5}, !- Name
  {01c0332f-2fa4-43ca-830b-bc3e666ad31d}, !- Source Object
  3,                                      !- Outlet Port
  {eb0c246a-b277-478f-a149-a25d0ae97602}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99538f80-9d9c-4eff-bb7e-157f8d101d85}, !- Handle
  {2ce307e3-3b44-4276-a3bc-7f0642483232}, !- Name
  {eb0c246a-b277-478f-a149-a25d0ae97602}, !- Source Object
  12,                                     !- Outlet Port
  {d55bb677-b42b-4d32-8ac6-737a6670fa11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ab5c4e9-b354-47fd-ad15-59d24af4c95d}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {3d5e070a-57c7-46b1-97c0-a591a0dd8e3a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c238095a-cecf-472b-a6fa-c7e4779942c6}, !- Supply Side Inlet Node Name
  {aad48b18-74b5-4105-bb2f-e72bcb63fc25}, !- Demand Side Outlet Node Name
  {afd7b9d0-6290-454a-b854-e06888a24546}, !- Demand Side Inlet Node A
  {c69fd0f1-507f-44f6-8af5-54a945ea02a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Demand Mixer Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Demand Splitter A Name
=======
  {8bcaf1e0-a067-4bcf-b290-4cd06683b481}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {cb367baf-c055-4bbc-8ca7-3035ae1048c4}, !- Inlet Port
  {2627120b-211d-46cf-9098-019360495d40}; !- Outlet Port

OS:Node,
  {ae3a0b41-dd56-4f75-abc6-a5dfa6b32610}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {5ee6ca5a-42e4-4323-a212-3cc60a166a61}, !- Inlet Port
  {ab3a9746-f7c3-4b42-b879-6166e5df599b}; !- Outlet Port

OS:Connection,
  {2627120b-211d-46cf-9098-019360495d40}, !- Handle
  {040ff16f-058a-4f59-bca5-9758ea75bdc6}, !- Name
  {8bcaf1e0-a067-4bcf-b290-4cd06683b481}, !- Source Object
  3,                                      !- Outlet Port
  {37d6b34b-9f46-4662-bcf2-0654f2629681}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ee6ca5a-42e4-4323-a212-3cc60a166a61}, !- Handle
  {e96be743-902d-46ff-ac26-ab7fd7fb2a76}, !- Name
  {013c6361-3505-4079-b175-d6873b26e7d6}, !- Source Object
  3,                                      !- Outlet Port
  {ae3a0b41-dd56-4f75-abc6-a5dfa6b32610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3a9746-f7c3-4b42-b879-6166e5df599b}, !- Handle
  {2beaf688-118c-454e-b57c-59e71f0e0371}, !- Name
  {ae3a0b41-dd56-4f75-abc6-a5dfa6b32610}, !- Source Object
  3,                                      !- Outlet Port
  {86853f10-0d98-45e7-9d89-0321c656e5d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8f6783b1-dfc4-4640-b653-277b078dbf7c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {c6b8f99c-3c74-49a3-8494-f0136c54a341}, !- Inlet Port
  {fb7983fa-62cc-41b3-a22e-c117a7a92e92}; !- Outlet Port

OS:Connection,
  {c6b8f99c-3c74-49a3-8494-f0136c54a341}, !- Handle
  {883b4f11-b4fd-4c5b-be6a-c17435daa420}, !- Name
  {8652df34-7e79-41e8-8c0b-815c3769da4e}, !- Source Object
  7,                                      !- Outlet Port
  {8f6783b1-dfc4-4640-b653-277b078dbf7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7983fa-62cc-41b3-a22e-c117a7a92e92}, !- Handle
  {a7462ad9-9750-4b98-9338-5b68e4fe2612}, !- Name
  {8f6783b1-dfc4-4640-b653-277b078dbf7c}, !- Source Object
  3,                                      !- Outlet Port
  {5487305f-4ce6-40f1-8539-a7d592122c04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb367baf-c055-4bbc-8ca7-3035ae1048c4}, !- Handle
  {32273d71-725b-47a0-ad65-8d46f1173837}, !- Name
  {5487305f-4ce6-40f1-8539-a7d592122c04}, !- Source Object
  12,                                     !- Outlet Port
  {8bcaf1e0-a067-4bcf-b290-4cd06683b481}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9bfe7327-fbcc-435b-ae4e-9ffbdf051229}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {60114f4d-c860-4e41-9c20-0b3800a98d45}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {501f6f55-6442-4e52-aaba-c456027e31d7}, !- Supply Side Inlet Node Name
  {03c8f329-2531-45cf-b34f-6ab4c01e109d}, !- Demand Side Outlet Node Name
  {1fea907d-c874-42fc-876c-6a28e9e59a4a}, !- Demand Side Inlet Node A
  {6425830d-f7ae-42ca-9ffa-37734f1e8c78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Demand Mixer Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {d822dd37-7144-415d-8c11-5c0db475de0e}, !- Handle
  PVAV_OTHER Supply Inlet Node,           !- Name
  {c238095a-cecf-472b-a6fa-c7e4779942c6}, !- Inlet Port
  {4c68849f-cfe6-4c0f-bba0-46896fd2da68}; !- Outlet Port

OS:Node,
  {494c6622-112e-4dd1-80db-5d753a49d06b}, !- Handle
  PVAV_OTHER Supply Outlet Node,          !- Name
  {632223ae-e034-42fa-9a01-18c19ddb7e48}, !- Inlet Port
  {c69fd0f1-507f-44f6-8af5-54a945ea02a1}; !- Outlet Port

OS:Connection,
  {c238095a-cecf-472b-a6fa-c7e4779942c6}, !- Handle
  {3bb9c4cc-3772-436b-b973-828edccaa2ea}, !- Name
  {7ab5c4e9-b354-47fd-ad15-59d24af4c95d}, !- Source Object
  8,                                      !- Outlet Port
  {d822dd37-7144-415d-8c11-5c0db475de0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69fd0f1-507f-44f6-8af5-54a945ea02a1}, !- Handle
  {da8d2857-34ba-4f4e-8fdd-8404d1b34f3d}, !- Name
  {494c6622-112e-4dd1-80db-5d753a49d06b}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5c4e9-b354-47fd-ad15-59d24af4c95d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {01272c7e-c639-4746-a946-7031bd547929}, !- Handle
  PVAV_OTHER Demand Inlet Node,           !- Name
  {afd7b9d0-6290-454a-b854-e06888a24546}, !- Inlet Port
  {605e9f9c-188c-420e-8239-48e97cc44a65}; !- Outlet Port

OS:Node,
  {6e135480-d99b-4c3f-9740-74933aa736cc}, !- Handle
  PVAV_OTHER Demand Outlet Node,          !- Name
  {f47521c4-577b-4123-ae9a-208b270b5dbb}, !- Inlet Port
  {aad48b18-74b5-4105-bb2f-e72bcb63fc25}; !- Outlet Port

OS:Node,
  {05d5d9ef-fef9-4443-a457-d6b10ce3fcea}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {facba612-e659-4dcb-abd8-73ce152171d8}, !- Inlet Port
  {092a0459-0359-4a9d-bc36-b5cd11f57738}; !- Outlet Port

OS:Connection,
  {afd7b9d0-6290-454a-b854-e06888a24546}, !- Handle
  {cb9176fd-350b-4af5-b263-417b549f0ae4}, !- Name
  {7ab5c4e9-b354-47fd-ad15-59d24af4c95d}, !- Source Object
  10,                                     !- Outlet Port
  {01272c7e-c639-4746-a946-7031bd547929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad48b18-74b5-4105-bb2f-e72bcb63fc25}, !- Handle
  {e3abf4c4-2048-4346-9e14-74af1329fece}, !- Name
  {6e135480-d99b-4c3f-9740-74933aa736cc}, !- Source Object
  3,                                      !- Outlet Port
  {7ab5c4e9-b354-47fd-ad15-59d24af4c95d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {605e9f9c-188c-420e-8239-48e97cc44a65}, !- Inlet Node Name
  {7fe9b484-7e48-49a3-b2ae-381df1f6e18a}, !- Outlet Node Name 1
  {ce68be63-4bc5-42a2-b1fd-15231e17723e}, !- Outlet Node Name 2
  {cbe0377f-30a1-49d9-a054-3a2efa2c2cd2}, !- Outlet Node Name 3
  {e5d2f637-56cf-4665-b274-1b3a7792d756}, !- Outlet Node Name 4
  {0f4af3e0-d54a-4b0a-ad0b-49f317571b70}, !- Outlet Node Name 5
  {da6f93ca-3e50-4f2c-9010-8e9a44b9b257}, !- Outlet Node Name 6
  {ff2b6c2e-c6ca-4633-a8ea-83f321430900}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {f47521c4-577b-4123-ae9a-208b270b5dbb}, !- Outlet Node Name
  {aaa8a628-59b4-4921-aa56-b416452139a6}, !- Inlet Node Name 1
  {1e393199-9b7d-4d20-bfc2-71bfc6b33014}, !- Inlet Node Name 2
  {bee63d5e-3acb-4081-859c-5be7c2462982}, !- Inlet Node Name 3
  {147a1e61-96ae-4a22-9796-6ca05cb45524}, !- Inlet Node Name 4
  {3344540b-fa83-493d-804e-72dfd05f2832}, !- Inlet Node Name 5
  {89afb369-1639-4be8-a6f6-317ca6708485}, !- Inlet Node Name 6
  {3ec0ea79-eda6-4e8b-b229-df9b57a1f8ab}; !- Inlet Node Name 7

OS:Connection,
  {605e9f9c-188c-420e-8239-48e97cc44a65}, !- Handle
  {b1d94ba4-b0f1-4ff5-a039-e768f84309cb}, !- Name
  {01272c7e-c639-4746-a946-7031bd547929}, !- Source Object
  3,                                      !- Outlet Port
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47521c4-577b-4123-ae9a-208b270b5dbb}, !- Handle
  {8f88178d-e9a3-42cc-92f2-a11200c634fe}, !- Name
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Source Object
  2,                                      !- Outlet Port
  {6e135480-d99b-4c3f-9740-74933aa736cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d27bcf56-0512-4c9d-87a8-b3f213a53938}, !- Handle
  {7ab5c4e9-b354-47fd-ad15-59d24af4c95d}, !- AirLoop Name
=======
  {deea5985-5c49-4061-a753-89cdfcf87578}, !- Handle
  PVAV_OTHER Supply Inlet Node,           !- Name
  {501f6f55-6442-4e52-aaba-c456027e31d7}, !- Inlet Port
  {43674865-440d-4a4c-99c9-8feb0d382b6c}; !- Outlet Port

OS:Node,
  {0b4ad7b2-bd19-460a-a109-ced392ab8b40}, !- Handle
  PVAV_OTHER Supply Outlet Node,          !- Name
  {68cec4b9-574e-4d24-8e2b-a430a54344c6}, !- Inlet Port
  {6425830d-f7ae-42ca-9ffa-37734f1e8c78}; !- Outlet Port

OS:Connection,
  {501f6f55-6442-4e52-aaba-c456027e31d7}, !- Handle
  {f626fbd5-4f2d-410d-8b46-2e3ee46be1ad}, !- Name
  {9bfe7327-fbcc-435b-ae4e-9ffbdf051229}, !- Source Object
  8,                                      !- Outlet Port
  {deea5985-5c49-4061-a753-89cdfcf87578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6425830d-f7ae-42ca-9ffa-37734f1e8c78}, !- Handle
  {003b4f89-5be2-410e-9843-f3ad4990f206}, !- Name
  {0b4ad7b2-bd19-460a-a109-ced392ab8b40}, !- Source Object
  3,                                      !- Outlet Port
  {9bfe7327-fbcc-435b-ae4e-9ffbdf051229}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {219bee13-fadb-4558-92b0-a615432745c4}, !- Handle
  PVAV_OTHER Demand Inlet Node,           !- Name
  {1fea907d-c874-42fc-876c-6a28e9e59a4a}, !- Inlet Port
  {ae8613af-9197-4690-8019-8425de9b4480}; !- Outlet Port

OS:Node,
  {cb887d7c-f6b0-48f3-bcff-24e55b08646e}, !- Handle
  PVAV_OTHER Demand Outlet Node,          !- Name
  {446698c2-303c-439c-8352-95e1c8377ea9}, !- Inlet Port
  {03c8f329-2531-45cf-b34f-6ab4c01e109d}; !- Outlet Port

OS:Node,
  {1ede23d3-5e25-43cb-88dc-2bc9a71e3d1d}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {115b17ca-78e2-43dc-b317-d01ea1f1cff3}, !- Inlet Port
  {cfc4d45f-022c-410d-9905-1d3b46f02cfc}; !- Outlet Port

OS:Connection,
  {1fea907d-c874-42fc-876c-6a28e9e59a4a}, !- Handle
  {38a95d08-76e9-491a-8131-327026c7f7a7}, !- Name
  {9bfe7327-fbcc-435b-ae4e-9ffbdf051229}, !- Source Object
  10,                                     !- Outlet Port
  {219bee13-fadb-4558-92b0-a615432745c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c8f329-2531-45cf-b34f-6ab4c01e109d}, !- Handle
  {ba8afc97-f046-43a3-9d1a-bc47caa610ce}, !- Name
  {cb887d7c-f6b0-48f3-bcff-24e55b08646e}, !- Source Object
  3,                                      !- Outlet Port
  {9bfe7327-fbcc-435b-ae4e-9ffbdf051229}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ae8613af-9197-4690-8019-8425de9b4480}, !- Inlet Node Name
  {ae5e7799-6bff-4ede-8f6d-b2dfcbb10814}, !- Outlet Node Name 1
  {2bdf65f3-bc6c-40f6-8c2e-ae6fa920b216}, !- Outlet Node Name 2
  {34d4fc6f-342e-4663-8ef5-bac32afc0bd1}, !- Outlet Node Name 3
  {528c6d03-95fa-4938-8907-66761f70fb23}, !- Outlet Node Name 4
  {75e6aca9-b2a7-4696-8c1c-c1d25e702b0c}, !- Outlet Node Name 5
  {33686af2-6c71-4cdd-9f01-6a3c38eb8bd0}, !- Outlet Node Name 6
  {0d2b2992-d206-43ea-b916-b3827a95edf6}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {446698c2-303c-439c-8352-95e1c8377ea9}, !- Outlet Node Name
  {58d67e0b-c954-4780-b768-30c1693a566c}, !- Inlet Node Name 1
  {be439511-c3fd-451f-ab7a-c0bb5d4c1923}, !- Inlet Node Name 2
  {fdd7898b-b37e-46f3-811b-ddf7a861b2ab}, !- Inlet Node Name 3
  {235cbf01-5925-4066-98de-4c3ad502dfd7}, !- Inlet Node Name 4
  {3bdf03a9-75be-4431-9492-9c572c9dd8f8}, !- Inlet Node Name 5
  {35f6c6e0-1483-4df8-aebe-990322132cde}, !- Inlet Node Name 6
  {f1e11243-c8b2-4161-b7e9-14452a6d0d65}; !- Inlet Node Name 7

OS:Connection,
  {ae8613af-9197-4690-8019-8425de9b4480}, !- Handle
  {87658854-a49f-4fb0-b6ae-416314e176ff}, !- Name
  {219bee13-fadb-4558-92b0-a615432745c4}, !- Source Object
  3,                                      !- Outlet Port
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446698c2-303c-439c-8352-95e1c8377ea9}, !- Handle
  {158de996-41ca-4dc1-a854-2f478e396f9d}, !- Name
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Source Object
  2,                                      !- Outlet Port
  {cb887d7c-f6b0-48f3-bcff-24e55b08646e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b3fc807-ca4d-4dec-8d2a-cdbbc14fb16f}, !- Handle
  {9bfe7327-fbcc-435b-ae4e-9ffbdf051229}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  3.7852604,                              !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {3d5e070a-57c7-46b1-97c0-a591a0dd8e3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {a0627f9b-8e01-4ed7-9ff0-c648e6d8260b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {4a2a6bf5-24ba-4be0-b58f-e63adf966686}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {efff853b-c1c9-4130-99f8-2b05aa23c99c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efff853b-c1c9-4130-99f8-2b05aa23c99c}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {60114f4d-c860-4e41-9c20-0b3800a98d45}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b0f13bb8-d8d9-40ed-9fc9-9bd942174433}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6ab24017-7795-41d6-95a1-e5d07bced701}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {25cd64ee-b6d7-4ef3-9830-3ae2d1e003e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25cd64ee-b6d7-4ef3-9830-3ae2d1e003e3}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {82e9ceee-89ea-4f18-b666-7104ba744773}, !- Handle
  PVAV_OTHER Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {4a2a6bf5-24ba-4be0-b58f-e63adf966686}, !- Schedule Name
  {494c6622-112e-4dd1-80db-5d753a49d06b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {61805d26-605e-4330-9b62-f45d8bd4bdcb}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
=======
  {d8851054-34fa-4f79-adc9-13e3e42e9369}, !- Handle
  PVAV_OTHER Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {6ab24017-7795-41d6-95a1-e5d07bced701}, !- Schedule Name
  {0b4ad7b2-bd19-460a-a109-ced392ab8b40}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {480015f0-c1d8-48dc-af48-9585e6cf2879}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
>>>>>>> pnnl/osm_geo_templates
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
<<<<<<< HEAD
  {b080875e-c9c5-4372-89c5-a6e614c01843}, !- Air Inlet Node Name
  {632223ae-e034-42fa-9a01-18c19ddb7e48}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {632223ae-e034-42fa-9a01-18c19ddb7e48}, !- Handle
  {f90ece5d-703c-4e69-9c59-1e3eb9237f48}, !- Name
  {61805d26-605e-4330-9b62-f45d8bd4bdcb}, !- Source Object
  17,                                     !- Outlet Port
  {494c6622-112e-4dd1-80db-5d753a49d06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f46e1d6e-e4fa-47b5-bef4-4be99bc3eff1}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc7bd959-7535-4b32-b107-84c39c26ad26}, !- Water Inlet Node Name
  {2d12ad0e-8d1e-401b-b572-2c945c38bc61}, !- Water Outlet Node Name
  {dece112e-66c1-4d0b-846b-faa7958440f5}, !- Air Inlet Node Name
  {95601c8d-d75a-49ac-9bbc-5ea6489cf9cc}, !- Air Outlet Node Name
=======
  {e372b81f-fdda-451f-8fc2-d6d55b702d90}, !- Air Inlet Node Name
  {68cec4b9-574e-4d24-8e2b-a430a54344c6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {68cec4b9-574e-4d24-8e2b-a430a54344c6}, !- Handle
  {7403c912-5bd7-449e-bb41-03ecf34d5fa5}, !- Name
  {480015f0-c1d8-48dc-af48-9585e6cf2879}, !- Source Object
  17,                                     !- Outlet Port
  {0b4ad7b2-bd19-460a-a109-ced392ab8b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e1b5f933-b588-4928-90db-53b4838b5ba2}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57a64f8f-0d4f-4292-a381-206b3aff4d21}, !- Water Inlet Node Name
  {fbf26407-38e1-4b01-b973-9ed66d555e06}, !- Water Outlet Node Name
  {e3a63181-8d3b-4307-9606-660e6a2bd1c9}, !- Air Inlet Node Name
  {b25ba905-dc8a-407d-90ad-1300d9e33b3b}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {41488745-dc10-4eaf-b5ea-850562bc884d}, !- Handle
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {4beae86a-5467-45d1-99e4-88c108227bd3}, !- Inlet Port
  {bc7bd959-7535-4b32-b107-84c39c26ad26}; !- Outlet Port

OS:Connection,
  {4beae86a-5467-45d1-99e4-88c108227bd3}, !- Handle
  {7cfead0f-189c-494b-b4c0-b63334651658}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  22,                                     !- Outlet Port
  {41488745-dc10-4eaf-b5ea-850562bc884d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91facc37-c0d7-45c4-b1fc-8b57c6abd1da}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {2d12ad0e-8d1e-401b-b572-2c945c38bc61}, !- Inlet Port
  {2d202ee4-2d2a-4ed3-a2e2-6180e3e4d923}; !- Outlet Port

OS:Connection,
  {bc7bd959-7535-4b32-b107-84c39c26ad26}, !- Handle
  {5898ade7-9e05-4f00-8327-31a013de202e}, !- Name
  {41488745-dc10-4eaf-b5ea-850562bc884d}, !- Source Object
  3,                                      !- Outlet Port
  {f46e1d6e-e4fa-47b5-bef4-4be99bc3eff1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d12ad0e-8d1e-401b-b572-2c945c38bc61}, !- Handle
  {5ef6ea04-003e-4cf6-ab9d-55f7522fc603}, !- Name
  {f46e1d6e-e4fa-47b5-bef4-4be99bc3eff1}, !- Source Object
  6,                                      !- Outlet Port
  {91facc37-c0d7-45c4-b1fc-8b57c6abd1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d202ee4-2d2a-4ed3-a2e2-6180e3e4d923}, !- Handle
  {b06c77d0-e129-4d11-9365-ab26556026b0}, !- Name
  {91facc37-c0d7-45c4-b1fc-8b57c6abd1da}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {9cb85529-99d8-49a7-b2ab-d31babfab686}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {95601c8d-d75a-49ac-9bbc-5ea6489cf9cc}, !- Inlet Port
  {b080875e-c9c5-4372-89c5-a6e614c01843}; !- Outlet Port

OS:Connection,
  {95601c8d-d75a-49ac-9bbc-5ea6489cf9cc}, !- Handle
  {8a1de534-f3d5-4dd2-8dae-b371ec641b92}, !- Name
  {f46e1d6e-e4fa-47b5-bef4-4be99bc3eff1}, !- Source Object
  8,                                      !- Outlet Port
  {9cb85529-99d8-49a7-b2ab-d31babfab686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b080875e-c9c5-4372-89c5-a6e614c01843}, !- Handle
  {9f419f63-dcd3-4f74-af2c-bd5a2b904677}, !- Name
  {9cb85529-99d8-49a7-b2ab-d31babfab686}, !- Source Object
  3,                                      !- Outlet Port
  {61805d26-605e-4330-9b62-f45d8bd4bdcb}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ddc1a19-bad1-4e33-936a-c6e9ce0f0541}, !- Handle
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  {f46e1d6e-e4fa-47b5-bef4-4be99bc3eff1}, !- Water Coil Name
=======
  {a604f4b9-090e-4616-8698-e1498513a349}, !- Handle
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {d7f790fa-fec6-4009-8732-cf74d591927b}, !- Inlet Port
  {57a64f8f-0d4f-4292-a381-206b3aff4d21}; !- Outlet Port

OS:Connection,
  {d7f790fa-fec6-4009-8732-cf74d591927b}, !- Handle
  {1fd792de-2712-4d97-81aa-0bfe1657547e}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  22,                                     !- Outlet Port
  {a604f4b9-090e-4616-8698-e1498513a349}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92a024fd-f0a9-47f2-b46a-666c03888897}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {fbf26407-38e1-4b01-b973-9ed66d555e06}, !- Inlet Port
  {226ddd0e-1fc7-4af3-8e1a-202fdb27a581}; !- Outlet Port

OS:Connection,
  {57a64f8f-0d4f-4292-a381-206b3aff4d21}, !- Handle
  {6fcf6581-f469-4a30-a8ef-b14ae2e4942e}, !- Name
  {a604f4b9-090e-4616-8698-e1498513a349}, !- Source Object
  3,                                      !- Outlet Port
  {e1b5f933-b588-4928-90db-53b4838b5ba2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbf26407-38e1-4b01-b973-9ed66d555e06}, !- Handle
  {42a2e644-1f2f-4e41-9f57-83ab4dc8a479}, !- Name
  {e1b5f933-b588-4928-90db-53b4838b5ba2}, !- Source Object
  6,                                      !- Outlet Port
  {92a024fd-f0a9-47f2-b46a-666c03888897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226ddd0e-1fc7-4af3-8e1a-202fdb27a581}, !- Handle
  {9a80f9fb-1ff1-4cd1-8698-a08c8384896d}, !- Name
  {92a024fd-f0a9-47f2-b46a-666c03888897}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a9d43473-c7b9-4217-bedc-46b2a6507197}, !- Handle
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {b25ba905-dc8a-407d-90ad-1300d9e33b3b}, !- Inlet Port
  {e372b81f-fdda-451f-8fc2-d6d55b702d90}; !- Outlet Port

OS:Connection,
  {b25ba905-dc8a-407d-90ad-1300d9e33b3b}, !- Handle
  {ead5fdeb-b46a-4c81-a667-8c3a65227d0a}, !- Name
  {e1b5f933-b588-4928-90db-53b4838b5ba2}, !- Source Object
  8,                                      !- Outlet Port
  {a9d43473-c7b9-4217-bedc-46b2a6507197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e372b81f-fdda-451f-8fc2-d6d55b702d90}, !- Handle
  {87e0b54b-970c-472d-81c0-871df127c234}, !- Name
  {a9d43473-c7b9-4217-bedc-46b2a6507197}, !- Source Object
  3,                                      !- Outlet Port
  {480015f0-c1d8-48dc-af48-9585e6cf2879}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e1ff9e9-7c70-4fac-8150-447bad814774}, !- Handle
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  {e1b5f933-b588-4928-90db-53b4838b5ba2}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
<<<<<<< HEAD
  {dc85250f-44e4-400e-8a99-e10d1ee58a62}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 527kBtu/hr 9.3EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {ade7c3f0-4ec8-4218-9482-d431e8e1c07d}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 501kBtu/hr 9.3EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9af004ca-a9a9-4e5b-b3a0-c2fe1234be83}, !- Air Inlet Node Name
  {0ce48a78-d488-421e-8306-a8f7d5a79103}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {182aa185-41e2-4607-a6d9-e1a67cb80ea1}, !- Air Inlet Node Name
  {b76dba02-0ca1-496c-b843-7ab37a750f90}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {8c17b25e-c72b-42bf-8b0a-be737987fc9c}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 527kBtu/hr 9.3EER Outlet Air Node, !- Name
  {0ce48a78-d488-421e-8306-a8f7d5a79103}, !- Inlet Port
  {dece112e-66c1-4d0b-846b-faa7958440f5}; !- Outlet Port

OS:Connection,
  {0ce48a78-d488-421e-8306-a8f7d5a79103}, !- Handle
  {0fb74dd5-2221-4065-bb93-d9ab96122c4b}, !- Name
  {dc85250f-44e4-400e-8a99-e10d1ee58a62}, !- Source Object
  8,                                      !- Outlet Port
  {8c17b25e-c72b-42bf-8b0a-be737987fc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dece112e-66c1-4d0b-846b-faa7958440f5}, !- Handle
  {096001ac-9b0a-474e-b5c0-91ddd9f3ff77}, !- Name
  {8c17b25e-c72b-42bf-8b0a-be737987fc9c}, !- Source Object
  3,                                      !- Outlet Port
  {f46e1d6e-e4fa-47b5-bef4-4be99bc3eff1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {46592a20-df13-4af7-be32-efc3fa333deb}, !- Handle
=======
  {44b9c5bd-ab61-480d-b744-42037bfb6b06}, !- Handle
  PVAV_OTHER 2spd DX Clg Coil 501kBtu/hr 9.3EER Outlet Air Node, !- Name
  {b76dba02-0ca1-496c-b843-7ab37a750f90}, !- Inlet Port
  {e3a63181-8d3b-4307-9606-660e6a2bd1c9}; !- Outlet Port

OS:Connection,
  {b76dba02-0ca1-496c-b843-7ab37a750f90}, !- Handle
  {d647cef6-7d93-457c-88c7-47a8a1484e15}, !- Name
  {ade7c3f0-4ec8-4218-9482-d431e8e1c07d}, !- Source Object
  8,                                      !- Outlet Port
  {44b9c5bd-ab61-480d-b744-42037bfb6b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a63181-8d3b-4307-9606-660e6a2bd1c9}, !- Handle
  {93d9b936-a51b-4ad3-bc9a-51a11c6e89de}, !- Name
  {44b9c5bd-ab61-480d-b744-42037bfb6b06}, !- Source Object
  3,                                      !- Outlet Port
  {e1b5f933-b588-4928-90db-53b4838b5ba2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bf659e22-3408-460f-913a-e1af3697c69e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ae491ff-2246-4b52-9478-be720ffb6cbe}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {975cc16e-8271-4c95-bf59-3786c48ea9ac}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {4ae491ff-2246-4b52-9478-be720ffb6cbe}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {1dd28985-eb12-431b-a1cb-df0169c0a9e9}, !- Availability Schedule
=======
  {975cc16e-8271-4c95-bf59-3786c48ea9ac}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {c1297653-0850-4681-8b97-dcd7e1861207}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {57a33dbd-3257-4e02-a3ff-de4bdd2a9cb9}, !- Handle
  PVAV_OTHER OA System,                   !- Name
  {46592a20-df13-4af7-be32-efc3fa333deb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef8b38f2-70dd-4ead-82a8-b47f692fb4f3}, !- Mixed Air Node Name
  {6980fee8-dcb1-44a1-a4d8-8358d27989de}, !- Outdoor Air Stream Node Name
  {30e027f5-6468-41c4-afb8-cc23d8f2127b}, !- Relief Air Stream Node Name
  {4c68849f-cfe6-4c0f-bba0-46896fd2da68}; !- Return Air Stream Node Name

OS:Node,
  {36948fcd-f722-4302-9c36-155b714e6205}, !- Handle
  PVAV_OTHER Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {6980fee8-dcb1-44a1-a4d8-8358d27989de}; !- Outlet Port

OS:Connection,
  {6980fee8-dcb1-44a1-a4d8-8358d27989de}, !- Handle
  {6595c3d2-0d09-44d3-9ac8-ee37583acea4}, !- Name
  {36948fcd-f722-4302-9c36-155b714e6205}, !- Source Object
  3,                                      !- Outlet Port
  {57a33dbd-3257-4e02-a3ff-de4bdd2a9cb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68460fa1-5c62-4f74-a2ae-25d05d9de69b}, !- Handle
  PVAV_OTHER Relief Air Node,             !- Name
  {30e027f5-6468-41c4-afb8-cc23d8f2127b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30e027f5-6468-41c4-afb8-cc23d8f2127b}, !- Handle
  {a26c2ecb-9942-4441-8ba5-bb77b640cea3}, !- Name
  {57a33dbd-3257-4e02-a3ff-de4bdd2a9cb9}, !- Source Object
  7,                                      !- Outlet Port
  {68460fa1-5c62-4f74-a2ae-25d05d9de69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d504403-c013-4cf5-a028-e95ddcb1a7e1}, !- Handle
  PVAV_OTHER Mixed Air Node,              !- Name
  {ef8b38f2-70dd-4ead-82a8-b47f692fb4f3}, !- Inlet Port
  {9af004ca-a9a9-4e5b-b3a0-c2fe1234be83}; !- Outlet Port

OS:Connection,
  {4c68849f-cfe6-4c0f-bba0-46896fd2da68}, !- Handle
  {2bcd9049-904a-4c31-8d4c-967deebe84c4}, !- Name
  {d822dd37-7144-415d-8c11-5c0db475de0e}, !- Source Object
  3,                                      !- Outlet Port
  {57a33dbd-3257-4e02-a3ff-de4bdd2a9cb9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef8b38f2-70dd-4ead-82a8-b47f692fb4f3}, !- Handle
  {557acbc7-8d0c-418c-beca-622b3546e122}, !- Name
  {57a33dbd-3257-4e02-a3ff-de4bdd2a9cb9}, !- Source Object
  5,                                      !- Outlet Port
  {8d504403-c013-4cf5-a028-e95ddcb1a7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af004ca-a9a9-4e5b-b3a0-c2fe1234be83}, !- Handle
  {18465aad-de75-48bb-9c83-86ca8c8f3302}, !- Name
  {8d504403-c013-4cf5-a028-e95ddcb1a7e1}, !- Source Object
  3,                                      !- Outlet Port
  {dc85250f-44e4-400e-8a99-e10d1ee58a62}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a0627f9b-8e01-4ed7-9ff0-c648e6d8260b}, !- Handle
=======
  {a66eac33-05fb-4e63-a57e-2fc29f6e0ba1}, !- Handle
  PVAV_OTHER OA System,                   !- Name
  {bf659e22-3408-460f-913a-e1af3697c69e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73ffb69d-2122-40fc-b5ac-35be02bd3b7b}, !- Mixed Air Node Name
  {fd01c421-3bc9-4081-a1c5-6b7db45aa87f}, !- Outdoor Air Stream Node Name
  {3fb44f82-f587-41e5-aff7-8d23f10c65d5}, !- Relief Air Stream Node Name
  {43674865-440d-4a4c-99c9-8feb0d382b6c}; !- Return Air Stream Node Name

OS:Node,
  {6a9ae2db-8775-427d-b3dd-a0d2a55c49c0}, !- Handle
  PVAV_OTHER Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {fd01c421-3bc9-4081-a1c5-6b7db45aa87f}; !- Outlet Port

OS:Connection,
  {fd01c421-3bc9-4081-a1c5-6b7db45aa87f}, !- Handle
  {e6495a9e-13b6-4c3d-a8a8-e962e3c2acb0}, !- Name
  {6a9ae2db-8775-427d-b3dd-a0d2a55c49c0}, !- Source Object
  3,                                      !- Outlet Port
  {a66eac33-05fb-4e63-a57e-2fc29f6e0ba1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1a23a76-d933-4494-bc63-f2564b469023}, !- Handle
  PVAV_OTHER Relief Air Node,             !- Name
  {3fb44f82-f587-41e5-aff7-8d23f10c65d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fb44f82-f587-41e5-aff7-8d23f10c65d5}, !- Handle
  {1c3d1bbf-041b-414b-b580-825151de3c76}, !- Name
  {a66eac33-05fb-4e63-a57e-2fc29f6e0ba1}, !- Source Object
  7,                                      !- Outlet Port
  {b1a23a76-d933-4494-bc63-f2564b469023}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9cabc9d-322b-4936-875a-298ce0c92b03}, !- Handle
  PVAV_OTHER Mixed Air Node,              !- Name
  {73ffb69d-2122-40fc-b5ac-35be02bd3b7b}, !- Inlet Port
  {182aa185-41e2-4607-a6d9-e1a67cb80ea1}; !- Outlet Port

OS:Connection,
  {43674865-440d-4a4c-99c9-8feb0d382b6c}, !- Handle
  {a5e49584-ad0e-43cb-ba1a-c2e6a9958ca5}, !- Name
  {deea5985-5c49-4061-a753-89cdfcf87578}, !- Source Object
  3,                                      !- Outlet Port
  {a66eac33-05fb-4e63-a57e-2fc29f6e0ba1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73ffb69d-2122-40fc-b5ac-35be02bd3b7b}, !- Handle
  {04cf058a-4af2-40af-ac52-185562b508f3}, !- Name
  {a66eac33-05fb-4e63-a57e-2fc29f6e0ba1}, !- Source Object
  5,                                      !- Outlet Port
  {b9cabc9d-322b-4936-875a-298ce0c92b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182aa185-41e2-4607-a6d9-e1a67cb80ea1}, !- Handle
  {dadd37fd-0c6d-4be5-b681-b8c3a5fdaf37}, !- Name
  {b9cabc9d-322b-4936-875a-298ce0c92b03}, !- Source Object
  3,                                      !- Outlet Port
  {ade7c3f0-4ec8-4218-9482-d431e8e1c07d}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b0f13bb8-d8d9-40ed-9fc9-9bd942174433}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {66025d93-c941-499f-9aa3-cdd92ffbda4c}, !- Control Zone or Zone List Name
  {167eeaf6-1c63-4fcd-83e4-6f5256af233f}, !- Cooling Control Zone or Zone List Name
  {53dcd6b3-91d5-4f24-bb98-a2759e10fb90}, !- Heating Control Zone or Zone List Name
  {57c4cbe5-5271-47a4-be06-dde7dc68f752}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66025d93-c941-499f-9aa3-cdd92ffbda4c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {167eeaf6-1c63-4fcd-83e4-6f5256af233f}, !- Handle
  {e4ebe4fd-2b8b-4014-bb3f-d15c49513b4b}; !- Name

OS:ModelObjectList,
  {53dcd6b3-91d5-4f24-bb98-a2759e10fb90}, !- Handle
  {92d13836-8c36-4148-b3f1-f62f3f0a18ca}; !- Name

OS:ModelObjectList,
  {57c4cbe5-5271-47a4-be06-dde7dc68f752}, !- Handle
  {d3acc5a2-9e72-4e36-87f9-9b3716d6a1d6}; !- Name

OS:Coil:Heating:Water,
  {41edc95d-1485-4df2-875d-14100d865a45}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8e04fe24-805c-4646-9204-ac6d05df4b19}, !- Water Inlet Node Name
  {1a606317-b10d-4847-b4d3-f17499d92422}, !- Water Outlet Node Name
=======
  {08068d26-ad35-434c-9040-30a1f37eb2d6}, !- Control Zone or Zone List Name
  {41e3e4ab-18c7-44a1-aea3-260dcb1d4e42}, !- Cooling Control Zone or Zone List Name
  {e3d21cdd-3767-48c9-b88c-b3fc32f7cc32}, !- Heating Control Zone or Zone List Name
  {c026acaf-5024-4f6c-b22f-1c1a9f223db0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08068d26-ad35-434c-9040-30a1f37eb2d6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {41e3e4ab-18c7-44a1-aea3-260dcb1d4e42}, !- Handle
  {bcdd6f86-2db8-4131-9898-5174ad7436df}; !- Name

OS:ModelObjectList,
  {e3d21cdd-3767-48c9-b88c-b3fc32f7cc32}, !- Handle
  {ccf4b9a3-5165-48ff-9186-b1313aef624f}; !- Name

OS:ModelObjectList,
  {c026acaf-5024-4f6c-b22f-1c1a9f223db0}, !- Handle
  {869935d9-6b18-4e07-9783-9a45dd87ebf1}; !- Name

OS:Coil:Heating:Water,
  {323e45df-a36f-4fe5-aa3a-032d57e47937}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7992f908-8d1b-4696-a156-e052596d25dc}, !- Water Inlet Node Name
  {bd25f614-d1e2-44ac-a69b-88c39a4554b9}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {f8aa4c00-a427-4352-995b-e35c33fdc299}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3d5cd220-beaf-475a-84dc-0a5f8aaa5d22}, !- Inlet Port
  {8e04fe24-805c-4646-9204-ac6d05df4b19}; !- Outlet Port

OS:Connection,
  {3d5cd220-beaf-475a-84dc-0a5f8aaa5d22}, !- Handle
  {ca566bed-8db6-42b8-92b8-00839852d109}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  23,                                     !- Outlet Port
  {f8aa4c00-a427-4352-995b-e35c33fdc299}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3d29f64-76ae-4c51-8778-c4f91f44c63e}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {1a606317-b10d-4847-b4d3-f17499d92422}, !- Inlet Port
  {bd4f4c50-ec47-45f7-9e49-6b3d178b5f8b}; !- Outlet Port

OS:Connection,
  {8e04fe24-805c-4646-9204-ac6d05df4b19}, !- Handle
  {74c91850-b3a3-45a2-96c2-68ccc1c8bbb9}, !- Name
  {f8aa4c00-a427-4352-995b-e35c33fdc299}, !- Source Object
  3,                                      !- Outlet Port
  {41edc95d-1485-4df2-875d-14100d865a45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a606317-b10d-4847-b4d3-f17499d92422}, !- Handle
  {b18ee361-4a27-49e7-9438-9a4e1144dc4e}, !- Name
  {41edc95d-1485-4df2-875d-14100d865a45}, !- Source Object
  6,                                      !- Outlet Port
  {e3d29f64-76ae-4c51-8778-c4f91f44c63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4f4c50-ec47-45f7-9e49-6b3d178b5f8b}, !- Handle
  {9fd48d16-a0c4-43e4-81a8-5c7a7deb5941}, !- Name
  {e3d29f64-76ae-4c51-8778-c4f91f44c63e}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c4aa190-6137-4d7a-b28a-b29f8d922781}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {41edc95d-1485-4df2-875d-14100d865a45}, !- Water Coil Name
=======
  {3b0fd804-f3a8-477f-b67f-e4b91981d3c3}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {7c6bd948-85e7-4d9b-a904-cbd08a9368a9}, !- Inlet Port
  {7992f908-8d1b-4696-a156-e052596d25dc}; !- Outlet Port

OS:Connection,
  {7c6bd948-85e7-4d9b-a904-cbd08a9368a9}, !- Handle
  {0ccd3860-ab35-4116-b936-c81c9afde774}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  23,                                     !- Outlet Port
  {3b0fd804-f3a8-477f-b67f-e4b91981d3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaf0acb8-0e5a-42d6-879a-63d14fb38935}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bd25f614-d1e2-44ac-a69b-88c39a4554b9}, !- Inlet Port
  {6b6370c5-a78f-4285-be25-004ca977d993}; !- Outlet Port

OS:Connection,
  {7992f908-8d1b-4696-a156-e052596d25dc}, !- Handle
  {d0642ccf-f54e-4514-ac20-09dfec3beb71}, !- Name
  {3b0fd804-f3a8-477f-b67f-e4b91981d3c3}, !- Source Object
  3,                                      !- Outlet Port
  {323e45df-a36f-4fe5-aa3a-032d57e47937}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd25f614-d1e2-44ac-a69b-88c39a4554b9}, !- Handle
  {b70ad8f7-951f-4cd5-8940-f5f3dac7e943}, !- Name
  {323e45df-a36f-4fe5-aa3a-032d57e47937}, !- Source Object
  6,                                      !- Outlet Port
  {eaf0acb8-0e5a-42d6-879a-63d14fb38935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6370c5-a78f-4285-be25-004ca977d993}, !- Handle
  {3daf4110-9c91-4a2c-b737-480a9d7f89f3}, !- Name
  {eaf0acb8-0e5a-42d6-879a-63d14fb38935}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ce6aacf-ddc5-4226-9d4f-a2de029bc90c}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {323e45df-a36f-4fe5-aa3a-032d57e47937}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {37c135c8-4784-41fc-b8b7-9f708d8900dd}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {7c6cba70-d392-4804-8c8f-865b6f376771}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41edc95d-1485-4df2-875d-14100d865a45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {facba612-e659-4dcb-abd8-73ce152171d8}, !- Air Outlet Node Name
=======
  {8da642d9-3899-486b-93f2-916872e9058d}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {2e763808-4e7f-4c57-be00-0bdad0ae56e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {323e45df-a36f-4fe5-aa3a-032d57e47937}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {115b17ca-78e2-43dc-b317-d01ea1f1cff3}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {449b9d03-e703-4696-a506-205cdc736ab8}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {0c4d6540-7518-49ca-8b87-9a02ea1e3e52}, !- Inlet Port
  {aaa8a628-59b4-4921-aa56-b416452139a6}; !- Outlet Port

OS:Connection,
  {092a0459-0359-4a9d-bc36-b5cd11f57738}, !- Handle
  {4992f595-fa8d-43e8-9cfb-24e0e27851bf}, !- Name
  {05d5d9ef-fef9-4443-a457-d6b10ce3fcea}, !- Source Object
  3,                                      !- Outlet Port
  {3cd1c80f-b523-4524-98ca-2547b6993adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c4d6540-7518-49ca-8b87-9a02ea1e3e52}, !- Handle
  {50bb257c-4edb-477b-8412-804107d725cb}, !- Name
  {cef25f11-7739-4514-b0db-43bb0083a402}, !- Source Object
  3,                                      !- Outlet Port
  {449b9d03-e703-4696-a506-205cdc736ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa8a628-59b4-4921-aa56-b416452139a6}, !- Handle
  {c60cd088-aba8-4e91-8b0e-7a4ade5f3c0f}, !- Name
  {449b9d03-e703-4696-a506-205cdc736ab8}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad3058b8-d46a-40e6-9da2-224fbb0eb04b}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {7fe9b484-7e48-49a3-b2ae-381df1f6e18a}, !- Inlet Port
  {7c6cba70-d392-4804-8c8f-865b6f376771}; !- Outlet Port

OS:Connection,
  {7fe9b484-7e48-49a3-b2ae-381df1f6e18a}, !- Handle
  {b5d268f1-9cb4-46ca-90c3-f93d7ee7fa23}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  3,                                      !- Outlet Port
  {ad3058b8-d46a-40e6-9da2-224fbb0eb04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6cba70-d392-4804-8c8f-865b6f376771}, !- Handle
  {5d8ee995-04be-4e93-8ac9-63bf5471089c}, !- Name
  {ad3058b8-d46a-40e6-9da2-224fbb0eb04b}, !- Source Object
  3,                                      !- Outlet Port
  {37c135c8-4784-41fc-b8b7-9f708d8900dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {facba612-e659-4dcb-abd8-73ce152171d8}, !- Handle
  {40e46385-6f55-4fd2-898d-7a9e968d52e8}, !- Name
  {37c135c8-4784-41fc-b8b7-9f708d8900dd}, !- Source Object
  12,                                     !- Outlet Port
  {05d5d9ef-fef9-4443-a457-d6b10ce3fcea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84264c9a-2d53-4ee7-bcf6-057d0389316c}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {139c8a0d-8e63-41d3-878e-b9687a13fdbe}, !- Water Inlet Node Name
  {76f871f8-b9b3-479d-9e6d-d5f85659f5a9}, !- Water Outlet Node Name
=======
  {6d713227-de14-47ab-8dc5-5f41b483e48e}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {a9949c6a-0226-4e32-9727-d9e057da7692}, !- Inlet Port
  {58d67e0b-c954-4780-b768-30c1693a566c}; !- Outlet Port

OS:Connection,
  {cfc4d45f-022c-410d-9905-1d3b46f02cfc}, !- Handle
  {14179d0c-d5c0-4ef4-8751-7f98a68d2f12}, !- Name
  {1ede23d3-5e25-43cb-88dc-2bc9a71e3d1d}, !- Source Object
  3,                                      !- Outlet Port
  {f5f86efc-cefb-4929-b096-8f0f985b369c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9949c6a-0226-4e32-9727-d9e057da7692}, !- Handle
  {0f55f39c-1444-4c9d-ae7b-3527c458321b}, !- Name
  {a7c84930-8335-436a-902e-b424ae01b2a4}, !- Source Object
  3,                                      !- Outlet Port
  {6d713227-de14-47ab-8dc5-5f41b483e48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d67e0b-c954-4780-b768-30c1693a566c}, !- Handle
  {70727e58-dd8b-4732-af04-7f3f2264ee31}, !- Name
  {6d713227-de14-47ab-8dc5-5f41b483e48e}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2acd64f-b365-4509-8a61-20d26e865ecf}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ae5e7799-6bff-4ede-8f6d-b2dfcbb10814}, !- Inlet Port
  {2e763808-4e7f-4c57-be00-0bdad0ae56e0}; !- Outlet Port

OS:Connection,
  {ae5e7799-6bff-4ede-8f6d-b2dfcbb10814}, !- Handle
  {261b966b-9b1e-46ba-837b-23fa9b21c7b1}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  3,                                      !- Outlet Port
  {d2acd64f-b365-4509-8a61-20d26e865ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e763808-4e7f-4c57-be00-0bdad0ae56e0}, !- Handle
  {ae673911-50c2-44b0-ae7b-b1e7f1774a8e}, !- Name
  {d2acd64f-b365-4509-8a61-20d26e865ecf}, !- Source Object
  3,                                      !- Outlet Port
  {8da642d9-3899-486b-93f2-916872e9058d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {115b17ca-78e2-43dc-b317-d01ea1f1cff3}, !- Handle
  {d6cc02c0-b813-4eda-b112-108eb35a05b4}, !- Name
  {8da642d9-3899-486b-93f2-916872e9058d}, !- Source Object
  12,                                     !- Outlet Port
  {1ede23d3-5e25-43cb-88dc-2bc9a71e3d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c8d7c794-b734-4791-a0f8-ca5ea8f2a833}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {060c1acc-fe7d-4f48-b869-5e856710ba01}, !- Water Inlet Node Name
  {cc4e222e-3c2f-44b1-993a-6334a484536b}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {105aa8e6-1233-4b65-b64d-ed7086b12775}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ea9397f6-6a5b-4cc1-9f6f-19246bf94510}, !- Inlet Port
  {139c8a0d-8e63-41d3-878e-b9687a13fdbe}; !- Outlet Port

OS:Connection,
  {ea9397f6-6a5b-4cc1-9f6f-19246bf94510}, !- Handle
  {ee3cc9a7-86fa-4931-907d-5f4956f0034f}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  24,                                     !- Outlet Port
  {105aa8e6-1233-4b65-b64d-ed7086b12775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93bda452-bece-4353-b420-12267892186e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {76f871f8-b9b3-479d-9e6d-d5f85659f5a9}, !- Inlet Port
  {c03d22dd-0f67-4211-b387-7f878e23c47e}; !- Outlet Port

OS:Connection,
  {139c8a0d-8e63-41d3-878e-b9687a13fdbe}, !- Handle
  {90e5fec7-25e9-4c4e-ba4f-c072eaf6a9ab}, !- Name
  {105aa8e6-1233-4b65-b64d-ed7086b12775}, !- Source Object
  3,                                      !- Outlet Port
  {84264c9a-2d53-4ee7-bcf6-057d0389316c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76f871f8-b9b3-479d-9e6d-d5f85659f5a9}, !- Handle
  {18554438-a54b-4901-b23d-5b34c3c42c7b}, !- Name
  {84264c9a-2d53-4ee7-bcf6-057d0389316c}, !- Source Object
  6,                                      !- Outlet Port
  {93bda452-bece-4353-b420-12267892186e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03d22dd-0f67-4211-b387-7f878e23c47e}, !- Handle
  {00ec6936-b8ce-4298-88ca-49560120083e}, !- Name
  {93bda452-bece-4353-b420-12267892186e}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1bdcef66-f38a-430c-8977-d481972ed0e3}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {84264c9a-2d53-4ee7-bcf6-057d0389316c}, !- Water Coil Name
=======
  {67b1ee7b-220b-41a9-9ab4-408986e58c3e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {93480b24-5067-4b38-9c69-5c9b7879c981}, !- Inlet Port
  {060c1acc-fe7d-4f48-b869-5e856710ba01}; !- Outlet Port

OS:Connection,
  {93480b24-5067-4b38-9c69-5c9b7879c981}, !- Handle
  {c751f888-2e51-40b8-afdc-177ea2980044}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  24,                                     !- Outlet Port
  {67b1ee7b-220b-41a9-9ab4-408986e58c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e3116b2-aac3-4be1-92e8-0eabd9becfa7}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {cc4e222e-3c2f-44b1-993a-6334a484536b}, !- Inlet Port
  {0ba717b7-8b0d-4241-9cda-9466b6e12b68}; !- Outlet Port

OS:Connection,
  {060c1acc-fe7d-4f48-b869-5e856710ba01}, !- Handle
  {ee7f4f43-7b8a-429d-bcac-0d11c9213e40}, !- Name
  {67b1ee7b-220b-41a9-9ab4-408986e58c3e}, !- Source Object
  3,                                      !- Outlet Port
  {c8d7c794-b734-4791-a0f8-ca5ea8f2a833}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc4e222e-3c2f-44b1-993a-6334a484536b}, !- Handle
  {7ebe3c76-9153-41ca-a578-316988056857}, !- Name
  {c8d7c794-b734-4791-a0f8-ca5ea8f2a833}, !- Source Object
  6,                                      !- Outlet Port
  {8e3116b2-aac3-4be1-92e8-0eabd9becfa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba717b7-8b0d-4241-9cda-9466b6e12b68}, !- Handle
  {557fbbf0-959e-427c-93c9-95892126b14c}, !- Name
  {8e3116b2-aac3-4be1-92e8-0eabd9becfa7}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d4f5ae57-b1a8-4601-b788-f2306cd40aee}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {c8d7c794-b734-4791-a0f8-ca5ea8f2a833}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {c155b8db-da72-480a-a427-50605f86522e}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {471ca392-8c80-4cae-9be4-7d7f7054f1ff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84264c9a-2d53-4ee7-bcf6-057d0389316c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c7ba5c5-ca54-40a7-9d71-0c57cad9b6a5}, !- Air Outlet Node Name
=======
  {a2db062d-d44e-4ba0-b432-74ab61fb5658}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {eb9b2b43-f235-4a48-b5f1-779fed343271}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8d7c794-b734-4791-a0f8-ca5ea8f2a833}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afc6b5c5-36f1-4bc8-8cb0-34eb25faf299}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {95070036-e5ce-41df-83c0-acd4077de804}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {3c7ba5c5-ca54-40a7-9d71-0c57cad9b6a5}, !- Inlet Port
  {a0d1c40a-154b-4407-b76a-0be2d2e59da1}; !- Outlet Port

OS:Node,
  {330e5367-7c83-4972-8d25-d58daad7facb}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {468e4d2b-cf67-440a-bcae-f38995b90f7f}, !- Inlet Port
  {1e393199-9b7d-4d20-bfc2-71bfc6b33014}; !- Outlet Port

OS:Connection,
  {a0d1c40a-154b-4407-b76a-0be2d2e59da1}, !- Handle
  {4323900e-bed6-4317-bef4-c22f70c3b647}, !- Name
  {95070036-e5ce-41df-83c0-acd4077de804}, !- Source Object
  3,                                      !- Outlet Port
  {9a2ce4b5-f7c8-4e11-a2bd-47fd0a7d7b74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {468e4d2b-cf67-440a-bcae-f38995b90f7f}, !- Handle
  {81bb7931-c629-4aac-87a5-88a7e7a12dce}, !- Name
  {e1cdfb8e-7557-4a31-99d7-27b8153f9d5a}, !- Source Object
  3,                                      !- Outlet Port
  {330e5367-7c83-4972-8d25-d58daad7facb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e393199-9b7d-4d20-bfc2-71bfc6b33014}, !- Handle
  {9433347e-1541-445f-841b-fc0b062ece13}, !- Name
  {330e5367-7c83-4972-8d25-d58daad7facb}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {439fe2b6-5953-4c74-a1de-c6020551a93b}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ce68be63-4bc5-42a2-b1fd-15231e17723e}, !- Inlet Port
  {471ca392-8c80-4cae-9be4-7d7f7054f1ff}; !- Outlet Port

OS:Connection,
  {ce68be63-4bc5-42a2-b1fd-15231e17723e}, !- Handle
  {529f90e5-50fe-40a6-97ea-e5d6f93b938a}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  4,                                      !- Outlet Port
  {439fe2b6-5953-4c74-a1de-c6020551a93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471ca392-8c80-4cae-9be4-7d7f7054f1ff}, !- Handle
  {e0fe1661-585f-4b00-b020-b7b6cb57ef03}, !- Name
  {439fe2b6-5953-4c74-a1de-c6020551a93b}, !- Source Object
  3,                                      !- Outlet Port
  {c155b8db-da72-480a-a427-50605f86522e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c7ba5c5-ca54-40a7-9d71-0c57cad9b6a5}, !- Handle
  {1063ba63-e4b8-455c-9748-84ac6698391a}, !- Name
  {c155b8db-da72-480a-a427-50605f86522e}, !- Source Object
  12,                                     !- Outlet Port
  {95070036-e5ce-41df-83c0-acd4077de804}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9d4a5d04-374c-4417-b976-2a1cf533d4d0}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {174da360-57a5-4f67-ad1d-6b9f1c5c4402}, !- Water Inlet Node Name
  {66264201-a5ea-4249-bbae-5f52165a6b59}, !- Water Outlet Node Name
=======
  {cfc5fa88-5cb2-4c38-bf83-352eab8de2da}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {afc6b5c5-36f1-4bc8-8cb0-34eb25faf299}, !- Inlet Port
  {526e5d92-a33c-4249-a085-a4eb8b8bdf44}; !- Outlet Port

OS:Node,
  {bc9315b3-a0bd-4443-9f65-470e5267ec00}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {3d95307a-3886-4727-b471-df543cb3ab07}, !- Inlet Port
  {be439511-c3fd-451f-ab7a-c0bb5d4c1923}; !- Outlet Port

OS:Connection,
  {526e5d92-a33c-4249-a085-a4eb8b8bdf44}, !- Handle
  {b33243f9-3cfa-4f11-bc5a-bef2193b2cab}, !- Name
  {cfc5fa88-5cb2-4c38-bf83-352eab8de2da}, !- Source Object
  3,                                      !- Outlet Port
  {79620e0e-2918-479a-9a63-8d52a70fa265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d95307a-3886-4727-b471-df543cb3ab07}, !- Handle
  {95595d93-4939-4fae-a038-dc908e35e479}, !- Name
  {3265c2e0-3159-4a60-9580-9f495a8049e4}, !- Source Object
  3,                                      !- Outlet Port
  {bc9315b3-a0bd-4443-9f65-470e5267ec00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be439511-c3fd-451f-ab7a-c0bb5d4c1923}, !- Handle
  {da4c0977-fd4f-417e-8c42-0fca17cfbdfd}, !- Name
  {bc9315b3-a0bd-4443-9f65-470e5267ec00}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ef041f28-cd44-4200-9cc6-4f18cf52e23d}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {2bdf65f3-bc6c-40f6-8c2e-ae6fa920b216}, !- Inlet Port
  {eb9b2b43-f235-4a48-b5f1-779fed343271}; !- Outlet Port

OS:Connection,
  {2bdf65f3-bc6c-40f6-8c2e-ae6fa920b216}, !- Handle
  {fee03a6d-45e4-4fd7-b29a-a853fe86c25c}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  4,                                      !- Outlet Port
  {ef041f28-cd44-4200-9cc6-4f18cf52e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9b2b43-f235-4a48-b5f1-779fed343271}, !- Handle
  {f4b5bc4b-87d7-4075-93da-4b9248d82931}, !- Name
  {ef041f28-cd44-4200-9cc6-4f18cf52e23d}, !- Source Object
  3,                                      !- Outlet Port
  {a2db062d-d44e-4ba0-b432-74ab61fb5658}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afc6b5c5-36f1-4bc8-8cb0-34eb25faf299}, !- Handle
  {fea138d1-5abc-4332-b4c1-59b6fa47188c}, !- Name
  {a2db062d-d44e-4ba0-b432-74ab61fb5658}, !- Source Object
  12,                                     !- Outlet Port
  {cfc5fa88-5cb2-4c38-bf83-352eab8de2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ecf17b6a-2172-4800-9bb8-95caf9beca6d}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f875dda8-5131-4d69-bc39-b5fd6295e9f3}, !- Water Inlet Node Name
  {f525d144-9244-491b-9872-219a034674c3}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7b4f732d-9b24-44e9-8905-b10fda994122}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {5ac5a91f-bec2-4f2d-918d-d650601b1f24}, !- Inlet Port
  {174da360-57a5-4f67-ad1d-6b9f1c5c4402}; !- Outlet Port

OS:Connection,
  {5ac5a91f-bec2-4f2d-918d-d650601b1f24}, !- Handle
  {1b3ba128-975a-4a89-9468-f80323d412d2}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  25,                                     !- Outlet Port
  {7b4f732d-9b24-44e9-8905-b10fda994122}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0194855a-f8d2-4ec8-9a51-e764b98f4175}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {66264201-a5ea-4249-bbae-5f52165a6b59}, !- Inlet Port
  {79b7461a-e16f-4768-ac81-afb4f2b5e54b}; !- Outlet Port

OS:Connection,
  {174da360-57a5-4f67-ad1d-6b9f1c5c4402}, !- Handle
  {060ddfee-9ee9-421b-ba52-20a4691de972}, !- Name
  {7b4f732d-9b24-44e9-8905-b10fda994122}, !- Source Object
  3,                                      !- Outlet Port
  {9d4a5d04-374c-4417-b976-2a1cf533d4d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66264201-a5ea-4249-bbae-5f52165a6b59}, !- Handle
  {d9238286-908e-42d3-be6e-c67686e2482a}, !- Name
  {9d4a5d04-374c-4417-b976-2a1cf533d4d0}, !- Source Object
  6,                                      !- Outlet Port
  {0194855a-f8d2-4ec8-9a51-e764b98f4175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b7461a-e16f-4768-ac81-afb4f2b5e54b}, !- Handle
  {abe3d5b2-3552-47d3-8c36-0d416163df0d}, !- Name
  {0194855a-f8d2-4ec8-9a51-e764b98f4175}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {28c55063-14a1-4075-9478-7bd663ac7b7b}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9d4a5d04-374c-4417-b976-2a1cf533d4d0}, !- Water Coil Name
=======
  {2e0cf3d7-093d-45b3-b312-0727cd22f7f8}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {76517573-cf21-4251-a6ec-b226bc0e2ed0}, !- Inlet Port
  {f875dda8-5131-4d69-bc39-b5fd6295e9f3}; !- Outlet Port

OS:Connection,
  {76517573-cf21-4251-a6ec-b226bc0e2ed0}, !- Handle
  {ab535dca-6a28-417a-96b1-7cc38abfed1a}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  25,                                     !- Outlet Port
  {2e0cf3d7-093d-45b3-b312-0727cd22f7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fa8ef61-b1e7-4fdc-b4f9-1d573d1328c0}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f525d144-9244-491b-9872-219a034674c3}, !- Inlet Port
  {b248304e-a4f1-4c67-b755-707e6044fc12}; !- Outlet Port

OS:Connection,
  {f875dda8-5131-4d69-bc39-b5fd6295e9f3}, !- Handle
  {e7b722f8-5adb-4444-8d8c-3217b97344b0}, !- Name
  {2e0cf3d7-093d-45b3-b312-0727cd22f7f8}, !- Source Object
  3,                                      !- Outlet Port
  {ecf17b6a-2172-4800-9bb8-95caf9beca6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f525d144-9244-491b-9872-219a034674c3}, !- Handle
  {1c9c7262-be25-4422-bf59-20dc7bfca6d5}, !- Name
  {ecf17b6a-2172-4800-9bb8-95caf9beca6d}, !- Source Object
  6,                                      !- Outlet Port
  {5fa8ef61-b1e7-4fdc-b4f9-1d573d1328c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b248304e-a4f1-4c67-b755-707e6044fc12}, !- Handle
  {ae08fda0-b3c2-43c2-afc7-fd898b6e1365}, !- Name
  {5fa8ef61-b1e7-4fdc-b4f9-1d573d1328c0}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a335fac-dd19-4499-8791-7fb79259aa61}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {ecf17b6a-2172-4800-9bb8-95caf9beca6d}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {f9c0ce4f-d6d3-491b-972f-679a8738aa09}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {945359e3-078c-4926-bb76-54f93ddd83d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d4a5d04-374c-4417-b976-2a1cf533d4d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a0279ac1-e4e3-4068-a5af-36b6c750a7be}, !- Air Outlet Node Name
=======
  {c8ac375e-e6aa-45cd-9a69-75b6c6f8b785}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {bf82dbd7-adf0-43ba-adb0-11dd4bfef32c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ecf17b6a-2172-4800-9bb8-95caf9beca6d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b8e29efc-dee3-4a54-b60a-7386bf5df850}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {ff47eebf-0443-450b-b8d9-bd93d3918c91}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a0279ac1-e4e3-4068-a5af-36b6c750a7be}, !- Inlet Port
  {fb972484-1677-4c91-b088-1e187b78eefe}; !- Outlet Port

OS:Node,
  {b3d926da-9474-4996-8600-fe849bfa9c7d}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {51a1500d-8910-4b5c-98e2-becca2350b76}, !- Inlet Port
  {bee63d5e-3acb-4081-859c-5be7c2462982}; !- Outlet Port

OS:Connection,
  {fb972484-1677-4c91-b088-1e187b78eefe}, !- Handle
  {d11c8402-de15-4646-bc46-8e7bb922deb4}, !- Name
  {ff47eebf-0443-450b-b8d9-bd93d3918c91}, !- Source Object
  3,                                      !- Outlet Port
  {539fb6ff-a289-4f50-9a5a-5eadb5c27402}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51a1500d-8910-4b5c-98e2-becca2350b76}, !- Handle
  {15858676-3e40-4836-b0e4-eff819e11038}, !- Name
  {63ba8173-6d1d-48af-a2d2-e6396f0e545d}, !- Source Object
  3,                                      !- Outlet Port
  {b3d926da-9474-4996-8600-fe849bfa9c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee63d5e-3acb-4081-859c-5be7c2462982}, !- Handle
  {7ff1cfff-774f-4e3e-9b1d-7c49abd245a0}, !- Name
  {b3d926da-9474-4996-8600-fe849bfa9c7d}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5c8baff2-db02-457a-90be-91547840f734}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {cbe0377f-30a1-49d9-a054-3a2efa2c2cd2}, !- Inlet Port
  {945359e3-078c-4926-bb76-54f93ddd83d1}; !- Outlet Port

OS:Connection,
  {cbe0377f-30a1-49d9-a054-3a2efa2c2cd2}, !- Handle
  {ca137070-230c-4d79-b57f-7201e783c76c}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  5,                                      !- Outlet Port
  {5c8baff2-db02-457a-90be-91547840f734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945359e3-078c-4926-bb76-54f93ddd83d1}, !- Handle
  {f21bd3f3-9d37-47c5-bdb5-bf7c0db6850d}, !- Name
  {5c8baff2-db02-457a-90be-91547840f734}, !- Source Object
  3,                                      !- Outlet Port
  {f9c0ce4f-d6d3-491b-972f-679a8738aa09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0279ac1-e4e3-4068-a5af-36b6c750a7be}, !- Handle
  {d61ac8a0-cee3-4ecb-9003-97ec590d8d01}, !- Name
  {f9c0ce4f-d6d3-491b-972f-679a8738aa09}, !- Source Object
  12,                                     !- Outlet Port
  {ff47eebf-0443-450b-b8d9-bd93d3918c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b34c960f-9f2f-43cd-bfbd-2f4aff07c7d6}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a456342-9b9d-4407-8470-f94a1222396b}, !- Water Inlet Node Name
  {7b98f335-9770-4a9d-978d-52f59b99f1f9}, !- Water Outlet Node Name
=======
  {3eb05423-635a-440b-ba1e-242014b3f98c}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b8e29efc-dee3-4a54-b60a-7386bf5df850}, !- Inlet Port
  {55cb90c4-9ad0-4a47-812a-ed3d6bca0dc8}; !- Outlet Port

OS:Node,
  {c3b29e7f-e31d-42cb-9a94-c41a75003108}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {d4566964-fd90-4c80-bdc8-c60efee48f6f}, !- Inlet Port
  {fdd7898b-b37e-46f3-811b-ddf7a861b2ab}; !- Outlet Port

OS:Connection,
  {55cb90c4-9ad0-4a47-812a-ed3d6bca0dc8}, !- Handle
  {9b166d31-8c1a-4e53-990e-7f7089aaa165}, !- Name
  {3eb05423-635a-440b-ba1e-242014b3f98c}, !- Source Object
  3,                                      !- Outlet Port
  {c062c726-085c-44d0-8962-913d8cd0ff1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4566964-fd90-4c80-bdc8-c60efee48f6f}, !- Handle
  {8fc5369f-0094-4e0f-a610-32ea71326518}, !- Name
  {b2d11ac6-2234-44c0-b119-911429743a6e}, !- Source Object
  3,                                      !- Outlet Port
  {c3b29e7f-e31d-42cb-9a94-c41a75003108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd7898b-b37e-46f3-811b-ddf7a861b2ab}, !- Handle
  {4f601972-bc85-4f73-947d-79034dd66968}, !- Name
  {c3b29e7f-e31d-42cb-9a94-c41a75003108}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8800416a-fde1-407d-bdda-535e41aef7fd}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {34d4fc6f-342e-4663-8ef5-bac32afc0bd1}, !- Inlet Port
  {bf82dbd7-adf0-43ba-adb0-11dd4bfef32c}; !- Outlet Port

OS:Connection,
  {34d4fc6f-342e-4663-8ef5-bac32afc0bd1}, !- Handle
  {27ad04c9-db98-4d05-8b36-43e5a9129087}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  5,                                      !- Outlet Port
  {8800416a-fde1-407d-bdda-535e41aef7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf82dbd7-adf0-43ba-adb0-11dd4bfef32c}, !- Handle
  {4aceb657-7bb7-4a79-b625-cef7696f7c48}, !- Name
  {8800416a-fde1-407d-bdda-535e41aef7fd}, !- Source Object
  3,                                      !- Outlet Port
  {c8ac375e-e6aa-45cd-9a69-75b6c6f8b785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8e29efc-dee3-4a54-b60a-7386bf5df850}, !- Handle
  {822028f5-eb90-46fc-afb5-1af943d81639}, !- Name
  {c8ac375e-e6aa-45cd-9a69-75b6c6f8b785}, !- Source Object
  12,                                     !- Outlet Port
  {3eb05423-635a-440b-ba1e-242014b3f98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5e66eae1-0878-43a0-a953-ddcd1944ae45}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e0ea131-6fdf-4002-b4da-d0eaf8dfdef7}, !- Water Inlet Node Name
  {90a69db1-8b22-46b3-bc77-3133a0e7fe2a}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {39afbb94-6d88-42ee-b6fe-f0c15e7d1ff3}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {7671320f-ca0f-4c22-9e33-6932128ee010}, !- Inlet Port
  {8a456342-9b9d-4407-8470-f94a1222396b}; !- Outlet Port

OS:Connection,
  {7671320f-ca0f-4c22-9e33-6932128ee010}, !- Handle
  {165fbb87-5933-4fc7-927e-5a6fbb2f3147}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  26,                                     !- Outlet Port
  {39afbb94-6d88-42ee-b6fe-f0c15e7d1ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d131d792-d9a7-43f6-9bbb-b717cddae654}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {7b98f335-9770-4a9d-978d-52f59b99f1f9}, !- Inlet Port
  {7df8c930-5f8b-4538-8eee-55d90ea60d19}; !- Outlet Port

OS:Connection,
  {8a456342-9b9d-4407-8470-f94a1222396b}, !- Handle
  {75431cf0-3407-4fb3-aee5-94ecd9ffc878}, !- Name
  {39afbb94-6d88-42ee-b6fe-f0c15e7d1ff3}, !- Source Object
  3,                                      !- Outlet Port
  {b34c960f-9f2f-43cd-bfbd-2f4aff07c7d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b98f335-9770-4a9d-978d-52f59b99f1f9}, !- Handle
  {58acac8c-9bd6-416d-9d58-62a2a8d2a434}, !- Name
  {b34c960f-9f2f-43cd-bfbd-2f4aff07c7d6}, !- Source Object
  6,                                      !- Outlet Port
  {d131d792-d9a7-43f6-9bbb-b717cddae654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df8c930-5f8b-4538-8eee-55d90ea60d19}, !- Handle
  {1366632a-5cc1-4c30-951c-c1845622275c}, !- Name
  {d131d792-d9a7-43f6-9bbb-b717cddae654}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6507403-0314-4f75-964e-580b50eb71fa}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {b34c960f-9f2f-43cd-bfbd-2f4aff07c7d6}, !- Water Coil Name
=======
  {0172cea2-6b4b-45df-a00b-66070ce7b133}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3ed47b1c-10bd-495d-bdd1-787c77badd93}, !- Inlet Port
  {4e0ea131-6fdf-4002-b4da-d0eaf8dfdef7}; !- Outlet Port

OS:Connection,
  {3ed47b1c-10bd-495d-bdd1-787c77badd93}, !- Handle
  {9580fa81-124f-4136-a1fc-c27558362b99}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  26,                                     !- Outlet Port
  {0172cea2-6b4b-45df-a00b-66070ce7b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {144d8115-4fcb-4c59-b15c-c69543d30eb0}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {90a69db1-8b22-46b3-bc77-3133a0e7fe2a}, !- Inlet Port
  {5f3f6ea8-b713-4880-8b35-c702e6eb7615}; !- Outlet Port

OS:Connection,
  {4e0ea131-6fdf-4002-b4da-d0eaf8dfdef7}, !- Handle
  {16d9824a-0508-4e53-b84d-bb08d84ca19a}, !- Name
  {0172cea2-6b4b-45df-a00b-66070ce7b133}, !- Source Object
  3,                                      !- Outlet Port
  {5e66eae1-0878-43a0-a953-ddcd1944ae45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90a69db1-8b22-46b3-bc77-3133a0e7fe2a}, !- Handle
  {3a176897-a919-4aef-b1da-385efb795ee1}, !- Name
  {5e66eae1-0878-43a0-a953-ddcd1944ae45}, !- Source Object
  6,                                      !- Outlet Port
  {144d8115-4fcb-4c59-b15c-c69543d30eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3f6ea8-b713-4880-8b35-c702e6eb7615}, !- Handle
  {f02ebf98-56a3-4311-8483-d5a56c7f04fc}, !- Name
  {144d8115-4fcb-4c59-b15c-c69543d30eb0}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {748035d4-adc6-4c88-ae46-c36ca92db7be}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {5e66eae1-0878-43a0-a953-ddcd1944ae45}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {2dc827aa-ceec-4c5d-971e-b9f1d53e6ed4}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {927c5445-57f2-45f5-a354-4fd0b9f363c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b34c960f-9f2f-43cd-bfbd-2f4aff07c7d6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49cf85ea-aa75-4c1b-931c-38d2a905c7b3}, !- Air Outlet Node Name
=======
  {1fb9eb80-276b-475b-a8d0-d711898d3726}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {38e8ca93-34ae-4d55-b117-275b6e1607a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5e66eae1-0878-43a0-a953-ddcd1944ae45}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85de4853-4035-41d5-8b95-59cc85d937e9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {3879101c-2ba9-4d81-98bd-d465a5ef82bf}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {49cf85ea-aa75-4c1b-931c-38d2a905c7b3}, !- Inlet Port
  {7491c9a6-8f55-4c25-83e1-35f85f68636a}; !- Outlet Port

OS:Node,
  {04ece2e6-41db-49cc-ab13-7a3c929e378b}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {20993a02-195f-4c6b-80b5-4f2a4bef967b}, !- Inlet Port
  {147a1e61-96ae-4a22-9796-6ca05cb45524}; !- Outlet Port

OS:Connection,
  {7491c9a6-8f55-4c25-83e1-35f85f68636a}, !- Handle
  {94e1f775-0b2a-425b-91fb-1b95287b2c7e}, !- Name
  {3879101c-2ba9-4d81-98bd-d465a5ef82bf}, !- Source Object
  3,                                      !- Outlet Port
  {8fd8e96a-6c68-46e8-bd78-ae008f909c83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20993a02-195f-4c6b-80b5-4f2a4bef967b}, !- Handle
  {8e2f3bf7-0c8c-45ec-8bb1-beb096b0121f}, !- Name
  {1acebff5-8396-4c4b-ba57-beeda8e5308c}, !- Source Object
  3,                                      !- Outlet Port
  {04ece2e6-41db-49cc-ab13-7a3c929e378b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147a1e61-96ae-4a22-9796-6ca05cb45524}, !- Handle
  {e33a1aa7-302a-41ae-a6ec-7772995d970b}, !- Name
  {04ece2e6-41db-49cc-ab13-7a3c929e378b}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24e31637-6702-4d7d-8c8a-011d857fcb2c}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e5d2f637-56cf-4665-b274-1b3a7792d756}, !- Inlet Port
  {927c5445-57f2-45f5-a354-4fd0b9f363c9}; !- Outlet Port

OS:Connection,
  {e5d2f637-56cf-4665-b274-1b3a7792d756}, !- Handle
  {dae863a0-27ca-4375-896f-097f4ab33753}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  6,                                      !- Outlet Port
  {24e31637-6702-4d7d-8c8a-011d857fcb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927c5445-57f2-45f5-a354-4fd0b9f363c9}, !- Handle
  {335d7d1b-7401-4e20-835b-9ff66e9db1fd}, !- Name
  {24e31637-6702-4d7d-8c8a-011d857fcb2c}, !- Source Object
  3,                                      !- Outlet Port
  {2dc827aa-ceec-4c5d-971e-b9f1d53e6ed4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49cf85ea-aa75-4c1b-931c-38d2a905c7b3}, !- Handle
  {573ce9fd-6048-4fdf-9074-422fe8a72a84}, !- Name
  {2dc827aa-ceec-4c5d-971e-b9f1d53e6ed4}, !- Source Object
  12,                                     !- Outlet Port
  {3879101c-2ba9-4d81-98bd-d465a5ef82bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bdbe0a32-e8f2-482c-b8c1-f97982fbc330}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a04a646-7da9-4423-a297-2408e9e4165a}, !- Water Inlet Node Name
  {f74186c9-16b2-4fd8-8e5a-1e2f75f39e4d}, !- Water Outlet Node Name
=======
  {0348e695-8a46-42aa-9fdf-a598bcbe8ab6}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {85de4853-4035-41d5-8b95-59cc85d937e9}, !- Inlet Port
  {9fca5f29-aefc-49f6-89ec-7af7b045463d}; !- Outlet Port

OS:Node,
  {00937a1b-7597-4ba5-b0c6-a4bb3b680c72}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {d79ed488-ba06-46d8-8494-9cfbbeed154d}, !- Inlet Port
  {235cbf01-5925-4066-98de-4c3ad502dfd7}; !- Outlet Port

OS:Connection,
  {9fca5f29-aefc-49f6-89ec-7af7b045463d}, !- Handle
  {a0c251bf-29eb-4c0d-8dce-853deeed68a8}, !- Name
  {0348e695-8a46-42aa-9fdf-a598bcbe8ab6}, !- Source Object
  3,                                      !- Outlet Port
  {5864f92e-52ea-4799-8405-d44844a589fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d79ed488-ba06-46d8-8494-9cfbbeed154d}, !- Handle
  {8dadcee6-14ec-49a5-8ca6-015328347dca}, !- Name
  {a920ef69-048b-4077-a3c1-46368789514f}, !- Source Object
  3,                                      !- Outlet Port
  {00937a1b-7597-4ba5-b0c6-a4bb3b680c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235cbf01-5925-4066-98de-4c3ad502dfd7}, !- Handle
  {3867cfde-839b-418c-986b-ba6ef07b664d}, !- Name
  {00937a1b-7597-4ba5-b0c6-a4bb3b680c72}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2f4ea24-ee26-4ce6-87f6-ab3e29b4882d}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {528c6d03-95fa-4938-8907-66761f70fb23}, !- Inlet Port
  {38e8ca93-34ae-4d55-b117-275b6e1607a5}; !- Outlet Port

OS:Connection,
  {528c6d03-95fa-4938-8907-66761f70fb23}, !- Handle
  {5a60bbb8-52c8-48d8-a729-ce0bc17ffe26}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  6,                                      !- Outlet Port
  {e2f4ea24-ee26-4ce6-87f6-ab3e29b4882d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e8ca93-34ae-4d55-b117-275b6e1607a5}, !- Handle
  {5717dd0b-c7b1-4bd6-9b6a-46caf1787ef0}, !- Name
  {e2f4ea24-ee26-4ce6-87f6-ab3e29b4882d}, !- Source Object
  3,                                      !- Outlet Port
  {1fb9eb80-276b-475b-a8d0-d711898d3726}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85de4853-4035-41d5-8b95-59cc85d937e9}, !- Handle
  {3171a081-37f4-44b2-9aeb-5f16c4a81de0}, !- Name
  {1fb9eb80-276b-475b-a8d0-d711898d3726}, !- Source Object
  12,                                     !- Outlet Port
  {0348e695-8a46-42aa-9fdf-a598bcbe8ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b0577a40-e993-47a9-a3b2-bd5cd1589060}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {870703c1-6136-42c2-8d99-e74f738fd1d1}, !- Water Inlet Node Name
  {d0af4cd8-be2f-4c2c-8eb3-06c14ee3c98f}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {6f48d90a-341e-4c38-9d07-17d5bffb32b3}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {07cd8d58-6d4e-4a21-8abc-477df4f60442}, !- Inlet Port
  {0a04a646-7da9-4423-a297-2408e9e4165a}; !- Outlet Port

OS:Connection,
  {07cd8d58-6d4e-4a21-8abc-477df4f60442}, !- Handle
  {3c7f92ff-d717-442e-a9d5-4a6cc3d2f82b}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  27,                                     !- Outlet Port
  {6f48d90a-341e-4c38-9d07-17d5bffb32b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2397cfb5-5ce2-4014-8730-3ca67c9aae50}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f74186c9-16b2-4fd8-8e5a-1e2f75f39e4d}, !- Inlet Port
  {f9facce3-d6a1-4ac2-8ffd-1faee8714d85}; !- Outlet Port

OS:Connection,
  {0a04a646-7da9-4423-a297-2408e9e4165a}, !- Handle
  {d001e01e-563e-4fcf-90e3-567d72828590}, !- Name
  {6f48d90a-341e-4c38-9d07-17d5bffb32b3}, !- Source Object
  3,                                      !- Outlet Port
  {bdbe0a32-e8f2-482c-b8c1-f97982fbc330}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f74186c9-16b2-4fd8-8e5a-1e2f75f39e4d}, !- Handle
  {960d54dd-c948-4b83-9b93-274697bbe10e}, !- Name
  {bdbe0a32-e8f2-482c-b8c1-f97982fbc330}, !- Source Object
  6,                                      !- Outlet Port
  {2397cfb5-5ce2-4014-8730-3ca67c9aae50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9facce3-d6a1-4ac2-8ffd-1faee8714d85}, !- Handle
  {b1f95203-e32a-4d9f-ac92-8f9fd8b077b8}, !- Name
  {2397cfb5-5ce2-4014-8730-3ca67c9aae50}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {051b68d3-85ef-44ab-a054-5a780309d8e3}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {bdbe0a32-e8f2-482c-b8c1-f97982fbc330}, !- Water Coil Name
=======
  {ca1b1bee-5b2a-4f2d-980f-1cae9b42934b}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {98db8f1d-7e55-44c7-9ac7-e9002bafe009}, !- Inlet Port
  {870703c1-6136-42c2-8d99-e74f738fd1d1}; !- Outlet Port

OS:Connection,
  {98db8f1d-7e55-44c7-9ac7-e9002bafe009}, !- Handle
  {f880e14b-0031-4a18-b705-6b4ccb182196}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  27,                                     !- Outlet Port
  {ca1b1bee-5b2a-4f2d-980f-1cae9b42934b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d510159e-1bd6-40b8-81b6-52ef10b81c8a}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d0af4cd8-be2f-4c2c-8eb3-06c14ee3c98f}, !- Inlet Port
  {edc2a312-c2e4-4df0-9aea-6cc75a7d2c38}; !- Outlet Port

OS:Connection,
  {870703c1-6136-42c2-8d99-e74f738fd1d1}, !- Handle
  {f29e998e-b4f3-4076-85c8-c8e76a663e4b}, !- Name
  {ca1b1bee-5b2a-4f2d-980f-1cae9b42934b}, !- Source Object
  3,                                      !- Outlet Port
  {b0577a40-e993-47a9-a3b2-bd5cd1589060}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0af4cd8-be2f-4c2c-8eb3-06c14ee3c98f}, !- Handle
  {77989d79-f01c-4d5b-a7ef-8b1c8cf790da}, !- Name
  {b0577a40-e993-47a9-a3b2-bd5cd1589060}, !- Source Object
  6,                                      !- Outlet Port
  {d510159e-1bd6-40b8-81b6-52ef10b81c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc2a312-c2e4-4df0-9aea-6cc75a7d2c38}, !- Handle
  {a5bc4669-7c37-4022-b9ce-13897c8f8f35}, !- Name
  {d510159e-1bd6-40b8-81b6-52ef10b81c8a}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b848476-8f91-4a86-9278-04630b8bbeb0}, !- Handle
  Bath_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {b0577a40-e993-47a9-a3b2-bd5cd1589060}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {6d1a6a59-64d8-43b3-a948-6487ce46894b}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {4954adaf-869b-4eb4-a345-70f9f3583a6c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bdbe0a32-e8f2-482c-b8c1-f97982fbc330}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f8d6849-8a18-4185-843b-838254e2de77}, !- Air Outlet Node Name
=======
  {37efbae0-795b-4a7b-9a22-c47b979ed1dc}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {95c0e29b-a784-44f9-acc2-90f9f2fb1d01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0577a40-e993-47a9-a3b2-bd5cd1589060}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6966fa71-8358-45b9-881a-9fd407f0430e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {6e3e5f5d-a076-40b7-8f2f-b6a066c3be2a}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {0f8d6849-8a18-4185-843b-838254e2de77}, !- Inlet Port
  {c5a11dcf-73b4-4fc9-bd6e-7023a6b0524b}; !- Outlet Port

OS:Node,
  {830bb1a2-5a02-4f34-a0db-6da8f5f971cd}, !- Handle
  Bath_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {acdce7d6-941a-4aa8-8423-25075a6b210c}, !- Inlet Port
  {3344540b-fa83-493d-804e-72dfd05f2832}; !- Outlet Port

OS:Connection,
  {c5a11dcf-73b4-4fc9-bd6e-7023a6b0524b}, !- Handle
  {79d9cd3a-5449-47f9-a0be-07867165d8a3}, !- Name
  {6e3e5f5d-a076-40b7-8f2f-b6a066c3be2a}, !- Source Object
  3,                                      !- Outlet Port
  {49cab106-6483-487d-a987-22f8d7beea59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acdce7d6-941a-4aa8-8423-25075a6b210c}, !- Handle
  {30b5c06a-36b0-4df4-80b9-3fc8d4c1e1e6}, !- Name
  {ed1bcdb5-6ead-4eec-b485-6da1ec03e1a2}, !- Source Object
  3,                                      !- Outlet Port
  {830bb1a2-5a02-4f34-a0db-6da8f5f971cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3344540b-fa83-493d-804e-72dfd05f2832}, !- Handle
  {4365d953-41c3-45d7-97c1-dac67cfb5e4f}, !- Name
  {830bb1a2-5a02-4f34-a0db-6da8f5f971cd}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8b284fb7-ee51-40f5-8fc2-573b30afd175}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0f4af3e0-d54a-4b0a-ad0b-49f317571b70}, !- Inlet Port
  {4954adaf-869b-4eb4-a345-70f9f3583a6c}; !- Outlet Port

OS:Connection,
  {0f4af3e0-d54a-4b0a-ad0b-49f317571b70}, !- Handle
  {655b185c-4dc5-40b3-b13d-99e985d0ed7b}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  7,                                      !- Outlet Port
  {8b284fb7-ee51-40f5-8fc2-573b30afd175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4954adaf-869b-4eb4-a345-70f9f3583a6c}, !- Handle
  {00a26ee9-4a28-4ba9-87f7-9854516b6b35}, !- Name
  {8b284fb7-ee51-40f5-8fc2-573b30afd175}, !- Source Object
  3,                                      !- Outlet Port
  {6d1a6a59-64d8-43b3-a948-6487ce46894b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f8d6849-8a18-4185-843b-838254e2de77}, !- Handle
  {f72d1356-38ed-45f3-bbba-1fc47bed6bcb}, !- Name
  {6d1a6a59-64d8-43b3-a948-6487ce46894b}, !- Source Object
  12,                                     !- Outlet Port
  {6e3e5f5d-a076-40b7-8f2f-b6a066c3be2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {beb027ef-2547-443a-b9e5-db4594d9716e}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c6e542d-cd6d-488a-bb43-49d8fcd360a7}, !- Water Inlet Node Name
  {9e8deaa0-03ae-4dde-b1be-64f444f7f8ab}, !- Water Outlet Node Name
=======
  {4940f702-844a-47c8-b76e-a15e76180ad7}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {6966fa71-8358-45b9-881a-9fd407f0430e}, !- Inlet Port
  {1f705347-b8b6-4ae3-be22-e8ecbce54264}; !- Outlet Port

OS:Node,
  {43cc1dc1-95ef-4a96-b308-77758d0c575a}, !- Handle
  Bath_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {22c4f07d-8cc3-4681-a7c4-41974473fb15}, !- Inlet Port
  {3bdf03a9-75be-4431-9492-9c572c9dd8f8}; !- Outlet Port

OS:Connection,
  {1f705347-b8b6-4ae3-be22-e8ecbce54264}, !- Handle
  {525d1100-0604-42b5-a131-0a9b64626f5d}, !- Name
  {4940f702-844a-47c8-b76e-a15e76180ad7}, !- Source Object
  3,                                      !- Outlet Port
  {6ae6d46b-150e-4844-a36a-830dbfde30d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22c4f07d-8cc3-4681-a7c4-41974473fb15}, !- Handle
  {9a594e95-55ad-44bf-acc5-19a4b4d639ad}, !- Name
  {61a2bdfb-9f83-4b54-aac7-36e9cf409bba}, !- Source Object
  3,                                      !- Outlet Port
  {43cc1dc1-95ef-4a96-b308-77758d0c575a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bdf03a9-75be-4431-9492-9c572c9dd8f8}, !- Handle
  {6f4d8a5c-bebf-408e-8c23-b9508801afbd}, !- Name
  {43cc1dc1-95ef-4a96-b308-77758d0c575a}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c07fbbdb-f25a-4329-82a3-176d6e95a344}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {75e6aca9-b2a7-4696-8c1c-c1d25e702b0c}, !- Inlet Port
  {95c0e29b-a784-44f9-acc2-90f9f2fb1d01}; !- Outlet Port

OS:Connection,
  {75e6aca9-b2a7-4696-8c1c-c1d25e702b0c}, !- Handle
  {6f00952f-1f02-464e-8b4b-32ce879efa0f}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  7,                                      !- Outlet Port
  {c07fbbdb-f25a-4329-82a3-176d6e95a344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c0e29b-a784-44f9-acc2-90f9f2fb1d01}, !- Handle
  {ccaa905b-b4d6-4037-96d5-25b84baa9229}, !- Name
  {c07fbbdb-f25a-4329-82a3-176d6e95a344}, !- Source Object
  3,                                      !- Outlet Port
  {37efbae0-795b-4a7b-9a22-c47b979ed1dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6966fa71-8358-45b9-881a-9fd407f0430e}, !- Handle
  {755c49a5-afe5-42c3-814b-ef53e22772e6}, !- Name
  {37efbae0-795b-4a7b-9a22-c47b979ed1dc}, !- Source Object
  12,                                     !- Outlet Port
  {4940f702-844a-47c8-b76e-a15e76180ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c92c918-4617-4123-a11e-8abe65dc1c82}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e2c3b89-8390-453a-93ad-1a7e7a103107}, !- Water Inlet Node Name
  {ce826974-2170-4b99-87c1-ea2e75b9f1c2}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {7bdbe641-dcb1-4c83-bdd6-9e87666849c2}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {6f5977f4-72ea-48a5-b1ba-104b19bbd04f}, !- Inlet Port
  {3c6e542d-cd6d-488a-bb43-49d8fcd360a7}; !- Outlet Port

OS:Connection,
  {6f5977f4-72ea-48a5-b1ba-104b19bbd04f}, !- Handle
  {17046ff8-f0b5-4d1f-bff1-2b256318ee9e}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  28,                                     !- Outlet Port
  {7bdbe641-dcb1-4c83-bdd6-9e87666849c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31149000-e426-43d8-9183-cdda58ef531f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {9e8deaa0-03ae-4dde-b1be-64f444f7f8ab}, !- Inlet Port
  {8465825b-a6e0-4acb-b4df-001dcce94a8f}; !- Outlet Port

OS:Connection,
  {3c6e542d-cd6d-488a-bb43-49d8fcd360a7}, !- Handle
  {314d38d0-1bf7-4b63-8288-091e7ad35fde}, !- Name
  {7bdbe641-dcb1-4c83-bdd6-9e87666849c2}, !- Source Object
  3,                                      !- Outlet Port
  {beb027ef-2547-443a-b9e5-db4594d9716e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e8deaa0-03ae-4dde-b1be-64f444f7f8ab}, !- Handle
  {be46a1a3-8481-40a3-800e-963028dda9de}, !- Name
  {beb027ef-2547-443a-b9e5-db4594d9716e}, !- Source Object
  6,                                      !- Outlet Port
  {31149000-e426-43d8-9183-cdda58ef531f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8465825b-a6e0-4acb-b4df-001dcce94a8f}, !- Handle
  {12c5a098-86b3-484d-a3ef-c94b7cf98cbf}, !- Name
  {31149000-e426-43d8-9183-cdda58ef531f}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1355358f-a456-4f60-83d9-ed0ed0e1089f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {beb027ef-2547-443a-b9e5-db4594d9716e}, !- Water Coil Name
=======
  {987d4759-95ce-4c09-b3be-e942e498b180}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {1ff1a1ab-ac06-4df9-94bf-3cd1d2de48ba}, !- Inlet Port
  {3e2c3b89-8390-453a-93ad-1a7e7a103107}; !- Outlet Port

OS:Connection,
  {1ff1a1ab-ac06-4df9-94bf-3cd1d2de48ba}, !- Handle
  {ce07a88a-6da2-4a07-832d-e660ae111a80}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  28,                                     !- Outlet Port
  {987d4759-95ce-4c09-b3be-e942e498b180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d94161c-6d63-4809-bced-8bd30d8c46f3}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {ce826974-2170-4b99-87c1-ea2e75b9f1c2}, !- Inlet Port
  {727135db-d07a-4b94-8d92-1ad3077313b0}; !- Outlet Port

OS:Connection,
  {3e2c3b89-8390-453a-93ad-1a7e7a103107}, !- Handle
  {78882c0e-8b91-4c8d-9c29-faeb8720b1b4}, !- Name
  {987d4759-95ce-4c09-b3be-e942e498b180}, !- Source Object
  3,                                      !- Outlet Port
  {9c92c918-4617-4123-a11e-8abe65dc1c82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce826974-2170-4b99-87c1-ea2e75b9f1c2}, !- Handle
  {06f49075-254a-472e-b5e0-593718d2b202}, !- Name
  {9c92c918-4617-4123-a11e-8abe65dc1c82}, !- Source Object
  6,                                      !- Outlet Port
  {6d94161c-6d63-4809-bced-8bd30d8c46f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727135db-d07a-4b94-8d92-1ad3077313b0}, !- Handle
  {3632b5c3-cdb8-400b-9032-f4ed88fe9b01}, !- Name
  {6d94161c-6d63-4809-bced-8bd30d8c46f3}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f30e3a1-a5a6-4573-af00-f6d8464440b1}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9c92c918-4617-4123-a11e-8abe65dc1c82}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {0171b71c-dab8-46cd-a65f-c519122541c2}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {1743f604-3065-43a4-a8b2-f3342e5e841b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {beb027ef-2547-443a-b9e5-db4594d9716e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ea2fc3b-092c-4e76-bc9f-79fbd2401418}, !- Air Outlet Node Name
=======
  {a0537433-b5e0-4825-98eb-072fc4e052d3}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {dd74ee2b-1d09-4972-b52e-129891da8249}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c92c918-4617-4123-a11e-8abe65dc1c82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09a376b2-015c-485e-9fa8-f711a2271093}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {5a4bfae2-2ff4-4698-8f89-17b5545b5d28}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9ea2fc3b-092c-4e76-bc9f-79fbd2401418}, !- Inlet Port
  {00f5483b-f86a-4270-8118-7c252f541d93}; !- Outlet Port

OS:Node,
  {5c0a7cae-6226-4fa8-9635-46fe9cc3c2c0}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {6336fb0a-1231-485c-a7de-2068979d77d5}, !- Inlet Port
  {89afb369-1639-4be8-a6f6-317ca6708485}; !- Outlet Port

OS:Connection,
  {00f5483b-f86a-4270-8118-7c252f541d93}, !- Handle
  {c856dd7d-ed57-427b-85e8-1e81f323f7d1}, !- Name
  {5a4bfae2-2ff4-4698-8f89-17b5545b5d28}, !- Source Object
  3,                                      !- Outlet Port
  {aff65f1a-b1e9-46e7-80ba-b3e0f37ee0b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6336fb0a-1231-485c-a7de-2068979d77d5}, !- Handle
  {722276c9-d534-4e52-9eb9-52ae7630092c}, !- Name
  {b7faa82c-d171-4f78-8ea6-b81a50e047ec}, !- Source Object
  3,                                      !- Outlet Port
  {5c0a7cae-6226-4fa8-9635-46fe9cc3c2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89afb369-1639-4be8-a6f6-317ca6708485}, !- Handle
  {786b1d20-2dec-4b1a-afec-4f16601e11e4}, !- Name
  {5c0a7cae-6226-4fa8-9635-46fe9cc3c2c0}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c89be36e-1813-41ce-a959-37e68f4495fc}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {da6f93ca-3e50-4f2c-9010-8e9a44b9b257}, !- Inlet Port
  {1743f604-3065-43a4-a8b2-f3342e5e841b}; !- Outlet Port

OS:Connection,
  {da6f93ca-3e50-4f2c-9010-8e9a44b9b257}, !- Handle
  {59d45b99-177c-4f68-93f2-e4769a067a07}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  8,                                      !- Outlet Port
  {c89be36e-1813-41ce-a959-37e68f4495fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1743f604-3065-43a4-a8b2-f3342e5e841b}, !- Handle
  {9fe33d77-7de2-4ec0-8560-94d2b8abf670}, !- Name
  {c89be36e-1813-41ce-a959-37e68f4495fc}, !- Source Object
  3,                                      !- Outlet Port
  {0171b71c-dab8-46cd-a65f-c519122541c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ea2fc3b-092c-4e76-bc9f-79fbd2401418}, !- Handle
  {29803615-49ee-4a2f-abd5-4e402964d594}, !- Name
  {0171b71c-dab8-46cd-a65f-c519122541c2}, !- Source Object
  12,                                     !- Outlet Port
  {5a4bfae2-2ff4-4698-8f89-17b5545b5d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7c4c6777-ffd1-4be9-8bcd-22ef227103fd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {af0ca4cf-b55a-4c59-b973-f51c2b483df0}, !- Water Inlet Node Name
  {f85fd4d8-750a-4f58-b9b5-e903140ae019}, !- Water Outlet Node Name
=======
  {77aedde6-fe1b-4aee-a4e5-630338b4c762}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {09a376b2-015c-485e-9fa8-f711a2271093}, !- Inlet Port
  {39e18620-66f3-4b46-a12e-d441b5a367f6}; !- Outlet Port

OS:Node,
  {8d48d609-aceb-4d3e-bf52-318b875d9261}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {813c0972-a8c9-42ae-887c-122ba5a5d9a0}, !- Inlet Port
  {35f6c6e0-1483-4df8-aebe-990322132cde}; !- Outlet Port

OS:Connection,
  {39e18620-66f3-4b46-a12e-d441b5a367f6}, !- Handle
  {ef9909b7-0b5d-430e-aa70-96e8970aeb1a}, !- Name
  {77aedde6-fe1b-4aee-a4e5-630338b4c762}, !- Source Object
  3,                                      !- Outlet Port
  {68f61420-cc93-4791-9cfc-15dbb51f51f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {813c0972-a8c9-42ae-887c-122ba5a5d9a0}, !- Handle
  {667316ad-353d-4539-abdf-ea2a5aaf6346}, !- Name
  {0d1c4d9b-c620-4245-9931-895ca480e161}, !- Source Object
  3,                                      !- Outlet Port
  {8d48d609-aceb-4d3e-bf52-318b875d9261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f6c6e0-1483-4df8-aebe-990322132cde}, !- Handle
  {5dc446e6-1179-494e-98c9-67e1fda778c6}, !- Name
  {8d48d609-aceb-4d3e-bf52-318b875d9261}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1529bb20-9f8f-4080-bfff-96e386ef2b06}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {33686af2-6c71-4cdd-9f01-6a3c38eb8bd0}, !- Inlet Port
  {dd74ee2b-1d09-4972-b52e-129891da8249}; !- Outlet Port

OS:Connection,
  {33686af2-6c71-4cdd-9f01-6a3c38eb8bd0}, !- Handle
  {7f386146-8fd6-4b39-97e4-a05b1b309738}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  8,                                      !- Outlet Port
  {1529bb20-9f8f-4080-bfff-96e386ef2b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd74ee2b-1d09-4972-b52e-129891da8249}, !- Handle
  {41b10063-a345-4934-a701-0740a2614fbe}, !- Name
  {1529bb20-9f8f-4080-bfff-96e386ef2b06}, !- Source Object
  3,                                      !- Outlet Port
  {a0537433-b5e0-4825-98eb-072fc4e052d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09a376b2-015c-485e-9fa8-f711a2271093}, !- Handle
  {c8cd3d1d-6845-4546-bcd8-253ad1ce4145}, !- Name
  {a0537433-b5e0-4825-98eb-072fc4e052d3}, !- Source Object
  12,                                     !- Outlet Port
  {77aedde6-fe1b-4aee-a4e5-630338b4c762}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1772df44-af96-42d3-9c9d-6bec5722371c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dcc6fc79-00c1-42a1-99e0-86f4b7da7d87}, !- Water Inlet Node Name
  {e7640127-8fb9-45b4-9935-7e2ad795a2e8}, !- Water Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
<<<<<<< HEAD
  {18e5d9c1-f9bf-4ded-8d8c-659a313cd35f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {d1d2507d-3c77-44b3-bdad-51fb64044714}, !- Inlet Port
  {af0ca4cf-b55a-4c59-b973-f51c2b483df0}; !- Outlet Port

OS:Connection,
  {d1d2507d-3c77-44b3-bdad-51fb64044714}, !- Handle
  {0be8549e-a6b8-41df-a2d9-e2a19a863006}, !- Name
  {d62760f9-6a8d-4504-8357-3ab7b6ed18ec}, !- Source Object
  29,                                     !- Outlet Port
  {18e5d9c1-f9bf-4ded-8d8c-659a313cd35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edfbe86c-2f22-4be7-9d48-82ae416aa7fa}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f85fd4d8-750a-4f58-b9b5-e903140ae019}, !- Inlet Port
  {a7497bfc-7c4d-4146-9a49-5c7cc29e73aa}; !- Outlet Port

OS:Connection,
  {af0ca4cf-b55a-4c59-b973-f51c2b483df0}, !- Handle
  {293571b0-dea6-4394-b055-6a99f97b865d}, !- Name
  {18e5d9c1-f9bf-4ded-8d8c-659a313cd35f}, !- Source Object
  3,                                      !- Outlet Port
  {7c4c6777-ffd1-4be9-8bcd-22ef227103fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f85fd4d8-750a-4f58-b9b5-e903140ae019}, !- Handle
  {7bca96b6-d961-42cf-abe6-f4182a811d74}, !- Name
  {7c4c6777-ffd1-4be9-8bcd-22ef227103fd}, !- Source Object
  6,                                      !- Outlet Port
  {edfbe86c-2f22-4be7-9d48-82ae416aa7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7497bfc-7c4d-4146-9a49-5c7cc29e73aa}, !- Handle
  {4c9b58bf-1710-463f-bf4c-5269715161cd}, !- Name
  {edfbe86c-2f22-4be7-9d48-82ae416aa7fa}, !- Source Object
  3,                                      !- Outlet Port
  {87277a5b-7445-4b58-a470-387ac2de4f53}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80eb36e7-db6e-4679-aa23-63d31e2bed80}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {7c4c6777-ffd1-4be9-8bcd-22ef227103fd}, !- Water Coil Name
=======
  {d0685a2b-d75e-4c8e-87a8-1a8582c51d90}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {55c7be2b-4445-4e91-9e74-ed27df042c03}, !- Inlet Port
  {dcc6fc79-00c1-42a1-99e0-86f4b7da7d87}; !- Outlet Port

OS:Connection,
  {55c7be2b-4445-4e91-9e74-ed27df042c03}, !- Handle
  {75f33a32-abd5-49af-a2f4-b771f66bebaf}, !- Name
  {ff41d2bd-d642-434a-bb35-c7537d7a3fb3}, !- Source Object
  29,                                     !- Outlet Port
  {d0685a2b-d75e-4c8e-87a8-1a8582c51d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fdd1d4f-5c97-4e3f-9129-28652386d3de}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e7640127-8fb9-45b4-9935-7e2ad795a2e8}, !- Inlet Port
  {c9c8e286-9732-4daa-a81e-1e6492e02441}; !- Outlet Port

OS:Connection,
  {dcc6fc79-00c1-42a1-99e0-86f4b7da7d87}, !- Handle
  {683ab312-1cee-42e7-b92b-9c6d1178bb7e}, !- Name
  {d0685a2b-d75e-4c8e-87a8-1a8582c51d90}, !- Source Object
  3,                                      !- Outlet Port
  {1772df44-af96-42d3-9c9d-6bec5722371c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7640127-8fb9-45b4-9935-7e2ad795a2e8}, !- Handle
  {0cd45913-7ae6-4b6b-93ae-4c820ff99ab1}, !- Name
  {1772df44-af96-42d3-9c9d-6bec5722371c}, !- Source Object
  6,                                      !- Outlet Port
  {8fdd1d4f-5c97-4e3f-9129-28652386d3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c8e286-9732-4daa-a81e-1e6492e02441}, !- Handle
  {f7a828a3-5fa1-4164-9717-bb0f65e7126f}, !- Name
  {8fdd1d4f-5c97-4e3f-9129-28652386d3de}, !- Source Object
  3,                                      !- Outlet Port
  {c939236c-8eb0-4734-93b5-bc4e8cd8b441}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1decd9de-225d-4c75-9906-1650eb5d3d3d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {1772df44-af96-42d3-9c9d-6bec5722371c}, !- Water Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
<<<<<<< HEAD
  {c55e0761-128e-407b-be08-87a2c8aad12a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {e0bf9127-e641-4502-9d10-e9e67e9ad757}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.597987432167902,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7c4c6777-ffd1-4be9-8bcd-22ef227103fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {384fdf89-6b84-4cab-a79d-04c7e36cb27d}, !- Air Outlet Node Name
=======
  {65359684-9d6b-4a6c-ad7e-dc2d3bdb0f77}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {6030f36d-7e6f-43e2-921c-7418d6b88eda}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.627738021276173,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1772df44-af96-42d3-9c9d-6bec5722371c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {771717ba-b806-4d0c-8858-c845db1a34f2}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
<<<<<<< HEAD
  {28f4b670-162b-4a69-9b6d-281f418bd7a9}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {384fdf89-6b84-4cab-a79d-04c7e36cb27d}, !- Inlet Port
  {29b1f216-462d-4bd6-bc29-ff7715a42cf5}; !- Outlet Port

OS:Node,
  {33d6af5c-45b5-4853-8523-91fad11cac09}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {568f007f-83d4-4ea7-b0fe-bb3ccf007c45}, !- Inlet Port
  {3ec0ea79-eda6-4e8b-b229-df9b57a1f8ab}; !- Outlet Port

OS:Connection,
  {29b1f216-462d-4bd6-bc29-ff7715a42cf5}, !- Handle
  {ff24eccd-b68c-4d84-8dbc-cdb449801781}, !- Name
  {28f4b670-162b-4a69-9b6d-281f418bd7a9}, !- Source Object
  3,                                      !- Outlet Port
  {834b8a34-8fa5-4214-9730-1673538b24de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {568f007f-83d4-4ea7-b0fe-bb3ccf007c45}, !- Handle
  {2b3d9900-9163-415f-a2d6-ae550a7e373c}, !- Name
  {b6e2f03f-b091-4a97-8c7e-dfa78e1a6339}, !- Source Object
  3,                                      !- Outlet Port
  {33d6af5c-45b5-4853-8523-91fad11cac09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec0ea79-eda6-4e8b-b229-df9b57a1f8ab}, !- Handle
  {25a9d080-7f6c-4393-81e8-c9b554372382}, !- Name
  {33d6af5c-45b5-4853-8523-91fad11cac09}, !- Source Object
  3,                                      !- Outlet Port
  {3edd9f1b-ec84-416f-9afc-b5d4c57502c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {027ff0c3-6ade-4a19-91aa-e9ef346da575}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {ff2b6c2e-c6ca-4633-a8ea-83f321430900}, !- Inlet Port
  {e0bf9127-e641-4502-9d10-e9e67e9ad757}; !- Outlet Port

OS:Connection,
  {ff2b6c2e-c6ca-4633-a8ea-83f321430900}, !- Handle
  {11e03456-c9e0-48bb-bfcb-309e017d607d}, !- Name
  {69e9f63a-bbe7-404f-9900-b41baa634151}, !- Source Object
  9,                                      !- Outlet Port
  {027ff0c3-6ade-4a19-91aa-e9ef346da575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0bf9127-e641-4502-9d10-e9e67e9ad757}, !- Handle
  {5d50c60c-1ef4-48c9-9abb-154ac2379b7b}, !- Name
  {027ff0c3-6ade-4a19-91aa-e9ef346da575}, !- Source Object
  3,                                      !- Outlet Port
  {c55e0761-128e-407b-be08-87a2c8aad12a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {384fdf89-6b84-4cab-a79d-04c7e36cb27d}, !- Handle
  {a6a7a63b-6ff7-4a1f-87c2-ad969ae8233a}, !- Name
  {c55e0761-128e-407b-be08-87a2c8aad12a}, !- Source Object
  12,                                     !- Outlet Port
  {28f4b670-162b-4a69-9b6d-281f418bd7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f5215ef-7c04-44ae-b0e8-874d2308f208}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {1bbdb589-626e-40d6-97b0-4e3fa0f19418}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b450d9e5-b614-492a-a15f-74ab4a5335e5}, !- Supply Side Inlet Node Name
  {23e0aceb-4a23-4c16-9f01-3a1956a8be8f}, !- Demand Side Outlet Node Name
  {93e89f16-6bef-41d4-a143-8de32aea1cd4}, !- Demand Side Inlet Node A
  {61f77f0f-bc46-4afb-8e37-b4bdc4db8cf1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {08bc6ff7-7597-4e3e-ac9a-275127a87913}, !- Demand Mixer Name
  {46d4e08c-6771-4800-8721-0d62edbfd56e}, !- Demand Splitter A Name
=======
  {8bc6edbf-8d1b-4e39-a09e-9ad68172d4a2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {771717ba-b806-4d0c-8858-c845db1a34f2}, !- Inlet Port
  {fb4845cc-0655-4bd1-b1e9-3cc0cbe954ca}; !- Outlet Port

OS:Node,
  {9ce84f5b-c608-48f8-bcf1-cf36aac49fde}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {2502a5fa-36d3-4372-b6db-52170398c08b}, !- Inlet Port
  {f1e11243-c8b2-4161-b7e9-14452a6d0d65}; !- Outlet Port

OS:Connection,
  {fb4845cc-0655-4bd1-b1e9-3cc0cbe954ca}, !- Handle
  {f2495b09-b6fd-4f22-8f4e-24937a9ce37d}, !- Name
  {8bc6edbf-8d1b-4e39-a09e-9ad68172d4a2}, !- Source Object
  3,                                      !- Outlet Port
  {fe16384a-0be3-435a-b9ce-54805687bfa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2502a5fa-36d3-4372-b6db-52170398c08b}, !- Handle
  {3b19d211-e43f-4162-9617-28b430dd7297}, !- Name
  {12ff4aab-4edf-4e3c-a69b-90e0919b796c}, !- Source Object
  3,                                      !- Outlet Port
  {9ce84f5b-c608-48f8-bcf1-cf36aac49fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e11243-c8b2-4161-b7e9-14452a6d0d65}, !- Handle
  {8088014a-11b2-4522-a67d-891b31d33519}, !- Name
  {9ce84f5b-c608-48f8-bcf1-cf36aac49fde}, !- Source Object
  3,                                      !- Outlet Port
  {f708d564-1972-487b-8e69-1bb2d57f0d55}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d9e3be3e-669a-47de-ac4c-a0f031ad8efc}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0d2b2992-d206-43ea-b916-b3827a95edf6}, !- Inlet Port
  {6030f36d-7e6f-43e2-921c-7418d6b88eda}; !- Outlet Port

OS:Connection,
  {0d2b2992-d206-43ea-b916-b3827a95edf6}, !- Handle
  {cf19812a-64a1-4641-a1fc-5ebefc942cf0}, !- Name
  {007ac3d9-399b-4cd3-98ee-c097ee8ce96b}, !- Source Object
  9,                                      !- Outlet Port
  {d9e3be3e-669a-47de-ac4c-a0f031ad8efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6030f36d-7e6f-43e2-921c-7418d6b88eda}, !- Handle
  {c1a7bd46-0b8d-4f3d-84a7-8cb14769b28c}, !- Name
  {d9e3be3e-669a-47de-ac4c-a0f031ad8efc}, !- Source Object
  3,                                      !- Outlet Port
  {65359684-9d6b-4a6c-ad7e-dc2d3bdb0f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {771717ba-b806-4d0c-8858-c845db1a34f2}, !- Handle
  {e986a053-38e9-4591-9826-a37ac2de6627}, !- Name
  {65359684-9d6b-4a6c-ad7e-dc2d3bdb0f77}, !- Source Object
  12,                                     !- Outlet Port
  {8bc6edbf-8d1b-4e39-a09e-9ad68172d4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4d2a4570-adf8-48e7-b5e9-a3a84cff55da}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {5d58b268-3ea1-4b29-8c6b-f79bc3128b75}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff8b07b6-cb71-4733-bbcc-c517c41a9085}, !- Supply Side Inlet Node Name
  {209a3df6-0e00-4eda-a794-0deb5b69d93f}, !- Demand Side Outlet Node Name
  {fe4f3376-1b08-45fd-a42d-76f7b7436117}, !- Demand Side Inlet Node A
  {b1ccb635-a9cd-45ee-bad2-6805b6cfddaf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3576272e-ca9d-4fde-976e-3213d4973ff7}, !- Demand Mixer Name
  {869db23a-bf2e-4ab7-91e4-e9f287b8f889}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {8841394d-fdb6-4aa1-b954-04e0f351d5fe}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Name
  {b450d9e5-b614-492a-a15f-74ab4a5335e5}, !- Inlet Port
  {ba26a5c0-a0a4-4df5-b614-054702bca109}; !- Outlet Port

OS:Node,
  {6e7bdd7d-8ca2-472a-a973-69e251f85271}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Name
  {31aba887-3bb7-42a2-bc66-0ba1e9d5b882}, !- Inlet Port
  {61f77f0f-bc46-4afb-8e37-b4bdc4db8cf1}; !- Outlet Port

OS:Connection,
  {b450d9e5-b614-492a-a15f-74ab4a5335e5}, !- Handle
  {f22b76c1-d4d9-4a23-a19e-a4e73f66e18a}, !- Name
  {6f5215ef-7c04-44ae-b0e8-874d2308f208}, !- Source Object
  8,                                      !- Outlet Port
  {8841394d-fdb6-4aa1-b954-04e0f351d5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f77f0f-bc46-4afb-8e37-b4bdc4db8cf1}, !- Handle
  {8ed1d3a2-f87e-48d5-a7d0-f151fb5145ff}, !- Name
  {6e7bdd7d-8ca2-472a-a973-69e251f85271}, !- Source Object
  3,                                      !- Outlet Port
  {6f5215ef-7c04-44ae-b0e8-874d2308f208}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {05481cf4-895d-4b56-a4be-16efaa176ef4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Name
  {93e89f16-6bef-41d4-a143-8de32aea1cd4}, !- Inlet Port
  {331905fc-f09f-4f8a-b03a-9bbdd5e136ad}; !- Outlet Port

OS:Node,
  {af49170b-e4e2-4cbd-b0cf-9f5fc8f1d313}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Name
  {a2a71023-deae-4cbe-997b-dc586c5da80b}, !- Inlet Port
  {23e0aceb-4a23-4c16-9f01-3a1956a8be8f}; !- Outlet Port

OS:Node,
  {011b06b2-4dd5-4658-b4ea-8eeeb422bcd4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Outlet Air Node, !- Name
  {a6a233d1-274a-40d2-a4b8-3d351d9d93e2}, !- Inlet Port
  {6ec7a403-68b7-4bfa-81cd-7d7468cdcd1e}; !- Outlet Port

OS:Connection,
  {93e89f16-6bef-41d4-a143-8de32aea1cd4}, !- Handle
  {82af6482-a823-48ec-a66b-ca6c21ed24e2}, !- Name
  {6f5215ef-7c04-44ae-b0e8-874d2308f208}, !- Source Object
  10,                                     !- Outlet Port
  {05481cf4-895d-4b56-a4be-16efaa176ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e0aceb-4a23-4c16-9f01-3a1956a8be8f}, !- Handle
  {58358c43-5b62-4709-89c6-5e36621c13c4}, !- Name
  {af49170b-e4e2-4cbd-b0cf-9f5fc8f1d313}, !- Source Object
  3,                                      !- Outlet Port
  {6f5215ef-7c04-44ae-b0e8-874d2308f208}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46d4e08c-6771-4800-8721-0d62edbfd56e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {331905fc-f09f-4f8a-b03a-9bbdd5e136ad}, !- Inlet Node Name
  {cb97f015-ba48-4d32-9cb4-dbcbf742e4ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {08bc6ff7-7597-4e3e-ac9a-275127a87913}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a2a71023-deae-4cbe-997b-dc586c5da80b}, !- Outlet Node Name
  {1472a99d-2745-4d20-b2bc-4a1bf14f11c4}; !- Inlet Node Name 1

OS:Connection,
  {331905fc-f09f-4f8a-b03a-9bbdd5e136ad}, !- Handle
  {5f824660-cb74-417e-a8d9-44c4168e98e4}, !- Name
  {05481cf4-895d-4b56-a4be-16efaa176ef4}, !- Source Object
  3,                                      !- Outlet Port
  {46d4e08c-6771-4800-8721-0d62edbfd56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a71023-deae-4cbe-997b-dc586c5da80b}, !- Handle
  {d4ce34ce-e76a-4dd5-92e8-42296846bc06}, !- Name
  {08bc6ff7-7597-4e3e-ac9a-275127a87913}, !- Source Object
  2,                                      !- Outlet Port
  {af49170b-e4e2-4cbd-b0cf-9f5fc8f1d313}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {49068eac-598b-464e-8db4-0410d807fed8}, !- Handle
  {6f5215ef-7c04-44ae-b0e8-874d2308f208}, !- AirLoop Name
=======
  {1cefe0bb-a319-42a2-9fb0-f6606efff0ef}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Name
  {ff8b07b6-cb71-4733-bbcc-c517c41a9085}, !- Inlet Port
  {5b0cecce-b6dd-460e-b0bf-baf01bf904cc}; !- Outlet Port

OS:Node,
  {8d622533-c890-49d0-89b7-19fd2a1ce31f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Name
  {07f81db0-22c9-46ff-8022-77a23c8b44f0}, !- Inlet Port
  {b1ccb635-a9cd-45ee-bad2-6805b6cfddaf}; !- Outlet Port

OS:Connection,
  {ff8b07b6-cb71-4733-bbcc-c517c41a9085}, !- Handle
  {abbcfae9-7b36-496c-bc75-93756dcada6f}, !- Name
  {4d2a4570-adf8-48e7-b5e9-a3a84cff55da}, !- Source Object
  8,                                      !- Outlet Port
  {1cefe0bb-a319-42a2-9fb0-f6606efff0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ccb635-a9cd-45ee-bad2-6805b6cfddaf}, !- Handle
  {1b274d4e-c7ed-4171-8ea0-2d2fb0b843da}, !- Name
  {8d622533-c890-49d0-89b7-19fd2a1ce31f}, !- Source Object
  3,                                      !- Outlet Port
  {4d2a4570-adf8-48e7-b5e9-a3a84cff55da}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {959ae5da-08e9-41ff-9124-2375edef521c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Name
  {fe4f3376-1b08-45fd-a42d-76f7b7436117}, !- Inlet Port
  {ec292496-8937-4ea5-b712-0ad9c8e3d719}; !- Outlet Port

OS:Node,
  {7e3d8b6e-6f81-4531-9352-59fc4452be74}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Name
  {1e4fa0f0-e077-4f0b-91f9-c699b7d428c9}, !- Inlet Port
  {209a3df6-0e00-4eda-a794-0deb5b69d93f}; !- Outlet Port

OS:Node,
  {675c20cc-97eb-4fe8-8400-2654bf34e491}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Outlet Air Node, !- Name
  {4b65d31c-25b5-4c0b-b43a-0c9efcbc1ac9}, !- Inlet Port
  {4404b3bb-9003-4572-bb02-5ab26265aa95}; !- Outlet Port

OS:Connection,
  {fe4f3376-1b08-45fd-a42d-76f7b7436117}, !- Handle
  {b7c5970d-30b3-4d3c-bf02-b13c60b57f19}, !- Name
  {4d2a4570-adf8-48e7-b5e9-a3a84cff55da}, !- Source Object
  10,                                     !- Outlet Port
  {959ae5da-08e9-41ff-9124-2375edef521c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209a3df6-0e00-4eda-a794-0deb5b69d93f}, !- Handle
  {f29a12cf-948e-421a-8c0c-dba922ff3419}, !- Name
  {7e3d8b6e-6f81-4531-9352-59fc4452be74}, !- Source Object
  3,                                      !- Outlet Port
  {4d2a4570-adf8-48e7-b5e9-a3a84cff55da}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {869db23a-bf2e-4ab7-91e4-e9f287b8f889}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ec292496-8937-4ea5-b712-0ad9c8e3d719}, !- Inlet Node Name
  {509bb730-7cff-4481-b5c7-ef888cea2b1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3576272e-ca9d-4fde-976e-3213d4973ff7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1e4fa0f0-e077-4f0b-91f9-c699b7d428c9}, !- Outlet Node Name
  {af21d605-7daf-4708-8792-4426aa39c5b2}; !- Inlet Node Name 1

OS:Connection,
  {ec292496-8937-4ea5-b712-0ad9c8e3d719}, !- Handle
  {365adbb0-c5ff-4f72-9157-471622c5f92d}, !- Name
  {959ae5da-08e9-41ff-9124-2375edef521c}, !- Source Object
  3,                                      !- Outlet Port
  {869db23a-bf2e-4ab7-91e4-e9f287b8f889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4fa0f0-e077-4f0b-91f9-c699b7d428c9}, !- Handle
  {703fb396-a678-42bf-8549-dd76c55afdb0}, !- Name
  {3576272e-ca9d-4fde-976e-3213d4973ff7}, !- Source Object
  2,                                      !- Outlet Port
  {7e3d8b6e-6f81-4531-9352-59fc4452be74}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d24ce2c1-b371-4f31-b1ca-cb341a1fb78e}, !- Handle
  {4d2a4570-adf8-48e7-b5e9-a3a84cff55da}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {1bbdb589-626e-40d6-97b0-4e3fa0f19418}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f09f39a3-272b-46ed-a740-4702f5dbce90}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {13ae3ad9-a878-4b08-8357-1fa5f0c25d40}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Control Zone Name
  {6e7bdd7d-8ca2-472a-a973-69e251f85271}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2ac988ab-cf17-4dc8-8c72-785a4dcf3927}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule Name
=======
  {5d58b268-3ea1-4b29-8c6b-f79bc3128b75}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {7276b716-9bcd-4168-961b-6ad761443cd8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5c234418-5686-4395-97e5-8c6acbbc8689}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Control Zone Name
  {8d622533-c890-49d0-89b7-19fd2a1ce31f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {442a7e86-9197-4cb4-8cdc-39afc946d1ab}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {fa0c4a2b-910a-4083-a523-e3338e8563f3}, !- Air Inlet Node Name
  {31aba887-3bb7-42a2-bc66-0ba1e9d5b882}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4325a378-15be-4c6e-bf5d-930e5eeefc6f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {60c413a1-3663-4523-958f-f3ddc63f15e6}, !- Air Inlet Node Name
  {9adfbb3b-a5d9-4a29-bcc2-bc5a54706874}, !- Air Outlet Node Name
=======
  {c7d2b9b2-d4e6-4e6d-a78a-1d4dd93e5546}, !- Air Inlet Node Name
  {07f81db0-22c9-46ff-8022-77a23c8b44f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {73c6546a-d5db-4f2d-be72-76bb39520e0f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {28169c04-62bb-43b9-bee8-7dd805e35af8}, !- Air Inlet Node Name
  {485a4d34-4eb1-42a8-b6c9-4b5bcb88a985}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
<<<<<<< HEAD
  {5577303a-d875-4729-a4c6-cded1889e5a8}, !- Handle
  Always Off Discrete,                    !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Handle
=======
  {a6c3908b-2f82-41ab-ac00-2742a349fb9d}, !- Handle
  Always Off Discrete,                    !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {89f64cdd-0678-4fcd-8322-5ee07b18cb40}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  {5577303a-d875-4729-a4c6-cded1889e5a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {87038641-f063-4979-8008-3613b7e46f57}, !- Air Inlet Node Name
  {327ce854-918f-4f6e-8347-9e010b41f901}, !- Air Outlet Node Name
  {425e1f76-41e5-468a-bd97-ccc05e852ac6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {45b2e84f-21a6-4443-9704-4cd5f1e4d988}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 97kBtu/hr 10.1EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {d613ecc4-95c7-468d-a2fd-8a24b3920461}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  {a6c3908b-2f82-41ab-ac00-2742a349fb9d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {fd4b9e04-adaf-4d81-8a66-01ba43279542}, !- Air Inlet Node Name
  {8b9cd798-1e3a-42bc-9c2b-2d22e861803f}, !- Air Outlet Node Name
  {9805450e-5282-4e4a-b2a8-8aee4063f286}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {9cbfcd1b-c5de-4875-a992-a062ca4ddc61}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 95kBtu/hr 10.1EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {8432ab29-ad7c-4db4-851b-3cf362a510e0}, !- Air Inlet Node Name
  {0ae1e839-d892-4e70-b560-854d36dc535e}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {6b16bff7-5790-4084-9206-ea655a1f7732}, !- Air Inlet Node Name
  {17d7e598-cda4-4d6d-b9a6-5348ac85f583}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {31aba887-3bb7-42a2-bc66-0ba1e9d5b882}, !- Handle
  {60e8312e-2788-40b8-9685-8b1af199ee9a}, !- Name
  {2ac988ab-cf17-4dc8-8c72-785a4dcf3927}, !- Source Object
  9,                                      !- Outlet Port
  {6e7bdd7d-8ca2-472a-a973-69e251f85271}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425e1f76-41e5-468a-bd97-ccc05e852ac6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat Outlet Air Node, !- Name
  {327ce854-918f-4f6e-8347-9e010b41f901}, !- Inlet Port
  {fa0c4a2b-910a-4083-a523-e3338e8563f3}; !- Outlet Port

OS:Connection,
  {327ce854-918f-4f6e-8347-9e010b41f901}, !- Handle
  {92b5f979-a161-41a3-a567-7b278cce41d4}, !- Name
  {89f64cdd-0678-4fcd-8322-5ee07b18cb40}, !- Source Object
  6,                                      !- Outlet Port
  {425e1f76-41e5-468a-bd97-ccc05e852ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0c4a2b-910a-4083-a523-e3338e8563f3}, !- Handle
  {3b51c8f2-973e-4112-b5e4-33e07f8a81d6}, !- Name
  {425e1f76-41e5-468a-bd97-ccc05e852ac6}, !- Source Object
  3,                                      !- Outlet Port
  {2ac988ab-cf17-4dc8-8c72-785a4dcf3927}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ef070309-60ac-418c-9bf2-cc6938f7b670}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil Outlet Air Node, !- Name
  {9adfbb3b-a5d9-4a29-bcc2-bc5a54706874}, !- Inlet Port
  {87038641-f063-4979-8008-3613b7e46f57}; !- Outlet Port

OS:Connection,
  {9adfbb3b-a5d9-4a29-bcc2-bc5a54706874}, !- Handle
  {622cd386-54ec-45b9-8ae6-450ee3f97497}, !- Name
  {4325a378-15be-4c6e-bf5d-930e5eeefc6f}, !- Source Object
  6,                                      !- Outlet Port
  {ef070309-60ac-418c-9bf2-cc6938f7b670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87038641-f063-4979-8008-3613b7e46f57}, !- Handle
  {8a71feee-c78f-4695-a0f1-fe798ad998c1}, !- Name
  {ef070309-60ac-418c-9bf2-cc6938f7b670}, !- Source Object
  3,                                      !- Outlet Port
  {89f64cdd-0678-4fcd-8322-5ee07b18cb40}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d9cd9cb8-4add-47ba-a0ae-645e0cec9c0c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 97kBtu/hr 10.1EER Outlet Air Node, !- Name
  {0ae1e839-d892-4e70-b560-854d36dc535e}, !- Inlet Port
  {60c413a1-3663-4523-958f-f3ddc63f15e6}; !- Outlet Port

OS:Connection,
  {0ae1e839-d892-4e70-b560-854d36dc535e}, !- Handle
  {b48911e5-b1dc-481c-8e43-941200f14a2a}, !- Name
  {45b2e84f-21a6-4443-9704-4cd5f1e4d988}, !- Source Object
  8,                                      !- Outlet Port
  {d9cd9cb8-4add-47ba-a0ae-645e0cec9c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c413a1-3663-4523-958f-f3ddc63f15e6}, !- Handle
  {b26fd30b-2ac6-45e2-9247-7d9fd83ce291}, !- Name
  {d9cd9cb8-4add-47ba-a0ae-645e0cec9c0c}, !- Source Object
  3,                                      !- Outlet Port
  {4325a378-15be-4c6e-bf5d-930e5eeefc6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5b392f98-9393-4174-8b2c-29011e95b311}, !- Handle
=======
  {07f81db0-22c9-46ff-8022-77a23c8b44f0}, !- Handle
  {2c64b669-d160-4b31-bc55-3a7b0035ef90}, !- Name
  {442a7e86-9197-4cb4-8cdc-39afc946d1ab}, !- Source Object
  9,                                      !- Outlet Port
  {8d622533-c890-49d0-89b7-19fd2a1ce31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9805450e-5282-4e4a-b2a8-8aee4063f286}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat Outlet Air Node, !- Name
  {8b9cd798-1e3a-42bc-9c2b-2d22e861803f}, !- Inlet Port
  {c7d2b9b2-d4e6-4e6d-a78a-1d4dd93e5546}; !- Outlet Port

OS:Connection,
  {8b9cd798-1e3a-42bc-9c2b-2d22e861803f}, !- Handle
  {a269d38f-bbd9-4289-92a5-146c044a9cf4}, !- Name
  {d613ecc4-95c7-468d-a2fd-8a24b3920461}, !- Source Object
  6,                                      !- Outlet Port
  {9805450e-5282-4e4a-b2a8-8aee4063f286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d2b9b2-d4e6-4e6d-a78a-1d4dd93e5546}, !- Handle
  {4521697c-83a1-4ec3-a518-f73c851455ee}, !- Name
  {9805450e-5282-4e4a-b2a8-8aee4063f286}, !- Source Object
  3,                                      !- Outlet Port
  {442a7e86-9197-4cb4-8cdc-39afc946d1ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3406ac2f-f98f-449c-a394-3ee75f7e52d0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil Outlet Air Node, !- Name
  {485a4d34-4eb1-42a8-b6c9-4b5bcb88a985}, !- Inlet Port
  {fd4b9e04-adaf-4d81-8a66-01ba43279542}; !- Outlet Port

OS:Connection,
  {485a4d34-4eb1-42a8-b6c9-4b5bcb88a985}, !- Handle
  {6ca38b8b-cc1c-4825-b955-dbe11b94600c}, !- Name
  {73c6546a-d5db-4f2d-be72-76bb39520e0f}, !- Source Object
  6,                                      !- Outlet Port
  {3406ac2f-f98f-449c-a394-3ee75f7e52d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4b9e04-adaf-4d81-8a66-01ba43279542}, !- Handle
  {64c9869a-e173-4195-b262-f6bc60c70c56}, !- Name
  {3406ac2f-f98f-449c-a394-3ee75f7e52d0}, !- Source Object
  3,                                      !- Outlet Port
  {d613ecc4-95c7-468d-a2fd-8a24b3920461}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0304347-5f0d-43dc-a53e-af66e31d7008}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 95kBtu/hr 10.1EER Outlet Air Node, !- Name
  {17d7e598-cda4-4d6d-b9a6-5348ac85f583}, !- Inlet Port
  {28169c04-62bb-43b9-bee8-7dd805e35af8}; !- Outlet Port

OS:Connection,
  {17d7e598-cda4-4d6d-b9a6-5348ac85f583}, !- Handle
  {e6d5169d-5452-4b10-9fde-58781adc5294}, !- Name
  {9cbfcd1b-c5de-4875-a992-a062ca4ddc61}, !- Source Object
  8,                                      !- Outlet Port
  {c0304347-5f0d-43dc-a53e-af66e31d7008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28169c04-62bb-43b9-bee8-7dd805e35af8}, !- Handle
  {e2c535f7-9277-4b80-a993-be0b068d11b8}, !- Name
  {c0304347-5f0d-43dc-a53e-af66e31d7008}, !- Source Object
  3,                                      !- Outlet Port
  {73c6546a-d5db-4f2d-be72-76bb39520e0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9cface9-8e29-487f-bc62-d791eb332c92}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c0df992-1e57-4d29-8eaa-0f0ce7a33587}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1fccf48-c297-4c97-ab03-8b8e389689aa}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {9c0df992-1e57-4d29-8eaa-0f0ce7a33587}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule
=======
  {e1fccf48-c297-4c97-ab03-8b8e389689aa}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {61455212-2ea0-46b4-bf77-32069d4e873d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  {5b392f98-9393-4174-8b2c-29011e95b311}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fdd0358e-7fa2-4c08-a0ac-37b1295598d9}, !- Mixed Air Node Name
  {4a3fefaf-b0e3-4072-a8b0-8dfaf58c20cb}, !- Outdoor Air Stream Node Name
  {e40fd8fd-6dbf-4a6a-9aae-0e1d9702488d}, !- Relief Air Stream Node Name
  {ba26a5c0-a0a4-4df5-b614-054702bca109}; !- Return Air Stream Node Name

OS:Node,
  {c9098616-d7ba-48d5-9e87-5637469308cb}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4a3fefaf-b0e3-4072-a8b0-8dfaf58c20cb}; !- Outlet Port

OS:Connection,
  {4a3fefaf-b0e3-4072-a8b0-8dfaf58c20cb}, !- Handle
  {44862341-145b-4e7e-8eeb-26430fc7e255}, !- Name
  {c9098616-d7ba-48d5-9e87-5637469308cb}, !- Source Object
  3,                                      !- Outlet Port
  {61455212-2ea0-46b4-bf77-32069d4e873d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f7a8869-3eb9-49d7-97cb-5bc6de6fb051}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Name
  {e40fd8fd-6dbf-4a6a-9aae-0e1d9702488d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40fd8fd-6dbf-4a6a-9aae-0e1d9702488d}, !- Handle
  {1a6208f9-e2c3-4e0b-b76d-1c3c164358b1}, !- Name
  {61455212-2ea0-46b4-bf77-32069d4e873d}, !- Source Object
  7,                                      !- Outlet Port
  {2f7a8869-3eb9-49d7-97cb-5bc6de6fb051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {474327a0-047d-4aee-815f-436912f42eb7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Name
  {fdd0358e-7fa2-4c08-a0ac-37b1295598d9}, !- Inlet Port
  {8432ab29-ad7c-4db4-851b-3cf362a510e0}; !- Outlet Port

OS:Connection,
  {ba26a5c0-a0a4-4df5-b614-054702bca109}, !- Handle
  {e88e36f9-5069-40b5-9271-6d285ce0c1ac}, !- Name
  {8841394d-fdb6-4aa1-b954-04e0f351d5fe}, !- Source Object
  3,                                      !- Outlet Port
  {61455212-2ea0-46b4-bf77-32069d4e873d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fdd0358e-7fa2-4c08-a0ac-37b1295598d9}, !- Handle
  {68a45439-a05c-4c48-bc3d-cf1434d49582}, !- Name
  {61455212-2ea0-46b4-bf77-32069d4e873d}, !- Source Object
  5,                                      !- Outlet Port
  {474327a0-047d-4aee-815f-436912f42eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8432ab29-ad7c-4db4-851b-3cf362a510e0}, !- Handle
  {32888ac2-f819-42d3-93e9-0297ac788d8b}, !- Name
  {474327a0-047d-4aee-815f-436912f42eb7}, !- Source Object
  3,                                      !- Outlet Port
  {45b2e84f-21a6-4443-9704-4cd5f1e4d988}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f09f39a3-272b-46ed-a740-4702f5dbce90}, !- Handle
=======
  {5ded19fc-4221-4e19-b8a6-255827ebfae6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  {d9cface9-8e29-487f-bc62-d791eb332c92}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5fde6b34-20e0-411f-98ef-c82008f8bb06}, !- Mixed Air Node Name
  {e98742e1-0d62-453f-b654-bf5aa2579d4a}, !- Outdoor Air Stream Node Name
  {c7d6d745-4c11-486a-ba73-adbcafcb3195}, !- Relief Air Stream Node Name
  {5b0cecce-b6dd-460e-b0bf-baf01bf904cc}; !- Return Air Stream Node Name

OS:Node,
  {972d5408-b52a-4108-8537-42fca39b0aa7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e98742e1-0d62-453f-b654-bf5aa2579d4a}; !- Outlet Port

OS:Connection,
  {e98742e1-0d62-453f-b654-bf5aa2579d4a}, !- Handle
  {78456b91-41b5-4074-bbcd-5a22f68af109}, !- Name
  {972d5408-b52a-4108-8537-42fca39b0aa7}, !- Source Object
  3,                                      !- Outlet Port
  {5ded19fc-4221-4e19-b8a6-255827ebfae6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4307de1f-1df6-4cf3-91dd-b70791a70aa2}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Name
  {c7d6d745-4c11-486a-ba73-adbcafcb3195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7d6d745-4c11-486a-ba73-adbcafcb3195}, !- Handle
  {900bf94a-c243-4536-9d82-30d3ffac0b57}, !- Name
  {5ded19fc-4221-4e19-b8a6-255827ebfae6}, !- Source Object
  7,                                      !- Outlet Port
  {4307de1f-1df6-4cf3-91dd-b70791a70aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc89d406-f24b-4a46-9777-3a83bec45e90}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Name
  {5fde6b34-20e0-411f-98ef-c82008f8bb06}, !- Inlet Port
  {6b16bff7-5790-4084-9206-ea655a1f7732}; !- Outlet Port

OS:Connection,
  {5b0cecce-b6dd-460e-b0bf-baf01bf904cc}, !- Handle
  {f03c276d-3272-4896-9d8e-bec57a7969a8}, !- Name
  {1cefe0bb-a319-42a2-9fb0-f6606efff0ef}, !- Source Object
  3,                                      !- Outlet Port
  {5ded19fc-4221-4e19-b8a6-255827ebfae6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5fde6b34-20e0-411f-98ef-c82008f8bb06}, !- Handle
  {bb5be8d0-0f79-4bb8-8647-1fb39e694b5f}, !- Name
  {5ded19fc-4221-4e19-b8a6-255827ebfae6}, !- Source Object
  5,                                      !- Outlet Port
  {fc89d406-f24b-4a46-9777-3a83bec45e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b16bff7-5790-4084-9206-ea655a1f7732}, !- Handle
  {1760bcfb-231f-4f44-be5b-a57cea4d3965}, !- Name
  {fc89d406-f24b-4a46-9777-3a83bec45e90}, !- Source Object
  3,                                      !- Outlet Port
  {9cbfcd1b-c5de-4875-a992-a062ca4ddc61}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7276b716-9bcd-4168-961b-6ad761443cd8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {b96c8e33-a88c-44cb-892e-f9f159c07ede}, !- Control Zone or Zone List Name
  {8aa54707-fe5c-44d0-b93b-b25998e2a6a5}, !- Cooling Control Zone or Zone List Name
  {44a98af5-abbf-4574-ac43-0226b46be507}, !- Heating Control Zone or Zone List Name
  {b89c7444-aa97-4861-8690-0bfeec94d85d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b96c8e33-a88c-44cb-892e-f9f159c07ede}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8aa54707-fe5c-44d0-b93b-b25998e2a6a5}, !- Handle
  {8202e072-6d3e-4611-90e6-17bd16225bd4}; !- Name

OS:ModelObjectList,
  {44a98af5-abbf-4574-ac43-0226b46be507}, !- Handle
  {452b64b2-3954-4881-9b64-a28be4cd3dbd}; !- Name

OS:ModelObjectList,
  {b89c7444-aa97-4861-8690-0bfeec94d85d}, !- Handle
  {38bcb996-4a70-4be0-88d5-b4147b8e27ec}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c98f77c-2e24-407c-aa54-f180eb851db6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {8e183ab5-3a3c-4419-aaa8-64284e5f4052}, !- Air Inlet Node Name
  {a6a233d1-274a-40d2-a4b8-3d351d9d93e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d658dd1-61db-4162-ad9d-5b594bbfd185}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {595582e8-b437-4709-b475-30d6d280aab8}, !- Inlet Port
  {1472a99d-2745-4d20-b2bc-4a1bf14f11c4}; !- Outlet Port

OS:Connection,
  {6ec7a403-68b7-4bfa-81cd-7d7468cdcd1e}, !- Handle
  {2eccc4d1-94c0-4555-a464-6b7f828ed720}, !- Name
  {011b06b2-4dd5-4658-b4ea-8eeeb422bcd4}, !- Source Object
  3,                                      !- Outlet Port
  {c2afd6b2-13e1-4a2d-8e91-bb51759b739e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {595582e8-b437-4709-b475-30d6d280aab8}, !- Handle
  {8fc11eae-3d29-437d-b3f1-14f91ad46541}, !- Name
  {6480b193-1ef0-4125-bfc6-ae04d521c224}, !- Source Object
  3,                                      !- Outlet Port
  {8d658dd1-61db-4162-ad9d-5b594bbfd185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1472a99d-2745-4d20-b2bc-4a1bf14f11c4}, !- Handle
  {f103942c-0a0a-452a-a40f-8ca0e0efaea0}, !- Name
  {8d658dd1-61db-4162-ad9d-5b594bbfd185}, !- Source Object
  3,                                      !- Outlet Port
  {08bc6ff7-7597-4e3e-ac9a-275127a87913}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7af7a2c5-9637-4e95-b85b-91303bbfff49}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Inlet Air Node, !- Name
  {cb97f015-ba48-4d32-9cb4-dbcbf742e4ca}, !- Inlet Port
  {8e183ab5-3a3c-4419-aaa8-64284e5f4052}; !- Outlet Port

OS:Connection,
  {cb97f015-ba48-4d32-9cb4-dbcbf742e4ca}, !- Handle
  {6a4a60f8-3dba-472c-8f27-fc7e0c7feff3}, !- Name
  {46d4e08c-6771-4800-8721-0d62edbfd56e}, !- Source Object
  3,                                      !- Outlet Port
  {7af7a2c5-9637-4e95-b85b-91303bbfff49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e183ab5-3a3c-4419-aaa8-64284e5f4052}, !- Handle
  {3d51c465-053e-456f-a491-3d59dc1945e7}, !- Name
  {7af7a2c5-9637-4e95-b85b-91303bbfff49}, !- Source Object
  3,                                      !- Outlet Port
  {7c98f77c-2e24-407c-aa54-f180eb851db6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6a233d1-274a-40d2-a4b8-3d351d9d93e2}, !- Handle
  {2bc04eff-8c51-4a08-8668-255e9289f8f9}, !- Name
  {7c98f77c-2e24-407c-aa54-f180eb851db6}, !- Source Object
  4,                                      !- Outlet Port
  {011b06b2-4dd5-4658-b4ea-8eeeb422bcd4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c969ee00-c9b1-4efb-bfc6-56052b20dbf9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {d24c42e4-98b3-4f43-951d-a4c51dd87f82}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {731469cc-3453-4aba-993c-fae3f096ba6e}, !- Supply Side Inlet Node Name
  {b4bd93ea-69e8-46cb-9255-5d162ef38500}, !- Demand Side Outlet Node Name
  {5208c900-4e64-4e7e-9bde-dc3a7bf3240c}, !- Demand Side Inlet Node A
  {36f40a41-000b-489c-92b5-bc8ba802b652}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ff63d1a-6ca8-4a75-aa5f-3f2ff96b7e14}, !- Demand Mixer Name
  {0499856a-dcf7-4b02-acab-f9df80ebbf57}, !- Demand Splitter A Name
=======
  {6def7a52-c43f-4530-ac6b-10a7e7d3ba56}, !- Control Zone or Zone List Name
  {6bd37036-6417-45eb-b745-af7d2d2fddea}, !- Cooling Control Zone or Zone List Name
  {0e85fe5d-20fa-42f3-b29e-7427a8241c90}, !- Heating Control Zone or Zone List Name
  {5ec4f7b9-028d-451c-ab91-6fde324dbd12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6def7a52-c43f-4530-ac6b-10a7e7d3ba56}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6bd37036-6417-45eb-b745-af7d2d2fddea}, !- Handle
  {16a5f63b-72b5-48c8-a8c2-f350810a5fe9}; !- Name

OS:ModelObjectList,
  {0e85fe5d-20fa-42f3-b29e-7427a8241c90}, !- Handle
  {651a4600-2e66-4598-b072-0642f82b2a64}; !- Name

OS:ModelObjectList,
  {5ec4f7b9-028d-451c-ab91-6fde324dbd12}, !- Handle
  {746d94ae-226c-4317-ae4a-6bdc24e82250}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6accce3-19db-4327-9ad6-1e5f7e2f2c89}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {240f6ec8-85b8-47f1-8cb0-04b37cc8faf0}, !- Air Inlet Node Name
  {4b65d31c-25b5-4c0b-b43a-0c9efcbc1ac9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0084f11-9586-41b1-b088-9915c309c022}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {be634bed-3628-4b09-8f24-2aca870c19c5}, !- Inlet Port
  {af21d605-7daf-4708-8792-4426aa39c5b2}; !- Outlet Port

OS:Connection,
  {4404b3bb-9003-4572-bb02-5ab26265aa95}, !- Handle
  {1bce1771-e8d3-46df-a26c-7c8fddaeeff0}, !- Name
  {675c20cc-97eb-4fe8-8400-2654bf34e491}, !- Source Object
  3,                                      !- Outlet Port
  {1130d146-4d65-4cdb-9f56-155dbc07b1de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be634bed-3628-4b09-8f24-2aca870c19c5}, !- Handle
  {ad191290-9019-450f-af7d-ea258bd7040f}, !- Name
  {fd3d5738-35bb-4871-8f32-ae302984aa37}, !- Source Object
  3,                                      !- Outlet Port
  {a0084f11-9586-41b1-b088-9915c309c022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af21d605-7daf-4708-8792-4426aa39c5b2}, !- Handle
  {39456525-e8c7-4a73-97ad-18ec4081409e}, !- Name
  {a0084f11-9586-41b1-b088-9915c309c022}, !- Source Object
  3,                                      !- Outlet Port
  {3576272e-ca9d-4fde-976e-3213d4973ff7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5e0dc12-c007-405c-8078-9af0d9cb203c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Inlet Air Node, !- Name
  {509bb730-7cff-4481-b5c7-ef888cea2b1f}, !- Inlet Port
  {240f6ec8-85b8-47f1-8cb0-04b37cc8faf0}; !- Outlet Port

OS:Connection,
  {509bb730-7cff-4481-b5c7-ef888cea2b1f}, !- Handle
  {dfb5371a-5b47-4c64-a51c-b069088ace47}, !- Name
  {869db23a-bf2e-4ab7-91e4-e9f287b8f889}, !- Source Object
  3,                                      !- Outlet Port
  {e5e0dc12-c007-405c-8078-9af0d9cb203c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240f6ec8-85b8-47f1-8cb0-04b37cc8faf0}, !- Handle
  {10db40c6-e142-4c4b-b0e8-5858b639d2a3}, !- Name
  {e5e0dc12-c007-405c-8078-9af0d9cb203c}, !- Source Object
  3,                                      !- Outlet Port
  {a6accce3-19db-4327-9ad6-1e5f7e2f2c89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b65d31c-25b5-4c0b-b43a-0c9efcbc1ac9}, !- Handle
  {d56e9442-0ada-4545-aad0-17dca08aa289}, !- Name
  {a6accce3-19db-4327-9ad6-1e5f7e2f2c89}, !- Source Object
  4,                                      !- Outlet Port
  {675c20cc-97eb-4fe8-8400-2654bf34e491}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {331a754e-765a-4dbd-bd83-df547e0aa436}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {f07f06ab-8a50-41c8-b510-78ea264267e5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1a2c7fee-4d0f-4e32-8f41-60e677c75ecd}, !- Supply Side Inlet Node Name
  {33bd05ca-d743-4348-a23f-1eb26114b2a9}, !- Demand Side Outlet Node Name
  {9fc31304-34ee-45b1-a14e-fee8a57d350c}, !- Demand Side Inlet Node A
  {cead7351-1c73-4f03-811a-795e18489d67}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9e5e118-b013-47e3-be30-8a7720483314}, !- Demand Mixer Name
  {66255b3a-c033-45b8-89af-7d3b9085dea1}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {a1b939a5-79fb-4df8-836f-f0155965cca5}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Name
  {731469cc-3453-4aba-993c-fae3f096ba6e}, !- Inlet Port
  {10b4d5e5-862a-405b-9b4f-8be81c9c30f3}; !- Outlet Port

OS:Node,
  {dc1faf9f-c358-4f71-8356-19e192ed0cf2}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Name
  {f1490f98-b4e3-4f86-a816-e9e1fb74f442}, !- Inlet Port
  {36f40a41-000b-489c-92b5-bc8ba802b652}; !- Outlet Port

OS:Connection,
  {731469cc-3453-4aba-993c-fae3f096ba6e}, !- Handle
  {ab300345-1b65-45dc-8131-1baadf46e410}, !- Name
  {c969ee00-c9b1-4efb-bfc6-56052b20dbf9}, !- Source Object
  8,                                      !- Outlet Port
  {a1b939a5-79fb-4df8-836f-f0155965cca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f40a41-000b-489c-92b5-bc8ba802b652}, !- Handle
  {2e259b83-8d59-419e-aaf2-14a2f98b29e2}, !- Name
  {dc1faf9f-c358-4f71-8356-19e192ed0cf2}, !- Source Object
  3,                                      !- Outlet Port
  {c969ee00-c9b1-4efb-bfc6-56052b20dbf9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ddb02343-8069-4c40-8c14-d8623b253b81}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Name
  {5208c900-4e64-4e7e-9bde-dc3a7bf3240c}, !- Inlet Port
  {1cda720b-7b6b-42d9-ba1b-3ef2f81c882e}; !- Outlet Port

OS:Node,
  {2fe67cc5-e34e-49ea-bbb6-d91759e40f1d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Name
  {cc7fa9ac-7fc6-4711-836f-a73bcefe15c9}, !- Inlet Port
  {b4bd93ea-69e8-46cb-9255-5d162ef38500}; !- Outlet Port

OS:Node,
  {68bd4b2c-2b1e-4ce0-838f-569523b209db}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Outlet Air Node, !- Name
  {4e1e0b37-7772-4614-b04a-0d1961386cc7}, !- Inlet Port
  {55807897-e55b-44ce-a13b-9a38f13a39d6}; !- Outlet Port

OS:Connection,
  {5208c900-4e64-4e7e-9bde-dc3a7bf3240c}, !- Handle
  {0f586ec1-74c8-4891-b6e3-1b726688a881}, !- Name
  {c969ee00-c9b1-4efb-bfc6-56052b20dbf9}, !- Source Object
  10,                                     !- Outlet Port
  {ddb02343-8069-4c40-8c14-d8623b253b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bd93ea-69e8-46cb-9255-5d162ef38500}, !- Handle
  {b6526f89-f5c8-4148-946a-cb5c24dd0275}, !- Name
  {2fe67cc5-e34e-49ea-bbb6-d91759e40f1d}, !- Source Object
  3,                                      !- Outlet Port
  {c969ee00-c9b1-4efb-bfc6-56052b20dbf9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0499856a-dcf7-4b02-acab-f9df80ebbf57}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {1cda720b-7b6b-42d9-ba1b-3ef2f81c882e}, !- Inlet Node Name
  {8d271816-02c5-4d06-81a2-ee29dc264ea6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ff63d1a-6ca8-4a75-aa5f-3f2ff96b7e14}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {cc7fa9ac-7fc6-4711-836f-a73bcefe15c9}, !- Outlet Node Name
  {8db462a1-128c-482f-ae71-31732da991a3}; !- Inlet Node Name 1

OS:Connection,
  {1cda720b-7b6b-42d9-ba1b-3ef2f81c882e}, !- Handle
  {3b3b9be0-c2ce-44a1-b91f-5938b333c941}, !- Name
  {ddb02343-8069-4c40-8c14-d8623b253b81}, !- Source Object
  3,                                      !- Outlet Port
  {0499856a-dcf7-4b02-acab-f9df80ebbf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7fa9ac-7fc6-4711-836f-a73bcefe15c9}, !- Handle
  {5daa57f0-25fc-4820-be7f-4bcb4eb65074}, !- Name
  {0ff63d1a-6ca8-4a75-aa5f-3f2ff96b7e14}, !- Source Object
  2,                                      !- Outlet Port
  {2fe67cc5-e34e-49ea-bbb6-d91759e40f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa12c921-d4d7-44fb-b78d-72ee519de64f}, !- Handle
  {c969ee00-c9b1-4efb-bfc6-56052b20dbf9}, !- AirLoop Name
=======
  {ad24a76f-53f5-4412-ba68-739817421ab9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Name
  {1a2c7fee-4d0f-4e32-8f41-60e677c75ecd}, !- Inlet Port
  {1b8c61d1-0264-4623-82ac-12c83fc1180f}; !- Outlet Port

OS:Node,
  {ac04df99-0bed-4517-934a-aa6df0867483}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Name
  {d6eb3192-d072-4da6-8864-f02a00c88519}, !- Inlet Port
  {cead7351-1c73-4f03-811a-795e18489d67}; !- Outlet Port

OS:Connection,
  {1a2c7fee-4d0f-4e32-8f41-60e677c75ecd}, !- Handle
  {56674de5-b3b6-4801-8afd-c12459de7ab7}, !- Name
  {331a754e-765a-4dbd-bd83-df547e0aa436}, !- Source Object
  8,                                      !- Outlet Port
  {ad24a76f-53f5-4412-ba68-739817421ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cead7351-1c73-4f03-811a-795e18489d67}, !- Handle
  {5a8f26f8-9785-4946-b4f0-b0428dc37b86}, !- Name
  {ac04df99-0bed-4517-934a-aa6df0867483}, !- Source Object
  3,                                      !- Outlet Port
  {331a754e-765a-4dbd-bd83-df547e0aa436}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {07a1d905-a458-4775-8544-0bc6587c040a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Name
  {9fc31304-34ee-45b1-a14e-fee8a57d350c}, !- Inlet Port
  {47779e80-e48b-428e-a94d-9237580c25d3}; !- Outlet Port

OS:Node,
  {7149ecd5-41f3-4819-ba43-f122cd94426c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Name
  {2460c15c-592a-4213-ba07-bf5768d62cce}, !- Inlet Port
  {33bd05ca-d743-4348-a23f-1eb26114b2a9}; !- Outlet Port

OS:Node,
  {732f63cf-a8d6-432a-a66f-097fa1a11809}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Outlet Air Node, !- Name
  {e73c04f6-4099-47af-adfd-cc574c2e0b76}, !- Inlet Port
  {e3a7d387-4c37-4d5f-a1f7-bda742ddf731}; !- Outlet Port

OS:Connection,
  {9fc31304-34ee-45b1-a14e-fee8a57d350c}, !- Handle
  {674e9c9e-cf73-4d71-b2ec-e48c51ae7096}, !- Name
  {331a754e-765a-4dbd-bd83-df547e0aa436}, !- Source Object
  10,                                     !- Outlet Port
  {07a1d905-a458-4775-8544-0bc6587c040a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bd05ca-d743-4348-a23f-1eb26114b2a9}, !- Handle
  {26ce9918-6d17-4ea5-87db-e399aa4fb227}, !- Name
  {7149ecd5-41f3-4819-ba43-f122cd94426c}, !- Source Object
  3,                                      !- Outlet Port
  {331a754e-765a-4dbd-bd83-df547e0aa436}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66255b3a-c033-45b8-89af-7d3b9085dea1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {47779e80-e48b-428e-a94d-9237580c25d3}, !- Inlet Node Name
  {621143e5-4587-4c3e-a4cf-00bc1acb2bec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9e5e118-b013-47e3-be30-8a7720483314}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {2460c15c-592a-4213-ba07-bf5768d62cce}, !- Outlet Node Name
  {4bd749e5-edc2-4a7c-afc2-8fccb94240f7}; !- Inlet Node Name 1

OS:Connection,
  {47779e80-e48b-428e-a94d-9237580c25d3}, !- Handle
  {837f8e22-9044-4b50-986e-bd7e8ffaeaf3}, !- Name
  {07a1d905-a458-4775-8544-0bc6587c040a}, !- Source Object
  3,                                      !- Outlet Port
  {66255b3a-c033-45b8-89af-7d3b9085dea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2460c15c-592a-4213-ba07-bf5768d62cce}, !- Handle
  {8b54d813-bb6a-4557-b03f-f6d6069310be}, !- Name
  {e9e5e118-b013-47e3-be30-8a7720483314}, !- Source Object
  2,                                      !- Outlet Port
  {7149ecd5-41f3-4819-ba43-f122cd94426c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04596053-de9b-4f11-8dcb-3835a78355ef}, !- Handle
  {331a754e-765a-4dbd-bd83-df547e0aa436}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {d24c42e4-98b3-4f43-951d-a4c51dd87f82}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {0b273979-1350-41d3-b85a-ec95c5ecd1e3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {efd34079-0962-489c-b65c-a6d234696e52}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d7e968ca-6368-4376-a9f1-abca127e991c}, !- Control Zone Name
  {dc1faf9f-c358-4f71-8356-19e192ed0cf2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {807f376d-8d72-43e8-ad5b-c18e47834e6c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule Name
=======
  {f07f06ab-8a50-41c8-b510-78ea264267e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {04eb6504-8641-46f9-84a3-54d5d0b8493c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0a67873f-cbff-43d7-a74a-d06eb1df7b7c}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {50664766-628b-4c56-a4cf-5eed151ba2d1}, !- Control Zone Name
  {ac04df99-0bed-4517-934a-aa6df0867483}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {954b7a0c-8290-4b64-94e0-ae7f9a6b4e79}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {005cad34-9a21-4c15-a988-c985977999d3}, !- Air Inlet Node Name
  {f1490f98-b4e3-4f86-a816-e9e1fb74f442}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a55e4574-2cfa-4683-b5cf-110913ba8735}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {06e7980a-a53e-4605-9124-5d93b2796020}, !- Air Inlet Node Name
  {af4f7711-35fa-4935-a4b7-aa4b795328fb}, !- Air Outlet Node Name
=======
  {78d75ad5-3ed3-4cea-914c-9c51e7d5dbf3}, !- Air Inlet Node Name
  {d6eb3192-d072-4da6-8864-f02a00c88519}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ff7472d0-baf0-4584-8e6c-2d24a20835ba}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0ab5929e-4d7c-43ce-8816-665745cc09cd}, !- Air Inlet Node Name
  {1ab7e991-2d7f-4d79-9e8e-d671f1f97a7e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {04e75ffc-e6c0-4a30-9dbc-065a59dc8d39}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  {5577303a-d875-4729-a4c6-cded1889e5a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {1787d9d8-bfec-4b77-86f7-388086166b92}, !- Air Inlet Node Name
  {28bb6fa2-987d-4d9c-8656-e3149a4a0d0d}, !- Air Outlet Node Name
  {6e292d5a-31c5-4b0f-a38d-7ad9b466d877}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {28688caf-0c85-426a-ac68-6254ab396182}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 98kBtu/hr 10.1EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {9ee000e2-b365-47c4-8977-b9755b69c919}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  {a6c3908b-2f82-41ab-ac00-2742a349fb9d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {30b79e61-d1a3-4a8c-9913-ebc56b57ad7a}, !- Air Inlet Node Name
  {c070fe77-f4fb-4e05-8d51-cf50134d4f4d}, !- Air Outlet Node Name
  {d7455cd5-1a41-4b71-9ba3-cc90e2ac3d6c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {b987845d-574c-40ed-9729-7f7acd7d4564}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 97kBtu/hr 10.1EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {25e70071-194a-460c-8516-15c92e240c3f}, !- Air Inlet Node Name
  {cbc4e614-45ef-4a6c-bf11-908a8e005726}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {c3cb00be-f270-4b10-a40a-30c324447498}, !- Air Inlet Node Name
  {fd7935e2-5b03-4bf0-84f7-20d6f576b743}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {f1490f98-b4e3-4f86-a816-e9e1fb74f442}, !- Handle
  {1be12768-8e6a-4a91-9e51-06d7cf28e0ea}, !- Name
  {807f376d-8d72-43e8-ad5b-c18e47834e6c}, !- Source Object
  9,                                      !- Outlet Port
  {dc1faf9f-c358-4f71-8356-19e192ed0cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e292d5a-31c5-4b0f-a38d-7ad9b466d877}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat Outlet Air Node, !- Name
  {28bb6fa2-987d-4d9c-8656-e3149a4a0d0d}, !- Inlet Port
  {005cad34-9a21-4c15-a988-c985977999d3}; !- Outlet Port

OS:Connection,
  {28bb6fa2-987d-4d9c-8656-e3149a4a0d0d}, !- Handle
  {4d5b320f-33f8-42a5-9816-bbafe2f1b3ca}, !- Name
  {04e75ffc-e6c0-4a30-9dbc-065a59dc8d39}, !- Source Object
  6,                                      !- Outlet Port
  {6e292d5a-31c5-4b0f-a38d-7ad9b466d877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005cad34-9a21-4c15-a988-c985977999d3}, !- Handle
  {cf8de123-0e41-4ee6-8059-0227a99f10f9}, !- Name
  {6e292d5a-31c5-4b0f-a38d-7ad9b466d877}, !- Source Object
  3,                                      !- Outlet Port
  {807f376d-8d72-43e8-ad5b-c18e47834e6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bbe6219a-a287-4776-af47-d8d15d448f61}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil Outlet Air Node, !- Name
  {af4f7711-35fa-4935-a4b7-aa4b795328fb}, !- Inlet Port
  {1787d9d8-bfec-4b77-86f7-388086166b92}; !- Outlet Port

OS:Connection,
  {af4f7711-35fa-4935-a4b7-aa4b795328fb}, !- Handle
  {ef580f07-38f8-4be7-a0ca-50b763ec7b81}, !- Name
  {a55e4574-2cfa-4683-b5cf-110913ba8735}, !- Source Object
  6,                                      !- Outlet Port
  {bbe6219a-a287-4776-af47-d8d15d448f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1787d9d8-bfec-4b77-86f7-388086166b92}, !- Handle
  {0414d8ac-fbec-45fb-8621-d335243d0b5e}, !- Name
  {bbe6219a-a287-4776-af47-d8d15d448f61}, !- Source Object
  3,                                      !- Outlet Port
  {04e75ffc-e6c0-4a30-9dbc-065a59dc8d39}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c65ff1dd-8fd5-4294-aa16-817e588fc08a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 98kBtu/hr 10.1EER Outlet Air Node, !- Name
  {cbc4e614-45ef-4a6c-bf11-908a8e005726}, !- Inlet Port
  {06e7980a-a53e-4605-9124-5d93b2796020}; !- Outlet Port

OS:Connection,
  {cbc4e614-45ef-4a6c-bf11-908a8e005726}, !- Handle
  {bae91d02-3d52-41d8-8dac-2e122e864246}, !- Name
  {28688caf-0c85-426a-ac68-6254ab396182}, !- Source Object
  8,                                      !- Outlet Port
  {c65ff1dd-8fd5-4294-aa16-817e588fc08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e7980a-a53e-4605-9124-5d93b2796020}, !- Handle
  {9bc31412-cf33-4092-8a20-7fe76c0a98a0}, !- Name
  {c65ff1dd-8fd5-4294-aa16-817e588fc08a}, !- Source Object
  3,                                      !- Outlet Port
  {a55e4574-2cfa-4683-b5cf-110913ba8735}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4853dffa-5e84-4821-8f03-0f763b6bda15}, !- Handle
=======
  {d6eb3192-d072-4da6-8864-f02a00c88519}, !- Handle
  {984c347d-f3d2-48f5-bbe1-05f1ddf0dd5d}, !- Name
  {954b7a0c-8290-4b64-94e0-ae7f9a6b4e79}, !- Source Object
  9,                                      !- Outlet Port
  {ac04df99-0bed-4517-934a-aa6df0867483}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7455cd5-1a41-4b71-9ba3-cc90e2ac3d6c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat Outlet Air Node, !- Name
  {c070fe77-f4fb-4e05-8d51-cf50134d4f4d}, !- Inlet Port
  {78d75ad5-3ed3-4cea-914c-9c51e7d5dbf3}; !- Outlet Port

OS:Connection,
  {c070fe77-f4fb-4e05-8d51-cf50134d4f4d}, !- Handle
  {99b4bb62-e274-47a6-9a26-226f1caa6fd6}, !- Name
  {9ee000e2-b365-47c4-8977-b9755b69c919}, !- Source Object
  6,                                      !- Outlet Port
  {d7455cd5-1a41-4b71-9ba3-cc90e2ac3d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d75ad5-3ed3-4cea-914c-9c51e7d5dbf3}, !- Handle
  {16b04627-ce54-46b5-b8cf-0f52bc605c63}, !- Name
  {d7455cd5-1a41-4b71-9ba3-cc90e2ac3d6c}, !- Source Object
  3,                                      !- Outlet Port
  {954b7a0c-8290-4b64-94e0-ae7f9a6b4e79}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {53909669-92dd-48d4-b9f5-01ecdaedeb9c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil Outlet Air Node, !- Name
  {1ab7e991-2d7f-4d79-9e8e-d671f1f97a7e}, !- Inlet Port
  {30b79e61-d1a3-4a8c-9913-ebc56b57ad7a}; !- Outlet Port

OS:Connection,
  {1ab7e991-2d7f-4d79-9e8e-d671f1f97a7e}, !- Handle
  {fb9af81b-e07f-4fd3-9764-4f2cb2e8a16b}, !- Name
  {ff7472d0-baf0-4584-8e6c-2d24a20835ba}, !- Source Object
  6,                                      !- Outlet Port
  {53909669-92dd-48d4-b9f5-01ecdaedeb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b79e61-d1a3-4a8c-9913-ebc56b57ad7a}, !- Handle
  {d795cf3e-a8b8-4c5e-b2cc-f7365224fc3f}, !- Name
  {53909669-92dd-48d4-b9f5-01ecdaedeb9c}, !- Source Object
  3,                                      !- Outlet Port
  {9ee000e2-b365-47c4-8977-b9755b69c919}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {74ae3dc9-94f0-42c0-97d4-34bf7985a67f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 97kBtu/hr 10.1EER Outlet Air Node, !- Name
  {fd7935e2-5b03-4bf0-84f7-20d6f576b743}, !- Inlet Port
  {0ab5929e-4d7c-43ce-8816-665745cc09cd}; !- Outlet Port

OS:Connection,
  {fd7935e2-5b03-4bf0-84f7-20d6f576b743}, !- Handle
  {a84c9198-ce78-44d0-908d-a739dd93cbb9}, !- Name
  {b987845d-574c-40ed-9729-7f7acd7d4564}, !- Source Object
  8,                                      !- Outlet Port
  {74ae3dc9-94f0-42c0-97d4-34bf7985a67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab5929e-4d7c-43ce-8816-665745cc09cd}, !- Handle
  {0da1d0bd-2cbc-4302-b6b3-f14c892213ff}, !- Name
  {74ae3dc9-94f0-42c0-97d4-34bf7985a67f}, !- Source Object
  3,                                      !- Outlet Port
  {ff7472d0-baf0-4584-8e6c-2d24a20835ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {07bc6c6f-09ee-4f52-b4f2-f0a89cfc2c4c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a356b5ce-4cbe-48e1-a083-ca2e3e689266}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {046cb051-8586-4571-8022-6a6c8d8b39af}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {a356b5ce-4cbe-48e1-a083-ca2e3e689266}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule
=======
  {046cb051-8586-4571-8022-6a6c8d8b39af}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {9b91c7ee-64b5-45d7-acc3-cd5c97f5df2a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  {4853dffa-5e84-4821-8f03-0f763b6bda15}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c6a47bf3-50d6-4c0d-b8af-40df7e7ab3e0}, !- Mixed Air Node Name
  {2d90b827-dfd6-4431-bd80-422b6a5a9810}, !- Outdoor Air Stream Node Name
  {409b3bd2-17db-4763-9c8d-df135f4a93ff}, !- Relief Air Stream Node Name
  {10b4d5e5-862a-405b-9b4f-8be81c9c30f3}; !- Return Air Stream Node Name

OS:Node,
  {332a7400-0fee-4ae3-82e9-0e3d0fc16700}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d90b827-dfd6-4431-bd80-422b6a5a9810}; !- Outlet Port

OS:Connection,
  {2d90b827-dfd6-4431-bd80-422b6a5a9810}, !- Handle
  {26aa06a0-b9ee-4e4f-88c8-c3c8230df1a0}, !- Name
  {332a7400-0fee-4ae3-82e9-0e3d0fc16700}, !- Source Object
  3,                                      !- Outlet Port
  {9b91c7ee-64b5-45d7-acc3-cd5c97f5df2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83553636-36d3-4593-ac69-28dbf415e371}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Name
  {409b3bd2-17db-4763-9c8d-df135f4a93ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {409b3bd2-17db-4763-9c8d-df135f4a93ff}, !- Handle
  {c835c1d1-d2ab-4ded-93ed-d8e97791bf56}, !- Name
  {9b91c7ee-64b5-45d7-acc3-cd5c97f5df2a}, !- Source Object
  7,                                      !- Outlet Port
  {83553636-36d3-4593-ac69-28dbf415e371}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9128febb-b250-4944-81de-70dbef2947f5}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Name
  {c6a47bf3-50d6-4c0d-b8af-40df7e7ab3e0}, !- Inlet Port
  {25e70071-194a-460c-8516-15c92e240c3f}; !- Outlet Port

OS:Connection,
  {10b4d5e5-862a-405b-9b4f-8be81c9c30f3}, !- Handle
  {0c284054-ed76-4f21-b67f-6cb22f97dfd7}, !- Name
  {a1b939a5-79fb-4df8-836f-f0155965cca5}, !- Source Object
  3,                                      !- Outlet Port
  {9b91c7ee-64b5-45d7-acc3-cd5c97f5df2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c6a47bf3-50d6-4c0d-b8af-40df7e7ab3e0}, !- Handle
  {fbf8d4ae-78b6-49de-980f-75d2abc52dee}, !- Name
  {9b91c7ee-64b5-45d7-acc3-cd5c97f5df2a}, !- Source Object
  5,                                      !- Outlet Port
  {9128febb-b250-4944-81de-70dbef2947f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e70071-194a-460c-8516-15c92e240c3f}, !- Handle
  {3c3f6d5c-03ed-4be3-9edc-6b58ccaef37c}, !- Name
  {9128febb-b250-4944-81de-70dbef2947f5}, !- Source Object
  3,                                      !- Outlet Port
  {28688caf-0c85-426a-ac68-6254ab396182}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0b273979-1350-41d3-b85a-ec95c5ecd1e3}, !- Handle
=======
  {095f8a20-8f64-4c6b-a52f-994f78697ca2}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  {07bc6c6f-09ee-4f52-b4f2-f0a89cfc2c4c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88b76af9-e205-4176-949a-7c9b7eeabea3}, !- Mixed Air Node Name
  {516767b6-451b-4a91-b09b-6659e4b4b63d}, !- Outdoor Air Stream Node Name
  {e3905b81-0515-4ba5-8cfb-558bf7b31a30}, !- Relief Air Stream Node Name
  {1b8c61d1-0264-4623-82ac-12c83fc1180f}; !- Return Air Stream Node Name

OS:Node,
  {a2e9fda8-3c4b-4600-89bd-d72f4376850a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {516767b6-451b-4a91-b09b-6659e4b4b63d}; !- Outlet Port

OS:Connection,
  {516767b6-451b-4a91-b09b-6659e4b4b63d}, !- Handle
  {2ce54c59-a2b4-43fd-942a-01b8642844ed}, !- Name
  {a2e9fda8-3c4b-4600-89bd-d72f4376850a}, !- Source Object
  3,                                      !- Outlet Port
  {095f8a20-8f64-4c6b-a52f-994f78697ca2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8eb0367f-b7bb-4ab3-a627-fe4f37eadc83}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Name
  {e3905b81-0515-4ba5-8cfb-558bf7b31a30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3905b81-0515-4ba5-8cfb-558bf7b31a30}, !- Handle
  {ccd66837-96e6-4120-a730-74b3820e469b}, !- Name
  {095f8a20-8f64-4c6b-a52f-994f78697ca2}, !- Source Object
  7,                                      !- Outlet Port
  {8eb0367f-b7bb-4ab3-a627-fe4f37eadc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f338ee9-806c-4ea9-b7f2-414bc7411685}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Name
  {88b76af9-e205-4176-949a-7c9b7eeabea3}, !- Inlet Port
  {c3cb00be-f270-4b10-a40a-30c324447498}; !- Outlet Port

OS:Connection,
  {1b8c61d1-0264-4623-82ac-12c83fc1180f}, !- Handle
  {43e29539-d2fd-4893-a531-b4399fde79b9}, !- Name
  {ad24a76f-53f5-4412-ba68-739817421ab9}, !- Source Object
  3,                                      !- Outlet Port
  {095f8a20-8f64-4c6b-a52f-994f78697ca2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88b76af9-e205-4176-949a-7c9b7eeabea3}, !- Handle
  {7739dfe2-8306-42f6-aae3-f4577d9b40de}, !- Name
  {095f8a20-8f64-4c6b-a52f-994f78697ca2}, !- Source Object
  5,                                      !- Outlet Port
  {8f338ee9-806c-4ea9-b7f2-414bc7411685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cb00be-f270-4b10-a40a-30c324447498}, !- Handle
  {538667af-fd13-4c5d-a715-8bbdecbcb632}, !- Name
  {8f338ee9-806c-4ea9-b7f2-414bc7411685}, !- Source Object
  3,                                      !- Outlet Port
  {b987845d-574c-40ed-9729-7f7acd7d4564}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {04eb6504-8641-46f9-84a3-54d5d0b8493c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {856c25d0-298e-4f8e-8432-e8513541e39c}, !- Control Zone or Zone List Name
  {25bd8f3d-d20e-4af4-a747-1b49509cef27}, !- Cooling Control Zone or Zone List Name
  {6769cbec-d199-4ea1-a76e-352e6ad41f25}, !- Heating Control Zone or Zone List Name
  {35b15a6f-74d8-43b9-a95e-24be57d46ec7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {856c25d0-298e-4f8e-8432-e8513541e39c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {25bd8f3d-d20e-4af4-a747-1b49509cef27}, !- Handle
  {edef1da1-5e9a-421f-9385-ac2a132edf81}; !- Name

OS:ModelObjectList,
  {6769cbec-d199-4ea1-a76e-352e6ad41f25}, !- Handle
  {ee68ffa4-ffbe-4a90-b91f-de01a95cfc5e}; !- Name

OS:ModelObjectList,
  {35b15a6f-74d8-43b9-a95e-24be57d46ec7}, !- Handle
  {cfaff4f0-8075-450e-89df-848c730cbb68}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17d726bd-e73a-4f47-8779-303271a9e45c}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {4c877ccc-e7cd-4826-bcba-9ae6cf9b8801}, !- Air Inlet Node Name
  {4e1e0b37-7772-4614-b04a-0d1961386cc7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ae21eaf-0ec5-4f6a-baf6-5e8e668ec01f}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {2160f7d4-8738-4823-8cae-6a09fa33fc1c}, !- Inlet Port
  {8db462a1-128c-482f-ae71-31732da991a3}; !- Outlet Port

OS:Connection,
  {55807897-e55b-44ce-a13b-9a38f13a39d6}, !- Handle
  {2439ffc2-8277-4510-976a-b5c2557a992b}, !- Name
  {68bd4b2c-2b1e-4ce0-838f-569523b209db}, !- Source Object
  3,                                      !- Outlet Port
  {c691888a-50d0-47ef-a355-a24708130564}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2160f7d4-8738-4823-8cae-6a09fa33fc1c}, !- Handle
  {cb7a4360-3288-4855-aea9-b475db9cb0bb}, !- Name
  {2c9ac6b5-fe2a-40c6-901e-6101c9e6092c}, !- Source Object
  3,                                      !- Outlet Port
  {6ae21eaf-0ec5-4f6a-baf6-5e8e668ec01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db462a1-128c-482f-ae71-31732da991a3}, !- Handle
  {5904075b-d7c5-422c-bb0b-2a72a25f8009}, !- Name
  {6ae21eaf-0ec5-4f6a-baf6-5e8e668ec01f}, !- Source Object
  3,                                      !- Outlet Port
  {0ff63d1a-6ca8-4a75-aa5f-3f2ff96b7e14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1e9932b-762b-4680-926a-a8c477447d99}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Inlet Air Node, !- Name
  {8d271816-02c5-4d06-81a2-ee29dc264ea6}, !- Inlet Port
  {4c877ccc-e7cd-4826-bcba-9ae6cf9b8801}; !- Outlet Port

OS:Connection,
  {8d271816-02c5-4d06-81a2-ee29dc264ea6}, !- Handle
  {d55d83d5-05a1-48dc-b6ea-55e848ca94bc}, !- Name
  {0499856a-dcf7-4b02-acab-f9df80ebbf57}, !- Source Object
  3,                                      !- Outlet Port
  {b1e9932b-762b-4680-926a-a8c477447d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c877ccc-e7cd-4826-bcba-9ae6cf9b8801}, !- Handle
  {40989435-1beb-4bd4-96aa-d902a98f7fb8}, !- Name
  {b1e9932b-762b-4680-926a-a8c477447d99}, !- Source Object
  3,                                      !- Outlet Port
  {17d726bd-e73a-4f47-8779-303271a9e45c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e1e0b37-7772-4614-b04a-0d1961386cc7}, !- Handle
  {f4c15efc-b676-4d98-91a3-78712eb067bb}, !- Name
  {17d726bd-e73a-4f47-8779-303271a9e45c}, !- Source Object
  4,                                      !- Outlet Port
  {68bd4b2c-2b1e-4ce0-838f-569523b209db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa07ac93-832f-4821-9c9f-2545f0e8ee5c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule
  {9b6b545d-82b4-41d7-b8c9-733695b1fe2d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33d871b1-202f-4292-b7d5-e7210e7ab711}, !- Supply Side Inlet Node Name
  {f97cdb20-05db-4f74-8e52-dbf6b58d2d97}, !- Demand Side Outlet Node Name
  {4991ac4c-d5ae-413a-9976-12941fce1091}, !- Demand Side Inlet Node A
  {610e120c-b292-4c43-8c27-8887e69c84bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {17e98e79-bd92-4b26-b682-6af517652282}, !- Demand Mixer Name
  {a5f21f67-d7ce-477d-8aca-dae2f48b20b9}, !- Demand Splitter A Name
=======
  {e0d7c29f-657d-4fd8-b722-70a97e3c02ea}, !- Control Zone or Zone List Name
  {3c037e9f-a9d5-4a91-a490-be66b11a2c16}, !- Cooling Control Zone or Zone List Name
  {71093878-cf60-4dde-8982-5702a41580cc}, !- Heating Control Zone or Zone List Name
  {7dd28893-64b4-4753-bb8b-8d0ded4989d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0d7c29f-657d-4fd8-b722-70a97e3c02ea}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3c037e9f-a9d5-4a91-a490-be66b11a2c16}, !- Handle
  {5a89f7a7-3340-4d95-9471-5f2e50d5e398}; !- Name

OS:ModelObjectList,
  {71093878-cf60-4dde-8982-5702a41580cc}, !- Handle
  {d875af2e-00e9-4ed0-9cce-d0591955893a}; !- Name

OS:ModelObjectList,
  {7dd28893-64b4-4753-bb8b-8d0ded4989d7}, !- Handle
  {c0293c71-d9a7-425b-9113-5105b9db1ede}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a683d0bf-9014-4640-bb8a-70f239ee0b74}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {579eb4a2-bc00-4757-81db-717c2e07558e}, !- Air Inlet Node Name
  {e73c04f6-4099-47af-adfd-cc574c2e0b76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {597cc6fd-692d-44bd-81c7-4f64192506e2}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {083c6598-4be0-40c0-8eb0-71cfcad74d72}, !- Inlet Port
  {4bd749e5-edc2-4a7c-afc2-8fccb94240f7}; !- Outlet Port

OS:Connection,
  {e3a7d387-4c37-4d5f-a1f7-bda742ddf731}, !- Handle
  {85f134bd-3217-420b-857a-31cc4d310e6a}, !- Name
  {732f63cf-a8d6-432a-a66f-097fa1a11809}, !- Source Object
  3,                                      !- Outlet Port
  {cfdc5c01-ae4d-4e27-af7f-8901fe4f9bd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {083c6598-4be0-40c0-8eb0-71cfcad74d72}, !- Handle
  {3a14727e-2df1-4033-8834-cfc036545a37}, !- Name
  {93a8232b-57de-4b64-bd3b-73f7aa615af0}, !- Source Object
  3,                                      !- Outlet Port
  {597cc6fd-692d-44bd-81c7-4f64192506e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd749e5-edc2-4a7c-afc2-8fccb94240f7}, !- Handle
  {8e61b3af-9f4a-482c-b78e-f89e07bce863}, !- Name
  {597cc6fd-692d-44bd-81c7-4f64192506e2}, !- Source Object
  3,                                      !- Outlet Port
  {e9e5e118-b013-47e3-be30-8a7720483314}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c47ee826-823e-4ff6-aa03-13b0040bcecb}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Inlet Air Node, !- Name
  {621143e5-4587-4c3e-a4cf-00bc1acb2bec}, !- Inlet Port
  {579eb4a2-bc00-4757-81db-717c2e07558e}; !- Outlet Port

OS:Connection,
  {621143e5-4587-4c3e-a4cf-00bc1acb2bec}, !- Handle
  {6e46f354-f587-4115-a461-153db5a060ef}, !- Name
  {66255b3a-c033-45b8-89af-7d3b9085dea1}, !- Source Object
  3,                                      !- Outlet Port
  {c47ee826-823e-4ff6-aa03-13b0040bcecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579eb4a2-bc00-4757-81db-717c2e07558e}, !- Handle
  {17b1c249-b29e-4f85-95a1-24ed950585d9}, !- Name
  {c47ee826-823e-4ff6-aa03-13b0040bcecb}, !- Source Object
  3,                                      !- Outlet Port
  {a683d0bf-9014-4640-bb8a-70f239ee0b74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e73c04f6-4099-47af-adfd-cc574c2e0b76}, !- Handle
  {7af05b21-432a-483d-abe8-4074b16f7695}, !- Name
  {a683d0bf-9014-4640-bb8a-70f239ee0b74}, !- Source Object
  4,                                      !- Outlet Port
  {732f63cf-a8d6-432a-a66f-097fa1a11809}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c682f70-92b4-4365-b623-0f1ed92eb0a9}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule
  {482008af-8b1f-42dd-ade6-6a8e276df032}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e7f7a16-67ed-4498-b492-402568ae8e84}, !- Supply Side Inlet Node Name
  {f6cf461b-b355-4a39-b22f-d86824d82f00}, !- Demand Side Outlet Node Name
  {b1f2dcef-92fc-473c-91b2-05cee7b17465}, !- Demand Side Inlet Node A
  {01ccf933-c73d-4579-9fc5-151bdff7c41f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f0bb40d1-0ad6-4dde-b871-09446f449677}, !- Demand Mixer Name
  {9c081853-f349-4205-bc52-640a873bbb03}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {eb7036b7-4236-41db-86e3-d3b25becd943}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Name
  {33d871b1-202f-4292-b7d5-e7210e7ab711}, !- Inlet Port
  {52a23592-7909-4491-945b-b860b19e6c46}; !- Outlet Port

OS:Node,
  {c938c392-1c0b-4ee8-8c31-92f3a00dd509}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Name
  {913981e9-455b-4ccb-ba88-7892a8cd86e2}, !- Inlet Port
  {610e120c-b292-4c43-8c27-8887e69c84bf}; !- Outlet Port

OS:Connection,
  {33d871b1-202f-4292-b7d5-e7210e7ab711}, !- Handle
  {f8da2293-6bb3-43de-806f-dca4bd9314ff}, !- Name
  {fa07ac93-832f-4821-9c9f-2545f0e8ee5c}, !- Source Object
  8,                                      !- Outlet Port
  {eb7036b7-4236-41db-86e3-d3b25becd943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610e120c-b292-4c43-8c27-8887e69c84bf}, !- Handle
  {096a4799-defc-47d9-a3c8-d00f1f57aaa7}, !- Name
  {c938c392-1c0b-4ee8-8c31-92f3a00dd509}, !- Source Object
  3,                                      !- Outlet Port
  {fa07ac93-832f-4821-9c9f-2545f0e8ee5c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {84f4f4fc-8f1a-4b12-b93f-2f1d92a14faa}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Name
  {4991ac4c-d5ae-413a-9976-12941fce1091}, !- Inlet Port
  {a8e25a09-af17-498a-8469-55a207b708d3}; !- Outlet Port

OS:Node,
  {d3d0e1de-e67f-4216-9736-c89525d928c5}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Name
  {f744c4ec-3a8a-4cec-bbe7-31b85205a96d}, !- Inlet Port
  {f97cdb20-05db-4f74-8e52-dbf6b58d2d97}; !- Outlet Port

OS:Node,
  {54b57248-3f78-4d5c-9061-2c9678dbd540}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Outlet Air Node, !- Name
  {36a3a910-9d24-47ce-8fff-7e20e535d23e}, !- Inlet Port
  {ed316eb2-9995-4a7f-9803-51b95e0dd68d}; !- Outlet Port

OS:Connection,
  {4991ac4c-d5ae-413a-9976-12941fce1091}, !- Handle
  {5a6e4d0e-5151-4f83-9ad0-8e4ccd22932d}, !- Name
  {fa07ac93-832f-4821-9c9f-2545f0e8ee5c}, !- Source Object
  10,                                     !- Outlet Port
  {84f4f4fc-8f1a-4b12-b93f-2f1d92a14faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97cdb20-05db-4f74-8e52-dbf6b58d2d97}, !- Handle
  {708a906d-5d58-43d0-a976-bbd4f9e79de8}, !- Name
  {d3d0e1de-e67f-4216-9736-c89525d928c5}, !- Source Object
  3,                                      !- Outlet Port
  {fa07ac93-832f-4821-9c9f-2545f0e8ee5c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a5f21f67-d7ce-477d-8aca-dae2f48b20b9}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {a8e25a09-af17-498a-8469-55a207b708d3}, !- Inlet Node Name
  {ff03c4a6-75af-417d-ae51-d1be0b0cbdf1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {17e98e79-bd92-4b26-b682-6af517652282}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f744c4ec-3a8a-4cec-bbe7-31b85205a96d}, !- Outlet Node Name
  {59a458e1-c1e7-461c-8a26-85d020301a97}; !- Inlet Node Name 1

OS:Connection,
  {a8e25a09-af17-498a-8469-55a207b708d3}, !- Handle
  {7ef682ab-ad37-4f13-bf1b-f560df81ed26}, !- Name
  {84f4f4fc-8f1a-4b12-b93f-2f1d92a14faa}, !- Source Object
  3,                                      !- Outlet Port
  {a5f21f67-d7ce-477d-8aca-dae2f48b20b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f744c4ec-3a8a-4cec-bbe7-31b85205a96d}, !- Handle
  {a8afb1b8-3d04-495c-82c5-29d482c51312}, !- Name
  {17e98e79-bd92-4b26-b682-6af517652282}, !- Source Object
  2,                                      !- Outlet Port
  {d3d0e1de-e67f-4216-9736-c89525d928c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ab40b47-bc0e-47fa-8f77-3d0b9414f413}, !- Handle
  {fa07ac93-832f-4821-9c9f-2545f0e8ee5c}, !- AirLoop Name
=======
  {2c7559ce-fecc-4c31-a3c2-f194ee037fcc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Name
  {8e7f7a16-67ed-4498-b492-402568ae8e84}, !- Inlet Port
  {65af14c6-ded7-4b99-a203-89ae2401c2bf}; !- Outlet Port

OS:Node,
  {86ce2ae1-5281-4793-99e2-f2fe88c28133}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Name
  {a300b1ea-1d9e-44f4-845e-64bbd8be1c5a}, !- Inlet Port
  {01ccf933-c73d-4579-9fc5-151bdff7c41f}; !- Outlet Port

OS:Connection,
  {8e7f7a16-67ed-4498-b492-402568ae8e84}, !- Handle
  {6ed80389-3897-48dd-9589-5472c25206bd}, !- Name
  {2c682f70-92b4-4365-b623-0f1ed92eb0a9}, !- Source Object
  8,                                      !- Outlet Port
  {2c7559ce-fecc-4c31-a3c2-f194ee037fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ccf933-c73d-4579-9fc5-151bdff7c41f}, !- Handle
  {51b8b8ae-9e7b-430f-890f-991f70a89649}, !- Name
  {86ce2ae1-5281-4793-99e2-f2fe88c28133}, !- Source Object
  3,                                      !- Outlet Port
  {2c682f70-92b4-4365-b623-0f1ed92eb0a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c533c66b-401e-4a87-be01-7d63e597a87b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Name
  {b1f2dcef-92fc-473c-91b2-05cee7b17465}, !- Inlet Port
  {c6ce8e4b-58f3-437a-92b6-ddbc01c28755}; !- Outlet Port

OS:Node,
  {b0ac858f-9944-4576-8b17-313732d7ef7d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Name
  {ade9639a-3171-437e-8a85-19d38f018aa6}, !- Inlet Port
  {f6cf461b-b355-4a39-b22f-d86824d82f00}; !- Outlet Port

OS:Node,
  {41bd07cd-ab88-43e3-bcea-c73bcd8b2f99}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Outlet Air Node, !- Name
  {205025bf-d2de-4cc5-b970-0efe8cb3d5c4}, !- Inlet Port
  {3c30cfe6-6200-40af-9707-82017b40999f}; !- Outlet Port

OS:Connection,
  {b1f2dcef-92fc-473c-91b2-05cee7b17465}, !- Handle
  {52276953-25e1-401c-bbf5-8a1cd55c8317}, !- Name
  {2c682f70-92b4-4365-b623-0f1ed92eb0a9}, !- Source Object
  10,                                     !- Outlet Port
  {c533c66b-401e-4a87-be01-7d63e597a87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cf461b-b355-4a39-b22f-d86824d82f00}, !- Handle
  {8840167d-730a-4cd6-b153-68b22f15f3fd}, !- Name
  {b0ac858f-9944-4576-8b17-313732d7ef7d}, !- Source Object
  3,                                      !- Outlet Port
  {2c682f70-92b4-4365-b623-0f1ed92eb0a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c081853-f349-4205-bc52-640a873bbb03}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c6ce8e4b-58f3-437a-92b6-ddbc01c28755}, !- Inlet Node Name
  {1432c9f2-2ca5-41a7-bacc-6fa5658d0a64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f0bb40d1-0ad6-4dde-b871-09446f449677}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {ade9639a-3171-437e-8a85-19d38f018aa6}, !- Outlet Node Name
  {359cf382-e5e9-4ade-8a7d-2cff5e5f3343}; !- Inlet Node Name 1

OS:Connection,
  {c6ce8e4b-58f3-437a-92b6-ddbc01c28755}, !- Handle
  {c78eda8e-0581-485d-ae44-61cfb5e8b322}, !- Name
  {c533c66b-401e-4a87-be01-7d63e597a87b}, !- Source Object
  3,                                      !- Outlet Port
  {9c081853-f349-4205-bc52-640a873bbb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade9639a-3171-437e-8a85-19d38f018aa6}, !- Handle
  {31b3ff45-82de-4df4-b18e-ad571aaae82f}, !- Name
  {f0bb40d1-0ad6-4dde-b871-09446f449677}, !- Source Object
  2,                                      !- Outlet Port
  {b0ac858f-9944-4576-8b17-313732d7ef7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d65f6456-06da-41c2-9e1d-bfb0194d6b71}, !- Handle
  {2c682f70-92b4-4365-b623-0f1ed92eb0a9}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {9b6b545d-82b4-41d7-b8c9-733695b1fe2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {86ad8185-5dd1-4531-8552-b474168bac1f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6c592c38-9087-48df-a421-dfd9f8395ce9}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0cfb9dc-aa14-4e18-bd1f-aa648a1612ec}, !- Control Zone Name
  {c938c392-1c0b-4ee8-8c31-92f3a00dd509}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {55c01831-3974-4eb6-ad37-55c32373404d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {c8b7ae93-359d-419c-9e63-0063c4fcb524}, !- Availability Schedule Name
=======
  {482008af-8b1f-42dd-ade6-6a8e276df032}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {ba5a99ac-6eed-415e-9527-8cf4dcfe6b16}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7143a0d4-afd8-497a-9142-a176ddb1e24b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {10784201-c1ed-4be4-9e9c-455babd3dfce}, !- Control Zone Name
  {86ce2ae1-5281-4793-99e2-f2fe88c28133}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {053cd3a4-07c7-4230-8cf8-36e4db669cc1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {be17ea2b-4076-4cb4-92dd-83f1efb17864}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {cc21b63a-d4bc-4cf8-afa8-2b8b34e39dfa}, !- Air Inlet Node Name
  {913981e9-455b-4ccb-ba88-7892a8cd86e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5359ff51-29cc-45bf-b530-6f7f12a9aa09}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {10826167-60c4-4ab3-af8f-9a0caab3c766}, !- Air Inlet Node Name
  {b9e8fa03-751f-49cc-b51c-b11875def5d5}, !- Air Outlet Node Name
=======
  {bc3476ba-bbe6-4177-92f5-835382f0fc55}, !- Air Inlet Node Name
  {a300b1ea-1d9e-44f4-845e-64bbd8be1c5a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {013c38ac-ba5a-44ce-929a-e2c087a13bb6}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e23ec03b-ac2b-43a8-adb5-7d8ab10c1f74}, !- Air Inlet Node Name
  {a9839361-6514-47d5-9dfe-a33e72785480}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {d854d0d7-8276-4b74-9107-41e8354cdf7e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  {5577303a-d875-4729-a4c6-cded1889e5a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {7e13ff0b-adb1-4b86-82b5-1584f24debd6}, !- Air Inlet Node Name
  {29f38cb3-e26f-4f33-93bb-0ae610780253}, !- Air Outlet Node Name
  {a50f7cda-0f09-4b6f-bea2-003cf8d3faf7}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {5ebe9d2d-a9c9-44b9-8bd8-012de8cc953e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 271kBtu/hr 9.3EER, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {3db768ec-a387-4762-b091-ade4a916ac67}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  {a6c3908b-2f82-41ab-ac00-2742a349fb9d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {1bcc0f1d-5876-4b60-9f59-353ec11d7bb4}, !- Air Inlet Node Name
  {797cc165-0b08-4d90-b9c6-d461fa3062ea}, !- Air Outlet Node Name
  {180b13a1-12a8-43e1-935d-181772c03b6e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {730b4baa-0494-4729-858b-53de2ae98d85}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 271kBtu/hr 9.3EER, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {61d28a6f-c399-44bc-8956-2202a32e5227}, !- Air Inlet Node Name
  {8d9db6ab-bf4e-49ef-804f-1dd91c606bce}, !- Air Outlet Node Name
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Energy Input Ratio Function of Temperature Curve Name
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Part Load Fraction Correlation Curve Name
=======
  {2ce1c126-58a3-409d-aaa1-01f7a87dd7c3}, !- Air Inlet Node Name
  {4cba7b7f-64cf-4e5a-8492-4bf480e1573a}, !- Air Outlet Node Name
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {913981e9-455b-4ccb-ba88-7892a8cd86e2}, !- Handle
  {0336403f-bfa8-45b7-baca-0596fa9bd0c2}, !- Name
  {55c01831-3974-4eb6-ad37-55c32373404d}, !- Source Object
  9,                                      !- Outlet Port
  {c938c392-1c0b-4ee8-8c31-92f3a00dd509}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a50f7cda-0f09-4b6f-bea2-003cf8d3faf7}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat Outlet Air Node, !- Name
  {29f38cb3-e26f-4f33-93bb-0ae610780253}, !- Inlet Port
  {cc21b63a-d4bc-4cf8-afa8-2b8b34e39dfa}; !- Outlet Port

OS:Connection,
  {29f38cb3-e26f-4f33-93bb-0ae610780253}, !- Handle
  {2f0c4c7d-7910-4fca-be32-b3e06c8f73ca}, !- Name
  {d854d0d7-8276-4b74-9107-41e8354cdf7e}, !- Source Object
  6,                                      !- Outlet Port
  {a50f7cda-0f09-4b6f-bea2-003cf8d3faf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc21b63a-d4bc-4cf8-afa8-2b8b34e39dfa}, !- Handle
  {734e0dc6-ff73-4f2d-9f0e-aad8c09f036f}, !- Name
  {a50f7cda-0f09-4b6f-bea2-003cf8d3faf7}, !- Source Object
  3,                                      !- Outlet Port
  {55c01831-3974-4eb6-ad37-55c32373404d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8b211bd8-8c77-4557-b670-d054c1d7c859}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil Outlet Air Node, !- Name
  {b9e8fa03-751f-49cc-b51c-b11875def5d5}, !- Inlet Port
  {7e13ff0b-adb1-4b86-82b5-1584f24debd6}; !- Outlet Port

OS:Connection,
  {b9e8fa03-751f-49cc-b51c-b11875def5d5}, !- Handle
  {166f3933-a2eb-4de9-9e17-605b790eb9a7}, !- Name
  {5359ff51-29cc-45bf-b530-6f7f12a9aa09}, !- Source Object
  6,                                      !- Outlet Port
  {8b211bd8-8c77-4557-b670-d054c1d7c859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e13ff0b-adb1-4b86-82b5-1584f24debd6}, !- Handle
  {eac64670-b514-4f01-804a-6cede62f0ac4}, !- Name
  {8b211bd8-8c77-4557-b670-d054c1d7c859}, !- Source Object
  3,                                      !- Outlet Port
  {d854d0d7-8276-4b74-9107-41e8354cdf7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dceaebbe-9a7f-446f-a489-7e5bd2e419c4}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 271kBtu/hr 9.3EER Outlet Air Node, !- Name
  {8d9db6ab-bf4e-49ef-804f-1dd91c606bce}, !- Inlet Port
  {10826167-60c4-4ab3-af8f-9a0caab3c766}; !- Outlet Port

OS:Connection,
  {8d9db6ab-bf4e-49ef-804f-1dd91c606bce}, !- Handle
  {f1281f58-cfd7-44e9-ac31-4b4bb833bf63}, !- Name
  {5ebe9d2d-a9c9-44b9-8bd8-012de8cc953e}, !- Source Object
  8,                                      !- Outlet Port
  {dceaebbe-9a7f-446f-a489-7e5bd2e419c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10826167-60c4-4ab3-af8f-9a0caab3c766}, !- Handle
  {04efe7b7-c5b6-4f1b-8a7a-04bd9d8e5cc7}, !- Name
  {dceaebbe-9a7f-446f-a489-7e5bd2e419c4}, !- Source Object
  3,                                      !- Outlet Port
  {5359ff51-29cc-45bf-b530-6f7f12a9aa09}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {45107c69-e499-46eb-b31e-163fbd8dc365}, !- Handle
=======
  {a300b1ea-1d9e-44f4-845e-64bbd8be1c5a}, !- Handle
  {cfc89f63-25f5-4dbf-beac-36d757379f7f}, !- Name
  {053cd3a4-07c7-4230-8cf8-36e4db669cc1}, !- Source Object
  9,                                      !- Outlet Port
  {86ce2ae1-5281-4793-99e2-f2fe88c28133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {180b13a1-12a8-43e1-935d-181772c03b6e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat Outlet Air Node, !- Name
  {797cc165-0b08-4d90-b9c6-d461fa3062ea}, !- Inlet Port
  {bc3476ba-bbe6-4177-92f5-835382f0fc55}; !- Outlet Port

OS:Connection,
  {797cc165-0b08-4d90-b9c6-d461fa3062ea}, !- Handle
  {8a9d781f-e1d4-44dc-b19c-b933a16ca124}, !- Name
  {3db768ec-a387-4762-b091-ade4a916ac67}, !- Source Object
  6,                                      !- Outlet Port
  {180b13a1-12a8-43e1-935d-181772c03b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3476ba-bbe6-4177-92f5-835382f0fc55}, !- Handle
  {b877ac58-0229-4bcb-ae3b-c6d3f3216134}, !- Name
  {180b13a1-12a8-43e1-935d-181772c03b6e}, !- Source Object
  3,                                      !- Outlet Port
  {053cd3a4-07c7-4230-8cf8-36e4db669cc1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eee45dd4-afb8-4075-9c3f-61d03f3090b1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil Outlet Air Node, !- Name
  {a9839361-6514-47d5-9dfe-a33e72785480}, !- Inlet Port
  {1bcc0f1d-5876-4b60-9f59-353ec11d7bb4}; !- Outlet Port

OS:Connection,
  {a9839361-6514-47d5-9dfe-a33e72785480}, !- Handle
  {413ae117-baab-4b30-9868-dec9fe346569}, !- Name
  {013c38ac-ba5a-44ce-929a-e2c087a13bb6}, !- Source Object
  6,                                      !- Outlet Port
  {eee45dd4-afb8-4075-9c3f-61d03f3090b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bcc0f1d-5876-4b60-9f59-353ec11d7bb4}, !- Handle
  {bb24ce5a-7c28-45ac-9762-8f8a0eb61e43}, !- Name
  {eee45dd4-afb8-4075-9c3f-61d03f3090b1}, !- Source Object
  3,                                      !- Outlet Port
  {3db768ec-a387-4762-b091-ade4a916ac67}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7f84607-898b-4c8b-9f4b-9c3a80908efe}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 271kBtu/hr 9.3EER Outlet Air Node, !- Name
  {4cba7b7f-64cf-4e5a-8492-4bf480e1573a}, !- Inlet Port
  {e23ec03b-ac2b-43a8-adb5-7d8ab10c1f74}; !- Outlet Port

OS:Connection,
  {4cba7b7f-64cf-4e5a-8492-4bf480e1573a}, !- Handle
  {8dd4392e-e737-4e69-ab46-d29635fa01d7}, !- Name
  {730b4baa-0494-4729-858b-53de2ae98d85}, !- Source Object
  8,                                      !- Outlet Port
  {a7f84607-898b-4c8b-9f4b-9c3a80908efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23ec03b-ac2b-43a8-adb5-7d8ab10c1f74}, !- Handle
  {f28e49db-80c4-4c88-a546-e30fb917bc59}, !- Name
  {a7f84607-898b-4c8b-9f4b-9c3a80908efe}, !- Source Object
  3,                                      !- Outlet Port
  {013c38ac-ba5a-44ce-929a-e2c087a13bb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a611acc0-910a-43a6-b2b4-22e71d212086}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2b21c4e-149a-47cb-9df8-fc267e2cdf4b}, !- Controller Mechanical Ventilation
=======
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca31004e-5d6b-4a69-bee1-226a0e53b395}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {b2b21c4e-149a-47cb-9df8-fc267e2cdf4b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule
=======
  {ca31004e-5d6b-4a69-bee1-226a0e53b395}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {c0ab0fda-09f9-473b-a7e6-548984456720}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  {45107c69-e499-46eb-b31e-163fbd8dc365}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2904b49-c13c-46f7-9e5b-e534ef34dee5}, !- Mixed Air Node Name
  {bcc7bc55-5ee9-4eab-a0c1-1e441a595402}, !- Outdoor Air Stream Node Name
  {b6f3b2cf-707b-44f0-a9d9-d308951db1c2}, !- Relief Air Stream Node Name
  {52a23592-7909-4491-945b-b860b19e6c46}; !- Return Air Stream Node Name

OS:Node,
  {f8218695-56c7-45ab-9b2f-311d3abda467}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7cf3c8d7-d541-4254-af0c-fbeb1ec71855}; !- Outlet Port

OS:Node,
  {8a957cce-eb51-40dd-ad68-0652ae123683}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Name
  {7aeac967-e891-419e-a8fe-52cda00fa72a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d0078f35-b91a-43b6-88bc-9325c384a50c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Name
  {c2904b49-c13c-46f7-9e5b-e534ef34dee5}, !- Inlet Port
  {61d28a6f-c399-44bc-8956-2202a32e5227}; !- Outlet Port

OS:Connection,
  {52a23592-7909-4491-945b-b860b19e6c46}, !- Handle
  {40c0aefe-a0ec-42e7-ac9b-1056afc00215}, !- Name
  {eb7036b7-4236-41db-86e3-d3b25becd943}, !- Source Object
  3,                                      !- Outlet Port
  {c0ab0fda-09f9-473b-a7e6-548984456720}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2904b49-c13c-46f7-9e5b-e534ef34dee5}, !- Handle
  {0d331727-1bc9-404d-b870-2414afc34a93}, !- Name
  {c0ab0fda-09f9-473b-a7e6-548984456720}, !- Source Object
  5,                                      !- Outlet Port
  {d0078f35-b91a-43b6-88bc-9325c384a50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d28a6f-c399-44bc-8956-2202a32e5227}, !- Handle
  {06363bfb-ff48-46e0-9b72-188491767db1}, !- Name
  {d0078f35-b91a-43b6-88bc-9325c384a50c}, !- Source Object
  3,                                      !- Outlet Port
  {5ebe9d2d-a9c9-44b9-8bd8-012de8cc953e}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {86ad8185-5dd1-4531-8552-b474168bac1f}, !- Handle
=======
  {d3815e8d-9060-432d-8bbc-5a5a615df649}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  {a611acc0-910a-43a6-b2b4-22e71d212086}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6bc28876-b8c9-4ad5-b878-bdb2f0b98e7e}, !- Mixed Air Node Name
  {b21bcf93-774f-425c-b6b4-3d8ba6a30ca3}, !- Outdoor Air Stream Node Name
  {3fc777bd-5e00-4e77-a380-b6f6ef120b68}, !- Relief Air Stream Node Name
  {65af14c6-ded7-4b99-a203-89ae2401c2bf}; !- Return Air Stream Node Name

OS:Node,
  {ec0b8ad0-732b-487b-b3a7-8d77987965d4}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {17e9a4be-6689-466b-a8cb-03cf55ec092d}; !- Outlet Port

OS:Node,
  {0b37973d-060e-4cea-9996-7c0ab7210fd1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Name
  {1fc9732d-86b9-45d8-b6bb-a2a87d8ee03e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5beb0060-3ab2-4412-a7fc-2055c2254b86}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Name
  {6bc28876-b8c9-4ad5-b878-bdb2f0b98e7e}, !- Inlet Port
  {2ce1c126-58a3-409d-aaa1-01f7a87dd7c3}; !- Outlet Port

OS:Connection,
  {65af14c6-ded7-4b99-a203-89ae2401c2bf}, !- Handle
  {a4bcca4c-3045-44dc-9866-368f413a5fe5}, !- Name
  {2c7559ce-fecc-4c31-a3c2-f194ee037fcc}, !- Source Object
  3,                                      !- Outlet Port
  {d3815e8d-9060-432d-8bbc-5a5a615df649}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6bc28876-b8c9-4ad5-b878-bdb2f0b98e7e}, !- Handle
  {73dc124b-2e01-465f-affa-83cee1a3de05}, !- Name
  {d3815e8d-9060-432d-8bbc-5a5a615df649}, !- Source Object
  5,                                      !- Outlet Port
  {5beb0060-3ab2-4412-a7fc-2055c2254b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce1c126-58a3-409d-aaa1-01f7a87dd7c3}, !- Handle
  {04f4b4ee-7c1c-4db0-99f9-5b4f70122685}, !- Name
  {5beb0060-3ab2-4412-a7fc-2055c2254b86}, !- Source Object
  3,                                      !- Outlet Port
  {730b4baa-0494-4729-858b-53de2ae98d85}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ba5a99ac-6eed-415e-9527-8cf4dcfe6b16}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {693c3a57-d29e-402c-9e50-af4c604dea90}, !- Control Zone or Zone List Name
  {823de277-983b-4ea4-802b-9418240344a3}, !- Cooling Control Zone or Zone List Name
  {a22e0da6-d9cc-49c0-a4fd-f0998670df54}, !- Heating Control Zone or Zone List Name
  {e417125d-e1f2-481d-815e-33139cb0da95}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {693c3a57-d29e-402c-9e50-af4c604dea90}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {823de277-983b-4ea4-802b-9418240344a3}, !- Handle
  {ac07102a-6357-4a86-a956-fc945f14caf2}; !- Name

OS:ModelObjectList,
  {a22e0da6-d9cc-49c0-a4fd-f0998670df54}, !- Handle
  {5400e4b4-3c2c-460f-8baf-2c4aefd11fbb}; !- Name

OS:ModelObjectList,
  {e417125d-e1f2-481d-815e-33139cb0da95}, !- Handle
  {009cd78f-80f2-4fb9-bc5f-9a90894244c1}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c92c9613-a84d-456a-94b3-d3f350f41572}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {72158d65-093b-48f1-91b6-a0274cf4018b}, !- Air Inlet Node Name
  {36a3a910-9d24-47ce-8fff-7e20e535d23e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {604b29bb-9673-4963-a7f0-260e94680c92}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {4d9ed94e-4833-4a92-b134-2c8477c1c377}, !- Inlet Port
  {59a458e1-c1e7-461c-8a26-85d020301a97}; !- Outlet Port

OS:Connection,
  {ed316eb2-9995-4a7f-9803-51b95e0dd68d}, !- Handle
  {292d0a1d-0b8c-4f7c-a92e-c23477c97aa8}, !- Name
  {54b57248-3f78-4d5c-9061-2c9678dbd540}, !- Source Object
  3,                                      !- Outlet Port
  {69054800-e1ff-4e4e-9de9-1e46f4ef894d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d9ed94e-4833-4a92-b134-2c8477c1c377}, !- Handle
  {3adcf828-84fe-4fe6-908d-8f5abee844e1}, !- Name
  {de15f485-378b-4b19-8c57-532070f0100e}, !- Source Object
  3,                                      !- Outlet Port
  {604b29bb-9673-4963-a7f0-260e94680c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a458e1-c1e7-461c-8a26-85d020301a97}, !- Handle
  {f2ea6039-64f2-4f25-9a3e-4371f1de80c0}, !- Name
  {604b29bb-9673-4963-a7f0-260e94680c92}, !- Source Object
  3,                                      !- Outlet Port
  {17e98e79-bd92-4b26-b682-6af517652282}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {080b61e1-2055-4717-b012-55d83ee36218}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Inlet Air Node, !- Name
  {ff03c4a6-75af-417d-ae51-d1be0b0cbdf1}, !- Inlet Port
  {72158d65-093b-48f1-91b6-a0274cf4018b}; !- Outlet Port

OS:Connection,
  {ff03c4a6-75af-417d-ae51-d1be0b0cbdf1}, !- Handle
  {d173d955-2749-44a7-afea-a78847579694}, !- Name
  {a5f21f67-d7ce-477d-8aca-dae2f48b20b9}, !- Source Object
  3,                                      !- Outlet Port
  {080b61e1-2055-4717-b012-55d83ee36218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72158d65-093b-48f1-91b6-a0274cf4018b}, !- Handle
  {b707453c-6e00-4d48-8853-3b29f6db2af4}, !- Name
  {080b61e1-2055-4717-b012-55d83ee36218}, !- Source Object
  3,                                      !- Outlet Port
  {c92c9613-a84d-456a-94b3-d3f350f41572}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36a3a910-9d24-47ce-8fff-7e20e535d23e}, !- Handle
  {2a7c5cfb-c3a5-4f2e-9457-9e2c8c1b5611}, !- Name
  {c92c9613-a84d-456a-94b3-d3f350f41572}, !- Source Object
  4,                                      !- Outlet Port
  {54b57248-3f78-4d5c-9061-2c9678dbd540}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
  {0b7317df-80fe-4b4c-9555-a54d6f29ff8b}, !- Default Day Schedule Name
  {dcb91711-11b0-4d4e-8352-d5f968635294}, !- Summer Design Day Schedule Name
  {85436a88-2c2b-4837-a85a-d73f1d93f1ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b7317df-80fe-4b4c-9555-a54d6f29ff8b}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {1a6090f8-eb5e-463d-9f2f-9faa51ada592}, !- Control Zone or Zone List Name
  {c9626aa1-de50-4c11-b71f-52f40b1f2358}, !- Cooling Control Zone or Zone List Name
  {07cbe950-ff9d-475d-bf51-e376c77d703a}, !- Heating Control Zone or Zone List Name
  {a67456d1-3ff1-46a6-b050-b3ed299a1a4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a6090f8-eb5e-463d-9f2f-9faa51ada592}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c9626aa1-de50-4c11-b71f-52f40b1f2358}, !- Handle
  {fa72c010-a4b5-43b2-8176-6d2dd5a1c936}; !- Name

OS:ModelObjectList,
  {07cbe950-ff9d-475d-bf51-e376c77d703a}, !- Handle
  {6c3bd615-43c9-4c60-856f-b0d89b88f35f}; !- Name

OS:ModelObjectList,
  {a67456d1-3ff1-46a6-b050-b3ed299a1a4c}, !- Handle
  {93b90234-b259-4934-91ae-99446cb6176b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fe6f725-49b7-4113-97cc-c975041afa99}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {14b13df7-3ee0-43cf-bd82-d3b2f17c1287}, !- Air Inlet Node Name
  {205025bf-d2de-4cc5-b970-0efe8cb3d5c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d3ba050-8526-46db-913c-1afa5e282971}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {7ea604af-b166-495b-82a3-2b28066f8b94}, !- Inlet Port
  {359cf382-e5e9-4ade-8a7d-2cff5e5f3343}; !- Outlet Port

OS:Connection,
  {3c30cfe6-6200-40af-9707-82017b40999f}, !- Handle
  {d78a3c84-efc0-4951-96ce-ff6793b3f32f}, !- Name
  {41bd07cd-ab88-43e3-bcea-c73bcd8b2f99}, !- Source Object
  3,                                      !- Outlet Port
  {dd39b4db-bcd9-4962-ba6e-3e4cba393b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ea604af-b166-495b-82a3-2b28066f8b94}, !- Handle
  {5b45f657-062a-4e45-b48e-7957fa1825d6}, !- Name
  {86cde3f2-57ac-4f75-9a57-ca0dbb212306}, !- Source Object
  3,                                      !- Outlet Port
  {6d3ba050-8526-46db-913c-1afa5e282971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359cf382-e5e9-4ade-8a7d-2cff5e5f3343}, !- Handle
  {5192d8c3-7108-4b1b-be04-472b0a89ee66}, !- Name
  {6d3ba050-8526-46db-913c-1afa5e282971}, !- Source Object
  3,                                      !- Outlet Port
  {f0bb40d1-0ad6-4dde-b871-09446f449677}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36a97491-a338-4d28-b766-044e8de3172e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Inlet Air Node, !- Name
  {1432c9f2-2ca5-41a7-bacc-6fa5658d0a64}, !- Inlet Port
  {14b13df7-3ee0-43cf-bd82-d3b2f17c1287}; !- Outlet Port

OS:Connection,
  {1432c9f2-2ca5-41a7-bacc-6fa5658d0a64}, !- Handle
  {a36228bf-3adf-4f8b-885a-b3fc15f9f15d}, !- Name
  {9c081853-f349-4205-bc52-640a873bbb03}, !- Source Object
  3,                                      !- Outlet Port
  {36a97491-a338-4d28-b766-044e8de3172e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b13df7-3ee0-43cf-bd82-d3b2f17c1287}, !- Handle
  {1cf2ccee-178d-45fd-8308-92c9b2536bdb}, !- Name
  {36a97491-a338-4d28-b766-044e8de3172e}, !- Source Object
  3,                                      !- Outlet Port
  {9fe6f725-49b7-4113-97cc-c975041afa99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {205025bf-d2de-4cc5-b970-0efe8cb3d5c4}, !- Handle
  {64511e19-2d6a-4812-93a6-39e6c8374cf0}, !- Name
  {9fe6f725-49b7-4113-97cc-c975041afa99}, !- Source Object
  4,                                      !- Outlet Port
  {41bd07cd-ab88-43e3-bcea-c73bcd8b2f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
  {dbff4f46-1de4-4bd4-833e-bdf51abd31a0}, !- Default Day Schedule Name
  {aff482d5-04a5-48f1-87dc-d00953e609ba}, !- Summer Design Day Schedule Name
  {a10b3e6e-dee5-4611-9c4c-0638c9d80c62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbff4f46-1de4-4bd4-833e-bdf51abd31a0}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {24aa4093-da53-40a2-b44b-5e9a9718cd93}, !- Handle
  Schedule Rule 77,                       !- Name
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7f332a62-a145-407c-9f6d-6c186a167f82}, !- Day Schedule Name
=======
  {d74e49f1-ba23-4635-aafd-5d5f6f5d45eb}, !- Handle
  Schedule Rule 77,                       !- Name
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {11510bfc-7682-4ba3-bb3c-43d9541feae0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {7f332a62-a145-407c-9f6d-6c186a167f82}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {11510bfc-7682-4ba3-bb3c-43d9541feae0}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {41abd090-ab48-4d1d-8f90-479d91ce82a9}, !- Handle
  Schedule Rule 78,                       !- Name
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {396d5ba5-9242-401f-bf7b-b03a1562fb26}, !- Day Schedule Name
=======
  {04bf8d14-c301-43f0-bed9-3e16dd5bd1b0}, !- Handle
  Schedule Rule 78,                       !- Name
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ce7e6b31-7771-46ee-a39d-c4fd6ec091c6}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {396d5ba5-9242-401f-bf7b-b03a1562fb26}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {ce7e6b31-7771-46ee-a39d-c4fd6ec091c6}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {b5cb5f3d-e605-48c0-b683-b12520872eb9}, !- Handle
  Schedule Rule 79,                       !- Name
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fd98dc34-99b3-4e2b-a5a3-8ecf94910eb2}, !- Day Schedule Name
=======
  {52a202da-40d7-4d11-a1d0-486e1f909417}, !- Handle
  Schedule Rule 79,                       !- Name
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e431b32d-d377-4455-b0a7-c6e5fa6dd2e5}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fd98dc34-99b3-4e2b-a5a3-8ecf94910eb2}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {e431b32d-d377-4455-b0a7-c6e5fa6dd2e5}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {da3ffe19-c28f-4e8d-9173-99974c3af3ca}, !- Handle
  Schedule Rule 80,                       !- Name
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d75928d5-9aa1-406e-8aa5-e7ecc4b850dc}, !- Day Schedule Name
=======
  {aae18c33-7930-4f7e-b8f7-5a5f1275916f}, !- Handle
  Schedule Rule 80,                       !- Name
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa0c4dc3-20bf-4a16-8d8d-f0ad387e9b70}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d75928d5-9aa1-406e-8aa5-e7ecc4b850dc}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {fa0c4dc3-20bf-4a16-8d8d-f0ad387e9b70}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {7b1487a9-a588-4c4c-aa41-8d789d6b91e3}, !- Handle
  Schedule Rule 81,                       !- Name
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa59456b-aff4-4f79-b03e-1649a248add8}, !- Day Schedule Name
=======
  {43f9e2d3-812f-4ee8-afc4-02875a8c068a}, !- Handle
  Schedule Rule 81,                       !- Name
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {058746a3-5ece-4804-8c7f-418b2361d3c3}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {aa59456b-aff4-4f79-b03e-1649a248add8}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {058746a3-5ece-4804-8c7f-418b2361d3c3}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {85436a88-2c2b-4837-a85a-d73f1d93f1ae}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {a10b3e6e-dee5-4611-9c4c-0638c9d80c62}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {dcb91711-11b0-4d4e-8352-d5f968635294}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {aff482d5-04a5-48f1-87dc-d00953e609ba}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
<<<<<<< HEAD
  {e52dbac4-58f6-4186-88b7-d90bc02bc05a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {c5bccf92-f88f-4ee6-a85d-aed8e71424fd}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {934dbbcd-e2be-4c47-a39b-d079661a08ff}, !- Air Inlet Node Name
  {71772796-c288-4fda-9320-91324cf850a3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {5cdfac49-3608-464c-a101-5ebaec3fdbe4}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cdfac49-3608-464c-a101-5ebaec3fdbe4}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
  {f07626f1-6076-4d71-ab3d-6a554155987c}, !- Default Day Schedule Name
  {d0e23c2d-6631-4189-8f77-a06be7c97d5a}, !- Summer Design Day Schedule Name
  {433e8a9a-efed-4f4f-a69e-a04075a2141a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f07626f1-6076-4d71-ab3d-6a554155987c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {03da092a-729b-426a-928e-6cc7dfef0833}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {a50eabda-7d2a-49c5-afac-5b80d578fcb6}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {ec4a30ad-bf38-4a7f-b9a0-3e32333a4e84}, !- Air Inlet Node Name
  {90825eb8-56c8-4855-9c24-15035f528d3e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {06130e26-bd4e-47dc-859d-1eeee6181626}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {11813055-4a62-45cc-a391-d272a5113463}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {06130e26-bd4e-47dc-859d-1eeee6181626}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
  {160e6a94-62d3-48dc-934d-a8c5ca153627}, !- Default Day Schedule Name
  {dee5b6f5-fa54-4c38-8bd6-fa7a0dd1f2a1}, !- Summer Design Day Schedule Name
  {7d5d39b2-e9bc-4385-bab1-24c52ef8b9fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {160e6a94-62d3-48dc-934d-a8c5ca153627}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {433e8a9a-efed-4f4f-a69e-a04075a2141a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {7d5d39b2-e9bc-4385-bab1-24c52ef8b9fa}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d0e23c2d-6631-4189-8f77-a06be7c97d5a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {dee5b6f5-fa54-4c38-8bd6-fa7a0dd1f2a1}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Handle
=======
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
  {f4267164-d779-42a3-8fc7-e368acd467ee}, !- Default Day Schedule Name
  {02f2870c-8bc0-4b06-ab6a-7f7e55f57c88}, !- Summer Design Day Schedule Name
  {8a6e97e9-690d-4c9a-bada-ca703c5b58db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4267164-d779-42a3-8fc7-e368acd467ee}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {11813055-4a62-45cc-a391-d272a5113463}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
  {f5b3a143-3320-4898-a142-ac52e9a852dc}, !- Default Day Schedule Name
  {1c1efdd9-71a8-4ee4-a97c-287c6a5201d5}, !- Summer Design Day Schedule Name
  {23955eb2-1090-4ead-adc5-118639478a16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5b3a143-3320-4898-a142-ac52e9a852dc}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
