  {ece61c8c-7dff-4a9e-a65f-dc62401d7e7f}, !- Handle
  Schedule Rule 82,                       !- Name
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dc5bcb70-2552-4dae-9753-bb4f440942ac}, !- Day Schedule Name
=======
  {f839a6eb-11ed-44a4-9f2a-e1e2942580ac}, !- Handle
  Schedule Rule 82,                       !- Name
  {11813055-4a62-45cc-a391-d272a5113463}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0ed4efbd-d9d1-4907-a145-4a7fe864992c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {dc5bcb70-2552-4dae-9753-bb4f440942ac}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {0ed4efbd-d9d1-4907-a145-4a7fe864992c}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {d2034372-5ab8-44d7-bcb2-309794f0ee04}, !- Handle
  Schedule Rule 83,                       !- Name
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {062e6b61-c6e2-49c4-ae79-a56287ac161a}, !- Day Schedule Name
=======
  {e2414202-ca74-4dae-8016-29db73fd1db6}, !- Handle
  Schedule Rule 83,                       !- Name
  {11813055-4a62-45cc-a391-d272a5113463}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {42adac69-7ddf-499f-bf11-cd7f1d1c90a8}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {062e6b61-c6e2-49c4-ae79-a56287ac161a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {42adac69-7ddf-499f-bf11-cd7f1d1c90a8}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {56e7bf0b-9c8b-4581-874d-26b9c97a63e5}, !- Handle
  Schedule Rule 84,                       !- Name
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c3e7069-c831-4124-b1d4-d1ce3b3d925a}, !- Day Schedule Name
=======
  {d12f2280-cf4c-4ed7-830b-1d920d634338}, !- Handle
  Schedule Rule 84,                       !- Name
  {11813055-4a62-45cc-a391-d272a5113463}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {942231a7-f9ca-49da-bf49-663518a35586}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {6c3e7069-c831-4124-b1d4-d1ce3b3d925a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {942231a7-f9ca-49da-bf49-663518a35586}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {40b866fb-9b1d-4d51-8ae2-25ef5a37fbe4}, !- Handle
  Schedule Rule 85,                       !- Name
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a860542-01e3-4e3d-8745-48bb85fbb2b3}, !- Day Schedule Name
=======
  {5daa24f9-c4cd-428b-9d32-d16e8ce9af72}, !- Handle
  Schedule Rule 85,                       !- Name
  {11813055-4a62-45cc-a391-d272a5113463}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fceda278-7fc5-4443-8fa5-100b495687a1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {2a860542-01e3-4e3d-8745-48bb85fbb2b3}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {fceda278-7fc5-4443-8fa5-100b495687a1}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {2762325e-9d1b-491d-a811-5a5825227157}, !- Handle
  Schedule Rule 86,                       !- Name
  {c333e535-cd2e-4e2b-9e08-699d5ec77cbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0556af3f-7b62-4def-b3e7-6ab65dc6a9e9}, !- Day Schedule Name
=======
  {56d2ba09-971f-4159-ab25-0572a4589711}, !- Handle
  Schedule Rule 86,                       !- Name
  {11813055-4a62-45cc-a391-d272a5113463}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {157625fa-3db4-407e-9a40-cec720699873}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0556af3f-7b62-4def-b3e7-6ab65dc6a9e9}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {157625fa-3db4-407e-9a40-cec720699873}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {8a6e97e9-690d-4c9a-bada-ca703c5b58db}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {23955eb2-1090-4ead-adc5-118639478a16}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {02f2870c-8bc0-4b06-ab6a-7f7e55f57c88}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {cb8faff7-f503-4e14-9d3d-51ba84c10a5d}, !- Schedule Type Limits Name
=======
  {1c1efdd9-71a8-4ee4-a97c-287c6a5201d5}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {20bc0055-46d7-413f-b561-8d45dbf17a30}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
<<<<<<< HEAD
  {5a844a5e-12ed-4dc0-bb94-693c875f34f1}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {d1d9839e-fa34-42f9-ae72-58426b88e13d}, !- Inlet Port
  {934dbbcd-e2be-4c47-a39b-d079661a08ff}; !- Outlet Port

OS:Connection,
  {d1d9839e-fa34-42f9-ae72-58426b88e13d}, !- Handle
  {0092dfc9-92c4-464b-a52d-c2e1bcc82276}, !- Name
  {07347fbf-c484-452c-988e-2890bbae2546}, !- Source Object
  3,                                      !- Outlet Port
  {5a844a5e-12ed-4dc0-bb94-693c875f34f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934dbbcd-e2be-4c47-a39b-d079661a08ff}, !- Handle
  {2a0a14e1-60de-47fb-9035-3f1982d61b13}, !- Name
  {5a844a5e-12ed-4dc0-bb94-693c875f34f1}, !- Source Object
  3,                                      !- Outlet Port
  {e52dbac4-58f6-4186-88b7-d90bc02bc05a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5828816-d0fc-4d5a-97f1-e71bece9d374}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {71772796-c288-4fda-9320-91324cf850a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71772796-c288-4fda-9320-91324cf850a3}, !- Handle
  {b347ab67-fe51-4707-acfe-49695fa9de9e}, !- Name
  {e52dbac4-58f6-4186-88b7-d90bc02bc05a}, !- Source Object
  7,                                      !- Outlet Port
  {d5828816-d0fc-4d5a-97f1-e71bece9d374}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b0f19cb3-08ad-4f3f-9168-e1a8283a1c5f}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
  {3120929f-584b-4a02-bb15-5a6f35906783}, !- Default Day Schedule Name
  {f8051933-f5e7-4610-9ce8-80639ee9db52}, !- Summer Design Day Schedule Name
  {01cf8a74-3868-40f4-bf0d-a900b6df19c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3120929f-584b-4a02-bb15-5a6f35906783}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {f3250ee3-6912-42b6-9cdb-79565f7aa74c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {5286c6aa-6461-4a21-9aea-644b47589813}, !- Inlet Port
  {ec4a30ad-bf38-4a7f-b9a0-3e32333a4e84}; !- Outlet Port

OS:Connection,
  {5286c6aa-6461-4a21-9aea-644b47589813}, !- Handle
  {9e863ff3-3e48-4bcd-978d-c5f7a322b1aa}, !- Name
  {557e0427-4faf-40c6-8bf7-200a725b7735}, !- Source Object
  3,                                      !- Outlet Port
  {f3250ee3-6912-42b6-9cdb-79565f7aa74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4a30ad-bf38-4a7f-b9a0-3e32333a4e84}, !- Handle
  {b193c8eb-dc84-4344-9aff-3566056331ac}, !- Name
  {f3250ee3-6912-42b6-9cdb-79565f7aa74c}, !- Source Object
  3,                                      !- Outlet Port
  {03da092a-729b-426a-928e-6cc7dfef0833}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54eb56b6-eca3-44b0-994f-63b51b7c549d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {90825eb8-56c8-4855-9c24-15035f528d3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90825eb8-56c8-4855-9c24-15035f528d3e}, !- Handle
  {8ab711b9-0696-4d01-b34c-05d766fb093a}, !- Name
  {03da092a-729b-426a-928e-6cc7dfef0833}, !- Source Object
  7,                                      !- Outlet Port
  {54eb56b6-eca3-44b0-994f-63b51b7c549d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {680b9d9e-53a0-480b-822e-6e0237d69558}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
  {f2865737-2364-4881-b831-8b3a83e724ce}, !- Default Day Schedule Name
  {6b8b3ec5-c367-4774-9b99-2dfe1d6cd3e7}, !- Summer Design Day Schedule Name
  {ea1bacbe-5853-4336-82f8-c60ffa4bfbea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2865737-2364-4881-b831-8b3a83e724ce}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {01cf8a74-3868-40f4-bf0d-a900b6df19c5}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {ea1bacbe-5853-4336-82f8-c60ffa4bfbea}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {f8051933-f5e7-4610-9ce8-80639ee9db52}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {6b8b3ec5-c367-4774-9b99-2dfe1d6cd3e7}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {925b426a-b9da-4f7d-b681-b0d210ba57d5}, !- Handle
  Schedule Rule 87,                       !- Name
  {b0f19cb3-08ad-4f3f-9168-e1a8283a1c5f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e25bff8e-97db-4548-b85f-08d3d40e2510}, !- Day Schedule Name
=======
  {d1777da5-9c6e-45da-bd96-a4a82979124b}, !- Handle
  Schedule Rule 87,                       !- Name
  {680b9d9e-53a0-480b-822e-6e0237d69558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c816ca3-b953-4360-99c1-093a4ce00081}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e25bff8e-97db-4548-b85f-08d3d40e2510}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {4a7c7aec-9bec-4b9c-b19a-76deed69b339}, !- Schedule Type Limits Name
=======
  {5c816ca3-b953-4360-99c1-093a4ce00081}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {23fbc422-0aac-412a-a1a5-0ff16355cfbf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
<<<<<<< HEAD
  {ddd89e15-de2e-49f6-8294-9dc00ade75cd}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {b0f19cb3-08ad-4f3f-9168-e1a8283a1c5f}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {7aa04a33-7eb4-495d-bcb9-4a80cece1356}, !- Air Inlet Node Name
  {d8eebf14-b88d-4850-a322-e2b38f359e6c}, !- Air Outlet Node Name
=======
  {54753726-b913-4af9-a174-bfe7aec621d9}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {680b9d9e-53a0-480b-822e-6e0237d69558}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {28baa8af-f5e7-404b-85b7-0e3ed7d914de}, !- Air Inlet Node Name
  {fc147134-eaf9-4115-af1e-93330771c958}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
<<<<<<< HEAD
  {3c456c6c-2d5f-436a-881e-1c28b876dc9c}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {c5c114aa-9497-4216-8be1-5087d696eda4}, !- Inlet Port
  {7aa04a33-7eb4-495d-bcb9-4a80cece1356}; !- Outlet Port

OS:Connection,
  {c5c114aa-9497-4216-8be1-5087d696eda4}, !- Handle
  {8e654e95-c5a3-44f0-8e30-c84dba4cfec1}, !- Name
  {e7ae4049-34d2-4193-b3cc-f48ee6ee2fbd}, !- Source Object
  3,                                      !- Outlet Port
  {3c456c6c-2d5f-436a-881e-1c28b876dc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa04a33-7eb4-495d-bcb9-4a80cece1356}, !- Handle
  {9c6b96d9-7052-45e5-a7f3-de5a1d5d2626}, !- Name
  {3c456c6c-2d5f-436a-881e-1c28b876dc9c}, !- Source Object
  3,                                      !- Outlet Port
  {ddd89e15-de2e-49f6-8294-9dc00ade75cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14c37b62-1aa8-497d-87eb-fe5c7c2a6d71}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {d8eebf14-b88d-4850-a322-e2b38f359e6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8eebf14-b88d-4850-a322-e2b38f359e6c}, !- Handle
  {0513fbb0-0fbd-4618-aa33-ff27022ae50f}, !- Name
  {ddd89e15-de2e-49f6-8294-9dc00ade75cd}, !- Source Object
  7,                                      !- Outlet Port
  {14c37b62-1aa8-497d-87eb-fe5c7c2a6d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {e2c6d7b8-b0a0-4355-8161-00b0e48cf5f4}, !- Handle
  RefrSystem - Primary School,            !- Name
  {7d0b4381-8072-468a-a8d8-53fde871c823}, !- Refrigerated CaseAndWalkInList Name
  {4797c527-1e0f-4808-b29c-42b252be7a6b}, !- Refrigeration TransferLoad List Name
  {444bfea2-7fc8-4817-bf9d-b1cf5fc35339}, !- Refrigeration Condenser Name
  {2d1ee83f-b2a4-4bd2-afcd-14dd35ab093f}, !- CompressorList Name
=======
  {801645b5-9076-42c7-8225-4612af864991}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {bc2a3a34-b591-4baa-9728-9243b10e3138}, !- Inlet Port
  {28baa8af-f5e7-404b-85b7-0e3ed7d914de}; !- Outlet Port

OS:Connection,
  {bc2a3a34-b591-4baa-9728-9243b10e3138}, !- Handle
  {c31390be-8dfb-4629-a2f7-0f887670b4b6}, !- Name
  {91178006-15d1-4afb-b81c-1dc78ca4470e}, !- Source Object
  3,                                      !- Outlet Port
  {801645b5-9076-42c7-8225-4612af864991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28baa8af-f5e7-404b-85b7-0e3ed7d914de}, !- Handle
  {37c7fd0d-49cc-432e-bfbc-f18ba49f38c6}, !- Name
  {801645b5-9076-42c7-8225-4612af864991}, !- Source Object
  3,                                      !- Outlet Port
  {54753726-b913-4af9-a174-bfe7aec621d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58c9b395-2c08-4221-b924-f35d3e3ea3e4}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {fc147134-eaf9-4115-af1e-93330771c958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc147134-eaf9-4115-af1e-93330771c958}, !- Handle
  {0497a456-3e59-49df-9c46-014513ca161c}, !- Name
  {54753726-b913-4af9-a174-bfe7aec621d9}, !- Source Object
  7,                                      !- Outlet Port
  {58c9b395-2c08-4221-b924-f35d3e3ea3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {0da5b129-de04-409e-bc01-66fa57719b28}, !- Handle
  RefrSystem - Primary School,            !- Name
  {b712f9a0-6572-411c-9020-014a0fb85e81}, !- Refrigerated CaseAndWalkInList Name
  {ad5c7adb-3770-4429-ab2b-6c6667074767}, !- Refrigeration TransferLoad List Name
  {c136f403-04ce-4067-ac58-512150555e63}, !- Refrigeration Condenser Name
  {ea9c1546-a777-4b6e-85e1-32136446bbc1}, !- CompressorList Name
>>>>>>> pnnl/osm_geo_templates
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
<<<<<<< HEAD
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {7a7aae6c-2e86-4c91-b54f-94426ba5f477}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {7d0b4381-8072-468a-a8d8-53fde871c823}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {b6e2801e-4c79-4185-8886-e1e9e812c5e4}, !- Model Object 1
  {78289f96-dda3-4c08-93e7-3a3a4f2412dc}; !- Model Object 2

OS:ModelObjectList,
  {4797c527-1e0f-4808-b29c-42b252be7a6b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {2d1ee83f-b2a4-4bd2-afcd-14dd35ab093f}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {68765062-0faf-453f-a3e8-b49ea4633dbd}, !- Model Object 1
  {08eff898-d7c6-4b90-8777-fd9a6ad7b756}, !- Model Object 2
  {8e07763c-464d-4231-9f52-b4c55a41d94e}, !- Model Object 3
  {c9b976d3-12c7-498d-b0fb-b6ab3cd4caa7}, !- Model Object 4
  {8b619299-3697-4f56-8126-dcb6529243fc}, !- Model Object 5
  {4f92d79d-3532-407e-a148-701b1d5765f0}, !- Model Object 6
  {07ad24ee-f4de-4a5e-b176-989f9d5311ec}, !- Model Object 7
  {83d958e6-eb44-4430-a3d8-5158d83354c9}, !- Model Object 8
  {84391272-1284-4a9c-aaa2-073b6fd2eed4}, !- Model Object 9
  {f25dfe89-1491-451e-b9bd-35e3995562f1}, !- Model Object 10
  {2396e511-4269-457c-b09f-5552f146e10c}, !- Model Object 11
  {fd68dd3f-ff73-4b1d-a16f-b7a62a1b1db8}, !- Model Object 12
  {36e9a0ca-d30a-479c-9715-1255c1cb3027}, !- Model Object 13
  {44dc1d8a-ec2f-461c-9229-a05a91ad9ef6}, !- Model Object 14
  {94ad4093-73b9-4a2e-84b7-36dc66365018}, !- Model Object 15
  {7abf8e41-41ad-445a-8b73-d4c145b3fef9}, !- Model Object 16
  {f8ac03a2-dd6d-4a27-ae43-fe941c4b4be9}, !- Model Object 17
  {6df9197b-4d6d-4763-9c00-535008d9ce21}, !- Model Object 18
  {0d44ed29-eeeb-4214-8838-c367f692dc9b}, !- Model Object 19
  {c1a9e0ec-3fa6-4fbc-be04-6eb04ca99531}; !- Model Object 20

OS:ModelObjectList,
  {7a7aae6c-2e86-4c91-b54f-94426ba5f477}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {68765062-0faf-453f-a3e8-b49ea4633dbd}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {171220e3-4079-4498-8c5d-ad7cf57f60ba}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {b712f9a0-6572-411c-9020-014a0fb85e81}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {80593514-0759-4988-860b-00b33044e798}, !- Model Object 1
  {97237b41-8fdb-4d5a-b890-43504aa8123a}; !- Model Object 2

OS:ModelObjectList,
  {ad5c7adb-3770-4429-ab2b-6c6667074767}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {ea9c1546-a777-4b6e-85e1-32136446bbc1}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {dfa667bc-bd06-49b0-ae44-377ef613b6c4}, !- Model Object 1
  {979ab024-94f7-450c-a553-2cd39df699af}, !- Model Object 2
  {484ffba8-6f95-469c-9824-b83399e14778}, !- Model Object 3
  {fad88c99-bc5f-4094-abad-da6cfec38d11}, !- Model Object 4
  {9f5b2c2a-8839-4b2d-877b-b9fc57615328}, !- Model Object 5
  {99c037a3-aef7-4f7a-b762-20c06d1562b0}, !- Model Object 6
  {01de424b-3b46-4ce6-bc3a-e25d7372fe49}, !- Model Object 7
  {3f4166f3-ea5d-4ef2-a43d-1201227114af}, !- Model Object 8
  {8deeb0ba-b063-4d3d-837e-c2a325466f00}, !- Model Object 9
  {48a092ce-b43e-46e6-8a3f-88e07725fce3}, !- Model Object 10
  {28f65b1c-ff89-4f5a-b5b2-c7f8fe8056ca}, !- Model Object 11
  {a32394f5-3792-4e89-bca2-6b6ff81d5469}, !- Model Object 12
  {aea55b7f-2a13-4fa9-9317-a9394cccbe6e}, !- Model Object 13
  {50803e0d-b5f6-45fb-93d8-6671a368decf}, !- Model Object 14
  {d32a12ac-eaa1-4d65-b02f-6b6259fa4c27}, !- Model Object 15
  {b863f4c1-28b1-4c73-b527-a1a6c80b0931}, !- Model Object 16
  {0988fbe3-b8a5-48dd-80dc-30e227273ae3}, !- Model Object 17
  {689e6979-f298-4a64-9dfd-d137725e38c8}, !- Model Object 18
  {1e8c60ac-41d9-4656-bb76-3daa373cc223}, !- Model Object 19
  {322c4dc6-4310-4e9f-9445-b0e5894f3aab}; !- Model Object 20

OS:ModelObjectList,
  {171220e3-4079-4498-8c5d-ad7cf57f60ba}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {dfa667bc-bd06-49b0-ae44-377ef613b6c4}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
<<<<<<< HEAD
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Handle
=======
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
<<<<<<< HEAD
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Handle
=======
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {08eff898-d7c6-4b90-8777-fd9a6ad7b756}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {979ab024-94f7-450c-a553-2cd39df699af}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {8e07763c-464d-4231-9f52-b4c55a41d94e}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {484ffba8-6f95-469c-9824-b83399e14778}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {c9b976d3-12c7-498d-b0fb-b6ab3cd4caa7}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {fad88c99-bc5f-4094-abad-da6cfec38d11}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {8b619299-3697-4f56-8126-dcb6529243fc}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {9f5b2c2a-8839-4b2d-877b-b9fc57615328}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {4f92d79d-3532-407e-a148-701b1d5765f0}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {99c037a3-aef7-4f7a-b762-20c06d1562b0}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {07ad24ee-f4de-4a5e-b176-989f9d5311ec}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {01de424b-3b46-4ce6-bc3a-e25d7372fe49}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {83d958e6-eb44-4430-a3d8-5158d83354c9}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {3f4166f3-ea5d-4ef2-a43d-1201227114af}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {84391272-1284-4a9c-aaa2-073b6fd2eed4}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {8deeb0ba-b063-4d3d-837e-c2a325466f00}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {f25dfe89-1491-451e-b9bd-35e3995562f1}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {48a092ce-b43e-46e6-8a3f-88e07725fce3}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {2396e511-4269-457c-b09f-5552f146e10c}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {28f65b1c-ff89-4f5a-b5b2-c7f8fe8056ca}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {fd68dd3f-ff73-4b1d-a16f-b7a62a1b1db8}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {a32394f5-3792-4e89-bca2-6b6ff81d5469}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {36e9a0ca-d30a-479c-9715-1255c1cb3027}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {aea55b7f-2a13-4fa9-9317-a9394cccbe6e}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {44dc1d8a-ec2f-461c-9229-a05a91ad9ef6}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {50803e0d-b5f6-45fb-93d8-6671a368decf}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {94ad4093-73b9-4a2e-84b7-36dc66365018}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {d32a12ac-eaa1-4d65-b02f-6b6259fa4c27}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {7abf8e41-41ad-445a-8b73-d4c145b3fef9}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {b863f4c1-28b1-4c73-b527-a1a6c80b0931}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {f8ac03a2-dd6d-4a27-ae43-fe941c4b4be9}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {0988fbe3-b8a5-48dd-80dc-30e227273ae3}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {6df9197b-4d6d-4763-9c00-535008d9ce21}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {689e6979-f298-4a64-9dfd-d137725e38c8}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {0d44ed29-eeeb-4214-8838-c367f692dc9b}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {1e8c60ac-41d9-4656-bb76-3daa373cc223}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {c1a9e0ec-3fa6-4fbc-be04-6eb04ca99531}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {6baab862-2df6-4c79-8332-45ab8588affe}, !- Refrigeration Compressor Power Curve Name
  {00a49a36-f524-4a5d-b538-3053344f556a}, !- Refrigeration Compressor Capacity Curve Name
=======
  {322c4dc6-4310-4e9f-9445-b0e5894f3aab}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {cdab2623-a377-4a29-a7f5-c105e400c93c}, !- Refrigeration Compressor Power Curve Name
  {b9f83d4c-7b94-4b79-b47c-74e68542da0c}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Cubic,
<<<<<<< HEAD
  {e32fcc3a-eecf-40c5-a1f6-39bbbbcaaa8e}, !- Handle
=======
  {d0275274-8a78-4ecd-8259-bf0e8b105a6e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {089ff06e-1f18-44cc-ade6-27f86070dc54}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {5f24cf1c-936e-4f0f-8a3e-b5b822b5e557}, !- Schedule Type Limits Name
  {0cc9e1d2-af7b-4841-b6ee-74f6591aee00}, !- Default Day Schedule Name
  {5dc7720d-6eb4-4122-993f-513bdfcd2154}, !- Summer Design Day Schedule Name
  {c3753d2e-4ef3-43f4-bdcd-8e5d5fd0b04e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0cc9e1d2-af7b-4841-b6ee-74f6591aee00}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {5f24cf1c-936e-4f0f-8a3e-b5b822b5e557}, !- Schedule Type Limits Name
=======
  {0ce9ba05-dca6-4bd1-b528-75cac846ae9d}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {049d70c5-b6a1-48fe-a2b1-73dac0a04cf0}, !- Schedule Type Limits Name
  {7e5004ae-314b-415b-aa6f-487babbf6005}, !- Default Day Schedule Name
  {df53d5cb-33a3-492b-a77d-c4b912c76d30}, !- Summer Design Day Schedule Name
  {67376a99-e21c-4784-a53b-6d55138c541a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e5004ae-314b-415b-aa6f-487babbf6005}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {049d70c5-b6a1-48fe-a2b1-73dac0a04cf0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {c3753d2e-4ef3-43f4-bdcd-8e5d5fd0b04e}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {5f24cf1c-936e-4f0f-8a3e-b5b822b5e557}, !- Schedule Type Limits Name
=======
  {67376a99-e21c-4784-a53b-6d55138c541a}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {049d70c5-b6a1-48fe-a2b1-73dac0a04cf0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {5dc7720d-6eb4-4122-993f-513bdfcd2154}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {5f24cf1c-936e-4f0f-8a3e-b5b822b5e557}, !- Schedule Type Limits Name
=======
  {df53d5cb-33a3-492b-a77d-c4b912c76d30}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {049d70c5-b6a1-48fe-a2b1-73dac0a04cf0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
<<<<<<< HEAD
  {b6e2801e-4c79-4185-8886-e1e9e812c5e4}, !- Handle
  Case Primary School,                    !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Zone Name
=======
  {80593514-0759-4988-860b-00b33044e798}, !- Handle
  Case Primary School,                    !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
<<<<<<< HEAD
  {e32fcc3a-eecf-40c5-a1f6-39bbbbcaaa8e}, !- Latent Case Credit Curve Name
=======
  {d0275274-8a78-4ecd-8259-bf0e8b105a6e}, !- Latent Case Credit Curve Name
>>>>>>> pnnl/osm_geo_templates
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
<<<<<<< HEAD
  {e8afb7e6-0ae6-4b1d-88a8-f9165ca28c32}, !- Case Lighting Schedule Name
=======
  {c6af257d-76e3-49dc-955b-1cc441105979}, !- Case Lighting Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
<<<<<<< HEAD
  {b99c38fd-0a12-42b3-9228-0ae6f45fdb86}, !- Case Defrost Schedule Name
  {e554aba1-75bf-4e42-a343-f1d688abea20}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {089ff06e-1f18-44cc-ade6-27f86070dc54}, !- Refrigerated Case Restocking Schedule Name
  {213822c8-4c81-439d-83d5-d3ed760edc8f}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {5f24cf1c-936e-4f0f-8a3e-b5b822b5e557}, !- Handle
=======
  {7e62921b-65c8-42ff-95a2-b4ae355ada04}, !- Case Defrost Schedule Name
  {b7efc9da-2633-4cb0-8657-d4e4f03d4dba}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {0ce9ba05-dca6-4bd1-b528-75cac846ae9d}, !- Refrigerated Case Restocking Schedule Name
  {d32fd76b-4740-45c3-a1db-8cda47c2353e}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {049d70c5-b6a1-48fe-a2b1-73dac0a04cf0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
<<<<<<< HEAD
  {8cb0be89-2eff-4021-96e4-8ed1b8449694}, !- Handle
  {b6e2801e-4c79-4185-8886-e1e9e812c5e4}, !- Object Name
=======
  {d3ed01b2-e305-4d6c-a9bd-2ada9145fbd9}, !- Handle
  {80593514-0759-4988-860b-00b33044e798}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {b99c38fd-0a12-42b3-9228-0ae6f45fdb86}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {b0d1aa40-83f4-4b14-9be7-369ddb1480ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0d1aa40-83f4-4b14-9be7-369ddb1480ce}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {7e62921b-65c8-42ff-95a2-b4ae355ada04}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {29aa7442-5be7-48a3-a5d9-3494d3fe8549}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29aa7442-5be7-48a3-a5d9-3494d3fe8549}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e554aba1-75bf-4e42-a343-f1d688abea20}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {021abc0f-9697-4f6e-9f5f-762909958633}; !- Default Day Schedule Name

OS:Schedule:Day,
  {021abc0f-9697-4f6e-9f5f-762909958633}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {b7efc9da-2633-4cb0-8657-d4e4f03d4dba}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {0205943d-b109-4e8f-ba21-4c81e133a809}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0205943d-b109-4e8f-ba21-4c81e133a809}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {213822c8-4c81-439d-83d5-d3ed760edc8f}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {9b8badba-1da1-418a-b3e5-823b670695bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b8badba-1da1-418a-b3e5-823b670695bc}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {d32fd76b-4740-45c3-a1db-8cda47c2353e}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {1155fff8-f7e6-44bb-83cf-3d8ba7f6531d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1155fff8-f7e6-44bb-83cf-3d8ba7f6531d}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
<<<<<<< HEAD
  {78289f96-dda3-4c08-93e7-3a3a4f2412dc}, !- Handle
  Walk-In Primary School,                 !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule Name
=======
  {97237b41-8fdb-4d5a-b890-43504aa8123a}, !- Handle
  Walk-In Primary School,                 !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  249.978,                                !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.78,                                 !- Rated Total Lighting Power {W}
<<<<<<< HEAD
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {9063475e-cd82-4e16-a3f6-0a2fb2de3951}, !- Defrost Schedule Name
  {5748f624-2bd6-46d6-952d-d5a2328c68cf}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {093ae3fb-5c5f-4d82-bd5b-938140edd12c}, !- Restocking Schedule Name
=======
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {dde98c59-c4ef-4e00-947b-5ca67505595c}, !- Defrost Schedule Name
  {802c1f15-3c87-485d-ae57-6a1369a90979}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {6f6a2e55-fc0e-4f76-85d9-3fc0e1cada77}, !- Restocking Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
<<<<<<< HEAD
  {c5f385dd-18ff-4735-8d32-7eba450fa943}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c5f385dd-18ff-4735-8d32-7eba450fa943}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Zone Name
=======
  {070c549c-7c2b-401e-8e62-90948baab427}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {070c549c-7c2b-401e-8e62-90948baab427}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
<<<<<<< HEAD
  {9a0c7df2-490e-447a-a56d-a2ad31742764}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {093ae3fb-5c5f-4d82-bd5b-938140edd12c}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {703da0d5-e038-463c-a843-4d32dab79c73}, !- Schedule Type Limits Name
  {a1c4baa0-85ba-4e0d-9422-0b3e267e62bb}, !- Default Day Schedule Name
  {b454382c-2ae5-46d8-9eb0-b005580c1eef}, !- Summer Design Day Schedule Name
  {ee389da1-c6d2-4621-b11c-31930ab623e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1c4baa0-85ba-4e0d-9422-0b3e267e62bb}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {703da0d5-e038-463c-a843-4d32dab79c73}, !- Schedule Type Limits Name
=======
  {19e0c334-3b18-4aef-82b6-8b6edd5d7d7d}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6f6a2e55-fc0e-4f76-85d9-3fc0e1cada77}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {b2a0c0f1-cd6b-4dc6-9f21-8d3cfbe342cc}, !- Schedule Type Limits Name
  {cb51bfca-25f1-46e6-9cbe-641938761999}, !- Default Day Schedule Name
  {460d1889-5983-4b35-b579-7c69b2c01b5d}, !- Summer Design Day Schedule Name
  {01d67fca-774f-4f10-9adc-6c0e092c9b69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb51bfca-25f1-46e6-9cbe-641938761999}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {b2a0c0f1-cd6b-4dc6-9f21-8d3cfbe342cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {ee389da1-c6d2-4621-b11c-31930ab623e2}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {703da0d5-e038-463c-a843-4d32dab79c73}, !- Schedule Type Limits Name
=======
  {01d67fca-774f-4f10-9adc-6c0e092c9b69}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {b2a0c0f1-cd6b-4dc6-9f21-8d3cfbe342cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {b454382c-2ae5-46d8-9eb0-b005580c1eef}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {703da0d5-e038-463c-a843-4d32dab79c73}, !- Schedule Type Limits Name
=======
  {460d1889-5983-4b35-b579-7c69b2c01b5d}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {b2a0c0f1-cd6b-4dc6-9f21-8d3cfbe342cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
<<<<<<< HEAD
  {35f4ef47-cf0c-47dc-a2d1-9a04f86b4c86}, !- Handle
  Schedule Rule 88,                       !- Name
  {093ae3fb-5c5f-4d82-bd5b-938140edd12c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c0dcfb9-6dd9-4ff8-9897-a4bcb45c144a}, !- Day Schedule Name
=======
  {2944978b-8a32-4ff1-933c-a40229f3321c}, !- Handle
  Schedule Rule 88,                       !- Name
  {6f6a2e55-fc0e-4f76-85d9-3fc0e1cada77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {817d4e85-d66c-40bd-a3e0-8cef5844d4d1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8c0dcfb9-6dd9-4ff8-9897-a4bcb45c144a}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {703da0d5-e038-463c-a843-4d32dab79c73}, !- Schedule Type Limits Name
=======
  {817d4e85-d66c-40bd-a3e0-8cef5844d4d1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {b2a0c0f1-cd6b-4dc6-9f21-8d3cfbe342cc}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {703da0d5-e038-463c-a843-4d32dab79c73}, !- Handle
=======
  {b2a0c0f1-cd6b-4dc6-9f21-8d3cfbe342cc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {c889088e-3a5e-40ca-b160-2b63bb60c5b2}, !- Default Day Schedule Name
  {5c406bfb-3ae8-417d-9312-2d655a7b9017}, !- Summer Design Day Schedule Name
  {aebcc7de-bea3-43bc-9c37-460c096b97a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c889088e-3a5e-40ca-b160-2b63bb60c5b2}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {3fdef12a-12c8-4725-ae96-0af8b48c6f86}, !- Default Day Schedule Name
  {15ba375a-ecb3-40c8-baf9-4fb9f2814392}, !- Summer Design Day Schedule Name
  {e1d1fff3-2d25-4eaa-9ffa-affa6eca0768}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fdef12a-12c8-4725-ae96-0af8b48c6f86}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {5c406bfb-3ae8-417d-9312-2d655a7b9017}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {15ba375a-ecb3-40c8-baf9-4fb9f2814392}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {e47c14f1-4a60-470a-b0ad-7766a3f12ed2}, !- Handle
  Schedule Rule 89,                       !- Name
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d112a1b7-5fed-4c0a-a137-d4eceba277b2}, !- Day Schedule Name
=======
  {1c258c50-fd21-4645-9a97-cb2755d5bd2f}, !- Handle
  Schedule Rule 89,                       !- Name
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bca1a43e-a08c-4bb3-b362-f49d8433302a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d112a1b7-5fed-4c0a-a137-d4eceba277b2}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {bca1a43e-a08c-4bb3-b362-f49d8433302a}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {588aa022-f942-4416-9c24-fbeb17b12ff2}, !- Handle
  Schedule Rule 90,                       !- Name
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1dddf744-bbbc-4cd8-b9d0-9f15237236c0}, !- Day Schedule Name
=======
  {46236402-3337-4d17-8cda-cd458f7d463e}, !- Handle
  Schedule Rule 90,                       !- Name
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0dafb507-0b1c-475d-a079-8f9d5c8efdf5}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1dddf744-bbbc-4cd8-b9d0-9f15237236c0}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0dafb507-0b1c-475d-a079-8f9d5c8efdf5}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {58f2e961-6e3c-4f66-b875-4634b7250e78}, !- Handle
  Schedule Rule 91,                       !- Name
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb6e2c1f-4e50-4321-a96f-0b02c532c58b}, !- Day Schedule Name
=======
  {5c9ad0c1-4220-4c34-a89f-6908ff0935d3}, !- Handle
  Schedule Rule 91,                       !- Name
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0fbcd423-9ab1-4f77-a705-26938d6d8998}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fb6e2c1f-4e50-4321-a96f-0b02c532c58b}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0fbcd423-9ab1-4f77-a705-26938d6d8998}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {a2005226-1b45-42e2-a6a3-f8bd4b74603a}, !- Handle
  Schedule Rule 92,                       !- Name
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13a371e4-bf8f-4399-b78c-0e0a7ef6af09}, !- Day Schedule Name
=======
  {b2f21fb8-3c20-4d74-8190-2ff1884c20d5}, !- Handle
  Schedule Rule 92,                       !- Name
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11a0c949-9699-4b8d-be7d-feae7b8c44ab}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {13a371e4-bf8f-4399-b78c-0e0a7ef6af09}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {11a0c949-9699-4b8d-be7d-feae7b8c44ab}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {3dee0c1f-9862-46d5-99d4-64bbf8dbe0d7}, !- Handle
  Schedule Rule 93,                       !- Name
  {fa9e9dcb-49ec-4189-bc67-03aa7bf573af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {178f443c-7d76-443b-9514-ec26f266ce24}, !- Day Schedule Name
=======
  {9064d13d-388b-41dc-856c-c09a4e131c22}, !- Handle
  Schedule Rule 93,                       !- Name
  {cfc8176b-9e44-4162-8bed-669f537b0171}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f2b74ec-2beb-4799-b9d0-97c7875d4250}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {178f443c-7d76-443b-9514-ec26f266ce24}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {7f2b74ec-2beb-4799-b9d0-97c7875d4250}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {aebcc7de-bea3-43bc-9c37-460c096b97a9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {e1d1fff3-2d25-4eaa-9ffa-affa6eca0768}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9a0c7df2-490e-447a-a56d-a2ad31742764}, !- Handle
  door_wi_sched,                          !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {74c4e3c1-33c5-4288-8ce8-a8f949267e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74c4e3c1-33c5-4288-8ce8-a8f949267e16}, !- Handle
  door_wi_sched Default,                  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {19e0c334-3b18-4aef-82b6-8b6edd5d7d7d}, !- Handle
  door_wi_sched,                          !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {a9426ecd-689d-4902-bc59-364aa426561c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9426ecd-689d-4902-bc59-364aa426561c}, !- Handle
  door_wi_sched Default,                  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
<<<<<<< HEAD
  {5403f4fd-0ead-4828-8d20-90647f8ef6fa}, !- Handle
  {78289f96-dda3-4c08-93e7-3a3a4f2412dc}, !- Object Name
=======
  {9ec87fd0-fc20-4bce-b373-5c6e54624e94}, !- Handle
  {97237b41-8fdb-4d5a-b890-43504aa8123a}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9063475e-cd82-4e16-a3f6-0a2fb2de3951}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {57dede08-4051-490b-b148-0e324bba8cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57dede08-4051-490b-b148-0e324bba8cc8}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {dde98c59-c4ef-4e00-947b-5ca67505595c}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {ded1c546-c6f7-47ea-a049-f98063b584db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ded1c546-c6f7-47ea-a049-f98063b584db}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {5748f624-2bd6-46d6-952d-d5a2328c68cf}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {e388904e-9eca-4693-a975-c2a02a2635dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e388904e-9eca-4693-a975-c2a02a2635dd}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {802c1f15-3c87-485d-ae57-6a1369a90979}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {22b9c305-02da-4e7b-a1dc-e41333636191}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22b9c305-02da-4e7b-a1dc-e41333636191}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
<<<<<<< HEAD
  {f3c69e5d-522c-4069-a27c-becd0598d785}, !- Handle
=======
  {ab7d9f7f-a0cb-4603-b85b-22bfce50cb92}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
<<<<<<< HEAD
  {444bfea2-7fc8-4817-bf9d-b1cf5fc35339}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f3c69e5d-522c-4069-a27c-becd0598d785}, !- Rated Effective Total Heat Rejection Rate Curve Name
=======
  {c136f403-04ce-4067-ac58-512150555e63}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {ab7d9f7f-a0cb-4603-b85b-22bfce50cb92}, !- Rated Effective Total Heat Rejection Rate Curve Name
>>>>>>> pnnl/osm_geo_templates
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
<<<<<<< HEAD
  {8e7569d7-6877-4e29-82e7-5e61a1d652d9}, !- Handle
=======
  {2d1eaa2e-6e90-480f-a1a7-11d1f75f40cf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {caf9f41f-8ef2-41ab-96ec-ea78c20e59db}, !- Handle
=======
  {9baa67b7-6ccf-4ef0-98cc-2ec0f46a66dd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {0ebdf84e-15f6-4eab-a351-cd2437188fdf}, !- Handle
=======
  {1b5196e3-e1af-4a73-b04c-ec8c7ddfc11a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {46cf647e-26e8-4f25-af65-202aef4628fc}, !- Handle
=======
  {70dc1834-84b0-40ed-b452-3d28e70b97af}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4190fc38-0e09-4750-baf8-3fddf0f9338d}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {eab2adfd-e0cd-410d-a82e-64cb40856846}, !- Handle
=======
  {3a0dd7da-65cf-4b18-83e7-d63e739b6869}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {01755c70-d415-4dcf-93d0-e2f5da8df120}, !- Handle
  Foundation F 126 Perim 530 Area 4770,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {da7e751d-3f8c-434e-99ec-1332cfdf8f42}, !- Handle
  Foundation F 126 Perim 30 Area 1920,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {16b0a56d-66cc-4e7c-b64f-638684f93ded}, !- Handle
  Foundation F 126 Perim 80 Area 1680,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {58f95f3c-d046-4bb8-894b-a4638c005e99}, !- Handle
  Foundation F 126 Perim 100 Area 1900,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e4737df5-ed92-40f1-9c5f-fa42246b835e}, !- Handle
  Foundation F 126 Perim 180 Area 1620,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {38334731-1c22-4e9a-8508-1074637f7d97}, !- Handle
  Foundation F 126 Perim 170 Area 3570,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b5719eff-1abb-4a93-9cb5-54f6ba430f0f}, !- Handle
  Foundation F 126 Perim 200 Area 990,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0b0f83a9-a8e7-4d88-9bb2-9314bd06ceef}, !- Handle
  Foundation F 126 Perim 90 Area 5460,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3904e6d0-be4f-4481-a1f9-962dc8644745}, !- Handle
  Foundation F 126 Perim 190 Area 1710,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {801d90db-0533-498e-8954-d3fd74dd104f}, !- Handle
  Foundation F 126 Perim 400 Area 3990,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {61ee2e83-878c-4e8b-9df8-5f820ab84149}, !- Handle
  Foundation F 126 Perim 00 Area 2520,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {31d27bee-970f-4c8a-9d59-075410dc0e3a}, !- Handle
  Foundation F 126 Perim 350 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {684f83b5-52d1-4d63-9584-fa3e3f8b38fb}, !- Handle
  Foundation F 126 Perim 360 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9f36cd9e-c4c6-480c-8d39-24930af73bf7}, !- Handle
  Foundation F 126 Perim 420 Area 4410,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {8b73e6d1-fa0a-435a-b25c-759989c0d5b8}, !- Handle
  90.1-2004 - PriSchl - ASHRAE 169-2013-4A, !- Name
  {26d08f28-4aba-4384-ad09-ed5db8a30c25}, !- Default Exterior Surface Constructions Name
  {0d9284cd-4e39-4b35-808b-508566dacccd}, !- Default Interior Surface Constructions Name
  {b51303a1-1906-4650-b227-f8757b2964da}, !- Default Ground Contact Surface Constructions Name
  {3ad35c99-c7f2-4323-97f4-9f8924ecfd6f}, !- Default Exterior SubSurface Constructions Name
  {51d63f7f-1271-485d-ad1c-57e0af05aec1}, !- Default Interior SubSurface Constructions Name
  {0c93ea26-b78c-47e0-aecf-10c12eb7ba68}, !- Interior Partition Construction Name
=======
  {8375633c-2c31-4671-8b10-5584808c1afe}, !- Handle
  90.1-2004 - PriSchl - ASHRAE 169-2013-4A, !- Name
  {3faf853a-baa3-41b3-9473-7bed691b73fa}, !- Default Exterior Surface Constructions Name
  {2a942417-8be3-4345-81e3-03a2ef6afa8e}, !- Default Interior Surface Constructions Name
  {24378020-454b-4d3f-89d8-2a1fdc2d9a47}, !- Default Ground Contact Surface Constructions Name
  {18b00a52-0e42-48f0-9bce-f68080350043}, !- Default Exterior SubSurface Constructions Name
  {27c9776b-9399-4c5d-a54d-bcc0dec75308}, !- Default Interior SubSurface Constructions Name
  {c1356c2b-e383-427f-94b1-5157de1c6350}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {26d08f28-4aba-4384-ad09-ed5db8a30c25}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5b1b7544-c6d1-40ae-901a-71200a15c24e}, !- Floor Construction Name
  {76646e4e-0b80-4d89-8cb5-a215bc466858}, !- Wall Construction Name
  {fa3aac68-a54e-4b7a-89c7-934dc9ac4100}; !- Roof Ceiling Construction Name

OS:Construction,
  {5b1b7544-c6d1-40ae-901a-71200a15c24e}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {89133b5e-3f8e-4bff-a14b-c17b454393ca}, !- Layer 1
  {e2ef0bbc-0f55-41d2-870e-2ea7125976b9}, !- Layer 2
  {2999b148-1a32-4c64-abd8-51ebe5f46a2c}; !- Layer 3

OS:StandardsInformation:Construction,
  {f5dc25ad-80e0-4f60-99f2-3ed7f71cb182}, !- Handle
  {5b1b7544-c6d1-40ae-901a-71200a15c24e}, !- Construction Name
=======
  {3faf853a-baa3-41b3-9473-7bed691b73fa}, !- Handle
  Default Surface Constructions 1,        !- Name
  {940c1e7f-c227-4f5a-9d9e-ef9ad2efacd3}, !- Floor Construction Name
  {26623ae9-6cb5-489b-a6ae-dd120ed732bf}, !- Wall Construction Name
  {da674d86-be2d-4ecc-b204-415ab1d1b126}; !- Roof Ceiling Construction Name

OS:Construction,
  {940c1e7f-c227-4f5a-9d9e-ef9ad2efacd3}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {12157470-d772-470e-acd9-849cf205387b}, !- Layer 1
  {8c4e1efc-167d-4248-b7d1-0918fc636211}, !- Layer 2
  {4446c414-8fa8-41fc-8aa8-ddfd6edd9154}; !- Layer 3

OS:StandardsInformation:Construction,
  {0cf46286-6575-4f27-9a81-b4196d40c22f}, !- Handle
  {940c1e7f-c227-4f5a-9d9e-ef9ad2efacd3}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {89133b5e-3f8e-4bff-a14b-c17b454393ca}, !- Handle
=======
  {12157470-d772-470e-acd9-849cf205387b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {e2ef0bbc-0f55-41d2-870e-2ea7125976b9}, !- Handle
=======
  {8c4e1efc-167d-4248-b7d1-0918fc636211}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {2999b148-1a32-4c64-abd8-51ebe5f46a2c}, !- Handle
=======
  {4446c414-8fa8-41fc-8aa8-ddfd6edd9154}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {76646e4e-0b80-4d89-8cb5-a215bc466858}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {2340ce38-a32d-4f09-827b-d6551523c5ba}, !- Layer 1
  {8c458b37-665e-4167-a2c9-ee002deb668d}, !- Layer 2
  {ca164df5-1483-42b0-98fa-053d6591fc5c}, !- Layer 3
  {8c458b37-665e-4167-a2c9-ee002deb668d}; !- Layer 4

OS:StandardsInformation:Construction,
  {92232bf5-cad5-4713-ace9-9c8db23fdde4}, !- Handle
  {76646e4e-0b80-4d89-8cb5-a215bc466858}, !- Construction Name
=======
  {26623ae9-6cb5-489b-a6ae-dd120ed732bf}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {2a99c707-90e6-4715-822d-49e2d5afc2a6}, !- Layer 1
  {3927783d-5b31-44f6-8ed4-820353629c6e}, !- Layer 2
  {405e1d28-afa3-4909-b42f-9395a53d3b76}, !- Layer 3
  {3927783d-5b31-44f6-8ed4-820353629c6e}; !- Layer 4

OS:StandardsInformation:Construction,
  {92c42c03-454d-4ce8-b558-549683c79169}, !- Handle
  {26623ae9-6cb5-489b-a6ae-dd120ed732bf}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {2340ce38-a32d-4f09-827b-d6551523c5ba}, !- Handle
=======
  {2a99c707-90e6-4715-822d-49e2d5afc2a6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {8c458b37-665e-4167-a2c9-ee002deb668d}, !- Handle
=======
  {3927783d-5b31-44f6-8ed4-820353629c6e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {ca164df5-1483-42b0-98fa-053d6591fc5c}, !- Handle
=======
  {405e1d28-afa3-4909-b42f-9395a53d3b76}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {fa3aac68-a54e-4b7a-89c7-934dc9ac4100}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {2c117334-0837-4cd9-afa1-eeee5e9882aa}, !- Layer 1
  {64285cea-3081-416d-a1ab-2b7729100fec}, !- Layer 2
  {bce8eb97-d8ec-4490-96b7-ae5b4c7f4632}; !- Layer 3

OS:StandardsInformation:Construction,
  {668293fe-6080-40df-b979-96f5326a13de}, !- Handle
  {fa3aac68-a54e-4b7a-89c7-934dc9ac4100}, !- Construction Name
=======
  {da674d86-be2d-4ecc-b204-415ab1d1b126}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {60966af9-cbcc-4914-86ed-3316e7d3a34a}, !- Layer 1
  {9e2951f2-bca3-43c9-90eb-d1ea3df4d92a}, !- Layer 2
  {0ced76d2-324a-4218-b1b8-eddf3f07b702}; !- Layer 3

OS:StandardsInformation:Construction,
  {bd793654-b923-4f24-abb0-f04aa0b21c95}, !- Handle
  {da674d86-be2d-4ecc-b204-415ab1d1b126}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {2c117334-0837-4cd9-afa1-eeee5e9882aa}, !- Handle
=======
  {60966af9-cbcc-4914-86ed-3316e7d3a34a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {64285cea-3081-416d-a1ab-2b7729100fec}, !- Handle
=======
  {9e2951f2-bca3-43c9-90eb-d1ea3df4d92a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {bce8eb97-d8ec-4490-96b7-ae5b4c7f4632}, !- Handle
=======
  {0ced76d2-324a-4218-b1b8-eddf3f07b702}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {0d9284cd-4e39-4b35-808b-508566dacccd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4a171afb-d9b7-4b45-9aa7-4f2cda578a5f}, !- Floor Construction Name
  {42878e27-6da7-4b08-9283-f32288e878bb}, !- Wall Construction Name
  {531196fa-f993-4410-a14f-4d81159e2efe}; !- Roof Ceiling Construction Name

OS:Construction,
  {4a171afb-d9b7-4b45-9aa7-4f2cda578a5f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {caf9f41f-8ef2-41ab-96ec-ea78c20e59db}, !- Layer 1
  {8e7569d7-6877-4e29-82e7-5e61a1d652d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {0d680d46-83df-4cf3-b7c7-eddeef8ea782}, !- Handle
  {4a171afb-d9b7-4b45-9aa7-4f2cda578a5f}, !- Construction Name
=======
  {2a942417-8be3-4345-81e3-03a2ef6afa8e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f96f790b-4096-4078-ac18-9ff0cef873c3}, !- Floor Construction Name
  {f74201f0-27cc-4349-a54b-468c15225ce5}, !- Wall Construction Name
  {78949932-daf1-446c-a84f-4dde9c048a41}; !- Roof Ceiling Construction Name

OS:Construction,
  {f96f790b-4096-4078-ac18-9ff0cef873c3}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9baa67b7-6ccf-4ef0-98cc-2ec0f46a66dd}, !- Layer 1
  {2d1eaa2e-6e90-480f-a1a7-11d1f75f40cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f3e1979-500e-432a-8747-277c7526ac2c}, !- Handle
  {f96f790b-4096-4078-ac18-9ff0cef873c3}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {42878e27-6da7-4b08-9283-f32288e878bb}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {46cf647e-26e8-4f25-af65-202aef4628fc}, !- Layer 1
  {46cf647e-26e8-4f25-af65-202aef4628fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {f2b22baa-bd26-4738-861c-fb37bab9ee6a}, !- Handle
  {42878e27-6da7-4b08-9283-f32288e878bb}, !- Construction Name
=======
  {f74201f0-27cc-4349-a54b-468c15225ce5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {70dc1834-84b0-40ed-b452-3d28e70b97af}, !- Layer 1
  {70dc1834-84b0-40ed-b452-3d28e70b97af}; !- Layer 2

OS:StandardsInformation:Construction,
  {d16039fc-f5c5-48f8-b110-b2c6a609d394}, !- Handle
  {f74201f0-27cc-4349-a54b-468c15225ce5}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {531196fa-f993-4410-a14f-4d81159e2efe}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8e7569d7-6877-4e29-82e7-5e61a1d652d9}, !- Layer 1
  {caf9f41f-8ef2-41ab-96ec-ea78c20e59db}; !- Layer 2

OS:StandardsInformation:Construction,
  {f3f1eb73-f37d-4458-9e03-0c7c0031952f}, !- Handle
  {531196fa-f993-4410-a14f-4d81159e2efe}, !- Construction Name
=======
  {78949932-daf1-446c-a84f-4dde9c048a41}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {2d1eaa2e-6e90-480f-a1a7-11d1f75f40cf}, !- Layer 1
  {9baa67b7-6ccf-4ef0-98cc-2ec0f46a66dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {4f2fb6a0-7d11-4390-88d4-ad770260e5c7}, !- Handle
  {78949932-daf1-446c-a84f-4dde9c048a41}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {b51303a1-1906-4650-b227-f8757b2964da}, !- Handle
  Default Surface Constructions 3,        !- Name
  {61c10906-b2be-41e5-afbc-c11c14b75a2f}, !- Floor Construction Name
  {1af817ef-53f1-4edf-a54e-4ce695800974}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {61c10906-b2be-41e5-afbc-c11c14b75a2f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0d3ba8f2-31b8-467e-991b-c9a760ea2928}, !- Layer 1
  {2999b148-1a32-4c64-abd8-51ebe5f46a2c}; !- Layer 2

OS:StandardsInformation:Construction,
  {09064e8c-9070-4f99-bc94-c2a139d37a2e}, !- Handle
  {61c10906-b2be-41e5-afbc-c11c14b75a2f}, !- Construction Name
=======
  {24378020-454b-4d3f-89d8-2a1fdc2d9a47}, !- Handle
  Default Surface Constructions 3,        !- Name
  {76bbefcd-22ed-42fc-9a71-5cdd612afb56}, !- Floor Construction Name
  {4e2d76e1-007e-4f09-9954-32ff3d4788a7}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {76bbefcd-22ed-42fc-9a71-5cdd612afb56}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {cda600b5-27ef-4208-a536-4a7a9ad9dc30}, !- Layer 1
  {4446c414-8fa8-41fc-8aa8-ddfd6edd9154}; !- Layer 2

OS:StandardsInformation:Construction,
  {b0003747-7b7e-42ed-84b3-93cda586ac1f}, !- Handle
  {76bbefcd-22ed-42fc-9a71-5cdd612afb56}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {cd9bbc43-cc74-415f-bdb6-2b3b1787b5f2}, !- Handle
=======
  {474090b2-6a86-4dfb-8d25-9c0489a9ebdd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {0d3ba8f2-31b8-467e-991b-c9a760ea2928}, !- Handle
=======
  {cda600b5-27ef-4208-a536-4a7a9ad9dc30}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {1af817ef-53f1-4edf-a54e-4ce695800974}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {fe66db98-cfdf-4366-9657-b80409ea97d6}; !- Layer 1

OS:StandardsInformation:Construction,
  {42172576-3e98-48bb-8c64-6d246167b49a}, !- Handle
  {1af817ef-53f1-4edf-a54e-4ce695800974}, !- Construction Name
=======
  {4e2d76e1-007e-4f09-9954-32ff3d4788a7}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b14072aa-34ad-4096-acdb-eb5806e4deee}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f8b5d06-79a3-4dd9-8b61-bf9567e94cca}, !- Handle
  {4e2d76e1-007e-4f09-9954-32ff3d4788a7}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {fe66db98-cfdf-4366-9657-b80409ea97d6}, !- Handle
=======
  {b14072aa-34ad-4096-acdb-eb5806e4deee}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {3ad35c99-c7f2-4323-97f4-9f8924ecfd6f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3559a0fe-f8db-48b6-b67d-af20255ad0cb}, !- Fixed Window Construction Name
  {3559a0fe-f8db-48b6-b67d-af20255ad0cb}, !- Operable Window Construction Name
  {7d22f152-489a-414a-9a27-4bd7b57b5729}, !- Door Construction Name
  {3559a0fe-f8db-48b6-b67d-af20255ad0cb}, !- Glass Door Construction Name
  {b8e990ee-f1cf-41bd-b6cb-693642d8a3c9}, !- Overhead Door Construction Name
  {b4c6f0ab-0ae6-438a-a82e-b386c0f223ae}, !- Skylight Construction Name
  {a3db8fa6-352c-4e9d-aeff-22b04cb93f01}, !- Tubular Daylight Dome Construction Name
  {a3db8fa6-352c-4e9d-aeff-22b04cb93f01}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3559a0fe-f8db-48b6-b67d-af20255ad0cb}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {ac7c28c6-3350-491b-897d-8c658687e837}, !- Layer 1
  {8558d1b5-4057-4552-8a2f-5f62848d34fa}, !- Layer 2
  {90ac1f2d-b80c-4076-bb8f-c0b68320209e}; !- Layer 3

OS:StandardsInformation:Construction,
  {706bbe65-3569-4530-abc5-9c0a097f7068}, !- Handle
  {3559a0fe-f8db-48b6-b67d-af20255ad0cb}, !- Construction Name
=======
  {18b00a52-0e42-48f0-9bce-f68080350043}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {679c3cf7-3dba-457f-88b3-46ed77a7b789}, !- Fixed Window Construction Name
  {679c3cf7-3dba-457f-88b3-46ed77a7b789}, !- Operable Window Construction Name
  {78350ec2-9f1c-48ef-982e-1b15e8cb869a}, !- Door Construction Name
  {679c3cf7-3dba-457f-88b3-46ed77a7b789}, !- Glass Door Construction Name
  {e0956937-58ec-4352-9a23-9a75cf99f838}, !- Overhead Door Construction Name
  {26c7e553-a890-4a74-8444-09dc0b938207}, !- Skylight Construction Name
  {b4b55776-694b-4220-a062-fcb94c787ca8}, !- Tubular Daylight Dome Construction Name
  {b4b55776-694b-4220-a062-fcb94c787ca8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {679c3cf7-3dba-457f-88b3-46ed77a7b789}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {3f35dfc6-5f9e-4e90-90b8-099995aac894}, !- Layer 1
  {07cc2499-3d3b-4f50-9ce2-b02c7f00062d}, !- Layer 2
  {c3ae2cbd-1b75-4a75-bcac-dc3707e1842b}; !- Layer 3

OS:StandardsInformation:Construction,
  {26c2eedc-e2e8-42eb-9887-376a51eb7d59}, !- Handle
  {679c3cf7-3dba-457f-88b3-46ed77a7b789}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {ac7c28c6-3350-491b-897d-8c658687e837}, !- Handle
=======
  {3f35dfc6-5f9e-4e90-90b8-099995aac894}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {8558d1b5-4057-4552-8a2f-5f62848d34fa}, !- Handle
=======
  {07cc2499-3d3b-4f50-9ce2-b02c7f00062d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {90ac1f2d-b80c-4076-bb8f-c0b68320209e}, !- Handle
=======
  {c3ae2cbd-1b75-4a75-bcac-dc3707e1842b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {7d22f152-489a-414a-9a27-4bd7b57b5729}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {2cc0da5f-01c8-4b66-bf32-8de145a27859}, !- Layer 1
  {cd9bbc43-cc74-415f-bdb6-2b3b1787b5f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f7f7454-51b9-465e-841c-2b4c85048c99}, !- Handle
  {7d22f152-489a-414a-9a27-4bd7b57b5729}, !- Construction Name
=======
  {78350ec2-9f1c-48ef-982e-1b15e8cb869a}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {2acc11f6-837b-408e-b5da-51a235f0fa2f}, !- Layer 1
  {474090b2-6a86-4dfb-8d25-9c0489a9ebdd}; !- Layer 2

OS:StandardsInformation:Construction,
  {7021ed2d-0cf2-4a85-a889-06cf1d573c8b}, !- Handle
  {78350ec2-9f1c-48ef-982e-1b15e8cb869a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {2cc0da5f-01c8-4b66-bf32-8de145a27859}, !- Handle
=======
  {2acc11f6-837b-408e-b5da-51a235f0fa2f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {b8e990ee-f1cf-41bd-b6cb-693642d8a3c9}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {3fb413c1-4446-4479-9cdc-103822ca46ca}; !- Layer 1

OS:StandardsInformation:Construction,
  {0bd85814-67a1-4eee-a84b-51baeafbd75a}, !- Handle
  {b8e990ee-f1cf-41bd-b6cb-693642d8a3c9}, !- Construction Name
=======
  {e0956937-58ec-4352-9a23-9a75cf99f838}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {bc2d2aaa-67c2-4219-a6dc-f18398c5391d}; !- Layer 1

OS:StandardsInformation:Construction,
  {095a00b2-f46b-4df4-a45d-8d0afe32874a}, !- Handle
  {e0956937-58ec-4352-9a23-9a75cf99f838}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {3fb413c1-4446-4479-9cdc-103822ca46ca}, !- Handle
=======
  {bc2d2aaa-67c2-4219-a6dc-f18398c5391d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {b4c6f0ab-0ae6-438a-a82e-b386c0f223ae}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {33df41bf-5b9a-4dc2-95d4-720b2d42cbca}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fb8a1d0-4ce9-40d1-aacd-5fe9ee85739a}, !- Handle
  {b4c6f0ab-0ae6-438a-a82e-b386c0f223ae}, !- Construction Name
=======
  {26c7e553-a890-4a74-8444-09dc0b938207}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {7f790e64-b598-4682-b13a-b02e4ed0fd75}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f0166dc-61b2-4342-99c0-eba8c75ba1e1}, !- Handle
  {26c7e553-a890-4a74-8444-09dc0b938207}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
<<<<<<< HEAD
  {33df41bf-5b9a-4dc2-95d4-720b2d42cbca}, !- Handle
=======
  {7f790e64-b598-4682-b13a-b02e4ed0fd75}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
<<<<<<< HEAD
  {a3db8fa6-352c-4e9d-aeff-22b04cb93f01}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a82268ea-0f7a-4edd-a3a0-ba7db68da4eb}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a8d8775-a567-48ae-9c9c-583ed81f0982}, !- Handle
  {a3db8fa6-352c-4e9d-aeff-22b04cb93f01}, !- Construction Name
=======
  {b4b55776-694b-4220-a062-fcb94c787ca8}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {78af7852-25e3-4e2e-9011-d333d18af9e9}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6c2486a-568f-4982-b78c-fda0e1f5c169}, !- Handle
  {b4b55776-694b-4220-a062-fcb94c787ca8}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {a82268ea-0f7a-4edd-a3a0-ba7db68da4eb}, !- Handle
=======
  {78af7852-25e3-4e2e-9011-d333d18af9e9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {51d63f7f-1271-485d-ad1c-57e0af05aec1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a3db8fa6-352c-4e9d-aeff-22b04cb93f01}, !- Fixed Window Construction Name
  {a3db8fa6-352c-4e9d-aeff-22b04cb93f01}, !- Operable Window Construction Name
  {daf57b7e-db92-4265-93a1-3b84d4afbf59}, !- Door Construction Name
=======
  {27c9776b-9399-4c5d-a54d-bcc0dec75308}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b4b55776-694b-4220-a062-fcb94c787ca8}, !- Fixed Window Construction Name
  {b4b55776-694b-4220-a062-fcb94c787ca8}, !- Operable Window Construction Name
  {e774ca83-283c-431c-999b-8b2f5d4d08b3}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {daf57b7e-db92-4265-93a1-3b84d4afbf59}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3f470dcc-ad03-4986-95a3-9b35ccee88b5}; !- Layer 1

OS:StandardsInformation:Construction,
  {4f3d2672-e183-4080-a7c4-39280edae6b8}, !- Handle
  {daf57b7e-db92-4265-93a1-3b84d4afbf59}, !- Construction Name
=======
  {e774ca83-283c-431c-999b-8b2f5d4d08b3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {617cc0bf-9a20-4d7d-9f45-7228205673ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {a1d887cb-ce0d-4fc1-b544-6093f4088f06}, !- Handle
  {e774ca83-283c-431c-999b-8b2f5d4d08b3}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {3f470dcc-ad03-4986-95a3-9b35ccee88b5}, !- Handle
=======
  {617cc0bf-9a20-4d7d-9f45-7228205673ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {0c93ea26-b78c-47e0-aecf-10c12eb7ba68}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {3f470dcc-ad03-4986-95a3-9b35ccee88b5}; !- Layer 1

OS:StandardsInformation:Construction,
  {f469ed5e-9340-4ee5-ac6b-105bf6031b81}, !- Handle
  {0c93ea26-b78c-47e0-aecf-10c12eb7ba68}, !- Construction Name
=======
  {c1356c2b-e383-427f-94b1-5157de1c6350}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {617cc0bf-9a20-4d7d-9f45-7228205673ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {d8b1a2a8-6dbb-49ec-ac8c-aad0c4a07d27}, !- Handle
  {c1356c2b-e383-427f-94b1-5157de1c6350}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {8559f467-fa50-4a0a-b7e0-0884e216b96a}, !- Handle
=======
  {ee35a672-63e1-4f45-98b7-c3662f4211a8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1032,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {d7cea954-4c66-4070-9a27-d8da3fcdbda1}, !- Handle
=======
  {dd9c43e2-ed26-4425-b55b-6efe8d67b8c4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  852,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {9b60c747-6b17-4f64-8598-d853539b419a}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {8559f467-fa50-4a0a-b7e0-0884e216b96a}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {110ed657-dcbc-4683-8f2a-02bc3a13dbe6}, !- Schedule Name
=======
  {8ec52ca0-cc82-4055-8355-bf1f0030a591}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {ee35a672-63e1-4f45-98b7-c3662f4211a8}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {f72f5746-2d4d-4df9-85e7-a4e98f35a247}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
<<<<<<< HEAD
  {53e9b31d-cf5b-4365-a17e-85417732f92b}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {d7cea954-4c66-4070-9a27-d8da3fcdbda1}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {110ed657-dcbc-4683-8f2a-02bc3a13dbe6}, !- Schedule Name
=======
  {a7c199b7-4fd3-4ac0-bc3a-8e88900c8062}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {dd9c43e2-ed26-4425-b55b-6efe8d67b8c4}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {f72f5746-2d4d-4df9-85e7-a4e98f35a247}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {110ed657-dcbc-4683-8f2a-02bc3a13dbe6}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {40a77ed9-7492-4bec-b6ed-2612cef80fbe}, !- Default Day Schedule Name
  {2002c6ca-e05b-4ed1-8ede-aa2d530ea2e0}, !- Summer Design Day Schedule Name
  {093ed575-276a-4b66-9d16-ff528326b3dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40a77ed9-7492-4bec-b6ed-2612cef80fbe}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {f72f5746-2d4d-4df9-85e7-a4e98f35a247}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {98422114-e306-40da-80f9-61dc72285086}, !- Default Day Schedule Name
  {c66ba1ed-9788-4eb9-ae3c-8f06aaff0db4}, !- Summer Design Day Schedule Name
  {5042938a-1252-4e82-8710-645b4aab1d11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98422114-e306-40da-80f9-61dc72285086}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {093ed575-276a-4b66-9d16-ff528326b3dd}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {5042938a-1252-4e82-8710-645b4aab1d11}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2002c6ca-e05b-4ed1-8ede-aa2d530ea2e0}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {c66ba1ed-9788-4eb9-ae3c-8f06aaff0db4}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
<<<<<<< HEAD
  {cddd3a6c-7575-4ece-ae6a-f95ad4b170a7}, !- Handle
=======
  {14fb51b3-1ce1-459e-a7f0-0e6df72230fd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c034c0b9-6f7d-4618-af9d-fa4649ef5395}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cddd3a6c-7575-4ece-ae6a-f95ad4b170a7}; !- Layer 1

OS:InternalMass:Definition,
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c034c0b9-6f7d-4618-af9d-fa4649ef5395}, !- Construction Name
=======
  {1f67b854-3415-403f-a6e5-75d85ad55048}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {14fb51b3-1ce1-459e-a7f0-0e6df72230fd}; !- Layer 1

OS:InternalMass:Definition,
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Handle
  Internal Mass Definition 1,             !- Name
  {1f67b854-3415-403f-a6e5-75d85ad55048}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {33ac64db-5800-468b-99d8-57b709144e2b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {306ce1d6-b6ab-4049-bfdb-2dfd675c5781}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {983ca511-da61-44c1-a975-6e28d886f4f9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {f8138265-feb7-468c-9ec9-5779f77ed697}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c07ad872-65e5-46f3-a7de-5f3bcf5949b4}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {ec3efeb1-6951-461d-964e-6233da767bd6}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {d476f8be-e333-47e1-9654-b04af61f8230}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {e7b3ce0b-bcb3-459a-8ae4-ad231224ec79}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {00b00961-0548-47a5-934a-25a9b83fd8b0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {4e27600e-2093-4dac-aece-e801763a67df}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c6e5f6ae-0dfa-4709-b0ae-0beeb4bceb8b}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {216e2641-6bac-48ac-8f2d-a47cb2630bfb}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {40d8d578-e381-4586-8167-33db1b093c3a}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {d00fb34f-0c60-423a-9d78-bcbcf99e29c1}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {6299afa2-0d21-4e87-b77c-3f8d3079cb44}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {e98dfb43-ce0a-4fe9-a94e-cd07c9881e2b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {85020d75-6120-440a-ab50-787588033987}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {61dbff08-6e7d-4a37-b048-a221badf09f6}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {99162212-0ff0-4829-9daa-8b742af457e3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {ad4a990d-8278-41aa-bc3c-ac6c2e5691aa}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {99cde7c8-333f-464c-8ed7-7e81de520aef}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {8daaaaea-2262-46a8-a652-b165f4b57e39}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {e30d67e6-a717-49bd-a378-7bd2f0d2310d}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {5856e086-2c62-4773-a8e9-17e96ac922e3}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {9d67b27b-6c49-4b38-a96d-46f76e309636}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {d970c392-541d-401c-b2a6-c2b44f4e6378}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {1c45623b-c4e4-45d6-8a18-9096d7d1664b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {f40581fb-78a7-4621-850e-c7d70a3112c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {8dcdd7c3-4742-49d8-92b0-1f1ff8ef70e3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {09f30c36-3f78-46c4-94b3-2fc7c87eee9f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {c5bb9c37-14e5-4787-95ce-52f6142796c4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {40017980-3ff8-4aa7-acb2-8b4e562d97f8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {8f8ec256-75e0-479a-a942-43206b53d76e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {b47bd595-6d10-45e5-adce-fb579e573d14}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {e0d08fec-e925-42bb-be14-a9c613c17960}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {2696d66d-5cdf-4249-82f9-0adc565b3b74}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {398800d9-05dc-4a1b-b483-5a822dbe3b2c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {4a0d6a92-aedc-4f29-b69a-0250479a06e7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {58eb59d9-9a19-4712-8d6a-7c206282b7b8}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {77564221-e6ec-4cb5-98d5-a66032766b81}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {720d1be2-5ae8-459f-9ab8-36f06789a133}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {c940be15-023d-4c8c-b46b-4206a6d7250b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {4d0a22bb-3b44-4aa9-b011-fde108e76d9c}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {de9f0616-df69-4432-930c-cf9c672e9105}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {343bf8f7-0174-47bb-b788-b8a1ff200307}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {9f0d9f5b-f419-48ba-afe6-323769fc9319}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {5ced88e6-90ca-4c9a-8e4b-b17d726bae02}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {5b0b10cc-1562-4385-b76b-b80caacd9e9c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {5c797a44-d943-4563-a158-30412e1d8081}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {469b4578-d6ba-4cec-8223-c9690254c0e9}, !- Internal Mass Definition Name
=======
  {d9174c08-ba9f-4bf7-9a11-fc6fe3d83951}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {ca0f3adf-be38-4c84-9366-9a51866e6115}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
<<<<<<< HEAD
  {f941786e-4dd1-4752-8bfd-cbe63cd228b5}, !- Handle
=======
  {c31a3530-9aad-4b4c-8f13-9a54e47d865b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {73584edc-5724-45f0-8a82-c4ee6cffe72f}, !- Loop Temperature Setpoint Node Name
=======
  {415754cd-6d48-426a-80c4-16a92c5bca85}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {462dfbb0-e04d-4bad-9b6b-582b17fae4c0}, !- Plant Side Inlet Node Name
  {ef5c5f1a-26af-4fff-97c3-e0d26914a422}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a01422d5-2058-4e6c-9809-705f86bd2b39}, !- Demand Side Inlet Node Name
  {5f458897-0d20-4f72-a5de-8613f4bf1da9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4691aee0-f6de-46c0-9d35-648132bc6bed}, !- Availability Manager List Name
=======
  {4e335000-7dfb-4470-b6f4-2d5e1bec78af}, !- Plant Side Inlet Node Name
  {0a778323-cd86-4c9d-a047-0a35685fcb41}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7a4bdb84-7ab9-4170-a305-19e21ef777b0}, !- Demand Side Inlet Node Name
  {9ebb4f12-4b26-4b23-8816-841ba8ab62ad}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cd68da1b-c3c9-4674-8df4-796d94289a7f}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {013a5af9-1736-4ef4-a173-213aa5a6d467}, !- Demand Mixer Name
  {7bfe3dff-8de1-42a0-8031-c1ae55825253}, !- Demand Splitter Name
  {726e7960-6f24-482f-9414-41d44e60588b}, !- Supply Mixer Name
  {d7bcd90b-e8e6-475d-afd1-d917280d4f9f}; !- Supply Splitter Name

OS:Node,
  {424ad20d-868b-48ac-bd8d-7e09c28b3d72}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {462dfbb0-e04d-4bad-9b6b-582b17fae4c0}, !- Inlet Port
  {c3bd94b0-a976-47cf-b23f-1f2fabc53f43}; !- Outlet Port

OS:Node,
  {73584edc-5724-45f0-8a82-c4ee6cffe72f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {cbcb4f5b-000a-4837-9a14-5b276a6ecd33}, !- Inlet Port
  {ef5c5f1a-26af-4fff-97c3-e0d26914a422}; !- Outlet Port

OS:Node,
  {f9f70ee8-e9a9-4c08-a1db-09721002a709}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {2d9b9d57-654a-4090-a3eb-191a1fcdb8f8}, !- Inlet Port
  {2f2ff77c-1103-4cfb-b46d-31b07a0f7a0b}; !- Outlet Port

OS:Connector:Mixer,
  {726e7960-6f24-482f-9414-41d44e60588b}, !- Handle
  Connector Mixer 3,                      !- Name
  {eefc3a40-aea9-42da-b122-74ae8ab8f84b}, !- Outlet Branch Name
  {57bc00f7-3305-486a-9168-d5e0a61d009e}, !- Inlet Branch Name 1
  {bc9f8649-55d5-4131-bbe8-892ff7bf9a02}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d7bcd90b-e8e6-475d-afd1-d917280d4f9f}, !- Handle
  Connector Splitter 3,                   !- Name
  {38f9f453-f46c-45a1-acb2-1e6344d75859}, !- Inlet Branch Name
  {2d9b9d57-654a-4090-a3eb-191a1fcdb8f8}, !- Outlet Branch Name 1
  {2c27acdb-827d-430e-b965-1a75a65da638}; !- Outlet Branch Name 2

OS:Connection,
  {462dfbb0-e04d-4bad-9b6b-582b17fae4c0}, !- Handle
  {dbc76ace-f73f-46f4-b7d3-3f795fe127d1}, !- Name
  {f941786e-4dd1-4752-8bfd-cbe63cd228b5}, !- Source Object
  14,                                     !- Outlet Port
  {424ad20d-868b-48ac-bd8d-7e09c28b3d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9b9d57-654a-4090-a3eb-191a1fcdb8f8}, !- Handle
  {dd02b253-8fe8-4bb4-b42f-c88c28ad41de}, !- Name
  {d7bcd90b-e8e6-475d-afd1-d917280d4f9f}, !- Source Object
  3,                                      !- Outlet Port
  {f9f70ee8-e9a9-4c08-a1db-09721002a709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5c5f1a-26af-4fff-97c3-e0d26914a422}, !- Handle
  {ed11dd7a-5452-4d59-8953-fa7e1296f595}, !- Name
  {73584edc-5724-45f0-8a82-c4ee6cffe72f}, !- Source Object
  3,                                      !- Outlet Port
  {f941786e-4dd1-4752-8bfd-cbe63cd228b5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {59110796-c079-4928-908b-b33487898147}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a01422d5-2058-4e6c-9809-705f86bd2b39}, !- Inlet Port
  {2e3442ee-cc8b-4530-8876-df07cf4ec03d}; !- Outlet Port

OS:Node,
  {44d2d613-06f9-4976-a8b1-f429fc3cb216}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {aa205842-53ad-45e2-af7c-0b2b0ea7031f}, !- Inlet Port
  {5f458897-0d20-4f72-a5de-8613f4bf1da9}; !- Outlet Port

OS:Node,
  {4f73e6ee-c30c-4f1f-a447-16a7c2b6de08}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {590459af-ffa3-42fb-93d6-1a67c56e6355}, !- Inlet Port
  {42d3390b-0977-4c90-902e-ea38c43613c1}; !- Outlet Port

OS:Connector:Mixer,
  {013a5af9-1736-4ef4-a173-213aa5a6d467}, !- Handle
  Connector Mixer 4,                      !- Name
  {e4d8502b-4add-4f3f-98a0-918efde9be7f}, !- Outlet Branch Name
  {c17115dd-572b-41a3-a487-430b0573b3f3}, !- Inlet Branch Name 1
  {05f0c4f1-880a-4e99-a254-189317ff18d6}, !- Inlet Branch Name 2
  {39e98c25-2f26-43b7-bbdb-c9fbb93628ef}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {7bfe3dff-8de1-42a0-8031-c1ae55825253}, !- Handle
  Connector Splitter 4,                   !- Name
  {2e3442ee-cc8b-4530-8876-df07cf4ec03d}, !- Inlet Branch Name
  {590459af-ffa3-42fb-93d6-1a67c56e6355}, !- Outlet Branch Name 1
  {7b25eb8f-a51d-40da-91a7-eeafaeee7d7b}, !- Outlet Branch Name 2
  {d10c7268-05fa-4fd8-b02f-e22f87836732}; !- Outlet Branch Name 3

OS:Connection,
  {a01422d5-2058-4e6c-9809-705f86bd2b39}, !- Handle
  {954c56a1-bdff-4b78-b1e8-ff9b8b61edba}, !- Name
  {f941786e-4dd1-4752-8bfd-cbe63cd228b5}, !- Source Object
  17,                                     !- Outlet Port
  {59110796-c079-4928-908b-b33487898147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3442ee-cc8b-4530-8876-df07cf4ec03d}, !- Handle
  {93aac13a-48ae-4110-9789-9dcc2453ac47}, !- Name
  {59110796-c079-4928-908b-b33487898147}, !- Source Object
  3,                                      !- Outlet Port
  {7bfe3dff-8de1-42a0-8031-c1ae55825253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590459af-ffa3-42fb-93d6-1a67c56e6355}, !- Handle
  {0b1ec847-685d-464d-9acf-3da965c51ed6}, !- Name
  {7bfe3dff-8de1-42a0-8031-c1ae55825253}, !- Source Object
  3,                                      !- Outlet Port
  {4f73e6ee-c30c-4f1f-a447-16a7c2b6de08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f458897-0d20-4f72-a5de-8613f4bf1da9}, !- Handle
  {da04808d-9db0-4d1f-a660-658d6a0bcc13}, !- Name
  {44d2d613-06f9-4976-a8b1-f429fc3cb216}, !- Source Object
  3,                                      !- Outlet Port
  {f941786e-4dd1-4752-8bfd-cbe63cd228b5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b0281d52-30f0-4445-a532-fa09fff8c754}, !- Handle
  {f941786e-4dd1-4752-8bfd-cbe63cd228b5}, !- Plant or Condenser Loop Name
=======
  {9ff55f3b-b9ef-4369-8900-c6ee9cd2e203}, !- Demand Mixer Name
  {fde90e18-f9b7-43d1-9fef-f6885e483185}, !- Demand Splitter Name
  {34565ebb-9239-4341-b4ec-678bca4b6529}, !- Supply Mixer Name
  {3102031b-ceda-43f4-a7c7-706056e86e14}; !- Supply Splitter Name

OS:Node,
  {5d526a2f-12a8-4a22-a8dc-ad092058a949}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {4e335000-7dfb-4470-b6f4-2d5e1bec78af}, !- Inlet Port
  {28770fda-bcbe-4dad-aeb3-2867f70ffbcf}; !- Outlet Port

OS:Node,
  {415754cd-6d48-426a-80c4-16a92c5bca85}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {574d709f-3c62-489d-a41f-f2bb6c90e28b}, !- Inlet Port
  {0a778323-cd86-4c9d-a047-0a35685fcb41}; !- Outlet Port

OS:Node,
  {64ef525e-34ed-4bd8-bc90-4bad7dc8e2e2}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {fc153460-eb25-4581-a88c-f10d1b16abfb}, !- Inlet Port
  {381ee401-92f0-45c8-8f11-61ac581e39a1}; !- Outlet Port

OS:Connector:Mixer,
  {34565ebb-9239-4341-b4ec-678bca4b6529}, !- Handle
  Connector Mixer 3,                      !- Name
  {0ff3c869-bbe7-4198-94b3-faf28fe2f08c}, !- Outlet Branch Name
  {8229adf5-194a-4a2f-bec8-23bb858d0730}, !- Inlet Branch Name 1
  {94c5b5be-0d55-45bd-bd7d-5faa66603fef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3102031b-ceda-43f4-a7c7-706056e86e14}, !- Handle
  Connector Splitter 3,                   !- Name
  {40860f17-5c49-461a-98b0-7750882508b2}, !- Inlet Branch Name
  {fc153460-eb25-4581-a88c-f10d1b16abfb}, !- Outlet Branch Name 1
  {4900faff-b8f2-45f7-9ee3-2402db120018}; !- Outlet Branch Name 2

OS:Connection,
  {4e335000-7dfb-4470-b6f4-2d5e1bec78af}, !- Handle
  {fd0a1f07-7471-4292-a8f9-198fe62c752c}, !- Name
  {c31a3530-9aad-4b4c-8f13-9a54e47d865b}, !- Source Object
  14,                                     !- Outlet Port
  {5d526a2f-12a8-4a22-a8dc-ad092058a949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc153460-eb25-4581-a88c-f10d1b16abfb}, !- Handle
  {4ae3438d-1079-4fbe-9bb4-e3e1df722246}, !- Name
  {3102031b-ceda-43f4-a7c7-706056e86e14}, !- Source Object
  3,                                      !- Outlet Port
  {64ef525e-34ed-4bd8-bc90-4bad7dc8e2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a778323-cd86-4c9d-a047-0a35685fcb41}, !- Handle
  {aadc0456-face-4c87-a99e-b5f389318a45}, !- Name
  {415754cd-6d48-426a-80c4-16a92c5bca85}, !- Source Object
  3,                                      !- Outlet Port
  {c31a3530-9aad-4b4c-8f13-9a54e47d865b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4998a1b2-7148-4159-9204-8577cad1d48e}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {7a4bdb84-7ab9-4170-a305-19e21ef777b0}, !- Inlet Port
  {20a6ffe3-9735-428d-8725-bb08d329012a}; !- Outlet Port

OS:Node,
  {eaa9c8db-4570-45eb-9576-516a192cde4a}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {385bb65c-ab83-4abe-919c-9be43b017b17}, !- Inlet Port
  {9ebb4f12-4b26-4b23-8816-841ba8ab62ad}; !- Outlet Port

OS:Node,
  {9467b87b-0af3-4bdd-ba3d-00131716bc06}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {6327f43c-976c-49d3-bda8-15a18adc6bbd}, !- Inlet Port
  {2f9a20d0-2d47-4cf6-a0a1-9ca54284344d}; !- Outlet Port

OS:Connector:Mixer,
  {9ff55f3b-b9ef-4369-8900-c6ee9cd2e203}, !- Handle
  Connector Mixer 4,                      !- Name
  {e59f0dfd-d730-45db-b67f-b3d7940adc04}, !- Outlet Branch Name
  {8660a9ba-d91e-444c-8a9a-22fbdfb0cff0}, !- Inlet Branch Name 1
  {d0670ca5-82fb-4f3c-be0c-b7673fdefdb8}, !- Inlet Branch Name 2
  {74af8476-c228-4dee-8175-245d0609d79a}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fde90e18-f9b7-43d1-9fef-f6885e483185}, !- Handle
  Connector Splitter 4,                   !- Name
  {20a6ffe3-9735-428d-8725-bb08d329012a}, !- Inlet Branch Name
  {6327f43c-976c-49d3-bda8-15a18adc6bbd}, !- Outlet Branch Name 1
  {f09e9dc8-7b77-46a7-9db0-ad6b9632faed}, !- Outlet Branch Name 2
  {d7d74553-69b7-4a3e-9563-dcec652f86e8}; !- Outlet Branch Name 3

OS:Connection,
  {7a4bdb84-7ab9-4170-a305-19e21ef777b0}, !- Handle
  {92856032-c9d1-4132-a444-05484a3ec6eb}, !- Name
  {c31a3530-9aad-4b4c-8f13-9a54e47d865b}, !- Source Object
  17,                                     !- Outlet Port
  {4998a1b2-7148-4159-9204-8577cad1d48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a6ffe3-9735-428d-8725-bb08d329012a}, !- Handle
  {f96b3e76-44c9-4d9f-8fcb-e8dff1ee0f70}, !- Name
  {4998a1b2-7148-4159-9204-8577cad1d48e}, !- Source Object
  3,                                      !- Outlet Port
  {fde90e18-f9b7-43d1-9fef-f6885e483185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6327f43c-976c-49d3-bda8-15a18adc6bbd}, !- Handle
  {b96d2201-180d-4332-80b4-38e0fcf78f1b}, !- Name
  {fde90e18-f9b7-43d1-9fef-f6885e483185}, !- Source Object
  3,                                      !- Outlet Port
  {9467b87b-0af3-4bdd-ba3d-00131716bc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ebb4f12-4b26-4b23-8816-841ba8ab62ad}, !- Handle
  {2dcbd55c-2221-4025-adca-4041f66dfa4d}, !- Name
  {eaa9c8db-4570-45eb-9576-516a192cde4a}, !- Source Object
  3,                                      !- Outlet Port
  {c31a3530-9aad-4b4c-8f13-9a54e47d865b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ac74f578-5854-4499-ab11-b34ebd2252ae}, !- Handle
  {c31a3530-9aad-4b4c-8f13-9a54e47d865b}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {4691aee0-f6de-46c0-9d35-648132bc6bed}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {2c9202e0-c13b-41e4-8c0e-8fd0521e14cc}, !- Handle
=======
  {cd68da1b-c3c9-4674-8df4-796d94289a7f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {ac397d32-fdb0-448d-8fde-971dce328761}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {76606f07-b4fd-435d-8316-37d572e9d6b3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2c9202e0-c13b-41e4-8c0e-8fd0521e14cc}, !- Schedule Type Limits Name
  {700035fb-9353-4983-b3d8-5106a34640cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {700035fb-9353-4983-b3d8-5106a34640cf}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2c9202e0-c13b-41e4-8c0e-8fd0521e14cc}, !- Schedule Type Limits Name
=======
  {8728b60e-e2bb-430f-ab3e-77584957ae1f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ac397d32-fdb0-448d-8fde-971dce328761}, !- Schedule Type Limits Name
  {5eb4ff53-3478-4465-9789-9fd1fd31b02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5eb4ff53-3478-4465-9789-9fd1fd31b02c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ac397d32-fdb0-448d-8fde-971dce328761}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {74d99c6e-1fa2-4bea-8f4c-84ee25a54321}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {76606f07-b4fd-435d-8316-37d572e9d6b3}, !- Schedule Name
  {73584edc-5724-45f0-8a82-c4ee6cffe72f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9249739a-c094-46eb-a988-7257970de193}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {c3bd94b0-a976-47cf-b23f-1f2fabc53f43}, !- Inlet Node Name
  {217f41ee-7b07-439a-8beb-a5f5b20a840e}, !- Outlet Node Name
=======
  {35abfd2a-deee-4185-8f53-ab87e6bba1bf}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8728b60e-e2bb-430f-ab3e-77584957ae1f}, !- Schedule Name
  {415754cd-6d48-426a-80c4-16a92c5bca85}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {71029cfa-2e32-43f6-9437-e804d586661d}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {28770fda-bcbe-4dad-aeb3-2867f70ffbcf}, !- Inlet Node Name
  {d44b3edd-751c-4e28-8de3-c6218c132bbf}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {b8bfff08-d23b-4892-a507-1b71408ca3b6}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {217f41ee-7b07-439a-8beb-a5f5b20a840e}, !- Inlet Port
  {38f9f453-f46c-45a1-acb2-1e6344d75859}; !- Outlet Port

OS:Connection,
  {c3bd94b0-a976-47cf-b23f-1f2fabc53f43}, !- Handle
  {69f60d46-6655-44af-aecc-2975327f078c}, !- Name
  {424ad20d-868b-48ac-bd8d-7e09c28b3d72}, !- Source Object
  3,                                      !- Outlet Port
  {9249739a-c094-46eb-a988-7257970de193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217f41ee-7b07-439a-8beb-a5f5b20a840e}, !- Handle
  {7e77d157-2bdb-4eed-949d-70296fddd094}, !- Name
  {9249739a-c094-46eb-a988-7257970de193}, !- Source Object
  3,                                      !- Outlet Port
  {b8bfff08-d23b-4892-a507-1b71408ca3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f9f453-f46c-45a1-acb2-1e6344d75859}, !- Handle
  {4aa7932b-d870-4f07-86d1-0a28a147a7ae}, !- Name
  {b8bfff08-d23b-4892-a507-1b71408ca3b6}, !- Source Object
  3,                                      !- Outlet Port
  {d7bcd90b-e8e6-475d-afd1-d917280d4f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c5b4dd35-d150-4ba5-8298-9e23a8421f93}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {76606f07-b4fd-435d-8316-37d572e9d6b3}, !- Setpoint Temperature Schedule Name
=======
  {50ea7e0f-20db-47fd-950b-96219f188876}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {d44b3edd-751c-4e28-8de3-c6218c132bbf}, !- Inlet Port
  {40860f17-5c49-461a-98b0-7750882508b2}; !- Outlet Port

OS:Connection,
  {28770fda-bcbe-4dad-aeb3-2867f70ffbcf}, !- Handle
  {3d6ec5fb-d88c-467c-bb0a-26dbfdc3a8ff}, !- Name
  {5d526a2f-12a8-4a22-a8dc-ad092058a949}, !- Source Object
  3,                                      !- Outlet Port
  {71029cfa-2e32-43f6-9437-e804d586661d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d44b3edd-751c-4e28-8de3-c6218c132bbf}, !- Handle
  {9ab218f8-ab2c-45e0-bc8e-5e4dbaa67bf2}, !- Name
  {71029cfa-2e32-43f6-9437-e804d586661d}, !- Source Object
  3,                                      !- Outlet Port
  {50ea7e0f-20db-47fd-950b-96219f188876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40860f17-5c49-461a-98b0-7750882508b2}, !- Handle
  {561001b8-c09e-4874-a7f8-97af33ea8bc1}, !- Name
  {50ea7e0f-20db-47fd-950b-96219f188876}, !- Source Object
  3,                                      !- Outlet Port
  {3102031b-ceda-43f4-a7c7-706056e86e14}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b4541965-d2e6-4c8c-ace0-c1245306a17b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {8728b60e-e2bb-430f-ab3e-77584957ae1f}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1065.49011468413,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1065.49011468413,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {dd5755f6-caf2-4560-92b4-a073a01322dd}, !- Ambient Temperature Thermal Zone Name
=======
  {cf20b8e6-2132-49d1-8020-d65979982d47}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {2f2ff77c-1103-4cfb-b46d-31b07a0f7a0b}, !- Use Side Inlet Node Name
  {de3036b5-20bb-4075-acdc-b24719d429e1}, !- Use Side Outlet Node Name
=======
  {381ee401-92f0-45c8-8f11-61ac581e39a1}, !- Use Side Inlet Node Name
  {67a042ea-caf0-40a0-bb06-36a91e2fa217}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {f0a4dff0-d0c9-4af2-9c07-c60441179e9d}, !- Handle
  Schedule Day 72,                        !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {fd6951d9-8171-41c9-9369-87ee450f0450}, !- Handle
  Schedule Day 72,                        !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e8d173ad-73c3-4e1e-9c73-ec74a490d810}, !- Handle
  Schedule Day 73,                        !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {703ba38b-771d-4101-b56d-5f245eb9305d}, !- Handle
  Schedule Day 73,                        !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {f9fc5b73-3920-4441-a0c6-5f59ef5ad7eb}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {de3036b5-20bb-4075-acdc-b24719d429e1}, !- Inlet Port
  {57bc00f7-3305-486a-9168-d5e0a61d009e}; !- Outlet Port

OS:Connection,
  {2f2ff77c-1103-4cfb-b46d-31b07a0f7a0b}, !- Handle
  {75eddc69-6ac9-4748-b733-2ec675f87243}, !- Name
  {f9f70ee8-e9a9-4c08-a1db-09721002a709}, !- Source Object
  3,                                      !- Outlet Port
  {c5b4dd35-d150-4ba5-8298-9e23a8421f93}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {de3036b5-20bb-4075-acdc-b24719d429e1}, !- Handle
  {cab3f72d-45f7-4048-842e-3e8242dcc507}, !- Name
  {c5b4dd35-d150-4ba5-8298-9e23a8421f93}, !- Source Object
  32,                                     !- Outlet Port
  {f9fc5b73-3920-4441-a0c6-5f59ef5ad7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bc00f7-3305-486a-9168-d5e0a61d009e}, !- Handle
  {f2055015-1489-4928-b135-6d53e7a20ee8}, !- Name
  {f9fc5b73-3920-4441-a0c6-5f59ef5ad7eb}, !- Source Object
  3,                                      !- Outlet Port
  {726e7960-6f24-482f-9414-41d44e60588b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {754a943d-21bf-40db-ac87-ece6fe24c342}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fdef9bc9-9faf-434c-9c30-00dc96a7a2fc}, !- Inlet Node Name
  {08317b6a-e1ea-4d7d-9547-02ddbe288809}; !- Outlet Node Name

OS:Node,
  {ee59f036-7b52-4ef4-bb08-b2281b1a2472}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {2c27acdb-827d-430e-b965-1a75a65da638}, !- Inlet Port
  {fdef9bc9-9faf-434c-9c30-00dc96a7a2fc}; !- Outlet Port

OS:Connection,
  {2c27acdb-827d-430e-b965-1a75a65da638}, !- Handle
  {4107be83-66fd-421d-8bee-02461cadfe82}, !- Name
  {d7bcd90b-e8e6-475d-afd1-d917280d4f9f}, !- Source Object
  4,                                      !- Outlet Port
  {ee59f036-7b52-4ef4-bb08-b2281b1a2472}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35abc1d1-b348-4aa5-94a0-2894560fbc9a}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {08317b6a-e1ea-4d7d-9547-02ddbe288809}, !- Inlet Port
  {bc9f8649-55d5-4131-bbe8-892ff7bf9a02}; !- Outlet Port

OS:Connection,
  {fdef9bc9-9faf-434c-9c30-00dc96a7a2fc}, !- Handle
  {416780f7-a31e-4c40-8061-d4730f6f5da3}, !- Name
  {ee59f036-7b52-4ef4-bb08-b2281b1a2472}, !- Source Object
  3,                                      !- Outlet Port
  {754a943d-21bf-40db-ac87-ece6fe24c342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08317b6a-e1ea-4d7d-9547-02ddbe288809}, !- Handle
  {3fddab3e-c260-4672-8da0-741594cbbddd}, !- Name
  {754a943d-21bf-40db-ac87-ece6fe24c342}, !- Source Object
  3,                                      !- Outlet Port
  {35abc1d1-b348-4aa5-94a0-2894560fbc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9f8649-55d5-4131-bbe8-892ff7bf9a02}, !- Handle
  {d5af3490-f018-4050-811c-d5f659146af9}, !- Name
  {35abc1d1-b348-4aa5-94a0-2894560fbc9a}, !- Source Object
  3,                                      !- Outlet Port
  {726e7960-6f24-482f-9414-41d44e60588b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85995985-058a-4b0e-a1a7-6e3e0d3316f7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {42d3390b-0977-4c90-902e-ea38c43613c1}, !- Inlet Node Name
  {de6ddd87-b82e-4adb-b06c-a04b2a279aab}; !- Outlet Node Name

OS:Node,
  {8498013f-3bd5-4599-9fed-ee580b11b579}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {de6ddd87-b82e-4adb-b06c-a04b2a279aab}, !- Inlet Port
  {c17115dd-572b-41a3-a487-430b0573b3f3}; !- Outlet Port

OS:Connection,
  {42d3390b-0977-4c90-902e-ea38c43613c1}, !- Handle
  {eea1581b-fae6-408a-a46d-2545cb3b19ae}, !- Name
  {4f73e6ee-c30c-4f1f-a447-16a7c2b6de08}, !- Source Object
  3,                                      !- Outlet Port
  {85995985-058a-4b0e-a1a7-6e3e0d3316f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6ddd87-b82e-4adb-b06c-a04b2a279aab}, !- Handle
  {64ad0c6c-1e0e-421d-b121-c6bbae35b4de}, !- Name
  {85995985-058a-4b0e-a1a7-6e3e0d3316f7}, !- Source Object
  3,                                      !- Outlet Port
  {8498013f-3bd5-4599-9fed-ee580b11b579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17115dd-572b-41a3-a487-430b0573b3f3}, !- Handle
  {40087191-3a75-4067-9ae6-97e5ec15fd34}, !- Name
  {8498013f-3bd5-4599-9fed-ee580b11b579}, !- Source Object
  3,                                      !- Outlet Port
  {013a5af9-1736-4ef4-a173-213aa5a6d467}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc2104c3-d6f7-472c-92bc-63c628096609}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {20870b84-8991-45c0-b3ed-ade91d1aacf5}, !- Inlet Node Name
  {cbcb4f5b-000a-4837-9a14-5b276a6ecd33}; !- Outlet Node Name

OS:Node,
  {24154170-0cb9-4302-ae15-655129d07b7c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {eefc3a40-aea9-42da-b122-74ae8ab8f84b}, !- Inlet Port
  {20870b84-8991-45c0-b3ed-ade91d1aacf5}; !- Outlet Port

OS:Connection,
  {eefc3a40-aea9-42da-b122-74ae8ab8f84b}, !- Handle
  {31ec6f52-4fa4-4d44-9b4b-b430705691e7}, !- Name
  {726e7960-6f24-482f-9414-41d44e60588b}, !- Source Object
  2,                                      !- Outlet Port
  {24154170-0cb9-4302-ae15-655129d07b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20870b84-8991-45c0-b3ed-ade91d1aacf5}, !- Handle
  {e0b9d02e-9c73-402c-819d-1debda350c27}, !- Name
  {24154170-0cb9-4302-ae15-655129d07b7c}, !- Source Object
  3,                                      !- Outlet Port
  {fc2104c3-d6f7-472c-92bc-63c628096609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbcb4f5b-000a-4837-9a14-5b276a6ecd33}, !- Handle
  {9b5b9f08-a6e8-43df-80bc-1300b48b6a3c}, !- Name
  {fc2104c3-d6f7-472c-92bc-63c628096609}, !- Source Object
  3,                                      !- Outlet Port
  {73584edc-5724-45f0-8a82-c4ee6cffe72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99a3fbba-d429-4f6b-9792-3e42afe033cc}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1bc52235-a81d-428a-9df7-de2b3b651f46}, !- Inlet Node Name
  {aa205842-53ad-45e2-af7c-0b2b0ea7031f}; !- Outlet Node Name

OS:Node,
  {39d8f2b6-eb6b-4afb-bd8c-aa2215516953}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e4d8502b-4add-4f3f-98a0-918efde9be7f}, !- Inlet Port
  {1bc52235-a81d-428a-9df7-de2b3b651f46}; !- Outlet Port

OS:Connection,
  {e4d8502b-4add-4f3f-98a0-918efde9be7f}, !- Handle
  {b1e2bd44-a79f-4f9a-bc95-a3100a4108d6}, !- Name
  {013a5af9-1736-4ef4-a173-213aa5a6d467}, !- Source Object
  2,                                      !- Outlet Port
  {39d8f2b6-eb6b-4afb-bd8c-aa2215516953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc52235-a81d-428a-9df7-de2b3b651f46}, !- Handle
  {ed151909-a5de-4e29-98b5-ff1c715e09be}, !- Name
  {39d8f2b6-eb6b-4afb-bd8c-aa2215516953}, !- Source Object
  3,                                      !- Outlet Port
  {99a3fbba-d429-4f6b-9792-3e42afe033cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa205842-53ad-45e2-af7c-0b2b0ea7031f}, !- Handle
  {3e965bee-902a-4ec7-892b-e9f8b63e3ba8}, !- Name
  {99a3fbba-d429-4f6b-9792-3e42afe033cc}, !- Source Object
  3,                                      !- Outlet Port
  {44d2d613-06f9-4976-a8b1-f429fc3cb216}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cc06404d-ef30-4473-b141-889e965994f1}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {c86a7439-681b-45cb-8f58-bb13a37afa7b}, !- Inlet Node Name
  {7c8e49ed-315c-4536-b81d-9df6ae6c5937}, !- Outlet Node Name
=======
  {1690b52d-9860-4141-896e-5727c8d9cd35}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {67a042ea-caf0-40a0-bb06-36a91e2fa217}, !- Inlet Port
  {8229adf5-194a-4a2f-bec8-23bb858d0730}; !- Outlet Port

OS:Connection,
  {381ee401-92f0-45c8-8f11-61ac581e39a1}, !- Handle
  {240452c0-5cbe-4f0c-8927-039aad1cfd89}, !- Name
  {64ef525e-34ed-4bd8-bc90-4bad7dc8e2e2}, !- Source Object
  3,                                      !- Outlet Port
  {b4541965-d2e6-4c8c-ace0-c1245306a17b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {67a042ea-caf0-40a0-bb06-36a91e2fa217}, !- Handle
  {22f6e9bf-bec3-44cd-bf64-660670330388}, !- Name
  {b4541965-d2e6-4c8c-ace0-c1245306a17b}, !- Source Object
  32,                                     !- Outlet Port
  {1690b52d-9860-4141-896e-5727c8d9cd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8229adf5-194a-4a2f-bec8-23bb858d0730}, !- Handle
  {3804149f-42e3-433e-ac3c-2ef208f97564}, !- Name
  {1690b52d-9860-4141-896e-5727c8d9cd35}, !- Source Object
  3,                                      !- Outlet Port
  {34565ebb-9239-4341-b4ec-678bca4b6529}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0c2e56e-39aa-4318-b5e1-2a0bde036cdc}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {87871a60-1e59-48e3-a23f-ebb807105dc9}, !- Inlet Node Name
  {5f943003-8ea3-466e-ac54-59d6d1eaf707}; !- Outlet Node Name

OS:Node,
  {2146268a-4eb4-46b1-b6c4-a73fef88d878}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4900faff-b8f2-45f7-9ee3-2402db120018}, !- Inlet Port
  {87871a60-1e59-48e3-a23f-ebb807105dc9}; !- Outlet Port

OS:Connection,
  {4900faff-b8f2-45f7-9ee3-2402db120018}, !- Handle
  {915508b1-0050-40d5-bcc4-3ba7c32f099c}, !- Name
  {3102031b-ceda-43f4-a7c7-706056e86e14}, !- Source Object
  4,                                      !- Outlet Port
  {2146268a-4eb4-46b1-b6c4-a73fef88d878}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {312cee40-f64c-489f-93e0-ec173b4ddc12}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5f943003-8ea3-466e-ac54-59d6d1eaf707}, !- Inlet Port
  {94c5b5be-0d55-45bd-bd7d-5faa66603fef}; !- Outlet Port

OS:Connection,
  {87871a60-1e59-48e3-a23f-ebb807105dc9}, !- Handle
  {3de1925c-11cf-406e-8a3b-4d7ccfdcc5d5}, !- Name
  {2146268a-4eb4-46b1-b6c4-a73fef88d878}, !- Source Object
  3,                                      !- Outlet Port
  {b0c2e56e-39aa-4318-b5e1-2a0bde036cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f943003-8ea3-466e-ac54-59d6d1eaf707}, !- Handle
  {483fd212-9a96-4c62-8ae8-be35f054cfd9}, !- Name
  {b0c2e56e-39aa-4318-b5e1-2a0bde036cdc}, !- Source Object
  3,                                      !- Outlet Port
  {312cee40-f64c-489f-93e0-ec173b4ddc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c5b5be-0d55-45bd-bd7d-5faa66603fef}, !- Handle
  {a091351c-1a90-4ee6-88df-f90080807999}, !- Name
  {312cee40-f64c-489f-93e0-ec173b4ddc12}, !- Source Object
  3,                                      !- Outlet Port
  {34565ebb-9239-4341-b4ec-678bca4b6529}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7eddb45-7c38-423b-8169-c1022a662c68}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2f9a20d0-2d47-4cf6-a0a1-9ca54284344d}, !- Inlet Node Name
  {2dc81512-df62-4c0a-b21a-20c4e073625f}; !- Outlet Node Name

OS:Node,
  {faed663f-c67d-496d-85f2-c4fbf264e53e}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2dc81512-df62-4c0a-b21a-20c4e073625f}, !- Inlet Port
  {8660a9ba-d91e-444c-8a9a-22fbdfb0cff0}; !- Outlet Port

OS:Connection,
  {2f9a20d0-2d47-4cf6-a0a1-9ca54284344d}, !- Handle
  {0c5e758a-cac3-4e28-9bbd-28d67d405730}, !- Name
  {9467b87b-0af3-4bdd-ba3d-00131716bc06}, !- Source Object
  3,                                      !- Outlet Port
  {c7eddb45-7c38-423b-8169-c1022a662c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc81512-df62-4c0a-b21a-20c4e073625f}, !- Handle
  {0059a5a2-a5bb-431c-8107-d523719d65eb}, !- Name
  {c7eddb45-7c38-423b-8169-c1022a662c68}, !- Source Object
  3,                                      !- Outlet Port
  {faed663f-c67d-496d-85f2-c4fbf264e53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8660a9ba-d91e-444c-8a9a-22fbdfb0cff0}, !- Handle
  {cc885749-0156-46d4-aa61-0438541cdf83}, !- Name
  {faed663f-c67d-496d-85f2-c4fbf264e53e}, !- Source Object
  3,                                      !- Outlet Port
  {9ff55f3b-b9ef-4369-8900-c6ee9cd2e203}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e8049d81-0780-489f-bda7-6b7daf0318d8}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2299f62a-0280-4fc9-b9e1-9a870b772d13}, !- Inlet Node Name
  {574d709f-3c62-489d-a41f-f2bb6c90e28b}; !- Outlet Node Name

OS:Node,
  {a10a63d1-20b6-4f95-aaee-6c4f7c6708c3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0ff3c869-bbe7-4198-94b3-faf28fe2f08c}, !- Inlet Port
  {2299f62a-0280-4fc9-b9e1-9a870b772d13}; !- Outlet Port

OS:Connection,
  {0ff3c869-bbe7-4198-94b3-faf28fe2f08c}, !- Handle
  {9f510577-4a4e-49ea-9a99-78bbe4b195b5}, !- Name
  {34565ebb-9239-4341-b4ec-678bca4b6529}, !- Source Object
  2,                                      !- Outlet Port
  {a10a63d1-20b6-4f95-aaee-6c4f7c6708c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2299f62a-0280-4fc9-b9e1-9a870b772d13}, !- Handle
  {1e3211b2-4a34-4552-832a-737fa8030e0f}, !- Name
  {a10a63d1-20b6-4f95-aaee-6c4f7c6708c3}, !- Source Object
  3,                                      !- Outlet Port
  {e8049d81-0780-489f-bda7-6b7daf0318d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574d709f-3c62-489d-a41f-f2bb6c90e28b}, !- Handle
  {1e544138-fa78-4404-8060-524b09c163cf}, !- Name
  {e8049d81-0780-489f-bda7-6b7daf0318d8}, !- Source Object
  3,                                      !- Outlet Port
  {415754cd-6d48-426a-80c4-16a92c5bca85}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f85fd8c9-37fc-4e71-ac2c-88455455046c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {960cc028-d2e0-4f31-acc6-c23e47680bb0}, !- Inlet Node Name
  {385bb65c-ab83-4abe-919c-9be43b017b17}; !- Outlet Node Name

OS:Node,
  {4711ef16-e5d7-4540-b0fe-640408286380}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e59f0dfd-d730-45db-b67f-b3d7940adc04}, !- Inlet Port
  {960cc028-d2e0-4f31-acc6-c23e47680bb0}; !- Outlet Port

OS:Connection,
  {e59f0dfd-d730-45db-b67f-b3d7940adc04}, !- Handle
  {2a2f9b07-f802-4f8a-b099-891af5f4040c}, !- Name
  {9ff55f3b-b9ef-4369-8900-c6ee9cd2e203}, !- Source Object
  2,                                      !- Outlet Port
  {4711ef16-e5d7-4540-b0fe-640408286380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960cc028-d2e0-4f31-acc6-c23e47680bb0}, !- Handle
  {d8e4e3c0-8697-49d0-a9c1-4f246e084fab}, !- Name
  {4711ef16-e5d7-4540-b0fe-640408286380}, !- Source Object
  3,                                      !- Outlet Port
  {f85fd8c9-37fc-4e71-ac2c-88455455046c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385bb65c-ab83-4abe-919c-9be43b017b17}, !- Handle
  {2a555b2d-dc6b-4860-a2a1-cc2d6e9f33e0}, !- Name
  {f85fd8c9-37fc-4e71-ac2c-88455455046c}, !- Source Object
  3,                                      !- Outlet Port
  {eaa9c8db-4570-45eb-9576-516a192cde4a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {76a2a527-0879-4679-8ab0-d77c58077803}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {f5f36b2d-2fcd-4d16-a79d-a2975bfc1322}, !- Inlet Node Name
  {1422556d-96bd-490c-ac24-4a3e34cea4ff}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {dafbc456-312f-4b72-84a0-b1c6763d67cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8541713d-01ea-4b22-b4d4-c0a1d389412d}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {fc366060-c3bf-4b0d-8d04-ccebfc2b8ace}, !- Target Temperature Schedule Name
  {df125623-d488-4954-a5dd-aa57f2d1749f}, !- Sensible Fraction Schedule Name
  {a25a9685-b52e-472a-b433-a2d1839c1cc7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df125623-d488-4954-a5dd-aa57f2d1749f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {9ae31afb-de28-4696-bb48-ed3b1e3024be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ae31afb-de28-4696-bb48-ed3b1e3024be}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {944fe2b0-7eb9-460d-a41e-d46b5da58b4a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c54e9e2c-1ae9-4ced-9d1a-c950282639d3}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {43329474-c1cd-449a-9b45-d9985fbd2adf}, !- Target Temperature Schedule Name
  {b961d271-5c4f-4e30-8a9f-1168d7eed1ba}, !- Sensible Fraction Schedule Name
  {86117778-e93e-47f6-8eec-48126463316a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b961d271-5c4f-4e30-8a9f-1168d7eed1ba}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {2f872d57-e062-489c-a187-9a3daffb6864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f872d57-e062-489c-a187-9a3daffb6864}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a25a9685-b52e-472a-b433-a2d1839c1cc7}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {e4f7fdd1-9ed9-4831-a41e-75308df922e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4f7fdd1-9ed9-4831-a41e-75308df922e3}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {86117778-e93e-47f6-8eec-48126463316a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {4208ac30-d082-4e37-8105-07f99063347d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4208ac30-d082-4e37-8105-07f99063347d}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {fc366060-c3bf-4b0d-8d04-ccebfc2b8ace}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {767cb0ea-6f74-44fa-83fd-3f948d3aac1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {767cb0ea-6f74-44fa-83fd-3f948d3aac1e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {43329474-c1cd-449a-9b45-d9985fbd2adf}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {2640ebc3-16d4-44e7-bea4-f7055b417d9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2640ebc3-16d4-44e7-bea4-f7055b417d9c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {dafbc456-312f-4b72-84a0-b1c6763d67cd}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {8541713d-01ea-4b22-b4d4-c0a1d389412d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {4219e5bd-fec8-4561-96fe-0e1320f4d59f}, !- Default Day Schedule Name
  {d1e8ac3c-1912-42c1-b6ec-c6c738f75583}, !- Summer Design Day Schedule Name
  {c61adb42-b8e8-43f6-97fd-967e412fc4e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4219e5bd-fec8-4561-96fe-0e1320f4d59f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {944fe2b0-7eb9-460d-a41e-d46b5da58b4a}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {c54e9e2c-1ae9-4ced-9d1a-c950282639d3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {bdc83795-1bfa-4f8c-8e21-ea3b9a46082e}, !- Default Day Schedule Name
  {e4b65677-3826-41fa-82a2-3a35a5ad1e9f}, !- Summer Design Day Schedule Name
  {d4a5bf3a-84e8-4ffb-9c66-9b52a90f8d48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdc83795-1bfa-4f8c-8e21-ea3b9a46082e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ba3100ae-b384-4757-ba83-593a00d3ccf5}, !- Handle
  Schedule Rule 94,                       !- Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {31333c5f-0ac9-4b75-b969-f1ee7454da0f}, !- Day Schedule Name
=======
  {8f80ad75-3ddf-4550-a386-54a4a1cf2ea6}, !- Handle
  Schedule Rule 94,                       !- Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4a0e1ca5-3010-4ee0-a669-a9238249b9c8}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {31333c5f-0ac9-4b75-b969-f1ee7454da0f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {4a0e1ca5-3010-4ee0-a669-a9238249b9c8}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d1e8ac3c-1912-42c1-b6ec-c6c738f75583}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {e4b65677-3826-41fa-82a2-3a35a5ad1e9f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
<<<<<<< HEAD
  {35861cfe-9c8e-4076-a140-fddadc68c906}, !- Handle
  Schedule Rule 95,                       !- Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e17f751d-6027-4ac9-a7fa-dc15c2db376f}, !- Day Schedule Name
=======
  {21294403-4a65-4ceb-b64b-5e98322a2a27}, !- Handle
  Schedule Rule 95,                       !- Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5741e786-687e-4817-9b67-54801ab480b1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e17f751d-6027-4ac9-a7fa-dc15c2db376f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {5741e786-687e-4817-9b67-54801ab480b1}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {d13b4b11-5302-4dc5-a0a3-8b0022a4f84d}, !- Handle
  Schedule Rule 96,                       !- Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6d87dc94-20ad-4d73-9f7d-5edd18d4ac7d}, !- Day Schedule Name
=======
  {d2831d44-35f0-42f3-ba31-cc20126b78f6}, !- Handle
  Schedule Rule 96,                       !- Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cafcfbd9-154d-49e5-aee9-b5daa4b11410}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {6d87dc94-20ad-4d73-9f7d-5edd18d4ac7d}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {cafcfbd9-154d-49e5-aee9-b5daa4b11410}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {0570c9c4-bd08-4e89-9c25-4dda8e3531c9}, !- Handle
  Schedule Rule 97,                       !- Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {efa28663-9f66-439b-9fb6-69742a432ddc}, !- Day Schedule Name
=======
  {0c98dc4c-dda3-4eb8-ab6d-c4a84d9291ca}, !- Handle
  Schedule Rule 97,                       !- Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59892705-9f9b-48d3-8c84-c9c0841b7462}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {efa28663-9f66-439b-9fb6-69742a432ddc}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {59892705-9f9b-48d3-8c84-c9c0841b7462}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
<<<<<<< HEAD
  {b9aea294-4833-4fbe-96e6-fbdea466ad84}, !- Handle
  Schedule Rule 98,                       !- Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f66b4be-fcb0-4139-ad59-2d771be503b6}, !- Day Schedule Name
=======
  {40f7c675-f473-4bda-9d14-be3774bf704b}, !- Handle
  Schedule Rule 98,                       !- Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c157124-e54c-4ae1-bfbd-1cda4848ecdc}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9f66b4be-fcb0-4139-ad59-2d771be503b6}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0c157124-e54c-4ae1-bfbd-1cda4848ecdc}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
<<<<<<< HEAD
  {6e9dd5e3-c3da-429c-b643-f4773c79e4e5}, !- Handle
  Schedule Rule 99,                       !- Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b564c5d7-eba9-4fdc-864a-04205c0024a0}, !- Day Schedule Name
=======
  {78e1340a-d091-4b1d-b060-f8ddb387df61}, !- Handle
  Schedule Rule 99,                       !- Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffae4d52-99ac-485e-be5b-4455342d7d4e}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {b564c5d7-eba9-4fdc-864a-04205c0024a0}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {ffae4d52-99ac-485e-be5b-4455342d7d4e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {c61adb42-b8e8-43f6-97fd-967e412fc4e8}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {d4a5bf3a-84e8-4ffb-9c66-9b52a90f8d48}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
<<<<<<< HEAD
  {c117c529-e0da-4e2f-beaf-6dfeedea8ea9}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {7b25eb8f-a51d-40da-91a7-eeafaeee7d7b}, !- Inlet Port
  {c86a7439-681b-45cb-8f58-bb13a37afa7b}; !- Outlet Port

OS:Connection,
  {7b25eb8f-a51d-40da-91a7-eeafaeee7d7b}, !- Handle
  {a5b8d3af-a2c1-4cee-b82d-b023d38c9e66}, !- Name
  {7bfe3dff-8de1-42a0-8031-c1ae55825253}, !- Source Object
  4,                                      !- Outlet Port
  {c117c529-e0da-4e2f-beaf-6dfeedea8ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40e0d06e-74df-4349-a5cc-05db79b9129a}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {7c8e49ed-315c-4536-b81d-9df6ae6c5937}, !- Inlet Port
  {05f0c4f1-880a-4e99-a254-189317ff18d6}; !- Outlet Port

OS:Connection,
  {c86a7439-681b-45cb-8f58-bb13a37afa7b}, !- Handle
  {5ce45f76-54ab-47a7-a11d-a6cc835b7527}, !- Name
  {c117c529-e0da-4e2f-beaf-6dfeedea8ea9}, !- Source Object
  3,                                      !- Outlet Port
  {cc06404d-ef30-4473-b141-889e965994f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8e49ed-315c-4536-b81d-9df6ae6c5937}, !- Handle
  {ae9a1388-cd0a-4c1c-9aa6-fbddfcf14d00}, !- Name
  {cc06404d-ef30-4473-b141-889e965994f1}, !- Source Object
  3,                                      !- Outlet Port
  {40e0d06e-74df-4349-a5cc-05db79b9129a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f0c4f1-880a-4e99-a254-189317ff18d6}, !- Handle
  {9ac3ad5b-45b1-4e85-b28f-f656fe8dde35}, !- Name
  {40e0d06e-74df-4349-a5cc-05db79b9129a}, !- Source Object
  3,                                      !- Outlet Port
  {013a5af9-1736-4ef4-a173-213aa5a6d467}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {248f97b2-146d-4832-adc0-9fd1d1dd4373}, !- Handle
=======
  {63dd3a21-ad48-49b8-ab64-5e9c40e44352}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {f09e9dc8-7b77-46a7-9db0-ad6b9632faed}, !- Inlet Port
  {f5f36b2d-2fcd-4d16-a79d-a2975bfc1322}; !- Outlet Port

OS:Connection,
  {f09e9dc8-7b77-46a7-9db0-ad6b9632faed}, !- Handle
  {71404216-cbf1-4489-81c6-95b94656f623}, !- Name
  {fde90e18-f9b7-43d1-9fef-f6885e483185}, !- Source Object
  4,                                      !- Outlet Port
  {63dd3a21-ad48-49b8-ab64-5e9c40e44352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fe36883-9ff1-4a83-bf94-414feefb8071}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {1422556d-96bd-490c-ac24-4a3e34cea4ff}, !- Inlet Port
  {d0670ca5-82fb-4f3c-be0c-b7673fdefdb8}; !- Outlet Port

OS:Connection,
  {f5f36b2d-2fcd-4d16-a79d-a2975bfc1322}, !- Handle
  {89b1e3ba-4ef4-4cec-972b-8e610a60b71c}, !- Name
  {63dd3a21-ad48-49b8-ab64-5e9c40e44352}, !- Source Object
  3,                                      !- Outlet Port
  {76a2a527-0879-4679-8ab0-d77c58077803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1422556d-96bd-490c-ac24-4a3e34cea4ff}, !- Handle
  {3252349c-6b96-4d3a-a095-01a7b8e10e49}, !- Name
  {76a2a527-0879-4679-8ab0-d77c58077803}, !- Source Object
  3,                                      !- Outlet Port
  {8fe36883-9ff1-4a83-bf94-414feefb8071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0670ca5-82fb-4f3c-be0c-b7673fdefdb8}, !- Handle
  {792740dc-177a-4e08-8772-93871c520ad1}, !- Name
  {8fe36883-9ff1-4a83-bf94-414feefb8071}, !- Source Object
  3,                                      !- Outlet Port
  {9ff55f3b-b9ef-4369-8900-c6ee9cd2e203}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {075dac7f-12d4-473e-bf2a-b61ef8e78ecd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {64888edc-d251-444c-90d3-c2b0f26e34bd}, !- Loop Temperature Setpoint Node Name
=======
  {5efed772-fde4-4c6e-af59-b8da366b7916}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {09c729fd-9cb4-49fb-a3e4-58dc5e4bf77b}, !- Plant Side Inlet Node Name
  {4cd9944f-d628-4ab8-9c49-e4ab74f76a4f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ce10fb4e-9151-4642-8811-c6467fa23aae}, !- Demand Side Inlet Node Name
  {afc907b3-f844-4d92-bb1e-ea8ff775b07f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4f9bd54c-e6a4-443a-bca4-7faca2a21804}, !- Availability Manager List Name
=======
  {f97bd162-483b-4eed-8fa3-f379dd1f4bd1}, !- Plant Side Inlet Node Name
  {69eaa852-9fc2-465e-a4e7-b0b457854c26}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3abcceee-cbea-4e5f-aec9-6418c6271262}, !- Demand Side Inlet Node Name
  {15a369bc-d032-45d6-b0d1-4845bcd5b351}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b5a93379-5529-48b7-838b-8c21a202e15f}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {a9cd7259-f6f3-409f-b00d-d3bd62990e7f}, !- Demand Mixer Name
  {b3eb8f31-6889-4023-8442-632d33465407}, !- Demand Splitter Name
  {563ffe53-e3c7-4468-b997-4bf841f0a1a1}, !- Supply Mixer Name
  {a6687e8f-4351-4948-a688-91c71dfcf8a0}; !- Supply Splitter Name

OS:Node,
  {1225e690-c87e-487b-8ab2-5fd6522dd157}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {09c729fd-9cb4-49fb-a3e4-58dc5e4bf77b}, !- Inlet Port
  {880afe8c-821b-4f10-bf20-f14a1ebed29e}; !- Outlet Port

OS:Node,
  {64888edc-d251-444c-90d3-c2b0f26e34bd}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {3992f56a-a732-4dce-869a-dedb83eff701}, !- Inlet Port
  {4cd9944f-d628-4ab8-9c49-e4ab74f76a4f}; !- Outlet Port

OS:Node,
  {20c4f41c-be91-47a4-a66f-9681f5fcb0ff}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {f3d77aa2-3d0a-4ad2-b53a-70c198a71574}, !- Inlet Port
  {5676c25e-07ad-4858-95a5-c078bb69416d}; !- Outlet Port

OS:Connector:Mixer,
  {563ffe53-e3c7-4468-b997-4bf841f0a1a1}, !- Handle
  Connector Mixer 5,                      !- Name
  {dfad7862-ad57-42a2-8c80-f1edaf4f10fc}, !- Outlet Branch Name
  {d44e2dbe-6951-4908-85e1-1ffe92d09e13}, !- Inlet Branch Name 1
  {2b9bcac7-4535-4a1e-ab89-49485e267142}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a6687e8f-4351-4948-a688-91c71dfcf8a0}, !- Handle
  Connector Splitter 5,                   !- Name
  {3b799d4d-5049-4c70-9d79-adce2e6802f2}, !- Inlet Branch Name
  {f3d77aa2-3d0a-4ad2-b53a-70c198a71574}, !- Outlet Branch Name 1
  {1d87836d-6b28-4525-842c-92cece4b030b}; !- Outlet Branch Name 2

OS:Connection,
  {09c729fd-9cb4-49fb-a3e4-58dc5e4bf77b}, !- Handle
  {e8b1b67f-6be4-4dbf-b2e7-99dfbdc93ce7}, !- Name
  {248f97b2-146d-4832-adc0-9fd1d1dd4373}, !- Source Object
  14,                                     !- Outlet Port
  {1225e690-c87e-487b-8ab2-5fd6522dd157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d77aa2-3d0a-4ad2-b53a-70c198a71574}, !- Handle
  {6afc29cc-a2d3-4e10-88ee-e95d179019dd}, !- Name
  {a6687e8f-4351-4948-a688-91c71dfcf8a0}, !- Source Object
  3,                                      !- Outlet Port
  {20c4f41c-be91-47a4-a66f-9681f5fcb0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd9944f-d628-4ab8-9c49-e4ab74f76a4f}, !- Handle
  {60bfb417-d07f-49c5-8c2c-7bb60b2901d2}, !- Name
  {64888edc-d251-444c-90d3-c2b0f26e34bd}, !- Source Object
  3,                                      !- Outlet Port
  {248f97b2-146d-4832-adc0-9fd1d1dd4373}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {06e30a90-1e40-4fb5-9b8b-c6ce4f34813a}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {ce10fb4e-9151-4642-8811-c6467fa23aae}, !- Inlet Port
  {f7a94e54-343b-4795-9bde-3ca41e90ffce}; !- Outlet Port

OS:Node,
  {f940898e-bb85-40a0-87ea-4438c4f2a60a}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {b6aa776f-77eb-4718-a4ed-e85b38b23fbe}, !- Inlet Port
  {afc907b3-f844-4d92-bb1e-ea8ff775b07f}; !- Outlet Port

OS:Node,
  {7d88bcaa-8843-474b-bf7e-a10a9f33b033}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {f60d6144-aeeb-40e2-9b57-3afafe71bcc0}, !- Inlet Port
  {41c44f61-ed17-45ef-a8af-d748e46171b7}; !- Outlet Port

OS:Connector:Mixer,
  {a9cd7259-f6f3-409f-b00d-d3bd62990e7f}, !- Handle
  Connector Mixer 6,                      !- Name
  {5375e258-8159-4946-a642-d72bd25db951}, !- Outlet Branch Name
  {f317f957-119f-46d0-a4cb-a8afc0c6e6bd}, !- Inlet Branch Name 1
  {f00b182a-a2a5-48eb-a6fb-a9801d8d4a9e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b3eb8f31-6889-4023-8442-632d33465407}, !- Handle
  Connector Splitter 6,                   !- Name
  {9e3eaf90-03c5-4ac8-9838-d9f303eab9d3}, !- Inlet Branch Name
  {f60d6144-aeeb-40e2-9b57-3afafe71bcc0}, !- Outlet Branch Name 1
  {47bbbf3d-e716-4f96-8eb6-2507a7d94b5e}; !- Outlet Branch Name 2

OS:Connection,
  {ce10fb4e-9151-4642-8811-c6467fa23aae}, !- Handle
  {6ea8b92f-c0a6-40d9-859e-65806e9abacb}, !- Name
  {248f97b2-146d-4832-adc0-9fd1d1dd4373}, !- Source Object
  17,                                     !- Outlet Port
  {06e30a90-1e40-4fb5-9b8b-c6ce4f34813a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f60d6144-aeeb-40e2-9b57-3afafe71bcc0}, !- Handle
  {f96c5d3c-5799-4346-b4ed-987a6742cc40}, !- Name
  {b3eb8f31-6889-4023-8442-632d33465407}, !- Source Object
  3,                                      !- Outlet Port
  {7d88bcaa-8843-474b-bf7e-a10a9f33b033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc907b3-f844-4d92-bb1e-ea8ff775b07f}, !- Handle
  {b82755f6-d3f6-4b00-8a52-aad0b07c5ebd}, !- Name
  {f940898e-bb85-40a0-87ea-4438c4f2a60a}, !- Source Object
  3,                                      !- Outlet Port
  {248f97b2-146d-4832-adc0-9fd1d1dd4373}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3d8a8c5a-5016-4209-8a63-eedb94068c18}, !- Handle
  {248f97b2-146d-4832-adc0-9fd1d1dd4373}, !- Plant or Condenser Loop Name
=======
  {e97d0c66-9fbc-4a43-8379-0501a4becd00}, !- Demand Mixer Name
  {fe20c43f-9023-459b-8479-b46f235ec8b7}, !- Demand Splitter Name
  {b97eb509-4e43-4263-ae35-e448f577a9d1}, !- Supply Mixer Name
  {dfeb4caf-4dc5-4029-a899-fa5859669422}; !- Supply Splitter Name

OS:Node,
  {cacf8437-f2f6-4dec-b443-c12a5a40509a}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {f97bd162-483b-4eed-8fa3-f379dd1f4bd1}, !- Inlet Port
  {136f4769-8dc7-44f3-b625-8557b39ca7ea}; !- Outlet Port

OS:Node,
  {5efed772-fde4-4c6e-af59-b8da366b7916}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {271a4593-b6c0-4092-bcfd-bba09e75b696}, !- Inlet Port
  {69eaa852-9fc2-465e-a4e7-b0b457854c26}; !- Outlet Port

OS:Node,
  {a0775640-ca63-4e98-9ecc-533349a28a46}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {4bc4e375-2edb-4e7d-ace1-1983175592ac}, !- Inlet Port
  {4717e786-c87a-42f1-890e-a3097a9e4a50}; !- Outlet Port

OS:Connector:Mixer,
  {b97eb509-4e43-4263-ae35-e448f577a9d1}, !- Handle
  Connector Mixer 5,                      !- Name
  {5d9483b2-5d77-44a5-8c3f-2c9df3eb8d85}, !- Outlet Branch Name
  {cc87550e-c553-4f05-95b5-f8d228201ac2}, !- Inlet Branch Name 1
  {644310b9-8e49-4055-a264-6645858775eb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dfeb4caf-4dc5-4029-a899-fa5859669422}, !- Handle
  Connector Splitter 5,                   !- Name
  {2e1623e1-f879-458f-8b21-6653111e2c91}, !- Inlet Branch Name
  {4bc4e375-2edb-4e7d-ace1-1983175592ac}, !- Outlet Branch Name 1
  {ed82bc60-3102-4dca-9586-b63b432b9470}; !- Outlet Branch Name 2

OS:Connection,
  {f97bd162-483b-4eed-8fa3-f379dd1f4bd1}, !- Handle
  {fe550562-664f-42a5-94c1-74fd15da3367}, !- Name
  {075dac7f-12d4-473e-bf2a-b61ef8e78ecd}, !- Source Object
  14,                                     !- Outlet Port
  {cacf8437-f2f6-4dec-b443-c12a5a40509a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc4e375-2edb-4e7d-ace1-1983175592ac}, !- Handle
  {93c0d028-6888-4b61-865d-4cd2c1560539}, !- Name
  {dfeb4caf-4dc5-4029-a899-fa5859669422}, !- Source Object
  3,                                      !- Outlet Port
  {a0775640-ca63-4e98-9ecc-533349a28a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69eaa852-9fc2-465e-a4e7-b0b457854c26}, !- Handle
  {6e422df7-1a9a-4439-ad8c-fc1674713bf4}, !- Name
  {5efed772-fde4-4c6e-af59-b8da366b7916}, !- Source Object
  3,                                      !- Outlet Port
  {075dac7f-12d4-473e-bf2a-b61ef8e78ecd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d0673edc-c736-44df-ae0d-fcf217bff86f}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {3abcceee-cbea-4e5f-aec9-6418c6271262}, !- Inlet Port
  {5c9e9e7b-d632-4040-8920-7615442cc28f}; !- Outlet Port

OS:Node,
  {b7eebab3-7948-4e84-9b5b-42450300b1d2}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {7ac9eb58-b388-4d3b-a436-fdd9a805e4e5}, !- Inlet Port
  {15a369bc-d032-45d6-b0d1-4845bcd5b351}; !- Outlet Port

OS:Node,
  {9ec6f8f8-6809-4a74-9c2f-30c1eed2ca3a}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {3ea6be0a-fb48-44ff-b278-84c44e8d3d67}, !- Inlet Port
  {32ee7362-41d2-449c-a829-110d687782d6}; !- Outlet Port

OS:Connector:Mixer,
  {e97d0c66-9fbc-4a43-8379-0501a4becd00}, !- Handle
  Connector Mixer 6,                      !- Name
  {d2a89d43-b564-4977-a63c-0301e5dc7ad8}, !- Outlet Branch Name
  {d72c4cb5-b01e-46fd-894c-40ace8e28880}, !- Inlet Branch Name 1
  {8eb4bbc4-abe0-483e-bdf5-4646286b417d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fe20c43f-9023-459b-8479-b46f235ec8b7}, !- Handle
  Connector Splitter 6,                   !- Name
  {fded7c14-b3e4-48d4-84d5-b38aa0e133b9}, !- Inlet Branch Name
  {3ea6be0a-fb48-44ff-b278-84c44e8d3d67}, !- Outlet Branch Name 1
  {b1975955-e874-46e3-840f-12c13cdd6c79}; !- Outlet Branch Name 2

OS:Connection,
  {3abcceee-cbea-4e5f-aec9-6418c6271262}, !- Handle
  {65b43b7e-07f3-4db4-b74c-448921c9a917}, !- Name
  {075dac7f-12d4-473e-bf2a-b61ef8e78ecd}, !- Source Object
  17,                                     !- Outlet Port
  {d0673edc-c736-44df-ae0d-fcf217bff86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea6be0a-fb48-44ff-b278-84c44e8d3d67}, !- Handle
  {f2284145-bddf-4be1-b641-31626df4ae7f}, !- Name
  {fe20c43f-9023-459b-8479-b46f235ec8b7}, !- Source Object
  3,                                      !- Outlet Port
  {9ec6f8f8-6809-4a74-9c2f-30c1eed2ca3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a369bc-d032-45d6-b0d1-4845bcd5b351}, !- Handle
  {01f68304-7008-46b4-a0a9-d12f9b2628b2}, !- Name
  {b7eebab3-7948-4e84-9b5b-42450300b1d2}, !- Source Object
  3,                                      !- Outlet Port
  {075dac7f-12d4-473e-bf2a-b61ef8e78ecd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5c88dd8b-73cc-4f37-9f64-8910bcbec669}, !- Handle
  {075dac7f-12d4-473e-bf2a-b61ef8e78ecd}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {4f9bd54c-e6a4-443a-bca4-7faca2a21804}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {e555acf1-8d3a-46b4-867a-e45d081d1116}, !- Handle
=======
  {b5a93379-5529-48b7-838b-8c21a202e15f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {f7a80d4a-5ccf-4822-be3f-11f52ebd770f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ec14d5aa-cd5f-4f0f-b91b-dd3ef0e71e36}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {e555acf1-8d3a-46b4-867a-e45d081d1116}, !- Schedule Type Limits Name
  {af7136e2-169a-4e6e-a405-15a4a27b2f62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7136e2-169a-4e6e-a405-15a4a27b2f62}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {e555acf1-8d3a-46b4-867a-e45d081d1116}, !- Schedule Type Limits Name
=======
  {6f3e8684-c4cb-4bfc-8239-e4f4a2f5c697}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {f7a80d4a-5ccf-4822-be3f-11f52ebd770f}, !- Schedule Type Limits Name
  {93ee16d3-31ca-427b-b6d7-d9918196837b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93ee16d3-31ca-427b-b6d7-d9918196837b}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {f7a80d4a-5ccf-4822-be3f-11f52ebd770f}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {424d557b-81a4-41e9-87cd-7a2243d8b2f3}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ec14d5aa-cd5f-4f0f-b91b-dd3ef0e71e36}, !- Schedule Name
  {64888edc-d251-444c-90d3-c2b0f26e34bd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a5272bc9-2ea0-4091-a667-ad53ffc6bb2b}, !- Handle
  Booster Water Loop Pump,                !- Name
  {8d6ed4da-d2a3-4eac-b691-45dba8b5570e}, !- Inlet Node Name
  {64e692cd-3e8c-4ecd-9fa7-28068b99778b}, !- Outlet Node Name
=======
  {d17605e3-34b6-4e8d-b4a7-c7f7ab1e096e}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6f3e8684-c4cb-4bfc-8239-e4f4a2f5c697}, !- Schedule Name
  {5efed772-fde4-4c6e-af59-b8da366b7916}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {56416a1b-71b9-4b8e-b8bb-fc423ca89046}, !- Handle
  Booster Water Loop Pump,                !- Name
  {3cc846f0-b7df-4c9c-abcf-16d883fa6eb3}, !- Inlet Node Name
  {bfc12ba8-d42d-4949-880c-e06ec40e6785}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {29956ec7-a12d-40dc-80b2-5ffc50ced4bd}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {64e692cd-3e8c-4ecd-9fa7-28068b99778b}, !- Inlet Port
  {3b799d4d-5049-4c70-9d79-adce2e6802f2}; !- Outlet Port

OS:Connection,
  {64e692cd-3e8c-4ecd-9fa7-28068b99778b}, !- Handle
  {af9941f4-124c-46b7-96b7-94c656b0c3c3}, !- Name
  {a5272bc9-2ea0-4091-a667-ad53ffc6bb2b}, !- Source Object
  3,                                      !- Outlet Port
  {29956ec7-a12d-40dc-80b2-5ffc50ced4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b799d4d-5049-4c70-9d79-adce2e6802f2}, !- Handle
  {2ff206ac-5f8a-40a4-bc1e-02ccd099d12f}, !- Name
  {29956ec7-a12d-40dc-80b2-5ffc50ced4bd}, !- Source Object
  3,                                      !- Outlet Port
  {a6687e8f-4351-4948-a688-91c71dfcf8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d054c947-2552-4397-a33e-acb8fa203213}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {ec14d5aa-cd5f-4f0f-b91b-dd3ef0e71e36}, !- Setpoint Temperature Schedule Name
=======
  {d944db80-4c33-48c7-b31f-13d64bce0e9a}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {bfc12ba8-d42d-4949-880c-e06ec40e6785}, !- Inlet Port
  {2e1623e1-f879-458f-8b21-6653111e2c91}; !- Outlet Port

OS:Connection,
  {bfc12ba8-d42d-4949-880c-e06ec40e6785}, !- Handle
  {4018da9c-3746-4b2a-8b35-c3f0b33e1889}, !- Name
  {56416a1b-71b9-4b8e-b8bb-fc423ca89046}, !- Source Object
  3,                                      !- Outlet Port
  {d944db80-4c33-48c7-b31f-13d64bce0e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1623e1-f879-458f-8b21-6653111e2c91}, !- Handle
  {ec314f6c-b3b9-4fa6-85b3-56723cc172da}, !- Name
  {d944db80-4c33-48c7-b31f-13d64bce0e9a}, !- Source Object
  3,                                      !- Outlet Port
  {dfeb4caf-4dc5-4029-a899-fa5859669422}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {32cfc5fc-fcf8-428f-a9ee-2f9e40fd90cc}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {6f3e8684-c4cb-4bfc-8239-e4f4a2f5c697}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {11aca9ec-a6d5-42bd-9c32-e5c13994f530}, !- Ambient Temperature Thermal Zone Name
=======
  {06af22ea-17f2-4358-9cd2-20744b29c400}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {5676c25e-07ad-4858-95a5-c078bb69416d}, !- Use Side Inlet Node Name
  {5ad7fe6f-0196-407d-92cd-db067f8dd35e}, !- Use Side Outlet Node Name
=======
  {4717e786-c87a-42f1-890e-a3097a9e4a50}, !- Use Side Inlet Node Name
  {00938800-3e8d-4bae-83bc-41b0b440f7bc}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {041a6214-8cd4-4f6a-b5af-632b382a7a24}, !- Handle
  Schedule Day 76,                        !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {ee654dee-a06e-4aeb-a913-4e7916286b48}, !- Handle
  Schedule Day 76,                        !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a8930005-cacb-4708-9dea-17449b9e05c0}, !- Handle
  Schedule Day 77,                        !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {7f0ce3cd-52f3-4947-870d-f0bf97297adb}, !- Handle
  Schedule Day 77,                        !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {aa5b9b7a-058f-4f6e-89d2-d65c5b7b53d2}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {e555acf1-8d3a-46b4-867a-e45d081d1116}, !- Schedule Type Limits Name
=======
  {8f1dfddb-c708-48f6-a614-7040fcad8647}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {f7a80d4a-5ccf-4822-be3f-11f52ebd770f}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {8e982a31-ad2c-450a-8de2-4dc4758d5688}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {5ad7fe6f-0196-407d-92cd-db067f8dd35e}, !- Inlet Port
  {d44e2dbe-6951-4908-85e1-1ffe92d09e13}; !- Outlet Port

OS:Connection,
  {5676c25e-07ad-4858-95a5-c078bb69416d}, !- Handle
  {024eaccf-b446-40e0-a982-28890897e163}, !- Name
  {20c4f41c-be91-47a4-a66f-9681f5fcb0ff}, !- Source Object
  3,                                      !- Outlet Port
  {d054c947-2552-4397-a33e-acb8fa203213}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5ad7fe6f-0196-407d-92cd-db067f8dd35e}, !- Handle
  {89edb075-2502-4acb-b88c-9068dbb28417}, !- Name
  {d054c947-2552-4397-a33e-acb8fa203213}, !- Source Object
  32,                                     !- Outlet Port
  {8e982a31-ad2c-450a-8de2-4dc4758d5688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d44e2dbe-6951-4908-85e1-1ffe92d09e13}, !- Handle
  {415dd7ca-4986-4b87-8a98-9101811df501}, !- Name
  {8e982a31-ad2c-450a-8de2-4dc4758d5688}, !- Source Object
  3,                                      !- Outlet Port
  {563ffe53-e3c7-4468-b997-4bf841f0a1a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8f26ebd-1c39-479d-8470-aae25140dce1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {39957fbc-ccfb-4e88-b0d8-e789c12fe746}, !- Inlet Node Name
  {cb0f732d-ccba-4351-9a57-5a97ce99d89a}; !- Outlet Node Name

OS:Node,
  {2354be7b-5322-441c-a870-a4f1b3b5b32a}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {1d87836d-6b28-4525-842c-92cece4b030b}, !- Inlet Port
  {39957fbc-ccfb-4e88-b0d8-e789c12fe746}; !- Outlet Port

OS:Connection,
  {1d87836d-6b28-4525-842c-92cece4b030b}, !- Handle
  {392e1430-23f2-416b-8888-61da5f0ce5cb}, !- Name
  {a6687e8f-4351-4948-a688-91c71dfcf8a0}, !- Source Object
  4,                                      !- Outlet Port
  {2354be7b-5322-441c-a870-a4f1b3b5b32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6317bc30-071b-4c1d-9430-eef4f05f83d7}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {cb0f732d-ccba-4351-9a57-5a97ce99d89a}, !- Inlet Port
  {2b9bcac7-4535-4a1e-ab89-49485e267142}; !- Outlet Port

OS:Connection,
  {39957fbc-ccfb-4e88-b0d8-e789c12fe746}, !- Handle
  {d3d65c1b-3087-431d-9946-12ab903347ab}, !- Name
  {2354be7b-5322-441c-a870-a4f1b3b5b32a}, !- Source Object
  3,                                      !- Outlet Port
  {b8f26ebd-1c39-479d-8470-aae25140dce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0f732d-ccba-4351-9a57-5a97ce99d89a}, !- Handle
  {fa7ec4c1-347d-4996-a789-8145d77627f8}, !- Name
  {b8f26ebd-1c39-479d-8470-aae25140dce1}, !- Source Object
  3,                                      !- Outlet Port
  {6317bc30-071b-4c1d-9430-eef4f05f83d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9bcac7-4535-4a1e-ab89-49485e267142}, !- Handle
  {d4d99a3f-2aa8-4962-8b02-1e85b2b6cccb}, !- Name
  {6317bc30-071b-4c1d-9430-eef4f05f83d7}, !- Source Object
  3,                                      !- Outlet Port
  {563ffe53-e3c7-4468-b997-4bf841f0a1a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {477ccf2e-66fb-4e64-9742-ae66ac5d45f9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {41c44f61-ed17-45ef-a8af-d748e46171b7}, !- Inlet Node Name
  {794171f8-4f3b-420a-b826-48838d8d7624}; !- Outlet Node Name

OS:Node,
  {d502d2d9-527d-4aaa-b134-505e4ff42b91}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {794171f8-4f3b-420a-b826-48838d8d7624}, !- Inlet Port
  {f317f957-119f-46d0-a4cb-a8afc0c6e6bd}; !- Outlet Port

OS:Connection,
  {41c44f61-ed17-45ef-a8af-d748e46171b7}, !- Handle
  {3b1f9356-f66e-4b74-a90d-786951230c9a}, !- Name
  {7d88bcaa-8843-474b-bf7e-a10a9f33b033}, !- Source Object
  3,                                      !- Outlet Port
  {477ccf2e-66fb-4e64-9742-ae66ac5d45f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794171f8-4f3b-420a-b826-48838d8d7624}, !- Handle
  {3787ebea-1f5d-40cb-b5bf-484aaec645a0}, !- Name
  {477ccf2e-66fb-4e64-9742-ae66ac5d45f9}, !- Source Object
  3,                                      !- Outlet Port
  {d502d2d9-527d-4aaa-b134-505e4ff42b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f317f957-119f-46d0-a4cb-a8afc0c6e6bd}, !- Handle
  {2d08c720-73b7-4feb-87c3-001c6b0d0378}, !- Name
  {d502d2d9-527d-4aaa-b134-505e4ff42b91}, !- Source Object
  3,                                      !- Outlet Port
  {a9cd7259-f6f3-409f-b00d-d3bd62990e7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cc8cde7-6454-4862-b3ef-4185864d7c25}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bd765ee3-a8e0-476c-9da0-5ab5d32d1251}, !- Inlet Node Name
  {3992f56a-a732-4dce-869a-dedb83eff701}; !- Outlet Node Name

OS:Node,
  {e9b16a60-3033-4922-90bf-cedbd42360bb}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {dfad7862-ad57-42a2-8c80-f1edaf4f10fc}, !- Inlet Port
  {bd765ee3-a8e0-476c-9da0-5ab5d32d1251}; !- Outlet Port

OS:Connection,
  {dfad7862-ad57-42a2-8c80-f1edaf4f10fc}, !- Handle
  {709fd9ef-c138-42a2-84d0-577559f15161}, !- Name
  {563ffe53-e3c7-4468-b997-4bf841f0a1a1}, !- Source Object
  2,                                      !- Outlet Port
  {e9b16a60-3033-4922-90bf-cedbd42360bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd765ee3-a8e0-476c-9da0-5ab5d32d1251}, !- Handle
  {56218637-942b-4e63-b184-e87a17d8d98f}, !- Name
  {e9b16a60-3033-4922-90bf-cedbd42360bb}, !- Source Object
  3,                                      !- Outlet Port
  {6cc8cde7-6454-4862-b3ef-4185864d7c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3992f56a-a732-4dce-869a-dedb83eff701}, !- Handle
  {f8e10e30-580a-4cc1-a0cc-d59207a2ed57}, !- Name
  {6cc8cde7-6454-4862-b3ef-4185864d7c25}, !- Source Object
  3,                                      !- Outlet Port
  {64888edc-d251-444c-90d3-c2b0f26e34bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d649def-c284-448e-a5ec-73fbb2c76faf}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f7a94e54-343b-4795-9bde-3ca41e90ffce}, !- Inlet Node Name
  {bac2caf4-8346-471d-9b0e-64ac9c4437c1}; !- Outlet Node Name

OS:Node,
  {e37afdd5-8668-479c-ad1e-2960ea1148f7}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {bac2caf4-8346-471d-9b0e-64ac9c4437c1}, !- Inlet Port
  {9e3eaf90-03c5-4ac8-9838-d9f303eab9d3}; !- Outlet Port

OS:Connection,
  {f7a94e54-343b-4795-9bde-3ca41e90ffce}, !- Handle
  {da53b54f-eab9-407c-869e-c23896da42e1}, !- Name
  {06e30a90-1e40-4fb5-9b8b-c6ce4f34813a}, !- Source Object
  3,                                      !- Outlet Port
  {6d649def-c284-448e-a5ec-73fbb2c76faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac2caf4-8346-471d-9b0e-64ac9c4437c1}, !- Handle
  {e66d025b-6bd0-407d-9cd0-9677c4565d7c}, !- Name
  {6d649def-c284-448e-a5ec-73fbb2c76faf}, !- Source Object
  3,                                      !- Outlet Port
  {e37afdd5-8668-479c-ad1e-2960ea1148f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3eaf90-03c5-4ac8-9838-d9f303eab9d3}, !- Handle
  {ce9b52ce-d3ef-43e8-ad81-c0cff26e374c}, !- Name
  {e37afdd5-8668-479c-ad1e-2960ea1148f7}, !- Source Object
  3,                                      !- Outlet Port
  {b3eb8f31-6889-4023-8442-632d33465407}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {280ec45a-b53f-45b4-b67b-efd725f8e25b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {9ce5a2fc-37c3-4e02-ab36-82a687ab5cde}, !- Inlet Node Name
  {b6aa776f-77eb-4718-a4ed-e85b38b23fbe}; !- Outlet Node Name

OS:Node,
  {55342cdd-e5b9-4af3-8633-4b48fbcedda7}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {5375e258-8159-4946-a642-d72bd25db951}, !- Inlet Port
  {9ce5a2fc-37c3-4e02-ab36-82a687ab5cde}; !- Outlet Port

OS:Connection,
  {5375e258-8159-4946-a642-d72bd25db951}, !- Handle
  {4ff37b54-16be-424b-a169-07daa16f72ee}, !- Name
  {a9cd7259-f6f3-409f-b00d-d3bd62990e7f}, !- Source Object
  2,                                      !- Outlet Port
  {55342cdd-e5b9-4af3-8633-4b48fbcedda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce5a2fc-37c3-4e02-ab36-82a687ab5cde}, !- Handle
  {ccc7d055-e624-4492-9345-118aee012102}, !- Name
  {55342cdd-e5b9-4af3-8633-4b48fbcedda7}, !- Source Object
  3,                                      !- Outlet Port
  {280ec45a-b53f-45b4-b67b-efd725f8e25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6aa776f-77eb-4718-a4ed-e85b38b23fbe}, !- Handle
  {40b6356e-931c-4696-8416-0bb1eb6564a4}, !- Name
  {280ec45a-b53f-45b4-b67b-efd725f8e25b}, !- Source Object
  3,                                      !- Outlet Port
  {f940898e-bb85-40a0-87ea-4438c4f2a60a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {b79240f7-6e3a-4525-b4b6-c88599279b97}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {ed52e395-2286-449e-866b-a15cc4676c16}, !- Loop Demand Side Inlet Node
  {0bab9387-47b8-4931-b6dd-da18a76c43eb}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {880afe8c-821b-4f10-bf20-f14a1ebed29e}, !- Loop Supply Side Inlet Node
  {19e387ca-8e68-4602-be12-7c563eb1062c}, !- Loop Supply Side Outlet Node
=======
  {4788d1ba-62ac-4545-be4a-29031cdac7f1}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {00938800-3e8d-4bae-83bc-41b0b440f7bc}, !- Inlet Port
  {cc87550e-c553-4f05-95b5-f8d228201ac2}; !- Outlet Port

OS:Connection,
  {4717e786-c87a-42f1-890e-a3097a9e4a50}, !- Handle
  {1a39ffb8-b054-499d-91f2-5764ffcb3b02}, !- Name
  {a0775640-ca63-4e98-9ecc-533349a28a46}, !- Source Object
  3,                                      !- Outlet Port
  {32cfc5fc-fcf8-428f-a9ee-2f9e40fd90cc}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {00938800-3e8d-4bae-83bc-41b0b440f7bc}, !- Handle
  {877583f6-eacb-42e0-b14e-adf2338f8c05}, !- Name
  {32cfc5fc-fcf8-428f-a9ee-2f9e40fd90cc}, !- Source Object
  32,                                     !- Outlet Port
  {4788d1ba-62ac-4545-be4a-29031cdac7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc87550e-c553-4f05-95b5-f8d228201ac2}, !- Handle
  {f14a98ef-1075-436d-b2cb-7e5e46f4e526}, !- Name
  {4788d1ba-62ac-4545-be4a-29031cdac7f1}, !- Source Object
  3,                                      !- Outlet Port
  {b97eb509-4e43-4263-ae35-e448f577a9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1827b569-51ce-4dd1-abfa-71b89c997a25}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {740c7f19-5bb3-4618-a2af-b29c69ca2bc7}, !- Inlet Node Name
  {a625e45b-8929-48e7-8a3d-576ae4266016}; !- Outlet Node Name

OS:Node,
  {ed1cba40-d721-49cd-b42d-7c78e5bef7f0}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {ed82bc60-3102-4dca-9586-b63b432b9470}, !- Inlet Port
  {740c7f19-5bb3-4618-a2af-b29c69ca2bc7}; !- Outlet Port

OS:Connection,
  {ed82bc60-3102-4dca-9586-b63b432b9470}, !- Handle
  {1a52e777-d5db-441f-83a9-9e6c3048e915}, !- Name
  {dfeb4caf-4dc5-4029-a899-fa5859669422}, !- Source Object
  4,                                      !- Outlet Port
  {ed1cba40-d721-49cd-b42d-7c78e5bef7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33a5a3cc-43fe-4fb8-a00d-bc935e6f9d97}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {a625e45b-8929-48e7-8a3d-576ae4266016}, !- Inlet Port
  {644310b9-8e49-4055-a264-6645858775eb}; !- Outlet Port

OS:Connection,
  {740c7f19-5bb3-4618-a2af-b29c69ca2bc7}, !- Handle
  {61583179-a4d4-4df2-aa3d-29ab4db4ce74}, !- Name
  {ed1cba40-d721-49cd-b42d-7c78e5bef7f0}, !- Source Object
  3,                                      !- Outlet Port
  {1827b569-51ce-4dd1-abfa-71b89c997a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a625e45b-8929-48e7-8a3d-576ae4266016}, !- Handle
  {43458565-d729-44f7-ab49-1fe353120f11}, !- Name
  {1827b569-51ce-4dd1-abfa-71b89c997a25}, !- Source Object
  3,                                      !- Outlet Port
  {33a5a3cc-43fe-4fb8-a00d-bc935e6f9d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644310b9-8e49-4055-a264-6645858775eb}, !- Handle
  {ab44f63c-ad55-4f1d-ac46-bc1134484b06}, !- Name
  {33a5a3cc-43fe-4fb8-a00d-bc935e6f9d97}, !- Source Object
  3,                                      !- Outlet Port
  {b97eb509-4e43-4263-ae35-e448f577a9d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a373f5c1-a21d-45a3-bf54-499bd399e6db}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {32ee7362-41d2-449c-a829-110d687782d6}, !- Inlet Node Name
  {7b26db37-fb3c-43e8-bf13-dfa3ea61984f}; !- Outlet Node Name

OS:Node,
  {fe395504-5d59-4dbc-b195-613c74d3c531}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {7b26db37-fb3c-43e8-bf13-dfa3ea61984f}, !- Inlet Port
  {d72c4cb5-b01e-46fd-894c-40ace8e28880}; !- Outlet Port

OS:Connection,
  {32ee7362-41d2-449c-a829-110d687782d6}, !- Handle
  {509853d3-3684-4aad-9d48-7c1589913378}, !- Name
  {9ec6f8f8-6809-4a74-9c2f-30c1eed2ca3a}, !- Source Object
  3,                                      !- Outlet Port
  {a373f5c1-a21d-45a3-bf54-499bd399e6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b26db37-fb3c-43e8-bf13-dfa3ea61984f}, !- Handle
  {21018e31-8503-43db-b38e-a6e81bf0ec31}, !- Name
  {a373f5c1-a21d-45a3-bf54-499bd399e6db}, !- Source Object
  3,                                      !- Outlet Port
  {fe395504-5d59-4dbc-b195-613c74d3c531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72c4cb5-b01e-46fd-894c-40ace8e28880}, !- Handle
  {e26d8c23-1482-444e-85dd-305d75eb5336}, !- Name
  {fe395504-5d59-4dbc-b195-613c74d3c531}, !- Source Object
  3,                                      !- Outlet Port
  {e97d0c66-9fbc-4a43-8379-0501a4becd00}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {269c4ee8-ff31-4ac6-89c0-7fa5f5b4f2db}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7d989382-32cf-4a4a-ba3f-de440c27c989}, !- Inlet Node Name
  {271a4593-b6c0-4092-bcfd-bba09e75b696}; !- Outlet Node Name

OS:Node,
  {d97505d2-292f-44c4-974f-dc727e2c6c08}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5d9483b2-5d77-44a5-8c3f-2c9df3eb8d85}, !- Inlet Port
  {7d989382-32cf-4a4a-ba3f-de440c27c989}; !- Outlet Port

OS:Connection,
  {5d9483b2-5d77-44a5-8c3f-2c9df3eb8d85}, !- Handle
  {2c602869-148c-41e4-b3e9-1c2e36187d88}, !- Name
  {b97eb509-4e43-4263-ae35-e448f577a9d1}, !- Source Object
  2,                                      !- Outlet Port
  {d97505d2-292f-44c4-974f-dc727e2c6c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d989382-32cf-4a4a-ba3f-de440c27c989}, !- Handle
  {71fa2cd1-aa68-4bdb-a96c-770d39cd144a}, !- Name
  {d97505d2-292f-44c4-974f-dc727e2c6c08}, !- Source Object
  3,                                      !- Outlet Port
  {269c4ee8-ff31-4ac6-89c0-7fa5f5b4f2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271a4593-b6c0-4092-bcfd-bba09e75b696}, !- Handle
  {2f38e9f2-1b03-46f0-aa4a-59c25c5336f0}, !- Name
  {269c4ee8-ff31-4ac6-89c0-7fa5f5b4f2db}, !- Source Object
  3,                                      !- Outlet Port
  {5efed772-fde4-4c6e-af59-b8da366b7916}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14876e65-ba8f-4579-bfd3-89b27dd79f35}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5c9e9e7b-d632-4040-8920-7615442cc28f}, !- Inlet Node Name
  {19d2db94-dd33-4ac8-9ed3-ef10ed983474}; !- Outlet Node Name

OS:Node,
  {f20d5e61-69dc-4362-a8b3-30e1d529eb3c}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {19d2db94-dd33-4ac8-9ed3-ef10ed983474}, !- Inlet Port
  {fded7c14-b3e4-48d4-84d5-b38aa0e133b9}; !- Outlet Port

OS:Connection,
  {5c9e9e7b-d632-4040-8920-7615442cc28f}, !- Handle
  {7554f32e-6520-42a0-a6e4-1e7bb59bacd1}, !- Name
  {d0673edc-c736-44df-ae0d-fcf217bff86f}, !- Source Object
  3,                                      !- Outlet Port
  {14876e65-ba8f-4579-bfd3-89b27dd79f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d2db94-dd33-4ac8-9ed3-ef10ed983474}, !- Handle
  {f6fc9fe5-af18-4f12-92e1-6076fefe1899}, !- Name
  {14876e65-ba8f-4579-bfd3-89b27dd79f35}, !- Source Object
  3,                                      !- Outlet Port
  {f20d5e61-69dc-4362-a8b3-30e1d529eb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fded7c14-b3e4-48d4-84d5-b38aa0e133b9}, !- Handle
  {f2d52022-19bc-4b09-9b09-72fafd1f10cd}, !- Name
  {f20d5e61-69dc-4362-a8b3-30e1d529eb3c}, !- Source Object
  3,                                      !- Outlet Port
  {fe20c43f-9023-459b-8479-b46f235ec8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4051dd75-8568-468b-9dee-8547e6878e23}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {11b53994-d73b-4c17-b99d-fe077ddaf13a}, !- Inlet Node Name
  {7ac9eb58-b388-4d3b-a436-fdd9a805e4e5}; !- Outlet Node Name

OS:Node,
  {dc825251-e25d-48c0-a05e-8f3e0b6dd253}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {d2a89d43-b564-4977-a63c-0301e5dc7ad8}, !- Inlet Port
  {11b53994-d73b-4c17-b99d-fe077ddaf13a}; !- Outlet Port

OS:Connection,
  {d2a89d43-b564-4977-a63c-0301e5dc7ad8}, !- Handle
  {f735dd71-d35a-488f-96f8-2f9af8e28032}, !- Name
  {e97d0c66-9fbc-4a43-8379-0501a4becd00}, !- Source Object
  2,                                      !- Outlet Port
  {dc825251-e25d-48c0-a05e-8f3e0b6dd253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b53994-d73b-4c17-b99d-fe077ddaf13a}, !- Handle
  {7fbd6ccd-0899-4863-a66e-1ade57e5e98f}, !- Name
  {dc825251-e25d-48c0-a05e-8f3e0b6dd253}, !- Source Object
  3,                                      !- Outlet Port
  {4051dd75-8568-468b-9dee-8547e6878e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac9eb58-b388-4d3b-a436-fdd9a805e4e5}, !- Handle
  {af2dd4e6-139f-46a1-a3d8-3cd264e2635d}, !- Name
  {4051dd75-8568-468b-9dee-8547e6878e23}, !- Source Object
  3,                                      !- Outlet Port
  {b7eebab3-7948-4e84-9b5b-42450300b1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {fbe79245-b6f2-45cf-8086-5341cbcc5697}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {0927db46-ef26-4045-a3a3-2db2addbca1b}, !- Loop Demand Side Inlet Node
  {b45dee38-ae5b-4edb-a7b0-c51a52491292}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {136f4769-8dc7-44f3-b625-8557b39ca7ea}, !- Loop Supply Side Inlet Node
  {6941206a-2a0b-4338-a17c-f1de313eb24e}, !- Loop Supply Side Outlet Node
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
<<<<<<< HEAD
  {990bd3c3-3225-481c-8195-312ae5348599}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {19e387ca-8e68-4602-be12-7c563eb1062c}, !- Inlet Port
  {8d6ed4da-d2a3-4eac-b691-45dba8b5570e}; !- Outlet Port

OS:Connection,
  {880afe8c-821b-4f10-bf20-f14a1ebed29e}, !- Handle
  {842fdf0d-5720-40f4-9704-7dae68707b94}, !- Name
  {1225e690-c87e-487b-8ab2-5fd6522dd157}, !- Source Object
  3,                                      !- Outlet Port
  {b79240f7-6e3a-4525-b4b6-c88599279b97}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {19e387ca-8e68-4602-be12-7c563eb1062c}, !- Handle
  {f296523d-43ad-40b3-a96a-4eba1a6f6d14}, !- Name
  {b79240f7-6e3a-4525-b4b6-c88599279b97}, !- Source Object
  7,                                      !- Outlet Port
  {990bd3c3-3225-481c-8195-312ae5348599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6ed4da-d2a3-4eac-b691-45dba8b5570e}, !- Handle
  {c4406181-378c-4217-85a8-002f3e05ec95}, !- Name
  {990bd3c3-3225-481c-8195-312ae5348599}, !- Source Object
  3,                                      !- Outlet Port
  {a5272bc9-2ea0-4091-a667-ad53ffc6bb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3f1acd2-7f06-4911-8ef9-b59cd4c00735}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {d10c7268-05fa-4fd8-b02f-e22f87836732}, !- Inlet Port
  {ed52e395-2286-449e-866b-a15cc4676c16}; !- Outlet Port

OS:Connection,
  {d10c7268-05fa-4fd8-b02f-e22f87836732}, !- Handle
  {54c1d382-eec1-4aab-b877-4c42d92697b0}, !- Name
  {7bfe3dff-8de1-42a0-8031-c1ae55825253}, !- Source Object
  5,                                      !- Outlet Port
  {d3f1acd2-7f06-4911-8ef9-b59cd4c00735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f3226a-cefa-40fc-bb08-7d42fbd90d7f}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {0bab9387-47b8-4931-b6dd-da18a76c43eb}, !- Inlet Port
  {e380f756-93eb-4497-90c9-b33fa20aaa4c}; !- Outlet Port

OS:Connection,
  {ed52e395-2286-449e-866b-a15cc4676c16}, !- Handle
  {4c33caf8-1dc1-4fd3-9caf-a42bd76fb291}, !- Name
  {d3f1acd2-7f06-4911-8ef9-b59cd4c00735}, !- Source Object
  3,                                      !- Outlet Port
  {b79240f7-6e3a-4525-b4b6-c88599279b97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bab9387-47b8-4931-b6dd-da18a76c43eb}, !- Handle
  {35a32ffe-1aaa-42c4-b2fc-f22d6b75532d}, !- Name
  {b79240f7-6e3a-4525-b4b6-c88599279b97}, !- Source Object
  4,                                      !- Outlet Port
  {98f3226a-cefa-40fc-bb08-7d42fbd90d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {7de0aa5e-7e69-4d36-9dc0-c1cbaa3fe46f}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {e380f756-93eb-4497-90c9-b33fa20aaa4c}, !- Inlet Node
  {941091b8-ab95-4afc-bb19-79c2c11c0c37}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {39d9faff-f827-47df-87d3-2fb99bde233e}; !- Source Temperature Schedule Name {C}

OS:Node,
  {1ffe2305-0cea-456a-8aa7-7ae5a694b130}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {941091b8-ab95-4afc-bb19-79c2c11c0c37}, !- Inlet Port
  {39e98c25-2f26-43b7-bbdb-c9fbb93628ef}; !- Outlet Port

OS:Connection,
  {e380f756-93eb-4497-90c9-b33fa20aaa4c}, !- Handle
  {67f13f2e-b867-4f79-815e-8a9dd1eccfb4}, !- Name
  {98f3226a-cefa-40fc-bb08-7d42fbd90d7f}, !- Source Object
  3,                                      !- Outlet Port
  {7de0aa5e-7e69-4d36-9dc0-c1cbaa3fe46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941091b8-ab95-4afc-bb19-79c2c11c0c37}, !- Handle
  {d2e42f1a-db4e-4c95-9d2e-df48f14d6de6}, !- Name
  {7de0aa5e-7e69-4d36-9dc0-c1cbaa3fe46f}, !- Source Object
  3,                                      !- Outlet Port
  {1ffe2305-0cea-456a-8aa7-7ae5a694b130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e98c25-2f26-43b7-bbdb-c9fbb93628ef}, !- Handle
  {7ec2a5bc-ad65-4897-9623-7b1479644a62}, !- Name
  {1ffe2305-0cea-456a-8aa7-7ae5a694b130}, !- Source Object
  3,                                      !- Outlet Port
  {013a5af9-1736-4ef4-a173-213aa5a6d467}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {30dad51f-7fcd-4eb0-84d0-34a8655de114}, !- Handle
=======
  {7c177ddd-816b-4ce6-9500-1f982adc892f}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {6941206a-2a0b-4338-a17c-f1de313eb24e}, !- Inlet Port
  {3cc846f0-b7df-4c9c-abcf-16d883fa6eb3}; !- Outlet Port

OS:Connection,
  {136f4769-8dc7-44f3-b625-8557b39ca7ea}, !- Handle
  {40ad10d0-07b7-49f7-aac6-96bb36571fa5}, !- Name
  {cacf8437-f2f6-4dec-b443-c12a5a40509a}, !- Source Object
  3,                                      !- Outlet Port
  {fbe79245-b6f2-45cf-8086-5341cbcc5697}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6941206a-2a0b-4338-a17c-f1de313eb24e}, !- Handle
  {baf633f6-0253-4d64-af6d-f48590c7fc77}, !- Name
  {fbe79245-b6f2-45cf-8086-5341cbcc5697}, !- Source Object
  7,                                      !- Outlet Port
  {7c177ddd-816b-4ce6-9500-1f982adc892f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc846f0-b7df-4c9c-abcf-16d883fa6eb3}, !- Handle
  {97fa8e7b-df20-47c8-b0ac-5d14201f1f32}, !- Name
  {7c177ddd-816b-4ce6-9500-1f982adc892f}, !- Source Object
  3,                                      !- Outlet Port
  {56416a1b-71b9-4b8e-b8bb-fc423ca89046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35e3c058-f3ca-4af4-9acd-df1cae9b21c8}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {d7d74553-69b7-4a3e-9563-dcec652f86e8}, !- Inlet Port
  {0927db46-ef26-4045-a3a3-2db2addbca1b}; !- Outlet Port

OS:Connection,
  {d7d74553-69b7-4a3e-9563-dcec652f86e8}, !- Handle
  {da463cd1-cae2-411b-9de7-4289c4e134da}, !- Name
  {fde90e18-f9b7-43d1-9fef-f6885e483185}, !- Source Object
  5,                                      !- Outlet Port
  {35e3c058-f3ca-4af4-9acd-df1cae9b21c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ea96d0-0432-4fd0-950e-ea551210f3f1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {b45dee38-ae5b-4edb-a7b0-c51a52491292}, !- Inlet Port
  {85cc823c-ac29-4561-861a-ec0db67f3b9e}; !- Outlet Port

OS:Connection,
  {0927db46-ef26-4045-a3a3-2db2addbca1b}, !- Handle
  {64e041cb-ac6c-4d33-bb58-dbe9c7bfe7f3}, !- Name
  {35e3c058-f3ca-4af4-9acd-df1cae9b21c8}, !- Source Object
  3,                                      !- Outlet Port
  {fbe79245-b6f2-45cf-8086-5341cbcc5697}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b45dee38-ae5b-4edb-a7b0-c51a52491292}, !- Handle
  {619d8c2b-5ef1-43d9-af4f-dc0c938ca771}, !- Name
  {fbe79245-b6f2-45cf-8086-5341cbcc5697}, !- Source Object
  4,                                      !- Outlet Port
  {18ea96d0-0432-4fd0-950e-ea551210f3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {88112448-2c07-4e54-9348-c6e44ee2faa9}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {85cc823c-ac29-4561-861a-ec0db67f3b9e}, !- Inlet Node
  {0bd506d2-c0fe-4fbe-a687-62d2ea7bcb2d}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {d4c3abd7-a3dd-4ff8-a134-2529e3d3b72b}; !- Source Temperature Schedule Name {C}

OS:Node,
  {4348782b-8ea0-424f-8306-feb40ed0ee21}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {0bd506d2-c0fe-4fbe-a687-62d2ea7bcb2d}, !- Inlet Port
  {74af8476-c228-4dee-8175-245d0609d79a}; !- Outlet Port

OS:Connection,
  {85cc823c-ac29-4561-861a-ec0db67f3b9e}, !- Handle
  {40b637c8-2756-458e-8a70-465ff75d9447}, !- Name
  {18ea96d0-0432-4fd0-950e-ea551210f3f1}, !- Source Object
  3,                                      !- Outlet Port
  {88112448-2c07-4e54-9348-c6e44ee2faa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd506d2-c0fe-4fbe-a687-62d2ea7bcb2d}, !- Handle
  {0ee743a0-2a08-4e10-85d4-3336f1ddd282}, !- Name
  {88112448-2c07-4e54-9348-c6e44ee2faa9}, !- Source Object
  3,                                      !- Outlet Port
  {4348782b-8ea0-424f-8306-feb40ed0ee21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74af8476-c228-4dee-8175-245d0609d79a}, !- Handle
  {d62f8466-b5fe-49a8-b279-dbd5f53b8a2a}, !- Name
  {4348782b-8ea0-424f-8306-feb40ed0ee21}, !- Source Object
  3,                                      !- Outlet Port
  {9ff55f3b-b9ef-4369-8900-c6ee9cd2e203}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {dd0da853-6a9a-425c-ab81-01daf4b9377c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
<<<<<<< HEAD
  {39d9faff-f827-47df-87d3-2fb99bde233e}, !- Handle
  Mains Water Temperature,                !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {9c5acd34-9c95-4b37-b82c-df2c424ae521}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {39d9faff-f827-47df-87d3-2fb99bde233e}, !- Actuated Component Name
=======
  {d4c3abd7-a3dd-4ff8-a134-2529e3d3b72b}, !- Handle
  Mains Water Temperature,                !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {ff4c867d-7073-4111-bf9b-9af5b94a33cc}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {d4c3abd7-a3dd-4ff8-a134-2529e3d3b72b}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {b00a068d-2117-4fb2-bcd2-fbf136cc5071}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {9c5acd34-9c95-4b37-b82c-df2c424ae521} = {30dad51f-7fcd-4eb0-84d0-34a8655de114}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {16c6b9e2-b1ad-4ef5-911c-5698d3dfa6ee}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b00a068d-2117-4fb2-bcd2-fbf136cc5071}; !- Program Name 1

OS:WaterUse:Connections,
  {46faeefd-15a0-4681-b699-69475e8c0777}, !- Handle
  Water Use Connections 1,                !- Name
  {00d398e1-0a59-492b-9891-1f07065b3c8f}, !- Inlet Node Name
  {7eb11de1-13c7-4f1e-9400-1ec129069153}, !- Outlet Node Name
=======
  {e068a2c1-171d-4b24-a369-28f7c0c8936b}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {ff4c867d-7073-4111-bf9b-9af5b94a33cc} = {dd0da853-6a9a-425c-ab81-01daf4b9377c}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {888dd69f-eac0-4754-b6be-c6c35ca0689b}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e068a2c1-171d-4b24-a369-28f7c0c8936b}; !- Program Name 1

OS:WaterUse:Connections,
  {c151666e-cf14-401e-9633-5d70033190ae}, !- Handle
  Water Use Connections 1,                !- Name
  {a73c7b08-6e9e-4fde-aaa5-157a70de6e5f}, !- Inlet Node Name
  {eb5b9abd-04e6-436a-8ba9-c60ca3445778}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {7724199c-5ce7-4d2e-a266-fc0dd83f0beb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d0ded46-2227-4904-93d4-ec9d775c02bb}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {d03a66bb-3509-4e6c-ae7d-d541f8212aba}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d03a66bb-3509-4e6c-ae7d-d541f8212aba}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
  {36047923-977a-4bdc-b967-ddacab7e4876}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36047923-977a-4bdc-b967-ddacab7e4876}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {877620ed-b217-4d69-900d-57d783447edb}, !- Schedule Type Limits Name
=======
  {2dd685cb-35f2-4924-8aaa-9e49d7c32fd1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5845acb6-8ead-4c4d-8693-6c784ffa3a0b}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {62c8af87-5e70-4a0f-abf1-455dd0cccd35}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {62c8af87-5e70-4a0f-abf1-455dd0cccd35}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
  {beba0f25-8310-47a5-87fd-36570929f16d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beba0f25-8310-47a5-87fd-36570929f16d}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {de802be4-e750-45a4-9553-593dd58bba8d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {7724199c-5ce7-4d2e-a266-fc0dd83f0beb}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {5d0ded46-2227-4904-93d4-ec9d775c02bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b45a2c2c-b249-4858-b71e-7eb865a64636}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25c4e095-16b6-4fa7-9aa7-9c102f2d5b98}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {47bbbf3d-e716-4f96-8eb6-2507a7d94b5e}, !- Inlet Port
  {00d398e1-0a59-492b-9891-1f07065b3c8f}; !- Outlet Port

OS:Connection,
  {47bbbf3d-e716-4f96-8eb6-2507a7d94b5e}, !- Handle
  {039f1e6b-d546-4eb8-bb3e-66fff8dc4d6c}, !- Name
  {b3eb8f31-6889-4023-8442-632d33465407}, !- Source Object
  4,                                      !- Outlet Port
  {25c4e095-16b6-4fa7-9aa7-9c102f2d5b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b9fa09e-f93d-4c5c-b45c-f7e862d8e930}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {7eb11de1-13c7-4f1e-9400-1ec129069153}, !- Inlet Port
  {f00b182a-a2a5-48eb-a6fb-a9801d8d4a9e}; !- Outlet Port

OS:Connection,
  {00d398e1-0a59-492b-9891-1f07065b3c8f}, !- Handle
  {cb0505d9-fbc5-4ebd-b727-a021b212e13e}, !- Name
  {25c4e095-16b6-4fa7-9aa7-9c102f2d5b98}, !- Source Object
  3,                                      !- Outlet Port
  {46faeefd-15a0-4681-b699-69475e8c0777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb11de1-13c7-4f1e-9400-1ec129069153}, !- Handle
  {80fb032e-9c2b-4ce6-b40d-a65a1857777a}, !- Name
  {46faeefd-15a0-4681-b699-69475e8c0777}, !- Source Object
  3,                                      !- Outlet Port
  {1b9fa09e-f93d-4c5c-b45c-f7e862d8e930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00b182a-a2a5-48eb-a6fb-a9801d8d4a9e}, !- Handle
  {8551fcb5-349b-4ca3-8ade-99f817b2a9fc}, !- Name
  {1b9fa09e-f93d-4c5c-b45c-f7e862d8e930}, !- Source Object
  3,                                      !- Outlet Port
  {a9cd7259-f6f3-409f-b00d-d3bd62990e7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {635e37d4-7e46-4fd6-93e6-ecf9ede06a49}, !- Handle
=======
  {2dd685cb-35f2-4924-8aaa-9e49d7c32fd1}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {5845acb6-8ead-4c4d-8693-6c784ffa3a0b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e2cf4275-2941-46d5-a984-176ca37a970b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc18c38a-bec7-4bef-b3ce-83b4f86b2095}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {b1975955-e874-46e3-840f-12c13cdd6c79}, !- Inlet Port
  {a73c7b08-6e9e-4fde-aaa5-157a70de6e5f}; !- Outlet Port

OS:Connection,
  {b1975955-e874-46e3-840f-12c13cdd6c79}, !- Handle
  {dee9461b-9279-4858-b8d0-7bb54759d9f9}, !- Name
  {fe20c43f-9023-459b-8479-b46f235ec8b7}, !- Source Object
  4,                                      !- Outlet Port
  {fc18c38a-bec7-4bef-b3ce-83b4f86b2095}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f3101ea-16f4-448b-bf0b-8eb55b766f4c}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {eb5b9abd-04e6-436a-8ba9-c60ca3445778}, !- Inlet Port
  {8eb4bbc4-abe0-483e-bdf5-4646286b417d}; !- Outlet Port

OS:Connection,
  {a73c7b08-6e9e-4fde-aaa5-157a70de6e5f}, !- Handle
  {a2ab8dbd-bd9b-4025-b1e5-2c809130dd58}, !- Name
  {fc18c38a-bec7-4bef-b3ce-83b4f86b2095}, !- Source Object
  3,                                      !- Outlet Port
  {c151666e-cf14-401e-9633-5d70033190ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5b9abd-04e6-436a-8ba9-c60ca3445778}, !- Handle
  {7fe7f248-c9f0-4e1d-a6fe-3296c16215f1}, !- Name
  {c151666e-cf14-401e-9633-5d70033190ae}, !- Source Object
  3,                                      !- Outlet Port
  {1f3101ea-16f4-448b-bf0b-8eb55b766f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb4bbc4-abe0-483e-bdf5-4646286b417d}, !- Handle
  {b68723d7-17bf-4922-a92d-a1130e82d0bf}, !- Name
  {1f3101ea-16f4-448b-bf0b-8eb55b766f4c}, !- Source Object
  3,                                      !- Outlet Port
  {e97d0c66-9fbc-4a43-8379-0501a4becd00}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {8aade4fb-acfe-411c-9fac-2d3f4baf4351}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NonDimming Exterior Lights Def,         !- Name
  5297.718;                               !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {47c67f6f-d19b-4b29-9235-ecd7043e1a4d}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON,   !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
  {5a72aa28-54be-42d0-be28-7015522657a5}, !- Default Day Schedule Name
  {986d4570-029b-4c1e-bda1-84530e9a6e96}, !- Summer Design Day Schedule Name
  {7850cfee-73fa-49a4-a2bb-077a3f424441}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a72aa28-54be-42d0-be28-7015522657a5}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Default, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {0fe0641b-201b-44c3-b22e-1bbc3508b424}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON,   !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
  {1c106eea-033c-47eb-9b14-593827ed09a8}, !- Default Day Schedule Name
  {ba8f40fd-e2f3-429e-ad61-38fbd045237f}, !- Summer Design Day Schedule Name
  {4754b826-6ed0-4c9f-bb3c-f3310b3549cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c106eea-033c-47eb-9b14-593827ed09a8}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Default, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {7850cfee-73fa-49a4-a2bb-077a3f424441}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {4754b826-6ed0-4c9f-bb3c-f3310b3549cd}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {986d4570-029b-4c1e-bda1-84530e9a6e96}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {05704f73-73dc-4f70-976a-8584fea98b1a}, !- Schedule Type Limits Name
=======
  {ba8f40fd-e2f3-429e-ad61-38fbd045237f}, !- Handle
  SchoolPrimary Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {2502c6ed-f7b1-47a9-85a8-6d2dbab6d96b}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
<<<<<<< HEAD
  {8fdc9d15-ce85-44c7-b464-308d650a8dd1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {635e37d4-7e46-4fd6-93e6-ecf9ede06a49}, !- Exterior Lights Definition Name
  {47c67f6f-d19b-4b29-9235-ecd7043e1a4d}, !- Schedule Name
=======
  {e6acd93c-ea22-4a80-a4e7-7bedd462e1b5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8aade4fb-acfe-411c-9fac-2d3f4baf4351}, !- Exterior Lights Definition Name
  {0fe0641b-201b-44c3-b22e-1bbc3508b424}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {e5ea2a2c-1250-4eac-94ee-a177773afb59}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {4f84d605-0568-4881-aefa-2b48425f4466}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {39978a28-15b1-4085-9d27-89b79f61b9ee}, !- Handle
=======
  {5a4e8312-cbd7-469a-bf23-ab3c0a50d153}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {88d11234-7c6a-4fc5-b2f9-a6fd40b8f6d5}, !- Handle
  20.5,                                   !- January Ground Temperature {C}
  20.44,                                  !- February Ground Temperature {C}
  20.5,                                   !- March Ground Temperature {C}
  20.58,                                  !- April Ground Temperature {C}
  20.68,                                  !- May Ground Temperature {C}
  22.99,                                  !- June Ground Temperature {C}
  23.38,                                  !- July Ground Temperature {C}
  23.47,                                  !- August Ground Temperature {C}
  23.46,                                  !- September Ground Temperature {C}
  21.15,                                  !- October Ground Temperature {C}
  20.77,                                  !- November Ground Temperature {C}
  20.61;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {f9f7109f-04d2-4814-8f51-de2bd7d0e37d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
<<<<<<< HEAD
  {c287295f-fdde-4f75-bee8-7f38f25ae5d2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {f9912eea-1b2b-4b37-a453-15d70f9025dc}, !- Availability Schedule
=======
  {a6f31d9e-1cf3-4f17-b36b-af080c139ad1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {42d7c8a2-c98c-438f-b499-2a240db7f4fb}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {7cf3c8d7-d541-4254-af0c-fbeb1ec71855}, !- Supply Air Inlet Node
  {f032ad3d-5a5d-49de-92ac-a714b9339bdb}, !- Supply Air Outlet Node
  {b863da29-4f96-488e-9275-ede173b35913}, !- Exhaust Air Inlet Node
  {7aeac967-e891-419e-a8fe-52cda00fa72a}, !- Exhaust Air Outlet Node
=======
  {17e9a4be-6689-466b-a8cb-03cf55ec092d}, !- Supply Air Inlet Node
  {63d0572f-2e9f-49b7-862a-8c5ce020162e}, !- Supply Air Outlet Node
  {7e4f6ec9-43aa-4dba-a707-59327989fb16}, !- Exhaust Air Inlet Node
  {1fc9732d-86b9-45d8-b6bb-a2a87d8ee03e}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  2346.287,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {240068c8-f148-49c3-b674-0d476e31995e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {f032ad3d-5a5d-49de-92ac-a714b9339bdb}, !- Inlet Port
  {bcc7bc55-5ee9-4eab-a0c1-1e441a595402}; !- Outlet Port

OS:Connection,
  {7cf3c8d7-d541-4254-af0c-fbeb1ec71855}, !- Handle
  {b3d55623-e535-42bd-aa88-cb69b7265524}, !- Name
  {f8218695-56c7-45ab-9b2f-311d3abda467}, !- Source Object
  3,                                      !- Outlet Port
  {c287295f-fdde-4f75-bee8-7f38f25ae5d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f032ad3d-5a5d-49de-92ac-a714b9339bdb}, !- Handle
  {c3bd1f2f-1893-4e77-92c5-2b6ef24276d1}, !- Name
  {c287295f-fdde-4f75-bee8-7f38f25ae5d2}, !- Source Object
  13,                                     !- Outlet Port
  {240068c8-f148-49c3-b674-0d476e31995e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc7bc55-5ee9-4eab-a0c1-1e441a595402}, !- Handle
  {b5506da8-7365-4518-ad82-6d1b3b75077f}, !- Name
  {240068c8-f148-49c3-b674-0d476e31995e}, !- Source Object
  3,                                      !- Outlet Port
  {c0ab0fda-09f9-473b-a7e6-548984456720}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68c6ce2e-1743-4328-b56a-6a62fd0ed838}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {b6f3b2cf-707b-44f0-a9d9-d308951db1c2}, !- Inlet Port
  {b863da29-4f96-488e-9275-ede173b35913}; !- Outlet Port

OS:Connection,
  {b6f3b2cf-707b-44f0-a9d9-d308951db1c2}, !- Handle
  {b3c21fd1-961f-4a50-950b-ac148bbc667e}, !- Name
  {c0ab0fda-09f9-473b-a7e6-548984456720}, !- Source Object
  7,                                      !- Outlet Port
  {68c6ce2e-1743-4328-b56a-6a62fd0ed838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b863da29-4f96-488e-9275-ede173b35913}, !- Handle
  {5dbcc185-8050-47d3-af68-9b54219c7b92}, !- Name
  {68c6ce2e-1743-4328-b56a-6a62fd0ed838}, !- Source Object
  3,                                      !- Outlet Port
  {c287295f-fdde-4f75-bee8-7f38f25ae5d2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7aeac967-e891-419e-a8fe-52cda00fa72a}, !- Handle
  {4d578640-1746-488d-b279-0ee29b5b3b99}, !- Name
  {c287295f-fdde-4f75-bee8-7f38f25ae5d2}, !- Source Object
  15,                                     !- Outlet Port
  {8a957cce-eb51-40dd-ad68-0652ae123683}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9396558e-e5f5-41c9-8203-5f32769ca84f}, !- Handle
=======
  {2ededf92-a54c-4fa2-9f48-1dcd02c70738}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {63d0572f-2e9f-49b7-862a-8c5ce020162e}, !- Inlet Port
  {b21bcf93-774f-425c-b6b4-3d8ba6a30ca3}; !- Outlet Port

OS:Connection,
  {17e9a4be-6689-466b-a8cb-03cf55ec092d}, !- Handle
  {3ba28622-2519-44e7-807b-3e54105b62b6}, !- Name
  {ec0b8ad0-732b-487b-b3a7-8d77987965d4}, !- Source Object
  3,                                      !- Outlet Port
  {a6f31d9e-1cf3-4f17-b36b-af080c139ad1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {63d0572f-2e9f-49b7-862a-8c5ce020162e}, !- Handle
  {c2e669b1-1ed6-4152-9662-b62636fc3ce9}, !- Name
  {a6f31d9e-1cf3-4f17-b36b-af080c139ad1}, !- Source Object
  13,                                     !- Outlet Port
  {2ededf92-a54c-4fa2-9f48-1dcd02c70738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21bcf93-774f-425c-b6b4-3d8ba6a30ca3}, !- Handle
  {282d32ab-4575-4031-94ac-baae8d0a9fbe}, !- Name
  {2ededf92-a54c-4fa2-9f48-1dcd02c70738}, !- Source Object
  3,                                      !- Outlet Port
  {d3815e8d-9060-432d-8bbc-5a5a615df649}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e84af36-d6a0-4ea6-8470-b0c489963d4e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {3fc777bd-5e00-4e77-a380-b6f6ef120b68}, !- Inlet Port
  {7e4f6ec9-43aa-4dba-a707-59327989fb16}; !- Outlet Port

OS:Connection,
  {3fc777bd-5e00-4e77-a380-b6f6ef120b68}, !- Handle
  {f6e8b6d9-1ed6-4a39-b7c0-2128e50ff563}, !- Name
  {d3815e8d-9060-432d-8bbc-5a5a615df649}, !- Source Object
  7,                                      !- Outlet Port
  {2e84af36-d6a0-4ea6-8470-b0c489963d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4f6ec9-43aa-4dba-a707-59327989fb16}, !- Handle
  {fa458ebe-da5c-4e24-a628-300289d7f59f}, !- Name
  {2e84af36-d6a0-4ea6-8470-b0c489963d4e}, !- Source Object
  3,                                      !- Outlet Port
  {a6f31d9e-1cf3-4f17-b36b-af080c139ad1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1fc9732d-86b9-45d8-b6bb-a2a87d8ee03e}, !- Handle
  {2f2a0f8b-b36f-486f-8add-951d00a9a4ac}, !- Name
  {a6f31d9e-1cf3-4f17-b36b-af080c139ad1}, !- Source Object
  15,                                     !- Outlet Port
  {0b37973d-060e-4cea-9996-7c0ab7210fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2ea354b9-f11a-4c23-9560-151e62dfb23d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {d0078f35-b91a-43b6-88bc-9325c384a50c}, !- Reference Setpoint Node Name
  {d0078f35-b91a-43b6-88bc-9325c384a50c}, !- Mixed Air Stream Node Name
  {f8218695-56c7-45ab-9b2f-311d3abda467}, !- Outdoor Air Stream Node Name
  {eb7036b7-4236-41db-86e3-d3b25becd943}, !- Return Air Stream Node Name
  {240068c8-f148-49c3-b674-0d476e31995e}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {50f89904-bcf0-48a4-93d9-a645e28b1aec}, !- Handle
=======
  {5beb0060-3ab2-4412-a7fc-2055c2254b86}, !- Reference Setpoint Node Name
  {5beb0060-3ab2-4412-a7fc-2055c2254b86}, !- Mixed Air Stream Node Name
  {ec0b8ad0-732b-487b-b3a7-8d77987965d4}, !- Outdoor Air Stream Node Name
  {2c7559ce-fecc-4c31-a3c2-f194ee037fcc}, !- Return Air Stream Node Name
  {2ededf92-a54c-4fa2-9f48-1dcd02c70738}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {5bec7eb6-e334-423a-aaf8-20a0362e48a5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {986caaec-092e-4fee-be72-a7136b8eb984}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Actuated Component Name
=======
  {a6895835-d45f-4674-bff6-dddf80036649}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {cba3ed12-02f8-4208-a673-55f9f34f35af}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}, !- Actuated Component Name
=======
  {8a152d3b-a1a5-434e-bd39-8832c092894b}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {0ec0d59b-18ca-479c-a95c-8c9e0cd2e74f}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}<23.9 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}>1.7, !- Program Line 1
  SET {cba3ed12-02f8-4208-a673-55f9f34f35af} = 29.4, !- Program Line 2
  SET {986caaec-092e-4fee-be72-a7136b8eb984} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}<23.9 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}>1.7, !- Program Line 4
  SET {cba3ed12-02f8-4208-a673-55f9f34f35af} = 29.4, !- Program Line 5
  SET {986caaec-092e-4fee-be72-a7136b8eb984} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}<23.9 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}>1.7, !- Program Line 7
  SET {cba3ed12-02f8-4208-a673-55f9f34f35af} = 29.4, !- Program Line 8
  SET {986caaec-092e-4fee-be72-a7136b8eb984} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}<23.9 && {50f89904-bcf0-48a4-93d9-a645e28b1aec}>1.7, !- Program Line 10
  SET {cba3ed12-02f8-4208-a673-55f9f34f35af} = 29.4, !- Program Line 11
  SET {986caaec-092e-4fee-be72-a7136b8eb984} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cba3ed12-02f8-4208-a673-55f9f34f35af} = NULL, !- Program Line 14
  SET {986caaec-092e-4fee-be72-a7136b8eb984} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5095caf7-4866-46ca-9cb5-96c13592ece4}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0ec0d59b-18ca-479c-a95c-8c9e0cd2e74f}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}, !- Handle
=======
  {f053a06f-876e-4791-ad43-8090c1683aaa}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}<23.9 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}>1.7, !- Program Line 1
  SET {8a152d3b-a1a5-434e-bd39-8832c092894b} = 29.4, !- Program Line 2
  SET {a6895835-d45f-4674-bff6-dddf80036649} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}<23.9 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}>1.7, !- Program Line 4
  SET {8a152d3b-a1a5-434e-bd39-8832c092894b} = 29.4, !- Program Line 5
  SET {a6895835-d45f-4674-bff6-dddf80036649} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}<23.9 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}>1.7, !- Program Line 7
  SET {8a152d3b-a1a5-434e-bd39-8832c092894b} = 29.4, !- Program Line 8
  SET {a6895835-d45f-4674-bff6-dddf80036649} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}<23.9 && {5bec7eb6-e334-423a-aaf8-20a0362e48a5}>1.7, !- Program Line 10
  SET {8a152d3b-a1a5-434e-bd39-8832c092894b} = 29.4, !- Program Line 11
  SET {a6895835-d45f-4674-bff6-dddf80036649} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8a152d3b-a1a5-434e-bd39-8832c092894b} = NULL, !- Program Line 14
  SET {a6895835-d45f-4674-bff6-dddf80036649} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6f15bded-ee53-4f7a-8046-8040fb6aa73f}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f053a06f-876e-4791-ad43-8090c1683aaa}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {707091f4-f1aa-425e-8499-e2267d339035}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {0c1e7c92-7a42-477d-befe-32c087a51d8c}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Actuated Component Name
=======
  {f807c1ef-2743-45ab-919e-117500cc8936}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {b51ee01a-d589-48bd-b7a4-8d2e36dcc292}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}, !- Actuated Component Name
=======
  {7f3ca16a-967e-4e2a-94ef-5c102c7bb003}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {3014c128-1f67-4b24-988b-957c46a45d29}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}<23.9 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}>1.7, !- Program Line 1
  SET {b51ee01a-d589-48bd-b7a4-8d2e36dcc292} = 29.4, !- Program Line 2
  SET {0c1e7c92-7a42-477d-befe-32c087a51d8c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}<23.9 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}>1.7, !- Program Line 4
  SET {b51ee01a-d589-48bd-b7a4-8d2e36dcc292} = 29.4, !- Program Line 5
  SET {0c1e7c92-7a42-477d-befe-32c087a51d8c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}<23.9 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}>1.7, !- Program Line 7
  SET {b51ee01a-d589-48bd-b7a4-8d2e36dcc292} = 29.4, !- Program Line 8
  SET {0c1e7c92-7a42-477d-befe-32c087a51d8c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}<23.9 && {5d5fdcca-c248-46df-b2c7-ec0ab3c67af4}>1.7, !- Program Line 10
  SET {b51ee01a-d589-48bd-b7a4-8d2e36dcc292} = 29.4, !- Program Line 11
  SET {0c1e7c92-7a42-477d-befe-32c087a51d8c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b51ee01a-d589-48bd-b7a4-8d2e36dcc292} = NULL, !- Program Line 14
  SET {0c1e7c92-7a42-477d-befe-32c087a51d8c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5ec8e2f0-e753-46f6-9b97-50d215d411bd}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3014c128-1f67-4b24-988b-957c46a45d29}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {0685ab48-35b1-4d21-bcb4-bb447f7c6502}, !- Handle
=======
  {29e52868-6ae5-4cd0-9d0f-999aa405e964}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {707091f4-f1aa-425e-8499-e2267d339035}<23.9 && {707091f4-f1aa-425e-8499-e2267d339035}>1.7, !- Program Line 1
  SET {7f3ca16a-967e-4e2a-94ef-5c102c7bb003} = 29.4, !- Program Line 2
  SET {f807c1ef-2743-45ab-919e-117500cc8936} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {707091f4-f1aa-425e-8499-e2267d339035}<23.9 && {707091f4-f1aa-425e-8499-e2267d339035}>1.7, !- Program Line 4
  SET {7f3ca16a-967e-4e2a-94ef-5c102c7bb003} = 29.4, !- Program Line 5
  SET {f807c1ef-2743-45ab-919e-117500cc8936} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {707091f4-f1aa-425e-8499-e2267d339035}<23.9 && {707091f4-f1aa-425e-8499-e2267d339035}>1.7, !- Program Line 7
  SET {7f3ca16a-967e-4e2a-94ef-5c102c7bb003} = 29.4, !- Program Line 8
  SET {f807c1ef-2743-45ab-919e-117500cc8936} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {707091f4-f1aa-425e-8499-e2267d339035}<23.9 && {707091f4-f1aa-425e-8499-e2267d339035}>1.7, !- Program Line 10
  SET {7f3ca16a-967e-4e2a-94ef-5c102c7bb003} = 29.4, !- Program Line 11
  SET {f807c1ef-2743-45ab-919e-117500cc8936} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7f3ca16a-967e-4e2a-94ef-5c102c7bb003} = NULL, !- Program Line 14
  SET {f807c1ef-2743-45ab-919e-117500cc8936} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bce23903-7a0a-44cd-98f4-7c3f4086b401}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {29e52868-6ae5-4cd0-9d0f-999aa405e964}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {0ba54390-547e-4d44-bb28-700e11b9ba9e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {53575bf4-312a-4ae1-88ca-e6644e3fcdec}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Actuated Component Name
=======
  {0132082a-08a2-4ab2-a9b8-3a5e49e6758a}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {f251dfea-eb00-41eb-93d3-d903d879b43c}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}, !- Actuated Component Name
=======
  {32078f20-a196-4ed6-8340-949057607fb3}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {1d168e3a-39e9-45c2-bfc9-9b8676b6bad3}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}<23.9 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}>1.7, !- Program Line 1
  SET {f251dfea-eb00-41eb-93d3-d903d879b43c} = 29.4, !- Program Line 2
  SET {53575bf4-312a-4ae1-88ca-e6644e3fcdec} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}<23.9 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}>1.7, !- Program Line 4
  SET {f251dfea-eb00-41eb-93d3-d903d879b43c} = 29.4, !- Program Line 5
  SET {53575bf4-312a-4ae1-88ca-e6644e3fcdec} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}<23.9 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}>1.7, !- Program Line 7
  SET {f251dfea-eb00-41eb-93d3-d903d879b43c} = 29.4, !- Program Line 8
  SET {53575bf4-312a-4ae1-88ca-e6644e3fcdec} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}<23.9 && {0685ab48-35b1-4d21-bcb4-bb447f7c6502}>1.7, !- Program Line 10
  SET {f251dfea-eb00-41eb-93d3-d903d879b43c} = 29.4, !- Program Line 11
  SET {53575bf4-312a-4ae1-88ca-e6644e3fcdec} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f251dfea-eb00-41eb-93d3-d903d879b43c} = NULL, !- Program Line 14
  SET {53575bf4-312a-4ae1-88ca-e6644e3fcdec} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f41577f5-4399-418a-89ce-0e966b9fafb4}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1d168e3a-39e9-45c2-bfc9-9b8676b6bad3}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}, !- Handle
=======
  {83eb8c54-e14a-4312-a916-e4d7b6231700}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}<23.9 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}>1.7, !- Program Line 1
  SET {32078f20-a196-4ed6-8340-949057607fb3} = 29.4, !- Program Line 2
  SET {0132082a-08a2-4ab2-a9b8-3a5e49e6758a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}<23.9 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}>1.7, !- Program Line 4
  SET {32078f20-a196-4ed6-8340-949057607fb3} = 29.4, !- Program Line 5
  SET {0132082a-08a2-4ab2-a9b8-3a5e49e6758a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}<23.9 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}>1.7, !- Program Line 7
  SET {32078f20-a196-4ed6-8340-949057607fb3} = 29.4, !- Program Line 8
  SET {0132082a-08a2-4ab2-a9b8-3a5e49e6758a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}<23.9 && {0ba54390-547e-4d44-bb28-700e11b9ba9e}>1.7, !- Program Line 10
  SET {32078f20-a196-4ed6-8340-949057607fb3} = 29.4, !- Program Line 11
  SET {0132082a-08a2-4ab2-a9b8-3a5e49e6758a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {32078f20-a196-4ed6-8340-949057607fb3} = NULL, !- Program Line 14
  SET {0132082a-08a2-4ab2-a9b8-3a5e49e6758a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {27302527-34d7-4b09-b442-b837964d69fa}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {83eb8c54-e14a-4312-a916-e4d7b6231700}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {5f9ca971-2587-43e7-9f71-68f71e827489}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {bdb610ed-00bc-4578-a3ab-b2085e8e52b8}, !- Handle
  PVAVPOD3HtgSch0,                        !- Name
  {90ad3fcc-2772-43f2-a448-8af6d780326f}, !- Actuated Component Name
=======
  {a955fcf3-d270-4a34-b695-49e6f66bdf05}, !- Handle
  PVAVPOD3HtgSch0,                        !- Name
  {0df4e0e8-8dad-4996-9a34-da2fb9c00055}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
<<<<<<< HEAD
  {032f6d84-5e8f-4d5e-a424-99b8b9d9151b}, !- Handle
  PVAVPOD3ClgSch0,                        !- Name
  {fed4774d-dcaa-4d7d-9003-796ff0304859}, !- Actuated Component Name
=======
  {a534ec4f-326a-4be8-940c-013baadf223b}, !- Handle
  PVAVPOD3ClgSch0,                        !- Name
  {fc50bfea-0f3f-4e20-a335-7c652a652c8c}, !- Actuated Component Name
>>>>>>> pnnl/osm_geo_templates
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
<<<<<<< HEAD
  {f87fe01f-c594-4dca-bf86-49f5f6e53b59}, !- Handle
  PVAVPOD3OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}<23.9 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}>1.7, !- Program Line 1
  SET {032f6d84-5e8f-4d5e-a424-99b8b9d9151b} = 29.4, !- Program Line 2
  SET {bdb610ed-00bc-4578-a3ab-b2085e8e52b8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}<23.9 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}>1.7, !- Program Line 4
  SET {032f6d84-5e8f-4d5e-a424-99b8b9d9151b} = 29.4, !- Program Line 5
  SET {bdb610ed-00bc-4578-a3ab-b2085e8e52b8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}<23.9 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}>1.7, !- Program Line 7
  SET {032f6d84-5e8f-4d5e-a424-99b8b9d9151b} = 29.4, !- Program Line 8
  SET {bdb610ed-00bc-4578-a3ab-b2085e8e52b8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}<23.9 && {a061a257-59d9-4184-9e5a-e8a05bbd6ffd}>1.7, !- Program Line 10
  SET {032f6d84-5e8f-4d5e-a424-99b8b9d9151b} = 29.4, !- Program Line 11
  SET {bdb610ed-00bc-4578-a3ab-b2085e8e52b8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {032f6d84-5e8f-4d5e-a424-99b8b9d9151b} = NULL, !- Program Line 14
  SET {bdb610ed-00bc-4578-a3ab-b2085e8e52b8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {83e7f207-54dd-4ac0-8ee6-707b7cc99307}, !- Handle
  PVAVPOD3OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f87fe01f-c594-4dca-bf86-49f5f6e53b59}; !- Program Name 1

OS:Curve:Biquadratic,
  {9ede3754-3a73-4dd0-b13b-d8a0ff1fba2e}, !- Handle
=======
  {f2526b14-e3df-486c-9c5a-8bd4a153db05}, !- Handle
  PVAVPOD3OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5f9ca971-2587-43e7-9f71-68f71e827489}<23.9 && {5f9ca971-2587-43e7-9f71-68f71e827489}>1.7, !- Program Line 1
  SET {a534ec4f-326a-4be8-940c-013baadf223b} = 29.4, !- Program Line 2
  SET {a955fcf3-d270-4a34-b695-49e6f66bdf05} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5f9ca971-2587-43e7-9f71-68f71e827489}<23.9 && {5f9ca971-2587-43e7-9f71-68f71e827489}>1.7, !- Program Line 4
  SET {a534ec4f-326a-4be8-940c-013baadf223b} = 29.4, !- Program Line 5
  SET {a955fcf3-d270-4a34-b695-49e6f66bdf05} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5f9ca971-2587-43e7-9f71-68f71e827489}<23.9 && {5f9ca971-2587-43e7-9f71-68f71e827489}>1.7, !- Program Line 7
  SET {a534ec4f-326a-4be8-940c-013baadf223b} = 29.4, !- Program Line 8
  SET {a955fcf3-d270-4a34-b695-49e6f66bdf05} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5f9ca971-2587-43e7-9f71-68f71e827489}<23.9 && {5f9ca971-2587-43e7-9f71-68f71e827489}>1.7, !- Program Line 10
  SET {a534ec4f-326a-4be8-940c-013baadf223b} = 29.4, !- Program Line 11
  SET {a955fcf3-d270-4a34-b695-49e6f66bdf05} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a534ec4f-326a-4be8-940c-013baadf223b} = NULL, !- Program Line 14
  SET {a955fcf3-d270-4a34-b695-49e6f66bdf05} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2c81e3d4-8927-4027-aeed-47213544ed0b}, !- Handle
  PVAVPOD3OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f2526b14-e3df-486c-9c5a-8bd4a153db05}; !- Program Name 1

OS:Curve:Biquadratic,
  {cec47bfa-b796-469c-953e-4440f2e09d91}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
<<<<<<< HEAD
  {e7411f63-0140-4ca5-a413-2c2d431edbf3}, !- Handle
=======
  {0be2d6b1-0b10-4395-aff0-35ca0320a434}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {8e25317a-8b13-4162-85ed-79d27812b696}, !- Handle
=======
  {d80a4463-262e-466a-967e-cc767617b92d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
<<<<<<< HEAD
  {276b64e0-9578-444b-940a-6a42092aaaf9}, !- Handle
=======
  {b346d564-e395-4fb8-a6b7-31b365fa1da9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
<<<<<<< HEAD
  {f9e32543-e8ea-4b59-9e7b-176536fddddb}, !- Handle
=======
  {515c77c9-f62e-4d79-9840-7a6e93a45229}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
<<<<<<< HEAD
  {ea955a4e-701a-40dc-98a1-cdab68323efd}, !- Handle
=======
  {3b338def-4245-41ed-9f8d-e4590ffe465d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {0f2a3f08-9f8f-41a4-9b6e-3df40ce5291d}, !- Handle
  {c5b4dd35-d150-4ba5-8298-9e23a8421f93}; !- Object Name

OS:AdditionalProperties,
  {428f92a4-c6a3-4021-9803-9418e899bb94}, !- Handle
  {d054c947-2552-4397-a33e-acb8fa203213}; !- Object Name
=======
  {1e163acf-a9c4-4937-a05f-2f827bc018ff}, !- Handle
  {b4541965-d2e6-4c8c-ace0-c1245306a17b}; !- Object Name

OS:AdditionalProperties,
  {77929a74-ebc3-4987-afd6-86c8b223d7cb}, !- Handle
  {32cfc5fc-fcf8-428f-a9ee-2f9e40fd90cc}; !- Object Name
>>>>>>> pnnl/osm_geo_templates

