
OS:Version,
<<<<<<< HEAD
  {caec8937-6125-42c8-b254-6655e6b19498}, !- Handle
=======
  {cf40a56e-9c8f-457c-8123-6290fe43797a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  2.7.1;                                  !- Version Identifier

OS:Site,
  {5131d4fd-bdc3-4987-b252-b00022eb6fa7}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7c54e0e2-3b7a-41a7-9307-fe262f4693df}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:SubSurface,
  {4d770958-e1ac-42ab-ac14-5c96cf821de6}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.508, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.508, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  14.735, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  14.735, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.2428, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Handle
  Dining,                                 !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Building Story Name
<<<<<<< HEAD
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Thermal Zone Name
=======
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 3 {m}
  15.2428, 15.2428, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Handle
  Kitchen,                                !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Building Story Name
<<<<<<< HEAD
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Thermal Zone Name
=======
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f744d345-23bf-4a04-a9c7-9534f2277765}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.3673, 1.9817,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3673, 1.0671,                      !- X,Y,Z Vertex 2 {m}
  0, 0.254, 1.0671,                       !- X,Y,Z Vertex 3 {m}
  0, 0.254, 1.9817;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae35256-3ec9-4852-b5d2-007b50623dbd}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {74154798-c45b-4d7e-9193-b78d5bf2ee0f}, !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Handle
  attic,                                  !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {5090125b-0d59-44b5-bedc-ceeedd108d8d}, !- Building Story Name
<<<<<<< HEAD
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}, !- Thermal Zone Name
=======
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  No;                                     !- Part of Total Floor Area

OS:Output:Meter,
  {1d217ca0-6d2b-449e-8519-1957dc15f7a4}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:HeatBalanceAlgorithm,
  {e3daa38c-dd95-42be-9f5b-3e83aecfe210}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Building,
  {2359408b-6252-42dc-81e2-5632894e0032}, !- Handle
<<<<<<< HEAD
  -QuickServiceRestaurant-ASHRAE 169-2013-4A created: 2020-05-20 15:17:55 -0700, !- Name
=======
  -QuickServiceRestaurant-ASHRAE 169-2013-4A created: 2020-05-21 13:34:32 -0700, !- Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
<<<<<<< HEAD
  {1ed1314c-6d3b-44d3-a4b8-58b59ade2491}, !- Default Construction Set Name
=======
  {a4205c23-f5d5-4235-a232-5369db568b45}, !- Default Construction Set Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  QuickServiceRestaurant;                 !- Standards Building Type

OS:Output:Meter,
  {78703274-d428-499c-a972-44dc302926ba}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {23285ff9-2c6a-4cb5-9097-93028196dae1}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  2.5405, 7.6214, 2.5405;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bad208-b799-49a9-ac94-60afc3e2348c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 0, -1.02093692033454e-015,     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, -1.02093692033454e-015; !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {7ae2d07a-e6f7-4bcf-a173-3d401bdd3ba1}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {896020ac-a51c-4d11-8a87-14b4cf75afe0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {dc61c512-45d1-4989-9433-d7b2d7e72a86}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {1f56496f-7c9c-4b39-8d4b-bc0ec99baa9c}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {74154798-c45b-4d7e-9193-b78d5bf2ee0f}, !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3e342-d789-4d0e-9013-b5820ea58e80}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c0bfd9-6c14-4700-b916-3da2bdc3ec3d}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {8cd39ffc-0617-4655-b1c8-2c94a0ab3309}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {9063a0cc-5920-4b09-9aec-904158ca50a0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {f1c82497-a49a-4f78-a506-66096190188b}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:SubSurface,
  {d143d736-245a-42f7-8084-9f92d4c6b4f4}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 0.254, 1.9817,                 !- X,Y,Z Vertex 1 {m}
  15.2428, 0.254, 1.0671,                 !- X,Y,Z Vertex 2 {m}
  15.2428, 7.3673, 1.0671,                !- X,Y,Z Vertex 3 {m}
  15.2428, 7.3673, 1.9817;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {5f7c5ce5-d484-4da4-b18e-8193917ac323}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29502d46-e7f0-4ace-80f2-bf8c5f22399e}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d2db413f-1af6-4e7f-9109-45d9423b7ea7}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75eb92db-8917-4314-8e60-e78636e3d97c}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  3.99095441431607e-034, -5.70727828200584e-017, 1.7121610194245e-016, !- X,Y,Z Vertex 2 {m}
  15.2428, -4.64136290711368e-017, 1.39239060264815e-016, !- X,Y,Z Vertex 3 {m}
  12.7023, 7.6214, 2.5405;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {5a5a7ade-f107-42d1-a20e-a6392141cf91}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Facility,
  {693dbb2e-41ae-48dc-a6f3-a7089dd1c0fe}; !- Handle

OS:BuildingStory,
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5090125b-0d59-44b5-bedc-ceeedd108d8d}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  QuickServiceRestaurant Dining,          !- Name
  ,                                       !- Default Construction Set Name
<<<<<<< HEAD
  {05292dd2-57a8-41a5-940b-c5b5e47b2565}, !- Default Schedule Set Name
  {be136962-021c-413d-8123-e96041639a71}, !- Group Rendering Name
  {5bb7e256-1274-4db8-9de6-108c8554d095}, !- Design Specification Outdoor Air Object Name
=======
  {7dac420f-9d8f-4171-b5cd-c7c70a24fc51}, !- Default Schedule Set Name
  {291db73c-70d3-4f7b-b7e2-81936d531431}, !- Group Rendering Name
  {066a0c57-a7c4-4cdf-8584-97d954c4fa12}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  QuickServiceRestaurant Kitchen,         !- Name
  ,                                       !- Default Construction Set Name
<<<<<<< HEAD
  {e7c93a33-ce83-4854-92e2-fb4b57c93646}, !- Default Schedule Set Name
  {9f48d37e-18de-4812-a80b-5638a643c861}, !- Group Rendering Name
  {b232ae73-53e2-48b4-934a-58bcf0b95ffb}, !- Design Specification Outdoor Air Object Name
=======
  {41b487d6-6a95-44ac-8595-a57200027059}, !- Default Schedule Set Name
  {8e82e082-8a9a-465d-b97a-f8e566c8dfa1}, !- Group Rendering Name
  {4dc9ae28-900a-4037-bbad-c7f542811d8a}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  QuickServiceRestaurant Attic,           !- Name
<<<<<<< HEAD
  {c3e978b8-938c-41eb-86c0-4a00a5d9749e}, !- Default Construction Set Name
  {cb9e39e2-5c16-4d36-8b97-828ae812752a}, !- Default Schedule Set Name
  {b11610ae-2571-48b3-b239-d972f62ea06b}, !- Group Rendering Name
  {c78ba822-e331-438f-995f-ab2f5a764f19}, !- Design Specification Outdoor Air Object Name
=======
  {7c82e261-04d9-4590-91e1-4a041e088723}, !- Default Construction Set Name
  {c9ada68c-60f9-4f16-ab32-37fb12113a4f}, !- Default Schedule Set Name
  {4a0d4e0c-a216-45b6-ac6f-38799ee3a0ef}, !- Group Rendering Name
  {bbb824dd-09c6-4237-a47d-1207dc5c7dc8}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:SubSurface,
  {f212a244-25ab-44d6-e133-b63dc5ff3c13}, !- Handle
  Kitchen_Wall_East_Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 10.148690892281, 2.1336,       !- X,Y,Z Vertex 1 {m}
  15.2428, 10.148690892281, 0,            !- X,Y,Z Vertex 2 {m}
  15.2428, 11.063090892281, 0,            !- X,Y,Z Vertex 3 {m}
  15.2428, 11.063090892281, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
<<<<<<< HEAD
  {b11610ae-2571-48b3-b239-d972f62ea06b}, !- Handle
=======
  {4a0d4e0c-a216-45b6-ac6f-38799ee3a0ef}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Attic 1,         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {c78ba822-e331-438f-995f-ab2f5a764f19}, !- Handle
=======
  {bbb824dd-09c6-4237-a47d-1207dc5c7dc8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Attic Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {cb9e39e2-5c16-4d36-8b97-828ae812752a}, !- Handle
=======
  {c9ada68c-60f9-4f16-ab32-37fb12113a4f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Attic Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5f977d11-67b2-486b-9416-d84a824da79f}, !- Handle
  QuickServiceRestaurant Attic Thermostat; !- Name

OS:Rendering:Color,
  {be136962-021c-413d-8123-e96041639a71}, !- Handle
=======
  {d429ccac-afc1-49d8-9c5c-033de84d1228}, !- Handle
  QuickServiceRestaurant Attic Thermostat; !- Name

OS:Rendering:Color,
  {291db73c-70d3-4f7b-b7e2-81936d531431}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Dining 1,        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {e10e0e73-eff8-4399-84d1-c12ab104e88e}, !- Handle
=======
  {50fbf728-e505-402b-86a3-e0215a3471e6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {74e78793-18c2-4b7c-b5a8-21425541ed1a}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {e10e0e73-eff8-4399-84d1-c12ab104e88e}, !- People Definition Name
=======
  {ab2a9ba5-69c4-4b98-9e78-2fbdc4cf633d}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {50fbf728-e505-402b-86a3-e0215a3471e6}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {7a57be8b-c408-4246-9b49-c6077a85418e}, !- Work Efficiency Schedule Name
  {51ed5f23-a58c-4a50-b632-3f888614e349}, !- Clothing Insulation Schedule Name
  {dab71792-fc32-4860-8d1b-f8db96d375eb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {51ed5f23-a58c-4a50-b632-3f888614e349}, !- Handle
  Clothing Schedule,                      !- Name
  {4330465a-3907-4e5d-bbcb-9e351bff0763}, !- Schedule Type Limits Name
  {a7a2edbd-e830-43c2-8f31-0b7bb5561d6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7a2edbd-e830-43c2-8f31-0b7bb5561d6e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4330465a-3907-4e5d-bbcb-9e351bff0763}, !- Schedule Type Limits Name
=======
  {83b29ed9-d06c-47cb-ab3a-f83cf09e50a8}, !- Work Efficiency Schedule Name
  {f2f5bb40-9154-43fb-aed9-1c9b7160e37f}, !- Clothing Insulation Schedule Name
  {7a6329bb-bdf8-4942-8afb-7239fbe23da5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f2f5bb40-9154-43fb-aed9-1c9b7160e37f}, !- Handle
  Clothing Schedule,                      !- Name
  {ab65fe52-6566-44a4-8e57-e0e2393aa06d}, !- Schedule Type Limits Name
  {678f8523-fa02-43a6-984c-43a276fa5e3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {678f8523-fa02-43a6-984c-43a276fa5e3e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ab65fe52-6566-44a4-8e57-e0e2393aa06d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ad7eb8bd-219f-478e-8273-1ad9d94e7ab2}, !- Handle
  Schedule Rule 1,                        !- Name
  {51ed5f23-a58c-4a50-b632-3f888614e349}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0efca32b-1884-4a10-a9da-ddeed8e42eef}, !- Day Schedule Name
=======
  {f1d49b09-bace-4618-a25f-829c57e5f650}, !- Handle
  Schedule Rule 1,                        !- Name
  {f2f5bb40-9154-43fb-aed9-1c9b7160e37f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcdc391e-4cbd-4dc3-97b3-16db5c85f9dc}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0efca32b-1884-4a10-a9da-ddeed8e42eef}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4330465a-3907-4e5d-bbcb-9e351bff0763}, !- Schedule Type Limits Name
=======
  {fcdc391e-4cbd-4dc3-97b3-16db5c85f9dc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ab65fe52-6566-44a4-8e57-e0e2393aa06d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {4330465a-3907-4e5d-bbcb-9e351bff0763}, !- Handle
=======
  {ab65fe52-6566-44a4-8e57-e0e2393aa06d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {dab71792-fc32-4860-8d1b-f8db96d375eb}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2788cff6-a248-400a-8468-bd67875c145d}, !- Schedule Type Limits Name
  {248a23a0-060c-4cf0-b009-124491cb4075}; !- Default Day Schedule Name

OS:Schedule:Day,
  {248a23a0-060c-4cf0-b009-124491cb4075}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2788cff6-a248-400a-8468-bd67875c145d}, !- Schedule Type Limits Name
=======
  {7a6329bb-bdf8-4942-8afb-7239fbe23da5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {65f773f5-689b-44fd-b336-01b63b9e5b8f}, !- Schedule Type Limits Name
  {93a56bc2-e61e-460c-ab05-7c348a44ee97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a56bc2-e61e-460c-ab05-7c348a44ee97}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {65f773f5-689b-44fd-b336-01b63b9e5b8f}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {2788cff6-a248-400a-8468-bd67875c145d}, !- Handle
=======
  {65f773f5-689b-44fd-b336-01b63b9e5b8f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {7a57be8b-c408-4246-9b49-c6077a85418e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {362528bf-ab12-446f-b5ee-49fec9e3a02d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {362528bf-ab12-446f-b5ee-49fec9e3a02d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {83b29ed9-d06c-47cb-ab3a-f83cf09e50a8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {b5dc01a4-ae9b-468d-9264-7a8350b05d3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5dc01a4-ae9b-468d-9264-7a8350b05d3c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Handle
=======
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
<<<<<<< HEAD
  {303434fb-a893-48f6-a0a7-74bec8c1b256}, !- Handle
=======
  {f992cf10-440d-4f5e-a525-349b8c527eaa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {46135019-3d2e-42c6-a7e3-fe6144c56413}, !- Handle
  QuickServiceRestaurant Dining Lights,   !- Name
  {303434fb-a893-48f6-a0a7-74bec8c1b256}, !- Lights Definition Name
=======
  {2928f24a-237d-46de-81cc-3c6c9b33225b}, !- Handle
  QuickServiceRestaurant Dining Lights,   !- Name
  {f992cf10-440d-4f5e-a525-349b8c527eaa}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {4dc921a2-04de-4072-a60a-453d925d770c}, !- Handle
  {303434fb-a893-48f6-a0a7-74bec8c1b256}, !- Object Name
=======
  {f199bbc9-725c-4f14-bb7a-e4c958872fec}, !- Handle
  {f992cf10-440d-4f5e-a525-349b8c527eaa}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {7d3cc93a-fcf4-462a-9b7e-57b7231d0682}, !- Handle
=======
  {7ae63ecf-8400-4494-ae22-cc2360010238}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  116.7884280213,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {474a9752-c5fc-4333-9b59-9f10e5c85514}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {7d3cc93a-fcf4-462a-9b7e-57b7231d0682}, !- Electric Equipment Definition Name
=======
  {c0acbe6f-8768-412f-a63e-006dc246b9fe}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {7ae63ecf-8400-4494-ae22-cc2360010238}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {5bb7e256-1274-4db8-9de6-108c8554d095}, !- Handle
=======
  {066a0c57-a7c4-4cdf-8584-97d954c4fa12}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035814,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
<<<<<<< HEAD
  {ace8e1a2-81d0-40df-adff-c392d5759957}, !- Handle
=======
  {e3d44075-75fb-4f9f-8819-92af5cd9f359}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {05292dd2-57a8-41a5-940b-c5b5e47b2565}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f13b7688-ba53-46b1-8867-8a45c37e9ad4}, !- Number of People Schedule Name
  {fae03454-2854-4b87-958a-94bd07206c3a}, !- People Activity Level Schedule Name
  {5041807c-a7a8-4ebe-a980-dc1ece832523}, !- Lighting Schedule Name
  {8161fb92-ee09-493c-a9c1-28a68d84f62c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0681c0c5-b0e6-4e19-9dde-feb3f0bb6ff6}, !- Infiltration Schedule Name
=======
  {7dac420f-9d8f-4171-b5cd-c7c70a24fc51}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1ad861c9-ca27-4274-951d-c0a098b592e6}, !- Number of People Schedule Name
  {f5cad288-62c8-4a6a-889d-ab33cfb2a348}, !- People Activity Level Schedule Name
  {ca289aab-163f-4020-bef7-b083ae848a7b}, !- Lighting Schedule Name
  {9178f899-64d1-44a0-b466-bb1191d392e0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6050681e-f43d-434b-9531-61668f6e3279}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f13b7688-ba53-46b1-8867-8a45c37e9ad4}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH,        !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {9c0f4aca-bfa3-4c80-b4ce-47199df39cb3}, !- Default Day Schedule Name
  {f1f717ee-387e-4bf6-a53d-85e047349aa2}, !- Summer Design Day Schedule Name
  {33c4755c-314a-40b3-884d-e00f95516509}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c0f4aca-bfa3-4c80-b4ce-47199df39cb3}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {1ad861c9-ca27-4274-951d-c0a098b592e6}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH,        !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {28f059cc-7ba4-448e-9336-7fa0b41b423e}, !- Default Day Schedule Name
  {28fe039f-7192-4c83-af9f-9296307c6e67}, !- Summer Design Day Schedule Name
  {5dfb9519-5f70-4145-8c64-3fd88681f97b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28f059cc-7ba4-448e-9336-7fa0b41b423e}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
<<<<<<< HEAD
  {84f98ced-1afa-45d1-9003-0d875774e69d}, !- Handle
  Schedule Rule 2,                        !- Name
  {f13b7688-ba53-46b1-8867-8a45c37e9ad4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ffe8a34e-ad48-4228-8272-cd2a429a685f}, !- Day Schedule Name
=======
  {b5f09de7-1df1-48c6-99cb-6d636290a77b}, !- Handle
  Schedule Rule 2,                        !- Name
  {1ad861c9-ca27-4274-951d-c0a098b592e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91a5a9a4-ca11-4f12-bef9-f11ebafd75cd}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {ffe8a34e-ad48-4228-8272-cd2a429a685f}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Sat Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {91a5a9a4-ca11-4f12-bef9-f11ebafd75cd}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Sat Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
<<<<<<< HEAD
  {f1f717ee-387e-4bf6-a53d-85e047349aa2}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {28fe039f-7192-4c83-af9f-9296307c6e67}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {d9cf342e-f78c-4144-9046-5d032606e14d}, !- Handle
  Schedule Rule 3,                        !- Name
  {f13b7688-ba53-46b1-8867-8a45c37e9ad4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97d2294e-9a76-44bd-825c-fc06a9d03452}, !- Day Schedule Name
=======
  {fee0dcd7-4d25-49fe-9a87-3d96921a7501}, !- Handle
  Schedule Rule 3,                        !- Name
  {1ad861c9-ca27-4274-951d-c0a098b592e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e29ffd40-1c14-46b9-b643-7338c13f05c9}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {97d2294e-9a76-44bd-825c-fc06a9d03452}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {e29ffd40-1c14-46b9-b643-7338c13f05c9}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
<<<<<<< HEAD
  {33c4755c-314a-40b3-884d-e00f95516509}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {5dfb9519-5f70-4145-8c64-3fd88681f97b}, !- Handle
  RestaurantFastFood BLDG_OCC_SCH Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {fae03454-2854-4b87-958a-94bd07206c3a}, !- Handle
  RestaurantFastFood ACTIVITY_SCH,        !- Name
  {776f50ce-a179-41d7-a553-7eab677fc175}, !- Schedule Type Limits Name
  {fc2cfd11-7dcd-4d54-b892-b28b472991b1}, !- Default Day Schedule Name
  {a4fb2416-aa52-4205-9603-ae784f0e5411}, !- Summer Design Day Schedule Name
  {71eb9e8f-5fd8-47b3-8134-a7c4d063efa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc2cfd11-7dcd-4d54-b892-b28b472991b1}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Default, !- Name
  {776f50ce-a179-41d7-a553-7eab677fc175}, !- Schedule Type Limits Name
=======
  {f5cad288-62c8-4a6a-889d-ab33cfb2a348}, !- Handle
  RestaurantFastFood ACTIVITY_SCH,        !- Name
  {c9c0b549-65c3-49f0-8a95-91e596dce0a4}, !- Schedule Type Limits Name
  {fc467950-b957-43be-be7a-518e6d4a152e}, !- Default Day Schedule Name
  {f50978a3-0296-4e42-8af1-e46b7f285fbc}, !- Summer Design Day Schedule Name
  {7bfd2f47-143c-48cc-b51e-a3bd6736f1db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc467950-b957-43be-be7a-518e6d4a152e}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Default, !- Name
  {c9c0b549-65c3-49f0-8a95-91e596dce0a4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {71eb9e8f-5fd8-47b3-8134-a7c4d063efa5}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Winter Design Day, !- Name
  {776f50ce-a179-41d7-a553-7eab677fc175}, !- Schedule Type Limits Name
=======
  {7bfd2f47-143c-48cc-b51e-a3bd6736f1db}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Winter Design Day, !- Name
  {c9c0b549-65c3-49f0-8a95-91e596dce0a4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a4fb2416-aa52-4205-9603-ae784f0e5411}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Summer Design Day, !- Name
  {776f50ce-a179-41d7-a553-7eab677fc175}, !- Schedule Type Limits Name
=======
  {f50978a3-0296-4e42-8af1-e46b7f285fbc}, !- Handle
  RestaurantFastFood ACTIVITY_SCH Summer Design Day, !- Name
  {c9c0b549-65c3-49f0-8a95-91e596dce0a4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {776f50ce-a179-41d7-a553-7eab677fc175}, !- Handle
=======
  {c9c0b549-65c3-49f0-8a95-91e596dce0a4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {5041807c-a7a8-4ebe-a980-dc1ece832523}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {b3d83ea8-4978-4499-9005-3bae996e23a6}, !- Default Day Schedule Name
  {8de7fce1-e9e4-4109-b021-40c858d383ff}, !- Summer Design Day Schedule Name
  {ec00219a-5432-44d5-9e13-88d144a12749}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3d83ea8-4978-4499-9005-3bae996e23a6}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {ca289aab-163f-4020-bef7-b083ae848a7b}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {b3907e57-b08d-4106-acad-48517539b82a}, !- Default Day Schedule Name
  {6b1561c8-8c93-4094-abd5-4961a9ff24fe}, !- Summer Design Day Schedule Name
  {5a3ebfb6-a7a1-4b04-88f6-05adc1a28742}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3907e57-b08d-4106-acad-48517539b82a}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1865,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2797,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4662,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6527,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5594,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4662,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2797;                                 !- Value Until Time 8

OS:Schedule:Rule,
<<<<<<< HEAD
  {f99062fe-4513-4782-b9eb-c69ba403500c}, !- Handle
  Schedule Rule 4,                        !- Name
  {5041807c-a7a8-4ebe-a980-dc1ece832523}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57a8f733-7146-48b8-837c-8607109ad0e1}, !- Day Schedule Name
=======
  {9e01408d-53c0-4cde-925c-075ebef68528}, !- Handle
  Schedule Rule 4,                        !- Name
  {ca289aab-163f-4020-bef7-b083ae848a7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40df827f-621c-4e8d-9fd4-807e9e59ae55}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {57a8f733-7146-48b8-837c-8607109ad0e1}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {40df827f-621c-4e8d-9fd4-807e9e59ae55}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1865,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2797,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5594,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7459,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8391,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4662,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2797;                                 !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {8de7fce1-e9e4-4109-b021-40c858d383ff}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {6b1561c8-8c93-4094-abd5-4961a9ff24fe}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {4e920199-831d-4d89-9439-d9391430bd18}, !- Handle
  Schedule Rule 5,                        !- Name
  {5041807c-a7a8-4ebe-a980-dc1ece832523}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e77516-d3b7-4234-9be7-2f79b09f0e0a}, !- Day Schedule Name
=======
  {2c545c53-1052-402c-bee1-8d1c0572f31d}, !- Handle
  Schedule Rule 5,                        !- Name
  {ca289aab-163f-4020-bef7-b083ae848a7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93130df9-ca9d-4b14-9d3e-bc2930d81dde}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {88e77516-d3b7-4234-9be7-2f79b09f0e0a}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {93130df9-ca9d-4b14-9d3e-bc2930d81dde}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1399,                                 !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1865,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5594,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8391,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4662,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2797;                                 !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {ec00219a-5432-44d5-9e13-88d144a12749}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {5a3ebfb6-a7a1-4b04-88f6-05adc1a28742}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8161fb92-ee09-493c-a9c1-28a68d84f62c}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH,      !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {ffa84cfb-3ac9-4422-aff0-ce7b2f8db3b0}, !- Default Day Schedule Name
  {7823a513-ba4c-486c-909c-2371ca8ad30e}, !- Summer Design Day Schedule Name
  {9732c478-1629-4c3f-8a3d-b3010dc5c148}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffa84cfb-3ac9-4422-aff0-ce7b2f8db3b0}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {9178f899-64d1-44a0-b466-bb1191d392e0}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH,      !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {a1230888-9bbe-48ec-a40f-fa9204e2f378}, !- Default Day Schedule Name
  {97683f22-112a-47b2-bf77-5dc781afc4ea}, !- Summer Design Day Schedule Name
  {b40bb6cd-d778-4fc5-bfd5-cdc21ec99080}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1230888-9bbe-48ec-a40f-fa9204e2f378}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
<<<<<<< HEAD
  {5cd67ffc-4118-4b76-a9bf-cec9965876b1}, !- Handle
  Schedule Rule 6,                        !- Name
  {8161fb92-ee09-493c-a9c1-28a68d84f62c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e78e79f9-4b0d-46ec-8c54-8396ad2954a6}, !- Day Schedule Name
=======
  {6c05fe98-c0a3-465c-a081-39f3fce3653d}, !- Handle
  Schedule Rule 6,                        !- Name
  {9178f899-64d1-44a0-b466-bb1191d392e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f322826-28ec-4b87-b147-7f7471a576e7}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e78e79f9-4b0d-46ec-8c54-8396ad2954a6}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {8f322826-28ec-4b87-b147-7f7471a576e7}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
<<<<<<< HEAD
  {7823a513-ba4c-486c-909c-2371ca8ad30e}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {97683f22-112a-47b2-bf77-5dc781afc4ea}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {9732c478-1629-4c3f-8a3d-b3010dc5c148}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {b40bb6cd-d778-4fc5-bfd5-cdc21ec99080}, !- Handle
  RestaurantFastFood BLDG_EQUIP_SCH Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {0681c0c5-b0e6-4e19-9dde-feb3f0bb6ff6}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL,      !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {2d48716e-76dd-40e7-a084-f050760f600b}, !- Default Day Schedule Name
  {cf4fdbec-397a-4ffb-aa5a-70bd0756cf5e}, !- Summer Design Day Schedule Name
  {2b50d5a5-fafb-4cb0-9fbe-2783d9182de3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d48716e-76dd-40e7-a084-f050760f600b}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {6050681e-f43d-434b-9531-61668f6e3279}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL,      !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {7409f36f-f502-4ee2-a4e0-c59630a82891}, !- Default Day Schedule Name
  {0114de43-903b-45e6-8105-ddde5fa81e37}, !- Summer Design Day Schedule Name
  {39ededc1-a05a-4107-ac0e-d84d42662ddb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7409f36f-f502-4ee2-a4e0-c59630a82891}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {2b50d5a5-fafb-4cb0-9fbe-2783d9182de3}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {39ededc1-a05a-4107-ac0e-d84d42662ddb}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {cf4fdbec-397a-4ffb-aa5a-70bd0756cf5e}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {0114de43-903b-45e6-8105-ddde5fa81e37}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {6defeff3-f588-40e1-bdfb-b393abb75290}, !- Handle
  Schedule Rule 7,                        !- Name
  {0681c0c5-b0e6-4e19-9dde-feb3f0bb6ff6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8ce2987-526d-4b47-88d2-2a6559f33f44}, !- Day Schedule Name
=======
  {c55129f4-2aec-4a2d-bf73-4f0effd20e03}, !- Handle
  Schedule Rule 7,                        !- Name
  {6050681e-f43d-434b-9531-61668f6e3279}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4997cc9c-5274-4676-98ce-88ab7728a245}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e8ce2987-526d-4b47-88d2-2a6559f33f44}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {4997cc9c-5274-4676-98ce-88ab7728a245}, !- Handle
  RestaurantFastFood INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {245121bd-5669-4838-b212-babca472e505}, !- Handle
  QuickServiceRestaurant Dining Thermostat, !- Name
  {edc9736c-47c0-415f-b86a-a4a15c0135f3}, !- Heating Setpoint Temperature Schedule Name
  {e134c7e8-4b18-4d1f-b6c7-667ebbf30930}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {edc9736c-47c0-415f-b86a-a4a15c0135f3}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
  {2adfe164-e822-4802-8f64-551ea8c35ccd}, !- Default Day Schedule Name
  {28337990-e607-415a-b17a-c15419143cfd}, !- Summer Design Day Schedule Name
  {107dd04a-a9e0-4fa1-926c-2edbfb854d5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2adfe164-e822-4802-8f64-551ea8c35ccd}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {d258d310-c4ee-4e98-baad-b7d192eecdb2}, !- Handle
  QuickServiceRestaurant Dining Thermostat, !- Name
  {ab31de11-9ffd-40a5-8fa8-5f921af5d849}, !- Heating Setpoint Temperature Schedule Name
  {919f6ba2-60aa-4e45-b4e8-0d9433d912d8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ab31de11-9ffd-40a5-8fa8-5f921af5d849}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
  {06d674a4-92e1-4c4e-bafd-d53ca0b934d8}, !- Default Day Schedule Name
  {644ca925-f29a-4025-9089-99446fa41948}, !- Summer Design Day Schedule Name
  {30566905-af85-49d6-ad0b-76a0f5aafa4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06d674a4-92e1-4c4e-bafd-d53ca0b934d8}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
<<<<<<< HEAD
  {1ff90a47-7bd0-48ea-b05a-3b216a197a9f}, !- Handle
  Schedule Rule 8,                        !- Name
  {edc9736c-47c0-415f-b86a-a4a15c0135f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4383d77-e009-4430-8a87-e25df0c482c5}, !- Day Schedule Name
=======
  {3742ef48-0e9b-4b05-ae5a-5d4099236530}, !- Handle
  Schedule Rule 8,                        !- Name
  {ab31de11-9ffd-40a5-8fa8-5f921af5d849}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18164719-0bb4-44cc-b8ff-0c588258a3ad}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {a4383d77-e009-4430-8a87-e25df0c482c5}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {18164719-0bb4-44cc-b8ff-0c588258a3ad}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {28337990-e607-415a-b17a-c15419143cfd}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {644ca925-f29a-4025-9089-99446fa41948}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {107dd04a-a9e0-4fa1-926c-2edbfb854d5b}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {30566905-af85-49d6-ad0b-76a0f5aafa4f}, !- Handle
  RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Handle
=======
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e134c7e8-4b18-4d1f-b6c7-667ebbf30930}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
  {40d4b647-e57c-4990-a5d3-2ab3bae99e37}, !- Default Day Schedule Name
  {92b717f8-c52b-475f-b827-2881e37a7773}, !- Summer Design Day Schedule Name
  {6ed867a4-74cc-481f-8f73-386f2b017b52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40d4b647-e57c-4990-a5d3-2ab3bae99e37}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {919f6ba2-60aa-4e45-b4e8-0d9433d912d8}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
  {f6b6ceee-03ad-4379-bf07-d86310a43ab2}, !- Default Day Schedule Name
  {18af6bd7-186a-4bba-afc4-b55fe65e8759}, !- Summer Design Day Schedule Name
  {f708dd12-ab1e-44ba-8fe0-4a0d5babb322}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6b6ceee-03ad-4379-bf07-d86310a43ab2}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
<<<<<<< HEAD
  {82fa5bc9-ca58-46e1-881b-e61008d81545}, !- Handle
  Schedule Rule 9,                        !- Name
  {e134c7e8-4b18-4d1f-b6c7-667ebbf30930}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cbcece3-25b2-4b27-8c0e-52611cec0011}, !- Day Schedule Name
=======
  {aa70723e-2fa2-4bc1-8907-0a11434118b7}, !- Handle
  Schedule Rule 9,                        !- Name
  {919f6ba2-60aa-4e45-b4e8-0d9433d912d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a112a385-18c7-4879-82ab-86f3081e88df}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {7cbcece3-25b2-4b27-8c0e-52611cec0011}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {a112a385-18c7-4879-82ab-86f3081e88df}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {92b717f8-c52b-475f-b827-2881e37a7773}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {18af6bd7-186a-4bba-afc4-b55fe65e8759}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {6ed867a4-74cc-481f-8f73-386f2b017b52}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {f708dd12-ab1e-44ba-8fe0-4a0d5babb322}, !- Handle
  RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {9f48d37e-18de-4812-a80b-5638a643c861}, !- Handle
=======
  {8e82e082-8a9a-465d-b97a-f8e566c8dfa1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Kitchen 1,       !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {a8de55c9-a132-48c1-91cd-482d910cb1bb}, !- Handle
=======
  {ca3c88a5-a5ab-4dc5-9ca3-e97bcc3cddb9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {4e673c9d-83a7-4afb-b841-6d2d8f5c2823}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {a8de55c9-a132-48c1-91cd-482d910cb1bb}, !- People Definition Name
=======
  {38158bf7-c496-4090-b890-daba717c6df4}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {ca3c88a5-a5ab-4dc5-9ca3-e97bcc3cddb9}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {7a57be8b-c408-4246-9b49-c6077a85418e}, !- Work Efficiency Schedule Name
  {51ed5f23-a58c-4a50-b632-3f888614e349}, !- Clothing Insulation Schedule Name
  {dab71792-fc32-4860-8d1b-f8db96d375eb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d56de853-e970-412f-b6d4-4df30b9bcea8}, !- Handle
=======
  {83b29ed9-d06c-47cb-ab3a-f83cf09e50a8}, !- Work Efficiency Schedule Name
  {f2f5bb40-9154-43fb-aed9-1c9b7160e37f}, !- Clothing Insulation Schedule Name
  {7a6329bb-bdf8-4942-8afb-7239fbe23da5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4dc367ff-c5e8-48df-bb0c-67e431debaaf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {c1c41016-fa32-423c-aa2a-cf64b183acef}, !- Handle
  QuickServiceRestaurant Kitchen Lights,  !- Name
  {d56de853-e970-412f-b6d4-4df30b9bcea8}, !- Lights Definition Name
=======
  {e2824577-b29f-448e-83ef-3488c5c39e05}, !- Handle
  QuickServiceRestaurant Kitchen Lights,  !- Name
  {4dc367ff-c5e8-48df-bb0c-67e431debaaf}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {1e00754c-c3e2-4c20-8d0b-1f2cc9408824}, !- Handle
  {d56de853-e970-412f-b6d4-4df30b9bcea8}, !- Object Name
=======
  {6c59e60c-dc56-457e-98b7-f077a4a8f8d3}, !- Handle
  {4dc367ff-c5e8-48df-bb0c-67e431debaaf}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {cab55d72-1ee3-4704-b4a9-6c7516fd275d}, !- Handle
=======
  {0319e82a-d9c5-4455-9895-5d94bdb5ae12}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  270.884569546917,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {ca6ba3b9-c333-4340-b5a3-d527e84f11b4}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip, !- Name
  {cab55d72-1ee3-4704-b4a9-6c7516fd275d}, !- Electric Equipment Definition Name
=======
  {cf00a963-3b75-47f3-bca7-756e6e727ec9}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip, !- Name
  {0319e82a-d9c5-4455-9895-5d94bdb5ae12}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
<<<<<<< HEAD
  {fb6de194-750c-4205-bddb-b744f225b8af}, !- Handle
=======
  {f018596a-5e3e-47e0-a205-1045e43b4757}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  791.360634306516,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
<<<<<<< HEAD
  {7bfac7cf-0540-48fb-8901-ec2ff3fdabf0}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip, !- Name
  {fb6de194-750c-4205-bddb-b744f225b8af}, !- Gas Equipment Definition Name
=======
  {a4ce89c6-1101-49d7-9dc0-841ca68feab2}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip, !- Name
  {f018596a-5e3e-47e0-a205-1045e43b4757}, !- Gas Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {b232ae73-53e2-48b4-934a-58bcf0b95ffb}, !- Handle
=======
  {4dc9ae28-900a-4037-bbad-c7f542811d8a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  QuickServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00982478401829019,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {e7c93a33-ce83-4854-92e2-fb4b57c93646}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f13b7688-ba53-46b1-8867-8a45c37e9ad4}, !- Number of People Schedule Name
  {fae03454-2854-4b87-958a-94bd07206c3a}, !- People Activity Level Schedule Name
  {481c0770-51eb-4ee9-9538-388bf56fe282}, !- Lighting Schedule Name
  {8161fb92-ee09-493c-a9c1-28a68d84f62c}, !- Electric Equipment Schedule Name
  {9d184d6f-49a5-4927-9fe5-d267ff7fab04}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0681c0c5-b0e6-4e19-9dde-feb3f0bb6ff6}, !- Infiltration Schedule Name
=======
  {41b487d6-6a95-44ac-8595-a57200027059}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1ad861c9-ca27-4274-951d-c0a098b592e6}, !- Number of People Schedule Name
  {f5cad288-62c8-4a6a-889d-ab33cfb2a348}, !- People Activity Level Schedule Name
  {5dbc91cb-9b0e-4859-971c-47272b454353}, !- Lighting Schedule Name
  {9178f899-64d1-44a0-b466-bb1191d392e0}, !- Electric Equipment Schedule Name
  {f1bb445b-b3dd-42a7-8e51-76c46fbf6b63}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6050681e-f43d-434b-9531-61668f6e3279}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {481c0770-51eb-4ee9-9538-388bf56fe282}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {bdced123-f490-481f-a329-51bf2482fc4c}, !- Default Day Schedule Name
  {c01e767e-5bf2-4092-b485-5daa2e7355de}, !- Summer Design Day Schedule Name
  {22f4a53f-c9f7-473d-9f05-750e9f43f602}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdced123-f490-481f-a329-51bf2482fc4c}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {5dbc91cb-9b0e-4859-971c-47272b454353}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {12a455ed-f753-4553-aaee-b29eec498c12}, !- Default Day Schedule Name
  {8d600de4-6a89-426f-b3c1-0c0e63527329}, !- Summer Design Day Schedule Name
  {365944d3-d74d-4d32-99ad-e5c73dd57b24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12a455ed-f753-4553-aaee-b29eec498c12}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17776,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26664,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4444,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62216,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.53328,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4444,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26664;                                !- Value Until Time 8

OS:Schedule:Rule,
<<<<<<< HEAD
  {66df6aea-e85d-4baa-b239-d3418c69d064}, !- Handle
  Schedule Rule 10,                       !- Name
  {481c0770-51eb-4ee9-9538-388bf56fe282}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {772c7819-6f08-4daa-b12a-0053e70a42c9}, !- Day Schedule Name
=======
  {00a87625-9ef2-4f56-90e1-91e16661f5a8}, !- Handle
  Schedule Rule 10,                       !- Name
  {5dbc91cb-9b0e-4859-971c-47272b454353}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {866de288-c618-4ddb-a08e-d53d0cfd3029}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {772c7819-6f08-4daa-b12a-0053e70a42c9}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {866de288-c618-4ddb-a08e-d53d0cfd3029}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17776,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26664,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.53328,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.71104,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79992,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4444,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26664;                                !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {c01e767e-5bf2-4092-b485-5daa2e7355de}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {8d600de4-6a89-426f-b3c1-0c0e63527329}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {ecc7853d-10b2-427c-8d44-e1f52f6a5f3b}, !- Handle
  Schedule Rule 11,                       !- Name
  {481c0770-51eb-4ee9-9538-388bf56fe282}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d89f654-c19a-4d7e-8cca-6f3e5d6d6b40}, !- Day Schedule Name
=======
  {92835721-3bbd-4816-af77-956a38b30086}, !- Handle
  Schedule Rule 11,                       !- Name
  {5dbc91cb-9b0e-4859-971c-47272b454353}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43fe3152-0ed2-427b-98d2-774b2e2ecbba}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {7d89f654-c19a-4d7e-8cca-6f3e5d6d6b40}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {43fe3152-0ed2-427b-98d2-774b2e2ecbba}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13332,                                !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17776,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35552,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53328,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79992,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4444,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.26664;                                !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {22f4a53f-c9f7-473d-9f05-750e9f43f602}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {365944d3-d74d-4d32-99ad-e5c73dd57b24}, !- Handle
  RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9d184d6f-49a5-4927-9fe5-d267ff7fab04}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH,    !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {12b1211d-8d7c-4bc6-a52c-e23d6c17fbe5}, !- Default Day Schedule Name
  {4dbfeefa-4217-4e61-80b5-727f74c0ce7a}, !- Summer Design Day Schedule Name
  {9e89caf0-ce1c-4107-b149-b9dc9c5e4b2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12b1211d-8d7c-4bc6-a52c-e23d6c17fbe5}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {f1bb445b-b3dd-42a7-8e51-76c46fbf6b63}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH,    !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {f0a5f3d4-fa09-49d4-8620-5febf29fc856}, !- Default Day Schedule Name
  {68c4af3e-162e-4cd6-87e7-12f33d426a0d}, !- Summer Design Day Schedule Name
  {98ca58ee-d910-48cc-a907-654b5f3ee207}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0a5f3d4-fa09-49d4-8620-5febf29fc856}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
<<<<<<< HEAD
  {a6579e61-1755-4da4-a1e7-1d4b81f2c06e}, !- Handle
  Schedule Rule 12,                       !- Name
  {9d184d6f-49a5-4927-9fe5-d267ff7fab04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9a01be8-b48d-4a0d-8dad-5e6f103d5dd8}, !- Day Schedule Name
=======
  {5804fbaf-adf2-4df5-92cb-2d61ce751017}, !- Handle
  Schedule Rule 12,                       !- Name
  {f1bb445b-b3dd-42a7-8e51-76c46fbf6b63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7b81a99-2080-4ee1-a12a-4b3302f505e2}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f9a01be8-b48d-4a0d-8dad-5e6f103d5dd8}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {d7b81a99-2080-4ee1-a12a-4b3302f505e2}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
<<<<<<< HEAD
  {4dbfeefa-4217-4e61-80b5-727f74c0ce7a}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {68c4af3e-162e-4cd6-87e7-12f33d426a0d}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {9e89caf0-ce1c-4107-b149-b9dc9c5e4b2b}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {98ca58ee-d910-48cc-a907-654b5f3ee207}, !- Handle
  RestaurantFastFood FF_GAS_EQUIP_SCH Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2fe3950a-fae4-428d-bf61-247b06004933}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat, !- Name
  {e9e5ac9e-0128-4553-a831-96f7cb67f860}, !- Heating Setpoint Temperature Schedule Name
  {8f983a81-b58e-46f9-9d7e-6972aa59afd2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e9e5ac9e-0128-4553-a831-96f7cb67f860}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
  {2a039e5c-4a5b-4e27-ba19-d4875dc00971}, !- Default Day Schedule Name
  {8bf1397c-c91a-4b15-a3f2-69c1511195ec}, !- Summer Design Day Schedule Name
  {7521bdfa-9653-4722-827d-0e7785fbe102}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a039e5c-4a5b-4e27-ba19-d4875dc00971}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {16532539-e2ca-4f7f-9228-61c1b5a02267}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat, !- Name
  {7f2ed190-e625-46d8-86bd-948e7f085cb8}, !- Heating Setpoint Temperature Schedule Name
  {a479d48a-5de9-4416-a220-0b9ad2bae259}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7f2ed190-e625-46d8-86bd-948e7f085cb8}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
  {d35bbe69-5c27-496f-915a-f6376617bdb1}, !- Default Day Schedule Name
  {92f52993-72c2-490a-99c9-110a98d27064}, !- Summer Design Day Schedule Name
  {13a02dad-81cc-45da-aca1-4cc0ca7621ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d35bbe69-5c27-496f-915a-f6376617bdb1}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
<<<<<<< HEAD
  {3f859de1-7aa6-4381-a11b-216e2f28c0e8}, !- Handle
  Schedule Rule 13,                       !- Name
  {e9e5ac9e-0128-4553-a831-96f7cb67f860}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d63c0b82-2398-4bfb-8fd8-bd14f3f8a075}, !- Day Schedule Name
=======
  {80baa4c7-ab1c-4bd7-9e99-a1bcc50682d7}, !- Handle
  Schedule Rule 13,                       !- Name
  {7f2ed190-e625-46d8-86bd-948e7f085cb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dda7179-0b59-43de-8da1-9a8a1d362dad}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d63c0b82-2398-4bfb-8fd8-bd14f3f8a075}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {9dda7179-0b59-43de-8da1-9a8a1d362dad}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.89;                                  !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {8bf1397c-c91a-4b15-a3f2-69c1511195ec}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {92f52993-72c2-490a-99c9-110a98d27064}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {7521bdfa-9653-4722-827d-0e7785fbe102}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {13a02dad-81cc-45da-aca1-4cc0ca7621ac}, !- Handle
  RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.22,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.89;                                  !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {8f983a81-b58e-46f9-9d7e-6972aa59afd2}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
  {f023da96-1d38-4448-9eb0-892fdd706eaf}, !- Default Day Schedule Name
  {28f1cb0b-b5d4-4606-95ec-ff49e27843ab}, !- Summer Design Day Schedule Name
  {6cc8d016-8785-4633-be5c-a42a9cb05de5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f023da96-1d38-4448-9eb0-892fdd706eaf}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {a479d48a-5de9-4416-a220-0b9ad2bae259}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
  {cbccbecc-d60a-4f43-b008-79eb0e3d7ed9}, !- Default Day Schedule Name
  {7f25cb2f-9591-4250-9caa-866ca9658f96}, !- Summer Design Day Schedule Name
  {74bf08ff-2961-4a31-ba00-6efae784c126}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbccbecc-d60a-4f43-b008-79eb0e3d7ed9}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
<<<<<<< HEAD
  {c4d99f15-1429-41e1-8d50-03e56e527e2d}, !- Handle
  Schedule Rule 14,                       !- Name
  {8f983a81-b58e-46f9-9d7e-6972aa59afd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {326ea7ea-23da-492f-a7b5-4785aa229c9c}, !- Day Schedule Name
=======
  {bc336523-102a-4831-ab2c-fe49ff0eb7d1}, !- Handle
  Schedule Rule 14,                       !- Name
  {a479d48a-5de9-4416-a220-0b9ad2bae259}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {459647eb-2a18-4479-a079-4bea72bb4de1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {326ea7ea-23da-492f-a7b5-4785aa229c9c}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {459647eb-2a18-4479-a079-4bea72bb4de1}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.11;                                  !- Value Until Time 2

OS:Schedule:Day,
<<<<<<< HEAD
  {28f1cb0b-b5d4-4606-95ec-ff49e27843ab}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {7f25cb2f-9591-4250-9caa-866ca9658f96}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  28.33,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.11;                                  !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {6cc8d016-8785-4633-be5c-a42a9cb05de5}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {74bf08ff-2961-4a31-ba00-6efae784c126}, !- Handle
  RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {40816f5a-db62-4c03-9cac-fa14a43cb7c0}, !- Handle
  Dining Infiltration,                    !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {0681c0c5-b0e6-4e19-9dde-feb3f0bb6ff6}, !- Schedule Name
=======
  {6328bb83-22b4-454f-b35a-004749a807b0}, !- Handle
  Dining Infiltration,                    !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {6050681e-f43d-434b-9531-61668f6e3279}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d2896d74-bb18-4fea-a3ba-f81274e127ce}, !- Handle
  Kitchen Infiltration,                   !- Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space or SpaceType Name
  {0681c0c5-b0e6-4e19-9dde-feb3f0bb6ff6}, !- Schedule Name
=======
  {dc01c76d-6d99-4ca6-9134-375bdecc866e}, !- Handle
  Kitchen Infiltration,                   !- Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space or SpaceType Name
  {6050681e-f43d-434b-9531-61668f6e3279}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
<<<<<<< HEAD
  {ff2825d6-2ff2-4331-ab8a-02d6e0c5fd89}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f4c6b891-c077-4166-ab0c-c75554941061}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}, !- Handle
=======
  {e998753e-22d1-4b73-8405-c13791b5bae4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {03960fcd-24c4-4cd6-96b4-44c0edb0fa22}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {bec043b1-562b-4071-989c-1ce241532281}, !- Zone Air Inlet Port List
  {72805f85-847f-4601-aa3e-7d38eea350dd}, !- Zone Air Exhaust Port List
  {4ba4121a-083b-49f0-84a5-08a6ad1deff2}, !- Zone Air Node Name
  {ccf9c5ac-e441-4e93-83be-83d0bbcd7bf1}, !- Zone Return Air Port List
=======
  {ab983e2d-a540-40ee-bf44-e9490d4bea63}, !- Zone Air Inlet Port List
  {10821424-f7c1-49f0-9721-8182f01cee11}, !- Zone Air Exhaust Port List
  {e9e1b8e6-610c-492a-8025-0b793fad60bc}, !- Zone Air Node Name
  {94d133ab-6b1d-4695-b428-16845ce593a5}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4d47ec30-968f-4e0b-b954-219aca258085}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e5e01fa-ec0e-43dd-96e4-305b21078bb8}, !- Handle
  attic ZN Zone Air Node,                 !- Name
  {4ba4121a-083b-49f0-84a5-08a6ad1deff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba4121a-083b-49f0-84a5-08a6ad1deff2}, !- Handle
  {61075cae-d75e-4038-b77a-7ea02d36c903}, !- Name
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}, !- Source Object
  11,                                     !- Outlet Port
  {7e5e01fa-ec0e-43dd-96e4-305b21078bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bec043b1-562b-4071-989c-1ce241532281}, !- Handle
  {44e60d3b-21fe-47c1-a2d1-2fdb854a7e73}, !- Name
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}; !- HVAC Component

OS:PortList,
  {72805f85-847f-4601-aa3e-7d38eea350dd}, !- Handle
  {01c3e9d1-d9c6-413a-a81d-de622dcb6d45}, !- Name
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}; !- HVAC Component

OS:PortList,
  {ccf9c5ac-e441-4e93-83be-83d0bbcd7bf1}, !- Handle
  {5f82248c-c5d2-4f39-8c87-07be825dc5f6}, !- Name
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}; !- HVAC Component

OS:Sizing:Zone,
  {b93e36ed-0d9a-4098-a44f-660993531059}, !- Handle
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}, !- Zone or ZoneList Name
=======
  {486447b4-23ff-4dea-bfc3-abdd19bd95c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30404aa2-0615-464f-a35f-5e7dae742908}, !- Handle
  attic ZN Zone Air Node,                 !- Name
  {e9e1b8e6-610c-492a-8025-0b793fad60bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9e1b8e6-610c-492a-8025-0b793fad60bc}, !- Handle
  {ab58f972-f60c-40dc-b419-2047089864c2}, !- Name
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}, !- Source Object
  11,                                     !- Outlet Port
  {30404aa2-0615-464f-a35f-5e7dae742908}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab983e2d-a540-40ee-bf44-e9490d4bea63}, !- Handle
  {26b8c214-06a3-4990-878d-e0db12acc922}, !- Name
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}; !- HVAC Component

OS:PortList,
  {10821424-f7c1-49f0-9721-8182f01cee11}, !- Handle
  {4557c587-9c0e-4af0-9f2d-fdc3a6583703}, !- Name
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}; !- HVAC Component

OS:PortList,
  {94d133ab-6b1d-4695-b428-16845ce593a5}, !- Handle
  {a573abc5-4811-45c2-abfc-1475dfd377d7}, !- Name
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}; !- HVAC Component

OS:Sizing:Zone,
  {9af91a43-5e93-4f77-b06c-70a098ad96fe}, !- Handle
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e6886791-f1e3-45a7-bc8f-b2e2f860a424}, !- Handle
  attic ZN Zone HVAC Equipment List,      !- Name
  {c28fc3c1-80c0-48c4-bd98-d2d8db6cc746}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4d47ec30-968f-4e0b-b954-219aca258085}, !- Handle
  QuickServiceRestaurant Attic Thermostat 1; !- Name

OS:ThermalZone,
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Handle
=======
  {34abc544-aa18-4785-a451-e019883a2981}, !- Handle
  attic ZN Zone HVAC Equipment List,      !- Name
  {78fa8af3-1dd5-4fe2-9020-60f93b834fa8}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {486447b4-23ff-4dea-bfc3-abdd19bd95c4}, !- Handle
  QuickServiceRestaurant Attic Thermostat 1; !- Name

OS:ThermalZone,
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1f4e5c65-7afc-4b0e-9055-f253e7217684}, !- Zone Air Inlet Port List
  {3c5c0eea-ae43-4c43-ae3a-1ec048729a32}, !- Zone Air Exhaust Port List
  {3cee2419-6f46-4801-b740-c62206504969}, !- Zone Air Node Name
  {6a6d9234-491e-4737-a822-64a85bb768b6}, !- Zone Return Air Port List
  {727b73b0-0ad8-4733-8dab-91555ee28945}, !- Primary Daylighting Control Name
  0.452,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ffea8cef-50a6-4375-897b-f0559d20ca79}, !- Secondary Daylighting Control Name
  0.317,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b40ccdc3-254b-40e4-8767-241c0d7a4960}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11b53aad-3cf8-41b5-8cbf-314ed8d86ed6}, !- Handle
  Dining ZN Zone Air Node,                !- Name
  {3cee2419-6f46-4801-b740-c62206504969}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cee2419-6f46-4801-b740-c62206504969}, !- Handle
  {4f8e12a8-85f0-4ec8-bd23-411398ca1b00}, !- Name
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Source Object
  11,                                     !- Outlet Port
  {11b53aad-3cf8-41b5-8cbf-314ed8d86ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f4e5c65-7afc-4b0e-9055-f253e7217684}, !- Handle
  {305ef0ee-33a2-4849-989e-7410d66c5b33}, !- Name
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- HVAC Component
  {f1dca67b-0863-4324-a3a2-6e1b83430d4c}; !- Port 1

OS:PortList,
  {3c5c0eea-ae43-4c43-ae3a-1ec048729a32}, !- Handle
  {47deba1e-8b5c-4c34-9b55-03b065bac2c4}, !- Name
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- HVAC Component
  {64ce0b66-b7d9-4727-95bc-3a5366b31bb5}; !- Port 1

OS:PortList,
  {6a6d9234-491e-4737-a822-64a85bb768b6}, !- Handle
  {fd8f2e3a-01be-4b90-af3b-714bb0c4ac62}, !- Name
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- HVAC Component
  {79fc53de-cd1b-49f0-9dd7-a74358ed89d2}; !- Port 1

OS:Sizing:Zone,
  {3c9bf949-7f96-49c2-b38e-8c0e9ac844cf}, !- Handle
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Zone or ZoneList Name
=======
  {43992cbb-ac11-4d63-924f-b7ceebe40b9e}, !- Zone Air Inlet Port List
  {6841722f-4485-40d1-8e34-6872af4824fd}, !- Zone Air Exhaust Port List
  {6634721d-8242-4ea5-b2a5-8b726c642f56}, !- Zone Air Node Name
  {40072953-8eec-4d44-aa7a-15d8ef6a2ce8}, !- Zone Return Air Port List
  {df2e1a1f-3379-4dd2-9894-b056835b91cf}, !- Primary Daylighting Control Name
  0.452,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ff6a675a-1fcd-4b75-9401-1bfaa1ff6c1c}, !- Secondary Daylighting Control Name
  0.317,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1b12065-0a83-4894-af82-b7442550199b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {715d44fb-b63a-4a04-b59b-05c62c5e4c60}, !- Handle
  Dining ZN Zone Air Node,                !- Name
  {6634721d-8242-4ea5-b2a5-8b726c642f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6634721d-8242-4ea5-b2a5-8b726c642f56}, !- Handle
  {fd80b206-5a2a-4d76-94d6-ff52c7c97a33}, !- Name
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Source Object
  11,                                     !- Outlet Port
  {715d44fb-b63a-4a04-b59b-05c62c5e4c60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43992cbb-ac11-4d63-924f-b7ceebe40b9e}, !- Handle
  {3cb58416-ae49-4c06-bb31-b44b871a3baa}, !- Name
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- HVAC Component
  {9647b0d3-0457-445b-8169-453cbd9b4ca3}; !- Port 1

OS:PortList,
  {6841722f-4485-40d1-8e34-6872af4824fd}, !- Handle
  {7a0257ae-6728-451c-910e-0eae9c023d1a}, !- Name
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- HVAC Component
  {34174d5c-7b9c-4559-a72a-f3f89ea45d63}; !- Port 1

OS:PortList,
  {40072953-8eec-4d44-aa7a-15d8ef6a2ce8}, !- Handle
  {637d0671-ddfb-44fe-9dac-69f4b3c7278e}, !- Name
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- HVAC Component
  {be360416-22e7-416e-bff9-b90d198d80ac}; !- Port 1

OS:Sizing:Zone,
  {c5291afb-bf6b-4d07-aa6c-05b6f7dbffab}, !- Handle
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.003581176,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a9165101-2014-4af1-a47b-a2cf59ec5868}, !- Handle
  Dining ZN Zone HVAC Equipment List,     !- Name
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c652b449-c22a-4950-83eb-b261a802ed17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aac5fbf4-e9e5-4a83-b370-d27004a97d9c}, !- Zone Equipment 2
=======
  {750de2d1-56ac-492a-894f-934103304397}, !- Handle
  Dining ZN Zone HVAC Equipment List,     !- Name
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0802d343-b99f-404e-ba1e-06fc528a63e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c852040-9801-407b-bb46-742d3ed8d4ea}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b40ccdc3-254b-40e4-8767-241c0d7a4960}, !- Handle
  QuickServiceRestaurant Dining Thermostat 1, !- Name
  {edc9736c-47c0-415f-b86a-a4a15c0135f3}, !- Heating Setpoint Temperature Schedule Name
  {e134c7e8-4b18-4d1f-b6c7-667ebbf30930}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Handle
=======
  {f1b12065-0a83-4894-af82-b7442550199b}, !- Handle
  QuickServiceRestaurant Dining Thermostat 1, !- Name
  {ab31de11-9ffd-40a5-8fa8-5f921af5d849}, !- Heating Setpoint Temperature Schedule Name
  {919f6ba2-60aa-4e45-b4e8-0d9433d912d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {d55e2809-55c6-4922-b741-8b635443ae11}, !- Zone Air Inlet Port List
  {01d93001-1b68-4ddc-871b-2d4c2d60d219}, !- Zone Air Exhaust Port List
  {4de5867e-e3cd-4e5b-9ddf-af5a1c9bbbf7}, !- Zone Air Node Name
  {fc07a0bf-7ed1-4fbc-ba43-379f1dfaa7f4}, !- Zone Return Air Port List
=======
  {d25a2d6e-1cf0-4eef-a6cc-c56b9ec9b91a}, !- Zone Air Inlet Port List
  {cee56987-807c-4e9a-abe9-e3553e2f3dd0}, !- Zone Air Exhaust Port List
  {dc223b69-4e3b-4f51-82e7-473e5c835127}, !- Zone Air Node Name
  {132e353c-226c-4bbb-a9be-45657ccdadbf}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {27056476-f1ed-42de-8763-9e3c78c1ca0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6773bc3-2b96-46cd-8f35-8664a267c0cc}, !- Handle
  Kitchen ZN Zone Air Node,               !- Name
  {4de5867e-e3cd-4e5b-9ddf-af5a1c9bbbf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de5867e-e3cd-4e5b-9ddf-af5a1c9bbbf7}, !- Handle
  {0aeb79b0-ce67-4916-9da9-c7fe68f25fe6}, !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Source Object
  11,                                     !- Outlet Port
  {d6773bc3-2b96-46cd-8f35-8664a267c0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d55e2809-55c6-4922-b741-8b635443ae11}, !- Handle
  {67421416-5485-428c-b18d-db659fd07566}, !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- HVAC Component
  {d58b82b7-e980-4df9-9ccb-e6b6487e1442}; !- Port 1

OS:PortList,
  {01d93001-1b68-4ddc-871b-2d4c2d60d219}, !- Handle
  {b3f0c961-6f34-43dc-b828-f9b5e8f02b1e}, !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- HVAC Component
  {a7944aa0-8173-47b4-aa40-942b62808b2e}; !- Port 1

OS:PortList,
  {fc07a0bf-7ed1-4fbc-ba43-379f1dfaa7f4}, !- Handle
  {819e0619-900d-48db-a518-e340bbfee7e6}, !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- HVAC Component
  {cfa20657-3b06-4214-ae57-44d8b9acac1f}; !- Port 1

OS:Sizing:Zone,
  {042eade7-75be-44f2-9a10-56bba3171869}, !- Handle
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Zone or ZoneList Name
=======
  {35707ec9-f031-4b96-bcd0-e9f6eca0d5dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55de923a-a482-4b53-b4ed-ea399edf58b5}, !- Handle
  Kitchen ZN Zone Air Node,               !- Name
  {dc223b69-4e3b-4f51-82e7-473e5c835127}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc223b69-4e3b-4f51-82e7-473e5c835127}, !- Handle
  {7d73a43b-ec52-4771-92b5-9efaf41d3cf8}, !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Source Object
  11,                                     !- Outlet Port
  {55de923a-a482-4b53-b4ed-ea399edf58b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d25a2d6e-1cf0-4eef-a6cc-c56b9ec9b91a}, !- Handle
  {c160be2e-90b7-4e54-b73d-84bd2bd1061b}, !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- HVAC Component
  {24d96d63-cea2-4037-82fa-38e2bb31fd4f}; !- Port 1

OS:PortList,
  {cee56987-807c-4e9a-abe9-e3553e2f3dd0}, !- Handle
  {94399cc2-ebcd-45fe-bc03-e47627b04f92}, !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- HVAC Component
  {264b4bf5-3720-4041-b32a-57030df31b57}; !- Port 1

OS:PortList,
  {132e353c-226c-4bbb-a9be-45657ccdadbf}, !- Handle
  {2539159f-cbd3-4c77-a325-0b8bf4ee68bc}, !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- HVAC Component
  {b3da2519-70ac-4b0e-9412-4d0ffe7f627c}; !- Port 1

OS:Sizing:Zone,
  {ba8d7ea1-00e0-48c6-ae8e-93a98b770259}, !- Handle
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {939e58da-9294-4728-b019-6a08e66bd876}, !- Handle
  Kitchen ZN Zone HVAC Equipment List,    !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9ad9b1c-e74f-489d-87f4-ab3549b56637}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {266eddb9-2e87-480e-b83b-c9075c59f478}, !- Zone Equipment 2
=======
  {3e757b8a-8b94-43af-bd54-f63dc5cd3dcb}, !- Handle
  Kitchen ZN Zone HVAC Equipment List,    !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b6bba1f-b651-4bcd-afbb-037d05b9bea1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {876f780d-59bc-4b7c-bf70-df2fc0c66213}, !- Zone Equipment 2
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {27056476-f1ed-42de-8763-9e3c78c1ca0c}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat 1, !- Name
  {e9e5ac9e-0128-4553-a831-96f7cb67f860}, !- Heating Setpoint Temperature Schedule Name
  {8f983a81-b58e-46f9-9d7e-6972aa59afd2}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {a2fc52e9-2b0a-40ef-8bc6-4a86ff6e9c83}, !- Handle
=======
  {35707ec9-f031-4b96-bcd0-e9f6eca0d5dc}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat 1, !- Name
  {7f2ed190-e625-46d8-86bd-948e7f085cb8}, !- Heating Setpoint Temperature Schedule Name
  {a479d48a-5de9-4416-a220-0b9ad2bae259}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {4d42e6d2-a504-4f11-80eb-843f387fc7a3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {78874b09-cef6-48c9-ac3c-73b8bacae419}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e87a3265-bdae-4f20-ad31-467c5d316886}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {be7813a9-8102-4573-8e34-a64fbb1d0128}, !- Handle
=======
  {19565d61-dd09-4809-88ec-f54ff5e4d5ce}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {00ef9315-7bd2-4cd2-b215-941ed0bf1657}, !- Handle
=======
  {9d7d1cc7-f2ae-4d8b-9971-421e9934bd0d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {da222145-3922-4fae-aaa4-96a9e1756061}, !- Handle
  RestaurantFastFood HVACOperationSchd,   !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
  {66175cca-ead7-44a1-9dd5-aad7e9be1484}, !- Default Day Schedule Name
  {fcd7b8f3-ee3e-436d-b5ce-ba0f1685ec2e}, !- Summer Design Day Schedule Name
  {18c30f4c-068a-499f-baf1-b06868f4412d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66175cca-ead7-44a1-9dd5-aad7e9be1484}, !- Handle
  RestaurantFastFood HVACOperationSchd Default, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {b79818b7-154f-44e9-93ca-21756f9f88dc}, !- Handle
  RestaurantFastFood HVACOperationSchd,   !- Name
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Schedule Type Limits Name
  {1a0c88ad-0440-4478-97f4-f7c6717add7e}, !- Default Day Schedule Name
  {4b77bef2-dfd5-40e1-bca1-290750b22a44}, !- Summer Design Day Schedule Name
  {db5fc2d4-f525-446d-8aa4-a3da90c7940a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a0c88ad-0440-4478-97f4-f7c6717add7e}, !- Handle
  RestaurantFastFood HVACOperationSchd Default, !- Name
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {18c30f4c-068a-499f-baf1-b06868f4412d}, !- Handle
  RestaurantFastFood HVACOperationSchd Winter Design Day, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {db5fc2d4-f525-446d-8aa4-a3da90c7940a}, !- Handle
  RestaurantFastFood HVACOperationSchd Winter Design Day, !- Name
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {fcd7b8f3-ee3e-436d-b5ce-ba0f1685ec2e}, !- Handle
  RestaurantFastFood HVACOperationSchd Summer Design Day, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {4b77bef2-dfd5-40e1-bca1-290750b22a44}, !- Handle
  RestaurantFastFood HVACOperationSchd Summer Design Day, !- Name
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ee55ba29-5497-41a3-804b-aa9674071575}, !- Handle
  Schedule Rule 15,                       !- Name
  {da222145-3922-4fae-aaa4-96a9e1756061}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a386473-00f7-490e-bb2a-f52f47e3a49c}, !- Day Schedule Name
=======
  {b066ae99-43e3-4abd-95ac-f0e0f2fcf8c2}, !- Handle
  Schedule Rule 15,                       !- Name
  {b79818b7-154f-44e9-93ca-21756f9f88dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {306c7ff3-c217-4807-9ae8-09f5f94faf53}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4a386473-00f7-490e-bb2a-f52f47e3a49c}, !- Handle
  RestaurantFastFood HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {306c7ff3-c217-4807-9ae8-09f5f94faf53}, !- Handle
  RestaurantFastFood HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {3f315bfb-1a89-49ec-803d-fc3a61be5401}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {6b5bcad9-7b2e-4144-88e2-59d020f36764}, !- Default Day Schedule Name
  {daf24f99-4f0d-4cdd-9705-c718faa6842f}, !- Summer Design Day Schedule Name
  {cb64a4db-3568-4dc3-bd3c-754422ed16ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b5bcad9-7b2e-4144-88e2-59d020f36764}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {186f9f15-e04a-4b4a-b358-1aaa4e9adb50}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {e2e2a5fe-4180-4962-8033-4e6be0fbda9c}, !- Default Day Schedule Name
  {782341c5-b877-4e89-9492-e75f0da35891}, !- Summer Design Day Schedule Name
  {ece75e46-0a21-4f26-bbf7-60fcc8af9e7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2e2a5fe-4180-4962-8033-4e6be0fbda9c}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {cb64a4db-3568-4dc3-bd3c-754422ed16ea}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {ece75e46-0a21-4f26-bbf7-60fcc8af9e7c}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {daf24f99-4f0d-4cdd-9705-c718faa6842f}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {782341c5-b877-4e89-9492-e75f0da35891}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {6346a0ff-7492-4bb6-8efd-0538a9e82491}, !- Handle
  Schedule Rule 16,                       !- Name
  {3f315bfb-1a89-49ec-803d-fc3a61be5401}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9cefd4a-6631-4066-90e3-5863e3f79d5f}, !- Day Schedule Name
=======
  {5b020da0-26d5-476c-8ac4-dc9af6dea0bd}, !- Handle
  Schedule Rule 16,                       !- Name
  {186f9f15-e04a-4b4a-b358-1aaa4e9adb50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b61be0b7-e712-467f-a7aa-4d43c6fd372c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c9cefd4a-6631-4066-90e3-5863e3f79d5f}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {b61be0b7-e712-467f-a7aa-4d43c6fd372c}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AirLoopHVAC,
<<<<<<< HEAD
  {1ba0d123-1256-4141-ac92-304d59d09a14}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {da222145-3922-4fae-aaa4-96a9e1756061}, !- Availability Schedule
  {a2352d0d-6ba9-4cf5-acd6-2a21335c63fd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b5f64092-9081-4eb1-b66e-8517bda5315c}, !- Supply Side Inlet Node Name
  {603eae42-8e36-49fb-9952-974036b70536}, !- Demand Side Outlet Node Name
  {42c1e751-dada-4d55-a164-a81f10f0c15e}, !- Demand Side Inlet Node A
  {d557d0de-2ab8-4385-9797-adf1aab03084}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b46b7878-9496-4a1a-8c8d-b96f7b445280}, !- Demand Mixer Name
  {099e8b01-1e4f-4ea0-9682-bf893d0586fa}, !- Demand Splitter A Name
=======
  {4443d981-a3d0-4be3-af47-2891a64a68d4}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {b79818b7-154f-44e9-93ca-21756f9f88dc}, !- Availability Schedule
  {9c26d7a3-3522-43cd-baa9-2799d9b13608}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0aafa86f-0b8a-4770-bdc7-304c5ac2333a}, !- Supply Side Inlet Node Name
  {950a3861-6005-4e54-82d8-b39a8a011065}, !- Demand Side Outlet Node Name
  {8b65f44b-c9cf-4771-ab5f-8b5812677bc7}, !- Demand Side Inlet Node A
  {5d79bdc9-7340-4fb3-b957-247e189f1c3d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f43ec07-d53e-48e2-b3aa-397c3d94778a}, !- Demand Mixer Name
  {be412810-2ec7-4e52-b1fc-34e91200c88b}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {a8e8c6c6-2cce-4805-8162-e58e9a68b01c}, !- Handle
  Dining ZN PSZ-AC Supply Inlet Node,     !- Name
  {b5f64092-9081-4eb1-b66e-8517bda5315c}, !- Inlet Port
  {64da8b37-40a8-4644-ba3a-7bce81c09c48}; !- Outlet Port

OS:Node,
  {5edc7e83-1c11-466c-ba8c-a971d0398f99}, !- Handle
  Dining ZN PSZ-AC Supply Outlet Node,    !- Name
  {f94244a8-a0a9-4782-a84c-75ddb24168a0}, !- Inlet Port
  {d557d0de-2ab8-4385-9797-adf1aab03084}; !- Outlet Port

OS:Connection,
  {b5f64092-9081-4eb1-b66e-8517bda5315c}, !- Handle
  {ca484570-7648-43e8-9664-c94cca6b3c59}, !- Name
  {1ba0d123-1256-4141-ac92-304d59d09a14}, !- Source Object
  8,                                      !- Outlet Port
  {a8e8c6c6-2cce-4805-8162-e58e9a68b01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d557d0de-2ab8-4385-9797-adf1aab03084}, !- Handle
  {206b957a-0c4a-43c7-ae8b-3be6df14d6bb}, !- Name
  {5edc7e83-1c11-466c-ba8c-a971d0398f99}, !- Source Object
  3,                                      !- Outlet Port
  {1ba0d123-1256-4141-ac92-304d59d09a14}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {252952fc-6309-4ee1-9c53-6ebed494e356}, !- Handle
  Dining ZN PSZ-AC Demand Inlet Node,     !- Name
  {42c1e751-dada-4d55-a164-a81f10f0c15e}, !- Inlet Port
  {70abd1d2-4e4e-4446-9a24-0f756fbc7a5d}; !- Outlet Port

OS:Node,
  {a0e313aa-b465-4794-9c9d-a74e7a781e7a}, !- Handle
  Dining ZN PSZ-AC Demand Outlet Node,    !- Name
  {fb0da41b-5113-4c13-81aa-eeaaa14e97ad}, !- Inlet Port
  {603eae42-8e36-49fb-9952-974036b70536}; !- Outlet Port

OS:Node,
  {97752445-7599-4a74-9426-4890e4492bec}, !- Handle
  Dining ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9928168f-b9c0-4d95-8031-1cbcbbef92a2}, !- Inlet Port
  {f1dca67b-0863-4324-a3a2-6e1b83430d4c}; !- Outlet Port

OS:Connection,
  {42c1e751-dada-4d55-a164-a81f10f0c15e}, !- Handle
  {b2aefe28-8e91-457b-ad61-1ce24e89859f}, !- Name
  {1ba0d123-1256-4141-ac92-304d59d09a14}, !- Source Object
  10,                                     !- Outlet Port
  {252952fc-6309-4ee1-9c53-6ebed494e356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603eae42-8e36-49fb-9952-974036b70536}, !- Handle
  {211ad04b-0816-474d-8be5-fa477ea17eca}, !- Name
  {a0e313aa-b465-4794-9c9d-a74e7a781e7a}, !- Source Object
  3,                                      !- Outlet Port
  {1ba0d123-1256-4141-ac92-304d59d09a14}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {099e8b01-1e4f-4ea0-9682-bf893d0586fa}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {70abd1d2-4e4e-4446-9a24-0f756fbc7a5d}, !- Inlet Node Name
  {5da0cfac-bc54-4fe0-8da9-ca84d26a62e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b46b7878-9496-4a1a-8c8d-b96f7b445280}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fb0da41b-5113-4c13-81aa-eeaaa14e97ad}, !- Outlet Node Name
  {7d878ca8-8aff-480d-91f1-170cc2f63e26}; !- Inlet Node Name 1

OS:Connection,
  {70abd1d2-4e4e-4446-9a24-0f756fbc7a5d}, !- Handle
  {28a8c68f-9f45-402d-afb7-3fcc462cdecc}, !- Name
  {252952fc-6309-4ee1-9c53-6ebed494e356}, !- Source Object
  3,                                      !- Outlet Port
  {099e8b01-1e4f-4ea0-9682-bf893d0586fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0da41b-5113-4c13-81aa-eeaaa14e97ad}, !- Handle
  {b69ed969-1178-4454-be3e-537047a341ef}, !- Name
  {b46b7878-9496-4a1a-8c8d-b96f7b445280}, !- Source Object
  2,                                      !- Outlet Port
  {a0e313aa-b465-4794-9c9d-a74e7a781e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {242fdd68-bd43-4aca-854e-1b800156bdba}, !- Handle
  {1ba0d123-1256-4141-ac92-304d59d09a14}, !- AirLoop Name
=======
  {79f86c48-b6e4-41d0-aaf3-0a755f387537}, !- Handle
  Dining ZN PSZ-AC Supply Inlet Node,     !- Name
  {0aafa86f-0b8a-4770-bdc7-304c5ac2333a}, !- Inlet Port
  {d49508ac-9eb7-46e8-bed8-0c67db2cc8f4}; !- Outlet Port

OS:Node,
  {d6b63ea7-2f68-4b8e-a781-dec5ab6d9b46}, !- Handle
  Dining ZN PSZ-AC Supply Outlet Node,    !- Name
  {1cb97b68-69d0-4eed-9527-24e5d0d73e3d}, !- Inlet Port
  {5d79bdc9-7340-4fb3-b957-247e189f1c3d}; !- Outlet Port

OS:Connection,
  {0aafa86f-0b8a-4770-bdc7-304c5ac2333a}, !- Handle
  {9b84bfc5-983e-4259-ac14-23ce3bd7ca25}, !- Name
  {4443d981-a3d0-4be3-af47-2891a64a68d4}, !- Source Object
  8,                                      !- Outlet Port
  {79f86c48-b6e4-41d0-aaf3-0a755f387537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d79bdc9-7340-4fb3-b957-247e189f1c3d}, !- Handle
  {3a34eaef-fc95-45e1-a065-ba564bb29f4e}, !- Name
  {d6b63ea7-2f68-4b8e-a781-dec5ab6d9b46}, !- Source Object
  3,                                      !- Outlet Port
  {4443d981-a3d0-4be3-af47-2891a64a68d4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc4b0565-00c3-4e6b-a856-84353e3d0db7}, !- Handle
  Dining ZN PSZ-AC Demand Inlet Node,     !- Name
  {8b65f44b-c9cf-4771-ab5f-8b5812677bc7}, !- Inlet Port
  {38439288-c764-46da-9d98-76659606d91e}; !- Outlet Port

OS:Node,
  {09a18640-fcaa-4900-a90b-676becfc149b}, !- Handle
  Dining ZN PSZ-AC Demand Outlet Node,    !- Name
  {5ea402e5-bb6f-411e-a18f-35bb6b209452}, !- Inlet Port
  {950a3861-6005-4e54-82d8-b39a8a011065}; !- Outlet Port

OS:Node,
  {412c024c-5edd-46cd-a42a-5ad6409d217e}, !- Handle
  Dining ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c8c6102b-86a7-4f01-9323-a219de8994b9}, !- Inlet Port
  {9647b0d3-0457-445b-8169-453cbd9b4ca3}; !- Outlet Port

OS:Connection,
  {8b65f44b-c9cf-4771-ab5f-8b5812677bc7}, !- Handle
  {6787a027-c3c7-470a-a1d6-cbf067b54e3b}, !- Name
  {4443d981-a3d0-4be3-af47-2891a64a68d4}, !- Source Object
  10,                                     !- Outlet Port
  {fc4b0565-00c3-4e6b-a856-84353e3d0db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950a3861-6005-4e54-82d8-b39a8a011065}, !- Handle
  {d0c70c48-2a9e-48e3-97a1-62fdaaaef76b}, !- Name
  {09a18640-fcaa-4900-a90b-676becfc149b}, !- Source Object
  3,                                      !- Outlet Port
  {4443d981-a3d0-4be3-af47-2891a64a68d4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be412810-2ec7-4e52-b1fc-34e91200c88b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {38439288-c764-46da-9d98-76659606d91e}, !- Inlet Node Name
  {6ea37519-d436-496f-8d98-c3c21b27e903}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f43ec07-d53e-48e2-b3aa-397c3d94778a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5ea402e5-bb6f-411e-a18f-35bb6b209452}, !- Outlet Node Name
  {3b081365-a711-4ef9-82b3-5c77e7590716}; !- Inlet Node Name 1

OS:Connection,
  {38439288-c764-46da-9d98-76659606d91e}, !- Handle
  {3d1d0166-68ff-4b73-b35e-a221990e0a5d}, !- Name
  {fc4b0565-00c3-4e6b-a856-84353e3d0db7}, !- Source Object
  3,                                      !- Outlet Port
  {be412810-2ec7-4e52-b1fc-34e91200c88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea402e5-bb6f-411e-a18f-35bb6b209452}, !- Handle
  {73609fd2-cdab-49df-98e2-2bb06e1935dd}, !- Name
  {6f43ec07-d53e-48e2-b3aa-397c3d94778a}, !- Source Object
  2,                                      !- Outlet Port
  {09a18640-fcaa-4900-a90b-676becfc149b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9415dc6-c22a-4aec-80e6-187b4c9de0fb}, !- Handle
  {4443d981-a3d0-4be3-af47-2891a64a68d4}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
<<<<<<< HEAD
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Handle
  Always On Discrete,                     !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Handle
=======
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Handle
  Always On Discrete,                     !- Name
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0aa113ad-bec6-4476-aa0b-eb110622bbe4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {a2352d0d-6ba9-4cf5-acd6-2a21335c63fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {951a4c01-d20e-40f0-9a9c-a7247fa7499b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cced3bba-76d2-4328-8baa-c7e8bdeb0694}, !- Handle
  Dining ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Control Zone Name
  {5edc7e83-1c11-466c-ba8c-a971d0398f99}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {35c9a8b8-752f-417b-9995-828af531fbde}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {da222145-3922-4fae-aaa4-96a9e1756061}, !- Availability Schedule Name
=======
  {9c26d7a3-3522-43cd-baa9-2799d9b13608}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a3195852-4cb5-4b50-a468-baff7a931d08}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {024068c0-3f7e-4ae4-bc9e-25f6819e7db0}, !- Handle
  Dining ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Control Zone Name
  {d6b63ea7-2f68-4b8e-a781-dec5ab6d9b46}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b25a6718-363f-483f-8990-47946e7805ba}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {b79818b7-154f-44e9-93ca-21756f9f88dc}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {cc57e689-2e65-4555-8c26-da1ef7747689}, !- Air Inlet Node Name
  {f94244a8-a0a9-4782-a84c-75ddb24168a0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fb207444-f5b8-4534-9b7a-e49c5dfa87c3}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil,          !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7d15cea3-1369-4ab7-a638-643ad02f9c58}, !- Air Inlet Node Name
  {dd4adbf5-0229-416d-94e4-db7c678dd9ae}, !- Air Outlet Node Name
=======
  {ccfc5c1f-1db7-4f6c-807e-013303f35df5}, !- Air Inlet Node Name
  {1cb97b68-69d0-4eed-9527-24e5d0d73e3d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {797376d2-56f1-45e1-bad9-00867f43ff18}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil,          !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {888c9998-dceb-4274-b491-c894c7b35c6c}, !- Air Inlet Node Name
  {d3a275eb-739d-4410-9aeb-bb90b02d99a0}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
<<<<<<< HEAD
  {4e3e4fbd-86fd-461b-ab4d-be56a863811b}, !- Handle
  Always Off Discrete,                    !- Name
  {ebc436a6-8fd5-4fe4-a0fd-a1d913bcefdd}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {ebc436a6-8fd5-4fe4-a0fd-a1d913bcefdd}, !- Handle
=======
  {1c2253d2-4153-408d-b4dd-a6a29689d6ac}, !- Handle
  Always Off Discrete,                    !- Name
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {ceb9641f-ae44-457b-9f06-3c32e2d750e3}, !- Handle
  Dining ZN PSZ-AC No Heat,               !- Name
  {4e3e4fbd-86fd-461b-ab4d-be56a863811b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {da9cc99f-fe49-4ae4-a181-8d3f35ccf7fb}, !- Air Inlet Node Name
  {c6581e3f-8cf5-4e6c-b950-a7cfd0ebf7bc}, !- Air Outlet Node Name
  {09d404c0-2ac1-4848-a4dc-bd1c1da0ca54}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {e3696a03-dd0b-4682-8930-53cf7f1908e1}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 145kBtu/hr 10.8EER, !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
=======
  {863b6362-c3bd-4fef-b9fb-c2deffa4b258}, !- Handle
  Dining ZN PSZ-AC No Heat,               !- Name
  {1c2253d2-4153-408d-b4dd-a6a29689d6ac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {d01a6c88-f55b-41ff-bb92-b9b69238412f}, !- Air Inlet Node Name
  {6c0a98a4-bc84-4e68-ad57-066820f4868a}, !- Air Outlet Node Name
  {e929e3f3-f75e-455f-91ea-405b39689893}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {5e5a819a-d0a4-47a3-b805-9cde675bfbaf}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 137kBtu/hr 10.8EER, !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.73224036438218,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {1a7ad63d-870e-4eec-a8ab-08ec57036626}, !- Air Inlet Node Name
  {983adf4b-ff39-4d15-be99-7cc87e4664f6}, !- Air Outlet Node Name
  {558f0100-d83f-44d4-b257-983887313502}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8351521d-3703-489b-a2dc-007ad874f499}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d7ab279d-4ae8-4686-b1cc-f1013aa651a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {1165f41a-67c5-400d-9259-cdd171856900}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf45101a-baa8-4b43-a6b2-dc5848929d10}, !- Part Load Fraction Correlation Curve Name
=======
  {7a8a31e3-9205-4a6c-befd-38d9db4ef0aa}, !- Air Inlet Node Name
  {55b1028b-780e-40e6-b714-709fac04c338}, !- Air Outlet Node Name
  {a7fea92e-9b05-472d-bb3e-02fc4db4bdbb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff0b53ea-2995-49aa-84f2-2e6e9228fe59}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c73aad21-d6f8-4e92-b465-31d03ef36cdb}, !- Energy Input Ratio Function of Temperature Curve Name
  {e8d1450d-576d-485d-8c02-9d32f015be95}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88006018-0a50-4724-9833-0dbf0c2b8bd9}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.73224036438218,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {558f0100-d83f-44d4-b257-983887313502}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d7ab279d-4ae8-4686-b1cc-f1013aa651a0}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {a7fea92e-9b05-472d-bb3e-02fc4db4bdbb}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c73aad21-d6f8-4e92-b465-31d03ef36cdb}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {f94244a8-a0a9-4782-a84c-75ddb24168a0}, !- Handle
  {95513008-4674-4d8a-8ab0-a9977b674999}, !- Name
  {35c9a8b8-752f-417b-9995-828af531fbde}, !- Source Object
  9,                                      !- Outlet Port
  {5edc7e83-1c11-466c-ba8c-a971d0398f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09d404c0-2ac1-4848-a4dc-bd1c1da0ca54}, !- Handle
  Dining ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {c6581e3f-8cf5-4e6c-b950-a7cfd0ebf7bc}, !- Inlet Port
  {cc57e689-2e65-4555-8c26-da1ef7747689}; !- Outlet Port

OS:Connection,
  {c6581e3f-8cf5-4e6c-b950-a7cfd0ebf7bc}, !- Handle
  {cc1864d7-6da2-4902-bc0e-99b71e17172a}, !- Name
  {ceb9641f-ae44-457b-9f06-3c32e2d750e3}, !- Source Object
  6,                                      !- Outlet Port
  {09d404c0-2ac1-4848-a4dc-bd1c1da0ca54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc57e689-2e65-4555-8c26-da1ef7747689}, !- Handle
  {1913e708-e637-47b3-a5f0-73031e7bc405}, !- Name
  {09d404c0-2ac1-4848-a4dc-bd1c1da0ca54}, !- Source Object
  3,                                      !- Outlet Port
  {35c9a8b8-752f-417b-9995-828af531fbde}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0eb35a52-9a9e-4674-9a08-3879807935d4}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {dd4adbf5-0229-416d-94e4-db7c678dd9ae}, !- Inlet Port
  {da9cc99f-fe49-4ae4-a181-8d3f35ccf7fb}; !- Outlet Port

OS:Connection,
  {dd4adbf5-0229-416d-94e4-db7c678dd9ae}, !- Handle
  {bc6d5788-f2e7-4053-b296-4f0d69c5d345}, !- Name
  {fb207444-f5b8-4534-9b7a-e49c5dfa87c3}, !- Source Object
  6,                                      !- Outlet Port
  {0eb35a52-9a9e-4674-9a08-3879807935d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9cc99f-fe49-4ae4-a181-8d3f35ccf7fb}, !- Handle
  {0fad345c-7647-44ef-9d9e-de2fdebf248e}, !- Name
  {0eb35a52-9a9e-4674-9a08-3879807935d4}, !- Source Object
  3,                                      !- Outlet Port
  {ceb9641f-ae44-457b-9f06-3c32e2d750e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {014e893c-fdff-4b4d-a42c-cb07d04b46af}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 145kBtu/hr 10.8EER Outlet Air Node, !- Name
  {983adf4b-ff39-4d15-be99-7cc87e4664f6}, !- Inlet Port
  {7d15cea3-1369-4ab7-a638-643ad02f9c58}; !- Outlet Port

OS:Connection,
  {983adf4b-ff39-4d15-be99-7cc87e4664f6}, !- Handle
  {335cc541-524b-4984-8a87-8afa55323765}, !- Name
  {e3696a03-dd0b-4682-8930-53cf7f1908e1}, !- Source Object
  8,                                      !- Outlet Port
  {014e893c-fdff-4b4d-a42c-cb07d04b46af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d15cea3-1369-4ab7-a638-643ad02f9c58}, !- Handle
  {9c392291-99f9-45b1-94f1-21917a3cbc7e}, !- Name
  {014e893c-fdff-4b4d-a42c-cb07d04b46af}, !- Source Object
  3,                                      !- Outlet Port
  {fb207444-f5b8-4534-9b7a-e49c5dfa87c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ba05906d-5d27-4f8d-8b9c-53a75b39fc0b}, !- Handle
=======
  {1cb97b68-69d0-4eed-9527-24e5d0d73e3d}, !- Handle
  {4aa779fb-34cc-46a1-923c-b3ba9a730a93}, !- Name
  {b25a6718-363f-483f-8990-47946e7805ba}, !- Source Object
  9,                                      !- Outlet Port
  {d6b63ea7-2f68-4b8e-a781-dec5ab6d9b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e929e3f3-f75e-455f-91ea-405b39689893}, !- Handle
  Dining ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {6c0a98a4-bc84-4e68-ad57-066820f4868a}, !- Inlet Port
  {ccfc5c1f-1db7-4f6c-807e-013303f35df5}; !- Outlet Port

OS:Connection,
  {6c0a98a4-bc84-4e68-ad57-066820f4868a}, !- Handle
  {721c5a0f-50ab-4af5-bd38-cb8c2b18f6c7}, !- Name
  {863b6362-c3bd-4fef-b9fb-c2deffa4b258}, !- Source Object
  6,                                      !- Outlet Port
  {e929e3f3-f75e-455f-91ea-405b39689893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccfc5c1f-1db7-4f6c-807e-013303f35df5}, !- Handle
  {d2cc9872-d592-4cd7-91f8-381d9ceb1434}, !- Name
  {e929e3f3-f75e-455f-91ea-405b39689893}, !- Source Object
  3,                                      !- Outlet Port
  {b25a6718-363f-483f-8990-47946e7805ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c79be26f-bad3-4121-be01-d6d6fcabe17e}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d3a275eb-739d-4410-9aeb-bb90b02d99a0}, !- Inlet Port
  {d01a6c88-f55b-41ff-bb92-b9b69238412f}; !- Outlet Port

OS:Connection,
  {d3a275eb-739d-4410-9aeb-bb90b02d99a0}, !- Handle
  {d0cace74-cefd-4cad-91b5-e6316f27044e}, !- Name
  {797376d2-56f1-45e1-bad9-00867f43ff18}, !- Source Object
  6,                                      !- Outlet Port
  {c79be26f-bad3-4121-be01-d6d6fcabe17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01a6c88-f55b-41ff-bb92-b9b69238412f}, !- Handle
  {6138bb02-c572-4645-84fb-c5b06705bf8a}, !- Name
  {c79be26f-bad3-4121-be01-d6d6fcabe17e}, !- Source Object
  3,                                      !- Outlet Port
  {863b6362-c3bd-4fef-b9fb-c2deffa4b258}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c8dd146c-c62d-40e7-9f26-66a7e98e4b1c}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 137kBtu/hr 10.8EER Outlet Air Node, !- Name
  {55b1028b-780e-40e6-b714-709fac04c338}, !- Inlet Port
  {888c9998-dceb-4274-b491-c894c7b35c6c}; !- Outlet Port

OS:Connection,
  {55b1028b-780e-40e6-b714-709fac04c338}, !- Handle
  {a2b7133a-437e-479d-b067-87d63ea3407a}, !- Name
  {5e5a819a-d0a4-47a3-b805-9cde675bfbaf}, !- Source Object
  8,                                      !- Outlet Port
  {c8dd146c-c62d-40e7-9f26-66a7e98e4b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888c9998-dceb-4274-b491-c894c7b35c6c}, !- Handle
  {693cfe12-b096-4239-a942-be142386a2bb}, !- Name
  {c8dd146c-c62d-40e7-9f26-66a7e98e4b1c}, !- Source Object
  3,                                      !- Outlet Port
  {797376d2-56f1-45e1-bad9-00867f43ff18}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {17b79b76-0081-45ce-969c-b5d2e197c1f4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dining ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {3f315bfb-1a89-49ec-803d-fc3a61be5401}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d2a6326-cace-4354-baca-b0d5159f569a}, !- Controller Mechanical Ventilation
=======
  {186f9f15-e04a-4b4a-b358-1aaa4e9adb50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0476ffc9-9d36-4c2f-89a9-f06dcd249643}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {3d2a6326-cace-4354-baca-b0d5159f569a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule
=======
  {0476ffc9-9d36-4c2f-89a9-f06dcd249643}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {bad5b033-ba63-4724-9236-ceba1d8d9969}, !- Handle
  Dining ZN PSZ-AC OA System,             !- Name
  {ba05906d-5d27-4f8d-8b9c-53a75b39fc0b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53f32156-748b-4237-8980-5fad5696b030}, !- Mixed Air Node Name
  {1a44d63a-9bb2-42e6-875c-abe3163a35a5}, !- Outdoor Air Stream Node Name
  {000b9ddf-12ca-43b4-81c0-f986370ea99b}, !- Relief Air Stream Node Name
  {64da8b37-40a8-4644-ba3a-7bce81c09c48}; !- Return Air Stream Node Name

OS:Node,
  {f1c8f88e-ed49-40a7-ac66-d968d424e1b1}, !- Handle
  Dining ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {1a44d63a-9bb2-42e6-875c-abe3163a35a5}; !- Outlet Port

OS:Connection,
  {1a44d63a-9bb2-42e6-875c-abe3163a35a5}, !- Handle
  {9ceb2e74-30be-4a17-8e00-a62280aeae55}, !- Name
  {f1c8f88e-ed49-40a7-ac66-d968d424e1b1}, !- Source Object
  3,                                      !- Outlet Port
  {bad5b033-ba63-4724-9236-ceba1d8d9969}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83a452b3-61ba-4944-9eab-9d1f68d2e735}, !- Handle
  Dining ZN PSZ-AC Relief Air Node,       !- Name
  {000b9ddf-12ca-43b4-81c0-f986370ea99b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {000b9ddf-12ca-43b4-81c0-f986370ea99b}, !- Handle
  {5d41bf1b-b8ba-4467-9072-f293cf5fd4b2}, !- Name
  {bad5b033-ba63-4724-9236-ceba1d8d9969}, !- Source Object
  7,                                      !- Outlet Port
  {83a452b3-61ba-4944-9eab-9d1f68d2e735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9266ddf0-58fa-4c08-9330-8960ce69f72d}, !- Handle
  Dining ZN PSZ-AC Mixed Air Node,        !- Name
  {53f32156-748b-4237-8980-5fad5696b030}, !- Inlet Port
  {1a7ad63d-870e-4eec-a8ab-08ec57036626}; !- Outlet Port

OS:Connection,
  {64da8b37-40a8-4644-ba3a-7bce81c09c48}, !- Handle
  {a131a971-139a-4e3c-860a-590755ef4bd1}, !- Name
  {a8e8c6c6-2cce-4805-8162-e58e9a68b01c}, !- Source Object
  3,                                      !- Outlet Port
  {bad5b033-ba63-4724-9236-ceba1d8d9969}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53f32156-748b-4237-8980-5fad5696b030}, !- Handle
  {33b7c074-abb6-4ec8-815d-0f90a49beffb}, !- Name
  {bad5b033-ba63-4724-9236-ceba1d8d9969}, !- Source Object
  5,                                      !- Outlet Port
  {9266ddf0-58fa-4c08-9330-8960ce69f72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a7ad63d-870e-4eec-a8ab-08ec57036626}, !- Handle
  {63f18361-4f2f-43a3-8bf2-fd7705f09447}, !- Name
  {9266ddf0-58fa-4c08-9330-8960ce69f72d}, !- Source Object
  3,                                      !- Outlet Port
  {e3696a03-dd0b-4682-8930-53cf7f1908e1}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {951a4c01-d20e-40f0-9a9c-a7247fa7499b}, !- Handle
=======
  {e9ed9b2d-e091-4234-a89a-7f657604cdba}, !- Handle
  Dining ZN PSZ-AC OA System,             !- Name
  {17b79b76-0081-45ce-969c-b5d2e197c1f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5205c188-4cb8-4eaf-a66b-bad1352d058f}, !- Mixed Air Node Name
  {0d1961a0-e7f9-4295-b475-e22ec60095e7}, !- Outdoor Air Stream Node Name
  {5d2b4d1d-f3f5-4195-81f0-579f494e617d}, !- Relief Air Stream Node Name
  {d49508ac-9eb7-46e8-bed8-0c67db2cc8f4}; !- Return Air Stream Node Name

OS:Node,
  {b2bbe650-aba1-4494-9c30-fc7a16cd0e58}, !- Handle
  Dining ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {0d1961a0-e7f9-4295-b475-e22ec60095e7}; !- Outlet Port

OS:Connection,
  {0d1961a0-e7f9-4295-b475-e22ec60095e7}, !- Handle
  {f147af7c-209f-4a79-8a87-24d70ee325b7}, !- Name
  {b2bbe650-aba1-4494-9c30-fc7a16cd0e58}, !- Source Object
  3,                                      !- Outlet Port
  {e9ed9b2d-e091-4234-a89a-7f657604cdba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4733bba-03ac-407b-8187-a6b303fb619b}, !- Handle
  Dining ZN PSZ-AC Relief Air Node,       !- Name
  {5d2b4d1d-f3f5-4195-81f0-579f494e617d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d2b4d1d-f3f5-4195-81f0-579f494e617d}, !- Handle
  {8a2b5ff9-4387-4f9d-be43-d1ba52b79df5}, !- Name
  {e9ed9b2d-e091-4234-a89a-7f657604cdba}, !- Source Object
  7,                                      !- Outlet Port
  {c4733bba-03ac-407b-8187-a6b303fb619b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1dfa612-474d-4d6e-9679-f7349e9e5dd8}, !- Handle
  Dining ZN PSZ-AC Mixed Air Node,        !- Name
  {5205c188-4cb8-4eaf-a66b-bad1352d058f}, !- Inlet Port
  {7a8a31e3-9205-4a6c-befd-38d9db4ef0aa}; !- Outlet Port

OS:Connection,
  {d49508ac-9eb7-46e8-bed8-0c67db2cc8f4}, !- Handle
  {c345f165-00e7-42b3-b593-8d3704656152}, !- Name
  {79f86c48-b6e4-41d0-aaf3-0a755f387537}, !- Source Object
  3,                                      !- Outlet Port
  {e9ed9b2d-e091-4234-a89a-7f657604cdba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5205c188-4cb8-4eaf-a66b-bad1352d058f}, !- Handle
  {90d9e9ca-1c76-4eea-b06d-951f45b55cf8}, !- Name
  {e9ed9b2d-e091-4234-a89a-7f657604cdba}, !- Source Object
  5,                                      !- Outlet Port
  {a1dfa612-474d-4d6e-9679-f7349e9e5dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8a31e3-9205-4a6c-befd-38d9db4ef0aa}, !- Handle
  {bcb9c4e5-a666-48c3-8a9f-52a750cc0fbd}, !- Name
  {a1dfa612-474d-4d6e-9679-f7349e9e5dd8}, !- Source Object
  3,                                      !- Outlet Port
  {5e5a819a-d0a4-47a3-b805-9cde675bfbaf}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a3195852-4cb5-4b50-a468-baff7a931d08}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {ced507b6-4a2f-4d0e-b070-eb7d0f02e29d}, !- Control Zone or Zone List Name
  {1078a80d-0bda-4af7-9d71-463ab6d416a5}, !- Cooling Control Zone or Zone List Name
  {55aa1a84-3ecb-4635-902f-bdc97ed9e5ec}, !- Heating Control Zone or Zone List Name
  {239d238c-ed6d-49d7-a142-eaad38308ed6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ced507b6-4a2f-4d0e-b070-eb7d0f02e29d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1078a80d-0bda-4af7-9d71-463ab6d416a5}, !- Handle
  {34f0e610-db88-47db-b76e-db425b1658ac}; !- Name

OS:ModelObjectList,
  {55aa1a84-3ecb-4635-902f-bdc97ed9e5ec}, !- Handle
  {99caaa21-745c-4e5c-af8e-e3d8dbcdb220}; !- Name

OS:ModelObjectList,
  {239d238c-ed6d-49d7-a142-eaad38308ed6}, !- Handle
  {ef5b3ded-ef74-420f-83f6-82cf972986e0}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c652b449-c22a-4950-83eb-b261a802ed17}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
  {928badb6-0115-407f-95c5-23680d562fcf}, !- Air Inlet Node Name
  {9928168f-b9c0-4d95-8031-1cbcbbef92a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {002e56d6-3130-4d53-87af-3ae00219de91}, !- Handle
  Dining ZN Return Air Node,              !- Name
  {79fc53de-cd1b-49f0-9dd7-a74358ed89d2}, !- Inlet Port
  {7d878ca8-8aff-480d-91f1-170cc2f63e26}; !- Outlet Port

OS:Connection,
  {f1dca67b-0863-4324-a3a2-6e1b83430d4c}, !- Handle
  {0de55bbf-4f62-4106-aedd-3eca9a454e56}, !- Name
  {97752445-7599-4a74-9426-4890e4492bec}, !- Source Object
  3,                                      !- Outlet Port
  {1f4e5c65-7afc-4b0e-9055-f253e7217684}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79fc53de-cd1b-49f0-9dd7-a74358ed89d2}, !- Handle
  {ec3ec521-f7c6-4110-ba40-b1d84c95c781}, !- Name
  {6a6d9234-491e-4737-a822-64a85bb768b6}, !- Source Object
  3,                                      !- Outlet Port
  {002e56d6-3130-4d53-87af-3ae00219de91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d878ca8-8aff-480d-91f1-170cc2f63e26}, !- Handle
  {2125390b-3659-4e8f-9a08-d7a275ea25d9}, !- Name
  {002e56d6-3130-4d53-87af-3ae00219de91}, !- Source Object
  3,                                      !- Outlet Port
  {b46b7878-9496-4a1a-8c8d-b96f7b445280}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c660244-def1-4fe6-8edb-2851f55ff6ca}, !- Handle
  Dining ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {5da0cfac-bc54-4fe0-8da9-ca84d26a62e8}, !- Inlet Port
  {928badb6-0115-407f-95c5-23680d562fcf}; !- Outlet Port

OS:Connection,
  {5da0cfac-bc54-4fe0-8da9-ca84d26a62e8}, !- Handle
  {04b7065a-7d04-46d6-bd9a-dd35dc84c99c}, !- Name
  {099e8b01-1e4f-4ea0-9682-bf893d0586fa}, !- Source Object
  3,                                      !- Outlet Port
  {8c660244-def1-4fe6-8edb-2851f55ff6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928badb6-0115-407f-95c5-23680d562fcf}, !- Handle
  {73ce2420-990d-4f5c-bdf8-c1e6e5e51e1f}, !- Name
  {8c660244-def1-4fe6-8edb-2851f55ff6ca}, !- Source Object
  3,                                      !- Outlet Port
  {c652b449-c22a-4950-83eb-b261a802ed17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9928168f-b9c0-4d95-8031-1cbcbbef92a2}, !- Handle
  {af7828ae-023a-4149-93a7-af26f148fbdf}, !- Name
  {c652b449-c22a-4950-83eb-b261a802ed17}, !- Source Object
  4,                                      !- Outlet Port
  {97752445-7599-4a74-9426-4890e4492bec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {713ee536-7c4c-4edb-982e-9303a3228af8}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {da222145-3922-4fae-aaa4-96a9e1756061}, !- Availability Schedule
  {c96fb142-7500-42e7-aaad-8311723d715c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ebd5653-7094-4741-9599-d7df4316622d}, !- Supply Side Inlet Node Name
  {3018f914-ef70-4b8e-a385-e6b9de800847}, !- Demand Side Outlet Node Name
  {298407d0-537e-4803-99b3-e4f808c93f15}, !- Demand Side Inlet Node A
  {053254f1-28f7-43cd-ac02-ef4cf0a36291}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b990d857-0920-42ab-94eb-6567a8b51b29}, !- Demand Mixer Name
  {ddf1810c-328e-4d11-9a11-5633ab79746e}, !- Demand Splitter A Name
=======
  {3ee704ef-a1e7-465d-95d8-7e7dc84951d5}, !- Control Zone or Zone List Name
  {440105ce-8300-445f-8ea9-b83776f2ea89}, !- Cooling Control Zone or Zone List Name
  {5c05696e-e679-49f1-855e-f44048234b71}, !- Heating Control Zone or Zone List Name
  {7eac412a-35f5-4ba2-9dbc-a5dd1f0d2bc8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3ee704ef-a1e7-465d-95d8-7e7dc84951d5}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {440105ce-8300-445f-8ea9-b83776f2ea89}, !- Handle
  {375d6641-d375-4fb9-911b-9fa01dcc5cd7}; !- Name

OS:ModelObjectList,
  {5c05696e-e679-49f1-855e-f44048234b71}, !- Handle
  {a875f8f0-4be9-4583-8119-8d14fabee1bd}; !- Name

OS:ModelObjectList,
  {7eac412a-35f5-4ba2-9dbc-a5dd1f0d2bc8}, !- Handle
  {9f14037a-5623-440d-98da-16121b1cb4e2}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0802d343-b99f-404e-ba1e-06fc528a63e9}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
  {4b84824d-6066-4467-ab91-fa38a193dcde}, !- Air Inlet Node Name
  {c8c6102b-86a7-4f01-9323-a219de8994b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5244f95-e1ff-41f3-9ff3-10c5acb754f0}, !- Handle
  Dining ZN Return Air Node,              !- Name
  {be360416-22e7-416e-bff9-b90d198d80ac}, !- Inlet Port
  {3b081365-a711-4ef9-82b3-5c77e7590716}; !- Outlet Port

OS:Connection,
  {9647b0d3-0457-445b-8169-453cbd9b4ca3}, !- Handle
  {cd53fa58-c5e3-4501-8743-8c0f35c046e3}, !- Name
  {412c024c-5edd-46cd-a42a-5ad6409d217e}, !- Source Object
  3,                                      !- Outlet Port
  {43992cbb-ac11-4d63-924f-b7ceebe40b9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be360416-22e7-416e-bff9-b90d198d80ac}, !- Handle
  {9cf2b434-14a1-49ac-ad07-15deaecacaf1}, !- Name
  {40072953-8eec-4d44-aa7a-15d8ef6a2ce8}, !- Source Object
  3,                                      !- Outlet Port
  {b5244f95-e1ff-41f3-9ff3-10c5acb754f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b081365-a711-4ef9-82b3-5c77e7590716}, !- Handle
  {9095619c-a82d-4937-8662-e3b23ef55b28}, !- Name
  {b5244f95-e1ff-41f3-9ff3-10c5acb754f0}, !- Source Object
  3,                                      !- Outlet Port
  {6f43ec07-d53e-48e2-b3aa-397c3d94778a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a592b8cb-639a-4261-869b-51bae4118daf}, !- Handle
  Dining ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6ea37519-d436-496f-8d98-c3c21b27e903}, !- Inlet Port
  {4b84824d-6066-4467-ab91-fa38a193dcde}; !- Outlet Port

OS:Connection,
  {6ea37519-d436-496f-8d98-c3c21b27e903}, !- Handle
  {40ab79f1-6c5a-4d95-8999-3a8e58b5b4ba}, !- Name
  {be412810-2ec7-4e52-b1fc-34e91200c88b}, !- Source Object
  3,                                      !- Outlet Port
  {a592b8cb-639a-4261-869b-51bae4118daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b84824d-6066-4467-ab91-fa38a193dcde}, !- Handle
  {a195bd84-9660-4c82-8c1a-077a88a472e5}, !- Name
  {a592b8cb-639a-4261-869b-51bae4118daf}, !- Source Object
  3,                                      !- Outlet Port
  {0802d343-b99f-404e-ba1e-06fc528a63e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8c6102b-86a7-4f01-9323-a219de8994b9}, !- Handle
  {2172eb0c-6de3-481a-a70e-0b78c87e173c}, !- Name
  {0802d343-b99f-404e-ba1e-06fc528a63e9}, !- Source Object
  4,                                      !- Outlet Port
  {412c024c-5edd-46cd-a42a-5ad6409d217e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2cfc7222-5a08-4c49-afdb-c8a671b85bf2}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {b79818b7-154f-44e9-93ca-21756f9f88dc}, !- Availability Schedule
  {bef05b47-4ffb-43bd-8108-d916dc3e00b8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1fe39d08-c76f-4ea3-b5d1-55e1c5696bd5}, !- Supply Side Inlet Node Name
  {2fa5e034-8fe8-4df1-89b3-42913eb9f897}, !- Demand Side Outlet Node Name
  {89e309a5-f217-4ae6-ba1d-8f232021a784}, !- Demand Side Inlet Node A
  {baa3de71-5b16-40cf-8d7b-83d2044b53da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a712a07-999a-4351-928c-dce2caacd732}, !- Demand Mixer Name
  {fedea0e0-8548-4329-8ee5-cfff466cf260}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {f6783ed2-3e80-4915-bc5f-3b9b3609dfcf}, !- Handle
  Kitchen ZN PSZ-AC Supply Inlet Node,    !- Name
  {3ebd5653-7094-4741-9599-d7df4316622d}, !- Inlet Port
  {6d1c517d-2a06-40e6-a157-8ebb8a2d1d54}; !- Outlet Port

OS:Node,
  {2a7bf7e8-afdb-4299-8571-73898a09dda2}, !- Handle
  Kitchen ZN PSZ-AC Supply Outlet Node,   !- Name
  {faf06302-6c38-4702-bff2-26153057d2ff}, !- Inlet Port
  {053254f1-28f7-43cd-ac02-ef4cf0a36291}; !- Outlet Port

OS:Connection,
  {3ebd5653-7094-4741-9599-d7df4316622d}, !- Handle
  {6f963cc9-c56e-40b3-9ef0-d846790559ec}, !- Name
  {713ee536-7c4c-4edb-982e-9303a3228af8}, !- Source Object
  8,                                      !- Outlet Port
  {f6783ed2-3e80-4915-bc5f-3b9b3609dfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053254f1-28f7-43cd-ac02-ef4cf0a36291}, !- Handle
  {7e43fa60-54dc-48a6-9dda-abf1587dca97}, !- Name
  {2a7bf7e8-afdb-4299-8571-73898a09dda2}, !- Source Object
  3,                                      !- Outlet Port
  {713ee536-7c4c-4edb-982e-9303a3228af8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bf55fe86-e149-434f-b399-2c89a117b14d}, !- Handle
  Kitchen ZN PSZ-AC Demand Inlet Node,    !- Name
  {298407d0-537e-4803-99b3-e4f808c93f15}, !- Inlet Port
  {139aecbd-ad03-43ed-b529-b1631b1dda51}; !- Outlet Port

OS:Node,
  {4ea2242a-b7b6-4ecd-addd-f51c35cc291d}, !- Handle
  Kitchen ZN PSZ-AC Demand Outlet Node,   !- Name
  {0c4c16ed-45af-4d44-8fd1-eeff3e790176}, !- Inlet Port
  {3018f914-ef70-4b8e-a385-e6b9de800847}; !- Outlet Port

OS:Node,
  {d85ea1bb-e461-4054-8c23-54168412398c}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8fec346f-9051-41e9-8036-d44155e7818c}, !- Inlet Port
  {d58b82b7-e980-4df9-9ccb-e6b6487e1442}; !- Outlet Port

OS:Connection,
  {298407d0-537e-4803-99b3-e4f808c93f15}, !- Handle
  {21d802bf-5ac4-4e3f-913b-0f7e306cab67}, !- Name
  {713ee536-7c4c-4edb-982e-9303a3228af8}, !- Source Object
  10,                                     !- Outlet Port
  {bf55fe86-e149-434f-b399-2c89a117b14d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3018f914-ef70-4b8e-a385-e6b9de800847}, !- Handle
  {dcfcbfeb-826e-44e1-8199-b3b9f4042ac1}, !- Name
  {4ea2242a-b7b6-4ecd-addd-f51c35cc291d}, !- Source Object
  3,                                      !- Outlet Port
  {713ee536-7c4c-4edb-982e-9303a3228af8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ddf1810c-328e-4d11-9a11-5633ab79746e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {139aecbd-ad03-43ed-b529-b1631b1dda51}, !- Inlet Node Name
  {e5e199ca-24d3-4198-971f-d91d97abd167}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b990d857-0920-42ab-94eb-6567a8b51b29}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0c4c16ed-45af-4d44-8fd1-eeff3e790176}, !- Outlet Node Name
  {e8debfd2-99d8-4e70-8916-cf388bea2ef3}; !- Inlet Node Name 1

OS:Connection,
  {139aecbd-ad03-43ed-b529-b1631b1dda51}, !- Handle
  {a9603d2a-2c70-475a-acb0-bac6bb894345}, !- Name
  {bf55fe86-e149-434f-b399-2c89a117b14d}, !- Source Object
  3,                                      !- Outlet Port
  {ddf1810c-328e-4d11-9a11-5633ab79746e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4c16ed-45af-4d44-8fd1-eeff3e790176}, !- Handle
  {659c603f-c295-4703-8002-ebba6d5918b2}, !- Name
  {b990d857-0920-42ab-94eb-6567a8b51b29}, !- Source Object
  2,                                      !- Outlet Port
  {4ea2242a-b7b6-4ecd-addd-f51c35cc291d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a350559-7fc0-4e3a-957f-a903337a0ab9}, !- Handle
  {713ee536-7c4c-4edb-982e-9303a3228af8}, !- AirLoop Name
=======
  {061a7537-757d-411c-9810-08bc73554bcf}, !- Handle
  Kitchen ZN PSZ-AC Supply Inlet Node,    !- Name
  {1fe39d08-c76f-4ea3-b5d1-55e1c5696bd5}, !- Inlet Port
  {844a1bf8-95ef-49f6-ae69-ccb7482494f2}; !- Outlet Port

OS:Node,
  {d63064fa-b6ab-432b-9285-366b93cf7982}, !- Handle
  Kitchen ZN PSZ-AC Supply Outlet Node,   !- Name
  {164c0728-8faa-429b-ae3d-2c8a615c590f}, !- Inlet Port
  {baa3de71-5b16-40cf-8d7b-83d2044b53da}; !- Outlet Port

OS:Connection,
  {1fe39d08-c76f-4ea3-b5d1-55e1c5696bd5}, !- Handle
  {e2c893e7-2352-4afb-ae95-70f63762343f}, !- Name
  {2cfc7222-5a08-4c49-afdb-c8a671b85bf2}, !- Source Object
  8,                                      !- Outlet Port
  {061a7537-757d-411c-9810-08bc73554bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa3de71-5b16-40cf-8d7b-83d2044b53da}, !- Handle
  {8acd9bc6-6f55-4263-b620-90104dd284eb}, !- Name
  {d63064fa-b6ab-432b-9285-366b93cf7982}, !- Source Object
  3,                                      !- Outlet Port
  {2cfc7222-5a08-4c49-afdb-c8a671b85bf2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f8121ed0-7d8e-43df-891e-eda95e285d0f}, !- Handle
  Kitchen ZN PSZ-AC Demand Inlet Node,    !- Name
  {89e309a5-f217-4ae6-ba1d-8f232021a784}, !- Inlet Port
  {181a4678-e155-4a03-97b6-95926542f0ef}; !- Outlet Port

OS:Node,
  {3f1c727a-c13c-476a-9c6b-ac34c73eb563}, !- Handle
  Kitchen ZN PSZ-AC Demand Outlet Node,   !- Name
  {eb508150-87d1-445c-a30b-84e12a67bce6}, !- Inlet Port
  {2fa5e034-8fe8-4df1-89b3-42913eb9f897}; !- Outlet Port

OS:Node,
  {d5ee9409-9583-4287-88cd-f0a116e4a0bc}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c05a1400-fca7-4ce9-b3bf-21ca02f99fc0}, !- Inlet Port
  {24d96d63-cea2-4037-82fa-38e2bb31fd4f}; !- Outlet Port

OS:Connection,
  {89e309a5-f217-4ae6-ba1d-8f232021a784}, !- Handle
  {e09f1147-511a-4081-8e07-10d30a462b64}, !- Name
  {2cfc7222-5a08-4c49-afdb-c8a671b85bf2}, !- Source Object
  10,                                     !- Outlet Port
  {f8121ed0-7d8e-43df-891e-eda95e285d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa5e034-8fe8-4df1-89b3-42913eb9f897}, !- Handle
  {8f484fbd-c69e-4257-86d0-5b2f88fa7ba0}, !- Name
  {3f1c727a-c13c-476a-9c6b-ac34c73eb563}, !- Source Object
  3,                                      !- Outlet Port
  {2cfc7222-5a08-4c49-afdb-c8a671b85bf2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fedea0e0-8548-4329-8ee5-cfff466cf260}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {181a4678-e155-4a03-97b6-95926542f0ef}, !- Inlet Node Name
  {6a06fd9c-0207-49af-a903-aea4c15cda1d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a712a07-999a-4351-928c-dce2caacd732}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {eb508150-87d1-445c-a30b-84e12a67bce6}, !- Outlet Node Name
  {522e3932-2dbb-452e-9afa-0867cb1fdfef}; !- Inlet Node Name 1

OS:Connection,
  {181a4678-e155-4a03-97b6-95926542f0ef}, !- Handle
  {413bb987-e715-43d1-8754-c56a2e3f86de}, !- Name
  {f8121ed0-7d8e-43df-891e-eda95e285d0f}, !- Source Object
  3,                                      !- Outlet Port
  {fedea0e0-8548-4329-8ee5-cfff466cf260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb508150-87d1-445c-a30b-84e12a67bce6}, !- Handle
  {a075df04-00c8-4758-9be3-b903d8d6cf45}, !- Name
  {1a712a07-999a-4351-928c-dce2caacd732}, !- Source Object
  2,                                      !- Outlet Port
  {3f1c727a-c13c-476a-9c6b-ac34c73eb563}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {040bff31-3f2d-45b9-961b-cdd8648cb98f}, !- Handle
  {2cfc7222-5a08-4c49-afdb-c8a671b85bf2}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {c96fb142-7500-42e7-aaad-8311723d715c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2b18d2fc-7331-44ad-8f5f-4959f406c90d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1c55270d-be7d-48b1-99da-94fd11669253}, !- Handle
  Kitchen ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Control Zone Name
  {2a7bf7e8-afdb-4299-8571-73898a09dda2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7d1c9a49-ed1b-4c4e-92c4-f1b0356ae286}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {da222145-3922-4fae-aaa4-96a9e1756061}, !- Availability Schedule Name
=======
  {bef05b47-4ffb-43bd-8108-d916dc3e00b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7eaf64ca-3fca-4cdf-8395-dc7d04309dea}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fb3897df-9bac-4a89-86bd-c116218322ce}, !- Handle
  Kitchen ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Control Zone Name
  {d63064fa-b6ab-432b-9285-366b93cf7982}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c1cd3b91-7123-48ce-94fe-a12356965b58}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {b79818b7-154f-44e9-93ca-21756f9f88dc}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {999c0d25-e844-4b1d-8342-b3d8769976be}, !- Air Inlet Node Name
  {faf06302-6c38-4702-bff2-26153057d2ff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {52d650ed-7285-48ac-8612-2e5f39516c8a}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil,         !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7dca17a2-44fa-4867-b50b-dbc8403687c8}, !- Air Inlet Node Name
  {beb930e8-1bf9-4085-85d3-f4d75fa86f1a}, !- Air Outlet Node Name
=======
  {1ca852d2-653f-487c-8a98-eec9f52ef53f}, !- Air Inlet Node Name
  {164c0728-8faa-429b-ae3d-2c8a615c590f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {272e551f-bb82-4eec-b156-05a569c7e097}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil,         !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {44750808-3cc3-4f4b-bf3b-d4eefc5d4739}, !- Air Inlet Node Name
  {2b737c57-0b7e-46b0-a279-3b78f2ed6e42}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {9678e399-4d76-4f7f-862d-368b54b7c3f6}, !- Handle
  Kitchen ZN PSZ-AC No Heat,              !- Name
  {4e3e4fbd-86fd-461b-ab4d-be56a863811b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {8fd82fbd-5bcf-4aac-b48d-773354e04a3a}, !- Air Inlet Node Name
  {e16a37fc-4196-4f08-820f-94780b2b9d93}, !- Air Outlet Node Name
  {1e69cd4a-09a5-4ed6-bfa7-bd022a090116}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {240b749a-b0f5-4d35-97a0-3d995a5b1be5}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 97kBtu/hr 11.0EER, !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
=======
  {5b23f67a-694c-4121-b4cb-8d4ff7158382}, !- Handle
  Kitchen ZN PSZ-AC No Heat,              !- Name
  {1c2253d2-4153-408d-b4dd-a6a29689d6ac}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {57434ddb-3607-44a4-8e0f-24aeb569a679}, !- Air Inlet Node Name
  {8e16f998-a80d-4d1b-8552-2560c5dcd299}, !- Air Outlet Node Name
  {4087fe5e-1cb0-4314-8c13-65396f2a241a}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {85684991-6dc4-4f7f-a96d-159b9bf607c0}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 97kBtu/hr 11.0EER, !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {a06d32f0-6918-439d-982d-ed9e7e3b50ff}, !- Air Inlet Node Name
  {020636af-8fd6-480b-9d38-695c77e4bbac}, !- Air Outlet Node Name
  {558f0100-d83f-44d4-b257-983887313502}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8351521d-3703-489b-a2dc-007ad874f499}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d7ab279d-4ae8-4686-b1cc-f1013aa651a0}, !- Energy Input Ratio Function of Temperature Curve Name
  {1165f41a-67c5-400d-9259-cdd171856900}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf45101a-baa8-4b43-a6b2-dc5848929d10}, !- Part Load Fraction Correlation Curve Name
=======
  {a68e4779-20f7-4a48-ad43-673638281ed5}, !- Air Inlet Node Name
  {582634e3-0920-4f13-9b5e-8ec102905c1b}, !- Air Outlet Node Name
  {a7fea92e-9b05-472d-bb3e-02fc4db4bdbb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff0b53ea-2995-49aa-84f2-2e6e9228fe59}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c73aad21-d6f8-4e92-b465-31d03ef36cdb}, !- Energy Input Ratio Function of Temperature Curve Name
  {e8d1450d-576d-485d-8c02-9d32f015be95}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88006018-0a50-4724-9833-0dbf0c2b8bd9}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {558f0100-d83f-44d4-b257-983887313502}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d7ab279d-4ae8-4686-b1cc-f1013aa651a0}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {a7fea92e-9b05-472d-bb3e-02fc4db4bdbb}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c73aad21-d6f8-4e92-b465-31d03ef36cdb}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {faf06302-6c38-4702-bff2-26153057d2ff}, !- Handle
  {089135b7-c955-495a-bfea-8f9013e652e8}, !- Name
  {7d1c9a49-ed1b-4c4e-92c4-f1b0356ae286}, !- Source Object
  9,                                      !- Outlet Port
  {2a7bf7e8-afdb-4299-8571-73898a09dda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e69cd4a-09a5-4ed6-bfa7-bd022a090116}, !- Handle
  Kitchen ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {e16a37fc-4196-4f08-820f-94780b2b9d93}, !- Inlet Port
  {999c0d25-e844-4b1d-8342-b3d8769976be}; !- Outlet Port

OS:Connection,
  {e16a37fc-4196-4f08-820f-94780b2b9d93}, !- Handle
  {a997f16e-4963-46ce-86a7-30fe782751a0}, !- Name
  {9678e399-4d76-4f7f-862d-368b54b7c3f6}, !- Source Object
  6,                                      !- Outlet Port
  {1e69cd4a-09a5-4ed6-bfa7-bd022a090116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999c0d25-e844-4b1d-8342-b3d8769976be}, !- Handle
  {3001d5ca-80f2-4787-a3c2-d9b959d4783e}, !- Name
  {1e69cd4a-09a5-4ed6-bfa7-bd022a090116}, !- Source Object
  3,                                      !- Outlet Port
  {7d1c9a49-ed1b-4c4e-92c4-f1b0356ae286}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {69bcb3fe-4cc5-4186-8471-31526e0e4893}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {beb930e8-1bf9-4085-85d3-f4d75fa86f1a}, !- Inlet Port
  {8fd82fbd-5bcf-4aac-b48d-773354e04a3a}; !- Outlet Port

OS:Connection,
  {beb930e8-1bf9-4085-85d3-f4d75fa86f1a}, !- Handle
  {1eea6674-cf80-420d-a757-d2d43ea9cb6c}, !- Name
  {52d650ed-7285-48ac-8612-2e5f39516c8a}, !- Source Object
  6,                                      !- Outlet Port
  {69bcb3fe-4cc5-4186-8471-31526e0e4893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd82fbd-5bcf-4aac-b48d-773354e04a3a}, !- Handle
  {bd21f59d-fc05-4ccd-b913-c9fbb3deef9b}, !- Name
  {69bcb3fe-4cc5-4186-8471-31526e0e4893}, !- Source Object
  3,                                      !- Outlet Port
  {9678e399-4d76-4f7f-862d-368b54b7c3f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d9a9171-8718-4336-8e23-cd61c3165903}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 97kBtu/hr 11.0EER Outlet Air Node, !- Name
  {020636af-8fd6-480b-9d38-695c77e4bbac}, !- Inlet Port
  {7dca17a2-44fa-4867-b50b-dbc8403687c8}; !- Outlet Port

OS:Connection,
  {020636af-8fd6-480b-9d38-695c77e4bbac}, !- Handle
  {7a988def-f818-4f20-b18f-904331f03d4c}, !- Name
  {240b749a-b0f5-4d35-97a0-3d995a5b1be5}, !- Source Object
  8,                                      !- Outlet Port
  {1d9a9171-8718-4336-8e23-cd61c3165903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dca17a2-44fa-4867-b50b-dbc8403687c8}, !- Handle
  {0dffad78-9fc5-4d9f-b66e-dc7f63d04d5e}, !- Name
  {1d9a9171-8718-4336-8e23-cd61c3165903}, !- Source Object
  3,                                      !- Outlet Port
  {52d650ed-7285-48ac-8612-2e5f39516c8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3792ef1d-9cfa-4a27-b182-b9e2fbd6219d}, !- Handle
=======
  {164c0728-8faa-429b-ae3d-2c8a615c590f}, !- Handle
  {c06748bd-ab75-4a2d-a427-b17ff7e9cae8}, !- Name
  {c1cd3b91-7123-48ce-94fe-a12356965b58}, !- Source Object
  9,                                      !- Outlet Port
  {d63064fa-b6ab-432b-9285-366b93cf7982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4087fe5e-1cb0-4314-8c13-65396f2a241a}, !- Handle
  Kitchen ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {8e16f998-a80d-4d1b-8552-2560c5dcd299}, !- Inlet Port
  {1ca852d2-653f-487c-8a98-eec9f52ef53f}; !- Outlet Port

OS:Connection,
  {8e16f998-a80d-4d1b-8552-2560c5dcd299}, !- Handle
  {94d21770-3114-4117-a048-6304abcf8f6a}, !- Name
  {5b23f67a-694c-4121-b4cb-8d4ff7158382}, !- Source Object
  6,                                      !- Outlet Port
  {4087fe5e-1cb0-4314-8c13-65396f2a241a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca852d2-653f-487c-8a98-eec9f52ef53f}, !- Handle
  {c35b69b7-fa2a-4c86-b6d1-3f2f06dc0b58}, !- Name
  {4087fe5e-1cb0-4314-8c13-65396f2a241a}, !- Source Object
  3,                                      !- Outlet Port
  {c1cd3b91-7123-48ce-94fe-a12356965b58}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e451e10f-2500-42bd-a9cb-0ebddb98aca4}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2b737c57-0b7e-46b0-a279-3b78f2ed6e42}, !- Inlet Port
  {57434ddb-3607-44a4-8e0f-24aeb569a679}; !- Outlet Port

OS:Connection,
  {2b737c57-0b7e-46b0-a279-3b78f2ed6e42}, !- Handle
  {09308c51-1118-4533-a5a3-13629844061e}, !- Name
  {272e551f-bb82-4eec-b156-05a569c7e097}, !- Source Object
  6,                                      !- Outlet Port
  {e451e10f-2500-42bd-a9cb-0ebddb98aca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57434ddb-3607-44a4-8e0f-24aeb569a679}, !- Handle
  {b4b1b729-cf4e-481a-8c05-cb865301f5a1}, !- Name
  {e451e10f-2500-42bd-a9cb-0ebddb98aca4}, !- Source Object
  3,                                      !- Outlet Port
  {5b23f67a-694c-4121-b4cb-8d4ff7158382}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {967e9d35-9b08-4672-bc85-1862cc87f3e2}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 97kBtu/hr 11.0EER Outlet Air Node, !- Name
  {582634e3-0920-4f13-9b5e-8ec102905c1b}, !- Inlet Port
  {44750808-3cc3-4f4b-bf3b-d4eefc5d4739}; !- Outlet Port

OS:Connection,
  {582634e3-0920-4f13-9b5e-8ec102905c1b}, !- Handle
  {63db022d-82ad-4090-9130-53c68d92f9d3}, !- Name
  {85684991-6dc4-4f7f-a96d-159b9bf607c0}, !- Source Object
  8,                                      !- Outlet Port
  {967e9d35-9b08-4672-bc85-1862cc87f3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44750808-3cc3-4f4b-bf3b-d4eefc5d4739}, !- Handle
  {28c3f165-39ce-45b7-9c83-ea5e167d3de2}, !- Name
  {967e9d35-9b08-4672-bc85-1862cc87f3e2}, !- Source Object
  3,                                      !- Outlet Port
  {272e551f-bb82-4eec-b156-05a569c7e097}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {85bdff4f-295b-4e6c-a2de-e10913c39469}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {3f315bfb-1a89-49ec-803d-fc3a61be5401}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bc61108c-f58a-44af-b925-9145bafe0e00}, !- Controller Mechanical Ventilation
=======
  {186f9f15-e04a-4b4a-b358-1aaa4e9adb50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {abc14196-8b2c-4485-a780-8702ff7f9a33}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {bc61108c-f58a-44af-b925-9145bafe0e00}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule
=======
  {abc14196-8b2c-4485-a780-8702ff7f9a33}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {8848c4a9-41c0-4a7b-9931-1ec2084a2b17}, !- Handle
  Kitchen ZN PSZ-AC OA System,            !- Name
  {3792ef1d-9cfa-4a27-b182-b9e2fbd6219d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ceadf3aa-0abb-4c15-a375-0b144ea548b8}, !- Mixed Air Node Name
  {35408382-bc5e-4013-9a2a-5642baf409ff}, !- Outdoor Air Stream Node Name
  {94b61a01-f84c-451f-83f0-1aab770457b5}, !- Relief Air Stream Node Name
  {6d1c517d-2a06-40e6-a157-8ebb8a2d1d54}; !- Return Air Stream Node Name

OS:Node,
  {96c6e98a-7e8e-475d-bc87-14a53ba052f9}, !- Handle
  Kitchen ZN PSZ-AC Outdoor Air Node,     !- Name
  ,                                       !- Inlet Port
  {4afa0b90-2763-473d-8457-41b9e3b53cdf}; !- Outlet Port

OS:Node,
  {6be32a5e-e22a-4fae-a254-b85cfa73eaa6}, !- Handle
  Kitchen ZN PSZ-AC Relief Air Node,      !- Name
  {bbea9338-08c9-47b5-ac36-cc486ea6d6dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ce715e37-03d3-4ffd-b4fc-49dc7263bd32}, !- Handle
  Kitchen ZN PSZ-AC Mixed Air Node,       !- Name
  {ceadf3aa-0abb-4c15-a375-0b144ea548b8}, !- Inlet Port
  {a06d32f0-6918-439d-982d-ed9e7e3b50ff}; !- Outlet Port

OS:Connection,
  {6d1c517d-2a06-40e6-a157-8ebb8a2d1d54}, !- Handle
  {0f5ae391-1362-4658-be0d-35698d9240e4}, !- Name
  {f6783ed2-3e80-4915-bc5f-3b9b3609dfcf}, !- Source Object
  3,                                      !- Outlet Port
  {8848c4a9-41c0-4a7b-9931-1ec2084a2b17}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ceadf3aa-0abb-4c15-a375-0b144ea548b8}, !- Handle
  {5b1fdbd7-b5a1-46c4-a965-67472e77ef6d}, !- Name
  {8848c4a9-41c0-4a7b-9931-1ec2084a2b17}, !- Source Object
  5,                                      !- Outlet Port
  {ce715e37-03d3-4ffd-b4fc-49dc7263bd32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06d32f0-6918-439d-982d-ed9e7e3b50ff}, !- Handle
  {95c9bc86-6922-4c10-a664-7644ff25e273}, !- Name
  {ce715e37-03d3-4ffd-b4fc-49dc7263bd32}, !- Source Object
  3,                                      !- Outlet Port
  {240b749a-b0f5-4d35-97a0-3d995a5b1be5}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2b18d2fc-7331-44ad-8f5f-4959f406c90d}, !- Handle
=======
  {731d43b8-c136-4086-a50c-d04a77c320e2}, !- Handle
  Kitchen ZN PSZ-AC OA System,            !- Name
  {85bdff4f-295b-4e6c-a2de-e10913c39469}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {18ac56b8-69dc-4a2b-8865-1a9026c5cf75}, !- Mixed Air Node Name
  {e07f2eac-a013-41f9-a2b2-01ec9f092087}, !- Outdoor Air Stream Node Name
  {a7013488-f7c8-47f3-9753-2d37c2138c6d}, !- Relief Air Stream Node Name
  {844a1bf8-95ef-49f6-ae69-ccb7482494f2}; !- Return Air Stream Node Name

OS:Node,
  {df796c06-1e47-425d-ad39-f5b2ef750365}, !- Handle
  Kitchen ZN PSZ-AC Outdoor Air Node,     !- Name
  ,                                       !- Inlet Port
  {93e04ce6-6335-4123-aa0b-c15bbcd7c1f9}; !- Outlet Port

OS:Node,
  {218bd37a-3b5c-4439-ae23-900e02c50475}, !- Handle
  Kitchen ZN PSZ-AC Relief Air Node,      !- Name
  {5d748b69-9fb2-4f83-aff3-2f4b771bcb81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {dbeb93b4-10f2-43ab-a0f9-b9c88217e30f}, !- Handle
  Kitchen ZN PSZ-AC Mixed Air Node,       !- Name
  {18ac56b8-69dc-4a2b-8865-1a9026c5cf75}, !- Inlet Port
  {a68e4779-20f7-4a48-ad43-673638281ed5}; !- Outlet Port

OS:Connection,
  {844a1bf8-95ef-49f6-ae69-ccb7482494f2}, !- Handle
  {3ec5774f-59a4-42d9-a558-3666d70cd4e7}, !- Name
  {061a7537-757d-411c-9810-08bc73554bcf}, !- Source Object
  3,                                      !- Outlet Port
  {731d43b8-c136-4086-a50c-d04a77c320e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18ac56b8-69dc-4a2b-8865-1a9026c5cf75}, !- Handle
  {e244f4f4-1c69-4fb5-b41a-08313cdfc99d}, !- Name
  {731d43b8-c136-4086-a50c-d04a77c320e2}, !- Source Object
  5,                                      !- Outlet Port
  {dbeb93b4-10f2-43ab-a0f9-b9c88217e30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68e4779-20f7-4a48-ad43-673638281ed5}, !- Handle
  {ba6a4e3a-6247-40f2-a0cc-953ba2a0cd8e}, !- Name
  {dbeb93b4-10f2-43ab-a0f9-b9c88217e30f}, !- Source Object
  3,                                      !- Outlet Port
  {85684991-6dc4-4f7f-a96d-159b9bf607c0}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7eaf64ca-3fca-4cdf-8395-dc7d04309dea}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {c386abb8-e17c-458b-9cd5-e504a5429880}, !- Control Zone or Zone List Name
  {90ed2b20-1e18-4a68-9cd9-0c916b28a828}, !- Cooling Control Zone or Zone List Name
  {9e2d5446-7c0e-4020-8b14-681153854da3}, !- Heating Control Zone or Zone List Name
  {b9329053-35db-441d-8f08-b83175ef94d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c386abb8-e17c-458b-9cd5-e504a5429880}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {90ed2b20-1e18-4a68-9cd9-0c916b28a828}, !- Handle
  {b9964d0c-641b-429d-aa41-355d5fa84c66}; !- Name

OS:ModelObjectList,
  {9e2d5446-7c0e-4020-8b14-681153854da3}, !- Handle
  {ff6ec73a-edb3-43ea-bd52-849be43ab927}; !- Name

OS:ModelObjectList,
  {b9329053-35db-441d-8f08-b83175ef94d2}, !- Handle
  {0deded29-438b-405c-b8c6-4fa8695ecdeb}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9ad9b1c-e74f-489d-87f4-ab3549b56637}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
  {0df6cc37-e2f8-4789-99b6-55c5a40d1e1a}, !- Air Inlet Node Name
  {8fec346f-9051-41e9-8036-d44155e7818c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04d90472-7ae9-4be6-adef-c6f0b470fb62}, !- Handle
  Kitchen ZN Return Air Node,             !- Name
  {cfa20657-3b06-4214-ae57-44d8b9acac1f}, !- Inlet Port
  {e8debfd2-99d8-4e70-8916-cf388bea2ef3}; !- Outlet Port

OS:Connection,
  {d58b82b7-e980-4df9-9ccb-e6b6487e1442}, !- Handle
  {ea71e7a7-0224-43a9-9d5c-99ff382e0954}, !- Name
  {d85ea1bb-e461-4054-8c23-54168412398c}, !- Source Object
  3,                                      !- Outlet Port
  {d55e2809-55c6-4922-b741-8b635443ae11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa20657-3b06-4214-ae57-44d8b9acac1f}, !- Handle
  {71b59ece-b3e3-4bef-b1c0-086a6db22ea4}, !- Name
  {fc07a0bf-7ed1-4fbc-ba43-379f1dfaa7f4}, !- Source Object
  3,                                      !- Outlet Port
  {04d90472-7ae9-4be6-adef-c6f0b470fb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8debfd2-99d8-4e70-8916-cf388bea2ef3}, !- Handle
  {5cfdf061-6aea-4c5b-bce1-9b663cff9d0b}, !- Name
  {04d90472-7ae9-4be6-adef-c6f0b470fb62}, !- Source Object
  3,                                      !- Outlet Port
  {b990d857-0920-42ab-94eb-6567a8b51b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d03bd0b-d4d6-4c96-8a22-b21df51b28d8}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {e5e199ca-24d3-4198-971f-d91d97abd167}, !- Inlet Port
  {0df6cc37-e2f8-4789-99b6-55c5a40d1e1a}; !- Outlet Port

OS:Connection,
  {e5e199ca-24d3-4198-971f-d91d97abd167}, !- Handle
  {06a21d6a-ba8e-47b6-b15a-d2445e56b29c}, !- Name
  {ddf1810c-328e-4d11-9a11-5633ab79746e}, !- Source Object
  3,                                      !- Outlet Port
  {6d03bd0b-d4d6-4c96-8a22-b21df51b28d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df6cc37-e2f8-4789-99b6-55c5a40d1e1a}, !- Handle
  {b57fa05b-993f-4dda-9a61-50e6400cfb60}, !- Name
  {6d03bd0b-d4d6-4c96-8a22-b21df51b28d8}, !- Source Object
  3,                                      !- Outlet Port
  {c9ad9b1c-e74f-489d-87f4-ab3549b56637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fec346f-9051-41e9-8036-d44155e7818c}, !- Handle
  {2b83497c-5b2a-4a24-bdcd-7fa69f04e7a3}, !- Name
  {c9ad9b1c-e74f-489d-87f4-ab3549b56637}, !- Source Object
  4,                                      !- Outlet Port
  {d85ea1bb-e461-4054-8c23-54168412398c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec163094-bad3-4f89-abe0-86aad6c4bf36}, !- Handle
  RestaurantFastFood Hours_of_operation,  !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
  {9f54d81e-5284-4e75-8042-f1fb8c70c707}, !- Default Day Schedule Name
  {5b293efb-bb6e-4c9d-aaa6-4ef1033135d8}, !- Summer Design Day Schedule Name
  {4c9d29f9-4770-4ad5-b0b4-488f6a651f85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f54d81e-5284-4e75-8042-f1fb8c70c707}, !- Handle
  RestaurantFastFood Hours_of_operation Default, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {6fd67694-5b09-447c-a3e1-a156cc5510d6}, !- Control Zone or Zone List Name
  {f3627da4-401b-4877-b4b2-805738c7f76d}, !- Cooling Control Zone or Zone List Name
  {6d8396b4-1aca-43c0-a8cf-7ad2bd45be7d}, !- Heating Control Zone or Zone List Name
  {154f9de5-5885-477a-b2e7-f03243db9dad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6fd67694-5b09-447c-a3e1-a156cc5510d6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f3627da4-401b-4877-b4b2-805738c7f76d}, !- Handle
  {6e6f90f4-875c-4a21-bfb2-895959124cd4}; !- Name

OS:ModelObjectList,
  {6d8396b4-1aca-43c0-a8cf-7ad2bd45be7d}, !- Handle
  {9eea9155-78e6-43d4-aaed-2a1836746e28}; !- Name

OS:ModelObjectList,
  {154f9de5-5885-477a-b2e7-f03243db9dad}, !- Handle
  {78650d64-c0c7-4e56-9321-5cda0641eec2}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b6bba1f-b651-4bcd-afbb-037d05b9bea1}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
  {70f215f2-8136-4e73-87d7-d6a167766b53}, !- Air Inlet Node Name
  {c05a1400-fca7-4ce9-b3bf-21ca02f99fc0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94f517ea-c8cf-41d5-9614-e5cbf5b1d0c2}, !- Handle
  Kitchen ZN Return Air Node,             !- Name
  {b3da2519-70ac-4b0e-9412-4d0ffe7f627c}, !- Inlet Port
  {522e3932-2dbb-452e-9afa-0867cb1fdfef}; !- Outlet Port

OS:Connection,
  {24d96d63-cea2-4037-82fa-38e2bb31fd4f}, !- Handle
  {d9810a0b-2d2e-4fbc-8dcd-e93082026073}, !- Name
  {d5ee9409-9583-4287-88cd-f0a116e4a0bc}, !- Source Object
  3,                                      !- Outlet Port
  {d25a2d6e-1cf0-4eef-a6cc-c56b9ec9b91a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3da2519-70ac-4b0e-9412-4d0ffe7f627c}, !- Handle
  {d2d20f7d-c756-428e-8450-8d9ac21d5f3e}, !- Name
  {132e353c-226c-4bbb-a9be-45657ccdadbf}, !- Source Object
  3,                                      !- Outlet Port
  {94f517ea-c8cf-41d5-9614-e5cbf5b1d0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {522e3932-2dbb-452e-9afa-0867cb1fdfef}, !- Handle
  {c05d34f5-6648-4b40-8097-e92e263e7d01}, !- Name
  {94f517ea-c8cf-41d5-9614-e5cbf5b1d0c2}, !- Source Object
  3,                                      !- Outlet Port
  {1a712a07-999a-4351-928c-dce2caacd732}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3e17329-3225-4122-a1a0-cda420de9037}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6a06fd9c-0207-49af-a903-aea4c15cda1d}, !- Inlet Port
  {70f215f2-8136-4e73-87d7-d6a167766b53}; !- Outlet Port

OS:Connection,
  {6a06fd9c-0207-49af-a903-aea4c15cda1d}, !- Handle
  {ab2545b0-a5a7-4286-baf3-7d6d071c7d87}, !- Name
  {fedea0e0-8548-4329-8ee5-cfff466cf260}, !- Source Object
  3,                                      !- Outlet Port
  {a3e17329-3225-4122-a1a0-cda420de9037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f215f2-8136-4e73-87d7-d6a167766b53}, !- Handle
  {25ca1667-8207-4f06-a7a0-04fa1e68083a}, !- Name
  {a3e17329-3225-4122-a1a0-cda420de9037}, !- Source Object
  3,                                      !- Outlet Port
  {2b6bba1f-b651-4bcd-afbb-037d05b9bea1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c05a1400-fca7-4ce9-b3bf-21ca02f99fc0}, !- Handle
  {82cf2038-658b-4967-9ec3-f3aae6efddea}, !- Name
  {2b6bba1f-b651-4bcd-afbb-037d05b9bea1}, !- Source Object
  4,                                      !- Outlet Port
  {d5ee9409-9583-4287-88cd-f0a116e4a0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {31b81c52-7c52-4b53-97ec-6f1de9596bfc}, !- Handle
  RestaurantFastFood Hours_of_operation,  !- Name
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Schedule Type Limits Name
  {547a6d77-9201-4688-9afe-73f7ef3f8ae5}, !- Default Day Schedule Name
  {f5daa485-a01d-4059-9386-7f7c26e909f8}, !- Summer Design Day Schedule Name
  {481b7b75-b80f-4023-985b-63a62c0db8d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {547a6d77-9201-4688-9afe-73f7ef3f8ae5}, !- Handle
  RestaurantFastFood Hours_of_operation Default, !- Name
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {4c9d29f9-4770-4ad5-b0b4-488f6a651f85}, !- Handle
  RestaurantFastFood Hours_of_operation Winter Design Day, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {481b7b75-b80f-4023-985b-63a62c0db8d2}, !- Handle
  RestaurantFastFood Hours_of_operation Winter Design Day, !- Name
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {5b293efb-bb6e-4c9d-aaa6-4ef1033135d8}, !- Handle
  RestaurantFastFood Hours_of_operation Summer Design Day, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {f5daa485-a01d-4059-9386-7f7c26e909f8}, !- Handle
  RestaurantFastFood Hours_of_operation Summer Design Day, !- Name
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {1dd309f2-8086-4bb0-abbb-34534f43c070}, !- Handle
  Schedule Rule 17,                       !- Name
  {ec163094-bad3-4f89-abe0-86aad6c4bf36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c0ccceb-13bf-4d9e-8b7c-2884da0c3bec}, !- Day Schedule Name
=======
  {eb424f4c-727e-4a6e-949b-564fc4e5afd6}, !- Handle
  Schedule Rule 17,                       !- Name
  {31b81c52-7c52-4b53-97ec-6f1de9596bfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {014d018d-85d5-4f13-8da7-d7862bbe28c2}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0c0ccceb-13bf-4d9e-8b7c-2884da0c3bec}, !- Handle
  RestaurantFastFood Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {867eed10-ef50-41cd-b36b-65ecb5615590}, !- Schedule Type Limits Name
=======
  {014d018d-85d5-4f13-8da7-d7862bbe28c2}, !- Handle
  RestaurantFastFood Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {98f14b8a-a550-4dab-bfa4-e5d865fb8f1d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
<<<<<<< HEAD
  {266eddb9-2e87-480e-b83b-c9075c59f478}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {ec163094-bad3-4f89-abe0-86aad6c4bf36}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.557427,                               !- Maximum Flow Rate {m3/s}
  {b323e11e-8767-4891-9264-990e21725830}, !- Air Inlet Node Name
  {af28dde6-1a63-4a0d-b73b-9c81ec0b6a54}, !- Air Outlet Node Name
=======
  {876f780d-59bc-4b7c-bf70-df2fc0c66213}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {31b81c52-7c52-4b53-97ec-6f1de9596bfc}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.557427,                               !- Maximum Flow Rate {m3/s}
  {d09783ca-83b9-46f5-9673-db23741761dc}, !- Air Inlet Node Name
  {15909248-27a2-4729-9bb0-5f630b172e23}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
<<<<<<< HEAD
  {021acef4-1c5e-401f-af0d-9101128038ca}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {021acef4-1c5e-401f-af0d-9101128038ca}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013, !- Name
  {820e0d28-87b0-4fdd-aa6e-1d096e41e5da}, !- Schedule Type Limits Name
  {c0795268-9e33-4fc0-afec-88eb25dd3c47}, !- Default Day Schedule Name
  {cd8ef5a3-5996-4896-9055-5e0372d5bfb9}, !- Summer Design Day Schedule Name
  {99d1e391-d1ad-4815-8f3b-5207c44ff20f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0795268-9e33-4fc0-afec-88eb25dd3c47}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Default, !- Name
  {820e0d28-87b0-4fdd-aa6e-1d096e41e5da}, !- Schedule Type Limits Name
=======
  {30f20cd5-e932-49c0-b30f-3d9b0cfea609}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {30f20cd5-e932-49c0-b30f-3d9b0cfea609}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013, !- Name
  {6ae89b77-920b-4876-a6a1-1bc20d20e3da}, !- Schedule Type Limits Name
  {5d9a3925-1dea-47de-9e71-480ec8b12206}, !- Default Day Schedule Name
  {a07f6234-8084-42d8-9546-a0f25432a534}, !- Summer Design Day Schedule Name
  {a2ee4047-624c-464e-b657-56356bd1ecb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d9a3925-1dea-47de-9e71-480ec8b12206}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Default, !- Name
  {6ae89b77-920b-4876-a6a1-1bc20d20e3da}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {99d1e391-d1ad-4815-8f3b-5207c44ff20f}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Winter Design Day, !- Name
  {820e0d28-87b0-4fdd-aa6e-1d096e41e5da}, !- Schedule Type Limits Name
=======
  {a2ee4047-624c-464e-b657-56356bd1ecb9}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Winter Design Day, !- Name
  {6ae89b77-920b-4876-a6a1-1bc20d20e3da}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {cd8ef5a3-5996-4896-9055-5e0372d5bfb9}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Summer Design Day, !- Name
  {820e0d28-87b0-4fdd-aa6e-1d096e41e5da}, !- Schedule Type Limits Name
=======
  {a07f6234-8084-42d8-9546-a0f25432a534}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Summer Design Day, !- Name
  {6ae89b77-920b-4876-a6a1-1bc20d20e3da}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {5cc03783-f112-47c4-a2b3-62b7408ca174}, !- Handle
  Schedule Rule 18,                       !- Name
  {021acef4-1c5e-401f-af0d-9101128038ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb56b95e-afd4-4496-af1b-680e94057be4}, !- Day Schedule Name
=======
  {5173e9dd-9b45-429f-9fec-90c9d7bda07a}, !- Handle
  Schedule Rule 18,                       !- Name
  {30f20cd5-e932-49c0-b30f-3d9b0cfea609}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f7083d3-b7a6-45a4-af42-f594eaaa69d6}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {cb56b95e-afd4-4496-af1b-680e94057be4}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {820e0d28-87b0-4fdd-aa6e-1d096e41e5da}, !- Schedule Type Limits Name
=======
  {2f7083d3-b7a6-45a4-af42-f594eaaa69d6}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2007_2010_2013 Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {6ae89b77-920b-4876-a6a1-1bc20d20e3da}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {820e0d28-87b0-4fdd-aa6e-1d096e41e5da}, !- Handle
=======
  {6ae89b77-920b-4876-a6a1-1bc20d20e3da}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
<<<<<<< HEAD
  {280b069b-27f6-4bad-b9f9-5fabab41bdc5}, !- Handle
  Kitchen ZN Exhaust Fan Inlet Air Node,  !- Name
  {a7944aa0-8173-47b4-aa40-942b62808b2e}, !- Inlet Port
  {b323e11e-8767-4891-9264-990e21725830}; !- Outlet Port

OS:Connection,
  {a7944aa0-8173-47b4-aa40-942b62808b2e}, !- Handle
  {35657d12-abdb-415b-ac91-ff74930ea83b}, !- Name
  {01d93001-1b68-4ddc-871b-2d4c2d60d219}, !- Source Object
  3,                                      !- Outlet Port
  {280b069b-27f6-4bad-b9f9-5fabab41bdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b323e11e-8767-4891-9264-990e21725830}, !- Handle
  {feda10da-a500-4888-9054-9207ca966c2b}, !- Name
  {280b069b-27f6-4bad-b9f9-5fabab41bdc5}, !- Source Object
  3,                                      !- Outlet Port
  {266eddb9-2e87-480e-b83b-c9075c59f478}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a35d34c-2282-49f5-8c12-5e3608ac7db1}, !- Handle
  Kitchen ZN Exhaust Fan Outlet Air Node, !- Name
  {af28dde6-1a63-4a0d-b73b-9c81ec0b6a54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af28dde6-1a63-4a0d-b73b-9c81ec0b6a54}, !- Handle
  {24fa8ba1-965c-4d6c-8cd2-ae05d5247023}, !- Name
  {266eddb9-2e87-480e-b83b-c9075c59f478}, !- Source Object
  7,                                      !- Outlet Port
  {7a35d34c-2282-49f5-8c12-5e3608ac7db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aac5fbf4-e9e5-4a83-b370-d27004a97d9c}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {ec163094-bad3-4f89-abe0-86aad6c4bf36}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.416,                                  !- Maximum Flow Rate {m3/s}
  {d3f72847-f6c0-467f-8f74-9301a91a6782}, !- Air Inlet Node Name
  {a22c559a-e6b9-4fc0-918c-df23f46fb195}, !- Air Outlet Node Name
=======
  {cd116ec5-e311-4232-a65a-d253467115ba}, !- Handle
  Kitchen ZN Exhaust Fan Inlet Air Node,  !- Name
  {264b4bf5-3720-4041-b32a-57030df31b57}, !- Inlet Port
  {d09783ca-83b9-46f5-9673-db23741761dc}; !- Outlet Port

OS:Connection,
  {264b4bf5-3720-4041-b32a-57030df31b57}, !- Handle
  {5cca99d3-3576-40d2-91c4-836f8ae3b89d}, !- Name
  {cee56987-807c-4e9a-abe9-e3553e2f3dd0}, !- Source Object
  3,                                      !- Outlet Port
  {cd116ec5-e311-4232-a65a-d253467115ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09783ca-83b9-46f5-9673-db23741761dc}, !- Handle
  {27f9a017-a1b2-4347-86c3-bdf6d68a18c1}, !- Name
  {cd116ec5-e311-4232-a65a-d253467115ba}, !- Source Object
  3,                                      !- Outlet Port
  {876f780d-59bc-4b7c-bf70-df2fc0c66213}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbb2df91-06f5-416b-87d0-1389a9a23e87}, !- Handle
  Kitchen ZN Exhaust Fan Outlet Air Node, !- Name
  {15909248-27a2-4729-9bb0-5f630b172e23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15909248-27a2-4729-9bb0-5f630b172e23}, !- Handle
  {10ac4b9a-8918-405a-90dc-b979c5cc0f50}, !- Name
  {876f780d-59bc-4b7c-bf70-df2fc0c66213}, !- Source Object
  7,                                      !- Outlet Port
  {dbb2df91-06f5-416b-87d0-1389a9a23e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0c852040-9801-407b-bb46-742d3ed8d4ea}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {31b81c52-7c52-4b53-97ec-6f1de9596bfc}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.416,                                  !- Maximum Flow Rate {m3/s}
  {723a7718-ac17-49ba-9480-399103a066cf}, !- Air Inlet Node Name
  {bbb3592a-3892-4f4c-a097-d436ee21c87d}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
<<<<<<< HEAD
  {885fb2c1-5cd5-4c84-887f-dc85856eac52}, !- Handle
  Dining ZN Exhaust Fan Inlet Air Node,   !- Name
  {64ce0b66-b7d9-4727-95bc-3a5366b31bb5}, !- Inlet Port
  {d3f72847-f6c0-467f-8f74-9301a91a6782}; !- Outlet Port

OS:Connection,
  {64ce0b66-b7d9-4727-95bc-3a5366b31bb5}, !- Handle
  {8156388a-6158-4c14-a7e7-5d1e260d9fdb}, !- Name
  {3c5c0eea-ae43-4c43-ae3a-1ec048729a32}, !- Source Object
  3,                                      !- Outlet Port
  {885fb2c1-5cd5-4c84-887f-dc85856eac52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f72847-f6c0-467f-8f74-9301a91a6782}, !- Handle
  {7f2fc9fc-e1fd-4c6e-9e0f-57f55bec5725}, !- Name
  {885fb2c1-5cd5-4c84-887f-dc85856eac52}, !- Source Object
  3,                                      !- Outlet Port
  {aac5fbf4-e9e5-4a83-b370-d27004a97d9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37d6e471-e83e-4b9f-ad5c-582df89004d5}, !- Handle
  Dining ZN Exhaust Fan Outlet Air Node,  !- Name
  {a22c559a-e6b9-4fc0-918c-df23f46fb195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a22c559a-e6b9-4fc0-918c-df23f46fb195}, !- Handle
  {ec87706f-a8d1-4e8d-ad2a-b5bc67db9b20}, !- Name
  {aac5fbf4-e9e5-4a83-b370-d27004a97d9c}, !- Source Object
  7,                                      !- Outlet Port
  {37d6e471-e83e-4b9f-ad5c-582df89004d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {2bbfb87a-5f0f-457c-9e9e-b0460f98e67c}, !- Handle
  RefrSystem - Quick Service Restaurant,  !- Name
  {157bcc9a-3585-47f2-862f-6834b2e0ef33}, !- Refrigerated CaseAndWalkInList Name
  {118bcb6d-14f1-4e66-ae21-dd6f80a90647}, !- Refrigeration TransferLoad List Name
  {440bc12f-e921-4379-9f5a-598cc27360d2}, !- Refrigeration Condenser Name
  {168cd94c-49de-4f16-a76e-7dc2f99c4476}, !- CompressorList Name
=======
  {a9661c05-8d2b-4b6b-b128-fc320e007e16}, !- Handle
  Dining ZN Exhaust Fan Inlet Air Node,   !- Name
  {34174d5c-7b9c-4559-a72a-f3f89ea45d63}, !- Inlet Port
  {723a7718-ac17-49ba-9480-399103a066cf}; !- Outlet Port

OS:Connection,
  {34174d5c-7b9c-4559-a72a-f3f89ea45d63}, !- Handle
  {27991c0a-bba6-4dbe-a0eb-ff32fced73a0}, !- Name
  {6841722f-4485-40d1-8e34-6872af4824fd}, !- Source Object
  3,                                      !- Outlet Port
  {a9661c05-8d2b-4b6b-b128-fc320e007e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723a7718-ac17-49ba-9480-399103a066cf}, !- Handle
  {6bbe54a6-cff3-41d1-a282-5136575d735f}, !- Name
  {a9661c05-8d2b-4b6b-b128-fc320e007e16}, !- Source Object
  3,                                      !- Outlet Port
  {0c852040-9801-407b-bb46-742d3ed8d4ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {835e71b1-78c6-492e-8bfb-a05a00bf3b35}, !- Handle
  Dining ZN Exhaust Fan Outlet Air Node,  !- Name
  {bbb3592a-3892-4f4c-a097-d436ee21c87d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbb3592a-3892-4f4c-a097-d436ee21c87d}, !- Handle
  {e980e768-fda5-48aa-a2b7-3e7b66b670b9}, !- Name
  {0c852040-9801-407b-bb46-742d3ed8d4ea}, !- Source Object
  7,                                      !- Outlet Port
  {835e71b1-78c6-492e-8bfb-a05a00bf3b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {c86202d7-4182-46db-ba95-b3f1ae8dd63d}, !- Handle
  RefrSystem - Quick Service Restaurant,  !- Name
  {0ef75f7b-4f5d-40fb-83db-b9f53e273515}, !- Refrigerated CaseAndWalkInList Name
  {02446ae8-0ca7-4394-956b-e07ddb4fe3b5}, !- Refrigeration TransferLoad List Name
  {f78865ee-a6af-4b23-9f94-1f922a2b5fbb}, !- Refrigeration Condenser Name
  {21c9353f-486e-4a75-b718-17e679968269}, !- CompressorList Name
>>>>>>> pnnl/osm_geo_templates
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
<<<<<<< HEAD
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {76ad7191-fa87-4c32-9911-063788578593}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {157bcc9a-3585-47f2-862f-6834b2e0ef33}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {930c332a-083c-4ede-8c1e-985721c18219}, !- Model Object 1
  {3eb595cc-c57c-47d1-bccb-1c38e5acca41}; !- Model Object 2

OS:ModelObjectList,
  {118bcb6d-14f1-4e66-ae21-dd6f80a90647}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {168cd94c-49de-4f16-a76e-7dc2f99c4476}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {01b4940e-85c9-4ec8-b495-6e31f6f2748c}, !- Model Object 1
  {02e694ac-d084-4e51-b559-6aadb2a00ae7}, !- Model Object 2
  {6787f30c-6981-40fb-845d-db354cb9ef4f}, !- Model Object 3
  {9a6d9184-afc8-45f4-9df4-1fff4d372b40}, !- Model Object 4
  {608088c8-1b32-4749-a5f3-c7d51892bd59}, !- Model Object 5
  {d36b15b3-791b-40f3-a35e-a0b9daba763f}, !- Model Object 6
  {e8357a35-cf17-40b5-9995-9339e8b72b7e}, !- Model Object 7
  {5726a68a-1a51-4f43-aa19-54c6c5dd52a9}, !- Model Object 8
  {5405aa3b-d271-438e-9536-e30ddb7cce54}, !- Model Object 9
  {3b3bb84c-9a79-419d-a6c8-b9cf9dc908b3}, !- Model Object 10
  {0b193afd-3f3f-448d-b1b3-072e1872c4eb}, !- Model Object 11
  {b07e24a3-f245-4a01-bf5e-0e44e7694362}, !- Model Object 12
  {b84e6b84-ce7e-4d46-8a6f-fb923e4a0ada}, !- Model Object 13
  {03ae7ded-5bd1-4c97-98c7-406c79fa9c4f}, !- Model Object 14
  {c347369b-2296-4300-a21b-d7b49af0aabc}, !- Model Object 15
  {faf2ee7c-b33f-448b-a2c1-630f2618e6c4}, !- Model Object 16
  {d631ba19-4802-4d80-bd9c-dbb95d77a911}, !- Model Object 17
  {0ff9d071-90da-4173-9250-5611031617f7}, !- Model Object 18
  {36f6aae9-fbe7-4976-85a5-346e14ab70c2}, !- Model Object 19
  {8417ac7a-2720-49aa-aee0-0493b6e2da4f}; !- Model Object 20

OS:ModelObjectList,
  {76ad7191-fa87-4c32-9911-063788578593}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {01b4940e-85c9-4ec8-b495-6e31f6f2748c}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9ae5ce94-e0a2-41af-b22b-c536d8cbab0d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {0ef75f7b-4f5d-40fb-83db-b9f53e273515}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {f97eeead-d96d-4fb8-98d4-70696f9a054d}, !- Model Object 1
  {47989a2e-4e6b-447c-934e-4cb96102fc37}; !- Model Object 2

OS:ModelObjectList,
  {02446ae8-0ca7-4394-956b-e07ddb4fe3b5}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {21c9353f-486e-4a75-b718-17e679968269}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {347e7a25-ddc3-45bc-914d-83002e011081}, !- Model Object 1
  {34775404-bbef-45dd-b2d9-7fe063aec7d1}, !- Model Object 2
  {71179af9-75eb-4c85-8ee6-cefbf5954379}, !- Model Object 3
  {dcea7e43-69d1-4d3f-add6-577f0e97b1df}, !- Model Object 4
  {0aef6cc6-4d77-47f6-bc3f-2274ae342a61}, !- Model Object 5
  {6136ef14-a7a2-4b02-8fd4-af7d50e5ac3d}, !- Model Object 6
  {20c2d7a5-e5a5-4bbe-9d9e-67165a93494f}, !- Model Object 7
  {4bf5081d-f9fc-45e2-a12b-08732ade18dd}, !- Model Object 8
  {2eab8015-6853-43f7-8f90-dab06c436cb4}, !- Model Object 9
  {cb2264c9-a952-4f02-ab58-a5f396941528}, !- Model Object 10
  {18e079cc-ed65-44c8-a919-cc19fc37939f}, !- Model Object 11
  {b193541b-b200-466a-926b-25579eed5732}, !- Model Object 12
  {42718cc7-11b8-423e-a7b0-b751c05aa415}, !- Model Object 13
  {e9c32a42-9632-4e57-a0bd-41dc3c8db6c4}, !- Model Object 14
  {8c2b5462-921d-487e-a83d-4d5cdc3a1826}, !- Model Object 15
  {e71f9d4c-639e-4b75-94cf-eaa3f24e971a}, !- Model Object 16
  {798adf65-91b0-483f-b30b-219ccb8e91cd}, !- Model Object 17
  {1eed8ffd-1ea2-44eb-90bd-a5bb56cd83cc}, !- Model Object 18
  {fa57e5ee-f0f3-416e-9760-1421163b7022}, !- Model Object 19
  {7478ef4b-4191-48e2-a5fa-c0a04d1c5fb7}; !- Model Object 20

OS:ModelObjectList,
  {9ae5ce94-e0a2-41af-b22b-c536d8cbab0d}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {347e7a25-ddc3-45bc-914d-83002e011081}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
<<<<<<< HEAD
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Handle
=======
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.9904,                              !- Coefficient1 Constant
  61.390661,                              !- Coefficient2 x
  1.6208537,                              !- Coefficient3 x**2
  129.11279,                              !- Coefficient4 y
  0.87411617,                             !- Coefficient5 y**2
  1.9581173,                              !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.0057546777,                           !- Coefficient8 y**3
  0.0046539573,                           !- Coefficient9 x**2*y
  -0.00074990544,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
<<<<<<< HEAD
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Handle
=======
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {02e694ac-d084-4e51-b559-6aadb2a00ae7}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {34775404-bbef-45dd-b2d9-7fe063aec7d1}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {6787f30c-6981-40fb-845d-db354cb9ef4f}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {71179af9-75eb-4c85-8ee6-cefbf5954379}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {9a6d9184-afc8-45f4-9df4-1fff4d372b40}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {dcea7e43-69d1-4d3f-add6-577f0e97b1df}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {608088c8-1b32-4749-a5f3-c7d51892bd59}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {0aef6cc6-4d77-47f6-bc3f-2274ae342a61}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {d36b15b3-791b-40f3-a35e-a0b9daba763f}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {6136ef14-a7a2-4b02-8fd4-af7d50e5ac3d}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {e8357a35-cf17-40b5-9995-9339e8b72b7e}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {20c2d7a5-e5a5-4bbe-9d9e-67165a93494f}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {5726a68a-1a51-4f43-aa19-54c6c5dd52a9}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {4bf5081d-f9fc-45e2-a12b-08732ade18dd}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {5405aa3b-d271-438e-9536-e30ddb7cce54}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {2eab8015-6853-43f7-8f90-dab06c436cb4}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {3b3bb84c-9a79-419d-a6c8-b9cf9dc908b3}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {cb2264c9-a952-4f02-ab58-a5f396941528}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {0b193afd-3f3f-448d-b1b3-072e1872c4eb}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {18e079cc-ed65-44c8-a919-cc19fc37939f}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {b07e24a3-f245-4a01-bf5e-0e44e7694362}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {b193541b-b200-466a-926b-25579eed5732}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {b84e6b84-ce7e-4d46-8a6f-fb923e4a0ada}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {42718cc7-11b8-423e-a7b0-b751c05aa415}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {03ae7ded-5bd1-4c97-98c7-406c79fa9c4f}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {e9c32a42-9632-4e57-a0bd-41dc3c8db6c4}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {c347369b-2296-4300-a21b-d7b49af0aabc}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {8c2b5462-921d-487e-a83d-4d5cdc3a1826}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {faf2ee7c-b33f-448b-a2c1-630f2618e6c4}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {e71f9d4c-639e-4b75-94cf-eaa3f24e971a}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {d631ba19-4802-4d80-bd9c-dbb95d77a911}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {798adf65-91b0-483f-b30b-219ccb8e91cd}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {0ff9d071-90da-4173-9250-5611031617f7}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {1eed8ffd-1ea2-44eb-90bd-a5bb56cd83cc}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {36f6aae9-fbe7-4976-85a5-346e14ab70c2}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {fa57e5ee-f0f3-416e-9760-1421163b7022}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
<<<<<<< HEAD
  {8417ac7a-2720-49aa-aee0-0493b6e2da4f}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {ec977533-0b74-44b8-b195-0e093cbce508}, !- Refrigeration Compressor Power Curve Name
  {b56f57b8-fe72-4082-ba05-2fec819dfecf}, !- Refrigeration Compressor Capacity Curve Name
=======
  {7478ef4b-4191-48e2-a5fa-c0a04d1c5fb7}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {4e0226f4-7673-439b-971e-154f94183f00}, !- Refrigeration Compressor Power Curve Name
  {182a501c-8964-4751-87f0-5950e884f82d}, !- Refrigeration Compressor Capacity Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {629a3a76-4392-488c-aab5-f2a81141589d}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {231831ce-71a2-4d51-a5af-cb6f68444978}, !- Default Day Schedule Name
  {3cdf332d-9271-4339-a825-9e728735d19e}, !- Summer Design Day Schedule Name
  {870e36ae-b6be-4647-80d0-d336bdc4a4de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {231831ce-71a2-4d51-a5af-cb6f68444978}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {33b492f2-557d-40d3-8f1c-b7b2cbac9711}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {52a1fea3-1396-4782-a883-bb6abf886559}, !- Default Day Schedule Name
  {4cb11d95-aa24-450d-ad91-7346639b590a}, !- Summer Design Day Schedule Name
  {9e1228b9-9087-4688-aeff-c8db2c88656e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52a1fea3-1396-4782-a883-bb6abf886559}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.364,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.312,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Rule,
<<<<<<< HEAD
  {1f0a25d8-0dfd-4981-8645-7f37482833ef}, !- Handle
  Schedule Rule 19,                       !- Name
  {629a3a76-4392-488c-aab5-f2a81141589d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d531dc46-9b72-4563-a807-84d8fc338a09}, !- Day Schedule Name
=======
  {690211df-3eba-4ba6-b181-448d133b586b}, !- Handle
  Schedule Rule 19,                       !- Name
  {33b492f2-557d-40d3-8f1c-b7b2cbac9711}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66c4db04-1b45-4e6d-9069-8ddcacce394d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d531dc46-9b72-4563-a807-84d8fc338a09}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Sat Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {66c4db04-1b45-4e6d-9069-8ddcacce394d}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Sat Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.416,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.468,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {3cdf332d-9271-4339-a825-9e728735d19e}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {4cb11d95-aa24-450d-ad91-7346639b590a}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {cd850740-ccef-473a-b798-bd2557bc0feb}, !- Handle
  Schedule Rule 20,                       !- Name
  {629a3a76-4392-488c-aab5-f2a81141589d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79a81ad1-0cf7-4531-8cb2-ee5d0a1c6d37}, !- Day Schedule Name
=======
  {caf9e4e3-63d9-4e6e-873b-c61c4be2f032}, !- Handle
  Schedule Rule 20,                       !- Name
  {33b492f2-557d-40d3-8f1c-b7b2cbac9711}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b71fdc2e-9d6b-4aa6-94de-608a8408c7ba}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {79a81ad1-0cf7-4531-8cb2-ee5d0a1c6d37}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {b71fdc2e-9d6b-4aa6-94de-608a8408c7ba}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.468,                                  !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.26,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.156;                                  !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {870e36ae-b6be-4647-80d0-d336bdc4a4de}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {9e1228b9-9087-4688-aeff-c8db2c88656e}, !- Handle
  RestaurantFastFood walkin_occ_lght_SCH Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
<<<<<<< HEAD
  {fe3976d6-bf36-4634-868a-a6851c8a8684}, !- Handle
=======
  {8881ecd5-1508-42e7-8985-d6c5cdce18cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {1cedba20-cf83-4b53-8d48-1fc495dfdbe8}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {70e9611d-501f-40db-b92c-e1820b8de31f}, !- Schedule Type Limits Name
  {47ff9106-8c91-42c7-b6a1-a0ae3b50a8e9}, !- Default Day Schedule Name
  {6e9177f6-0b42-4215-9127-7d6a678a4399}, !- Summer Design Day Schedule Name
  {ca8912cf-7a18-4274-8767-1550d6bfa693}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47ff9106-8c91-42c7-b6a1-a0ae3b50a8e9}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {70e9611d-501f-40db-b92c-e1820b8de31f}, !- Schedule Type Limits Name
=======
  {689ef5b9-b3a9-492a-9eb2-46b5e91a16c1}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {fc4f92b3-1072-40e4-97f2-327ddeb2357d}, !- Schedule Type Limits Name
  {bede3d63-7d4c-46da-b941-d3a01b1b9163}, !- Default Day Schedule Name
  {36a2db09-41f7-408d-9240-897eafc1160b}, !- Summer Design Day Schedule Name
  {0de0224c-d9be-4a59-a21d-3bcc21beebea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bede3d63-7d4c-46da-b941-d3a01b1b9163}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {fc4f92b3-1072-40e4-97f2-327ddeb2357d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {ca8912cf-7a18-4274-8767-1550d6bfa693}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {70e9611d-501f-40db-b92c-e1820b8de31f}, !- Schedule Type Limits Name
=======
  {0de0224c-d9be-4a59-a21d-3bcc21beebea}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {fc4f92b3-1072-40e4-97f2-327ddeb2357d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {6e9177f6-0b42-4215-9127-7d6a678a4399}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {70e9611d-501f-40db-b92c-e1820b8de31f}, !- Schedule Type Limits Name
=======
  {36a2db09-41f7-408d-9240-897eafc1160b}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {fc4f92b3-1072-40e4-97f2-327ddeb2357d}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Case,
<<<<<<< HEAD
  {930c332a-083c-4ede-8c1e-985721c18219}, !- Handle
  Case Quick Service Restaurant,          !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Zone Name
=======
  {f97eeead-d96d-4fb8-98d4-70696f9a054d}, !- Handle
  Case Quick Service Restaurant,          !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.04999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
<<<<<<< HEAD
  {fe3976d6-bf36-4634-868a-a6851c8a8684}, !- Latent Case Credit Curve Name
=======
  {8881ecd5-1508-42e7-8985-d6c5cdce18cd}, !- Latent Case Credit Curve Name
>>>>>>> pnnl/osm_geo_templates
  18.85714286,                            !- Standard Case Fan Power per Unit Length {W/m}
  18.85714286,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
<<<<<<< HEAD
  {629a3a76-4392-488c-aab5-f2a81141589d}, !- Case Lighting Schedule Name
=======
  {33b492f2-557d-40d3-8f1c-b7b2cbac9711}, !- Case Lighting Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
<<<<<<< HEAD
  {3b54827d-54e6-47e2-b41a-9e78990c0ec1}, !- Case Defrost Schedule Name
  {84a92228-5372-4023-bfdf-4defb2cec810}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {1cedba20-cf83-4b53-8d48-1fc495dfdbe8}, !- Refrigerated Case Restocking Schedule Name
  {f131861c-ef9b-49ff-af64-5dfe63d28365}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {70e9611d-501f-40db-b92c-e1820b8de31f}, !- Handle
=======
  {f46396b4-2daa-463f-859b-f3ebabaad24c}, !- Case Defrost Schedule Name
  {0e97f656-6908-4a69-99e7-8059c3a79303}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {689ef5b9-b3a9-492a-9eb2-46b5e91a16c1}, !- Refrigerated Case Restocking Schedule Name
  {054ffeac-8e93-44a0-af29-90e36a680439}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:ScheduleTypeLimits,
  {fc4f92b3-1072-40e4-97f2-327ddeb2357d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
<<<<<<< HEAD
  {290b6941-3e16-40f3-a0bf-d23e49889e78}, !- Handle
  {930c332a-083c-4ede-8c1e-985721c18219}, !- Object Name
=======
  {43251c91-088f-4955-b309-d279779499b4}, !- Handle
  {f97eeead-d96d-4fb8-98d4-70696f9a054d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {3b54827d-54e6-47e2-b41a-9e78990c0ec1}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {1689286a-1785-4c41-a2e8-a647a1a189c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1689286a-1785-4c41-a2e8-a647a1a189c2}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {f46396b4-2daa-463f-859b-f3ebabaad24c}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {dbd9ae26-922a-4dce-a131-24698fdb664b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbd9ae26-922a-4dce-a131-24698fdb664b}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {84a92228-5372-4023-bfdf-4defb2cec810}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {22e8735b-075b-498e-9632-f117b15db219}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22e8735b-075b-498e-9632-f117b15db219}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {0e97f656-6908-4a69-99e7-8059c3a79303}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {524174c3-0ba6-4e1d-b85d-d2762e7bc5b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {524174c3-0ba6-4e1d-b85d-d2762e7bc5b3}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f131861c-ef9b-49ff-af64-5dfe63d28365}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {c2a75fc1-3802-45ff-95b5-52e0613f8ecf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2a75fc1-3802-45ff-95b5-52e0613f8ecf}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {054ffeac-8e93-44a0-af29-90e36a680439}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {6a92181a-a65e-422d-9daf-5d9d17d66254}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a92181a-a65e-422d-9daf-5d9d17d66254}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
<<<<<<< HEAD
  {3eb595cc-c57c-47d1-bccb-1c38e5acca41}, !- Handle
  Walk-In Quick Service Restaurant,       !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule Name
=======
  {47989a2e-4e6b-447c-934e-4cb96102fc37}, !- Handle
  Walk-In Quick Service Restaurant,       !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1678.72018042494,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  51.58892,                               !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80.52,                                  !- Rated Total Lighting Power {W}
<<<<<<< HEAD
  {ded60c88-44d9-48a5-9ad6-a31ecedf4b1f}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {e0721c54-dbf7-4a29-8291-2435d48c3ac9}, !- Defrost Schedule Name
  {506fd33c-41b3-4f7d-b76f-c0e6fe2c10b0}, !- Defrost Drip-Down Schedule Name
  3151.748,                               !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {2899d166-1b8f-4d3e-a2dc-72ed3078bafe}, !- Restocking Schedule Name
=======
  {ded007b1-ee3b-4c9f-99ab-679801bf98ef}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {48d5c770-a010-436c-beda-bce60be34555}, !- Defrost Schedule Name
  {5a2d7a8c-1808-4677-bc71-9f71c223d9ef}, !- Defrost Drip-Down Schedule Name
  3151.748,                               !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {05817a84-5b0c-4956-91c2-e0ab38f3e606}, !- Restocking Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
<<<<<<< HEAD
  {6bf09e86-8572-4558-b4b4-fee440bc7472}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {6bf09e86-8572-4558-b4b4-fee440bc7472}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Zone Name
=======
  {954682fd-8491-41b5-8982-ead7b2266e25}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {954682fd-8491-41b5-8982-ead7b2266e25}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Zone Name
>>>>>>> pnnl/osm_geo_templates
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
<<<<<<< HEAD
  {6eb1f80c-7a06-4458-870a-631395fc38ac}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {2899d166-1b8f-4d3e-a2dc-72ed3078bafe}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {dd9603e5-957e-4966-850b-fac648a62c7c}, !- Schedule Type Limits Name
  {146fb780-0fb0-463e-b829-29d0502f1d95}, !- Default Day Schedule Name
  {743cd770-1711-4684-b4ee-8abce090a37b}, !- Summer Design Day Schedule Name
  {1dda1351-8c7f-4f9d-b65f-430109da6b24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {146fb780-0fb0-463e-b829-29d0502f1d95}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {dd9603e5-957e-4966-850b-fac648a62c7c}, !- Schedule Type Limits Name
=======
  {359b90d9-f5f0-4aca-b290-2959ee1fc93a}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {05817a84-5b0c-4956-91c2-e0ab38f3e606}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {f86c9ec8-a346-402f-9fce-5f3e1dbf3ef0}, !- Schedule Type Limits Name
  {181f885d-8d21-441c-a673-e14498a7d028}, !- Default Day Schedule Name
  {f38a288e-b1ff-4b98-976b-8278205f6f6b}, !- Summer Design Day Schedule Name
  {eb1ec6c1-f8bf-4499-9250-c1de4d9c293c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {181f885d-8d21-441c-a673-e14498a7d028}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {f86c9ec8-a346-402f-9fce-5f3e1dbf3ef0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {1dda1351-8c7f-4f9d-b65f-430109da6b24}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {dd9603e5-957e-4966-850b-fac648a62c7c}, !- Schedule Type Limits Name
=======
  {eb1ec6c1-f8bf-4499-9250-c1de4d9c293c}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {f86c9ec8-a346-402f-9fce-5f3e1dbf3ef0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {743cd770-1711-4684-b4ee-8abce090a37b}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {dd9603e5-957e-4966-850b-fac648a62c7c}, !- Schedule Type Limits Name
=======
  {f38a288e-b1ff-4b98-976b-8278205f6f6b}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {f86c9ec8-a346-402f-9fce-5f3e1dbf3ef0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
<<<<<<< HEAD
  {d79ae3ea-61ab-40f6-bb56-c9d42d1a89fa}, !- Handle
  Schedule Rule 21,                       !- Name
  {2899d166-1b8f-4d3e-a2dc-72ed3078bafe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cd4acac-89f9-4db2-bc57-2f43f5566cdb}, !- Day Schedule Name
=======
  {69263dfd-ea0e-4890-86cc-308881d7894e}, !- Handle
  Schedule Rule 21,                       !- Name
  {05817a84-5b0c-4956-91c2-e0ab38f3e606}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1108a248-52f0-4236-ac83-524b70fa39b9}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4cd4acac-89f9-4db2-bc57-2f43f5566cdb}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {dd9603e5-957e-4966-850b-fac648a62c7c}, !- Schedule Type Limits Name
=======
  {1108a248-52f0-4236-ac83-524b70fa39b9}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {f86c9ec8-a346-402f-9fce-5f3e1dbf3ef0}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {dd9603e5-957e-4966-850b-fac648a62c7c}, !- Handle
=======
  {f86c9ec8-a346-402f-9fce-5f3e1dbf3ef0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ded60c88-44d9-48a5-9ad6-a31ecedf4b1f}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {8837705c-b2da-4ca2-9077-bf29e160f95e}, !- Default Day Schedule Name
  {1a374087-ea86-4f8f-b0c5-2d35dbb726e6}, !- Summer Design Day Schedule Name
  {05747787-5d3a-405e-8123-72dfabeba8c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8837705c-b2da-4ca2-9077-bf29e160f95e}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {ded007b1-ee3b-4c9f-99ab-679801bf98ef}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {80940784-2575-4b74-ac81-fe0db2ba3a8f}, !- Default Day Schedule Name
  {511aa1eb-a912-439f-a61c-4147a5426122}, !- Summer Design Day Schedule Name
  {4bf3d44e-8bc6-43d0-b12f-9fbee890017a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80940784-2575-4b74-ac81-fe0db2ba3a8f}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Rule,
<<<<<<< HEAD
  {b392e83d-0429-48ff-85a1-0db25e9a2d74}, !- Handle
  Schedule Rule 22,                       !- Name
  {ded60c88-44d9-48a5-9ad6-a31ecedf4b1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be874631-c291-4726-9715-af1445235931}, !- Day Schedule Name
=======
  {4d118f10-9579-4632-a74a-b449eaed0bf4}, !- Handle
  Schedule Rule 22,                       !- Name
  {ded007b1-ee3b-4c9f-99ab-679801bf98ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe0705f3-9646-4e93-bc4c-ee5610e02c01}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {be874631-c291-4726-9715-af1445235931}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Sat Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {fe0705f3-9646-4e93-bc4c-ee5610e02c01}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Sat Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3;                                    !- Value Until Time 8

OS:Schedule:Day,
<<<<<<< HEAD
  {1a374087-ea86-4f8f-b0c5-2d35dbb726e6}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {511aa1eb-a912-439f-a61c-4147a5426122}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {417b6bfa-cc5d-4bbd-b779-2ff12da65509}, !- Handle
  Schedule Rule 23,                       !- Name
  {ded60c88-44d9-48a5-9ad6-a31ecedf4b1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd136f63-44a3-4caa-be14-ba011ede913e}, !- Day Schedule Name
=======
  {f9e35b09-4e89-4fd2-9cc6-5a81f6b2d966}, !- Handle
  Schedule Rule 23,                       !- Name
  {ded007b1-ee3b-4c9f-99ab-679801bf98ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22b614cf-c1b2-4bb1-8eb6-8efc353bc6e8}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {dd136f63-44a3-4caa-be14-ba011ede913e}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {22b614cf-c1b2-4bb1-8eb6-8efc353bc6e8}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {05747787-5d3a-405e-8123-72dfabeba8c6}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {4bf3d44e-8bc6-43d0-b12f-9fbee890017a}, !- Handle
  RestaurantFastFood BLDG_LIGHT_DINING_SCH_2004_2007 Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {6eb1f80c-7a06-4458-870a-631395fc38ac}, !- Handle
  door_wi_sched,                          !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {69b10bf0-7a15-4d21-be78-bd463f62fe6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69b10bf0-7a15-4d21-be78-bd463f62fe6a}, !- Handle
  door_wi_sched Default,                  !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {359b90d9-f5f0-4aca-b290-2959ee1fc93a}, !- Handle
  door_wi_sched,                          !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {ff13312e-fb46-4d0f-9532-aa5e3219d911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff13312e-fb46-4d0f-9532-aa5e3219d911}, !- Handle
  door_wi_sched Default,                  !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
<<<<<<< HEAD
  {98b785e8-d5de-48c3-93bb-25861b2a7bc0}, !- Handle
  {3eb595cc-c57c-47d1-bccb-1c38e5acca41}, !- Object Name
=======
  {26ad083f-5fd6-4fc8-90b8-03174738e446}, !- Handle
  {47989a2e-4e6b-447c-934e-4cb96102fc37}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e0721c54-dbf7-4a29-8291-2435d48c3ac9}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {d1e7c64f-8056-4d3c-b5c3-3cd5c29e5749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1e7c64f-8056-4d3c-b5c3-3cd5c29e5749}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {48d5c770-a010-436c-beda-bce60be34555}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {d47e37dd-8a24-4f53-87cc-4aa4f18a589b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d47e37dd-8a24-4f53-87cc-4aa4f18a589b}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {506fd33c-41b3-4f7d-b76f-c0e6fe2c10b0}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {30f59370-1520-49fc-9c13-68b1c8aba861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30f59370-1520-49fc-9c13-68b1c8aba861}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {5a2d7a8c-1808-4677-bc71-9f71c223d9ef}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {7486f99c-50b4-42b0-9e43-9521ed03b784}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7486f99c-50b4-42b0-9e43-9521ed03b784}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
<<<<<<< HEAD
  {f893fefa-b8f1-4f8b-aa86-31a9ae82450a}, !- Handle
=======
  {10c1b92f-a402-450f-a766-94f799fcf0bb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  636.437870600664,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
<<<<<<< HEAD
  {440bc12f-e921-4379-9f5a-598cc27360d2}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f893fefa-b8f1-4f8b-aa86-31a9ae82450a}, !- Rated Effective Total Heat Rejection Rate Curve Name
=======
  {f78865ee-a6af-4b23-9f94-1f922a2b5fbb}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {10c1b92f-a402-450f-a766-94f799fcf0bb}, !- Rated Effective Total Heat Rejection Rate Curve Name
>>>>>>> pnnl/osm_geo_templates
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  852.17469652354,                        !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
<<<<<<< HEAD
  {9df574cb-e539-40a7-9d5f-274559f06dc3}, !- Handle
=======
  {06ead298-7633-48ce-af36-06b2f541c2b6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {873687e1-1648-41bd-8346-58c7c77e914a}, !- Handle
=======
  {c9f34f7f-aa43-4dba-8528-a5ab3861f435}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {03faef48-d3f5-4642-b3b2-17f1f3a25c85}, !- Handle
=======
  {4e2ee1ad-daac-45ab-99f1-fb6761469fb5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {4a500829-a652-4e9b-826a-d87c9271048b}, !- Handle
=======
  {23ad5d88-13d8-4ac6-a4e6-13151af2fc15}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {11aaa413-337d-4f69-8c56-2859cba07064}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {6fc075e4-e54e-430f-86d0-b730da359ff8}, !- Handle
=======
  {a2d1a47e-9aad-447a-b208-7e690977f65b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {74154798-c45b-4d7e-9193-b78d5bf2ee0f}, !- Handle
  Foundation F 09 Perim 3049 Area 11617,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  116.17147592,                           !- Area {m2}
  30.4856;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {1ed1314c-6d3b-44d3-a4b8-58b59ade2491}, !- Handle
  90.1-2013 - QckSrvRest - ASHRAE 169-2013-4A, !- Name
  {96f44541-dea6-4cb2-8482-a63a68f2e807}, !- Default Exterior Surface Constructions Name
  {96374d14-9920-4e50-b8a6-440b680abcc5}, !- Default Interior Surface Constructions Name
  {ddc24441-ca03-43ec-9e6a-486dde15a6c8}, !- Default Ground Contact Surface Constructions Name
  {d2b02747-847e-4fe8-bbe4-bc3e27ab72aa}, !- Default Exterior SubSurface Constructions Name
  {8c55113f-3620-4f3f-889a-9a1c0a0539eb}, !- Default Interior SubSurface Constructions Name
  {99a33d88-c865-4fc6-96fb-bb2bc3f3c636}, !- Interior Partition Construction Name
=======
  {a4205c23-f5d5-4235-a232-5369db568b45}, !- Handle
  90.1-2013 - QckSrvRest - ASHRAE 169-2013-4A, !- Name
  {1b7b4169-9835-4761-9e28-70c8d7c0b7d7}, !- Default Exterior Surface Constructions Name
  {6882c024-1ccd-4206-8659-349a7590fda3}, !- Default Interior Surface Constructions Name
  {28dce64f-541b-4113-8659-8c57cc93b620}, !- Default Ground Contact Surface Constructions Name
  {14b13b95-2eb4-456a-b224-a72fe6bdee70}, !- Default Exterior SubSurface Constructions Name
  {427e8690-27b8-4497-adad-f18efe9b06e2}, !- Default Interior SubSurface Constructions Name
  {36727def-2238-4bd1-a89d-3492b5d683ba}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {96f44541-dea6-4cb2-8482-a63a68f2e807}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9dc816f7-f38f-4ef2-8065-ec5b308b0534}, !- Floor Construction Name
  {550ff2bc-cabb-48f5-a30b-e19d89846cb2}, !- Wall Construction Name
  {c5a86d77-d31c-43e7-8c16-48bd9127a990}; !- Roof Ceiling Construction Name

OS:Construction,
  {9dc816f7-f38f-4ef2-8065-ec5b308b0534}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {baeac5f3-055e-4f01-860c-865fe6ea47a7}, !- Layer 1
  {4c8f41b6-ccf7-43e2-bc94-f7e670799611}, !- Layer 2
  {4d215e5b-cfee-42af-859b-70af28ad7874}; !- Layer 3

OS:StandardsInformation:Construction,
  {924d851e-c6df-487f-95f0-dc9bc63633c9}, !- Handle
  {9dc816f7-f38f-4ef2-8065-ec5b308b0534}, !- Construction Name
=======
  {1b7b4169-9835-4761-9e28-70c8d7c0b7d7}, !- Handle
  Default Surface Constructions 1,        !- Name
  {edd9bb4b-f170-4a19-bc01-17a4c5d429c0}, !- Floor Construction Name
  {12964a49-e0b6-49b5-9011-3214023103dc}, !- Wall Construction Name
  {fa1cfc9d-080e-427c-8a8c-a686def7ae04}; !- Roof Ceiling Construction Name

OS:Construction,
  {edd9bb4b-f170-4a19-bc01-17a4c5d429c0}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {580f88cc-ff75-4cd3-beb3-3a173213ad20}, !- Layer 1
  {3e62cbcb-178f-4957-801e-14cd78e4bc78}, !- Layer 2
  {d396d23e-eee9-4608-8e05-bc7d673c18b3}; !- Layer 3

OS:StandardsInformation:Construction,
  {a10abd4d-8d0b-423c-aa14-75b92200482d}, !- Handle
  {edd9bb4b-f170-4a19-bc01-17a4c5d429c0}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {baeac5f3-055e-4f01-860c-865fe6ea47a7}, !- Handle
=======
  {580f88cc-ff75-4cd3-beb3-3a173213ad20}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {4c8f41b6-ccf7-43e2-bc94-f7e670799611}, !- Handle
=======
  {3e62cbcb-178f-4957-801e-14cd78e4bc78}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {4d215e5b-cfee-42af-859b-70af28ad7874}, !- Handle
=======
  {d396d23e-eee9-4608-8e05-bc7d673c18b3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {550ff2bc-cabb-48f5-a30b-e19d89846cb2}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {659dda16-833e-4b70-9846-af8434fa992f}, !- Layer 1
  {4ef02f17-751d-4ac5-837a-884ed1973918}, !- Layer 2
  {09ece8d9-4eed-4aa5-9fa2-90a77d81cb6f}, !- Layer 3
  {4ef02f17-751d-4ac5-837a-884ed1973918}; !- Layer 4

OS:StandardsInformation:Construction,
  {08cc8bb5-d589-400c-8165-a2ae7a513d73}, !- Handle
  {550ff2bc-cabb-48f5-a30b-e19d89846cb2}, !- Construction Name
=======
  {12964a49-e0b6-49b5-9011-3214023103dc}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {b679c0d1-c3fe-44f9-903e-cbce2c8388fa}, !- Layer 1
  {b491de09-ce86-4cab-a0e7-ae273a9ad9e1}, !- Layer 2
  {e5d2cec2-f062-45c4-8286-499a044862dd}, !- Layer 3
  {b491de09-ce86-4cab-a0e7-ae273a9ad9e1}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff0bc1f6-134f-4810-8a53-6c85c8b1aefc}, !- Handle
  {12964a49-e0b6-49b5-9011-3214023103dc}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {659dda16-833e-4b70-9846-af8434fa992f}, !- Handle
=======
  {b679c0d1-c3fe-44f9-903e-cbce2c8388fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {4ef02f17-751d-4ac5-837a-884ed1973918}, !- Handle
=======
  {b491de09-ce86-4cab-a0e7-ae273a9ad9e1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {09ece8d9-4eed-4aa5-9fa2-90a77d81cb6f}, !- Handle
=======
  {e5d2cec2-f062-45c4-8286-499a044862dd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c5a86d77-d31c-43e7-8c16-48bd9127a990}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {4ef02f17-751d-4ac5-837a-884ed1973918}, !- Layer 1
  {78840b9d-78e7-45af-b677-1739ce738360}; !- Layer 2

OS:StandardsInformation:Construction,
  {082a4e6c-1850-43a1-a3bd-25d6d255fc54}, !- Handle
  {c5a86d77-d31c-43e7-8c16-48bd9127a990}, !- Construction Name
=======
  {fa1cfc9d-080e-427c-8a8c-a686def7ae04}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {b491de09-ce86-4cab-a0e7-ae273a9ad9e1}, !- Layer 1
  {2b0aaa72-2555-4270-949f-a3482fdd8b30}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d2ad1d0-b1bf-47c2-9dd5-6391a857a149}, !- Handle
  {fa1cfc9d-080e-427c-8a8c-a686def7ae04}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {78840b9d-78e7-45af-b677-1739ce738360}, !- Handle
=======
  {2b0aaa72-2555-4270-949f-a3482fdd8b30}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {96374d14-9920-4e50-b8a6-440b680abcc5}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2ca4d668-da04-494d-bf65-87ff94b75915}, !- Floor Construction Name
  {0010fa5e-110b-4483-9ae6-2c3c56c9fdcc}, !- Wall Construction Name
  {265b8309-a565-4024-82fa-4c72093eb477}; !- Roof Ceiling Construction Name

OS:Construction,
  {2ca4d668-da04-494d-bf65-87ff94b75915}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {873687e1-1648-41bd-8346-58c7c77e914a}, !- Layer 1
  {9df574cb-e539-40a7-9d5f-274559f06dc3}; !- Layer 2

OS:StandardsInformation:Construction,
  {b66bff67-d0e9-4194-8afa-9a760b70c8ea}, !- Handle
  {2ca4d668-da04-494d-bf65-87ff94b75915}, !- Construction Name
=======
  {6882c024-1ccd-4206-8659-349a7590fda3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9e48060a-7db6-4cd6-abb3-4a4b7a53cffa}, !- Floor Construction Name
  {5c635ee8-12d9-47ae-987b-3d91d8539030}, !- Wall Construction Name
  {b39f6a89-4ae0-42b1-8048-1731bc839a4a}; !- Roof Ceiling Construction Name

OS:Construction,
  {9e48060a-7db6-4cd6-abb3-4a4b7a53cffa}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9f34f7f-aa43-4dba-8528-a5ab3861f435}, !- Layer 1
  {06ead298-7633-48ce-af36-06b2f541c2b6}; !- Layer 2

OS:StandardsInformation:Construction,
  {8db9dcce-1c04-405f-a118-03082c9da7b9}, !- Handle
  {9e48060a-7db6-4cd6-abb3-4a4b7a53cffa}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {0010fa5e-110b-4483-9ae6-2c3c56c9fdcc}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4a500829-a652-4e9b-826a-d87c9271048b}, !- Layer 1
  {4a500829-a652-4e9b-826a-d87c9271048b}; !- Layer 2

OS:StandardsInformation:Construction,
  {f447d15b-cf30-4ca1-b524-926756787840}, !- Handle
  {0010fa5e-110b-4483-9ae6-2c3c56c9fdcc}, !- Construction Name
=======
  {5c635ee8-12d9-47ae-987b-3d91d8539030}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {23ad5d88-13d8-4ac6-a4e6-13151af2fc15}, !- Layer 1
  {23ad5d88-13d8-4ac6-a4e6-13151af2fc15}; !- Layer 2

OS:StandardsInformation:Construction,
  {f4406da1-9e35-468d-8ba5-9ad0a2b9287d}, !- Handle
  {5c635ee8-12d9-47ae-987b-3d91d8539030}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {265b8309-a565-4024-82fa-4c72093eb477}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9df574cb-e539-40a7-9d5f-274559f06dc3}, !- Layer 1
  {873687e1-1648-41bd-8346-58c7c77e914a}; !- Layer 2

OS:StandardsInformation:Construction,
  {82f90943-a2dc-47a1-aaa2-8f19e04787eb}, !- Handle
  {265b8309-a565-4024-82fa-4c72093eb477}, !- Construction Name
=======
  {b39f6a89-4ae0-42b1-8048-1731bc839a4a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {06ead298-7633-48ce-af36-06b2f541c2b6}, !- Layer 1
  {c9f34f7f-aa43-4dba-8528-a5ab3861f435}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f0518ee-bb46-4b64-bdad-dd35820c855b}, !- Handle
  {b39f6a89-4ae0-42b1-8048-1731bc839a4a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {ddc24441-ca03-43ec-9e6a-486dde15a6c8}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9ec8f9ae-72e4-4a32-be03-ed3426906af3}, !- Floor Construction Name
  {f9769c04-612e-416e-8907-bf571969756b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9ec8f9ae-72e4-4a32-be03-ed3426906af3}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {e0a1f750-0870-4fe7-9b36-cff16dfada48}, !- Layer 1
  {4d215e5b-cfee-42af-859b-70af28ad7874}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2edd7c1-0e1a-460d-8c54-cdcb0f865288}, !- Handle
  {9ec8f9ae-72e4-4a32-be03-ed3426906af3}, !- Construction Name
=======
  {28dce64f-541b-4113-8659-8c57cc93b620}, !- Handle
  Default Surface Constructions 3,        !- Name
  {cf607447-2fb9-4f83-93c2-b88c1f78a585}, !- Floor Construction Name
  {74b83704-79bb-4e12-9c70-00a7d0a38fd1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {cf607447-2fb9-4f83-93c2-b88c1f78a585}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {58d6e565-9631-4de0-a96b-279c2d22467a}, !- Layer 1
  {d396d23e-eee9-4608-8e05-bc7d673c18b3}; !- Layer 2

OS:StandardsInformation:Construction,
  {ee87aab0-c798-4be0-b54c-112a75cd7c73}, !- Handle
  {cf607447-2fb9-4f83-93c2-b88c1f78a585}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {6a3fa7b3-a12b-4f39-b020-303690c8d6e4}, !- Handle
=======
  {e27f0425-6ea1-4c1c-b819-090f85f4131d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {e0a1f750-0870-4fe7-9b36-cff16dfada48}, !- Handle
=======
  {58d6e565-9631-4de0-a96b-279c2d22467a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {f9769c04-612e-416e-8907-bf571969756b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {38b3286a-46e6-4daf-bd22-7d686f86ca43}; !- Layer 1

OS:StandardsInformation:Construction,
  {8cc64579-ebaa-441c-ba1d-6a8f5a33f563}, !- Handle
  {f9769c04-612e-416e-8907-bf571969756b}, !- Construction Name
=======
  {74b83704-79bb-4e12-9c70-00a7d0a38fd1}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b2a236aa-55ff-4e98-85a2-7ae7d9a3cda0}; !- Layer 1

OS:StandardsInformation:Construction,
  {66ee0e68-9df2-4168-98ca-1a98a3f35d5c}, !- Handle
  {74b83704-79bb-4e12-9c70-00a7d0a38fd1}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {38b3286a-46e6-4daf-bd22-7d686f86ca43}, !- Handle
=======
  {b2a236aa-55ff-4e98-85a2-7ae7d9a3cda0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {d2b02747-847e-4fe8-bbe4-bc3e27ab72aa}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ac8c988e-83b8-4e17-a24a-b1964a37943a}, !- Fixed Window Construction Name
  {ac8c988e-83b8-4e17-a24a-b1964a37943a}, !- Operable Window Construction Name
  {1b7b29c3-c434-45ad-8460-85a4db468c68}, !- Door Construction Name
  {55b31806-f89f-4396-92f5-d96fec32cfef}, !- Glass Door Construction Name
  {1a025c95-19c9-4b82-9c50-f2b5c76ddd76}, !- Overhead Door Construction Name
  {5ae918ed-cdee-46b6-93f8-9b1aab9e5e0c}, !- Skylight Construction Name
  {95f8aac1-0c41-4a15-b6d7-a0b34fe129e6}, !- Tubular Daylight Dome Construction Name
  {95f8aac1-0c41-4a15-b6d7-a0b34fe129e6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ac8c988e-83b8-4e17-a24a-b1964a37943a}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {f76df967-d665-49f2-9370-7fd08bf2df7e}, !- Layer 1
  {fbe246b0-9ae0-45bf-ae29-a5a8aa220a03}, !- Layer 2
  {dee4ca66-4bc6-4c96-b8c6-79044fdb89a9}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f9aceb6-8f5c-4dc3-9c79-cd1227706308}, !- Handle
  {ac8c988e-83b8-4e17-a24a-b1964a37943a}, !- Construction Name
=======
  {14b13b95-2eb4-456a-b224-a72fe6bdee70}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {adbe61e9-0bd0-4d35-b5a4-e96c7ec69667}, !- Fixed Window Construction Name
  {adbe61e9-0bd0-4d35-b5a4-e96c7ec69667}, !- Operable Window Construction Name
  {6759b4da-5a91-4a61-adcd-7368128a8d42}, !- Door Construction Name
  {00791935-73b2-4a90-a93f-2b91bf95f701}, !- Glass Door Construction Name
  {5e0e8670-02b6-43e7-afeb-44020df666fd}, !- Overhead Door Construction Name
  {bb99668c-0734-460d-a9aa-4b7261c1d43d}, !- Skylight Construction Name
  {5ad6a8b4-d4b4-401b-84c1-21c45c9425c6}, !- Tubular Daylight Dome Construction Name
  {5ad6a8b4-d4b4-401b-84c1-21c45c9425c6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {adbe61e9-0bd0-4d35-b5a4-e96c7ec69667}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {4657a6d8-4565-413e-b457-fa179ef89573}, !- Layer 1
  {cef98fa5-d473-4c68-bf8b-2da7053c51f5}, !- Layer 2
  {42801fec-8ca0-46fd-93c6-fc3fff0fb4c6}; !- Layer 3

OS:StandardsInformation:Construction,
  {5a95041d-3409-4e4d-a6da-0a84dc07eb8e}, !- Handle
  {adbe61e9-0bd0-4d35-b5a4-e96c7ec69667}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {f76df967-d665-49f2-9370-7fd08bf2df7e}, !- Handle
=======
  {4657a6d8-4565-413e-b457-fa179ef89573}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {fbe246b0-9ae0-45bf-ae29-a5a8aa220a03}, !- Handle
=======
  {cef98fa5-d473-4c68-bf8b-2da7053c51f5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {dee4ca66-4bc6-4c96-b8c6-79044fdb89a9}, !- Handle
=======
  {42801fec-8ca0-46fd-93c6-fc3fff0fb4c6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {1b7b29c3-c434-45ad-8460-85a4db468c68}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {55132539-eb94-4bdb-b682-8416f765330b}, !- Layer 1
  {6a3fa7b3-a12b-4f39-b020-303690c8d6e4}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4e05d9c-485f-46d3-b64b-56f96fa97b41}, !- Handle
  {1b7b29c3-c434-45ad-8460-85a4db468c68}, !- Construction Name
=======
  {6759b4da-5a91-4a61-adcd-7368128a8d42}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {07e9ed09-e381-4446-9f46-db496b2b5df8}, !- Layer 1
  {e27f0425-6ea1-4c1c-b819-090f85f4131d}; !- Layer 2

OS:StandardsInformation:Construction,
  {578b606f-2925-47d4-a699-6e598da8e1d9}, !- Handle
  {6759b4da-5a91-4a61-adcd-7368128a8d42}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {55132539-eb94-4bdb-b682-8416f765330b}, !- Handle
=======
  {07e9ed09-e381-4446-9f46-db496b2b5df8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {55b31806-f89f-4396-92f5-d96fec32cfef}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {6567426c-6fa5-4100-8da8-63ae3a0dbf4f}, !- Layer 1
  {fbe246b0-9ae0-45bf-ae29-a5a8aa220a03}, !- Layer 2
  {dee4ca66-4bc6-4c96-b8c6-79044fdb89a9}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e271b0e-ddf1-432b-b318-05813f5fc115}, !- Handle
  {55b31806-f89f-4396-92f5-d96fec32cfef}, !- Construction Name
=======
  {00791935-73b2-4a90-a93f-2b91bf95f701}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {5d1c1562-039d-485d-b778-7f8afbf95b05}, !- Layer 1
  {cef98fa5-d473-4c68-bf8b-2da7053c51f5}, !- Layer 2
  {42801fec-8ca0-46fd-93c6-fc3fff0fb4c6}; !- Layer 3

OS:StandardsInformation:Construction,
  {4938e48a-be89-4c32-9045-816956259e22}, !- Handle
  {00791935-73b2-4a90-a93f-2b91bf95f701}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {6567426c-6fa5-4100-8da8-63ae3a0dbf4f}, !- Handle
=======
  {5d1c1562-039d-485d-b778-7f8afbf95b05}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {1a025c95-19c9-4b82-9c50-f2b5c76ddd76}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {818e1cfa-3ef7-4400-9096-aa7630d108ae}; !- Layer 1

OS:StandardsInformation:Construction,
  {a5bbf1f6-9858-4366-93bc-56c243e8a43f}, !- Handle
  {1a025c95-19c9-4b82-9c50-f2b5c76ddd76}, !- Construction Name
=======
  {5e0e8670-02b6-43e7-afeb-44020df666fd}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {9ee867f1-0b36-4a64-aec7-2da9c2533e70}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b3c05dc-386a-4a4c-9195-a916e63cf794}, !- Handle
  {5e0e8670-02b6-43e7-afeb-44020df666fd}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {818e1cfa-3ef7-4400-9096-aa7630d108ae}, !- Handle
=======
  {9ee867f1-0b36-4a64-aec7-2da9c2533e70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {5ae918ed-cdee-46b6-93f8-9b1aab9e5e0c}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {1303c1df-526a-4f1e-842f-9cf07b944eff}, !- Layer 1
  {2b75b28a-1413-4d52-b752-03f1702f34e3}, !- Layer 2
  {1cb06acf-928e-43f2-8d7b-672b9d8ee82d}; !- Layer 3

OS:StandardsInformation:Construction,
  {385f8f1c-bd51-40c8-841c-4346e45c59e3}, !- Handle
  {5ae918ed-cdee-46b6-93f8-9b1aab9e5e0c}, !- Construction Name
=======
  {bb99668c-0734-460d-a9aa-4b7261c1d43d}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {18ce80cc-7cf3-4214-bad8-39ab8cc5380a}, !- Layer 1
  {db90bfd8-fb29-4dd2-ad48-ce5c190f1aa4}, !- Layer 2
  {4e7cd61e-e2a8-4e4a-a264-527042ec6234}; !- Layer 3

OS:StandardsInformation:Construction,
  {ada28141-6b9d-43b1-954e-7fb42139e2d9}, !- Handle
  {bb99668c-0734-460d-a9aa-4b7261c1d43d}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {1303c1df-526a-4f1e-842f-9cf07b944eff}, !- Handle
=======
  {18ce80cc-7cf3-4214-bad8-39ab8cc5380a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {2b75b28a-1413-4d52-b752-03f1702f34e3}, !- Handle
=======
  {db90bfd8-fb29-4dd2-ad48-ce5c190f1aa4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {1cb06acf-928e-43f2-8d7b-672b9d8ee82d}, !- Handle
=======
  {4e7cd61e-e2a8-4e4a-a264-527042ec6234}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {95f8aac1-0c41-4a15-b6d7-a0b34fe129e6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {80722935-5b15-4036-885a-9f10b6cadb74}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e0cf807-6c62-46a7-a5e2-365633d081bb}, !- Handle
  {95f8aac1-0c41-4a15-b6d7-a0b34fe129e6}, !- Construction Name
=======
  {5ad6a8b4-d4b4-401b-84c1-21c45c9425c6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1582eb6f-4627-429b-a5c8-142ec1c9f88d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4695dabd-a29b-481b-9ace-9f65141ffe62}, !- Handle
  {5ad6a8b4-d4b4-401b-84c1-21c45c9425c6}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {80722935-5b15-4036-885a-9f10b6cadb74}, !- Handle
=======
  {1582eb6f-4627-429b-a5c8-142ec1c9f88d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {8c55113f-3620-4f3f-889a-9a1c0a0539eb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {95f8aac1-0c41-4a15-b6d7-a0b34fe129e6}, !- Fixed Window Construction Name
  {95f8aac1-0c41-4a15-b6d7-a0b34fe129e6}, !- Operable Window Construction Name
  {536fc4a1-9ab0-42b4-86a0-1976075fe606}, !- Door Construction Name
=======
  {427e8690-27b8-4497-adad-f18efe9b06e2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5ad6a8b4-d4b4-401b-84c1-21c45c9425c6}, !- Fixed Window Construction Name
  {5ad6a8b4-d4b4-401b-84c1-21c45c9425c6}, !- Operable Window Construction Name
  {61b41d81-99d8-4c46-bc9f-0cf77595fcdc}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {536fc4a1-9ab0-42b4-86a0-1976075fe606}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cd8ae554-483b-4609-80bf-be924db46eff}; !- Layer 1

OS:StandardsInformation:Construction,
  {93a90025-42e5-4c2a-a5b0-bbed58301213}, !- Handle
  {536fc4a1-9ab0-42b4-86a0-1976075fe606}, !- Construction Name
=======
  {61b41d81-99d8-4c46-bc9f-0cf77595fcdc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {023e1d21-e847-4122-be80-5aea038e97b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7aeab77-f0df-41b1-aad4-17d8d41b16e5}, !- Handle
  {61b41d81-99d8-4c46-bc9f-0cf77595fcdc}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {cd8ae554-483b-4609-80bf-be924db46eff}, !- Handle
=======
  {023e1d21-e847-4122-be80-5aea038e97b7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {99a33d88-c865-4fc6-96fb-bb2bc3f3c636}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {cd8ae554-483b-4609-80bf-be924db46eff}; !- Layer 1

OS:StandardsInformation:Construction,
  {d98facd9-d9c0-4d6b-9af7-ff03ebdc40d7}, !- Handle
  {99a33d88-c865-4fc6-96fb-bb2bc3f3c636}, !- Construction Name
=======
  {36727def-2238-4bd1-a89d-3492b5d683ba}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {023e1d21-e847-4122-be80-5aea038e97b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {b77ff6c9-6658-41e2-a67e-5b87321f9f19}, !- Handle
  {36727def-2238-4bd1-a89d-3492b5d683ba}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {c3e978b8-938c-41eb-86c0-4a00a5d9749e}, !- Handle
  90.1-2013 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {d20374b7-5f73-411b-9288-370aed7f06ff}, !- Default Exterior Surface Constructions Name
  {ee67d942-a25c-4b56-99dd-79e8ce592d6c}, !- Default Interior Surface Constructions Name
  {cb3771c1-2e3f-45f3-b1b5-fcaaf2e6434b}, !- Default Ground Contact Surface Constructions Name
  {e57bbbc6-61c6-41c7-931e-524fc3c75d98}, !- Default Exterior SubSurface Constructions Name
  {acbdc53c-0f3a-4ce9-bced-92029f053b70}, !- Default Interior SubSurface Constructions Name
=======
  {7c82e261-04d9-4590-91e1-4a041e088723}, !- Handle
  90.1-2013 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {1e4fb245-fe26-4092-ae73-fc5cbc00f080}, !- Default Exterior Surface Constructions Name
  {03fdac13-c983-438b-8a96-0286c651925b}, !- Default Interior Surface Constructions Name
  {2166c05a-c53e-4a31-8602-5902acf2fd92}, !- Default Ground Contact Surface Constructions Name
  {3fd3e2e9-c044-4876-8b53-b8cc6c3eecbc}, !- Default Exterior SubSurface Constructions Name
  {285d8117-288b-4de0-9abd-bf7ce8e51ae1}, !- Default Interior SubSurface Constructions Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {d20374b7-5f73-411b-9288-370aed7f06ff}, !- Handle
  Default Surface Constructions 4,        !- Name
  {b03b9ee8-fd60-48c7-96eb-631e0acd3c66}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {18a640f5-03a0-4861-93b1-b8a7aab11c14}; !- Roof Ceiling Construction Name

OS:Construction,
  {b03b9ee8-fd60-48c7-96eb-631e0acd3c66}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {921950ee-4754-4866-a949-fcc4e6c271af}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3acc854-2e76-44c4-9143-576365f909fb}, !- Handle
  {b03b9ee8-fd60-48c7-96eb-631e0acd3c66}, !- Construction Name
=======
  {1e4fb245-fe26-4092-ae73-fc5cbc00f080}, !- Handle
  Default Surface Constructions 4,        !- Name
  {7d6f2d0b-6771-4ba3-beaf-879a4cf48dcc}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {fe559db3-9f6a-425b-932a-0cfe88010e81}; !- Roof Ceiling Construction Name

OS:Construction,
  {7d6f2d0b-6771-4ba3-beaf-879a4cf48dcc}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {389af0d3-bfb0-476e-bcc4-2bdabc1c6151}; !- Layer 1

OS:StandardsInformation:Construction,
  {0af515dd-c9d6-46db-86c5-77aabe0c6ddc}, !- Handle
  {7d6f2d0b-6771-4ba3-beaf-879a4cf48dcc}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {921950ee-4754-4866-a949-fcc4e6c271af}, !- Handle
=======
  {389af0d3-bfb0-476e-bcc4-2bdabc1c6151}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {18a640f5-03a0-4861-93b1-b8a7aab11c14}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {4b18b830-5573-442b-9d36-87ee8cf0ba46}, !- Layer 1
  {921950ee-4754-4866-a949-fcc4e6c271af}; !- Layer 2

OS:StandardsInformation:Construction,
  {e43c4bcb-2be8-40a9-bc2f-5ebc5d6c9d59}, !- Handle
  {18a640f5-03a0-4861-93b1-b8a7aab11c14}, !- Construction Name
=======
  {fe559db3-9f6a-425b-932a-0cfe88010e81}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {819165e6-8b21-4165-b477-c02c2c474653}, !- Layer 1
  {389af0d3-bfb0-476e-bcc4-2bdabc1c6151}; !- Layer 2

OS:StandardsInformation:Construction,
  {49c558d0-30e8-4e70-8f15-b809a4e6d726}, !- Handle
  {fe559db3-9f6a-425b-932a-0cfe88010e81}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {4b18b830-5573-442b-9d36-87ee8cf0ba46}, !- Handle
=======
  {819165e6-8b21-4165-b477-c02c2c474653}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {ee67d942-a25c-4b56-99dd-79e8ce592d6c}, !- Handle
  Default Surface Constructions 5,        !- Name
  {cf08757e-9c59-4957-9914-187605f2c5ab}, !- Floor Construction Name
=======
  {03fdac13-c983-438b-8a96-0286c651925b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {310df442-08a5-4d27-b270-d620fd152d0c}, !- Floor Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
<<<<<<< HEAD
  {cf08757e-9c59-4957-9914-187605f2c5ab}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {4ef02f17-751d-4ac5-837a-884ed1973918}, !- Layer 1
  {884a7510-f626-4424-8266-3aa127309443}; !- Layer 2

OS:StandardsInformation:Construction,
  {f4b4e246-ce4c-4fbc-a197-40c4d280ea85}, !- Handle
  {cf08757e-9c59-4957-9914-187605f2c5ab}, !- Construction Name
=======
  {310df442-08a5-4d27-b270-d620fd152d0c}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {b491de09-ce86-4cab-a0e7-ae273a9ad9e1}, !- Layer 1
  {044047c4-5ac7-460f-b08a-fc700008fcc2}; !- Layer 2

OS:StandardsInformation:Construction,
  {f6d32269-fc6a-47fc-a762-15cf43238f79}, !- Handle
  {310df442-08a5-4d27-b270-d620fd152d0c}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {884a7510-f626-4424-8266-3aa127309443}, !- Handle
=======
  {044047c4-5ac7-460f-b08a-fc700008fcc2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-45.98 1,           !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {cb3771c1-2e3f-45f3-b1b5-fcaaf2e6434b}, !- Handle
=======
  {2166c05a-c53e-4a31-8602-5902acf2fd92}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {e57bbbc6-61c6-41c7-931e-524fc3c75d98}, !- Handle
=======
  {3fd3e2e9-c044-4876-8b53-b8cc6c3eecbc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {acbdc53c-0f3a-4ce9-bced-92029f053b70}, !- Handle
=======
  {285d8117-288b-4de0-9abd-bf7ce8e51ae1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {16dbbdd0-ebe9-4393-8ed1-d2cbdc53f34f}, !- Handle
=======
  {eaf07701-ee50-4cf2-b711-3735c9b9452a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  457.5,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {fd358b69-1933-40aa-8a05-212abb42dfce}, !- Handle
=======
  {dcd488b4-ccb8-43b0-80ca-9775487d3f2b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {4b77c4a9-111d-4a5a-b959-447da18352c8}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {16dbbdd0-ebe9-4393-8ed1-d2cbdc53f34f}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {f5519aa5-837c-4254-93b3-f38008dea2d7}, !- Schedule Name
=======
  {05aca429-e773-494b-b520-a11b175d488f}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {eaf07701-ee50-4cf2-b711-3735c9b9452a}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {4ec02d39-4a22-4284-81fe-7b407bc97a07}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
<<<<<<< HEAD
  {3c3ea95d-fdaf-45af-98c9-2f5724a7d060}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {fd358b69-1933-40aa-8a05-212abb42dfce}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {f5519aa5-837c-4254-93b3-f38008dea2d7}, !- Schedule Name
=======
  {9ca94026-6c6d-4ab9-a3bd-db3a2194857e}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {dcd488b4-ccb8-43b0-80ca-9775487d3f2b}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {4ec02d39-4a22-4284-81fe-7b407bc97a07}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f5519aa5-837c-4254-93b3-f38008dea2d7}, !- Handle
  RestaurantFastFood ALWAYS_ON,           !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {62d5f3ac-8fbd-4ddf-88f9-602d1198f5f6}, !- Default Day Schedule Name
  {27df47c1-bd37-4b5d-9f31-db3fc45068cf}, !- Summer Design Day Schedule Name
  {8a1a48d4-6eef-41a4-a6d5-b63c53d881c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62d5f3ac-8fbd-4ddf-88f9-602d1198f5f6}, !- Handle
  RestaurantFastFood ALWAYS_ON Default,   !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {4ec02d39-4a22-4284-81fe-7b407bc97a07}, !- Handle
  RestaurantFastFood ALWAYS_ON,           !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {987c720d-ceef-4eae-88a4-b2b90cf9aced}, !- Default Day Schedule Name
  {267ab755-d209-414c-adab-c1c928bf8ef5}, !- Summer Design Day Schedule Name
  {4e4794ea-049e-4dd7-90e4-e4c8a70f4953}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {987c720d-ceef-4eae-88a4-b2b90cf9aced}, !- Handle
  RestaurantFastFood ALWAYS_ON Default,   !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {8a1a48d4-6eef-41a4-a6d5-b63c53d881c9}, !- Handle
  RestaurantFastFood ALWAYS_ON Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {4e4794ea-049e-4dd7-90e4-e4c8a70f4953}, !- Handle
  RestaurantFastFood ALWAYS_ON Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {27df47c1-bd37-4b5d-9f31-db3fc45068cf}, !- Handle
  RestaurantFastFood ALWAYS_ON Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {267ab755-d209-414c-adab-c1c928bf8ef5}, !- Handle
  RestaurantFastFood ALWAYS_ON Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {36eb7c2c-8daa-49f3-be2f-10118d6a409e}, !- Handle
  Dining door Infiltration,               !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {e9c3339d-b1be-42bb-a553-95bc16be801b}, !- Schedule Name
=======
  {4895cba3-76df-46a7-b29c-03acfc26e680}, !- Handle
  Dining door Infiltration,               !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {9cda89fd-53a6-413a-9473-179a4457aad1}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.583798439,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {4538a186-c920-43ae-8aa9-fc008d11339e}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space or SpaceType Name
  {af74d5f7-b601-4a13-9ce4-59a301f03fc6}, !- Schedule Name
=======
  {31d81b15-00fd-4339-bd10-16913fe7cc0f}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space or SpaceType Name
  {f013df1e-1985-4b76-859d-3feda97d8e9b}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0729,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e9c3339d-b1be-42bb-a553-95bc16be801b}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {a315607f-e021-482b-9622-0ea121708376}, !- Default Day Schedule Name
  {16481527-3ab3-4982-aa14-f37ca962b617}, !- Summer Design Day Schedule Name
  {03075244-6f63-4410-9d65-94ac873330c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a315607f-e021-482b-9622-0ea121708376}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {9cda89fd-53a6-413a-9473-179a4457aad1}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {7b5e798c-2ad0-4120-b012-9e595485e1d9}, !- Default Day Schedule Name
  {5109d984-8389-439f-b53a-fda50a39ac8b}, !- Summer Design Day Schedule Name
  {1b1bb757-ea37-4232-9c90-14f02e7baccd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b5e798c-2ad0-4120-b012-9e595485e1d9}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.542,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.241,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.345,                                  !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.542,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.345,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.241,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.345,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.445,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.542,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.637,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.73,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.241;                                  !- Value Until Time 15

OS:Schedule:Rule,
<<<<<<< HEAD
  {47c41450-5827-4495-b096-4ec0e4121cb9}, !- Handle
  Schedule Rule 24,                       !- Name
  {e9c3339d-b1be-42bb-a553-95bc16be801b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1251e27-fd33-4ed8-8a5d-500fd9668be4}, !- Day Schedule Name
=======
  {359756f4-21cc-4711-8a3d-0323426bedda}, !- Handle
  Schedule Rule 24,                       !- Name
  {9cda89fd-53a6-413a-9473-179a4457aad1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {787cd61c-a443-46f2-bc51-9695073fa388}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {b1251e27-fd33-4ed8-8a5d-500fd9668be4}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Sat Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {787cd61c-a443-46f2-bc51-9695073fa388}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Sat Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.542,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.445,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.241,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.445,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.542,                                  !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.445,                                  !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.345,                                  !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.73,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.911,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.73,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.637,                                  !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.542,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.345;                                  !- Value Until Time 15

OS:Schedule:Day,
<<<<<<< HEAD
  {16481527-3ab3-4982-aa14-f37ca962b617}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {5109d984-8389-439f-b53a-fda50a39ac8b}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {6eb0f41b-a688-40c9-8bbf-6f66f8694882}, !- Handle
  Schedule Rule 25,                       !- Name
  {e9c3339d-b1be-42bb-a553-95bc16be801b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a96e0abd-821a-433f-9afe-f1f2b8ee7ef7}, !- Day Schedule Name
=======
  {4477f8c6-97c8-49c9-99de-65b4b6fecf47}, !- Handle
  Schedule Rule 25,                       !- Name
  {9cda89fd-53a6-413a-9473-179a4457aad1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f983c66c-c868-4e2e-b52b-08fe89180002}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {a96e0abd-821a-433f-9afe-f1f2b8ee7ef7}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {f983c66c-c868-4e2e-b52b-08fe89180002}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.445,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.241,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.542,                                  !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.821,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.445,                                  !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.241,                                  !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345,                                  !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.542,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.821,                                  !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.542,                                  !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.345,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.241;                                  !- Value Until Time 15

OS:Schedule:Day,
<<<<<<< HEAD
  {03075244-6f63-4410-9d65-94ac873330c9}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {1b1bb757-ea37-4232-9c90-14f02e7baccd}, !- Handle
  RestaurantFastFood VESTIBULE_DOOR_INFIL_SCH Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {af74d5f7-b601-4a13-9ce4-59a301f03fc6}, !- Handle
  Always On,                              !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {d5a434b3-2184-4915-9bbd-56e36ecc2314}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5a434b3-2184-4915-9bbd-56e36ecc2314}, !- Handle
  Always On Default,                      !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {f013df1e-1985-4b76-859d-3feda97d8e9b}, !- Handle
  Always On,                              !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {d5fcdafb-290c-409d-9035-b77931439cdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5fcdafb-290c-409d-9035-b77931439cdf}, !- Handle
  Always On Default,                      !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneMixing,
<<<<<<< HEAD
  {efb008bf-b28f-414e-b4c6-b10694a73ca4}, !- Handle
  Zone Mixing 1,                          !- Name
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Zone Name
  {ec163094-bad3-4f89-abe0-86aad6c4bf36}, !- Schedule Name
=======
  {480e07aa-bf9c-44d1-8823-7df4628be9f2}, !- Handle
  Zone Mixing 1,                          !- Name
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Zone Name
  {31b81c52-7c52-4b53-97ec-6f1de9596bfc}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.416067345,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
<<<<<<< HEAD
  {ea3710d2-0450-4a16-b21d-54b38895130c}, !- Source Zone Name
=======
  {41d080e7-c9a9-4aec-83d3-4136832b31ff}, !- Source Zone Name
>>>>>>> pnnl/osm_geo_templates
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Material,
<<<<<<< HEAD
  {589b8a7a-a8cf-4447-b2a6-2a0fe59efbe4}, !- Handle
=======
  {bf6a28af-bad0-4cb8-b8a5-7cff841f7457}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {692fafbd-c22c-427f-95a3-13eafb87fe4f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {589b8a7a-a8cf-4447-b2a6-2a0fe59efbe4}; !- Layer 1

OS:InternalMass:Definition,
  {c0a37679-cc0c-4714-af85-ca271d56afd0}, !- Handle
  Internal Mass Definition 1,             !- Name
  {692fafbd-c22c-427f-95a3-13eafb87fe4f}, !- Construction Name
=======
  {d693c93d-de2f-495e-9ebd-5b35b89c3073}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {bf6a28af-bad0-4cb8-b8a5-7cff841f7457}; !- Layer 1

OS:InternalMass:Definition,
  {6ecaf828-60c9-4c3b-ae81-e8a9dbe7aa13}, !- Handle
  Internal Mass Definition 1,             !- Name
  {d693c93d-de2f-495e-9ebd-5b35b89c3073}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
<<<<<<< HEAD
  {93ad78bf-1c9e-4c0b-b739-e5d9c8e8d543}, !- Handle
  Kitchen Mass,                           !- Name
  {c0a37679-cc0c-4714-af85-ca271d56afd0}, !- Internal Mass Definition Name
=======
  {f1a24db7-fdd9-416e-98fe-2499fed407ff}, !- Handle
  Kitchen Mass,                           !- Name
  {6ecaf828-60c9-4c3b-ae81-e8a9dbe7aa13}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {faaf1be6-7a10-4d83-858a-448de1cbfd09}, !- Handle
  attic Mass,                             !- Name
  {c0a37679-cc0c-4714-af85-ca271d56afd0}, !- Internal Mass Definition Name
=======
  {8d9bef68-39c1-4d26-b626-593b5441c92a}, !- Handle
  attic Mass,                             !- Name
  {6ecaf828-60c9-4c3b-ae81-e8a9dbe7aa13}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
<<<<<<< HEAD
  {fb15c0ef-0e64-4a57-98ac-f5c5206dadd3}, !- Handle
  Dining Mass,                            !- Name
  {c0a37679-cc0c-4714-af85-ca271d56afd0}, !- Internal Mass Definition Name
=======
  {0aee00f4-bc50-489d-8f71-9e2e149bef40}, !- Handle
  Dining Mass,                            !- Name
  {6ecaf828-60c9-4c3b-ae81-e8a9dbe7aa13}, !- Internal Mass Definition Name
>>>>>>> pnnl/osm_geo_templates
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
<<<<<<< HEAD
  {79f77199-f1b9-4127-9aa6-4a165d15c150}, !- Handle
=======
  {ca97a792-e3d4-4260-930e-0d7e6a627709}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {cd335c9a-b4c4-4a89-bf92-81635ebb05a9}, !- Loop Temperature Setpoint Node Name
=======
  {3dcd3796-1db6-420d-bb96-5fbfab28578f}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {a6f4f921-d6fa-4543-8112-a70552ad6ca2}, !- Plant Side Inlet Node Name
  {914c96b5-f939-47e2-b1b5-1936c6a61886}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1140e469-f352-4043-8c19-be2f3a041f51}, !- Demand Side Inlet Node Name
  {64909448-3b5e-4f06-9b46-b778761d70d0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a6347ee3-7119-4bc7-85ce-6aae397ed5d7}, !- Availability Manager List Name
=======
  {806e7fc8-eea5-4037-8720-e78691e78672}, !- Plant Side Inlet Node Name
  {af067023-a50c-48f0-9084-f0ea7b05d996}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1f9317bd-e83e-4c4a-b963-63ce5c0866cc}, !- Demand Side Inlet Node Name
  {836adf49-ed5b-4b7e-8760-b2b9751db143}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {064bef7f-2d32-481e-9a46-8bd151aa1d83}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {d07ce2f1-cf50-4ad7-8e87-7ba1971c5c61}, !- Demand Mixer Name
  {d6ae7a5d-af87-4ccf-a9a7-969890f98857}, !- Demand Splitter Name
  {a840c4d0-3021-448a-a12b-d4ec4140316d}, !- Supply Mixer Name
  {6e8caae2-02e0-412e-af82-34ef902d4e63}; !- Supply Splitter Name

OS:Node,
  {accd6c98-c7b4-4f20-bb76-599d11f87b34}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {a6f4f921-d6fa-4543-8112-a70552ad6ca2}, !- Inlet Port
  {9a323147-deb1-49a8-972b-aeb36da82995}; !- Outlet Port

OS:Node,
  {cd335c9a-b4c4-4a89-bf92-81635ebb05a9}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {feeca10d-020f-4a8a-8238-0496ec64cb57}, !- Inlet Port
  {914c96b5-f939-47e2-b1b5-1936c6a61886}; !- Outlet Port

OS:Node,
  {bda0834f-ee90-4003-a452-d265abb2a06a}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {93546e3d-2bd6-4197-b9a7-060c2b119560}, !- Inlet Port
  {f3e33977-a3ed-4546-9c9b-aa5c5c470911}; !- Outlet Port

OS:Connector:Mixer,
  {a840c4d0-3021-448a-a12b-d4ec4140316d}, !- Handle
  Connector Mixer 1,                      !- Name
  {a9cc1010-a80e-4a7f-ab01-08d4bffe0a1d}, !- Outlet Branch Name
  {cc09bd97-feca-4da8-b7ac-a18f618e24d9}, !- Inlet Branch Name 1
  {bac93c7d-9254-46aa-a8e4-3f69ea329a4d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e8caae2-02e0-412e-af82-34ef902d4e63}, !- Handle
  Connector Splitter 1,                   !- Name
  {e9e0a513-f461-4067-8f2f-e46551cf6a44}, !- Inlet Branch Name
  {93546e3d-2bd6-4197-b9a7-060c2b119560}, !- Outlet Branch Name 1
  {0f490f9c-ff69-43b0-8e33-1182a2d8b981}; !- Outlet Branch Name 2

OS:Connection,
  {a6f4f921-d6fa-4543-8112-a70552ad6ca2}, !- Handle
  {5c4827ae-e308-4957-b36b-9f2314f26eb4}, !- Name
  {79f77199-f1b9-4127-9aa6-4a165d15c150}, !- Source Object
  14,                                     !- Outlet Port
  {accd6c98-c7b4-4f20-bb76-599d11f87b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93546e3d-2bd6-4197-b9a7-060c2b119560}, !- Handle
  {8a7c9d19-0f4d-4601-970e-504a90d711b0}, !- Name
  {6e8caae2-02e0-412e-af82-34ef902d4e63}, !- Source Object
  3,                                      !- Outlet Port
  {bda0834f-ee90-4003-a452-d265abb2a06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914c96b5-f939-47e2-b1b5-1936c6a61886}, !- Handle
  {14dfbb57-f494-430d-8513-f9b104d18b60}, !- Name
  {cd335c9a-b4c4-4a89-bf92-81635ebb05a9}, !- Source Object
  3,                                      !- Outlet Port
  {79f77199-f1b9-4127-9aa6-4a165d15c150}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a2110fff-2699-4214-827d-d399c4867ec4}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1140e469-f352-4043-8c19-be2f3a041f51}, !- Inlet Port
  {812a8eee-fafc-4602-9e38-34ad46b84b3f}; !- Outlet Port

OS:Node,
  {dbf5a241-7c9d-47f2-a9c8-6c1025284bda}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {048258cf-9c84-419f-9c6d-a04837afc6f4}, !- Inlet Port
  {64909448-3b5e-4f06-9b46-b778761d70d0}; !- Outlet Port

OS:Node,
  {7724377d-90f4-474d-9a51-38005a0da8e8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {49a1808c-b122-4ecf-bebd-c8dbc6f8f2b5}, !- Inlet Port
  {9026a938-10d8-45c6-b6ff-d188d0b9cbb9}; !- Outlet Port

OS:Connector:Mixer,
  {d07ce2f1-cf50-4ad7-8e87-7ba1971c5c61}, !- Handle
  Connector Mixer 2,                      !- Name
  {105ef648-eb5b-4705-a7fb-2f6f67a097e2}, !- Outlet Branch Name
  {9a5049fd-ba4b-47bf-a646-a5391dbb351c}, !- Inlet Branch Name 1
  {bace0c60-50f8-4190-b69c-57161295f439}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d6ae7a5d-af87-4ccf-a9a7-969890f98857}, !- Handle
  Connector Splitter 2,                   !- Name
  {812a8eee-fafc-4602-9e38-34ad46b84b3f}, !- Inlet Branch Name
  {49a1808c-b122-4ecf-bebd-c8dbc6f8f2b5}, !- Outlet Branch Name 1
  {0d5780e0-595d-4c3b-b92f-4b85e98cd6c4}; !- Outlet Branch Name 2

OS:Connection,
  {1140e469-f352-4043-8c19-be2f3a041f51}, !- Handle
  {8c273e1c-f7fb-44dc-b231-c236c70c5073}, !- Name
  {79f77199-f1b9-4127-9aa6-4a165d15c150}, !- Source Object
  17,                                     !- Outlet Port
  {a2110fff-2699-4214-827d-d399c4867ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812a8eee-fafc-4602-9e38-34ad46b84b3f}, !- Handle
  {6d2e00bb-6b9f-4f36-922b-d2d9d1a1ef70}, !- Name
  {a2110fff-2699-4214-827d-d399c4867ec4}, !- Source Object
  3,                                      !- Outlet Port
  {d6ae7a5d-af87-4ccf-a9a7-969890f98857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a1808c-b122-4ecf-bebd-c8dbc6f8f2b5}, !- Handle
  {39b3a799-95b7-4d16-9ad6-d209dd2a94e1}, !- Name
  {d6ae7a5d-af87-4ccf-a9a7-969890f98857}, !- Source Object
  3,                                      !- Outlet Port
  {7724377d-90f4-474d-9a51-38005a0da8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64909448-3b5e-4f06-9b46-b778761d70d0}, !- Handle
  {b212b145-0b31-4749-b4b8-85345d6d806a}, !- Name
  {dbf5a241-7c9d-47f2-a9c8-6c1025284bda}, !- Source Object
  3,                                      !- Outlet Port
  {79f77199-f1b9-4127-9aa6-4a165d15c150}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {85533692-3f58-45ff-a19d-ae07d0abd31e}, !- Handle
  {79f77199-f1b9-4127-9aa6-4a165d15c150}, !- Plant or Condenser Loop Name
=======
  {c2449842-378c-4f38-aeab-bbf3576bc1c4}, !- Demand Mixer Name
  {e11bb500-7657-4e82-afb7-5eef10da6986}, !- Demand Splitter Name
  {4bd879d7-f8a6-457c-bb05-cfa54b82dc3d}, !- Supply Mixer Name
  {0c933340-0423-4e47-ad63-118e8bae0372}; !- Supply Splitter Name

OS:Node,
  {2b1d435f-1036-4630-9d21-7084a750a261}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {806e7fc8-eea5-4037-8720-e78691e78672}, !- Inlet Port
  {cbb1345e-3316-439d-9e76-7080cf820aac}; !- Outlet Port

OS:Node,
  {3dcd3796-1db6-420d-bb96-5fbfab28578f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c5b8851d-044b-4c54-9ff9-1612b078dd9f}, !- Inlet Port
  {af067023-a50c-48f0-9084-f0ea7b05d996}; !- Outlet Port

OS:Node,
  {fa437b5f-5925-4fd8-aafe-e339ab9dc00c}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {859f5cfc-f327-4aa9-a28c-a68053e9ba62}, !- Inlet Port
  {fcfe210d-cff8-4138-887e-bebad3fcafcf}; !- Outlet Port

OS:Connector:Mixer,
  {4bd879d7-f8a6-457c-bb05-cfa54b82dc3d}, !- Handle
  Connector Mixer 1,                      !- Name
  {5b6c7089-9966-4deb-ad36-253f4554dc5a}, !- Outlet Branch Name
  {1323aa02-04b9-42f5-836b-0120df9e22c9}, !- Inlet Branch Name 1
  {a582bbcb-9dd7-4269-9ca1-f1f831e2c432}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0c933340-0423-4e47-ad63-118e8bae0372}, !- Handle
  Connector Splitter 1,                   !- Name
  {d5ffcc9a-cc70-4d47-aa74-eed3cdf7961c}, !- Inlet Branch Name
  {859f5cfc-f327-4aa9-a28c-a68053e9ba62}, !- Outlet Branch Name 1
  {4f0ae277-338c-46c3-a867-7d7fbc2007c3}; !- Outlet Branch Name 2

OS:Connection,
  {806e7fc8-eea5-4037-8720-e78691e78672}, !- Handle
  {f20455be-bb8b-4c87-8bd8-dd12276495dc}, !- Name
  {ca97a792-e3d4-4260-930e-0d7e6a627709}, !- Source Object
  14,                                     !- Outlet Port
  {2b1d435f-1036-4630-9d21-7084a750a261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859f5cfc-f327-4aa9-a28c-a68053e9ba62}, !- Handle
  {2961cd3f-7561-4d62-ba75-f551abac0ffe}, !- Name
  {0c933340-0423-4e47-ad63-118e8bae0372}, !- Source Object
  3,                                      !- Outlet Port
  {fa437b5f-5925-4fd8-aafe-e339ab9dc00c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af067023-a50c-48f0-9084-f0ea7b05d996}, !- Handle
  {5c7000c9-1b8c-4597-b98e-18db2f6607db}, !- Name
  {3dcd3796-1db6-420d-bb96-5fbfab28578f}, !- Source Object
  3,                                      !- Outlet Port
  {ca97a792-e3d4-4260-930e-0d7e6a627709}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {468fdf71-d8ac-4b24-b8ff-8ff560d0c69c}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1f9317bd-e83e-4c4a-b963-63ce5c0866cc}, !- Inlet Port
  {741e4f4f-ac8b-4383-80ea-7ce327504987}; !- Outlet Port

OS:Node,
  {0f117143-663b-4267-aee9-3147a71918df}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {bc602e58-a438-40e1-802e-e5baee005a06}, !- Inlet Port
  {836adf49-ed5b-4b7e-8760-b2b9751db143}; !- Outlet Port

OS:Node,
  {58f04c30-99dd-487c-823f-066f6f195ed1}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {8dc1f418-f219-4d85-b62b-fd1fffeb122a}, !- Inlet Port
  {b74d84f7-bd3b-4c3f-98a8-df50a49b08ef}; !- Outlet Port

OS:Connector:Mixer,
  {c2449842-378c-4f38-aeab-bbf3576bc1c4}, !- Handle
  Connector Mixer 2,                      !- Name
  {008aa65d-57b7-4299-8cb4-fd518d25f019}, !- Outlet Branch Name
  {69ccb357-553f-4801-b94f-f642c40e2e45}, !- Inlet Branch Name 1
  {0703afeb-f9a0-4923-b64a-d031ac145073}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e11bb500-7657-4e82-afb7-5eef10da6986}, !- Handle
  Connector Splitter 2,                   !- Name
  {741e4f4f-ac8b-4383-80ea-7ce327504987}, !- Inlet Branch Name
  {8dc1f418-f219-4d85-b62b-fd1fffeb122a}, !- Outlet Branch Name 1
  {99e46d35-d961-4a72-b0ec-88571f373be8}; !- Outlet Branch Name 2

OS:Connection,
  {1f9317bd-e83e-4c4a-b963-63ce5c0866cc}, !- Handle
  {dd13cfa1-75ac-4c7d-b9c1-87aff3a620e0}, !- Name
  {ca97a792-e3d4-4260-930e-0d7e6a627709}, !- Source Object
  17,                                     !- Outlet Port
  {468fdf71-d8ac-4b24-b8ff-8ff560d0c69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {741e4f4f-ac8b-4383-80ea-7ce327504987}, !- Handle
  {abeea3c2-1f0f-4c32-a471-65b5328838d4}, !- Name
  {468fdf71-d8ac-4b24-b8ff-8ff560d0c69c}, !- Source Object
  3,                                      !- Outlet Port
  {e11bb500-7657-4e82-afb7-5eef10da6986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc1f418-f219-4d85-b62b-fd1fffeb122a}, !- Handle
  {bd15393c-b5f2-49ec-b4de-0ac64f8bd133}, !- Name
  {e11bb500-7657-4e82-afb7-5eef10da6986}, !- Source Object
  3,                                      !- Outlet Port
  {58f04c30-99dd-487c-823f-066f6f195ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836adf49-ed5b-4b7e-8760-b2b9751db143}, !- Handle
  {4f421120-1c7a-4fd9-98d4-879dea3f065b}, !- Name
  {0f117143-663b-4267-aee9-3147a71918df}, !- Source Object
  3,                                      !- Outlet Port
  {ca97a792-e3d4-4260-930e-0d7e6a627709}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {95c27018-801e-4154-a1c1-d14208089a25}, !- Handle
  {ca97a792-e3d4-4260-930e-0d7e6a627709}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {a6347ee3-7119-4bc7-85ce-6aae397ed5d7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a38edb39-f789-47a8-8a07-8266c23d2f7f}, !- Handle
=======
  {064bef7f-2d32-481e-9a46-8bd151aa1d83}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {5ff610dc-7f9e-4596-83c6-ebeb62179d7a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {69afe4eb-36c5-4c14-8cf6-58590808b202}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a38edb39-f789-47a8-8a07-8266c23d2f7f}, !- Schedule Type Limits Name
  {cb26f877-6742-4748-aca7-4a59f5686176}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb26f877-6742-4748-aca7-4a59f5686176}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a38edb39-f789-47a8-8a07-8266c23d2f7f}, !- Schedule Type Limits Name
=======
  {cbed93db-eed8-442f-8423-e56ba8952aa8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5ff610dc-7f9e-4596-83c6-ebeb62179d7a}, !- Schedule Type Limits Name
  {b3fc8a54-050a-407a-bf60-6c6e26e1c498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3fc8a54-050a-407a-bf60-6c6e26e1c498}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5ff610dc-7f9e-4596-83c6-ebeb62179d7a}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {1213ac07-fda8-464f-b051-caf640a34984}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {69afe4eb-36c5-4c14-8cf6-58590808b202}, !- Schedule Name
  {cd335c9a-b4c4-4a89-bf92-81635ebb05a9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {585783d7-e235-44a1-a893-c1b9e0b6eb30}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {9a323147-deb1-49a8-972b-aeb36da82995}, !- Inlet Node Name
  {a69df30d-08fc-4a90-9b73-f089d34e67f9}, !- Outlet Node Name
=======
  {ee30ac75-47b1-4fd1-b388-3fa6c1cd2a07}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cbed93db-eed8-442f-8423-e56ba8952aa8}, !- Schedule Name
  {3dcd3796-1db6-420d-bb96-5fbfab28578f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b0318e44-390b-4497-844d-0f5f541b8906}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {cbb1345e-3316-439d-9e76-7080cf820aac}, !- Inlet Node Name
  {e4ecef64-52f9-4d13-bcc1-aae37dda53b3}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {1f8ebc6f-d5e8-472c-8dba-38f2a6af3527}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a69df30d-08fc-4a90-9b73-f089d34e67f9}, !- Inlet Port
  {e9e0a513-f461-4067-8f2f-e46551cf6a44}; !- Outlet Port

OS:Connection,
  {9a323147-deb1-49a8-972b-aeb36da82995}, !- Handle
  {d1fe3ee7-c5a2-4dfa-9fd3-29c6f62563bf}, !- Name
  {accd6c98-c7b4-4f20-bb76-599d11f87b34}, !- Source Object
  3,                                      !- Outlet Port
  {585783d7-e235-44a1-a893-c1b9e0b6eb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69df30d-08fc-4a90-9b73-f089d34e67f9}, !- Handle
  {81985bce-2fcc-4770-8d1a-d4053efceef6}, !- Name
  {585783d7-e235-44a1-a893-c1b9e0b6eb30}, !- Source Object
  3,                                      !- Outlet Port
  {1f8ebc6f-d5e8-472c-8dba-38f2a6af3527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e0a513-f461-4067-8f2f-e46551cf6a44}, !- Handle
  {e5ee8cf0-7e3d-43de-a72e-bc4424e13fff}, !- Name
  {1f8ebc6f-d5e8-472c-8dba-38f2a6af3527}, !- Source Object
  3,                                      !- Outlet Port
  {6e8caae2-02e0-412e-af82-34ef902d4e63}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d6a3a580-e5ef-41e9-b979-2364eca1b19f}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {69afe4eb-36c5-4c14-8cf6-58590808b202}, !- Setpoint Temperature Schedule Name
=======
  {9b8f6d0e-4e95-454c-a317-7480655a9940}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e4ecef64-52f9-4d13-bcc1-aae37dda53b3}, !- Inlet Port
  {d5ffcc9a-cc70-4d47-aa74-eed3cdf7961c}; !- Outlet Port

OS:Connection,
  {cbb1345e-3316-439d-9e76-7080cf820aac}, !- Handle
  {cac0899d-83b6-4faa-90a8-b85be85b4c6a}, !- Name
  {2b1d435f-1036-4630-9d21-7084a750a261}, !- Source Object
  3,                                      !- Outlet Port
  {b0318e44-390b-4497-844d-0f5f541b8906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ecef64-52f9-4d13-bcc1-aae37dda53b3}, !- Handle
  {8088a34d-8692-473a-9afb-b3e7af069ba8}, !- Name
  {b0318e44-390b-4497-844d-0f5f541b8906}, !- Source Object
  3,                                      !- Outlet Port
  {9b8f6d0e-4e95-454c-a317-7480655a9940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ffcc9a-cc70-4d47-aa74-eed3cdf7961c}, !- Handle
  {a8465bfc-a526-4c9a-8bec-3e97577bba6d}, !- Name
  {9b8f6d0e-4e95-454c-a317-7480655a9940}, !- Source Object
  3,                                      !- Outlet Port
  {0c933340-0423-4e47-ad63-118e8bae0372}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b9493604-9157-4b27-bc98-1b150d6c0d97}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {cbed93db-eed8-442f-8423-e56ba8952aa8}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  720.000077414103,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  720.000077414103,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {79f1ac14-cf96-4747-b98c-3100bb386792}, !- Ambient Temperature Thermal Zone Name
=======
  {e1369d0e-0710-40c1-b194-46a4d0e66be1}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {f3e33977-a3ed-4546-9c9b-aa5c5c470911}, !- Use Side Inlet Node Name
  {bcf6a4a4-d598-4ace-b47f-e546d75df398}, !- Use Side Outlet Node Name
=======
  {fcfe210d-cff8-4138-887e-bebad3fcafcf}, !- Use Side Inlet Node Name
  {7f291b0c-005d-49a5-9d5f-6d2d0f7548d7}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {7b491dc0-c0d1-4324-9287-d420ab9ba6dc}, !- Handle
  Schedule Day 43,                        !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {865fbcbd-a89a-4ee8-815e-207dc96ce6e8}, !- Handle
  Schedule Day 43,                        !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {318427d1-397a-4643-9297-fef2449639e8}, !- Handle
  Schedule Day 44,                        !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {650fbbb7-2b4c-42ca-909d-071907ea097d}, !- Handle
  Schedule Day 44,                        !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {78bd6369-217b-473e-b110-28c57a00fead}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {bcf6a4a4-d598-4ace-b47f-e546d75df398}, !- Inlet Port
  {cc09bd97-feca-4da8-b7ac-a18f618e24d9}; !- Outlet Port

OS:Connection,
  {f3e33977-a3ed-4546-9c9b-aa5c5c470911}, !- Handle
  {5ad68e67-26f0-4b67-9a38-b43ef8316d8c}, !- Name
  {bda0834f-ee90-4003-a452-d265abb2a06a}, !- Source Object
  3,                                      !- Outlet Port
  {d6a3a580-e5ef-41e9-b979-2364eca1b19f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bcf6a4a4-d598-4ace-b47f-e546d75df398}, !- Handle
  {f26eed9b-c8a2-4e99-ad7a-6ccf27930392}, !- Name
  {d6a3a580-e5ef-41e9-b979-2364eca1b19f}, !- Source Object
  32,                                     !- Outlet Port
  {78bd6369-217b-473e-b110-28c57a00fead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc09bd97-feca-4da8-b7ac-a18f618e24d9}, !- Handle
  {6b89b631-6d69-4ec9-a802-166688830a0f}, !- Name
  {78bd6369-217b-473e-b110-28c57a00fead}, !- Source Object
  3,                                      !- Outlet Port
  {a840c4d0-3021-448a-a12b-d4ec4140316d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de8b6002-9089-4c5b-a41e-3ba930b40cd6}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e282960b-4f9b-46d5-bef1-93f37096f6b2}, !- Inlet Node Name
  {25957ddf-61c2-455e-be56-d2b4ddec068f}; !- Outlet Node Name

OS:Node,
  {04cc8346-1300-4b9b-aaab-fb12d4ce4923}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0f490f9c-ff69-43b0-8e33-1182a2d8b981}, !- Inlet Port
  {e282960b-4f9b-46d5-bef1-93f37096f6b2}; !- Outlet Port

OS:Connection,
  {0f490f9c-ff69-43b0-8e33-1182a2d8b981}, !- Handle
  {57023fc1-d9d8-4b82-8aba-b6cf2454aaf3}, !- Name
  {6e8caae2-02e0-412e-af82-34ef902d4e63}, !- Source Object
  4,                                      !- Outlet Port
  {04cc8346-1300-4b9b-aaab-fb12d4ce4923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed457831-b0d0-4499-8515-6009e7c6750b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {25957ddf-61c2-455e-be56-d2b4ddec068f}, !- Inlet Port
  {bac93c7d-9254-46aa-a8e4-3f69ea329a4d}; !- Outlet Port

OS:Connection,
  {e282960b-4f9b-46d5-bef1-93f37096f6b2}, !- Handle
  {18ebb60a-ce13-4d71-90f4-eaf0f8e96493}, !- Name
  {04cc8346-1300-4b9b-aaab-fb12d4ce4923}, !- Source Object
  3,                                      !- Outlet Port
  {de8b6002-9089-4c5b-a41e-3ba930b40cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25957ddf-61c2-455e-be56-d2b4ddec068f}, !- Handle
  {f9624d6e-f79f-473e-ae27-4a1431c1b708}, !- Name
  {de8b6002-9089-4c5b-a41e-3ba930b40cd6}, !- Source Object
  3,                                      !- Outlet Port
  {ed457831-b0d0-4499-8515-6009e7c6750b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac93c7d-9254-46aa-a8e4-3f69ea329a4d}, !- Handle
  {36679e44-fb34-42b4-8dd0-062658b685b9}, !- Name
  {ed457831-b0d0-4499-8515-6009e7c6750b}, !- Source Object
  3,                                      !- Outlet Port
  {a840c4d0-3021-448a-a12b-d4ec4140316d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c01577b-9552-48de-8682-bda00cc60255}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9026a938-10d8-45c6-b6ff-d188d0b9cbb9}, !- Inlet Node Name
  {41aa2034-2103-4a03-8c53-3e749cbc774e}; !- Outlet Node Name

OS:Node,
  {aef156fe-c455-4f03-a2d1-56cc97149b95}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {41aa2034-2103-4a03-8c53-3e749cbc774e}, !- Inlet Port
  {9a5049fd-ba4b-47bf-a646-a5391dbb351c}; !- Outlet Port

OS:Connection,
  {9026a938-10d8-45c6-b6ff-d188d0b9cbb9}, !- Handle
  {5e23a53d-19e9-493b-b202-8e84ec31c5f1}, !- Name
  {7724377d-90f4-474d-9a51-38005a0da8e8}, !- Source Object
  3,                                      !- Outlet Port
  {3c01577b-9552-48de-8682-bda00cc60255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41aa2034-2103-4a03-8c53-3e749cbc774e}, !- Handle
  {558a1717-9f36-4df8-a0b6-af8d766af6ca}, !- Name
  {3c01577b-9552-48de-8682-bda00cc60255}, !- Source Object
  3,                                      !- Outlet Port
  {aef156fe-c455-4f03-a2d1-56cc97149b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5049fd-ba4b-47bf-a646-a5391dbb351c}, !- Handle
  {e39524cb-e14c-406d-a8c6-c3d752e812aa}, !- Name
  {aef156fe-c455-4f03-a2d1-56cc97149b95}, !- Source Object
  3,                                      !- Outlet Port
  {d07ce2f1-cf50-4ad7-8e87-7ba1971c5c61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7e98659-a6d4-4f30-bec7-92de8f3d2f46}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a79caf0b-38d8-4696-a825-91780143572f}, !- Inlet Node Name
  {feeca10d-020f-4a8a-8238-0496ec64cb57}; !- Outlet Node Name

OS:Node,
  {d3586da0-3e99-49b6-86fe-5f0519a281eb}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a9cc1010-a80e-4a7f-ab01-08d4bffe0a1d}, !- Inlet Port
  {a79caf0b-38d8-4696-a825-91780143572f}; !- Outlet Port

OS:Connection,
  {a9cc1010-a80e-4a7f-ab01-08d4bffe0a1d}, !- Handle
  {fff64eb9-fe60-4a86-8915-a2a4b41939c3}, !- Name
  {a840c4d0-3021-448a-a12b-d4ec4140316d}, !- Source Object
  2,                                      !- Outlet Port
  {d3586da0-3e99-49b6-86fe-5f0519a281eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79caf0b-38d8-4696-a825-91780143572f}, !- Handle
  {e2eb7343-276d-4e6d-a651-09284aa6c1cc}, !- Name
  {d3586da0-3e99-49b6-86fe-5f0519a281eb}, !- Source Object
  3,                                      !- Outlet Port
  {f7e98659-a6d4-4f30-bec7-92de8f3d2f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feeca10d-020f-4a8a-8238-0496ec64cb57}, !- Handle
  {a526d24b-3956-4fef-87a6-6b3860e713d4}, !- Name
  {f7e98659-a6d4-4f30-bec7-92de8f3d2f46}, !- Source Object
  3,                                      !- Outlet Port
  {cd335c9a-b4c4-4a89-bf92-81635ebb05a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b3f46c2-ecd7-4db3-92ca-df689d10a3f6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bf27dd34-4f5f-4998-ba8d-9c9a784048a7}, !- Inlet Node Name
  {048258cf-9c84-419f-9c6d-a04837afc6f4}; !- Outlet Node Name

OS:Node,
  {6c2c3355-4b7c-4739-8345-05396d7b19bf}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {105ef648-eb5b-4705-a7fb-2f6f67a097e2}, !- Inlet Port
  {bf27dd34-4f5f-4998-ba8d-9c9a784048a7}; !- Outlet Port

OS:Connection,
  {105ef648-eb5b-4705-a7fb-2f6f67a097e2}, !- Handle
  {c196338b-3d5f-4f9f-b57f-d7c93fe3c512}, !- Name
  {d07ce2f1-cf50-4ad7-8e87-7ba1971c5c61}, !- Source Object
  2,                                      !- Outlet Port
  {6c2c3355-4b7c-4739-8345-05396d7b19bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf27dd34-4f5f-4998-ba8d-9c9a784048a7}, !- Handle
  {eadd3071-aa30-46fb-96f9-6a05cbbebb6d}, !- Name
  {6c2c3355-4b7c-4739-8345-05396d7b19bf}, !- Source Object
  3,                                      !- Outlet Port
  {3b3f46c2-ecd7-4db3-92ca-df689d10a3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048258cf-9c84-419f-9c6d-a04837afc6f4}, !- Handle
  {e1af1a69-fc9a-4ffa-9398-8c5365e4def4}, !- Name
  {3b3f46c2-ecd7-4db3-92ca-df689d10a3f6}, !- Source Object
  3,                                      !- Outlet Port
  {dbf5a241-7c9d-47f2-a9c8-6c1025284bda}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f11e9fe3-9803-44d7-8912-8201aec0cb03}, !- Handle
  Water Use Connections 1,                !- Name
  {20dfa43a-948a-4564-8867-1bfda5d1b078}, !- Inlet Node Name
  {fcf9a046-9af8-4fca-881a-155459800a0a}, !- Outlet Node Name
=======
  {03d17f8c-6302-464c-af66-3f940bd62ee2}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {7f291b0c-005d-49a5-9d5f-6d2d0f7548d7}, !- Inlet Port
  {1323aa02-04b9-42f5-836b-0120df9e22c9}; !- Outlet Port

OS:Connection,
  {fcfe210d-cff8-4138-887e-bebad3fcafcf}, !- Handle
  {4ccb8794-b992-4115-adcd-03632ac7fcf9}, !- Name
  {fa437b5f-5925-4fd8-aafe-e339ab9dc00c}, !- Source Object
  3,                                      !- Outlet Port
  {b9493604-9157-4b27-bc98-1b150d6c0d97}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7f291b0c-005d-49a5-9d5f-6d2d0f7548d7}, !- Handle
  {ea1ce648-abd7-4992-8a45-42f8a397e0a5}, !- Name
  {b9493604-9157-4b27-bc98-1b150d6c0d97}, !- Source Object
  32,                                     !- Outlet Port
  {03d17f8c-6302-464c-af66-3f940bd62ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1323aa02-04b9-42f5-836b-0120df9e22c9}, !- Handle
  {e3f6bdf1-5fdf-4e91-9563-b30d37a833c5}, !- Name
  {03d17f8c-6302-464c-af66-3f940bd62ee2}, !- Source Object
  3,                                      !- Outlet Port
  {4bd879d7-f8a6-457c-bb05-cfa54b82dc3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {724696c6-6da8-457e-8a20-38fcc7a25a5d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d46ae002-de0d-408a-8597-871b197d01f4}, !- Inlet Node Name
  {2bdf17dc-645d-4a96-bec8-ae15638f2279}; !- Outlet Node Name

OS:Node,
  {911a8018-2799-402d-ae7e-3d1b160cd934}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4f0ae277-338c-46c3-a867-7d7fbc2007c3}, !- Inlet Port
  {d46ae002-de0d-408a-8597-871b197d01f4}; !- Outlet Port

OS:Connection,
  {4f0ae277-338c-46c3-a867-7d7fbc2007c3}, !- Handle
  {40caa084-a39f-49e8-bd77-b2071707d6f5}, !- Name
  {0c933340-0423-4e47-ad63-118e8bae0372}, !- Source Object
  4,                                      !- Outlet Port
  {911a8018-2799-402d-ae7e-3d1b160cd934}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5aeb215-d9a6-4813-aa68-ac89af57bcc5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {2bdf17dc-645d-4a96-bec8-ae15638f2279}, !- Inlet Port
  {a582bbcb-9dd7-4269-9ca1-f1f831e2c432}; !- Outlet Port

OS:Connection,
  {d46ae002-de0d-408a-8597-871b197d01f4}, !- Handle
  {5e990d73-343f-4faa-97b1-59df76b2067a}, !- Name
  {911a8018-2799-402d-ae7e-3d1b160cd934}, !- Source Object
  3,                                      !- Outlet Port
  {724696c6-6da8-457e-8a20-38fcc7a25a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bdf17dc-645d-4a96-bec8-ae15638f2279}, !- Handle
  {aea9a34e-a1f8-4667-b8b5-efe7faf1eae4}, !- Name
  {724696c6-6da8-457e-8a20-38fcc7a25a5d}, !- Source Object
  3,                                      !- Outlet Port
  {c5aeb215-d9a6-4813-aa68-ac89af57bcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a582bbcb-9dd7-4269-9ca1-f1f831e2c432}, !- Handle
  {9dee2a15-414a-4088-a537-92391520b449}, !- Name
  {c5aeb215-d9a6-4813-aa68-ac89af57bcc5}, !- Source Object
  3,                                      !- Outlet Port
  {4bd879d7-f8a6-457c-bb05-cfa54b82dc3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e7b3666-6563-46b8-9417-9b855318b05e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b74d84f7-bd3b-4c3f-98a8-df50a49b08ef}, !- Inlet Node Name
  {fe6879d8-e39b-4b0c-a676-c64e0867c7f1}; !- Outlet Node Name

OS:Node,
  {ecf83597-1803-44b8-850d-8bd8a28b5294}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {fe6879d8-e39b-4b0c-a676-c64e0867c7f1}, !- Inlet Port
  {69ccb357-553f-4801-b94f-f642c40e2e45}; !- Outlet Port

OS:Connection,
  {b74d84f7-bd3b-4c3f-98a8-df50a49b08ef}, !- Handle
  {90fc38cb-5628-4081-b53c-f0a7fb061869}, !- Name
  {58f04c30-99dd-487c-823f-066f6f195ed1}, !- Source Object
  3,                                      !- Outlet Port
  {2e7b3666-6563-46b8-9417-9b855318b05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6879d8-e39b-4b0c-a676-c64e0867c7f1}, !- Handle
  {15b23bef-4036-4c9f-a18d-1126a15ed59a}, !- Name
  {2e7b3666-6563-46b8-9417-9b855318b05e}, !- Source Object
  3,                                      !- Outlet Port
  {ecf83597-1803-44b8-850d-8bd8a28b5294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ccb357-553f-4801-b94f-f642c40e2e45}, !- Handle
  {23f13aee-642e-4ec6-8757-fb0f9b5c671f}, !- Name
  {ecf83597-1803-44b8-850d-8bd8a28b5294}, !- Source Object
  3,                                      !- Outlet Port
  {c2449842-378c-4f38-aeab-bbf3576bc1c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1015917-14b7-42b1-9542-cdee1b4f7560}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ffba09cc-b650-4a4f-aa87-8fb6312c7916}, !- Inlet Node Name
  {c5b8851d-044b-4c54-9ff9-1612b078dd9f}; !- Outlet Node Name

OS:Node,
  {ce49179e-eea3-4fff-9869-2a30c6a8e4be}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5b6c7089-9966-4deb-ad36-253f4554dc5a}, !- Inlet Port
  {ffba09cc-b650-4a4f-aa87-8fb6312c7916}; !- Outlet Port

OS:Connection,
  {5b6c7089-9966-4deb-ad36-253f4554dc5a}, !- Handle
  {74ae0e97-fccb-4dfc-ae35-b065b04f245f}, !- Name
  {4bd879d7-f8a6-457c-bb05-cfa54b82dc3d}, !- Source Object
  2,                                      !- Outlet Port
  {ce49179e-eea3-4fff-9869-2a30c6a8e4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffba09cc-b650-4a4f-aa87-8fb6312c7916}, !- Handle
  {6654ee7b-b29d-4804-90ce-3f01a1d96db2}, !- Name
  {ce49179e-eea3-4fff-9869-2a30c6a8e4be}, !- Source Object
  3,                                      !- Outlet Port
  {d1015917-14b7-42b1-9542-cdee1b4f7560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b8851d-044b-4c54-9ff9-1612b078dd9f}, !- Handle
  {1dab0a33-f50e-44e3-8342-65bfc98f7c13}, !- Name
  {d1015917-14b7-42b1-9542-cdee1b4f7560}, !- Source Object
  3,                                      !- Outlet Port
  {3dcd3796-1db6-420d-bb96-5fbfab28578f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3acbe8e-ab71-4144-9539-08ef15e0f79d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6c975d9a-c39d-40dc-8e58-9435165b0d09}, !- Inlet Node Name
  {bc602e58-a438-40e1-802e-e5baee005a06}; !- Outlet Node Name

OS:Node,
  {09442450-af01-48d4-a7e8-d46c6a3ff7cc}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {008aa65d-57b7-4299-8cb4-fd518d25f019}, !- Inlet Port
  {6c975d9a-c39d-40dc-8e58-9435165b0d09}; !- Outlet Port

OS:Connection,
  {008aa65d-57b7-4299-8cb4-fd518d25f019}, !- Handle
  {c7e24394-c34d-4b70-9f32-b9a613a85c6f}, !- Name
  {c2449842-378c-4f38-aeab-bbf3576bc1c4}, !- Source Object
  2,                                      !- Outlet Port
  {09442450-af01-48d4-a7e8-d46c6a3ff7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c975d9a-c39d-40dc-8e58-9435165b0d09}, !- Handle
  {ffc93664-4202-404b-915f-577bfeb7ede9}, !- Name
  {09442450-af01-48d4-a7e8-d46c6a3ff7cc}, !- Source Object
  3,                                      !- Outlet Port
  {a3acbe8e-ab71-4144-9539-08ef15e0f79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc602e58-a438-40e1-802e-e5baee005a06}, !- Handle
  {b3b772ee-d534-4b49-82ad-e4d0cca9f98c}, !- Name
  {a3acbe8e-ab71-4144-9539-08ef15e0f79d}, !- Source Object
  3,                                      !- Outlet Port
  {0f117143-663b-4267-aee9-3147a71918df}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {92a20837-7976-4959-a74c-fc0dd10b51b2}, !- Handle
  Water Use Connections 1,                !- Name
  {405b679c-2bf3-4772-8ea8-b1f1675cf4b3}, !- Inlet Node Name
  {fa55dd68-655a-4156-a1da-f9a3dbd0b586}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {84acbc9e-9974-4321-be6d-53fefb397684}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a56e4e53-52fc-4b6e-be03-f280016182b0}, !- Handle
  Kitchen Service Water Use Def 0.67gpm,  !- Name
  ,                                       !- End-Use Subcategory
  4.20755875189864e-05,                   !- Peak Flow Rate {m3/s}
  {41173b3a-4725-406a-a7d4-16be2299a08b}, !- Target Temperature Schedule Name
  {f4992ee9-10b2-4603-bb05-b2db5190b78e}, !- Sensible Fraction Schedule Name
  {a97f6bb6-eb79-4fe0-9c20-7864d7743c57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4992ee9-10b2-4603-bb05-b2db5190b78e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {bf094330-9ae1-4602-a32f-5798b6fe790e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf094330-9ae1-4602-a32f-5798b6fe790e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {acdcdd19-a58f-4b9d-9982-09db025621a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb0fc1bd-82b4-4cff-b9df-159a5a067db4}, !- Handle
  Kitchen Service Water Use Def 0.67gpm,  !- Name
  ,                                       !- End-Use Subcategory
  4.20755875189864e-05,                   !- Peak Flow Rate {m3/s}
  {8e7ef483-4541-47ee-995a-f54ee85f402f}, !- Target Temperature Schedule Name
  {6fc2b129-8eec-4e11-b34a-20139f7588f9}, !- Sensible Fraction Schedule Name
  {ccf2f85d-a3b0-4b14-8dd9-fe0a49e17740}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6fc2b129-8eec-4e11-b34a-20139f7588f9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {13c1aa15-3d12-4f03-b049-306c33b91d2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c1aa15-3d12-4f03-b049-306c33b91d2c}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a97f6bb6-eb79-4fe0-9c20-7864d7743c57}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {d4a89ba5-e7e9-493c-a5b5-9b2f45ebab5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4a89ba5-e7e9-493c-a5b5-9b2f45ebab5a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {ccf2f85d-a3b0-4b14-8dd9-fe0a49e17740}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {6ca60dd8-4580-40b2-85d7-40a6756da5d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ca60dd8-4580-40b2-85d7-40a6756da5d4}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {41173b3a-4725-406a-a7d4-16be2299a08b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
  {d6461859-11f3-47be-bfc2-f35fea739473}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6461859-11f3-47be-bfc2-f35fea739473}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {5c34d473-6caf-42b7-84e6-7f14f9ceb5e1}, !- Schedule Type Limits Name
=======
  {8e7ef483-4541-47ee-995a-f54ee85f402f}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
  {91a204b7-c569-449b-9a2b-4244ccb6cca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91a204b7-c569-449b-9a2b-4244ccb6cca2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {34a1fceb-ab01-4fd2-b358-074aa05eea35}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {84acbc9e-9974-4321-be6d-53fefb397684}, !- Handle
  Kitchen Service Water Use 0.67gpm,      !- Name
  {a56e4e53-52fc-4b6e-be03-f280016182b0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2552c5ef-61a8-4918-a7df-2e7c9550a3d0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2552c5ef-61a8-4918-a7df-2e7c9550a3d0}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH,        !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {2e00b05e-f43a-40e3-a8f0-f76ff4096857}, !- Default Day Schedule Name
  {e94852fe-75e9-4afa-b765-ee692fdfd2f4}, !- Summer Design Day Schedule Name
  {08d45293-2b24-404a-a629-691ecf877bb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e00b05e-f43a-40e3-a8f0-f76ff4096857}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {acdcdd19-a58f-4b9d-9982-09db025621a3}, !- Handle
  Kitchen Service Water Use 0.67gpm,      !- Name
  {cb0fc1bd-82b4-4cff-b9df-159a5a067db4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4291a977-36b5-4f82-8871-62a822c099f7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4291a977-36b5-4f82-8871-62a822c099f7}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH,        !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {c094b84a-8c1a-4f84-b99f-9dfbb7d86b2d}, !- Default Day Schedule Name
  {dca5568d-5576-4d02-9740-a13b691441fd}, !- Summer Design Day Schedule Name
  {88c2e5e2-1c8c-43f1-ba4a-19c0f697073f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c094b84a-8c1a-4f84-b99f-9dfbb7d86b2d}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.92,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
<<<<<<< HEAD
  {e9bd441b-1b59-4e02-85a8-0f9da7ba6c97}, !- Handle
  Schedule Rule 26,                       !- Name
  {2552c5ef-61a8-4918-a7df-2e7c9550a3d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e45859e3-daf7-42b1-ad2f-bfcecc2699f7}, !- Day Schedule Name
=======
  {37d14fd2-70c1-4241-ac22-86470bd3f972}, !- Handle
  Schedule Rule 26,                       !- Name
  {4291a977-36b5-4f82-8871-62a822c099f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b72ec27-50a9-40bc-9a68-3448f87421ef}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e45859e3-daf7-42b1-ad2f-bfcecc2699f7}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Wkdy Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {9b72ec27-50a9-40bc-9a68-3448f87421ef}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Wkdy Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.98,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.92,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.31,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.16,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.42,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.43,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15;                                   !- Value Until Time 18

OS:Schedule:Day,
<<<<<<< HEAD
  {08d45293-2b24-404a-a629-691ecf877bb4}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {88c2e5e2-1c8c-43f1-ba4a-19c0f697073f}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.92,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15;                                   !- Value Until Time 15

OS:Schedule:Day,
<<<<<<< HEAD
  {e94852fe-75e9-4afa-b765-ee692fdfd2f4}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {dca5568d-5576-4d02-9740-a13b691441fd}, !- Handle
  RestaurantFastFood BLDG_SWH_SCH Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.72,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.98,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.92,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15;                                   !- Value Until Time 15

OS:Node,
<<<<<<< HEAD
  {bbca393d-d6b8-47eb-b028-6385d5254c04}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {0d5780e0-595d-4c3b-b92f-4b85e98cd6c4}, !- Inlet Port
  {20dfa43a-948a-4564-8867-1bfda5d1b078}; !- Outlet Port

OS:Connection,
  {0d5780e0-595d-4c3b-b92f-4b85e98cd6c4}, !- Handle
  {fbccf6f1-1a71-444c-a817-db267cb8690b}, !- Name
  {d6ae7a5d-af87-4ccf-a9a7-969890f98857}, !- Source Object
  4,                                      !- Outlet Port
  {bbca393d-d6b8-47eb-b028-6385d5254c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bde46db9-5fa8-4582-9167-22718f7173b3}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fcf9a046-9af8-4fca-881a-155459800a0a}, !- Inlet Port
  {bace0c60-50f8-4190-b69c-57161295f439}; !- Outlet Port

OS:Connection,
  {20dfa43a-948a-4564-8867-1bfda5d1b078}, !- Handle
  {7f96c69e-d704-4eed-8420-6be1b4c78881}, !- Name
  {bbca393d-d6b8-47eb-b028-6385d5254c04}, !- Source Object
  3,                                      !- Outlet Port
  {f11e9fe3-9803-44d7-8912-8201aec0cb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf9a046-9af8-4fca-881a-155459800a0a}, !- Handle
  {d742f9c7-bdd5-47b5-a2a1-2cdc394735c0}, !- Name
  {f11e9fe3-9803-44d7-8912-8201aec0cb03}, !- Source Object
  3,                                      !- Outlet Port
  {bde46db9-5fa8-4582-9167-22718f7173b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bace0c60-50f8-4190-b69c-57161295f439}, !- Handle
  {40e37be9-e180-4771-9306-d02c684360f5}, !- Name
  {bde46db9-5fa8-4582-9167-22718f7173b3}, !- Source Object
  3,                                      !- Outlet Port
  {d07ce2f1-cf50-4ad7-8e87-7ba1971c5c61}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {3110a07b-a9ae-4ad3-ab86-75f3ceae06ff}, !- Handle
=======
  {95f3e22b-e6f0-4099-9d2f-efdcc028772a}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {99e46d35-d961-4a72-b0ec-88571f373be8}, !- Inlet Port
  {405b679c-2bf3-4772-8ea8-b1f1675cf4b3}; !- Outlet Port

OS:Connection,
  {99e46d35-d961-4a72-b0ec-88571f373be8}, !- Handle
  {f85d4328-3153-40a7-be14-ebf033834551}, !- Name
  {e11bb500-7657-4e82-afb7-5eef10da6986}, !- Source Object
  4,                                      !- Outlet Port
  {95f3e22b-e6f0-4099-9d2f-efdcc028772a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7488aca-47e4-401b-9488-33b725a22dcc}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fa55dd68-655a-4156-a1da-f9a3dbd0b586}, !- Inlet Port
  {0703afeb-f9a0-4923-b64a-d031ac145073}; !- Outlet Port

OS:Connection,
  {405b679c-2bf3-4772-8ea8-b1f1675cf4b3}, !- Handle
  {8760134a-7628-40c4-b503-9e618405e643}, !- Name
  {95f3e22b-e6f0-4099-9d2f-efdcc028772a}, !- Source Object
  3,                                      !- Outlet Port
  {92a20837-7976-4959-a74c-fc0dd10b51b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa55dd68-655a-4156-a1da-f9a3dbd0b586}, !- Handle
  {25f9ab20-ed32-46ad-8e9b-a27274975ed3}, !- Name
  {92a20837-7976-4959-a74c-fc0dd10b51b2}, !- Source Object
  3,                                      !- Outlet Port
  {e7488aca-47e4-401b-9488-33b725a22dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0703afeb-f9a0-4923-b64a-d031ac145073}, !- Handle
  {84d94609-2882-4fd4-8375-f7b0022b5bd1}, !- Name
  {e7488aca-47e4-401b-9488-33b725a22dcc}, !- Source Object
  3,                                      !- Outlet Port
  {c2449842-378c-4f38-aeab-bbf3576bc1c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {f9881713-bc79-4a28-82a7-70cdd0841d18}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Occ Sensing Exterior Lights Def,        !- Name
  1034.1;                                 !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9806a098-088f-4b8b-a74d-c8fa225e6353}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {66e8e199-541b-4fb9-8038-66d777aab245}, !- Default Day Schedule Name
  {a9815386-6199-47ff-920e-0383d1543564}, !- Summer Design Day Schedule Name
  {29f60c83-a6e2-4421-ae81-275ff7abbef7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66e8e199-541b-4fb9-8038-66d777aab245}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {d6466cd1-1c98-46f8-a6e9-c0a162b9b6e0}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {b1a72fc8-6dd8-40de-adc9-8683b08ef2eb}, !- Default Day Schedule Name
  {12ec6844-407c-4107-b4b0-cf24639866b0}, !- Summer Design Day Schedule Name
  {ca99795e-1211-4eaa-b86e-54a4f39b8bf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1a72fc8-6dd8-40de-adc9-8683b08ef2eb}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {29f60c83-a6e2-4421-ae81-275ff7abbef7}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {ca99795e-1211-4eaa-b86e-54a4f39b8bf3}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {a9815386-6199-47ff-920e-0383d1543564}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {12ec6844-407c-4107-b4b0-cf24639866b0}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_b Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
<<<<<<< HEAD
  {020a3eef-a7f9-4c2a-94dd-dce39aa02571}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {3110a07b-a9ae-4ad3-ab86-75f3ceae06ff}, !- Exterior Lights Definition Name
  {9806a098-088f-4b8b-a74d-c8fa225e6353}, !- Schedule Name
=======
  {f2a637d2-6efb-46c2-a42e-989677384c72}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {f9881713-bc79-4a28-82a7-70cdd0841d18}, !- Exterior Lights Definition Name
  {d6466cd1-1c98-46f8-a6e9-c0a162b9b6e0}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
<<<<<<< HEAD
  {079034f9-59fa-41be-8644-dd9470ae8e87}, !- Handle
=======
  {1248aa28-a65f-487d-8d36-eeed5bae8992}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NonDimming Exterior Lights Def,         !- Name
  122.81;                                 !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d71ff848-d480-4464-ab80-5b9f5dce0280}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
  {ce48bc87-98c2-4a9a-a60b-a9474a76571d}, !- Default Day Schedule Name
  {6fe35229-6eb8-4292-b3ab-a7977d2e15b1}, !- Summer Design Day Schedule Name
  {ef5a01e9-9acc-40b3-af04-0ac5d69a142f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce48bc87-98c2-4a9a-a60b-a9474a76571d}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a Default, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {20dfde24-c300-4e70-be1c-74d316d06254}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
  {9356273b-106a-4a66-8ffa-e2476a61a4cb}, !- Default Day Schedule Name
  {f23fcb7c-897a-42be-b9f3-e5d2cb01a1be}, !- Summer Design Day Schedule Name
  {06143cad-ad7d-459d-93ef-9c9ab40b767a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9356273b-106a-4a66-8ffa-e2476a61a4cb}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a Default, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {ef5a01e9-9acc-40b3-af04-0ac5d69a142f}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a Winter Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {06143cad-ad7d-459d-93ef-9c9ab40b767a}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a Winter Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {6fe35229-6eb8-4292-b3ab-a7977d2e15b1}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a Summer Design Day, !- Name
  {4a0c183f-508f-434e-9538-ed34e8b76e4c}, !- Schedule Type Limits Name
=======
  {f23fcb7c-897a-42be-b9f3-e5d2cb01a1be}, !- Handle
  RestaurantFastFood Exterior_lighting_schedule_a Summer Design Day, !- Name
  {c4d86eb9-bb96-47dc-9d67-400338830fda}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
<<<<<<< HEAD
  {09eb7a08-2d11-4f0a-a88a-270bd6ce0a3d}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {079034f9-59fa-41be-8644-dd9470ae8e87}, !- Exterior Lights Definition Name
  {d71ff848-d480-4464-ab80-5b9f5dce0280}, !- Schedule Name
=======
  {b26221bd-3f1a-4871-a849-815723cd15a9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1248aa28-a65f-487d-8d36-eeed5bae8992}, !- Exterior Lights Definition Name
  {20dfde24-c300-4e70-be1c-74d316d06254}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {e2f95839-6130-4871-b815-5948eedb2ff0}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {55c1a7ad-60b7-4cbd-ab67-214c43f4a036}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {17d898fa-6d3f-4667-a797-cc085d4be79c}, !- Handle
=======
  {c3f50186-e116-41da-8fd7-4771da6be224}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {0a3eff15-f87f-4db9-a4ba-10a2f4406d17}, !- Handle
  20.29,                                  !- January Ground Temperature {C}
  20.18,                                  !- February Ground Temperature {C}
  20.19,                                  !- March Ground Temperature {C}
  20.27,                                  !- April Ground Temperature {C}
  20.39,                                  !- May Ground Temperature {C}
  22.75,                                  !- June Ground Temperature {C}
  23.18,                                  !- July Ground Temperature {C}
  23.33,                                  !- August Ground Temperature {C}
  23.36,                                  !- September Ground Temperature {C}
  21.06,                                  !- October Ground Temperature {C}
  20.67,                                  !- November Ground Temperature {C}
  20.45;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {c1a85f18-d626-45f0-8143-c7fd5a6107d3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
<<<<<<< HEAD
  {6a4cf106-ad05-4431-b708-c25769951889}, !- Handle
  Kitchen ZN PSZ-AC ERV,                  !- Name
  {dc3dee7c-eff3-4d8a-b6cd-e16694a4a614}, !- Availability Schedule
=======
  {7524f84a-b7ac-4ab4-b60d-e4e06aac0abd}, !- Handle
  Kitchen ZN PSZ-AC ERV,                  !- Name
  {5ed75706-c28b-4f4c-8cef-bcade96ccec7}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {4afa0b90-2763-473d-8457-41b9e3b53cdf}, !- Supply Air Inlet Node
  {976607f8-bf51-4d57-8ba0-cf83633e8b83}, !- Supply Air Outlet Node
  {30bf6337-7834-49e3-be00-839858bab4fc}, !- Exhaust Air Inlet Node
  {bbea9338-08c9-47b5-ac36-cc486ea6d6dc}, !- Exhaust Air Outlet Node
=======
  {93e04ce6-6335-4123-aa0b-c15bbcd7c1f9}, !- Supply Air Inlet Node
  {58c67052-251c-4931-859b-572818464545}, !- Supply Air Outlet Node
  {b94298fe-baa4-44a1-a90c-37478ccc4220}, !- Exhaust Air Inlet Node
  {5d748b69-9fb2-4f83-aff3-2f4b771bcb81}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  868.92555605,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {40aec66a-ecaf-4edc-b970-fb0029810363}, !- Handle
  Kitchen ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {976607f8-bf51-4d57-8ba0-cf83633e8b83}, !- Inlet Port
  {35408382-bc5e-4013-9a2a-5642baf409ff}; !- Outlet Port

OS:Connection,
  {4afa0b90-2763-473d-8457-41b9e3b53cdf}, !- Handle
  {015b817e-764d-4999-a6e2-09d0cc3d7ab7}, !- Name
  {96c6e98a-7e8e-475d-bc87-14a53ba052f9}, !- Source Object
  3,                                      !- Outlet Port
  {6a4cf106-ad05-4431-b708-c25769951889}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {976607f8-bf51-4d57-8ba0-cf83633e8b83}, !- Handle
  {57b5a854-b066-4206-9e23-4cd32d0255d1}, !- Name
  {6a4cf106-ad05-4431-b708-c25769951889}, !- Source Object
  13,                                     !- Outlet Port
  {40aec66a-ecaf-4edc-b970-fb0029810363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35408382-bc5e-4013-9a2a-5642baf409ff}, !- Handle
  {75a82ae9-92b4-407c-a39f-a03c12b63804}, !- Name
  {40aec66a-ecaf-4edc-b970-fb0029810363}, !- Source Object
  3,                                      !- Outlet Port
  {8848c4a9-41c0-4a7b-9931-1ec2084a2b17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a2b12f6-1c96-44db-a6bc-29bef24a4274}, !- Handle
  Kitchen ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {94b61a01-f84c-451f-83f0-1aab770457b5}, !- Inlet Port
  {30bf6337-7834-49e3-be00-839858bab4fc}; !- Outlet Port

OS:Connection,
  {94b61a01-f84c-451f-83f0-1aab770457b5}, !- Handle
  {901202d7-1eb5-4edb-811a-21155e2a0626}, !- Name
  {8848c4a9-41c0-4a7b-9931-1ec2084a2b17}, !- Source Object
  7,                                      !- Outlet Port
  {7a2b12f6-1c96-44db-a6bc-29bef24a4274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30bf6337-7834-49e3-be00-839858bab4fc}, !- Handle
  {678c2375-7aee-4089-8060-9327847a5bcb}, !- Name
  {7a2b12f6-1c96-44db-a6bc-29bef24a4274}, !- Source Object
  3,                                      !- Outlet Port
  {6a4cf106-ad05-4431-b708-c25769951889}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bbea9338-08c9-47b5-ac36-cc486ea6d6dc}, !- Handle
  {d8bcb330-fa74-413e-8899-88b45f090db8}, !- Name
  {6a4cf106-ad05-4431-b708-c25769951889}, !- Source Object
  15,                                     !- Outlet Port
  {6be32a5e-e22a-4fae-a254-b85cfa73eaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {86896e91-22d3-460f-b72a-0d0f7931c107}, !- Handle
=======
  {0173ad3d-6b3c-4964-9dd8-d5aed460c77b}, !- Handle
  Kitchen ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {58c67052-251c-4931-859b-572818464545}, !- Inlet Port
  {e07f2eac-a013-41f9-a2b2-01ec9f092087}; !- Outlet Port

OS:Connection,
  {93e04ce6-6335-4123-aa0b-c15bbcd7c1f9}, !- Handle
  {da6c0e3d-80ad-4e19-bb2c-35fa80fc5144}, !- Name
  {df796c06-1e47-425d-ad39-f5b2ef750365}, !- Source Object
  3,                                      !- Outlet Port
  {7524f84a-b7ac-4ab4-b60d-e4e06aac0abd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {58c67052-251c-4931-859b-572818464545}, !- Handle
  {e9586731-b88e-4064-8c77-dcc0d85d7274}, !- Name
  {7524f84a-b7ac-4ab4-b60d-e4e06aac0abd}, !- Source Object
  13,                                     !- Outlet Port
  {0173ad3d-6b3c-4964-9dd8-d5aed460c77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07f2eac-a013-41f9-a2b2-01ec9f092087}, !- Handle
  {80c1f725-8b0b-4371-aea2-ccd98584b6ef}, !- Name
  {0173ad3d-6b3c-4964-9dd8-d5aed460c77b}, !- Source Object
  3,                                      !- Outlet Port
  {731d43b8-c136-4086-a50c-d04a77c320e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44d3e33d-8791-40cd-bb86-c8d3c972f520}, !- Handle
  Kitchen ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {a7013488-f7c8-47f3-9753-2d37c2138c6d}, !- Inlet Port
  {b94298fe-baa4-44a1-a90c-37478ccc4220}; !- Outlet Port

OS:Connection,
  {a7013488-f7c8-47f3-9753-2d37c2138c6d}, !- Handle
  {f1e5048f-1456-4a0c-9844-9ecc1abf109f}, !- Name
  {731d43b8-c136-4086-a50c-d04a77c320e2}, !- Source Object
  7,                                      !- Outlet Port
  {44d3e33d-8791-40cd-bb86-c8d3c972f520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94298fe-baa4-44a1-a90c-37478ccc4220}, !- Handle
  {b424183d-813f-49f2-aa23-ebfb5580c846}, !- Name
  {44d3e33d-8791-40cd-bb86-c8d3c972f520}, !- Source Object
  3,                                      !- Outlet Port
  {7524f84a-b7ac-4ab4-b60d-e4e06aac0abd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5d748b69-9fb2-4f83-aff3-2f4b771bcb81}, !- Handle
  {127f9bb8-f94a-4081-a53a-f92352b754dd}, !- Name
  {7524f84a-b7ac-4ab4-b60d-e4e06aac0abd}, !- Source Object
  15,                                     !- Outlet Port
  {218bd37a-3b5c-4439-ae23-900e02c50475}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {28c2861f-fc68-4ebf-b233-86026e34b23b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {ce715e37-03d3-4ffd-b4fc-49dc7263bd32}, !- Reference Setpoint Node Name
  {ce715e37-03d3-4ffd-b4fc-49dc7263bd32}, !- Mixed Air Stream Node Name
  {96c6e98a-7e8e-475d-bc87-14a53ba052f9}, !- Outdoor Air Stream Node Name
  {f6783ed2-3e80-4915-bc5f-3b9b3609dfcf}, !- Return Air Stream Node Name
  {40aec66a-ecaf-4edc-b970-fb0029810363}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {558f0100-d83f-44d4-b257-983887313502}, !- Handle
=======
  {dbeb93b4-10f2-43ab-a0f9-b9c88217e30f}, !- Reference Setpoint Node Name
  {dbeb93b4-10f2-43ab-a0f9-b9c88217e30f}, !- Mixed Air Stream Node Name
  {df796c06-1e47-425d-ad39-f5b2ef750365}, !- Outdoor Air Stream Node Name
  {061a7537-757d-411c-9810-08bc73554bcf}, !- Return Air Stream Node Name
  {0173ad3d-6b3c-4964-9dd8-d5aed460c77b}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {a7fea92e-9b05-472d-bb3e-02fc4db4bdbb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {8351521d-3703-489b-a2dc-007ad874f499}, !- Handle
=======
  {ff0b53ea-2995-49aa-84f2-2e6e9228fe59}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {d7ab279d-4ae8-4686-b1cc-f1013aa651a0}, !- Handle
=======
  {c73aad21-d6f8-4e92-b465-31d03ef36cdb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {1165f41a-67c5-400d-9259-cdd171856900}, !- Handle
=======
  {e8d1450d-576d-485d-8c02-9d32f015be95}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
<<<<<<< HEAD
  {bf45101a-baa8-4b43-a6b2-dc5848929d10}, !- Handle
=======
  {88006018-0a50-4724-9833-0dbf0c2b8bd9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {657dd133-2aef-4379-8d3c-9048399bbbbe}, !- Handle
  {d6a3a580-e5ef-41e9-b979-2364eca1b19f}; !- Object Name

OS:Daylighting:Control,
  {727b73b0-0ad8-4733-8dab-91555ee28945}, !- Handle
=======
  {578894f6-b198-478e-a104-95dda93b79fb}, !- Handle
  {b9493604-9157-4b27-bc98-1b150d6c0d97}; !- Object Name

OS:Daylighting:Control,
  {df2e1a1f-3379-4dd2-9894-b056835b91cf}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dining Daylt Sensor 1,                  !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  7.6215,                                 !- Position X-Coordinate {m}
  1.307922,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {ffea8cef-50a6-4375-897b-f0559d20ca79}, !- Handle
=======
  {ff6a675a-1fcd-4b75-9401-1bfaa1ff6c1c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Dining Daylt Sensor 2,                  !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  7.6215,                                 !- Position X-Coordinate {m}
  2.635661,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

