
OS:Version,
<<<<<<< HEAD
  {97d4ccc0-35e5-40ea-8e14-dba51874f1d9}, !- Handle
=======
  {81ff530b-c806-474c-96f8-1f756ba610bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  2.7.1;                                  !- Version Identifier

OS:Site,
  {d628ef89-23e6-4381-a643-d45d869c0b05}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4e31ff8d-32bd-481e-9933-1c5f88b6c5eb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {6789e292-eb47-482c-9c86-55ba1bc52ed6}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf95084-bb5f-4d27-8a8b-7b57ea4b863c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Handle
  Core_Retail,                            !- Name
  {41f69eaa-5eeb-42eb-996c-0f4de8e4a667}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7a01718-b524-4001-b115-c6ec1f1565c1}, !- Building Story Name
<<<<<<< HEAD
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- Thermal Zone Name
=======
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Handle
  Point_Of_Sale,                          !- Name
  {bee7a769-0f42-4be2-92b3-1f1cd06fa604}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7a01718-b524-4001-b115-c6ec1f1565c1}, !- Building Story Name
<<<<<<< HEAD
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- Thermal Zone Name
=======
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3684a61f-1889-4620-be0b-4084d4a576d3}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {03d9062e-ae4f-4e94-9a1d-3fccb59f553c}, !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Handle
  Front_Retail,                           !- Name
  {41f69eaa-5eeb-42eb-996c-0f4de8e4a667}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7a01718-b524-4001-b115-c6ec1f1565c1}, !- Building Story Name
<<<<<<< HEAD
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- Thermal Zone Name
=======
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2bffbdce-0ae2-4874-b454-da281e05376d}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43572da1-981a-4d4f-82a7-bc1f9be9e514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {1cf0f57b-5a34-40a9-a21a-fa9f1a9e6b66}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {afeaa6e3-da01-4f58-a03f-b7c5ca072c2c}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6722c0b-ff00-4e53-8eab-a7b995d66e18}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Handle
  Back_Space,                             !- Name
  {97f23ccd-8db1-4550-b7eb-9fd314f98603}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7a01718-b524-4001-b115-c6ec1f1565c1}, !- Building Story Name
<<<<<<< HEAD
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- Thermal Zone Name
=======
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8bf95084-bb5f-4d27-8a8b-7b57ea4b863c}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6789e292-eb47-482c-9c86-55ba1bc52ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {3beb1ccc-7237-4dcd-a69b-cd3e764ee78a}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Sizing:Parameters,
  {ede32cfa-f149-43eb-8c2e-1b859e103d90}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:SubSurface,
  {635cf325-9c30-4af5-9211-97e8552b27f4}, !- Handle
  skylights_R1C3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8872, 26.5268, 6.096,                !- X,Y,Z Vertex 1 {m}
  11.8872, 27.4412, 6.096,                !- X,Y,Z Vertex 2 {m}
  10.9728, 27.4412, 6.096,                !- X,Y,Z Vertex 3 {m}
  10.9728, 26.5268, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 4 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 6 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 7 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a31f7ea1-1720-443d-b667-3a336eea09fd}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e396167b-f101-4ea0-bff4-b443502f8dad}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Handle
  Front_Entry,                            !- Name
  {0bcafa2d-62fc-4553-b313-ffb78a469e75}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c7a01718-b524-4001-b115-c6ec1f1565c1}, !- Building Story Name
<<<<<<< HEAD
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- Thermal Zone Name
=======
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {fd1a4dbd-7476-471d-8700-4f09fca3ccc1}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4811b9-5817-4e99-9c55-1d924e457651}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4e77ba7c-e5f3-47a3-a837-1f69f2f511d6}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {12ad2ef1-1986-4d0d-aec9-9a5749ff76e8}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2084e4-ad19-44df-8840-0cdde15402c6}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f29f0742-d78e-4901-835a-302597df7d48}, !- Handle
  skylights_R1C4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4592, 26.5268, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 27.4412, 6.096,                !- X,Y,Z Vertex 2 {m}
  15.5448, 27.4412, 6.096,                !- X,Y,Z Vertex 3 {m}
  15.5448, 26.5268, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {318c86c4-06e2-43bc-afde-62940732115d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {81dda3e1-bd3c-457e-b12e-8a51c6c0efa9}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {70adc239-06b7-44d2-acdb-d8abf860c207}, !- Construction Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {cc8cb12c-d8f0-4621-8b41-f00cdaead550}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {960fe736-0622-4c72-b943-236be6cef102}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a803ae8-2739-4184-b647-2d63ff0aa034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef61dd9-cda5-4d48-a929-6afcaf9b7bc2}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {178eaa01-63fc-416d-a713-afac7eaa223f}, !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Output:Meter,
  {9497f9cd-078f-4a57-875f-447b71785546}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e1a3db3d-d2ab-49ea-ab9e-0768db4be47a}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12ad2ef1-1986-4d0d-aec9-9a5749ff76e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4558465b-f49a-4db7-8298-0505e3d34a13}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5faeb59-2fc1-4383-9e9b-3ddc4300d6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1852250b-cd5f-44b6-a94a-ff29be82e036}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfedf32b-8548-496f-92ef-3c47c8942074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5db8733-b3ae-4f23-894d-642179e6b95b}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afeaa6e3-da01-4f58-a03f-b7c5ca072c2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae37316-624c-4632-bdab-1ea58a08e340}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c916dd3-bde7-4d45-91c4-99d855dedf21}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {03d9062e-ae4f-4e94-9a1d-3fccb59f553c}, !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50fe01ef-0210-489e-a0bb-07e3a5b6f394}, !- Handle
  skylights_R2C2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, 21.9548, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 22.8692, 6.096,                 !- X,Y,Z Vertex 2 {m}
  6.4008, 22.8692, 6.096,                 !- X,Y,Z Vertex 3 {m}
  6.4008, 21.9548, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {dc8c7b54-eac1-4b70-989c-cb6e1d922d80}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {497b3d76-615d-459c-a4ee-bc25db29d4b4}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d26802-2d02-4ac3-b268-576e092894e3}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a114045-9b3c-4959-8064-d53efda4b6b3}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06b680e-1e4c-43de-b25d-c4e5c66b6eba}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e2084e4-ad19-44df-8840-0cdde15402c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99c5a6e7-df1f-4d5b-a854-ba3d237d23f2}, !- Handle
  skylights_R2C3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8872, 21.9548, 6.096,                !- X,Y,Z Vertex 1 {m}
  11.8872, 22.8692, 6.096,                !- X,Y,Z Vertex 2 {m}
  10.9728, 22.8692, 6.096,                !- X,Y,Z Vertex 3 {m}
  10.9728, 21.9548, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33c42fc5-e881-4346-99b8-a3b5b0aeb932}, !- Handle
  skylights_R1C1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 26.5268, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 27.4412, 6.096,                 !- X,Y,Z Vertex 2 {m}
  1.8288, 27.4412, 6.096,                 !- X,Y,Z Vertex 3 {m}
  1.8288, 26.5268, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42063ec-2325-440d-9739-c9a58e68b8bc}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae5ee84-b7b9-42f8-aaec-852cd6808849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcd735a4-d028-44ba-89e5-dc823f2504f9}, !- Handle
  skylights_R2C4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4592, 21.9548, 6.096,                !- X,Y,Z Vertex 1 {m}
  16.4592, 22.8692, 6.096,                !- X,Y,Z Vertex 2 {m}
  15.5448, 22.8692, 6.096,                !- X,Y,Z Vertex 3 {m}
  15.5448, 21.9548, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5faeb59-2fc1-4383-9e9b-3ddc4300d6b0}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4558465b-f49a-4db7-8298-0505e3d34a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c24477-10ec-4f3d-87e5-9db420cc287c}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {6887cb35-4816-4fc8-99b2-fc7e419b2b1c}, !- Construction Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd106df3-1492-4498-bf8a-601594237798}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ec567f-0ccb-409d-aaa3-9dc4abcb95e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ec567f-0ccb-409d-aaa3-9dc4abcb95e1}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd106df3-1492-4498-bf8a-601594237798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ea283a-7d19-4654-a64d-5ded0ce818f1}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2cbebc-a5c1-442a-a057-de1fb5b96d78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9404bf7e-81e4-47ca-abc2-81298dbab891}, !- Handle
<<<<<<< HEAD
  -RetailStandalone-ASHRAE 169-2013-4A created: 2020-05-20 15:17:55 -0700, !- Name
=======
  -RetailStandalone-ASHRAE 169-2013-4A created: 2020-05-21 13:34:32 -0700, !- Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
<<<<<<< HEAD
  {f9632c9c-5390-43fd-b29d-9c44a3471ebe}, !- Default Construction Set Name
=======
  {bffadf30-5d7c-4dac-9dc4-bc9f74f308b1}, !- Default Construction Set Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RetailStandalone;                       !- Standards Building Type

OS:Surface,
  {43572da1-981a-4d4f-82a7-bc1f9be9e514}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bffbdce-0ae2-4874-b454-da281e05376d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfedf32b-8548-496f-92ef-3c47c8942074}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1852250b-cd5f-44b6-a94a-ff29be82e036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {73249ab1-2e58-4a47-8060-858dfd123194}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e6c745e6-293e-4ef6-924b-f616de4707b1}, !- Handle
  skylights_R1C2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, 26.5268, 6.096,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 27.4412, 6.096,                 !- X,Y,Z Vertex 2 {m}
  6.4008, 27.4412, 6.096,                 !- X,Y,Z Vertex 3 {m}
  6.4008, 26.5268, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51f39b4-e5aa-40c4-bc25-19a3349e3639}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae5ee84-b7b9-42f8-aaec-852cd6808849}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42063ec-2325-440d-9739-c9a58e68b8bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e6047b80-cd82-4a9a-83cf-7f2035d671d1}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {43544a48-d442-44fd-b0e5-b04573ce5441}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {ee2caffd-5101-4a4d-a376-58c7298e36d3}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {ed2cbebc-a5c1-442a-a057-de1fb5b96d78}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ea283a-7d19-4654-a64d-5ded0ce818f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a803ae8-2739-4184-b647-2d63ff0aa034}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {960fe736-0622-4c72-b943-236be6cef102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf59e49-69db-41d4-87e3-93610c671f8d}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cfa3be8-307a-49bd-b36e-bc84a361d9ea}, !- Handle
  skylights_R2C1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {66414309-916b-416b-bfe4-4dedd3955db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 21.9548, 6.096,                 !- X,Y,Z Vertex 1 {m}
  2.7432, 22.8692, 6.096,                 !- X,Y,Z Vertex 2 {m}
  1.8288, 22.8692, 6.096,                 !- X,Y,Z Vertex 3 {m}
  1.8288, 21.9548, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {bf3c8aa7-2bce-454a-ae15-a570f36e3496}; !- Handle

OS:BuildingStory,
  {c7a01718-b524-4001-b115-c6ec1f1565c1}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {97f23ccd-8db1-4550-b7eb-9fd314f98603}, !- Handle
  Retail Back_Space,                      !- Name
  ,                                       !- Default Construction Set Name
<<<<<<< HEAD
  {ab69566f-d69c-4953-9758-19ea6122d198}, !- Default Schedule Set Name
  {c5e72810-eb60-48fa-82ee-a88c3a2739e5}, !- Group Rendering Name
  {def3b04d-dbf4-422b-831e-9b962aac5550}, !- Design Specification Outdoor Air Object Name
=======
  {03ee7f86-a4ec-43f2-b2cc-9b92fa0ef3f6}, !- Default Schedule Set Name
  {4c777934-f277-44d5-93e1-78953056d622}, !- Group Rendering Name
  {7f54f8fa-9cfa-4cda-9fbb-61ebb2d5cc6f}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:SpaceType,
  {0bcafa2d-62fc-4553-b313-ffb78a469e75}, !- Handle
  Retail Entry,                           !- Name
  ,                                       !- Default Construction Set Name
<<<<<<< HEAD
  {72af990a-363a-448d-82e9-7fdc17d44b62}, !- Default Schedule Set Name
  {124507bd-0872-4f21-948c-3bebfac72092}, !- Group Rendering Name
  {9e16dc2a-a804-4556-946c-6a994ae3d50d}, !- Design Specification Outdoor Air Object Name
=======
  {7ffc620f-53f3-4330-85f7-2497029e3ad1}, !- Default Schedule Set Name
  {15f2a937-222c-42ef-9c0d-ff6ff4da6ca8}, !- Group Rendering Name
  {4e329759-3e26-4f60-b46c-20ce56291cb2}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:SpaceType,
  {bee7a769-0f42-4be2-92b3-1f1cd06fa604}, !- Handle
  Retail Point_of_Sale,                   !- Name
  ,                                       !- Default Construction Set Name
<<<<<<< HEAD
  {b42dfa01-f97c-4093-b3ca-b217cddd9e88}, !- Default Schedule Set Name
  {28702999-9edb-4e8a-865c-f2b7e4d48827}, !- Group Rendering Name
  {fabb033e-1a89-4d06-9a92-174748a88db7}, !- Design Specification Outdoor Air Object Name
=======
  {8fe63560-7375-40d2-9483-5c8f89a752b5}, !- Default Schedule Set Name
  {bb464ef4-aff1-412f-b08b-97988b9ad2e1}, !- Group Rendering Name
  {c64acdad-6381-4622-a0b8-177317e002b4}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:SpaceType,
  {41f69eaa-5eeb-42eb-996c-0f4de8e4a667}, !- Handle
  Retail Retail,                          !- Name
  ,                                       !- Default Construction Set Name
<<<<<<< HEAD
  {1454994c-96b5-4fb2-a5b0-af9a2a140018}, !- Default Schedule Set Name
  {01f6ac98-e1ce-475c-a91e-30496c7360ea}, !- Group Rendering Name
  {1aa175fd-9b16-4de1-ae54-dcc5a62bd181}, !- Design Specification Outdoor Air Object Name
=======
  {c40813b6-e286-4960-bc83-2ee4e3b64ff7}, !- Default Schedule Set Name
  {9bf37d40-5f9a-4757-950f-7a9551bcc6cd}, !- Group Rendering Name
  {6106e70f-32c2-4cef-bd0a-b22a92704db5}, !- Design Specification Outdoor Air Object Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:SubSurface,
  {bc65c732-39af-58a6-accd-c61dc5ff3db1}, !- Handle
  Core_Retail_Wall_West_2_Door3,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a31f7ea1-1720-443d-b667-3a336eea09fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.538037755411, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.538037755411, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.623637755411, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.623637755411, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd65c732-39ef-28a6-adcd-c21dc5ff3ab1}, !- Handle
  Core_Retail_Wall_West_2_Door2,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a31f7ea1-1720-443d-b667-3a336eea09fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.841575894014, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 13.841575894014, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 12.927175894014, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 12.927175894014, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca25c732-32ef-23a6-bdcd-b21dc5ff3ad1}, !- Handle
  Core_Retail_Wall_West_2_Door1,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a31f7ea1-1720-443d-b667-3a336eea09fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.062342286061, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 25.062342286061, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 24.147942286061, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 24.147942286061, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba21c712-12cf-21b6-adcd-a21dc5ff3ac1}, !- Handle
  Core_Retail_Wall_East_2_Door1,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {caf59e49-69db-41d4-87e3-93610c671f8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 3.438494104366, 2.1336,          !- X,Y,Z Vertex 1 {m}
  54.27, 3.438494104366, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 4.352894104366, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 4.352894104366, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11c513-52cf-43b6-adbd-b21dc5ff3ab4}, !- Handle
  Core_Retail_Wall_East_2_Door2,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {caf59e49-69db-41d4-87e3-93610c671f8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 13.809396313442, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 13.809396313442, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 14.723796313442, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 14.723796313442, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11c633-12af-41e6-afed-b33dc5ef3eb4}, !- Handle
  Core_Retail_Wall_East_2_Door3,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {caf59e49-69db-41d4-87e3-93610c671f8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 24.234478195589, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 24.234478195589, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 25.148878195589, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 25.148878195589, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef11c631-44af-41e4-bced-c33dc5ef3cf1}, !- Handle
  Back_Space_Wall_North_Door1,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fd1a4dbd-7476-471d-8700-4f09fca3ccc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.209918073175, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  44.209918073175, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  43.295518073175, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  43.295518073175, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef11f231-24cf-21f3-fced-c43dc4ec4cf1}, !- Handle
  Back_Space_Wall_North_Door2,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fd1a4dbd-7476-471d-8700-4f09fca3ccc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.745274671376, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  11.745274671376, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  10.830874671376, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  10.830874671376, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc11c432-54cf-45d1-ddad-d34ac4ff4aa2}, !- Handle
  Back_Space_Wall_East_RollDoor,          !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {497b3d76-615d-459c-a4ee-bc25db29d4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 2.045406130273, 2.4384,          !- X,Y,Z Vertex 1 {m}
  54.27, 2.045406130273, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 5.093406130273, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 5.093406130273, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd11c412-51af-41d1-dccd-d34ac4ff2cc2}, !- Handle
  Back_Space_Wall_North_RollDoor1,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {fd1a4dbd-7476-471d-8700-4f09fca3ccc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.362862950805, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  37.362862950805, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  34.314862950805, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  34.314862950805, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd11a112-21bf-31b3-defd-d34ac4fe2cf1}, !- Handle
  Back_Space_Wall_North_RollDoor2,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {fd1a4dbd-7476-471d-8700-4f09fca3ccc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.98058833532, 7, 2.4384,              !- X,Y,Z Vertex 1 {m}
  28.98058833532, 7, 0,                   !- X,Y,Z Vertex 2 {m}
  25.932588335319, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  25.932588335319, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23a132-23be-51b5-aefa-d34ac5fe4af1}, !- Handle
  Back_Space_Wall_North_RollDoor3,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {fd1a4dbd-7476-471d-8700-4f09fca3ccc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.310400044305, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  20.310400044305, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  17.262400044305, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  17.262400044305, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23d122-23bd-53d5-aefb-d14ad5fe4af1}, !- Handle
  Back_Space_Wall_West_RollDoor,          !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {7a4811b9-5817-4e99-9c55-1d924e457651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.739790129493, 2.4384,              !- X,Y,Z Vertex 1 {m}
  0, 4.739790129493, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.691790129493, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.691790129493, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
<<<<<<< HEAD
  {c5e72810-eb60-48fa-82ee-a88c3a2739e5}, !- Handle
=======
  {4c777934-f277-44d5-93e1-78953056d622}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Back_Space 1,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {df17e667-faed-432f-bea5-c9332ed2f24e}, !- Handle
=======
  {f260d170-92c9-4a55-8448-25370c1cceb8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {3e3c5b9b-162d-451c-b7ba-07fc18d7149a}, !- Handle
  Retail Back_Space People,               !- Name
  {df17e667-faed-432f-bea5-c9332ed2f24e}, !- People Definition Name
=======
  {1a18d5b8-dae7-4881-94b9-6cf4c7ce66ca}, !- Handle
  Retail Back_Space People,               !- Name
  {f260d170-92c9-4a55-8448-25370c1cceb8}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {97f23ccd-8db1-4550-b7eb-9fd314f98603}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {cbef73db-cab9-4351-b5a5-a95f3afd13c7}, !- Work Efficiency Schedule Name
  {744e1fc0-efab-4bd3-ac19-77f655f97983}, !- Clothing Insulation Schedule Name
  {d49ad5d1-cd5b-425f-b56a-ccd01fd2b152}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {744e1fc0-efab-4bd3-ac19-77f655f97983}, !- Handle
  Clothing Schedule,                      !- Name
  {28ce507a-2ea1-4179-8a39-283264334198}, !- Schedule Type Limits Name
  {47decf53-bf90-46fa-9a98-c6f2ad518a4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47decf53-bf90-46fa-9a98-c6f2ad518a4e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {28ce507a-2ea1-4179-8a39-283264334198}, !- Schedule Type Limits Name
=======
  {b7e0a5fd-b727-4b5a-9d25-cc5f4ac88adf}, !- Work Efficiency Schedule Name
  {4f44ba26-80f7-4d95-9384-343d2d108ca9}, !- Clothing Insulation Schedule Name
  {d836dd04-fff4-4a24-8378-ea1b347232ee}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4f44ba26-80f7-4d95-9384-343d2d108ca9}, !- Handle
  Clothing Schedule,                      !- Name
  {ae3071c3-0dce-479b-892e-da440aa38410}, !- Schedule Type Limits Name
  {831ca1da-cc6b-4f4a-9778-ecc079ae5308}; !- Default Day Schedule Name

OS:Schedule:Day,
  {831ca1da-cc6b-4f4a-9778-ecc079ae5308}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ae3071c3-0dce-479b-892e-da440aa38410}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {36af0474-cb3e-4acf-a6fd-e28ff5ea4431}, !- Handle
  Schedule Rule 1,                        !- Name
  {744e1fc0-efab-4bd3-ac19-77f655f97983}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f4cfd21-498a-48c1-ad01-fd2fea0d55dc}, !- Day Schedule Name
=======
  {3abf01a2-ef88-4187-b4f8-3b8e9af82669}, !- Handle
  Schedule Rule 1,                        !- Name
  {4f44ba26-80f7-4d95-9384-343d2d108ca9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f569dfb-53d1-47d0-a6ef-c441cd9acb11}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {9f4cfd21-498a-48c1-ad01-fd2fea0d55dc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {28ce507a-2ea1-4179-8a39-283264334198}, !- Schedule Type Limits Name
=======
  {9f569dfb-53d1-47d0-a6ef-c441cd9acb11}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ae3071c3-0dce-479b-892e-da440aa38410}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {28ce507a-2ea1-4179-8a39-283264334198}, !- Handle
=======
  {ae3071c3-0dce-479b-892e-da440aa38410}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d49ad5d1-cd5b-425f-b56a-ccd01fd2b152}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3a4f171c-7255-4d6d-a97f-6bd9d17796cd}, !- Schedule Type Limits Name
  {9d114533-1128-42f8-b8f1-fa2c96583222}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d114533-1128-42f8-b8f1-fa2c96583222}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3a4f171c-7255-4d6d-a97f-6bd9d17796cd}, !- Schedule Type Limits Name
=======
  {d836dd04-fff4-4a24-8378-ea1b347232ee}, !- Handle
  Air Velocity Schedule,                  !- Name
  {37554fde-9c7f-44c5-a4f2-9b61969d9af3}, !- Schedule Type Limits Name
  {4658f137-a419-490e-a81c-c516f6a934f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4658f137-a419-490e-a81c-c516f6a934f6}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {37554fde-9c7f-44c5-a4f2-9b61969d9af3}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {3a4f171c-7255-4d6d-a97f-6bd9d17796cd}, !- Handle
=======
  {37554fde-9c7f-44c5-a4f2-9b61969d9af3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {cbef73db-cab9-4351-b5a5-a95f3afd13c7}, !- Handle
  Work Efficiency Schedule,               !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {268e2bdb-16ba-4990-9dd7-4de819d99eff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {268e2bdb-16ba-4990-9dd7-4de819d99eff}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {b7e0a5fd-b727-4b5a-9d25-cc5f4ac88adf}, !- Handle
  Work Efficiency Schedule,               !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {b1f3aa43-7083-41f6-84b2-c21a7235155a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1f3aa43-7083-41f6-84b2-c21a7235155a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Handle
=======
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
<<<<<<< HEAD
  {92c499a6-30f7-4d6a-b869-19cec2789e35}, !- Handle
=======
  {2f3ed64b-a666-4636-9090-888a20626dfb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {543ccf09-df38-492a-ad3a-132e35c8c56e}, !- Handle
  Retail Back_Space Lights,               !- Name
  {92c499a6-30f7-4d6a-b869-19cec2789e35}, !- Lights Definition Name
=======
  {6fc2b717-a4ec-431e-9dd8-78ae2b186689}, !- Handle
  Retail Back_Space Lights,               !- Name
  {2f3ed64b-a666-4636-9090-888a20626dfb}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {97f23ccd-8db1-4550-b7eb-9fd314f98603}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {293aa6e1-2827-4928-b387-e76993ccf711}, !- Handle
  {92c499a6-30f7-4d6a-b869-19cec2789e35}, !- Object Name
=======
  {ac6ee23c-fb52-4805-b728-59ef454fe036}, !- Handle
  {2f3ed64b-a666-4636-9090-888a20626dfb}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {b19f29a6-3dbf-419d-93a2-1b0bd6fc47ca}, !- Handle
=======
  {7ab8999f-b64a-4c75-86d1-5791981c0f6b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {3511c90e-2db0-4ea7-a0ea-b70cb39b7935}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {b19f29a6-3dbf-419d-93a2-1b0bd6fc47ca}, !- Electric Equipment Definition Name
=======
  {c1be8752-50e6-4faa-ad9b-5413989be09d}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {7ab8999f-b64a-4c75-86d1-5791981c0f6b}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {97f23ccd-8db1-4550-b7eb-9fd314f98603}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {def3b04d-dbf4-422b-831e-9b962aac5550}, !- Handle
=======
  {7f54f8fa-9cfa-4cda-9fbb-61ebb2d5cc6f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
<<<<<<< HEAD
  {1118af7e-2f97-4679-957a-41d94be60d51}, !- Handle
=======
  {483ec4ec-260d-445b-bab2-feb539d65a2e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {ab69566f-d69c-4953-9758-19ea6122d198}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Number of People Schedule Name
  {da40a73b-1b00-46aa-88da-bb504d66b8c8}, !- People Activity Level Schedule Name
  {6812f3c8-6e9a-4e5f-b8c6-477a6aed4ce8}, !- Lighting Schedule Name
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Infiltration Schedule Name
=======
  {03ee7f86-a4ec-43f2-b2cc-9b92fa0ef3f6}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Number of People Schedule Name
  {a203ae71-db7a-44db-aeb9-7da9171182f3}, !- People Activity Level Schedule Name
  {4de34bf0-fe35-4509-9e0a-20195ff9b551}, !- Lighting Schedule Name
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Handle
  RetailStandalone BLDG_OCC_SCH,          !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {a0d853c6-c920-401e-9433-880e8a3509c8}, !- Default Day Schedule Name
  {1431f39b-791c-436e-a211-276f1846bf66}, !- Summer Design Day Schedule Name
  {97d02dfb-c3ab-4c84-831c-0669619816ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0d853c6-c920-401e-9433-880e8a3509c8}, !- Handle
  RetailStandalone BLDG_OCC_SCH Default,  !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Handle
  RetailStandalone BLDG_OCC_SCH,          !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {0ac04f8d-4efb-4dea-960d-af89ad4e5ef7}, !- Default Day Schedule Name
  {1c0b96c5-9a22-4a7b-b56d-607281a2c68d}, !- Summer Design Day Schedule Name
  {3bc4dcf6-5e9d-4214-9aac-ba63a8f84e3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ac04f8d-4efb-4dea-960d-af89ad4e5ef7}, !- Handle
  RetailStandalone BLDG_OCC_SCH Default,  !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {f8ddc022-ac8d-4a4e-b60c-b229ba54953f}, !- Handle
  Schedule Rule 2,                        !- Name
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2fff044-b0d8-45ef-8f85-074aaee98657}, !- Day Schedule Name
=======
  {9882726e-008d-4f2a-b89a-8bdf3fd698a0}, !- Handle
  Schedule Rule 2,                        !- Name
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40f3345e-e59b-48d4-9cd2-f865b92866ff}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {a2fff044-b0d8-45ef-8f85-074aaee98657}, !- Handle
  RetailStandalone BLDG_OCC_SCH Sat Day,  !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {40f3345e-e59b-48d4-9cd2-f865b92866ff}, !- Handle
  RetailStandalone BLDG_OCC_SCH Sat Day,  !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {1431f39b-791c-436e-a211-276f1846bf66}, !- Handle
  RetailStandalone BLDG_OCC_SCH Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {1c0b96c5-9a22-4a7b-b56d-607281a2c68d}, !- Handle
  RetailStandalone BLDG_OCC_SCH Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {7627cc11-d6d0-408d-b70d-86f52922d5b2}, !- Handle
  Schedule Rule 3,                        !- Name
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59252570-036c-4afc-a45c-e793bbe70041}, !- Day Schedule Name
=======
  {e493c2b2-90c3-4f10-a98f-228f8d2a86da}, !- Handle
  Schedule Rule 3,                        !- Name
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59b38dcf-e4b2-499d-8581-b27003c1d8f6}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {59252570-036c-4afc-a45c-e793bbe70041}, !- Handle
  RetailStandalone BLDG_OCC_SCH Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {59b38dcf-e4b2-499d-8581-b27003c1d8f6}, !- Handle
  RetailStandalone BLDG_OCC_SCH Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {97d02dfb-c3ab-4c84-831c-0669619816ef}, !- Handle
  RetailStandalone BLDG_OCC_SCH Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {3bc4dcf6-5e9d-4214-9aac-ba63a8f84e3e}, !- Handle
  RetailStandalone BLDG_OCC_SCH Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {da40a73b-1b00-46aa-88da-bb504d66b8c8}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {955c780e-7c92-473a-86b7-eded2ac7cdb3}, !- Schedule Type Limits Name
  {8eaf4f12-8153-4f5a-91e1-ad9489d0d022}, !- Default Day Schedule Name
  {8f81e892-b8b9-429f-9785-95952ec49afa}, !- Summer Design Day Schedule Name
  {d2179c9e-7526-4724-ae0e-c9ba0722ce88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8eaf4f12-8153-4f5a-91e1-ad9489d0d022}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {955c780e-7c92-473a-86b7-eded2ac7cdb3}, !- Schedule Type Limits Name
=======
  {a203ae71-db7a-44db-aeb9-7da9171182f3}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {b179854b-03a1-4d12-bcd2-549185b3a177}, !- Schedule Type Limits Name
  {a83b756b-d1d6-49b8-9959-82f618133b03}, !- Default Day Schedule Name
  {a9eaf828-59b1-4acd-b8fd-e07eecc881e7}, !- Summer Design Day Schedule Name
  {5c91c166-4cd8-493f-8057-dcf74351ef25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a83b756b-d1d6-49b8-9959-82f618133b03}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {b179854b-03a1-4d12-bcd2-549185b3a177}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d2179c9e-7526-4724-ae0e-c9ba0722ce88}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {955c780e-7c92-473a-86b7-eded2ac7cdb3}, !- Schedule Type Limits Name
=======
  {5c91c166-4cd8-493f-8057-dcf74351ef25}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {b179854b-03a1-4d12-bcd2-549185b3a177}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {8f81e892-b8b9-429f-9785-95952ec49afa}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {955c780e-7c92-473a-86b7-eded2ac7cdb3}, !- Schedule Type Limits Name
=======
  {a9eaf828-59b1-4acd-b8fd-e07eecc881e7}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {b179854b-03a1-4d12-bcd2-549185b3a177}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {955c780e-7c92-473a-86b7-eded2ac7cdb3}, !- Handle
=======
  {b179854b-03a1-4d12-bcd2-549185b3a177}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {6812f3c8-6e9a-4e5f-b8c6-477a6aed4ce8}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {a521c439-6bf3-4764-b5ca-14e7ff87dc3c}, !- Default Day Schedule Name
  {cc3a86b7-db98-43ad-afa4-8583f3dae046}, !- Summer Design Day Schedule Name
  {91360e1d-7e93-401c-9439-7e9461e800c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a521c439-6bf3-4764-b5ca-14e7ff87dc3c}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {4de34bf0-fe35-4509-9e0a-20195ff9b551}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {8009d016-d75e-4c6c-89b8-8ee07505da38}, !- Default Day Schedule Name
  {4f83de3e-ad67-4552-9b4e-a9cbed3a8737}, !- Summer Design Day Schedule Name
  {6bd6e0ff-daa4-4495-83c7-7da3e8e28f6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8009d016-d75e-4c6c-89b8-8ee07505da38}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {c7a2117b-c4f5-4339-a96b-d6c89928400c}, !- Handle
  Schedule Rule 4,                        !- Name
  {6812f3c8-6e9a-4e5f-b8c6-477a6aed4ce8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d26f7d0-cdd8-4163-8341-0b7b88a75deb}, !- Day Schedule Name
=======
  {07a67625-7cdd-4c27-90cf-62292645b723}, !- Handle
  Schedule Rule 4,                        !- Name
  {4de34bf0-fe35-4509-9e0a-20195ff9b551}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c7aabc7-672a-48f8-8007-cb82204ff5d1}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {0d26f7d0-cdd8-4163-8341-0b7b88a75deb}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {3c7aabc7-672a-48f8-8007-cb82204ff5d1}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {cc3a86b7-db98-43ad-afa4-8583f3dae046}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {4f83de3e-ad67-4552-9b4e-a9cbed3a8737}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {6c34c504-8198-45f1-9970-c0745108b740}, !- Handle
  Schedule Rule 5,                        !- Name
  {6812f3c8-6e9a-4e5f-b8c6-477a6aed4ce8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f27dc05-32aa-4d55-b733-841ed777f82f}, !- Day Schedule Name
=======
  {23356162-0fb4-4d3d-a8c3-e0178ed027c3}, !- Handle
  Schedule Rule 5,                        !- Name
  {4de34bf0-fe35-4509-9e0a-20195ff9b551}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2309b91-e8ab-4321-ae60-227b067e874c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4f27dc05-32aa-4d55-b733-841ed777f82f}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {a2309b91-e8ab-4321-ae60-227b067e874c}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {91360e1d-7e93-401c-9439-7e9461e800c5}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {6bd6e0ff-daa4-4495-83c7-7da3e8e28f6c}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {83130bc3-7aca-40a5-81f9-9dd157306a3b}, !- Default Day Schedule Name
  {3d8c8d1f-cb2b-47a0-ba00-c0a02362555d}, !- Summer Design Day Schedule Name
  {b6ea2579-6df6-4cd8-867f-e8118c6982bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83130bc3-7aca-40a5-81f9-9dd157306a3b}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {62dbd749-e8d2-4e63-b1b0-77c6844396c8}, !- Default Day Schedule Name
  {21b6e677-7ec0-4111-ad55-2fe67c6a1a69}, !- Summer Design Day Schedule Name
  {42346a6b-7f87-47a5-ba65-bf8ace1c52d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62dbd749-e8d2-4e63-b1b0-77c6844396c8}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {6f58474f-4898-4c5f-9d46-506adc85ebc0}, !- Handle
  Schedule Rule 6,                        !- Name
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {466634d8-f16f-43da-9a2c-01c917858271}, !- Day Schedule Name
=======
  {29b5d1a5-0405-4664-9149-ff72517d7a01}, !- Handle
  Schedule Rule 6,                        !- Name
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61ab5d6f-838b-4916-87d9-7a5ebea73c76}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {466634d8-f16f-43da-9a2c-01c917858271}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {61ab5d6f-838b-4916-87d9-7a5ebea73c76}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {3d8c8d1f-cb2b-47a0-ba00-c0a02362555d}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {21b6e677-7ec0-4111-ad55-2fe67c6a1a69}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {99ca2a50-347e-4e8a-ae9e-6b6db7020909}, !- Handle
  Schedule Rule 7,                        !- Name
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {551f343b-1cf9-458c-8c28-130cef9fcfcf}, !- Day Schedule Name
=======
  {1961ab4a-c7d4-43a7-b319-d76d04788845}, !- Handle
  Schedule Rule 7,                        !- Name
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f185b61-fd0c-4421-b4ed-2d369204150c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {551f343b-1cf9-458c-8c28-130cef9fcfcf}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {7f185b61-fd0c-4421-b4ed-2d369204150c}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
<<<<<<< HEAD
  {b6ea2579-6df6-4cd8-867f-e8118c6982bb}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {42346a6b-7f87-47a5-ba65-bf8ace1c52d4}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {36bed4c6-1a23-496f-b2a9-9cba6cb4d191}, !- Default Day Schedule Name
  {8337cbb4-5529-4a36-8d59-471d2a76fb37}, !- Summer Design Day Schedule Name
  {ebb94764-9d76-422b-9979-71b4f74d8963}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36bed4c6-1a23-496f-b2a9-9cba6cb4d191}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {073d755e-6621-4440-822a-785e15e13d04}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {7d675cf4-15e7-48ef-84c8-4f1a87e82217}, !- Default Day Schedule Name
  {db9bd0af-55bd-4a38-a96e-fce30d16f554}, !- Summer Design Day Schedule Name
  {c5923335-3382-4e30-8f07-7235254a542e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d675cf4-15e7-48ef-84c8-4f1a87e82217}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {8337cbb4-5529-4a36-8d59-471d2a76fb37}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {db9bd0af-55bd-4a38-a96e-fce30d16f554}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {35dc5e94-b6fc-4dd0-bbed-f810bded0a38}, !- Handle
  Schedule Rule 8,                        !- Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4458eeb0-ffcb-4a22-af2e-6a750169214f}, !- Day Schedule Name
=======
  {20a09bac-3e30-47f0-b45b-bb26c52304f8}, !- Handle
  Schedule Rule 8,                        !- Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17ea0b43-f6b2-4275-a09c-5a22e1ad3842}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4458eeb0-ffcb-4a22-af2e-6a750169214f}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {17ea0b43-f6b2-4275-a09c-5a22e1ad3842}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {ebb94764-9d76-422b-9979-71b4f74d8963}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {c5923335-3382-4e30-8f07-7235254a542e}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {e6de6339-ca60-4531-8556-67a64486de36}, !- Handle
  Schedule Rule 9,                        !- Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1862f0aa-4f02-4c7e-8de6-2d06dd5288d6}, !- Day Schedule Name
=======
  {0603a143-a59c-46a0-a838-b8eceda3d274}, !- Handle
  Schedule Rule 9,                        !- Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2edb2f86-c4bd-4525-a7bb-7ebcfacf175d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1862f0aa-4f02-4c7e-8de6-2d06dd5288d6}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {2edb2f86-c4bd-4525-a7bb-7ebcfacf175d}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {41ad15b5-667b-4c62-b495-f133633c2051}, !- Handle
  Retail Back_Space Thermostat,           !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
  {880c1e18-fa4e-441d-bf11-475049ecc241}, !- Default Day Schedule Name
  {57f11ae4-10d5-4b57-84b6-8ad848c6ce61}, !- Summer Design Day Schedule Name
  {9f8b61d0-ce2b-498f-b690-de3b4865b991}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {880c1e18-fa4e-441d-bf11-475049ecc241}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {d79706b4-0ad0-4cf6-a06c-086e651ddaef}, !- Handle
  Retail Back_Space Thermostat,           !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
  {ed27e766-4213-40ac-9a60-f9a1b8b51d06}, !- Default Day Schedule Name
  {c01e28e6-7242-4465-b177-e82735df5447}, !- Summer Design Day Schedule Name
  {afbf67e1-7909-4578-869c-bc5cfbdd850e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed27e766-4213-40ac-9a60-f9a1b8b51d06}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ea2d3b70-363a-486b-b951-6ade72462785}, !- Handle
  Schedule Rule 10,                       !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ae6a268-566d-4b59-a3d5-89f9e7817588}, !- Day Schedule Name
=======
  {b2ff5c0f-aa16-418e-9c13-a34dead6f73b}, !- Handle
  Schedule Rule 10,                       !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4edfdd2-459d-402e-9831-9ba98ca78227}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {2ae6a268-566d-4b59-a3d5-89f9e7817588}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {d4edfdd2-459d-402e-9831-9ba98ca78227}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {57f11ae4-10d5-4b57-84b6-8ad848c6ce61}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {c01e28e6-7242-4465-b177-e82735df5447}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {d14781c6-656d-4076-9772-d11e9fa8afbf}, !- Handle
  Schedule Rule 11,                       !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {970adf77-fd7b-4f77-a960-cc0c969672ff}, !- Day Schedule Name
=======
  {2122b0c8-ce77-46d9-8181-b38102234031}, !- Handle
  Schedule Rule 11,                       !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94070913-24a1-4677-a9a5-af9199333dca}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {970adf77-fd7b-4f77-a960-cc0c969672ff}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {94070913-24a1-4677-a9a5-af9199333dca}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {9f8b61d0-ce2b-498f-b690-de3b4865b991}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {afbf67e1-7909-4578-869c-bc5cfbdd850e}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
<<<<<<< HEAD
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Handle
=======
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
  {45c48ac6-9eff-47bc-bb72-1f8048278cc3}, !- Default Day Schedule Name
  {2a9ef396-1ce1-403f-b0d9-adc20e68368a}, !- Summer Design Day Schedule Name
  {1fd85769-259c-402a-aff0-b38f86988af4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45c48ac6-9eff-47bc-bb72-1f8048278cc3}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {202d22fe-75bf-433e-ad0d-04430445aef1}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
  {7f9ac7ff-e48f-4cc7-ad63-52d6c25140af}, !- Default Day Schedule Name
  {8e80002f-5d45-404a-8e77-906ea3ef307a}, !- Summer Design Day Schedule Name
  {65e62084-99e9-4b12-88d9-1bc650ae3df7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f9ac7ff-e48f-4cc7-ad63-52d6c25140af}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {e8ef0931-4f56-4025-a66f-8931eee05096}, !- Handle
  Schedule Rule 12,                       !- Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c613f63-a046-4a2a-a1e5-6675fd70a493}, !- Day Schedule Name
=======
  {ecea4a9b-b985-4419-834a-7ac17acff003}, !- Handle
  Schedule Rule 12,                       !- Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53cf223f-7d40-437c-8aca-e0a93d36c426}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {2c613f63-a046-4a2a-a1e5-6675fd70a493}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {53cf223f-7d40-437c-8aca-e0a93d36c426}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2a9ef396-1ce1-403f-b0d9-adc20e68368a}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {8e80002f-5d45-404a-8e77-906ea3ef307a}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Day,
<<<<<<< HEAD
  {1fd85769-259c-402a-aff0-b38f86988af4}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {65e62084-99e9-4b12-88d9-1bc650ae3df7}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {124507bd-0872-4f21-948c-3bebfac72092}, !- Handle
=======
  {15f2a937-222c-42ef-9c0d-ff6ff4da6ca8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Entry 1,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {af2ed4d1-27b8-4cbc-9381-9583447e0aa4}, !- Handle
=======
  {001399d7-1f26-464b-a04c-322ad6a543ac}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {db8a0e53-4716-4044-9837-c0e700989617}, !- Handle
  Retail Entry Lights,                    !- Name
  {af2ed4d1-27b8-4cbc-9381-9583447e0aa4}, !- Lights Definition Name
=======
  {46800b9b-5913-4fab-930b-ce2982bd03fb}, !- Handle
  Retail Entry Lights,                    !- Name
  {001399d7-1f26-464b-a04c-322ad6a543ac}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0bcafa2d-62fc-4553-b313-ffb78a469e75}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {0bb4acdb-3c9c-4600-be4a-45b6c9cee5a7}, !- Handle
  {af2ed4d1-27b8-4cbc-9381-9583447e0aa4}, !- Object Name
=======
  {3cd7aa80-1667-4333-9784-206924aeca9b}, !- Handle
  {001399d7-1f26-464b-a04c-322ad6a543ac}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {1878729c-e0b3-4371-8a7b-62cf7b9e2fbc}, !- Handle
=======
  {912c850a-b5b7-4165-90f0-bf91916bf3c8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {e2850ed6-b4d0-4d4d-b4ec-dfe389f61476}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {1878729c-e0b3-4371-8a7b-62cf7b9e2fbc}, !- Electric Equipment Definition Name
=======
  {cf9e97a0-e64f-4c34-93f2-9d3a4fb6c438}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {912c850a-b5b7-4165-90f0-bf91916bf3c8}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {0bcafa2d-62fc-4553-b313-ffb78a469e75}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {9e16dc2a-a804-4556-946c-6a994ae3d50d}, !- Handle
=======
  {4e329759-3e26-4f60-b46c-20ce56291cb2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {72af990a-363a-448d-82e9-7fdc17d44b62}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Number of People Schedule Name
  {da40a73b-1b00-46aa-88da-bb504d66b8c8}, !- People Activity Level Schedule Name
  {d24b859f-b100-43e3-958d-42c03f118fb9}, !- Lighting Schedule Name
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Infiltration Schedule Name
=======
  {7ffc620f-53f3-4330-85f7-2497029e3ad1}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Number of People Schedule Name
  {a203ae71-db7a-44db-aeb9-7da9171182f3}, !- People Activity Level Schedule Name
  {ef62426c-7441-407a-ab7a-cbf51e0ec1d9}, !- Lighting Schedule Name
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {d24b859f-b100-43e3-958d-42c03f118fb9}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {bb51693d-0e1b-4592-bb8f-a3c04ed88d3f}, !- Default Day Schedule Name
  {8cc6451f-4d74-46fb-9d08-fcc89a204601}, !- Summer Design Day Schedule Name
  {02609042-1ec9-4eb9-89e4-7817dd1becca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb51693d-0e1b-4592-bb8f-a3c04ed88d3f}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {ef62426c-7441-407a-ab7a-cbf51e0ec1d9}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {27d326c5-e00e-4c76-8018-e0608d159dd0}, !- Default Day Schedule Name
  {d2999d08-96c6-4b1b-bdd2-cbc2693acf8b}, !- Summer Design Day Schedule Name
  {1148c13e-a5da-4b59-9ef5-3f36ff947162}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27d326c5-e00e-4c76-8018-e0608d159dd0}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {b144bbde-9045-4446-9852-a83cc2e0b421}, !- Handle
  Schedule Rule 13,                       !- Name
  {d24b859f-b100-43e3-958d-42c03f118fb9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3edeb29-88c8-478a-9b54-f2f4a3bd5abd}, !- Day Schedule Name
=======
  {f378c37e-ed0a-411d-9598-83cc984bb39d}, !- Handle
  Schedule Rule 13,                       !- Name
  {ef62426c-7441-407a-ab7a-cbf51e0ec1d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aee583b0-e202-418e-b192-a5dbd00ecd0f}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {d3edeb29-88c8-478a-9b54-f2f4a3bd5abd}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {aee583b0-e202-418e-b192-a5dbd00ecd0f}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {8cc6451f-4d74-46fb-9d08-fcc89a204601}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {d2999d08-96c6-4b1b-bdd2-cbc2693acf8b}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {0459218d-d366-4701-95ff-719311029697}, !- Handle
  Schedule Rule 14,                       !- Name
  {d24b859f-b100-43e3-958d-42c03f118fb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e994b461-d8c5-4060-8f34-65f8778e5927}, !- Day Schedule Name
=======
  {598b2eb9-09b0-4b7d-b6fd-4dd2e05d6f55}, !- Handle
  Schedule Rule 14,                       !- Name
  {ef62426c-7441-407a-ab7a-cbf51e0ec1d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6f2c624-7a1e-49b3-a655-59289bf7ab85}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {e994b461-d8c5-4060-8f34-65f8778e5927}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {b6f2c624-7a1e-49b3-a655-59289bf7ab85}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {02609042-1ec9-4eb9-89e4-7817dd1becca}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {1148c13e-a5da-4b59-9ef5-3f36ff947162}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {9d3fc95b-f962-4dcc-a1b9-98b20c108446}, !- Handle
  Retail Entry Thermostat,                !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {a5bdb82c-3c5c-4680-9d39-5135770e5a03}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a5bdb82c-3c5c-4680-9d39-5135770e5a03}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
  {6d5a6507-50b5-4c1b-a598-ce4c1bed73c6}, !- Default Day Schedule Name
  {629dca49-e1fb-46f5-8197-5a85db3fedd1}, !- Summer Design Day Schedule Name
  {09027f1d-b032-401e-995a-79fd8463d6ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d5a6507-50b5-4c1b-a598-ce4c1bed73c6}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {034c2b5b-85d7-4510-bb72-541d2f04978d}, !- Handle
  Retail Entry Thermostat,                !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {c1789555-c28f-40d3-8551-8790bc693ea9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c1789555-c28f-40d3-8551-8790bc693ea9}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
  {e4f54d04-c683-4132-9781-914ae4c202ed}, !- Default Day Schedule Name
  {00b15df3-2ef1-4e38-b8e8-9d3e11aa86d9}, !- Summer Design Day Schedule Name
  {ecc82cae-d9e6-4b16-bbf9-745b471b0268}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4f54d04-c683-4132-9781-914ae4c202ed}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {09027f1d-b032-401e-995a-79fd8463d6ba}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {ecc82cae-d9e6-4b16-bbf9-745b471b0268}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {629dca49-e1fb-46f5-8197-5a85db3fedd1}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {1fbca4b2-91ae-4fde-bf88-186e43148611}, !- Schedule Type Limits Name
=======
  {00b15df3-2ef1-4e38-b8e8-9d3e11aa86d9}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {f5a3d0bc-1a8e-4fb7-aa96-b4b8dbbbc1bd}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {28702999-9edb-4e8a-865c-f2b7e4d48827}, !- Handle
=======
  {bb464ef4-aff1-412f-b08b-97988b9ad2e1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Point_of_Sale 1,                 !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {ce3e930d-0448-4ad3-b993-0356e8376137}, !- Handle
=======
  {975b8c67-6783-45e0-8bdd-bdcdcdb9cb8c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {69897938-4c83-4e47-a4e6-bda7037b3f43}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {ce3e930d-0448-4ad3-b993-0356e8376137}, !- People Definition Name
=======
  {d0e13856-f2c8-45e5-b4d8-3934ad59c774}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {975b8c67-6783-45e0-8bdd-bdcdcdb9cb8c}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {bee7a769-0f42-4be2-92b3-1f1cd06fa604}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {cbef73db-cab9-4351-b5a5-a95f3afd13c7}, !- Work Efficiency Schedule Name
  {744e1fc0-efab-4bd3-ac19-77f655f97983}, !- Clothing Insulation Schedule Name
  {d49ad5d1-cd5b-425f-b56a-ccd01fd2b152}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9698e4f3-8a9b-4caa-be76-240512795e15}, !- Handle
=======
  {b7e0a5fd-b727-4b5a-9d25-cc5f4ac88adf}, !- Work Efficiency Schedule Name
  {4f44ba26-80f7-4d95-9384-343d2d108ca9}, !- Clothing Insulation Schedule Name
  {d836dd04-fff4-4a24-8378-ea1b347232ee}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {49b753a2-df6e-4a17-998b-0954f465a1d7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {3ddc3720-fb50-4aca-9ef5-b37ab5339a64}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {9698e4f3-8a9b-4caa-be76-240512795e15}, !- Lights Definition Name
=======
  {8411c0b0-be96-4b7d-94ca-24346872a283}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {49b753a2-df6e-4a17-998b-0954f465a1d7}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {bee7a769-0f42-4be2-92b3-1f1cd06fa604}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {2c2be990-2584-44da-b436-54b59be29b93}, !- Handle
  {9698e4f3-8a9b-4caa-be76-240512795e15}, !- Object Name
=======
  {c98a8b7c-908e-4193-879e-f150f50d6bdf}, !- Handle
  {49b753a2-df6e-4a17-998b-0954f465a1d7}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {81fa334f-248a-4e7e-9e0f-0f9c8bdd88e3}, !- Handle
=======
  {ff0e5d92-7d73-4378-aee4-33e9b218adc7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {1b46fdc5-cd7e-4272-b1af-cb06abc48437}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {81fa334f-248a-4e7e-9e0f-0f9c8bdd88e3}, !- Electric Equipment Definition Name
=======
  {327fdfb8-54c5-4d6c-9bbf-08a5ebacdbca}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {ff0e5d92-7d73-4378-aee4-33e9b218adc7}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {bee7a769-0f42-4be2-92b3-1f1cd06fa604}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {fabb033e-1a89-4d06-9a92-174748a88db7}, !- Handle
=======
  {c64acdad-6381-4622-a0b8-177317e002b4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {b42dfa01-f97c-4093-b3ca-b217cddd9e88}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Number of People Schedule Name
  {da40a73b-1b00-46aa-88da-bb504d66b8c8}, !- People Activity Level Schedule Name
  {ad42dec6-09ae-44d9-aa10-e4a557d3ac8d}, !- Lighting Schedule Name
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Infiltration Schedule Name
=======
  {8fe63560-7375-40d2-9483-5c8f89a752b5}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Number of People Schedule Name
  {a203ae71-db7a-44db-aeb9-7da9171182f3}, !- People Activity Level Schedule Name
  {46efac02-6b58-471b-899d-637dafb101e0}, !- Lighting Schedule Name
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ad42dec6-09ae-44d9-aa10-e4a557d3ac8d}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH,  !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {9815d2c7-ca8c-4500-8148-078f941d1166}, !- Default Day Schedule Name
  {92e372d0-0ba5-4e9f-93c8-71eb4f6593c3}, !- Summer Design Day Schedule Name
  {a0ab5523-4769-48aa-9553-b19298b5a446}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9815d2c7-ca8c-4500-8148-078f941d1166}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {46efac02-6b58-471b-899d-637dafb101e0}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH,  !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {85b82381-3de0-4b11-87c8-f97ebc599e17}, !- Default Day Schedule Name
  {bac89fb2-ad4d-4f59-9d18-9f05215961ea}, !- Summer Design Day Schedule Name
  {9e88ba78-312c-457f-b24e-87662d74b987}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85b82381-3de0-4b11-87c8-f97ebc599e17}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {352fc021-a5ff-4236-b0d6-30edc4249bd5}, !- Handle
  Schedule Rule 15,                       !- Name
  {ad42dec6-09ae-44d9-aa10-e4a557d3ac8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e010ae6-16a5-4a58-a17b-005437139a91}, !- Day Schedule Name
=======
  {724f4c76-08e4-42d7-b268-65ec44712ee3}, !- Handle
  Schedule Rule 15,                       !- Name
  {46efac02-6b58-471b-899d-637dafb101e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7b6e7e1-6f15-4826-b398-e28a46d2d994}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {6e010ae6-16a5-4a58-a17b-005437139a91}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {b7b6e7e1-6f15-4826-b398-e28a46d2d994}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {92e372d0-0ba5-4e9f-93c8-71eb4f6593c3}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {bac89fb2-ad4d-4f59-9d18-9f05215961ea}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {e4de66e4-f8f8-442c-bdf8-17c8522c7b37}, !- Handle
  Schedule Rule 16,                       !- Name
  {ad42dec6-09ae-44d9-aa10-e4a557d3ac8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8572121b-bd69-476a-b865-18c527ae6727}, !- Day Schedule Name
=======
  {a905ca40-94dc-47b0-a843-2576594b525a}, !- Handle
  Schedule Rule 16,                       !- Name
  {46efac02-6b58-471b-899d-637dafb101e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01e016fc-ea01-404b-9028-41fc6e42d5d0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {8572121b-bd69-476a-b865-18c527ae6727}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {01e016fc-ea01-404b-9028-41fc6e42d5d0}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {a0ab5523-4769-48aa-9553-b19298b5a446}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {9e88ba78-312c-457f-b24e-87662d74b987}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b28c0490-59af-4458-a04e-55df98f4fd25}, !- Handle
  Retail Point_of_Sale Thermostat,        !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {01f6ac98-e1ce-475c-a91e-30496c7360ea}, !- Handle
=======
  {bcd5bb5a-d64a-4461-be64-9be266826a1b}, !- Handle
  Retail Point_of_Sale Thermostat,        !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9bf37d40-5f9a-4757-950f-7a9551bcc6cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Retail 1,                        !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {c9887b28-5af0-4d22-bfc1-bd92e60e2ba3}, !- Handle
=======
  {39636d0c-1e7d-42ee-8277-f56a0df143b5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {18cf9857-cca5-4a08-a3f8-f49cac8535a1}, !- Handle
  Retail Retail People,                   !- Name
  {c9887b28-5af0-4d22-bfc1-bd92e60e2ba3}, !- People Definition Name
=======
  {b763d593-f09a-4ffb-8840-d90d58ecb6a3}, !- Handle
  Retail Retail People,                   !- Name
  {39636d0c-1e7d-42ee-8277-f56a0df143b5}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {41f69eaa-5eeb-42eb-996c-0f4de8e4a667}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {cbef73db-cab9-4351-b5a5-a95f3afd13c7}, !- Work Efficiency Schedule Name
  {744e1fc0-efab-4bd3-ac19-77f655f97983}, !- Clothing Insulation Schedule Name
  {d49ad5d1-cd5b-425f-b56a-ccd01fd2b152}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {180645b6-94f2-465f-a882-5c12add640fc}, !- Handle
=======
  {b7e0a5fd-b727-4b5a-9d25-cc5f4ac88adf}, !- Work Efficiency Schedule Name
  {4f44ba26-80f7-4d95-9384-343d2d108ca9}, !- Clothing Insulation Schedule Name
  {d836dd04-fff4-4a24-8378-ea1b347232ee}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5ea82923-1e0f-4470-8d2a-1fc9fcd9a428}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {b461a21e-0737-4f92-832a-e7085a25140a}, !- Handle
  Retail Retail Lights,                   !- Name
  {180645b6-94f2-465f-a882-5c12add640fc}, !- Lights Definition Name
=======
  {e1a1fc28-0496-4032-a1b4-66f36e03c46b}, !- Handle
  Retail Retail Lights,                   !- Name
  {5ea82923-1e0f-4470-8d2a-1fc9fcd9a428}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {41f69eaa-5eeb-42eb-996c-0f4de8e4a667}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {899f000c-a488-432a-bbc3-f8669cb70ee2}, !- Handle
  {180645b6-94f2-465f-a882-5c12add640fc}, !- Object Name
=======
  {dc429a58-b7e4-4807-a7b6-a154be68ab3a}, !- Handle
  {5ea82923-1e0f-4470-8d2a-1fc9fcd9a428}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {ec6eb4ca-b2c2-4709-a66f-881afdfeca4a}, !- Handle
=======
  {7bc6cfcb-f1be-46c0-80e4-ab32daec2926}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {5459bbdc-7734-4105-a93b-cfd4bbefea97}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {ec6eb4ca-b2c2-4709-a66f-881afdfeca4a}, !- Electric Equipment Definition Name
=======
  {fa211308-97f2-40a7-86b6-9c7f875bed51}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {7bc6cfcb-f1be-46c0-80e4-ab32daec2926}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {41f69eaa-5eeb-42eb-996c-0f4de8e4a667}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {1aa175fd-9b16-4de1-ae54-dcc5a62bd181}, !- Handle
=======
  {6106e70f-32c2-4cef-bd0a-b22a92704db5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {1454994c-96b5-4fb2-a5b0-af9a2a140018}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {750e96ae-1c3c-4ea8-ba8e-827fb6e62088}, !- Number of People Schedule Name
  {da40a73b-1b00-46aa-88da-bb504d66b8c8}, !- People Activity Level Schedule Name
  {f54d46ab-28c4-4f5a-a70f-22cefdfa5e9f}, !- Lighting Schedule Name
  {1ab3702b-ab11-4022-8540-5b5ecb123628}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Infiltration Schedule Name
=======
  {c40813b6-e286-4960-bc83-2ee4e3b64ff7}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec43fa7a-8081-47a0-ac96-704b0a310f64}, !- Number of People Schedule Name
  {a203ae71-db7a-44db-aeb9-7da9171182f3}, !- People Activity Level Schedule Name
  {091b9974-29a1-49dc-947d-0f3f109ef842}, !- Lighting Schedule Name
  {ee7ee4dd-9811-4017-83dc-83aafd1637cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {f54d46ab-28c4-4f5a-a70f-22cefdfa5e9f}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH,        !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {796fccfd-5876-4704-8856-10e29bd7e489}, !- Default Day Schedule Name
  {c31fc5e8-88dc-413f-9b3a-2ad2e78e7896}, !- Summer Design Day Schedule Name
  {d564bbf3-3b3f-4069-9645-14d75b6ad400}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {796fccfd-5876-4704-8856-10e29bd7e489}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {091b9974-29a1-49dc-947d-0f3f109ef842}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH,        !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {971ddda3-f95a-4b31-8b0f-242653a1aabf}, !- Default Day Schedule Name
  {af0360c7-c2d1-4290-9105-b9b15b20bf51}, !- Summer Design Day Schedule Name
  {4329dd92-8496-47cf-9841-bdf54fd8d479}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {971ddda3-f95a-4b31-8b0f-242653a1aabf}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {bc11c60a-becf-4653-b74d-24c2e64d3d9c}, !- Handle
  Schedule Rule 17,                       !- Name
  {f54d46ab-28c4-4f5a-a70f-22cefdfa5e9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3abc812-41d7-40d9-959a-68f38c25ec0e}, !- Day Schedule Name
=======
  {f580aa1d-7f20-470b-904e-b87758c2040d}, !- Handle
  Schedule Rule 17,                       !- Name
  {091b9974-29a1-49dc-947d-0f3f109ef842}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1758874d-326b-4956-896a-3c772c8297de}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {c3abc812-41d7-40d9-959a-68f38c25ec0e}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {1758874d-326b-4956-896a-3c772c8297de}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {c31fc5e8-88dc-413f-9b3a-2ad2e78e7896}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {af0360c7-c2d1-4290-9105-b9b15b20bf51}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {712fe0b7-81cc-4034-85a9-59353c1fdcab}, !- Handle
  Schedule Rule 18,                       !- Name
  {f54d46ab-28c4-4f5a-a70f-22cefdfa5e9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa1835c3-9de2-462e-a30b-4fe65c690890}, !- Day Schedule Name
=======
  {d01b27e0-fd76-4608-aea6-beff334dff0a}, !- Handle
  Schedule Rule 18,                       !- Name
  {091b9974-29a1-49dc-947d-0f3f109ef842}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09d220bc-6983-476c-a161-f9055317399d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fa1835c3-9de2-462e-a30b-4fe65c690890}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {09d220bc-6983-476c-a161-f9055317399d}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {d564bbf3-3b3f-4069-9645-14d75b6ad400}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {4329dd92-8496-47cf-9841-bdf54fd8d479}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6ca98802-349f-40ed-b53b-3a714d222634}, !- Handle
  Retail Retail Thermostat,               !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b54e85be-a421-436d-89f1-b60510ce7eac}, !- Handle
  Back_Space Infiltration,                !- Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space or SpaceType Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Name
=======
  {281feddc-b3bf-4390-8b29-fb59ba25702e}, !- Handle
  Retail Retail Thermostat,               !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9fda12e9-01ff-4468-9bcc-a68721aecc86}, !- Handle
  Back_Space Infiltration,                !- Name
  {3d4b9ba5-883d-4fc8-bf66-520e25258a41}, !- Space or SpaceType Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005359806566,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d23ccb0e-64ec-4643-ab8e-f4082ee7c030}, !- Handle
  Core_Retail Infiltration,               !- Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space or SpaceType Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Name
=======
  {4eed74c5-09c7-4c59-aa25-90859b1fad48}, !- Handle
  Core_Retail Infiltration,               !- Name
  {e3918e2f-852e-438a-a248-c13d9fc146d0}, !- Space or SpaceType Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001869188038,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8601f7db-dd74-4f78-a7ee-dc772811a060}, !- Handle
  Front_Entry Infiltration,               !- Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space or SpaceType Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Name
=======
  {f76e5360-2182-4100-8a47-3f69d17f635e}, !- Handle
  Front_Entry Infiltration,               !- Name
  {7f004107-3619-4e77-8241-17e92dc82fb2}, !- Space or SpaceType Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006870948647,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {96cc5b62-86b1-4b3a-8bde-4e975a3bc264}, !- Handle
  Front_Retail Infiltration,              !- Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space or SpaceType Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Name
=======
  {55f05af7-4696-47af-8bd4-e11589423a7c}, !- Handle
  Front_Retail Infiltration,              !- Name
  {5e7c1d0f-985d-4e7c-870a-fc6c94988ab0}, !- Space or SpaceType Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005712943857,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1bb3415c-2488-4aa7-a51b-c6fdf9619893}, !- Handle
  Point_Of_Sale Infiltration,             !- Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space or SpaceType Name
  {a1fe7434-5bda-41f6-8c84-0ee940cd8cc1}, !- Schedule Name
=======
  {5f92b147-ff29-46f5-88a5-c0fe44eeed7b}, !- Handle
  Point_Of_Sale Infiltration,             !- Name
  {5e3f23ce-ce46-4ddb-aa00-f04cd954fb88}, !- Space or SpaceType Name
  {073d755e-6621-4440-822a-785e15e13d04}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005712943857,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
<<<<<<< HEAD
  {0d386b56-a639-4b6f-9740-ed51f364e4d9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {bb49fd89-d30c-479b-a137-a08674e6229e}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- Handle
=======
  {cac9f81d-7ec5-40ac-a702-4d523cda3fec}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {49bd89d7-9fc7-4d57-9d84-4991c95b59a5}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Back_Space ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6ef713d3-f633-4e8d-9119-b138c27ab14c}, !- Zone Air Inlet Port List
  {c97c0b40-fbe7-4193-a80e-fc9601f256e7}, !- Zone Air Exhaust Port List
  {5b9b3bab-346d-44eb-9891-e2755620f1ff}, !- Zone Air Node Name
  {12af7a58-cd81-443a-ba3b-eb0e6d0f78f1}, !- Zone Return Air Port List
=======
  {0a7848f7-2cc0-448e-a5e9-f80284789c7c}, !- Zone Air Inlet Port List
  {b04a3e18-24c1-4e7e-8c81-df5f010558f0}, !- Zone Air Exhaust Port List
  {c2c4953d-1e11-4d32-9b39-93d28ea38f51}, !- Zone Air Node Name
  {a436d6a4-2863-4b0f-ba40-e5a17266543f}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {7d2f8949-fef5-4141-9696-551dfc5a45e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a8ff2e0-cdbd-46ab-a587-475c57d44fc7}, !- Handle
  Back_Space ZN Zone Air Node,            !- Name
  {5b9b3bab-346d-44eb-9891-e2755620f1ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b9b3bab-346d-44eb-9891-e2755620f1ff}, !- Handle
  {6b1d07bb-693e-4282-9d8f-bba2770178b7}, !- Name
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- Source Object
  11,                                     !- Outlet Port
  {1a8ff2e0-cdbd-46ab-a587-475c57d44fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ef713d3-f633-4e8d-9119-b138c27ab14c}, !- Handle
  {bbb45400-c5d5-4904-a150-2bb969786c04}, !- Name
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- HVAC Component
  {262894ff-951c-4923-ba70-2052c718f9ef}; !- Port 1

OS:PortList,
  {c97c0b40-fbe7-4193-a80e-fc9601f256e7}, !- Handle
  {733adab5-68e8-40fc-b7b2-9ee0ba35a949}, !- Name
  {4044c309-2c50-4822-a67d-712c1739bf27}; !- HVAC Component

OS:PortList,
  {12af7a58-cd81-443a-ba3b-eb0e6d0f78f1}, !- Handle
  {7703b21c-9f50-4712-99fd-516c758c1930}, !- Name
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- HVAC Component
  {e70861f0-a4f0-4a2d-abb8-c48dc8f2f6e7}; !- Port 1

OS:Sizing:Zone,
  {ed4c110f-4902-43b3-bf89-85ba18f6f02f}, !- Handle
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- Zone or ZoneList Name
=======
  {3e2d377a-876e-413f-ba34-76f99711b559}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ada44b0-f6af-404b-b063-b8fa644e6010}, !- Handle
  Back_Space ZN Zone Air Node,            !- Name
  {c2c4953d-1e11-4d32-9b39-93d28ea38f51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2c4953d-1e11-4d32-9b39-93d28ea38f51}, !- Handle
  {9b6b974e-61ef-4faf-bce7-5e8182be8c52}, !- Name
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- Source Object
  11,                                     !- Outlet Port
  {9ada44b0-f6af-404b-b063-b8fa644e6010}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a7848f7-2cc0-448e-a5e9-f80284789c7c}, !- Handle
  {d52a9006-7c3b-483d-b419-be61040d098d}, !- Name
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- HVAC Component
  {fb9533f2-c3fd-4ec4-b84a-d36821499ba3}; !- Port 1

OS:PortList,
  {b04a3e18-24c1-4e7e-8c81-df5f010558f0}, !- Handle
  {4fd6a7c3-a58b-45a5-abbe-672a5b30becb}, !- Name
  {397cb267-ef65-44fa-b249-ca866e32fe1d}; !- HVAC Component

OS:PortList,
  {a436d6a4-2863-4b0f-ba40-e5a17266543f}, !- Handle
  {3dd5fef4-66b9-49c2-a13f-a91f403ffae6}, !- Name
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- HVAC Component
  {b641e9ad-7861-4456-b256-8b04c92d53e7}; !- Port 1

OS:Sizing:Zone,
  {2f343060-328e-44c9-9b69-fcd9679876f9}, !- Handle
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3c0a12a9-f912-491c-9078-b84f9f80a58a}, !- Handle
  Back_Space ZN Zone HVAC Equipment List, !- Name
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cdf27b4-2513-4b0b-a2b4-fad3e057f0b3}, !- Zone Equipment 1
=======
  {162fe840-a413-4a36-8cd1-66e1b537ca25}, !- Handle
  Back_Space ZN Zone HVAC Equipment List, !- Name
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96589786-69e6-49d8-aac8-6fe292e99277}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7d2f8949-fef5-4141-9696-551dfc5a45e4}, !- Handle
  Retail Back_Space Thermostat 1,         !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- Handle
=======
  {3e2d377a-876e-413f-ba34-76f99711b559}, !- Handle
  Retail Back_Space Thermostat 1,         !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Core_Retail ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {4aacd7a4-a061-4d8b-b2b1-2a46ba8bc1d9}, !- Zone Air Inlet Port List
  {9734615a-86b9-4111-8a2d-604363996efc}, !- Zone Air Exhaust Port List
  {4adc3a07-4c1d-490a-b7e6-c1d475743346}, !- Zone Air Node Name
  {3aee29a8-8779-457f-9220-957c83e82ff5}, !- Zone Return Air Port List
=======
  {46ef54d6-bfb1-4ee2-ad8e-ad22540e1a12}, !- Zone Air Inlet Port List
  {eb7131d5-cda2-492b-9058-cb2b0d6bd49f}, !- Zone Air Exhaust Port List
  {07546a74-75cd-4c6a-a9a2-c880cca01acf}, !- Zone Air Node Name
  {b235604a-6f7b-48d0-952a-274e48088c24}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {d64f27f7-fe1e-4f65-9116-9b9e60c9a726}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11b29e81-37e3-4f5d-90f7-b7138f45b08f}, !- Handle
  Core_Retail ZN Zone Air Node,           !- Name
  {4adc3a07-4c1d-490a-b7e6-c1d475743346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4adc3a07-4c1d-490a-b7e6-c1d475743346}, !- Handle
  {5cd52f9b-37ae-4d9c-8c7c-ef2fbd064bb9}, !- Name
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- Source Object
  11,                                     !- Outlet Port
  {11b29e81-37e3-4f5d-90f7-b7138f45b08f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aacd7a4-a061-4d8b-b2b1-2a46ba8bc1d9}, !- Handle
  {d4b8b942-4e04-42c0-a0f7-43aba5cf3ce9}, !- Name
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- HVAC Component
  {8722fe9e-894c-46c1-916c-2cff66b902f3}; !- Port 1

OS:PortList,
  {9734615a-86b9-4111-8a2d-604363996efc}, !- Handle
  {0d90a3a4-f2a4-4e76-8329-e61fb812b3af}, !- Name
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}; !- HVAC Component

OS:PortList,
  {3aee29a8-8779-457f-9220-957c83e82ff5}, !- Handle
  {4d85d3e0-275e-495f-91ee-a62ac7173926}, !- Name
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- HVAC Component
  {8266fce4-7b06-4fc3-bcd6-e83b73ab483f}; !- Port 1

OS:Sizing:Zone,
  {92a9959d-9dd5-4321-950c-461e78a963e9}, !- Handle
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- Zone or ZoneList Name
=======
  {38aeb8b3-952a-4301-ad89-b6eda172ef00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b58bfc74-4854-4c3a-a071-746dc9c1cf70}, !- Handle
  Core_Retail ZN Zone Air Node,           !- Name
  {07546a74-75cd-4c6a-a9a2-c880cca01acf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07546a74-75cd-4c6a-a9a2-c880cca01acf}, !- Handle
  {65dfa3dc-38e9-4c1e-8b0e-5415c4634855}, !- Name
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- Source Object
  11,                                     !- Outlet Port
  {b58bfc74-4854-4c3a-a071-746dc9c1cf70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46ef54d6-bfb1-4ee2-ad8e-ad22540e1a12}, !- Handle
  {47a1d3b5-e57d-4101-86a1-e0f5a87986ff}, !- Name
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- HVAC Component
  {50ed0848-477d-4225-8afa-bc32dab6cc0c}; !- Port 1

OS:PortList,
  {eb7131d5-cda2-492b-9058-cb2b0d6bd49f}, !- Handle
  {5d2ff4cf-3ca3-4354-b086-2cd30d28a784}, !- Name
  {5e6ed407-1d78-4494-ba5f-ea391f554167}; !- HVAC Component

OS:PortList,
  {b235604a-6f7b-48d0-952a-274e48088c24}, !- Handle
  {d68218bb-4570-4a10-b4d6-02b994df5a7b}, !- Name
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- HVAC Component
  {8e4ff52c-82b6-41f0-9e6d-4530211088fc}; !- Port 1

OS:Sizing:Zone,
  {6318c4df-a5fc-4d0e-91f6-ad95ce103dfc}, !- Handle
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4c32f097-5ad5-42a8-bbfd-08084aab1e68}, !- Handle
  Core_Retail ZN Zone HVAC Equipment List, !- Name
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8687189b-4a36-434c-9ae4-fa5fdde22bda}, !- Zone Equipment 1
=======
  {94c12595-0100-46c0-948a-4153cd69b27e}, !- Handle
  Core_Retail ZN Zone HVAC Equipment List, !- Name
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {124f30b7-35ac-4aba-b4f5-3628eb47598a}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d64f27f7-fe1e-4f65-9116-9b9e60c9a726}, !- Handle
  Retail Retail Thermostat 1,             !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- Handle
=======
  {38aeb8b3-952a-4301-ad89-b6eda172ef00}, !- Handle
  Retail Retail Thermostat 1,             !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Front_Entry ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3bbe3095-398f-43d3-a500-3c6ff9bd2341}, !- Zone Air Inlet Port List
  {7785ab6b-e5ef-4128-8713-d27021586f7b}, !- Zone Air Exhaust Port List
  {11193723-b791-4654-9c24-338176a45481}, !- Zone Air Node Name
  {d5212338-b87f-4ee5-b799-315030e45824}, !- Zone Return Air Port List
=======
  {ec83431f-c043-4a1a-93ab-5b3196b7bb96}, !- Zone Air Inlet Port List
  {720cee6e-4c4b-424a-9304-2981aaa75c75}, !- Zone Air Exhaust Port List
  {19446090-5546-4353-a8ff-33b473b3b92b}, !- Zone Air Node Name
  {20860cf7-150e-4dd5-ad58-d5a02a156743}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {33462f43-e6e0-4221-8569-74aa72d7ab56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a82343d-dbb6-4b49-bab6-3755dd0ff9eb}, !- Handle
  Front_Entry ZN Zone Air Node,           !- Name
  {11193723-b791-4654-9c24-338176a45481}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11193723-b791-4654-9c24-338176a45481}, !- Handle
  {287956f3-dc36-4e56-8da8-6c6a608512ea}, !- Name
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- Source Object
  11,                                     !- Outlet Port
  {1a82343d-dbb6-4b49-bab6-3755dd0ff9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bbe3095-398f-43d3-a500-3c6ff9bd2341}, !- Handle
  {b28f3fdd-a6ec-4c3e-8d82-0568f588e3e4}, !- Name
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- HVAC Component
  {fc2bb635-1046-4d81-86b4-91c37f669196}; !- Port 1

OS:PortList,
  {7785ab6b-e5ef-4128-8713-d27021586f7b}, !- Handle
  {373303ab-5294-4f12-84dd-3802f6a746cf}, !- Name
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- HVAC Component
  {89877d72-780e-4409-950a-dec4893d0e12}; !- Port 1

OS:PortList,
  {d5212338-b87f-4ee5-b799-315030e45824}, !- Handle
  {6835e95d-3bb2-4831-80be-32b3f45fc714}, !- Name
  {58acca62-e327-4ab6-967e-f76c0e042a07}; !- HVAC Component

OS:Sizing:Zone,
  {4a66a5a8-e246-41e4-86aa-e920090f8b93}, !- Handle
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- Zone or ZoneList Name
=======
  {167fcb04-90e9-4aed-b475-43399c92f78b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e3cc25a-bd21-44a6-9727-1b8edb043ed4}, !- Handle
  Front_Entry ZN Zone Air Node,           !- Name
  {19446090-5546-4353-a8ff-33b473b3b92b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19446090-5546-4353-a8ff-33b473b3b92b}, !- Handle
  {fd20b991-172a-403a-8eb3-1481ed7c16c8}, !- Name
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- Source Object
  11,                                     !- Outlet Port
  {7e3cc25a-bd21-44a6-9727-1b8edb043ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec83431f-c043-4a1a-93ab-5b3196b7bb96}, !- Handle
  {9fdd5770-888a-4174-b4da-7fe4d4fb6f5d}, !- Name
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- HVAC Component
  {866d5307-6fe9-451f-8d40-fe591f603f6f}; !- Port 1

OS:PortList,
  {720cee6e-4c4b-424a-9304-2981aaa75c75}, !- Handle
  {d682b4a8-2957-4f2e-a151-f6d72b447379}, !- Name
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- HVAC Component
  {dc5935c7-785c-445b-9a6c-9c531b5102e4}; !- Port 1

OS:PortList,
  {20860cf7-150e-4dd5-ad58-d5a02a156743}, !- Handle
  {728a0905-a11a-4ecb-83eb-ee6979bc8017}, !- Name
  {1bc906af-37f8-48d9-b404-9c01796bbce8}; !- HVAC Component

OS:Sizing:Zone,
  {37aadda4-208b-408c-ba89-3ae7281f8709}, !- Handle
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8faae842-0554-4b50-941a-d8e5b0a74411}, !- Handle
  Front_Entry ZN Zone HVAC Equipment List, !- Name
  {58acca62-e327-4ab6-967e-f76c0e042a07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec223cc9-bf01-4290-968b-511062a36a7f}, !- Zone Equipment 1
=======
  {35215672-40f8-40ae-9b67-86b04e52f0cf}, !- Handle
  Front_Entry ZN Zone HVAC Equipment List, !- Name
  {1bc906af-37f8-48d9-b404-9c01796bbce8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89906acf-4a4b-4e23-b588-5841b67d5485}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {33462f43-e6e0-4221-8569-74aa72d7ab56}, !- Handle
  Retail Entry Thermostat 1,              !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {a5bdb82c-3c5c-4680-9d39-5135770e5a03}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- Handle
=======
  {167fcb04-90e9-4aed-b475-43399c92f78b}, !- Handle
  Retail Entry Thermostat 1,              !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {c1789555-c28f-40d3-8551-8790bc693ea9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Front_Retail ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e1e505b2-4417-4767-89f4-882b12ee7722}, !- Zone Air Inlet Port List
  {c442621c-fd2a-4e16-83c4-0ea7342537ab}, !- Zone Air Exhaust Port List
  {35415ebd-f76d-4f9e-98c2-7979020578ab}, !- Zone Air Node Name
  {71214ab2-542f-4980-9750-cd579a8e0635}, !- Zone Return Air Port List
=======
  {d6fbd24d-98f2-4c78-9f62-ebf38a17f57b}, !- Zone Air Inlet Port List
  {abd5d347-c6a5-471b-826a-37c06f180c62}, !- Zone Air Exhaust Port List
  {46116ea1-7270-48af-965c-f275e41683bd}, !- Zone Air Node Name
  {9e3928d0-eaf1-4ce5-bf60-47790b3dbc6e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {3c0f3b0d-73cc-4cff-bcd4-c9d786896205}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05911bb7-ec6e-4378-adcb-017089b9b346}, !- Handle
  Front_Retail ZN Zone Air Node,          !- Name
  {35415ebd-f76d-4f9e-98c2-7979020578ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35415ebd-f76d-4f9e-98c2-7979020578ab}, !- Handle
  {4ddd2a23-9111-4d6e-ba78-5c16a43aeb3a}, !- Name
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- Source Object
  11,                                     !- Outlet Port
  {05911bb7-ec6e-4378-adcb-017089b9b346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1e505b2-4417-4767-89f4-882b12ee7722}, !- Handle
  {4cb2aafb-b165-499d-8303-075d4e32d419}, !- Name
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- HVAC Component
  {6843844f-4027-42fa-a659-12cc58447b2e}; !- Port 1

OS:PortList,
  {c442621c-fd2a-4e16-83c4-0ea7342537ab}, !- Handle
  {ac934ef3-8e46-4be0-90c9-01ef857315a1}, !- Name
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}; !- HVAC Component

OS:PortList,
  {71214ab2-542f-4980-9750-cd579a8e0635}, !- Handle
  {81b7e547-4bb3-4bd8-91f8-3792be126596}, !- Name
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- HVAC Component
  {a58c2fd7-0654-40d8-a63a-6b99ab15cc2c}; !- Port 1

OS:Sizing:Zone,
  {2e0a8c2c-6a10-4c5d-a169-b29fc8718c68}, !- Handle
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- Zone or ZoneList Name
=======
  {93a44f50-d150-4029-9678-ea5217d774a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f3d5ae8-4aa8-4935-a081-8bd10d4b9de9}, !- Handle
  Front_Retail ZN Zone Air Node,          !- Name
  {46116ea1-7270-48af-965c-f275e41683bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46116ea1-7270-48af-965c-f275e41683bd}, !- Handle
  {9034932d-cd4e-40b7-b7a9-8cf2e7b8ed02}, !- Name
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- Source Object
  11,                                     !- Outlet Port
  {0f3d5ae8-4aa8-4935-a081-8bd10d4b9de9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6fbd24d-98f2-4c78-9f62-ebf38a17f57b}, !- Handle
  {81fb7c0e-2ae0-4f9c-97ba-f5965f41ff4a}, !- Name
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- HVAC Component
  {2c9d0492-d75a-4e29-89d9-126914347cbc}; !- Port 1

OS:PortList,
  {abd5d347-c6a5-471b-826a-37c06f180c62}, !- Handle
  {675b4169-e927-47de-a073-5f63d69bd20d}, !- Name
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}; !- HVAC Component

OS:PortList,
  {9e3928d0-eaf1-4ce5-bf60-47790b3dbc6e}, !- Handle
  {3a700e19-3213-473e-99a4-27b3d97af6e1}, !- Name
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- HVAC Component
  {e92e1ad8-487f-40c9-9012-c361d49b6998}; !- Port 1

OS:Sizing:Zone,
  {361891ef-59b9-4b8e-a3c8-b7804c6be2cf}, !- Handle
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {56f972c4-5f10-4d81-81f4-b31e5475bc19}, !- Handle
  Front_Retail ZN Zone HVAC Equipment List, !- Name
  {9f4adf6e-b528-4312-b4c1-dcf1bc0fa3dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {318b6d35-0bb3-47b3-82d7-3aaddf6a9682}, !- Zone Equipment 1
=======
  {1e3b1b58-fdba-4b98-b764-887f8639b507}, !- Handle
  Front_Retail ZN Zone HVAC Equipment List, !- Name
  {54814eef-8892-4dad-98e5-b7ed2bb161cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf69b534-5463-4b21-b5e6-1677a18516ff}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {3c0f3b0d-73cc-4cff-bcd4-c9d786896205}, !- Handle
  Retail Retail Thermostat 2,             !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- Handle
=======
  {93a44f50-d150-4029-9678-ea5217d774a2}, !- Handle
  Retail Retail Thermostat 2,             !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Point_Of_Sale ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c22a3267-fb72-4007-9f23-4ca7a7804801}, !- Zone Air Inlet Port List
  {7b3ffcd2-aa4f-43f3-b909-97421eea4416}, !- Zone Air Exhaust Port List
  {564f701c-84c0-4bcd-8a9a-3d252732ac5c}, !- Zone Air Node Name
  {872d41ff-90ea-48ee-ae7b-2abee1399488}, !- Zone Return Air Port List
=======
  {dd93bdc3-0a93-4299-858b-96d194400bb1}, !- Zone Air Inlet Port List
  {8df626e8-9c11-45f0-9920-2aae90eff69a}, !- Zone Air Exhaust Port List
  {4d192b64-945e-4deb-9b73-20ab5a7901c2}, !- Zone Air Node Name
  {4ca6bea4-7def-46e6-a801-c9e9cf73c61b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4c162220-eb41-45d8-b853-43b5d2e4a62e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25bc18a7-8ac7-4983-b427-e86304718d46}, !- Handle
  Point_Of_Sale ZN Zone Air Node,         !- Name
  {564f701c-84c0-4bcd-8a9a-3d252732ac5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {564f701c-84c0-4bcd-8a9a-3d252732ac5c}, !- Handle
  {27499209-ce78-41ff-bc85-c4a6b020f150}, !- Name
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- Source Object
  11,                                     !- Outlet Port
  {25bc18a7-8ac7-4983-b427-e86304718d46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c22a3267-fb72-4007-9f23-4ca7a7804801}, !- Handle
  {c933929e-7961-483d-8b5a-93c37de6eeda}, !- Name
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- HVAC Component
  {a3308db4-68da-4944-a3e8-0b7b8a1036c3}; !- Port 1

OS:PortList,
  {7b3ffcd2-aa4f-43f3-b909-97421eea4416}, !- Handle
  {6d87ed3c-1984-43c2-8e85-d2632f82b01a}, !- Name
  {5fa029fa-104f-4bf4-a678-26a0e8953926}; !- HVAC Component

OS:PortList,
  {872d41ff-90ea-48ee-ae7b-2abee1399488}, !- Handle
  {0ecce730-7806-4a85-8230-e6cff9fbbd6e}, !- Name
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- HVAC Component
  {4704bd4f-ac39-49f7-8960-500602dee1c5}; !- Port 1

OS:Sizing:Zone,
  {4408338d-04b4-4d19-8ae3-b70173e4e4f3}, !- Handle
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- Zone or ZoneList Name
=======
  {512cf451-61e5-4447-adb9-6af8625bcd84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ea77dd0-4755-4ff5-ba39-9b081a2db129}, !- Handle
  Point_Of_Sale ZN Zone Air Node,         !- Name
  {4d192b64-945e-4deb-9b73-20ab5a7901c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d192b64-945e-4deb-9b73-20ab5a7901c2}, !- Handle
  {911b47da-f23a-4cf6-a38f-5481f01bf8bf}, !- Name
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- Source Object
  11,                                     !- Outlet Port
  {1ea77dd0-4755-4ff5-ba39-9b081a2db129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd93bdc3-0a93-4299-858b-96d194400bb1}, !- Handle
  {321d16f9-5366-47f9-9753-4bea68048ea4}, !- Name
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- HVAC Component
  {d65a479e-1f40-44d1-b083-015b25274c70}; !- Port 1

OS:PortList,
  {8df626e8-9c11-45f0-9920-2aae90eff69a}, !- Handle
  {caebbd0f-cb8c-4964-8250-661b5643e0fe}, !- Name
  {c46be509-1d57-4b32-b7d7-850aba965dc2}; !- HVAC Component

OS:PortList,
  {4ca6bea4-7def-46e6-a801-c9e9cf73c61b}, !- Handle
  {79a1480e-6993-4e4e-8706-441b91d6307b}, !- Name
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- HVAC Component
  {fb0acfbc-2ea2-411a-b86a-9f0dde631ff0}; !- Port 1

OS:Sizing:Zone,
  {d97a8241-d3d7-43ae-82ef-ad3909a0a864}, !- Handle
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4e4f9764-3760-4ce5-b501-2036ff8d5303}, !- Handle
  Point_Of_Sale ZN Zone HVAC Equipment List, !- Name
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d084347-f9a3-4c23-b1ee-0fb66e3a0dc7}, !- Zone Equipment 1
=======
  {f9655b5a-37f3-43f5-8b1c-bba731c7e7b6}, !- Handle
  Point_Of_Sale ZN Zone HVAC Equipment List, !- Name
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81fa4881-7b07-4bb9-8a3c-82a3c33340da}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4c162220-eb41-45d8-b853-43b5d2e4a62e}, !- Handle
  Retail Point_of_Sale Thermostat 1,      !- Name
  {aa8a2ac8-13c6-42aa-9aec-312144b92906}, !- Heating Setpoint Temperature Schedule Name
  {e0aaf96b-9501-47a7-a6bd-aa53cd8f2f75}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {19f10fad-6e71-4d56-830b-6c140d44b135}, !- Handle
=======
  {512cf451-61e5-4447-adb9-6af8625bcd84}, !- Handle
  Retail Point_of_Sale Thermostat 1,      !- Name
  {ef80136b-94d0-47b5-8dab-2f834b20330c}, !- Heating Setpoint Temperature Schedule Name
  {202d22fe-75bf-433e-ad0d-04430445aef1}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {898b3c7c-ce5c-46d1-806f-9e25b4269385}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {a91ec131-0035-43e3-be39-f40714a130de}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {213370cd-11ce-47a1-b9e0-d31cc60905b3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {058c33e9-c8d7-46e8-8252-3bfdddedb522}, !- Handle
=======
  {28eb86a6-1882-40d4-b5ea-aabbf4212bab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {02920d01-a3ab-4e51-8e1b-5931f6d2dfff}, !- Handle
=======
  {db5fa9e9-81e4-4ab2-870e-ae21ff0f795b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Handle
  RetailStandalone HVACOperationSchd,     !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
  {394f5eec-a557-4213-a2f3-f9b1be6a742e}, !- Default Day Schedule Name
  {d0139c15-efbd-4961-a951-f2ea2c99e4f6}, !- Summer Design Day Schedule Name
  {36ba9caa-8c1d-42d5-bbc6-c6cfc0ee00fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {394f5eec-a557-4213-a2f3-f9b1be6a742e}, !- Handle
  RetailStandalone HVACOperationSchd Default, !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
=======
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Handle
  RetailStandalone HVACOperationSchd,     !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
  {384fe840-3532-4755-bcf0-353e9efa45eb}, !- Default Day Schedule Name
  {4d00cb82-4c43-4677-a724-db572ef633a5}, !- Summer Design Day Schedule Name
  {3c1f1840-34f2-4184-ac01-aee733cdbc9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {384fe840-3532-4755-bcf0-353e9efa45eb}, !- Handle
  RetailStandalone HVACOperationSchd Default, !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {d0139c15-efbd-4961-a951-f2ea2c99e4f6}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
=======
  {4d00cb82-4c43-4677-a724-db572ef633a5}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {662502e3-c65d-45ed-b01e-3a777e14029b}, !- Handle
  Schedule Rule 19,                       !- Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ff848a1-406c-4ae1-97ce-92a08879da5d}, !- Day Schedule Name
=======
  {b38e1593-eb61-460b-83e6-9473ded101b4}, !- Handle
  Schedule Rule 19,                       !- Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c33ae7fd-56da-41cf-a470-7d3e942bdab0}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {1ff848a1-406c-4ae1-97ce-92a08879da5d}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
=======
  {c33ae7fd-56da-41cf-a470-7d3e942bdab0}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {36ba9caa-8c1d-42d5-bbc6-c6cfc0ee00fd}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
=======
  {3c1f1840-34f2-4184-ac01-aee733cdbc9a}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {abc8b1aa-eae0-491a-a63f-622d16b0a5b5}, !- Handle
  Schedule Rule 20,                       !- Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6ec7531-8b0f-441a-ac1b-5b84fabcba90}, !- Day Schedule Name
=======
  {715506e9-aad3-4d8a-be5c-650c8f2ff910}, !- Handle
  Schedule Rule 20,                       !- Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae55df64-b3ef-4a62-be53-794c61669561}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {f6ec7531-8b0f-441a-ac1b-5b84fabcba90}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
=======
  {ae55df64-b3ef-4a62-be53-794c61669561}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {422271f4-473f-4bf1-80b6-29ab57419416}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
  {0109e7ae-2f8a-485f-9977-2bdd970ebfd4}, !- Default Day Schedule Name
  {9a59d61c-fdee-40a1-b2d9-778574d0bb2a}, !- Summer Design Day Schedule Name
  {8221c42d-2f63-4efa-b1bc-247a7659923a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0109e7ae-2f8a-485f-9977-2bdd970ebfd4}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {0cbb6c54-5ba4-4ca2-b2e2-2c3ad7aad470}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
  {03afa47f-67a1-4c85-bac6-aed61283e207}, !- Default Day Schedule Name
  {51f41c0f-15c5-4a91-91bd-aff4c0700bd6}, !- Summer Design Day Schedule Name
  {db88485c-2cec-4be5-931e-7488c70e85de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03afa47f-67a1-4c85-bac6-aed61283e207}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {59d26bf2-8885-446b-9e43-8804e707f9f6}, !- Handle
  Schedule Rule 21,                       !- Name
  {422271f4-473f-4bf1-80b6-29ab57419416}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc663a43-999a-42a7-9699-043d5550f330}, !- Day Schedule Name
=======
  {34f5161a-7426-4640-9788-b9a0c5c5eba4}, !- Handle
  Schedule Rule 21,                       !- Name
  {0cbb6c54-5ba4-4ca2-b2e2-2c3ad7aad470}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {070e1b6c-81d4-4a92-a620-5fb53b5ea35f}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {fc663a43-999a-42a7-9699-043d5550f330}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {070e1b6c-81d4-4a92-a620-5fb53b5ea35f}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {9a59d61c-fdee-40a1-b2d9-778574d0bb2a}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {51f41c0f-15c5-4a91-91bd-aff4c0700bd6}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
<<<<<<< HEAD
  {ac4d1913-4b15-4287-942a-b4ee3eb2a6f9}, !- Handle
  Schedule Rule 22,                       !- Name
  {422271f4-473f-4bf1-80b6-29ab57419416}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f60f2ea-be54-4796-b6cb-c0a86ce76f98}, !- Day Schedule Name
=======
  {d3f56b10-9916-4891-b3b7-f17a540f0a45}, !- Handle
  Schedule Rule 22,                       !- Name
  {0cbb6c54-5ba4-4ca2-b2e2-2c3ad7aad470}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0f9d082-599e-4626-a6df-6b78ca8da90a}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {4f60f2ea-be54-4796-b6cb-c0a86ce76f98}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {b0f9d082-599e-4626-a6df-6b78ca8da90a}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {8221c42d-2f63-4efa-b1bc-247a7659923a}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {308aba77-a663-4a21-89cd-1b5ae246ac42}, !- Schedule Type Limits Name
=======
  {db88485c-2cec-4be5-931e-7488c70e85de}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {09104ebf-8dc1-44fb-a630-b33b060bbf33}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
<<<<<<< HEAD
  {6e8be84e-3e30-4a35-b6f6-e69963ef34dd}, !- Handle
  Back_Space ZN PSZ-AC,                   !- Name
  ,                                       !- Controller List Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Availability Schedule
  {01af96c1-867e-43be-a829-d5bbbb7539c6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebe26c52-36bb-49c1-9ad1-4e006ff166c2}, !- Supply Side Inlet Node Name
  {78780d52-2980-44b7-8dfa-6e54979c15bb}, !- Demand Side Outlet Node Name
  {79b696a9-3c52-42a8-a246-5dab97c81129}, !- Demand Side Inlet Node A
  {d840d051-950e-4eb2-9489-8a2a0400e978}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d49f94ac-3e4f-47e4-9877-735d3f95029c}, !- Demand Mixer Name
  {286d4e75-7d81-4fb7-b05f-0843e8e30a75}, !- Demand Splitter A Name
=======
  {37e35894-c2fb-40b9-b1ee-8a652dfee40d}, !- Handle
  Back_Space ZN PSZ-AC,                   !- Name
  ,                                       !- Controller List Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Availability Schedule
  {41857799-004e-4c47-931d-04206e653050}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1837d32-4af6-4c79-85b5-b1e891367a28}, !- Supply Side Inlet Node Name
  {d9452c37-e678-4b3c-9a4b-e2434e073c86}, !- Demand Side Outlet Node Name
  {6bbdcb49-b6ca-47b2-bac7-6358cef89766}, !- Demand Side Inlet Node A
  {0606a7cc-4322-4c8b-882d-1a3c092d256b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27edd905-9638-4d28-a764-1b57e8496bde}, !- Demand Mixer Name
  {6e28619b-19eb-48ca-95b7-b4aa08bc2be3}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {b419f662-5994-4d67-9c63-326b9517e14e}, !- Handle
  Back_Space ZN PSZ-AC Supply Inlet Node, !- Name
  {ebe26c52-36bb-49c1-9ad1-4e006ff166c2}, !- Inlet Port
  {f618d198-62f3-4708-adb2-374e02cedefa}; !- Outlet Port

OS:Node,
  {9f3265f0-f4ea-4d2b-8c38-d24a6cca1b9b}, !- Handle
  Back_Space ZN PSZ-AC Supply Outlet Node, !- Name
  {6139fc4c-5302-4ff3-8f72-83eddbda7c1c}, !- Inlet Port
  {d840d051-950e-4eb2-9489-8a2a0400e978}; !- Outlet Port

OS:Connection,
  {ebe26c52-36bb-49c1-9ad1-4e006ff166c2}, !- Handle
  {364a16b5-6b43-4891-8d92-a5edc9b9fea4}, !- Name
  {6e8be84e-3e30-4a35-b6f6-e69963ef34dd}, !- Source Object
  8,                                      !- Outlet Port
  {b419f662-5994-4d67-9c63-326b9517e14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d840d051-950e-4eb2-9489-8a2a0400e978}, !- Handle
  {19acb929-e2b1-49b4-81d5-52f650ae869a}, !- Name
  {9f3265f0-f4ea-4d2b-8c38-d24a6cca1b9b}, !- Source Object
  3,                                      !- Outlet Port
  {6e8be84e-3e30-4a35-b6f6-e69963ef34dd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6a1533a8-8958-4ec6-a0df-e4986cf29c6a}, !- Handle
  Back_Space ZN PSZ-AC Demand Inlet Node, !- Name
  {79b696a9-3c52-42a8-a246-5dab97c81129}, !- Inlet Port
  {a4184da5-7892-465d-9d3e-91c851e0e3bf}; !- Outlet Port

OS:Node,
  {e1a5edae-b25c-48ca-9499-4869cf171655}, !- Handle
  Back_Space ZN PSZ-AC Demand Outlet Node, !- Name
  {ee32982a-8163-46fe-828e-c91b7dbb58e8}, !- Inlet Port
  {78780d52-2980-44b7-8dfa-6e54979c15bb}; !- Outlet Port

OS:Node,
  {1ea04b2d-a50b-4b5f-b892-a416055ae526}, !- Handle
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {dc9adeb2-ac84-45f1-b2b2-0295162c0e0e}, !- Inlet Port
  {262894ff-951c-4923-ba70-2052c718f9ef}; !- Outlet Port

OS:Connection,
  {79b696a9-3c52-42a8-a246-5dab97c81129}, !- Handle
  {3eca0676-d5ea-48a5-89ea-57599b48609d}, !- Name
  {6e8be84e-3e30-4a35-b6f6-e69963ef34dd}, !- Source Object
  10,                                     !- Outlet Port
  {6a1533a8-8958-4ec6-a0df-e4986cf29c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78780d52-2980-44b7-8dfa-6e54979c15bb}, !- Handle
  {c01b0bf9-d2cc-4297-a188-172bb3dca0ed}, !- Name
  {e1a5edae-b25c-48ca-9499-4869cf171655}, !- Source Object
  3,                                      !- Outlet Port
  {6e8be84e-3e30-4a35-b6f6-e69963ef34dd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {286d4e75-7d81-4fb7-b05f-0843e8e30a75}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a4184da5-7892-465d-9d3e-91c851e0e3bf}, !- Inlet Node Name
  {30becdbb-3fb8-459a-83c4-8c65f9052e32}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d49f94ac-3e4f-47e4-9877-735d3f95029c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ee32982a-8163-46fe-828e-c91b7dbb58e8}, !- Outlet Node Name
  {acaa49f5-dfac-4d63-b3f3-6a6e23d4a555}; !- Inlet Node Name 1

OS:Connection,
  {a4184da5-7892-465d-9d3e-91c851e0e3bf}, !- Handle
  {affbd007-2756-48ea-94ed-0ac2c2c3c731}, !- Name
  {6a1533a8-8958-4ec6-a0df-e4986cf29c6a}, !- Source Object
  3,                                      !- Outlet Port
  {286d4e75-7d81-4fb7-b05f-0843e8e30a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee32982a-8163-46fe-828e-c91b7dbb58e8}, !- Handle
  {b1cdc196-09de-4372-ad7b-14a45810f6ae}, !- Name
  {d49f94ac-3e4f-47e4-9877-735d3f95029c}, !- Source Object
  2,                                      !- Outlet Port
  {e1a5edae-b25c-48ca-9499-4869cf171655}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ee2e615-4058-4692-b323-9dcaa2601d69}, !- Handle
  {6e8be84e-3e30-4a35-b6f6-e69963ef34dd}, !- AirLoop Name
=======
  {69fae432-2dd4-4cfb-b601-4a7604b109a9}, !- Handle
  Back_Space ZN PSZ-AC Supply Inlet Node, !- Name
  {e1837d32-4af6-4c79-85b5-b1e891367a28}, !- Inlet Port
  {8117556f-b675-49d7-bdbb-923ee2a2a35a}; !- Outlet Port

OS:Node,
  {db9e5037-1a53-4181-a8f5-f540bd61a738}, !- Handle
  Back_Space ZN PSZ-AC Supply Outlet Node, !- Name
  {d930bd97-47b4-43d7-ada9-e1a6614f572b}, !- Inlet Port
  {0606a7cc-4322-4c8b-882d-1a3c092d256b}; !- Outlet Port

OS:Connection,
  {e1837d32-4af6-4c79-85b5-b1e891367a28}, !- Handle
  {62777c81-70a5-4709-a409-dca3836e82d0}, !- Name
  {37e35894-c2fb-40b9-b1ee-8a652dfee40d}, !- Source Object
  8,                                      !- Outlet Port
  {69fae432-2dd4-4cfb-b601-4a7604b109a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0606a7cc-4322-4c8b-882d-1a3c092d256b}, !- Handle
  {c2b87dd1-de3a-4417-bcde-9ca68760db7b}, !- Name
  {db9e5037-1a53-4181-a8f5-f540bd61a738}, !- Source Object
  3,                                      !- Outlet Port
  {37e35894-c2fb-40b9-b1ee-8a652dfee40d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b2ac315b-577b-4c62-aa87-96ad23f55400}, !- Handle
  Back_Space ZN PSZ-AC Demand Inlet Node, !- Name
  {6bbdcb49-b6ca-47b2-bac7-6358cef89766}, !- Inlet Port
  {6ca94c75-09ec-48b0-ae36-6fdd75516cbf}; !- Outlet Port

OS:Node,
  {d5ee6625-9967-4611-abc8-abd1e8200212}, !- Handle
  Back_Space ZN PSZ-AC Demand Outlet Node, !- Name
  {f98614fc-6b41-4ed4-8d12-c197f125e037}, !- Inlet Port
  {d9452c37-e678-4b3c-9a4b-e2434e073c86}; !- Outlet Port

OS:Node,
  {03c1dc3f-0b36-4cf4-b1fa-0e5c96e2a199}, !- Handle
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {267d9d99-aeda-4b3d-ab9a-cafbd936a294}, !- Inlet Port
  {fb9533f2-c3fd-4ec4-b84a-d36821499ba3}; !- Outlet Port

OS:Connection,
  {6bbdcb49-b6ca-47b2-bac7-6358cef89766}, !- Handle
  {3f003964-6138-4e9e-acf5-df5354a25d77}, !- Name
  {37e35894-c2fb-40b9-b1ee-8a652dfee40d}, !- Source Object
  10,                                     !- Outlet Port
  {b2ac315b-577b-4c62-aa87-96ad23f55400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9452c37-e678-4b3c-9a4b-e2434e073c86}, !- Handle
  {e961dc19-d253-484a-abb4-78ed739df0f4}, !- Name
  {d5ee6625-9967-4611-abc8-abd1e8200212}, !- Source Object
  3,                                      !- Outlet Port
  {37e35894-c2fb-40b9-b1ee-8a652dfee40d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e28619b-19eb-48ca-95b7-b4aa08bc2be3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6ca94c75-09ec-48b0-ae36-6fdd75516cbf}, !- Inlet Node Name
  {196d3960-8af3-4544-bd53-ea575a74a3e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27edd905-9638-4d28-a764-1b57e8496bde}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f98614fc-6b41-4ed4-8d12-c197f125e037}, !- Outlet Node Name
  {311a9b49-80bb-4d0f-8e2f-8b6c75b617e1}; !- Inlet Node Name 1

OS:Connection,
  {6ca94c75-09ec-48b0-ae36-6fdd75516cbf}, !- Handle
  {8a0bd317-718f-483a-a36e-f82f4c0459ea}, !- Name
  {b2ac315b-577b-4c62-aa87-96ad23f55400}, !- Source Object
  3,                                      !- Outlet Port
  {6e28619b-19eb-48ca-95b7-b4aa08bc2be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98614fc-6b41-4ed4-8d12-c197f125e037}, !- Handle
  {96e25355-2e2d-4113-b8f3-9a399814dc10}, !- Name
  {27edd905-9638-4d28-a764-1b57e8496bde}, !- Source Object
  2,                                      !- Outlet Port
  {d5ee6625-9967-4611-abc8-abd1e8200212}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ccb6272-8de1-4a37-ae45-00800fb2ec32}, !- Handle
  {37e35894-c2fb-40b9-b1ee-8a652dfee40d}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
<<<<<<< HEAD
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Handle
  Always On Discrete,                     !- Name
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1d8ffb26-2acb-4776-9451-fe8eae2df9a7}, !- Handle
=======
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Handle
  Always On Discrete,                     !- Name
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {941b09f5-801d-4c82-9e17-ea02130fd162}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {01af96c1-867e-43be-a829-d5bbbb7539c6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {437631a2-570e-4c16-aae3-f7b0d846e79d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {74738bb0-2463-4306-8e83-5b4ab2d6d6c2}, !- Handle
  Back_Space ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4044c309-2c50-4822-a67d-712c1739bf27}, !- Control Zone Name
  {9f3265f0-f4ea-4d2b-8c38-d24a6cca1b9b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {74c08012-bdfc-49b5-8e93-826b7834fbb5}, !- Handle
  Back_Space ZN PSZ-AC Fan,               !- Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Availability Schedule Name
=======
  {41857799-004e-4c47-931d-04206e653050}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2331f046-95f5-4601-9a3a-65b8292297fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {82173a70-e3bc-4c6d-b6f1-e662f1ffbe4a}, !- Handle
  Back_Space ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {397cb267-ef65-44fa-b249-ca866e32fe1d}, !- Control Zone Name
  {db9e5037-1a53-4181-a8f5-f540bd61a738}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d641e83b-bed3-45e1-9dee-b5639e420f08}, !- Handle
  Back_Space ZN PSZ-AC Fan,               !- Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {13531e59-a49e-4417-8d8e-0cada227f029}, !- Air Inlet Node Name
  {6139fc4c-5302-4ff3-8f72-83eddbda7c1c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5536e81a-d337-4974-9e54-1df48574c0aa}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil,      !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8c0c812b-b6df-4ced-8e31-cb0edd0d73de}, !- Air Inlet Node Name
  {9ddb6bc1-1868-4997-9add-22dba979adf6}, !- Air Outlet Node Name
=======
  {99eb9323-d5cc-40fe-a6c7-876e38cebdaf}, !- Air Inlet Node Name
  {d930bd97-47b4-43d7-ada9-e1a6614f572b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {74c49fcb-5ee7-493f-bebe-34f26cb7aa97}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil,      !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1f499954-efdb-45aa-a1b1-232cf0774069}, !- Air Inlet Node Name
  {b37d8d63-5003-4fcf-8021-df3a9efc6519}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
<<<<<<< HEAD
  {5ef74bd6-0b4b-480b-9a27-2d3f225d98bb}, !- Handle
  Always Off Discrete,                    !- Name
  {3a112977-60be-42ed-ba98-749bb2970c98}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {3a112977-60be-42ed-ba98-749bb2970c98}, !- Handle
=======
  {555c041f-9c4b-432b-a9df-407af2467d08}, !- Handle
  Always Off Discrete,                    !- Name
  {9c8329e6-0076-481d-ab05-cb66f0d5c23f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9c8329e6-0076-481d-ab05-cb66f0d5c23f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {47d7935c-cd4d-400b-bf23-ff96570dd4ad}, !- Handle
  Back_Space ZN PSZ-AC No Heat,           !- Name
  {5ef74bd6-0b4b-480b-9a27-2d3f225d98bb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {aebec379-40d3-4ace-a171-e16e44a88ee7}, !- Air Inlet Node Name
  {61790d4a-99fb-4643-96ce-7dee962b4303}, !- Air Outlet Node Name
  {5e17b342-237f-4a2d-ab14-7b6567b9ee41}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {1e1d7363-81d4-4006-93e5-efa561800e70}, !- Handle
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 145kBtu/hr 9.5EER, !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
=======
  {6e8a4ffd-e309-42f6-91bc-d2505032243e}, !- Handle
  Back_Space ZN PSZ-AC No Heat,           !- Name
  {555c041f-9c4b-432b-a9df-407af2467d08}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {7741a163-01ba-425c-998a-5d188784d7ec}, !- Air Inlet Node Name
  {dde1004e-3b77-42bf-8ddf-a0e28f666d8c}, !- Air Outlet Node Name
  {b505b3b9-5c6c-45fa-99ad-4bbf2676ef6b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {f5cc551e-9618-45ca-ab1a-73444a8f8a28}, !- Handle
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 128kBtu/hr 10.1EER, !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {98edb4e0-7c2a-4294-b7f3-cdb2580002e1}, !- Air Inlet Node Name
  {74845b9d-1cb9-45a5-b754-8666f50090a2}, !- Air Outlet Node Name
  {ae491b41-03e1-48b8-a332-5d1504444751}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88fc1ecf-b36e-4c95-a33d-a9499ef4300d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5c88d139-8d28-4e9b-a6f8-f7660df7c711}, !- Energy Input Ratio Function of Temperature Curve Name
  {85acd56a-c7bb-4bb3-a29c-7fea4258e015}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {381008fc-345a-4887-bc5d-1c5d05cbf0d2}, !- Part Load Fraction Correlation Curve Name
=======
  {d3876d31-056e-46d1-b90c-d38e80c34542}, !- Air Inlet Node Name
  {49c9089d-4dcf-466c-8871-e455d9558295}, !- Air Outlet Node Name
  {de46de90-b5ae-4285-9793-0fda4a58dfc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {29d552ad-3f6e-451f-8419-27279286bcc4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd3233b5-1797-41c6-9c2b-8642e0c5081a}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a080e8-f5a4-42ad-ac4c-509f15bb61ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e2fb099-9664-4f99-8e84-b9b10aedaa7a}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {ae491b41-03e1-48b8-a332-5d1504444751}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {5c88d139-8d28-4e9b-a6f8-f7660df7c711}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {de46de90-b5ae-4285-9793-0fda4a58dfc2}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {dd3233b5-1797-41c6-9c2b-8642e0c5081a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {6139fc4c-5302-4ff3-8f72-83eddbda7c1c}, !- Handle
  {bfb556a1-ad93-49b0-902d-b8defa4c22be}, !- Name
  {74c08012-bdfc-49b5-8e93-826b7834fbb5}, !- Source Object
  9,                                      !- Outlet Port
  {9f3265f0-f4ea-4d2b-8c38-d24a6cca1b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e17b342-237f-4a2d-ab14-7b6567b9ee41}, !- Handle
  Back_Space ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {61790d4a-99fb-4643-96ce-7dee962b4303}, !- Inlet Port
  {13531e59-a49e-4417-8d8e-0cada227f029}; !- Outlet Port

OS:Connection,
  {61790d4a-99fb-4643-96ce-7dee962b4303}, !- Handle
  {2e08fbf5-9c3e-4e9e-9446-53a1b7c2ec15}, !- Name
  {47d7935c-cd4d-400b-bf23-ff96570dd4ad}, !- Source Object
  6,                                      !- Outlet Port
  {5e17b342-237f-4a2d-ab14-7b6567b9ee41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13531e59-a49e-4417-8d8e-0cada227f029}, !- Handle
  {bc3d69cb-9b58-41a8-9246-36599773a203}, !- Name
  {5e17b342-237f-4a2d-ab14-7b6567b9ee41}, !- Source Object
  3,                                      !- Outlet Port
  {74c08012-bdfc-49b5-8e93-826b7834fbb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {edb39c4a-b2e2-4797-a374-d37162e626d8}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {9ddb6bc1-1868-4997-9add-22dba979adf6}, !- Inlet Port
  {aebec379-40d3-4ace-a171-e16e44a88ee7}; !- Outlet Port

OS:Connection,
  {9ddb6bc1-1868-4997-9add-22dba979adf6}, !- Handle
  {c08c3912-8fb1-4e6d-b1d1-a30468189cb1}, !- Name
  {5536e81a-d337-4974-9e54-1df48574c0aa}, !- Source Object
  6,                                      !- Outlet Port
  {edb39c4a-b2e2-4797-a374-d37162e626d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebec379-40d3-4ace-a171-e16e44a88ee7}, !- Handle
  {995bbc48-b3dd-4233-ab6a-38f000390616}, !- Name
  {edb39c4a-b2e2-4797-a374-d37162e626d8}, !- Source Object
  3,                                      !- Outlet Port
  {47d7935c-cd4d-400b-bf23-ff96570dd4ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4f07ea98-1cd6-45b6-8fe1-7bf5f462ac87}, !- Handle
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 145kBtu/hr 9.5EER Outlet Air Node, !- Name
  {74845b9d-1cb9-45a5-b754-8666f50090a2}, !- Inlet Port
  {8c0c812b-b6df-4ced-8e31-cb0edd0d73de}; !- Outlet Port

OS:Connection,
  {74845b9d-1cb9-45a5-b754-8666f50090a2}, !- Handle
  {bef59611-e07a-4d42-93e2-8b18734527bd}, !- Name
  {1e1d7363-81d4-4006-93e5-efa561800e70}, !- Source Object
  8,                                      !- Outlet Port
  {4f07ea98-1cd6-45b6-8fe1-7bf5f462ac87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0c812b-b6df-4ced-8e31-cb0edd0d73de}, !- Handle
  {2e441242-9edc-4f61-868d-38c7d95032e3}, !- Name
  {4f07ea98-1cd6-45b6-8fe1-7bf5f462ac87}, !- Source Object
  3,                                      !- Outlet Port
  {5536e81a-d337-4974-9e54-1df48574c0aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {243c26bc-5ab2-471f-9b17-fa27b8757fba}, !- Handle
=======
  {d930bd97-47b4-43d7-ada9-e1a6614f572b}, !- Handle
  {3bc3552a-9e9f-4641-a204-604ef22aeaa5}, !- Name
  {d641e83b-bed3-45e1-9dee-b5639e420f08}, !- Source Object
  9,                                      !- Outlet Port
  {db9e5037-1a53-4181-a8f5-f540bd61a738}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b505b3b9-5c6c-45fa-99ad-4bbf2676ef6b}, !- Handle
  Back_Space ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {dde1004e-3b77-42bf-8ddf-a0e28f666d8c}, !- Inlet Port
  {99eb9323-d5cc-40fe-a6c7-876e38cebdaf}; !- Outlet Port

OS:Connection,
  {dde1004e-3b77-42bf-8ddf-a0e28f666d8c}, !- Handle
  {deb3d931-ab47-483e-9d41-5d9f17b01232}, !- Name
  {6e8a4ffd-e309-42f6-91bc-d2505032243e}, !- Source Object
  6,                                      !- Outlet Port
  {b505b3b9-5c6c-45fa-99ad-4bbf2676ef6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99eb9323-d5cc-40fe-a6c7-876e38cebdaf}, !- Handle
  {dc8bfe9f-dcc7-46a1-b2c0-2ff2a0cfd2ea}, !- Name
  {b505b3b9-5c6c-45fa-99ad-4bbf2676ef6b}, !- Source Object
  3,                                      !- Outlet Port
  {d641e83b-bed3-45e1-9dee-b5639e420f08}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1c0e7f10-dd1e-4933-9077-cac7db6e2e04}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {b37d8d63-5003-4fcf-8021-df3a9efc6519}, !- Inlet Port
  {7741a163-01ba-425c-998a-5d188784d7ec}; !- Outlet Port

OS:Connection,
  {b37d8d63-5003-4fcf-8021-df3a9efc6519}, !- Handle
  {a47e9a34-2c89-495b-a334-d6df3419d9c7}, !- Name
  {74c49fcb-5ee7-493f-bebe-34f26cb7aa97}, !- Source Object
  6,                                      !- Outlet Port
  {1c0e7f10-dd1e-4933-9077-cac7db6e2e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7741a163-01ba-425c-998a-5d188784d7ec}, !- Handle
  {fdf05398-f893-4393-ab20-f1574cd62b5e}, !- Name
  {1c0e7f10-dd1e-4933-9077-cac7db6e2e04}, !- Source Object
  3,                                      !- Outlet Port
  {6e8a4ffd-e309-42f6-91bc-d2505032243e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0328442d-7a1d-4943-95f0-1d995f01d2c3}, !- Handle
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 128kBtu/hr 10.1EER Outlet Air Node, !- Name
  {49c9089d-4dcf-466c-8871-e455d9558295}, !- Inlet Port
  {1f499954-efdb-45aa-a1b1-232cf0774069}; !- Outlet Port

OS:Connection,
  {49c9089d-4dcf-466c-8871-e455d9558295}, !- Handle
  {042ae3b2-20ad-412a-8cfb-2673f301c94e}, !- Name
  {f5cc551e-9618-45ca-ab1a-73444a8f8a28}, !- Source Object
  8,                                      !- Outlet Port
  {0328442d-7a1d-4943-95f0-1d995f01d2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f499954-efdb-45aa-a1b1-232cf0774069}, !- Handle
  {3bbb8f5d-b941-4780-9d61-a435f4df838a}, !- Name
  {0328442d-7a1d-4943-95f0-1d995f01d2c3}, !- Source Object
  3,                                      !- Outlet Port
  {74c49fcb-5ee7-493f-bebe-34f26cb7aa97}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {186deabc-0adf-436f-baff-48f123355189}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Back_Space ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {018a8ddd-f836-4433-9499-057c6836b073}, !- Controller Mechanical Ventilation
=======
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f258a6c2-0cb2-4901-b456-b45d7383b8cf}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {018a8ddd-f836-4433-9499-057c6836b073}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule
=======
  {f258a6c2-0cb2-4901-b456-b45d7383b8cf}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {51cb8e27-fc67-481c-8322-cde51811b078}, !- Handle
  Back_Space ZN PSZ-AC OA System,         !- Name
  {243c26bc-5ab2-471f-9b17-fa27b8757fba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c39492f2-2ee7-4e49-987a-0a5dd5c03415}, !- Mixed Air Node Name
  {8949f175-bff8-44c1-80d2-3128bae2c121}, !- Outdoor Air Stream Node Name
  {ebfd723d-23a1-48d7-a9c9-e3acada2a4f8}, !- Relief Air Stream Node Name
  {f618d198-62f3-4708-adb2-374e02cedefa}; !- Return Air Stream Node Name

OS:Node,
  {f34f5996-947c-48e6-a4b4-00c512895698}, !- Handle
  Back_Space ZN PSZ-AC Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {8949f175-bff8-44c1-80d2-3128bae2c121}; !- Outlet Port

OS:Connection,
  {8949f175-bff8-44c1-80d2-3128bae2c121}, !- Handle
  {1143ee70-a714-4f73-b0fc-712765beaca9}, !- Name
  {f34f5996-947c-48e6-a4b4-00c512895698}, !- Source Object
  3,                                      !- Outlet Port
  {51cb8e27-fc67-481c-8322-cde51811b078}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ea8777a-3b62-49eb-a3c3-f7526b142844}, !- Handle
  Back_Space ZN PSZ-AC Relief Air Node,   !- Name
  {ebfd723d-23a1-48d7-a9c9-e3acada2a4f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebfd723d-23a1-48d7-a9c9-e3acada2a4f8}, !- Handle
  {80c798f8-5c5a-4bdc-8085-973be98d3522}, !- Name
  {51cb8e27-fc67-481c-8322-cde51811b078}, !- Source Object
  7,                                      !- Outlet Port
  {5ea8777a-3b62-49eb-a3c3-f7526b142844}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce0549c4-e747-4515-ac3f-255520348f5d}, !- Handle
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Name
  {c39492f2-2ee7-4e49-987a-0a5dd5c03415}, !- Inlet Port
  {98edb4e0-7c2a-4294-b7f3-cdb2580002e1}; !- Outlet Port

OS:Connection,
  {f618d198-62f3-4708-adb2-374e02cedefa}, !- Handle
  {0d0be986-43de-4387-b6e6-622896f35e81}, !- Name
  {b419f662-5994-4d67-9c63-326b9517e14e}, !- Source Object
  3,                                      !- Outlet Port
  {51cb8e27-fc67-481c-8322-cde51811b078}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c39492f2-2ee7-4e49-987a-0a5dd5c03415}, !- Handle
  {fc739a55-c8d4-4db8-ae33-b0e6fda0009a}, !- Name
  {51cb8e27-fc67-481c-8322-cde51811b078}, !- Source Object
  5,                                      !- Outlet Port
  {ce0549c4-e747-4515-ac3f-255520348f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98edb4e0-7c2a-4294-b7f3-cdb2580002e1}, !- Handle
  {58d5d22d-ae97-4b9f-a92e-8fb1d427738f}, !- Name
  {ce0549c4-e747-4515-ac3f-255520348f5d}, !- Source Object
  3,                                      !- Outlet Port
  {1e1d7363-81d4-4006-93e5-efa561800e70}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {437631a2-570e-4c16-aae3-f7b0d846e79d}, !- Handle
=======
  {5608fa13-797d-4e45-9e34-4be0d94094f3}, !- Handle
  Back_Space ZN PSZ-AC OA System,         !- Name
  {186deabc-0adf-436f-baff-48f123355189}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {185b9512-c24e-4f10-ba7c-9249191986e6}, !- Mixed Air Node Name
  {6fe39adc-dccc-4e5d-8a40-efaf77b9c71f}, !- Outdoor Air Stream Node Name
  {d0f7cd27-5fba-4ba2-bb98-2382251b4f5d}, !- Relief Air Stream Node Name
  {8117556f-b675-49d7-bdbb-923ee2a2a35a}; !- Return Air Stream Node Name

OS:Node,
  {76113a36-3550-42a5-8d10-becd7974b7c6}, !- Handle
  Back_Space ZN PSZ-AC Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {6fe39adc-dccc-4e5d-8a40-efaf77b9c71f}; !- Outlet Port

OS:Connection,
  {6fe39adc-dccc-4e5d-8a40-efaf77b9c71f}, !- Handle
  {a6c5f7a9-8721-43b7-8c95-43ed97f81167}, !- Name
  {76113a36-3550-42a5-8d10-becd7974b7c6}, !- Source Object
  3,                                      !- Outlet Port
  {5608fa13-797d-4e45-9e34-4be0d94094f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f9aea77-5f18-469f-88ae-e2f50871bc43}, !- Handle
  Back_Space ZN PSZ-AC Relief Air Node,   !- Name
  {d0f7cd27-5fba-4ba2-bb98-2382251b4f5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0f7cd27-5fba-4ba2-bb98-2382251b4f5d}, !- Handle
  {73095f53-a82d-4991-9c7d-dd9abb23e2e3}, !- Name
  {5608fa13-797d-4e45-9e34-4be0d94094f3}, !- Source Object
  7,                                      !- Outlet Port
  {3f9aea77-5f18-469f-88ae-e2f50871bc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57948f5a-43ea-4f69-bc11-efa9fc75294d}, !- Handle
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Name
  {185b9512-c24e-4f10-ba7c-9249191986e6}, !- Inlet Port
  {d3876d31-056e-46d1-b90c-d38e80c34542}; !- Outlet Port

OS:Connection,
  {8117556f-b675-49d7-bdbb-923ee2a2a35a}, !- Handle
  {0dc4d4b5-0f74-462b-8631-e5c3a417409a}, !- Name
  {69fae432-2dd4-4cfb-b601-4a7604b109a9}, !- Source Object
  3,                                      !- Outlet Port
  {5608fa13-797d-4e45-9e34-4be0d94094f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {185b9512-c24e-4f10-ba7c-9249191986e6}, !- Handle
  {fc312117-65ad-4e98-afc1-eea90a58b119}, !- Name
  {5608fa13-797d-4e45-9e34-4be0d94094f3}, !- Source Object
  5,                                      !- Outlet Port
  {57948f5a-43ea-4f69-bc11-efa9fc75294d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3876d31-056e-46d1-b90c-d38e80c34542}, !- Handle
  {b7d5936b-a2a1-4d93-923e-976c5f8be3d3}, !- Name
  {57948f5a-43ea-4f69-bc11-efa9fc75294d}, !- Source Object
  3,                                      !- Outlet Port
  {f5cc551e-9618-45ca-ab1a-73444a8f8a28}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2331f046-95f5-4601-9a3a-65b8292297fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {50b1cd85-ae23-4296-9337-f060730fa566}, !- Control Zone or Zone List Name
  {ea8266b1-7671-43d7-9695-e8425e197aaa}, !- Cooling Control Zone or Zone List Name
  {5611c317-4e8e-4fc4-bf8d-f3358b72515b}, !- Heating Control Zone or Zone List Name
  {d435e77b-f4da-4d53-9cdd-e3d40573539e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {50b1cd85-ae23-4296-9337-f060730fa566}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ea8266b1-7671-43d7-9695-e8425e197aaa}, !- Handle
  {3b01635d-546d-497a-981b-e07d21af0f38}; !- Name

OS:ModelObjectList,
  {5611c317-4e8e-4fc4-bf8d-f3358b72515b}, !- Handle
  {89fbbc85-7056-438a-b16e-15f0d5f0f5e0}; !- Name

OS:ModelObjectList,
  {d435e77b-f4da-4d53-9cdd-e3d40573539e}, !- Handle
  {7747a61e-4c70-4a4d-8ced-6f5bf70d5b31}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3cdf27b4-2513-4b0b-a2b4-fad3e057f0b3}, !- Handle
  Back_Space ZN PSZ-AC Diffuser,          !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
  {d8c0caec-ceb2-41a5-a99b-68215f98ed14}, !- Air Inlet Node Name
  {dc9adeb2-ac84-45f1-b2b2-0295162c0e0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cced0a46-a265-43b7-9170-c4ad152b3056}, !- Handle
  Back_Space ZN Return Air Node,          !- Name
  {e70861f0-a4f0-4a2d-abb8-c48dc8f2f6e7}, !- Inlet Port
  {acaa49f5-dfac-4d63-b3f3-6a6e23d4a555}; !- Outlet Port

OS:Connection,
  {262894ff-951c-4923-ba70-2052c718f9ef}, !- Handle
  {297925d2-c206-4eb5-a654-6a2e7d0e0020}, !- Name
  {1ea04b2d-a50b-4b5f-b892-a416055ae526}, !- Source Object
  3,                                      !- Outlet Port
  {6ef713d3-f633-4e8d-9119-b138c27ab14c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e70861f0-a4f0-4a2d-abb8-c48dc8f2f6e7}, !- Handle
  {8577bd85-cc5a-41a7-a775-90d086fc9a65}, !- Name
  {12af7a58-cd81-443a-ba3b-eb0e6d0f78f1}, !- Source Object
  3,                                      !- Outlet Port
  {cced0a46-a265-43b7-9170-c4ad152b3056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaa49f5-dfac-4d63-b3f3-6a6e23d4a555}, !- Handle
  {4fee667f-15b2-4c88-bfdb-4c424a418f59}, !- Name
  {cced0a46-a265-43b7-9170-c4ad152b3056}, !- Source Object
  3,                                      !- Outlet Port
  {d49f94ac-3e4f-47e4-9877-735d3f95029c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {613a5e10-efc0-498d-97c4-590e7d1e35eb}, !- Handle
  Back_Space ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {30becdbb-3fb8-459a-83c4-8c65f9052e32}, !- Inlet Port
  {d8c0caec-ceb2-41a5-a99b-68215f98ed14}; !- Outlet Port

OS:Connection,
  {30becdbb-3fb8-459a-83c4-8c65f9052e32}, !- Handle
  {e00cadd7-c29f-4aa2-b784-9b9a2b6ca613}, !- Name
  {286d4e75-7d81-4fb7-b05f-0843e8e30a75}, !- Source Object
  3,                                      !- Outlet Port
  {613a5e10-efc0-498d-97c4-590e7d1e35eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c0caec-ceb2-41a5-a99b-68215f98ed14}, !- Handle
  {e0c3e3b2-cca3-4eb0-bbe2-6541b1f1c14a}, !- Name
  {613a5e10-efc0-498d-97c4-590e7d1e35eb}, !- Source Object
  3,                                      !- Outlet Port
  {3cdf27b4-2513-4b0b-a2b4-fad3e057f0b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc9adeb2-ac84-45f1-b2b2-0295162c0e0e}, !- Handle
  {3588213d-785f-4d53-ab4b-e1466a8c88fd}, !- Name
  {3cdf27b4-2513-4b0b-a2b4-fad3e057f0b3}, !- Source Object
  4,                                      !- Outlet Port
  {1ea04b2d-a50b-4b5f-b892-a416055ae526}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {681152ec-0aef-458b-94dd-86e1d2fc5e95}, !- Handle
  Core_Retail ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Availability Schedule
  {77524a62-c333-4154-a675-9eeb2eac1548}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f56c79dc-46a9-44f3-be08-662af1e1639d}, !- Supply Side Inlet Node Name
  {e990c099-5eb8-4b54-bbb6-ce757c1dfafb}, !- Demand Side Outlet Node Name
  {08d7fd1a-56cc-4537-95bf-dfaa63156555}, !- Demand Side Inlet Node A
  {a42470bd-cbda-4bb7-b63d-a41d1d7c1002}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4a152b85-01d3-486a-8c68-f55b69f04c9f}, !- Demand Mixer Name
  {6c2a6401-14a1-4757-ad5b-401737c961f2}, !- Demand Splitter A Name
=======
  {fa5e503c-da7e-4ce9-9e78-0fb12be793b6}, !- Control Zone or Zone List Name
  {74a9b121-38f5-40a9-bdbe-81a1240dd280}, !- Cooling Control Zone or Zone List Name
  {306e84ce-aa5f-4878-a7ac-e86c66f9c54b}, !- Heating Control Zone or Zone List Name
  {529c517a-90a4-4f2d-bb08-af85bcd6d2ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa5e503c-da7e-4ce9-9e78-0fb12be793b6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {74a9b121-38f5-40a9-bdbe-81a1240dd280}, !- Handle
  {84917ec8-a8cf-413b-b67c-e7cb493ea4cf}; !- Name

OS:ModelObjectList,
  {306e84ce-aa5f-4878-a7ac-e86c66f9c54b}, !- Handle
  {1ed859d8-e672-4e92-bd6e-13fc89d9aa13}; !- Name

OS:ModelObjectList,
  {529c517a-90a4-4f2d-bb08-af85bcd6d2ab}, !- Handle
  {4d281c10-1f61-4f5a-9e61-373bc8a36a8e}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96589786-69e6-49d8-aac8-6fe292e99277}, !- Handle
  Back_Space ZN PSZ-AC Diffuser,          !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
  {97c9edc4-3a47-4ad0-bc3a-408d595abbcb}, !- Air Inlet Node Name
  {267d9d99-aeda-4b3d-ab9a-cafbd936a294}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76f147e0-a4a5-4a12-b44d-cf4d431e6585}, !- Handle
  Back_Space ZN Return Air Node,          !- Name
  {b641e9ad-7861-4456-b256-8b04c92d53e7}, !- Inlet Port
  {311a9b49-80bb-4d0f-8e2f-8b6c75b617e1}; !- Outlet Port

OS:Connection,
  {fb9533f2-c3fd-4ec4-b84a-d36821499ba3}, !- Handle
  {16d7169b-ddb5-47eb-8091-d1576e72cf1d}, !- Name
  {03c1dc3f-0b36-4cf4-b1fa-0e5c96e2a199}, !- Source Object
  3,                                      !- Outlet Port
  {0a7848f7-2cc0-448e-a5e9-f80284789c7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b641e9ad-7861-4456-b256-8b04c92d53e7}, !- Handle
  {ff04faee-9625-4fc8-a68a-8c7ebd89b82a}, !- Name
  {a436d6a4-2863-4b0f-ba40-e5a17266543f}, !- Source Object
  3,                                      !- Outlet Port
  {76f147e0-a4a5-4a12-b44d-cf4d431e6585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311a9b49-80bb-4d0f-8e2f-8b6c75b617e1}, !- Handle
  {0dc0e08f-33d5-4cdc-b289-2ae00b4a7649}, !- Name
  {76f147e0-a4a5-4a12-b44d-cf4d431e6585}, !- Source Object
  3,                                      !- Outlet Port
  {27edd905-9638-4d28-a764-1b57e8496bde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8be1fc76-6f98-4624-ba12-c1b0215590e9}, !- Handle
  Back_Space ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {196d3960-8af3-4544-bd53-ea575a74a3e7}, !- Inlet Port
  {97c9edc4-3a47-4ad0-bc3a-408d595abbcb}; !- Outlet Port

OS:Connection,
  {196d3960-8af3-4544-bd53-ea575a74a3e7}, !- Handle
  {e377fb88-e15c-4e54-9105-59ea744a6360}, !- Name
  {6e28619b-19eb-48ca-95b7-b4aa08bc2be3}, !- Source Object
  3,                                      !- Outlet Port
  {8be1fc76-6f98-4624-ba12-c1b0215590e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c9edc4-3a47-4ad0-bc3a-408d595abbcb}, !- Handle
  {33824b2d-8577-4fec-a07c-d213230a67e2}, !- Name
  {8be1fc76-6f98-4624-ba12-c1b0215590e9}, !- Source Object
  3,                                      !- Outlet Port
  {96589786-69e6-49d8-aac8-6fe292e99277}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {267d9d99-aeda-4b3d-ab9a-cafbd936a294}, !- Handle
  {d54da767-d13e-4f8d-8156-e4d2cf0327fb}, !- Name
  {96589786-69e6-49d8-aac8-6fe292e99277}, !- Source Object
  4,                                      !- Outlet Port
  {03c1dc3f-0b36-4cf4-b1fa-0e5c96e2a199}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6971e14-4ff0-4296-bb45-ef0cb55e9c06}, !- Handle
  Core_Retail ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Availability Schedule
  {0621f482-f543-4ec0-9315-f3aacffd47e3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54433eaf-40ee-4edd-a882-4b5b686c7736}, !- Supply Side Inlet Node Name
  {cc9ebfd9-3b0b-4bcf-ab01-c59131fe9af2}, !- Demand Side Outlet Node Name
  {04fcc005-907e-4e5c-a4f2-7e8b4a334f57}, !- Demand Side Inlet Node A
  {f3d68fb6-98dc-49e3-b7d4-983c179e8ef8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa59ecfd-82b6-4bc8-9dd7-e55e7ba731a5}, !- Demand Mixer Name
  {d6135197-8ed5-4e3b-a912-8a8768367d8c}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {dffb8c53-dc79-4f78-87de-65566414a2b0}, !- Handle
  Core_Retail ZN PSZ-AC Supply Inlet Node, !- Name
  {f56c79dc-46a9-44f3-be08-662af1e1639d}, !- Inlet Port
  {cfcf65a7-3e85-478c-b4cb-4df948337efc}; !- Outlet Port

OS:Node,
  {bdb6caa2-3566-41df-a6d8-b05e27f81282}, !- Handle
  Core_Retail ZN PSZ-AC Supply Outlet Node, !- Name
  {0c124867-fefc-4c6a-ac60-8dc4375c0270}, !- Inlet Port
  {a42470bd-cbda-4bb7-b63d-a41d1d7c1002}; !- Outlet Port

OS:Connection,
  {f56c79dc-46a9-44f3-be08-662af1e1639d}, !- Handle
  {944b51fd-7816-4c0b-9dea-2ab37c65fd6e}, !- Name
  {681152ec-0aef-458b-94dd-86e1d2fc5e95}, !- Source Object
  8,                                      !- Outlet Port
  {dffb8c53-dc79-4f78-87de-65566414a2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42470bd-cbda-4bb7-b63d-a41d1d7c1002}, !- Handle
  {a9245006-a01a-48a1-8145-9a9cae71ccbc}, !- Name
  {bdb6caa2-3566-41df-a6d8-b05e27f81282}, !- Source Object
  3,                                      !- Outlet Port
  {681152ec-0aef-458b-94dd-86e1d2fc5e95}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {87f37827-219f-41a5-9942-82001729769d}, !- Handle
  Core_Retail ZN PSZ-AC Demand Inlet Node, !- Name
  {08d7fd1a-56cc-4537-95bf-dfaa63156555}, !- Inlet Port
  {ad28b5b1-9aaa-4ae0-ab63-21e651cd242a}; !- Outlet Port

OS:Node,
  {76a72eb6-27f7-4161-b54a-81ba9e39a13e}, !- Handle
  Core_Retail ZN PSZ-AC Demand Outlet Node, !- Name
  {5a4f5868-5485-4afa-bb66-a07342a061d0}, !- Inlet Port
  {e990c099-5eb8-4b54-bbb6-ce757c1dfafb}; !- Outlet Port

OS:Node,
  {85c5d867-c371-4ac0-9721-2d03ea16c40e}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {118d080c-252c-49bc-9e0b-fffeede1d631}, !- Inlet Port
  {8722fe9e-894c-46c1-916c-2cff66b902f3}; !- Outlet Port

OS:Connection,
  {08d7fd1a-56cc-4537-95bf-dfaa63156555}, !- Handle
  {f26fe115-d86a-4aac-9d05-4e776365841c}, !- Name
  {681152ec-0aef-458b-94dd-86e1d2fc5e95}, !- Source Object
  10,                                     !- Outlet Port
  {87f37827-219f-41a5-9942-82001729769d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e990c099-5eb8-4b54-bbb6-ce757c1dfafb}, !- Handle
  {b46f810c-e1c6-45e5-b28d-00d92a527104}, !- Name
  {76a72eb6-27f7-4161-b54a-81ba9e39a13e}, !- Source Object
  3,                                      !- Outlet Port
  {681152ec-0aef-458b-94dd-86e1d2fc5e95}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c2a6401-14a1-4757-ad5b-401737c961f2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ad28b5b1-9aaa-4ae0-ab63-21e651cd242a}, !- Inlet Node Name
  {52aeb4ac-daff-4eb8-842b-301a5d88a443}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4a152b85-01d3-486a-8c68-f55b69f04c9f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5a4f5868-5485-4afa-bb66-a07342a061d0}, !- Outlet Node Name
  {a5c394cc-0345-4e6b-9738-ef63056b8fce}; !- Inlet Node Name 1

OS:Connection,
  {ad28b5b1-9aaa-4ae0-ab63-21e651cd242a}, !- Handle
  {61eb9c7d-2433-4995-96dc-8dd5d0fb02e9}, !- Name
  {87f37827-219f-41a5-9942-82001729769d}, !- Source Object
  3,                                      !- Outlet Port
  {6c2a6401-14a1-4757-ad5b-401737c961f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4f5868-5485-4afa-bb66-a07342a061d0}, !- Handle
  {55b374e4-7efa-48f0-ad73-a3d075d7043a}, !- Name
  {4a152b85-01d3-486a-8c68-f55b69f04c9f}, !- Source Object
  2,                                      !- Outlet Port
  {76a72eb6-27f7-4161-b54a-81ba9e39a13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d9e67a58-e3c4-4b52-a3ba-2c9d65fb17ca}, !- Handle
  {681152ec-0aef-458b-94dd-86e1d2fc5e95}, !- AirLoop Name
=======
  {86e8ff54-960e-4069-ab06-22350f4dcd23}, !- Handle
  Core_Retail ZN PSZ-AC Supply Inlet Node, !- Name
  {54433eaf-40ee-4edd-a882-4b5b686c7736}, !- Inlet Port
  {4ed35ae3-7487-48a1-b36d-a4d87d46d165}; !- Outlet Port

OS:Node,
  {b316dae1-91df-42a0-87ca-e3118f286a82}, !- Handle
  Core_Retail ZN PSZ-AC Supply Outlet Node, !- Name
  {8471df2b-d547-4071-8da3-7ce6c6394702}, !- Inlet Port
  {f3d68fb6-98dc-49e3-b7d4-983c179e8ef8}; !- Outlet Port

OS:Connection,
  {54433eaf-40ee-4edd-a882-4b5b686c7736}, !- Handle
  {80ee1a39-4125-4a99-847c-0f4142d7a992}, !- Name
  {d6971e14-4ff0-4296-bb45-ef0cb55e9c06}, !- Source Object
  8,                                      !- Outlet Port
  {86e8ff54-960e-4069-ab06-22350f4dcd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d68fb6-98dc-49e3-b7d4-983c179e8ef8}, !- Handle
  {c17fdfa5-ceaf-4c95-bb18-4f41269ec290}, !- Name
  {b316dae1-91df-42a0-87ca-e3118f286a82}, !- Source Object
  3,                                      !- Outlet Port
  {d6971e14-4ff0-4296-bb45-ef0cb55e9c06}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7c04d54e-a7d9-4d1f-8603-cfba96973e40}, !- Handle
  Core_Retail ZN PSZ-AC Demand Inlet Node, !- Name
  {04fcc005-907e-4e5c-a4f2-7e8b4a334f57}, !- Inlet Port
  {2f872d63-3eba-416f-91a2-2ab7835add28}; !- Outlet Port

OS:Node,
  {35d74c06-95eb-4250-913a-9edc241b6f30}, !- Handle
  Core_Retail ZN PSZ-AC Demand Outlet Node, !- Name
  {cf0b4786-e865-49b7-befc-f4f9f6f0cc83}, !- Inlet Port
  {cc9ebfd9-3b0b-4bcf-ab01-c59131fe9af2}; !- Outlet Port

OS:Node,
  {62252f24-91f8-4a0a-94a1-6c1d01b5ae82}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d65f51dc-0e62-4874-9fb0-9283c1ef2973}, !- Inlet Port
  {50ed0848-477d-4225-8afa-bc32dab6cc0c}; !- Outlet Port

OS:Connection,
  {04fcc005-907e-4e5c-a4f2-7e8b4a334f57}, !- Handle
  {36ef945a-f494-4485-abf9-61ce0cdb48dd}, !- Name
  {d6971e14-4ff0-4296-bb45-ef0cb55e9c06}, !- Source Object
  10,                                     !- Outlet Port
  {7c04d54e-a7d9-4d1f-8603-cfba96973e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9ebfd9-3b0b-4bcf-ab01-c59131fe9af2}, !- Handle
  {91ef0fb4-c2f2-4cd6-a6b2-8c5c1155c9a0}, !- Name
  {35d74c06-95eb-4250-913a-9edc241b6f30}, !- Source Object
  3,                                      !- Outlet Port
  {d6971e14-4ff0-4296-bb45-ef0cb55e9c06}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6135197-8ed5-4e3b-a912-8a8768367d8c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2f872d63-3eba-416f-91a2-2ab7835add28}, !- Inlet Node Name
  {feef4d2d-856c-4689-beaa-372cc06cb0f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa59ecfd-82b6-4bc8-9dd7-e55e7ba731a5}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cf0b4786-e865-49b7-befc-f4f9f6f0cc83}, !- Outlet Node Name
  {904e9aca-a8e9-4609-a29b-19cc49a17bf3}; !- Inlet Node Name 1

OS:Connection,
  {2f872d63-3eba-416f-91a2-2ab7835add28}, !- Handle
  {35a24ba4-6e94-4643-a6cb-0d8980a9e40b}, !- Name
  {7c04d54e-a7d9-4d1f-8603-cfba96973e40}, !- Source Object
  3,                                      !- Outlet Port
  {d6135197-8ed5-4e3b-a912-8a8768367d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0b4786-e865-49b7-befc-f4f9f6f0cc83}, !- Handle
  {d22645c6-4214-4405-8eb7-f39eb5f607b8}, !- Name
  {fa59ecfd-82b6-4bc8-9dd7-e55e7ba731a5}, !- Source Object
  2,                                      !- Outlet Port
  {35d74c06-95eb-4250-913a-9edc241b6f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ffa36f5-7a46-4cb2-ae8f-94aba9710ca3}, !- Handle
  {d6971e14-4ff0-4296-bb45-ef0cb55e9c06}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {77524a62-c333-4154-a675-9eeb2eac1548}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2445e94e-2ff8-4476-bfdb-204731e47eba}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {90b3c4b9-e64d-43b7-9403-6760ddc8380c}, !- Handle
  Core_Retail ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0f9e275b-ead8-4798-8aef-22c471a9d6c6}, !- Control Zone Name
  {bdb6caa2-3566-41df-a6d8-b05e27f81282}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {367994c1-aa7e-4e34-8d3b-479b6a94b57b}, !- Handle
  Core_Retail ZN PSZ-AC Fan,              !- Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Availability Schedule Name
=======
  {0621f482-f543-4ec0-9315-f3aacffd47e3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {54f8923c-144d-4743-bf04-29ac289c4654}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2a4d662b-ab4c-4ecc-9bb5-dcbf576b0d9c}, !- Handle
  Core_Retail ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5e6ed407-1d78-4494-ba5f-ea391f554167}, !- Control Zone Name
  {b316dae1-91df-42a0-87ca-e3118f286a82}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {76adadb6-aa2c-4982-b14a-1820dec9c314}, !- Handle
  Core_Retail ZN PSZ-AC Fan,              !- Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {d084e67c-0631-4754-b31f-863829f12fd1}, !- Air Inlet Node Name
  {0c124867-fefc-4c6a-ac60-8dc4375c0270}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6981503a-507d-4d7d-aa5b-2fb916aab743}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil,     !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e8f59c44-1768-4c26-a6fb-550ac3e9e3a8}, !- Air Inlet Node Name
  {18d9fadd-b61f-4b1f-9e1c-da19e212e969}, !- Air Outlet Node Name
=======
  {e73caaf5-7014-4e7a-9595-e0e780f92109}, !- Air Inlet Node Name
  {8471df2b-d547-4071-8da3-7ce6c6394702}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0f9add1c-79ea-4cf3-98e8-e119e7c6b2fa}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil,     !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9b025023-65d2-4771-82c2-bd9303dbe3ef}, !- Air Inlet Node Name
  {655b35c3-2796-4c9b-ae26-03507a9d67e0}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {ab1a06c1-259d-41aa-9c5b-c365630c64d1}, !- Handle
  Core_Retail ZN PSZ-AC No Heat,          !- Name
  {5ef74bd6-0b4b-480b-9a27-2d3f225d98bb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {e9a435d6-f205-42b5-ae1b-319d86b41a35}, !- Air Inlet Node Name
  {440a9113-2ccc-4193-baa2-a4503cb22082}, !- Air Outlet Node Name
  {7a2e910a-5f3b-4423-8551-f7dc93032507}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {72334d1d-b9d5-4884-9272-b8b1c413a535}, !- Handle
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 668kBtu/hr 9.3EER, !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
=======
  {fc048859-45ee-46f7-8e6a-ef6117e17ee1}, !- Handle
  Core_Retail ZN PSZ-AC No Heat,          !- Name
  {555c041f-9c4b-432b-a9df-407af2467d08}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {5ee64886-aef0-4cc6-8b9e-910327946170}, !- Air Inlet Node Name
  {d399f654-e1d5-4a4d-b478-2c116c474c3c}, !- Air Outlet Node Name
  {2cbbcbf6-5262-4541-95c4-79a0ce3a9a05}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {55e1de6a-80a1-4566-811b-94fd26aab938}, !- Handle
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 538kBtu/hr 9.3EER, !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {d5bc0ee5-aab8-4347-98de-6fedb82d82c8}, !- Air Inlet Node Name
  {fa621613-5b50-4a33-9f14-4e73d95086a7}, !- Air Outlet Node Name
  {ae491b41-03e1-48b8-a332-5d1504444751}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88fc1ecf-b36e-4c95-a33d-a9499ef4300d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5c88d139-8d28-4e9b-a6f8-f7660df7c711}, !- Energy Input Ratio Function of Temperature Curve Name
  {85acd56a-c7bb-4bb3-a29c-7fea4258e015}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {381008fc-345a-4887-bc5d-1c5d05cbf0d2}, !- Part Load Fraction Correlation Curve Name
=======
  {c8e90829-98c2-4017-b0ee-683af42e5e4e}, !- Air Inlet Node Name
  {85a9e434-e63e-4edf-a1ac-550c82cf8d95}, !- Air Outlet Node Name
  {de46de90-b5ae-4285-9793-0fda4a58dfc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {29d552ad-3f6e-451f-8419-27279286bcc4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd3233b5-1797-41c6-9c2b-8642e0c5081a}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a080e8-f5a4-42ad-ac4c-509f15bb61ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e2fb099-9664-4f99-8e84-b9b10aedaa7a}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {ae491b41-03e1-48b8-a332-5d1504444751}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {5c88d139-8d28-4e9b-a6f8-f7660df7c711}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {de46de90-b5ae-4285-9793-0fda4a58dfc2}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {dd3233b5-1797-41c6-9c2b-8642e0c5081a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {0c124867-fefc-4c6a-ac60-8dc4375c0270}, !- Handle
  {f26edc36-6a0b-48ea-b574-3afc0b79f841}, !- Name
  {367994c1-aa7e-4e34-8d3b-479b6a94b57b}, !- Source Object
  9,                                      !- Outlet Port
  {bdb6caa2-3566-41df-a6d8-b05e27f81282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a2e910a-5f3b-4423-8551-f7dc93032507}, !- Handle
  Core_Retail ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {440a9113-2ccc-4193-baa2-a4503cb22082}, !- Inlet Port
  {d084e67c-0631-4754-b31f-863829f12fd1}; !- Outlet Port

OS:Connection,
  {440a9113-2ccc-4193-baa2-a4503cb22082}, !- Handle
  {b7a9829b-308e-4080-a496-9115587d1d21}, !- Name
  {ab1a06c1-259d-41aa-9c5b-c365630c64d1}, !- Source Object
  6,                                      !- Outlet Port
  {7a2e910a-5f3b-4423-8551-f7dc93032507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d084e67c-0631-4754-b31f-863829f12fd1}, !- Handle
  {ea766154-f05c-4af5-96df-d137844d2666}, !- Name
  {7a2e910a-5f3b-4423-8551-f7dc93032507}, !- Source Object
  3,                                      !- Outlet Port
  {367994c1-aa7e-4e34-8d3b-479b6a94b57b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {329e51f7-9b12-400a-be98-c981674eedcc}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {18d9fadd-b61f-4b1f-9e1c-da19e212e969}, !- Inlet Port
  {e9a435d6-f205-42b5-ae1b-319d86b41a35}; !- Outlet Port

OS:Connection,
  {18d9fadd-b61f-4b1f-9e1c-da19e212e969}, !- Handle
  {a1205c34-df65-4dc9-ba33-6238a2f6dd0f}, !- Name
  {6981503a-507d-4d7d-aa5b-2fb916aab743}, !- Source Object
  6,                                      !- Outlet Port
  {329e51f7-9b12-400a-be98-c981674eedcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a435d6-f205-42b5-ae1b-319d86b41a35}, !- Handle
  {bb94aa4f-b555-418b-beb9-ceab00639b06}, !- Name
  {329e51f7-9b12-400a-be98-c981674eedcc}, !- Source Object
  3,                                      !- Outlet Port
  {ab1a06c1-259d-41aa-9c5b-c365630c64d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0fcedd40-2cf5-45a6-a426-732c54619428}, !- Handle
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 668kBtu/hr 9.3EER Outlet Air Node, !- Name
  {fa621613-5b50-4a33-9f14-4e73d95086a7}, !- Inlet Port
  {e8f59c44-1768-4c26-a6fb-550ac3e9e3a8}; !- Outlet Port

OS:Connection,
  {fa621613-5b50-4a33-9f14-4e73d95086a7}, !- Handle
  {4707beec-84e8-4fc5-8ccc-3dad3d93d84a}, !- Name
  {72334d1d-b9d5-4884-9272-b8b1c413a535}, !- Source Object
  8,                                      !- Outlet Port
  {0fcedd40-2cf5-45a6-a426-732c54619428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f59c44-1768-4c26-a6fb-550ac3e9e3a8}, !- Handle
  {cb3e2322-d869-48c9-9148-a050e3d3bcb4}, !- Name
  {0fcedd40-2cf5-45a6-a426-732c54619428}, !- Source Object
  3,                                      !- Outlet Port
  {6981503a-507d-4d7d-aa5b-2fb916aab743}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bd691ca7-d6a4-40fb-8124-fe8be553ce60}, !- Handle
=======
  {8471df2b-d547-4071-8da3-7ce6c6394702}, !- Handle
  {3563e338-4846-49e5-85c3-9865f97a97e4}, !- Name
  {76adadb6-aa2c-4982-b14a-1820dec9c314}, !- Source Object
  9,                                      !- Outlet Port
  {b316dae1-91df-42a0-87ca-e3118f286a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cbbcbf6-5262-4541-95c4-79a0ce3a9a05}, !- Handle
  Core_Retail ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {d399f654-e1d5-4a4d-b478-2c116c474c3c}, !- Inlet Port
  {e73caaf5-7014-4e7a-9595-e0e780f92109}; !- Outlet Port

OS:Connection,
  {d399f654-e1d5-4a4d-b478-2c116c474c3c}, !- Handle
  {c446c91b-9e31-4c3b-bf6d-c12136f4ff02}, !- Name
  {fc048859-45ee-46f7-8e6a-ef6117e17ee1}, !- Source Object
  6,                                      !- Outlet Port
  {2cbbcbf6-5262-4541-95c4-79a0ce3a9a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73caaf5-7014-4e7a-9595-e0e780f92109}, !- Handle
  {435af44e-e639-4989-be44-423f15dd176d}, !- Name
  {2cbbcbf6-5262-4541-95c4-79a0ce3a9a05}, !- Source Object
  3,                                      !- Outlet Port
  {76adadb6-aa2c-4982-b14a-1820dec9c314}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8ddc6a95-90fc-460b-85ae-05b04ce11f49}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {655b35c3-2796-4c9b-ae26-03507a9d67e0}, !- Inlet Port
  {5ee64886-aef0-4cc6-8b9e-910327946170}; !- Outlet Port

OS:Connection,
  {655b35c3-2796-4c9b-ae26-03507a9d67e0}, !- Handle
  {e24c0fa2-3856-4799-9be9-26824c3378f5}, !- Name
  {0f9add1c-79ea-4cf3-98e8-e119e7c6b2fa}, !- Source Object
  6,                                      !- Outlet Port
  {8ddc6a95-90fc-460b-85ae-05b04ce11f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee64886-aef0-4cc6-8b9e-910327946170}, !- Handle
  {cecb4f05-5699-40fb-a8b8-6a0a0e22b463}, !- Name
  {8ddc6a95-90fc-460b-85ae-05b04ce11f49}, !- Source Object
  3,                                      !- Outlet Port
  {fc048859-45ee-46f7-8e6a-ef6117e17ee1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b86864f-1337-4390-a5c1-eba40034b821}, !- Handle
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 538kBtu/hr 9.3EER Outlet Air Node, !- Name
  {85a9e434-e63e-4edf-a1ac-550c82cf8d95}, !- Inlet Port
  {9b025023-65d2-4771-82c2-bd9303dbe3ef}; !- Outlet Port

OS:Connection,
  {85a9e434-e63e-4edf-a1ac-550c82cf8d95}, !- Handle
  {2ba73ef3-62ba-451e-9f83-7c54eb690615}, !- Name
  {55e1de6a-80a1-4566-811b-94fd26aab938}, !- Source Object
  8,                                      !- Outlet Port
  {0b86864f-1337-4390-a5c1-eba40034b821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b025023-65d2-4771-82c2-bd9303dbe3ef}, !- Handle
  {263a3589-5405-4ec6-9a79-9638d7bdfda0}, !- Name
  {0b86864f-1337-4390-a5c1-eba40034b821}, !- Source Object
  3,                                      !- Outlet Port
  {0f9add1c-79ea-4cf3-98e8-e119e7c6b2fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {36c05352-11da-4989-8be7-cc55dd425453}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Core_Retail ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2efda54-faff-4263-a6c1-936d963fa257}, !- Controller Mechanical Ventilation
=======
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e8ae9059-5471-4ef5-a3fa-18dcd15090e2}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {a2efda54-faff-4263-a6c1-936d963fa257}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule
=======
  {e8ae9059-5471-4ef5-a3fa-18dcd15090e2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {d8052bf2-2bd9-4964-a1eb-cc6ac3e84aa2}, !- Handle
  Core_Retail ZN PSZ-AC OA System,        !- Name
  {bd691ca7-d6a4-40fb-8124-fe8be553ce60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {99f3c39d-2d41-4918-96f3-44f9eea1f6e4}, !- Mixed Air Node Name
  {53161337-45a8-49b7-a204-4add13c5c00c}, !- Outdoor Air Stream Node Name
  {400ce96d-7af6-4e06-9b60-889c15ec8d6f}, !- Relief Air Stream Node Name
  {cfcf65a7-3e85-478c-b4cb-4df948337efc}; !- Return Air Stream Node Name

OS:Node,
  {1232c0e6-3693-48fc-be8b-ea75ffbadaf1}, !- Handle
  Core_Retail ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {53161337-45a8-49b7-a204-4add13c5c00c}; !- Outlet Port

OS:Connection,
  {53161337-45a8-49b7-a204-4add13c5c00c}, !- Handle
  {3df25d74-d56c-43fa-bd69-74a3d4b1d68a}, !- Name
  {1232c0e6-3693-48fc-be8b-ea75ffbadaf1}, !- Source Object
  3,                                      !- Outlet Port
  {d8052bf2-2bd9-4964-a1eb-cc6ac3e84aa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {542a6ee0-3af0-43c8-9671-c62a5409fc72}, !- Handle
  Core_Retail ZN PSZ-AC Relief Air Node,  !- Name
  {400ce96d-7af6-4e06-9b60-889c15ec8d6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {400ce96d-7af6-4e06-9b60-889c15ec8d6f}, !- Handle
  {9494791c-b39a-4600-903a-8df82db1670e}, !- Name
  {d8052bf2-2bd9-4964-a1eb-cc6ac3e84aa2}, !- Source Object
  7,                                      !- Outlet Port
  {542a6ee0-3af0-43c8-9671-c62a5409fc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55562915-bf89-4291-8f75-296d80ab7ab4}, !- Handle
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Name
  {99f3c39d-2d41-4918-96f3-44f9eea1f6e4}, !- Inlet Port
  {d5bc0ee5-aab8-4347-98de-6fedb82d82c8}; !- Outlet Port

OS:Connection,
  {cfcf65a7-3e85-478c-b4cb-4df948337efc}, !- Handle
  {21711e98-f4f7-49aa-8c12-e99e202c585a}, !- Name
  {dffb8c53-dc79-4f78-87de-65566414a2b0}, !- Source Object
  3,                                      !- Outlet Port
  {d8052bf2-2bd9-4964-a1eb-cc6ac3e84aa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {99f3c39d-2d41-4918-96f3-44f9eea1f6e4}, !- Handle
  {0cdf56f0-4f79-440b-a47f-c1486a147149}, !- Name
  {d8052bf2-2bd9-4964-a1eb-cc6ac3e84aa2}, !- Source Object
  5,                                      !- Outlet Port
  {55562915-bf89-4291-8f75-296d80ab7ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5bc0ee5-aab8-4347-98de-6fedb82d82c8}, !- Handle
  {c80cd495-4850-424b-83b0-658ef4869515}, !- Name
  {55562915-bf89-4291-8f75-296d80ab7ab4}, !- Source Object
  3,                                      !- Outlet Port
  {72334d1d-b9d5-4884-9272-b8b1c413a535}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2445e94e-2ff8-4476-bfdb-204731e47eba}, !- Handle
=======
  {a52f7605-90a5-4799-8302-25d9a2b1b201}, !- Handle
  Core_Retail ZN PSZ-AC OA System,        !- Name
  {36c05352-11da-4989-8be7-cc55dd425453}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06a57a1c-23b9-48c7-92c6-70d41cfab3fd}, !- Mixed Air Node Name
  {d74b45eb-dd68-42c9-bef4-74d5d156e4dd}, !- Outdoor Air Stream Node Name
  {c3e45d5a-42c3-470f-93e3-7aae208435bf}, !- Relief Air Stream Node Name
  {4ed35ae3-7487-48a1-b36d-a4d87d46d165}; !- Return Air Stream Node Name

OS:Node,
  {811b6214-bd65-4742-8b24-f5ec9d185884}, !- Handle
  Core_Retail ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d74b45eb-dd68-42c9-bef4-74d5d156e4dd}; !- Outlet Port

OS:Connection,
  {d74b45eb-dd68-42c9-bef4-74d5d156e4dd}, !- Handle
  {ff808852-cbf5-4aa1-8c1c-500a42b0ddc7}, !- Name
  {811b6214-bd65-4742-8b24-f5ec9d185884}, !- Source Object
  3,                                      !- Outlet Port
  {a52f7605-90a5-4799-8302-25d9a2b1b201}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b07ef431-d244-442c-ba76-20f9f0ec87b2}, !- Handle
  Core_Retail ZN PSZ-AC Relief Air Node,  !- Name
  {c3e45d5a-42c3-470f-93e3-7aae208435bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3e45d5a-42c3-470f-93e3-7aae208435bf}, !- Handle
  {fda2b249-267a-4c51-a4a9-c2569a5a7d8b}, !- Name
  {a52f7605-90a5-4799-8302-25d9a2b1b201}, !- Source Object
  7,                                      !- Outlet Port
  {b07ef431-d244-442c-ba76-20f9f0ec87b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {422ef320-326e-417c-b419-6e458a8f1166}, !- Handle
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Name
  {06a57a1c-23b9-48c7-92c6-70d41cfab3fd}, !- Inlet Port
  {c8e90829-98c2-4017-b0ee-683af42e5e4e}; !- Outlet Port

OS:Connection,
  {4ed35ae3-7487-48a1-b36d-a4d87d46d165}, !- Handle
  {3d67cd63-68ed-4fe2-91a7-405ed00d6d8e}, !- Name
  {86e8ff54-960e-4069-ab06-22350f4dcd23}, !- Source Object
  3,                                      !- Outlet Port
  {a52f7605-90a5-4799-8302-25d9a2b1b201}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06a57a1c-23b9-48c7-92c6-70d41cfab3fd}, !- Handle
  {2df99608-d7f6-485f-8b3f-a067b756199f}, !- Name
  {a52f7605-90a5-4799-8302-25d9a2b1b201}, !- Source Object
  5,                                      !- Outlet Port
  {422ef320-326e-417c-b419-6e458a8f1166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e90829-98c2-4017-b0ee-683af42e5e4e}, !- Handle
  {68e03872-c211-4886-a281-5d3ecfbf38d9}, !- Name
  {422ef320-326e-417c-b419-6e458a8f1166}, !- Source Object
  3,                                      !- Outlet Port
  {55e1de6a-80a1-4566-811b-94fd26aab938}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54f8923c-144d-4743-bf04-29ac289c4654}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {51a37f87-f766-4d2b-b191-1cb834ce6727}, !- Control Zone or Zone List Name
  {871b796b-e991-4d60-a8c9-0be44eac5dcd}, !- Cooling Control Zone or Zone List Name
  {9cb6f388-0c00-428b-82d5-a4e2ee6379a6}, !- Heating Control Zone or Zone List Name
  {e42a249f-5669-4563-9d31-0b24be9c2621}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {51a37f87-f766-4d2b-b191-1cb834ce6727}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {871b796b-e991-4d60-a8c9-0be44eac5dcd}, !- Handle
  {2395786a-2a7e-4c73-b8bc-6bc22a556951}; !- Name

OS:ModelObjectList,
  {9cb6f388-0c00-428b-82d5-a4e2ee6379a6}, !- Handle
  {945f63d6-f46f-4e5a-b28e-22ebd62f4650}; !- Name

OS:ModelObjectList,
  {e42a249f-5669-4563-9d31-0b24be9c2621}, !- Handle
  {4bb251da-23fa-429f-be79-6481a3a7a863}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8687189b-4a36-434c-9ae4-fa5fdde22bda}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser,         !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
  {6b736c53-29db-4025-8cca-5c82b4669491}, !- Air Inlet Node Name
  {118d080c-252c-49bc-9e0b-fffeede1d631}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39c6f9be-d0a1-4b28-afa0-32b5c06d3f82}, !- Handle
  Core_Retail ZN Return Air Node,         !- Name
  {8266fce4-7b06-4fc3-bcd6-e83b73ab483f}, !- Inlet Port
  {a5c394cc-0345-4e6b-9738-ef63056b8fce}; !- Outlet Port

OS:Connection,
  {8722fe9e-894c-46c1-916c-2cff66b902f3}, !- Handle
  {4f52a9cd-2e6c-4147-bf65-db204ff502d8}, !- Name
  {85c5d867-c371-4ac0-9721-2d03ea16c40e}, !- Source Object
  3,                                      !- Outlet Port
  {4aacd7a4-a061-4d8b-b2b1-2a46ba8bc1d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8266fce4-7b06-4fc3-bcd6-e83b73ab483f}, !- Handle
  {dd83e261-4e23-4a85-9c0b-de71723dfadd}, !- Name
  {3aee29a8-8779-457f-9220-957c83e82ff5}, !- Source Object
  3,                                      !- Outlet Port
  {39c6f9be-d0a1-4b28-afa0-32b5c06d3f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c394cc-0345-4e6b-9738-ef63056b8fce}, !- Handle
  {9282022c-30f8-410b-9aa5-c2150522a2d1}, !- Name
  {39c6f9be-d0a1-4b28-afa0-32b5c06d3f82}, !- Source Object
  3,                                      !- Outlet Port
  {4a152b85-01d3-486a-8c68-f55b69f04c9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {072a63fc-3da0-41a1-8ff4-46ee7371e77f}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {52aeb4ac-daff-4eb8-842b-301a5d88a443}, !- Inlet Port
  {6b736c53-29db-4025-8cca-5c82b4669491}; !- Outlet Port

OS:Connection,
  {52aeb4ac-daff-4eb8-842b-301a5d88a443}, !- Handle
  {0fe248c2-2cf5-48ef-840b-7e64208c2685}, !- Name
  {6c2a6401-14a1-4757-ad5b-401737c961f2}, !- Source Object
  3,                                      !- Outlet Port
  {072a63fc-3da0-41a1-8ff4-46ee7371e77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b736c53-29db-4025-8cca-5c82b4669491}, !- Handle
  {8214430b-ad7d-4f12-b326-402cb8a3cfde}, !- Name
  {072a63fc-3da0-41a1-8ff4-46ee7371e77f}, !- Source Object
  3,                                      !- Outlet Port
  {8687189b-4a36-434c-9ae4-fa5fdde22bda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {118d080c-252c-49bc-9e0b-fffeede1d631}, !- Handle
  {57f1e1de-c835-4ee4-a161-94e105e5b746}, !- Name
  {8687189b-4a36-434c-9ae4-fa5fdde22bda}, !- Source Object
  4,                                      !- Outlet Port
  {85c5d867-c371-4ac0-9721-2d03ea16c40e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44b8edca-6cd6-4d0b-b784-b85bd383299c}, !- Handle
  Point_Of_Sale ZN PSZ-AC,                !- Name
  ,                                       !- Controller List Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Availability Schedule
  {63fc45cf-a946-415d-92da-9b826cb0c75a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99c576d6-6503-476b-8273-aef121cb5293}, !- Supply Side Inlet Node Name
  {e97026ea-4a01-4178-9691-666f2c4cb5c6}, !- Demand Side Outlet Node Name
  {fc121c25-d148-4042-b2b1-0196ba0a84c3}, !- Demand Side Inlet Node A
  {951db72b-a4fb-4e23-a207-4c9313d82b69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f66f0984-a580-4f38-8ffe-3cb9d5002803}, !- Demand Mixer Name
  {b536ab7a-c741-4004-93ce-13ab6b7647e7}, !- Demand Splitter A Name
=======
  {f2c7a3ed-0333-44a6-8fda-c3b39d892529}, !- Control Zone or Zone List Name
  {460b16c5-d623-43d1-9ae0-b021461ed8aa}, !- Cooling Control Zone or Zone List Name
  {03b589a4-70fc-41b6-ac78-22a98dc8f35f}, !- Heating Control Zone or Zone List Name
  {ae3e83e1-bd84-4d8d-93f8-c3f61bd2d949}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f2c7a3ed-0333-44a6-8fda-c3b39d892529}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {460b16c5-d623-43d1-9ae0-b021461ed8aa}, !- Handle
  {b10df8b7-bddb-4e60-9b29-d4c210ba3b6a}; !- Name

OS:ModelObjectList,
  {03b589a4-70fc-41b6-ac78-22a98dc8f35f}, !- Handle
  {3f54f831-2336-4f19-bc09-312644ddcd91}; !- Name

OS:ModelObjectList,
  {ae3e83e1-bd84-4d8d-93f8-c3f61bd2d949}, !- Handle
  {f39c464f-bdbd-40eb-a569-52296b63ee46}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {124f30b7-35ac-4aba-b4f5-3628eb47598a}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser,         !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
  {795abec7-9a9b-4c51-92f3-4b81ed713f98}, !- Air Inlet Node Name
  {d65f51dc-0e62-4874-9fb0-9283c1ef2973}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {076fa098-baaa-4067-ae63-5e105b4eca34}, !- Handle
  Core_Retail ZN Return Air Node,         !- Name
  {8e4ff52c-82b6-41f0-9e6d-4530211088fc}, !- Inlet Port
  {904e9aca-a8e9-4609-a29b-19cc49a17bf3}; !- Outlet Port

OS:Connection,
  {50ed0848-477d-4225-8afa-bc32dab6cc0c}, !- Handle
  {d080ea71-6e13-445e-afb9-cbb4ce9edcd9}, !- Name
  {62252f24-91f8-4a0a-94a1-6c1d01b5ae82}, !- Source Object
  3,                                      !- Outlet Port
  {46ef54d6-bfb1-4ee2-ad8e-ad22540e1a12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e4ff52c-82b6-41f0-9e6d-4530211088fc}, !- Handle
  {dbcdcf26-d9f8-4a8a-adab-22002762b8b0}, !- Name
  {b235604a-6f7b-48d0-952a-274e48088c24}, !- Source Object
  3,                                      !- Outlet Port
  {076fa098-baaa-4067-ae63-5e105b4eca34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {904e9aca-a8e9-4609-a29b-19cc49a17bf3}, !- Handle
  {99a3a227-7f54-4aee-b211-dd7b4a923355}, !- Name
  {076fa098-baaa-4067-ae63-5e105b4eca34}, !- Source Object
  3,                                      !- Outlet Port
  {fa59ecfd-82b6-4bc8-9dd7-e55e7ba731a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53d82eac-ab6d-4965-a3af-4ce5e308d22d}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {feef4d2d-856c-4689-beaa-372cc06cb0f4}, !- Inlet Port
  {795abec7-9a9b-4c51-92f3-4b81ed713f98}; !- Outlet Port

OS:Connection,
  {feef4d2d-856c-4689-beaa-372cc06cb0f4}, !- Handle
  {06bd3913-5d08-4970-a8c7-25f921b42cb9}, !- Name
  {d6135197-8ed5-4e3b-a912-8a8768367d8c}, !- Source Object
  3,                                      !- Outlet Port
  {53d82eac-ab6d-4965-a3af-4ce5e308d22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795abec7-9a9b-4c51-92f3-4b81ed713f98}, !- Handle
  {32be7e55-4de3-4c4a-b3ae-77b1344f188f}, !- Name
  {53d82eac-ab6d-4965-a3af-4ce5e308d22d}, !- Source Object
  3,                                      !- Outlet Port
  {124f30b7-35ac-4aba-b4f5-3628eb47598a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d65f51dc-0e62-4874-9fb0-9283c1ef2973}, !- Handle
  {3485b26d-0351-4ada-9025-21445edc33dc}, !- Name
  {124f30b7-35ac-4aba-b4f5-3628eb47598a}, !- Source Object
  4,                                      !- Outlet Port
  {62252f24-91f8-4a0a-94a1-6c1d01b5ae82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efa3c204-618d-4ab2-8220-452c839436bc}, !- Handle
  Point_Of_Sale ZN PSZ-AC,                !- Name
  ,                                       !- Controller List Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Availability Schedule
  {4f51aea6-0765-4c33-9433-5d6fe6ba631a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {131a9233-0e51-4689-a20f-2d6432089465}, !- Supply Side Inlet Node Name
  {e0178371-833f-40b3-87bd-483f81a8f689}, !- Demand Side Outlet Node Name
  {221ac7b6-0d13-472c-847e-51be82351009}, !- Demand Side Inlet Node A
  {ced6598f-d63f-4012-a5cf-18c5c20aaa0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0130302-dd41-4edd-8779-7ac7448a22cc}, !- Demand Mixer Name
  {2c7a4b5a-bd4b-4d9a-b901-8c34e1606f69}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {d3a81eb8-a54b-42d5-813d-305b5b6613a5}, !- Handle
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node, !- Name
  {99c576d6-6503-476b-8273-aef121cb5293}, !- Inlet Port
  {35b0b9e3-9ae0-4745-8ba4-317ce10c7862}; !- Outlet Port

OS:Node,
  {48a7d3ee-6709-41f9-81b1-21dc74da6973}, !- Handle
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node, !- Name
  {096de6d9-e217-4402-a3f7-356fd23a8aff}, !- Inlet Port
  {951db72b-a4fb-4e23-a207-4c9313d82b69}; !- Outlet Port

OS:Connection,
  {99c576d6-6503-476b-8273-aef121cb5293}, !- Handle
  {8a265ea5-5752-4e70-81e4-4e60206729d1}, !- Name
  {44b8edca-6cd6-4d0b-b784-b85bd383299c}, !- Source Object
  8,                                      !- Outlet Port
  {d3a81eb8-a54b-42d5-813d-305b5b6613a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951db72b-a4fb-4e23-a207-4c9313d82b69}, !- Handle
  {417a04a9-dae0-4292-89f3-5842f8969ae8}, !- Name
  {48a7d3ee-6709-41f9-81b1-21dc74da6973}, !- Source Object
  3,                                      !- Outlet Port
  {44b8edca-6cd6-4d0b-b784-b85bd383299c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {45f8d002-f9ee-45e4-a191-fe72004b50cb}, !- Handle
  Point_Of_Sale ZN PSZ-AC Demand Inlet Node, !- Name
  {fc121c25-d148-4042-b2b1-0196ba0a84c3}, !- Inlet Port
  {c69ba804-28b6-4847-a3ca-649136cb18e3}; !- Outlet Port

OS:Node,
  {2342d2b3-7ca4-4487-bcfe-2030508d4253}, !- Handle
  Point_Of_Sale ZN PSZ-AC Demand Outlet Node, !- Name
  {085735b3-f43f-4bc1-bbf1-5d8f7ea65823}, !- Inlet Port
  {e97026ea-4a01-4178-9691-666f2c4cb5c6}; !- Outlet Port

OS:Node,
  {3b72f298-e4cd-485f-8240-3800294b613b}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {6244ceef-0790-4d51-9e0d-7ff2d322799c}, !- Inlet Port
  {a3308db4-68da-4944-a3e8-0b7b8a1036c3}; !- Outlet Port

OS:Connection,
  {fc121c25-d148-4042-b2b1-0196ba0a84c3}, !- Handle
  {63e117b9-00ca-4d1f-beff-6b0b6e25c156}, !- Name
  {44b8edca-6cd6-4d0b-b784-b85bd383299c}, !- Source Object
  10,                                     !- Outlet Port
  {45f8d002-f9ee-45e4-a191-fe72004b50cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97026ea-4a01-4178-9691-666f2c4cb5c6}, !- Handle
  {7197b2fa-6290-4e7b-9a69-cfe32ed6bdfb}, !- Name
  {2342d2b3-7ca4-4487-bcfe-2030508d4253}, !- Source Object
  3,                                      !- Outlet Port
  {44b8edca-6cd6-4d0b-b784-b85bd383299c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b536ab7a-c741-4004-93ce-13ab6b7647e7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c69ba804-28b6-4847-a3ca-649136cb18e3}, !- Inlet Node Name
  {1e39b394-ef92-413d-a2e5-3f6c81834ab6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f66f0984-a580-4f38-8ffe-3cb9d5002803}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {085735b3-f43f-4bc1-bbf1-5d8f7ea65823}, !- Outlet Node Name
  {bf798ba4-857a-46da-8e10-be60d8912c2c}; !- Inlet Node Name 1

OS:Connection,
  {c69ba804-28b6-4847-a3ca-649136cb18e3}, !- Handle
  {063144de-5f21-437a-8281-a2abb351c1e4}, !- Name
  {45f8d002-f9ee-45e4-a191-fe72004b50cb}, !- Source Object
  3,                                      !- Outlet Port
  {b536ab7a-c741-4004-93ce-13ab6b7647e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085735b3-f43f-4bc1-bbf1-5d8f7ea65823}, !- Handle
  {b806c5d5-cec1-47fe-841e-11daf64d0874}, !- Name
  {f66f0984-a580-4f38-8ffe-3cb9d5002803}, !- Source Object
  2,                                      !- Outlet Port
  {2342d2b3-7ca4-4487-bcfe-2030508d4253}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a076c44a-ef24-4051-af3c-37393ae80e00}, !- Handle
  {44b8edca-6cd6-4d0b-b784-b85bd383299c}, !- AirLoop Name
=======
  {971030e0-0d2c-4aa7-b4d7-fe44ec864f5a}, !- Handle
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node, !- Name
  {131a9233-0e51-4689-a20f-2d6432089465}, !- Inlet Port
  {dc41deb7-4fae-44af-a02e-ace9a81170cc}; !- Outlet Port

OS:Node,
  {366d56e6-146f-488b-8166-73fa824ec815}, !- Handle
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node, !- Name
  {ba88bf60-40e3-45dc-baf6-d7c3bf3a0458}, !- Inlet Port
  {ced6598f-d63f-4012-a5cf-18c5c20aaa0a}; !- Outlet Port

OS:Connection,
  {131a9233-0e51-4689-a20f-2d6432089465}, !- Handle
  {e34cc593-5473-473d-93dd-f2ff0fdd7a16}, !- Name
  {efa3c204-618d-4ab2-8220-452c839436bc}, !- Source Object
  8,                                      !- Outlet Port
  {971030e0-0d2c-4aa7-b4d7-fe44ec864f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced6598f-d63f-4012-a5cf-18c5c20aaa0a}, !- Handle
  {2cd06832-396f-41df-a80d-740f32f2ccd4}, !- Name
  {366d56e6-146f-488b-8166-73fa824ec815}, !- Source Object
  3,                                      !- Outlet Port
  {efa3c204-618d-4ab2-8220-452c839436bc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b20ae5a2-0f29-42bc-8cf6-0dbc92356b71}, !- Handle
  Point_Of_Sale ZN PSZ-AC Demand Inlet Node, !- Name
  {221ac7b6-0d13-472c-847e-51be82351009}, !- Inlet Port
  {b1415b94-d84e-4abb-b1c4-5c0b34a44681}; !- Outlet Port

OS:Node,
  {238c3e2f-6a93-42db-a580-3d31ae0418d1}, !- Handle
  Point_Of_Sale ZN PSZ-AC Demand Outlet Node, !- Name
  {6b1b93aa-d10d-4677-ae57-260032e158c3}, !- Inlet Port
  {e0178371-833f-40b3-87bd-483f81a8f689}; !- Outlet Port

OS:Node,
  {74f66a5f-3db0-46f6-9d7f-2e09239ae2f7}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {7f7e49c7-7e7d-476d-a01a-d6cf92a9650e}, !- Inlet Port
  {d65a479e-1f40-44d1-b083-015b25274c70}; !- Outlet Port

OS:Connection,
  {221ac7b6-0d13-472c-847e-51be82351009}, !- Handle
  {4746e46c-28f8-427f-82ff-c27384399954}, !- Name
  {efa3c204-618d-4ab2-8220-452c839436bc}, !- Source Object
  10,                                     !- Outlet Port
  {b20ae5a2-0f29-42bc-8cf6-0dbc92356b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0178371-833f-40b3-87bd-483f81a8f689}, !- Handle
  {4424cc72-ed79-4ea2-b1ea-1262f1cd0959}, !- Name
  {238c3e2f-6a93-42db-a580-3d31ae0418d1}, !- Source Object
  3,                                      !- Outlet Port
  {efa3c204-618d-4ab2-8220-452c839436bc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c7a4b5a-bd4b-4d9a-b901-8c34e1606f69}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b1415b94-d84e-4abb-b1c4-5c0b34a44681}, !- Inlet Node Name
  {98dd4003-552b-4439-9bbe-640eee0b3e2f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0130302-dd41-4edd-8779-7ac7448a22cc}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6b1b93aa-d10d-4677-ae57-260032e158c3}, !- Outlet Node Name
  {6d7621b4-3977-4455-b010-c03048a7bf0d}; !- Inlet Node Name 1

OS:Connection,
  {b1415b94-d84e-4abb-b1c4-5c0b34a44681}, !- Handle
  {428c21bc-84d2-4131-9a8b-8138b67a80ea}, !- Name
  {b20ae5a2-0f29-42bc-8cf6-0dbc92356b71}, !- Source Object
  3,                                      !- Outlet Port
  {2c7a4b5a-bd4b-4d9a-b901-8c34e1606f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1b93aa-d10d-4677-ae57-260032e158c3}, !- Handle
  {cce37a71-96bd-455c-95f8-6b2e4f591585}, !- Name
  {a0130302-dd41-4edd-8779-7ac7448a22cc}, !- Source Object
  2,                                      !- Outlet Port
  {238c3e2f-6a93-42db-a580-3d31ae0418d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {caa77425-806c-4bdc-a32f-832da5456a29}, !- Handle
  {efa3c204-618d-4ab2-8220-452c839436bc}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {63fc45cf-a946-415d-92da-9b826cb0c75a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {9f44b6af-f107-4f16-8fb6-0cea48d5525f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e64ab288-0433-44bd-8a9e-28d7403746b8}, !- Handle
  Point_Of_Sale ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5fa029fa-104f-4bf4-a678-26a0e8953926}, !- Control Zone Name
  {48a7d3ee-6709-41f9-81b1-21dc74da6973}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9f34f294-a5cb-4af2-a08e-66131c85c8e0}, !- Handle
  Point_Of_Sale ZN PSZ-AC Fan,            !- Name
  {7f98383c-cec8-46c1-a748-599a24f7579a}, !- Availability Schedule Name
=======
  {4f51aea6-0765-4c33-9433-5d6fe6ba631a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {11255779-8990-45db-9996-9d58b0240680}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {323cb2f5-06e7-4670-a471-45314c4341de}, !- Handle
  Point_Of_Sale ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c46be509-1d57-4b32-b7d7-850aba965dc2}, !- Control Zone Name
  {366d56e6-146f-488b-8166-73fa824ec815}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d7980d07-1d2a-4c20-b9c1-3693a36ac4b2}, !- Handle
  Point_Of_Sale ZN PSZ-AC Fan,            !- Name
  {24f857d5-646a-4e8a-8780-68249180f753}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {a654c6c2-c75a-4485-b01c-46f740597347}, !- Air Inlet Node Name
  {096de6d9-e217-4402-a3f7-356fd23a8aff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {eb3d0bdf-14bf-419d-8abe-c296c7fa679f}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil,   !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6e18f704-1a72-4bff-91ff-e703d351724e}, !- Air Inlet Node Name
  {5aa0b96a-6ae5-4a23-b80b-10c36e2a8fad}, !- Air Outlet Node Name
=======
  {72203cda-f2f8-44f4-9995-1ba2c66c0954}, !- Air Inlet Node Name
  {ba88bf60-40e3-45dc-baf6-d7c3bf3a0458}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e0e71d29-8203-4457-b898-baba64f7bce6}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil,   !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3b1bf139-bfb3-4f24-a531-888e0e2a01d4}, !- Air Inlet Node Name
  {8ffc8896-780e-4951-b4e7-c9cc813028a8}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {b2a77b40-97af-4b9c-8572-ba0c57592b99}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Heat,        !- Name
  {5ef74bd6-0b4b-480b-9a27-2d3f225d98bb}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {0f3b57f7-5d2a-4427-9cdb-888c0c0dae15}, !- Air Inlet Node Name
  {e7581c8c-54bc-485b-b96b-29b3dc7e3d1e}, !- Air Outlet Node Name
  {d5ab1049-4565-40c6-8766-e36c0700b7a2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {38d08941-4cff-4e2c-8cea-9e11196e00ae}, !- Handle
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 92kBtu/hr 10.1EER, !- Name
  {cf46737a-facf-45e7-b3de-864087bef825}, !- Availability Schedule Name
=======
  {d07d0886-e7ed-44e2-bac6-58d136aa4c97}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Heat,        !- Name
  {555c041f-9c4b-432b-a9df-407af2467d08}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {7737fc27-bdd5-4249-9228-f4c720f62b22}, !- Air Inlet Node Name
  {97e5d111-95ac-4b0e-abd0-441f9ba31885}, !- Air Outlet Node Name
  {16c7f9da-d2c9-49b7-bf08-8e12bfaff1da}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {c66fa27d-e0df-474f-b8d2-22eae7257e79}, !- Handle
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 86kBtu/hr 10.1EER, !- Name
  {648443eb-0d3b-4810-beeb-69aeafe14a50}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {e810f320-dfa2-465d-8aec-336119bdd80a}, !- Air Inlet Node Name
  {31b80459-bba5-4ef0-a561-b57946102ac4}, !- Air Outlet Node Name
  {ae491b41-03e1-48b8-a332-5d1504444751}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88fc1ecf-b36e-4c95-a33d-a9499ef4300d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5c88d139-8d28-4e9b-a6f8-f7660df7c711}, !- Energy Input Ratio Function of Temperature Curve Name
  {85acd56a-c7bb-4bb3-a29c-7fea4258e015}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {381008fc-345a-4887-bc5d-1c5d05cbf0d2}, !- Part Load Fraction Correlation Curve Name
=======
  {d24cf869-dc4b-4a62-86b9-f0b5583ccc99}, !- Air Inlet Node Name
  {b902917e-250c-4e1c-9083-00f6819caefc}, !- Air Outlet Node Name
  {de46de90-b5ae-4285-9793-0fda4a58dfc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {29d552ad-3f6e-451f-8419-27279286bcc4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd3233b5-1797-41c6-9c2b-8642e0c5081a}, !- Energy Input Ratio Function of Temperature Curve Name
  {94a080e8-f5a4-42ad-ac4c-509f15bb61ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e2fb099-9664-4f99-8e84-b9b10aedaa7a}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
<<<<<<< HEAD
  {ae491b41-03e1-48b8-a332-5d1504444751}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {5c88d139-8d28-4e9b-a6f8-f7660df7c711}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
=======
  {de46de90-b5ae-4285-9793-0fda4a58dfc2}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {dd3233b5-1797-41c6-9c2b-8642e0c5081a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Connection,
<<<<<<< HEAD
  {096de6d9-e217-4402-a3f7-356fd23a8aff}, !- Handle
  {b4f673e1-a779-4927-a0b7-9f1bb54b6012}, !- Name
  {9f34f294-a5cb-4af2-a08e-66131c85c8e0}, !- Source Object
  9,                                      !- Outlet Port
  {48a7d3ee-6709-41f9-81b1-21dc74da6973}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5ab1049-4565-40c6-8766-e36c0700b7a2}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {e7581c8c-54bc-485b-b96b-29b3dc7e3d1e}, !- Inlet Port
  {a654c6c2-c75a-4485-b01c-46f740597347}; !- Outlet Port

OS:Connection,
  {e7581c8c-54bc-485b-b96b-29b3dc7e3d1e}, !- Handle
  {0a42e716-9269-465f-8e49-3d2b860fdab9}, !- Name
  {b2a77b40-97af-4b9c-8572-ba0c57592b99}, !- Source Object
  6,                                      !- Outlet Port
  {d5ab1049-4565-40c6-8766-e36c0700b7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a654c6c2-c75a-4485-b01c-46f740597347}, !- Handle
  {eea02438-5448-4522-bfa6-7165bfdfaba3}, !- Name
  {d5ab1049-4565-40c6-8766-e36c0700b7a2}, !- Source Object
  3,                                      !- Outlet Port
  {9f34f294-a5cb-4af2-a08e-66131c85c8e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2d330d2c-27c6-49ea-b5e1-4c9e8a4e1ec8}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {5aa0b96a-6ae5-4a23-b80b-10c36e2a8fad}, !- Inlet Port
  {0f3b57f7-5d2a-4427-9cdb-888c0c0dae15}; !- Outlet Port

OS:Connection,
  {5aa0b96a-6ae5-4a23-b80b-10c36e2a8fad}, !- Handle
  {5e1b1ae6-43c8-4062-b354-103dbd165bfd}, !- Name
  {eb3d0bdf-14bf-419d-8abe-c296c7fa679f}, !- Source Object
  6,                                      !- Outlet Port
  {2d330d2c-27c6-49ea-b5e1-4c9e8a4e1ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3b57f7-5d2a-4427-9cdb-888c0c0dae15}, !- Handle
  {0522d09a-f05c-42ad-9f21-4117e68f5781}, !- Name
  {2d330d2c-27c6-49ea-b5e1-4c9e8a4e1ec8}, !- Source Object
  3,                                      !- Outlet Port
  {b2a77b40-97af-4b9c-8572-ba0c57592b99}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {92570049-a49f-4aac-84c6-3b965c9b195c}, !- Handle
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 92kBtu/hr 10.1EER Outlet Air Node, !- Name
  {31b80459-bba5-4ef0-a561-b57946102ac4}, !- Inlet Port
  {6e18f704-1a72-4bff-91ff-e703d351724e}; !- Outlet Port

OS:Connection,
  {31b80459-bba5-4ef0-a561-b57946102ac4}, !- Handle
  {24e46d20-0781-4a55-8f03-75bc42c7e08c}, !- Name
  {38d08941-4cff-4e2c-8cea-9e11196e00ae}, !- Source Object
  8,                                      !- Outlet Port
  {92570049-a49f-4aac-84c6-3b965c9b195c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e18f704-1a72-4bff-91ff-e703d351724e}, !- Handle
  {f6a7fce9-7c6e-4a17-bb7c-d77ae2c809c2}, !- Name
  {92570049-a49f-4aac-84c6-3b965c9b195c}, !- Source Object
  3,                                      !- Outlet Port
  {eb3d0bdf-14bf-419d-8abe-c296c7fa679f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {354706c4-8cd9-41b5-91ac-42cc02e5ed14}, !- Handle
=======
  {ba88bf60-40e3-45dc-baf6-d7c3bf3a0458}, !- Handle
  {bd7c2d34-985f-4ff5-95a3-9583056724b5}, !- Name
  {d7980d07-1d2a-4c20-b9c1-3693a36ac4b2}, !- Source Object
  9,                                      !- Outlet Port
  {366d56e6-146f-488b-8166-73fa824ec815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c7f9da-d2c9-49b7-bf08-8e12bfaff1da}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Heat Outlet Air Node, !- Name
  {97e5d111-95ac-4b0e-abd0-441f9ba31885}, !- Inlet Port
  {72203cda-f2f8-44f4-9995-1ba2c66c0954}; !- Outlet Port

OS:Connection,
  {97e5d111-95ac-4b0e-abd0-441f9ba31885}, !- Handle
  {0ddea514-b20d-44b4-91d7-4f9ca3d08482}, !- Name
  {d07d0886-e7ed-44e2-bac6-58d136aa4c97}, !- Source Object
  6,                                      !- Outlet Port
  {16c7f9da-d2c9-49b7-bf08-8e12bfaff1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72203cda-f2f8-44f4-9995-1ba2c66c0954}, !- Handle
  {787ef1e9-7c6e-46e3-a095-0d4b35a1fa92}, !- Name
  {16c7f9da-d2c9-49b7-bf08-8e12bfaff1da}, !- Source Object
  3,                                      !- Outlet Port
  {d7980d07-1d2a-4c20-b9c1-3693a36ac4b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b496318b-3b20-45a7-88ea-5c49450de11c}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {8ffc8896-780e-4951-b4e7-c9cc813028a8}, !- Inlet Port
  {7737fc27-bdd5-4249-9228-f4c720f62b22}; !- Outlet Port

OS:Connection,
  {8ffc8896-780e-4951-b4e7-c9cc813028a8}, !- Handle
  {ed7a6f9f-a936-4c0b-89d9-2ec58a0fa19a}, !- Name
  {e0e71d29-8203-4457-b898-baba64f7bce6}, !- Source Object
  6,                                      !- Outlet Port
  {b496318b-3b20-45a7-88ea-5c49450de11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7737fc27-bdd5-4249-9228-f4c720f62b22}, !- Handle
  {04dda862-07c7-48b8-80bb-5396daeed86d}, !- Name
  {b496318b-3b20-45a7-88ea-5c49450de11c}, !- Source Object
  3,                                      !- Outlet Port
  {d07d0886-e7ed-44e2-bac6-58d136aa4c97}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f98e8b01-18b3-43f1-9310-1c747539fddc}, !- Handle
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 86kBtu/hr 10.1EER Outlet Air Node, !- Name
