  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.064,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.54,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.71,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26;                                   !- Value Until Time 16

OS:Schedule:Day,
<<<<<<< HEAD
  {002db8ae-2261-48b0-8313-35c7cd72de2a}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {367ba5a7-d2b3-4a34-9189-f80693955c77}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {bbb861f8-4800-4fc6-9009-cf10fb4fe214}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {b491bbf1-ce2e-4268-b30f-1169f748c908}, !- Default Day Schedule Name
  {53d18bc2-7922-496a-9e7b-3da2a819ca3e}, !- Summer Design Day Schedule Name
  {876ded8c-337d-45ed-b5c5-efe42e1b8057}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b491bbf1-ce2e-4268-b30f-1169f748c908}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {6f80c5df-94dc-416c-9a30-6a4e0b16dca3}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {069e2647-2aa5-4f57-88ad-1688275feaa4}, !- Default Day Schedule Name
  {2aa5a2d1-8733-438c-879a-dabbbee5593f}, !- Summer Design Day Schedule Name
  {0c83a727-1d28-4e20-8cf7-988e28577483}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {069e2647-2aa5-4f57-88ad-1688275feaa4}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.09,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09;                                   !- Value Until Time 14

OS:Schedule:Day,
<<<<<<< HEAD
  {53d18bc2-7922-496a-9e7b-3da2a819ca3e}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {2aa5a2d1-8733-438c-879a-dabbbee5593f}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {b8b952a4-3960-429f-b380-f4450fdf1fc1}, !- Handle
  Schedule Rule 5,                        !- Name
  {bbb861f8-4800-4fc6-9009-cf10fb4fe214}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adf3ce87-c6de-4828-b920-ec9ae24a6191}, !- Day Schedule Name
=======
  {270201a5-0ef5-4b52-beca-9371e8bc1278}, !- Handle
  Schedule Rule 5,                        !- Name
  {6f80c5df-94dc-416c-9a30-6a4e0b16dca3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b22334b7-c056-47c1-b267-0adc3964df84}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {adf3ce87-c6de-4828-b920-ec9ae24a6191}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {b22334b7-c056-47c1-b267-0adc3964df84}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.09,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.48,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.46,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.09;                                   !- Value Until Time 12

OS:Schedule:Day,
<<<<<<< HEAD
  {876ded8c-337d-45ed-b5c5-efe42e1b8057}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {0c83a727-1d28-4e20-8cf7-988e28577483}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Handle
  HotelSmall GuestRoom_Infil_Sch,         !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {86ce158f-b573-4987-b306-89d40c1b33d8}, !- Default Day Schedule Name
  {3c409def-520a-4a06-b889-7d292c089814}, !- Summer Design Day Schedule Name
  {e7bbfddf-b412-44f4-a1e0-c27bdebbb086}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86ce158f-b573-4987-b306-89d40c1b33d8}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Handle
  HotelSmall GuestRoom_Infil_Sch,         !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {215203be-ddd1-481e-b63f-a20cfa244168}, !- Default Day Schedule Name
  {5b95883c-015c-4732-8bf8-7856068b3dd9}, !- Summer Design Day Schedule Name
  {933c0c9f-bca5-41a6-8888-97ea2d17490b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {215203be-ddd1-481e-b63f-a20cfa244168}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {3c409def-520a-4a06-b889-7d292c089814}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {5b95883c-015c-4732-8bf8-7856068b3dd9}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e7bbfddf-b412-44f4-a1e0-c27bdebbb086}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {933c0c9f-bca5-41a6-8888-97ea2d17490b}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {9594a236-1301-473b-b129-fc3a5659d138}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {ab15bc77-8c82-4119-8918-352159ef7993}, !- Default Day Schedule Name
  {7dccf575-47fa-4b5b-8ca7-a6371c50e13e}, !- Summer Design Day Schedule Name
  {23212f1f-ec5c-4b4f-af04-52bca753bd29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab15bc77-8c82-4119-8918-352159ef7993}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {7c3b5df8-f10a-4afa-b21d-dbb881ed8b5f}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {64b35d9a-3da6-4a13-a851-7f1da79ddab9}, !- Default Day Schedule Name
  {e153f638-1a6e-4833-b99f-8c670000d5ce}, !- Summer Design Day Schedule Name
  {12f1c5ff-6bca-42a8-b611-27926ec16504}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64b35d9a-3da6-4a13-a851-7f1da79ddab9}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.111,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111;                                 !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {23212f1f-ec5c-4b4f-af04-52bca753bd29}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {12f1c5ff-6bca-42a8-b611-27926ec16504}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {7dccf575-47fa-4b5b-8ca7-a6371c50e13e}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {e153f638-1a6e-4833-b99f-8c670000d5ce}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {d1960899-6fb9-4b4e-855a-0cf717ec99d8}, !- Default Day Schedule Name
  {176b8fc3-0264-4860-885a-6fd321ef78ea}, !- Summer Design Day Schedule Name
  {53695949-2d56-4e5a-8156-9303aae5922f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1960899-6fb9-4b4e-855a-0cf717ec99d8}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {11c9f1fd-b8c5-4aee-a370-fb0b36c27e39}, !- Default Day Schedule Name
  {042fd252-d3ba-4e43-ad23-d6f8a8532fdf}, !- Summer Design Day Schedule Name
  {04fa3347-329d-4481-832f-d43dd8185adb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11c9f1fd-b8c5-4aee-a370-fb0b36c27e39}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.111,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111;                                 !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {53695949-2d56-4e5a-8156-9303aae5922f}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {04fa3347-329d-4481-832f-d43dd8185adb}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {176b8fc3-0264-4860-885a-6fd321ef78ea}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {042fd252-d3ba-4e43-ad23-d6f8a8532fdf}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {6b30f44f-2b7c-429b-bd5a-0e9499b41a3c}, !- Handle
=======
  {05cf6ffc-9996-44e8-959f-73c11f815e5f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom123Vac 1,           !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {04b52182-bda0-4d34-938f-319045595641}, !- Handle
=======
  {f75bd2f5-04d9-4cb9-8202-aff15d68ccc9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom123Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {033b8565-cc9c-4942-aedc-6300c272b2e6}, !- Handle
  SmallHotel GuestRoom123Vac People,      !- Name
  {04b52182-bda0-4d34-938f-319045595641}, !- People Definition Name
=======
  {53a5884c-16dc-4f5c-a622-9b1be8e72075}, !- Handle
  SmallHotel GuestRoom123Vac People,      !- Name
  {f75bd2f5-04d9-4cb9-8202-aff15d68ccc9}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5b2b8c06-0ebf-40cb-bcc5-38c2faf9fe2c}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {36929f00-18c6-43d9-bc87-186e89ff3853}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom123Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {b82af2b8-356b-4ac6-b171-cd59af5e5070}, !- Handle
  SmallHotel GuestRoom123Vac Lights,      !- Name
  {5b2b8c06-0ebf-40cb-bcc5-38c2faf9fe2c}, !- Lights Definition Name
=======
  {05ecec62-72e5-44d1-9562-1c5bec99c5c7}, !- Handle
  SmallHotel GuestRoom123Vac Lights,      !- Name
  {36929f00-18c6-43d9-bc87-186e89ff3853}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {41e2779e-5ea5-418a-83fa-5214de431a53}, !- Handle
  {5b2b8c06-0ebf-40cb-bcc5-38c2faf9fe2c}, !- Object Name
=======
  {0b09bfa6-bcd2-4a54-8c27-cff232f8d380}, !- Handle
  {36929f00-18c6-43d9-bc87-186e89ff3853}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {1d6a00c2-1040-4b07-9bc4-c980dc07e981}, !- Handle
=======
  {4e497cd0-9862-46cf-a970-3ac6f056485c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom123Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {89b5c564-3dcf-4d37-8edd-a45599b350e1}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip,  !- Name
  {1d6a00c2-1040-4b07-9bc4-c980dc07e981}, !- Electric Equipment Definition Name
=======
  {81926e43-8e1e-42d3-9dce-779036ccc321}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip,  !- Name
  {4e497cd0-9862-46cf-a970-3ac6f056485c}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {e3c74d52-e27a-4659-8246-31ea050692ae}, !- Handle
=======
  {79a09d88-8cc5-441b-80df-a42d05b7f316}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {e8c226f6-153c-4591-bce6-394d1466249f}, !- Handle
  SmallHotel GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Infiltration Schedule Name
=======
  {fadc3e4c-64fa-4e24-9fdd-2cf96a0925ea}, !- Handle
  SmallHotel GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e3614d0b-6005-4d94-9600-5218bda490cf}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat,  !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {77ac1822-2a6b-4580-b941-6b344c17387c}, !- Default Day Schedule Name
  {01cf3ac8-e364-407c-9b4f-0d302bbf849f}, !- Summer Design Day Schedule Name
  {c417397d-d8ec-45a9-b183-f44d1a89fb7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77ac1822-2a6b-4580-b941-6b344c17387c}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {2459f2f1-39d0-4d1d-b2d8-23d438f94008}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat,  !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {5bae0b56-dc15-47ac-aeea-9d974d0eca25}, !- Default Day Schedule Name
  {69ea41c0-d4fe-4b0b-a62c-1e9be3de2386}, !- Summer Design Day Schedule Name
  {987db541-9f90-435c-b139-c46db6dc9aeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bae0b56-dc15-47ac-aeea-9d974d0eca25}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {c417397d-d8ec-45a9-b183-f44d1a89fb7a}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {987db541-9f90-435c-b139-c46db6dc9aeb}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {01cf3ac8-e364-407c-9b4f-0d302bbf849f}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {69ea41c0-d4fe-4b0b-a62c-1e9be3de2386}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {e9cdefa8-afe4-4283-b985-31ffd97f906a}, !- Default Day Schedule Name
  {3d58fc30-7be6-4f71-8dda-fa5dd6ab2493}, !- Summer Design Day Schedule Name
  {b922940a-e49d-4373-8380-40a5256e0747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9cdefa8-afe4-4283-b985-31ffd97f906a}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {cc842f51-2b2d-4505-9ade-2aef90a9c45e}, !- Default Day Schedule Name
  {ddad02d6-3cb1-41b6-b36f-8a8104653370}, !- Summer Design Day Schedule Name
  {e16e1d0e-cbac-4e9d-b6e8-992490b9c409}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc842f51-2b2d-4505-9ade-2aef90a9c45e}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b922940a-e49d-4373-8380-40a5256e0747}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {e16e1d0e-cbac-4e9d-b6e8-992490b9c409}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {3d58fc30-7be6-4f71-8dda-fa5dd6ab2493}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {ddad02d6-3cb1-41b6-b36f-8a8104653370}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {bfe5664e-9fba-4b79-ba26-18de59947c7a}, !- Handle
=======
  {325ed995-6298-4c0f-b0b7-fc0a4f07bf6e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Occ 1,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {0a70080d-2221-4a99-8343-23bca13f5273}, !- Handle
=======
  {a15dbc61-1354-45ca-9b82-3bbec72bffa0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {4fe3cdc0-a11d-4ee1-9527-56141763d850}, !- Handle
  SmallHotel GuestRoom4Occ People,        !- Name
  {0a70080d-2221-4a99-8343-23bca13f5273}, !- People Definition Name
=======
  {25a820b5-bf92-4427-8be3-185d46ad8e09}, !- Handle
  SmallHotel GuestRoom4Occ People,        !- Name
  {a15dbc61-1354-45ca-9b82-3bbec72bffa0}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a74da025-9d8d-46a5-afdf-2c3b7ecca41d}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c91213b9-1e5d-459c-abb1-82bf5c92c6ad}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {bbadfc07-cd2b-457f-9695-20c5fb756c75}, !- Handle
  SmallHotel GuestRoom4Occ Lights,        !- Name
  {a74da025-9d8d-46a5-afdf-2c3b7ecca41d}, !- Lights Definition Name
=======
  {533dbc6f-ed1e-47a9-bfe5-e3bb5726398b}, !- Handle
  SmallHotel GuestRoom4Occ Lights,        !- Name
  {c91213b9-1e5d-459c-abb1-82bf5c92c6ad}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {2270b5a6-06f5-413b-b02d-2b980e576a21}, !- Handle
  {a74da025-9d8d-46a5-afdf-2c3b7ecca41d}, !- Object Name
=======
  {d081a803-1eb9-4f7b-aaed-6356c62d88e7}, !- Handle
  {c91213b9-1e5d-459c-abb1-82bf5c92c6ad}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {87830901-d97c-4e30-b04b-462347cb24c5}, !- Handle
=======
  {ce049bb3-e41c-4dab-86f3-a8d2dd5851da}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Occ Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {af856050-18cf-4bc6-991e-c41a7dc57cac}, !- Handle
  SmallHotel GuestRoom4Occ Elec Equip,    !- Name
  {87830901-d97c-4e30-b04b-462347cb24c5}, !- Electric Equipment Definition Name
=======
  {002fec88-fb3f-4990-ab13-a9afdf924a14}, !- Handle
  SmallHotel GuestRoom4Occ Elec Equip,    !- Name
  {ce049bb3-e41c-4dab-86f3-a8d2dd5851da}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {537b4204-8522-4d31-81cb-891734456a52}, !- Handle
=======
  {157cdb4b-4bd3-4243-96f3-6a52b180900c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Occ Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {46aa27ca-d950-4d2f-9273-80949eaee0b0}, !- Handle
  SmallHotel GuestRoom4Occ Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dc9f6506-c9bf-4e4e-bd09-54d0d7e9f112}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {0028884b-2185-4acf-b61a-cc48d84b271c}, !- Lighting Schedule Name
  {bbb861f8-4800-4fc6-9009-cf10fb4fe214}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Infiltration Schedule Name
=======
  {e1a91efb-8103-4b75-be67-a53ede319ef9}, !- Handle
  SmallHotel GuestRoom4Occ Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93159033-6fba-4ee3-84a7-3eea5d4e0670}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {809ef4cb-3b2d-490f-aecb-caa16a0da88e}, !- Lighting Schedule Name
  {6f80c5df-94dc-416c-9a30-6a4e0b16dca3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {faf729df-99ba-470e-9c5a-27f4f9768500}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat,    !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8d662b23-959a-4b14-a1bf-010a8f4fc324}, !- Handle
=======
  {7223855c-46a7-4b42-9b9d-59b49365fda2}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat,    !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {11fc64be-daf7-476c-ac2a-4dec3027df75}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Vac 1,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {9d5177d5-91c3-47c5-9a1c-6354c9bc29bf}, !- Handle
=======
  {ffd5c068-e263-45b4-81f2-db699a63f6a7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {f1dbd121-4ade-48f9-b419-e4823d9e54de}, !- Handle
  SmallHotel GuestRoom4Vac People,        !- Name
  {9d5177d5-91c3-47c5-9a1c-6354c9bc29bf}, !- People Definition Name
=======
  {6b7c7a56-d6b5-4137-8486-eae05b63dfb7}, !- Handle
  SmallHotel GuestRoom4Vac People,        !- Name
  {ffd5c068-e263-45b4-81f2-db699a63f6a7}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {76abb24f-e3a5-437e-911e-4798ae5a0b7e}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {48b52ef8-696e-4a0e-b355-9e0869c9ef7a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {93154de9-9d74-46b3-bac6-3ba473b4e035}, !- Handle
  SmallHotel GuestRoom4Vac Lights,        !- Name
  {76abb24f-e3a5-437e-911e-4798ae5a0b7e}, !- Lights Definition Name
=======
  {f5c7167e-de8b-4eff-bdb4-b1bd75ab2638}, !- Handle
  SmallHotel GuestRoom4Vac Lights,        !- Name
  {48b52ef8-696e-4a0e-b355-9e0869c9ef7a}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {6bab12e5-09cc-422c-9795-637e25423fc3}, !- Handle
  {76abb24f-e3a5-437e-911e-4798ae5a0b7e}, !- Object Name
=======
  {84983b20-f4bd-4810-aac8-53ab3e8af9ad}, !- Handle
  {48b52ef8-696e-4a0e-b355-9e0869c9ef7a}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {5347afe3-fad2-4c08-8bc3-5a8646ecb105}, !- Handle
=======
  {57e868f7-eb93-4e8d-b186-5fb102ffb10f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {29d56871-a169-4cc7-9c92-116b69dddaeb}, !- Handle
  SmallHotel GuestRoom4Vac Elec Equip,    !- Name
  {5347afe3-fad2-4c08-8bc3-5a8646ecb105}, !- Electric Equipment Definition Name
=======
  {3bb9202e-7114-43e9-8b58-4e28e37ce342}, !- Handle
  SmallHotel GuestRoom4Vac Elec Equip,    !- Name
  {57e868f7-eb93-4e8d-b186-5fb102ffb10f}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {38f99689-7838-470c-9f4a-ba694f1996d2}, !- Handle
=======
  {0f40ddc9-f3cd-4301-8fdc-99941bd5516e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel GuestRoom4Vac Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {3fd85dad-c025-4ccb-aa8b-f51bf1d18c0d}, !- Handle
  SmallHotel GuestRoom4Vac Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Infiltration Schedule Name
=======
  {59767121-843b-4b3a-a168-f7a4fc3129cd}, !- Handle
  SmallHotel GuestRoom4Vac Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6bc6fff6-d4e0-408d-9d59-ccf1b173036c}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat,    !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {13b57aa1-3702-4e96-bab7-8da3dfc3b84a}, !- Handle
=======
  {9de02a0d-89ba-4035-afb9-9e3fc986d111}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat,    !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {251fd027-4651-4132-b831-f1614bd3808b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Laundry 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {cb97168f-3c1b-49a6-82ec-c350697246ea}, !- Handle
=======
  {49f8f6f0-3cb5-4a05-affa-b6d466053c50}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.112482863854617,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {5ea5bdb0-875f-4628-b603-884cfb0aaea7}, !- Handle
  SmallHotel Laundry People,              !- Name
  {cb97168f-3c1b-49a6-82ec-c350697246ea}, !- People Definition Name
=======
  {fc8d43a2-ee34-4a4c-8a7a-01ca2e7f9657}, !- Handle
  SmallHotel Laundry People,              !- Name
  {49f8f6f0-3cb5-4a05-affa-b6d466053c50}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b41eb721-3c7b-466d-9d2e-454fcfd6a2d8}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {281bc68b-4f27-4a99-a4bd-d938a22e2d78}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {17319b43-a29e-40a2-b3ed-168545f1bf72}, !- Handle
  SmallHotel Laundry Lights,              !- Name
  {b41eb721-3c7b-466d-9d2e-454fcfd6a2d8}, !- Lights Definition Name
=======
  {df994a09-2337-4457-86dd-71da2b343972}, !- Handle
  SmallHotel Laundry Lights,              !- Name
  {281bc68b-4f27-4a99-a4bd-d938a22e2d78}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {b857d166-7ccf-4770-a516-0bbb38096016}, !- Handle
  {b41eb721-3c7b-466d-9d2e-454fcfd6a2d8}, !- Object Name
=======
  {7e04daf4-4f17-4d7f-8806-1a2016ea896a}, !- Handle
  {281bc68b-4f27-4a99-a4bd-d938a22e2d78}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {8300eed6-0326-4af9-b2e3-2e9f7f8bb90b}, !- Handle
=======
  {3acb79b8-1ebc-4053-a8f1-4f72105ee268}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.663249770944,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {cae4d8e4-dc8d-4ad9-8257-bd74cf85815e}, !- Handle
  SmallHotel Laundry Elec Equip,          !- Name
  {8300eed6-0326-4af9-b2e3-2e9f7f8bb90b}, !- Electric Equipment Definition Name
=======
  {e9f7c3a0-095d-45ab-ab0f-0515c68cbc9c}, !- Handle
  SmallHotel Laundry Elec Equip,          !- Name
  {3acb79b8-1ebc-4053-a8f1-4f72105ee268}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
<<<<<<< HEAD
  {401d9e2f-d4e9-40d5-8399-46fe3218dc2c}, !- Handle
=======
  {422de60f-d2d0-4c6f-a69a-5beda347590f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  409.78133778369,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
<<<<<<< HEAD
  {87166c43-d9a0-46c7-99ac-cd3ebe598127}, !- Handle
  SmallHotel Laundry Gas Equip,           !- Name
  {401d9e2f-d4e9-40d5-8399-46fe3218dc2c}, !- Gas Equipment Definition Name
=======
  {dad8dd7b-0cc6-4dc9-943b-139ac5e5d63e}, !- Handle
  SmallHotel Laundry Gas Equip,           !- Name
  {422de60f-d2d0-4c6f-a69a-5beda347590f}, !- Gas Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {f99f0265-9af6-4606-a9ff-d8a097aacaa2}, !- Handle
=======
  {83ba1925-d683-4277-b075-e070c6b94664}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {189fce58-0b09-4060-831b-a5c79ebf1c1a}, !- Handle
  SmallHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cefe08ac-def8-420e-9334-67c0dad397b9}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {65df0d60-700c-4122-ae90-21a63c319f62}, !- Lighting Schedule Name
  {ce81933e-68d3-4063-8561-e7bd946c22fb}, !- Electric Equipment Schedule Name
  {a333c3e0-8e68-446a-9df0-aa0e29d52e26}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Infiltration Schedule Name
=======
  {c715c7ee-a9ce-4545-a395-d2dc64226b0d}, !- Handle
  SmallHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ac5d3803-ae63-4a27-9894-13ecc96a022a}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {1eeef3cf-ba44-4add-8ac8-cf7fdb699920}, !- Lighting Schedule Name
  {e3bc1487-fc6d-4a26-944c-9e0d039ab5b4}, !- Electric Equipment Schedule Name
  {619b8d4a-f2fd-48e7-843f-01c54a6eb5f5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {cefe08ac-def8-420e-9334-67c0dad397b9}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {6abdc09e-3f26-4025-93d0-ae6aec6e7dab}, !- Default Day Schedule Name
  {8d564e6e-f1cc-45fc-88e3-e1a79aadaa3c}, !- Summer Design Day Schedule Name
  {d5a20775-c9cc-41c2-bead-e9c02d23edcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6abdc09e-3f26-4025-93d0-ae6aec6e7dab}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {ac5d3803-ae63-4a27-9894-13ecc96a022a}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {8152d490-00f6-4d51-8b71-248a90aa9c25}, !- Default Day Schedule Name
  {0065d828-041c-4ad8-ad2c-fc4808bb7682}, !- Summer Design Day Schedule Name
  {ba7e1800-2bf1-4372-9727-a5c40fc56ee5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8152d490-00f6-4d51-8b71-248a90aa9c25}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
<<<<<<< HEAD
  {2fc30eb1-2a61-4047-95e9-7b544379e850}, !- Handle
  Schedule Rule 6,                        !- Name
  {cefe08ac-def8-420e-9334-67c0dad397b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {395a9921-a933-4ac7-9ab8-254609b1e41e}, !- Day Schedule Name
=======
  {2d35ee61-fdb3-462c-8aed-1846da47d207}, !- Handle
  Schedule Rule 6,                        !- Name
  {ac5d3803-ae63-4a27-9894-13ecc96a022a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6afff7b-e45b-4e16-a955-b7ce6be89889}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {395a9921-a933-4ac7-9ab8-254609b1e41e}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {e6afff7b-e45b-4e16-a955-b7ce6be89889}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {8d564e6e-f1cc-45fc-88e3-e1a79aadaa3c}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {0065d828-041c-4ad8-ad2c-fc4808bb7682}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d5a20775-c9cc-41c2-bead-e9c02d23edcd}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {ba7e1800-2bf1-4372-9727-a5c40fc56ee5}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {65df0d60-700c-4122-ae90-21a63c319f62}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {ba1da83e-2881-4ba4-a399-12c400809dfc}, !- Default Day Schedule Name
  {8ac2fd5d-4bac-4e33-9d4f-fb5a484b1022}, !- Summer Design Day Schedule Name
  {7e2ec9d1-5f2d-4b70-bf37-4be385e0b25d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba1da83e-2881-4ba4-a399-12c400809dfc}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {1eeef3cf-ba44-4add-8ac8-cf7fdb699920}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {0f054992-fc9e-40db-abba-41a5d91952fa}, !- Default Day Schedule Name
  {2a4cd88c-adef-4f2d-b16e-26f8cdf7f8cc}, !- Summer Design Day Schedule Name
  {42583274-3036-4da0-8809-540e05be0d02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f054992-fc9e-40db-abba-41a5d91952fa}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {7e2ec9d1-5f2d-4b70-bf37-4be385e0b25d}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {42583274-3036-4da0-8809-540e05be0d02}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {8ac2fd5d-4bac-4e33-9d4f-fb5a484b1022}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {2a4cd88c-adef-4f2d-b16e-26f8cdf7f8cc}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ce81933e-68d3-4063-8561-e7bd946c22fb}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {6d2f8517-7c7a-4d61-bc84-e06aff80d157}, !- Default Day Schedule Name
  {c133f0d2-bbe4-4456-8852-735c1abc7b36}, !- Summer Design Day Schedule Name
  {ad91ca9e-ded9-46d7-85f1-50f3ae028a28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d2f8517-7c7a-4d61-bc84-e06aff80d157}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {e3bc1487-fc6d-4a26-944c-9e0d039ab5b4}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {ad7fc756-0b75-4116-a332-31a353dc339b}, !- Default Day Schedule Name
  {b1f0deb3-b755-4e34-8bde-bf3ac1ec2bca}, !- Summer Design Day Schedule Name
  {23d3cc7e-2893-48f9-b4b0-bd88d0d23d33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad7fc756-0b75-4116-a332-31a353dc339b}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {c133f0d2-bbe4-4456-8852-735c1abc7b36}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {b1f0deb3-b755-4e34-8bde-bf3ac1ec2bca}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {ad91ca9e-ded9-46d7-85f1-50f3ae028a28}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {23d3cc7e-2893-48f9-b4b0-bd88d0d23d33}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a333c3e0-8e68-446a-9df0-aa0e29d52e26}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {4572b968-6c47-4581-a4e5-ebce0b7412a8}, !- Default Day Schedule Name
  {7b1a55d5-ff59-4c0c-9187-5a8d18748104}, !- Summer Design Day Schedule Name
  {35f82e89-3a9f-4b15-9f39-dbbffde7a645}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4572b968-6c47-4581-a4e5-ebce0b7412a8}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {619b8d4a-f2fd-48e7-843f-01c54a6eb5f5}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {284b87b4-1648-4c3a-b761-8b9a93f9cca1}, !- Default Day Schedule Name
  {13e03b83-a227-4f5b-a0e2-8adefe75e4c6}, !- Summer Design Day Schedule Name
  {2fc6743d-5522-4e0a-a155-cbe58e5ec807}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {284b87b4-1648-4c3a-b761-8b9a93f9cca1}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {7b1a55d5-ff59-4c0c-9187-5a8d18748104}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {13e03b83-a227-4f5b-a0e2-8adefe75e4c6}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {35f82e89-3a9f-4b15-9f39-dbbffde7a645}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {2fc6743d-5522-4e0a-a155-cbe58e5ec807}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {279d5323-49fa-47ff-a6a5-cfd0c6383597}, !- Handle
  SmallHotel Laundry Thermostat,          !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {416fdd7e-f13b-4b7b-bfee-aac0f2eccc20}, !- Handle
=======
  {5cfe5db9-fe3b-418e-99d6-90578456a81a}, !- Handle
  SmallHotel Laundry Thermostat,          !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3658bfca-626f-40fe-b049-2d9cc80fe26f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Mechanical 1,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {3869a1ab-ee98-49b0-890e-4cddd3d88370}, !- Handle
=======
  {269e1f1d-4bb9-4402-8d4c-bd395cbc5f4d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {81bbd905-7fbe-4c7c-9d09-7803329b0713}, !- Handle
  SmallHotel Mechanical Lights,           !- Name
  {3869a1ab-ee98-49b0-890e-4cddd3d88370}, !- Lights Definition Name
=======
  {030ba569-5efa-42ad-a185-7973e317f6de}, !- Handle
  SmallHotel Mechanical Lights,           !- Name
  {269e1f1d-4bb9-4402-8d4c-bd395cbc5f4d}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {db7eb348-454a-4fa2-80ac-e8beaac522ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {68db02bc-499c-484f-a9c8-641c4d33eafb}, !- Handle
  {3869a1ab-ee98-49b0-890e-4cddd3d88370}, !- Object Name
=======
  {9ffd95c0-6d62-47aa-81f6-8965bd12f4cb}, !- Handle
  {269e1f1d-4bb9-4402-8d4c-bd395cbc5f4d}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {08018ba3-0a02-4a5f-bbf5-141b64306601}, !- Handle
=======
  {388819b9-de46-485e-b10b-e20b6eddee81}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {400cba8f-b53b-46e9-9313-ff6d8e4e4498}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {af5d3465-e251-400c-a49d-a66db001becc}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Infiltration Schedule Name
=======
  {95d79244-e441-44d0-8aae-c6ed208ca20e}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {3afda11e-29b2-4f3b-ba9e-57a3d1db2351}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {af5d3465-e251-400c-a49d-a66db001becc}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {b6390b33-c19b-4514-a0b6-aec6cb3e974d}, !- Default Day Schedule Name
  {6358d138-61b5-4ec8-bfea-834b2cc96acb}, !- Summer Design Day Schedule Name
  {28fed5ae-78df-43b5-a2bb-4ac197fef604}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6390b33-c19b-4514-a0b6-aec6cb3e974d}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {3afda11e-29b2-4f3b-ba9e-57a3d1db2351}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {dd521bd9-094b-44a3-b269-7fcaacc87d12}, !- Default Day Schedule Name
  {1d212581-62c1-4816-be0d-52b19665115f}, !- Summer Design Day Schedule Name
  {a87452b7-8d2a-4e86-9bf1-cecfc7018dfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd521bd9-094b-44a3-b269-7fcaacc87d12}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
<<<<<<< HEAD
  {767bc5a7-a782-49d4-9ad2-b29e49d5856d}, !- Handle
  Schedule Rule 7,                        !- Name
  {af5d3465-e251-400c-a49d-a66db001becc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51fa965b-19fc-4228-98f0-3e30bf55cb1d}, !- Day Schedule Name
=======
  {d3fecace-4d29-4e7c-bf78-60a5870b2cb0}, !- Handle
  Schedule Rule 7,                        !- Name
  {3afda11e-29b2-4f3b-ba9e-57a3d1db2351}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4b43fd0-fe1d-4c81-83fe-11c37ca011df}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {51fa965b-19fc-4228-98f0-3e30bf55cb1d}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {a4b43fd0-fe1d-4c81-83fe-11c37ca011df}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {6358d138-61b5-4ec8-bfea-834b2cc96acb}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {1d212581-62c1-4816-be0d-52b19665115f}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {28fed5ae-78df-43b5-a2bb-4ac197fef604}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {a87452b7-8d2a-4e86-9bf1-cecfc7018dfc}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7a7a5b29-bf12-4aa1-b914-1597242e6fd5}, !- Handle
  SmallHotel Mechanical Thermostat,       !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {27202c8e-1419-4367-81c0-2e02452f2a74}, !- Default Day Schedule Name
  {4e4e1f83-a132-4f3e-a273-d95293472c6c}, !- Summer Design Day Schedule Name
  {a4bc3a9a-86c4-43f2-8063-84297a73cd62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27202c8e-1419-4367-81c0-2e02452f2a74}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {3e4192c4-120a-4ec9-a545-4e8d5ad06607}, !- Handle
  SmallHotel Mechanical Thermostat,       !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c812758a-7815-4381-82a3-12f0055265da}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {786ca2b8-a5b7-42a1-ac2d-a2aeafed2fe8}, !- Default Day Schedule Name
  {b4a71fb5-5b0c-4266-a4ca-c7431a2d9b22}, !- Summer Design Day Schedule Name
  {0c0d7ce3-466d-4eaf-9898-6d9f206ec387}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {786ca2b8-a5b7-42a1-ac2d-a2aeafed2fe8}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a4bc3a9a-86c4-43f2-8063-84297a73cd62}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {0c0d7ce3-466d-4eaf-9898-6d9f206ec387}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {4e4e1f83-a132-4f3e-a273-d95293472c6c}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {b4a71fb5-5b0c-4266-a4ca-c7431a2d9b22}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {24d2b489-77de-40bb-ac43-98186858a3d4}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {bceb3220-baf2-4832-acd2-b85c582707c7}, !- Default Day Schedule Name
  {d5f1de76-e57c-4504-84f9-1ca51c3bc473}, !- Summer Design Day Schedule Name
  {564bb856-ea27-4abd-85fd-8130fb305a98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bceb3220-baf2-4832-acd2-b85c582707c7}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {725eece1-becf-4e57-b5d6-918f77f6eb36}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {c7c15232-76eb-49af-9065-62e47b1548c9}, !- Default Day Schedule Name
  {b8f5b7ba-cd75-4919-a2c1-63feef989a61}, !- Summer Design Day Schedule Name
  {c21f0b31-5f32-4611-8727-3727034fb9e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7c15232-76eb-49af-9065-62e47b1548c9}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {564bb856-ea27-4abd-85fd-8130fb305a98}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {c21f0b31-5f32-4611-8727-3727034fb9e2}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {d5f1de76-e57c-4504-84f9-1ca51c3bc473}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {b8f5b7ba-cd75-4919-a2c1-63feef989a61}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
<<<<<<< HEAD
  {bd989f7c-9494-4baa-9bac-9b38f266462c}, !- Handle
=======
  {3c95f30a-0c16-49e3-9c91-37085f3ec2c9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Meeting 1,                   !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {698693b9-7131-473f-87ae-ba9b88a86522}, !- Handle
=======
  {b2129b81-037f-43b5-976f-081cba867b1b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Meeting People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {6a7252b3-efb2-4c10-9e12-e96f5287dd36}, !- Handle
  SmallHotel Meeting People,              !- Name
  {698693b9-7131-473f-87ae-ba9b88a86522}, !- People Definition Name
=======
  {baf58a91-1f67-41ab-a28a-2193e5686f23}, !- Handle
  SmallHotel Meeting People,              !- Name
  {b2129b81-037f-43b5-976f-081cba867b1b}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {42ba61dd-1970-4d06-b46f-2f3c7aef5594}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4ce32e6c-fe74-43ca-ba56-162d723f906c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Meeting Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {603b44b0-4426-4487-97aa-e683b4c9a891}, !- Handle
  SmallHotel Meeting Lights,              !- Name
  {42ba61dd-1970-4d06-b46f-2f3c7aef5594}, !- Lights Definition Name
=======
  {d476191a-58ce-4912-a92d-018096c17087}, !- Handle
  SmallHotel Meeting Lights,              !- Name
  {4ce32e6c-fe74-43ca-ba56-162d723f906c}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {9e4fb274-67a9-4f42-876d-79375a8893d2}, !- Handle
  {42ba61dd-1970-4d06-b46f-2f3c7aef5594}, !- Object Name
=======
  {c933a089-2b3c-4227-9091-18e6114e99b7}, !- Handle
  {4ce32e6c-fe74-43ca-ba56-162d723f906c}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {4535e271-ad16-4a67-aca6-de63e843ce7e}, !- Handle
=======
  {b13a8dbe-844e-42ff-bc17-b341b2242289}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.17848457919138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {ed519c83-8e9f-476c-9474-5222c299fe43}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {4535e271-ad16-4a67-aca6-de63e843ce7e}, !- Electric Equipment Definition Name
=======
  {b04024ff-f076-4936-b783-3721f169f9b5}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {b13a8dbe-844e-42ff-bc17-b341b2242289}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {a98d6efb-0145-454a-9268-10fe990f51ad}, !- Handle
=======
  {ec41c542-18e2-4d58-8715-537a61cccdbe}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Meeting Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015748,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {95723532-ebfc-4cc9-aa0e-ca3f21507809}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78fed6ab-fecc-4a6e-9525-db790fe081ee}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {6922a55e-7c80-4073-a343-54ef24c04e15}, !- Lighting Schedule Name
  {99905e64-e74c-47f2-b569-69c175ebe70a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Infiltration Schedule Name
=======
  {677da81e-00b7-426a-af1c-c4a5554b0228}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6dea834f-7f10-412d-8032-a3860a350d81}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {008f5976-ca3e-469c-92b8-7c062ceb77cb}, !- Lighting Schedule Name
  {83fb341c-4607-4e56-9a58-ba0eea92270d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {78fed6ab-fecc-4a6e-9525-db790fe081ee}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {647672aa-0644-49f3-b911-d9f4668eca23}, !- Default Day Schedule Name
  {74bb0da7-c034-45e9-88a6-93e7b7876564}, !- Summer Design Day Schedule Name
  {e7b4952f-50e9-4cc7-a997-217edecb218e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {647672aa-0644-49f3-b911-d9f4668eca23}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {6dea834f-7f10-412d-8032-a3860a350d81}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {606a5ef6-2e00-49e1-9dac-2c1f2eb73924}, !- Default Day Schedule Name
  {37d02f49-af2d-4984-9afb-129191760d14}, !- Summer Design Day Schedule Name
  {17f6df23-49b3-4e0c-94b9-80df6fc588a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {606a5ef6-2e00-49e1-9dac-2c1f2eb73924}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
<<<<<<< HEAD
  {cae3e317-292f-4206-865b-190f02f9bc2f}, !- Handle
  Schedule Rule 8,                        !- Name
  {78fed6ab-fecc-4a6e-9525-db790fe081ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47d8aa7d-db89-4f2d-9fac-f48e0024ef9d}, !- Day Schedule Name
=======
  {5277541e-e3b9-4c6d-a5d8-88b6c05b8a41}, !- Handle
  Schedule Rule 8,                        !- Name
  {6dea834f-7f10-412d-8032-a3860a350d81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb61454f-333d-40cc-8640-495f054f56a6}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {47d8aa7d-db89-4f2d-9fac-f48e0024ef9d}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {eb61454f-333d-40cc-8640-495f054f56a6}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {74bb0da7-c034-45e9-88a6-93e7b7876564}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {37d02f49-af2d-4984-9afb-129191760d14}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e7b4952f-50e9-4cc7-a997-217edecb218e}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {17f6df23-49b3-4e0c-94b9-80df6fc588a3}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {6922a55e-7c80-4073-a343-54ef24c04e15}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {db8f99f8-329b-4238-b112-5af1458594aa}, !- Default Day Schedule Name
  {3545cd6d-e668-4248-ad52-2a22c05b743d}, !- Summer Design Day Schedule Name
  {bf2adf7c-b317-41a2-a06d-7f450934c86a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db8f99f8-329b-4238-b112-5af1458594aa}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {008f5976-ca3e-469c-92b8-7c062ceb77cb}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {756eb1dc-f7ff-4a1b-9724-e9bbc572f7c6}, !- Default Day Schedule Name
  {5aef4a81-f000-4140-9beb-49a4a0665bbc}, !- Summer Design Day Schedule Name
  {bc88ebda-3250-4f1c-bdc0-8a4043e94848}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {756eb1dc-f7ff-4a1b-9724-e9bbc572f7c6}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {3545cd6d-e668-4248-ad52-2a22c05b743d}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {5aef4a81-f000-4140-9beb-49a4a0665bbc}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {bf2adf7c-b317-41a2-a06d-7f450934c86a}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {bc88ebda-3250-4f1c-bdc0-8a4043e94848}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {99905e64-e74c-47f2-b569-69c175ebe70a}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {1e4cca6d-4a59-44a7-8e4e-7fb94e4faad3}, !- Default Day Schedule Name
  {76d85d81-2911-4c8a-91c6-bac9fd7ad126}, !- Summer Design Day Schedule Name
  {d1e5f3e1-fe71-4cfb-906f-ce642c28c8c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e4cca6d-4a59-44a7-8e4e-7fb94e4faad3}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {83fb341c-4607-4e56-9a58-ba0eea92270d}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {f6f38267-b15f-4e90-8c97-ccfff7c66c05}, !- Default Day Schedule Name
  {fca6c226-0450-41ae-82e2-60d3b474d2bb}, !- Summer Design Day Schedule Name
  {db6afb4a-53d5-4952-8f2d-8225a894a4c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6f38267-b15f-4e90-8c97-ccfff7c66c05}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {d1e5f3e1-fe71-4cfb-906f-ce642c28c8c6}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {db6afb4a-53d5-4952-8f2d-8225a894a4c3}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {76d85d81-2911-4c8a-91c6-bac9fd7ad126}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {fca6c226-0450-41ae-82e2-60d3b474d2bb}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {7d64b46f-071a-466f-aa9a-d1cf88d38ae5}, !- Handle
  SmallHotel Meeting Thermostat,          !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3e5f1d2-9e56-42ed-acf0-3f4943e34acb}, !- Handle
=======
  {6509095a-6a93-4e0c-8a71-a2167511ba58}, !- Handle
  SmallHotel Meeting Thermostat,          !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1bde19fe-daa9-4e2c-b03a-efe524724580}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Office 1,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {3e03eb87-f255-4fda-a275-43a5556791a1}, !- Handle
=======
  {f5a2fadc-3770-424c-bcca-707ccd31a411}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {d392ac6f-a823-4c47-b11b-f63cd14c4b06}, !- Handle
  SmallHotel Office People,               !- Name
  {3e03eb87-f255-4fda-a275-43a5556791a1}, !- People Definition Name
=======
  {2597d7bc-1a1f-417a-b186-0dad71f13571}, !- Handle
  SmallHotel Office People,               !- Name
  {f5a2fadc-3770-424c-bcca-707ccd31a411}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d12327c6-1646-4c77-a155-2439dde1ab9e}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e8271c51-1490-47be-94a0-4de0b70f6b9f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {e5dc59c3-c4cb-4cb3-b708-596544c034d5}, !- Handle
  SmallHotel Office Lights,               !- Name
  {d12327c6-1646-4c77-a155-2439dde1ab9e}, !- Lights Definition Name
=======
  {4cd6beef-4df1-4d69-9b87-980f889734bc}, !- Handle
  SmallHotel Office Lights,               !- Name
  {e8271c51-1490-47be-94a0-4de0b70f6b9f}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {42045295-1ffd-45f3-9899-5c9f0c605518}, !- Handle
  {d12327c6-1646-4c77-a155-2439dde1ab9e}, !- Object Name
=======
  {95713e4a-78ee-4c61-af52-f69821352810}, !- Handle
  {e8271c51-1490-47be-94a0-4de0b70f6b9f}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {18aa80dc-d775-4a46-9c99-b8d31a308b9a}, !- Handle
=======
  {2a10b55d-eed7-4fdd-9733-08f3e8e27d6b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.7778053333884,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {834e0624-a9f3-4324-8f42-0817e2c7e152}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {18aa80dc-d775-4a46-9c99-b8d31a308b9a}, !- Electric Equipment Definition Name
=======
  {a4f50b98-8fe7-4743-b656-c5ad3cdd480d}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {2a10b55d-eed7-4fdd-9733-08f3e8e27d6b}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {ec441290-c66e-4d7f-8372-062d3bfc112f}, !- Handle
=======
  {8240e98a-d593-4212-b980-53b8a67af35f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000486156,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {60ce2a6b-72ad-4082-8b91-4986e15d38b4}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ebef72a0-3711-4c34-ac30-bc0835a1337e}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {42f58463-e563-47b2-9c00-d114a7790034}, !- Lighting Schedule Name
  {a676c82c-857e-416a-a37e-3f707f92ceba}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Infiltration Schedule Name
=======
  {b02cf7c2-5b58-4e1f-962c-f49fcd57f6a3}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {25700152-7069-4f54-b177-e41fa5e0f39c}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {92db9ac2-035a-454a-8ca9-2970133072d5}, !- Lighting Schedule Name
  {e0a74eeb-2f79-4ef6-ba42-99e4b23bf523}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ebef72a0-3711-4c34-ac30-bc0835a1337e}, !- Handle
  HotelSmall Office_Occ_Sch,              !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {70e054c5-d182-44c3-91c0-863dde28ac14}, !- Default Day Schedule Name
  {e6bb5601-e656-45d4-8cf0-efe16aed95e5}, !- Summer Design Day Schedule Name
  {14a4bd60-43ee-476b-a515-d136ba258337}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70e054c5-d182-44c3-91c0-863dde28ac14}, !- Handle
  HotelSmall Office_Occ_Sch Default,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {25700152-7069-4f54-b177-e41fa5e0f39c}, !- Handle
  HotelSmall Office_Occ_Sch,              !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {6d50ac95-54c7-45a5-ab1a-886097e5b50f}, !- Default Day Schedule Name
  {aabd1dcc-96bf-4617-bcc8-d2eb36535865}, !- Summer Design Day Schedule Name
  {98b639ba-e05d-4bf0-8bed-84f6fe275e84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d50ac95-54c7-45a5-ab1a-886097e5b50f}, !- Handle
  HotelSmall Office_Occ_Sch Default,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {e6bb5601-e656-45d4-8cf0-efe16aed95e5}, !- Handle
  HotelSmall Office_Occ_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {aabd1dcc-96bf-4617-bcc8-d2eb36535865}, !- Handle
  HotelSmall Office_Occ_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {8dfe03c3-4b9a-4c41-b1d3-05f595bd124a}, !- Handle
  Schedule Rule 9,                        !- Name
  {ebef72a0-3711-4c34-ac30-bc0835a1337e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f1be9f5-1c7f-448d-a2fd-7c7b86bc1e9f}, !- Day Schedule Name
=======
  {124041c7-ef9a-4a19-9f7a-56528a226b67}, !- Handle
  Schedule Rule 9,                        !- Name
  {25700152-7069-4f54-b177-e41fa5e0f39c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fc15fc0-af54-4806-a40c-0b4fce078a05}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3f1be9f5-1c7f-448d-a2fd-7c7b86bc1e9f}, !- Handle
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {2fc15fc0-af54-4806-a40c-0b4fce078a05}, !- Handle
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
<<<<<<< HEAD
  {14a4bd60-43ee-476b-a515-d136ba258337}, !- Handle
  HotelSmall Office_Occ_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {98b639ba-e05d-4bf0-8bed-84f6fe275e84}, !- Handle
  HotelSmall Office_Occ_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {42f58463-e563-47b2-9c00-d114a7790034}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH,       !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {7321aba7-135b-4e6c-9788-1270e8aa6261}, !- Default Day Schedule Name
  {32537a53-40fd-4228-9381-13bb35c21b08}, !- Summer Design Day Schedule Name
  {46069c81-4b1d-4ee7-b32b-0f8801c7743c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7321aba7-135b-4e6c-9788-1270e8aa6261}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {92db9ac2-035a-454a-8ca9-2970133072d5}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH,       !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {0c53c9bb-6222-42d9-a3c3-a024acf8b989}, !- Default Day Schedule Name
  {db03a439-f108-4bc6-9bf7-318a99a9c032}, !- Summer Design Day Schedule Name
  {8c817b00-d55d-497a-9b53-2df9d9598374}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c53c9bb-6222-42d9-a3c3-a024acf8b989}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4175,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.50935,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7515,                                 !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.668,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7515,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.50935,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4175;                                 !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {32537a53-40fd-4228-9381-13bb35c21b08}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {db03a439-f108-4bc6-9bf7-318a99a9c032}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {46069c81-4b1d-4ee7-b32b-0f8801c7743c}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {8c817b00-d55d-497a-9b53-2df9d9598374}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a676c82c-857e-416a-a37e-3f707f92ceba}, !- Handle
  HotelSmall OFF_EQUIP_SCH,               !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {65f36b93-6880-45e2-b615-7a626473d15d}, !- Default Day Schedule Name
  {28211ef6-1a78-48f2-abde-d11f602c022e}, !- Summer Design Day Schedule Name
  {df26b65b-eb8f-402e-afe2-9df41b213e49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65f36b93-6880-45e2-b615-7a626473d15d}, !- Handle
  HotelSmall OFF_EQUIP_SCH Default,       !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {e0a74eeb-2f79-4ef6-ba42-99e4b23bf523}, !- Handle
  HotelSmall OFF_EQUIP_SCH,               !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {b2168bd3-2e0a-4317-9de4-21e9bef81988}, !- Default Day Schedule Name
  {3d64d078-276b-42f5-bbe6-ad3b42518ed7}, !- Summer Design Day Schedule Name
  {491f1f3a-32be-4a5c-a63b-8ded7a5082b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2168bd3-2e0a-4317-9de4-21e9bef81988}, !- Handle
  HotelSmall OFF_EQUIP_SCH Default,       !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5832225,                              !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.44436,                                !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3054975;                              !- Value Until Time 6

OS:Schedule:Day,
<<<<<<< HEAD
  {28211ef6-1a78-48f2-abde-d11f602c022e}, !- Handle
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {3d64d078-276b-42f5-bbe6-ad3b42518ed7}, !- Handle
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {2a56f6c5-8c36-4cce-b65b-1bae2af090cf}, !- Handle
  Schedule Rule 10,                       !- Name
  {a676c82c-857e-416a-a37e-3f707f92ceba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ad5660f-ad68-4e2f-bbcc-f052463be0d0}, !- Day Schedule Name
=======
  {2c5b8647-24c9-4f55-8c8c-4ccc3ea45bc6}, !- Handle
  Schedule Rule 10,                       !- Name
  {e0a74eeb-2f79-4ef6-ba42-99e4b23bf523}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8319dd16-249b-46b6-9b84-4912e1edf1ba}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {3ad5660f-ad68-4e2f-bbcc-f052463be0d0}, !- Handle
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {8319dd16-249b-46b6-9b84-4912e1edf1ba}, !- Handle
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.92575,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.870205,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.92575,                                !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6943125,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5832225,                              !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44436,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3054975;                              !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {df26b65b-eb8f-402e-afe2-9df41b213e49}, !- Handle
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {491f1f3a-32be-4a5c-a63b-8ded7a5082b9}, !- Handle
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2f9f4cf4-d960-4865-bfe1-63bb736b12a3}, !- Handle
  SmallHotel Office Thermostat,           !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {779ec3e4-31e0-453e-8504-f2a36905b1db}, !- Handle
=======
  {54edf77a-b648-44e4-8087-72ef8ef577a8}, !- Handle
  SmallHotel Office Thermostat,           !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6e6c2039-c3bf-4d52-9973-13803d9dd834}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel PublicRestroom 1,            !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {97acecdd-932c-4f6d-81da-20cf825c6123}, !- Handle
=======
  {2412e46d-a296-47cf-9f7b-e884b4b75601}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {b0fa43c6-f252-4aee-b397-3507d4a00943}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {97acecdd-932c-4f6d-81da-20cf825c6123}, !- People Definition Name
=======
  {de5dca09-38d5-4f17-a46c-277d60514ecd}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {2412e46d-a296-47cf-9f7b-e884b4b75601}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7dcba5d-bb7b-4132-a5d7-dc0c4271ed77}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5eef685-a3d2-4672-9e89-cbb0cf0ec1dd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {474e6946-f79c-4bcf-8391-7c0642dfbd3e}, !- Handle
  SmallHotel PublicRestroom Lights,       !- Name
  {d7dcba5d-bb7b-4132-a5d7-dc0c4271ed77}, !- Lights Definition Name
=======
  {17c65ed8-df41-4c86-9c05-9381a2cd3739}, !- Handle
  SmallHotel PublicRestroom Lights,       !- Name
  {b5eef685-a3d2-4672-9e89-cbb0cf0ec1dd}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {abc36a75-30c0-4edc-953f-4640bc9b0c98}, !- Handle
  {d7dcba5d-bb7b-4132-a5d7-dc0c4271ed77}, !- Object Name
=======
  {860e7606-df76-4404-b5ac-35ef1169405b}, !- Handle
  {b5eef685-a3d2-4672-9e89-cbb0cf0ec1dd}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {5eb547ba-d4c3-4928-bb5b-0244e84c99bc}, !- Handle
=======
  {2ee46d5a-7fc6-4110-a041-badb415ec882}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel PublicRestroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {958c6bbe-ee7a-4620-833e-4c55612e3f56}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c09f1f45-008a-42a7-85ec-14af22dd091f}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {c0cab59d-0eed-4f3b-b073-56d11627d04e}, !- Lighting Schedule Name
  {3b48ed92-ef09-408a-a32e-52c27dbf3cf8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Infiltration Schedule Name
=======
  {f11d6d03-ed97-4977-a647-dabd78f62872}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4a2ca368-f133-46e6-bfb9-6895d5bf5fe6}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {a1a16074-ba7f-468d-b1cd-93a1a42477c7}, !- Lighting Schedule Name
  {5d19b06f-bb2c-4509-92ec-2cd5ac5c2f9e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c0cab59d-0eed-4f3b-b073-56d11627d04e}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {0d7f5e41-e76e-47d4-a7a6-ee2c7b12cc44}, !- Default Day Schedule Name
  {e741b18e-da7b-4748-85a1-2540b9d67b88}, !- Summer Design Day Schedule Name
  {38ab2902-dba4-4f56-b433-0e1d53a3397b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d7f5e41-e76e-47d4-a7a6-ee2c7b12cc44}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {a1a16074-ba7f-468d-b1cd-93a1a42477c7}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {26e55939-9f40-493a-b98f-8ab728c24bfd}, !- Default Day Schedule Name
  {08d7b51c-edc2-4ed7-b366-1da5a8be990f}, !- Summer Design Day Schedule Name
  {5654ff1d-5e32-423a-a68f-b0d70661bce4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26e55939-9f40-493a-b98f-8ab728c24bfd}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {38ab2902-dba4-4f56-b433-0e1d53a3397b}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {5654ff1d-5e32-423a-a68f-b0d70661bce4}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e741b18e-da7b-4748-85a1-2540b9d67b88}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {08d7b51c-edc2-4ed7-b366-1da5a8be990f}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4e29646b-1877-4275-b228-f7a9e63c9db6}, !- Handle
  SmallHotel PublicRestroom Thermostat,   !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {af5086c1-5fb4-45fe-b4b3-f88fb7e6d471}, !- Handle
=======
  {9b7bd3c0-0fe5-4e33-9ff4-969611155895}, !- Handle
  SmallHotel PublicRestroom Thermostat,   !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d69c10a3-b6a7-4044-9dd7-47bfe55017bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel StaffLounge 1,               !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
<<<<<<< HEAD
  {0cf96c7b-35e5-4797-ae13-cc08ef46cb7c}, !- Handle
=======
  {b5e6f0d5-29f5-4ca7-ae9d-dab58ca6db37}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.551973326168875,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
<<<<<<< HEAD
  {75c99d7e-b608-4ec5-8779-1a008dbb8ee8}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {0cf96c7b-35e5-4797-ae13-cc08ef46cb7c}, !- People Definition Name
=======
  {75f480c5-8917-471f-8e87-19744c61a24f}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {b5e6f0d5-29f5-4ca7-ae9d-dab58ca6db37}, !- People Definition Name
>>>>>>> pnnl/osm_geo_templates
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
<<<<<<< HEAD
  {68d7c7ee-70b6-4bb1-89b6-bfa2f685b9de}, !- Work Efficiency Schedule Name
  {49553d21-6801-4d34-b021-d977f17a2186}, !- Clothing Insulation Schedule Name
  {7fba52d3-37c2-4c0f-afee-8c8df4f91656}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bacc3303-2194-4f0c-a02b-f210e494ec54}, !- Handle
=======
  {b9905da4-07cb-4127-9973-67a144b74f1f}, !- Work Efficiency Schedule Name
  {027bd720-466c-4f2e-8f7a-9a851584b4b0}, !- Clothing Insulation Schedule Name
  {ce9e70e6-40e0-4b44-aef3-c307c72c960a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {85239229-20dc-4c92-8da0-2726b949f0a8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {745d1e68-be37-4b41-912a-347abb89f20e}, !- Handle
  SmallHotel StaffLounge Lights,          !- Name
  {bacc3303-2194-4f0c-a02b-f210e494ec54}, !- Lights Definition Name
=======
  {5462b851-de6d-4a6d-b754-c01d35641a82}, !- Handle
  SmallHotel StaffLounge Lights,          !- Name
  {85239229-20dc-4c92-8da0-2726b949f0a8}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {92ee2c8a-4fd1-4299-8e81-769deac2facc}, !- Handle
  {bacc3303-2194-4f0c-a02b-f210e494ec54}, !- Object Name
=======
  {bca32a08-0bef-46b8-aa6e-1167b0f91597}, !- Handle
  {85239229-20dc-4c92-8da0-2726b949f0a8}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {fd7a3bcd-9ae6-433f-b69a-7f6a57c8e5f2}, !- Handle
=======
  {d8ef4daf-74b6-478f-abc9-6e2d008bb889}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel StaffLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {670fbf87-0c7d-4532-b1c8-4b2d9d260e00}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {fd7a3bcd-9ae6-433f-b69a-7f6a57c8e5f2}, !- Electric Equipment Definition Name
=======
  {a79fc333-2c9f-49f8-8ffa-231299c5ea78}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {d8ef4daf-74b6-478f-abc9-6e2d008bb889}, !- Electric Equipment Definition Name
>>>>>>> pnnl/osm_geo_templates
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {0f133cac-8625-459a-b993-7370969f80d3}, !- Handle
=======
  {79148ea2-5475-46de-ba62-f3100a6e4a98}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002258568,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {5f088179-0efb-405c-b48f-3b735c8268a8}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c85327bd-21e2-4e3a-a9f8-8e1cb73929fc}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {fb279a01-e7a3-4eb4-a64c-45e689f81748}, !- Lighting Schedule Name
  {0083c6cf-367f-4fcf-ae09-568448dec2b0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Infiltration Schedule Name
=======
  {b5b4f647-c66c-44b8-aa78-8b146050a3f9}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a150fd2e-cb2c-4547-8e5b-5e8aaecdc1d9}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {2c2fdedd-942b-4304-b2e1-04224e8c100f}, !- Lighting Schedule Name
  {d9cb55fc-a922-4ac0-aa91-52bba0b39a0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c85327bd-21e2-4e3a-a9f8-8e1cb73929fc}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {b737b755-997d-477a-8495-85d3f2f4fc75}, !- Default Day Schedule Name
  {30624945-402b-4b28-8ed4-b8b13da4a557}, !- Summer Design Day Schedule Name
  {484ba0c1-e9c0-44a5-a6c5-322b0dcd12aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b737b755-997d-477a-8495-85d3f2f4fc75}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {a150fd2e-cb2c-4547-8e5b-5e8aaecdc1d9}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {34b64861-a6ea-47ff-b860-d21be26e425e}, !- Default Day Schedule Name
  {c2571df4-c5bf-4df9-b86e-ee9196aecbec}, !- Summer Design Day Schedule Name
  {8581fa24-0fff-4698-a397-34eb0c47da9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34b64861-a6ea-47ff-b860-d21be26e425e}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {30624945-402b-4b28-8ed4-b8b13da4a557}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {c2571df4-c5bf-4df9-b86e-ee9196aecbec}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
<<<<<<< HEAD
  {28bf2e0a-0ffe-4e14-92f3-9fb725aee22f}, !- Handle
  Schedule Rule 11,                       !- Name
  {c85327bd-21e2-4e3a-a9f8-8e1cb73929fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efaa577d-141f-4d13-a865-576e9a457988}, !- Day Schedule Name
=======
  {7a9d88a7-8546-4e88-b8f0-cfc7c1c71b74}, !- Handle
  Schedule Rule 11,                       !- Name
  {a150fd2e-cb2c-4547-8e5b-5e8aaecdc1d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95f83027-a2f2-45bc-92e9-4adc5537ba36}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {efaa577d-141f-4d13-a865-576e9a457988}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {95f83027-a2f2-45bc-92e9-4adc5537ba36}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {484ba0c1-e9c0-44a5-a6c5-322b0dcd12aa}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {8581fa24-0fff-4698-a397-34eb0c47da9d}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {fb279a01-e7a3-4eb4-a64c-45e689f81748}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {1bf2cccb-d8af-4aeb-a3f9-8a7a0d7f99d0}, !- Default Day Schedule Name
  {3913f4cb-f907-460b-8383-49354ea1fdb8}, !- Summer Design Day Schedule Name
  {2e8d1d5d-9a7b-42ba-8549-6898ee6ea2ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bf2cccb-d8af-4aeb-a3f9-8a7a0d7f99d0}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {2c2fdedd-942b-4304-b2e1-04224e8c100f}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {6bdb0211-733e-4782-aea3-738d085444bb}, !- Default Day Schedule Name
  {ee58218d-673d-4d14-87f8-8a636c899a66}, !- Summer Design Day Schedule Name
  {0ef5122d-3d48-4088-9dd6-6b73eddc13c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bdb0211-733e-4782-aea3-738d085444bb}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {3913f4cb-f907-460b-8383-49354ea1fdb8}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {ee58218d-673d-4d14-87f8-8a636c899a66}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2e8d1d5d-9a7b-42ba-8549-6898ee6ea2ed}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {0ef5122d-3d48-4088-9dd6-6b73eddc13c4}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {0083c6cf-367f-4fcf-ae09-568448dec2b0}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {2409660f-23ea-480a-bbcc-5cfe6d435c98}, !- Default Day Schedule Name
  {26bd4aa4-3dbd-4554-af45-186e5eebf401}, !- Summer Design Day Schedule Name
  {7e3dbeef-0529-428e-9134-566f8ad866b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2409660f-23ea-480a-bbcc-5cfe6d435c98}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {d9cb55fc-a922-4ac0-aa91-52bba0b39a0a}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {671aafd5-84cd-480d-abff-2ff258c4d1d7}, !- Default Day Schedule Name
  {fb0dfbea-0dd3-4da1-aadb-114d13941bdc}, !- Summer Design Day Schedule Name
  {c5ffb3c1-5de7-4f1d-9f9b-61b312a42412}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {671aafd5-84cd-480d-abff-2ff258c4d1d7}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Rule,
<<<<<<< HEAD
  {9ef8cc76-f2f3-4516-82b7-ac40cc910794}, !- Handle
  Schedule Rule 12,                       !- Name
  {0083c6cf-367f-4fcf-ae09-568448dec2b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {309ce3e2-f788-4cb6-8b60-c08be82e9a50}, !- Day Schedule Name
=======
  {95a0a4ae-80fa-4725-b041-eb340cb03c69}, !- Handle
  Schedule Rule 12,                       !- Name
  {d9cb55fc-a922-4ac0-aa91-52bba0b39a0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b51b8367-f9f9-4a96-801f-14a1160ea18c}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {309ce3e2-f788-4cb6-8b60-c08be82e9a50}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {b51b8367-f9f9-4a96-801f-14a1160ea18c}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Day,
<<<<<<< HEAD
  {26bd4aa4-3dbd-4554-af45-186e5eebf401}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {fb0dfbea-0dd3-4da1-aadb-114d13941bdc}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {7e3dbeef-0529-428e-9134-566f8ad866b7}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {c5ffb3c1-5de7-4f1d-9f9b-61b312a42412}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {3fecafad-42d4-4bfe-8672-ed330f9893be}, !- Handle
  SmallHotel StaffLounge Thermostat,      !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a4e6a761-89d0-4ad1-8149-48140163cb9c}, !- Handle
=======
  {150b86b5-6143-4d74-a840-7d3ead8f65df}, !- Handle
  SmallHotel StaffLounge Thermostat,      !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {de591ef2-8692-4aa2-bb56-4ae96d486f7d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Stair 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {6477ead4-d3bd-4219-ab8c-db21b89f9ded}, !- Handle
=======
  {8a2cfae3-5c2a-4a27-be11-d9c44dea4cf0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {983e716d-d2f5-4720-8fc9-c5a07f69d727}, !- Handle
  SmallHotel Stair Lights,                !- Name
  {6477ead4-d3bd-4219-ab8c-db21b89f9ded}, !- Lights Definition Name
=======
  {acf26b00-1fc1-455c-b987-38f404057363}, !- Handle
  SmallHotel Stair Lights,                !- Name
  {8a2cfae3-5c2a-4a27-be11-d9c44dea4cf0}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {ffdb3771-9b35-478f-9401-fe25d8136d84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {e3f602af-ff44-40e9-9e2a-83bfff7ba276}, !- Handle
  {6477ead4-d3bd-4219-ab8c-db21b89f9ded}, !- Object Name
=======
  {37a732d5-b7a9-4990-853f-342b778e579a}, !- Handle
  {8a2cfae3-5c2a-4a27-be11-d9c44dea4cf0}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {d5229b48-b11f-46f0-b35c-328317944ad9}, !- Handle
=======
  {35849b7a-6a90-472b-8c68-53136354868f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {f4ddbed0-300a-44fd-8cf0-3a41e50b57a3}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {a383665e-6737-4342-97c0-bcf5dbba56cc}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Infiltration Schedule Name
=======
  {3496ae04-af4e-4840-9346-7989c50e6dc5}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {4d2c86c2-ea5c-4634-960e-5434eaf72921}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {a383665e-6737-4342-97c0-bcf5dbba56cc}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {9d838756-aa2e-4bba-bb3f-20a1b454b29a}, !- Default Day Schedule Name
  {2eace058-bbb9-4e36-bc78-d68f53a507da}, !- Summer Design Day Schedule Name
  {ff746d39-2d8b-46b3-a6c8-d796d476a5f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d838756-aa2e-4bba-bb3f-20a1b454b29a}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {4d2c86c2-ea5c-4634-960e-5434eaf72921}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {718034c6-719f-4286-afdd-19cd17be02dd}, !- Default Day Schedule Name
  {4f62d910-bd46-4039-b4ea-f6f488e6535c}, !- Summer Design Day Schedule Name
  {c78a5f3e-6823-4d06-83f4-b210d77bf102}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {718034c6-719f-4286-afdd-19cd17be02dd}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {ff746d39-2d8b-46b3-a6c8-d796d476a5f1}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {c78a5f3e-6823-4d06-83f4-b210d77bf102}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {2eace058-bbb9-4e36-bc78-d68f53a507da}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {4f62d910-bd46-4039-b4ea-f6f488e6535c}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {318c2b7b-30ef-43f8-a374-c2f86a84ea1c}, !- Handle
  SmallHotel Stair Thermostat,            !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b2ac5efe-8c1b-4ad6-95fe-f52a19828485}, !- Handle
=======
  {9b21ed9a-97ca-426d-bc5a-3d9fde388faa}, !- Handle
  SmallHotel Stair Thermostat,            !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bb45fa2c-aabe-4e28-9314-62be0095ab03}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Stair4 1,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {875d902d-ec39-48f5-b8fa-8e32d0bed9ea}, !- Handle
=======
  {1cd536ab-82b9-4d92-b597-36a8da57de67}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Stair4 Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {3c9df1fd-e24e-4f65-91a0-1f9ea592694e}, !- Handle
  SmallHotel Stair4 Lights,               !- Name
  {875d902d-ec39-48f5-b8fa-8e32d0bed9ea}, !- Lights Definition Name
=======
  {05b0c998-24c7-4e97-9028-9bca3efcbbcf}, !- Handle
  SmallHotel Stair4 Lights,               !- Name
  {1cd536ab-82b9-4d92-b597-36a8da57de67}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {2d50b22a-b2f6-4ac0-9e11-72d59f838784}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {5e7b0703-e0be-46ca-8257-5814e291312f}, !- Handle
  {875d902d-ec39-48f5-b8fa-8e32d0bed9ea}, !- Object Name
=======
  {1f82a046-0620-4a34-8136-5579cc6d9409}, !- Handle
  {1cd536ab-82b9-4d92-b597-36a8da57de67}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {01620dbd-4262-426a-b29d-d604dfc02e06}, !- Handle
=======
  {66012807-3603-467e-9c29-0e521cc92d8e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Stair4 Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {f04ab9d4-fb59-452b-8135-d03fb1b14791}, !- Handle
  SmallHotel Stair4 Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {a383665e-6737-4342-97c0-bcf5dbba56cc}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Infiltration Schedule Name
=======
  {46af10c5-9f43-4e24-91bf-3a620dd8eefc}, !- Handle
  SmallHotel Stair4 Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {4d2c86c2-ea5c-4634-960e-5434eaf72921}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {0f6bae6d-d232-44ff-b1b5-289ca6c52e33}, !- Handle
  SmallHotel Stair4 Thermostat,           !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c5d3cccc-eb9a-47c4-aaaf-69482d1b5a61}, !- Handle
=======
  {7b5d467a-f0bf-49fb-a049-a55c5cee276b}, !- Handle
  SmallHotel Stair4 Thermostat,           !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d23748cb-c7ee-473e-88f0-d76f97d51cf3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {3168cce3-8144-40d6-9d6a-b6c43ef5478c}, !- Handle
=======
  {ce9e7339-e67a-4906-adda-a02e8466a288}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {df315330-6e75-40b7-afa3-4f44518e3530}, !- Handle
  SmallHotel Storage Lights,              !- Name
  {3168cce3-8144-40d6-9d6a-b6c43ef5478c}, !- Lights Definition Name
=======
  {8ae47e54-16b7-48af-83f5-fae7ff9fbcfa}, !- Handle
  SmallHotel Storage Lights,              !- Name
  {ce9e7339-e67a-4906-adda-a02e8466a288}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {e0fcc36a-fb24-4b50-9d09-9e86a0ae0fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {b040b5d2-8b7f-40c2-a5a7-11cab2fd4136}, !- Handle
  {3168cce3-8144-40d6-9d6a-b6c43ef5478c}, !- Object Name
=======
  {275585b4-82fb-4660-8818-c4652e946bf5}, !- Handle
  {ce9e7339-e67a-4906-adda-a02e8466a288}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {90cd9624-a0b8-4f73-8e86-8a65ffb13f96}, !- Handle
=======
  {f2ee4b4a-9d76-4079-a1ff-f18d2b94ab05}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {59246c8c-a5a9-40cb-ba21-365d325ac508}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {9e04b731-c60a-48c6-bc36-dbdcdd775d3e}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Infiltration Schedule Name
=======
  {9b9f5c98-090d-41ba-afff-41fdb7fb6738}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {4a1fc6f0-39d2-4fc9-ad30-14a46841f7a1}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {9e04b731-c60a-48c6-bc36-dbdcdd775d3e}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {7f163ae1-8a90-4242-84d8-fb4f78cdd2b0}, !- Default Day Schedule Name
  {2ca572da-ab22-4996-b4d3-bf477632fc83}, !- Summer Design Day Schedule Name
  {069db7c5-5a67-4eb6-99de-ec42dcebf5f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f163ae1-8a90-4242-84d8-fb4f78cdd2b0}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {4a1fc6f0-39d2-4fc9-ad30-14a46841f7a1}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {3582cd53-23eb-413b-a138-e9b64be29124}, !- Default Day Schedule Name
  {fb6d94ad-eb31-4b11-968a-75373ac959b6}, !- Summer Design Day Schedule Name
  {3527f16c-e80c-4410-8d1c-427b45dcf2f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3582cd53-23eb-413b-a138-e9b64be29124}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Rule,
<<<<<<< HEAD
  {e08ae75a-8aa5-4da2-b973-4c04a6d6aeec}, !- Handle
  Schedule Rule 13,                       !- Name
  {9e04b731-c60a-48c6-bc36-dbdcdd775d3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31143cb0-3b61-41c9-b010-e90f8ceb8a78}, !- Day Schedule Name
=======
  {14825a87-eed2-42df-9571-f780dd44f4c0}, !- Handle
  Schedule Rule 13,                       !- Name
  {4a1fc6f0-39d2-4fc9-ad30-14a46841f7a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88ddf56b-c7a2-41ad-a43a-9491b37a813d}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {31143cb0-3b61-41c9-b010-e90f8ceb8a78}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {88ddf56b-c7a2-41ad-a43a-9491b37a813d}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Day,
<<<<<<< HEAD
  {2ca572da-ab22-4996-b4d3-bf477632fc83}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {fb6d94ad-eb31-4b11-968a-75373ac959b6}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {069db7c5-5a67-4eb6-99de-ec42dcebf5f2}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {3527f16c-e80c-4410-8d1c-427b45dcf2f2}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1a6bede2-c9b0-47d9-bd42-5e47318ed1b8}, !- Handle
  SmallHotel Storage Thermostat,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {44ed29ea-56c1-4537-900a-ee371cdc1b32}, !- Handle
=======
  {fb2954b2-a6f6-4f23-8327-f3f8ba4cd8da}, !- Handle
  SmallHotel Storage Thermostat,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf6ff342-0651-4cef-a3ab-bf8d6e3058f8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage4Front 1,             !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {840f633d-17c6-4b48-9f11-f37691c951a4}, !- Handle
=======
  {2b9c2aee-2cde-4d34-b06f-b36fc6ede359}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage4Front Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {72822a6f-7443-45c9-8088-9804b8aaf862}, !- Handle
  SmallHotel Storage4Front Lights,        !- Name
  {840f633d-17c6-4b48-9f11-f37691c951a4}, !- Lights Definition Name
=======
  {8cb4ae1a-5e32-41c9-b2c0-bbb343ae91c3}, !- Handle
  SmallHotel Storage4Front Lights,        !- Name
  {2b9c2aee-2cde-4d34-b06f-b36fc6ede359}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {321d3714-eb7c-4210-96eb-257cab013245}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {b0e48604-59a6-4420-8cb2-e27e829af2bc}, !- Handle
  {840f633d-17c6-4b48-9f11-f37691c951a4}, !- Object Name
=======
  {d83318cd-158b-4237-b2f2-d8f152f69987}, !- Handle
  {2b9c2aee-2cde-4d34-b06f-b36fc6ede359}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {6146d806-6d73-4d7c-924c-5efd11e3ac99}, !- Handle
=======
  {2eeb8d8d-ae88-4a2a-84ec-eebab1e8b763}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage4Front Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {20309e10-8dd4-4a56-837b-0a157377d90f}, !- Handle
  SmallHotel Storage4Front Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {9e04b731-c60a-48c6-bc36-dbdcdd775d3e}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Infiltration Schedule Name
=======
  {96e408ad-fbbd-4bd9-bdea-5509e96cdd5b}, !- Handle
  SmallHotel Storage4Front Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {4a1fc6f0-39d2-4fc9-ad30-14a46841f7a1}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d6054613-2401-4229-ba8e-b1c5a6448be6}, !- Handle
  SmallHotel Storage4Front Thermostat,    !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b0cd17-8623-493f-b748-fb8d46fa9ce4}, !- Handle
=======
  {1ef95258-2a9b-40fd-a22c-30abd90d332c}, !- Handle
  SmallHotel Storage4Front Thermostat,    !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {31441e9a-373a-48ac-b2fa-8e14e63afe6b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage4Rear 1,              !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
<<<<<<< HEAD
  {49a255ad-1e74-4fe7-88aa-9c044f1d4fe5}, !- Handle
=======
  {9d59b801-dd68-4c74-a8fa-1a9af4e036b4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage4Rear Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
<<<<<<< HEAD
  {1d46f3dd-c295-45cf-b222-9706559ea044}, !- Handle
  SmallHotel Storage4Rear Lights,         !- Name
  {49a255ad-1e74-4fe7-88aa-9c044f1d4fe5}, !- Lights Definition Name
=======
  {f23fb6d8-36e8-4315-94c9-a512e7326a6c}, !- Handle
  SmallHotel Storage4Rear Lights,         !- Name
  {9d59b801-dd68-4c74-a8fa-1a9af4e036b4}, !- Lights Definition Name
>>>>>>> pnnl/osm_geo_templates
  {3b2c2a32-f4e2-4a2f-9199-6fcc40f45fe4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
<<<<<<< HEAD
  {5894ff87-d443-41e4-a77b-ac81dad2cb3e}, !- Handle
  {49a255ad-1e74-4fe7-88aa-9c044f1d4fe5}, !- Object Name
=======
  {b46ab0c7-3607-48e4-bcc4-ff71c686c063}, !- Handle
  {9d59b801-dd68-4c74-a8fa-1a9af4e036b4}, !- Object Name
>>>>>>> pnnl/osm_geo_templates
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
<<<<<<< HEAD
  {11643206-a448-4ed6-8e05-adf2b7f962fa}, !- Handle
=======
  {671da541-11c6-40de-9be3-c23881e08456}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Storage4Rear Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
<<<<<<< HEAD
  {1c7e4f32-41a6-45ba-9bed-c05500ab03ee}, !- Handle
  SmallHotel Storage4Rear Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Number of People Schedule Name
  {3ba63871-ed08-4f7c-8b12-6487dda251e9}, !- People Activity Level Schedule Name
  {9e04b731-c60a-48c6-bc36-dbdcdd775d3e}, !- Lighting Schedule Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Infiltration Schedule Name
=======
  {3d18b3da-7e85-4f3a-93d7-d9ce9a46306e}, !- Handle
  SmallHotel Storage4Rear Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Number of People Schedule Name
  {05eb7f12-4af4-456a-b683-232a2ea13f7a}, !- People Activity Level Schedule Name
  {4a1fc6f0-39d2-4fc9-ad30-14a46841f7a1}, !- Lighting Schedule Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Infiltration Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {24e07b9c-4be2-4342-995d-d70a5c583a27}, !- Handle
  SmallHotel Storage4Rear Thermostat,     !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {aa80eddb-5b04-4360-850a-70689938153e}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {0219ac9b-ac38-49cb-a17f-2205cfdbc58c}, !- Handle
  SmallHotel Storage4Rear Thermostat,     !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {747cb4c8-a84e-4d07-8811-4ea424fba1f7}, !- Handle
  CorridorFlr1 Infiltration,              !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {24d14fc3-76b8-425e-a605-e6927de40884}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {af036f4c-ee55-4260-85de-7e2bc4311712}, !- Handle
  CorridorFlr2 Infiltration,              !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1b2a61dd-1fc9-4434-8bee-e75321c9e222}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {2fae6754-ddda-4ac4-aa62-8b668271350b}, !- Handle
  CorridorFlr3 Infiltration,              !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {986728db-bb06-4a82-b61a-90769e844fdc}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {fc4aa2fd-cd89-4850-92b1-4d7baa1a3259}, !- Handle
  CorridorFlr4 Infiltration,              !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.28518693e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6b84b910-2359-4ae5-9605-5f95bb65aabf}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {92c3c5d4-feaf-4521-9c39-36a1c9d1598f}, !- Handle
  ElevatorCoreFlr1 Infiltration,          !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {69fdc4a0-e05f-48ad-bdca-357c81a09e6d}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {3b16ab5c-dd9b-4e7d-8bd5-082253aa6975}, !- Handle
  ElevatorCoreFlr2 Infiltration,          !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8d99b67f-9cfc-44da-88b7-9ceb98c75352}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {7abd42c6-92d6-4516-9742-f4a04fb6897b}, !- Handle
  ElevatorCoreFlr3 Infiltration,          !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {9fd5b24b-20e6-4cac-b9df-c1c91f53666c}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {b048f56b-b8ef-4e28-bd96-945003376fbb}, !- Handle
  ElevatorCoreFlr4 Infiltration,          !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {5dd865e7-1714-4d9a-8ce0-30b749431b7f}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {9d051258-e312-4cc4-a461-fb44a85669b2}, !- Handle
  EmployeeLoungeFlr1 Infiltration,        !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {691ca6cc-938d-4778-b17e-c7ccd3618f6f}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {388ee64c-1739-4fb0-b280-ff57aa6517f2}, !- Handle
  ExerciseCenterFlr1 Infiltration,        !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {74566e2c-386d-47f1-b53f-4047f687af55}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {a97cd381-ea2d-4882-a257-405b757e3537}, !- Handle
  FrontLoungeFlr1 Infiltration,           !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {22ce3e0f-e0c8-4fe4-8bc8-cdc3c515d715}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {bd8a3b9e-5d64-473f-a320-515d4ffa4cf3}, !- Handle
  FrontOfficeFlr1 Infiltration,           !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {a0c3b7b0-b9a9-4216-9795-626045f56071}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {0f147c98-59d4-4002-aa6c-cd417c9abcbb}, !- Handle
  FrontStairsFlr1 Infiltration,           !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d3aa799b-1b27-4df8-a104-adfbeee94e3d}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {bb9b9093-fe65-497b-9ace-8c25d398ba64}, !- Handle
  FrontStairsFlr2 Infiltration,           !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {3c0b11c4-c52e-49ab-b2e9-a91d2a8c0c17}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {a5aa011f-210b-4765-a6fd-eb9b54a01747}, !- Handle
  FrontStairsFlr3 Infiltration,           !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {0c067586-b137-428f-ab32-989bf1f85a8f}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {a1eedba7-da4c-4c1e-b35b-1239a932898f}, !- Handle
  FrontStairsFlr4 Infiltration,           !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003378825193,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {dcd873b3-e7c1-44fd-b062-e5553d168dc5}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {1684d8ff-49f6-434e-a9c7-5b49116abfe1}, !- Handle
  FrontStorageFlr1 Infiltration,          !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {29380117-b90c-4a84-83d6-f249f370284a}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {d29d024f-12b6-4d2f-b506-be228703e24a}, !- Handle
  FrontStorageFlr2 Infiltration,          !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d738bcef-97ee-48e3-b23f-1b74ac31763c}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {4850365b-5ebf-4c36-885b-565c11d2180f}, !- Handle
  FrontStorageFlr3 Infiltration,          !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c520d6ec-b9d8-48fa-8cba-fa8002c4ab60}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {a1f9bff6-00fb-4aab-b0a1-c0b9dd0d8598}, !- Handle
  FrontStorageFlr4 Infiltration,          !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {f05d44d0-2736-4fd6-b059-39108c67a49f}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {f9f651f8-054f-41c3-bed8-4a767d35b39c}, !- Handle
  GuestRoom101 Infiltration,              !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c58f1f90-cae5-455f-9791-9a2a89b0ec1b}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {75f54e38-0c5c-4b00-b8f6-c1673c62d1fa}, !- Handle
  GuestRoom102 Infiltration,              !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {587832e2-ec7d-46a4-a42e-b22c1856a527}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {a132d293-f8ef-4082-99e1-40b921f8bcc3}, !- Handle
  GuestRoom103 Infiltration,              !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {0bb7b220-dc60-4abf-bc19-1afe6b0e2ffa}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {694cca22-751a-4b9c-b1b2-b06661490de1}, !- Handle
  GuestRoom104 Infiltration,              !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8d05213f-1c67-4203-a691-5d73b6ab5db8}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {c18dd41e-fbc3-4077-acc9-394f7b93b8b1}, !- Handle
  GuestRoom105 Infiltration,              !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {91732e53-065b-4fbd-b441-59747ff40dc6}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {7678a443-88a0-4300-b705-bce3ffcabb81}, !- Handle
  GuestRoom201 Infiltration,              !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {609d27bd-de24-4b2e-bb85-86549e4bc174}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {61d9bc54-098b-4f29-8b01-c0990706830a}, !- Handle
  GuestRoom202_205 Infiltration,          !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {0fc084ce-3252-4b62-b6fe-d5174769c63d}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {e51bcc77-b979-417c-a96b-5299dacdb517}, !- Handle
  GuestRoom206_208 Infiltration,          !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {bd2223e3-d4bf-4406-bbf2-2ba3475c796c}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {0d7372e0-d184-455f-aa05-c6fed6545975}, !- Handle
  GuestRoom209_212 Infiltration,          !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {e9bec99c-caea-4e00-af3e-eaa85a24f1e7}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {7e51f76e-9e5a-4f6b-b54e-80c66ec5b6b5}, !- Handle
  GuestRoom213 Infiltration,              !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {5669cf64-c3d6-4c4d-9518-556794e73785}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {8a32cb75-3b9c-4168-adc8-c77d3955e1e7}, !- Handle
  GuestRoom214 Infiltration,              !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1493132b-688c-4788-86c9-0ff90eca0cf4}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {5f3846b7-529c-4be3-b5d5-8ebf8f33630a}, !- Handle
  GuestRoom215_218 Infiltration,          !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {83f74ca7-1762-4c03-8153-867e29dddf8c}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {42d0cb38-5307-4375-8316-cce8c3669a52}, !- Handle
  GuestRoom219 Infiltration,              !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {760382dc-c1e8-418d-babb-e237e41f7b16}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {d82fa356-57fc-4c8f-abb4-bb782ace38b6}, !- Handle
  GuestRoom220_223 Infiltration,          !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {7ceb3cf1-0b2c-45ba-859a-ae318557afd4}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {3c02f8e8-dd85-41d8-9f83-1b5eaefd5604}, !- Handle
  GuestRoom224 Infiltration,              !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {b2641caa-fe99-4087-af04-606fe366b117}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {0a8c8c0d-fc68-48b5-9778-4c3321698c30}, !- Handle
  GuestRoom301 Infiltration,              !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {a452bc68-ad6a-4096-97cf-7e82beeef0bd}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {07fea3f3-2ff5-4841-b15f-395e78d6dc7c}, !- Handle
  GuestRoom302_305 Infiltration,          !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d4a4ffbf-56fd-41fe-85a5-72b127af82b6}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {7f5c63ef-30b5-4e31-ad68-6164ba9265a8}, !- Handle
  GuestRoom306_308 Infiltration,          !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {3e9de8c8-1e73-477a-a7b2-e06dbf86ee44}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {f2154655-498f-4841-a221-efe038074eca}, !- Handle
  GuestRoom309_312 Infiltration,          !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {dda3eb8e-d5b4-49d5-b46b-4d0e6898dfd2}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {618b1187-0804-4850-94cb-f03be2e171c2}, !- Handle
  GuestRoom313 Infiltration,              !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {68e26adf-41fd-4e73-a8d1-d4fee751936a}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {1bbe967a-1d35-4b29-8b7e-a61da56b3eba}, !- Handle
  GuestRoom314 Infiltration,              !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {37f91e0c-5849-4aa9-8d81-e0eea8d6db06}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {fcf15566-cc15-46e6-841f-45fa36ddbbb5}, !- Handle
  GuestRoom315_318 Infiltration,          !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {32bbb2fe-5777-46dd-b056-9fd6789fef52}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {bf3307fd-d835-4b82-ab6c-ea29a253a20c}, !- Handle
  GuestRoom319 Infiltration,              !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {f83905ea-6682-4f23-9b56-01b19ce7f9b4}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {a5a9c70f-6af2-4fa3-8396-8edda06bfaaa}, !- Handle
  GuestRoom320_323 Infiltration,          !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {bf77ada7-1eba-41f9-8de6-da99bd33f4e1}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {61ee2a91-e404-4467-8a95-8457b0d9bbde}, !- Handle
  GuestRoom324 Infiltration,              !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {1be66905-097e-48d0-a29b-099aa114f0e3}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {4f2858a9-e2f0-4671-9f41-941655a0b58f}, !- Handle
  GuestRoom401 Infiltration,              !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002883883064,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {cce8dd4a-af96-49a8-82fc-7294bdbadea2}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {d991f46a-8e6c-475b-b211-34345480c533}, !- Handle
  GuestRoom402_405 Infiltration,          !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423857693,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {a4b65166-01f4-4d3c-b0bc-c59e038d7686}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {d0cb5e76-211f-4a20-aa6e-326357ec5e59}, !- Handle
  GuestRoom406_408 Infiltration,          !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423857693,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {fb97d209-9983-4abd-94c0-fbfdb272e72f}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {553bd11d-470a-4aea-b3dc-7301673730c8}, !- Handle
  GuestRoom409_412 Infiltration,          !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423857693,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {5d7e3204-d778-4b96-8f5b-e81b806ba2f0}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {1b9d8c4f-de9a-4f90-8ca2-ed276027098f}, !- Handle
  GuestRoom413 Infiltration,              !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423857693,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {d194ad17-5526-4240-856e-07f59dac6ff1}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {2a8c554a-c305-4037-8631-0e2f20e60e6a}, !- Handle
  GuestRoom414 Infiltration,              !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {60b90599-636d-4bb3-8232-a193b8d03e82}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {30efe841-9d33-4223-9db7-6a5e3e81620f}, !- Handle
  GuestRoom415_418 Infiltration,          !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c0be2b25-cc15-4a64-b7d4-680cbec194c1}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {1172c3fa-42e4-47bc-95d7-1078d46bd4f5}, !- Handle
  GuestRoom419 Infiltration,              !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {06b0c0f6-663d-4edd-9b03-a0b49b185289}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {27d5f9e8-0f92-4707-b347-9e2c32cce862}, !- Handle
  GuestRoom420_423 Infiltration,          !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6423ab66-13e9-48ae-ad59-9367d9302370}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {38a33a09-5fc6-4d7f-9473-c54b24c7314b}, !- Schedule Name
=======
  {588522b5-e1be-44ad-ac12-ba980bb79ca8}, !- Handle
  GuestRoom424 Infiltration,              !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {fa6e1059-b6db-4f42-8869-67e879e1231c}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001423933474,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {51c3ccbf-ece7-4850-ac33-096b51abaadc}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {b4bc81c7-caa3-479b-822b-f1b2f208d802}, !- Handle
  LaundryRoomFlr1 Infiltration,           !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {9e7f86b7-6eeb-42b7-b146-df68997a53d2}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {1e6f8a10-fecf-4e23-a42d-61162d36f8e1}, !- Handle
  MechanicalRoomFlr1 Infiltration,        !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {a94ef28b-693c-40e9-a2f8-a693cae7d835}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {a01caf0e-f161-4449-a2a9-16beec4a49df}, !- Handle
  MeetingRoomFlr1 Infiltration,           !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {6f680691-4d5a-4ae1-aa2f-99830ad040f1}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {9e641230-bae0-4fcb-ae02-c1c8b73175d2}, !- Handle
  RearStairsFlr1 Infiltration,            !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {50ad691a-3c6f-43c0-a673-1f55720a7eb8}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {a2c69c83-2dbb-48bc-84b8-81c29f25db33}, !- Handle
  RearStairsFlr2 Infiltration,            !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {c557df7e-a29d-4ddc-9956-5d75ba0726bd}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {69737c2d-c17f-43bd-9b9b-3147e130a732}, !- Handle
  RearStairsFlr3 Infiltration,            !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {8303975e-cf6a-40c2-b6e1-d75945af5630}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {a3622b8e-5a76-4abc-b18f-be91a8177ed3}, !- Handle
  RearStairsFlr4 Infiltration,            !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003378571287,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {0e05caed-ba99-4198-a6ab-c683b1518a94}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {58475040-bca7-4e54-ba4a-b469ecf7e330}, !- Handle
  RearStorageFlr1 Infiltration,           !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {871c4bff-80ad-4af7-9456-2bc38b841f42}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {83182dd2-2efb-4e26-948e-54d942a0d672}, !- Handle
  RearStorageFlr2 Infiltration,           !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {b5923751-287e-4290-8529-0507e5456a1c}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {ad4c51b9-61fc-40ae-bcaa-9abfaa590f72}, !- Handle
  RearStorageFlr3 Infiltration,           !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {bc05a43b-d226-4777-97ca-dbbb12b3c543}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Schedule Name
=======
  {b430fcbb-9c40-4177-9083-ec962a262559}, !- Handle
  RearStorageFlr4 Infiltration,           !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000337854899,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {e461c2ab-48c1-40a9-a9ab-f671802450d3}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {5d5a4534-ec1d-41aa-9d58-553a6b2ff173}, !- Schedule Name
=======
  {88f9579a-7dee-4530-a88a-d0cafa2a4d10}, !- Handle
  RestroomFlr1 Infiltration,              !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {850fe8da-c3dc-4559-a20e-36aa8f93bdb7}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site,
<<<<<<< HEAD
  {14200733-c96a-49dd-8cc3-eb9b34a7b0ed}, !- Handle
=======
  {1372f50d-3bc8-40e6-a04a-a7f67e5caedb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
<<<<<<< HEAD
  {65e4e6e2-4254-467f-b4b5-83ebf8f3afeb}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d240af71-2038-4a93-b8a2-8bcbd8ce0e9d}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}, !- Handle
=======
  {ab3fa7ef-d30a-4516-b9b4-fd7e77bbb9c2}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {858629b3-6b85-461b-923f-83b8967fb449}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CorridorFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a3f98361-8b10-4054-be12-ee76cb111cd9}, !- Zone Air Inlet Port List
  {9d3a8b72-0752-49c4-9b66-c5093c2c7c4c}, !- Zone Air Exhaust Port List
  {52f32a0e-317f-4ccd-a6ce-731b70dbb875}, !- Zone Air Node Name
  {a22145e8-66b4-4b53-85c3-432db92340db}, !- Zone Return Air Port List
=======
  {75dff123-52ec-4498-9c40-c5f993eca32f}, !- Zone Air Inlet Port List
  {60edfca1-6907-42cd-80b4-22c7eeb62ee4}, !- Zone Air Exhaust Port List
  {50e91815-05fd-433f-96fd-59131f9d069a}, !- Zone Air Node Name
  {23619123-7764-4c34-8041-01c110b385d5}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {73f34320-2130-47bc-b0fe-63d0be1dc8ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f6bf86a-c72b-4854-affe-6d6d7c567c45}, !- Handle
  CorridorFlr1 ZN Zone Air Node,          !- Name
  {52f32a0e-317f-4ccd-a6ce-731b70dbb875}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f32a0e-317f-4ccd-a6ce-731b70dbb875}, !- Handle
  {d5f65ca5-5e5d-467b-8a56-cf1a7dc0ec61}, !- Name
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}, !- Source Object
  11,                                     !- Outlet Port
  {7f6bf86a-c72b-4854-affe-6d6d7c567c45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3f98361-8b10-4054-be12-ee76cb111cd9}, !- Handle
  {1edc4d25-a7a5-4eab-b922-3332e68bc379}, !- Name
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}, !- HVAC Component
  {10820f24-b81f-4756-9323-414416476cb1}; !- Port 1

OS:PortList,
  {9d3a8b72-0752-49c4-9b66-c5093c2c7c4c}, !- Handle
  {11d2dfd8-3338-450b-bc7c-ec7c02957298}, !- Name
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}, !- HVAC Component
  {8e34da8c-83b4-4e10-9ed8-464f97fe50d9}; !- Port 1

OS:PortList,
  {a22145e8-66b4-4b53-85c3-432db92340db}, !- Handle
  {54411054-cb15-41af-b090-aed379579050}, !- Name
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}; !- HVAC Component

OS:Sizing:Zone,
  {ac6c0704-3c31-43da-99eb-d69fb3528b5b}, !- Handle
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}, !- Zone or ZoneList Name
=======
  {8ca442ca-ecaf-48ba-837f-65be39fb1b43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5423045-5238-4cd0-83dd-a921f6a07dc2}, !- Handle
  CorridorFlr1 ZN Zone Air Node,          !- Name
  {50e91815-05fd-433f-96fd-59131f9d069a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e91815-05fd-433f-96fd-59131f9d069a}, !- Handle
  {d3e402c7-5861-4753-8938-b0f55bf5b2b8}, !- Name
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}, !- Source Object
  11,                                     !- Outlet Port
  {c5423045-5238-4cd0-83dd-a921f6a07dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75dff123-52ec-4498-9c40-c5f993eca32f}, !- Handle
  {cab4ebe4-4b8f-415a-a6e1-837dccafcd3f}, !- Name
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}, !- HVAC Component
  {274b4e78-1b4b-4e69-a71b-9976c282ece1}; !- Port 1

OS:PortList,
  {60edfca1-6907-42cd-80b4-22c7eeb62ee4}, !- Handle
  {6a0dfaef-3562-4705-b656-c5e953eca1b4}, !- Name
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}, !- HVAC Component
  {ad2ba4b7-e784-4a61-82a1-aa0badfcd13f}; !- Port 1

OS:PortList,
  {23619123-7764-4c34-8041-01c110b385d5}, !- Handle
  {87f99e83-95ea-47da-a91d-eabb80426df3}, !- Name
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}; !- HVAC Component

OS:Sizing:Zone,
  {fed55b07-6569-4768-96a9-16363ce06297}, !- Handle
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {accc36cc-fd6d-4563-a2bd-d1d41849c4de}, !- Handle
  CorridorFlr1 ZN Zone HVAC Equipment List, !- Name
  {42b15dea-43f5-4adc-9d1f-3e03e64a9c59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c706265a-d316-46f8-9ed7-328b212cf7d1}, !- Zone Equipment 1
=======
  {00403cd9-50a5-4d13-9805-8f584fdd124b}, !- Handle
  CorridorFlr1 ZN Zone HVAC Equipment List, !- Name
  {9fa526f4-d3ce-4911-a682-9c0da27b9d01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36289812-e8ec-4789-b687-c1eb83f5e037}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {73f34320-2130-47bc-b0fe-63d0be1dc8ad}, !- Handle
  SmallHotel Corridor Thermostat 1,       !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a427544e-d57b-4c12-b0af-78a070ad7b29}, !- Handle
=======
  {8ca442ca-ecaf-48ba-837f-65be39fb1b43}, !- Handle
  SmallHotel Corridor Thermostat 1,       !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {717c3e6b-2a34-4b8f-980c-157385859a6f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CorridorFlr2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1f84f45b-4c0b-4669-8583-04ba450b3d7a}, !- Zone Air Inlet Port List
  {0633dce1-2430-4779-971e-c602a9dcbf82}, !- Zone Air Exhaust Port List
  {365ab7b9-2ee4-4d7b-9aa8-2aaab7c20932}, !- Zone Air Node Name
  {255c1522-b64a-46b8-9f84-6e18d2abcf12}, !- Zone Return Air Port List
=======
  {c9c131b8-9c31-42ff-bcd7-c7fed1afc7ac}, !- Zone Air Inlet Port List
  {569311ab-cb67-4ef1-8f92-fd1da0bc5bca}, !- Zone Air Exhaust Port List
  {8494a9e6-824e-41fa-92bf-f736976dc9f8}, !- Zone Air Node Name
  {e7859056-5a9f-4da9-b552-89e3fe61bb05}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2a2244ad-2f72-4faa-a1c6-ecec0c677d5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9ce0a91-1b59-4a42-ab4e-25eab70bc7b0}, !- Handle
  CorridorFlr2 ZN Zone Air Node,          !- Name
  {365ab7b9-2ee4-4d7b-9aa8-2aaab7c20932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {365ab7b9-2ee4-4d7b-9aa8-2aaab7c20932}, !- Handle
  {e869a0d8-929c-4cd8-b4ef-4c1686ae5888}, !- Name
  {a427544e-d57b-4c12-b0af-78a070ad7b29}, !- Source Object
  11,                                     !- Outlet Port
  {c9ce0a91-1b59-4a42-ab4e-25eab70bc7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f84f45b-4c0b-4669-8583-04ba450b3d7a}, !- Handle
  {d1b611f1-c0eb-4a11-8894-2419b4070a2f}, !- Name
  {a427544e-d57b-4c12-b0af-78a070ad7b29}, !- HVAC Component
  {69cbda03-da86-4f4a-a951-241cfc3a516a}; !- Port 1

OS:PortList,
  {0633dce1-2430-4779-971e-c602a9dcbf82}, !- Handle
  {72d1b6a0-acc5-40c4-ac65-e8490fd64ad6}, !- Name
  {a427544e-d57b-4c12-b0af-78a070ad7b29}, !- HVAC Component
  {553652d8-f6f0-4625-bc82-92e94eae91be}; !- Port 1

OS:PortList,
  {255c1522-b64a-46b8-9f84-6e18d2abcf12}, !- Handle
  {d01b2ab7-b719-4a4c-856e-1861e0b9ad6a}, !- Name
  {a427544e-d57b-4c12-b0af-78a070ad7b29}; !- HVAC Component

OS:Sizing:Zone,
  {5db00773-5ee2-4875-9eea-6d7aece4c97d}, !- Handle
  {a427544e-d57b-4c12-b0af-78a070ad7b29}, !- Zone or ZoneList Name
=======
  {561b7f1a-def5-4e14-ac3b-7f8a3d4e212c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {306d69b2-b73b-4cc4-8af9-e8d559dd42b8}, !- Handle
  CorridorFlr2 ZN Zone Air Node,          !- Name
  {8494a9e6-824e-41fa-92bf-f736976dc9f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8494a9e6-824e-41fa-92bf-f736976dc9f8}, !- Handle
  {ad575bf0-a4d3-4f77-b911-bfa5bbcad450}, !- Name
  {717c3e6b-2a34-4b8f-980c-157385859a6f}, !- Source Object
  11,                                     !- Outlet Port
  {306d69b2-b73b-4cc4-8af9-e8d559dd42b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9c131b8-9c31-42ff-bcd7-c7fed1afc7ac}, !- Handle
  {cb433f39-5ae3-4f48-bc02-9c28bea4bdfc}, !- Name
  {717c3e6b-2a34-4b8f-980c-157385859a6f}, !- HVAC Component
  {98595444-8ed6-45d4-972b-e6b46e4908e0}; !- Port 1

OS:PortList,
  {569311ab-cb67-4ef1-8f92-fd1da0bc5bca}, !- Handle
  {7ed3d4ed-1c49-4f46-a43d-ef3a1b51141d}, !- Name
  {717c3e6b-2a34-4b8f-980c-157385859a6f}, !- HVAC Component
  {46ca36f8-13bf-4b6d-a7ae-bfd8cc2209fe}; !- Port 1

OS:PortList,
  {e7859056-5a9f-4da9-b552-89e3fe61bb05}, !- Handle
  {ffb296b7-c268-480c-898e-fd57bb8d23b1}, !- Name
  {717c3e6b-2a34-4b8f-980c-157385859a6f}; !- HVAC Component

OS:Sizing:Zone,
  {617169d3-19ea-4014-8f31-20a1ed308f00}, !- Handle
  {717c3e6b-2a34-4b8f-980c-157385859a6f}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a635ec9c-aae8-4b95-b485-4b63a5acd037}, !- Handle
  CorridorFlr2 ZN Zone HVAC Equipment List, !- Name
  {a427544e-d57b-4c12-b0af-78a070ad7b29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37575025-7934-4cc3-8136-70b4c0679f03}, !- Zone Equipment 1
=======
  {d557c801-0fdc-4c5a-b04d-48e982413393}, !- Handle
  CorridorFlr2 ZN Zone HVAC Equipment List, !- Name
  {717c3e6b-2a34-4b8f-980c-157385859a6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cadc91b1-e351-4e4b-bd3a-8a3f06c36ae5}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2a2244ad-2f72-4faa-a1c6-ecec0c677d5d}, !- Handle
  SmallHotel Corridor Thermostat 2,       !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}, !- Handle
=======
  {561b7f1a-def5-4e14-ac3b-7f8a3d4e212c}, !- Handle
  SmallHotel Corridor Thermostat 2,       !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CorridorFlr3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b411529c-3676-423f-955d-d9f0fa75cd4c}, !- Zone Air Inlet Port List
  {b3be5901-a618-4c2b-b4bd-a5705c847ea2}, !- Zone Air Exhaust Port List
  {e41834a7-53aa-4a80-81c4-aa67134d6114}, !- Zone Air Node Name
  {bc756973-e755-4b63-b69f-64f3f5568826}, !- Zone Return Air Port List
=======
  {34fe4513-fd25-4815-ab08-90bd509eeaaa}, !- Zone Air Inlet Port List
  {83ca6300-0fc7-40b9-b764-1c2d1cd5faf7}, !- Zone Air Exhaust Port List
  {f5ff4237-9c9a-4093-b0e9-a5b4ec583dd5}, !- Zone Air Node Name
  {debc0230-6c4e-4874-845e-cf7b4b707de2}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {386ca939-85a3-48ff-a4c8-8f1898372f82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4812d715-8a71-4e8d-ab59-09656b6b0bcc}, !- Handle
  CorridorFlr3 ZN Zone Air Node,          !- Name
  {e41834a7-53aa-4a80-81c4-aa67134d6114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e41834a7-53aa-4a80-81c4-aa67134d6114}, !- Handle
  {205c7c4f-8c6a-4608-b4ab-b2862dc37159}, !- Name
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}, !- Source Object
  11,                                     !- Outlet Port
  {4812d715-8a71-4e8d-ab59-09656b6b0bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b411529c-3676-423f-955d-d9f0fa75cd4c}, !- Handle
  {28801822-7fe2-458a-bbef-9268aa46765a}, !- Name
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}, !- HVAC Component
  {8f06d1cc-2d0f-4b54-85a2-460bfb7c0e37}; !- Port 1

OS:PortList,
  {b3be5901-a618-4c2b-b4bd-a5705c847ea2}, !- Handle
  {9e7552bd-2c45-42e2-9f6b-bb200a5f2262}, !- Name
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}, !- HVAC Component
  {e5f71ba9-6e1e-4a70-a8c5-6b2d2d981636}; !- Port 1

OS:PortList,
  {bc756973-e755-4b63-b69f-64f3f5568826}, !- Handle
  {6c6ddb46-5d85-4e0b-8abd-adff8e381428}, !- Name
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}; !- HVAC Component

OS:Sizing:Zone,
  {a4c428e7-ddb8-4927-9a47-be6d9a931b40}, !- Handle
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}, !- Zone or ZoneList Name
=======
  {36b39fa0-d8d8-4538-a6d7-648e2ec6b4ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0f9904c-bd3a-4208-988b-093cbac34c80}, !- Handle
  CorridorFlr3 ZN Zone Air Node,          !- Name
  {f5ff4237-9c9a-4093-b0e9-a5b4ec583dd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5ff4237-9c9a-4093-b0e9-a5b4ec583dd5}, !- Handle
  {d1292d70-896e-4f92-8bd9-b088fbc1714e}, !- Name
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}, !- Source Object
  11,                                     !- Outlet Port
  {c0f9904c-bd3a-4208-988b-093cbac34c80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34fe4513-fd25-4815-ab08-90bd509eeaaa}, !- Handle
  {389750e1-7d0e-4ccb-88cf-e5ea7863fba4}, !- Name
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}, !- HVAC Component
  {b370fa7b-5a9e-424c-acf5-e5f1c153cf9a}; !- Port 1

OS:PortList,
  {83ca6300-0fc7-40b9-b764-1c2d1cd5faf7}, !- Handle
  {4dc4d5b8-3ed9-4526-8fd4-943226b9fcb1}, !- Name
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}, !- HVAC Component
  {0108c2a2-b417-4d4a-969c-7af38f802c7c}; !- Port 1

OS:PortList,
  {debc0230-6c4e-4874-845e-cf7b4b707de2}, !- Handle
  {fee3f3a6-5920-4e1b-b3cc-974506e2adee}, !- Name
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}; !- HVAC Component

OS:Sizing:Zone,
  {46c832e2-3a05-4264-9988-7d1941139ced}, !- Handle
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {9cf46e44-03c3-4a48-bec8-0b1994c6eb3a}, !- Handle
  CorridorFlr3 ZN Zone HVAC Equipment List, !- Name
  {bdfc377a-a5d0-456d-a13e-529fc5ed4ff2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {190fe127-6dc5-4b6a-b1b3-3fd23f7c296c}, !- Zone Equipment 1
=======
  {5a4fe2a9-de41-478d-9320-e073a9325316}, !- Handle
  CorridorFlr3 ZN Zone HVAC Equipment List, !- Name
  {a3cac49c-5a24-4aa1-8504-7c095e0ec6c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {704f92fc-48f3-49f1-bef0-ec455b3969e0}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {386ca939-85a3-48ff-a4c8-8f1898372f82}, !- Handle
  SmallHotel Corridor Thermostat 3,       !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}, !- Handle
=======
  {36b39fa0-d8d8-4538-a6d7-648e2ec6b4ed}, !- Handle
  SmallHotel Corridor Thermostat 3,       !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f916d0b5-098c-472b-8d71-d200862282e9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CorridorFlr4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {8bbdcbb1-d085-432d-916a-959c111a8c91}, !- Zone Air Inlet Port List
  {961640c1-d689-419b-8d27-ab7a4a3a7aee}, !- Zone Air Exhaust Port List
  {5a435fe9-506f-4449-b001-eed99b6462e5}, !- Zone Air Node Name
  {6231a7a7-e547-496b-8a63-407c97e81a7f}, !- Zone Return Air Port List
=======
  {a6c8617d-3249-4888-95d4-90f0d3c04a60}, !- Zone Air Inlet Port List
  {2a66e8b1-5fc6-49f9-994c-82f93ca6dc72}, !- Zone Air Exhaust Port List
  {15885bc5-b232-4d94-9ba6-c44d53317450}, !- Zone Air Node Name
  {88b1bb4b-455d-461b-aac0-ee0939c5b975}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {a4dd4967-e5d3-4071-90d7-1e59bd8b2bac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {444f7363-486e-499e-8350-5e7f5598e6a1}, !- Handle
  CorridorFlr4 ZN Zone Air Node,          !- Name
  {5a435fe9-506f-4449-b001-eed99b6462e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a435fe9-506f-4449-b001-eed99b6462e5}, !- Handle
  {0a6f65b1-7423-4a3d-9a9e-abc6d5b0a6e0}, !- Name
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}, !- Source Object
  11,                                     !- Outlet Port
  {444f7363-486e-499e-8350-5e7f5598e6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bbdcbb1-d085-432d-916a-959c111a8c91}, !- Handle
  {8f6259a2-05a3-4bbc-8f37-35ee36f78924}, !- Name
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}, !- HVAC Component
  {15b5a778-ffe1-4c9a-89b5-d9e460b75bd1}; !- Port 1

OS:PortList,
  {961640c1-d689-419b-8d27-ab7a4a3a7aee}, !- Handle
  {685c8d68-4eda-4104-895f-556767de268a}, !- Name
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}, !- HVAC Component
  {96f7374a-0b2a-4c65-bff4-3c5370e98a1e}; !- Port 1

OS:PortList,
  {6231a7a7-e547-496b-8a63-407c97e81a7f}, !- Handle
  {66c87a44-e87a-4922-8b66-e6360be8e93d}, !- Name
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}; !- HVAC Component

OS:Sizing:Zone,
  {2bb14199-9275-48a7-9833-7d21fc6c3cc6}, !- Handle
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}, !- Zone or ZoneList Name
=======
  {abb876a9-1430-496f-83bb-5e0887ae1a20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cff57f6e-bff8-4630-b99a-298277875b8d}, !- Handle
  CorridorFlr4 ZN Zone Air Node,          !- Name
  {15885bc5-b232-4d94-9ba6-c44d53317450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15885bc5-b232-4d94-9ba6-c44d53317450}, !- Handle
  {d80fb332-1b26-4deb-9eb2-579ada9495c8}, !- Name
  {f916d0b5-098c-472b-8d71-d200862282e9}, !- Source Object
  11,                                     !- Outlet Port
  {cff57f6e-bff8-4630-b99a-298277875b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6c8617d-3249-4888-95d4-90f0d3c04a60}, !- Handle
  {8fbee044-0b5c-4b54-9090-b4d91c3c5d1d}, !- Name
  {f916d0b5-098c-472b-8d71-d200862282e9}, !- HVAC Component
  {65c4296b-1f5d-4823-866e-88664e2cb637}; !- Port 1

OS:PortList,
  {2a66e8b1-5fc6-49f9-994c-82f93ca6dc72}, !- Handle
  {a530a670-c74b-49bd-a357-46176f54ea56}, !- Name
  {f916d0b5-098c-472b-8d71-d200862282e9}, !- HVAC Component
  {a935685e-6f71-42e9-b926-351e467420ac}; !- Port 1

OS:PortList,
  {88b1bb4b-455d-461b-aac0-ee0939c5b975}, !- Handle
  {35cbb1b1-c15f-43bf-8b02-c1b3fe224c3a}, !- Name
  {f916d0b5-098c-472b-8d71-d200862282e9}; !- HVAC Component

OS:Sizing:Zone,
  {9c9142c5-9fc8-41d6-8ec0-8f8ff4771af6}, !- Handle
  {f916d0b5-098c-472b-8d71-d200862282e9}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {dfad4afd-b65f-47ae-9053-074c5124a990}, !- Handle
  CorridorFlr4 ZN Zone HVAC Equipment List, !- Name
  {4071945d-86ed-4e47-81ce-148bf26bfbb6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fab95abc-2b49-4bfd-b67e-0b9a869672ad}, !- Zone Equipment 1
=======
  {e64c020e-3680-453c-b09f-c406caffc1fc}, !- Handle
  CorridorFlr4 ZN Zone HVAC Equipment List, !- Name
  {f916d0b5-098c-472b-8d71-d200862282e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9391196-4864-4253-8962-5f39cd8433f6}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a4dd4967-e5d3-4071-90d7-1e59bd8b2bac}, !- Handle
  SmallHotel Corridor4 Thermostat 1,      !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}, !- Handle
=======
  {abb876a9-1430-496f-83bb-5e0887ae1a20}, !- Handle
  SmallHotel Corridor4 Thermostat 1,      !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ElevatorCoreFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {ab7b78d5-da0d-4d98-8b10-b7ea2e0cd73e}, !- Zone Air Inlet Port List
  {728d65f3-358c-4080-9d35-962ddfb2037c}, !- Zone Air Exhaust Port List
  {d15d3bd1-d6a1-40f7-97d7-6de4040f083a}, !- Zone Air Node Name
  {c4f5032a-2065-4409-b114-d8828695a813}, !- Zone Return Air Port List
=======
  {84a2f453-18b1-4ff7-897e-d830575f6057}, !- Zone Air Inlet Port List
  {0d17227b-f477-43db-8df2-f9412f511793}, !- Zone Air Exhaust Port List
  {bbe8bf76-2826-41c8-a317-2c7eb8210615}, !- Zone Air Node Name
  {7a944e9a-016c-4234-a654-f7554d940027}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {01f12730-efec-4f3e-a91f-a068c2731e54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e45dc470-d127-4f9e-8f60-188e55cc81b2}, !- Handle
  ElevatorCoreFlr1 ZN Zone Air Node,      !- Name
  {d15d3bd1-d6a1-40f7-97d7-6de4040f083a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15d3bd1-d6a1-40f7-97d7-6de4040f083a}, !- Handle
  {c33536eb-4719-40f5-96a2-8ed4d2209d71}, !- Name
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}, !- Source Object
  11,                                     !- Outlet Port
  {e45dc470-d127-4f9e-8f60-188e55cc81b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab7b78d5-da0d-4d98-8b10-b7ea2e0cd73e}, !- Handle
  {33d68ef5-e24f-475e-a3f9-ce0d4bfaf3c6}, !- Name
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}; !- HVAC Component

OS:PortList,
  {728d65f3-358c-4080-9d35-962ddfb2037c}, !- Handle
  {5b8fbd96-da7c-4964-9bf1-8129e288ffd6}, !- Name
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}; !- HVAC Component

OS:PortList,
  {c4f5032a-2065-4409-b114-d8828695a813}, !- Handle
  {d3c083c6-2adb-4d83-aa15-c880195cf460}, !- Name
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}; !- HVAC Component

OS:Sizing:Zone,
  {a0a62d85-10b0-4f8c-86f9-f65813cb705e}, !- Handle
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}, !- Zone or ZoneList Name
=======
  {79af53ec-afd8-409f-be8c-299f0f2d9631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71c08bb0-8cfb-4883-9d70-1b69fe620991}, !- Handle
  ElevatorCoreFlr1 ZN Zone Air Node,      !- Name
  {bbe8bf76-2826-41c8-a317-2c7eb8210615}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbe8bf76-2826-41c8-a317-2c7eb8210615}, !- Handle
  {a6530c48-0259-455f-b049-a5c525024d08}, !- Name
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}, !- Source Object
  11,                                     !- Outlet Port
  {71c08bb0-8cfb-4883-9d70-1b69fe620991}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84a2f453-18b1-4ff7-897e-d830575f6057}, !- Handle
  {ac055d34-81be-4b6f-847d-3a7a83caada1}, !- Name
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}; !- HVAC Component

OS:PortList,
  {0d17227b-f477-43db-8df2-f9412f511793}, !- Handle
  {f8eb5e48-ec09-4742-acdf-b96eab322e75}, !- Name
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}; !- HVAC Component

OS:PortList,
  {7a944e9a-016c-4234-a654-f7554d940027}, !- Handle
  {68a6493b-7161-4293-83bd-adf1ceb9876d}, !- Name
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}; !- HVAC Component

OS:Sizing:Zone,
  {fa7cbda8-01f9-4787-b8b0-e3ca6c15385c}, !- Handle
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {344e4ec6-ae3d-4443-b859-4c1b57ed200f}, !- Handle
  ElevatorCoreFlr1 ZN Zone HVAC Equipment List, !- Name
  {2606ed2f-d662-40ff-bf7d-695687e9e02e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {01f12730-efec-4f3e-a91f-a068c2731e54}, !- Handle
  SmallHotel Elec/MechRoom Thermostat 1;  !- Name

OS:ThermalZone,
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}, !- Handle
=======
  {d3ef63ab-8b58-4822-82fe-d622da06cd94}, !- Handle
  ElevatorCoreFlr1 ZN Zone HVAC Equipment List, !- Name
  {5cfcba12-38ce-4eda-b99b-c6fd4200f0ff}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {79af53ec-afd8-409f-be8c-299f0f2d9631}, !- Handle
  SmallHotel Elec/MechRoom Thermostat 1;  !- Name

OS:ThermalZone,
  {ab29cc07-080b-4a87-8b02-682a6b380389}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ElevatorCoreFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f6b15e41-c12d-4238-a3a9-d9bb143cdb7a}, !- Zone Air Inlet Port List
  {1f3ce621-cba0-4f1a-a1a7-250c131f24c0}, !- Zone Air Exhaust Port List
  {bf6c60e1-61ee-4f97-8776-b63ed23d900f}, !- Zone Air Node Name
  {31a3c74b-6c01-4619-b183-aebb7f01fb9e}, !- Zone Return Air Port List
=======
  {039acce6-3524-43f9-ba36-a88217877794}, !- Zone Air Inlet Port List
  {5ba35737-aee9-4136-8408-88e77312b591}, !- Zone Air Exhaust Port List
  {6db03871-5d2c-45e8-9470-b407db3c1165}, !- Zone Air Node Name
  {3f739617-46f1-4cac-93b1-fec2a64ab5e6}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {bc2b6e0b-c3d8-4959-82db-c2820775e6e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44fa7db4-a61f-4811-8117-5a3b1cbb91f6}, !- Handle
  ElevatorCoreFlr2 ZN Zone Air Node,      !- Name
  {bf6c60e1-61ee-4f97-8776-b63ed23d900f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf6c60e1-61ee-4f97-8776-b63ed23d900f}, !- Handle
  {2e7ea7f3-c41e-49a0-a796-37bc6a50cd54}, !- Name
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}, !- Source Object
  11,                                     !- Outlet Port
  {44fa7db4-a61f-4811-8117-5a3b1cbb91f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6b15e41-c12d-4238-a3a9-d9bb143cdb7a}, !- Handle
  {b94d8791-cde0-4f28-b65a-b10e4b21fdf7}, !- Name
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}; !- HVAC Component

OS:PortList,
  {1f3ce621-cba0-4f1a-a1a7-250c131f24c0}, !- Handle
  {da991199-5efd-4e75-8854-8a12bde83d48}, !- Name
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}; !- HVAC Component

OS:PortList,
  {31a3c74b-6c01-4619-b183-aebb7f01fb9e}, !- Handle
  {45a802d8-085d-4ffd-9024-ce9946cae6d4}, !- Name
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}; !- HVAC Component

OS:Sizing:Zone,
  {c05584f7-e10f-4adf-87dc-e78146b35a60}, !- Handle
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}, !- Zone or ZoneList Name
=======
  {34a03149-8193-4237-bbd0-aba66ffee8cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c515eb05-65ab-4902-8156-4bea59d7143c}, !- Handle
  ElevatorCoreFlr2 ZN Zone Air Node,      !- Name
  {6db03871-5d2c-45e8-9470-b407db3c1165}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6db03871-5d2c-45e8-9470-b407db3c1165}, !- Handle
  {41a0a327-3f26-427d-8311-d7efe50957af}, !- Name
  {ab29cc07-080b-4a87-8b02-682a6b380389}, !- Source Object
  11,                                     !- Outlet Port
  {c515eb05-65ab-4902-8156-4bea59d7143c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {039acce6-3524-43f9-ba36-a88217877794}, !- Handle
  {8bc5e60a-9ca0-4830-ac85-43fa4da9b88c}, !- Name
  {ab29cc07-080b-4a87-8b02-682a6b380389}; !- HVAC Component

OS:PortList,
  {5ba35737-aee9-4136-8408-88e77312b591}, !- Handle
  {9426b33c-7433-4f42-98de-5060f53e3d23}, !- Name
  {ab29cc07-080b-4a87-8b02-682a6b380389}; !- HVAC Component

OS:PortList,
  {3f739617-46f1-4cac-93b1-fec2a64ab5e6}, !- Handle
  {80d61180-5e0f-4d5a-a875-fe50ea7bb9a2}, !- Name
  {ab29cc07-080b-4a87-8b02-682a6b380389}; !- HVAC Component

OS:Sizing:Zone,
  {bb09fbdf-3153-4ef2-b3f1-5aa7800db05b}, !- Handle
  {ab29cc07-080b-4a87-8b02-682a6b380389}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4c82556d-8e8b-46e9-8268-3b9cdd9ac431}, !- Handle
  ElevatorCoreFlr2 ZN Zone HVAC Equipment List, !- Name
  {ff112e9b-cb3f-4d6e-a43a-bf470ebb9df5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bc2b6e0b-c3d8-4959-82db-c2820775e6e0}, !- Handle
  SmallHotel ElevatorCore Thermostat 1;   !- Name

OS:ThermalZone,
  {421dde42-6856-4a65-9c75-551535d9dda5}, !- Handle
=======
  {0938ac20-6cf1-4aae-b3e8-856dad1ca8b5}, !- Handle
  ElevatorCoreFlr2 ZN Zone HVAC Equipment List, !- Name
  {ab29cc07-080b-4a87-8b02-682a6b380389}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {34a03149-8193-4237-bbd0-aba66ffee8cc}, !- Handle
  SmallHotel ElevatorCore Thermostat 1;   !- Name

OS:ThermalZone,
  {4905e207-f0db-4210-b545-38c98fcb9096}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ElevatorCoreFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {448e1a7f-3204-40a7-8c09-5b667114cbf8}, !- Zone Air Inlet Port List
  {db7b38c1-1dc8-4525-81ab-4f585b897787}, !- Zone Air Exhaust Port List
  {3230b3f1-897b-4041-bb13-1f701a2b9723}, !- Zone Air Node Name
  {d0a78755-c197-4e49-9dba-2dc9b779ab1a}, !- Zone Return Air Port List
=======
  {12fdd54a-bdf7-429a-bd5e-ff801aca1884}, !- Zone Air Inlet Port List
  {c976af1d-712c-44a6-9a7d-228c5afa93fc}, !- Zone Air Exhaust Port List
  {a0809fed-a286-4353-be53-81218694dd8f}, !- Zone Air Node Name
  {557f28ee-9c09-4db2-bfcd-95d067115404}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4cbba0ce-70e2-4a14-82e4-ad49053742c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcc24239-3312-48ee-ba67-6e8135bb7e16}, !- Handle
  ElevatorCoreFlr3 ZN Zone Air Node,      !- Name
  {3230b3f1-897b-4041-bb13-1f701a2b9723}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3230b3f1-897b-4041-bb13-1f701a2b9723}, !- Handle
  {a1115249-655f-49ce-b134-c448e348ce5d}, !- Name
  {421dde42-6856-4a65-9c75-551535d9dda5}, !- Source Object
  11,                                     !- Outlet Port
  {fcc24239-3312-48ee-ba67-6e8135bb7e16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {448e1a7f-3204-40a7-8c09-5b667114cbf8}, !- Handle
  {726b0806-ff35-4fdd-aabc-f6b774dad490}, !- Name
  {421dde42-6856-4a65-9c75-551535d9dda5}; !- HVAC Component

OS:PortList,
  {db7b38c1-1dc8-4525-81ab-4f585b897787}, !- Handle
  {b1dec46f-8849-43c4-b865-4bb26c272a59}, !- Name
  {421dde42-6856-4a65-9c75-551535d9dda5}; !- HVAC Component

OS:PortList,
  {d0a78755-c197-4e49-9dba-2dc9b779ab1a}, !- Handle
  {fb7ae8a4-a71e-4fd4-93e0-c3d725f9a9e2}, !- Name
  {421dde42-6856-4a65-9c75-551535d9dda5}; !- HVAC Component

OS:Sizing:Zone,
  {36ac8009-b02f-4036-b368-b1efb3acdc89}, !- Handle
  {421dde42-6856-4a65-9c75-551535d9dda5}, !- Zone or ZoneList Name
=======
  {0206115a-e0d3-42e3-a967-f56181380ccd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b88d107-a6a2-42f8-adba-7cd4f1f5d954}, !- Handle
  ElevatorCoreFlr3 ZN Zone Air Node,      !- Name
  {a0809fed-a286-4353-be53-81218694dd8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0809fed-a286-4353-be53-81218694dd8f}, !- Handle
  {04b1f1bd-b61c-477e-b2ab-21fbc5fe0a0e}, !- Name
  {4905e207-f0db-4210-b545-38c98fcb9096}, !- Source Object
  11,                                     !- Outlet Port
  {6b88d107-a6a2-42f8-adba-7cd4f1f5d954}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12fdd54a-bdf7-429a-bd5e-ff801aca1884}, !- Handle
  {35706363-bc41-4a5d-bddd-064f9a49262d}, !- Name
  {4905e207-f0db-4210-b545-38c98fcb9096}; !- HVAC Component

OS:PortList,
  {c976af1d-712c-44a6-9a7d-228c5afa93fc}, !- Handle
  {427f26fd-d081-4be6-a39b-e1ba2592e6c9}, !- Name
  {4905e207-f0db-4210-b545-38c98fcb9096}; !- HVAC Component

OS:PortList,
  {557f28ee-9c09-4db2-bfcd-95d067115404}, !- Handle
  {96a74137-a01b-4166-a02e-0935532cd74e}, !- Name
  {4905e207-f0db-4210-b545-38c98fcb9096}; !- HVAC Component

OS:Sizing:Zone,
  {7525da6f-ee76-404b-9dde-2ccfc18ea1ba}, !- Handle
  {4905e207-f0db-4210-b545-38c98fcb9096}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f452335c-aaac-4224-a533-b9a4ae3f367b}, !- Handle
  ElevatorCoreFlr3 ZN Zone HVAC Equipment List, !- Name
  {421dde42-6856-4a65-9c75-551535d9dda5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4cbba0ce-70e2-4a14-82e4-ad49053742c7}, !- Handle
  SmallHotel ElevatorCore Thermostat 2;   !- Name

OS:ThermalZone,
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}, !- Handle
=======
  {9a4c1c5c-00ec-46c6-9cef-b087bba9824c}, !- Handle
  ElevatorCoreFlr3 ZN Zone HVAC Equipment List, !- Name
  {4905e207-f0db-4210-b545-38c98fcb9096}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0206115a-e0d3-42e3-a967-f56181380ccd}, !- Handle
  SmallHotel ElevatorCore Thermostat 2;   !- Name

OS:ThermalZone,
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ElevatorCoreFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {7bbf8b8d-ed56-46c3-a883-a9d01ee3bf4f}, !- Zone Air Inlet Port List
  {df5d1374-fe86-4fa5-ae42-f6b7dd116fc5}, !- Zone Air Exhaust Port List
  {3d3fa7d5-ed81-46d3-909a-3dda3ed801bd}, !- Zone Air Node Name
  {0401b214-5df5-40a7-a04b-b7b40210a8c6}, !- Zone Return Air Port List
=======
  {fef2d398-1d55-403e-a536-51315a15ad6f}, !- Zone Air Inlet Port List
  {3055ffa6-2151-4ae2-8ede-95d911384bea}, !- Zone Air Exhaust Port List
  {fa48403c-295f-4b50-a415-5405aa179c24}, !- Zone Air Node Name
  {bd29cedf-c51f-48d2-b5f5-5ef8a1e0d392}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {c99d8390-78e7-4772-8094-3b7fb2aee729}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {092e4c12-99d6-40fd-a48d-58dece7ae7a7}, !- Handle
  ElevatorCoreFlr4 ZN Zone Air Node,      !- Name
  {3d3fa7d5-ed81-46d3-909a-3dda3ed801bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d3fa7d5-ed81-46d3-909a-3dda3ed801bd}, !- Handle
  {72f70246-d16a-44ec-b15f-1b170797afc6}, !- Name
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}, !- Source Object
  11,                                     !- Outlet Port
  {092e4c12-99d6-40fd-a48d-58dece7ae7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bbf8b8d-ed56-46c3-a883-a9d01ee3bf4f}, !- Handle
  {5b10e389-8074-4d58-8b4d-40175a417511}, !- Name
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}; !- HVAC Component

OS:PortList,
  {df5d1374-fe86-4fa5-ae42-f6b7dd116fc5}, !- Handle
  {01ea1077-3abe-40b1-a921-17e886efc007}, !- Name
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}; !- HVAC Component

OS:PortList,
  {0401b214-5df5-40a7-a04b-b7b40210a8c6}, !- Handle
  {c596fa18-bc54-4b91-9539-52c00d31323f}, !- Name
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}; !- HVAC Component

OS:Sizing:Zone,
  {cc22790f-d5ab-477e-9ef0-fffb5defa3a0}, !- Handle
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}, !- Zone or ZoneList Name
=======
  {999b5de9-b053-4157-890f-99ff384facc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa638bfb-6e6f-4669-8963-3ec5668bb80a}, !- Handle
  ElevatorCoreFlr4 ZN Zone Air Node,      !- Name
  {fa48403c-295f-4b50-a415-5405aa179c24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa48403c-295f-4b50-a415-5405aa179c24}, !- Handle
  {6b018f24-d961-470d-b52f-a8d74fecf3c9}, !- Name
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}, !- Source Object
  11,                                     !- Outlet Port
  {fa638bfb-6e6f-4669-8963-3ec5668bb80a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fef2d398-1d55-403e-a536-51315a15ad6f}, !- Handle
  {4d9bf4c1-a2f8-4f95-9b49-c43f1355872d}, !- Name
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}; !- HVAC Component

OS:PortList,
  {3055ffa6-2151-4ae2-8ede-95d911384bea}, !- Handle
  {113c4416-db5e-4271-b234-a7a53d33758b}, !- Name
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}; !- HVAC Component

OS:PortList,
  {bd29cedf-c51f-48d2-b5f5-5ef8a1e0d392}, !- Handle
  {7cae93e7-f146-492f-9606-2971c87f4955}, !- Name
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}; !- HVAC Component

OS:Sizing:Zone,
  {47bf9f29-35b4-443d-a87c-80d14bcb6f27}, !- Handle
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {13f5b257-61fc-4ce8-8c10-f86d75a9a650}, !- Handle
  ElevatorCoreFlr4 ZN Zone HVAC Equipment List, !- Name
  {9059f86f-54a0-4680-b9b7-e3584d0b6ca6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c99d8390-78e7-4772-8094-3b7fb2aee729}, !- Handle
  SmallHotel ElevatorCore4 Thermostat 1;  !- Name

OS:ThermalZone,
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}, !- Handle
=======
  {8474be32-86a7-43c3-84ff-f5a952b009cd}, !- Handle
  ElevatorCoreFlr4 ZN Zone HVAC Equipment List, !- Name
  {719d91ca-67a5-4eed-a44f-f26c991d8eeb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {999b5de9-b053-4157-890f-99ff384facc6}, !- Handle
  SmallHotel ElevatorCore4 Thermostat 1;  !- Name

OS:ThermalZone,
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  EmployeeLoungeFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b04e8bca-7b5c-459d-b903-71577eaf1538}, !- Zone Air Inlet Port List
  {cd8dfa2f-0062-4501-af05-80b42bf767cf}, !- Zone Air Exhaust Port List
  {694a5b27-34e6-4848-abf4-f989e8869d38}, !- Zone Air Node Name
  {823184e4-a3d2-4ffe-99d0-d1e427c30634}, !- Zone Return Air Port List
=======
  {b3416df6-e726-437a-b4cd-b23f7d875201}, !- Zone Air Inlet Port List
  {4cfef3c8-5a85-4dca-bbe2-afccc96fcbf4}, !- Zone Air Exhaust Port List
  {a25a432d-fdb0-4cdc-8579-3734c0fe63c0}, !- Zone Air Node Name
  {8bd86bcf-c710-487a-b193-78ad130f5654}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {44786607-36d2-4015-884f-e4ae0cd81ff0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2141948-7e1e-4163-b095-f276e8e7703e}, !- Handle
  EmployeeLoungeFlr1 ZN Zone Air Node,    !- Name
  {694a5b27-34e6-4848-abf4-f989e8869d38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {694a5b27-34e6-4848-abf4-f989e8869d38}, !- Handle
  {191c4c40-7605-408a-aa90-e4181f0a8fd2}, !- Name
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}, !- Source Object
  11,                                     !- Outlet Port
  {b2141948-7e1e-4163-b095-f276e8e7703e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b04e8bca-7b5c-459d-b903-71577eaf1538}, !- Handle
  {ae0d71ef-4643-4ad4-82a4-301587910e7d}, !- Name
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}, !- HVAC Component
  {df6df1e1-7156-459e-a567-b3d2c9634109}; !- Port 1

OS:PortList,
  {cd8dfa2f-0062-4501-af05-80b42bf767cf}, !- Handle
  {6393740b-cede-45d2-a26e-93d153297d62}, !- Name
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}; !- HVAC Component

OS:PortList,
  {823184e4-a3d2-4ffe-99d0-d1e427c30634}, !- Handle
  {6aa08e1e-b870-4872-a3ef-72d0234ac499}, !- Name
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}, !- HVAC Component
  {fc99c8fa-a1ff-40fa-aaf8-37b63fc763a7}; !- Port 1

OS:Sizing:Zone,
  {09cd3bba-d693-4631-8edd-d7530d6b513d}, !- Handle
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}, !- Zone or ZoneList Name
=======
  {5964ae81-f0b0-4624-8e1c-43db50b4c532}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4eb56619-4e4e-4f83-b590-02ddd3402120}, !- Handle
  EmployeeLoungeFlr1 ZN Zone Air Node,    !- Name
  {a25a432d-fdb0-4cdc-8579-3734c0fe63c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a25a432d-fdb0-4cdc-8579-3734c0fe63c0}, !- Handle
  {6041a68a-ac9f-4ed7-abe3-6fa60d9bdf60}, !- Name
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}, !- Source Object
  11,                                     !- Outlet Port
  {4eb56619-4e4e-4f83-b590-02ddd3402120}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3416df6-e726-437a-b4cd-b23f7d875201}, !- Handle
  {5b798be3-ca4a-41bb-89ef-ebaa7827e87a}, !- Name
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}, !- HVAC Component
  {e9aea033-a941-481e-b249-d5c673907706}; !- Port 1

OS:PortList,
  {4cfef3c8-5a85-4dca-bbe2-afccc96fcbf4}, !- Handle
  {1df6cad5-fc43-4bbc-bb19-45c241a84109}, !- Name
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}; !- HVAC Component

OS:PortList,
  {8bd86bcf-c710-487a-b193-78ad130f5654}, !- Handle
  {7483ff88-67bd-431d-ae7c-ef4358178586}, !- Name
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}, !- HVAC Component
  {0284abc6-d0ab-47c1-a759-21de412c0f2d}; !- Port 1

OS:Sizing:Zone,
  {f82f236e-d4cb-47b9-a49a-a068081612bb}, !- Handle
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4098abe4-cd90-47ba-9dc2-706ca9c2aeba}, !- Handle
  EmployeeLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {5ef0c052-0db9-44a7-8a1c-3e18bbd3f8ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3cc66cb-878e-4d1c-bc40-f708e2b6f1e9}, !- Zone Equipment 1
=======
  {dc0b2e06-0e62-483c-8622-89bc8ad320bd}, !- Handle
  EmployeeLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {cb5d02c9-bc32-4c44-9c30-226dee37b906}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df8eb093-47c3-4d94-9d60-f115ef2d2457}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {44786607-36d2-4015-884f-e4ae0cd81ff0}, !- Handle
  SmallHotel StaffLounge Thermostat 1,    !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- Handle
=======
  {5964ae81-f0b0-4624-8e1c-43db50b4c532}, !- Handle
  SmallHotel StaffLounge Thermostat 1,    !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {244d478a-1919-4168-99da-3920f658c43e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ExerciseCenterFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {75301401-c634-4a29-93f8-8d809aa9b76d}, !- Zone Air Inlet Port List
  {b548ec29-a9bc-4afa-a5e0-03d0d1437add}, !- Zone Air Exhaust Port List
  {3e7d67e5-7ffb-45c7-8b9e-62252aefc019}, !- Zone Air Node Name
  {65aa57b5-a2e9-491f-b6ae-1d731fe99bb9}, !- Zone Return Air Port List
=======
  {b9da1826-60ab-4722-9f61-4455bf18b02b}, !- Zone Air Inlet Port List
  {0854c37d-b672-486f-88c7-6c6e73951424}, !- Zone Air Exhaust Port List
  {6b53e5c4-f913-4057-83f8-be3074a7abaf}, !- Zone Air Node Name
  {e7e1778a-7c73-432c-8c3a-66a7ec6b2703}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {137c4981-c253-4e22-83ef-1cf2e8eb6410}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5532a50a-1d9f-4cc6-beb8-0a20de9a9f2e}, !- Handle
  ExerciseCenterFlr1 ZN Zone Air Node,    !- Name
  {3e7d67e5-7ffb-45c7-8b9e-62252aefc019}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e7d67e5-7ffb-45c7-8b9e-62252aefc019}, !- Handle
  {97471009-185f-474e-8fdf-bd48e79cfe97}, !- Name
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- Source Object
  11,                                     !- Outlet Port
  {5532a50a-1d9f-4cc6-beb8-0a20de9a9f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75301401-c634-4a29-93f8-8d809aa9b76d}, !- Handle
  {32bb3c20-882c-4860-bd07-acaaadedf31b}, !- Name
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- HVAC Component
  {a639244f-1dba-40af-bc36-ae0b21e06b9e}; !- Port 1

OS:PortList,
  {b548ec29-a9bc-4afa-a5e0-03d0d1437add}, !- Handle
  {0d90527c-f384-4f5a-8902-1e8faf7dfa20}, !- Name
  {31a26496-fe44-4b04-a92c-6638f4ec2849}; !- HVAC Component

OS:PortList,
  {65aa57b5-a2e9-491f-b6ae-1d731fe99bb9}, !- Handle
  {b136675b-da9f-48e0-96a1-379066a05d97}, !- Name
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- HVAC Component
  {906a76e4-f8c2-42de-a81d-c8da55c48d2c}; !- Port 1

OS:Sizing:Zone,
  {de790064-5e56-404d-93d6-d1b247eba9d8}, !- Handle
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- Zone or ZoneList Name
=======
  {5eb59b5b-ab6d-4da6-99af-40c4b71e5be5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae99cdf9-6e25-455b-86ea-9c4b38435a5e}, !- Handle
  ExerciseCenterFlr1 ZN Zone Air Node,    !- Name
  {6b53e5c4-f913-4057-83f8-be3074a7abaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b53e5c4-f913-4057-83f8-be3074a7abaf}, !- Handle
  {ef509074-ccb5-42a7-a9f9-9334169e3161}, !- Name
  {244d478a-1919-4168-99da-3920f658c43e}, !- Source Object
  11,                                     !- Outlet Port
  {ae99cdf9-6e25-455b-86ea-9c4b38435a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9da1826-60ab-4722-9f61-4455bf18b02b}, !- Handle
  {d3552efc-50bc-4ba5-b134-5cac4bf1e0ad}, !- Name
  {244d478a-1919-4168-99da-3920f658c43e}, !- HVAC Component
  {1ca440d2-6daa-4286-bdfd-fa9d5263f1ca}; !- Port 1

OS:PortList,
  {0854c37d-b672-486f-88c7-6c6e73951424}, !- Handle
  {3621c57e-e745-4a24-a751-2bcda16552f3}, !- Name
  {244d478a-1919-4168-99da-3920f658c43e}; !- HVAC Component

OS:PortList,
  {e7e1778a-7c73-432c-8c3a-66a7ec6b2703}, !- Handle
  {5647c077-262f-4c82-9465-81db00ae5bfc}, !- Name
  {244d478a-1919-4168-99da-3920f658c43e}, !- HVAC Component
  {757faaa2-d9b3-4186-aea2-48e4f0c009e0}; !- Port 1

OS:Sizing:Zone,
  {06ed1060-7264-41f2-94c9-f04b65d41af4}, !- Handle
  {244d478a-1919-4168-99da-3920f658c43e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {316c6d8b-0315-40d6-a065-6224d241945a}, !- Handle
  ExerciseCenterFlr1 ZN Zone HVAC Equipment List, !- Name
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4890a0fd-4e20-42e3-bed7-addd88765597}, !- Zone Equipment 1
=======
  {08225c90-1784-479a-a9a4-0d8b2bd6ccf1}, !- Handle
  ExerciseCenterFlr1 ZN Zone HVAC Equipment List, !- Name
  {244d478a-1919-4168-99da-3920f658c43e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fe47271-88d2-48ff-b2a6-7c3e02cba418}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {137c4981-c253-4e22-83ef-1cf2e8eb6410}, !- Handle
  SmallHotel Exercise Thermostat 1,       !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- Handle
=======
  {5eb59b5b-ab6d-4da6-99af-40c4b71e5be5}, !- Handle
  SmallHotel Exercise Thermostat 1,       !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontLoungeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {59e19105-6a06-45ad-87ba-0d4e2713230d}, !- Zone Air Inlet Port List
  {25cfc191-f6c7-4788-b5d2-0a531be92085}, !- Zone Air Exhaust Port List
  {90409dd1-fecb-46ac-a983-678b6b9ebd6c}, !- Zone Air Node Name
  {1e020a9e-10f3-49c7-8ed3-a6bb494848b5}, !- Zone Return Air Port List
  {65a9b723-a3f0-4fac-8f4c-a755ebddc246}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {724709ea-25c2-4094-99e5-2878ec1d68a0}, !- Secondary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {577988cc-5ed4-4507-bb72-ef151a95a259}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da84be60-0c98-4593-ba51-23e6d3cae55f}, !- Handle
  FrontLoungeFlr1 ZN Zone Air Node,       !- Name
  {90409dd1-fecb-46ac-a983-678b6b9ebd6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90409dd1-fecb-46ac-a983-678b6b9ebd6c}, !- Handle
  {55b3030a-5a35-4902-a500-8272c1be1660}, !- Name
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- Source Object
  11,                                     !- Outlet Port
  {da84be60-0c98-4593-ba51-23e6d3cae55f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59e19105-6a06-45ad-87ba-0d4e2713230d}, !- Handle
  {e89ab08f-2d69-4125-af8b-6507aef11a82}, !- Name
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- HVAC Component
  {f778ff30-f364-40e1-a361-038b1c2264ee}; !- Port 1

OS:PortList,
  {25cfc191-f6c7-4788-b5d2-0a531be92085}, !- Handle
  {21bc6f3b-bb23-48fa-85b1-16be8392e879}, !- Name
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}; !- HVAC Component

OS:PortList,
  {1e020a9e-10f3-49c7-8ed3-a6bb494848b5}, !- Handle
  {b45d1177-c190-4932-a363-2410e561f908}, !- Name
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- HVAC Component
  {721e275d-164d-4aba-a5e3-029c5c7903ea}; !- Port 1

OS:Sizing:Zone,
  {46fdc53f-6df2-4749-a852-31bf896411e3}, !- Handle
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- Zone or ZoneList Name
=======
  {fecc61b4-9bd0-4adc-a5ab-7c628b971211}, !- Zone Air Inlet Port List
  {66bb8edf-9ef0-4574-9d20-c3650f963751}, !- Zone Air Exhaust Port List
  {6ddea3d6-564b-4457-a741-4f5c6bcf5f67}, !- Zone Air Node Name
  {3e37f603-aeaf-4d0d-8591-ae19257988a9}, !- Zone Return Air Port List
  {b1c119fe-7914-449a-813b-6aa79119c20c}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c6241249-9c32-4383-b23a-192e2cf4b979}, !- Secondary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c32d81f-435f-4d32-a9f2-515e2b19142d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d42732b7-ec7d-4c37-9a72-29efa66a87fc}, !- Handle
  FrontLoungeFlr1 ZN Zone Air Node,       !- Name
  {6ddea3d6-564b-4457-a741-4f5c6bcf5f67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ddea3d6-564b-4457-a741-4f5c6bcf5f67}, !- Handle
  {9103925a-c66e-4503-975c-ddafc3875743}, !- Name
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- Source Object
  11,                                     !- Outlet Port
  {d42732b7-ec7d-4c37-9a72-29efa66a87fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fecc61b4-9bd0-4adc-a5ab-7c628b971211}, !- Handle
  {d7dec59f-962b-4ce2-ba92-f07e26b538ed}, !- Name
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- HVAC Component
  {0420a589-0401-40f6-bae9-3c9cc5204f5b}; !- Port 1

OS:PortList,
  {66bb8edf-9ef0-4574-9d20-c3650f963751}, !- Handle
  {196a0623-dc13-459d-8d0c-23455f70f63c}, !- Name
  {4e403f27-dadd-4034-a022-7ddd10b00360}; !- HVAC Component

OS:PortList,
  {3e37f603-aeaf-4d0d-8591-ae19257988a9}, !- Handle
  {ce6bcccf-c613-420a-82aa-bd5e52c0fbc0}, !- Name
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- HVAC Component
  {e2b5cf27-7891-4b52-adec-3601d425ac44}; !- Port 1

OS:Sizing:Zone,
  {46fccf6e-ae8b-488f-90cb-999db75653ad}, !- Handle
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
