  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3d98a452-98fd-4b41-ab89-a91a4963b309}, !- Handle
  FrontLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f978da02-92fa-45c7-8c6e-33b58fad360a}, !- Zone Equipment 1
=======
  {1837afcf-696b-4b07-a29d-c0078ca560f7}, !- Handle
  FrontLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {674b77aa-bc6e-4e64-b673-1e1a9ee72903}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {577988cc-5ed4-4507-bb72-ef151a95a259}, !- Handle
  SmallHotel GuestLounge Thermostat 1,    !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- Handle
=======
  {4c32d81f-435f-4d32-a9f2-515e2b19142d}, !- Handle
  SmallHotel GuestLounge Thermostat 1,    !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontOfficeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {987b5f87-35de-442a-9e5a-5528274c7d11}, !- Zone Air Inlet Port List
  {661eb7ce-2b03-4f44-ae23-745cb4c99ffb}, !- Zone Air Exhaust Port List
  {5f30886a-c53d-44f0-8850-8f18f69f770c}, !- Zone Air Node Name
  {d72e5669-6aeb-4a34-aa08-30aae71ba353}, !- Zone Return Air Port List
  {2d5cbe1b-615b-405a-8c67-38c498a37d66}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {accadca0-d476-4619-9a38-ccfe6f5b89be}, !- Secondary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96423df3-3250-48e6-8a4a-be8884d83ceb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11260340-9ded-4fce-9d2a-e2afa245f422}, !- Handle
  FrontOfficeFlr1 ZN Zone Air Node,       !- Name
  {5f30886a-c53d-44f0-8850-8f18f69f770c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f30886a-c53d-44f0-8850-8f18f69f770c}, !- Handle
  {97be054d-cafd-4917-a0be-31653af0f398}, !- Name
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- Source Object
  11,                                     !- Outlet Port
  {11260340-9ded-4fce-9d2a-e2afa245f422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {987b5f87-35de-442a-9e5a-5528274c7d11}, !- Handle
  {a16d48f2-2f3d-4ba3-a1fb-a8d20bacd796}, !- Name
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- HVAC Component
  {d83da608-e541-4e94-b100-26d3dbe376d4}; !- Port 1

OS:PortList,
  {661eb7ce-2b03-4f44-ae23-745cb4c99ffb}, !- Handle
  {e2ab7479-af33-41b8-a237-ab3766f9b17e}, !- Name
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}; !- HVAC Component

OS:PortList,
  {d72e5669-6aeb-4a34-aa08-30aae71ba353}, !- Handle
  {29fc7ecf-f51f-491e-9bb6-f153c9f09f6b}, !- Name
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- HVAC Component
  {b8d11cef-0769-44d8-985d-a3d60207dcda}; !- Port 1

OS:Sizing:Zone,
  {33487c29-eabf-4cf1-ac90-d65234c02bab}, !- Handle
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- Zone or ZoneList Name
=======
  {a97c144a-fd28-4199-a9a8-ef8383f029d4}, !- Zone Air Inlet Port List
  {869af54e-2d36-414c-9586-272bceb25724}, !- Zone Air Exhaust Port List
  {c3bcda65-61b4-42e2-8e96-bf5737bef6f1}, !- Zone Air Node Name
  {f2de5fce-27ce-4aef-9e84-91530a5686a2}, !- Zone Return Air Port List
  {88ea53be-a8a4-4698-927d-f1a282090a07}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {c30206be-0dc3-4f13-95a3-5996e86faa55}, !- Secondary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4999687d-b768-4751-bc75-9e23bd0f8a7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a55e82aa-9fb7-45d4-b213-c28fb0ca1fa8}, !- Handle
  FrontOfficeFlr1 ZN Zone Air Node,       !- Name
  {c3bcda65-61b4-42e2-8e96-bf5737bef6f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3bcda65-61b4-42e2-8e96-bf5737bef6f1}, !- Handle
  {03e19b69-84f5-4c4e-b1e3-c42106da2b0c}, !- Name
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- Source Object
  11,                                     !- Outlet Port
  {a55e82aa-9fb7-45d4-b213-c28fb0ca1fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a97c144a-fd28-4199-a9a8-ef8383f029d4}, !- Handle
  {17c7a1a3-3487-4a59-aef0-172ead499f58}, !- Name
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- HVAC Component
  {5a677206-f9cb-490e-90b0-22c427057233}; !- Port 1

OS:PortList,
  {869af54e-2d36-414c-9586-272bceb25724}, !- Handle
  {7e86231c-3fb3-4a2f-a070-3af40ec2ffca}, !- Name
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}; !- HVAC Component

OS:PortList,
  {f2de5fce-27ce-4aef-9e84-91530a5686a2}, !- Handle
  {00892f61-e016-49c4-9087-1f9ac2927b0c}, !- Name
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- HVAC Component
  {06ccd5b1-78fc-485a-8346-90bde35bba4d}; !- Port 1

OS:Sizing:Zone,
  {aaba6efc-4bec-40fd-ae11-1f07a886f353}, !- Handle
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {e3ac033b-81b1-461b-924f-4ed2a1307509}, !- Handle
  FrontOfficeFlr1 ZN Zone HVAC Equipment List, !- Name
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f3ab9be-4969-410f-bc83-e21bd3c0ea65}, !- Zone Equipment 1
=======
  {85104d08-eca5-4e18-828e-76cd24acc31d}, !- Handle
  FrontOfficeFlr1 ZN Zone HVAC Equipment List, !- Name
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88182072-91cc-4485-a4df-290285b148ae}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {96423df3-3250-48e6-8a4a-be8884d83ceb}, !- Handle
  SmallHotel Office Thermostat 1,         !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dde65151-36a6-499d-bca2-ed70c9a812c3}, !- Handle
=======
  {4999687d-b768-4751-bc75-9e23bd0f8a7d}, !- Handle
  SmallHotel Office Thermostat 1,         !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1748be25-a120-428f-9d4a-f323a09feb6e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStairsFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {fd97aee8-e172-40be-afdf-e12e134072ba}, !- Zone Air Inlet Port List
  {d7c7807c-b6c5-4b6f-a3a7-2e5bec14c8d5}, !- Zone Air Exhaust Port List
  {b0d13851-9244-4d44-8f4d-322b22f074d6}, !- Zone Air Node Name
  {6fcf4ada-d32a-4f01-a867-4231c3f507f1}, !- Zone Return Air Port List
=======
  {a96c089f-cbe5-4b74-be6d-96af42d91623}, !- Zone Air Inlet Port List
  {268789c3-25a0-4ffe-b29a-1de8269b0047}, !- Zone Air Exhaust Port List
  {65897aef-a733-4581-9479-e865714d1dd0}, !- Zone Air Node Name
  {7fddb509-c012-4aa2-8fb3-c031228c9225}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e48c65df-681d-4fd1-b213-3565e93674d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a95eeb42-f339-4eef-a099-ffd7adec02d5}, !- Handle
  FrontStairsFlr1 ZN Zone Air Node,       !- Name
  {b0d13851-9244-4d44-8f4d-322b22f074d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0d13851-9244-4d44-8f4d-322b22f074d6}, !- Handle
  {f5ebddb1-e2a7-4a44-8826-5d1daaad9ce0}, !- Name
  {dde65151-36a6-499d-bca2-ed70c9a812c3}, !- Source Object
  11,                                     !- Outlet Port
  {a95eeb42-f339-4eef-a099-ffd7adec02d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd97aee8-e172-40be-afdf-e12e134072ba}, !- Handle
  {f3a044d9-1ece-41fd-b469-471e688fd871}, !- Name
  {dde65151-36a6-499d-bca2-ed70c9a812c3}, !- HVAC Component
  {a6951abe-0910-4e94-aa73-933909d92feb}; !- Port 1

OS:PortList,
  {d7c7807c-b6c5-4b6f-a3a7-2e5bec14c8d5}, !- Handle
  {e5978fc6-14c7-4da2-a522-ea00847842d1}, !- Name
  {dde65151-36a6-499d-bca2-ed70c9a812c3}, !- HVAC Component
  {fc8f116a-a7fe-46c5-957b-3a9bb3166a86}; !- Port 1

OS:PortList,
  {6fcf4ada-d32a-4f01-a867-4231c3f507f1}, !- Handle
  {94203510-c2ea-4e58-b91d-1c128b67f16c}, !- Name
  {dde65151-36a6-499d-bca2-ed70c9a812c3}; !- HVAC Component

OS:Sizing:Zone,
  {ce635e66-e7db-4246-aaf4-25a85e3b6b12}, !- Handle
  {dde65151-36a6-499d-bca2-ed70c9a812c3}, !- Zone or ZoneList Name
=======
  {0878375a-addd-4495-a748-96a583c1b901}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8737e45-2ded-4e16-8ac0-5ea50037ac9f}, !- Handle
  FrontStairsFlr1 ZN Zone Air Node,       !- Name
  {65897aef-a733-4581-9479-e865714d1dd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65897aef-a733-4581-9479-e865714d1dd0}, !- Handle
  {9c38870f-3d8a-4507-9c25-06dc22a23014}, !- Name
  {1748be25-a120-428f-9d4a-f323a09feb6e}, !- Source Object
  11,                                     !- Outlet Port
  {f8737e45-2ded-4e16-8ac0-5ea50037ac9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a96c089f-cbe5-4b74-be6d-96af42d91623}, !- Handle
  {0a16ff99-6a54-4750-a42c-b296d21e6f82}, !- Name
  {1748be25-a120-428f-9d4a-f323a09feb6e}, !- HVAC Component
  {ff8934db-f62d-4195-a66b-d64acb188fb3}; !- Port 1

OS:PortList,
  {268789c3-25a0-4ffe-b29a-1de8269b0047}, !- Handle
  {fccd4551-d3c4-42af-9885-3282ed0ba2ba}, !- Name
  {1748be25-a120-428f-9d4a-f323a09feb6e}, !- HVAC Component
  {6589e05b-a450-48fa-b23f-1623c68c06fe}; !- Port 1

OS:PortList,
  {7fddb509-c012-4aa2-8fb3-c031228c9225}, !- Handle
  {3f8ddda9-12f6-4591-9289-9199648a8165}, !- Name
  {1748be25-a120-428f-9d4a-f323a09feb6e}; !- HVAC Component

OS:Sizing:Zone,
  {0cde25f6-6df0-4318-924d-ebc4a99a7c58}, !- Handle
  {1748be25-a120-428f-9d4a-f323a09feb6e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ac65e5fb-2d8a-4cd4-b9ec-0c43401e1a9f}, !- Handle
  FrontStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {dde65151-36a6-499d-bca2-ed70c9a812c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {185e3bd4-d6e4-458a-8894-d6caca1dff3c}, !- Zone Equipment 1
=======
  {bafd7407-91a0-4ca9-bc32-63c4e650f2e0}, !- Handle
  FrontStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {1748be25-a120-428f-9d4a-f323a09feb6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15fe65af-50d1-4cbb-85fa-0d4dcef78dc3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {e48c65df-681d-4fd1-b213-3565e93674d9}, !- Handle
  SmallHotel Stair Thermostat 1,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e10ecf12-7672-4d78-9458-b88c860a4316}, !- Handle
=======
  {0878375a-addd-4495-a748-96a583c1b901}, !- Handle
  SmallHotel Stair Thermostat 1,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {372b5f17-63c5-4ca6-bb65-929b695198fe}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStairsFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a86d28e5-6cd0-4be7-b259-5867fdb8ab0a}, !- Zone Air Inlet Port List
  {157156bc-fd96-4021-a760-89e605f44a6f}, !- Zone Air Exhaust Port List
  {10a699fd-5af9-4cce-a4f8-ed0940175c84}, !- Zone Air Node Name
  {28a03243-59b6-49bb-890a-f48c6a327f46}, !- Zone Return Air Port List
=======
  {44581ce6-89cd-492d-9b6e-4e6a276974f1}, !- Zone Air Inlet Port List
  {b673079b-40ad-4ac8-b6e0-0a0f2a8b704f}, !- Zone Air Exhaust Port List
  {700bfb6e-c7fb-43ab-8802-ca64605fbc1b}, !- Zone Air Node Name
  {794c4aa8-7c3d-41dd-ac37-ff26fb1b5742}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {aebc0afc-c641-4932-9aa7-218212d423d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8616b98b-e510-410b-ac7f-873d5317c304}, !- Handle
  FrontStairsFlr2 ZN Zone Air Node,       !- Name
  {10a699fd-5af9-4cce-a4f8-ed0940175c84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10a699fd-5af9-4cce-a4f8-ed0940175c84}, !- Handle
  {2a678ff6-e43f-4415-8ebb-c9c8a1bca6db}, !- Name
  {e10ecf12-7672-4d78-9458-b88c860a4316}, !- Source Object
  11,                                     !- Outlet Port
  {8616b98b-e510-410b-ac7f-873d5317c304}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a86d28e5-6cd0-4be7-b259-5867fdb8ab0a}, !- Handle
  {789ff786-aaf4-4c80-a85a-b5f5a3847c56}, !- Name
  {e10ecf12-7672-4d78-9458-b88c860a4316}, !- HVAC Component
  {e20e9d02-7afe-468b-b28d-f385593cd106}; !- Port 1

OS:PortList,
  {157156bc-fd96-4021-a760-89e605f44a6f}, !- Handle
  {eaa1da0d-bdb2-45ea-a809-2cb622ca909b}, !- Name
  {e10ecf12-7672-4d78-9458-b88c860a4316}, !- HVAC Component
  {1c143dee-e69c-42c9-a682-e46e1ea3100e}; !- Port 1

OS:PortList,
  {28a03243-59b6-49bb-890a-f48c6a327f46}, !- Handle
  {0cef6cd9-fa34-4397-b8ca-8ac85a59bb64}, !- Name
  {e10ecf12-7672-4d78-9458-b88c860a4316}; !- HVAC Component

OS:Sizing:Zone,
  {9535b361-3ed3-44f1-87c8-1ff36b162a31}, !- Handle
  {e10ecf12-7672-4d78-9458-b88c860a4316}, !- Zone or ZoneList Name
=======
  {8fe29b01-e6e6-442a-bc84-f53b57bc7755}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e473ee3b-2033-4d83-be91-6fff3397d87c}, !- Handle
  FrontStairsFlr2 ZN Zone Air Node,       !- Name
  {700bfb6e-c7fb-43ab-8802-ca64605fbc1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {700bfb6e-c7fb-43ab-8802-ca64605fbc1b}, !- Handle
  {32fad9fa-b86f-46d9-b264-65a65addf688}, !- Name
  {372b5f17-63c5-4ca6-bb65-929b695198fe}, !- Source Object
  11,                                     !- Outlet Port
  {e473ee3b-2033-4d83-be91-6fff3397d87c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44581ce6-89cd-492d-9b6e-4e6a276974f1}, !- Handle
  {c44db52e-acfd-43fc-98bd-71c16237ba01}, !- Name
  {372b5f17-63c5-4ca6-bb65-929b695198fe}, !- HVAC Component
  {242e0e89-0ac1-4ae7-b821-6739f6efe9ca}; !- Port 1

OS:PortList,
  {b673079b-40ad-4ac8-b6e0-0a0f2a8b704f}, !- Handle
  {2d1216f9-28f9-4afe-968d-5b571c656add}, !- Name
  {372b5f17-63c5-4ca6-bb65-929b695198fe}, !- HVAC Component
  {e1b26387-4565-4560-b04f-4d7479b9c513}; !- Port 1

OS:PortList,
  {794c4aa8-7c3d-41dd-ac37-ff26fb1b5742}, !- Handle
  {05fb8d5f-b96a-4afc-aec4-f163f48e684c}, !- Name
  {372b5f17-63c5-4ca6-bb65-929b695198fe}; !- HVAC Component

OS:Sizing:Zone,
  {7ba12538-071a-4bf7-bc76-31f7c7681756}, !- Handle
  {372b5f17-63c5-4ca6-bb65-929b695198fe}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {68f15cd8-3b03-43ed-b7d9-f50b5b18282f}, !- Handle
  FrontStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {e10ecf12-7672-4d78-9458-b88c860a4316}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ebb2d4a-b3b0-4372-b218-14a8340602af}, !- Zone Equipment 1
=======
  {1a6b354a-cafa-4876-902b-8853702e992a}, !- Handle
  FrontStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {372b5f17-63c5-4ca6-bb65-929b695198fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {430f61db-d763-4d97-a80a-bbbb7e3917e9}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {aebc0afc-c641-4932-9aa7-218212d423d1}, !- Handle
  SmallHotel Stair Thermostat 2,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}, !- Handle
=======
  {8fe29b01-e6e6-442a-bc84-f53b57bc7755}, !- Handle
  SmallHotel Stair Thermostat 2,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStairsFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {eef3f557-67d0-49eb-a147-13e41fcdc461}, !- Zone Air Inlet Port List
  {79a52e73-63c0-4914-be63-1027be4fccfd}, !- Zone Air Exhaust Port List
  {1f766284-6154-43a3-890c-752f951384fe}, !- Zone Air Node Name
  {7d450818-45f2-4011-a4e3-635778af6de8}, !- Zone Return Air Port List
=======
  {42393a73-7cd7-401f-885f-f5a83c31292a}, !- Zone Air Inlet Port List
  {06252f0d-3982-445d-a636-9941a28d74d1}, !- Zone Air Exhaust Port List
  {c14eb583-d84a-457c-b740-a2c2b54033c8}, !- Zone Air Node Name
  {72d47c99-0e24-4eb1-955e-370c4123dbe3}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {b9411326-8bdc-49bc-a401-70a2b6c411fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {904ece08-fb6a-4b3c-9a1d-06ae405b7546}, !- Handle
  FrontStairsFlr3 ZN Zone Air Node,       !- Name
  {1f766284-6154-43a3-890c-752f951384fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f766284-6154-43a3-890c-752f951384fe}, !- Handle
  {b4aa2084-0758-41d6-8670-b9603010eac7}, !- Name
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}, !- Source Object
  11,                                     !- Outlet Port
  {904ece08-fb6a-4b3c-9a1d-06ae405b7546}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eef3f557-67d0-49eb-a147-13e41fcdc461}, !- Handle
  {aabd85f3-4e02-4b4f-acac-206ec73f878f}, !- Name
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}, !- HVAC Component
  {5c8c3ad7-973b-449f-895c-fa76e0fd4038}; !- Port 1

OS:PortList,
  {79a52e73-63c0-4914-be63-1027be4fccfd}, !- Handle
  {e8354b6b-0608-4dec-af2f-74e8fcba0969}, !- Name
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}, !- HVAC Component
  {cb570ac8-153e-4905-8f1d-706c9f86a246}; !- Port 1

OS:PortList,
  {7d450818-45f2-4011-a4e3-635778af6de8}, !- Handle
  {4ec238fb-d96e-4cee-a1e4-c2cbf1969232}, !- Name
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}; !- HVAC Component

OS:Sizing:Zone,
  {c1ced378-fe26-4c3d-889f-b9847eb1bc53}, !- Handle
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}, !- Zone or ZoneList Name
=======
  {6df989e7-885b-4de5-a2da-2e4186f669bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37a23fdc-7f21-4491-b03b-b00c98e26a34}, !- Handle
  FrontStairsFlr3 ZN Zone Air Node,       !- Name
  {c14eb583-d84a-457c-b740-a2c2b54033c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c14eb583-d84a-457c-b740-a2c2b54033c8}, !- Handle
  {15862e28-15b0-48ef-a644-5ebab383b16c}, !- Name
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}, !- Source Object
  11,                                     !- Outlet Port
  {37a23fdc-7f21-4491-b03b-b00c98e26a34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42393a73-7cd7-401f-885f-f5a83c31292a}, !- Handle
  {725e9e81-e446-494b-8731-5645e7e3f617}, !- Name
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}, !- HVAC Component
  {46ad85fc-108b-4c41-a7c3-bf1552061eaf}; !- Port 1

OS:PortList,
  {06252f0d-3982-445d-a636-9941a28d74d1}, !- Handle
  {a5d6f1a5-7e50-4363-ba01-5549d8410cb5}, !- Name
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}, !- HVAC Component
  {9881de7f-52f3-481e-90df-ba0c49c6c9f5}; !- Port 1

OS:PortList,
  {72d47c99-0e24-4eb1-955e-370c4123dbe3}, !- Handle
  {22a589cf-7da7-4f2e-802c-0f6d5e32f85e}, !- Name
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}; !- HVAC Component

OS:Sizing:Zone,
  {4bffcd96-8e44-431f-814a-a1abab7b4250}, !- Handle
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {44272183-edbf-4953-b1fa-8d3dc1355ad8}, !- Handle
  FrontStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {0b49e154-7cb6-4ed7-b2ad-a18cbc265628}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {200e57ec-458b-4587-8fce-41039de67e39}, !- Zone Equipment 1
=======
  {76694793-c269-4dff-9319-bec157f42ee5}, !- Handle
  FrontStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {db09a5a2-e6a8-4363-b771-ffdd4960192b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {158fe6d7-1613-4a86-9ab6-2aa6b3bbdfd9}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b9411326-8bdc-49bc-a401-70a2b6c411fb}, !- Handle
  SmallHotel Stair Thermostat 3,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eea97a9f-015b-47f8-9591-263dde7dd19d}, !- Handle
=======
  {6df989e7-885b-4de5-a2da-2e4186f669bc}, !- Handle
  SmallHotel Stair Thermostat 3,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStairsFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c41926c0-bc16-4fa5-8a6a-a259a423350a}, !- Zone Air Inlet Port List
  {13591ad1-86bc-4667-8933-52bab240e39f}, !- Zone Air Exhaust Port List
  {6184b38b-7878-487b-a9eb-104deb6bd841}, !- Zone Air Node Name
  {158f2a36-e688-4165-814d-05fde924693e}, !- Zone Return Air Port List
=======
  {70a1f210-eb98-4b68-b4ac-a4a484be2a13}, !- Zone Air Inlet Port List
  {f8b264c6-2720-4ab8-926c-7ba87b1e0b01}, !- Zone Air Exhaust Port List
  {d29970ff-cd2d-4070-bd28-2a9a080e1350}, !- Zone Air Node Name
  {52f64166-f14e-4fb4-a206-aa7a26005a2b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ea7df13a-37eb-4806-96bc-8825626de787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8a3db1f-2b29-40e9-b0f4-c6b2c43ad24a}, !- Handle
  FrontStairsFlr4 ZN Zone Air Node,       !- Name
  {6184b38b-7878-487b-a9eb-104deb6bd841}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6184b38b-7878-487b-a9eb-104deb6bd841}, !- Handle
  {31696054-ac8d-4e33-9c82-d536c4352e45}, !- Name
  {eea97a9f-015b-47f8-9591-263dde7dd19d}, !- Source Object
  11,                                     !- Outlet Port
  {f8a3db1f-2b29-40e9-b0f4-c6b2c43ad24a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c41926c0-bc16-4fa5-8a6a-a259a423350a}, !- Handle
  {20ca2328-56ec-4958-bfd3-9b09a7c8012c}, !- Name
  {eea97a9f-015b-47f8-9591-263dde7dd19d}, !- HVAC Component
  {71a6c130-dcbc-4bf5-a95c-68171669056d}; !- Port 1

OS:PortList,
  {13591ad1-86bc-4667-8933-52bab240e39f}, !- Handle
  {528ea1d7-9771-415f-8a06-03005e07f418}, !- Name
  {eea97a9f-015b-47f8-9591-263dde7dd19d}, !- HVAC Component
  {08aae783-a49e-4252-9858-5ae0f6fea1b6}; !- Port 1

OS:PortList,
  {158f2a36-e688-4165-814d-05fde924693e}, !- Handle
  {1d42421f-0599-40c9-b6f7-79499facb7f3}, !- Name
  {eea97a9f-015b-47f8-9591-263dde7dd19d}; !- HVAC Component

OS:Sizing:Zone,
  {9e2a3ee3-35fb-462b-a48d-d9da59ebcf5c}, !- Handle
  {eea97a9f-015b-47f8-9591-263dde7dd19d}, !- Zone or ZoneList Name
=======
  {c4e41579-ed35-432b-a2e1-5da7175d069f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9eeaf606-11a9-48a9-8401-5aea8e34ae06}, !- Handle
  FrontStairsFlr4 ZN Zone Air Node,       !- Name
  {d29970ff-cd2d-4070-bd28-2a9a080e1350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d29970ff-cd2d-4070-bd28-2a9a080e1350}, !- Handle
  {8dec70c5-c75f-42bb-be49-1278c5be99e9}, !- Name
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}, !- Source Object
  11,                                     !- Outlet Port
  {9eeaf606-11a9-48a9-8401-5aea8e34ae06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70a1f210-eb98-4b68-b4ac-a4a484be2a13}, !- Handle
  {cff624d3-1d86-40bd-8db8-a17ed246a3f9}, !- Name
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}, !- HVAC Component
  {b922ce89-2588-4129-9b7c-34ee72c761b2}; !- Port 1

OS:PortList,
  {f8b264c6-2720-4ab8-926c-7ba87b1e0b01}, !- Handle
  {e1ba06e7-5eaa-4b48-aa18-5d8e478381be}, !- Name
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}, !- HVAC Component
  {77b04246-56fa-4976-8880-7028f8a2abb8}; !- Port 1

OS:PortList,
  {52f64166-f14e-4fb4-a206-aa7a26005a2b}, !- Handle
  {e46ad00a-8da1-4dad-87d8-58fceeb83539}, !- Name
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}; !- HVAC Component

OS:Sizing:Zone,
  {3fee0df7-4689-475a-9591-73314e60bd94}, !- Handle
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {67e92beb-e0bb-4a55-a127-e5bc72728a52}, !- Handle
  FrontStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {eea97a9f-015b-47f8-9591-263dde7dd19d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8734516c-dc12-4608-bbc9-8b30351f14b8}, !- Zone Equipment 1
=======
  {55289ea9-6063-48bb-bdfc-cf98ddf3ebd0}, !- Handle
  FrontStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {dcd9b82f-1e60-4170-968a-d3338a468ea5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a53286f0-ac06-43f8-a03a-7598b929e281}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ea7df13a-37eb-4806-96bc-8825626de787}, !- Handle
  SmallHotel Stair4 Thermostat 1,         !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3551d5f1-d231-4c5e-a509-851efc506e6e}, !- Handle
=======
  {c4e41579-ed35-432b-a2e1-5da7175d069f}, !- Handle
  SmallHotel Stair4 Thermostat 1,         !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStorageFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {7ba3ef18-f401-4d06-a269-6c4dd96a1f63}, !- Zone Air Inlet Port List
  {4d9eec23-3d50-4892-93a3-b506e6d58bc5}, !- Zone Air Exhaust Port List
  {da266ff1-d769-4ec5-940d-835f4986221a}, !- Zone Air Node Name
  {e9eee68f-8c54-4361-8b3b-0a6c7160490e}, !- Zone Return Air Port List
=======
  {0ea85dff-2d68-4468-9bd9-219a77768d74}, !- Zone Air Inlet Port List
  {541db692-a8d5-477a-8928-1101d9a44d02}, !- Zone Air Exhaust Port List
  {894c9fbb-5626-45f8-a70b-11d5b774aba5}, !- Zone Air Node Name
  {7f732528-6c52-4543-b835-0c7c23e5de90}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {046e30ba-416a-44b7-b860-b00e9f9a3ba0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a6c073f-3794-4b7c-a183-98d9c547f055}, !- Handle
  FrontStorageFlr1 ZN Zone Air Node,      !- Name
  {da266ff1-d769-4ec5-940d-835f4986221a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da266ff1-d769-4ec5-940d-835f4986221a}, !- Handle
  {69e3b352-c7ca-49c6-b53c-48ea650e965d}, !- Name
  {3551d5f1-d231-4c5e-a509-851efc506e6e}, !- Source Object
  11,                                     !- Outlet Port
  {2a6c073f-3794-4b7c-a183-98d9c547f055}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ba3ef18-f401-4d06-a269-6c4dd96a1f63}, !- Handle
  {9459cc6e-e1f8-4478-b313-750891e74548}, !- Name
  {3551d5f1-d231-4c5e-a509-851efc506e6e}; !- HVAC Component

OS:PortList,
  {4d9eec23-3d50-4892-93a3-b506e6d58bc5}, !- Handle
  {bb0f32d9-f255-4394-839a-0c641ed364ce}, !- Name
  {3551d5f1-d231-4c5e-a509-851efc506e6e}; !- HVAC Component

OS:PortList,
  {e9eee68f-8c54-4361-8b3b-0a6c7160490e}, !- Handle
  {15313c81-9e13-4ba9-9eb8-0429ee974256}, !- Name
  {3551d5f1-d231-4c5e-a509-851efc506e6e}; !- HVAC Component

OS:Sizing:Zone,
  {9faa78e3-62e7-49ee-a17a-98b903966556}, !- Handle
  {3551d5f1-d231-4c5e-a509-851efc506e6e}, !- Zone or ZoneList Name
=======
  {c3831e50-62eb-41b6-8ac1-6b3b57c712ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69b98f3d-5aaf-48d7-b5b7-d2ee737fb096}, !- Handle
  FrontStorageFlr1 ZN Zone Air Node,      !- Name
  {894c9fbb-5626-45f8-a70b-11d5b774aba5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {894c9fbb-5626-45f8-a70b-11d5b774aba5}, !- Handle
  {69a50323-9372-4992-9f96-b2588800ec1f}, !- Name
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}, !- Source Object
  11,                                     !- Outlet Port
  {69b98f3d-5aaf-48d7-b5b7-d2ee737fb096}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ea85dff-2d68-4468-9bd9-219a77768d74}, !- Handle
  {eb19526d-abd2-433e-9891-e2f58ac639db}, !- Name
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}; !- HVAC Component

OS:PortList,
  {541db692-a8d5-477a-8928-1101d9a44d02}, !- Handle
  {38232bdc-5c34-42ea-821d-a5749a16b14b}, !- Name
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}; !- HVAC Component

OS:PortList,
  {7f732528-6c52-4543-b835-0c7c23e5de90}, !- Handle
  {33872d60-234a-48bb-8cac-155d441ce99b}, !- Name
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}; !- HVAC Component

OS:Sizing:Zone,
  {d96881e0-955b-47f5-af89-566b8f031c83}, !- Handle
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8a83e371-a5c1-4622-95a4-8ec7ebe89081}, !- Handle
  FrontStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {3551d5f1-d231-4c5e-a509-851efc506e6e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {046e30ba-416a-44b7-b860-b00e9f9a3ba0}, !- Handle
  SmallHotel Storage Thermostat 1,        !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}, !- Handle
=======
  {39d74360-4f79-42cb-abb0-60ccb08055b0}, !- Handle
  FrontStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {ca2713e3-8cad-46c5-ae1b-04aa785e0a26}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c3831e50-62eb-41b6-8ac1-6b3b57c712ee}, !- Handle
  SmallHotel Storage Thermostat 1,        !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a461df90-92b7-4633-9392-6be0dd9491ac}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStorageFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a3100574-2c28-4eb4-ac8f-da48828e83e6}, !- Zone Air Inlet Port List
  {660b55bc-92fc-45b4-bc87-c940968ec392}, !- Zone Air Exhaust Port List
  {dca8b6ce-d020-47ed-8b6d-6e7ee7450531}, !- Zone Air Node Name
  {e1a1b1e6-1b56-4a00-a21e-e2c7c80f36b2}, !- Zone Return Air Port List
=======
  {b803fc67-6bc5-467c-9df5-35367b42bf00}, !- Zone Air Inlet Port List
  {a248bc77-0bd6-4223-b29e-283f529f6ac3}, !- Zone Air Exhaust Port List
  {8258fdb0-2be1-4ea4-9880-43f14a0d5673}, !- Zone Air Node Name
  {26777574-10af-41c2-8f66-b1a38fa904be}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {69f86aa9-6ad4-4150-a672-0771e76f7ff8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de0b138f-a890-416e-ac40-3855598fac9a}, !- Handle
  FrontStorageFlr2 ZN Zone Air Node,      !- Name
  {dca8b6ce-d020-47ed-8b6d-6e7ee7450531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dca8b6ce-d020-47ed-8b6d-6e7ee7450531}, !- Handle
  {b2825e75-e7eb-4b0a-af40-13c69fbbf533}, !- Name
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}, !- Source Object
  11,                                     !- Outlet Port
  {de0b138f-a890-416e-ac40-3855598fac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3100574-2c28-4eb4-ac8f-da48828e83e6}, !- Handle
  {813df534-cfa9-43af-b018-855776a0e8f0}, !- Name
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}; !- HVAC Component

OS:PortList,
  {660b55bc-92fc-45b4-bc87-c940968ec392}, !- Handle
  {61df7e96-469a-4cb6-8c25-53bbe72e4e6f}, !- Name
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}; !- HVAC Component

OS:PortList,
  {e1a1b1e6-1b56-4a00-a21e-e2c7c80f36b2}, !- Handle
  {bfebf24a-245d-4780-94c9-c9473b6c07e6}, !- Name
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}; !- HVAC Component

OS:Sizing:Zone,
  {e6f374e6-c7b7-406e-8eb6-4de3a2bbef52}, !- Handle
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}, !- Zone or ZoneList Name
=======
  {bafff36f-b701-46db-8473-02cf23ae9367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64ef603d-b795-47bf-860d-2157b1b2e7a5}, !- Handle
  FrontStorageFlr2 ZN Zone Air Node,      !- Name
  {8258fdb0-2be1-4ea4-9880-43f14a0d5673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8258fdb0-2be1-4ea4-9880-43f14a0d5673}, !- Handle
  {f2913b3c-3917-4e34-a5dc-3365ac8c6d6a}, !- Name
  {a461df90-92b7-4633-9392-6be0dd9491ac}, !- Source Object
  11,                                     !- Outlet Port
  {64ef603d-b795-47bf-860d-2157b1b2e7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b803fc67-6bc5-467c-9df5-35367b42bf00}, !- Handle
  {47526851-65f3-4084-8319-39802ffd6b06}, !- Name
  {a461df90-92b7-4633-9392-6be0dd9491ac}; !- HVAC Component

OS:PortList,
  {a248bc77-0bd6-4223-b29e-283f529f6ac3}, !- Handle
  {cc47cece-f03e-4627-835c-68b6ea9159d7}, !- Name
  {a461df90-92b7-4633-9392-6be0dd9491ac}; !- HVAC Component

OS:PortList,
  {26777574-10af-41c2-8f66-b1a38fa904be}, !- Handle
  {cb1f1cb7-0508-465d-aa49-8028d65501a4}, !- Name
  {a461df90-92b7-4633-9392-6be0dd9491ac}; !- HVAC Component

OS:Sizing:Zone,
  {150a8e3b-cf22-4ede-9164-e07a7cb71e6b}, !- Handle
  {a461df90-92b7-4633-9392-6be0dd9491ac}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d8355065-d0a3-4301-9d68-799454aaa6cd}, !- Handle
  FrontStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {bb6526ca-5397-4bb1-bc33-5f09b83273fb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {69f86aa9-6ad4-4150-a672-0771e76f7ff8}, !- Handle
  SmallHotel Storage Thermostat 2,        !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}, !- Handle
=======
  {17d0fef4-078c-4aec-9324-511046a2cd59}, !- Handle
  FrontStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {a461df90-92b7-4633-9392-6be0dd9491ac}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bafff36f-b701-46db-8473-02cf23ae9367}, !- Handle
  SmallHotel Storage Thermostat 2,        !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStorageFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {53f63f5e-654a-44e7-9a25-6b86ac95af25}, !- Zone Air Inlet Port List
  {5aeaec3b-f0aa-461b-a5a3-d69ef96c56ba}, !- Zone Air Exhaust Port List
  {ad8faeaf-d890-4f96-ae13-61d270bdaf40}, !- Zone Air Node Name
  {6ce2dbc0-7554-4fb0-b86d-3d2172d8641f}, !- Zone Return Air Port List
=======
  {2af50cd2-51c9-4101-9e59-835f16db2163}, !- Zone Air Inlet Port List
  {c4483e0b-75cf-4675-a08f-b9846f458c8e}, !- Zone Air Exhaust Port List
  {7e2bcd5a-cd43-4909-b41c-63ea21c9fec1}, !- Zone Air Node Name
  {c6b900c5-816f-48c0-83ee-f07d988c09ac}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {506457f9-3c57-4389-a062-8c65f17e92f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56443127-7ef3-4256-acf8-b4616a427ce8}, !- Handle
  FrontStorageFlr3 ZN Zone Air Node,      !- Name
  {ad8faeaf-d890-4f96-ae13-61d270bdaf40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad8faeaf-d890-4f96-ae13-61d270bdaf40}, !- Handle
  {c8383ed1-8eca-4efa-8197-a3783ada8f74}, !- Name
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}, !- Source Object
  11,                                     !- Outlet Port
  {56443127-7ef3-4256-acf8-b4616a427ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53f63f5e-654a-44e7-9a25-6b86ac95af25}, !- Handle
  {8396513b-169d-4e3c-bdb6-99700820dd6c}, !- Name
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}; !- HVAC Component

OS:PortList,
  {5aeaec3b-f0aa-461b-a5a3-d69ef96c56ba}, !- Handle
  {688aaec1-fe28-426e-bee8-549a86a9dc89}, !- Name
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}; !- HVAC Component

OS:PortList,
  {6ce2dbc0-7554-4fb0-b86d-3d2172d8641f}, !- Handle
  {a4f98584-9194-4e2d-a164-10b8fa32e1a9}, !- Name
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}; !- HVAC Component

OS:Sizing:Zone,
  {d87ca97d-1496-42ca-b18e-f0f365f3f06e}, !- Handle
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}, !- Zone or ZoneList Name
=======
  {977777ce-9369-4acc-a755-b9170c8c6deb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5859faa5-4f98-4ee4-a457-cf2972dffd52}, !- Handle
  FrontStorageFlr3 ZN Zone Air Node,      !- Name
  {7e2bcd5a-cd43-4909-b41c-63ea21c9fec1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e2bcd5a-cd43-4909-b41c-63ea21c9fec1}, !- Handle
  {c47a6af6-c5f7-4598-ad2b-695e10ddc552}, !- Name
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}, !- Source Object
  11,                                     !- Outlet Port
  {5859faa5-4f98-4ee4-a457-cf2972dffd52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2af50cd2-51c9-4101-9e59-835f16db2163}, !- Handle
  {ad7179b8-41ee-4287-b0ad-058b4531acb5}, !- Name
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}; !- HVAC Component

OS:PortList,
  {c4483e0b-75cf-4675-a08f-b9846f458c8e}, !- Handle
  {7626aff4-15f3-4273-a75d-c74f4c301066}, !- Name
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}; !- HVAC Component

OS:PortList,
  {c6b900c5-816f-48c0-83ee-f07d988c09ac}, !- Handle
  {609765f4-40a9-4da1-a82d-32eae2a03a48}, !- Name
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}; !- HVAC Component

OS:Sizing:Zone,
  {ccd96db3-0ecf-4ae7-9c8e-a43bb26aea69}, !- Handle
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8385402d-325b-40ee-b409-da9b8ce56a49}, !- Handle
  FrontStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {1ae24b18-9cec-43a0-ad19-8b1245350b97}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {506457f9-3c57-4389-a062-8c65f17e92f0}, !- Handle
  SmallHotel Storage Thermostat 3,        !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}, !- Handle
=======
  {093d8b3f-26d3-4bd6-b3fd-44955d3cbe3f}, !- Handle
  FrontStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {7c2e302d-5b70-4be4-9ece-fc95e6477760}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {977777ce-9369-4acc-a755-b9170c8c6deb}, !- Handle
  SmallHotel Storage Thermostat 3,        !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontStorageFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {6ccbf171-6ec5-446e-9552-000b8ed7490d}, !- Zone Air Inlet Port List
  {c5fa01ca-78be-4776-b97c-102f6237c9b5}, !- Zone Air Exhaust Port List
  {3b20a1d1-bf8d-4f57-aebd-ded842ccd67e}, !- Zone Air Node Name
  {55b0bca5-9f30-4348-ba8f-d991177d61c8}, !- Zone Return Air Port List
=======
  {d76aac9f-37f0-4dca-85f7-b6e94062bc33}, !- Zone Air Inlet Port List
  {0ccdca40-8c19-481e-bbbd-a9ad8ecf4cd5}, !- Zone Air Exhaust Port List
  {0373670c-500e-41aa-9d23-9f734780c629}, !- Zone Air Node Name
  {1eb3fb55-1585-4c46-90a2-f1d1217d6c7b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {55dfa68a-c50d-4863-92e8-3b67b80d1211}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8db9327c-082d-4b9f-85dc-17faaa0c8dc3}, !- Handle
  FrontStorageFlr4 ZN Zone Air Node,      !- Name
  {3b20a1d1-bf8d-4f57-aebd-ded842ccd67e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b20a1d1-bf8d-4f57-aebd-ded842ccd67e}, !- Handle
  {3acc179c-0479-4343-896e-78c9f033aad3}, !- Name
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}, !- Source Object
  11,                                     !- Outlet Port
  {8db9327c-082d-4b9f-85dc-17faaa0c8dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ccbf171-6ec5-446e-9552-000b8ed7490d}, !- Handle
  {692cd624-e0fd-4f86-951c-355b021e21c5}, !- Name
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}; !- HVAC Component

OS:PortList,
  {c5fa01ca-78be-4776-b97c-102f6237c9b5}, !- Handle
  {2672e488-1f05-4d1d-a5a3-e76b746b47b4}, !- Name
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}; !- HVAC Component

OS:PortList,
  {55b0bca5-9f30-4348-ba8f-d991177d61c8}, !- Handle
  {5984cdd8-6673-495d-a829-40b6d1be2efe}, !- Name
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}; !- HVAC Component

OS:Sizing:Zone,
  {db2c9893-83ce-4997-bf2e-8f69b6a3ad19}, !- Handle
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}, !- Zone or ZoneList Name
=======
  {ee956d9f-da7a-4d2c-981d-7aa9812a4f91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37fefc9f-fd5f-4781-aaa7-520042808fc5}, !- Handle
  FrontStorageFlr4 ZN Zone Air Node,      !- Name
  {0373670c-500e-41aa-9d23-9f734780c629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0373670c-500e-41aa-9d23-9f734780c629}, !- Handle
  {48e6c12f-ab24-4c6d-b404-d6af62deb1f1}, !- Name
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}, !- Source Object
  11,                                     !- Outlet Port
  {37fefc9f-fd5f-4781-aaa7-520042808fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d76aac9f-37f0-4dca-85f7-b6e94062bc33}, !- Handle
  {37854481-0f2a-4d15-ac52-95980c4710e1}, !- Name
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}; !- HVAC Component

OS:PortList,
  {0ccdca40-8c19-481e-bbbd-a9ad8ecf4cd5}, !- Handle
  {a3e95ea4-16e4-4f12-96cf-2d21ee4d9c5f}, !- Name
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}; !- HVAC Component

OS:PortList,
  {1eb3fb55-1585-4c46-90a2-f1d1217d6c7b}, !- Handle
  {c01cbadb-e5ba-4e14-b214-d2956c6a0d62}, !- Name
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}; !- HVAC Component

OS:Sizing:Zone,
  {187e5229-121f-4380-ad6d-8257d854d00d}, !- Handle
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8de4b8f9-fe9a-4b89-9684-425939337713}, !- Handle
  FrontStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {cda0af5a-fc6f-4c75-ac53-48625aa0c0bb}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {55dfa68a-c50d-4863-92e8-3b67b80d1211}, !- Handle
  SmallHotel Storage4Front Thermostat 1,  !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5c14e3c-f98f-4653-8945-e1598e974782}, !- Handle
=======
  {220a1e18-eb3b-4d69-a0a8-886476c3d3ba}, !- Handle
  FrontStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {97aa144f-ace6-4edc-83ba-ff210ff1dba3}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {ee956d9f-da7a-4d2c-981d-7aa9812a4f91}, !- Handle
  SmallHotel Storage4Front Thermostat 1,  !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom101 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1e2cc979-3fc8-4de6-922c-e1cf50adcde5}, !- Zone Air Inlet Port List
  {39aa2c4d-ccfc-4799-9ab7-f86705f9cb26}, !- Zone Air Exhaust Port List
  {29b6495d-8ad7-4aba-95ab-3cbcc50b9867}, !- Zone Air Node Name
  {42437f7b-3ace-41a8-a02b-16108b5895b3}, !- Zone Return Air Port List
=======
  {ec5b8c98-3510-4127-b83c-f41546d45506}, !- Zone Air Inlet Port List
  {dca6cf24-309c-4916-8dd1-6e8e557f1645}, !- Zone Air Exhaust Port List
  {357daa4a-d7ff-43c7-b0ed-089d0b73d58b}, !- Zone Air Node Name
  {94f92657-5ad5-4a5a-aa8c-468420cdf72d}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {059a8f91-6ccf-4b25-800d-0946159bafeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {661fd7fa-ec9c-4ed9-92b7-ce2812dcf529}, !- Handle
  GuestRoom101 ZN Zone Air Node,          !- Name
  {29b6495d-8ad7-4aba-95ab-3cbcc50b9867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29b6495d-8ad7-4aba-95ab-3cbcc50b9867}, !- Handle
  {c62fc591-6b26-48c3-a4ca-1fbb5f647066}, !- Name
  {d5c14e3c-f98f-4653-8945-e1598e974782}, !- Source Object
  11,                                     !- Outlet Port
  {661fd7fa-ec9c-4ed9-92b7-ce2812dcf529}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e2cc979-3fc8-4de6-922c-e1cf50adcde5}, !- Handle
  {1a75969d-982d-413b-ad87-79e0ec0470a6}, !- Name
  {d5c14e3c-f98f-4653-8945-e1598e974782}, !- HVAC Component
  {55d2f3d9-6e06-49ec-9951-4d58da3c7304}; !- Port 1

OS:PortList,
  {39aa2c4d-ccfc-4799-9ab7-f86705f9cb26}, !- Handle
  {0e37a9a3-0d54-4661-b633-0778faa67583}, !- Name
  {d5c14e3c-f98f-4653-8945-e1598e974782}, !- HVAC Component
  {f1fd0409-b092-4386-a642-fbca28dc7878}; !- Port 1

OS:PortList,
  {42437f7b-3ace-41a8-a02b-16108b5895b3}, !- Handle
  {667ea4ed-9596-4c07-b207-472b7ef221de}, !- Name
  {d5c14e3c-f98f-4653-8945-e1598e974782}; !- HVAC Component

OS:Sizing:Zone,
  {d1b91b5f-db5e-46b6-babd-5df9f0ec4096}, !- Handle
  {d5c14e3c-f98f-4653-8945-e1598e974782}, !- Zone or ZoneList Name
=======
  {36e9e36b-6254-467a-9e66-6e73dff34baf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de3b6257-f1fb-4175-bb12-7e9cb039e574}, !- Handle
  GuestRoom101 ZN Zone Air Node,          !- Name
  {357daa4a-d7ff-43c7-b0ed-089d0b73d58b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {357daa4a-d7ff-43c7-b0ed-089d0b73d58b}, !- Handle
  {77dc2383-ddf8-4761-b3dc-f8bdd3216b9b}, !- Name
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}, !- Source Object
  11,                                     !- Outlet Port
  {de3b6257-f1fb-4175-bb12-7e9cb039e574}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec5b8c98-3510-4127-b83c-f41546d45506}, !- Handle
  {ce04c5db-953c-49bb-b1b5-81598d5b5ad8}, !- Name
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}, !- HVAC Component
  {4fb6a31e-650b-4524-8665-605ef847afba}; !- Port 1

OS:PortList,
  {dca6cf24-309c-4916-8dd1-6e8e557f1645}, !- Handle
  {5df0305e-9c22-4555-ad5e-7be5b2430098}, !- Name
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}, !- HVAC Component
  {bc9242b5-3432-4caa-9591-5e395e4ee88a}; !- Port 1

OS:PortList,
  {94f92657-5ad5-4a5a-aa8c-468420cdf72d}, !- Handle
  {684f6fc3-5d79-42c9-81eb-2ae043855097}, !- Name
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}; !- HVAC Component

OS:Sizing:Zone,
  {768aca1e-4c94-4fbe-9a85-666674e7ed86}, !- Handle
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ccf2313b-cab0-46ed-9e3d-42fc65d427fa}, !- Handle
  GuestRoom101 ZN Zone HVAC Equipment List, !- Name
  {d5c14e3c-f98f-4653-8945-e1598e974782}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08748f78-486d-4ec8-9552-0b3b8091dfe6}, !- Zone Equipment 1
=======
  {2ce47879-9b92-49cc-9b23-56d26e24f8c3}, !- Handle
  GuestRoom101 ZN Zone HVAC Equipment List, !- Name
  {93909d2a-4b3a-42fb-af8f-4dbe60d3b3b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {657fb2cd-5771-40ba-8207-baac852b6fa5}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {059a8f91-6ccf-4b25-800d-0946159bafeb}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 1, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}, !- Handle
=======
  {36e9e36b-6254-467a-9e66-6e73dff34baf}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 1, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8de8b990-7301-432f-a20a-075b2c1994f6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom102 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b6c738ab-28d3-4353-8df5-2b68fa5cad04}, !- Zone Air Inlet Port List
  {f3f9cafa-37a2-4c20-bd57-2919a67f9334}, !- Zone Air Exhaust Port List
  {f6028d9d-2854-4e61-a92e-3393f963dd12}, !- Zone Air Node Name
  {8aac2bb5-6b15-4c89-86bb-2e652865e4fb}, !- Zone Return Air Port List
=======
  {fd367c2c-20c8-4ff8-9545-4a8d0cc31b93}, !- Zone Air Inlet Port List
  {96877416-260f-4756-9a40-ac2ecdcd0808}, !- Zone Air Exhaust Port List
  {c877c09c-ab16-4e8f-9823-94c5c7e8edbd}, !- Zone Air Node Name
  {0b2fc9d4-9306-47ac-8a8b-c7541ad20ca7}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {9549eb4e-ce83-4370-bb5c-7c9c2d4d1861}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7df698f9-5710-435f-aaae-0ec28d8ff709}, !- Handle
  GuestRoom102 ZN Zone Air Node,          !- Name
  {f6028d9d-2854-4e61-a92e-3393f963dd12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6028d9d-2854-4e61-a92e-3393f963dd12}, !- Handle
  {d4c61153-5c2c-49a2-b945-712127dc30e5}, !- Name
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}, !- Source Object
  11,                                     !- Outlet Port
  {7df698f9-5710-435f-aaae-0ec28d8ff709}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6c738ab-28d3-4353-8df5-2b68fa5cad04}, !- Handle
  {a787f36f-500c-4bfe-86fa-95a50247795f}, !- Name
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}, !- HVAC Component
  {11782322-80c4-4979-b682-1769aeed9c25}; !- Port 1

OS:PortList,
  {f3f9cafa-37a2-4c20-bd57-2919a67f9334}, !- Handle
  {351fbf4b-9e6d-486f-92f3-b4e88e8ce3ee}, !- Name
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}, !- HVAC Component
  {ef29e512-a2c3-4e7f-b5f5-5c53afc9d9e6}; !- Port 1

OS:PortList,
  {8aac2bb5-6b15-4c89-86bb-2e652865e4fb}, !- Handle
  {8dd900be-e2c8-48b5-ae21-dddc1ec31c93}, !- Name
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}; !- HVAC Component

OS:Sizing:Zone,
  {856869a9-560b-44cf-a9c8-8e4e82237f1b}, !- Handle
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}, !- Zone or ZoneList Name
=======
  {8a63d6f0-2645-49fc-b8d9-f77adacf787c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a59bafa6-f9c0-4f06-8c6a-83fa08abcbd9}, !- Handle
  GuestRoom102 ZN Zone Air Node,          !- Name
  {c877c09c-ab16-4e8f-9823-94c5c7e8edbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c877c09c-ab16-4e8f-9823-94c5c7e8edbd}, !- Handle
  {848d3bd7-1aa1-40cb-8a0d-83dac5f1f647}, !- Name
  {8de8b990-7301-432f-a20a-075b2c1994f6}, !- Source Object
  11,                                     !- Outlet Port
  {a59bafa6-f9c0-4f06-8c6a-83fa08abcbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd367c2c-20c8-4ff8-9545-4a8d0cc31b93}, !- Handle
  {142813cd-fc36-4639-853c-6b34161f92f4}, !- Name
  {8de8b990-7301-432f-a20a-075b2c1994f6}, !- HVAC Component
  {f5c192e7-e38f-4305-a137-08eb0794c1d8}; !- Port 1

OS:PortList,
  {96877416-260f-4756-9a40-ac2ecdcd0808}, !- Handle
  {f253b2ff-a41f-4100-855b-d1ac15eff15a}, !- Name
  {8de8b990-7301-432f-a20a-075b2c1994f6}, !- HVAC Component
  {e5d64655-b380-4ba8-a1f2-5d3f25bd34d4}; !- Port 1

OS:PortList,
  {0b2fc9d4-9306-47ac-8a8b-c7541ad20ca7}, !- Handle
  {1ae6448c-4516-47b2-a865-55327b39230f}, !- Name
  {8de8b990-7301-432f-a20a-075b2c1994f6}; !- HVAC Component

OS:Sizing:Zone,
  {11c0f191-02c9-4aab-94cb-ca426e561d3d}, !- Handle
  {8de8b990-7301-432f-a20a-075b2c1994f6}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {59c67d88-0e82-4e6e-8ee6-62c557342214}, !- Handle
  GuestRoom102 ZN Zone HVAC Equipment List, !- Name
  {ba123cab-ebcc-4a81-b428-daefaeadfe7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0de5a79c-d23c-4b60-8104-361fe05fb4ad}, !- Zone Equipment 1
=======
  {2c9307a6-9728-43fe-b50c-e6d952755da5}, !- Handle
  GuestRoom102 ZN Zone HVAC Equipment List, !- Name
  {8de8b990-7301-432f-a20a-075b2c1994f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a19fa3a-b09a-4214-8fc3-13aeb9e88cf4}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {9549eb4e-ce83-4370-bb5c-7c9c2d4d1861}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 2, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb53bfbd-284f-4900-8a71-67270dca89fc}, !- Handle
=======
  {8a63d6f0-2645-49fc-b8d9-f77adacf787c}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 2, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {911b680d-2cdd-4190-8016-369f4c6ebe16}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom103 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {66663000-5883-491d-8d25-5b2e9c6b46d6}, !- Zone Air Inlet Port List
  {8d162792-5004-4e19-ac18-610f218328c2}, !- Zone Air Exhaust Port List
  {c278acf2-226b-416b-afcf-2e7fae0648ed}, !- Zone Air Node Name
  {04524219-0581-40cc-b906-b5ab539982d5}, !- Zone Return Air Port List
=======
  {428402c8-1bda-40e4-9ba6-981cd926be45}, !- Zone Air Inlet Port List
  {a9db6cb7-29c7-4dde-a136-179532e72291}, !- Zone Air Exhaust Port List
  {0d4cc9b9-fb86-4558-aa15-3c99cd992616}, !- Zone Air Node Name
  {5e77cc05-d4c7-4b13-ab79-bc7fb3945ad8}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {df1af6ee-d3ff-4008-99c5-2210226960f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d930b148-8002-4b86-a12b-9b9f644d3083}, !- Handle
  GuestRoom103 ZN Zone Air Node,          !- Name
  {c278acf2-226b-416b-afcf-2e7fae0648ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c278acf2-226b-416b-afcf-2e7fae0648ed}, !- Handle
  {1622051a-b105-4e5c-9f98-e196975d7c6a}, !- Name
  {cb53bfbd-284f-4900-8a71-67270dca89fc}, !- Source Object
  11,                                     !- Outlet Port
  {d930b148-8002-4b86-a12b-9b9f644d3083}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66663000-5883-491d-8d25-5b2e9c6b46d6}, !- Handle
  {e434d94b-b86b-4799-bdef-236ef0ad0cb8}, !- Name
  {cb53bfbd-284f-4900-8a71-67270dca89fc}, !- HVAC Component
  {89674240-c0ef-49cd-924f-7348dc6419a7}; !- Port 1

OS:PortList,
  {8d162792-5004-4e19-ac18-610f218328c2}, !- Handle
  {4617acec-6364-4b16-ba82-1e2bb073c4d2}, !- Name
  {cb53bfbd-284f-4900-8a71-67270dca89fc}, !- HVAC Component
  {7128ff4b-38bb-42c0-b7c4-34b5cdabe015}; !- Port 1

OS:PortList,
  {04524219-0581-40cc-b906-b5ab539982d5}, !- Handle
  {f9c82fab-16fb-458b-b99a-07423914cf5e}, !- Name
  {cb53bfbd-284f-4900-8a71-67270dca89fc}; !- HVAC Component

OS:Sizing:Zone,
  {1c765ad7-058c-434c-b9e3-634b1c774980}, !- Handle
  {cb53bfbd-284f-4900-8a71-67270dca89fc}, !- Zone or ZoneList Name
=======
  {2220faf7-098c-44b1-bc12-63e8d969d02d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73a76838-14ef-4eb9-88ba-273800031aaf}, !- Handle
  GuestRoom103 ZN Zone Air Node,          !- Name
  {0d4cc9b9-fb86-4558-aa15-3c99cd992616}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d4cc9b9-fb86-4558-aa15-3c99cd992616}, !- Handle
  {d450e6ce-385f-4ede-a3f8-72d1318f08d3}, !- Name
  {911b680d-2cdd-4190-8016-369f4c6ebe16}, !- Source Object
  11,                                     !- Outlet Port
  {73a76838-14ef-4eb9-88ba-273800031aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {428402c8-1bda-40e4-9ba6-981cd926be45}, !- Handle
  {6d178916-5b60-48b8-827b-7764735f7812}, !- Name
  {911b680d-2cdd-4190-8016-369f4c6ebe16}, !- HVAC Component
  {0b87d05a-2624-400d-8779-19c05b8e8d30}; !- Port 1

OS:PortList,
  {a9db6cb7-29c7-4dde-a136-179532e72291}, !- Handle
  {b58de356-b195-464e-8822-dc3bc2323b7f}, !- Name
  {911b680d-2cdd-4190-8016-369f4c6ebe16}, !- HVAC Component
  {f3d881df-245c-42a6-9945-66115d5a18dc}; !- Port 1

OS:PortList,
  {5e77cc05-d4c7-4b13-ab79-bc7fb3945ad8}, !- Handle
  {0c723c20-517d-47c6-b41d-ff9b0ce78c99}, !- Name
  {911b680d-2cdd-4190-8016-369f4c6ebe16}; !- HVAC Component

OS:Sizing:Zone,
  {e20924ea-3d97-4bda-be63-e4eef01dd4e8}, !- Handle
  {911b680d-2cdd-4190-8016-369f4c6ebe16}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {82f301e7-80ab-4936-965e-9bbe7764b47d}, !- Handle
  GuestRoom103 ZN Zone HVAC Equipment List, !- Name
  {cb53bfbd-284f-4900-8a71-67270dca89fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02a701e0-633f-47c3-8d8c-1b90bc343449}, !- Zone Equipment 1
=======
  {51936fe4-dd3a-488c-83d3-0e1c1d7fcb75}, !- Handle
  GuestRoom103 ZN Zone HVAC Equipment List, !- Name
  {911b680d-2cdd-4190-8016-369f4c6ebe16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70d7a642-dedb-4fef-a69b-ab3113436fd3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {df1af6ee-d3ff-4008-99c5-2210226960f5}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 1, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97b773d1-b69f-4490-9738-2e7d480bc001}, !- Handle
=======
  {2220faf7-098c-44b1-bc12-63e8d969d02d}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 1, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0735e08-bb09-4e00-a054-f90f14f55202}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom104 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {2884314d-0984-43a0-97c7-c85469faaa5d}, !- Zone Air Inlet Port List
  {b5b7817b-8851-4e97-a019-3fb6a5d700ae}, !- Zone Air Exhaust Port List
  {664116ce-e215-4387-bc76-7d9fa78e4843}, !- Zone Air Node Name
  {d3ad1325-faed-4091-946d-9b614ca47050}, !- Zone Return Air Port List
=======
  {e6819159-ef61-4965-9a8c-8626034d4aea}, !- Zone Air Inlet Port List
  {42982d86-6687-41a2-95d8-7eaae14f1d26}, !- Zone Air Exhaust Port List
  {e45b92e5-5e8f-4caa-a945-7be8064b89ae}, !- Zone Air Node Name
  {559ed42f-f4a2-4273-85b6-12cb324c6692}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {1f7c33f0-6031-4b66-9329-185dc9ddf884}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96549b62-3afe-4339-9b2e-33e4a5cebb61}, !- Handle
  GuestRoom104 ZN Zone Air Node,          !- Name
  {664116ce-e215-4387-bc76-7d9fa78e4843}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {664116ce-e215-4387-bc76-7d9fa78e4843}, !- Handle
  {363d69c4-9122-4c67-b566-dc865b7be676}, !- Name
  {97b773d1-b69f-4490-9738-2e7d480bc001}, !- Source Object
  11,                                     !- Outlet Port
  {96549b62-3afe-4339-9b2e-33e4a5cebb61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2884314d-0984-43a0-97c7-c85469faaa5d}, !- Handle
  {eed5491b-6daa-4e49-afd5-408ecaf1e6a4}, !- Name
  {97b773d1-b69f-4490-9738-2e7d480bc001}, !- HVAC Component
  {561a3c88-5945-4821-b041-9d4c15fa4461}; !- Port 1

OS:PortList,
  {b5b7817b-8851-4e97-a019-3fb6a5d700ae}, !- Handle
  {ef4e484b-e014-4415-903a-27310750fe94}, !- Name
  {97b773d1-b69f-4490-9738-2e7d480bc001}, !- HVAC Component
  {86ab9ed7-a226-48dc-95b9-a95d7c37a78f}; !- Port 1

OS:PortList,
  {d3ad1325-faed-4091-946d-9b614ca47050}, !- Handle
  {b572118b-3eee-4888-9f27-27fd2b3e5288}, !- Name
  {97b773d1-b69f-4490-9738-2e7d480bc001}; !- HVAC Component

OS:Sizing:Zone,
  {ed23bd45-6bde-42b0-a711-ac1c3b28b442}, !- Handle
  {97b773d1-b69f-4490-9738-2e7d480bc001}, !- Zone or ZoneList Name
=======
  {a9dc1a52-0ffe-43be-a02d-ec11075a1220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4db3c791-0538-4d7c-aac4-4379628b3ba5}, !- Handle
  GuestRoom104 ZN Zone Air Node,          !- Name
  {e45b92e5-5e8f-4caa-a945-7be8064b89ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e45b92e5-5e8f-4caa-a945-7be8064b89ae}, !- Handle
  {329b8738-1e8d-454b-9cbd-bfe1580ae7db}, !- Name
  {e0735e08-bb09-4e00-a054-f90f14f55202}, !- Source Object
  11,                                     !- Outlet Port
  {4db3c791-0538-4d7c-aac4-4379628b3ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6819159-ef61-4965-9a8c-8626034d4aea}, !- Handle
  {143467b0-49b8-4c1d-b57e-995426082b51}, !- Name
  {e0735e08-bb09-4e00-a054-f90f14f55202}, !- HVAC Component
  {768cb874-e7e8-4c5b-9739-5dc8076701ec}; !- Port 1

OS:PortList,
  {42982d86-6687-41a2-95d8-7eaae14f1d26}, !- Handle
  {795501fd-e132-4999-b5dc-4cc458b9fc42}, !- Name
  {e0735e08-bb09-4e00-a054-f90f14f55202}, !- HVAC Component
  {2d51047a-bbf8-40fb-97df-e2312c4420b3}; !- Port 1

OS:PortList,
  {559ed42f-f4a2-4273-85b6-12cb324c6692}, !- Handle
  {dc8efaa4-48f2-487d-99d9-d06038978d08}, !- Name
  {e0735e08-bb09-4e00-a054-f90f14f55202}; !- HVAC Component

OS:Sizing:Zone,
  {07fa986b-e476-459e-a481-fb2c61c078a7}, !- Handle
  {e0735e08-bb09-4e00-a054-f90f14f55202}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {9c1a484b-940d-4606-8e49-357c4a18307d}, !- Handle
  GuestRoom104 ZN Zone HVAC Equipment List, !- Name
  {97b773d1-b69f-4490-9738-2e7d480bc001}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f315b23-4280-43b6-99d9-4a4896be2410}, !- Zone Equipment 1
=======
  {71d86bac-9477-470e-a561-d1199ed46618}, !- Handle
  GuestRoom104 ZN Zone HVAC Equipment List, !- Name
  {e0735e08-bb09-4e00-a054-f90f14f55202}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9eeda266-e25a-407b-8289-684c7e051ae0}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1f7c33f0-6031-4b66-9329-185dc9ddf884}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 2, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}, !- Handle
=======
  {a9dc1a52-0ffe-43be-a02d-ec11075a1220}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 2, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom105 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {833aeede-6e3c-450c-813e-a0938bbcda64}, !- Zone Air Inlet Port List
  {16c3c2f3-a916-4f99-b2d6-0e9b14e078ff}, !- Zone Air Exhaust Port List
  {fa83ec2b-746d-4c5f-90bb-1dee082cff6f}, !- Zone Air Node Name
  {965ef575-86c8-495c-9e49-4472f474b165}, !- Zone Return Air Port List
=======
  {64d8af8e-3036-4900-b8fe-e1034bbbbd0d}, !- Zone Air Inlet Port List
  {2488edeb-9a0f-4493-98f0-eea98fc4be3f}, !- Zone Air Exhaust Port List
  {6c7b333d-ee94-478e-93cb-ead0f4edaf44}, !- Zone Air Node Name
  {9b0162d7-6be2-4305-a7b6-71fb1df0e3a1}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {b5906428-010f-4913-a63b-6cad85404595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff9cbd2b-1806-49a3-b4e5-95ed282a66b1}, !- Handle
  GuestRoom105 ZN Zone Air Node,          !- Name
  {fa83ec2b-746d-4c5f-90bb-1dee082cff6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa83ec2b-746d-4c5f-90bb-1dee082cff6f}, !- Handle
  {1959e414-1917-477a-a1f1-10eb1eb0c8f6}, !- Name
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}, !- Source Object
  11,                                     !- Outlet Port
  {ff9cbd2b-1806-49a3-b4e5-95ed282a66b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {833aeede-6e3c-450c-813e-a0938bbcda64}, !- Handle
  {0e0cceb3-ad79-45f7-9a1e-69836744aaa3}, !- Name
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}, !- HVAC Component
  {14928b72-02b2-4108-81a5-26f586679891}; !- Port 1

OS:PortList,
  {16c3c2f3-a916-4f99-b2d6-0e9b14e078ff}, !- Handle
  {562a9e77-cb43-45aa-85e4-6a1ddf5d59b3}, !- Name
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}, !- HVAC Component
  {2f8fc0a4-62b1-4e48-b3fd-d8d7aefe85b6}; !- Port 1

OS:PortList,
  {965ef575-86c8-495c-9e49-4472f474b165}, !- Handle
  {2c1ab4ad-6c20-4269-9c90-cd9c58fb9bb5}, !- Name
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}; !- HVAC Component

OS:Sizing:Zone,
  {8df90224-a07d-44ce-9c09-f4a72d941516}, !- Handle
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}, !- Zone or ZoneList Name
=======
  {d95f083d-f979-42d2-9fa8-eef347bc0081}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da9c08e-fb4a-4dd0-8097-8c90e639b305}, !- Handle
  GuestRoom105 ZN Zone Air Node,          !- Name
  {6c7b333d-ee94-478e-93cb-ead0f4edaf44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c7b333d-ee94-478e-93cb-ead0f4edaf44}, !- Handle
  {9d50578d-8cab-492f-b522-f7e223a63d2a}, !- Name
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}, !- Source Object
  11,                                     !- Outlet Port
  {2da9c08e-fb4a-4dd0-8097-8c90e639b305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64d8af8e-3036-4900-b8fe-e1034bbbbd0d}, !- Handle
  {e810bf15-5573-4562-8808-131a3a151a4a}, !- Name
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}, !- HVAC Component
  {c0261fa0-be5d-4537-ba0b-f7d18d991f5e}; !- Port 1

OS:PortList,
  {2488edeb-9a0f-4493-98f0-eea98fc4be3f}, !- Handle
  {bf0e291e-0dfa-4782-807e-25b72f55c504}, !- Name
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}, !- HVAC Component
  {bd86b7ee-d8b3-4524-811b-a94651797472}; !- Port 1

OS:PortList,
  {9b0162d7-6be2-4305-a7b6-71fb1df0e3a1}, !- Handle
  {199e73ff-962f-4c98-9465-5238240ab14f}, !- Name
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}; !- HVAC Component

OS:Sizing:Zone,
  {cf79c2d9-b13a-42fe-9cba-e4186f7eab88}, !- Handle
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d92340ef-3ede-497d-8381-8d733a1eed13}, !- Handle
  GuestRoom105 ZN Zone HVAC Equipment List, !- Name
  {f45e478f-8357-4b69-a367-a6c1a74aabf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cba09ec-c00c-426c-9742-1d0a227cc370}, !- Zone Equipment 1
=======
  {89c4fc1a-c081-4bcb-942b-3ec1737950f7}, !- Handle
  GuestRoom105 ZN Zone HVAC Equipment List, !- Name
  {83ccc7e1-21d1-4d1a-8a2a-038dc3bb941d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdce029e-0868-4886-ae80-92e35e9407ec}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {b5906428-010f-4913-a63b-6cad85404595}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 3, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4531584f-3194-49b3-ae7a-664da68e8ff4}, !- Handle
=======
  {d95f083d-f979-42d2-9fa8-eef347bc0081}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 3, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b201281b-cb71-4924-9f3f-47280dcdae3a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom201 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {7b7d2c12-0903-458f-92a2-a4bdb69ac786}, !- Zone Air Inlet Port List
  {0af8b587-47f6-49e2-ba5b-1f233535d164}, !- Zone Air Exhaust Port List
  {6570dc36-08a8-41f2-9744-516c81b99207}, !- Zone Air Node Name
  {ddaa37e5-df4c-46cc-b32b-63bd353fca24}, !- Zone Return Air Port List
=======
  {82c4a30a-6562-452b-8f35-5b61ce3acc96}, !- Zone Air Inlet Port List
  {faa64fc4-e9ab-448a-8d9a-f23da9f30e58}, !- Zone Air Exhaust Port List
  {121c1ee6-b6f4-4453-a2cd-821c17cd909a}, !- Zone Air Node Name
  {127130a6-49ed-4f80-b235-711c24060a9e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {585ae757-a03e-4ed8-a90e-bba2a9908ab5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9510e15-e24d-423d-9fb7-694022738d73}, !- Handle
  GuestRoom201 ZN Zone Air Node,          !- Name
  {6570dc36-08a8-41f2-9744-516c81b99207}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6570dc36-08a8-41f2-9744-516c81b99207}, !- Handle
  {537b5701-bd77-4c43-8f55-aa0dfc8eb85e}, !- Name
  {4531584f-3194-49b3-ae7a-664da68e8ff4}, !- Source Object
  11,                                     !- Outlet Port
  {a9510e15-e24d-423d-9fb7-694022738d73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b7d2c12-0903-458f-92a2-a4bdb69ac786}, !- Handle
  {8b56933a-ce5c-4094-887b-1d2579a63907}, !- Name
  {4531584f-3194-49b3-ae7a-664da68e8ff4}, !- HVAC Component
  {b0cb98ac-8a03-4227-a485-0fb63234c21b}; !- Port 1

OS:PortList,
  {0af8b587-47f6-49e2-ba5b-1f233535d164}, !- Handle
  {a6204971-7164-4234-9068-35dc64df2ba4}, !- Name
  {4531584f-3194-49b3-ae7a-664da68e8ff4}, !- HVAC Component
  {edf8a0b2-7521-4013-b67f-6ef099f2f8ab}; !- Port 1

OS:PortList,
  {ddaa37e5-df4c-46cc-b32b-63bd353fca24}, !- Handle
  {61d91ba4-9266-4560-81ac-5c1965c5ac4a}, !- Name
  {4531584f-3194-49b3-ae7a-664da68e8ff4}; !- HVAC Component

OS:Sizing:Zone,
  {58a68310-2dde-42a1-8ebc-39f6dc6cfb72}, !- Handle
  {4531584f-3194-49b3-ae7a-664da68e8ff4}, !- Zone or ZoneList Name
=======
  {27b02caa-dd1f-4266-921d-0a0d1099195c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f010ad50-9809-4aa2-a71d-f9b495ab26bb}, !- Handle
  GuestRoom201 ZN Zone Air Node,          !- Name
  {121c1ee6-b6f4-4453-a2cd-821c17cd909a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {121c1ee6-b6f4-4453-a2cd-821c17cd909a}, !- Handle
  {976ebb11-e3be-4a8d-8dd9-0ed776b15515}, !- Name
  {b201281b-cb71-4924-9f3f-47280dcdae3a}, !- Source Object
  11,                                     !- Outlet Port
  {f010ad50-9809-4aa2-a71d-f9b495ab26bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82c4a30a-6562-452b-8f35-5b61ce3acc96}, !- Handle
  {f557fbd8-9bcc-4fc1-b2b6-90a8af745821}, !- Name
  {b201281b-cb71-4924-9f3f-47280dcdae3a}, !- HVAC Component
  {d715dcb9-7f1f-4091-9d09-1a59feac2fd6}; !- Port 1

OS:PortList,
  {faa64fc4-e9ab-448a-8d9a-f23da9f30e58}, !- Handle
  {72418ea1-6183-4443-8256-e222c57f1cfa}, !- Name
  {b201281b-cb71-4924-9f3f-47280dcdae3a}, !- HVAC Component
  {20ca23ec-6de4-43a2-9f51-f8cb99ca4e9c}; !- Port 1

OS:PortList,
  {127130a6-49ed-4f80-b235-711c24060a9e}, !- Handle
  {9d845835-b0d3-436b-9bde-5be1292c9f6c}, !- Name
  {b201281b-cb71-4924-9f3f-47280dcdae3a}; !- HVAC Component

OS:Sizing:Zone,
  {73ceed30-2212-4977-848f-23f8dc52324b}, !- Handle
  {b201281b-cb71-4924-9f3f-47280dcdae3a}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {a3416333-1816-4cb6-9f53-f412a6296963}, !- Handle
  GuestRoom201 ZN Zone HVAC Equipment List, !- Name
  {4531584f-3194-49b3-ae7a-664da68e8ff4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a0e8667-62b6-40e6-be65-16cade48ffcb}, !- Zone Equipment 1
=======
  {de40a1d7-f166-4595-a113-26b2ff0a1379}, !- Handle
  GuestRoom201 ZN Zone HVAC Equipment List, !- Name
  {b201281b-cb71-4924-9f3f-47280dcdae3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f2e8b40-bb92-423b-8943-f3a6302b766d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {585ae757-a03e-4ed8-a90e-bba2a9908ab5}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 3, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}, !- Handle
=======
  {27b02caa-dd1f-4266-921d-0a0d1099195c}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 3, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d0ecbf5-338e-439a-be17-0ac59964a561}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom202_205 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f4810113-26fc-4d08-99ad-64e61f4040c2}, !- Zone Air Inlet Port List
  {e6b14975-085d-469d-bd3a-dc47c75e050f}, !- Zone Air Exhaust Port List
  {f40bf651-514d-4da1-b116-49c02d4f74fa}, !- Zone Air Node Name
  {b10be406-815a-49a6-83a8-9640add64b23}, !- Zone Return Air Port List
  {551da801-fb26-4608-88ae-1a294f207337}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cedad804-ea38-43b4-a162-195347c436ce}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d0acf11-6ad4-42db-844c-15c6b7a2cb94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94d9c9b1-ff44-48bd-a0d1-d4f05f65dfd9}, !- Handle
  GuestRoom202_205 ZN Zone Air Node,      !- Name
  {f40bf651-514d-4da1-b116-49c02d4f74fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f40bf651-514d-4da1-b116-49c02d4f74fa}, !- Handle
  {d6b12f97-9e64-456a-ae43-7cc29466d297}, !- Name
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}, !- Source Object
  11,                                     !- Outlet Port
  {94d9c9b1-ff44-48bd-a0d1-d4f05f65dfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4810113-26fc-4d08-99ad-64e61f4040c2}, !- Handle
  {67d9b77e-e013-4158-9ce5-0a8bf46aec21}, !- Name
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}, !- HVAC Component
  {005b5f36-fe0e-4593-a69a-d0de420954d3}; !- Port 1

OS:PortList,
  {e6b14975-085d-469d-bd3a-dc47c75e050f}, !- Handle
  {f707da9a-8b86-4603-9341-b8473075db11}, !- Name
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}, !- HVAC Component
  {ce5ce097-0e1b-4e0e-85d4-11536f09b59e}; !- Port 1

OS:PortList,
  {b10be406-815a-49a6-83a8-9640add64b23}, !- Handle
  {2de31b79-8831-4c50-822b-f969ba5799f1}, !- Name
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}; !- HVAC Component

OS:Sizing:Zone,
  {e7144b11-3f44-4e00-a84d-0860705b4c7e}, !- Handle
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}, !- Zone or ZoneList Name
=======
  {8c7b8931-35da-47ff-8f0d-f99c985ad2f8}, !- Zone Air Inlet Port List
  {7134d836-7523-4666-a4f4-eb140a73282c}, !- Zone Air Exhaust Port List
  {f6fd06a9-9522-41e2-85ef-39c749d1d7aa}, !- Zone Air Node Name
  {45ec2a38-a616-493a-8623-7f7f08ec0948}, !- Zone Return Air Port List
  {2a69a97f-3507-47b1-8440-f8a5e8f6b700}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {266e703d-2b40-464e-a362-5c318a985f49}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0231337-c0f6-43b7-9ce8-693180021377}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a772ed96-f78c-44cd-b1ba-66de4a23085f}, !- Handle
  GuestRoom202_205 ZN Zone Air Node,      !- Name
  {f6fd06a9-9522-41e2-85ef-39c749d1d7aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6fd06a9-9522-41e2-85ef-39c749d1d7aa}, !- Handle
  {e79ca008-81ed-4bc3-81ad-eb58f30b643d}, !- Name
  {1d0ecbf5-338e-439a-be17-0ac59964a561}, !- Source Object
  11,                                     !- Outlet Port
  {a772ed96-f78c-44cd-b1ba-66de4a23085f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c7b8931-35da-47ff-8f0d-f99c985ad2f8}, !- Handle
  {83fe6f78-612d-423b-bd09-4f950d260f45}, !- Name
  {1d0ecbf5-338e-439a-be17-0ac59964a561}, !- HVAC Component
  {f6646c58-3295-4310-a933-e1afd11d6008}; !- Port 1

OS:PortList,
  {7134d836-7523-4666-a4f4-eb140a73282c}, !- Handle
  {40e5a41e-b76b-4aaf-ba2a-a229371ebd70}, !- Name
  {1d0ecbf5-338e-439a-be17-0ac59964a561}, !- HVAC Component
  {86a4c08c-0161-408c-8d5a-beb3d25be5f3}; !- Port 1

OS:PortList,
  {45ec2a38-a616-493a-8623-7f7f08ec0948}, !- Handle
  {e563659e-d6b1-4643-ae5f-62d27b9adfda}, !- Name
  {1d0ecbf5-338e-439a-be17-0ac59964a561}; !- HVAC Component

OS:Sizing:Zone,
  {d58ee1ec-4a0c-4438-865e-c67777fa039e}, !- Handle
  {1d0ecbf5-338e-439a-be17-0ac59964a561}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {d21740cb-c9ca-41b1-8590-c38d5bf7b150}, !- Handle
  GuestRoom202_205 ZN Zone HVAC Equipment List, !- Name
  {f0f2433d-a241-4898-82ff-dbd20d87a21a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48e0783c-a85c-4b0f-8c00-944de9a6481c}, !- Zone Equipment 1
=======
  {f6256a13-c420-46e6-8152-597624c1f21b}, !- Handle
  GuestRoom202_205 ZN Zone HVAC Equipment List, !- Name
  {1d0ecbf5-338e-439a-be17-0ac59964a561}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08e480ed-5acb-4264-9d87-133f52530c97}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4d0acf11-6ad4-42db-844c-15c6b7a2cb94}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 4, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}, !- Handle
=======
  {f0231337-c0f6-43b7-9ce8-693180021377}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 4, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom206_208 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {503a14b0-d40f-4700-9ae0-5e8609256e5b}, !- Zone Air Inlet Port List
  {b8ea989e-f55b-41fe-9601-37927e4b2489}, !- Zone Air Exhaust Port List
  {dcc9a418-fe69-40ac-a724-bb1d4b2f3ecf}, !- Zone Air Node Name
  {c0da2b15-4fa7-41c1-87c9-b87b949f9822}, !- Zone Return Air Port List
  {e6172345-e79c-43da-8580-698145d3a6f6}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {849c0378-bf75-47e0-a1fd-97b27ac35777}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f625c98-931e-4f22-84ac-a0fbfa42ed8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c76cc71c-d2ea-438e-9b73-16522dc88be1}, !- Handle
  GuestRoom206_208 ZN Zone Air Node,      !- Name
  {dcc9a418-fe69-40ac-a724-bb1d4b2f3ecf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcc9a418-fe69-40ac-a724-bb1d4b2f3ecf}, !- Handle
  {36b8f96a-cf90-4fea-95ce-99adb877cbc2}, !- Name
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}, !- Source Object
  11,                                     !- Outlet Port
  {c76cc71c-d2ea-438e-9b73-16522dc88be1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {503a14b0-d40f-4700-9ae0-5e8609256e5b}, !- Handle
  {cd584ca5-7fd6-48fd-b4b3-2a376a03466c}, !- Name
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}, !- HVAC Component
  {d505f601-c214-4fca-a557-ddf1e774e597}; !- Port 1

OS:PortList,
  {b8ea989e-f55b-41fe-9601-37927e4b2489}, !- Handle
  {bd73487b-6c77-4823-9f5e-1b7afe145e99}, !- Name
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}, !- HVAC Component
  {5b57fea8-d25f-4953-8f0e-06dc7c1f3b32}; !- Port 1

OS:PortList,
  {c0da2b15-4fa7-41c1-87c9-b87b949f9822}, !- Handle
  {b22540f2-ce1d-4d54-8ac9-b6f16204c081}, !- Name
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}; !- HVAC Component

OS:Sizing:Zone,
  {8c162d79-1dc8-4881-84c9-08b24586ff7d}, !- Handle
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}, !- Zone or ZoneList Name
=======
  {c00dc97f-76cb-40df-b132-9f948c34b749}, !- Zone Air Inlet Port List
  {88b11150-fc76-4ce0-b819-e137815d39a4}, !- Zone Air Exhaust Port List
  {30a3c60a-496f-4119-896d-ee2fa3f0c3f8}, !- Zone Air Node Name
  {9d357366-24d7-41fe-9218-373b0c4d8e6f}, !- Zone Return Air Port List
  {13ba2c3f-b778-4932-ab96-6dc329c3d77e}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {87b21c97-2edb-4ea0-b1cf-a0a888e98d80}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d83470f0-2b4f-4f1e-9206-884536c97d2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2fdc92a-3f75-4534-a2c1-1263c6f03988}, !- Handle
  GuestRoom206_208 ZN Zone Air Node,      !- Name
  {30a3c60a-496f-4119-896d-ee2fa3f0c3f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30a3c60a-496f-4119-896d-ee2fa3f0c3f8}, !- Handle
  {1abc85f5-f482-46af-a0f4-475fe747e78b}, !- Name
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}, !- Source Object
  11,                                     !- Outlet Port
  {d2fdc92a-3f75-4534-a2c1-1263c6f03988}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c00dc97f-76cb-40df-b132-9f948c34b749}, !- Handle
  {6d10d382-16e5-4c55-9cdc-bdb33c49f362}, !- Name
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}, !- HVAC Component
  {e6a96245-9551-4beb-b5ac-af89e09e5866}; !- Port 1

OS:PortList,
  {88b11150-fc76-4ce0-b819-e137815d39a4}, !- Handle
  {9423650f-a6a0-4e22-9abb-dc0c602126f4}, !- Name
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}, !- HVAC Component
  {344e3595-84c7-46be-871f-d2bb87053fee}; !- Port 1

OS:PortList,
  {9d357366-24d7-41fe-9218-373b0c4d8e6f}, !- Handle
  {ae23a4b4-2736-4bdb-ad08-833b50205dff}, !- Name
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}; !- HVAC Component

OS:Sizing:Zone,
  {b816a891-d9bb-47ce-8ce4-3a93a8db9012}, !- Handle
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {9c6b451c-35e8-46fd-a6cf-3cdf0ef0a20f}, !- Handle
  GuestRoom206_208 ZN Zone HVAC Equipment List, !- Name
  {39002f52-6c2f-45bc-abe8-ebdf75baf43d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbbdd962-a997-4593-a433-bdc26dd05893}, !- Zone Equipment 1
=======
  {4e87f06e-4fb1-4af4-a33d-98ff8b8f71bf}, !- Handle
  GuestRoom206_208 ZN Zone HVAC Equipment List, !- Name
  {1da22227-cd5c-4db1-a5ac-a9465c5e9808}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0452916e-e09a-4c33-92cf-0930c4f88ccf}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2f625c98-931e-4f22-84ac-a0fbfa42ed8a}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 5, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d323d0d-4143-447f-a50d-afaa5528d094}, !- Handle
=======
  {d83470f0-2b4f-4f1e-9206-884536c97d2b}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 5, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom209_212 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f1e443b3-2095-4443-b93d-43d9069fc811}, !- Zone Air Inlet Port List
  {f6f0114d-856b-4f0b-9924-b3551c31f092}, !- Zone Air Exhaust Port List
  {cc98fd0b-771f-4388-9d53-834731c231fe}, !- Zone Air Node Name
  {9400e7c2-ae7a-4027-b7a5-d31012c08627}, !- Zone Return Air Port List
  {904194e9-d13a-47b3-9b69-036ba023c10c}, !- Primary Daylighting Control Name
  0.999,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1b253bb5-8195-489c-92cf-5810503230cf}, !- Secondary Daylighting Control Name
  8.67361737988404e-19,                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4083cfd-b7bd-47fa-8b57-336d36150401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f4e35bc-b236-4a05-97c7-bd756ca2f684}, !- Handle
  GuestRoom209_212 ZN Zone Air Node,      !- Name
  {cc98fd0b-771f-4388-9d53-834731c231fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc98fd0b-771f-4388-9d53-834731c231fe}, !- Handle
  {6458d3a4-2ec2-4e74-9a00-97c532705b77}, !- Name
  {1d323d0d-4143-447f-a50d-afaa5528d094}, !- Source Object
  11,                                     !- Outlet Port
  {6f4e35bc-b236-4a05-97c7-bd756ca2f684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e443b3-2095-4443-b93d-43d9069fc811}, !- Handle
  {c1fe7dd3-577b-4e10-b484-459a3fef556b}, !- Name
  {1d323d0d-4143-447f-a50d-afaa5528d094}, !- HVAC Component
  {e9a8bdbe-8c81-42cc-854a-396a7e0d0d8c}; !- Port 1

OS:PortList,
  {f6f0114d-856b-4f0b-9924-b3551c31f092}, !- Handle
  {0e8cf39c-48ba-4c20-8063-06fafd81e195}, !- Name
  {1d323d0d-4143-447f-a50d-afaa5528d094}, !- HVAC Component
  {96c607b1-ae77-4cc3-8cc5-581fc4e41e21}; !- Port 1

OS:PortList,
  {9400e7c2-ae7a-4027-b7a5-d31012c08627}, !- Handle
  {aeacaf23-d115-470a-ab97-219c8d0f1d9b}, !- Name
  {1d323d0d-4143-447f-a50d-afaa5528d094}; !- HVAC Component

OS:Sizing:Zone,
  {c0343d8f-c859-448e-87a0-0f32c107cc5f}, !- Handle
  {1d323d0d-4143-447f-a50d-afaa5528d094}, !- Zone or ZoneList Name
=======
  {ad621333-14e7-466f-9c7a-ec304a9c6fd5}, !- Zone Air Inlet Port List
  {a1b2f1f0-8b01-4566-97cd-11d7706800f7}, !- Zone Air Exhaust Port List
  {ddbfa413-e3ac-4313-ae33-6dea3ddd516d}, !- Zone Air Node Name
  {95cabdf7-4e83-47b8-816d-60f7ec93ceaa}, !- Zone Return Air Port List
  {d429d720-ce60-4bf9-9aa2-d6225a30baf4}, !- Primary Daylighting Control Name
  0.999,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fc151579-06d0-405f-9de7-1dae45a226bc}, !- Secondary Daylighting Control Name
  8.67361737988404e-19,                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2445e3a7-1b2f-4af8-92c7-e6d061069287}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38e52d3d-a7b4-42f8-9088-d6f3c6692aff}, !- Handle
  GuestRoom209_212 ZN Zone Air Node,      !- Name
  {ddbfa413-e3ac-4313-ae33-6dea3ddd516d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddbfa413-e3ac-4313-ae33-6dea3ddd516d}, !- Handle
  {47d4ca68-a1dc-4748-8c41-8e6a42f9b872}, !- Name
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}, !- Source Object
  11,                                     !- Outlet Port
  {38e52d3d-a7b4-42f8-9088-d6f3c6692aff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad621333-14e7-466f-9c7a-ec304a9c6fd5}, !- Handle
  {427cffe9-63a6-41d6-81c4-54339bfce9e5}, !- Name
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}, !- HVAC Component
  {3245509d-8789-4d11-aa68-ababe01db622}; !- Port 1

OS:PortList,
  {a1b2f1f0-8b01-4566-97cd-11d7706800f7}, !- Handle
  {23470887-fc3c-46f4-918a-d3aa95c63e13}, !- Name
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}, !- HVAC Component
  {db692ffd-83ad-4a19-82c5-6b18911c77fd}; !- Port 1

OS:PortList,
  {95cabdf7-4e83-47b8-816d-60f7ec93ceaa}, !- Handle
  {d2207914-68e8-4775-88f0-d95be07560cf}, !- Name
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}; !- HVAC Component

OS:Sizing:Zone,
  {dd46bd71-f878-4375-90ed-93f8b00e5d4e}, !- Handle
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {266dcac0-5815-4c17-82e9-4da814a767ab}, !- Handle
  GuestRoom209_212 ZN Zone HVAC Equipment List, !- Name
  {1d323d0d-4143-447f-a50d-afaa5528d094}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a9bdf0c-d94f-448b-9a57-b45f7a2d9783}, !- Zone Equipment 1
=======
  {95889c9d-9e30-47c5-89df-cf6b851b3c03}, !- Handle
  GuestRoom209_212 ZN Zone HVAC Equipment List, !- Name
  {6a2d18d8-4e03-4bc8-ab44-b8040b3d01fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72320ef2-131d-4363-956e-4c64ead5e4cd}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f4083cfd-b7bd-47fa-8b57-336d36150401}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 6, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}, !- Handle
=======
  {2445e3a7-1b2f-4af8-92c7-e6d061069287}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 6, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom213 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {12630686-18d2-425d-8896-b54d9c477b07}, !- Zone Air Inlet Port List
  {e3fde055-2fbc-431a-93d3-1f1af22ad024}, !- Zone Air Exhaust Port List
  {e7ff89c5-b1f1-4017-b5bd-a06b0fb282eb}, !- Zone Air Node Name
  {b529fbdc-a7fc-4b77-afe5-7735e61329ba}, !- Zone Return Air Port List
=======
  {5b21a379-09df-4878-86d8-02aab2a06558}, !- Zone Air Inlet Port List
  {0806d107-9148-4fa8-b166-337c356f9c66}, !- Zone Air Exhaust Port List
  {d8c2ef56-3a99-4526-a269-6606827e40a2}, !- Zone Air Node Name
  {25fa2be4-ca62-476a-8c55-42ac9b2a5cce}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {1748e1d1-6c64-46ef-ba9d-cf416d1145f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d61cb18-ce62-4550-a148-8b37bc7cc9c8}, !- Handle
  GuestRoom213 ZN Zone Air Node,          !- Name
  {e7ff89c5-b1f1-4017-b5bd-a06b0fb282eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7ff89c5-b1f1-4017-b5bd-a06b0fb282eb}, !- Handle
  {29e94d64-4c92-4c43-a634-2aff90db3046}, !- Name
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}, !- Source Object
  11,                                     !- Outlet Port
  {4d61cb18-ce62-4550-a148-8b37bc7cc9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12630686-18d2-425d-8896-b54d9c477b07}, !- Handle
  {330d5344-e56f-45cf-b48a-a2ee443de894}, !- Name
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}, !- HVAC Component
  {664eb6a5-cd9c-40de-bc97-85ad62f20d1d}; !- Port 1

OS:PortList,
  {e3fde055-2fbc-431a-93d3-1f1af22ad024}, !- Handle
  {1e6ea74a-87a8-4d31-aa35-6b515fb26796}, !- Name
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}, !- HVAC Component
  {24e02f8e-3d6a-4751-b070-dea9a41e3477}; !- Port 1

OS:PortList,
  {b529fbdc-a7fc-4b77-afe5-7735e61329ba}, !- Handle
  {6d641b0a-9bb9-4e70-a26d-dba17220b0df}, !- Name
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}; !- HVAC Component

OS:Sizing:Zone,
  {005fbbf3-af8f-4576-baac-ef95acabf745}, !- Handle
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}, !- Zone or ZoneList Name
=======
  {06910400-8264-4b01-b776-91ae653f5384}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e12a4de-4e95-4ecf-b776-7e8352c2edc3}, !- Handle
  GuestRoom213 ZN Zone Air Node,          !- Name
  {d8c2ef56-3a99-4526-a269-6606827e40a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8c2ef56-3a99-4526-a269-6606827e40a2}, !- Handle
  {623755a7-d9a3-4035-8932-05431fb64a62}, !- Name
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}, !- Source Object
  11,                                     !- Outlet Port
  {7e12a4de-4e95-4ecf-b776-7e8352c2edc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b21a379-09df-4878-86d8-02aab2a06558}, !- Handle
  {0da5ddfc-8617-4122-8a2a-42d35e9d3c78}, !- Name
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}, !- HVAC Component
  {ac5c5f2b-44d2-41ec-bd8c-6288e517ec42}; !- Port 1

OS:PortList,
  {0806d107-9148-4fa8-b166-337c356f9c66}, !- Handle
  {6711daf7-352d-4e71-9b6b-100f4313e539}, !- Name
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}, !- HVAC Component
  {c171cffe-9f70-479a-9a57-dbacf9209788}; !- Port 1

OS:PortList,
  {25fa2be4-ca62-476a-8c55-42ac9b2a5cce}, !- Handle
  {9788342c-8101-4642-b03d-844b6b121a37}, !- Name
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}; !- HVAC Component

OS:Sizing:Zone,
  {ea543825-37c2-4a23-9fae-49a8bcab7049}, !- Handle
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8fc8eeca-ec1c-4394-a92e-ae1f1e52672d}, !- Handle
  GuestRoom213 ZN Zone HVAC Equipment List, !- Name
  {733d6c60-a2e5-464c-82bd-cf591b5ec987}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ada8c58d-686c-4925-9743-bf7c27e96eed}, !- Zone Equipment 1
=======
  {73458c31-ebe5-4f8e-b4f7-158e16654e68}, !- Handle
  GuestRoom213 ZN Zone HVAC Equipment List, !- Name
  {e7d734bd-b60c-44a5-98d4-13a4b2762482}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e1012a9-017e-4e01-bcbc-a669d6e8c829}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1748e1d1-6c64-46ef-ba9d-cf416d1145f7}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 7, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}, !- Handle
=======
  {06910400-8264-4b01-b776-91ae653f5384}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 7, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0696e804-5230-400f-876e-6c5816d0464f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom214 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {9b5196e9-403f-48d8-8237-cf62164f51fb}, !- Zone Air Inlet Port List
  {0aa537bb-c99d-45e8-aeed-3a978823eda0}, !- Zone Air Exhaust Port List
  {1991480c-696d-41db-9a46-9f3d4b7f3707}, !- Zone Air Node Name
  {2761f085-6f64-42d6-9464-16f01611aaa6}, !- Zone Return Air Port List
=======
  {00d134d0-ccd5-4353-b7e5-948e2d110542}, !- Zone Air Inlet Port List
  {64d89cea-c1f3-49ac-b426-23ef14fbd9af}, !- Zone Air Exhaust Port List
  {7fcf7f96-08cd-4371-83b7-d8265a13c454}, !- Zone Air Node Name
  {12f76367-41a8-41c0-923e-de63afa63c7a}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {091d6632-a6f8-4c69-ad11-b8ff517dcbc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f04f6040-7098-44f9-9a97-60e123f87f5b}, !- Handle
  GuestRoom214 ZN Zone Air Node,          !- Name
  {1991480c-696d-41db-9a46-9f3d4b7f3707}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1991480c-696d-41db-9a46-9f3d4b7f3707}, !- Handle
  {c0f5e4c7-5b55-4f13-9fe2-170ffab1880e}, !- Name
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}, !- Source Object
  11,                                     !- Outlet Port
  {f04f6040-7098-44f9-9a97-60e123f87f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b5196e9-403f-48d8-8237-cf62164f51fb}, !- Handle
  {7bd18059-aabc-48bd-a3a5-63b8359be8b5}, !- Name
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}, !- HVAC Component
  {8f34bcfb-55d1-417b-805f-7cd1fd557805}; !- Port 1

OS:PortList,
  {0aa537bb-c99d-45e8-aeed-3a978823eda0}, !- Handle
  {05585fa4-de8e-4f52-839b-d06ef4fb9bcf}, !- Name
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}, !- HVAC Component
  {163da7fe-f729-4ad9-9738-7b703336b8c9}; !- Port 1

OS:PortList,
  {2761f085-6f64-42d6-9464-16f01611aaa6}, !- Handle
  {fdb44eb6-4093-4dd8-a2da-e52511b47822}, !- Name
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}; !- HVAC Component

OS:Sizing:Zone,
  {d134f5f1-e572-4b33-b168-15b40bfba15e}, !- Handle
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}, !- Zone or ZoneList Name
=======
  {5a45399a-6378-4a82-a6a7-50b835f7ea35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbaa568e-171a-4441-8ced-a904615f4712}, !- Handle
  GuestRoom214 ZN Zone Air Node,          !- Name
  {7fcf7f96-08cd-4371-83b7-d8265a13c454}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fcf7f96-08cd-4371-83b7-d8265a13c454}, !- Handle
  {a4a4d35d-8b26-4cd6-88e9-fdf397df09b0}, !- Name
  {0696e804-5230-400f-876e-6c5816d0464f}, !- Source Object
  11,                                     !- Outlet Port
  {dbaa568e-171a-4441-8ced-a904615f4712}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00d134d0-ccd5-4353-b7e5-948e2d110542}, !- Handle
  {e283fb27-021a-4593-9c32-52af64bac5ae}, !- Name
  {0696e804-5230-400f-876e-6c5816d0464f}, !- HVAC Component
  {aec90a1c-a0fc-4799-af41-eed97cf2074c}; !- Port 1

OS:PortList,
  {64d89cea-c1f3-49ac-b426-23ef14fbd9af}, !- Handle
  {9dfff81a-ef5c-42d9-8e45-377c12847b6c}, !- Name
  {0696e804-5230-400f-876e-6c5816d0464f}, !- HVAC Component
  {c321bd70-ddf6-4a10-a0cc-034cf4482949}; !- Port 1

OS:PortList,
  {12f76367-41a8-41c0-923e-de63afa63c7a}, !- Handle
  {be007ed9-00a3-48d1-ab81-2ab818e549b5}, !- Name
  {0696e804-5230-400f-876e-6c5816d0464f}; !- HVAC Component

OS:Sizing:Zone,
  {b91b7941-8a47-4954-8f95-7a06a1131cb5}, !- Handle
  {0696e804-5230-400f-876e-6c5816d0464f}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {92bdbcd4-dd1d-4aeb-8e78-0da7308f83a4}, !- Handle
  GuestRoom214 ZN Zone HVAC Equipment List, !- Name
  {3f36b4d2-2512-4e76-906d-dbdd2db389bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27f63f2e-5c28-4a2d-aa94-195cef6deb49}, !- Zone Equipment 1
=======
  {b8dd07e2-b5cb-43d8-8d8f-eea52e6c4568}, !- Handle
  GuestRoom214 ZN Zone HVAC Equipment List, !- Name
  {0696e804-5230-400f-876e-6c5816d0464f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dadb0ec3-4fc9-42cb-ac42-18ca0f4f6545}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {091d6632-a6f8-4c69-ad11-b8ff517dcbc8}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 8, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2787111-cd42-4d08-b08b-a5e943bebe30}, !- Handle
=======
  {5a45399a-6378-4a82-a6a7-50b835f7ea35}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 8, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom215_218 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {8a68e73f-d8cb-46cc-a1ab-36652f3a4275}, !- Zone Air Inlet Port List
  {41eded73-3491-45b7-8bf1-846c6b83bed4}, !- Zone Air Exhaust Port List
  {c76024d1-5193-418a-8c0a-2c9dbd1cbdc7}, !- Zone Air Node Name
  {3d426efc-4e0c-4d74-8186-d665ee9ebe15}, !- Zone Return Air Port List
  {ae1c4f8e-f083-4062-9a66-e4cb4cc3f6ed}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {820afcb9-7594-4f48-9446-1d2dc540414f}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0555fc5-822b-443d-80f2-abeb69e41361}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9d79f52-bae6-4cb1-859c-99558d5e2d05}, !- Handle
  GuestRoom215_218 ZN Zone Air Node,      !- Name
  {c76024d1-5193-418a-8c0a-2c9dbd1cbdc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76024d1-5193-418a-8c0a-2c9dbd1cbdc7}, !- Handle
  {3349d7e9-0e3e-434f-95c4-c2f17234ddcd}, !- Name
  {c2787111-cd42-4d08-b08b-a5e943bebe30}, !- Source Object
  11,                                     !- Outlet Port
  {b9d79f52-bae6-4cb1-859c-99558d5e2d05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a68e73f-d8cb-46cc-a1ab-36652f3a4275}, !- Handle
  {5b1714a9-df9c-4489-9c19-b871028919fc}, !- Name
  {c2787111-cd42-4d08-b08b-a5e943bebe30}, !- HVAC Component
  {86b5fa15-7898-40bb-bd89-831663ffdbf3}; !- Port 1

OS:PortList,
  {41eded73-3491-45b7-8bf1-846c6b83bed4}, !- Handle
  {b7df0b76-fb3c-4e37-b068-da15a2749a98}, !- Name
  {c2787111-cd42-4d08-b08b-a5e943bebe30}, !- HVAC Component
  {a502bcf1-a912-4bbf-ae52-30df99b0dd7b}; !- Port 1

OS:PortList,
  {3d426efc-4e0c-4d74-8186-d665ee9ebe15}, !- Handle
  {f2926d4d-e84d-4253-b745-afaa7317ddf9}, !- Name
  {c2787111-cd42-4d08-b08b-a5e943bebe30}; !- HVAC Component

OS:Sizing:Zone,
  {717835dd-af3f-4442-8ba5-94e209d2d54d}, !- Handle
  {c2787111-cd42-4d08-b08b-a5e943bebe30}, !- Zone or ZoneList Name
=======
  {0efa8e23-e7e8-4fc1-82d1-2bafb9486468}, !- Zone Air Inlet Port List
  {3007a96d-e255-4199-b338-01ef60c8962a}, !- Zone Air Exhaust Port List
  {71ab9275-de85-4c01-9a33-bd39c3e0796c}, !- Zone Air Node Name
  {d6cc2da6-6927-47b9-968e-621f37767544}, !- Zone Return Air Port List
  {0cc8ce60-824f-48a0-9890-8e97f0fb1756}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4c64b593-43a1-48a2-aa07-caa87b3b3bb9}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7728295-8536-4302-aa3a-453b3e40050d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1bf6592-620f-4fb3-8804-03b20f68102c}, !- Handle
  GuestRoom215_218 ZN Zone Air Node,      !- Name
  {71ab9275-de85-4c01-9a33-bd39c3e0796c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71ab9275-de85-4c01-9a33-bd39c3e0796c}, !- Handle
  {62d56b87-099f-4a52-aa05-85840d699c28}, !- Name
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}, !- Source Object
  11,                                     !- Outlet Port
  {e1bf6592-620f-4fb3-8804-03b20f68102c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0efa8e23-e7e8-4fc1-82d1-2bafb9486468}, !- Handle
  {80f370c3-4c13-4e1a-b95b-ccbcc8cf9045}, !- Name
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}, !- HVAC Component
  {e6a63df7-2279-44b2-93e8-dcf5cb22de03}; !- Port 1

OS:PortList,
  {3007a96d-e255-4199-b338-01ef60c8962a}, !- Handle
  {b632ad08-a2a6-4a84-95b4-314f05b87303}, !- Name
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}, !- HVAC Component
  {37f56bf3-0de7-4d47-86b4-a13d0633457e}; !- Port 1

OS:PortList,
  {d6cc2da6-6927-47b9-968e-621f37767544}, !- Handle
  {5d672e02-5e6a-4882-ba7d-9eb1bcdaf132}, !- Name
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}; !- HVAC Component

OS:Sizing:Zone,
  {35f0735e-f5a1-40f0-9276-5b37a186169e}, !- Handle
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {102f45b6-5a37-4242-b7fc-6097c087fa2e}, !- Handle
  GuestRoom215_218 ZN Zone HVAC Equipment List, !- Name
  {c2787111-cd42-4d08-b08b-a5e943bebe30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee6e7c11-d3a8-44b1-8297-dc7a4d0e3404}, !- Zone Equipment 1
=======
  {571676fa-fa4c-4274-a18b-358c3f313523}, !- Handle
  GuestRoom215_218 ZN Zone HVAC Equipment List, !- Name
  {0da869cc-0689-4a4f-bfaa-6a410c68f1c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad2aaf96-19a3-4c07-bc12-89e89612d8b0}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a0555fc5-822b-443d-80f2-abeb69e41361}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 4, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}, !- Handle
=======
  {b7728295-8536-4302-aa3a-453b3e40050d}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 4, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43eedc17-546e-4569-8ae1-244b666db7a0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom219 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {977d9a88-ef2d-4745-8a51-eaa0319fc114}, !- Zone Air Inlet Port List
  {f8ec67d6-e02c-405f-bba5-6008021141b6}, !- Zone Air Exhaust Port List
  {7949f6cd-76e4-4479-bac1-3154ad104685}, !- Zone Air Node Name
  {21474d7f-7ed9-4c8c-9002-4cf226eeb566}, !- Zone Return Air Port List
=======
  {f5ac2b97-c9cd-4630-ae28-2512231cebf0}, !- Zone Air Inlet Port List
  {39503a71-c755-4596-9246-68cdc31d98e2}, !- Zone Air Exhaust Port List
  {2dc94acd-2fb1-4e97-8c9b-d6a7c13020cc}, !- Zone Air Node Name
  {7809887b-4015-47fc-b1bc-b7f0103b1b04}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {03329aaf-4ac9-48a2-a4e9-ae2717141037}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0d4a728-8d13-4ed1-8572-7d8ecbe4f6b3}, !- Handle
  GuestRoom219 ZN Zone Air Node,          !- Name
  {7949f6cd-76e4-4479-bac1-3154ad104685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7949f6cd-76e4-4479-bac1-3154ad104685}, !- Handle
  {1b5830af-cf7b-4aa7-8905-5dd42a4244cf}, !- Name
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}, !- Source Object
  11,                                     !- Outlet Port
  {f0d4a728-8d13-4ed1-8572-7d8ecbe4f6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {977d9a88-ef2d-4745-8a51-eaa0319fc114}, !- Handle
  {c73259c5-9332-4eda-ac57-6b9681a038de}, !- Name
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}, !- HVAC Component
  {eb8ba411-845c-4835-8a48-b0ae31a142aa}; !- Port 1

OS:PortList,
  {f8ec67d6-e02c-405f-bba5-6008021141b6}, !- Handle
  {bd55f9c0-0328-40d1-bd43-29693b6ce0ee}, !- Name
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}, !- HVAC Component
  {35b17037-772c-4867-af18-add92f8b39db}; !- Port 1

OS:PortList,
  {21474d7f-7ed9-4c8c-9002-4cf226eeb566}, !- Handle
  {eaf4fc47-ee8d-4b73-a9cd-f65d4342f56c}, !- Name
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}; !- HVAC Component

OS:Sizing:Zone,
  {82457fb5-0000-400a-a8ce-f17045def6d7}, !- Handle
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}, !- Zone or ZoneList Name
=======
  {7bd8acb0-6c0a-4fc9-ac0e-df2477bcdca5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbb09d39-b08b-41bf-ab93-47585974bf38}, !- Handle
  GuestRoom219 ZN Zone Air Node,          !- Name
  {2dc94acd-2fb1-4e97-8c9b-d6a7c13020cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dc94acd-2fb1-4e97-8c9b-d6a7c13020cc}, !- Handle
  {2193468c-8669-4755-a7f0-83d77be859b0}, !- Name
  {43eedc17-546e-4569-8ae1-244b666db7a0}, !- Source Object
  11,                                     !- Outlet Port
  {bbb09d39-b08b-41bf-ab93-47585974bf38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5ac2b97-c9cd-4630-ae28-2512231cebf0}, !- Handle
  {5e28a608-0ab3-4b3b-a0c9-6a2089671c63}, !- Name
  {43eedc17-546e-4569-8ae1-244b666db7a0}, !- HVAC Component
  {9d0ccbf2-2400-4f12-8368-99acd86bcc86}; !- Port 1

OS:PortList,
  {39503a71-c755-4596-9246-68cdc31d98e2}, !- Handle
  {9fddb03f-0c48-4c75-86fb-843078990041}, !- Name
  {43eedc17-546e-4569-8ae1-244b666db7a0}, !- HVAC Component
  {106a96a3-977a-4233-aabf-a1f957d0d6dc}; !- Port 1

OS:PortList,
  {7809887b-4015-47fc-b1bc-b7f0103b1b04}, !- Handle
  {49456326-fb74-4673-a958-22d2d769ba08}, !- Name
  {43eedc17-546e-4569-8ae1-244b666db7a0}; !- HVAC Component

OS:Sizing:Zone,
  {69cfabf6-6dca-4efa-8d16-6a83b8f0d03a}, !- Handle
  {43eedc17-546e-4569-8ae1-244b666db7a0}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c519b1ad-d23f-4753-bf59-dc7a8699d56e}, !- Handle
  GuestRoom219 ZN Zone HVAC Equipment List, !- Name
  {143e0d04-21d3-48e3-a3cc-0f56f85ced98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d92a10c-3557-40c0-a68e-a0b5f0f2fc73}, !- Zone Equipment 1
=======
  {8486a1f5-07e2-438d-b886-2d0ccc7fe0ed}, !- Handle
  GuestRoom219 ZN Zone HVAC Equipment List, !- Name
  {43eedc17-546e-4569-8ae1-244b666db7a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81bad13f-e111-4cfc-839b-35e3a5f7ebf3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {03329aaf-4ac9-48a2-a4e9-ae2717141037}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 9, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eda45694-7bc9-4e96-bf65-b689766ba59e}, !- Handle
=======
  {7bd8acb0-6c0a-4fc9-ac0e-df2477bcdca5}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 9, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db242da6-d178-4094-9103-9401a9326320}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom220_223 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e9212cd9-e93e-48c3-ac17-9df6f5f463ab}, !- Zone Air Inlet Port List
  {646d2ea6-b3b8-4af5-8139-7f641d1bb9f9}, !- Zone Air Exhaust Port List
  {2f91ff23-1765-46aa-a139-f0fdef0e2646}, !- Zone Air Node Name
  {c2b70d4c-4b0c-48a5-b547-97d0ba12a10f}, !- Zone Return Air Port List
  {aa6f92f4-c3f1-4501-bf72-bbfb922407ba}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {612f7599-f8b9-483a-909f-308c0595ae24}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4650cad-c143-4d61-9485-0c189d849b5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0d316e2-2c09-45cb-87fa-90d25d1ae943}, !- Handle
  GuestRoom220_223 ZN Zone Air Node,      !- Name
  {2f91ff23-1765-46aa-a139-f0fdef0e2646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f91ff23-1765-46aa-a139-f0fdef0e2646}, !- Handle
  {bd9a6286-fbd3-4b66-9e2c-7e1194313313}, !- Name
  {eda45694-7bc9-4e96-bf65-b689766ba59e}, !- Source Object
  11,                                     !- Outlet Port
  {d0d316e2-2c09-45cb-87fa-90d25d1ae943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9212cd9-e93e-48c3-ac17-9df6f5f463ab}, !- Handle
  {228f2aef-460e-4782-bcee-e6a917f573bb}, !- Name
  {eda45694-7bc9-4e96-bf65-b689766ba59e}, !- HVAC Component
  {38a72fac-188f-4e63-bc2a-9a50804795f1}; !- Port 1

OS:PortList,
  {646d2ea6-b3b8-4af5-8139-7f641d1bb9f9}, !- Handle
  {4ae9bf58-02cf-4a70-9b3a-083342d43b89}, !- Name
  {eda45694-7bc9-4e96-bf65-b689766ba59e}, !- HVAC Component
  {f24c8ede-b9e3-4dd6-aa86-7929651145d1}; !- Port 1

OS:PortList,
  {c2b70d4c-4b0c-48a5-b547-97d0ba12a10f}, !- Handle
  {199b23ba-f472-47c5-b226-4359a74b402d}, !- Name
  {eda45694-7bc9-4e96-bf65-b689766ba59e}; !- HVAC Component

OS:Sizing:Zone,
  {924c937e-463b-4e6c-a80c-b8b88f48ced9}, !- Handle
  {eda45694-7bc9-4e96-bf65-b689766ba59e}, !- Zone or ZoneList Name
=======
  {61a66c9f-2aac-433c-bbcd-471186fe1b71}, !- Zone Air Inlet Port List
  {bea363eb-09e1-40c8-b99c-de81455e95a8}, !- Zone Air Exhaust Port List
  {c01ba31f-78b8-43eb-93c4-7d73dc0ac6cc}, !- Zone Air Node Name
  {02700787-58c3-4e1b-ba14-db983b5a2082}, !- Zone Return Air Port List
  {c46f035e-c372-46ae-8eef-40560f780dff}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {360dd1a1-d694-480d-b18b-37fd9158f155}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c86e1efe-8045-4912-9d23-939a4e54c9b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87e7f2b5-2a0c-434d-8e19-39e92fd60be9}, !- Handle
  GuestRoom220_223 ZN Zone Air Node,      !- Name
  {c01ba31f-78b8-43eb-93c4-7d73dc0ac6cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c01ba31f-78b8-43eb-93c4-7d73dc0ac6cc}, !- Handle
  {8128eae2-96bc-4264-9b5b-1fae8ff2e33d}, !- Name
  {db242da6-d178-4094-9103-9401a9326320}, !- Source Object
  11,                                     !- Outlet Port
  {87e7f2b5-2a0c-434d-8e19-39e92fd60be9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61a66c9f-2aac-433c-bbcd-471186fe1b71}, !- Handle
  {dde95c8c-d687-4dc4-bd80-51b777dcae25}, !- Name
  {db242da6-d178-4094-9103-9401a9326320}, !- HVAC Component
  {208cfbbd-bfff-4a25-943f-d3d191233f3c}; !- Port 1

OS:PortList,
  {bea363eb-09e1-40c8-b99c-de81455e95a8}, !- Handle
  {e5228cc9-e32d-41e7-be34-7444fe9d48b6}, !- Name
  {db242da6-d178-4094-9103-9401a9326320}, !- HVAC Component
  {26ca97b3-8a6e-4bbd-8048-8272f0aebae8}; !- Port 1

OS:PortList,
  {02700787-58c3-4e1b-ba14-db983b5a2082}, !- Handle
  {41389f60-d3a9-4b2f-988e-77841bf260f1}, !- Name
  {db242da6-d178-4094-9103-9401a9326320}; !- HVAC Component

OS:Sizing:Zone,
  {9845cb0e-5132-4592-ac4d-1dba6f652dec}, !- Handle
  {db242da6-d178-4094-9103-9401a9326320}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3edfd193-6e7d-4ee2-b83f-7f1f0f8e98e9}, !- Handle
  GuestRoom220_223 ZN Zone HVAC Equipment List, !- Name
  {eda45694-7bc9-4e96-bf65-b689766ba59e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca3a50c8-43cc-4bc6-b4f0-ba15b8b70d92}, !- Zone Equipment 1
=======
  {474d885f-367a-4780-8565-b5a9fb12e755}, !- Handle
  GuestRoom220_223 ZN Zone HVAC Equipment List, !- Name
  {db242da6-d178-4094-9103-9401a9326320}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b251eba1-c8aa-4d96-9504-cd8736552048}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a4650cad-c143-4d61-9485-0c189d849b5b}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 10, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}, !- Handle
=======
  {c86e1efe-8045-4912-9d23-939a4e54c9b9}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 10, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {235798e5-b5fe-42fd-bd80-830677c0f867}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom224 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {186fe6b1-7d92-4f0e-bdcd-c44446de8590}, !- Zone Air Inlet Port List
  {9815b7fd-7001-4df1-9092-196447746225}, !- Zone Air Exhaust Port List
  {7ad3ce76-a27c-4e34-8b8c-b69a22c627d5}, !- Zone Air Node Name
  {14232085-a765-4d2d-9472-c79cf3d31ca2}, !- Zone Return Air Port List
=======
  {dbcab580-adb9-421d-a6db-2790c8c0264d}, !- Zone Air Inlet Port List
  {9e58f3aa-9c72-42cb-a5b5-d855bfd38379}, !- Zone Air Exhaust Port List
  {a63a1d59-dbbb-460c-86ce-849f24650724}, !- Zone Air Node Name
  {56046c1d-5211-48a6-9199-6e866239e920}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {0bd9046a-fe43-4b1c-bbd3-f88a6f195bd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {618331e9-fdfb-4206-a01b-891ae27ba840}, !- Handle
  GuestRoom224 ZN Zone Air Node,          !- Name
  {7ad3ce76-a27c-4e34-8b8c-b69a22c627d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ad3ce76-a27c-4e34-8b8c-b69a22c627d5}, !- Handle
  {1dd6a0f6-0548-4baa-b368-fd12f6b0fc98}, !- Name
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}, !- Source Object
  11,                                     !- Outlet Port
  {618331e9-fdfb-4206-a01b-891ae27ba840}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {186fe6b1-7d92-4f0e-bdcd-c44446de8590}, !- Handle
  {297466a3-8cd0-4dc2-9056-1fdb57d61474}, !- Name
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}, !- HVAC Component
  {cc4613e5-9511-46bd-95a5-5eb9dec2e354}; !- Port 1

OS:PortList,
  {9815b7fd-7001-4df1-9092-196447746225}, !- Handle
  {9ae16de6-2b7f-483f-9c70-0dda88040fcd}, !- Name
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}, !- HVAC Component
  {453418c0-d608-4a5e-baf1-7b2e756bb20e}; !- Port 1

OS:PortList,
  {14232085-a765-4d2d-9472-c79cf3d31ca2}, !- Handle
  {84ee8a0b-812a-4040-a9d4-1a74bca2883a}, !- Name
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}; !- HVAC Component

OS:Sizing:Zone,
  {5f82cec4-aec0-43b3-862e-80ef713f8bfd}, !- Handle
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}, !- Zone or ZoneList Name
=======
  {656645ea-770e-4be2-aa26-d8b304c6eecd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15946c36-7229-4b33-bb31-d607b42660d6}, !- Handle
  GuestRoom224 ZN Zone Air Node,          !- Name
  {a63a1d59-dbbb-460c-86ce-849f24650724}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63a1d59-dbbb-460c-86ce-849f24650724}, !- Handle
  {a369e0df-d5c1-4267-8b39-93db287dea07}, !- Name
  {235798e5-b5fe-42fd-bd80-830677c0f867}, !- Source Object
  11,                                     !- Outlet Port
  {15946c36-7229-4b33-bb31-d607b42660d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbcab580-adb9-421d-a6db-2790c8c0264d}, !- Handle
  {f428a26a-b0dc-45cb-a024-6268fa6ce0c6}, !- Name
  {235798e5-b5fe-42fd-bd80-830677c0f867}, !- HVAC Component
  {4b3b5e88-a646-4913-b7d4-f09bc7928c9a}; !- Port 1

OS:PortList,
  {9e58f3aa-9c72-42cb-a5b5-d855bfd38379}, !- Handle
  {33abf051-877e-4e6e-ab4f-fe08676f7d7d}, !- Name
  {235798e5-b5fe-42fd-bd80-830677c0f867}, !- HVAC Component
  {e34633fa-d96f-4afa-bc1d-9aa0a739250c}; !- Port 1

OS:PortList,
  {56046c1d-5211-48a6-9199-6e866239e920}, !- Handle
  {e1a492b4-f545-4a08-a1a3-9091ac748c74}, !- Name
  {235798e5-b5fe-42fd-bd80-830677c0f867}; !- HVAC Component

OS:Sizing:Zone,
  {bb2ee798-3efd-4538-a6f1-1ee8f2302b83}, !- Handle
  {235798e5-b5fe-42fd-bd80-830677c0f867}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {b00b8459-ea75-4c34-a4ca-211121338533}, !- Handle
  GuestRoom224 ZN Zone HVAC Equipment List, !- Name
  {2cc7db37-fc53-43b9-bb5c-72051dbf96ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07954b1e-5dee-4891-8ae0-bc24fa6406b6}, !- Zone Equipment 1
=======
  {88afb1bb-6eed-4c2a-b2b8-6b99bca66209}, !- Handle
  GuestRoom224 ZN Zone HVAC Equipment List, !- Name
  {235798e5-b5fe-42fd-bd80-830677c0f867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd181c1d-971e-4ad4-bb22-015240bb5f61}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {0bd9046a-fe43-4b1c-bbd3-f88a6f195bd4}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 11, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}, !- Handle
=======
  {656645ea-770e-4be2-aa26-d8b304c6eecd}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 11, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31718eca-c696-4e8f-9eb8-78072413a49b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom301 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {023c8d9c-cbe7-4d27-b20d-ae031f7a7ea8}, !- Zone Air Inlet Port List
  {3dbe98ae-cca6-459f-8c52-b38eb45a988a}, !- Zone Air Exhaust Port List
  {8af1f34b-0185-4546-b847-f0b549b230fc}, !- Zone Air Node Name
  {3624cbf4-1ef4-4617-9f1a-9f34a2e628f5}, !- Zone Return Air Port List
=======
  {ad3542cf-5217-4403-9142-ebdaf0a28c7f}, !- Zone Air Inlet Port List
  {1e13e11d-5a65-4e98-8964-863dd4d7abca}, !- Zone Air Exhaust Port List
  {f76d9eec-9506-4807-823d-be6f077c77be}, !- Zone Air Node Name
  {877e287e-4075-4b16-a411-23f79a254291}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {fa0ef66c-b092-4a96-9b91-81503d64f88d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e4d7250-7b06-48d7-b016-418a97ab5fab}, !- Handle
  GuestRoom301 ZN Zone Air Node,          !- Name
  {8af1f34b-0185-4546-b847-f0b549b230fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8af1f34b-0185-4546-b847-f0b549b230fc}, !- Handle
  {c6b1586c-6740-4059-a894-22d076bfb892}, !- Name
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}, !- Source Object
  11,                                     !- Outlet Port
  {8e4d7250-7b06-48d7-b016-418a97ab5fab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {023c8d9c-cbe7-4d27-b20d-ae031f7a7ea8}, !- Handle
  {d0f56435-26d1-46b9-9e83-01370d05604d}, !- Name
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}, !- HVAC Component
  {970b1e67-0773-411b-a463-b8edd9bc3cb5}; !- Port 1

OS:PortList,
  {3dbe98ae-cca6-459f-8c52-b38eb45a988a}, !- Handle
  {641abe91-2150-4341-a204-06596e0b5cff}, !- Name
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}, !- HVAC Component
  {aa8c3a11-e9d3-46d8-957f-9ac92ad11b2e}; !- Port 1

OS:PortList,
  {3624cbf4-1ef4-4617-9f1a-9f34a2e628f5}, !- Handle
  {4311400c-8774-48fe-93f5-806d7a4c6981}, !- Name
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}; !- HVAC Component

OS:Sizing:Zone,
  {b89597f7-ea72-4d4d-b7e8-26fa125b3bec}, !- Handle
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}, !- Zone or ZoneList Name
=======
  {9490d2ad-f957-4a5d-b10c-857feaac10c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {545ce5d0-72da-4571-8838-7e364633c210}, !- Handle
  GuestRoom301 ZN Zone Air Node,          !- Name
  {f76d9eec-9506-4807-823d-be6f077c77be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f76d9eec-9506-4807-823d-be6f077c77be}, !- Handle
  {d6368878-1df7-4385-9523-e234ce222f5b}, !- Name
  {31718eca-c696-4e8f-9eb8-78072413a49b}, !- Source Object
  11,                                     !- Outlet Port
  {545ce5d0-72da-4571-8838-7e364633c210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad3542cf-5217-4403-9142-ebdaf0a28c7f}, !- Handle
  {76ed1121-a63a-4be5-be55-5aee8469c8a2}, !- Name
  {31718eca-c696-4e8f-9eb8-78072413a49b}, !- HVAC Component
  {d8bebeaf-cd1b-4916-8c21-f3f9c2c79a91}; !- Port 1

OS:PortList,
  {1e13e11d-5a65-4e98-8964-863dd4d7abca}, !- Handle
  {443b38a3-5c61-4cfc-8302-9b9a076423ac}, !- Name
  {31718eca-c696-4e8f-9eb8-78072413a49b}, !- HVAC Component
  {b869c39c-2f2c-4b90-ae24-8c23e23103cd}; !- Port 1

OS:PortList,
  {877e287e-4075-4b16-a411-23f79a254291}, !- Handle
  {62819ea7-8869-46b0-bda6-1dde2c66a97d}, !- Name
  {31718eca-c696-4e8f-9eb8-78072413a49b}; !- HVAC Component

OS:Sizing:Zone,
  {c9eec943-3449-49a6-825c-58d130672020}, !- Handle
  {31718eca-c696-4e8f-9eb8-78072413a49b}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {04fd1e28-9d02-4b91-9a71-cacaa73abfec}, !- Handle
  GuestRoom301 ZN Zone HVAC Equipment List, !- Name
  {1af5c153-7bd0-436b-a20e-8930c252f7e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7ec0976-4ab9-4728-a019-b72d8879d077}, !- Zone Equipment 1
=======
  {581c1ef0-194e-4fe1-8fe7-ac77e9af2757}, !- Handle
  GuestRoom301 ZN Zone HVAC Equipment List, !- Name
  {31718eca-c696-4e8f-9eb8-78072413a49b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05f4c45b-abb3-46a1-8fdc-f472da209422}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {fa0ef66c-b092-4a96-9b91-81503d64f88d}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 5, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}, !- Handle
=======
  {9490d2ad-f957-4a5d-b10c-857feaac10c7}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 5, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {634478a1-e172-494c-ae2a-03f7129f4c39}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom302_305 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c6cea55c-a263-4490-84d5-c55e3f93f366}, !- Zone Air Inlet Port List
  {a32c3bb2-4df5-44ab-b066-1be560861211}, !- Zone Air Exhaust Port List
  {73ab76ba-3589-49f6-bfbf-b876ec2605cf}, !- Zone Air Node Name
  {22955902-f596-4c1c-99c2-b3138c231461}, !- Zone Return Air Port List
  {8754f14d-de6b-46d4-80e8-f21e4c6804ab}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0c2abe99-c02a-4a18-8d85-956d8c675ac1}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b6d1308-18be-44de-a32e-f4d2aeeb5575}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f63fbe3-1b68-45a4-b3aa-fbfd11d89aee}, !- Handle
  GuestRoom302_305 ZN Zone Air Node,      !- Name
  {73ab76ba-3589-49f6-bfbf-b876ec2605cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73ab76ba-3589-49f6-bfbf-b876ec2605cf}, !- Handle
  {d6d7505c-5a00-440f-978b-9698f8c4fef2}, !- Name
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}, !- Source Object
  11,                                     !- Outlet Port
  {1f63fbe3-1b68-45a4-b3aa-fbfd11d89aee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6cea55c-a263-4490-84d5-c55e3f93f366}, !- Handle
  {38c82933-b9ea-436c-acd9-8b41fad47a3b}, !- Name
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}, !- HVAC Component
  {f06efd70-fcba-4161-843e-cf982ac25819}; !- Port 1

OS:PortList,
  {a32c3bb2-4df5-44ab-b066-1be560861211}, !- Handle
  {a19cf9e8-0fa3-48b0-a8ca-89aaed493a50}, !- Name
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}, !- HVAC Component
  {82d70c8c-9670-40b9-980d-0530d566420c}; !- Port 1

OS:PortList,
  {22955902-f596-4c1c-99c2-b3138c231461}, !- Handle
  {f0c293e3-1adc-4414-a344-f1006dcf8054}, !- Name
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}; !- HVAC Component

OS:Sizing:Zone,
  {1d7399b1-cfb7-4027-bbc1-125afeb4ee43}, !- Handle
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}, !- Zone or ZoneList Name
=======
  {f7547461-e931-455d-95f7-a46944fdc56e}, !- Zone Air Inlet Port List
  {a529c8af-af75-4f3c-99c9-17ce3fd4dd95}, !- Zone Air Exhaust Port List
  {47cbc979-ce0d-4fac-aed4-cc5f4ad0cc77}, !- Zone Air Node Name
  {17f8b765-4891-481b-a7a9-7c36e99e8e40}, !- Zone Return Air Port List
  {956279c7-0d14-4b72-a82e-bd584093238c}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {88c79b4e-6e56-4bf0-b843-192712fa347c}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69819fbd-7b9e-49df-bf7b-0c20d693e4b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2de694c8-94d1-4189-8dbe-bd3b4ddc5729}, !- Handle
  GuestRoom302_305 ZN Zone Air Node,      !- Name
  {47cbc979-ce0d-4fac-aed4-cc5f4ad0cc77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47cbc979-ce0d-4fac-aed4-cc5f4ad0cc77}, !- Handle
  {8045da10-8e4a-407b-af17-baa731d87a80}, !- Name
  {634478a1-e172-494c-ae2a-03f7129f4c39}, !- Source Object
  11,                                     !- Outlet Port
  {2de694c8-94d1-4189-8dbe-bd3b4ddc5729}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7547461-e931-455d-95f7-a46944fdc56e}, !- Handle
  {20387c8d-b20b-44ee-b88d-3c17733ef900}, !- Name
  {634478a1-e172-494c-ae2a-03f7129f4c39}, !- HVAC Component
  {5d80a6bf-46eb-430a-a5ae-9450001d257c}; !- Port 1

OS:PortList,
  {a529c8af-af75-4f3c-99c9-17ce3fd4dd95}, !- Handle
  {d1a5365e-287d-43f5-b658-1d8e58e47518}, !- Name
  {634478a1-e172-494c-ae2a-03f7129f4c39}, !- HVAC Component
  {1aee05b1-169b-4daa-8578-235d9223b967}; !- Port 1

OS:PortList,
  {17f8b765-4891-481b-a7a9-7c36e99e8e40}, !- Handle
  {19127ab1-abad-43d7-8a95-f3bbcff473ac}, !- Name
  {634478a1-e172-494c-ae2a-03f7129f4c39}; !- HVAC Component

OS:Sizing:Zone,
  {428ad42f-aefa-4cf2-8a28-ae9848198489}, !- Handle
  {634478a1-e172-494c-ae2a-03f7129f4c39}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {5987803e-0ce6-41d8-9156-31e3b4e141f8}, !- Handle
  GuestRoom302_305 ZN Zone HVAC Equipment List, !- Name
  {7b5b793d-cc58-4ddd-b10c-c976ecaf3fcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3499b3bd-44ea-4e36-8478-03b4290f4672}, !- Zone Equipment 1
=======
  {22a2f311-b263-42e7-80aa-89c2f11b410b}, !- Handle
  GuestRoom302_305 ZN Zone HVAC Equipment List, !- Name
  {634478a1-e172-494c-ae2a-03f7129f4c39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3fcf8a4-622b-4b96-bb41-9ccc7e95b9d2}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {9b6d1308-18be-44de-a32e-f4d2aeeb5575}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 6, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}, !- Handle
=======
  {69819fbd-7b9e-49df-bf7b-0c20d693e4b1}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 6, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5178780-725a-42ef-8057-15ca86ab575a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom306_308 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {0cba4d28-3164-4c31-b07a-f2bc1d0da90c}, !- Zone Air Inlet Port List
  {3dc47e17-4640-4bfd-a917-05f5fc79de55}, !- Zone Air Exhaust Port List
  {a1d6508c-a789-4e15-8ada-a1441f5b30b5}, !- Zone Air Node Name
  {a9d74fd5-8fab-4fdf-ab7e-be4d7eaf63e7}, !- Zone Return Air Port List
  {3015454e-2f57-428f-9b76-3d09d0df8a43}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fe0fed75-398a-4b93-987e-45b118470247}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd3769ec-2722-463f-bf92-74f7011399fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6038f5da-56a3-4f68-9b0e-1e7dd6643f90}, !- Handle
  GuestRoom306_308 ZN Zone Air Node,      !- Name
  {a1d6508c-a789-4e15-8ada-a1441f5b30b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1d6508c-a789-4e15-8ada-a1441f5b30b5}, !- Handle
  {297dbfa2-c8b0-4aea-b3ac-a9eabde8c895}, !- Name
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}, !- Source Object
  11,                                     !- Outlet Port
  {6038f5da-56a3-4f68-9b0e-1e7dd6643f90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cba4d28-3164-4c31-b07a-f2bc1d0da90c}, !- Handle
  {99e07539-385b-4ae4-8f4a-5510a0a317df}, !- Name
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}, !- HVAC Component
  {a03ed86a-1cde-4c19-9099-6715d2af666e}; !- Port 1

OS:PortList,
  {3dc47e17-4640-4bfd-a917-05f5fc79de55}, !- Handle
  {e0b40366-cf85-48b3-aa61-207d78b57a35}, !- Name
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}, !- HVAC Component
  {42fbaf11-480a-4925-9faf-fdaedc1a1f24}; !- Port 1

OS:PortList,
  {a9d74fd5-8fab-4fdf-ab7e-be4d7eaf63e7}, !- Handle
  {ccd9146c-5216-4bb1-a3cf-994aa8ff275a}, !- Name
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}; !- HVAC Component

OS:Sizing:Zone,
  {89f9abd9-9b34-4374-b804-9fa08054c518}, !- Handle
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}, !- Zone or ZoneList Name
=======
  {80cc7429-71c9-4b7e-a44f-8ac8844cf40b}, !- Zone Air Inlet Port List
  {0264f763-1727-4210-b1db-50da60d096ec}, !- Zone Air Exhaust Port List
  {77d05b6d-ca1a-455f-9065-108879089e27}, !- Zone Air Node Name
  {d8f365ba-0ae9-4b0e-aec4-8c33a575dda1}, !- Zone Return Air Port List
  {c3cac56b-0503-44b2-9997-de0a75933934}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9ac182c9-c7e7-4cdd-9128-ba3c38b02efd}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f7309d2-1d23-40f3-839b-4ff66e63001e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dc1f197-6b46-4aae-aa6c-0eb031b10be8}, !- Handle
  GuestRoom306_308 ZN Zone Air Node,      !- Name
  {77d05b6d-ca1a-455f-9065-108879089e27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77d05b6d-ca1a-455f-9065-108879089e27}, !- Handle
  {ce34587a-103a-42f4-b6ba-d2533302e896}, !- Name
  {f5178780-725a-42ef-8057-15ca86ab575a}, !- Source Object
  11,                                     !- Outlet Port
  {7dc1f197-6b46-4aae-aa6c-0eb031b10be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80cc7429-71c9-4b7e-a44f-8ac8844cf40b}, !- Handle
  {79d56149-4540-480e-b035-f0fe39393af5}, !- Name
  {f5178780-725a-42ef-8057-15ca86ab575a}, !- HVAC Component
  {a6ad98d5-9357-46f8-9043-57addc8d521b}; !- Port 1

OS:PortList,
  {0264f763-1727-4210-b1db-50da60d096ec}, !- Handle
  {b1fa12da-9197-4c54-be48-6a425e1beb98}, !- Name
  {f5178780-725a-42ef-8057-15ca86ab575a}, !- HVAC Component
  {7fc0dba5-8150-4065-aa7c-e8e6f52afe98}; !- Port 1

OS:PortList,
  {d8f365ba-0ae9-4b0e-aec4-8c33a575dda1}, !- Handle
  {77ceb9f0-7597-40e4-850b-feae9338139c}, !- Name
  {f5178780-725a-42ef-8057-15ca86ab575a}; !- HVAC Component

OS:Sizing:Zone,
  {3afcdf7f-7daa-4164-bbe4-fac67a2b2564}, !- Handle
  {f5178780-725a-42ef-8057-15ca86ab575a}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8e43dfde-3506-427b-ba2b-a28bb9ec5af8}, !- Handle
  GuestRoom306_308 ZN Zone HVAC Equipment List, !- Name
  {c6eb609d-1bdf-48e7-90f2-20659b665ead}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53efb2c9-fc14-46a3-89d5-debb5768d8d0}, !- Zone Equipment 1
=======
  {1196d1c6-be45-4681-b237-8eaf6db9f5e5}, !- Handle
  GuestRoom306_308 ZN Zone HVAC Equipment List, !- Name
  {f5178780-725a-42ef-8057-15ca86ab575a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3324f95-ef87-49a3-ac46-eb61b78e6666}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {cd3769ec-2722-463f-bf92-74f7011399fa}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 7, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}, !- Handle
=======
  {4f7309d2-1d23-40f3-839b-4ff66e63001e}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 7, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d722df27-a454-4531-b35b-9b584ca85eed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom309_312 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c3ec0860-afbd-4c03-a98b-079696a64521}, !- Zone Air Inlet Port List
  {b00488b5-e649-48e4-bce5-342316674f91}, !- Zone Air Exhaust Port List
  {47efd09a-f2be-4b43-a18d-5b06e1e20ea9}, !- Zone Air Node Name
  {4b4f8690-2588-4a9a-8861-ce8a6cb3c955}, !- Zone Return Air Port List
  {f0de5100-447a-44dd-8cec-a8f69372f5e3}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {108231de-7b12-4672-8c33-efd2857a633e}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38c4a744-8a2f-4294-9261-621c1425abdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47fead70-af0b-45aa-980a-bd6fa97418ba}, !- Handle
  GuestRoom309_312 ZN Zone Air Node,      !- Name
  {47efd09a-f2be-4b43-a18d-5b06e1e20ea9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47efd09a-f2be-4b43-a18d-5b06e1e20ea9}, !- Handle
  {e1c0c763-16c3-423f-8640-dcb4e50df55e}, !- Name
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}, !- Source Object
  11,                                     !- Outlet Port
  {47fead70-af0b-45aa-980a-bd6fa97418ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3ec0860-afbd-4c03-a98b-079696a64521}, !- Handle
  {2a7c72b9-2ceb-42fa-8c03-d32b96e921a7}, !- Name
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}, !- HVAC Component
  {7f0c428e-dbd2-44be-a5ac-fe60edbe900c}; !- Port 1

OS:PortList,
  {b00488b5-e649-48e4-bce5-342316674f91}, !- Handle
  {f4f727ac-793f-46e9-9533-909747049b8b}, !- Name
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}, !- HVAC Component
  {71b0d932-19a6-4693-9b4e-9603eff7e06f}; !- Port 1

OS:PortList,
  {4b4f8690-2588-4a9a-8861-ce8a6cb3c955}, !- Handle
  {c0209d7c-affa-467e-97a9-3a211d69217e}, !- Name
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}; !- HVAC Component

OS:Sizing:Zone,
  {ba229a5b-f961-47a9-9d25-e360c69d8978}, !- Handle
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}, !- Zone or ZoneList Name
=======
  {889e8654-1fd3-45c3-9db0-99c0a8ddc373}, !- Zone Air Inlet Port List
  {0294b524-79b5-4da7-bae4-1b940a26e514}, !- Zone Air Exhaust Port List
  {e177ea96-cc1c-4e0e-8678-95420f13ce64}, !- Zone Air Node Name
  {6d9824c7-41d0-4af7-9139-f5c762e8b73e}, !- Zone Return Air Port List
  {c32cb965-c37a-49f3-9fc3-ab3cabf7a6e9}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {2870e7d8-c876-4bcc-847d-ad8d6ec6f4fb}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29e2a0ed-ffd4-4dd6-8774-e1f51a2f984c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bcc6067-ec35-476f-a691-2e69ce56a7d5}, !- Handle
  GuestRoom309_312 ZN Zone Air Node,      !- Name
  {e177ea96-cc1c-4e0e-8678-95420f13ce64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e177ea96-cc1c-4e0e-8678-95420f13ce64}, !- Handle
  {c60d4a6a-c602-4a08-878f-8f2300c4ce2f}, !- Name
  {d722df27-a454-4531-b35b-9b584ca85eed}, !- Source Object
  11,                                     !- Outlet Port
  {6bcc6067-ec35-476f-a691-2e69ce56a7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {889e8654-1fd3-45c3-9db0-99c0a8ddc373}, !- Handle
  {c75b68c8-bb27-495d-9973-0edc4a4dee89}, !- Name
  {d722df27-a454-4531-b35b-9b584ca85eed}, !- HVAC Component
  {be3bb9b0-50b3-4132-aa10-a4aaee5052c0}; !- Port 1

OS:PortList,
  {0294b524-79b5-4da7-bae4-1b940a26e514}, !- Handle
  {5a8d64ab-8ba6-4c00-a374-a2d3c17c8ae6}, !- Name
  {d722df27-a454-4531-b35b-9b584ca85eed}, !- HVAC Component
  {b509c01a-6ac9-4dec-b0b4-87b84bd12487}; !- Port 1

OS:PortList,
  {6d9824c7-41d0-4af7-9139-f5c762e8b73e}, !- Handle
  {b20bbf59-a879-4bb2-943c-f81bf9091ba3}, !- Name
  {d722df27-a454-4531-b35b-9b584ca85eed}; !- HVAC Component

OS:Sizing:Zone,
  {9e6e2769-f8bf-4877-9919-396785bbc5f4}, !- Handle
  {d722df27-a454-4531-b35b-9b584ca85eed}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {64078900-c811-4d74-882a-16e95af768a3}, !- Handle
  GuestRoom309_312 ZN Zone HVAC Equipment List, !- Name
  {75bc2def-5661-4b34-9610-b75c3c31e9d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07ffc317-8be7-4da3-865d-d84d8f9bb7bf}, !- Zone Equipment 1
=======
  {b6cba30c-021c-4f45-978c-06a7b2c7b6a0}, !- Handle
  GuestRoom309_312 ZN Zone HVAC Equipment List, !- Name
  {d722df27-a454-4531-b35b-9b584ca85eed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f82d2c2a-c5b6-452c-98b8-0067a5acc2e1}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {38c4a744-8a2f-4294-9261-621c1425abdd}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 12, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e3ef246-d182-43f3-9035-687402cc8152}, !- Handle
=======
  {29e2a0ed-ffd4-4dd6-8774-e1f51a2f984c}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 12, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom313 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {c5e44f7f-b502-4ed1-93bc-a45a523d9597}, !- Zone Air Inlet Port List
  {1d3556a2-916a-4b20-bb33-6c4eef15751a}, !- Zone Air Exhaust Port List
  {6ea52e2a-a469-4ba1-a346-28f4e24ab1bd}, !- Zone Air Node Name
  {2f338190-03a0-4cf8-b88c-9fbfce46fc63}, !- Zone Return Air Port List
=======
  {d1377777-43ce-4485-95e1-6f1376a62516}, !- Zone Air Inlet Port List
  {41257aaa-4e6f-46c6-92fa-a027781fff43}, !- Zone Air Exhaust Port List
  {2672776c-8e16-4265-9523-59291777efb2}, !- Zone Air Node Name
  {6bd76069-aebc-4ae6-a625-c18be0578faf}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {06e242a8-3556-4ef9-a370-0fe2367e4ea3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8ca075a-2589-4625-9dc0-aa56abc6c638}, !- Handle
  GuestRoom313 ZN Zone Air Node,          !- Name
  {6ea52e2a-a469-4ba1-a346-28f4e24ab1bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ea52e2a-a469-4ba1-a346-28f4e24ab1bd}, !- Handle
  {865a7e75-e01e-490a-b2ed-933a2c051bc1}, !- Name
  {4e3ef246-d182-43f3-9035-687402cc8152}, !- Source Object
  11,                                     !- Outlet Port
  {e8ca075a-2589-4625-9dc0-aa56abc6c638}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5e44f7f-b502-4ed1-93bc-a45a523d9597}, !- Handle
  {b2962680-5426-4042-9d0c-82a5c028567d}, !- Name
  {4e3ef246-d182-43f3-9035-687402cc8152}, !- HVAC Component
  {cc4d4cb8-ffd8-4ca8-9ddc-136bf1f65aa6}; !- Port 1

OS:PortList,
  {1d3556a2-916a-4b20-bb33-6c4eef15751a}, !- Handle
  {3e5e2141-496f-40c6-a075-c8d8e843a888}, !- Name
  {4e3ef246-d182-43f3-9035-687402cc8152}, !- HVAC Component
  {ac1f375a-ddd2-4121-bacc-35a50edb4098}; !- Port 1

OS:PortList,
  {2f338190-03a0-4cf8-b88c-9fbfce46fc63}, !- Handle
  {70eab353-76b8-488d-ad53-7e3401b75800}, !- Name
  {4e3ef246-d182-43f3-9035-687402cc8152}; !- HVAC Component

OS:Sizing:Zone,
  {1be03536-0368-4279-893b-0c8da1dc6222}, !- Handle
  {4e3ef246-d182-43f3-9035-687402cc8152}, !- Zone or ZoneList Name
=======
  {cf79fb98-993b-42dc-a54c-fd3a90863c09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {325c8b38-a326-4b2a-83c3-ab6105ff1fe0}, !- Handle
  GuestRoom313 ZN Zone Air Node,          !- Name
  {2672776c-8e16-4265-9523-59291777efb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2672776c-8e16-4265-9523-59291777efb2}, !- Handle
  {2750c9ff-cbc7-4f7a-82d9-27325867ab5b}, !- Name
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}, !- Source Object
  11,                                     !- Outlet Port
  {325c8b38-a326-4b2a-83c3-ab6105ff1fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1377777-43ce-4485-95e1-6f1376a62516}, !- Handle
  {d5c017fa-dacb-4d5b-8a83-ad9948232041}, !- Name
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}, !- HVAC Component
  {faf937de-60e2-4ed3-815e-c83de7a0d6cd}; !- Port 1

OS:PortList,
  {41257aaa-4e6f-46c6-92fa-a027781fff43}, !- Handle
  {61f2da0b-182e-41a1-a46e-a027c908b84f}, !- Name
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}, !- HVAC Component
  {57226f8d-e2b4-4bdc-b902-1d4e1cec84eb}; !- Port 1

OS:PortList,
  {6bd76069-aebc-4ae6-a625-c18be0578faf}, !- Handle
  {62161afe-3d1a-4095-874c-8f12b38a175c}, !- Name
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}; !- HVAC Component

OS:Sizing:Zone,
  {8dd4033a-ae02-41af-ba34-8363062b1611}, !- Handle
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {2b573f7e-5dbd-416d-946d-dfef6b2bc93d}, !- Handle
  GuestRoom313 ZN Zone HVAC Equipment List, !- Name
  {4e3ef246-d182-43f3-9035-687402cc8152}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afb5e919-a164-4775-8dac-5c5d3d58581d}, !- Zone Equipment 1
=======
  {09c211e4-0c0b-437b-a0ed-d5ef427e8646}, !- Handle
  GuestRoom313 ZN Zone HVAC Equipment List, !- Name
  {63b27442-a7da-4a09-a7e6-a8f339286c1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70818c1f-0b9a-4abb-b11f-bea256661489}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {06e242a8-3556-4ef9-a370-0fe2367e4ea3}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 8, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}, !- Handle
=======
  {cf79fb98-993b-42dc-a54c-fd3a90863c09}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 8, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom314 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e90d4792-29ab-4647-b920-a0763f31a101}, !- Zone Air Inlet Port List
  {a23d1bb7-3595-4784-b856-a8a530031cb3}, !- Zone Air Exhaust Port List
  {40e4c4f8-079b-4ea8-95fb-f1be5ee91635}, !- Zone Air Node Name
  {59928c8b-eb0d-4bf9-b9b4-7f8574f546db}, !- Zone Return Air Port List
=======
  {47e74724-1621-4014-932c-29fd32c1430f}, !- Zone Air Inlet Port List
  {d1bdc9d5-8a18-4120-8ae4-016cfa0f6617}, !- Zone Air Exhaust Port List
  {072f53d0-0934-41b9-8a2b-2eb912a7ed16}, !- Zone Air Node Name
  {b0c7a217-1568-4886-bd41-6cb1bbd4dba6}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {a8dbbd6f-9180-41d6-92d9-3a7180e5dd42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1493bfc0-0742-4ce7-a833-d2552d618e00}, !- Handle
  GuestRoom314 ZN Zone Air Node,          !- Name
  {40e4c4f8-079b-4ea8-95fb-f1be5ee91635}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40e4c4f8-079b-4ea8-95fb-f1be5ee91635}, !- Handle
  {80ed5f33-fe18-4158-bf55-64810e9746a0}, !- Name
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}, !- Source Object
  11,                                     !- Outlet Port
  {1493bfc0-0742-4ce7-a833-d2552d618e00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e90d4792-29ab-4647-b920-a0763f31a101}, !- Handle
  {dfe92dd4-8a80-4554-8e90-41310ec84d57}, !- Name
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}, !- HVAC Component
  {08bd8948-937a-47f4-a713-1852390114d6}; !- Port 1

OS:PortList,
  {a23d1bb7-3595-4784-b856-a8a530031cb3}, !- Handle
  {c61684a3-5f66-42f0-b589-afe3ae277c86}, !- Name
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}, !- HVAC Component
  {d991231f-539c-4cb4-a2f0-3beddcf0e703}; !- Port 1

OS:PortList,
  {59928c8b-eb0d-4bf9-b9b4-7f8574f546db}, !- Handle
  {fd5d1975-bc7e-41b1-81bb-9f2655b64c46}, !- Name
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}; !- HVAC Component

OS:Sizing:Zone,
  {d669dcb5-58cf-4a66-b24d-805d52ca0921}, !- Handle
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}, !- Zone or ZoneList Name
=======
  {e2e15fae-82f0-4ffd-813e-1850bee102b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7763265-fbdb-49b6-a9a4-2eed65efae31}, !- Handle
  GuestRoom314 ZN Zone Air Node,          !- Name
  {072f53d0-0934-41b9-8a2b-2eb912a7ed16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {072f53d0-0934-41b9-8a2b-2eb912a7ed16}, !- Handle
  {7760ab16-8651-4211-989d-aee07e8156c0}, !- Name
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}, !- Source Object
  11,                                     !- Outlet Port
  {a7763265-fbdb-49b6-a9a4-2eed65efae31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47e74724-1621-4014-932c-29fd32c1430f}, !- Handle
  {4366db66-7783-461b-a67e-6c440e284d6a}, !- Name
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}, !- HVAC Component
  {c45c7eef-254f-4055-a01a-54a23b274d8f}; !- Port 1

OS:PortList,
  {d1bdc9d5-8a18-4120-8ae4-016cfa0f6617}, !- Handle
  {be9b72ec-8280-44f2-90c9-f789ef35e834}, !- Name
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}, !- HVAC Component
  {22821c12-caa4-430c-9f9f-ff80f3e3a133}; !- Port 1

OS:PortList,
  {b0c7a217-1568-4886-bd41-6cb1bbd4dba6}, !- Handle
  {dedb1fd2-440d-41eb-8e33-5962c1704a31}, !- Name
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}; !- HVAC Component

OS:Sizing:Zone,
  {b621806c-b22c-446b-ab16-802b58e28df7}, !- Handle
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {cc7151c1-3eeb-4ede-8f1e-c40643fc4f70}, !- Handle
  GuestRoom314 ZN Zone HVAC Equipment List, !- Name
  {389b1f0a-4a1e-4c61-9090-beae9cfcebdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ded595bc-8bab-4152-9037-979e01db1c2a}, !- Zone Equipment 1
=======
  {b74fed7c-421d-4535-902f-4f05c93db53c}, !- Handle
  GuestRoom314 ZN Zone HVAC Equipment List, !- Name
  {8d2dce4e-0d70-4526-8358-3bf25453dd62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d9c7d75-dcc5-4331-b3f4-6b79c6c84093}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a8dbbd6f-9180-41d6-92d9-3a7180e5dd42}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28fb9739-d86e-4c98-9181-305b54b90741}, !- Handle
=======
  {e2e15fae-82f0-4ffd-813e-1850bee102b2}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6d33a95-33bd-46b4-b568-22340f765c45}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom315_318 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {9e667d09-4d52-442c-b34a-27e9adad0572}, !- Zone Air Inlet Port List
  {0860e82b-ad3d-4bf4-9d93-29d22f473f27}, !- Zone Air Exhaust Port List
  {23e1ab73-bd3e-4b6d-8a23-4318d87cc936}, !- Zone Air Node Name
  {d25945c0-aae5-454e-b46d-8fafbd982cbf}, !- Zone Return Air Port List
  {2435085f-e65c-4d46-bce5-c856f4211da4}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {49d10004-6792-4074-875f-55fb7c5498c6}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0a37a8e-1bb1-41f1-9308-6b400bb78c7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de98d54f-e981-4831-b643-ae2817473645}, !- Handle
  GuestRoom315_318 ZN Zone Air Node,      !- Name
  {23e1ab73-bd3e-4b6d-8a23-4318d87cc936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23e1ab73-bd3e-4b6d-8a23-4318d87cc936}, !- Handle
  {6be0d663-b872-4da3-b186-200ae5cc077a}, !- Name
  {28fb9739-d86e-4c98-9181-305b54b90741}, !- Source Object
  11,                                     !- Outlet Port
  {de98d54f-e981-4831-b643-ae2817473645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e667d09-4d52-442c-b34a-27e9adad0572}, !- Handle
  {0c83dc2f-a052-4a7f-9589-bd08176bc025}, !- Name
  {28fb9739-d86e-4c98-9181-305b54b90741}, !- HVAC Component
  {b536ea16-d7fd-4a2d-9989-3bc363cefef2}; !- Port 1

OS:PortList,
  {0860e82b-ad3d-4bf4-9d93-29d22f473f27}, !- Handle
  {4217e425-3971-4cca-ae86-d6124411f385}, !- Name
  {28fb9739-d86e-4c98-9181-305b54b90741}, !- HVAC Component
  {4cc1dc30-9801-4064-be67-3bd762753155}; !- Port 1

OS:PortList,
  {d25945c0-aae5-454e-b46d-8fafbd982cbf}, !- Handle
  {72c39e83-188e-4922-ae72-c88a7d8921b6}, !- Name
  {28fb9739-d86e-4c98-9181-305b54b90741}; !- HVAC Component

OS:Sizing:Zone,
  {c410b36a-de94-4089-b301-3d32050a4727}, !- Handle
  {28fb9739-d86e-4c98-9181-305b54b90741}, !- Zone or ZoneList Name
=======
  {95b482fa-6987-4304-a63f-be538d0956f6}, !- Zone Air Inlet Port List
  {152ec013-7261-4341-83ec-be8a4a6552ff}, !- Zone Air Exhaust Port List
  {6c677d4e-6f7d-4d3a-9255-bff65f944272}, !- Zone Air Node Name
  {84d7eef7-109a-4aa0-b10a-3e76b3c3f247}, !- Zone Return Air Port List
  {2b97c6cf-7f15-4099-9f11-25730a353759}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {41955394-af94-494f-90c4-01eff5c18b88}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf9572aa-6f14-4cad-b80c-6cfc4326f36e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46e3c138-2176-41cc-9177-b07287913699}, !- Handle
  GuestRoom315_318 ZN Zone Air Node,      !- Name
  {6c677d4e-6f7d-4d3a-9255-bff65f944272}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c677d4e-6f7d-4d3a-9255-bff65f944272}, !- Handle
  {f3def336-291a-4a44-ac76-e620c121add4}, !- Name
  {c6d33a95-33bd-46b4-b568-22340f765c45}, !- Source Object
  11,                                     !- Outlet Port
  {46e3c138-2176-41cc-9177-b07287913699}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95b482fa-6987-4304-a63f-be538d0956f6}, !- Handle
  {a3a2ac45-05b3-4a1f-b652-bb6e0bd8fdd6}, !- Name
  {c6d33a95-33bd-46b4-b568-22340f765c45}, !- HVAC Component
  {bd127f58-6346-4f1e-8d66-41986a16a7e8}; !- Port 1

OS:PortList,
  {152ec013-7261-4341-83ec-be8a4a6552ff}, !- Handle
  {1878d1d7-8e55-41d2-bb89-b95366c4ed6e}, !- Name
  {c6d33a95-33bd-46b4-b568-22340f765c45}, !- HVAC Component
  {7046a250-3a49-48d3-933d-2aff270168af}; !- Port 1

OS:PortList,
  {84d7eef7-109a-4aa0-b10a-3e76b3c3f247}, !- Handle
  {bd6a55d6-69ce-4d00-a464-bfbc9a65bf13}, !- Name
  {c6d33a95-33bd-46b4-b568-22340f765c45}; !- HVAC Component

OS:Sizing:Zone,
  {18f0a983-7c24-4c1e-9e34-caaeffa9a574}, !- Handle
  {c6d33a95-33bd-46b4-b568-22340f765c45}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ea467fa3-71e0-4196-bffc-6030b0673011}, !- Handle
  GuestRoom315_318 ZN Zone HVAC Equipment List, !- Name
  {28fb9739-d86e-4c98-9181-305b54b90741}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b75864e5-0ad3-4af2-b183-e65211c94380}, !- Zone Equipment 1
=======
  {4ae4bcbf-bef5-4c10-a79a-0e4e4f26ef33}, !- Handle
  GuestRoom315_318 ZN Zone HVAC Equipment List, !- Name
  {c6d33a95-33bd-46b4-b568-22340f765c45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68503d7c-40f2-4723-8dd6-842efe454b12}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {a0a37a8e-1bb1-41f1-9308-6b400bb78c7d}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}, !- Handle
=======
  {bf9572aa-6f14-4cad-b80c-6cfc4326f36e}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom319 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e9aac08e-fe15-45ff-bc5f-298caf9c4bf8}, !- Zone Air Inlet Port List
  {190c086d-fffb-477c-a5e7-c2f348cd699c}, !- Zone Air Exhaust Port List
  {63418cd5-ebd5-40c6-b52a-a60e1b39e640}, !- Zone Air Node Name
  {4d0fa007-a493-4539-b14a-b7e5d8b2565a}, !- Zone Return Air Port List
=======
  {d7eb4a3e-1e8c-4b4a-92de-782d208aee9f}, !- Zone Air Inlet Port List
  {1bfd82b3-c34e-481b-9825-5fa4fd8917a5}, !- Zone Air Exhaust Port List
  {2998a789-c68b-4da5-98a7-efe593d9469f}, !- Zone Air Node Name
  {b69e6880-aade-49b4-99fa-275f330a7c89}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {adcf379d-00f9-4a43-a53c-e315ab00bf1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1453d7fc-cc79-4fa6-9ef0-4a7a01a87fe6}, !- Handle
  GuestRoom319 ZN Zone Air Node,          !- Name
  {63418cd5-ebd5-40c6-b52a-a60e1b39e640}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63418cd5-ebd5-40c6-b52a-a60e1b39e640}, !- Handle
  {a127396d-73c4-4120-84ac-f7c88ff6aca6}, !- Name
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}, !- Source Object
  11,                                     !- Outlet Port
  {1453d7fc-cc79-4fa6-9ef0-4a7a01a87fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9aac08e-fe15-45ff-bc5f-298caf9c4bf8}, !- Handle
  {aa174564-3f1e-4e24-b0e7-2510d47afd1d}, !- Name
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}, !- HVAC Component
  {ea2852c8-c3aa-462a-9f20-8a72a6c2cd84}; !- Port 1

OS:PortList,
  {190c086d-fffb-477c-a5e7-c2f348cd699c}, !- Handle
  {33f9674d-64b5-453f-9fa5-032deb034741}, !- Name
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}, !- HVAC Component
  {6aa9506a-7021-4050-b19f-3f61e94df6d1}; !- Port 1

OS:PortList,
  {4d0fa007-a493-4539-b14a-b7e5d8b2565a}, !- Handle
  {445b3066-8224-44e2-bc2f-71c94a7d8f5e}, !- Name
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}; !- HVAC Component

OS:Sizing:Zone,
  {1c32fc48-56d9-4174-91ad-37882166d1f2}, !- Handle
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}, !- Zone or ZoneList Name
=======
  {ac457945-7d93-4f73-9719-1ffaab31ec88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d69ec891-b034-45ec-bb96-3bb78823503c}, !- Handle
  GuestRoom319 ZN Zone Air Node,          !- Name
  {2998a789-c68b-4da5-98a7-efe593d9469f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2998a789-c68b-4da5-98a7-efe593d9469f}, !- Handle
  {2ff10a96-ff3e-4503-ae7c-367ba2508b2e}, !- Name
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}, !- Source Object
  11,                                     !- Outlet Port
  {d69ec891-b034-45ec-bb96-3bb78823503c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7eb4a3e-1e8c-4b4a-92de-782d208aee9f}, !- Handle
  {af8dc8b6-a436-404e-ac21-b9afb1b37c12}, !- Name
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}, !- HVAC Component
  {8b4a6f59-44f5-4e5b-b764-8e77e366e095}; !- Port 1

OS:PortList,
  {1bfd82b3-c34e-481b-9825-5fa4fd8917a5}, !- Handle
  {c609ee4d-e751-4904-ac47-9503f317f23e}, !- Name
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}, !- HVAC Component
  {97f9fc1d-bb51-4dc6-a555-4a998cae7ee6}; !- Port 1

OS:PortList,
  {b69e6880-aade-49b4-99fa-275f330a7c89}, !- Handle
  {2498aca7-1bd0-4569-b8a9-51083b01a779}, !- Name
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}; !- HVAC Component

OS:Sizing:Zone,
  {f361d98f-32bd-4ca3-b658-39d784449571}, !- Handle
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {85a0eb5f-5c85-44b6-bc39-9e578a5bb5e1}, !- Handle
  GuestRoom319 ZN Zone HVAC Equipment List, !- Name
  {cd3d0f22-2f29-4a72-b41a-8e89e5d20d45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5d3324e-64ef-4bb9-b4bd-14ab7cc36c98}, !- Zone Equipment 1
=======
  {afafb9b9-eb81-4d70-96c8-96ad96393b03}, !- Handle
  GuestRoom319 ZN Zone HVAC Equipment List, !- Name
  {88fc4bf5-f7a8-404c-a3e5-9b38a6cd85dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89def3e1-ffe8-46af-86e3-fd8766075399}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {adcf379d-00f9-4a43-a53c-e315ab00bf1a}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}, !- Handle
=======
  {ac457945-7d93-4f73-9719-1ffaab31ec88}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom320_323 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {3c2b8936-9756-4f90-9192-a10512696066}, !- Zone Air Inlet Port List
  {65e0ce0e-707b-476e-9402-5047f9f62e3c}, !- Zone Air Exhaust Port List
  {ad47c2e2-acf5-4645-977d-237498f29c27}, !- Zone Air Node Name
  {1dc9c465-83b4-4bb1-a38f-9e5ebb3f269f}, !- Zone Return Air Port List
  {f740b314-a63d-4fa3-b2b3-0739d7ea9e5d}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {360d5c6b-bfc1-44e0-8a4d-29de1f36667f}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65bf025a-e186-44b2-8262-9117ca0cb596}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49ce01d1-eafe-4036-ad84-d12f7a92605c}, !- Handle
  GuestRoom320_323 ZN Zone Air Node,      !- Name
  {ad47c2e2-acf5-4645-977d-237498f29c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad47c2e2-acf5-4645-977d-237498f29c27}, !- Handle
  {0175a480-fa2e-4c54-ba4b-7bd0329ca23d}, !- Name
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}, !- Source Object
  11,                                     !- Outlet Port
  {49ce01d1-eafe-4036-ad84-d12f7a92605c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c2b8936-9756-4f90-9192-a10512696066}, !- Handle
  {1c0c804c-08f2-4830-9b44-be29c612c88b}, !- Name
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}, !- HVAC Component
  {74898855-8962-4c67-8509-161ffcca5611}; !- Port 1

OS:PortList,
  {65e0ce0e-707b-476e-9402-5047f9f62e3c}, !- Handle
  {b840ba02-7ed0-4a37-b632-018067de8ddb}, !- Name
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}, !- HVAC Component
  {aa4d933a-eddf-4114-93fc-88b97538a404}; !- Port 1

OS:PortList,
  {1dc9c465-83b4-4bb1-a38f-9e5ebb3f269f}, !- Handle
  {0e3801ed-5235-42f3-bc16-f50d0e8a985c}, !- Name
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}; !- HVAC Component

OS:Sizing:Zone,
  {25c1899d-7d7c-4d22-8fe8-f33aad8438b7}, !- Handle
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}, !- Zone or ZoneList Name
=======
  {e7590998-6f03-42b8-ba9f-556284dea111}, !- Zone Air Inlet Port List
  {e3913268-3141-4456-a0b2-4d33b879b627}, !- Zone Air Exhaust Port List
  {1e0b81f9-2db3-4c4a-9d94-d69f37b185f2}, !- Zone Air Node Name
  {e3e376bb-23f7-4f69-acb2-76ea90ced347}, !- Zone Return Air Port List
  {4c7652ce-f35a-4cbf-87e6-7584aa943ffd}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {80027ffa-4af8-41cd-b9d3-2f1e53465867}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ad41cfa-35bb-440a-b5fd-a603f9766e3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c90c5f4c-9d0d-4cc6-ba63-3d83f8237a7c}, !- Handle
  GuestRoom320_323 ZN Zone Air Node,      !- Name
  {1e0b81f9-2db3-4c4a-9d94-d69f37b185f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e0b81f9-2db3-4c4a-9d94-d69f37b185f2}, !- Handle
  {a01f3822-3a67-4fcd-8780-71db7859c55e}, !- Name
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}, !- Source Object
  11,                                     !- Outlet Port
  {c90c5f4c-9d0d-4cc6-ba63-3d83f8237a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7590998-6f03-42b8-ba9f-556284dea111}, !- Handle
  {dc6d4532-5381-4a9b-9f3f-dcd1a61ff283}, !- Name
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}, !- HVAC Component
  {d20c6632-ad75-435b-8254-877bcccbc51d}; !- Port 1

OS:PortList,
  {e3913268-3141-4456-a0b2-4d33b879b627}, !- Handle
  {b53bb39e-635b-4725-8f9b-2c194aaecb66}, !- Name
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}, !- HVAC Component
  {499a453b-0b69-4033-8316-022d592232f5}; !- Port 1

OS:PortList,
  {e3e376bb-23f7-4f69-acb2-76ea90ced347}, !- Handle
  {45274c64-8a46-47f2-9dbc-b56d88f0518d}, !- Name
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}; !- HVAC Component

OS:Sizing:Zone,
  {48cd4775-dbb7-449c-92d1-e9cb8659aad6}, !- Handle
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {daca144f-1017-48a3-a492-909db99de811}, !- Handle
  GuestRoom320_323 ZN Zone HVAC Equipment List, !- Name
  {d66b3247-5f29-44df-8ac1-f70d0ae49bdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02de5ea8-737e-43e3-a499-bf692f383097}, !- Zone Equipment 1
=======
  {bf4279d5-970e-4714-8aef-3d9f33329c41}, !- Handle
  GuestRoom320_323 ZN Zone HVAC Equipment List, !- Name
  {56a2cb7f-bc0f-4b82-a4c2-068d945bc768}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a5f0cd7-d6c5-45f9-9a71-35fe2d33a082}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {65bf025a-e186-44b2-8262-9117ca0cb596}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 15, !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a33ce10-a692-449e-8e2d-d7f46e788966}, !- Handle
=======
  {6ad41cfa-35bb-440a-b5fd-a603f9766e3f}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 15, !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6620060c-2f84-4653-9930-45d913d1793e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom324 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {a574e16c-a2a0-4ac7-9808-f089364effa9}, !- Zone Air Inlet Port List
  {bda60e12-ea8e-43a1-8b62-195e9b2484e8}, !- Zone Air Exhaust Port List
  {19bfe5ed-29e0-4653-a871-51c1dee3a386}, !- Zone Air Node Name
  {3f050f41-dbf5-4e7a-8cf4-54c394d83366}, !- Zone Return Air Port List
=======
  {7c63d58a-32fa-4933-9464-c4e0b7d48455}, !- Zone Air Inlet Port List
  {62c96ece-d29f-441b-aea7-2b2bfd4e7c38}, !- Zone Air Exhaust Port List
  {36251e44-4935-4b8e-9ac3-7e4bec68878c}, !- Zone Air Node Name
  {92f5a176-dc55-406b-925f-f3dd95617075}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {111c09d2-cd3b-4dff-906b-d062c5459d92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8231b9da-692e-4a1b-8a2d-ce4aff1ecead}, !- Handle
  GuestRoom324 ZN Zone Air Node,          !- Name
  {19bfe5ed-29e0-4653-a871-51c1dee3a386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19bfe5ed-29e0-4653-a871-51c1dee3a386}, !- Handle
  {95b1433d-c63d-4420-81a1-e07091286593}, !- Name
  {2a33ce10-a692-449e-8e2d-d7f46e788966}, !- Source Object
  11,                                     !- Outlet Port
  {8231b9da-692e-4a1b-8a2d-ce4aff1ecead}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a574e16c-a2a0-4ac7-9808-f089364effa9}, !- Handle
  {7504a089-0c4e-4187-8c74-89555cf982d4}, !- Name
  {2a33ce10-a692-449e-8e2d-d7f46e788966}, !- HVAC Component
  {0a8d8d1c-60e0-48c1-9ddc-a0f0905f16eb}; !- Port 1

OS:PortList,
  {bda60e12-ea8e-43a1-8b62-195e9b2484e8}, !- Handle
  {28d29a17-9606-47c9-9f08-3f630bbff7f5}, !- Name
  {2a33ce10-a692-449e-8e2d-d7f46e788966}, !- HVAC Component
  {466f6577-c291-42c6-b962-81071ae3bb4f}; !- Port 1

OS:PortList,
  {3f050f41-dbf5-4e7a-8cf4-54c394d83366}, !- Handle
  {92e83f34-7b6b-4ba0-9fa0-172cddfdc92a}, !- Name
  {2a33ce10-a692-449e-8e2d-d7f46e788966}; !- HVAC Component

OS:Sizing:Zone,
  {35224cd3-c9b9-44b0-93c8-2ed6c7ab271d}, !- Handle
  {2a33ce10-a692-449e-8e2d-d7f46e788966}, !- Zone or ZoneList Name
=======
  {24457b63-89ec-479d-9049-8877c1143cd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aed3bb49-d3d6-466b-9e02-bdcc73598454}, !- Handle
  GuestRoom324 ZN Zone Air Node,          !- Name
  {36251e44-4935-4b8e-9ac3-7e4bec68878c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36251e44-4935-4b8e-9ac3-7e4bec68878c}, !- Handle
  {e4512f73-0e20-4a69-bb0b-785e4b24e1e6}, !- Name
  {6620060c-2f84-4653-9930-45d913d1793e}, !- Source Object
  11,                                     !- Outlet Port
  {aed3bb49-d3d6-466b-9e02-bdcc73598454}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c63d58a-32fa-4933-9464-c4e0b7d48455}, !- Handle
  {322cea81-b683-4706-8779-442a99b22ed4}, !- Name
  {6620060c-2f84-4653-9930-45d913d1793e}, !- HVAC Component
  {e624aba5-e551-43bf-ba5a-59a2377f89e0}; !- Port 1

OS:PortList,
  {62c96ece-d29f-441b-aea7-2b2bfd4e7c38}, !- Handle
  {c34f08fd-5b61-4f2e-b453-0329fc9f8c2e}, !- Name
  {6620060c-2f84-4653-9930-45d913d1793e}, !- HVAC Component
  {1a3dc495-a4dc-4dd3-9553-7da198392576}; !- Port 1

OS:PortList,
  {92f5a176-dc55-406b-925f-f3dd95617075}, !- Handle
  {10060bf8-06ab-4f98-9613-e601be0a76e8}, !- Name
  {6620060c-2f84-4653-9930-45d913d1793e}; !- HVAC Component

OS:Sizing:Zone,
  {5ca4ca0b-3b54-4f02-8895-f2e5e0cb0e4c}, !- Handle
  {6620060c-2f84-4653-9930-45d913d1793e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {26fd31cd-eb5b-46f6-a5e3-4f5dc5429ce5}, !- Handle
  GuestRoom324 ZN Zone HVAC Equipment List, !- Name
  {2a33ce10-a692-449e-8e2d-d7f46e788966}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a93cf6a-5dc2-4a5b-811f-6bcaaf28615f}, !- Zone Equipment 1
=======
  {5fe83978-7f9a-4ead-ae44-66b36d6f23c6}, !- Handle
  GuestRoom324 ZN Zone HVAC Equipment List, !- Name
  {6620060c-2f84-4653-9930-45d913d1793e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dc146b6-b8ac-47f1-8105-4037c3c11800}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {111c09d2-cd3b-4dff-906b-d062c5459d92}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a16803c-c556-4f6b-b6eb-389a859ee087}, !- Handle
=======
  {24457b63-89ec-479d-9049-8877c1143cd3}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e0a97d3-498e-443c-bd32-2895076e5312}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom401 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {66b5076e-3ad3-49df-9216-f3ec73e76edf}, !- Zone Air Inlet Port List
  {a650100e-0836-48b9-8345-7222477afee9}, !- Zone Air Exhaust Port List
  {1d5cf06f-9e58-486b-b091-89508d2784fc}, !- Zone Air Node Name
  {1ac88b9a-f81a-4c9d-9b82-b94e7641f5d2}, !- Zone Return Air Port List
=======
  {92a4c81a-5349-4330-b70d-8079395dd9b7}, !- Zone Air Inlet Port List
  {5592d301-8093-4d04-b1f7-f98de34ffb9f}, !- Zone Air Exhaust Port List
  {c5194979-ceb0-4e8d-bef4-6e3b98aa09db}, !- Zone Air Node Name
  {6cca7457-967e-43ff-8841-f8c1eae1dbf5}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4aa2318b-9768-4b81-b99f-eec48f71b7d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {368a5dc1-19d9-48e5-9b9a-90250daf8db5}, !- Handle
  GuestRoom401 ZN Zone Air Node,          !- Name
  {1d5cf06f-9e58-486b-b091-89508d2784fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d5cf06f-9e58-486b-b091-89508d2784fc}, !- Handle
  {c96f5089-5b7b-4f20-90a9-a9f3c57707d9}, !- Name
  {5a16803c-c556-4f6b-b6eb-389a859ee087}, !- Source Object
  11,                                     !- Outlet Port
  {368a5dc1-19d9-48e5-9b9a-90250daf8db5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66b5076e-3ad3-49df-9216-f3ec73e76edf}, !- Handle
  {4b1763a0-59b3-4528-adac-f307c25d4477}, !- Name
  {5a16803c-c556-4f6b-b6eb-389a859ee087}, !- HVAC Component
  {82dbe632-e73d-42d6-a724-8a8c44b1738d}; !- Port 1

OS:PortList,
  {a650100e-0836-48b9-8345-7222477afee9}, !- Handle
  {f8f38d08-e17c-427a-bd70-55197f532de6}, !- Name
  {5a16803c-c556-4f6b-b6eb-389a859ee087}, !- HVAC Component
  {f8016be1-3760-4be8-85bc-d6259bdd103c}; !- Port 1

OS:PortList,
  {1ac88b9a-f81a-4c9d-9b82-b94e7641f5d2}, !- Handle
  {5e29c403-9999-454f-93b2-1eabd19be905}, !- Name
  {5a16803c-c556-4f6b-b6eb-389a859ee087}; !- HVAC Component

OS:Sizing:Zone,
  {5c8e4641-572e-4f82-af0b-ff6da3d80292}, !- Handle
  {5a16803c-c556-4f6b-b6eb-389a859ee087}, !- Zone or ZoneList Name
=======
  {14a47221-ba9c-457d-a959-56e87a9b3a05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d7ece04-05b0-4550-8a46-c408ecb47514}, !- Handle
  GuestRoom401 ZN Zone Air Node,          !- Name
  {c5194979-ceb0-4e8d-bef4-6e3b98aa09db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5194979-ceb0-4e8d-bef4-6e3b98aa09db}, !- Handle
  {3683ffa9-8f51-4412-946a-b72f92408d35}, !- Name
  {9e0a97d3-498e-443c-bd32-2895076e5312}, !- Source Object
  11,                                     !- Outlet Port
  {4d7ece04-05b0-4550-8a46-c408ecb47514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92a4c81a-5349-4330-b70d-8079395dd9b7}, !- Handle
  {4edc4aca-0ce0-42b8-94dc-19c6dedfc0d6}, !- Name
  {9e0a97d3-498e-443c-bd32-2895076e5312}, !- HVAC Component
  {5649f292-b52b-4e56-8132-90edd43a2323}; !- Port 1

OS:PortList,
  {5592d301-8093-4d04-b1f7-f98de34ffb9f}, !- Handle
  {7ab3d612-ffa4-4b36-9362-a3ebb1deddbc}, !- Name
  {9e0a97d3-498e-443c-bd32-2895076e5312}, !- HVAC Component
  {60840df3-959a-4b0e-8bf4-8a2084e16190}; !- Port 1

OS:PortList,
  {6cca7457-967e-43ff-8841-f8c1eae1dbf5}, !- Handle
  {88695ddd-8cfb-4a7b-8659-21b56f76428e}, !- Name
  {9e0a97d3-498e-443c-bd32-2895076e5312}; !- HVAC Component

OS:Sizing:Zone,
  {967b18de-776e-4848-b349-467b19aad44d}, !- Handle
  {9e0a97d3-498e-443c-bd32-2895076e5312}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {b07997ba-6265-452e-96d0-a8465bb55fca}, !- Handle
  GuestRoom401 ZN Zone HVAC Equipment List, !- Name
  {5a16803c-c556-4f6b-b6eb-389a859ee087}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c920739c-29ec-4f85-9a82-daee8c70fa9c}, !- Zone Equipment 1
=======
  {e69dee34-754b-4c3a-8aae-c2fd82228c04}, !- Handle
  GuestRoom401 ZN Zone HVAC Equipment List, !- Name
  {9e0a97d3-498e-443c-bd32-2895076e5312}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc2d255e-450f-4503-8ebe-975f752e204c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {4aa2318b-9768-4b81-b99f-eec48f71b7d7}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 1,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}, !- Handle
=======
  {14a47221-ba9c-457d-a959-56e87a9b3a05}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 1,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom402_405 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {f4099392-20fb-4f64-ac17-06a2cd67da42}, !- Zone Air Inlet Port List
  {dc20238f-aeac-4312-8b5d-07e93fef92e5}, !- Zone Air Exhaust Port List
  {d8f2ad11-6d94-4355-9284-b0b8b3b7614a}, !- Zone Air Node Name
  {7d7940cd-1b02-4ec3-9a85-e6c25dfef980}, !- Zone Return Air Port List
  {6d583845-51d5-4c52-ad72-9484deecee2e}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f611d506-8bf2-4785-90df-b312df5a492a}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccece637-4949-4924-b6ef-9f3a928bc212}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb2ea6e2-f7ca-48e6-a7da-c8fdb291c4a6}, !- Handle
  GuestRoom402_405 ZN Zone Air Node,      !- Name
  {d8f2ad11-6d94-4355-9284-b0b8b3b7614a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8f2ad11-6d94-4355-9284-b0b8b3b7614a}, !- Handle
  {07117865-de26-4c0c-a119-66c0f194bd0b}, !- Name
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}, !- Source Object
  11,                                     !- Outlet Port
  {cb2ea6e2-f7ca-48e6-a7da-c8fdb291c4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4099392-20fb-4f64-ac17-06a2cd67da42}, !- Handle
  {ff778e0c-798b-490e-ad2a-1a134e07e88a}, !- Name
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}, !- HVAC Component
  {ff8a6178-8096-49ed-9fa4-88018bfaff21}; !- Port 1

OS:PortList,
  {dc20238f-aeac-4312-8b5d-07e93fef92e5}, !- Handle
  {3dd517c1-4c64-4f72-ba0d-3a90018111e5}, !- Name
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}, !- HVAC Component
  {3615248b-1e27-4af8-ab0a-d09f4bfd8f51}; !- Port 1

OS:PortList,
  {7d7940cd-1b02-4ec3-9a85-e6c25dfef980}, !- Handle
  {c9ff62d6-ca06-4ca6-a106-acbbec1310e2}, !- Name
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}; !- HVAC Component

OS:Sizing:Zone,
  {220a08f5-d53f-49a7-bb03-826b43f0500a}, !- Handle
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}, !- Zone or ZoneList Name
=======
  {dd4494fc-907e-4c95-b512-de4d91ff872c}, !- Zone Air Inlet Port List
  {143249cc-c9d2-43ed-ab9b-1309de56ac68}, !- Zone Air Exhaust Port List
  {495e43fe-69b8-4718-9498-7ab301f899e8}, !- Zone Air Node Name
  {b312c035-c5c1-44c3-98f9-d4c21e0cda14}, !- Zone Return Air Port List
  {7c3af27b-e8b8-49f5-ba00-31c1b7636c45}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {932c5c26-2c89-4da1-a19b-4bcee5d91fdd}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0eefacbe-1453-4f6d-8d16-d559b5f27eb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a118c7b0-ea2b-4f83-8a93-2fbd43052da8}, !- Handle
  GuestRoom402_405 ZN Zone Air Node,      !- Name
  {495e43fe-69b8-4718-9498-7ab301f899e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {495e43fe-69b8-4718-9498-7ab301f899e8}, !- Handle
  {dc8a6813-05e0-426b-9526-c9f2d6141d66}, !- Name
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}, !- Source Object
  11,                                     !- Outlet Port
  {a118c7b0-ea2b-4f83-8a93-2fbd43052da8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd4494fc-907e-4c95-b512-de4d91ff872c}, !- Handle
  {8c027c5d-9deb-42db-941e-bae501557350}, !- Name
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}, !- HVAC Component
  {84d20c96-c5fe-47a2-a14d-c267c9a7fcd1}; !- Port 1

OS:PortList,
  {143249cc-c9d2-43ed-ab9b-1309de56ac68}, !- Handle
  {56627f4f-8650-4675-8efd-213035992542}, !- Name
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}, !- HVAC Component
  {601ecb99-ba47-4752-b9a1-1e5a3222552e}; !- Port 1

OS:PortList,
  {b312c035-c5c1-44c3-98f9-d4c21e0cda14}, !- Handle
  {5d047255-963d-4b86-b1f1-7720cc922573}, !- Name
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}; !- HVAC Component

OS:Sizing:Zone,
  {da91fc44-a404-4744-a61c-2d6454468efb}, !- Handle
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {9248d5fd-44e1-4f78-8261-4d1115126401}, !- Handle
  GuestRoom402_405 ZN Zone HVAC Equipment List, !- Name
  {55538be8-fb85-4c02-90ce-a2e1097d1b3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ecb18a3-0b34-4f7a-9d45-c7ad1a0ac7e0}, !- Zone Equipment 1
=======
  {2e5ed7eb-6e63-45ff-8751-d7a0a8b0d56c}, !- Handle
  GuestRoom402_405 ZN Zone HVAC Equipment List, !- Name
  {d77be8dd-d6e8-4c03-9150-a9bf6427cebc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adaf439a-0e07-4a2e-8ba9-e110d8f82255}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ccece637-4949-4924-b6ef-9f3a928bc212}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 1,  !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}, !- Handle
=======
  {0eefacbe-1453-4f6d-8d16-d559b5f27eb0}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 1,  !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d5677c3-5424-4b74-9e20-1f649f82228f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom406_408 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {fd76c5e8-b7fe-4ce0-880f-7f46e205f281}, !- Zone Air Inlet Port List
  {f14a8120-2b2f-45dd-8cc6-14c6f36ae057}, !- Zone Air Exhaust Port List
  {daa84f61-a62a-49fc-b207-b06a4bf3a1fa}, !- Zone Air Node Name
  {c086d56f-dc60-4131-9e4c-7453095d6aca}, !- Zone Return Air Port List
  {c2431e3e-e418-41f7-af1f-c9308e27b66c}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a6621128-daa8-4e61-a087-bb44f140632c}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25279060-065d-4afe-aa2a-ccff9b90fa89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8de20643-1fc0-4300-bb1b-889041179614}, !- Handle
  GuestRoom406_408 ZN Zone Air Node,      !- Name
  {daa84f61-a62a-49fc-b207-b06a4bf3a1fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daa84f61-a62a-49fc-b207-b06a4bf3a1fa}, !- Handle
  {06fa7680-863c-4686-b46b-f1a3854950bd}, !- Name
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}, !- Source Object
  11,                                     !- Outlet Port
  {8de20643-1fc0-4300-bb1b-889041179614}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd76c5e8-b7fe-4ce0-880f-7f46e205f281}, !- Handle
  {83b4e2b4-4cb0-40a1-ba8a-121228bda07b}, !- Name
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}, !- HVAC Component
  {de7d5872-7464-41fc-8731-657028f555cc}; !- Port 1

OS:PortList,
  {f14a8120-2b2f-45dd-8cc6-14c6f36ae057}, !- Handle
  {cf382788-996e-4ae1-af96-5a8b372736d0}, !- Name
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}, !- HVAC Component
  {e3b897b0-57b0-45b7-a867-bffc13f5762e}; !- Port 1

OS:PortList,
  {c086d56f-dc60-4131-9e4c-7453095d6aca}, !- Handle
  {e8250b24-8dab-417c-8b37-62121c86b8e0}, !- Name
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}; !- HVAC Component

OS:Sizing:Zone,
  {188703f5-f4f3-49d9-9451-6990162a0766}, !- Handle
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}, !- Zone or ZoneList Name
=======
  {9211653f-757a-4bce-bbc9-1937865b62c7}, !- Zone Air Inlet Port List
  {ee062a44-d215-48ec-b448-e701373475c6}, !- Zone Air Exhaust Port List
  {24a05aa1-cbc6-4fe6-9e7c-a44161beac3b}, !- Zone Air Node Name
  {290b5c02-8568-47f6-b8aa-a17180a5c49a}, !- Zone Return Air Port List
  {65a36adc-5b5f-4632-af1e-e1ddcae9e039}, !- Primary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {294f0031-bd80-4dea-953a-54712ce2961b}, !- Secondary Daylighting Control Name
  0.217,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8aeb281f-ae8c-4a6e-a6dc-bcb2d50c1ad9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1535816e-d30f-488e-9ca5-73d4229e5f2d}, !- Handle
  GuestRoom406_408 ZN Zone Air Node,      !- Name
  {24a05aa1-cbc6-4fe6-9e7c-a44161beac3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a05aa1-cbc6-4fe6-9e7c-a44161beac3b}, !- Handle
  {c3bd6e36-7d3f-48ee-8775-62fecd61054a}, !- Name
  {4d5677c3-5424-4b74-9e20-1f649f82228f}, !- Source Object
  11,                                     !- Outlet Port
  {1535816e-d30f-488e-9ca5-73d4229e5f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9211653f-757a-4bce-bbc9-1937865b62c7}, !- Handle
  {cb42eef0-f459-4560-9058-4835d295ce3f}, !- Name
  {4d5677c3-5424-4b74-9e20-1f649f82228f}, !- HVAC Component
  {1f4bdf7b-9e8f-450c-8039-546d5a69a990}; !- Port 1

OS:PortList,
  {ee062a44-d215-48ec-b448-e701373475c6}, !- Handle
  {8470a3ab-594d-404d-9ac0-5843417829ff}, !- Name
  {4d5677c3-5424-4b74-9e20-1f649f82228f}, !- HVAC Component
  {287918c2-d330-4618-83f0-fc5c4874a416}; !- Port 1

OS:PortList,
  {290b5c02-8568-47f6-b8aa-a17180a5c49a}, !- Handle
  {4ef4aeb1-55ad-46ef-a89d-1c824a3d3bd8}, !- Name
  {4d5677c3-5424-4b74-9e20-1f649f82228f}; !- HVAC Component

OS:Sizing:Zone,
  {b76093c8-44cb-42cb-8b90-98bc6089fd80}, !- Handle
  {4d5677c3-5424-4b74-9e20-1f649f82228f}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {af0d882b-de44-488f-90da-9ef2191d096f}, !- Handle
  GuestRoom406_408 ZN Zone HVAC Equipment List, !- Name
  {83bd9b3a-a576-4fbf-b265-bd758672a10a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdf69c54-5e63-41da-a84f-463ad784de00}, !- Zone Equipment 1
=======
  {139ad3ee-7c63-4843-ab65-4227198d448c}, !- Handle
  GuestRoom406_408 ZN Zone HVAC Equipment List, !- Name
  {4d5677c3-5424-4b74-9e20-1f649f82228f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8e09112-ee96-40ce-9d89-a25d280f99ae}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {25279060-065d-4afe-aa2a-ccff9b90fa89}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 2,  !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa3643ba-3d8a-4df8-a694-82d304057d38}, !- Handle
=======
  {8aeb281f-ae8c-4a6e-a6dc-bcb2d50c1ad9}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 2,  !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom409_412 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {7c2b77e3-6da4-411c-b1db-f377cdd1759f}, !- Zone Air Inlet Port List
  {e468f188-4d0c-46c6-93be-062b3c504cbd}, !- Zone Air Exhaust Port List
  {17f0f863-b2d1-4671-8973-8ea96315cc00}, !- Zone Air Node Name
  {daf85f0e-a812-4a4c-8960-7761f548f745}, !- Zone Return Air Port List
  {142e7784-414d-4d4c-a194-2bda2e8af79c}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {90f71112-5163-4564-b536-033efe968e38}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8730fdc-c2c8-4675-b4dd-01d5e4f2e393}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a8d19c6-32aa-4a7d-bc3b-5224635a4611}, !- Handle
  GuestRoom409_412 ZN Zone Air Node,      !- Name
  {17f0f863-b2d1-4671-8973-8ea96315cc00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17f0f863-b2d1-4671-8973-8ea96315cc00}, !- Handle
  {0073a68a-3888-4d74-b439-cdde3e9ce181}, !- Name
  {aa3643ba-3d8a-4df8-a694-82d304057d38}, !- Source Object
  11,                                     !- Outlet Port
  {3a8d19c6-32aa-4a7d-bc3b-5224635a4611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c2b77e3-6da4-411c-b1db-f377cdd1759f}, !- Handle
  {8b14bc7e-9f27-4bb7-96d9-d7df1a23c93b}, !- Name
  {aa3643ba-3d8a-4df8-a694-82d304057d38}, !- HVAC Component
  {954e8a3c-dec0-478a-a83b-8af01b90f3be}; !- Port 1

OS:PortList,
  {e468f188-4d0c-46c6-93be-062b3c504cbd}, !- Handle
  {4d4dddec-4079-4142-91a4-bfa6942a9d1f}, !- Name
  {aa3643ba-3d8a-4df8-a694-82d304057d38}, !- HVAC Component
  {1561672a-16d6-4214-852e-df5ec19530d0}; !- Port 1

OS:PortList,
  {daf85f0e-a812-4a4c-8960-7761f548f745}, !- Handle
  {bf7b0b17-e556-4ffb-9f42-9b1a52ff93fd}, !- Name
  {aa3643ba-3d8a-4df8-a694-82d304057d38}; !- HVAC Component

OS:Sizing:Zone,
  {1b25f27b-2da5-48d9-9595-d6894fe49e88}, !- Handle
  {aa3643ba-3d8a-4df8-a694-82d304057d38}, !- Zone or ZoneList Name
=======
  {bf2d8f38-9b2b-4736-9ac1-2c393b6c5981}, !- Zone Air Inlet Port List
  {2917212d-8201-45a7-89d0-c1162dd363d9}, !- Zone Air Exhaust Port List
  {24d2ab34-5e32-4364-b620-ad989d2108fc}, !- Zone Air Node Name
  {487a176b-7a56-42fa-ab13-250eb39014a6}, !- Zone Return Air Port List
  {6c2bebe2-7806-4de8-9cad-b7aaee536f26}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7a78c82f-0949-424d-8af0-420f857d92b6}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f84b60e-0c30-4508-8558-ed11cf80ebed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b69e252-39f1-4786-badc-20caf24924b2}, !- Handle
  GuestRoom409_412 ZN Zone Air Node,      !- Name
  {24d2ab34-5e32-4364-b620-ad989d2108fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d2ab34-5e32-4364-b620-ad989d2108fc}, !- Handle
  {541ac291-a338-4f39-b758-19da1b20da82}, !- Name
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}, !- Source Object
  11,                                     !- Outlet Port
  {4b69e252-39f1-4786-badc-20caf24924b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf2d8f38-9b2b-4736-9ac1-2c393b6c5981}, !- Handle
  {163353d5-0185-420c-9421-97887ac0f30a}, !- Name
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}, !- HVAC Component
  {43ec715e-1917-4145-9968-5d43078de518}; !- Port 1

OS:PortList,
  {2917212d-8201-45a7-89d0-c1162dd363d9}, !- Handle
  {47e7c8b2-a6d4-40a4-a107-149e26d664a5}, !- Name
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}, !- HVAC Component
  {ca5f9941-5744-4c47-ac24-10ac4095e59f}; !- Port 1

OS:PortList,
  {487a176b-7a56-42fa-ab13-250eb39014a6}, !- Handle
  {ce2a3b4d-9ce0-4072-bfe5-3055070a3be9}, !- Name
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}; !- HVAC Component

OS:Sizing:Zone,
  {d0d7a8e6-d080-4870-8e2b-4dc807682597}, !- Handle
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {ccbb6d50-92f6-4833-ac9d-f68956f4193d}, !- Handle
  GuestRoom409_412 ZN Zone HVAC Equipment List, !- Name
  {aa3643ba-3d8a-4df8-a694-82d304057d38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70c92dd4-4e77-477c-899b-8db7525673ce}, !- Zone Equipment 1
=======
  {f7685aaa-89fb-492b-824b-1be997292cfe}, !- Handle
  GuestRoom409_412 ZN Zone HVAC Equipment List, !- Name
  {d1fbc0ae-1cf3-4e17-9709-da0dccd12b23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6602f52-bc00-4d2e-8e43-828003fcc13c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {c8730fdc-c2c8-4675-b4dd-01d5e4f2e393}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 2,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}, !- Handle
=======
  {9f84b60e-0c30-4508-8558-ed11cf80ebed}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 2,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {720e2a1b-4043-4f91-8145-5933a0218f83}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom413 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {eb2509c4-8799-4b33-8908-6b014fbc1da0}, !- Zone Air Inlet Port List
  {77aa70e9-3e4f-47a4-90a2-2c856417ec1e}, !- Zone Air Exhaust Port List
  {4a682431-fd40-4019-8c38-47aaddca3507}, !- Zone Air Node Name
  {ae1edb41-0400-4ecf-bc79-bec57fa699c8}, !- Zone Return Air Port List
=======
  {3770feb7-cbe7-46da-871a-fe71331572b3}, !- Zone Air Inlet Port List
  {0a26ace4-75f7-419b-806b-9e4abd6af244}, !- Zone Air Exhaust Port List
  {03338370-1fbd-4c2f-b149-9e1184005b3b}, !- Zone Air Node Name
  {48e0727b-c484-4933-b19c-04fe6ea4317e}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {29dcd003-df34-4e0d-834d-64a769f17b9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c225def-c622-482e-9d20-a02441ab4499}, !- Handle
  GuestRoom413 ZN Zone Air Node,          !- Name
  {4a682431-fd40-4019-8c38-47aaddca3507}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a682431-fd40-4019-8c38-47aaddca3507}, !- Handle
  {91173d8e-16cd-4180-ab87-e56b4ecaa4f1}, !- Name
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}, !- Source Object
  11,                                     !- Outlet Port
  {2c225def-c622-482e-9d20-a02441ab4499}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb2509c4-8799-4b33-8908-6b014fbc1da0}, !- Handle
  {9067304f-ce60-4cb0-a687-a9cbb41c0b21}, !- Name
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}, !- HVAC Component
  {794663f0-89f8-4bab-84d0-f8e209181210}; !- Port 1

OS:PortList,
  {77aa70e9-3e4f-47a4-90a2-2c856417ec1e}, !- Handle
  {6a13a722-24ae-4829-a2af-4e811cfc479a}, !- Name
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}, !- HVAC Component
  {98cc9cea-4364-4556-bb6b-871d6661bc2d}; !- Port 1

OS:PortList,
  {ae1edb41-0400-4ecf-bc79-bec57fa699c8}, !- Handle
  {624bfe5d-c49b-4d7c-a3f6-d4336cd9fc31}, !- Name
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}; !- HVAC Component

OS:Sizing:Zone,
  {10c20838-b38e-4a11-8dae-d0129ef20bed}, !- Handle
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}, !- Zone or ZoneList Name
=======
  {56e92831-eacf-4f38-83ed-aef3d3eee938}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4efc306-0ce1-4bbb-a549-f73e22dd5801}, !- Handle
  GuestRoom413 ZN Zone Air Node,          !- Name
  {03338370-1fbd-4c2f-b149-9e1184005b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03338370-1fbd-4c2f-b149-9e1184005b3b}, !- Handle
  {2af48302-eabf-402e-a793-8b9f78d1ccda}, !- Name
  {720e2a1b-4043-4f91-8145-5933a0218f83}, !- Source Object
  11,                                     !- Outlet Port
  {f4efc306-0ce1-4bbb-a549-f73e22dd5801}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3770feb7-cbe7-46da-871a-fe71331572b3}, !- Handle
  {67504260-a001-4bc7-88d2-a8f52a941edd}, !- Name
  {720e2a1b-4043-4f91-8145-5933a0218f83}, !- HVAC Component
  {9a756876-e979-43e3-92f4-2c2f14c1fe20}; !- Port 1

OS:PortList,
  {0a26ace4-75f7-419b-806b-9e4abd6af244}, !- Handle
  {e2f3054a-7b2b-430b-994c-9ff24e4a9343}, !- Name
  {720e2a1b-4043-4f91-8145-5933a0218f83}, !- HVAC Component
  {523a3bf9-675e-42c6-8a2e-c7f07bf9b3fd}; !- Port 1

OS:PortList,
  {48e0727b-c484-4933-b19c-04fe6ea4317e}, !- Handle
  {9b54f44a-407d-4302-adaa-ba7b14d29c13}, !- Name
  {720e2a1b-4043-4f91-8145-5933a0218f83}; !- HVAC Component

OS:Sizing:Zone,
  {34eecbc0-0732-469f-92cb-4986bcbd47f5}, !- Handle
  {720e2a1b-4043-4f91-8145-5933a0218f83}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {4a8f6657-d415-4afc-bdd0-5836e4461e91}, !- Handle
  GuestRoom413 ZN Zone HVAC Equipment List, !- Name
  {69502215-5ed8-49cd-90fc-96f3ad553e8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d9ddb5f-4af0-4c3d-9cae-2664a8a11fc5}, !- Zone Equipment 1
=======
  {f011a25d-f9ae-42ea-8126-9bc16ae9190a}, !- Handle
  GuestRoom413 ZN Zone HVAC Equipment List, !- Name
  {720e2a1b-4043-4f91-8145-5933a0218f83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42529262-4f1c-4261-a555-5dec9364bafa}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {29dcd003-df34-4e0d-834d-64a769f17b9b}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 3,  !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72308a28-94fe-408b-beae-cee574f8ca91}, !- Handle
=======
  {56e92831-eacf-4f38-83ed-aef3d3eee938}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 3,  !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7956da9-9b59-4867-907d-04c131fa5701}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom414 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b1f32b6f-462f-4082-84a1-61403f2a046d}, !- Zone Air Inlet Port List
  {a3920500-31f8-44aa-be44-75c457ece917}, !- Zone Air Exhaust Port List
  {f27246e5-b72d-4004-b351-72b2a9b523a4}, !- Zone Air Node Name
  {d8cc96d7-744f-4f62-bd7d-f18a76b99c6f}, !- Zone Return Air Port List
=======
  {1ba2b2de-6b58-401a-9935-8a14edec2b0c}, !- Zone Air Inlet Port List
  {b75f52a8-80c9-4f98-a903-bb65bb4c8b05}, !- Zone Air Exhaust Port List
  {cdebb36c-a9b4-4100-9451-7ab3bb0800de}, !- Zone Air Node Name
  {56bc9e37-09dd-44aa-96d0-f338c531166b}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {12c9dfeb-1fcb-4aae-9dbc-6e1a9b3c8280}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7d683ba-fe30-4be1-8c04-b0bd1b10a912}, !- Handle
  GuestRoom414 ZN Zone Air Node,          !- Name
  {f27246e5-b72d-4004-b351-72b2a9b523a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f27246e5-b72d-4004-b351-72b2a9b523a4}, !- Handle
  {fb97c3d8-772a-4050-9dcf-ea865df1fb45}, !- Name
  {72308a28-94fe-408b-beae-cee574f8ca91}, !- Source Object
  11,                                     !- Outlet Port
  {e7d683ba-fe30-4be1-8c04-b0bd1b10a912}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1f32b6f-462f-4082-84a1-61403f2a046d}, !- Handle
  {a55f7149-6c6d-4f9d-8a32-ec33ab05f2eb}, !- Name
  {72308a28-94fe-408b-beae-cee574f8ca91}, !- HVAC Component
  {afc9bcfe-ec33-4272-8d41-105e4d9b087c}; !- Port 1

OS:PortList,
  {a3920500-31f8-44aa-be44-75c457ece917}, !- Handle
  {fc3d0505-5ee0-4613-8fe1-81ec6fe17a1e}, !- Name
  {72308a28-94fe-408b-beae-cee574f8ca91}, !- HVAC Component
  {a1b4c771-e5f6-4f4c-8b51-da374f3e6ea7}; !- Port 1

OS:PortList,
  {d8cc96d7-744f-4f62-bd7d-f18a76b99c6f}, !- Handle
  {075b28dd-6078-4d68-922f-0b90cf23f0af}, !- Name
  {72308a28-94fe-408b-beae-cee574f8ca91}; !- HVAC Component

OS:Sizing:Zone,
  {012a094a-1c07-4d80-bcd6-4a8dabb40791}, !- Handle
  {72308a28-94fe-408b-beae-cee574f8ca91}, !- Zone or ZoneList Name
=======
  {ed8b6ed6-6260-4930-83c4-7f870c896fd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05d084ea-5ead-457d-b998-23d44c83f6a1}, !- Handle
  GuestRoom414 ZN Zone Air Node,          !- Name
  {cdebb36c-a9b4-4100-9451-7ab3bb0800de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdebb36c-a9b4-4100-9451-7ab3bb0800de}, !- Handle
  {ea671d73-c55e-439d-afff-932edd144b20}, !- Name
  {b7956da9-9b59-4867-907d-04c131fa5701}, !- Source Object
  11,                                     !- Outlet Port
  {05d084ea-5ead-457d-b998-23d44c83f6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ba2b2de-6b58-401a-9935-8a14edec2b0c}, !- Handle
  {6176f1fc-aaf8-444c-92f4-9ec59cf81a29}, !- Name
  {b7956da9-9b59-4867-907d-04c131fa5701}, !- HVAC Component
  {55505a09-0220-4ed9-8b73-102d508f4181}; !- Port 1

OS:PortList,
  {b75f52a8-80c9-4f98-a903-bb65bb4c8b05}, !- Handle
  {743b15dc-fb43-412f-9075-b958767e346a}, !- Name
  {b7956da9-9b59-4867-907d-04c131fa5701}, !- HVAC Component
  {f0068920-2019-4bd7-8a14-4d071948b679}; !- Port 1

OS:PortList,
  {56bc9e37-09dd-44aa-96d0-f338c531166b}, !- Handle
  {63a11a5d-aa0a-4075-a88d-c4f5c1f16782}, !- Name
  {b7956da9-9b59-4867-907d-04c131fa5701}; !- HVAC Component

OS:Sizing:Zone,
  {70dfeb41-a0c5-47be-82aa-03f7241c37af}, !- Handle
  {b7956da9-9b59-4867-907d-04c131fa5701}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {b8515c39-ecd3-4d59-a894-2d5964630f75}, !- Handle
  GuestRoom414 ZN Zone HVAC Equipment List, !- Name
  {72308a28-94fe-408b-beae-cee574f8ca91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1ef6d11-62f8-477e-be0e-ff350e3d0026}, !- Zone Equipment 1
=======
  {b8e0c4de-9248-427e-a0c3-d32f15dd6cd1}, !- Handle
  GuestRoom414 ZN Zone HVAC Equipment List, !- Name
  {b7956da9-9b59-4867-907d-04c131fa5701}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15bdde1e-a290-4dd4-873a-08cb9a47ca8d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {12c9dfeb-1fcb-4aae-9dbc-6e1a9b3c8280}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 4,  !- Name
  {6a3bcfda-4a85-46ed-9058-f8a1e425fa14}, !- Heating Setpoint Temperature Schedule Name
  {cdd95895-8ac0-4d7c-b4a9-3090eaf4a95b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}, !- Handle
=======
  {ed8b6ed6-6260-4930-83c4-7f870c896fd9}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 4,  !- Name
  {ed5d22eb-dfdf-4003-9b0d-950082491144}, !- Heating Setpoint Temperature Schedule Name
  {03d62e98-5282-44f5-a54d-1c70dbe9ee68}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom415_418 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {5b378cbf-c0a9-4ef9-94dc-a0a23821ac5f}, !- Zone Air Inlet Port List
  {eb485f4e-c22e-4a94-97bf-bf4a6f8e15f0}, !- Zone Air Exhaust Port List
  {130323ef-0348-464b-a940-b0d15b76071a}, !- Zone Air Node Name
  {1436ad6b-1af3-4e75-a945-6cda6b76a9ac}, !- Zone Return Air Port List
  {f542ef8a-3fcf-4e12-a56a-73563ecd1ed8}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {18f11af0-2445-4faa-a127-840fd7c6adc0}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d806730d-0aaa-457d-9404-539d38d60dfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9a457b3-0140-422d-b470-26e163261ee8}, !- Handle
  GuestRoom415_418 ZN Zone Air Node,      !- Name
  {130323ef-0348-464b-a940-b0d15b76071a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {130323ef-0348-464b-a940-b0d15b76071a}, !- Handle
  {61c24a91-ea09-49c3-a01a-d5c2e96e0d58}, !- Name
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}, !- Source Object
  11,                                     !- Outlet Port
  {a9a457b3-0140-422d-b470-26e163261ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b378cbf-c0a9-4ef9-94dc-a0a23821ac5f}, !- Handle
  {3fe51b15-c7dd-4de4-b41f-1ab1e692e7b6}, !- Name
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}, !- HVAC Component
  {6a285b6a-e53d-4efb-a16f-b85cafc3571f}; !- Port 1

OS:PortList,
  {eb485f4e-c22e-4a94-97bf-bf4a6f8e15f0}, !- Handle
  {a50fb685-de05-4a32-9d7e-e8f1bd701e77}, !- Name
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}, !- HVAC Component
  {ef09f3c3-27ec-45a5-b3f3-4787d506f354}; !- Port 1

OS:PortList,
  {1436ad6b-1af3-4e75-a945-6cda6b76a9ac}, !- Handle
  {87c4150b-f2f3-4b28-8fbb-08fbce45fd56}, !- Name
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}; !- HVAC Component

OS:Sizing:Zone,
  {b4c07318-f338-43c7-95b8-1f78b5b159dc}, !- Handle
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}, !- Zone or ZoneList Name
=======
  {a37130e9-cef7-482b-bc0b-a66d768e502d}, !- Zone Air Inlet Port List
  {086dff1e-54a4-41c5-98d5-26af9d243e34}, !- Zone Air Exhaust Port List
  {de154c6a-075e-45db-9e96-b53c73bc733f}, !- Zone Air Node Name
  {b184ea9e-8022-489d-8353-d048a79a80d2}, !- Zone Return Air Port List
  {c5c0558e-c49d-4831-a70e-60d2184afc2f}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9f1c810d-3076-4ce5-b350-fe042bd5462b}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {088a5245-f1c5-4c86-bdec-dcbcfeb3ea3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e13d3fe1-8f16-462d-8b68-22fd47f01fea}, !- Handle
  GuestRoom415_418 ZN Zone Air Node,      !- Name
  {de154c6a-075e-45db-9e96-b53c73bc733f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de154c6a-075e-45db-9e96-b53c73bc733f}, !- Handle
  {bdf6cff8-cd0d-4e62-b7c2-6c49b02a9296}, !- Name
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}, !- Source Object
  11,                                     !- Outlet Port
  {e13d3fe1-8f16-462d-8b68-22fd47f01fea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a37130e9-cef7-482b-bc0b-a66d768e502d}, !- Handle
  {fd4c6e0f-12e4-4538-9c43-8718f2062729}, !- Name
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}, !- HVAC Component
  {06fbfa89-2454-4ca4-b20d-ffaeff327e2b}; !- Port 1

OS:PortList,
  {086dff1e-54a4-41c5-98d5-26af9d243e34}, !- Handle
  {1a377134-0b6e-449f-aea4-d70a03729c9a}, !- Name
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}, !- HVAC Component
  {b46ae890-de79-4c57-b4f4-716eed3c27c3}; !- Port 1

OS:PortList,
  {b184ea9e-8022-489d-8353-d048a79a80d2}, !- Handle
  {f67548cc-4ea3-4538-894c-cb03c2ab3f80}, !- Name
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}; !- HVAC Component

OS:Sizing:Zone,
  {fea430f0-bc49-4c9a-8747-774296c9fc6b}, !- Handle
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {64e174cc-2584-4f4c-aa06-d6434fcd5ed7}, !- Handle
  GuestRoom415_418 ZN Zone HVAC Equipment List, !- Name
  {3e2a2a9a-69d5-4ca4-a09b-a24a347b7f07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a96f4ac-96c0-4690-8fc0-8abefdc8052c}, !- Zone Equipment 1
=======
  {369b42f9-18ad-4c11-94d5-9b5d14a8d8c0}, !- Handle
  GuestRoom415_418 ZN Zone HVAC Equipment List, !- Name
  {de1bd5b3-8917-42ce-901f-4bdd77218bc5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e8960e4-5129-4db4-a939-854829a66318}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d806730d-0aaa-457d-9404-539d38d60dfb}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 3,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c0915c9-5330-44d6-883e-09899309a53d}, !- Handle
=======
  {088a5245-f1c5-4c86-bdec-dcbcfeb3ea3a}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 3,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom419 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {14059f23-8098-4ec8-b1ba-a2910f2c9614}, !- Zone Air Inlet Port List
  {2d0d4499-bcf3-4b0f-b5d6-7fcff9036de2}, !- Zone Air Exhaust Port List
  {92f4ccb2-bdf7-43fd-93be-1b837644c52b}, !- Zone Air Node Name
  {dc477cd1-2290-4ee8-a27f-91685a07bddc}, !- Zone Return Air Port List
=======
  {a8409077-fcb7-444b-966a-e764f40201c8}, !- Zone Air Inlet Port List
  {13fee6bc-f714-4316-93b7-19f0199441ef}, !- Zone Air Exhaust Port List
  {f2d59118-10eb-4e5a-805d-0861b4601941}, !- Zone Air Node Name
  {85823977-4c67-444a-ab1a-56aff4974180}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {d9db9c1c-7e4c-4c20-b473-0323b48c7740}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9708e237-334c-4ce2-97d2-f19f1f341e9b}, !- Handle
  GuestRoom419 ZN Zone Air Node,          !- Name
  {92f4ccb2-bdf7-43fd-93be-1b837644c52b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92f4ccb2-bdf7-43fd-93be-1b837644c52b}, !- Handle
  {ec8e226b-4684-4e10-8002-b9e2282b975f}, !- Name
  {1c0915c9-5330-44d6-883e-09899309a53d}, !- Source Object
  11,                                     !- Outlet Port
  {9708e237-334c-4ce2-97d2-f19f1f341e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14059f23-8098-4ec8-b1ba-a2910f2c9614}, !- Handle
  {3bb3d7cf-f3da-4600-8573-6e2c60bc72bb}, !- Name
  {1c0915c9-5330-44d6-883e-09899309a53d}, !- HVAC Component
  {ba9fbee8-0ae6-4aa4-85f6-abd7e2c94a34}; !- Port 1

OS:PortList,
  {2d0d4499-bcf3-4b0f-b5d6-7fcff9036de2}, !- Handle
  {bf04b9f4-4092-4484-b186-100029300db6}, !- Name
  {1c0915c9-5330-44d6-883e-09899309a53d}, !- HVAC Component
  {fd2d3c17-75cd-49d8-8cfe-ec5b36be50c5}; !- Port 1

OS:PortList,
  {dc477cd1-2290-4ee8-a27f-91685a07bddc}, !- Handle
  {c74ea91e-676d-4faa-9b84-f5ad4bae1200}, !- Name
  {1c0915c9-5330-44d6-883e-09899309a53d}; !- HVAC Component

OS:Sizing:Zone,
  {16bb01c1-60ef-492a-a201-f69e1461b695}, !- Handle
  {1c0915c9-5330-44d6-883e-09899309a53d}, !- Zone or ZoneList Name
=======
  {6b3e9452-7eeb-441a-838c-a1a277da4cb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1dc9678-3e71-4cdf-8c28-d1b4076c07f1}, !- Handle
  GuestRoom419 ZN Zone Air Node,          !- Name
  {f2d59118-10eb-4e5a-805d-0861b4601941}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2d59118-10eb-4e5a-805d-0861b4601941}, !- Handle
  {e22f4132-9b9b-483c-bcae-22d2f1cf7ec4}, !- Name
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}, !- Source Object
  11,                                     !- Outlet Port
  {d1dc9678-3e71-4cdf-8c28-d1b4076c07f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8409077-fcb7-444b-966a-e764f40201c8}, !- Handle
  {410f77a6-f957-431b-b5dd-e29d8c9831dd}, !- Name
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}, !- HVAC Component
  {24430a94-9e89-4328-9f85-5ddd8f4dec3a}; !- Port 1

OS:PortList,
  {13fee6bc-f714-4316-93b7-19f0199441ef}, !- Handle
  {901e26da-8be3-4621-a50f-b5663a80d64d}, !- Name
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}, !- HVAC Component
  {f7905130-6684-49fa-ad40-8e3e2c813c4e}; !- Port 1

OS:PortList,
  {85823977-4c67-444a-ab1a-56aff4974180}, !- Handle
  {d97543a4-e111-40e6-ba8a-940600f1995b}, !- Name
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}; !- HVAC Component

OS:Sizing:Zone,
  {4a5ed678-4032-4641-a89a-50fe4b79d80d}, !- Handle
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {2bcc8db6-26cd-4467-9f92-852d4c0a57bc}, !- Handle
  GuestRoom419 ZN Zone HVAC Equipment List, !- Name
  {1c0915c9-5330-44d6-883e-09899309a53d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85482725-ed4a-4c19-ab67-a3f498b79158}, !- Zone Equipment 1
=======
  {614a861a-9232-4461-b063-0cbef3b0ac5b}, !- Handle
  GuestRoom419 ZN Zone HVAC Equipment List, !- Name
  {4bc21ac3-490f-424c-8453-b9f4e77d6d4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d598aa11-98ed-41e3-9cc0-334d2ca8e67c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {d9db9c1c-7e4c-4c20-b473-0323b48c7740}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 4,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30d2cdca-6783-4213-b40c-db3820f76013}, !- Handle
=======
  {6b3e9452-7eeb-441a-838c-a1a277da4cb7}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 4,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3738615-17eb-4082-8823-976b4d682800}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom420_423 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {e6dfc959-da8e-4fcc-a032-ccc6dd9075c4}, !- Zone Air Inlet Port List
  {fd71b2fd-dd10-45ba-ac74-f3492d79f0c7}, !- Zone Air Exhaust Port List
  {07c4fe5f-f684-4b4a-a493-3317b54d7357}, !- Zone Air Node Name
  {a15e2a78-0291-47b5-8751-d38499f933ef}, !- Zone Return Air Port List
  {27253eef-f8e3-4d15-b73d-49e9ad63e640}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {30689589-fa43-4b62-b27d-6b351bd5d3e0}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {830b139c-bd53-4d6e-ba3a-7664884ce8ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a5fbe72-dab2-457a-b5b9-bd12b8d610cb}, !- Handle
  GuestRoom420_423 ZN Zone Air Node,      !- Name
  {07c4fe5f-f684-4b4a-a493-3317b54d7357}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07c4fe5f-f684-4b4a-a493-3317b54d7357}, !- Handle
  {1f5952c6-cc54-4355-b20f-586b1e162bad}, !- Name
  {30d2cdca-6783-4213-b40c-db3820f76013}, !- Source Object
  11,                                     !- Outlet Port
  {0a5fbe72-dab2-457a-b5b9-bd12b8d610cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6dfc959-da8e-4fcc-a032-ccc6dd9075c4}, !- Handle
  {aecb90a6-92b7-4f15-90f8-a81b507b61d4}, !- Name
  {30d2cdca-6783-4213-b40c-db3820f76013}, !- HVAC Component
  {22b6a987-7f5e-460e-a48c-1660c703c6ba}; !- Port 1

OS:PortList,
  {fd71b2fd-dd10-45ba-ac74-f3492d79f0c7}, !- Handle
  {ef5100f9-4617-482a-946d-01387cb7c0dd}, !- Name
  {30d2cdca-6783-4213-b40c-db3820f76013}, !- HVAC Component
  {b08058ba-fe72-4f71-978b-d495b4c74112}; !- Port 1

OS:PortList,
  {a15e2a78-0291-47b5-8751-d38499f933ef}, !- Handle
  {77dcb6d2-2540-42c1-b844-7211ba93297d}, !- Name
  {30d2cdca-6783-4213-b40c-db3820f76013}; !- HVAC Component

OS:Sizing:Zone,
  {2088a34f-658e-4d4f-b918-5e7306617940}, !- Handle
  {30d2cdca-6783-4213-b40c-db3820f76013}, !- Zone or ZoneList Name
=======
  {4c44a479-6b74-41c8-bcae-2dc315b804e0}, !- Zone Air Inlet Port List
  {d7a0842d-8a8a-48c1-bc92-c5f23a46d312}, !- Zone Air Exhaust Port List
  {6b0d24cf-9dd9-42ac-800b-55af9d59a252}, !- Zone Air Node Name
  {702b366e-62de-4493-b453-de0672f49e6a}, !- Zone Return Air Port List
  {adbe76c8-6cee-42c6-9431-112d59dd6073}, !- Primary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d5b10a6d-507f-4177-b49c-bfdffbcc71fa}, !- Secondary Daylighting Control Name
  0.208,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32b08cc8-a343-4232-8dcb-01615b5b0863}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cfda2fb-1911-4595-941c-dd9fbaeeb78c}, !- Handle
  GuestRoom420_423 ZN Zone Air Node,      !- Name
  {6b0d24cf-9dd9-42ac-800b-55af9d59a252}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b0d24cf-9dd9-42ac-800b-55af9d59a252}, !- Handle
  {5c2593c1-73a0-4db8-884c-ae2bd4830487}, !- Name
  {e3738615-17eb-4082-8823-976b4d682800}, !- Source Object
  11,                                     !- Outlet Port
  {4cfda2fb-1911-4595-941c-dd9fbaeeb78c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c44a479-6b74-41c8-bcae-2dc315b804e0}, !- Handle
  {2c8887b9-9fdd-41ab-9b04-932bf98f8af6}, !- Name
  {e3738615-17eb-4082-8823-976b4d682800}, !- HVAC Component
  {287a96f7-dc73-46dd-8225-d6c75615ac1f}; !- Port 1

OS:PortList,
  {d7a0842d-8a8a-48c1-bc92-c5f23a46d312}, !- Handle
  {50faee32-d7b5-478e-b161-b1667f8109f2}, !- Name
  {e3738615-17eb-4082-8823-976b4d682800}, !- HVAC Component
  {656bf468-1122-46a5-811c-fe3c6dc0c7e2}; !- Port 1

OS:PortList,
  {702b366e-62de-4493-b453-de0672f49e6a}, !- Handle
  {ffbe9776-9375-433f-a726-ee2dd0a22f5f}, !- Name
  {e3738615-17eb-4082-8823-976b4d682800}; !- HVAC Component

OS:Sizing:Zone,
  {245e2d70-3032-4203-b503-64a1fe7e2480}, !- Handle
  {e3738615-17eb-4082-8823-976b4d682800}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {8b58506d-c9da-4ce6-8843-ab2da2982987}, !- Handle
  GuestRoom420_423 ZN Zone HVAC Equipment List, !- Name
  {30d2cdca-6783-4213-b40c-db3820f76013}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dba2cce3-3057-420a-9983-77282d463dd4}, !- Zone Equipment 1
=======
  {60bff032-93fd-4b41-961e-efb31b2e0116}, !- Handle
  GuestRoom420_423 ZN Zone HVAC Equipment List, !- Name
  {e3738615-17eb-4082-8823-976b4d682800}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0012ae5-7385-4f9e-bf14-fe85f53c4df3}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {830b139c-bd53-4d6e-ba3a-7664884ce8ff}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 5,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71292365-4193-4b0e-9425-31fe71a6b9e8}, !- Handle
=======
  {32b08cc8-a343-4232-8dcb-01615b5b0863}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 5,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dacf0e79-8229-43a5-baa7-6555dfffac89}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom424 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {16b37a7e-f21a-47b7-8a57-03001cd768f6}, !- Zone Air Inlet Port List
  {55547691-0c09-4b53-8b18-2100aebce891}, !- Zone Air Exhaust Port List
  {96dd375e-67a8-464f-bf96-645c67feae20}, !- Zone Air Node Name
  {d89b2dd8-5ab8-4c8c-b7a9-11de299b356a}, !- Zone Return Air Port List
=======
  {d6ed0162-a722-4549-9885-e3c6fa6cb7b8}, !- Zone Air Inlet Port List
  {9334b0be-7b5c-4320-841c-d32532eda130}, !- Zone Air Exhaust Port List
  {460a5fe4-0179-427e-bac1-1b7918b05e3b}, !- Zone Air Node Name
  {de47c707-c07b-49f3-bc8c-56c27c7471f2}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {420f7dcb-005a-4f06-8bad-a9caa2cd667c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72031486-e7e5-41d1-bdc0-2c8fe3fa6c04}, !- Handle
  GuestRoom424 ZN Zone Air Node,          !- Name
  {96dd375e-67a8-464f-bf96-645c67feae20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96dd375e-67a8-464f-bf96-645c67feae20}, !- Handle
  {6b870867-1e07-4210-8d08-9ddd82652393}, !- Name
  {71292365-4193-4b0e-9425-31fe71a6b9e8}, !- Source Object
  11,                                     !- Outlet Port
  {72031486-e7e5-41d1-bdc0-2c8fe3fa6c04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b37a7e-f21a-47b7-8a57-03001cd768f6}, !- Handle
  {eef21549-208f-486c-bedd-a3313bbad7ee}, !- Name
  {71292365-4193-4b0e-9425-31fe71a6b9e8}, !- HVAC Component
  {43d0d128-274b-4d9f-914d-5d92dfe835a3}; !- Port 1

OS:PortList,
  {55547691-0c09-4b53-8b18-2100aebce891}, !- Handle
  {7ae3d613-6b49-4549-a9c0-85a71373b3c8}, !- Name
  {71292365-4193-4b0e-9425-31fe71a6b9e8}, !- HVAC Component
  {2e68ef3a-03f2-4909-ac44-2b2a1d4ea558}; !- Port 1

OS:PortList,
  {d89b2dd8-5ab8-4c8c-b7a9-11de299b356a}, !- Handle
  {49ec9b29-e5a3-4a21-b8b5-5ac65f6bf103}, !- Name
  {71292365-4193-4b0e-9425-31fe71a6b9e8}; !- HVAC Component

OS:Sizing:Zone,
  {a13a806b-3482-41ce-9447-74fe335761e1}, !- Handle
  {71292365-4193-4b0e-9425-31fe71a6b9e8}, !- Zone or ZoneList Name
=======
  {cceea669-ad5e-410e-b55b-aab856f044d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed90d59-2a41-4c34-b531-25a0f65e3bbb}, !- Handle
  GuestRoom424 ZN Zone Air Node,          !- Name
  {460a5fe4-0179-427e-bac1-1b7918b05e3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {460a5fe4-0179-427e-bac1-1b7918b05e3b}, !- Handle
  {7bbff4d9-c233-4e7f-86ae-a18a415c14a3}, !- Name
  {dacf0e79-8229-43a5-baa7-6555dfffac89}, !- Source Object
  11,                                     !- Outlet Port
  {3ed90d59-2a41-4c34-b531-25a0f65e3bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6ed0162-a722-4549-9885-e3c6fa6cb7b8}, !- Handle
  {741231a6-d6d2-4ef2-baa1-e48bb85ba3e5}, !- Name
  {dacf0e79-8229-43a5-baa7-6555dfffac89}, !- HVAC Component
  {f4e7c20c-23bc-46a6-9a7b-32ece8845741}; !- Port 1

OS:PortList,
  {9334b0be-7b5c-4320-841c-d32532eda130}, !- Handle
  {c625403c-1bfb-44f4-9566-c87bcede59a4}, !- Name
  {dacf0e79-8229-43a5-baa7-6555dfffac89}, !- HVAC Component
  {c3ec34aa-3b90-4dc4-a349-d9ad775cd9b7}; !- Port 1

OS:PortList,
  {de47c707-c07b-49f3-bc8c-56c27c7471f2}, !- Handle
  {0fcda865-546d-4e30-9dd9-e8637534beee}, !- Name
  {dacf0e79-8229-43a5-baa7-6555dfffac89}; !- HVAC Component

OS:Sizing:Zone,
  {899651f5-cfd4-4aaa-be80-3aade54d9287}, !- Handle
  {dacf0e79-8229-43a5-baa7-6555dfffac89}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {f499e67e-8eab-49be-af4f-a0dd8e00f6e5}, !- Handle
  GuestRoom424 ZN Zone HVAC Equipment List, !- Name
  {71292365-4193-4b0e-9425-31fe71a6b9e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {834b4fd2-7b68-485e-a828-c4f9d710c979}, !- Zone Equipment 1
=======
  {27368046-f140-46ff-b33b-7527fc7969da}, !- Handle
  GuestRoom424 ZN Zone HVAC Equipment List, !- Name
  {dacf0e79-8229-43a5-baa7-6555dfffac89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {789f5564-21b4-43d9-8069-c88e94ceb55d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {420f7dcb-005a-4f06-8bad-a9caa2cd667c}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 6,  !- Name
  {57681256-6756-422c-80d3-d4a667a0a7d9}, !- Heating Setpoint Temperature Schedule Name
  {ec7c2bb1-700c-47cd-a3f9-f65940545cce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}, !- Handle
=======
  {cceea669-ad5e-410e-b55b-aab856f044d0}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 6,  !- Name
  {d580c569-4e4d-49e2-b91d-6bb46fca691c}, !- Heating Setpoint Temperature Schedule Name
  {78779c77-0a2b-4f9a-a8a0-36b738e9dd96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6473e5ef-37db-4e60-8863-f16307d3edd5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LaundryRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {21024e34-ebaf-4ae5-a973-94023440aa2b}, !- Zone Air Inlet Port List
  {c2c02d76-13b3-4784-a046-b327fbf014c4}, !- Zone Air Exhaust Port List
  {351eb7a2-ec6e-488e-bf30-94708de2d12b}, !- Zone Air Node Name
  {8b63eece-6df6-4ebc-aff1-fb1489c02235}, !- Zone Return Air Port List
  {e22252a0-904e-49e6-9596-b4cef8037802}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {0bd5989c-eb72-4916-b84b-4c9f05021bf9}, !- Secondary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f673c1c-909e-4faa-91fc-f8b96437634e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {345372e4-91d6-4707-9e64-9e258efbe55e}, !- Handle
  LaundryRoomFlr1 ZN Zone Air Node,       !- Name
  {351eb7a2-ec6e-488e-bf30-94708de2d12b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {351eb7a2-ec6e-488e-bf30-94708de2d12b}, !- Handle
  {ff9f4512-f7c7-4491-9725-563faf267e17}, !- Name
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}, !- Source Object
  11,                                     !- Outlet Port
  {345372e4-91d6-4707-9e64-9e258efbe55e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21024e34-ebaf-4ae5-a973-94023440aa2b}, !- Handle
  {d16c0f9e-fe60-4576-b126-b15693963a8d}, !- Name
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}; !- HVAC Component

OS:PortList,
  {c2c02d76-13b3-4784-a046-b327fbf014c4}, !- Handle
  {29c3e093-9590-4ede-beed-63caf5b60a19}, !- Name
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}; !- HVAC Component

OS:PortList,
  {8b63eece-6df6-4ebc-aff1-fb1489c02235}, !- Handle
  {c7c7b0b6-6528-4d75-a8f4-76f88c82392e}, !- Name
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}; !- HVAC Component

OS:Sizing:Zone,
  {e33070c3-f9da-4a8d-965f-a1449d4f3835}, !- Handle
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}, !- Zone or ZoneList Name
=======
  {640bb9e1-d1ff-449f-bcce-e098e2887ffd}, !- Zone Air Inlet Port List
  {33abaf55-f287-488c-b0e7-cf34a16890f8}, !- Zone Air Exhaust Port List
  {e6a740f8-46a1-4eea-8ab5-7415dbb07154}, !- Zone Air Node Name
  {1a501bd7-574c-4376-8184-20634d4cd33a}, !- Zone Return Air Port List
  {ef484cdc-304a-4c88-acd9-ad228607e0f1}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {113bdb98-be0d-4b35-bdd7-fd71abc7f0a6}, !- Secondary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97b742b2-c028-474f-8421-4cfb682664cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d371a872-6e97-4f84-a1cd-583d5d26b120}, !- Handle
  LaundryRoomFlr1 ZN Zone Air Node,       !- Name
  {e6a740f8-46a1-4eea-8ab5-7415dbb07154}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6a740f8-46a1-4eea-8ab5-7415dbb07154}, !- Handle
  {d965ed8c-3e8a-4f83-b10b-735e8dbfe66f}, !- Name
  {6473e5ef-37db-4e60-8863-f16307d3edd5}, !- Source Object
  11,                                     !- Outlet Port
  {d371a872-6e97-4f84-a1cd-583d5d26b120}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {640bb9e1-d1ff-449f-bcce-e098e2887ffd}, !- Handle
  {94b515b1-2cf1-4c60-8bf5-9e83c0b48515}, !- Name
  {6473e5ef-37db-4e60-8863-f16307d3edd5}; !- HVAC Component

OS:PortList,
  {33abaf55-f287-488c-b0e7-cf34a16890f8}, !- Handle
  {63ba4fc9-9e1e-4201-abb1-3f3c550f9205}, !- Name
  {6473e5ef-37db-4e60-8863-f16307d3edd5}; !- HVAC Component

OS:PortList,
  {1a501bd7-574c-4376-8184-20634d4cd33a}, !- Handle
  {40f24d7b-55a4-49da-95b0-1e8232c8012a}, !- Name
  {6473e5ef-37db-4e60-8863-f16307d3edd5}; !- HVAC Component

OS:Sizing:Zone,
  {a57b95c2-7999-4e75-86e7-b1c9be4c4cc9}, !- Handle
  {6473e5ef-37db-4e60-8863-f16307d3edd5}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {68606dc8-3ec5-4758-a156-edaa73c45492}, !- Handle
  LaundryRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {2f673c1c-909e-4faa-91fc-f8b96437634e}, !- Handle
  SmallHotel Laundry Thermostat 1,        !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- Handle
=======
  {b1687a69-d4c4-4f00-a386-961ec0618451}, !- Handle
  LaundryRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {6473e5ef-37db-4e60-8863-f16307d3edd5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {97b742b2-c028-474f-8421-4cfb682664cd}, !- Handle
  SmallHotel Laundry Thermostat 1,        !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MechanicalRoomFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {0f83d67b-6da8-498c-9d91-64ca5816b5aa}, !- Zone Air Inlet Port List
  {f4b48d8e-0208-44e8-8933-d0340cb54433}, !- Zone Air Exhaust Port List
  {d26e10bd-70fd-49a6-8c5b-8b779ae7aaeb}, !- Zone Air Node Name
  {09e465ba-9810-4272-b890-f4567b13fea9}, !- Zone Return Air Port List
=======
  {29aefe3c-6d32-4069-b418-c898e8353665}, !- Zone Air Inlet Port List
  {a547b0c7-5c27-4bde-a0b4-4c58f9e4d312}, !- Zone Air Exhaust Port List
  {f00c66aa-d792-43df-aa4c-df6f51b4fb48}, !- Zone Air Node Name
  {af8f0c2b-b32f-4c18-956f-076e4b81916f}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ccca0018-d0bd-4c88-b9bd-78502f7712b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55eaaa25-d465-4854-b09e-36b590b5951e}, !- Handle
  MechanicalRoomFlr1 ZN Zone Air Node,    !- Name
  {d26e10bd-70fd-49a6-8c5b-8b779ae7aaeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d26e10bd-70fd-49a6-8c5b-8b779ae7aaeb}, !- Handle
  {bc862865-0830-479e-94b2-20151b1dd12d}, !- Name
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- Source Object
  11,                                     !- Outlet Port
  {55eaaa25-d465-4854-b09e-36b590b5951e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f83d67b-6da8-498c-9d91-64ca5816b5aa}, !- Handle
  {126d73ca-09c5-4e2c-9c87-1aef51e953ca}, !- Name
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- HVAC Component
  {a0e0d431-ee4d-4d4d-9c9e-3fd0d9037a89}; !- Port 1

OS:PortList,
  {f4b48d8e-0208-44e8-8933-d0340cb54433}, !- Handle
  {b8522ed7-903f-4022-b695-13c460e80455}, !- Name
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- HVAC Component
  {55cff9e6-f74d-43ce-8756-5b91946d9ef6}; !- Port 1

OS:PortList,
  {09e465ba-9810-4272-b890-f4567b13fea9}, !- Handle
  {9ee1a616-91cc-4719-b082-a66581dc9c06}, !- Name
  {257d2549-b819-4c97-a77a-b62e1cc79d44}; !- HVAC Component

OS:Sizing:Zone,
  {aea09e2b-0502-464e-bb79-4acc1510d330}, !- Handle
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- Zone or ZoneList Name
=======
  {0e4557d5-a3cf-4142-8774-ad3010ecd41f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a280343c-fc71-409f-83d7-f5d2b3d4d65c}, !- Handle
  MechanicalRoomFlr1 ZN Zone Air Node,    !- Name
  {f00c66aa-d792-43df-aa4c-df6f51b4fb48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f00c66aa-d792-43df-aa4c-df6f51b4fb48}, !- Handle
  {bf88a18a-ae9d-4b30-9a69-3796f74b4b8f}, !- Name
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- Source Object
  11,                                     !- Outlet Port
  {a280343c-fc71-409f-83d7-f5d2b3d4d65c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29aefe3c-6d32-4069-b418-c898e8353665}, !- Handle
  {88419b6f-7f17-400a-a211-0c304c061486}, !- Name
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- HVAC Component
  {e0c8b10a-80de-4b9c-ae28-ea77fb7174d9}; !- Port 1

OS:PortList,
  {a547b0c7-5c27-4bde-a0b4-4c58f9e4d312}, !- Handle
  {03dcb5dd-c3c2-42fc-80b0-90464746ce55}, !- Name
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- HVAC Component
  {cf09e4fd-7e16-4d37-ac52-8004840bd78f}; !- Port 1

OS:PortList,
  {af8f0c2b-b32f-4c18-956f-076e4b81916f}, !- Handle
  {96926ac2-e39e-44b5-bcd6-4701d31f543f}, !- Name
  {d371a084-95de-4487-93a3-601c2dbf6ce6}; !- HVAC Component

OS:Sizing:Zone,
  {856825b8-0e24-401b-871a-ec0affc07bd0}, !- Handle
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
