  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {02758c10-519f-4887-8448-9c1160516913}, !- Handle
  MechanicalRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {132f9f67-c434-42b2-be42-2fac8f4054e9}, !- Zone Equipment 1
=======
  {18869664-8eb6-4b4e-b4eb-884fc4db89ca}, !- Handle
  MechanicalRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19a29b7d-1cb9-4748-8675-08dca715685e}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ccca0018-d0bd-4c88-b9bd-78502f7712b4}, !- Handle
  SmallHotel Mechanical Thermostat 1,     !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- Handle
=======
  {0e4557d5-a3cf-4142-8774-ad3010ecd41f}, !- Handle
  SmallHotel Mechanical Thermostat 1,     !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MeetingRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {4817e061-709d-4906-b807-87c47a3032d0}, !- Zone Air Inlet Port List
  {1c24f6ad-1eef-4c25-90dc-d5dd01cb930e}, !- Zone Air Exhaust Port List
  {3144fadb-32e8-4fff-a124-8f26e07d118b}, !- Zone Air Node Name
  {b9751cd1-b735-4458-99a5-4ed4fb41fc02}, !- Zone Return Air Port List
  {fb1795fc-c2d1-4922-8e26-931883d44e4c}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e884a324-3c3c-4dbd-96f7-75c254103a26}, !- Secondary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1007e14c-a9ca-4ad2-91cc-9054f0f99d3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ada9c6d5-3000-44ac-8888-ac8c2a69f6e6}, !- Handle
  MeetingRoomFlr1 ZN Zone Air Node,       !- Name
  {3144fadb-32e8-4fff-a124-8f26e07d118b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3144fadb-32e8-4fff-a124-8f26e07d118b}, !- Handle
  {80be000f-41c5-45ce-a9a1-aa432491ca2e}, !- Name
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- Source Object
  11,                                     !- Outlet Port
  {ada9c6d5-3000-44ac-8888-ac8c2a69f6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4817e061-709d-4906-b807-87c47a3032d0}, !- Handle
  {6d4a76a0-b015-43f1-899b-04b1c85799fe}, !- Name
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- HVAC Component
  {8436bb06-b1f6-4c24-84d9-87da99fd3c0a}; !- Port 1

OS:PortList,
  {1c24f6ad-1eef-4c25-90dc-d5dd01cb930e}, !- Handle
  {b081da72-e223-4dc9-b59d-c1d900469cc8}, !- Name
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}; !- HVAC Component

OS:PortList,
  {b9751cd1-b735-4458-99a5-4ed4fb41fc02}, !- Handle
  {5977bab5-4560-41a9-a100-a52fe2d2ecec}, !- Name
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- HVAC Component
  {cb5896b5-65a4-449a-a94c-a058c814e4d4}; !- Port 1

OS:Sizing:Zone,
  {6cf58c9b-17f4-455c-9d9f-535134c6b975}, !- Handle
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- Zone or ZoneList Name
=======
  {19e6660e-9805-4677-96fe-4ab44d121c12}, !- Zone Air Inlet Port List
  {a4236749-a5e0-46c2-a053-9e68630a0787}, !- Zone Air Exhaust Port List
  {60e2292b-86a7-45ba-ae7f-588618df8746}, !- Zone Air Node Name
  {33bfc3b3-37d1-45f1-bb60-c2588b3df4e9}, !- Zone Return Air Port List
  {d5b0fd86-cbde-493b-93ea-8b6ff5871345}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1c6cf7c3-6edf-43c1-a3ff-6509c6fc5d89}, !- Secondary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d320bd67-30ce-433f-8ed7-2873021951f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b52eaaf1-5513-49ea-8461-6256d2b7b361}, !- Handle
  MeetingRoomFlr1 ZN Zone Air Node,       !- Name
  {60e2292b-86a7-45ba-ae7f-588618df8746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60e2292b-86a7-45ba-ae7f-588618df8746}, !- Handle
  {4720647b-4a17-453e-990e-989628fd28a3}, !- Name
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- Source Object
  11,                                     !- Outlet Port
  {b52eaaf1-5513-49ea-8461-6256d2b7b361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19e6660e-9805-4677-96fe-4ab44d121c12}, !- Handle
  {e8c0bd50-ea49-4f6b-a0cf-edaa808bcd8c}, !- Name
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- HVAC Component
  {9e9c5f4a-953e-4ad1-aa40-128da65a0f5b}; !- Port 1

OS:PortList,
  {a4236749-a5e0-46c2-a053-9e68630a0787}, !- Handle
  {63be1410-531d-495e-8192-53cae6787dd1}, !- Name
  {725d115e-7c87-4d6a-982f-92cc0688c24a}; !- HVAC Component

OS:PortList,
  {33bfc3b3-37d1-45f1-bb60-c2588b3df4e9}, !- Handle
  {8e253bc2-96ef-47db-9776-06aa32989e89}, !- Name
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- HVAC Component
  {08db5f8b-7be5-4ff0-9067-6d2c0a22dd54}; !- Port 1

OS:Sizing:Zone,
  {cbe39808-7793-465b-a160-cd1060317b21}, !- Handle
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {fef16f17-3cca-4f11-84a0-161ba1fb7061}, !- Handle
  MeetingRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f153526-ee42-4400-85ff-d163277bad57}, !- Zone Equipment 1
=======
  {d70a1de8-706b-4394-b4c8-9b748a74939c}, !- Handle
  MeetingRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b945d66-d967-41f8-b25d-a6843806b677}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {1007e14c-a9ca-4ad2-91cc-9054f0f99d3b}, !- Handle
  SmallHotel Meeting Thermostat 1,        !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {371def40-2fda-4c56-927e-877f04ac0ef7}, !- Handle
=======
  {d320bd67-30ce-433f-8ed7-2873021951f7}, !- Handle
  SmallHotel Meeting Thermostat 1,        !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStairsFlr1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {4fbe545f-0976-4599-9e93-76fadf315870}, !- Zone Air Inlet Port List
  {6999696a-5fa7-47cc-b3f2-46d3687933da}, !- Zone Air Exhaust Port List
  {779d6104-baff-4ecc-bc40-e1ddff34eb3e}, !- Zone Air Node Name
  {290de1a3-648f-4e90-bdd1-4ff76f340f29}, !- Zone Return Air Port List
=======
  {3de1599a-2017-49d6-ad0f-c22c60eb2cbc}, !- Zone Air Inlet Port List
  {49cde205-854b-4ec2-9167-632ddb37b8d6}, !- Zone Air Exhaust Port List
  {f395c9ee-0741-4e0b-bd46-7c0b5b88b223}, !- Zone Air Node Name
  {36364eb4-5c2d-467d-a15b-32ac2915f5c8}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {ca951c2d-53d8-4494-957c-5cab8b74c5bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2150b35f-816a-49c0-8c7b-f31fdc2b1905}, !- Handle
  RearStairsFlr1 ZN Zone Air Node,        !- Name
  {779d6104-baff-4ecc-bc40-e1ddff34eb3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {779d6104-baff-4ecc-bc40-e1ddff34eb3e}, !- Handle
  {dbf21e6c-1f96-4451-ad30-f468808c079c}, !- Name
  {371def40-2fda-4c56-927e-877f04ac0ef7}, !- Source Object
  11,                                     !- Outlet Port
  {2150b35f-816a-49c0-8c7b-f31fdc2b1905}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fbe545f-0976-4599-9e93-76fadf315870}, !- Handle
  {fd160e1b-a3fa-46db-804b-23ed4ee94112}, !- Name
  {371def40-2fda-4c56-927e-877f04ac0ef7}, !- HVAC Component
  {bac57d38-3d02-426a-b2c9-a23757f3d655}; !- Port 1

OS:PortList,
  {6999696a-5fa7-47cc-b3f2-46d3687933da}, !- Handle
  {0580a460-1a7a-4b14-9419-9326e49d2eb0}, !- Name
  {371def40-2fda-4c56-927e-877f04ac0ef7}, !- HVAC Component
  {d7f17bc3-b8a8-4a5e-bc5b-3a5b2f2d0b73}; !- Port 1

OS:PortList,
  {290de1a3-648f-4e90-bdd1-4ff76f340f29}, !- Handle
  {53713257-c477-4856-a010-4b350e9038c1}, !- Name
  {371def40-2fda-4c56-927e-877f04ac0ef7}; !- HVAC Component

OS:Sizing:Zone,
  {5c6cd21d-a370-4286-bba2-a7ebefd0bfa5}, !- Handle
  {371def40-2fda-4c56-927e-877f04ac0ef7}, !- Zone or ZoneList Name
=======
  {50d0346a-5791-4112-81f7-46522126efc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0ed14db-81d1-4c17-8df3-dce775e7cb19}, !- Handle
  RearStairsFlr1 ZN Zone Air Node,        !- Name
  {f395c9ee-0741-4e0b-bd46-7c0b5b88b223}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f395c9ee-0741-4e0b-bd46-7c0b5b88b223}, !- Handle
  {b431bdb7-d85e-443b-84d4-f924fb642078}, !- Name
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}, !- Source Object
  11,                                     !- Outlet Port
  {f0ed14db-81d1-4c17-8df3-dce775e7cb19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3de1599a-2017-49d6-ad0f-c22c60eb2cbc}, !- Handle
  {9aac5041-5a41-4ab6-8919-59b86ca680fd}, !- Name
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}, !- HVAC Component
  {8e706638-554b-4b71-a82c-81a440b8b110}; !- Port 1

OS:PortList,
  {49cde205-854b-4ec2-9167-632ddb37b8d6}, !- Handle
  {15ce15db-91c4-4e4c-84df-68f69aaa8ccb}, !- Name
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}, !- HVAC Component
  {0844be77-79ad-44b1-8667-1f98a2b197f7}; !- Port 1

OS:PortList,
  {36364eb4-5c2d-467d-a15b-32ac2915f5c8}, !- Handle
  {66da2c6a-3d38-4fda-b2c6-b283a2f09358}, !- Name
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}; !- HVAC Component

OS:Sizing:Zone,
  {158ff1e9-f3c9-43b2-9aac-15c7ed6928d2}, !- Handle
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {048d8af3-da47-42b7-ab76-3ea993e39768}, !- Handle
  RearStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {371def40-2fda-4c56-927e-877f04ac0ef7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {857c3c51-b6d7-42dc-a4e1-5bba14999462}, !- Zone Equipment 1
=======
  {3494b56d-304e-48f1-90e5-1d106c531cc4}, !- Handle
  RearStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {0e15b2fe-76e8-49c6-ad01-c08b9a04cce7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22ea29a3-ecb4-44a5-9ce1-f5ac499d313d}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {ca951c2d-53d8-4494-957c-5cab8b74c5bf}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aaf2c945-7be1-479c-8b21-c83dc5993092}, !- Handle
=======
  {50d0346a-5791-4112-81f7-46522126efc6}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStairsFlr2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {20c2dc8d-514f-4d4c-ab69-b2dc933ce5a8}, !- Zone Air Inlet Port List
  {efb5d245-b55f-48d8-ba60-fa5c431faa39}, !- Zone Air Exhaust Port List
  {9e9d4ce6-7703-41be-b177-385e49610384}, !- Zone Air Node Name
  {06b01aa1-9d09-4e9a-879b-645bf9fd2c19}, !- Zone Return Air Port List
=======
  {62fbd12f-66a9-482e-a85b-c8898eef1be1}, !- Zone Air Inlet Port List
  {43a1abca-4c65-4a83-87ad-88db78203217}, !- Zone Air Exhaust Port List
  {79a845f2-f845-4c48-b701-3bb9e62261c6}, !- Zone Air Node Name
  {9d4dd38c-a315-4cd3-9426-f7ca9f4bd9ed}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {5a37bd55-92d8-4902-ab13-e4de36ebe749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a543118b-6758-4cc0-a891-4f0a66ecfb38}, !- Handle
  RearStairsFlr2 ZN Zone Air Node,        !- Name
  {9e9d4ce6-7703-41be-b177-385e49610384}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e9d4ce6-7703-41be-b177-385e49610384}, !- Handle
  {22ad93d3-ad59-4842-9d16-0ffa107e3652}, !- Name
  {aaf2c945-7be1-479c-8b21-c83dc5993092}, !- Source Object
  11,                                     !- Outlet Port
  {a543118b-6758-4cc0-a891-4f0a66ecfb38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20c2dc8d-514f-4d4c-ab69-b2dc933ce5a8}, !- Handle
  {5f0afb86-3d63-45fb-be42-408bdf431766}, !- Name
  {aaf2c945-7be1-479c-8b21-c83dc5993092}, !- HVAC Component
  {9e3bece7-1cac-472b-a9d8-6be1bea1ad7a}; !- Port 1

OS:PortList,
  {efb5d245-b55f-48d8-ba60-fa5c431faa39}, !- Handle
  {3b44ec4b-cbbe-4288-a043-2e0b8431e119}, !- Name
  {aaf2c945-7be1-479c-8b21-c83dc5993092}, !- HVAC Component
  {c4de64b9-27de-4ad3-ae30-42d2fd1bc01e}; !- Port 1

OS:PortList,
  {06b01aa1-9d09-4e9a-879b-645bf9fd2c19}, !- Handle
  {e9bc184d-8e20-4b8c-a35a-8572f4aba67e}, !- Name
  {aaf2c945-7be1-479c-8b21-c83dc5993092}; !- HVAC Component

OS:Sizing:Zone,
  {b4062eb5-4c5a-492f-b246-51dc0ac92d80}, !- Handle
  {aaf2c945-7be1-479c-8b21-c83dc5993092}, !- Zone or ZoneList Name
=======
  {f9648f68-6d44-4cd9-b937-28287e515cc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f6800d0-e932-459b-b65a-6a76790a3ccb}, !- Handle
  RearStairsFlr2 ZN Zone Air Node,        !- Name
  {79a845f2-f845-4c48-b701-3bb9e62261c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79a845f2-f845-4c48-b701-3bb9e62261c6}, !- Handle
  {2b890876-41dd-46aa-b37a-c285492c371b}, !- Name
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}, !- Source Object
  11,                                     !- Outlet Port
  {7f6800d0-e932-459b-b65a-6a76790a3ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62fbd12f-66a9-482e-a85b-c8898eef1be1}, !- Handle
  {f295c233-cb77-483d-9388-d4d831de97ce}, !- Name
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}, !- HVAC Component
  {6a725016-21ce-4a1e-b0ab-02662fa4fb9c}; !- Port 1

OS:PortList,
  {43a1abca-4c65-4a83-87ad-88db78203217}, !- Handle
  {319a25c4-7abb-4c49-8c51-3778d09964e2}, !- Name
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}, !- HVAC Component
  {d14afa32-f1f0-4fce-9703-2e1b72f8de09}; !- Port 1

OS:PortList,
  {9d4dd38c-a315-4cd3-9426-f7ca9f4bd9ed}, !- Handle
  {928ac6b6-733f-4e37-b095-3ce4130b6a83}, !- Name
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}; !- HVAC Component

OS:Sizing:Zone,
  {e9e27a7f-c47d-4995-b1c0-f3da20deaa09}, !- Handle
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {3f6bbd8f-fc45-46d4-9b48-e8dcfbbdf9b2}, !- Handle
  RearStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {aaf2c945-7be1-479c-8b21-c83dc5993092}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {341a302e-3b2d-4d96-9bf4-921a3265a63f}, !- Zone Equipment 1
=======
  {e2ac6349-b53d-4224-b919-abbd31747597}, !- Handle
  RearStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {5cbfa93d-5b35-4fee-9bd9-dcd29a7abaf7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {440c73cd-6400-4501-923d-a0fea5117f4c}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {5a37bd55-92d8-4902-ab13-e4de36ebe749}, !- Handle
  SmallHotel Stair Thermostat 5,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}, !- Handle
=======
  {f9648f68-6d44-4cd9-b937-28287e515cc7}, !- Handle
  SmallHotel Stair Thermostat 5,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c93150e-1637-4c82-859b-781964f99386}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStairsFlr3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b72e3d0a-b8b8-47b1-8176-7fc601bcec8b}, !- Zone Air Inlet Port List
  {8b803a23-1351-4a6f-9133-60360563a0b3}, !- Zone Air Exhaust Port List
  {7bb96656-5dd7-411c-a288-6d38d0a823f9}, !- Zone Air Node Name
  {57c2bb6b-a1e9-4a32-ac35-25c18cc6f38d}, !- Zone Return Air Port List
=======
  {f1a11204-e129-4daf-81c7-3f3bddcae0e0}, !- Zone Air Inlet Port List
  {66d59beb-a805-495b-969b-f836746db8ac}, !- Zone Air Exhaust Port List
  {e3a6e6e4-4009-4997-b35b-e73ada4e566e}, !- Zone Air Node Name
  {7896a22f-faba-4276-8740-d402764e8c1f}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {6c727fac-110d-4c6b-b029-6029a74a6dc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62190813-bc37-449e-98e3-0b6b42aaede0}, !- Handle
  RearStairsFlr3 ZN Zone Air Node,        !- Name
  {7bb96656-5dd7-411c-a288-6d38d0a823f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bb96656-5dd7-411c-a288-6d38d0a823f9}, !- Handle
  {2924f96d-c7df-472e-aab9-bcfa43a30f27}, !- Name
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}, !- Source Object
  11,                                     !- Outlet Port
  {62190813-bc37-449e-98e3-0b6b42aaede0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b72e3d0a-b8b8-47b1-8176-7fc601bcec8b}, !- Handle
  {1c99662d-6741-4042-b15e-8522a6d3a662}, !- Name
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}, !- HVAC Component
  {efeb4e4f-8f71-422d-b8ad-13d845b9b610}; !- Port 1

OS:PortList,
  {8b803a23-1351-4a6f-9133-60360563a0b3}, !- Handle
  {ff493fd1-4492-44ef-abe8-247eb7ecc0d4}, !- Name
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}, !- HVAC Component
  {b1ae09fb-e65a-458f-9dbc-5c1a716852bb}; !- Port 1

OS:PortList,
  {57c2bb6b-a1e9-4a32-ac35-25c18cc6f38d}, !- Handle
  {c0cfb879-f0d4-4ed8-9547-ac4b200472aa}, !- Name
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}; !- HVAC Component

OS:Sizing:Zone,
  {f730c041-6cd5-496c-b9ea-c0e2a6836684}, !- Handle
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}, !- Zone or ZoneList Name
=======
  {2e07492c-ef2d-41ad-ab4b-920c0ef17439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9e18a9a-b742-4b6b-8770-cf89936bf387}, !- Handle
  RearStairsFlr3 ZN Zone Air Node,        !- Name
  {e3a6e6e4-4009-4997-b35b-e73ada4e566e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3a6e6e4-4009-4997-b35b-e73ada4e566e}, !- Handle
  {a7feebaf-5e9a-4174-bdd4-61caec931ba2}, !- Name
  {3c93150e-1637-4c82-859b-781964f99386}, !- Source Object
  11,                                     !- Outlet Port
  {e9e18a9a-b742-4b6b-8770-cf89936bf387}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1a11204-e129-4daf-81c7-3f3bddcae0e0}, !- Handle
  {adf299ea-b2d8-4c31-be35-81f26c1eebeb}, !- Name
  {3c93150e-1637-4c82-859b-781964f99386}, !- HVAC Component
  {02634b83-8f81-4462-997e-da9a902e7868}; !- Port 1

OS:PortList,
  {66d59beb-a805-495b-969b-f836746db8ac}, !- Handle
  {9516fcf0-910a-4a11-be97-cb636d9e0d74}, !- Name
  {3c93150e-1637-4c82-859b-781964f99386}, !- HVAC Component
  {f926e0b2-d777-41b8-b83a-f49ef76ea003}; !- Port 1

OS:PortList,
  {7896a22f-faba-4276-8740-d402764e8c1f}, !- Handle
  {1aba91cd-1a69-4988-bb71-7e5a3c562e15}, !- Name
  {3c93150e-1637-4c82-859b-781964f99386}; !- HVAC Component

OS:Sizing:Zone,
  {5da371f6-26e2-47e2-bfec-bad00b1c2fce}, !- Handle
  {3c93150e-1637-4c82-859b-781964f99386}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {7a529180-9cc2-48e6-804f-c09674954b97}, !- Handle
  RearStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {e78fc55d-25cb-4748-9350-d6cd33f43b62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2751200-4a6e-4baa-8fe3-885ced4ff42f}, !- Zone Equipment 1
=======
  {b2c9e2d2-d9de-4860-bddf-de6f57d3b354}, !- Handle
  RearStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {3c93150e-1637-4c82-859b-781964f99386}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d35b235-3641-412f-9585-705a08068fec}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {6c727fac-110d-4c6b-b029-6029a74a6dc0}, !- Handle
  SmallHotel Stair Thermostat 6,          !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}, !- Handle
=======
  {2e07492c-ef2d-41ad-ab4b-920c0ef17439}, !- Handle
  SmallHotel Stair Thermostat 6,          !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStairsFlr4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {51fcdbe7-cd65-4ef8-85b1-974922e643c1}, !- Zone Air Inlet Port List
  {f83ba888-83dc-48bf-b4a8-e7cc7ea22d1b}, !- Zone Air Exhaust Port List
  {179442c3-5095-42d7-a429-2b0c8f589629}, !- Zone Air Node Name
  {23f9bff7-f9f1-4e52-8938-ff2e998ddca9}, !- Zone Return Air Port List
=======
  {4156eab3-19be-4668-8175-2b387e51f2eb}, !- Zone Air Inlet Port List
  {0fe9a862-3bf3-4df1-9745-b85cc65d699b}, !- Zone Air Exhaust Port List
  {d470711a-1853-4010-a53f-45b5f02b1d4c}, !- Zone Air Node Name
  {76b1d046-9777-49b9-8a75-3f2070d7af56}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {2393bf6e-fa0c-4dca-90b3-6606a27754c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41003c90-d368-4f73-b76b-d35af89916d7}, !- Handle
  RearStairsFlr4 ZN Zone Air Node,        !- Name
  {179442c3-5095-42d7-a429-2b0c8f589629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {179442c3-5095-42d7-a429-2b0c8f589629}, !- Handle
  {3ed45c53-0080-45f8-96c7-b19eccdd2589}, !- Name
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}, !- Source Object
  11,                                     !- Outlet Port
  {41003c90-d368-4f73-b76b-d35af89916d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51fcdbe7-cd65-4ef8-85b1-974922e643c1}, !- Handle
  {cf9eaf13-6e65-4b96-a02c-d75cd04a307e}, !- Name
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}, !- HVAC Component
  {3648aab6-d7aa-4a27-a2fe-0fa7132459f8}; !- Port 1

OS:PortList,
  {f83ba888-83dc-48bf-b4a8-e7cc7ea22d1b}, !- Handle
  {da8a99e9-4cd3-47a5-8e63-f7305206e6f7}, !- Name
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}, !- HVAC Component
  {49ccd33f-3d6c-4eac-936e-14e2a3372d21}; !- Port 1

OS:PortList,
  {23f9bff7-f9f1-4e52-8938-ff2e998ddca9}, !- Handle
  {9140d9e3-0749-4564-ab50-a9887a1c863c}, !- Name
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}; !- HVAC Component

OS:Sizing:Zone,
  {7abd4918-8b57-4f5d-a0d2-e6d991607f7c}, !- Handle
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}, !- Zone or ZoneList Name
=======
  {9cbe7150-ea97-486b-a403-c3bf70643552}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b1e197-8c7a-493b-b528-55fd08b34937}, !- Handle
  RearStairsFlr4 ZN Zone Air Node,        !- Name
  {d470711a-1853-4010-a53f-45b5f02b1d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d470711a-1853-4010-a53f-45b5f02b1d4c}, !- Handle
  {ef0b7a1a-ec7d-49b7-91c5-4cd2e342e603}, !- Name
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}, !- Source Object
  11,                                     !- Outlet Port
  {55b1e197-8c7a-493b-b528-55fd08b34937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4156eab3-19be-4668-8175-2b387e51f2eb}, !- Handle
  {b835565f-82fb-4625-ad3f-e434f196fa42}, !- Name
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}, !- HVAC Component
  {4493506d-8cf8-4d46-af28-4ef090b4c762}; !- Port 1

OS:PortList,
  {0fe9a862-3bf3-4df1-9745-b85cc65d699b}, !- Handle
  {23ed312d-8c1c-4c41-a2e5-02b9299df98c}, !- Name
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}, !- HVAC Component
  {823b2e73-6bd4-416c-8521-189efe20a413}; !- Port 1

OS:PortList,
  {76b1d046-9777-49b9-8a75-3f2070d7af56}, !- Handle
  {7941e346-4890-4039-9e1e-8d9cd1ecd0de}, !- Name
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}; !- HVAC Component

OS:Sizing:Zone,
  {faee8aaf-7fc8-4124-b08c-911fda5d02b7}, !- Handle
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {891c0bd7-cf18-4c92-ae04-bcb6672b20e2}, !- Handle
  RearStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {9eadc8fd-4143-4708-b1a0-b6ecf98252e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb642df3-95b7-4938-a71b-04eac855b180}, !- Zone Equipment 1
=======
  {1c0365bc-3bea-4474-8922-aff6f20e3f2b}, !- Handle
  RearStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {c3a24dd6-bf8c-4428-82cd-dd6937aa2fb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f332ebe4-a47e-407f-b5da-6dfa5ce99876}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {2393bf6e-fa0c-4dca-90b3-6606a27754c7}, !- Handle
  SmallHotel Stair4 Thermostat 2,         !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {063fbafe-0b80-4e42-801d-dc260507f8f8}, !- Handle
=======
  {9cbe7150-ea97-486b-a403-c3bf70643552}, !- Handle
  SmallHotel Stair4 Thermostat 2,         !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0d063f1-178e-4362-83a2-d585e7010e7b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStorageFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {1e21b09c-d09e-4eae-8def-5f91508afdc2}, !- Zone Air Inlet Port List
  {0c2b0105-8d87-4132-babd-7f222bdf57af}, !- Zone Air Exhaust Port List
  {47eb395f-f7e6-4c77-87ad-40d88c074982}, !- Zone Air Node Name
  {56ee0241-d601-4e27-b7b1-6261d3746368}, !- Zone Return Air Port List
=======
  {567da1a4-9c22-46b6-8169-42b7bfb2c8a0}, !- Zone Air Inlet Port List
  {cff78790-891b-40f4-a8d1-58f867e2580f}, !- Zone Air Exhaust Port List
  {881965a1-a8df-4214-8588-330fd7aa3ef0}, !- Zone Air Node Name
  {9e20d875-7638-4984-a6ff-72cb9905022a}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {27b5c9ab-02fb-45c3-a69f-a72a6d16bdc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2caf4c0-13d5-4c16-852d-7f50e56c3971}, !- Handle
  RearStorageFlr1 ZN Zone Air Node,       !- Name
  {47eb395f-f7e6-4c77-87ad-40d88c074982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47eb395f-f7e6-4c77-87ad-40d88c074982}, !- Handle
  {97d313e4-79b8-42c2-b118-4138eb67a445}, !- Name
  {063fbafe-0b80-4e42-801d-dc260507f8f8}, !- Source Object
  11,                                     !- Outlet Port
  {b2caf4c0-13d5-4c16-852d-7f50e56c3971}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e21b09c-d09e-4eae-8def-5f91508afdc2}, !- Handle
  {c1fc7086-3f78-4ecf-b353-a52c12b1c527}, !- Name
  {063fbafe-0b80-4e42-801d-dc260507f8f8}; !- HVAC Component

OS:PortList,
  {0c2b0105-8d87-4132-babd-7f222bdf57af}, !- Handle
  {8835df02-0093-4536-a69d-c295888a1b51}, !- Name
  {063fbafe-0b80-4e42-801d-dc260507f8f8}; !- HVAC Component

OS:PortList,
  {56ee0241-d601-4e27-b7b1-6261d3746368}, !- Handle
  {e552b333-4c13-47d4-85cc-232a3dbc7735}, !- Name
  {063fbafe-0b80-4e42-801d-dc260507f8f8}; !- HVAC Component

OS:Sizing:Zone,
  {c204b9df-339c-4fbe-8777-8b03bbe907df}, !- Handle
  {063fbafe-0b80-4e42-801d-dc260507f8f8}, !- Zone or ZoneList Name
=======
  {b311ee4a-081e-4f9a-a410-f4b7092105d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ac14038-051c-42a3-9551-d030981aac95}, !- Handle
  RearStorageFlr1 ZN Zone Air Node,       !- Name
  {881965a1-a8df-4214-8588-330fd7aa3ef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {881965a1-a8df-4214-8588-330fd7aa3ef0}, !- Handle
  {54d45183-7153-42b8-97a3-7590570dc550}, !- Name
  {d0d063f1-178e-4362-83a2-d585e7010e7b}, !- Source Object
  11,                                     !- Outlet Port
  {4ac14038-051c-42a3-9551-d030981aac95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {567da1a4-9c22-46b6-8169-42b7bfb2c8a0}, !- Handle
  {d74064ae-ebeb-44a8-bb62-6f143c93415d}, !- Name
  {d0d063f1-178e-4362-83a2-d585e7010e7b}; !- HVAC Component

OS:PortList,
  {cff78790-891b-40f4-a8d1-58f867e2580f}, !- Handle
  {e8feb93b-9cee-474c-9919-d92bf76cca8f}, !- Name
  {d0d063f1-178e-4362-83a2-d585e7010e7b}; !- HVAC Component

OS:PortList,
  {9e20d875-7638-4984-a6ff-72cb9905022a}, !- Handle
  {02d18e24-d347-49a7-ade1-7a5c92b406d5}, !- Name
  {d0d063f1-178e-4362-83a2-d585e7010e7b}; !- HVAC Component

OS:Sizing:Zone,
  {32c80442-6416-47c8-886f-d9e6e4f2626b}, !- Handle
  {d0d063f1-178e-4362-83a2-d585e7010e7b}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {43ddf370-cfd4-4481-ba9c-240e9367cb41}, !- Handle
  RearStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {063fbafe-0b80-4e42-801d-dc260507f8f8}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {27b5c9ab-02fb-45c3-a69f-a72a6d16bdc0}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}, !- Handle
=======
  {f78d4515-ad67-4655-958e-dbcb2915161c}, !- Handle
  RearStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {d0d063f1-178e-4362-83a2-d585e7010e7b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b311ee4a-081e-4f9a-a410-f4b7092105d7}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStorageFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {381f337e-beb4-430c-98c8-66f91f1090d8}, !- Zone Air Inlet Port List
  {f88cb331-e7e6-44c8-9975-0607115d0dca}, !- Zone Air Exhaust Port List
  {d60fd9e2-3b2c-4d60-b0be-5ba9e354d6dd}, !- Zone Air Node Name
  {96c9b736-b722-427a-9e08-92d379c7b3c2}, !- Zone Return Air Port List
=======
  {dddab08f-68f2-4338-a853-92558f2f5aed}, !- Zone Air Inlet Port List
  {7ea1fc55-197e-4624-8da5-66e6b591525c}, !- Zone Air Exhaust Port List
  {5ff4d1e5-75a2-4e15-8550-384ee7f03959}, !- Zone Air Node Name
  {bbe4da63-1736-4981-b66b-783680442dbb}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {bf084555-7e66-454f-bd1a-4297ff4b46c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57e33cc0-94cb-4e79-aa1c-136bfbd1c1ab}, !- Handle
  RearStorageFlr2 ZN Zone Air Node,       !- Name
  {d60fd9e2-3b2c-4d60-b0be-5ba9e354d6dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d60fd9e2-3b2c-4d60-b0be-5ba9e354d6dd}, !- Handle
  {706dca2b-392d-4961-a628-6828479fc246}, !- Name
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}, !- Source Object
  11,                                     !- Outlet Port
  {57e33cc0-94cb-4e79-aa1c-136bfbd1c1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {381f337e-beb4-430c-98c8-66f91f1090d8}, !- Handle
  {0def7414-88d4-4e92-baec-4dce3e123efb}, !- Name
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}; !- HVAC Component

OS:PortList,
  {f88cb331-e7e6-44c8-9975-0607115d0dca}, !- Handle
  {95063fac-cc44-433e-b908-05c4dc7ea5f3}, !- Name
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}; !- HVAC Component

OS:PortList,
  {96c9b736-b722-427a-9e08-92d379c7b3c2}, !- Handle
  {7105dbe0-6d7a-405a-9bb0-c7550b2e6f42}, !- Name
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}; !- HVAC Component

OS:Sizing:Zone,
  {ddcc31dc-28a5-45c3-82dc-89e03cf4c430}, !- Handle
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}, !- Zone or ZoneList Name
=======
  {807ec19a-443d-460e-b9fb-34438242873c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a60219f7-9ba6-484a-afd9-95bdf47124da}, !- Handle
  RearStorageFlr2 ZN Zone Air Node,       !- Name
  {5ff4d1e5-75a2-4e15-8550-384ee7f03959}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ff4d1e5-75a2-4e15-8550-384ee7f03959}, !- Handle
  {49bb996f-cc73-4146-b366-3b5d829f606f}, !- Name
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}, !- Source Object
  11,                                     !- Outlet Port
  {a60219f7-9ba6-484a-afd9-95bdf47124da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dddab08f-68f2-4338-a853-92558f2f5aed}, !- Handle
  {1ce8eca1-2116-4725-953b-9645d10fc7d7}, !- Name
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}; !- HVAC Component

OS:PortList,
  {7ea1fc55-197e-4624-8da5-66e6b591525c}, !- Handle
  {0dc2e46e-a68d-4ea5-b04d-806a77aae4d0}, !- Name
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}; !- HVAC Component

OS:PortList,
  {bbe4da63-1736-4981-b66b-783680442dbb}, !- Handle
  {e85ea12c-2946-4546-865b-6feb68175757}, !- Name
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}; !- HVAC Component

OS:Sizing:Zone,
  {2c2a35e5-c19a-49d2-81c7-e2a408ca8e25}, !- Handle
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {b7d20707-b566-458f-91ca-dc035ef9ae55}, !- Handle
  RearStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {53e506b5-5a7c-4e9a-b88e-1ecbd1804f87}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bf084555-7e66-454f-bd1a-4297ff4b46c7}, !- Handle
  SmallHotel Storage Thermostat 5,        !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12e7b904-db44-45a7-9801-23a1eca4fda7}, !- Handle
=======
  {7eb6e6dd-534b-4cc4-b60e-b5e63ec3c40b}, !- Handle
  RearStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {dc24daa5-f3ec-402b-a94c-76b0ccf54e09}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {807ec19a-443d-460e-b9fb-34438242873c}, !- Handle
  SmallHotel Storage Thermostat 5,        !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd351923-01db-4d85-a8d1-467e2b33158c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStorageFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {b9d0b81f-6580-4344-b55d-d2e7668620a4}, !- Zone Air Inlet Port List
  {bdfc90b1-30fc-449a-ac93-36ed85c78012}, !- Zone Air Exhaust Port List
  {eaf2a896-2e96-4344-bba3-8b3796d8e283}, !- Zone Air Node Name
  {1a686972-1b97-48f7-955d-7d6fadcfa063}, !- Zone Return Air Port List
=======
  {a0ee1831-9970-4cfe-ae90-d615d0ff3c35}, !- Zone Air Inlet Port List
  {d821bdee-1d0f-4c3b-a784-ba11eaa52f7f}, !- Zone Air Exhaust Port List
  {9dac89c4-51f5-437a-9cd5-720e7ab00be0}, !- Zone Air Node Name
  {5b116607-b8fd-43ef-b7b4-70c280d6bd66}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {4f531e56-fee6-4a5b-aa4e-874ae1547b70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf40c1b1-b495-4362-905a-4a68346965de}, !- Handle
  RearStorageFlr3 ZN Zone Air Node,       !- Name
  {eaf2a896-2e96-4344-bba3-8b3796d8e283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaf2a896-2e96-4344-bba3-8b3796d8e283}, !- Handle
  {946cb235-d13d-4764-8348-4d32b99a1ba1}, !- Name
  {12e7b904-db44-45a7-9801-23a1eca4fda7}, !- Source Object
  11,                                     !- Outlet Port
  {cf40c1b1-b495-4362-905a-4a68346965de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9d0b81f-6580-4344-b55d-d2e7668620a4}, !- Handle
  {8f8797bf-321c-4db5-a43e-1823f6da7ad6}, !- Name
  {12e7b904-db44-45a7-9801-23a1eca4fda7}; !- HVAC Component

OS:PortList,
  {bdfc90b1-30fc-449a-ac93-36ed85c78012}, !- Handle
  {b0c77045-5bb0-4041-8713-90ddcfe4a869}, !- Name
  {12e7b904-db44-45a7-9801-23a1eca4fda7}; !- HVAC Component

OS:PortList,
  {1a686972-1b97-48f7-955d-7d6fadcfa063}, !- Handle
  {03b6a99a-1534-4364-a629-38896edd39a6}, !- Name
  {12e7b904-db44-45a7-9801-23a1eca4fda7}; !- HVAC Component

OS:Sizing:Zone,
  {db90f67c-e45b-48a4-8a46-3c2fa149acce}, !- Handle
  {12e7b904-db44-45a7-9801-23a1eca4fda7}, !- Zone or ZoneList Name
=======
  {bfde470a-38ec-4f19-a508-b47e97fcda16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8ee097d-0a36-4c29-8aac-cab7e4892439}, !- Handle
  RearStorageFlr3 ZN Zone Air Node,       !- Name
  {9dac89c4-51f5-437a-9cd5-720e7ab00be0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dac89c4-51f5-437a-9cd5-720e7ab00be0}, !- Handle
  {19b021a3-6340-479e-8230-f9162b6080c1}, !- Name
  {dd351923-01db-4d85-a8d1-467e2b33158c}, !- Source Object
  11,                                     !- Outlet Port
  {d8ee097d-0a36-4c29-8aac-cab7e4892439}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0ee1831-9970-4cfe-ae90-d615d0ff3c35}, !- Handle
  {92fe6284-31d1-41c2-9a1d-da0e9b9c4673}, !- Name
  {dd351923-01db-4d85-a8d1-467e2b33158c}; !- HVAC Component

OS:PortList,
  {d821bdee-1d0f-4c3b-a784-ba11eaa52f7f}, !- Handle
  {2a6e1c92-4bf9-42d6-9ae1-16cb39359517}, !- Name
  {dd351923-01db-4d85-a8d1-467e2b33158c}; !- HVAC Component

OS:PortList,
  {5b116607-b8fd-43ef-b7b4-70c280d6bd66}, !- Handle
  {cfb60908-017b-4fdc-ad61-697692e5eff8}, !- Name
  {dd351923-01db-4d85-a8d1-467e2b33158c}; !- HVAC Component

OS:Sizing:Zone,
  {2ae147d9-8149-42eb-a466-a68cf94c8413}, !- Handle
  {dd351923-01db-4d85-a8d1-467e2b33158c}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {cf08b399-2c03-4eea-bcba-6794cbb1a366}, !- Handle
  RearStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {12e7b904-db44-45a7-9801-23a1eca4fda7}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4f531e56-fee6-4a5b-aa4e-874ae1547b70}, !- Handle
  SmallHotel Storage Thermostat 6,        !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}, !- Handle
=======
  {77cfe70e-324c-43d7-bf59-3e5a735d9e82}, !- Handle
  RearStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {dd351923-01db-4d85-a8d1-467e2b33158c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bfde470a-38ec-4f19-a508-b47e97fcda16}, !- Handle
  SmallHotel Storage Thermostat 6,        !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RearStorageFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {aaaccb7b-2845-419d-8c4d-0efd2f3427bd}, !- Zone Air Inlet Port List
  {a7ec4408-a6c3-470c-8797-6d1aec53aeaa}, !- Zone Air Exhaust Port List
  {109be1ef-3fac-4817-9064-1baaf8298241}, !- Zone Air Node Name
  {c6cb932d-ad12-48b0-b216-c4a90e0c90e0}, !- Zone Return Air Port List
=======
  {64e0b11b-8b10-4411-8ab2-7a86cd71c359}, !- Zone Air Inlet Port List
  {160185ce-fe37-4d8c-b16a-a10d33c2c47a}, !- Zone Air Exhaust Port List
  {44e4b87c-4023-4551-89e8-9f1733e0c614}, !- Zone Air Node Name
  {8cc79482-b7f6-44d2-9475-49f67e540ff9}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {e938d017-9a9c-4ca3-b2c9-1701e4d9d188}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efe395a0-a1f6-4cca-b2c8-2a8c70ec37e2}, !- Handle
  RearStorageFlr4 ZN Zone Air Node,       !- Name
  {109be1ef-3fac-4817-9064-1baaf8298241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {109be1ef-3fac-4817-9064-1baaf8298241}, !- Handle
  {48772c53-7776-4270-8285-db027f558e17}, !- Name
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}, !- Source Object
  11,                                     !- Outlet Port
  {efe395a0-a1f6-4cca-b2c8-2a8c70ec37e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaaccb7b-2845-419d-8c4d-0efd2f3427bd}, !- Handle
  {bc03eb29-8383-4a48-be15-bb87539e6981}, !- Name
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}; !- HVAC Component

OS:PortList,
  {a7ec4408-a6c3-470c-8797-6d1aec53aeaa}, !- Handle
  {dafa9c5b-f9c5-4bba-b389-0ac5373358f7}, !- Name
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}; !- HVAC Component

OS:PortList,
  {c6cb932d-ad12-48b0-b216-c4a90e0c90e0}, !- Handle
  {2bef7b25-26ba-4bad-9f39-58f92a721e55}, !- Name
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}; !- HVAC Component

OS:Sizing:Zone,
  {1f4c6537-b37e-4d1d-9182-7946cf531e53}, !- Handle
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}, !- Zone or ZoneList Name
=======
  {3269a736-468b-41d3-9e1e-d4f1350afc37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b08266d8-b799-4b4d-8329-83038c655d5f}, !- Handle
  RearStorageFlr4 ZN Zone Air Node,       !- Name
  {44e4b87c-4023-4551-89e8-9f1733e0c614}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44e4b87c-4023-4551-89e8-9f1733e0c614}, !- Handle
  {1dec25bc-59fc-4d31-babb-ebcda594c4e9}, !- Name
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}, !- Source Object
  11,                                     !- Outlet Port
  {b08266d8-b799-4b4d-8329-83038c655d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e0b11b-8b10-4411-8ab2-7a86cd71c359}, !- Handle
  {5b5efe15-1611-422c-a1d2-7f4c7f5d02bd}, !- Name
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}; !- HVAC Component

OS:PortList,
  {160185ce-fe37-4d8c-b16a-a10d33c2c47a}, !- Handle
  {36724ac3-c7fa-466b-938d-7f71f248cc58}, !- Name
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}; !- HVAC Component

OS:PortList,
  {8cc79482-b7f6-44d2-9475-49f67e540ff9}, !- Handle
  {c8c77f00-8727-4c9d-87cf-12638d9622c4}, !- Name
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}; !- HVAC Component

OS:Sizing:Zone,
  {bd467e0c-4ee1-4825-9315-27518c493034}, !- Handle
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {67e8bef5-59d1-4227-bc5f-f3391ba365c7}, !- Handle
  RearStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {9f214e3d-5be1-4bc0-b5b0-83eb20701689}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {e938d017-9a9c-4ca3-b2c9-1701e4d9d188}, !- Handle
  SmallHotel Storage4Rear Thermostat 1,   !- Name
  {188de4de-1e9b-4071-989f-24a703eb4b24}, !- Heating Setpoint Temperature Schedule Name
  {24d2b489-77de-40bb-ac43-98186858a3d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}, !- Handle
=======
  {f6e898cf-b224-4825-9272-6c5429bd9496}, !- Handle
  RearStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {8a6f4d6f-7b0b-4e6e-9a32-44bf3006e524}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3269a736-468b-41d3-9e1e-d4f1350afc37}, !- Handle
  SmallHotel Storage4Rear Thermostat 1,   !- Name
  {c812758a-7815-4381-82a3-12f0055265da}, !- Heating Setpoint Temperature Schedule Name
  {725eece1-becf-4e57-b5d6-918f77f6eb36}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  RestroomFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
<<<<<<< HEAD
  {45bc2ab4-e77e-402c-b34a-97f14e33e16e}, !- Zone Air Inlet Port List
  {534dcb3b-ff47-4c36-b00b-0887e2d845f8}, !- Zone Air Exhaust Port List
  {be714667-909c-4f9b-94c1-19d3f03e743d}, !- Zone Air Node Name
  {3ca22bb5-0ede-4a66-a5b5-8ba5d9a1cfad}, !- Zone Return Air Port List
=======
  {55f47f66-0431-4338-a030-6d31d3d7e8aa}, !- Zone Air Inlet Port List
  {d18bac42-eecc-449a-a585-55a559225db7}, !- Zone Air Exhaust Port List
  {0ceef929-2707-4941-898c-24f2fea6fbef}, !- Zone Air Node Name
  {e21fb2c3-a7bc-4966-9761-53b2bfd173e3}, !- Zone Return Air Port List
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
<<<<<<< HEAD
  {f89f5803-5484-4039-843c-10d3fbca260b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd612d94-acd4-4fbb-b441-0765ad74ac1a}, !- Handle
  RestroomFlr1 ZN Zone Air Node,          !- Name
  {be714667-909c-4f9b-94c1-19d3f03e743d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be714667-909c-4f9b-94c1-19d3f03e743d}, !- Handle
  {380a9ef6-f1df-4166-a232-b0f52412e72f}, !- Name
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}, !- Source Object
  11,                                     !- Outlet Port
  {cd612d94-acd4-4fbb-b441-0765ad74ac1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45bc2ab4-e77e-402c-b34a-97f14e33e16e}, !- Handle
  {b3b146a2-fcd7-4945-aa4c-0a464ae57c1d}, !- Name
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}, !- HVAC Component
  {9923200f-f16f-419f-afa5-e3ece0980c3c}; !- Port 1

OS:PortList,
  {534dcb3b-ff47-4c36-b00b-0887e2d845f8}, !- Handle
  {1bf096cf-b24a-40d5-ba6f-132611dd90b5}, !- Name
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}; !- HVAC Component

OS:PortList,
  {3ca22bb5-0ede-4a66-a5b5-8ba5d9a1cfad}, !- Handle
  {a1540eae-b2df-4c28-98e7-522214fc44ea}, !- Name
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}, !- HVAC Component
  {5e881487-fffa-416d-8da4-662459515f88}; !- Port 1

OS:Sizing:Zone,
  {e40d7570-5630-45bc-9d2f-482c694dfdf4}, !- Handle
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}, !- Zone or ZoneList Name
=======
  {753e8c75-38d2-408d-bc1b-7ce5f7c8f8c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fda9e16f-cef6-4930-90a0-43c88ad3bd8e}, !- Handle
  RestroomFlr1 ZN Zone Air Node,          !- Name
  {0ceef929-2707-4941-898c-24f2fea6fbef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ceef929-2707-4941-898c-24f2fea6fbef}, !- Handle
  {47d2fc5b-5520-477b-a9a8-e779895e4ee3}, !- Name
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}, !- Source Object
  11,                                     !- Outlet Port
  {fda9e16f-cef6-4930-90a0-43c88ad3bd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55f47f66-0431-4338-a030-6d31d3d7e8aa}, !- Handle
  {2a9d2879-577d-470a-aac2-4d4cc4afce62}, !- Name
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}, !- HVAC Component
  {248353f0-1a1a-4c2e-a531-583a5924b069}; !- Port 1

OS:PortList,
  {d18bac42-eecc-449a-a585-55a559225db7}, !- Handle
  {78d2070c-4cb5-465b-b05c-ebaeb63fe071}, !- Name
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}; !- HVAC Component

OS:PortList,
  {e21fb2c3-a7bc-4966-9761-53b2bfd173e3}, !- Handle
  {0805fcf3-f4bb-436f-af49-1fbd3306d8ea}, !- Name
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}, !- HVAC Component
  {38c5fa45-a159-4754-a4da-ef52cc11d174}; !- Port 1

OS:Sizing:Zone,
  {987ef08d-2f79-4a70-9f23-1af70b1b3b7e}, !- Handle
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}, !- Zone or ZoneList Name
>>>>>>> pnnl/osm_geo_templates
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
<<<<<<< HEAD
  {c19071d2-539c-4501-a9b7-ee3bf0849838}, !- Handle
  RestroomFlr1 ZN Zone HVAC Equipment List, !- Name
  {4737f4e1-b5d9-42ee-9794-66a89f624f1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f05f664a-601f-426c-b5ef-b1f2a28eb13a}, !- Zone Equipment 1
=======
  {9a8b08c5-11e4-4583-963f-188d3c7a6499}, !- Handle
  RestroomFlr1 ZN Zone HVAC Equipment List, !- Name
  {31a984a9-6235-4827-bff8-a46b8e83ef7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {571adc6f-0426-4553-8862-cbc26302de02}, !- Zone Equipment 1
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
<<<<<<< HEAD
  {f89f5803-5484-4039-843c-10d3fbca260b}, !- Handle
  SmallHotel PublicRestroom Thermostat 1, !- Name
  {a80130b2-420e-42e3-b84e-06e2f96c1c31}, !- Heating Setpoint Temperature Schedule Name
  {c5432f1a-75e6-4717-bcaf-7f9add4d0e46}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {d5a42447-f391-4651-b5ba-56366c5efd27}, !- Handle
=======
  {753e8c75-38d2-408d-bc1b-7ce5f7c8f8c3}, !- Handle
  SmallHotel PublicRestroom Thermostat 1, !- Name
  {18e3ac2a-e3fb-4c0d-80b9-2c257f9af972}, !- Heating Setpoint Temperature Schedule Name
  {cd768047-758c-4ec5-a5cd-c1d39cdd0bb9}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {aa904684-879e-4fd3-85e6-454385d875b3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
<<<<<<< HEAD
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-18-FC_factors_1/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {cd4280d3-23b4-4668-b27a-eb7adae2d989}, !- Handle
=======
  file:///qfs/projects/bigsim/OpenStudio/FY20_T1.1_OSSTD_Alignment/OSSTD-72-osm_geo_PR/_OSSTD/master/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {ce28c300-e97d-47f3-9972-9505b80da3cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {6069e5e0-6f9d-46da-a0ba-dd769fe00598}, !- Handle
=======
  {eb53dbcb-bb3d-4966-90bf-4b98a8ac43ab}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
<<<<<<< HEAD
  {89d5e846-dfb5-4b05-b043-dfe04b89d8f1}, !- Handle
=======
  {04758d0f-3cbe-46cf-a470-ffb653f4eda9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Fan:ConstantVolume,
<<<<<<< HEAD
  {e5a3e93c-1b05-4ead-8d73-a7bff117f5a8}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {81e605fa-4271-4a5d-9bba-e5b62be5292c}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
<<<<<<< HEAD
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Handle
  Always On Discrete,                     !- Name
  {f56c542a-2501-4d84-ac72-adbb49d925c4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f56c542a-2501-4d84-ac72-adbb49d925c4}, !- Handle
=======
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Handle
  Always On Discrete,                     !- Name
  {13fc8e38-eea9-458d-9651-360c98a59aa1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {13fc8e38-eea9-458d-9651-360c98a59aa1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {65af0f0d-baf5-4174-9254-4bc01cf55d09}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {64b18d6d-108a-4bf2-9944-3f2b77e85ca1}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {796ffacf-3f3a-4516-b05f-731d4cebc3e6}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f46b4b4b-7291-42ab-9619-ba0624ccb3c9}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {08748f78-486d-4ec8-9552-0b3b8091dfe6}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {7eb65318-3752-49e7-b025-1b2a976eb74c}, !- Air Inlet Node Name
  {6ab8abc4-62d5-4aba-ae1f-f23f6096f1c6}, !- Air Outlet Node Name
=======
  {657fb2cd-5771-40ba-8207-baac852b6fa5}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {629ea42d-0afa-4260-9a4c-f4d2c9f29fb0}, !- Air Inlet Node Name
  {26eafc01-4a95-457f-adbd-ca8626545346}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {e5a3e93c-1b05-4ead-8d73-a7bff117f5a8}, !- Supply Air Fan Name
  {65af0f0d-baf5-4174-9254-4bc01cf55d09}, !- Heating Coil Name
  {796ffacf-3f3a-4516-b05f-731d4cebc3e6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac1a0897-6db6-498b-9cef-3d7e0cf0e97b}, !- Handle
  GuestRoom101 ZN PTAC Inlet Air Node,    !- Name
  {f1fd0409-b092-4386-a642-fbca28dc7878}, !- Inlet Port
  {7eb65318-3752-49e7-b025-1b2a976eb74c}; !- Outlet Port

OS:Connection,
  {f1fd0409-b092-4386-a642-fbca28dc7878}, !- Handle
  {e3c00d08-c9d9-48e6-b330-db559bca3b46}, !- Name
  {39aa2c4d-ccfc-4799-9ab7-f86705f9cb26}, !- Source Object
  3,                                      !- Outlet Port
  {ac1a0897-6db6-498b-9cef-3d7e0cf0e97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb65318-3752-49e7-b025-1b2a976eb74c}, !- Handle
  {ed6974c2-fda8-41b0-a065-3456258ea854}, !- Name
  {ac1a0897-6db6-498b-9cef-3d7e0cf0e97b}, !- Source Object
  3,                                      !- Outlet Port
  {08748f78-486d-4ec8-9552-0b3b8091dfe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afb41278-4089-45cd-b0c9-5e4e783b00dd}, !- Handle
  GuestRoom101 ZN PTAC Outlet Air Node,   !- Name
  {6ab8abc4-62d5-4aba-ae1f-f23f6096f1c6}, !- Inlet Port
  {55d2f3d9-6e06-49ec-9951-4d58da3c7304}; !- Outlet Port

OS:Connection,
  {55d2f3d9-6e06-49ec-9951-4d58da3c7304}, !- Handle
  {02e75f16-b45a-4c66-8851-1dd62bb4b45e}, !- Name
  {afb41278-4089-45cd-b0c9-5e4e783b00dd}, !- Source Object
  3,                                      !- Outlet Port
  {1e2cc979-3fc8-4de6-922c-e1cf50adcde5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab8abc4-62d5-4aba-ae1f-f23f6096f1c6}, !- Handle
  {00ef6429-c38d-4675-876a-3c23a03dc2f5}, !- Name
  {08748f78-486d-4ec8-9552-0b3b8091dfe6}, !- Source Object
  4,                                      !- Outlet Port
  {afb41278-4089-45cd-b0c9-5e4e783b00dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5fc486d5-ff0c-4813-b57f-be14e104aa4e}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {81e605fa-4271-4a5d-9bba-e5b62be5292c}, !- Supply Air Fan Name
  {64b18d6d-108a-4bf2-9944-3f2b77e85ca1}, !- Heating Coil Name
  {f46b4b4b-7291-42ab-9619-ba0624ccb3c9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {009a5720-809c-4fe8-a504-dfe886fdf9d6}, !- Handle
  GuestRoom101 ZN PTAC Inlet Air Node,    !- Name
  {bc9242b5-3432-4caa-9591-5e395e4ee88a}, !- Inlet Port
  {629ea42d-0afa-4260-9a4c-f4d2c9f29fb0}; !- Outlet Port

OS:Connection,
  {bc9242b5-3432-4caa-9591-5e395e4ee88a}, !- Handle
  {9606fe51-3ae4-498d-b4ae-94595bc503c5}, !- Name
  {dca6cf24-309c-4916-8dd1-6e8e557f1645}, !- Source Object
  3,                                      !- Outlet Port
  {009a5720-809c-4fe8-a504-dfe886fdf9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629ea42d-0afa-4260-9a4c-f4d2c9f29fb0}, !- Handle
  {22e5b9bd-6a7d-4cc7-8c4d-a0c3d975789b}, !- Name
  {009a5720-809c-4fe8-a504-dfe886fdf9d6}, !- Source Object
  3,                                      !- Outlet Port
  {657fb2cd-5771-40ba-8207-baac852b6fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b0f3437-a7c2-4d9a-bc64-d10b52939d48}, !- Handle
  GuestRoom101 ZN PTAC Outlet Air Node,   !- Name
  {26eafc01-4a95-457f-adbd-ca8626545346}, !- Inlet Port
  {4fb6a31e-650b-4524-8665-605ef847afba}; !- Outlet Port

OS:Connection,
  {4fb6a31e-650b-4524-8665-605ef847afba}, !- Handle
  {f64e8094-6906-4a27-89ad-5918366590e1}, !- Name
  {2b0f3437-a7c2-4d9a-bc64-d10b52939d48}, !- Source Object
  3,                                      !- Outlet Port
  {ec5b8c98-3510-4127-b83c-f41546d45506}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26eafc01-4a95-457f-adbd-ca8626545346}, !- Handle
  {8e37fade-fe33-4c2e-9fca-0910afc88d2d}, !- Name
  {657fb2cd-5771-40ba-8207-baac852b6fa5}, !- Source Object
  4,                                      !- Outlet Port
  {2b0f3437-a7c2-4d9a-bc64-d10b52939d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {98871532-71f1-44eb-aa6f-ade69796c6a0}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {031ca839-cc61-45c8-96fb-6c664b7b450d}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {9d75efd9-3900-4f8a-b605-262ee6d7c3f8}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {e46de671-8d88-41d0-8470-cb7dfa1e2712}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {6e31929b-0e33-4ea6-bc8b-3c45d1af4055}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 1kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {0de5a79c-d23c-4b60-8104-361fe05fb4ad}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {c05bca2b-d67b-40d5-a2f8-0411a04cb26d}, !- Air Inlet Node Name
  {ec6b6e64-bbee-4d21-a0e7-84169e037f20}, !- Air Outlet Node Name
=======
  {3a19fa3a-b09a-4214-8fc3-13aeb9e88cf4}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {9d8d73b0-9011-4f16-ab97-ce47c5bb3d0a}, !- Air Inlet Node Name
  {6453fcb7-bf25-4981-9fc9-b25527bd96a5}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {5fc486d5-ff0c-4813-b57f-be14e104aa4e}, !- Supply Air Fan Name
  {031ca839-cc61-45c8-96fb-6c664b7b450d}, !- Heating Coil Name
  {e46de671-8d88-41d0-8470-cb7dfa1e2712}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b0ce5c16-5e22-46a1-9029-0c47db12785f}, !- Handle
  GuestRoom102 ZN PTAC Inlet Air Node,    !- Name
  {ef29e512-a2c3-4e7f-b5f5-5c53afc9d9e6}, !- Inlet Port
  {c05bca2b-d67b-40d5-a2f8-0411a04cb26d}; !- Outlet Port

OS:Connection,
  {ef29e512-a2c3-4e7f-b5f5-5c53afc9d9e6}, !- Handle
  {54cc6df9-5b5d-4f1a-a619-94fcd320c624}, !- Name
  {f3f9cafa-37a2-4c20-bd57-2919a67f9334}, !- Source Object
  3,                                      !- Outlet Port
  {b0ce5c16-5e22-46a1-9029-0c47db12785f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05bca2b-d67b-40d5-a2f8-0411a04cb26d}, !- Handle
  {d8ea894a-ad18-4903-853b-03b927543bf9}, !- Name
  {b0ce5c16-5e22-46a1-9029-0c47db12785f}, !- Source Object
  3,                                      !- Outlet Port
  {0de5a79c-d23c-4b60-8104-361fe05fb4ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba8c15f1-e302-4749-91e0-617f51c96df8}, !- Handle
  GuestRoom102 ZN PTAC Outlet Air Node,   !- Name
  {ec6b6e64-bbee-4d21-a0e7-84169e037f20}, !- Inlet Port
  {11782322-80c4-4979-b682-1769aeed9c25}; !- Outlet Port

OS:Connection,
  {11782322-80c4-4979-b682-1769aeed9c25}, !- Handle
  {364584e8-7f8e-4084-a8b4-02279721112c}, !- Name
  {ba8c15f1-e302-4749-91e0-617f51c96df8}, !- Source Object
  3,                                      !- Outlet Port
  {b6c738ab-28d3-4353-8df5-2b68fa5cad04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec6b6e64-bbee-4d21-a0e7-84169e037f20}, !- Handle
  {52a463e0-ab9d-4143-9c02-ec2a5f1e8e80}, !- Name
  {0de5a79c-d23c-4b60-8104-361fe05fb4ad}, !- Source Object
  4,                                      !- Outlet Port
  {ba8c15f1-e302-4749-91e0-617f51c96df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {001111af-cdf8-45af-a05c-d696792caa1c}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {98871532-71f1-44eb-aa6f-ade69796c6a0}, !- Supply Air Fan Name
  {9d75efd9-3900-4f8a-b605-262ee6d7c3f8}, !- Heating Coil Name
  {6e31929b-0e33-4ea6-bc8b-3c45d1af4055}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {461834da-3c54-42c4-bf93-76c4b75c5a4e}, !- Handle
  GuestRoom102 ZN PTAC Inlet Air Node,    !- Name
  {e5d64655-b380-4ba8-a1f2-5d3f25bd34d4}, !- Inlet Port
  {9d8d73b0-9011-4f16-ab97-ce47c5bb3d0a}; !- Outlet Port

OS:Connection,
  {e5d64655-b380-4ba8-a1f2-5d3f25bd34d4}, !- Handle
  {0bc42be6-2b6d-4856-9f29-55dedc29edf8}, !- Name
  {96877416-260f-4756-9a40-ac2ecdcd0808}, !- Source Object
  3,                                      !- Outlet Port
  {461834da-3c54-42c4-bf93-76c4b75c5a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8d73b0-9011-4f16-ab97-ce47c5bb3d0a}, !- Handle
  {1420a5f4-ef36-4b0d-9a87-b71c1dd3a4e7}, !- Name
  {461834da-3c54-42c4-bf93-76c4b75c5a4e}, !- Source Object
  3,                                      !- Outlet Port
  {3a19fa3a-b09a-4214-8fc3-13aeb9e88cf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bfa89ce-f5b6-4adf-b4f4-a470e8ec537e}, !- Handle
  GuestRoom102 ZN PTAC Outlet Air Node,   !- Name
  {6453fcb7-bf25-4981-9fc9-b25527bd96a5}, !- Inlet Port
  {f5c192e7-e38f-4305-a137-08eb0794c1d8}; !- Outlet Port

OS:Connection,
  {f5c192e7-e38f-4305-a137-08eb0794c1d8}, !- Handle
  {220ddd05-5bb7-44d5-af1e-dbbee14118c8}, !- Name
  {0bfa89ce-f5b6-4adf-b4f4-a470e8ec537e}, !- Source Object
  3,                                      !- Outlet Port
  {fd367c2c-20c8-4ff8-9545-4a8d0cc31b93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6453fcb7-bf25-4981-9fc9-b25527bd96a5}, !- Handle
  {a7e30a5c-4496-4cf4-b164-b2a93ee9b259}, !- Name
  {3a19fa3a-b09a-4214-8fc3-13aeb9e88cf4}, !- Source Object
  4,                                      !- Outlet Port
  {0bfa89ce-f5b6-4adf-b4f4-a470e8ec537e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {07e970b3-5724-4818-b357-f9f21289a697}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {32d6833d-08b1-43d0-89c0-f56b5b2c4b44}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f980def8-7370-4902-a011-75f6195a0bee}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {9331745a-b70a-4696-9ea3-553e4aa2080f}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.8EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {2a54fe6b-e1fe-49cf-910b-06dbbb7f4cbd}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.4EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74528169656766,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {02a701e0-633f-47c3-8d8c-1b90bc343449}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {d3b14457-57ad-45e8-942a-6c5ed608512f}, !- Air Inlet Node Name
  {32604527-cef8-4881-b5dd-d1585dcfd020}, !- Air Outlet Node Name
=======
  {70d7a642-dedb-4fef-a69b-ab3113436fd3}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {c1eeae06-95f8-4c08-8d83-45188b1fd574}, !- Air Inlet Node Name
  {10c4bcdd-4a75-422d-b4ef-5a5cabef502e}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {001111af-cdf8-45af-a05c-d696792caa1c}, !- Supply Air Fan Name
  {32d6833d-08b1-43d0-89c0-f56b5b2c4b44}, !- Heating Coil Name
  {9331745a-b70a-4696-9ea3-553e4aa2080f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b5d237a2-75b0-400f-b49f-5ec168646e9e}, !- Handle
  GuestRoom103 ZN PTAC Inlet Air Node,    !- Name
  {7128ff4b-38bb-42c0-b7c4-34b5cdabe015}, !- Inlet Port
  {d3b14457-57ad-45e8-942a-6c5ed608512f}; !- Outlet Port

OS:Connection,
  {7128ff4b-38bb-42c0-b7c4-34b5cdabe015}, !- Handle
  {727f6faf-0590-4c11-99b8-d9b9effc452e}, !- Name
  {8d162792-5004-4e19-ac18-610f218328c2}, !- Source Object
  3,                                      !- Outlet Port
  {b5d237a2-75b0-400f-b49f-5ec168646e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b14457-57ad-45e8-942a-6c5ed608512f}, !- Handle
  {a5a39b79-ea0c-41f5-83af-a17ff03ca496}, !- Name
  {b5d237a2-75b0-400f-b49f-5ec168646e9e}, !- Source Object
  3,                                      !- Outlet Port
  {02a701e0-633f-47c3-8d8c-1b90bc343449}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1555ad3c-1352-4d36-a16a-e402eb22d934}, !- Handle
  GuestRoom103 ZN PTAC Outlet Air Node,   !- Name
  {32604527-cef8-4881-b5dd-d1585dcfd020}, !- Inlet Port
  {89674240-c0ef-49cd-924f-7348dc6419a7}; !- Outlet Port

OS:Connection,
  {89674240-c0ef-49cd-924f-7348dc6419a7}, !- Handle
  {1ba7929c-81c3-4519-8c92-c1557ff415ec}, !- Name
  {1555ad3c-1352-4d36-a16a-e402eb22d934}, !- Source Object
  3,                                      !- Outlet Port
  {66663000-5883-491d-8d25-5b2e9c6b46d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32604527-cef8-4881-b5dd-d1585dcfd020}, !- Handle
  {79d37e5f-5095-4490-a668-6a9ddc4e8d8f}, !- Name
  {02a701e0-633f-47c3-8d8c-1b90bc343449}, !- Source Object
  4,                                      !- Outlet Port
  {1555ad3c-1352-4d36-a16a-e402eb22d934}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {26998175-8a94-479d-9a41-f2644755825b}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {07e970b3-5724-4818-b357-f9f21289a697}, !- Supply Air Fan Name
  {f980def8-7370-4902-a011-75f6195a0bee}, !- Heating Coil Name
  {2a54fe6b-e1fe-49cf-910b-06dbbb7f4cbd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {26851476-83f7-4086-97f4-7c09d3665242}, !- Handle
  GuestRoom103 ZN PTAC Inlet Air Node,    !- Name
  {f3d881df-245c-42a6-9945-66115d5a18dc}, !- Inlet Port
  {c1eeae06-95f8-4c08-8d83-45188b1fd574}; !- Outlet Port

OS:Connection,
  {f3d881df-245c-42a6-9945-66115d5a18dc}, !- Handle
  {3dfb1383-7042-49e9-8a97-4bd07f020686}, !- Name
  {a9db6cb7-29c7-4dde-a136-179532e72291}, !- Source Object
  3,                                      !- Outlet Port
  {26851476-83f7-4086-97f4-7c09d3665242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1eeae06-95f8-4c08-8d83-45188b1fd574}, !- Handle
  {c5dbd845-0483-410f-8ecd-d5ae265d140d}, !- Name
  {26851476-83f7-4086-97f4-7c09d3665242}, !- Source Object
  3,                                      !- Outlet Port
  {70d7a642-dedb-4fef-a69b-ab3113436fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4bb9e911-d09f-4412-b2ad-9a36bb50a6bf}, !- Handle
  GuestRoom103 ZN PTAC Outlet Air Node,   !- Name
  {10c4bcdd-4a75-422d-b4ef-5a5cabef502e}, !- Inlet Port
  {0b87d05a-2624-400d-8779-19c05b8e8d30}; !- Outlet Port

OS:Connection,
  {0b87d05a-2624-400d-8779-19c05b8e8d30}, !- Handle
  {c20784a4-5352-4d73-87cd-e59969b20e79}, !- Name
  {4bb9e911-d09f-4412-b2ad-9a36bb50a6bf}, !- Source Object
  3,                                      !- Outlet Port
  {428402c8-1bda-40e4-9ba6-981cd926be45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10c4bcdd-4a75-422d-b4ef-5a5cabef502e}, !- Handle
  {e9f14f64-9ff5-4e98-80d9-4b7275cffca5}, !- Name
  {70d7a642-dedb-4fef-a69b-ab3113436fd3}, !- Source Object
  4,                                      !- Outlet Port
  {4bb9e911-d09f-4412-b2ad-9a36bb50a6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2454b4c5-5dfc-48b3-b733-fe6a3c759aa8}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {492dfbdc-ab80-4b26-a5e4-f3ec0d707afa}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f1ef5db7-46bb-4112-a0ea-db0e80b22d8c}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {f742b8c0-b40c-47ef-bdeb-5b9c6fc20bef}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {e4d1085e-bd72-4046-9124-a146f5dadafd}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.1EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67021597241637,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {7f315b23-4280-43b6-99d9-4a4896be2410}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {fdbcb45b-a764-4ea8-88a2-0fe98df20671}, !- Air Inlet Node Name
  {1a8ce9ba-dafc-42e9-bf46-b262ee7cd632}, !- Air Outlet Node Name
=======
  {9eeda266-e25a-407b-8289-684c7e051ae0}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {9b91cdc0-ecf2-48e5-8280-51472359a558}, !- Air Inlet Node Name
  {764a3910-11cd-484c-8e0e-ba016578ed56}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {26998175-8a94-479d-9a41-f2644755825b}, !- Supply Air Fan Name
  {492dfbdc-ab80-4b26-a5e4-f3ec0d707afa}, !- Heating Coil Name
  {f742b8c0-b40c-47ef-bdeb-5b9c6fc20bef}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c7a4452c-b534-4e5e-adde-e5afc5d2d796}, !- Handle
  GuestRoom104 ZN PTAC Inlet Air Node,    !- Name
  {86ab9ed7-a226-48dc-95b9-a95d7c37a78f}, !- Inlet Port
  {fdbcb45b-a764-4ea8-88a2-0fe98df20671}; !- Outlet Port

OS:Connection,
  {86ab9ed7-a226-48dc-95b9-a95d7c37a78f}, !- Handle
  {5f021495-de6f-4206-ac3d-e7bb639b46c6}, !- Name
  {b5b7817b-8851-4e97-a019-3fb6a5d700ae}, !- Source Object
  3,                                      !- Outlet Port
  {c7a4452c-b534-4e5e-adde-e5afc5d2d796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbcb45b-a764-4ea8-88a2-0fe98df20671}, !- Handle
  {cb997638-8122-4b9a-af0c-5396918af0aa}, !- Name
  {c7a4452c-b534-4e5e-adde-e5afc5d2d796}, !- Source Object
  3,                                      !- Outlet Port
  {7f315b23-4280-43b6-99d9-4a4896be2410}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47e9849f-9dd8-41e5-90a5-f3022759138e}, !- Handle
  GuestRoom104 ZN PTAC Outlet Air Node,   !- Name
  {1a8ce9ba-dafc-42e9-bf46-b262ee7cd632}, !- Inlet Port
  {561a3c88-5945-4821-b041-9d4c15fa4461}; !- Outlet Port

OS:Connection,
  {561a3c88-5945-4821-b041-9d4c15fa4461}, !- Handle
  {bcc74ccb-d8d3-4472-962d-e1ecd080315c}, !- Name
  {47e9849f-9dd8-41e5-90a5-f3022759138e}, !- Source Object
  3,                                      !- Outlet Port
  {2884314d-0984-43a0-97c7-c85469faaa5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a8ce9ba-dafc-42e9-bf46-b262ee7cd632}, !- Handle
  {aeda9c2d-b0ad-4fcc-bfc2-d47834f08c49}, !- Name
  {7f315b23-4280-43b6-99d9-4a4896be2410}, !- Source Object
  4,                                      !- Outlet Port
  {47e9849f-9dd8-41e5-90a5-f3022759138e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {77b55746-38ad-4faf-9472-1d8bec50bba5}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {2454b4c5-5dfc-48b3-b733-fe6a3c759aa8}, !- Supply Air Fan Name
  {f1ef5db7-46bb-4112-a0ea-db0e80b22d8c}, !- Heating Coil Name
  {e4d1085e-bd72-4046-9124-a146f5dadafd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {38762dad-2ecc-4a93-8a37-bfb56bd33d9e}, !- Handle
  GuestRoom104 ZN PTAC Inlet Air Node,    !- Name
  {2d51047a-bbf8-40fb-97df-e2312c4420b3}, !- Inlet Port
  {9b91cdc0-ecf2-48e5-8280-51472359a558}; !- Outlet Port

OS:Connection,
  {2d51047a-bbf8-40fb-97df-e2312c4420b3}, !- Handle
  {0676b77e-812b-4b71-9f73-7c2f7d11993c}, !- Name
  {42982d86-6687-41a2-95d8-7eaae14f1d26}, !- Source Object
  3,                                      !- Outlet Port
  {38762dad-2ecc-4a93-8a37-bfb56bd33d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b91cdc0-ecf2-48e5-8280-51472359a558}, !- Handle
  {e81bec01-cf71-4feb-b32c-85051992eeaa}, !- Name
  {38762dad-2ecc-4a93-8a37-bfb56bd33d9e}, !- Source Object
  3,                                      !- Outlet Port
  {9eeda266-e25a-407b-8289-684c7e051ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1ab6f00-cbf1-4798-a710-1811011072da}, !- Handle
  GuestRoom104 ZN PTAC Outlet Air Node,   !- Name
  {764a3910-11cd-484c-8e0e-ba016578ed56}, !- Inlet Port
  {768cb874-e7e8-4c5b-9739-5dc8076701ec}; !- Outlet Port

OS:Connection,
  {768cb874-e7e8-4c5b-9739-5dc8076701ec}, !- Handle
  {535ad239-7f76-4e66-9ef5-d42516de588b}, !- Name
  {f1ab6f00-cbf1-4798-a710-1811011072da}, !- Source Object
  3,                                      !- Outlet Port
  {e6819159-ef61-4965-9a8c-8626034d4aea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {764a3910-11cd-484c-8e0e-ba016578ed56}, !- Handle
  {c7457e3d-4aca-417f-9d3d-e6e9c758cec4}, !- Name
  {9eeda266-e25a-407b-8289-684c7e051ae0}, !- Source Object
  4,                                      !- Outlet Port
  {f1ab6f00-cbf1-4798-a710-1811011072da}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {69fdac31-253d-4abc-8353-f32f7814cdfd}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {1a7aa2c6-9bdd-44e9-b0d7-df175497e65f}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {280acdf0-63eb-4eae-a90a-23519385e6b9}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {a8e8440c-2de0-47d1-9333-cdb94a42d599}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 16kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {4ac3b8a8-6b80-4ffc-a0a7-f8f93cc62947}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 10.2EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {6cba09ec-c00c-426c-9742-1d0a227cc370}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {3582dd06-36fa-49a9-b121-c45a2bf554c3}, !- Air Inlet Node Name
  {f8958d76-9f8b-4290-b859-953e397b8cc4}, !- Air Outlet Node Name
=======
  {cdce029e-0868-4886-ae80-92e35e9407ec}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {32a2d4e2-2fdb-4dfe-9921-4f5ce43fe542}, !- Air Inlet Node Name
  {9744c14c-5eab-4b8b-97df-93ffc87b16ce}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {77b55746-38ad-4faf-9472-1d8bec50bba5}, !- Supply Air Fan Name
  {1a7aa2c6-9bdd-44e9-b0d7-df175497e65f}, !- Heating Coil Name
  {a8e8440c-2de0-47d1-9333-cdb94a42d599}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b7b68cd9-3820-4f10-9d23-0c3b8ee3b17d}, !- Handle
  GuestRoom105 ZN PTAC Inlet Air Node,    !- Name
  {2f8fc0a4-62b1-4e48-b3fd-d8d7aefe85b6}, !- Inlet Port
  {3582dd06-36fa-49a9-b121-c45a2bf554c3}; !- Outlet Port

OS:Connection,
  {2f8fc0a4-62b1-4e48-b3fd-d8d7aefe85b6}, !- Handle
  {8c006fe7-0010-40aa-949c-000e7b94f7f1}, !- Name
  {16c3c2f3-a916-4f99-b2d6-0e9b14e078ff}, !- Source Object
  3,                                      !- Outlet Port
  {b7b68cd9-3820-4f10-9d23-0c3b8ee3b17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3582dd06-36fa-49a9-b121-c45a2bf554c3}, !- Handle
  {31f057b8-bd54-4543-9d03-f7ebb7fa0a25}, !- Name
  {b7b68cd9-3820-4f10-9d23-0c3b8ee3b17d}, !- Source Object
  3,                                      !- Outlet Port
  {6cba09ec-c00c-426c-9742-1d0a227cc370}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddb5fdea-c5b8-4ce7-ad52-4ac1305cf83e}, !- Handle
  GuestRoom105 ZN PTAC Outlet Air Node,   !- Name
  {f8958d76-9f8b-4290-b859-953e397b8cc4}, !- Inlet Port
  {14928b72-02b2-4108-81a5-26f586679891}; !- Outlet Port

OS:Connection,
  {14928b72-02b2-4108-81a5-26f586679891}, !- Handle
  {58470ea8-b652-4510-9bef-54dec325c681}, !- Name
  {ddb5fdea-c5b8-4ce7-ad52-4ac1305cf83e}, !- Source Object
  3,                                      !- Outlet Port
  {833aeede-6e3c-450c-813e-a0938bbcda64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8958d76-9f8b-4290-b859-953e397b8cc4}, !- Handle
  {6ea263ac-fbd1-4767-82f2-d222ea27145e}, !- Name
  {6cba09ec-c00c-426c-9742-1d0a227cc370}, !- Source Object
  4,                                      !- Outlet Port
  {ddb5fdea-c5b8-4ce7-ad52-4ac1305cf83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0d4ad151-9b94-4c14-87a9-1cab962c67bf}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {69fdac31-253d-4abc-8353-f32f7814cdfd}, !- Supply Air Fan Name
  {280acdf0-63eb-4eae-a90a-23519385e6b9}, !- Heating Coil Name
  {4ac3b8a8-6b80-4ffc-a0a7-f8f93cc62947}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {05386030-6608-4cbe-92c5-a8c5b68ce1a6}, !- Handle
  GuestRoom105 ZN PTAC Inlet Air Node,    !- Name
  {bd86b7ee-d8b3-4524-811b-a94651797472}, !- Inlet Port
  {32a2d4e2-2fdb-4dfe-9921-4f5ce43fe542}; !- Outlet Port

OS:Connection,
  {bd86b7ee-d8b3-4524-811b-a94651797472}, !- Handle
  {f1b7967e-3432-4f34-9293-4eb5a0f326f3}, !- Name
  {2488edeb-9a0f-4493-98f0-eea98fc4be3f}, !- Source Object
  3,                                      !- Outlet Port
  {05386030-6608-4cbe-92c5-a8c5b68ce1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a2d4e2-2fdb-4dfe-9921-4f5ce43fe542}, !- Handle
  {b66b4c2b-231a-4ace-bcba-aac9c6852c55}, !- Name
  {05386030-6608-4cbe-92c5-a8c5b68ce1a6}, !- Source Object
  3,                                      !- Outlet Port
  {cdce029e-0868-4886-ae80-92e35e9407ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ba2e793-40bf-4dc6-969c-566de3f9d145}, !- Handle
  GuestRoom105 ZN PTAC Outlet Air Node,   !- Name
  {9744c14c-5eab-4b8b-97df-93ffc87b16ce}, !- Inlet Port
  {c0261fa0-be5d-4537-ba0b-f7d18d991f5e}; !- Outlet Port

OS:Connection,
  {c0261fa0-be5d-4537-ba0b-f7d18d991f5e}, !- Handle
  {e4b5ad76-af7c-4cf4-b307-997c1e471e35}, !- Name
  {6ba2e793-40bf-4dc6-969c-566de3f9d145}, !- Source Object
  3,                                      !- Outlet Port
  {64d8af8e-3036-4900-b8fe-e1034bbbbd0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9744c14c-5eab-4b8b-97df-93ffc87b16ce}, !- Handle
  {4c4a29d3-f084-4d83-b5ca-feca384d8054}, !- Name
  {cdce029e-0868-4886-ae80-92e35e9407ec}, !- Source Object
  4,                                      !- Outlet Port
  {6ba2e793-40bf-4dc6-969c-566de3f9d145}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {424b2033-c613-43c4-8a18-9bdfb1062f80}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {cf225246-209b-4c92-9e05-25efa876636b}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {ccf52954-171d-429e-b676-dfdcf84a4fb8}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {7d6a9f8f-d73e-4ab1-b6e8-71552ca8494b}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {2f92ec36-8556-4f33-98c5-797054775ef8}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {8a0e8667-62b6-40e6-be65-16cade48ffcb}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {f0a64227-e369-4155-81f5-937ea7b22ecc}, !- Air Inlet Node Name
  {f2fe38e2-73d4-41ab-bf57-722cf3411e92}, !- Air Outlet Node Name
=======
  {6f2e8b40-bb92-423b-8943-f3a6302b766d}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {70f27a0b-40ee-418a-ae52-8eacff5b1036}, !- Air Inlet Node Name
  {4bb884d2-035e-4424-a6e4-bce4430419b2}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {0d4ad151-9b94-4c14-87a9-1cab962c67bf}, !- Supply Air Fan Name
  {cf225246-209b-4c92-9e05-25efa876636b}, !- Heating Coil Name
  {7d6a9f8f-d73e-4ab1-b6e8-71552ca8494b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d42cd173-4bc9-49a4-b196-bc3817d59fd3}, !- Handle
  GuestRoom201 ZN PTAC Inlet Air Node,    !- Name
  {edf8a0b2-7521-4013-b67f-6ef099f2f8ab}, !- Inlet Port
  {f0a64227-e369-4155-81f5-937ea7b22ecc}; !- Outlet Port

OS:Connection,
  {edf8a0b2-7521-4013-b67f-6ef099f2f8ab}, !- Handle
  {4d6dc2a0-962c-4c5d-93d6-1367f15d9911}, !- Name
  {0af8b587-47f6-49e2-ba5b-1f233535d164}, !- Source Object
  3,                                      !- Outlet Port
  {d42cd173-4bc9-49a4-b196-bc3817d59fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a64227-e369-4155-81f5-937ea7b22ecc}, !- Handle
  {509b383c-f4df-4e63-9cf8-ead5b5fd43c6}, !- Name
  {d42cd173-4bc9-49a4-b196-bc3817d59fd3}, !- Source Object
  3,                                      !- Outlet Port
  {8a0e8667-62b6-40e6-be65-16cade48ffcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dc60735-0f74-4ffc-a598-ae3439218b0c}, !- Handle
  GuestRoom201 ZN PTAC Outlet Air Node,   !- Name
  {f2fe38e2-73d4-41ab-bf57-722cf3411e92}, !- Inlet Port
  {b0cb98ac-8a03-4227-a485-0fb63234c21b}; !- Outlet Port

OS:Connection,
  {b0cb98ac-8a03-4227-a485-0fb63234c21b}, !- Handle
  {a9a3cc31-df22-410a-a678-0f4e304554fe}, !- Name
  {8dc60735-0f74-4ffc-a598-ae3439218b0c}, !- Source Object
  3,                                      !- Outlet Port
  {7b7d2c12-0903-458f-92a2-a4bdb69ac786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2fe38e2-73d4-41ab-bf57-722cf3411e92}, !- Handle
  {4944105a-65ec-4042-88e9-1e7fd06db073}, !- Name
  {8a0e8667-62b6-40e6-be65-16cade48ffcb}, !- Source Object
  4,                                      !- Outlet Port
  {8dc60735-0f74-4ffc-a598-ae3439218b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2e066c9b-820e-447b-9786-9fa227a1a83e}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {424b2033-c613-43c4-8a18-9bdfb1062f80}, !- Supply Air Fan Name
  {ccf52954-171d-429e-b676-dfdcf84a4fb8}, !- Heating Coil Name
  {2f92ec36-8556-4f33-98c5-797054775ef8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e5efe97e-7536-4e3a-8d23-d0af6e3226a4}, !- Handle
  GuestRoom201 ZN PTAC Inlet Air Node,    !- Name
  {20ca23ec-6de4-43a2-9f51-f8cb99ca4e9c}, !- Inlet Port
  {70f27a0b-40ee-418a-ae52-8eacff5b1036}; !- Outlet Port

OS:Connection,
  {20ca23ec-6de4-43a2-9f51-f8cb99ca4e9c}, !- Handle
  {131f9092-b101-4372-8cdb-cfb4de8c9920}, !- Name
  {faa64fc4-e9ab-448a-8d9a-f23da9f30e58}, !- Source Object
  3,                                      !- Outlet Port
  {e5efe97e-7536-4e3a-8d23-d0af6e3226a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f27a0b-40ee-418a-ae52-8eacff5b1036}, !- Handle
  {ddf2e903-2349-439e-91f4-ef403dbaab9e}, !- Name
  {e5efe97e-7536-4e3a-8d23-d0af6e3226a4}, !- Source Object
  3,                                      !- Outlet Port
  {6f2e8b40-bb92-423b-8943-f3a6302b766d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37af5faa-3103-43ba-b4d9-a7e0e470dae4}, !- Handle
  GuestRoom201 ZN PTAC Outlet Air Node,   !- Name
  {4bb884d2-035e-4424-a6e4-bce4430419b2}, !- Inlet Port
  {d715dcb9-7f1f-4091-9d09-1a59feac2fd6}; !- Outlet Port

OS:Connection,
  {d715dcb9-7f1f-4091-9d09-1a59feac2fd6}, !- Handle
  {e2e6f275-2c1b-4353-8b5d-869bc71c47ca}, !- Name
  {37af5faa-3103-43ba-b4d9-a7e0e470dae4}, !- Source Object
  3,                                      !- Outlet Port
  {82c4a30a-6562-452b-8f35-5b61ce3acc96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bb884d2-035e-4424-a6e4-bce4430419b2}, !- Handle
  {d4d0f02f-d152-422d-90a1-cfbc173b7159}, !- Name
  {6f2e8b40-bb92-423b-8943-f3a6302b766d}, !- Source Object
  4,                                      !- Outlet Port
  {37af5faa-3103-43ba-b4d9-a7e0e470dae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3928722a-1e40-497d-871c-c725dcb9f9a1}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {72b53a0b-e0f5-421d-8130-2ae21ace4fc2}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {3174d7a6-f0da-43e3-b317-098ff19d1d3a}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {8b03338e-bf4b-4417-9fd4-8c97d7f20f37}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 37kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {04662efe-c52b-4143-9cba-0821c7ce2612}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {48e0783c-a85c-4b0f-8c00-944de9a6481c}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {0311ec2b-4cc4-488d-9c5b-6eca190e9159}, !- Air Inlet Node Name
  {357aa61e-b209-40a4-9908-29f4ca2fe8b5}, !- Air Outlet Node Name
=======
  {08e480ed-5acb-4264-9d87-133f52530c97}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {26d221f1-0147-45e4-9c85-7f215753027e}, !- Air Inlet Node Name
  {bc0f9fff-069d-4e48-a943-c4f0baf0c1f7}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {2e066c9b-820e-447b-9786-9fa227a1a83e}, !- Supply Air Fan Name
  {72b53a0b-e0f5-421d-8130-2ae21ace4fc2}, !- Heating Coil Name
  {8b03338e-bf4b-4417-9fd4-8c97d7f20f37}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {22893da0-d835-4276-8a14-99be99245c35}, !- Handle
  GuestRoom202_205 ZN PTAC Inlet Air Node, !- Name
  {ce5ce097-0e1b-4e0e-85d4-11536f09b59e}, !- Inlet Port
  {0311ec2b-4cc4-488d-9c5b-6eca190e9159}; !- Outlet Port

OS:Connection,
  {ce5ce097-0e1b-4e0e-85d4-11536f09b59e}, !- Handle
  {a161dda2-2598-4638-a2d2-7f0f8aca2257}, !- Name
  {e6b14975-085d-469d-bd3a-dc47c75e050f}, !- Source Object
  3,                                      !- Outlet Port
  {22893da0-d835-4276-8a14-99be99245c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0311ec2b-4cc4-488d-9c5b-6eca190e9159}, !- Handle
  {871f2f23-18fe-4f97-8e84-b0f0f16d2023}, !- Name
  {22893da0-d835-4276-8a14-99be99245c35}, !- Source Object
  3,                                      !- Outlet Port
  {48e0783c-a85c-4b0f-8c00-944de9a6481c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eda38ddb-1a33-494d-979b-cb758d6aaeea}, !- Handle
  GuestRoom202_205 ZN PTAC Outlet Air Node, !- Name
  {357aa61e-b209-40a4-9908-29f4ca2fe8b5}, !- Inlet Port
  {005b5f36-fe0e-4593-a69a-d0de420954d3}; !- Outlet Port

OS:Connection,
  {005b5f36-fe0e-4593-a69a-d0de420954d3}, !- Handle
  {20797a83-e915-4322-b7cc-f7d02352b827}, !- Name
  {eda38ddb-1a33-494d-979b-cb758d6aaeea}, !- Source Object
  3,                                      !- Outlet Port
  {f4810113-26fc-4d08-99ad-64e61f4040c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {357aa61e-b209-40a4-9908-29f4ca2fe8b5}, !- Handle
  {06c6e1e5-0e88-4991-9a40-ab1904d46033}, !- Name
  {48e0783c-a85c-4b0f-8c00-944de9a6481c}, !- Source Object
  4,                                      !- Outlet Port
  {eda38ddb-1a33-494d-979b-cb758d6aaeea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a1241fff-e839-4997-b0c2-26b7c2b2498a}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {3928722a-1e40-497d-871c-c725dcb9f9a1}, !- Supply Air Fan Name
  {3174d7a6-f0da-43e3-b317-098ff19d1d3a}, !- Heating Coil Name
  {04662efe-c52b-4143-9cba-0821c7ce2612}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {788a4a4e-0d96-40b7-b280-98d0ef7ab394}, !- Handle
  GuestRoom202_205 ZN PTAC Inlet Air Node, !- Name
  {86a4c08c-0161-408c-8d5a-beb3d25be5f3}, !- Inlet Port
  {26d221f1-0147-45e4-9c85-7f215753027e}; !- Outlet Port

OS:Connection,
  {86a4c08c-0161-408c-8d5a-beb3d25be5f3}, !- Handle
  {4b7db7b1-e65f-4fcc-9bd5-c547073903ef}, !- Name
  {7134d836-7523-4666-a4f4-eb140a73282c}, !- Source Object
  3,                                      !- Outlet Port
  {788a4a4e-0d96-40b7-b280-98d0ef7ab394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d221f1-0147-45e4-9c85-7f215753027e}, !- Handle
  {04e967cf-30f7-43c8-8112-aa7c5a48ea52}, !- Name
  {788a4a4e-0d96-40b7-b280-98d0ef7ab394}, !- Source Object
  3,                                      !- Outlet Port
  {08e480ed-5acb-4264-9d87-133f52530c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d30fb68-a460-42fe-a4bd-5660343756ed}, !- Handle
  GuestRoom202_205 ZN PTAC Outlet Air Node, !- Name
  {bc0f9fff-069d-4e48-a943-c4f0baf0c1f7}, !- Inlet Port
  {f6646c58-3295-4310-a933-e1afd11d6008}; !- Outlet Port

OS:Connection,
  {f6646c58-3295-4310-a933-e1afd11d6008}, !- Handle
  {39099476-f5cc-49d4-8575-34e2a5f1cd76}, !- Name
  {4d30fb68-a460-42fe-a4bd-5660343756ed}, !- Source Object
  3,                                      !- Outlet Port
  {8c7b8931-35da-47ff-8f0d-f99c985ad2f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc0f9fff-069d-4e48-a943-c4f0baf0c1f7}, !- Handle
  {5f7386b9-7da2-4d79-bfec-440a52ec5ad9}, !- Name
  {08e480ed-5acb-4264-9d87-133f52530c97}, !- Source Object
  4,                                      !- Outlet Port
  {4d30fb68-a460-42fe-a4bd-5660343756ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8fc57365-a24f-4619-bd63-9611f047964e}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {6a4e6af3-2122-45a9-9544-4e4afe853a27}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {a71a0534-7fe3-486d-ba74-a4e5c8716d73}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {8ff2998f-4254-4ba3-9772-163b1452043e}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 30kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {1c246872-5edb-4ae9-aa93-2daa4a15dac4}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 28kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {cbbdd962-a997-4593-a433-bdc26dd05893}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {02a89783-5fe5-42c5-9149-3f6cc0de352e}, !- Air Inlet Node Name
  {477896e6-5356-4736-8df9-f61aec1e9156}, !- Air Outlet Node Name
=======
  {0452916e-e09a-4c33-92cf-0930c4f88ccf}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {b98839b6-9dce-4533-89a4-2ab92bef737c}, !- Air Inlet Node Name
  {e9f478dd-24d0-433b-91c5-3264aa855193}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {a1241fff-e839-4997-b0c2-26b7c2b2498a}, !- Supply Air Fan Name
  {6a4e6af3-2122-45a9-9544-4e4afe853a27}, !- Heating Coil Name
  {8ff2998f-4254-4ba3-9772-163b1452043e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {32568888-d34b-448b-9a55-4f210ac617b4}, !- Handle
  GuestRoom206_208 ZN PTAC Inlet Air Node, !- Name
  {5b57fea8-d25f-4953-8f0e-06dc7c1f3b32}, !- Inlet Port
  {02a89783-5fe5-42c5-9149-3f6cc0de352e}; !- Outlet Port

OS:Connection,
  {5b57fea8-d25f-4953-8f0e-06dc7c1f3b32}, !- Handle
  {3fbcf66d-3a3e-44d8-b7c2-9c3e6dc97255}, !- Name
  {b8ea989e-f55b-41fe-9601-37927e4b2489}, !- Source Object
  3,                                      !- Outlet Port
  {32568888-d34b-448b-9a55-4f210ac617b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a89783-5fe5-42c5-9149-3f6cc0de352e}, !- Handle
  {101daa94-5367-4322-853f-8187d2b56483}, !- Name
  {32568888-d34b-448b-9a55-4f210ac617b4}, !- Source Object
  3,                                      !- Outlet Port
  {cbbdd962-a997-4593-a433-bdc26dd05893}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dc45ea8-38df-4b40-bd56-7a1c2b5cd1c7}, !- Handle
  GuestRoom206_208 ZN PTAC Outlet Air Node, !- Name
  {477896e6-5356-4736-8df9-f61aec1e9156}, !- Inlet Port
  {d505f601-c214-4fca-a557-ddf1e774e597}; !- Outlet Port

OS:Connection,
  {d505f601-c214-4fca-a557-ddf1e774e597}, !- Handle
  {701dbe0c-d59a-420b-b8ea-d14aa51261dd}, !- Name
  {3dc45ea8-38df-4b40-bd56-7a1c2b5cd1c7}, !- Source Object
  3,                                      !- Outlet Port
  {503a14b0-d40f-4700-9ae0-5e8609256e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {477896e6-5356-4736-8df9-f61aec1e9156}, !- Handle
  {fba13292-6acd-47d4-adab-841f68ea12f9}, !- Name
  {cbbdd962-a997-4593-a433-bdc26dd05893}, !- Source Object
  4,                                      !- Outlet Port
  {3dc45ea8-38df-4b40-bd56-7a1c2b5cd1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1a3d51f3-8477-4c2f-a998-2e4d3003c9c3}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8fc57365-a24f-4619-bd63-9611f047964e}, !- Supply Air Fan Name
  {a71a0534-7fe3-486d-ba74-a4e5c8716d73}, !- Heating Coil Name
  {1c246872-5edb-4ae9-aa93-2daa4a15dac4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {252479e9-9a07-4221-b197-f7554482efc3}, !- Handle
  GuestRoom206_208 ZN PTAC Inlet Air Node, !- Name
  {344e3595-84c7-46be-871f-d2bb87053fee}, !- Inlet Port
  {b98839b6-9dce-4533-89a4-2ab92bef737c}; !- Outlet Port

OS:Connection,
  {344e3595-84c7-46be-871f-d2bb87053fee}, !- Handle
  {0e9bcd21-34dc-450e-85a4-a3c59e165e2c}, !- Name
  {88b11150-fc76-4ce0-b819-e137815d39a4}, !- Source Object
  3,                                      !- Outlet Port
  {252479e9-9a07-4221-b197-f7554482efc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98839b6-9dce-4533-89a4-2ab92bef737c}, !- Handle
  {75a43490-e841-4a6f-9c04-960c02319af5}, !- Name
  {252479e9-9a07-4221-b197-f7554482efc3}, !- Source Object
  3,                                      !- Outlet Port
  {0452916e-e09a-4c33-92cf-0930c4f88ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90bce617-b131-4a1e-8744-4eb823db7e2c}, !- Handle
  GuestRoom206_208 ZN PTAC Outlet Air Node, !- Name
  {e9f478dd-24d0-433b-91c5-3264aa855193}, !- Inlet Port
  {e6a96245-9551-4beb-b5ac-af89e09e5866}; !- Outlet Port

OS:Connection,
  {e6a96245-9551-4beb-b5ac-af89e09e5866}, !- Handle
  {4a236eeb-f846-4e8a-aac3-2832d1ea2017}, !- Name
  {90bce617-b131-4a1e-8744-4eb823db7e2c}, !- Source Object
  3,                                      !- Outlet Port
  {c00dc97f-76cb-40df-b132-9f948c34b749}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9f478dd-24d0-433b-91c5-3264aa855193}, !- Handle
  {351c87da-0a4d-44bc-9e8f-dc22ef03d350}, !- Name
  {0452916e-e09a-4c33-92cf-0930c4f88ccf}, !- Source Object
  4,                                      !- Outlet Port
  {90bce617-b131-4a1e-8744-4eb823db7e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {895666cf-ddf3-4149-bb9e-b1bc401bf427}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {2b145e2b-5816-45d0-8b68-9c41613d4207}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {fb22a942-9286-483d-af7c-f3671dd41e95}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {761a1a7e-d1c7-49d8-b2ae-38b0f5d17b10}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {fd315977-8a57-479c-96ff-48f1d14b546c}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {1a9bdf0c-d94f-448b-9a57-b45f7a2d9783}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {aea5f91e-7e00-4339-be12-492bf784b5ff}, !- Air Inlet Node Name
  {da1348b5-ce6a-4f3f-8ea4-9c2ad8d6f70f}, !- Air Outlet Node Name
=======
  {72320ef2-131d-4363-956e-4c64ead5e4cd}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {1dc0ac37-af1d-422b-9ad7-ca3292759cbb}, !- Air Inlet Node Name
  {f139dd82-283f-42d3-b588-a2eccad314d9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {1a3d51f3-8477-4c2f-a998-2e4d3003c9c3}, !- Supply Air Fan Name
  {2b145e2b-5816-45d0-8b68-9c41613d4207}, !- Heating Coil Name
  {761a1a7e-d1c7-49d8-b2ae-38b0f5d17b10}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2877f6ff-1301-4433-a478-1cfa5d4c7e2d}, !- Handle
  GuestRoom209_212 ZN PTAC Inlet Air Node, !- Name
  {96c607b1-ae77-4cc3-8cc5-581fc4e41e21}, !- Inlet Port
  {aea5f91e-7e00-4339-be12-492bf784b5ff}; !- Outlet Port

OS:Connection,
  {96c607b1-ae77-4cc3-8cc5-581fc4e41e21}, !- Handle
  {3f5813cb-b922-4906-98d8-86572ebe1a50}, !- Name
  {f6f0114d-856b-4f0b-9924-b3551c31f092}, !- Source Object
  3,                                      !- Outlet Port
  {2877f6ff-1301-4433-a478-1cfa5d4c7e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea5f91e-7e00-4339-be12-492bf784b5ff}, !- Handle
  {46c10680-2398-4a4f-9896-125d5a575020}, !- Name
  {2877f6ff-1301-4433-a478-1cfa5d4c7e2d}, !- Source Object
  3,                                      !- Outlet Port
  {1a9bdf0c-d94f-448b-9a57-b45f7a2d9783}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8593a8aa-5eac-4a80-87ab-d4ea2d5ff0e9}, !- Handle
  GuestRoom209_212 ZN PTAC Outlet Air Node, !- Name
  {da1348b5-ce6a-4f3f-8ea4-9c2ad8d6f70f}, !- Inlet Port
  {e9a8bdbe-8c81-42cc-854a-396a7e0d0d8c}; !- Outlet Port

OS:Connection,
  {e9a8bdbe-8c81-42cc-854a-396a7e0d0d8c}, !- Handle
  {5b5ae5f5-9aae-4196-a2ab-1fa28e6eb271}, !- Name
  {8593a8aa-5eac-4a80-87ab-d4ea2d5ff0e9}, !- Source Object
  3,                                      !- Outlet Port
  {f1e443b3-2095-4443-b93d-43d9069fc811}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da1348b5-ce6a-4f3f-8ea4-9c2ad8d6f70f}, !- Handle
  {1d912447-437a-444f-932a-0e9ca5751850}, !- Name
  {1a9bdf0c-d94f-448b-9a57-b45f7a2d9783}, !- Source Object
  4,                                      !- Outlet Port
  {8593a8aa-5eac-4a80-87ab-d4ea2d5ff0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c1614671-e4d0-4a2e-9548-aa6c6b39ea8c}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {895666cf-ddf3-4149-bb9e-b1bc401bf427}, !- Supply Air Fan Name
  {fb22a942-9286-483d-af7c-f3671dd41e95}, !- Heating Coil Name
  {fd315977-8a57-479c-96ff-48f1d14b546c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8dffec76-8665-4141-812d-23de8193a4e9}, !- Handle
  GuestRoom209_212 ZN PTAC Inlet Air Node, !- Name
  {db692ffd-83ad-4a19-82c5-6b18911c77fd}, !- Inlet Port
  {1dc0ac37-af1d-422b-9ad7-ca3292759cbb}; !- Outlet Port

OS:Connection,
  {db692ffd-83ad-4a19-82c5-6b18911c77fd}, !- Handle
  {8cef93f1-f780-48cd-a901-4002b01af6ac}, !- Name
  {a1b2f1f0-8b01-4566-97cd-11d7706800f7}, !- Source Object
  3,                                      !- Outlet Port
  {8dffec76-8665-4141-812d-23de8193a4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc0ac37-af1d-422b-9ad7-ca3292759cbb}, !- Handle
  {b9d6ef9d-cbd2-4e4f-8e52-6ab6bc26e2df}, !- Name
  {8dffec76-8665-4141-812d-23de8193a4e9}, !- Source Object
  3,                                      !- Outlet Port
  {72320ef2-131d-4363-956e-4c64ead5e4cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {900a38fd-ae5c-42d4-9eb6-0bf723d5c887}, !- Handle
  GuestRoom209_212 ZN PTAC Outlet Air Node, !- Name
  {f139dd82-283f-42d3-b588-a2eccad314d9}, !- Inlet Port
  {3245509d-8789-4d11-aa68-ababe01db622}; !- Outlet Port

OS:Connection,
  {3245509d-8789-4d11-aa68-ababe01db622}, !- Handle
  {27100489-79eb-40c3-9176-b836708ea958}, !- Name
  {900a38fd-ae5c-42d4-9eb6-0bf723d5c887}, !- Source Object
  3,                                      !- Outlet Port
  {ad621333-14e7-466f-9c7a-ec304a9c6fd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f139dd82-283f-42d3-b588-a2eccad314d9}, !- Handle
  {631d3cd0-1787-4021-8b76-05632c4d4e4d}, !- Name
  {72320ef2-131d-4363-956e-4c64ead5e4cd}, !- Source Object
  4,                                      !- Outlet Port
  {900a38fd-ae5c-42d4-9eb6-0bf723d5c887}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {570d6e25-73ee-48a8-9a76-ef2b964d563c}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {0d9723b4-5fa0-4022-b542-ef6eae74e765}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {a688f293-6c25-4941-b873-1bad57ed343b}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {37ce7069-2811-4acb-9f98-88f14190d898}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.0EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {0e934dd9-68ee-4bf0-af95-faefc90f91c3}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.1EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.81059260757517,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {ada8c58d-686c-4925-9743-bf7c27e96eed}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {cea61909-ba91-4218-9707-2d43e1504c81}, !- Air Inlet Node Name
  {0db1dfe4-9f1e-4fe3-a3b8-deac2d7102a0}, !- Air Outlet Node Name
=======
  {6e1012a9-017e-4e01-bcbc-a669d6e8c829}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {59a9955c-bf7d-4ca9-a99e-539790220b16}, !- Air Inlet Node Name
  {71b4a405-ca52-4d5d-8462-95222b18dfcc}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {c1614671-e4d0-4a2e-9548-aa6c6b39ea8c}, !- Supply Air Fan Name
  {0d9723b4-5fa0-4022-b542-ef6eae74e765}, !- Heating Coil Name
  {37ce7069-2811-4acb-9f98-88f14190d898}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2c597f64-19b2-4e81-832c-42b1464e7cb3}, !- Handle
  GuestRoom213 ZN PTAC Inlet Air Node,    !- Name
  {24e02f8e-3d6a-4751-b070-dea9a41e3477}, !- Inlet Port
  {cea61909-ba91-4218-9707-2d43e1504c81}; !- Outlet Port

OS:Connection,
  {24e02f8e-3d6a-4751-b070-dea9a41e3477}, !- Handle
  {652507a0-30e5-4299-ada5-98988a3351b5}, !- Name
  {e3fde055-2fbc-431a-93d3-1f1af22ad024}, !- Source Object
  3,                                      !- Outlet Port
  {2c597f64-19b2-4e81-832c-42b1464e7cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea61909-ba91-4218-9707-2d43e1504c81}, !- Handle
  {caebbfad-7fa0-4b3e-92d0-bb73e2bbd742}, !- Name
  {2c597f64-19b2-4e81-832c-42b1464e7cb3}, !- Source Object
  3,                                      !- Outlet Port
  {ada8c58d-686c-4925-9743-bf7c27e96eed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b46eb2e-12d2-4d5b-aefe-8774d5723c18}, !- Handle
  GuestRoom213 ZN PTAC Outlet Air Node,   !- Name
  {0db1dfe4-9f1e-4fe3-a3b8-deac2d7102a0}, !- Inlet Port
  {664eb6a5-cd9c-40de-bc97-85ad62f20d1d}; !- Outlet Port

OS:Connection,
  {664eb6a5-cd9c-40de-bc97-85ad62f20d1d}, !- Handle
  {9ed6ebdc-fb69-42e0-be07-2ac015010bda}, !- Name
  {7b46eb2e-12d2-4d5b-aefe-8774d5723c18}, !- Source Object
  3,                                      !- Outlet Port
  {12630686-18d2-425d-8896-b54d9c477b07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0db1dfe4-9f1e-4fe3-a3b8-deac2d7102a0}, !- Handle
  {0e5208ac-907e-4cdb-b192-931d6da56486}, !- Name
  {ada8c58d-686c-4925-9743-bf7c27e96eed}, !- Source Object
  4,                                      !- Outlet Port
  {7b46eb2e-12d2-4d5b-aefe-8774d5723c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1e388b68-60fa-444c-84b1-efbe2eb98665}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {570d6e25-73ee-48a8-9a76-ef2b964d563c}, !- Supply Air Fan Name
  {a688f293-6c25-4941-b873-1bad57ed343b}, !- Heating Coil Name
  {0e934dd9-68ee-4bf0-af95-faefc90f91c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {54c2b93c-f8e5-4ee6-b4b6-b14175d20f50}, !- Handle
  GuestRoom213 ZN PTAC Inlet Air Node,    !- Name
  {c171cffe-9f70-479a-9a57-dbacf9209788}, !- Inlet Port
  {59a9955c-bf7d-4ca9-a99e-539790220b16}; !- Outlet Port

OS:Connection,
  {c171cffe-9f70-479a-9a57-dbacf9209788}, !- Handle
  {fd2b5b8c-bb91-46a4-bc03-006fb433f960}, !- Name
  {0806d107-9148-4fa8-b166-337c356f9c66}, !- Source Object
  3,                                      !- Outlet Port
  {54c2b93c-f8e5-4ee6-b4b6-b14175d20f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a9955c-bf7d-4ca9-a99e-539790220b16}, !- Handle
  {dd0e729e-90c9-44a7-a3af-e49ee6e61dcf}, !- Name
  {54c2b93c-f8e5-4ee6-b4b6-b14175d20f50}, !- Source Object
  3,                                      !- Outlet Port
  {6e1012a9-017e-4e01-bcbc-a669d6e8c829}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e16d9c3-1e79-42f5-924d-c7d72bb0a5a9}, !- Handle
  GuestRoom213 ZN PTAC Outlet Air Node,   !- Name
  {71b4a405-ca52-4d5d-8462-95222b18dfcc}, !- Inlet Port
  {ac5c5f2b-44d2-41ec-bd8c-6288e517ec42}; !- Outlet Port

OS:Connection,
  {ac5c5f2b-44d2-41ec-bd8c-6288e517ec42}, !- Handle
  {00781427-665b-4198-ae7b-6bfaccddb196}, !- Name
  {8e16d9c3-1e79-42f5-924d-c7d72bb0a5a9}, !- Source Object
  3,                                      !- Outlet Port
  {5b21a379-09df-4878-86d8-02aab2a06558}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71b4a405-ca52-4d5d-8462-95222b18dfcc}, !- Handle
  {ff1fc7f6-615f-4a8c-80c0-f62b316cb224}, !- Name
  {6e1012a9-017e-4e01-bcbc-a669d6e8c829}, !- Source Object
  4,                                      !- Outlet Port
  {8e16d9c3-1e79-42f5-924d-c7d72bb0a5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cb8a2384-d826-4cc1-8009-f286ab5d67e3}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {8c204816-b6db-48e9-b385-67908c57f7e5}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8d63f0cc-95cf-48b9-8fcb-153d14d706db}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {d1f40d7e-213c-4892-9b48-7a0fa5020d75}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {dff914c5-eccd-4428-856c-afb8ce0d1369}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62105540600403,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {27f63f2e-5c28-4a2d-aa94-195cef6deb49}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {e416ccc6-5fe1-4aba-92ba-acaa0e511be4}, !- Air Inlet Node Name
  {83a1665b-d779-46e8-8e1a-f726db29539b}, !- Air Outlet Node Name
=======
  {dadb0ec3-4fc9-42cb-ac42-18ca0f4f6545}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {70e0cdf4-26b0-4052-8ca3-70080f0059db}, !- Air Inlet Node Name
  {7bfd4adb-b2f0-4794-9d5d-917a543f0750}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {1e388b68-60fa-444c-84b1-efbe2eb98665}, !- Supply Air Fan Name
  {8c204816-b6db-48e9-b385-67908c57f7e5}, !- Heating Coil Name
  {d1f40d7e-213c-4892-9b48-7a0fa5020d75}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa842675-7cb7-4add-af93-845b6aa67f1d}, !- Handle
  GuestRoom214 ZN PTAC Inlet Air Node,    !- Name
  {163da7fe-f729-4ad9-9738-7b703336b8c9}, !- Inlet Port
  {e416ccc6-5fe1-4aba-92ba-acaa0e511be4}; !- Outlet Port

OS:Connection,
  {163da7fe-f729-4ad9-9738-7b703336b8c9}, !- Handle
  {c841dac2-750a-42f6-b01f-bcb50fe1086a}, !- Name
  {0aa537bb-c99d-45e8-aeed-3a978823eda0}, !- Source Object
  3,                                      !- Outlet Port
  {aa842675-7cb7-4add-af93-845b6aa67f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e416ccc6-5fe1-4aba-92ba-acaa0e511be4}, !- Handle
  {729a6d6f-6ffb-4fd5-8534-e3fd7c0cc4a5}, !- Name
  {aa842675-7cb7-4add-af93-845b6aa67f1d}, !- Source Object
  3,                                      !- Outlet Port
  {27f63f2e-5c28-4a2d-aa94-195cef6deb49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc75acc6-538b-40aa-910c-c38d10c7b171}, !- Handle
  GuestRoom214 ZN PTAC Outlet Air Node,   !- Name
  {83a1665b-d779-46e8-8e1a-f726db29539b}, !- Inlet Port
  {8f34bcfb-55d1-417b-805f-7cd1fd557805}; !- Outlet Port

OS:Connection,
  {8f34bcfb-55d1-417b-805f-7cd1fd557805}, !- Handle
  {30c6dba6-11cf-4a23-b51b-20653bf100a9}, !- Name
  {dc75acc6-538b-40aa-910c-c38d10c7b171}, !- Source Object
  3,                                      !- Outlet Port
  {9b5196e9-403f-48d8-8237-cf62164f51fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83a1665b-d779-46e8-8e1a-f726db29539b}, !- Handle
  {ac3373b0-ebd0-4ecb-8cfd-e7048f5c0cb4}, !- Name
  {27f63f2e-5c28-4a2d-aa94-195cef6deb49}, !- Source Object
  4,                                      !- Outlet Port
  {dc75acc6-538b-40aa-910c-c38d10c7b171}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ffb067ae-61f2-4ed3-b427-c0c8353ffb52}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {cb8a2384-d826-4cc1-8009-f286ab5d67e3}, !- Supply Air Fan Name
  {8d63f0cc-95cf-48b9-8fcb-153d14d706db}, !- Heating Coil Name
  {dff914c5-eccd-4428-856c-afb8ce0d1369}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b9647e92-8a5e-4b01-aec9-49a02dd1dcf4}, !- Handle
  GuestRoom214 ZN PTAC Inlet Air Node,    !- Name
  {c321bd70-ddf6-4a10-a0cc-034cf4482949}, !- Inlet Port
  {70e0cdf4-26b0-4052-8ca3-70080f0059db}; !- Outlet Port

OS:Connection,
  {c321bd70-ddf6-4a10-a0cc-034cf4482949}, !- Handle
  {5c212976-e967-4f86-9a28-a77e0fa84a94}, !- Name
  {64d89cea-c1f3-49ac-b426-23ef14fbd9af}, !- Source Object
  3,                                      !- Outlet Port
  {b9647e92-8a5e-4b01-aec9-49a02dd1dcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e0cdf4-26b0-4052-8ca3-70080f0059db}, !- Handle
  {3a0bc173-e5aa-44b4-af6a-23948738e4aa}, !- Name
  {b9647e92-8a5e-4b01-aec9-49a02dd1dcf4}, !- Source Object
  3,                                      !- Outlet Port
  {dadb0ec3-4fc9-42cb-ac42-18ca0f4f6545}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5ad5181-1ef2-41a1-bf18-115f3088e37c}, !- Handle
  GuestRoom214 ZN PTAC Outlet Air Node,   !- Name
  {7bfd4adb-b2f0-4794-9d5d-917a543f0750}, !- Inlet Port
  {aec90a1c-a0fc-4799-af41-eed97cf2074c}; !- Outlet Port

OS:Connection,
  {aec90a1c-a0fc-4799-af41-eed97cf2074c}, !- Handle
  {b1e423ad-a335-42a2-b44d-24ec0a1f36f5}, !- Name
  {c5ad5181-1ef2-41a1-bf18-115f3088e37c}, !- Source Object
  3,                                      !- Outlet Port
  {00d134d0-ccd5-4353-b7e5-948e2d110542}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bfd4adb-b2f0-4794-9d5d-917a543f0750}, !- Handle
  {d8b375d5-4246-4e84-b6d0-a2ca53b0fb4a}, !- Name
  {dadb0ec3-4fc9-42cb-ac42-18ca0f4f6545}, !- Source Object
  4,                                      !- Outlet Port
  {c5ad5181-1ef2-41a1-bf18-115f3088e37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c8c213bb-c005-4170-8f0c-91ade1ed2033}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {0372fb4b-688d-4c25-bd90-3ebf233f8c8e}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f913860f-2812-40a5-a719-4269f46ae3c5}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {eec3cead-6f45-4815-9a1a-6e390e0990b1}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 73kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {dff20803-9a73-43fe-9aff-80d681aa6976}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 49kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {ee6e7c11-d3a8-44b1-8297-dc7a4d0e3404}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {7deda83e-1884-432a-93eb-41ecd10c2051}, !- Air Inlet Node Name
  {8f43d09d-9d1f-4add-80b2-a84303e9c89d}, !- Air Outlet Node Name
=======
  {ad2aaf96-19a3-4c07-bc12-89e89612d8b0}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {4abc6fe8-5726-40a8-ba6f-5a033e00a579}, !- Air Inlet Node Name
  {5ffc97dd-4842-437a-9b75-3517eb1337ae}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {ffb067ae-61f2-4ed3-b427-c0c8353ffb52}, !- Supply Air Fan Name
  {0372fb4b-688d-4c25-bd90-3ebf233f8c8e}, !- Heating Coil Name
  {eec3cead-6f45-4815-9a1a-6e390e0990b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d29e133b-9e92-4182-a262-985db9ff56da}, !- Handle
  GuestRoom215_218 ZN PTAC Inlet Air Node, !- Name
  {a502bcf1-a912-4bbf-ae52-30df99b0dd7b}, !- Inlet Port
  {7deda83e-1884-432a-93eb-41ecd10c2051}; !- Outlet Port

OS:Connection,
  {a502bcf1-a912-4bbf-ae52-30df99b0dd7b}, !- Handle
  {23c229d0-611a-4ee6-bf8e-cf2d5d92da37}, !- Name
  {41eded73-3491-45b7-8bf1-846c6b83bed4}, !- Source Object
  3,                                      !- Outlet Port
  {d29e133b-9e92-4182-a262-985db9ff56da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7deda83e-1884-432a-93eb-41ecd10c2051}, !- Handle
  {4e850390-60d3-463e-b143-7fd8937211e8}, !- Name
  {d29e133b-9e92-4182-a262-985db9ff56da}, !- Source Object
  3,                                      !- Outlet Port
  {ee6e7c11-d3a8-44b1-8297-dc7a4d0e3404}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d398ab7f-7539-4adb-8aa4-603ddef0b3d1}, !- Handle
  GuestRoom215_218 ZN PTAC Outlet Air Node, !- Name
  {8f43d09d-9d1f-4add-80b2-a84303e9c89d}, !- Inlet Port
  {86b5fa15-7898-40bb-bd89-831663ffdbf3}; !- Outlet Port

OS:Connection,
  {86b5fa15-7898-40bb-bd89-831663ffdbf3}, !- Handle
  {8ceedfad-b05b-4f8b-8997-ddafcfa85e92}, !- Name
  {d398ab7f-7539-4adb-8aa4-603ddef0b3d1}, !- Source Object
  3,                                      !- Outlet Port
  {8a68e73f-d8cb-46cc-a1ab-36652f3a4275}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f43d09d-9d1f-4add-80b2-a84303e9c89d}, !- Handle
  {ecad7fd3-c562-4955-88f5-47d7c8f6f17f}, !- Name
  {ee6e7c11-d3a8-44b1-8297-dc7a4d0e3404}, !- Source Object
  4,                                      !- Outlet Port
  {d398ab7f-7539-4adb-8aa4-603ddef0b3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {72ef1601-c3b4-4b83-8425-822f96991a17}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {c8c213bb-c005-4170-8f0c-91ade1ed2033}, !- Supply Air Fan Name
  {f913860f-2812-40a5-a719-4269f46ae3c5}, !- Heating Coil Name
  {dff20803-9a73-43fe-9aff-80d681aa6976}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92610384-a66c-4937-9cf9-4be45f07361d}, !- Handle
  GuestRoom215_218 ZN PTAC Inlet Air Node, !- Name
  {37f56bf3-0de7-4d47-86b4-a13d0633457e}, !- Inlet Port
  {4abc6fe8-5726-40a8-ba6f-5a033e00a579}; !- Outlet Port

OS:Connection,
  {37f56bf3-0de7-4d47-86b4-a13d0633457e}, !- Handle
  {7ed45303-9f40-465d-a77d-bbedcc90c7c1}, !- Name
  {3007a96d-e255-4199-b338-01ef60c8962a}, !- Source Object
  3,                                      !- Outlet Port
  {92610384-a66c-4937-9cf9-4be45f07361d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abc6fe8-5726-40a8-ba6f-5a033e00a579}, !- Handle
  {5e425e6a-bbb5-4725-b19e-829a740ae890}, !- Name
  {92610384-a66c-4937-9cf9-4be45f07361d}, !- Source Object
  3,                                      !- Outlet Port
  {ad2aaf96-19a3-4c07-bc12-89e89612d8b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb2b9684-42c4-4983-a0cc-2cc4aac88ac1}, !- Handle
  GuestRoom215_218 ZN PTAC Outlet Air Node, !- Name
  {5ffc97dd-4842-437a-9b75-3517eb1337ae}, !- Inlet Port
  {e6a63df7-2279-44b2-93e8-dcf5cb22de03}; !- Outlet Port

OS:Connection,
  {e6a63df7-2279-44b2-93e8-dcf5cb22de03}, !- Handle
  {01d65dd9-650a-40e2-80d6-7d3300ff7097}, !- Name
  {bb2b9684-42c4-4983-a0cc-2cc4aac88ac1}, !- Source Object
  3,                                      !- Outlet Port
  {0efa8e23-e7e8-4fc1-82d1-2bafb9486468}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ffc97dd-4842-437a-9b75-3517eb1337ae}, !- Handle
  {09d1572d-a78e-4e46-8059-2202d0fe5dc7}, !- Name
  {ad2aaf96-19a3-4c07-bc12-89e89612d8b0}, !- Source Object
  4,                                      !- Outlet Port
  {bb2b9684-42c4-4983-a0cc-2cc4aac88ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ef5ca253-0b90-496e-a026-bee064c18890}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {72b5c825-0c7a-4976-91fa-b0a0be0bd01e}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8b7a1ff9-1c82-4fbc-8a50-dff276eac69c}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {85579c05-c80b-4aa9-8a64-66525443bf81}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 60kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {a976c2fe-c117-43b2-89f1-22366d843c35}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 43kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {1d92a10c-3557-40c0-a68e-a0b5f0f2fc73}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {c4fb8851-20b2-44b5-abd7-ec7fd86a6cf1}, !- Air Inlet Node Name
  {48fc8baf-401c-42a6-81b4-ee43792f04b6}, !- Air Outlet Node Name
=======
  {81bad13f-e111-4cfc-839b-35e3a5f7ebf3}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {8a3d76ce-a035-4ed9-af69-135fd8ce9998}, !- Air Inlet Node Name
  {1da195a8-efd7-451d-a0bf-9f89946fa748}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {72ef1601-c3b4-4b83-8425-822f96991a17}, !- Supply Air Fan Name
  {72b5c825-0c7a-4976-91fa-b0a0be0bd01e}, !- Heating Coil Name
  {85579c05-c80b-4aa9-8a64-66525443bf81}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f8688201-c830-4959-ac09-dc1317279e66}, !- Handle
  GuestRoom219 ZN PTAC Inlet Air Node,    !- Name
  {35b17037-772c-4867-af18-add92f8b39db}, !- Inlet Port
  {c4fb8851-20b2-44b5-abd7-ec7fd86a6cf1}; !- Outlet Port

OS:Connection,
  {35b17037-772c-4867-af18-add92f8b39db}, !- Handle
  {1a950422-b62d-40d8-aedb-0fcc5cff05c7}, !- Name
  {f8ec67d6-e02c-405f-bba5-6008021141b6}, !- Source Object
  3,                                      !- Outlet Port
  {f8688201-c830-4959-ac09-dc1317279e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fb8851-20b2-44b5-abd7-ec7fd86a6cf1}, !- Handle
  {94542dbc-2c3d-444f-b42e-3b5f54ce4c42}, !- Name
  {f8688201-c830-4959-ac09-dc1317279e66}, !- Source Object
  3,                                      !- Outlet Port
  {1d92a10c-3557-40c0-a68e-a0b5f0f2fc73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c66c1e13-50ae-4227-a858-f72ca09f8501}, !- Handle
  GuestRoom219 ZN PTAC Outlet Air Node,   !- Name
  {48fc8baf-401c-42a6-81b4-ee43792f04b6}, !- Inlet Port
  {eb8ba411-845c-4835-8a48-b0ae31a142aa}; !- Outlet Port

OS:Connection,
  {eb8ba411-845c-4835-8a48-b0ae31a142aa}, !- Handle
  {56bb7a84-d7ba-4ccc-aa21-385ee9fec6e9}, !- Name
  {c66c1e13-50ae-4227-a858-f72ca09f8501}, !- Source Object
  3,                                      !- Outlet Port
  {977d9a88-ef2d-4745-8a51-eaa0319fc114}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48fc8baf-401c-42a6-81b4-ee43792f04b6}, !- Handle
  {a2e51250-027e-43f8-b9ad-26597e724bd1}, !- Name
  {1d92a10c-3557-40c0-a68e-a0b5f0f2fc73}, !- Source Object
  4,                                      !- Outlet Port
  {c66c1e13-50ae-4227-a858-f72ca09f8501}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c48e21e6-66a9-48a4-9111-e14f7d4cfe37}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {ef5ca253-0b90-496e-a026-bee064c18890}, !- Supply Air Fan Name
  {8b7a1ff9-1c82-4fbc-8a50-dff276eac69c}, !- Heating Coil Name
  {a976c2fe-c117-43b2-89f1-22366d843c35}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {01255e06-1de2-4577-b529-699e201e1722}, !- Handle
  GuestRoom219 ZN PTAC Inlet Air Node,    !- Name
  {106a96a3-977a-4233-aabf-a1f957d0d6dc}, !- Inlet Port
  {8a3d76ce-a035-4ed9-af69-135fd8ce9998}; !- Outlet Port

OS:Connection,
  {106a96a3-977a-4233-aabf-a1f957d0d6dc}, !- Handle
  {ed604ed5-8074-47b8-83c4-d4781d297b00}, !- Name
  {39503a71-c755-4596-9246-68cdc31d98e2}, !- Source Object
  3,                                      !- Outlet Port
  {01255e06-1de2-4577-b529-699e201e1722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3d76ce-a035-4ed9-af69-135fd8ce9998}, !- Handle
  {a5e58bed-ec63-45a1-a6ba-06860b4417c4}, !- Name
  {01255e06-1de2-4577-b529-699e201e1722}, !- Source Object
  3,                                      !- Outlet Port
  {81bad13f-e111-4cfc-839b-35e3a5f7ebf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1d3d1a4-d2a8-487a-a6fc-cc3a91134428}, !- Handle
  GuestRoom219 ZN PTAC Outlet Air Node,   !- Name
  {1da195a8-efd7-451d-a0bf-9f89946fa748}, !- Inlet Port
  {9d0ccbf2-2400-4f12-8368-99acd86bcc86}; !- Outlet Port

OS:Connection,
  {9d0ccbf2-2400-4f12-8368-99acd86bcc86}, !- Handle
  {d1c8c4c7-5024-4250-b148-4181b4caf7a6}, !- Name
  {b1d3d1a4-d2a8-487a-a6fc-cc3a91134428}, !- Source Object
  3,                                      !- Outlet Port
  {f5ac2b97-c9cd-4630-ae28-2512231cebf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1da195a8-efd7-451d-a0bf-9f89946fa748}, !- Handle
  {c2772250-1835-468f-8f3b-2db5523ce595}, !- Name
  {81bad13f-e111-4cfc-839b-35e3a5f7ebf3}, !- Source Object
  4,                                      !- Outlet Port
  {b1d3d1a4-d2a8-487a-a6fc-cc3a91134428}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {21e9f341-4203-4462-9e6a-0df29ffda672}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {97405e48-c63c-4e9a-a89b-193ace14b8b9}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {834208dc-b912-4faf-b533-0fbc288b6aa9}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {1921a4c3-d08b-4923-b0ba-53b7f9138964}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {45bd3de4-acbc-46bf-b452-721c00c55e45}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {ca3a50c8-43cc-4bc6-b4f0-ba15b8b70d92}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {1cf346ff-7f0e-4111-bc8e-4f46df34e61f}, !- Air Inlet Node Name
  {bb241ef5-c302-4cab-8a4a-2c5fb8e94ff2}, !- Air Outlet Node Name
=======
  {b251eba1-c8aa-4d96-9504-cd8736552048}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {09d7fced-af2e-4e29-95d5-96f0dc2d4df2}, !- Air Inlet Node Name
  {6770b05f-9c05-47ba-9fd3-22b97b95bb96}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {c48e21e6-66a9-48a4-9111-e14f7d4cfe37}, !- Supply Air Fan Name
  {97405e48-c63c-4e9a-a89b-193ace14b8b9}, !- Heating Coil Name
  {1921a4c3-d08b-4923-b0ba-53b7f9138964}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91adba7d-2467-4719-9724-19054abc7402}, !- Handle
  GuestRoom220_223 ZN PTAC Inlet Air Node, !- Name
  {f24c8ede-b9e3-4dd6-aa86-7929651145d1}, !- Inlet Port
  {1cf346ff-7f0e-4111-bc8e-4f46df34e61f}; !- Outlet Port

OS:Connection,
  {f24c8ede-b9e3-4dd6-aa86-7929651145d1}, !- Handle
  {f471be80-6488-4072-a4fc-b30a034d6766}, !- Name
  {646d2ea6-b3b8-4af5-8139-7f641d1bb9f9}, !- Source Object
  3,                                      !- Outlet Port
  {91adba7d-2467-4719-9724-19054abc7402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf346ff-7f0e-4111-bc8e-4f46df34e61f}, !- Handle
  {550b12bf-a7ce-4012-886a-ada04595f3c8}, !- Name
  {91adba7d-2467-4719-9724-19054abc7402}, !- Source Object
  3,                                      !- Outlet Port
  {ca3a50c8-43cc-4bc6-b4f0-ba15b8b70d92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09d79b3f-d065-4bab-b3a3-d8b767b217be}, !- Handle
  GuestRoom220_223 ZN PTAC Outlet Air Node, !- Name
  {bb241ef5-c302-4cab-8a4a-2c5fb8e94ff2}, !- Inlet Port
  {38a72fac-188f-4e63-bc2a-9a50804795f1}; !- Outlet Port

OS:Connection,
  {38a72fac-188f-4e63-bc2a-9a50804795f1}, !- Handle
  {b5535738-78a4-4a4f-8180-414a34098929}, !- Name
  {09d79b3f-d065-4bab-b3a3-d8b767b217be}, !- Source Object
  3,                                      !- Outlet Port
  {e9212cd9-e93e-48c3-ac17-9df6f5f463ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb241ef5-c302-4cab-8a4a-2c5fb8e94ff2}, !- Handle
  {84e8a45c-d03d-4027-99b7-ebf4ca68cfc1}, !- Name
  {ca3a50c8-43cc-4bc6-b4f0-ba15b8b70d92}, !- Source Object
  4,                                      !- Outlet Port
  {09d79b3f-d065-4bab-b3a3-d8b767b217be}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {11085000-bd24-475b-bc89-5207d2eef42f}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {21e9f341-4203-4462-9e6a-0df29ffda672}, !- Supply Air Fan Name
  {834208dc-b912-4faf-b533-0fbc288b6aa9}, !- Heating Coil Name
  {45bd3de4-acbc-46bf-b452-721c00c55e45}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ce396377-e366-458f-8051-09d76677f6df}, !- Handle
  GuestRoom220_223 ZN PTAC Inlet Air Node, !- Name
  {26ca97b3-8a6e-4bbd-8048-8272f0aebae8}, !- Inlet Port
  {09d7fced-af2e-4e29-95d5-96f0dc2d4df2}; !- Outlet Port

OS:Connection,
  {26ca97b3-8a6e-4bbd-8048-8272f0aebae8}, !- Handle
  {2401a2aa-dc1d-4980-a556-c97619987011}, !- Name
  {bea363eb-09e1-40c8-b99c-de81455e95a8}, !- Source Object
  3,                                      !- Outlet Port
  {ce396377-e366-458f-8051-09d76677f6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d7fced-af2e-4e29-95d5-96f0dc2d4df2}, !- Handle
  {f5b9270f-27f6-48b3-8a6f-2cf1188f1672}, !- Name
  {ce396377-e366-458f-8051-09d76677f6df}, !- Source Object
  3,                                      !- Outlet Port
  {b251eba1-c8aa-4d96-9504-cd8736552048}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {235cf72a-7b7c-4428-8188-6ac45e1f078c}, !- Handle
  GuestRoom220_223 ZN PTAC Outlet Air Node, !- Name
  {6770b05f-9c05-47ba-9fd3-22b97b95bb96}, !- Inlet Port
  {208cfbbd-bfff-4a25-943f-d3d191233f3c}; !- Outlet Port

OS:Connection,
  {208cfbbd-bfff-4a25-943f-d3d191233f3c}, !- Handle
  {ec8801c5-d419-4997-b304-1af9e482a269}, !- Name
  {235cf72a-7b7c-4428-8188-6ac45e1f078c}, !- Source Object
  3,                                      !- Outlet Port
  {61a66c9f-2aac-433c-bbcd-471186fe1b71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6770b05f-9c05-47ba-9fd3-22b97b95bb96}, !- Handle
  {28ee22f5-2570-4c45-922b-96ac83b0207d}, !- Name
  {b251eba1-c8aa-4d96-9504-cd8736552048}, !- Source Object
  4,                                      !- Outlet Port
  {235cf72a-7b7c-4428-8188-6ac45e1f078c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2be509d8-043e-4927-9853-228a2fbb2c42}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {e1f37b11-d837-4887-be3c-786c85c46685}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {d9c695a3-169b-4504-9d14-a2f261b8531f}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {2588e547-184b-4c98-8865-63f4fbd76cf8}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {a30f862b-019a-4185-b882-cd95377f8f08}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.8EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66666154057929,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {07954b1e-5dee-4891-8ae0-bc24fa6406b6}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {18c41c5e-15c6-445e-b0fa-f15ed780138b}, !- Air Inlet Node Name
  {3f236af9-0f11-464f-b4f1-7091b3c0dcb0}, !- Air Outlet Node Name
=======
  {fd181c1d-971e-4ad4-bb22-015240bb5f61}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {18a35e15-0fc5-4738-9914-bfed44fc8cb7}, !- Air Inlet Node Name
  {3e4cc3ff-650f-4e57-82c4-6ec3653a51ca}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {11085000-bd24-475b-bc89-5207d2eef42f}, !- Supply Air Fan Name
  {e1f37b11-d837-4887-be3c-786c85c46685}, !- Heating Coil Name
  {2588e547-184b-4c98-8865-63f4fbd76cf8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7ac82a9a-3381-4904-b3ec-4453fa51ca14}, !- Handle
  GuestRoom224 ZN PTAC Inlet Air Node,    !- Name
  {453418c0-d608-4a5e-baf1-7b2e756bb20e}, !- Inlet Port
  {18c41c5e-15c6-445e-b0fa-f15ed780138b}; !- Outlet Port

OS:Connection,
  {453418c0-d608-4a5e-baf1-7b2e756bb20e}, !- Handle
  {feebaf01-14ca-4537-9d11-7c73ac10b968}, !- Name
  {9815b7fd-7001-4df1-9092-196447746225}, !- Source Object
  3,                                      !- Outlet Port
  {7ac82a9a-3381-4904-b3ec-4453fa51ca14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c41c5e-15c6-445e-b0fa-f15ed780138b}, !- Handle
  {a56c84d3-a0a0-47e6-a632-f5b0b262e11e}, !- Name
  {7ac82a9a-3381-4904-b3ec-4453fa51ca14}, !- Source Object
  3,                                      !- Outlet Port
  {07954b1e-5dee-4891-8ae0-bc24fa6406b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26429588-962a-4e0c-85c5-804ff9e6deec}, !- Handle
  GuestRoom224 ZN PTAC Outlet Air Node,   !- Name
  {3f236af9-0f11-464f-b4f1-7091b3c0dcb0}, !- Inlet Port
  {cc4613e5-9511-46bd-95a5-5eb9dec2e354}; !- Outlet Port

OS:Connection,
  {cc4613e5-9511-46bd-95a5-5eb9dec2e354}, !- Handle
  {2e5e21de-58b0-4813-ad23-8c38cb3f3864}, !- Name
  {26429588-962a-4e0c-85c5-804ff9e6deec}, !- Source Object
  3,                                      !- Outlet Port
  {186fe6b1-7d92-4f0e-bdcd-c44446de8590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f236af9-0f11-464f-b4f1-7091b3c0dcb0}, !- Handle
  {3eed9363-1ef2-4363-99c5-b3d42b2e5218}, !- Name
  {07954b1e-5dee-4891-8ae0-bc24fa6406b6}, !- Source Object
  4,                                      !- Outlet Port
  {26429588-962a-4e0c-85c5-804ff9e6deec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6799c4a7-da14-4b5c-a915-09dfd1c4d862}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {2be509d8-043e-4927-9853-228a2fbb2c42}, !- Supply Air Fan Name
  {d9c695a3-169b-4504-9d14-a2f261b8531f}, !- Heating Coil Name
  {a30f862b-019a-4185-b882-cd95377f8f08}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77408ad7-46ce-4cf1-9217-87df3911f12e}, !- Handle
  GuestRoom224 ZN PTAC Inlet Air Node,    !- Name
  {e34633fa-d96f-4afa-bc1d-9aa0a739250c}, !- Inlet Port
  {18a35e15-0fc5-4738-9914-bfed44fc8cb7}; !- Outlet Port

OS:Connection,
  {e34633fa-d96f-4afa-bc1d-9aa0a739250c}, !- Handle
  {e10ab545-6526-4876-9d42-3c8c777a3982}, !- Name
  {9e58f3aa-9c72-42cb-a5b5-d855bfd38379}, !- Source Object
  3,                                      !- Outlet Port
  {77408ad7-46ce-4cf1-9217-87df3911f12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a35e15-0fc5-4738-9914-bfed44fc8cb7}, !- Handle
  {0a11fb84-6629-4b5f-842e-d8300e4f7279}, !- Name
  {77408ad7-46ce-4cf1-9217-87df3911f12e}, !- Source Object
  3,                                      !- Outlet Port
  {fd181c1d-971e-4ad4-bb22-015240bb5f61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20b57bc0-9200-4314-adcd-a0dbdb450c3f}, !- Handle
  GuestRoom224 ZN PTAC Outlet Air Node,   !- Name
  {3e4cc3ff-650f-4e57-82c4-6ec3653a51ca}, !- Inlet Port
  {4b3b5e88-a646-4913-b7d4-f09bc7928c9a}; !- Outlet Port

OS:Connection,
  {4b3b5e88-a646-4913-b7d4-f09bc7928c9a}, !- Handle
  {3c231133-a981-413a-8cf9-8b23e9dbf5c6}, !- Name
  {20b57bc0-9200-4314-adcd-a0dbdb450c3f}, !- Source Object
  3,                                      !- Outlet Port
  {dbcab580-adb9-421d-a6db-2790c8c0264d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e4cc3ff-650f-4e57-82c4-6ec3653a51ca}, !- Handle
  {f220e47e-a7b2-482c-b48e-1b3089985584}, !- Name
  {fd181c1d-971e-4ad4-bb22-015240bb5f61}, !- Source Object
  4,                                      !- Outlet Port
  {20b57bc0-9200-4314-adcd-a0dbdb450c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {78504bf2-bfb0-4b7e-a8f4-d2fd955ce587}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {6fda0f37-93c6-42b7-a802-b8c1cabb2bcd}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {d9c22e9d-6d25-4278-805e-a3554d7047e3}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {9a3e7596-0a7a-47b7-b4b6-96be3b197712}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {4c08bb0e-f04b-4c69-9010-1cb2a5929b39}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {c7ec0976-4ab9-4728-a019-b72d8879d077}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {63425012-94c5-4570-955c-c64a97fe8f86}, !- Air Inlet Node Name
  {8111551e-b134-4825-9c69-78f013fafc82}, !- Air Outlet Node Name
=======
  {05f4c45b-abb3-46a1-8fdc-f472da209422}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {bfe419ed-a978-489f-8082-2edfb496457e}, !- Air Inlet Node Name
  {aa5c6a5f-a3ef-4f7e-afd3-9c6909807473}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {6799c4a7-da14-4b5c-a915-09dfd1c4d862}, !- Supply Air Fan Name
  {6fda0f37-93c6-42b7-a802-b8c1cabb2bcd}, !- Heating Coil Name
  {9a3e7596-0a7a-47b7-b4b6-96be3b197712}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9fd03b86-d694-4157-984d-f42188cef503}, !- Handle
  GuestRoom301 ZN PTAC Inlet Air Node,    !- Name
  {aa8c3a11-e9d3-46d8-957f-9ac92ad11b2e}, !- Inlet Port
  {63425012-94c5-4570-955c-c64a97fe8f86}; !- Outlet Port

OS:Connection,
  {aa8c3a11-e9d3-46d8-957f-9ac92ad11b2e}, !- Handle
  {39ea11d6-fcaa-41ea-89a3-4f68f38c35dd}, !- Name
  {3dbe98ae-cca6-459f-8c52-b38eb45a988a}, !- Source Object
  3,                                      !- Outlet Port
  {9fd03b86-d694-4157-984d-f42188cef503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63425012-94c5-4570-955c-c64a97fe8f86}, !- Handle
  {c6ef9668-8f8f-4773-82fb-3d79a82352f9}, !- Name
  {9fd03b86-d694-4157-984d-f42188cef503}, !- Source Object
  3,                                      !- Outlet Port
  {c7ec0976-4ab9-4728-a019-b72d8879d077}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5601c6d5-5eb6-48cd-8248-41a5f0a392a3}, !- Handle
  GuestRoom301 ZN PTAC Outlet Air Node,   !- Name
  {8111551e-b134-4825-9c69-78f013fafc82}, !- Inlet Port
  {970b1e67-0773-411b-a463-b8edd9bc3cb5}; !- Outlet Port

OS:Connection,
  {970b1e67-0773-411b-a463-b8edd9bc3cb5}, !- Handle
  {b37c09fd-1c74-4941-95f4-779b683c44a1}, !- Name
  {5601c6d5-5eb6-48cd-8248-41a5f0a392a3}, !- Source Object
  3,                                      !- Outlet Port
  {023c8d9c-cbe7-4d27-b20d-ae031f7a7ea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8111551e-b134-4825-9c69-78f013fafc82}, !- Handle
  {cb7d4909-fa6f-4823-882d-ba3ed63ccb80}, !- Name
  {c7ec0976-4ab9-4728-a019-b72d8879d077}, !- Source Object
  4,                                      !- Outlet Port
  {5601c6d5-5eb6-48cd-8248-41a5f0a392a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c2a59398-9045-43cb-8f8e-6586826d4516}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {78504bf2-bfb0-4b7e-a8f4-d2fd955ce587}, !- Supply Air Fan Name
  {d9c22e9d-6d25-4278-805e-a3554d7047e3}, !- Heating Coil Name
  {4c08bb0e-f04b-4c69-9010-1cb2a5929b39}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {18e164c1-c547-4e5a-84f4-91350130c8a2}, !- Handle
  GuestRoom301 ZN PTAC Inlet Air Node,    !- Name
  {b869c39c-2f2c-4b90-ae24-8c23e23103cd}, !- Inlet Port
  {bfe419ed-a978-489f-8082-2edfb496457e}; !- Outlet Port

OS:Connection,
  {b869c39c-2f2c-4b90-ae24-8c23e23103cd}, !- Handle
  {a57ce0b8-6ce2-4908-b29f-46971eba3f1c}, !- Name
  {1e13e11d-5a65-4e98-8964-863dd4d7abca}, !- Source Object
  3,                                      !- Outlet Port
  {18e164c1-c547-4e5a-84f4-91350130c8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe419ed-a978-489f-8082-2edfb496457e}, !- Handle
  {5d530e0b-c6ad-438f-ae0f-52aa9df564d2}, !- Name
  {18e164c1-c547-4e5a-84f4-91350130c8a2}, !- Source Object
  3,                                      !- Outlet Port
  {05f4c45b-abb3-46a1-8fdc-f472da209422}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1016a4e0-4920-4af4-8a1b-84765437f762}, !- Handle
  GuestRoom301 ZN PTAC Outlet Air Node,   !- Name
  {aa5c6a5f-a3ef-4f7e-afd3-9c6909807473}, !- Inlet Port
  {d8bebeaf-cd1b-4916-8c21-f3f9c2c79a91}; !- Outlet Port

OS:Connection,
  {d8bebeaf-cd1b-4916-8c21-f3f9c2c79a91}, !- Handle
  {129023bf-d44b-4e9a-ae94-ead6e4d431ba}, !- Name
  {1016a4e0-4920-4af4-8a1b-84765437f762}, !- Source Object
  3,                                      !- Outlet Port
  {ad3542cf-5217-4403-9142-ebdaf0a28c7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa5c6a5f-a3ef-4f7e-afd3-9c6909807473}, !- Handle
  {f10afd47-ea64-426f-9372-6d34dc988410}, !- Name
  {05f4c45b-abb3-46a1-8fdc-f472da209422}, !- Source Object
  4,                                      !- Outlet Port
  {1016a4e0-4920-4af4-8a1b-84765437f762}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {80ce5863-ca63-4c61-a1e7-e7c262bb578b}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {9165bc8f-55f6-4219-a3a3-a02d0e7adb65}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {c9fa2006-5a4a-4988-b2d1-0258ecf01547}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {84a67734-e510-416c-9a67-7053aa7c47fb}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.4EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {b3105221-c0ec-48dd-86d1-8244a39bc15b}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 8kBtu/hr 11.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.92592708450842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {3499b3bd-44ea-4e36-8478-03b4290f4672}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {b295485d-40b1-4ba4-8c44-18645f22823d}, !- Air Inlet Node Name
  {a6dda710-5022-4988-962a-cc5dde36b673}, !- Air Outlet Node Name
=======
  {a3fcf8a4-622b-4b96-bb41-9ccc7e95b9d2}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {38e5c663-144a-464e-91b9-cbc5e7d8b4f6}, !- Air Inlet Node Name
  {b04e71e2-69b0-45fd-b4b8-eb38c60db03c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {c2a59398-9045-43cb-8f8e-6586826d4516}, !- Supply Air Fan Name
  {9165bc8f-55f6-4219-a3a3-a02d0e7adb65}, !- Heating Coil Name
  {84a67734-e510-416c-9a67-7053aa7c47fb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {60656275-2dc5-4b1f-8722-563714ee3779}, !- Handle
  GuestRoom302_305 ZN PTAC Inlet Air Node, !- Name
  {82d70c8c-9670-40b9-980d-0530d566420c}, !- Inlet Port
  {b295485d-40b1-4ba4-8c44-18645f22823d}; !- Outlet Port

OS:Connection,
  {82d70c8c-9670-40b9-980d-0530d566420c}, !- Handle
  {f9084d79-a0b1-4881-99b3-551fe0d7226b}, !- Name
  {a32c3bb2-4df5-44ab-b066-1be560861211}, !- Source Object
  3,                                      !- Outlet Port
  {60656275-2dc5-4b1f-8722-563714ee3779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b295485d-40b1-4ba4-8c44-18645f22823d}, !- Handle
  {23aa6cbf-d318-4373-ab57-3a3ce318d8c8}, !- Name
  {60656275-2dc5-4b1f-8722-563714ee3779}, !- Source Object
  3,                                      !- Outlet Port
  {3499b3bd-44ea-4e36-8478-03b4290f4672}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6767ab9d-b5e8-49b4-8f71-48ef078f86c9}, !- Handle
  GuestRoom302_305 ZN PTAC Outlet Air Node, !- Name
  {a6dda710-5022-4988-962a-cc5dde36b673}, !- Inlet Port
  {f06efd70-fcba-4161-843e-cf982ac25819}; !- Outlet Port

OS:Connection,
  {f06efd70-fcba-4161-843e-cf982ac25819}, !- Handle
  {b713865e-c33c-4e74-940e-e3603393eb33}, !- Name
  {6767ab9d-b5e8-49b4-8f71-48ef078f86c9}, !- Source Object
  3,                                      !- Outlet Port
  {c6cea55c-a263-4490-84d5-c55e3f93f366}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6dda710-5022-4988-962a-cc5dde36b673}, !- Handle
  {14577a0f-4089-4ce1-b23f-dfa8154cf94c}, !- Name
  {3499b3bd-44ea-4e36-8478-03b4290f4672}, !- Source Object
  4,                                      !- Outlet Port
  {6767ab9d-b5e8-49b4-8f71-48ef078f86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7213acfb-8aec-4d1b-a770-ec438f15babf}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {80ce5863-ca63-4c61-a1e7-e7c262bb578b}, !- Supply Air Fan Name
  {c9fa2006-5a4a-4988-b2d1-0258ecf01547}, !- Heating Coil Name
  {b3105221-c0ec-48dd-86d1-8244a39bc15b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {20e96b5e-9524-423e-8231-80fe08cfa40d}, !- Handle
  GuestRoom302_305 ZN PTAC Inlet Air Node, !- Name
  {1aee05b1-169b-4daa-8578-235d9223b967}, !- Inlet Port
  {38e5c663-144a-464e-91b9-cbc5e7d8b4f6}; !- Outlet Port

OS:Connection,
  {1aee05b1-169b-4daa-8578-235d9223b967}, !- Handle
  {5d7f2998-17d4-4b46-9285-28fc2de36109}, !- Name
  {a529c8af-af75-4f3c-99c9-17ce3fd4dd95}, !- Source Object
  3,                                      !- Outlet Port
  {20e96b5e-9524-423e-8231-80fe08cfa40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e5c663-144a-464e-91b9-cbc5e7d8b4f6}, !- Handle
  {4835ec13-6acd-43a0-aa5f-7c3d02d55f6f}, !- Name
  {20e96b5e-9524-423e-8231-80fe08cfa40d}, !- Source Object
  3,                                      !- Outlet Port
  {a3fcf8a4-622b-4b96-bb41-9ccc7e95b9d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b806375-9dc2-4c60-8b75-7527d5776eb5}, !- Handle
  GuestRoom302_305 ZN PTAC Outlet Air Node, !- Name
  {b04e71e2-69b0-45fd-b4b8-eb38c60db03c}, !- Inlet Port
  {5d80a6bf-46eb-430a-a5ae-9450001d257c}; !- Outlet Port

OS:Connection,
  {5d80a6bf-46eb-430a-a5ae-9450001d257c}, !- Handle
  {e2db34f5-1698-4b47-a1ab-0569339253d4}, !- Name
  {2b806375-9dc2-4c60-8b75-7527d5776eb5}, !- Source Object
  3,                                      !- Outlet Port
  {f7547461-e931-455d-95f7-a46944fdc56e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b04e71e2-69b0-45fd-b4b8-eb38c60db03c}, !- Handle
  {365fdee6-d85b-44ff-80ac-025ea0b31cf4}, !- Name
  {a3fcf8a4-622b-4b96-bb41-9ccc7e95b9d2}, !- Source Object
  4,                                      !- Outlet Port
  {2b806375-9dc2-4c60-8b75-7527d5776eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b6ceff63-b74d-44c3-a4ca-5da2f311bd8d}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {29753fe9-d8b0-46dc-bda2-8b7e37fd57df}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {152e49c6-22a7-4e9a-8123-bf3806b9e728}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {fbd3885e-3e0f-45e0-ab67-3cfd1704457d}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.8EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {86b15c44-b0d1-4143-8cd4-f8ed45453771}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.06347749276676,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {53efb2c9-fc14-46a3-89d5-debb5768d8d0}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {30434000-ae7a-44eb-aba1-03f13900a07a}, !- Air Inlet Node Name
  {7fa5951b-e2b3-4b99-b22d-d8267d75b99c}, !- Air Outlet Node Name
=======
  {b3324f95-ef87-49a3-ac46-eb61b78e6666}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {872e604e-f75e-4b7e-adeb-50b4ecd43fe3}, !- Air Inlet Node Name
  {f509c921-e2b0-485c-ae21-2cdeda41893a}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {7213acfb-8aec-4d1b-a770-ec438f15babf}, !- Supply Air Fan Name
  {29753fe9-d8b0-46dc-bda2-8b7e37fd57df}, !- Heating Coil Name
  {fbd3885e-3e0f-45e0-ab67-3cfd1704457d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {42cbaf0f-0188-490d-8d67-0d8205213e41}, !- Handle
  GuestRoom306_308 ZN PTAC Inlet Air Node, !- Name
  {42fbaf11-480a-4925-9faf-fdaedc1a1f24}, !- Inlet Port
  {30434000-ae7a-44eb-aba1-03f13900a07a}; !- Outlet Port

OS:Connection,
  {42fbaf11-480a-4925-9faf-fdaedc1a1f24}, !- Handle
  {9b0033dc-cbba-47bf-8995-f92579264eb0}, !- Name
  {3dc47e17-4640-4bfd-a917-05f5fc79de55}, !- Source Object
  3,                                      !- Outlet Port
  {42cbaf0f-0188-490d-8d67-0d8205213e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30434000-ae7a-44eb-aba1-03f13900a07a}, !- Handle
  {d3493d2c-49ac-4a0b-a548-6e5dd5266690}, !- Name
  {42cbaf0f-0188-490d-8d67-0d8205213e41}, !- Source Object
  3,                                      !- Outlet Port
  {53efb2c9-fc14-46a3-89d5-debb5768d8d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bb1e6b1-2eb6-4826-8bfd-fe72c40ee2d4}, !- Handle
  GuestRoom306_308 ZN PTAC Outlet Air Node, !- Name
  {7fa5951b-e2b3-4b99-b22d-d8267d75b99c}, !- Inlet Port
  {a03ed86a-1cde-4c19-9099-6715d2af666e}; !- Outlet Port

OS:Connection,
  {a03ed86a-1cde-4c19-9099-6715d2af666e}, !- Handle
  {b4a30447-c42e-46cd-8495-f6d8f259ca97}, !- Name
  {0bb1e6b1-2eb6-4826-8bfd-fe72c40ee2d4}, !- Source Object
  3,                                      !- Outlet Port
  {0cba4d28-3164-4c31-b07a-f2bc1d0da90c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fa5951b-e2b3-4b99-b22d-d8267d75b99c}, !- Handle
  {56f4a29d-6cd7-4b91-af97-f687d44f6c57}, !- Name
  {53efb2c9-fc14-46a3-89d5-debb5768d8d0}, !- Source Object
  4,                                      !- Outlet Port
  {0bb1e6b1-2eb6-4826-8bfd-fe72c40ee2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f12479cd-5b83-4528-9966-8834bf7445cd}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {b6ceff63-b74d-44c3-a4ca-5da2f311bd8d}, !- Supply Air Fan Name
  {152e49c6-22a7-4e9a-8123-bf3806b9e728}, !- Heating Coil Name
  {86b15c44-b0d1-4143-8cd4-f8ed45453771}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {331cdb3a-4a79-438b-a4aa-e33fb0f52bb0}, !- Handle
  GuestRoom306_308 ZN PTAC Inlet Air Node, !- Name
  {7fc0dba5-8150-4065-aa7c-e8e6f52afe98}, !- Inlet Port
  {872e604e-f75e-4b7e-adeb-50b4ecd43fe3}; !- Outlet Port

OS:Connection,
  {7fc0dba5-8150-4065-aa7c-e8e6f52afe98}, !- Handle
  {a3a8e84f-3d60-4fa5-88b6-cb3c9c7f15be}, !- Name
  {0264f763-1727-4210-b1db-50da60d096ec}, !- Source Object
  3,                                      !- Outlet Port
  {331cdb3a-4a79-438b-a4aa-e33fb0f52bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872e604e-f75e-4b7e-adeb-50b4ecd43fe3}, !- Handle
  {2e73c537-cb18-4feb-8f56-73754acf7d61}, !- Name
  {331cdb3a-4a79-438b-a4aa-e33fb0f52bb0}, !- Source Object
  3,                                      !- Outlet Port
  {b3324f95-ef87-49a3-ac46-eb61b78e6666}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1c1f324-2fd6-41d3-a1dc-5ef22c85ea59}, !- Handle
  GuestRoom306_308 ZN PTAC Outlet Air Node, !- Name
  {f509c921-e2b0-485c-ae21-2cdeda41893a}, !- Inlet Port
  {a6ad98d5-9357-46f8-9043-57addc8d521b}; !- Outlet Port

OS:Connection,
  {a6ad98d5-9357-46f8-9043-57addc8d521b}, !- Handle
  {cd5d1981-7a42-44e4-9277-da2c13f80344}, !- Name
  {f1c1f324-2fd6-41d3-a1dc-5ef22c85ea59}, !- Source Object
  3,                                      !- Outlet Port
  {80cc7429-71c9-4b7e-a44f-8ac8844cf40b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f509c921-e2b0-485c-ae21-2cdeda41893a}, !- Handle
  {350c0fe1-02e7-4d9b-abe8-0878a5ad499d}, !- Name
  {b3324f95-ef87-49a3-ac46-eb61b78e6666}, !- Source Object
  4,                                      !- Outlet Port
  {f1c1f324-2fd6-41d3-a1dc-5ef22c85ea59}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {662dba7c-75bc-4ff2-a607-80572e040ccc}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {3ab0387f-e36a-421b-abe5-fa1ea4c3bab0}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f9d47253-78f1-451c-83c5-8f883b35c53f}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {a5c1b179-241c-416c-92ef-cf9e6f74a10e}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {6bd69d27-b082-4ea2-83ca-99f07ba8c960}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {07ffc317-8be7-4da3-865d-d84d8f9bb7bf}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {a7af9c93-07d8-4efc-a134-c0de00d0909d}, !- Air Inlet Node Name
  {81c09c4b-4eeb-4657-a2df-eaf7d9205f87}, !- Air Outlet Node Name
=======
  {f82d2c2a-c5b6-452c-98b8-0067a5acc2e1}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {e4522685-428a-4d12-9257-906d1a5075ab}, !- Air Inlet Node Name
  {c77b43d0-c105-47c6-8d25-d538b6aecfd9}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {f12479cd-5b83-4528-9966-8834bf7445cd}, !- Supply Air Fan Name
  {3ab0387f-e36a-421b-abe5-fa1ea4c3bab0}, !- Heating Coil Name
  {a5c1b179-241c-416c-92ef-cf9e6f74a10e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ea2034b9-ffd3-4691-8735-6e7e58f517a3}, !- Handle
  GuestRoom309_312 ZN PTAC Inlet Air Node, !- Name
  {71b0d932-19a6-4693-9b4e-9603eff7e06f}, !- Inlet Port
  {a7af9c93-07d8-4efc-a134-c0de00d0909d}; !- Outlet Port

OS:Connection,
  {71b0d932-19a6-4693-9b4e-9603eff7e06f}, !- Handle
  {cc054d33-2f80-406d-9d57-b6daf21b526b}, !- Name
  {b00488b5-e649-48e4-bce5-342316674f91}, !- Source Object
  3,                                      !- Outlet Port
  {ea2034b9-ffd3-4691-8735-6e7e58f517a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7af9c93-07d8-4efc-a134-c0de00d0909d}, !- Handle
  {79e33aec-76e2-42b5-b318-b2ecc0cce2bb}, !- Name
  {ea2034b9-ffd3-4691-8735-6e7e58f517a3}, !- Source Object
  3,                                      !- Outlet Port
  {07ffc317-8be7-4da3-865d-d84d8f9bb7bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b06b8921-9a68-4113-a0be-f06a91e9176d}, !- Handle
  GuestRoom309_312 ZN PTAC Outlet Air Node, !- Name
  {81c09c4b-4eeb-4657-a2df-eaf7d9205f87}, !- Inlet Port
  {7f0c428e-dbd2-44be-a5ac-fe60edbe900c}; !- Outlet Port

OS:Connection,
  {7f0c428e-dbd2-44be-a5ac-fe60edbe900c}, !- Handle
  {56f21fdb-310f-4d34-a814-0f1f067533c0}, !- Name
  {b06b8921-9a68-4113-a0be-f06a91e9176d}, !- Source Object
  3,                                      !- Outlet Port
  {c3ec0860-afbd-4c03-a98b-079696a64521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81c09c4b-4eeb-4657-a2df-eaf7d9205f87}, !- Handle
  {c7392470-b292-4277-81b5-1f1e4a4185e6}, !- Name
  {07ffc317-8be7-4da3-865d-d84d8f9bb7bf}, !- Source Object
  4,                                      !- Outlet Port
  {b06b8921-9a68-4113-a0be-f06a91e9176d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9dc0e947-555f-4998-a382-4713ec8ce19c}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {662dba7c-75bc-4ff2-a607-80572e040ccc}, !- Supply Air Fan Name
  {f9d47253-78f1-451c-83c5-8f883b35c53f}, !- Heating Coil Name
  {6bd69d27-b082-4ea2-83ca-99f07ba8c960}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {90d0c6e2-6a21-48fe-97f2-8150f57d3519}, !- Handle
  GuestRoom309_312 ZN PTAC Inlet Air Node, !- Name
  {b509c01a-6ac9-4dec-b0b4-87b84bd12487}, !- Inlet Port
  {e4522685-428a-4d12-9257-906d1a5075ab}; !- Outlet Port

OS:Connection,
  {b509c01a-6ac9-4dec-b0b4-87b84bd12487}, !- Handle
  {c7585a47-1f58-4100-a4f0-e9a02ef78e3a}, !- Name
  {0294b524-79b5-4da7-bae4-1b940a26e514}, !- Source Object
  3,                                      !- Outlet Port
  {90d0c6e2-6a21-48fe-97f2-8150f57d3519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4522685-428a-4d12-9257-906d1a5075ab}, !- Handle
  {834f8510-0ddd-42d3-8932-452912c95733}, !- Name
  {90d0c6e2-6a21-48fe-97f2-8150f57d3519}, !- Source Object
  3,                                      !- Outlet Port
  {f82d2c2a-c5b6-452c-98b8-0067a5acc2e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92d7097b-29a0-4e22-9da2-b28350fadca9}, !- Handle
  GuestRoom309_312 ZN PTAC Outlet Air Node, !- Name
  {c77b43d0-c105-47c6-8d25-d538b6aecfd9}, !- Inlet Port
  {be3bb9b0-50b3-4132-aa10-a4aaee5052c0}; !- Outlet Port

OS:Connection,
  {be3bb9b0-50b3-4132-aa10-a4aaee5052c0}, !- Handle
  {94d96fe1-694f-4562-bed3-19cb007d40a6}, !- Name
  {92d7097b-29a0-4e22-9da2-b28350fadca9}, !- Source Object
  3,                                      !- Outlet Port
  {889e8654-1fd3-45c3-9db0-99c0a8ddc373}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c77b43d0-c105-47c6-8d25-d538b6aecfd9}, !- Handle
  {19c576d2-0d45-45bc-9b53-9f0d598800ef}, !- Name
  {f82d2c2a-c5b6-452c-98b8-0067a5acc2e1}, !- Source Object
  4,                                      !- Outlet Port
  {92d7097b-29a0-4e22-9da2-b28350fadca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {97557080-7e68-4e19-8785-91e7cb72e793}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {d433ce75-3c5a-48e8-ac85-8aedca853255}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {c35b350d-5fd8-417a-923d-adc2a0902af6}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {ad573108-ed42-46a4-bdd2-c36571047f28}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {dc8f6693-6a6d-4b11-afee-26fc52fd4f14}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {afb5e919-a164-4775-8dac-5c5d3d58581d}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {10377f0d-b63f-4d1b-a47a-cff5bf07efdf}, !- Air Inlet Node Name
  {8ff4d44b-7977-4e7f-8dc3-8d53f714e34a}, !- Air Outlet Node Name
=======
  {70818c1f-0b9a-4abb-b11f-bea256661489}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {75d514f0-828a-4950-bd89-97c026b7c3b0}, !- Air Inlet Node Name
  {4c65367f-618a-4a17-a155-045f2ff502bc}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {9dc0e947-555f-4998-a382-4713ec8ce19c}, !- Supply Air Fan Name
  {d433ce75-3c5a-48e8-ac85-8aedca853255}, !- Heating Coil Name
  {ad573108-ed42-46a4-bdd2-c36571047f28}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6a3e975f-765b-42d9-bcbe-8988b82847f2}, !- Handle
  GuestRoom313 ZN PTAC Inlet Air Node,    !- Name
  {ac1f375a-ddd2-4121-bacc-35a50edb4098}, !- Inlet Port
  {10377f0d-b63f-4d1b-a47a-cff5bf07efdf}; !- Outlet Port

OS:Connection,
  {ac1f375a-ddd2-4121-bacc-35a50edb4098}, !- Handle
  {363a227a-4bca-4e90-8e16-7cc736b5baa1}, !- Name
  {1d3556a2-916a-4b20-bb33-6c4eef15751a}, !- Source Object
  3,                                      !- Outlet Port
  {6a3e975f-765b-42d9-bcbe-8988b82847f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10377f0d-b63f-4d1b-a47a-cff5bf07efdf}, !- Handle
  {891d493b-928b-4ba5-8ef0-72bcf6b4ccc8}, !- Name
  {6a3e975f-765b-42d9-bcbe-8988b82847f2}, !- Source Object
  3,                                      !- Outlet Port
  {afb5e919-a164-4775-8dac-5c5d3d58581d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {345cc958-a0d0-4785-b26d-59a730a4de3d}, !- Handle
  GuestRoom313 ZN PTAC Outlet Air Node,   !- Name
  {8ff4d44b-7977-4e7f-8dc3-8d53f714e34a}, !- Inlet Port
  {cc4d4cb8-ffd8-4ca8-9ddc-136bf1f65aa6}; !- Outlet Port

OS:Connection,
  {cc4d4cb8-ffd8-4ca8-9ddc-136bf1f65aa6}, !- Handle
  {7c206026-63a1-43ba-8f7d-cb4175c1b47c}, !- Name
  {345cc958-a0d0-4785-b26d-59a730a4de3d}, !- Source Object
  3,                                      !- Outlet Port
  {c5e44f7f-b502-4ed1-93bc-a45a523d9597}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ff4d44b-7977-4e7f-8dc3-8d53f714e34a}, !- Handle
  {444aa788-4615-4829-80ec-88104c6f0d25}, !- Name
  {afb5e919-a164-4775-8dac-5c5d3d58581d}, !- Source Object
  4,                                      !- Outlet Port
  {345cc958-a0d0-4785-b26d-59a730a4de3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e55aeacf-8e0a-4943-84b8-572e608b1f13}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {97557080-7e68-4e19-8785-91e7cb72e793}, !- Supply Air Fan Name
  {c35b350d-5fd8-417a-923d-adc2a0902af6}, !- Heating Coil Name
  {dc8f6693-6a6d-4b11-afee-26fc52fd4f14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1ee0a219-198a-4aff-8dc2-e8dae12e15a6}, !- Handle
  GuestRoom313 ZN PTAC Inlet Air Node,    !- Name
  {57226f8d-e2b4-4bdc-b902-1d4e1cec84eb}, !- Inlet Port
  {75d514f0-828a-4950-bd89-97c026b7c3b0}; !- Outlet Port

OS:Connection,
  {57226f8d-e2b4-4bdc-b902-1d4e1cec84eb}, !- Handle
  {9b799cc0-738e-40f1-924e-a2ad3b7d964c}, !- Name
  {41257aaa-4e6f-46c6-92fa-a027781fff43}, !- Source Object
  3,                                      !- Outlet Port
  {1ee0a219-198a-4aff-8dc2-e8dae12e15a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d514f0-828a-4950-bd89-97c026b7c3b0}, !- Handle
  {a1c3cd5d-0c1f-4d1d-be9a-96c5a9d5f6a5}, !- Name
  {1ee0a219-198a-4aff-8dc2-e8dae12e15a6}, !- Source Object
  3,                                      !- Outlet Port
  {70818c1f-0b9a-4abb-b11f-bea256661489}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38f34d30-f3b4-4407-bb21-d6c1c7316b29}, !- Handle
  GuestRoom313 ZN PTAC Outlet Air Node,   !- Name
  {4c65367f-618a-4a17-a155-045f2ff502bc}, !- Inlet Port
  {faf937de-60e2-4ed3-815e-c83de7a0d6cd}; !- Outlet Port

OS:Connection,
  {faf937de-60e2-4ed3-815e-c83de7a0d6cd}, !- Handle
  {9b7bc04c-d8a6-4e66-a185-e453d9039114}, !- Name
  {38f34d30-f3b4-4407-bb21-d6c1c7316b29}, !- Source Object
  3,                                      !- Outlet Port
  {d1377777-43ce-4485-95e1-6f1376a62516}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c65367f-618a-4a17-a155-045f2ff502bc}, !- Handle
  {83597702-9963-44dd-a2c3-f4168edffcf8}, !- Name
  {70818c1f-0b9a-4abb-b11f-bea256661489}, !- Source Object
  4,                                      !- Outlet Port
  {38f34d30-f3b4-4407-bb21-d6c1c7316b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cb8d34b2-19df-458b-8b00-1633bd8a45f6}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {422e14c8-0c50-44eb-85c4-b7123b039f2d}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {5df651d6-6d42-41e7-b957-e483074b9e51}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {41d8b4fa-79df-44d8-abb7-4034e5b182e9}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.8EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {57839fd6-71cc-4514-b12a-d3f677bed443}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74523388321281,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {ded595bc-8bab-4152-9037-979e01db1c2a}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {1a61c306-177d-47ba-9804-5cffde57f695}, !- Air Inlet Node Name
  {c9e42840-1a47-4802-b2a2-58c67f16894b}, !- Air Outlet Node Name
=======
  {3d9c7d75-dcc5-4331-b3f4-6b79c6c84093}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {07a8008e-fcb0-4a86-986f-ff6f4015a0f1}, !- Air Inlet Node Name
  {db248796-e692-48d9-9595-d838efbd6d74}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {e55aeacf-8e0a-4943-84b8-572e608b1f13}, !- Supply Air Fan Name
  {422e14c8-0c50-44eb-85c4-b7123b039f2d}, !- Heating Coil Name
  {41d8b4fa-79df-44d8-abb7-4034e5b182e9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2ebbf343-f14b-4878-adeb-951c0dfb5728}, !- Handle
  GuestRoom314 ZN PTAC Inlet Air Node,    !- Name
  {d991231f-539c-4cb4-a2f0-3beddcf0e703}, !- Inlet Port
  {1a61c306-177d-47ba-9804-5cffde57f695}; !- Outlet Port

OS:Connection,
  {d991231f-539c-4cb4-a2f0-3beddcf0e703}, !- Handle
  {b30f24db-b323-4df0-b60d-f1574202d0f8}, !- Name
  {a23d1bb7-3595-4784-b856-a8a530031cb3}, !- Source Object
  3,                                      !- Outlet Port
  {2ebbf343-f14b-4878-adeb-951c0dfb5728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a61c306-177d-47ba-9804-5cffde57f695}, !- Handle
  {02404874-5824-47fa-89d3-ef1abe73b3e2}, !- Name
  {2ebbf343-f14b-4878-adeb-951c0dfb5728}, !- Source Object
  3,                                      !- Outlet Port
  {ded595bc-8bab-4152-9037-979e01db1c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c586ee76-4d8c-4941-9410-4f570dadc91b}, !- Handle
  GuestRoom314 ZN PTAC Outlet Air Node,   !- Name
  {c9e42840-1a47-4802-b2a2-58c67f16894b}, !- Inlet Port
  {08bd8948-937a-47f4-a713-1852390114d6}; !- Outlet Port

OS:Connection,
  {08bd8948-937a-47f4-a713-1852390114d6}, !- Handle
  {4edf3d3c-e96d-48f8-af4d-ed513d4dd008}, !- Name
  {c586ee76-4d8c-4941-9410-4f570dadc91b}, !- Source Object
  3,                                      !- Outlet Port
  {e90d4792-29ab-4647-b920-a0763f31a101}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e42840-1a47-4802-b2a2-58c67f16894b}, !- Handle
  {f087e953-2e37-4520-b8e6-9be54ebfb98c}, !- Name
  {ded595bc-8bab-4152-9037-979e01db1c2a}, !- Source Object
  4,                                      !- Outlet Port
  {c586ee76-4d8c-4941-9410-4f570dadc91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fad7a918-1203-456e-ab6d-d8217e12d252}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {cb8d34b2-19df-458b-8b00-1633bd8a45f6}, !- Supply Air Fan Name
  {5df651d6-6d42-41e7-b957-e483074b9e51}, !- Heating Coil Name
  {57839fd6-71cc-4514-b12a-d3f677bed443}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a8b9c508-8718-43c4-b783-28cf28cc3d43}, !- Handle
  GuestRoom314 ZN PTAC Inlet Air Node,    !- Name
  {22821c12-caa4-430c-9f9f-ff80f3e3a133}, !- Inlet Port
  {07a8008e-fcb0-4a86-986f-ff6f4015a0f1}; !- Outlet Port

OS:Connection,
  {22821c12-caa4-430c-9f9f-ff80f3e3a133}, !- Handle
  {56105c82-a1d1-4b99-a851-098c1b3c5b59}, !- Name
  {d1bdc9d5-8a18-4120-8ae4-016cfa0f6617}, !- Source Object
  3,                                      !- Outlet Port
  {a8b9c508-8718-43c4-b783-28cf28cc3d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a8008e-fcb0-4a86-986f-ff6f4015a0f1}, !- Handle
  {06e8184f-e6c9-4db3-a442-4bb61890d06f}, !- Name
  {a8b9c508-8718-43c4-b783-28cf28cc3d43}, !- Source Object
  3,                                      !- Outlet Port
  {3d9c7d75-dcc5-4331-b3f4-6b79c6c84093}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d83d1a21-9a74-41ad-92fd-d70237458db6}, !- Handle
  GuestRoom314 ZN PTAC Outlet Air Node,   !- Name
  {db248796-e692-48d9-9595-d838efbd6d74}, !- Inlet Port
  {c45c7eef-254f-4055-a01a-54a23b274d8f}; !- Outlet Port

OS:Connection,
  {c45c7eef-254f-4055-a01a-54a23b274d8f}, !- Handle
  {0a9cd0d3-74c9-433d-bc30-6afff60d2a4a}, !- Name
  {d83d1a21-9a74-41ad-92fd-d70237458db6}, !- Source Object
  3,                                      !- Outlet Port
  {47e74724-1621-4014-932c-29fd32c1430f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db248796-e692-48d9-9595-d838efbd6d74}, !- Handle
  {9a0d299f-f66f-42ec-83b8-578bd2cbadc8}, !- Name
  {3d9c7d75-dcc5-4331-b3f4-6b79c6c84093}, !- Source Object
  4,                                      !- Outlet Port
  {d83d1a21-9a74-41ad-92fd-d70237458db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e1b2acc9-2978-4310-9b23-2a11d31e0db7}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {962e16ba-a6d7-4066-9c3d-d8247c163668}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {4cbfdb73-1a4e-4f9d-a71e-cb2a7a7a1e17}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {58e1915a-90a1-477a-a700-073636403f41}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 45kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8d1e91e2-ae2c-4687-8ffa-07a13e7bc478}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {b75864e5-0ad3-4af2-b183-e65211c94380}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {cca6d27b-b93d-4544-ab61-3f2203c86e38}, !- Air Inlet Node Name
  {3de8aabd-2248-4a57-af8c-88f03dd0e87e}, !- Air Outlet Node Name
=======
  {68503d7c-40f2-4723-8dd6-842efe454b12}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {0b8f797b-c590-48e3-ab15-e7bbc96821fa}, !- Air Inlet Node Name
  {d4f46347-7062-4b4d-9580-16ff8744bf49}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {fad7a918-1203-456e-ab6d-d8217e12d252}, !- Supply Air Fan Name
  {962e16ba-a6d7-4066-9c3d-d8247c163668}, !- Heating Coil Name
  {58e1915a-90a1-477a-a700-073636403f41}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {71fd179e-43d7-49ec-8c36-c92cb9cd1586}, !- Handle
  GuestRoom315_318 ZN PTAC Inlet Air Node, !- Name
  {4cc1dc30-9801-4064-be67-3bd762753155}, !- Inlet Port
  {cca6d27b-b93d-4544-ab61-3f2203c86e38}; !- Outlet Port

OS:Connection,
  {4cc1dc30-9801-4064-be67-3bd762753155}, !- Handle
  {39c41080-fb60-49aa-9e41-ad409cc365e5}, !- Name
  {0860e82b-ad3d-4bf4-9d93-29d22f473f27}, !- Source Object
  3,                                      !- Outlet Port
  {71fd179e-43d7-49ec-8c36-c92cb9cd1586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca6d27b-b93d-4544-ab61-3f2203c86e38}, !- Handle
  {d1c536ec-3848-4c4e-a88d-b6f8d11ddcf2}, !- Name
  {71fd179e-43d7-49ec-8c36-c92cb9cd1586}, !- Source Object
  3,                                      !- Outlet Port
  {b75864e5-0ad3-4af2-b183-e65211c94380}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8809f55b-b5dc-4622-91ee-f8d1cfa0c8f4}, !- Handle
  GuestRoom315_318 ZN PTAC Outlet Air Node, !- Name
  {3de8aabd-2248-4a57-af8c-88f03dd0e87e}, !- Inlet Port
  {b536ea16-d7fd-4a2d-9989-3bc363cefef2}; !- Outlet Port

OS:Connection,
  {b536ea16-d7fd-4a2d-9989-3bc363cefef2}, !- Handle
  {8c11ecc7-f507-4f08-bbf2-2131614f426b}, !- Name
  {8809f55b-b5dc-4622-91ee-f8d1cfa0c8f4}, !- Source Object
  3,                                      !- Outlet Port
  {9e667d09-4d52-442c-b34a-27e9adad0572}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3de8aabd-2248-4a57-af8c-88f03dd0e87e}, !- Handle
  {9363070f-1fd6-4c49-ab3d-b9c08afd2de0}, !- Name
  {b75864e5-0ad3-4af2-b183-e65211c94380}, !- Source Object
  4,                                      !- Outlet Port
  {8809f55b-b5dc-4622-91ee-f8d1cfa0c8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3261557f-f4ce-4d50-bc2d-e800fa66ae5f}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {e1b2acc9-2978-4310-9b23-2a11d31e0db7}, !- Supply Air Fan Name
  {4cbfdb73-1a4e-4f9d-a71e-cb2a7a7a1e17}, !- Heating Coil Name
  {8d1e91e2-ae2c-4687-8ffa-07a13e7bc478}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a67e66e9-572f-48a6-85f7-0c6042969bed}, !- Handle
  GuestRoom315_318 ZN PTAC Inlet Air Node, !- Name
  {7046a250-3a49-48d3-933d-2aff270168af}, !- Inlet Port
  {0b8f797b-c590-48e3-ab15-e7bbc96821fa}; !- Outlet Port

OS:Connection,
  {7046a250-3a49-48d3-933d-2aff270168af}, !- Handle
  {d56ee6ac-608b-4267-8b86-13ac9debaef1}, !- Name
  {152ec013-7261-4341-83ec-be8a4a6552ff}, !- Source Object
  3,                                      !- Outlet Port
  {a67e66e9-572f-48a6-85f7-0c6042969bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8f797b-c590-48e3-ab15-e7bbc96821fa}, !- Handle
  {80dd6099-ad6f-4b59-a628-e48a15155a30}, !- Name
  {a67e66e9-572f-48a6-85f7-0c6042969bed}, !- Source Object
  3,                                      !- Outlet Port
  {68503d7c-40f2-4723-8dd6-842efe454b12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae92d17e-aa2c-4e52-86a5-35efc95387b3}, !- Handle
  GuestRoom315_318 ZN PTAC Outlet Air Node, !- Name
  {d4f46347-7062-4b4d-9580-16ff8744bf49}, !- Inlet Port
  {bd127f58-6346-4f1e-8d66-41986a16a7e8}; !- Outlet Port

OS:Connection,
  {bd127f58-6346-4f1e-8d66-41986a16a7e8}, !- Handle
  {a2c38a79-dc90-4b6e-a459-36dd43419af8}, !- Name
  {ae92d17e-aa2c-4e52-86a5-35efc95387b3}, !- Source Object
  3,                                      !- Outlet Port
  {95b482fa-6987-4304-a63f-be538d0956f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4f46347-7062-4b4d-9580-16ff8744bf49}, !- Handle
  {ac8b9dec-c699-4d22-8ebd-e6f01996b94d}, !- Name
  {68503d7c-40f2-4723-8dd6-842efe454b12}, !- Source Object
  4,                                      !- Outlet Port
  {ae92d17e-aa2c-4e52-86a5-35efc95387b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {44954ac2-457f-4a93-8ef6-c0ec35914482}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {e85888c3-a4d0-4620-9a70-9074dc78fa45}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {157be9f4-f227-4469-918b-f3cd5187fc75}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {01a2362e-fab8-4972-9176-b9d43dcef561}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8502db5c-da5d-4cda-9bea-52b0f7cebac4}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {c5d3324e-64ef-4bb9-b4bd-14ab7cc36c98}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {7beb14e0-31a6-4535-ab4c-c76bdd74410b}, !- Air Inlet Node Name
  {51c91e87-68cb-4a77-8627-75770ffed611}, !- Air Outlet Node Name
=======
  {89def3e1-ffe8-46af-86e3-fd8766075399}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {b620b597-0479-490d-8ab4-59be2b80cef9}, !- Air Inlet Node Name
  {477903c5-6e2a-4a19-9a96-50f81867b466}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {3261557f-f4ce-4d50-bc2d-e800fa66ae5f}, !- Supply Air Fan Name
  {e85888c3-a4d0-4620-9a70-9074dc78fa45}, !- Heating Coil Name
  {01a2362e-fab8-4972-9176-b9d43dcef561}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b9ce3e09-7fee-400a-b2f8-a33ded386627}, !- Handle
  GuestRoom319 ZN PTAC Inlet Air Node,    !- Name
  {6aa9506a-7021-4050-b19f-3f61e94df6d1}, !- Inlet Port
  {7beb14e0-31a6-4535-ab4c-c76bdd74410b}; !- Outlet Port

OS:Connection,
  {6aa9506a-7021-4050-b19f-3f61e94df6d1}, !- Handle
  {1ff69e25-061b-4714-b049-fb0ba7463c4b}, !- Name
  {190c086d-fffb-477c-a5e7-c2f348cd699c}, !- Source Object
  3,                                      !- Outlet Port
  {b9ce3e09-7fee-400a-b2f8-a33ded386627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7beb14e0-31a6-4535-ab4c-c76bdd74410b}, !- Handle
  {d5edc32f-4155-4418-bd63-5426c3441fc6}, !- Name
  {b9ce3e09-7fee-400a-b2f8-a33ded386627}, !- Source Object
  3,                                      !- Outlet Port
  {c5d3324e-64ef-4bb9-b4bd-14ab7cc36c98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {020717f1-6901-4b28-bca3-7eb9f81651e7}, !- Handle
  GuestRoom319 ZN PTAC Outlet Air Node,   !- Name
  {51c91e87-68cb-4a77-8627-75770ffed611}, !- Inlet Port
  {ea2852c8-c3aa-462a-9f20-8a72a6c2cd84}; !- Outlet Port

OS:Connection,
  {ea2852c8-c3aa-462a-9f20-8a72a6c2cd84}, !- Handle
  {0f83dc24-9ff2-439d-9408-3ef2a1712afd}, !- Name
  {020717f1-6901-4b28-bca3-7eb9f81651e7}, !- Source Object
  3,                                      !- Outlet Port
  {e9aac08e-fe15-45ff-bc5f-298caf9c4bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51c91e87-68cb-4a77-8627-75770ffed611}, !- Handle
  {56dc0ef3-e5f5-44e3-a500-17c02948bd02}, !- Name
  {c5d3324e-64ef-4bb9-b4bd-14ab7cc36c98}, !- Source Object
  4,                                      !- Outlet Port
  {020717f1-6901-4b28-bca3-7eb9f81651e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {59e190bf-d7a2-4927-a612-d78f3b749fcd}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {44954ac2-457f-4a93-8ef6-c0ec35914482}, !- Supply Air Fan Name
  {157be9f4-f227-4469-918b-f3cd5187fc75}, !- Heating Coil Name
  {8502db5c-da5d-4cda-9bea-52b0f7cebac4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9d1fe92e-c02b-44bd-87dc-bb3263ad2097}, !- Handle
  GuestRoom319 ZN PTAC Inlet Air Node,    !- Name
  {97f9fc1d-bb51-4dc6-a555-4a998cae7ee6}, !- Inlet Port
  {b620b597-0479-490d-8ab4-59be2b80cef9}; !- Outlet Port

OS:Connection,
  {97f9fc1d-bb51-4dc6-a555-4a998cae7ee6}, !- Handle
  {0cae8544-7eb3-4a06-87ad-a70d406b660c}, !- Name
  {1bfd82b3-c34e-481b-9825-5fa4fd8917a5}, !- Source Object
  3,                                      !- Outlet Port
  {9d1fe92e-c02b-44bd-87dc-bb3263ad2097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b620b597-0479-490d-8ab4-59be2b80cef9}, !- Handle
  {138e245b-9930-4db1-9ded-08aa872ebae8}, !- Name
  {9d1fe92e-c02b-44bd-87dc-bb3263ad2097}, !- Source Object
  3,                                      !- Outlet Port
  {89def3e1-ffe8-46af-86e3-fd8766075399}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {baf078c0-008d-4f41-8193-a69bcb79ef12}, !- Handle
  GuestRoom319 ZN PTAC Outlet Air Node,   !- Name
  {477903c5-6e2a-4a19-9a96-50f81867b466}, !- Inlet Port
  {8b4a6f59-44f5-4e5b-b764-8e77e366e095}; !- Outlet Port

OS:Connection,
  {8b4a6f59-44f5-4e5b-b764-8e77e366e095}, !- Handle
  {98d706f7-a90d-4b52-a331-568ccd4635d3}, !- Name
  {baf078c0-008d-4f41-8193-a69bcb79ef12}, !- Source Object
  3,                                      !- Outlet Port
  {d7eb4a3e-1e8c-4b4a-92de-782d208aee9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {477903c5-6e2a-4a19-9a96-50f81867b466}, !- Handle
  {6b0e9a0e-c064-4fa2-adbd-9756f3ca1956}, !- Name
  {89def3e1-ffe8-46af-86e3-fd8766075399}, !- Source Object
  4,                                      !- Outlet Port
  {baf078c0-008d-4f41-8193-a69bcb79ef12}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dc952acc-3237-4744-8a82-5e74a901b3ca}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {f8d507aa-5eb3-4703-ba23-faf484357d2c}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {9b22ca5d-d7bd-4bf3-ae9e-ebd2178a4c87}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {0959f1b7-31fd-40fe-ab2e-457baf8303ab}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {d01cfd45-4a70-4cb6-8261-fd81fc98d29f}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {02de5ea8-737e-43e3-a499-bf692f383097}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {47ccbc89-9beb-46da-90e5-17a282c82f31}, !- Air Inlet Node Name
  {c0fba9f1-f798-4be5-aba4-9aaa520d8307}, !- Air Outlet Node Name
=======
  {4a5f0cd7-d6c5-45f9-9a71-35fe2d33a082}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {34db64fe-383b-4155-82c5-b4eb5992dbd2}, !- Air Inlet Node Name
  {43bc6008-9b11-42c2-9664-dc3ebbe4421c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {59e190bf-d7a2-4927-a612-d78f3b749fcd}, !- Supply Air Fan Name
  {f8d507aa-5eb3-4703-ba23-faf484357d2c}, !- Heating Coil Name
  {0959f1b7-31fd-40fe-ab2e-457baf8303ab}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a0eda651-b329-4c2b-a340-314ae3357869}, !- Handle
  GuestRoom320_323 ZN PTAC Inlet Air Node, !- Name
  {aa4d933a-eddf-4114-93fc-88b97538a404}, !- Inlet Port
  {47ccbc89-9beb-46da-90e5-17a282c82f31}; !- Outlet Port

OS:Connection,
  {aa4d933a-eddf-4114-93fc-88b97538a404}, !- Handle
  {b0416958-6f67-4696-9163-57aa63d43682}, !- Name
  {65e0ce0e-707b-476e-9402-5047f9f62e3c}, !- Source Object
  3,                                      !- Outlet Port
  {a0eda651-b329-4c2b-a340-314ae3357869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ccbc89-9beb-46da-90e5-17a282c82f31}, !- Handle
  {f444575a-d6ae-4ba1-9cae-4bc328e5ad0b}, !- Name
  {a0eda651-b329-4c2b-a340-314ae3357869}, !- Source Object
  3,                                      !- Outlet Port
  {02de5ea8-737e-43e3-a499-bf692f383097}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60dcda29-c616-4823-ab93-d165b759a6b5}, !- Handle
  GuestRoom320_323 ZN PTAC Outlet Air Node, !- Name
  {c0fba9f1-f798-4be5-aba4-9aaa520d8307}, !- Inlet Port
  {74898855-8962-4c67-8509-161ffcca5611}; !- Outlet Port

OS:Connection,
  {74898855-8962-4c67-8509-161ffcca5611}, !- Handle
  {2409b94d-3761-4205-928c-40db363b740f}, !- Name
  {60dcda29-c616-4823-ab93-d165b759a6b5}, !- Source Object
  3,                                      !- Outlet Port
  {3c2b8936-9756-4f90-9192-a10512696066}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0fba9f1-f798-4be5-aba4-9aaa520d8307}, !- Handle
  {d4027950-627e-4b0d-8de3-00185049a558}, !- Name
  {02de5ea8-737e-43e3-a499-bf692f383097}, !- Source Object
  4,                                      !- Outlet Port
  {60dcda29-c616-4823-ab93-d165b759a6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fb43f144-8564-416e-9b47-885222a18967}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {dc952acc-3237-4744-8a82-5e74a901b3ca}, !- Supply Air Fan Name
  {9b22ca5d-d7bd-4bf3-ae9e-ebd2178a4c87}, !- Heating Coil Name
  {d01cfd45-4a70-4cb6-8261-fd81fc98d29f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d258a098-816f-4af5-97da-7e24d0fda540}, !- Handle
  GuestRoom320_323 ZN PTAC Inlet Air Node, !- Name
  {499a453b-0b69-4033-8316-022d592232f5}, !- Inlet Port
  {34db64fe-383b-4155-82c5-b4eb5992dbd2}; !- Outlet Port

OS:Connection,
  {499a453b-0b69-4033-8316-022d592232f5}, !- Handle
  {77078d16-d762-4488-a803-3202dce6015b}, !- Name
  {e3913268-3141-4456-a0b2-4d33b879b627}, !- Source Object
  3,                                      !- Outlet Port
  {d258a098-816f-4af5-97da-7e24d0fda540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34db64fe-383b-4155-82c5-b4eb5992dbd2}, !- Handle
  {666a8f5b-ef5f-4114-b45d-d93e1af9a335}, !- Name
  {d258a098-816f-4af5-97da-7e24d0fda540}, !- Source Object
  3,                                      !- Outlet Port
  {4a5f0cd7-d6c5-45f9-9a71-35fe2d33a082}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e372e1d9-79f2-493d-8e7c-3f797a8826f2}, !- Handle
  GuestRoom320_323 ZN PTAC Outlet Air Node, !- Name
  {43bc6008-9b11-42c2-9664-dc3ebbe4421c}, !- Inlet Port
  {d20c6632-ad75-435b-8254-877bcccbc51d}; !- Outlet Port

OS:Connection,
  {d20c6632-ad75-435b-8254-877bcccbc51d}, !- Handle
  {4bdcd83f-bee5-420d-a1e2-3715e73bd697}, !- Name
  {e372e1d9-79f2-493d-8e7c-3f797a8826f2}, !- Source Object
  3,                                      !- Outlet Port
  {e7590998-6f03-42b8-ba9f-556284dea111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43bc6008-9b11-42c2-9664-dc3ebbe4421c}, !- Handle
  {f4aa0d74-67cc-4261-9c1f-868ac9b64a85}, !- Name
  {4a5f0cd7-d6c5-45f9-9a71-35fe2d33a082}, !- Source Object
  4,                                      !- Outlet Port
  {e372e1d9-79f2-493d-8e7c-3f797a8826f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6a6f4fb0-34b5-419d-80fa-b5bee047d889}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {8dd41ec4-4539-4211-96ed-a2956977b9f7}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {9d444207-7258-4b6f-964a-943e91a11f15}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {7395ae68-5f1b-4dcd-95c0-cc17c1186b80}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {70365b2b-df67-4a4b-a458-fd7e8344a0cd}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {4a93cf6a-5dc2-4a5b-811f-6bcaaf28615f}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {96b9f665-9aa1-43b7-bd9b-63d487f0171b}, !- Air Inlet Node Name
  {1c8ca6bf-e33a-474d-962d-d5d3d1e8fb71}, !- Air Outlet Node Name
=======
  {8dc146b6-b8ac-47f1-8105-4037c3c11800}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {17dc92c4-e93e-409a-9a22-d26bdcccb351}, !- Air Inlet Node Name
  {50ab7f0f-521e-42d5-a31a-80f2042c7643}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {fb43f144-8564-416e-9b47-885222a18967}, !- Supply Air Fan Name
  {8dd41ec4-4539-4211-96ed-a2956977b9f7}, !- Heating Coil Name
  {7395ae68-5f1b-4dcd-95c0-cc17c1186b80}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {45ff1e9d-8875-4b75-a5fc-70cbeee34255}, !- Handle
  GuestRoom324 ZN PTAC Inlet Air Node,    !- Name
  {466f6577-c291-42c6-b962-81071ae3bb4f}, !- Inlet Port
  {96b9f665-9aa1-43b7-bd9b-63d487f0171b}; !- Outlet Port

OS:Connection,
  {466f6577-c291-42c6-b962-81071ae3bb4f}, !- Handle
  {a2c71b8c-1749-4d4a-ad9f-18588c3b19a5}, !- Name
  {bda60e12-ea8e-43a1-8b62-195e9b2484e8}, !- Source Object
  3,                                      !- Outlet Port
  {45ff1e9d-8875-4b75-a5fc-70cbeee34255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b9f665-9aa1-43b7-bd9b-63d487f0171b}, !- Handle
  {c2934b95-617c-4488-9e38-e09eeb121fd1}, !- Name
  {45ff1e9d-8875-4b75-a5fc-70cbeee34255}, !- Source Object
  3,                                      !- Outlet Port
  {4a93cf6a-5dc2-4a5b-811f-6bcaaf28615f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cbb06fc-e116-4d6a-a44f-5cf32e76e7d9}, !- Handle
  GuestRoom324 ZN PTAC Outlet Air Node,   !- Name
  {1c8ca6bf-e33a-474d-962d-d5d3d1e8fb71}, !- Inlet Port
  {0a8d8d1c-60e0-48c1-9ddc-a0f0905f16eb}; !- Outlet Port

OS:Connection,
  {0a8d8d1c-60e0-48c1-9ddc-a0f0905f16eb}, !- Handle
  {45f3c714-e4b0-4aeb-a9c1-7f0d4a5d03d1}, !- Name
  {6cbb06fc-e116-4d6a-a44f-5cf32e76e7d9}, !- Source Object
  3,                                      !- Outlet Port
  {a574e16c-a2a0-4ac7-9808-f089364effa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c8ca6bf-e33a-474d-962d-d5d3d1e8fb71}, !- Handle
  {8f4309b3-90a3-4336-bdda-d4f15b7a51b8}, !- Name
  {4a93cf6a-5dc2-4a5b-811f-6bcaaf28615f}, !- Source Object
  4,                                      !- Outlet Port
  {6cbb06fc-e116-4d6a-a44f-5cf32e76e7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f5853b33-0b74-4053-8cb5-fba6a1098e2c}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {6a6f4fb0-34b5-419d-80fa-b5bee047d889}, !- Supply Air Fan Name
  {9d444207-7258-4b6f-964a-943e91a11f15}, !- Heating Coil Name
  {70365b2b-df67-4a4b-a458-fd7e8344a0cd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f5f913f9-e261-4bc4-86b8-2cc9d6175a22}, !- Handle
  GuestRoom324 ZN PTAC Inlet Air Node,    !- Name
  {1a3dc495-a4dc-4dd3-9553-7da198392576}, !- Inlet Port
  {17dc92c4-e93e-409a-9a22-d26bdcccb351}; !- Outlet Port

OS:Connection,
  {1a3dc495-a4dc-4dd3-9553-7da198392576}, !- Handle
  {774c922b-0386-424a-8707-54954334ac34}, !- Name
  {62c96ece-d29f-441b-aea7-2b2bfd4e7c38}, !- Source Object
  3,                                      !- Outlet Port
  {f5f913f9-e261-4bc4-86b8-2cc9d6175a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dc92c4-e93e-409a-9a22-d26bdcccb351}, !- Handle
  {b840125b-586f-47b8-8e7f-a9f50caa6965}, !- Name
  {f5f913f9-e261-4bc4-86b8-2cc9d6175a22}, !- Source Object
  3,                                      !- Outlet Port
  {8dc146b6-b8ac-47f1-8105-4037c3c11800}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9905838f-e9ce-4542-a273-b06c399247d0}, !- Handle
  GuestRoom324 ZN PTAC Outlet Air Node,   !- Name
  {50ab7f0f-521e-42d5-a31a-80f2042c7643}, !- Inlet Port
  {e624aba5-e551-43bf-ba5a-59a2377f89e0}; !- Outlet Port

OS:Connection,
  {e624aba5-e551-43bf-ba5a-59a2377f89e0}, !- Handle
  {e319d48a-b9b5-480d-aff7-fada49b98380}, !- Name
  {9905838f-e9ce-4542-a273-b06c399247d0}, !- Source Object
  3,                                      !- Outlet Port
  {7c63d58a-32fa-4933-9464-c4e0b7d48455}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50ab7f0f-521e-42d5-a31a-80f2042c7643}, !- Handle
  {1df5cd10-9496-4f64-be11-0c4e3391e7b4}, !- Name
  {8dc146b6-b8ac-47f1-8105-4037c3c11800}, !- Source Object
  4,                                      !- Outlet Port
  {9905838f-e9ce-4542-a273-b06c399247d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5e7996b1-0901-4c35-9f1d-91a911312c75}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {ac5d5da9-d965-4b40-9131-d278fbf5b874}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {d9c8c896-db82-460b-94c9-ad8d26452673}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {d8af4c6e-d537-47e5-9f9e-184ffc6192e2}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {9b5e1fe1-29c9-42b1-ad6e-75ed5e523cdf}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59166390584594,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {c920739c-29ec-4f85-9a82-daee8c70fa9c}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {dd6977e7-cc76-46c6-9ba5-367d7e8a51da}, !- Air Inlet Node Name
  {101907d1-69ff-48e4-9593-b86d8456eb81}, !- Air Outlet Node Name
=======
  {cc2d255e-450f-4503-8ebe-975f752e204c}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {569ce52b-13ac-4873-b6c7-f8e60d2278e3}, !- Air Inlet Node Name
  {62ed7eeb-078e-4610-9662-ba3fbbef7c18}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {f5853b33-0b74-4053-8cb5-fba6a1098e2c}, !- Supply Air Fan Name
  {ac5d5da9-d965-4b40-9131-d278fbf5b874}, !- Heating Coil Name
  {d8af4c6e-d537-47e5-9f9e-184ffc6192e2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b1c3a905-2229-4e74-b66f-d53ceb41d0c6}, !- Handle
  GuestRoom401 ZN PTAC Inlet Air Node,    !- Name
  {f8016be1-3760-4be8-85bc-d6259bdd103c}, !- Inlet Port
  {dd6977e7-cc76-46c6-9ba5-367d7e8a51da}; !- Outlet Port

OS:Connection,
  {f8016be1-3760-4be8-85bc-d6259bdd103c}, !- Handle
  {3c0e5e80-d665-4686-962e-0bf977f90836}, !- Name
  {a650100e-0836-48b9-8345-7222477afee9}, !- Source Object
  3,                                      !- Outlet Port
  {b1c3a905-2229-4e74-b66f-d53ceb41d0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6977e7-cc76-46c6-9ba5-367d7e8a51da}, !- Handle
  {8763b4e8-d065-4987-a485-cf4863f9a272}, !- Name
  {b1c3a905-2229-4e74-b66f-d53ceb41d0c6}, !- Source Object
  3,                                      !- Outlet Port
  {c920739c-29ec-4f85-9a82-daee8c70fa9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72c1470e-5a3d-4280-9a31-4a835f2300fe}, !- Handle
  GuestRoom401 ZN PTAC Outlet Air Node,   !- Name
  {101907d1-69ff-48e4-9593-b86d8456eb81}, !- Inlet Port
  {82dbe632-e73d-42d6-a724-8a8c44b1738d}; !- Outlet Port

OS:Connection,
  {82dbe632-e73d-42d6-a724-8a8c44b1738d}, !- Handle
  {bc63ce41-792d-494c-aab6-0718de333c38}, !- Name
  {72c1470e-5a3d-4280-9a31-4a835f2300fe}, !- Source Object
  3,                                      !- Outlet Port
  {66b5076e-3ad3-49df-9216-f3ec73e76edf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {101907d1-69ff-48e4-9593-b86d8456eb81}, !- Handle
  {27cf220c-99a8-43c5-b684-d48170c7ac48}, !- Name
  {c920739c-29ec-4f85-9a82-daee8c70fa9c}, !- Source Object
  4,                                      !- Outlet Port
  {72c1470e-5a3d-4280-9a31-4a835f2300fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {08226804-06e6-4e85-97e6-8aab2e6bec6f}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {5e7996b1-0901-4c35-9f1d-91a911312c75}, !- Supply Air Fan Name
  {d9c8c896-db82-460b-94c9-ad8d26452673}, !- Heating Coil Name
  {9b5e1fe1-29c9-42b1-ad6e-75ed5e523cdf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e6c2d88d-8861-43e8-9901-92083ea523b3}, !- Handle
  GuestRoom401 ZN PTAC Inlet Air Node,    !- Name
  {60840df3-959a-4b0e-8bf4-8a2084e16190}, !- Inlet Port
  {569ce52b-13ac-4873-b6c7-f8e60d2278e3}; !- Outlet Port

OS:Connection,
  {60840df3-959a-4b0e-8bf4-8a2084e16190}, !- Handle
  {b4e56d54-c288-4a7d-8adb-b815a562290d}, !- Name
  {5592d301-8093-4d04-b1f7-f98de34ffb9f}, !- Source Object
  3,                                      !- Outlet Port
  {e6c2d88d-8861-43e8-9901-92083ea523b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569ce52b-13ac-4873-b6c7-f8e60d2278e3}, !- Handle
  {9e8fc589-f0a6-4940-8a4a-8c3d8f9cb878}, !- Name
  {e6c2d88d-8861-43e8-9901-92083ea523b3}, !- Source Object
  3,                                      !- Outlet Port
  {cc2d255e-450f-4503-8ebe-975f752e204c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36e520d2-065a-46f0-80f6-18a0bb21a40d}, !- Handle
  GuestRoom401 ZN PTAC Outlet Air Node,   !- Name
  {62ed7eeb-078e-4610-9662-ba3fbbef7c18}, !- Inlet Port
  {5649f292-b52b-4e56-8132-90edd43a2323}; !- Outlet Port

OS:Connection,
  {5649f292-b52b-4e56-8132-90edd43a2323}, !- Handle
  {d616332b-7da2-4e1f-b2b4-e55eb2abce1f}, !- Name
  {36e520d2-065a-46f0-80f6-18a0bb21a40d}, !- Source Object
  3,                                      !- Outlet Port
  {92a4c81a-5349-4330-b70d-8079395dd9b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62ed7eeb-078e-4610-9662-ba3fbbef7c18}, !- Handle
  {097d8f71-f6c6-4ca0-8b16-fb97169f97af}, !- Name
  {cc2d255e-450f-4503-8ebe-975f752e204c}, !- Source Object
  4,                                      !- Outlet Port
  {36e520d2-065a-46f0-80f6-18a0bb21a40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {633990dc-b7e2-4244-bd56-eebfbd0a11ff}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {59581ffa-d450-495b-8a44-e7a8b245e5c3}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {e67a63bb-4771-4c2c-a23c-0dbf60bb00ba}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {22c6e2ff-701f-4d88-bff7-b1597960f0f6}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {82a9b2f6-1052-4744-9254-ee8fec951908}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.61922611370448,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {9ecb18a3-0b34-4f7a-9d45-c7ad1a0ac7e0}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {116bc7c1-4ca9-49a5-be39-bfbcb5139c25}, !- Air Inlet Node Name
  {c5fd3e6d-392e-483f-bcac-4a17587c997c}, !- Air Outlet Node Name
=======
  {adaf439a-0e07-4a2e-8ba9-e110d8f82255}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {f5a25f59-5d31-44b6-93e3-b434ec15e7a4}, !- Air Inlet Node Name
  {a127e706-d1c4-4405-8f0b-27a6980f9251}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {08226804-06e6-4e85-97e6-8aab2e6bec6f}, !- Supply Air Fan Name
  {59581ffa-d450-495b-8a44-e7a8b245e5c3}, !- Heating Coil Name
  {22c6e2ff-701f-4d88-bff7-b1597960f0f6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {82e4200a-fb7b-4c9a-861e-957afe4c80df}, !- Handle
  GuestRoom402_405 ZN PTAC Inlet Air Node, !- Name
  {3615248b-1e27-4af8-ab0a-d09f4bfd8f51}, !- Inlet Port
  {116bc7c1-4ca9-49a5-be39-bfbcb5139c25}; !- Outlet Port

OS:Connection,
  {3615248b-1e27-4af8-ab0a-d09f4bfd8f51}, !- Handle
  {0261ac71-3721-4d02-bfe2-1ffd8d8879af}, !- Name
  {dc20238f-aeac-4312-8b5d-07e93fef92e5}, !- Source Object
  3,                                      !- Outlet Port
  {82e4200a-fb7b-4c9a-861e-957afe4c80df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116bc7c1-4ca9-49a5-be39-bfbcb5139c25}, !- Handle
  {642ecd82-13b4-4ff6-922c-f19c3b527576}, !- Name
  {82e4200a-fb7b-4c9a-861e-957afe4c80df}, !- Source Object
  3,                                      !- Outlet Port
  {9ecb18a3-0b34-4f7a-9d45-c7ad1a0ac7e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {082747c7-8262-42b1-a9f3-27abdd0fa290}, !- Handle
  GuestRoom402_405 ZN PTAC Outlet Air Node, !- Name
  {c5fd3e6d-392e-483f-bcac-4a17587c997c}, !- Inlet Port
  {ff8a6178-8096-49ed-9fa4-88018bfaff21}; !- Outlet Port

OS:Connection,
  {ff8a6178-8096-49ed-9fa4-88018bfaff21}, !- Handle
  {b247185c-0ae3-4f12-aef6-8ccbbe1b6c7c}, !- Name
  {082747c7-8262-42b1-a9f3-27abdd0fa290}, !- Source Object
  3,                                      !- Outlet Port
  {f4099392-20fb-4f64-ac17-06a2cd67da42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5fd3e6d-392e-483f-bcac-4a17587c997c}, !- Handle
  {ad35ace2-692b-4783-b4ce-8234633143c3}, !- Name
  {9ecb18a3-0b34-4f7a-9d45-c7ad1a0ac7e0}, !- Source Object
  4,                                      !- Outlet Port
  {082747c7-8262-42b1-a9f3-27abdd0fa290}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e8b169ce-ca3f-4a0b-af55-78da4734107f}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {633990dc-b7e2-4244-bd56-eebfbd0a11ff}, !- Supply Air Fan Name
  {e67a63bb-4771-4c2c-a23c-0dbf60bb00ba}, !- Heating Coil Name
  {82a9b2f6-1052-4744-9254-ee8fec951908}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {28991151-06c7-4f84-a7b2-8f56de9c809c}, !- Handle
  GuestRoom402_405 ZN PTAC Inlet Air Node, !- Name
  {601ecb99-ba47-4752-b9a1-1e5a3222552e}, !- Inlet Port
  {f5a25f59-5d31-44b6-93e3-b434ec15e7a4}; !- Outlet Port

OS:Connection,
  {601ecb99-ba47-4752-b9a1-1e5a3222552e}, !- Handle
  {25179346-68cc-4cc9-99d3-a1eeec6ffc20}, !- Name
  {143249cc-c9d2-43ed-ab9b-1309de56ac68}, !- Source Object
  3,                                      !- Outlet Port
  {28991151-06c7-4f84-a7b2-8f56de9c809c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a25f59-5d31-44b6-93e3-b434ec15e7a4}, !- Handle
  {da872cd4-56a9-4585-a5e9-fb182d3bb25f}, !- Name
  {28991151-06c7-4f84-a7b2-8f56de9c809c}, !- Source Object
  3,                                      !- Outlet Port
  {adaf439a-0e07-4a2e-8ba9-e110d8f82255}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27c38096-0b82-4879-9bd7-619a74314e81}, !- Handle
  GuestRoom402_405 ZN PTAC Outlet Air Node, !- Name
  {a127e706-d1c4-4405-8f0b-27a6980f9251}, !- Inlet Port
  {84d20c96-c5fe-47a2-a14d-c267c9a7fcd1}; !- Outlet Port

OS:Connection,
  {84d20c96-c5fe-47a2-a14d-c267c9a7fcd1}, !- Handle
  {05f0dca9-14f8-4ddf-a72d-4553c00cb618}, !- Name
  {27c38096-0b82-4879-9bd7-619a74314e81}, !- Source Object
  3,                                      !- Outlet Port
  {dd4494fc-907e-4c95-b512-de4d91ff872c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a127e706-d1c4-4405-8f0b-27a6980f9251}, !- Handle
  {9fd75dbc-ecc9-449f-8d92-90c7bbd49f6f}, !- Name
  {adaf439a-0e07-4a2e-8ba9-e110d8f82255}, !- Source Object
  4,                                      !- Outlet Port
  {27c38096-0b82-4879-9bd7-619a74314e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {84b24367-d721-4844-881c-847b876d3d51}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {b13e42ef-8c47-480a-865f-241bef84236b}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {89372290-9ae8-4047-81a1-e08bb58ca313}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {2ad824d2-0632-4e88-bc87-4f3803fae530}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.0EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {87d27d79-4b68-4f3f-8767-acb8f83d976e}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.0EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80981989821514,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {bdf69c54-5e63-41da-a84f-463ad784de00}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {fe385917-3e04-43ed-9f50-41f3af350b7b}, !- Air Inlet Node Name
  {dd420ad5-11ab-49fc-abed-a1592e32ac5b}, !- Air Outlet Node Name
=======
  {b8e09112-ee96-40ce-9d89-a25d280f99ae}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {b21d6872-27ba-4970-b73e-ffa2d1538af8}, !- Air Inlet Node Name
  {ef5aadf3-e47d-426f-86be-7987005049f8}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {e8b169ce-ca3f-4a0b-af55-78da4734107f}, !- Supply Air Fan Name
  {b13e42ef-8c47-480a-865f-241bef84236b}, !- Heating Coil Name
  {2ad824d2-0632-4e88-bc87-4f3803fae530}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {930d2fb2-6058-43cb-9ae5-3790b33a8e8e}, !- Handle
  GuestRoom406_408 ZN PTAC Inlet Air Node, !- Name
  {e3b897b0-57b0-45b7-a867-bffc13f5762e}, !- Inlet Port
  {fe385917-3e04-43ed-9f50-41f3af350b7b}; !- Outlet Port

OS:Connection,
  {e3b897b0-57b0-45b7-a867-bffc13f5762e}, !- Handle
  {9d2e74fe-3f16-4887-b368-6a11899a8628}, !- Name
  {f14a8120-2b2f-45dd-8cc6-14c6f36ae057}, !- Source Object
  3,                                      !- Outlet Port
  {930d2fb2-6058-43cb-9ae5-3790b33a8e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe385917-3e04-43ed-9f50-41f3af350b7b}, !- Handle
  {c871c5fe-36af-464c-b81b-cbf0b44e1dac}, !- Name
  {930d2fb2-6058-43cb-9ae5-3790b33a8e8e}, !- Source Object
  3,                                      !- Outlet Port
  {bdf69c54-5e63-41da-a84f-463ad784de00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c8fbbb3-f2c5-4aa7-904e-880ab6bee6cb}, !- Handle
  GuestRoom406_408 ZN PTAC Outlet Air Node, !- Name
  {dd420ad5-11ab-49fc-abed-a1592e32ac5b}, !- Inlet Port
  {de7d5872-7464-41fc-8731-657028f555cc}; !- Outlet Port

OS:Connection,
  {de7d5872-7464-41fc-8731-657028f555cc}, !- Handle
  {162d9d7e-43a4-4cbf-aa16-2c2517dbc91b}, !- Name
  {7c8fbbb3-f2c5-4aa7-904e-880ab6bee6cb}, !- Source Object
  3,                                      !- Outlet Port
  {fd76c5e8-b7fe-4ce0-880f-7f46e205f281}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd420ad5-11ab-49fc-abed-a1592e32ac5b}, !- Handle
  {63fce4c6-09fa-4009-994d-5b4e451c3805}, !- Name
  {bdf69c54-5e63-41da-a84f-463ad784de00}, !- Source Object
  4,                                      !- Outlet Port
  {7c8fbbb3-f2c5-4aa7-904e-880ab6bee6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0a66eedb-7868-4e7b-9e03-fbb3b4ad17d4}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {84b24367-d721-4844-881c-847b876d3d51}, !- Supply Air Fan Name
  {89372290-9ae8-4047-81a1-e08bb58ca313}, !- Heating Coil Name
  {87d27d79-4b68-4f3f-8767-acb8f83d976e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b9b05514-77a0-41b5-a851-2000771e59cd}, !- Handle
  GuestRoom406_408 ZN PTAC Inlet Air Node, !- Name
  {287918c2-d330-4618-83f0-fc5c4874a416}, !- Inlet Port
  {b21d6872-27ba-4970-b73e-ffa2d1538af8}; !- Outlet Port

OS:Connection,
  {287918c2-d330-4618-83f0-fc5c4874a416}, !- Handle
  {60054ef9-d35f-4858-8173-4b34924dca39}, !- Name
  {ee062a44-d215-48ec-b448-e701373475c6}, !- Source Object
  3,                                      !- Outlet Port
  {b9b05514-77a0-41b5-a851-2000771e59cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21d6872-27ba-4970-b73e-ffa2d1538af8}, !- Handle
  {3ff6bc0e-dfa7-4413-8d1c-36bf9c1d3fb5}, !- Name
  {b9b05514-77a0-41b5-a851-2000771e59cd}, !- Source Object
  3,                                      !- Outlet Port
  {b8e09112-ee96-40ce-9d89-a25d280f99ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69737801-a5da-4155-8139-e0b48cc71899}, !- Handle
  GuestRoom406_408 ZN PTAC Outlet Air Node, !- Name
  {ef5aadf3-e47d-426f-86be-7987005049f8}, !- Inlet Port
  {1f4bdf7b-9e8f-450c-8039-546d5a69a990}; !- Outlet Port

OS:Connection,
  {1f4bdf7b-9e8f-450c-8039-546d5a69a990}, !- Handle
  {b370d9dd-a134-4feb-a98b-b8a259bb7845}, !- Name
  {69737801-a5da-4155-8139-e0b48cc71899}, !- Source Object
  3,                                      !- Outlet Port
  {9211653f-757a-4bce-bbc9-1937865b62c7}, !- Target Object
  3;                                      !- Inlet Port

