OS:Connection,
  {ef5aadf3-e47d-426f-86be-7987005049f8}, !- Handle
  {cd349f89-8f9a-4e84-a30d-c95c8233e555}, !- Name
  {b8e09112-ee96-40ce-9d89-a25d280f99ae}, !- Source Object
  4,                                      !- Outlet Port
  {69737801-a5da-4155-8139-e0b48cc71899}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {411c12dd-5750-493c-af20-15c548d2254c}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {5c241321-98e8-4d55-86f9-b81cab941f2e}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {5ea03e35-5d5d-4545-bd90-b8b24259bd8c}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {bb83fb28-931f-4faf-8b57-7d83f7929202}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {80fb24f0-a70c-4d3c-9424-38ec0d7fa996}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 37kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {70c92dd4-4e77-477c-899b-8db7525673ce}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {e842cec4-87c2-45a5-87b7-3a5bb3824e9e}, !- Air Inlet Node Name
  {e795e1d4-051a-4dd7-81fd-43fd768c61ec}, !- Air Outlet Node Name
=======
  {e6602f52-bc00-4d2e-8e43-828003fcc13c}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {3bc644ca-117f-46eb-934d-63b5e48a9ace}, !- Air Inlet Node Name
  {599ed29e-851b-4565-a8f0-ce13c4c7dd99}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {0a66eedb-7868-4e7b-9e03-fbb3b4ad17d4}, !- Supply Air Fan Name
  {5c241321-98e8-4d55-86f9-b81cab941f2e}, !- Heating Coil Name
  {bb83fb28-931f-4faf-8b57-7d83f7929202}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f9aa066-e4f3-4c50-bb63-4981523e4a65}, !- Handle
  GuestRoom409_412 ZN PTAC Inlet Air Node, !- Name
  {1561672a-16d6-4214-852e-df5ec19530d0}, !- Inlet Port
  {e842cec4-87c2-45a5-87b7-3a5bb3824e9e}; !- Outlet Port

OS:Connection,
  {1561672a-16d6-4214-852e-df5ec19530d0}, !- Handle
  {e1d16407-912b-425b-9df8-c7d44eafa4ef}, !- Name
  {e468f188-4d0c-46c6-93be-062b3c504cbd}, !- Source Object
  3,                                      !- Outlet Port
  {3f9aa066-e4f3-4c50-bb63-4981523e4a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e842cec4-87c2-45a5-87b7-3a5bb3824e9e}, !- Handle
  {36ebdabe-72a7-4450-8afe-118500871e72}, !- Name
  {3f9aa066-e4f3-4c50-bb63-4981523e4a65}, !- Source Object
  3,                                      !- Outlet Port
  {70c92dd4-4e77-477c-899b-8db7525673ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4190d388-95ff-4eea-a6a9-209ab47223ba}, !- Handle
  GuestRoom409_412 ZN PTAC Outlet Air Node, !- Name
  {e795e1d4-051a-4dd7-81fd-43fd768c61ec}, !- Inlet Port
  {954e8a3c-dec0-478a-a83b-8af01b90f3be}; !- Outlet Port

OS:Connection,
  {954e8a3c-dec0-478a-a83b-8af01b90f3be}, !- Handle
  {ab2bd15a-f4de-4bc2-8218-6165e768ab73}, !- Name
  {4190d388-95ff-4eea-a6a9-209ab47223ba}, !- Source Object
  3,                                      !- Outlet Port
  {7c2b77e3-6da4-411c-b1db-f377cdd1759f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e795e1d4-051a-4dd7-81fd-43fd768c61ec}, !- Handle
  {b60cf6ec-8c6a-492b-a6af-831b0019f52c}, !- Name
  {70c92dd4-4e77-477c-899b-8db7525673ce}, !- Source Object
  4,                                      !- Outlet Port
  {4190d388-95ff-4eea-a6a9-209ab47223ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6af732a9-1186-44af-ab23-9c259e6ed9cd}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {411c12dd-5750-493c-af20-15c548d2254c}, !- Supply Air Fan Name
  {5ea03e35-5d5d-4545-bd90-b8b24259bd8c}, !- Heating Coil Name
  {80fb24f0-a70c-4d3c-9424-38ec0d7fa996}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a07451e-6a53-46fe-8ba2-9c8e2092441f}, !- Handle
  GuestRoom409_412 ZN PTAC Inlet Air Node, !- Name
  {ca5f9941-5744-4c47-ac24-10ac4095e59f}, !- Inlet Port
  {3bc644ca-117f-46eb-934d-63b5e48a9ace}; !- Outlet Port

OS:Connection,
  {ca5f9941-5744-4c47-ac24-10ac4095e59f}, !- Handle
  {af8fb738-c2eb-488b-af96-6c8e56b16743}, !- Name
  {2917212d-8201-45a7-89d0-c1162dd363d9}, !- Source Object
  3,                                      !- Outlet Port
  {9a07451e-6a53-46fe-8ba2-9c8e2092441f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc644ca-117f-46eb-934d-63b5e48a9ace}, !- Handle
  {ac2d5f09-2af2-4dfc-b9f0-6103f32c9bc2}, !- Name
  {9a07451e-6a53-46fe-8ba2-9c8e2092441f}, !- Source Object
  3,                                      !- Outlet Port
  {e6602f52-bc00-4d2e-8e43-828003fcc13c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1dfe6939-a7e4-4675-b5a9-e0127c30c30f}, !- Handle
  GuestRoom409_412 ZN PTAC Outlet Air Node, !- Name
  {599ed29e-851b-4565-a8f0-ce13c4c7dd99}, !- Inlet Port
  {43ec715e-1917-4145-9968-5d43078de518}; !- Outlet Port

OS:Connection,
  {43ec715e-1917-4145-9968-5d43078de518}, !- Handle
  {b98966dd-04ac-4b3a-831c-6d953e7bdce1}, !- Name
  {1dfe6939-a7e4-4675-b5a9-e0127c30c30f}, !- Source Object
  3,                                      !- Outlet Port
  {bf2d8f38-9b2b-4736-9ac1-2c393b6c5981}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {599ed29e-851b-4565-a8f0-ce13c4c7dd99}, !- Handle
  {49dddd28-2608-4135-b695-18ec4d55adba}, !- Name
  {e6602f52-bc00-4d2e-8e43-828003fcc13c}, !- Source Object
  4,                                      !- Outlet Port
  {1dfe6939-a7e4-4675-b5a9-e0127c30c30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a8f35401-fdb1-4c7d-818a-72fbe25ba40c}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {2070382e-9e4d-46ed-b5f2-8b318563b622}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {63afe79a-1125-4032-b986-34c032254bc3}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {fcf8126e-51f2-41bf-9638-a4b5d93003b8}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {25a7954e-2c79-4e95-a832-cb913cc9e2a2}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {8d9ddb5f-4af0-4c3d-9cae-2664a8a11fc5}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {5d5f0545-4ca2-4ee1-99db-4b1e4cfe9b5e}, !- Air Inlet Node Name
  {495c8f3e-f285-42c7-aaba-626df5ad94ed}, !- Air Outlet Node Name
=======
  {42529262-4f1c-4261-a555-5dec9364bafa}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {76d8b4a9-6564-467f-91d5-76ff0ecafc1e}, !- Air Inlet Node Name
  {205fdba9-1e92-40cc-b966-b674b817c656}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {6af732a9-1186-44af-ab23-9c259e6ed9cd}, !- Supply Air Fan Name
  {2070382e-9e4d-46ed-b5f2-8b318563b622}, !- Heating Coil Name
  {fcf8126e-51f2-41bf-9638-a4b5d93003b8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c877b73b-8181-4352-9f0a-ffb163f2ae8f}, !- Handle
  GuestRoom413 ZN PTAC Inlet Air Node,    !- Name
  {98cc9cea-4364-4556-bb6b-871d6661bc2d}, !- Inlet Port
  {5d5f0545-4ca2-4ee1-99db-4b1e4cfe9b5e}; !- Outlet Port

OS:Connection,
  {98cc9cea-4364-4556-bb6b-871d6661bc2d}, !- Handle
  {64684f70-0bca-4740-b750-51ec909679a2}, !- Name
  {77aa70e9-3e4f-47a4-90a2-2c856417ec1e}, !- Source Object
  3,                                      !- Outlet Port
  {c877b73b-8181-4352-9f0a-ffb163f2ae8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5f0545-4ca2-4ee1-99db-4b1e4cfe9b5e}, !- Handle
  {b5ae7d09-1070-49e1-9d3d-8b6d51512a25}, !- Name
  {c877b73b-8181-4352-9f0a-ffb163f2ae8f}, !- Source Object
  3,                                      !- Outlet Port
  {8d9ddb5f-4af0-4c3d-9cae-2664a8a11fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b75fb005-b223-4e1a-8543-6532b0f48205}, !- Handle
  GuestRoom413 ZN PTAC Outlet Air Node,   !- Name
  {495c8f3e-f285-42c7-aaba-626df5ad94ed}, !- Inlet Port
  {794663f0-89f8-4bab-84d0-f8e209181210}; !- Outlet Port

OS:Connection,
  {794663f0-89f8-4bab-84d0-f8e209181210}, !- Handle
  {bdc84c69-9096-43b4-be86-d5547f210735}, !- Name
  {b75fb005-b223-4e1a-8543-6532b0f48205}, !- Source Object
  3,                                      !- Outlet Port
  {eb2509c4-8799-4b33-8908-6b014fbc1da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {495c8f3e-f285-42c7-aaba-626df5ad94ed}, !- Handle
  {0f14316c-e4a6-4254-81a0-af728f797150}, !- Name
  {8d9ddb5f-4af0-4c3d-9cae-2664a8a11fc5}, !- Source Object
  4,                                      !- Outlet Port
  {b75fb005-b223-4e1a-8543-6532b0f48205}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3fb9ef5a-ca7d-46c5-9595-8502ab617c27}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {a8f35401-fdb1-4c7d-818a-72fbe25ba40c}, !- Supply Air Fan Name
  {63afe79a-1125-4032-b986-34c032254bc3}, !- Heating Coil Name
  {25a7954e-2c79-4e95-a832-cb913cc9e2a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {65a33aec-90d5-428a-af68-61ac4c4f2322}, !- Handle
  GuestRoom413 ZN PTAC Inlet Air Node,    !- Name
  {523a3bf9-675e-42c6-8a2e-c7f07bf9b3fd}, !- Inlet Port
  {76d8b4a9-6564-467f-91d5-76ff0ecafc1e}; !- Outlet Port

OS:Connection,
  {523a3bf9-675e-42c6-8a2e-c7f07bf9b3fd}, !- Handle
  {2f76f632-6d63-4056-9460-ce52275c0f75}, !- Name
  {0a26ace4-75f7-419b-806b-9e4abd6af244}, !- Source Object
  3,                                      !- Outlet Port
  {65a33aec-90d5-428a-af68-61ac4c4f2322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d8b4a9-6564-467f-91d5-76ff0ecafc1e}, !- Handle
  {99b6b9b7-ffe1-459c-b52b-e84843bf6cee}, !- Name
  {65a33aec-90d5-428a-af68-61ac4c4f2322}, !- Source Object
  3,                                      !- Outlet Port
  {42529262-4f1c-4261-a555-5dec9364bafa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {815842e0-71d8-43f1-bdcc-aa20e8efb5d3}, !- Handle
  GuestRoom413 ZN PTAC Outlet Air Node,   !- Name
  {205fdba9-1e92-40cc-b966-b674b817c656}, !- Inlet Port
  {9a756876-e979-43e3-92f4-2c2f14c1fe20}; !- Outlet Port

OS:Connection,
  {9a756876-e979-43e3-92f4-2c2f14c1fe20}, !- Handle
  {fdb48ed1-a985-4c34-959d-94e3abbdfec2}, !- Name
  {815842e0-71d8-43f1-bdcc-aa20e8efb5d3}, !- Source Object
  3,                                      !- Outlet Port
  {3770feb7-cbe7-46da-871a-fe71331572b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {205fdba9-1e92-40cc-b966-b674b817c656}, !- Handle
  {403140ed-fa0c-425d-92e4-7a0e2a94afdf}, !- Name
  {42529262-4f1c-4261-a555-5dec9364bafa}, !- Source Object
  4,                                      !- Outlet Port
  {815842e0-71d8-43f1-bdcc-aa20e8efb5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c6f43430-296e-4f3c-9359-1db3ba1e7545}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {630d7502-8ec6-40fd-8f26-29c12863f565}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {3ac064f1-c8fa-463a-8585-d02a59af2c6c}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {5bab0d67-1b9b-4a69-8c41-f95cc26b4c3a}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {b9fe1df9-64d8-4047-b3d9-cd2f146e9251}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.9EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {a1ef6d11-62f8-477e-be0e-ff350e3d0026}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {d10efc89-00da-42c6-a2de-03f279470846}, !- Air Inlet Node Name
  {1c2ae1d6-ab31-477a-9769-a052728f52d6}, !- Air Outlet Node Name
=======
  {15bdde1e-a290-4dd4-873a-08cb9a47ca8d}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {22e7f5af-e8d8-40fd-b5df-5aec49a8671b}, !- Air Inlet Node Name
  {4db9032f-1a2e-4499-8322-0ba982fb9596}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {3fb9ef5a-ca7d-46c5-9595-8502ab617c27}, !- Supply Air Fan Name
  {630d7502-8ec6-40fd-8f26-29c12863f565}, !- Heating Coil Name
  {5bab0d67-1b9b-4a69-8c41-f95cc26b4c3a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2f9d0d04-5e73-4bae-8bc7-a85651be1e8e}, !- Handle
  GuestRoom414 ZN PTAC Inlet Air Node,    !- Name
  {a1b4c771-e5f6-4f4c-8b51-da374f3e6ea7}, !- Inlet Port
  {d10efc89-00da-42c6-a2de-03f279470846}; !- Outlet Port

OS:Connection,
  {a1b4c771-e5f6-4f4c-8b51-da374f3e6ea7}, !- Handle
  {593558d9-21f2-4fa2-bd2e-fa44bee87090}, !- Name
  {a3920500-31f8-44aa-be44-75c457ece917}, !- Source Object
  3,                                      !- Outlet Port
  {2f9d0d04-5e73-4bae-8bc7-a85651be1e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10efc89-00da-42c6-a2de-03f279470846}, !- Handle
  {baed2a0f-0bb6-473a-b500-38d095f40ca0}, !- Name
  {2f9d0d04-5e73-4bae-8bc7-a85651be1e8e}, !- Source Object
  3,                                      !- Outlet Port
  {a1ef6d11-62f8-477e-be0e-ff350e3d0026}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9bee00f-4f9e-4423-8806-06ae272798bb}, !- Handle
  GuestRoom414 ZN PTAC Outlet Air Node,   !- Name
  {1c2ae1d6-ab31-477a-9769-a052728f52d6}, !- Inlet Port
  {afc9bcfe-ec33-4272-8d41-105e4d9b087c}; !- Outlet Port

OS:Connection,
  {afc9bcfe-ec33-4272-8d41-105e4d9b087c}, !- Handle
  {4f4b5b72-9383-4e3a-bb6d-3ed3a1195d8c}, !- Name
  {d9bee00f-4f9e-4423-8806-06ae272798bb}, !- Source Object
  3,                                      !- Outlet Port
  {b1f32b6f-462f-4082-84a1-61403f2a046d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c2ae1d6-ab31-477a-9769-a052728f52d6}, !- Handle
  {bae52c55-5421-4607-acfb-e9bc06dacfbc}, !- Name
  {a1ef6d11-62f8-477e-be0e-ff350e3d0026}, !- Source Object
  4,                                      !- Outlet Port
  {d9bee00f-4f9e-4423-8806-06ae272798bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6ef4e661-4766-475a-9621-981303d9cbeb}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {c6f43430-296e-4f3c-9359-1db3ba1e7545}, !- Supply Air Fan Name
  {3ac064f1-c8fa-463a-8585-d02a59af2c6c}, !- Heating Coil Name
  {b9fe1df9-64d8-4047-b3d9-cd2f146e9251}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3c53e503-0fc5-411e-b8f9-b15fe334fd73}, !- Handle
  GuestRoom414 ZN PTAC Inlet Air Node,    !- Name
  {f0068920-2019-4bd7-8a14-4d071948b679}, !- Inlet Port
  {22e7f5af-e8d8-40fd-b5df-5aec49a8671b}; !- Outlet Port

OS:Connection,
  {f0068920-2019-4bd7-8a14-4d071948b679}, !- Handle
  {60532d1d-1532-48e4-b7cb-de53c496c288}, !- Name
  {b75f52a8-80c9-4f98-a903-bb65bb4c8b05}, !- Source Object
  3,                                      !- Outlet Port
  {3c53e503-0fc5-411e-b8f9-b15fe334fd73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e7f5af-e8d8-40fd-b5df-5aec49a8671b}, !- Handle
  {0065802f-0d01-4743-afe1-2fa9324ad3ca}, !- Name
  {3c53e503-0fc5-411e-b8f9-b15fe334fd73}, !- Source Object
  3,                                      !- Outlet Port
  {15bdde1e-a290-4dd4-873a-08cb9a47ca8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7873463-f410-4612-9e4a-7c6eb9449019}, !- Handle
  GuestRoom414 ZN PTAC Outlet Air Node,   !- Name
  {4db9032f-1a2e-4499-8322-0ba982fb9596}, !- Inlet Port
  {55505a09-0220-4ed9-8b73-102d508f4181}; !- Outlet Port

OS:Connection,
  {55505a09-0220-4ed9-8b73-102d508f4181}, !- Handle
  {c5a27ff6-ba66-4d26-bbb9-59ea5bbac1f1}, !- Name
  {c7873463-f410-4612-9e4a-7c6eb9449019}, !- Source Object
  3,                                      !- Outlet Port
  {1ba2b2de-6b58-401a-9935-8a14edec2b0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4db9032f-1a2e-4499-8322-0ba982fb9596}, !- Handle
  {9f367db2-58bd-47ca-bd88-968f2d134793}, !- Name
  {15bdde1e-a290-4dd4-873a-08cb9a47ca8d}, !- Source Object
  4,                                      !- Outlet Port
  {c7873463-f410-4612-9e4a-7c6eb9449019}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {54b30941-7d1c-4d4a-a660-965cacefdc62}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {1104ce68-734f-4321-b595-fa767b9bf741}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {c71fa40a-77e4-4dd3-935a-6760faf2a377}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {9f42d4f3-3161-453f-ac96-9a56e298cfeb}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 42kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {6bce62ff-d6bf-400d-a4f9-03f112e533c0}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 42kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {8a96f4ac-96c0-4690-8fc0-8abefdc8052c}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {a7472fd7-f404-413c-a19a-8b540da2ef1e}, !- Air Inlet Node Name
  {978d8cb0-ce1f-4187-982f-18c26c372f05}, !- Air Outlet Node Name
=======
  {6e8960e4-5129-4db4-a939-854829a66318}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {af02539b-2d75-4e60-9df2-c565d95c5646}, !- Air Inlet Node Name
  {f686e853-c6dd-495b-85d3-db792e9da942}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {6ef4e661-4766-475a-9621-981303d9cbeb}, !- Supply Air Fan Name
  {1104ce68-734f-4321-b595-fa767b9bf741}, !- Heating Coil Name
  {9f42d4f3-3161-453f-ac96-9a56e298cfeb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {989ee554-b65a-49cc-95ce-73dd781aa12e}, !- Handle
  GuestRoom415_418 ZN PTAC Inlet Air Node, !- Name
  {ef09f3c3-27ec-45a5-b3f3-4787d506f354}, !- Inlet Port
  {a7472fd7-f404-413c-a19a-8b540da2ef1e}; !- Outlet Port

OS:Connection,
  {ef09f3c3-27ec-45a5-b3f3-4787d506f354}, !- Handle
  {05b28481-f19e-4009-aea7-0d206aaeb707}, !- Name
  {eb485f4e-c22e-4a94-97bf-bf4a6f8e15f0}, !- Source Object
  3,                                      !- Outlet Port
  {989ee554-b65a-49cc-95ce-73dd781aa12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7472fd7-f404-413c-a19a-8b540da2ef1e}, !- Handle
  {6ed36c0a-ae5f-41a2-962c-e3cb5ea5bfe2}, !- Name
  {989ee554-b65a-49cc-95ce-73dd781aa12e}, !- Source Object
  3,                                      !- Outlet Port
  {8a96f4ac-96c0-4690-8fc0-8abefdc8052c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {001990a3-feb5-482b-84a0-655db46e6b4d}, !- Handle
  GuestRoom415_418 ZN PTAC Outlet Air Node, !- Name
  {978d8cb0-ce1f-4187-982f-18c26c372f05}, !- Inlet Port
  {6a285b6a-e53d-4efb-a16f-b85cafc3571f}; !- Outlet Port

OS:Connection,
  {6a285b6a-e53d-4efb-a16f-b85cafc3571f}, !- Handle
  {ba8fff5b-aa86-49be-b190-a4ce05701f04}, !- Name
  {001990a3-feb5-482b-84a0-655db46e6b4d}, !- Source Object
  3,                                      !- Outlet Port
  {5b378cbf-c0a9-4ef9-94dc-a0a23821ac5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {978d8cb0-ce1f-4187-982f-18c26c372f05}, !- Handle
  {08c0d419-c874-4ca2-82f9-3a1f8a7b7eb5}, !- Name
  {8a96f4ac-96c0-4690-8fc0-8abefdc8052c}, !- Source Object
  4,                                      !- Outlet Port
  {001990a3-feb5-482b-84a0-655db46e6b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dfbfa27f-0868-4b0e-bd12-5786eac5fb0d}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {54b30941-7d1c-4d4a-a660-965cacefdc62}, !- Supply Air Fan Name
  {c71fa40a-77e4-4dd3-935a-6760faf2a377}, !- Heating Coil Name
  {6bce62ff-d6bf-400d-a4f9-03f112e533c0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {66a22e62-b144-4eb5-9d2f-44674286e651}, !- Handle
  GuestRoom415_418 ZN PTAC Inlet Air Node, !- Name
  {b46ae890-de79-4c57-b4f4-716eed3c27c3}, !- Inlet Port
  {af02539b-2d75-4e60-9df2-c565d95c5646}; !- Outlet Port

OS:Connection,
  {b46ae890-de79-4c57-b4f4-716eed3c27c3}, !- Handle
  {ce080079-1ce1-4396-9cee-f17f95bdc890}, !- Name
  {086dff1e-54a4-41c5-98d5-26af9d243e34}, !- Source Object
  3,                                      !- Outlet Port
  {66a22e62-b144-4eb5-9d2f-44674286e651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af02539b-2d75-4e60-9df2-c565d95c5646}, !- Handle
  {736a2d80-81b8-4ed9-9a80-5d6d11b74454}, !- Name
  {66a22e62-b144-4eb5-9d2f-44674286e651}, !- Source Object
  3,                                      !- Outlet Port
  {6e8960e4-5129-4db4-a939-854829a66318}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb029ce0-193a-42ae-b115-d972c1345c73}, !- Handle
  GuestRoom415_418 ZN PTAC Outlet Air Node, !- Name
  {f686e853-c6dd-495b-85d3-db792e9da942}, !- Inlet Port
  {06fbfa89-2454-4ca4-b20d-ffaeff327e2b}; !- Outlet Port

OS:Connection,
  {06fbfa89-2454-4ca4-b20d-ffaeff327e2b}, !- Handle
  {05e080bb-9893-4f5b-b43e-5f3db59ac766}, !- Name
  {bb029ce0-193a-42ae-b115-d972c1345c73}, !- Source Object
  3,                                      !- Outlet Port
  {a37130e9-cef7-482b-bc0b-a66d768e502d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f686e853-c6dd-495b-85d3-db792e9da942}, !- Handle
  {fce95c76-131e-4fb8-ad34-1e9195299c94}, !- Name
  {6e8960e4-5129-4db4-a939-854829a66318}, !- Source Object
  4,                                      !- Outlet Port
  {bb029ce0-193a-42ae-b115-d972c1345c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b49b09a0-79cd-4f21-8e02-b9d2f6b92da4}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {2bde2f95-9e0c-4a43-8c30-b41360576332}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {ab5112df-7826-4c11-8a87-7d3cb3c4383b}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {b2697225-3354-4c03-bda1-6f827caf3367}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {b5cba21e-0f35-4550-b6de-e8cdf2c1a7d6}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60455259335155,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {85482725-ed4a-4c19-ab67-a3f498b79158}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {6aa66aa1-a9d6-4fe0-a087-3fe2f74b4bf0}, !- Air Inlet Node Name
  {3335b417-afa4-4bac-86b2-3cadc6a42ff0}, !- Air Outlet Node Name
=======
  {d598aa11-98ed-41e3-9cc0-334d2ca8e67c}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {e6c45e35-e9af-4779-a662-51cc42738802}, !- Air Inlet Node Name
  {d398b959-f972-4ffe-b6e8-d94e8442b734}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {dfbfa27f-0868-4b0e-bd12-5786eac5fb0d}, !- Supply Air Fan Name
  {2bde2f95-9e0c-4a43-8c30-b41360576332}, !- Heating Coil Name
  {b2697225-3354-4c03-bda1-6f827caf3367}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {efd08a0c-7cc7-4546-9203-f86465280258}, !- Handle
  GuestRoom419 ZN PTAC Inlet Air Node,    !- Name
  {fd2d3c17-75cd-49d8-8cfe-ec5b36be50c5}, !- Inlet Port
  {6aa66aa1-a9d6-4fe0-a087-3fe2f74b4bf0}; !- Outlet Port

OS:Connection,
  {fd2d3c17-75cd-49d8-8cfe-ec5b36be50c5}, !- Handle
  {d554878a-d256-4bc4-a87a-1270199f0165}, !- Name
  {2d0d4499-bcf3-4b0f-b5d6-7fcff9036de2}, !- Source Object
  3,                                      !- Outlet Port
  {efd08a0c-7cc7-4546-9203-f86465280258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa66aa1-a9d6-4fe0-a087-3fe2f74b4bf0}, !- Handle
  {dae71c61-010e-4a64-8a26-7add599b49a1}, !- Name
  {efd08a0c-7cc7-4546-9203-f86465280258}, !- Source Object
  3,                                      !- Outlet Port
  {85482725-ed4a-4c19-ab67-a3f498b79158}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a944a1cd-dac4-480f-89a5-89369e6a3254}, !- Handle
  GuestRoom419 ZN PTAC Outlet Air Node,   !- Name
  {3335b417-afa4-4bac-86b2-3cadc6a42ff0}, !- Inlet Port
  {ba9fbee8-0ae6-4aa4-85f6-abd7e2c94a34}; !- Outlet Port

OS:Connection,
  {ba9fbee8-0ae6-4aa4-85f6-abd7e2c94a34}, !- Handle
  {6ea0def1-2ebb-4401-a06c-42025168f5e9}, !- Name
  {a944a1cd-dac4-480f-89a5-89369e6a3254}, !- Source Object
  3,                                      !- Outlet Port
  {14059f23-8098-4ec8-b1ba-a2910f2c9614}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3335b417-afa4-4bac-86b2-3cadc6a42ff0}, !- Handle
  {5ebf017d-4eff-4fbd-9f42-39dab76284a8}, !- Name
  {85482725-ed4a-4c19-ab67-a3f498b79158}, !- Source Object
  4,                                      !- Outlet Port
  {a944a1cd-dac4-480f-89a5-89369e6a3254}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c951f804-284f-459b-8906-2919a45ef5be}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {b49b09a0-79cd-4f21-8e02-b9d2f6b92da4}, !- Supply Air Fan Name
  {ab5112df-7826-4c11-8a87-7d3cb3c4383b}, !- Heating Coil Name
  {b5cba21e-0f35-4550-b6de-e8cdf2c1a7d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1047b032-d18f-4966-9dbc-b1fa33ed87b6}, !- Handle
  GuestRoom419 ZN PTAC Inlet Air Node,    !- Name
  {f7905130-6684-49fa-ad40-8e3e2c813c4e}, !- Inlet Port
  {e6c45e35-e9af-4779-a662-51cc42738802}; !- Outlet Port

OS:Connection,
  {f7905130-6684-49fa-ad40-8e3e2c813c4e}, !- Handle
  {c12aee4e-3d59-4fe9-87a9-1eebf53c311a}, !- Name
  {13fee6bc-f714-4316-93b7-19f0199441ef}, !- Source Object
  3,                                      !- Outlet Port
  {1047b032-d18f-4966-9dbc-b1fa33ed87b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c45e35-e9af-4779-a662-51cc42738802}, !- Handle
  {02b2d7bb-8d37-4bd2-9ff4-8e2c2cd81483}, !- Name
  {1047b032-d18f-4966-9dbc-b1fa33ed87b6}, !- Source Object
  3,                                      !- Outlet Port
  {d598aa11-98ed-41e3-9cc0-334d2ca8e67c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {621334ed-35ae-47cb-b7ad-02748227f724}, !- Handle
  GuestRoom419 ZN PTAC Outlet Air Node,   !- Name
  {d398b959-f972-4ffe-b6e8-d94e8442b734}, !- Inlet Port
  {24430a94-9e89-4328-9f85-5ddd8f4dec3a}; !- Outlet Port

OS:Connection,
  {24430a94-9e89-4328-9f85-5ddd8f4dec3a}, !- Handle
  {c6637c0a-a0fa-4503-a2ca-ea4c69ea0a4c}, !- Name
  {621334ed-35ae-47cb-b7ad-02748227f724}, !- Source Object
  3,                                      !- Outlet Port
  {a8409077-fcb7-444b-966a-e764f40201c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d398b959-f972-4ffe-b6e8-d94e8442b734}, !- Handle
  {6473226a-a223-4351-a60e-e473fbfe86a4}, !- Name
  {d598aa11-98ed-41e3-9cc0-334d2ca8e67c}, !- Source Object
  4,                                      !- Outlet Port
  {621334ed-35ae-47cb-b7ad-02748227f724}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e6fe356c-c616-4b12-8698-2fb2619f24f5}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {667b29bf-4942-4fcf-8ad8-3082b0b7a72f}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {5dd7f0c2-12fb-483e-81dd-901c364803d7}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {ccc914f0-4079-4c3f-9798-e2162c103847}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {6a31c5b6-d5bb-4f05-87f3-9e04f28f54f5}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {dba2cce3-3057-420a-9983-77282d463dd4}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {abb04241-2870-4cd6-b130-58f066f35115}, !- Air Inlet Node Name
  {3b7d4c90-f2d3-4fc4-b6c1-fa1a713ee170}, !- Air Outlet Node Name
=======
  {b0012ae5-7385-4f9e-bf14-fe85f53c4df3}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {0cdf3e28-4804-4832-864b-79584177539a}, !- Air Inlet Node Name
  {1a1a64ae-8e52-4826-b246-1f204b3dcd89}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {c951f804-284f-459b-8906-2919a45ef5be}, !- Supply Air Fan Name
  {667b29bf-4942-4fcf-8ad8-3082b0b7a72f}, !- Heating Coil Name
  {ccc914f0-4079-4c3f-9798-e2162c103847}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9541e2c3-ac82-4276-a64a-0c583081c255}, !- Handle
  GuestRoom420_423 ZN PTAC Inlet Air Node, !- Name
  {b08058ba-fe72-4f71-978b-d495b4c74112}, !- Inlet Port
  {abb04241-2870-4cd6-b130-58f066f35115}; !- Outlet Port

OS:Connection,
  {b08058ba-fe72-4f71-978b-d495b4c74112}, !- Handle
  {049a2132-7e15-47eb-a5a5-2c9111677abf}, !- Name
  {fd71b2fd-dd10-45ba-ac74-f3492d79f0c7}, !- Source Object
  3,                                      !- Outlet Port
  {9541e2c3-ac82-4276-a64a-0c583081c255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb04241-2870-4cd6-b130-58f066f35115}, !- Handle
  {94562882-321a-4ecf-9947-c37a4712f3cf}, !- Name
  {9541e2c3-ac82-4276-a64a-0c583081c255}, !- Source Object
  3,                                      !- Outlet Port
  {dba2cce3-3057-420a-9983-77282d463dd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f33071d9-57d2-40de-a8f0-fabc306fbd7f}, !- Handle
  GuestRoom420_423 ZN PTAC Outlet Air Node, !- Name
  {3b7d4c90-f2d3-4fc4-b6c1-fa1a713ee170}, !- Inlet Port
  {22b6a987-7f5e-460e-a48c-1660c703c6ba}; !- Outlet Port

OS:Connection,
  {22b6a987-7f5e-460e-a48c-1660c703c6ba}, !- Handle
  {c0fbedb9-f177-451e-b7cd-a8cab68de29c}, !- Name
  {f33071d9-57d2-40de-a8f0-fabc306fbd7f}, !- Source Object
  3,                                      !- Outlet Port
  {e6dfc959-da8e-4fcc-a032-ccc6dd9075c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b7d4c90-f2d3-4fc4-b6c1-fa1a713ee170}, !- Handle
  {06e95504-e5f9-4ce6-81e5-a68ebec655aa}, !- Name
  {dba2cce3-3057-420a-9983-77282d463dd4}, !- Source Object
  4,                                      !- Outlet Port
  {f33071d9-57d2-40de-a8f0-fabc306fbd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ec00f3f1-da1f-4c13-91e8-9f62acfe5654}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {e6fe356c-c616-4b12-8698-2fb2619f24f5}, !- Supply Air Fan Name
  {5dd7f0c2-12fb-483e-81dd-901c364803d7}, !- Heating Coil Name
  {6a31c5b6-d5bb-4f05-87f3-9e04f28f54f5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1b6e6117-2c45-4394-b0fa-c127e4fa5077}, !- Handle
  GuestRoom420_423 ZN PTAC Inlet Air Node, !- Name
  {656bf468-1122-46a5-811c-fe3c6dc0c7e2}, !- Inlet Port
  {0cdf3e28-4804-4832-864b-79584177539a}; !- Outlet Port

OS:Connection,
  {656bf468-1122-46a5-811c-fe3c6dc0c7e2}, !- Handle
  {a1ad2604-9488-4fc6-8df9-ee1fb9689e66}, !- Name
  {d7a0842d-8a8a-48c1-bc92-c5f23a46d312}, !- Source Object
  3,                                      !- Outlet Port
  {1b6e6117-2c45-4394-b0fa-c127e4fa5077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cdf3e28-4804-4832-864b-79584177539a}, !- Handle
  {7f92cffb-eaac-417a-96ad-0e4836e1d7c1}, !- Name
  {1b6e6117-2c45-4394-b0fa-c127e4fa5077}, !- Source Object
  3,                                      !- Outlet Port
  {b0012ae5-7385-4f9e-bf14-fe85f53c4df3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dfd7ddeb-bebf-4463-b515-86b6098b9fce}, !- Handle
  GuestRoom420_423 ZN PTAC Outlet Air Node, !- Name
  {1a1a64ae-8e52-4826-b246-1f204b3dcd89}, !- Inlet Port
  {287a96f7-dc73-46dd-8225-d6c75615ac1f}; !- Outlet Port

OS:Connection,
  {287a96f7-dc73-46dd-8225-d6c75615ac1f}, !- Handle
  {06d938ff-e230-453a-87fd-5b57e6d03a89}, !- Name
  {dfd7ddeb-bebf-4463-b515-86b6098b9fce}, !- Source Object
  3,                                      !- Outlet Port
  {4c44a479-6b74-41c8-bcae-2dc315b804e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a1a64ae-8e52-4826-b246-1f204b3dcd89}, !- Handle
  {b0218a40-8b7c-4c9b-93a4-5f453838ae61}, !- Name
  {b0012ae5-7385-4f9e-bf14-fe85f53c4df3}, !- Source Object
  4,                                      !- Outlet Port
  {dfd7ddeb-bebf-4463-b515-86b6098b9fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {03481062-f074-423b-8c2c-1069e74b47f7}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {6161235b-8d8d-4716-a632-825888b9eb68}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {3819a0f6-8d8d-459b-b59e-46107ee17624}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {ef470f83-16a4-4e51-8184-da0c80331791}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {709d34ec-c4a7-47d2-851a-7301cf480c68}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60560945262304,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {834b4fd2-7b68-485e-a828-c4f9d710c979}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {fc61a5b0-66e4-4b0d-b537-e8fba3178abf}, !- Air Inlet Node Name
  {37f681e2-0d7a-4eb4-817e-07d684bb0475}, !- Air Outlet Node Name
=======
  {789f5564-21b4-43d9-8069-c88e94ceb55d}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {b0cc17f7-2bfe-4642-bf13-a5836d44e07f}, !- Air Inlet Node Name
  {f5823143-59f2-4be7-8634-2c433eba467b}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {ec00f3f1-da1f-4c13-91e8-9f62acfe5654}, !- Supply Air Fan Name
  {6161235b-8d8d-4716-a632-825888b9eb68}, !- Heating Coil Name
  {ef470f83-16a4-4e51-8184-da0c80331791}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {665dcb45-078e-4983-9a0e-ad7ea5a94088}, !- Handle
  GuestRoom424 ZN PTAC Inlet Air Node,    !- Name
  {2e68ef3a-03f2-4909-ac44-2b2a1d4ea558}, !- Inlet Port
  {fc61a5b0-66e4-4b0d-b537-e8fba3178abf}; !- Outlet Port

OS:Connection,
  {2e68ef3a-03f2-4909-ac44-2b2a1d4ea558}, !- Handle
  {4c1e1331-dc36-4285-a9c5-13675eaa7418}, !- Name
  {55547691-0c09-4b53-8b18-2100aebce891}, !- Source Object
  3,                                      !- Outlet Port
  {665dcb45-078e-4983-9a0e-ad7ea5a94088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc61a5b0-66e4-4b0d-b537-e8fba3178abf}, !- Handle
  {c5284bf0-356f-4b59-9676-72c38dff38ed}, !- Name
  {665dcb45-078e-4983-9a0e-ad7ea5a94088}, !- Source Object
  3,                                      !- Outlet Port
  {834b4fd2-7b68-485e-a828-c4f9d710c979}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c71dede-21be-482d-9473-139a54d4fe47}, !- Handle
  GuestRoom424 ZN PTAC Outlet Air Node,   !- Name
  {37f681e2-0d7a-4eb4-817e-07d684bb0475}, !- Inlet Port
  {43d0d128-274b-4d9f-914d-5d92dfe835a3}; !- Outlet Port

OS:Connection,
  {43d0d128-274b-4d9f-914d-5d92dfe835a3}, !- Handle
  {af2c0157-3de5-4702-abe6-162840f24688}, !- Name
  {0c71dede-21be-482d-9473-139a54d4fe47}, !- Source Object
  3,                                      !- Outlet Port
  {16b37a7e-f21a-47b7-8a57-03001cd768f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37f681e2-0d7a-4eb4-817e-07d684bb0475}, !- Handle
  {86e51ac9-586e-44fe-baaf-53d15cea58c8}, !- Name
  {834b4fd2-7b68-485e-a828-c4f9d710c979}, !- Source Object
  4,                                      !- Outlet Port
  {0c71dede-21be-482d-9473-139a54d4fe47}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9b2bffc4-20ef-453c-b157-9fd5de4e1faf}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {03481062-f074-423b-8c2c-1069e74b47f7}, !- Supply Air Fan Name
  {3819a0f6-8d8d-459b-b59e-46107ee17624}, !- Heating Coil Name
  {709d34ec-c4a7-47d2-851a-7301cf480c68}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {23adda08-f4a2-4c0e-9c20-aa01923f976d}, !- Handle
  GuestRoom424 ZN PTAC Inlet Air Node,    !- Name
  {c3ec34aa-3b90-4dc4-a349-d9ad775cd9b7}, !- Inlet Port
  {b0cc17f7-2bfe-4642-bf13-a5836d44e07f}; !- Outlet Port

OS:Connection,
  {c3ec34aa-3b90-4dc4-a349-d9ad775cd9b7}, !- Handle
  {2e2518e1-f43c-443c-90c0-d906e37cdce4}, !- Name
  {9334b0be-7b5c-4320-841c-d32532eda130}, !- Source Object
  3,                                      !- Outlet Port
  {23adda08-f4a2-4c0e-9c20-aa01923f976d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cc17f7-2bfe-4642-bf13-a5836d44e07f}, !- Handle
  {cf8f3eb7-cd70-4ac9-b56f-cd02b3cec344}, !- Name
  {23adda08-f4a2-4c0e-9c20-aa01923f976d}, !- Source Object
  3,                                      !- Outlet Port
  {789f5564-21b4-43d9-8069-c88e94ceb55d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c6c9afb-3962-4e4a-a4f2-ee7476519a04}, !- Handle
  GuestRoom424 ZN PTAC Outlet Air Node,   !- Name
  {f5823143-59f2-4be7-8634-2c433eba467b}, !- Inlet Port
  {f4e7c20c-23bc-46a6-9a7b-32ece8845741}; !- Outlet Port

OS:Connection,
  {f4e7c20c-23bc-46a6-9a7b-32ece8845741}, !- Handle
  {df70e8f2-43bc-470a-9d22-f917b96d9447}, !- Name
  {0c6c9afb-3962-4e4a-a4f2-ee7476519a04}, !- Source Object
  3,                                      !- Outlet Port
  {d6ed0162-a722-4549-9885-e3c6fa6cb7b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5823143-59f2-4be7-8634-2c433eba467b}, !- Handle
  {8acdba7c-e65e-4a04-a15a-bbeeb0291f3b}, !- Name
  {789f5564-21b4-43d9-8069-c88e94ceb55d}, !- Source Object
  4,                                      !- Outlet Port
  {0c6c9afb-3962-4e4a-a4f2-ee7476519a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e8f2e6c7-ff8a-4b88-b3d7-86b226c15939}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {47b87f6d-0df1-4890-808f-97e554fd533a}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {5b0eaf16-7e79-47f6-8cb4-6aac8bf5573a}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {bcdf102c-92e5-4052-a3df-ced1b1c3c377}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.3EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {4bac47b9-344a-4287-858f-b3ae85cfd6b5}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.3EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2638,                                   !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8985933168442,                        !- Rated COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {c706265a-d316-46f8-9ed7-328b212cf7d1}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {9af2bf31-38a1-46e2-8312-071e66ebb07c}, !- Air Inlet Node Name
  {6331c6f1-3006-4911-9d58-36a82c353e9c}, !- Air Outlet Node Name
=======
  {36289812-e8ec-4789-b687-c1eb83f5e037}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {e36247a3-6d4c-4536-88a6-dfcdab1dea3d}, !- Air Inlet Node Name
  {e0a4bf03-e108-429c-9fca-f7248e3cb372}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {9b2bffc4-20ef-453c-b157-9fd5de4e1faf}, !- Supply Air Fan Name
  {47b87f6d-0df1-4890-808f-97e554fd533a}, !- Heating Coil Name
  {bcdf102c-92e5-4052-a3df-ced1b1c3c377}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {be2ef3d9-a1fc-4dc7-9efe-a78245b401e0}, !- Handle
  CorridorFlr1 ZN PTAC Inlet Air Node,    !- Name
  {8e34da8c-83b4-4e10-9ed8-464f97fe50d9}, !- Inlet Port
  {9af2bf31-38a1-46e2-8312-071e66ebb07c}; !- Outlet Port

OS:Connection,
  {8e34da8c-83b4-4e10-9ed8-464f97fe50d9}, !- Handle
  {dcbea43f-1d09-4142-a0ab-545d7ca43970}, !- Name
  {9d3a8b72-0752-49c4-9b66-c5093c2c7c4c}, !- Source Object
  3,                                      !- Outlet Port
  {be2ef3d9-a1fc-4dc7-9efe-a78245b401e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af2bf31-38a1-46e2-8312-071e66ebb07c}, !- Handle
  {64f2fc5c-d0ff-4b96-a0c5-3c45eefb9736}, !- Name
  {be2ef3d9-a1fc-4dc7-9efe-a78245b401e0}, !- Source Object
  3,                                      !- Outlet Port
  {c706265a-d316-46f8-9ed7-328b212cf7d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {581eaa22-e754-4b02-8295-ab0ba8652e67}, !- Handle
  CorridorFlr1 ZN PTAC Outlet Air Node,   !- Name
  {6331c6f1-3006-4911-9d58-36a82c353e9c}, !- Inlet Port
  {10820f24-b81f-4756-9323-414416476cb1}; !- Outlet Port

OS:Connection,
  {10820f24-b81f-4756-9323-414416476cb1}, !- Handle
  {ae10aa96-7b70-4434-a0fa-672b64df49be}, !- Name
  {581eaa22-e754-4b02-8295-ab0ba8652e67}, !- Source Object
  3,                                      !- Outlet Port
  {a3f98361-8b10-4054-be12-ee76cb111cd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6331c6f1-3006-4911-9d58-36a82c353e9c}, !- Handle
  {ad70ee5d-d62e-4991-b87a-b7235c8011b6}, !- Name
  {c706265a-d316-46f8-9ed7-328b212cf7d1}, !- Source Object
  4,                                      !- Outlet Port
  {581eaa22-e754-4b02-8295-ab0ba8652e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {be93e974-9231-4aac-aa6d-c4913d4a4c48}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {e8f2e6c7-ff8a-4b88-b3d7-86b226c15939}, !- Supply Air Fan Name
  {5b0eaf16-7e79-47f6-8cb4-6aac8bf5573a}, !- Heating Coil Name
  {4bac47b9-344a-4287-858f-b3ae85cfd6b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {19737a63-dd87-4eda-bb22-7dd1516ea4d1}, !- Handle
  CorridorFlr1 ZN PTAC Inlet Air Node,    !- Name
  {ad2ba4b7-e784-4a61-82a1-aa0badfcd13f}, !- Inlet Port
  {e36247a3-6d4c-4536-88a6-dfcdab1dea3d}; !- Outlet Port

OS:Connection,
  {ad2ba4b7-e784-4a61-82a1-aa0badfcd13f}, !- Handle
  {fde31920-7e7f-4199-83de-a276e912a476}, !- Name
  {60edfca1-6907-42cd-80b4-22c7eeb62ee4}, !- Source Object
  3,                                      !- Outlet Port
  {19737a63-dd87-4eda-bb22-7dd1516ea4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36247a3-6d4c-4536-88a6-dfcdab1dea3d}, !- Handle
  {5a3a500d-db3b-4432-8ed9-e0e2d120822d}, !- Name
  {19737a63-dd87-4eda-bb22-7dd1516ea4d1}, !- Source Object
  3,                                      !- Outlet Port
  {36289812-e8ec-4789-b687-c1eb83f5e037}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2efc4e5-06d7-4170-b516-b9ebed988fac}, !- Handle
  CorridorFlr1 ZN PTAC Outlet Air Node,   !- Name
  {e0a4bf03-e108-429c-9fca-f7248e3cb372}, !- Inlet Port
  {274b4e78-1b4b-4e69-a71b-9976c282ece1}; !- Outlet Port

OS:Connection,
  {274b4e78-1b4b-4e69-a71b-9976c282ece1}, !- Handle
  {5feda051-37e8-4f28-89cd-5880571f7d25}, !- Name
  {e2efc4e5-06d7-4170-b516-b9ebed988fac}, !- Source Object
  3,                                      !- Outlet Port
  {75dff123-52ec-4498-9c40-c5f993eca32f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0a4bf03-e108-429c-9fca-f7248e3cb372}, !- Handle
  {52c15eb8-51af-45b7-a0be-c4af95b267a2}, !- Name
  {36289812-e8ec-4789-b687-c1eb83f5e037}, !- Source Object
  4,                                      !- Outlet Port
  {e2efc4e5-06d7-4170-b516-b9ebed988fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2a3cc298-3f86-44e9-82b6-5b2c3632a497}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {3d3b0452-c569-4682-a411-87a34ed68641}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {0a7dbb47-22e4-40f1-b7ca-730631f1f7bb}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {db9a50fe-119d-4fee-a073-3a1d707f0fe2}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 20kBtu/hr 9.5EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {65e45c45-b566-4112-96a3-6c330bc7b919}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 16kBtu/hr 9.5EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {37575025-7934-4cc3-8136-70b4c0679f03}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {cc456ee9-6866-47a7-9446-51fdf998766a}, !- Air Inlet Node Name
  {ba8cc7fc-d13d-4296-8aa0-ecb007f4a0b4}, !- Air Outlet Node Name
=======
  {cadc91b1-e351-4e4b-bd3a-8a3f06c36ae5}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {ecc1ca05-b887-411f-b4aa-92274960e4a6}, !- Air Inlet Node Name
  {144a7128-6c99-45b0-bfed-e0a5b8c152ac}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {be93e974-9231-4aac-aa6d-c4913d4a4c48}, !- Supply Air Fan Name
  {3d3b0452-c569-4682-a411-87a34ed68641}, !- Heating Coil Name
  {db9a50fe-119d-4fee-a073-3a1d707f0fe2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b482886c-ca60-4d7d-960f-ecf98c49603e}, !- Handle
  CorridorFlr2 ZN PTAC Inlet Air Node,    !- Name
  {553652d8-f6f0-4625-bc82-92e94eae91be}, !- Inlet Port
  {cc456ee9-6866-47a7-9446-51fdf998766a}; !- Outlet Port

OS:Connection,
  {553652d8-f6f0-4625-bc82-92e94eae91be}, !- Handle
  {1b86e7b8-8bf6-4244-92a1-72774a8be33f}, !- Name
  {0633dce1-2430-4779-971e-c602a9dcbf82}, !- Source Object
  3,                                      !- Outlet Port
  {b482886c-ca60-4d7d-960f-ecf98c49603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc456ee9-6866-47a7-9446-51fdf998766a}, !- Handle
  {2216fd62-48ee-40f4-93a0-56f2ac6070a9}, !- Name
  {b482886c-ca60-4d7d-960f-ecf98c49603e}, !- Source Object
  3,                                      !- Outlet Port
  {37575025-7934-4cc3-8136-70b4c0679f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad4bdac6-5ceb-438c-9c09-fd94af1686ac}, !- Handle
  CorridorFlr2 ZN PTAC Outlet Air Node,   !- Name
  {ba8cc7fc-d13d-4296-8aa0-ecb007f4a0b4}, !- Inlet Port
  {69cbda03-da86-4f4a-a951-241cfc3a516a}; !- Outlet Port

OS:Connection,
  {69cbda03-da86-4f4a-a951-241cfc3a516a}, !- Handle
  {6cb4a4c3-3005-4043-bae1-d3278e42bbd6}, !- Name
  {ad4bdac6-5ceb-438c-9c09-fd94af1686ac}, !- Source Object
  3,                                      !- Outlet Port
  {1f84f45b-4c0b-4669-8583-04ba450b3d7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba8cc7fc-d13d-4296-8aa0-ecb007f4a0b4}, !- Handle
  {d309176b-e407-47ec-a19c-cf1411a67703}, !- Name
  {37575025-7934-4cc3-8136-70b4c0679f03}, !- Source Object
  4,                                      !- Outlet Port
  {ad4bdac6-5ceb-438c-9c09-fd94af1686ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e1bcf3f3-993e-4eb9-a73d-dc24ea06c13e}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {2a3cc298-3f86-44e9-82b6-5b2c3632a497}, !- Supply Air Fan Name
  {0a7dbb47-22e4-40f1-b7ca-730631f1f7bb}, !- Heating Coil Name
  {65e45c45-b566-4112-96a3-6c330bc7b919}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8bbf8afe-8a61-41cd-84a5-52b7037eb821}, !- Handle
  CorridorFlr2 ZN PTAC Inlet Air Node,    !- Name
  {46ca36f8-13bf-4b6d-a7ae-bfd8cc2209fe}, !- Inlet Port
  {ecc1ca05-b887-411f-b4aa-92274960e4a6}; !- Outlet Port

OS:Connection,
  {46ca36f8-13bf-4b6d-a7ae-bfd8cc2209fe}, !- Handle
  {91442522-c5ad-4fff-9697-880016b58243}, !- Name
  {569311ab-cb67-4ef1-8f92-fd1da0bc5bca}, !- Source Object
  3,                                      !- Outlet Port
  {8bbf8afe-8a61-41cd-84a5-52b7037eb821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc1ca05-b887-411f-b4aa-92274960e4a6}, !- Handle
  {e1896fda-46f2-4efa-8e3b-a47ddd863c9a}, !- Name
  {8bbf8afe-8a61-41cd-84a5-52b7037eb821}, !- Source Object
  3,                                      !- Outlet Port
  {cadc91b1-e351-4e4b-bd3a-8a3f06c36ae5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab474c7a-9b65-440c-8308-850ee474e7a0}, !- Handle
  CorridorFlr2 ZN PTAC Outlet Air Node,   !- Name
  {144a7128-6c99-45b0-bfed-e0a5b8c152ac}, !- Inlet Port
  {98595444-8ed6-45d4-972b-e6b46e4908e0}; !- Outlet Port

OS:Connection,
  {98595444-8ed6-45d4-972b-e6b46e4908e0}, !- Handle
  {7f6fbc3a-2d32-4ef2-a869-7e0be5c29c33}, !- Name
  {ab474c7a-9b65-440c-8308-850ee474e7a0}, !- Source Object
  3,                                      !- Outlet Port
  {c9c131b8-9c31-42ff-bcd7-c7fed1afc7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {144a7128-6c99-45b0-bfed-e0a5b8c152ac}, !- Handle
  {52b813f5-cb69-49e5-9794-2632495c82a0}, !- Name
  {cadc91b1-e351-4e4b-bd3a-8a3f06c36ae5}, !- Source Object
  4,                                      !- Outlet Port
  {ab474c7a-9b65-440c-8308-850ee474e7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9c972fd3-74f8-4573-96a5-06d3d63c947b}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {25bc2ec3-58f1-4546-bcb6-03dc4b7d8b00}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {ab812a1a-7011-454d-ad9a-ad7d7186f45b}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {1f56b805-8728-4c4d-a8fe-b1d5b3441d8e}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.9EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {5508949a-addd-48a4-aaee-64e856b5019a}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.1EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.75288392383309,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {190fe127-6dc5-4b6a-b1b3-3fd23f7c296c}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {1bd57078-c604-443a-9280-16b28e478ccb}, !- Air Inlet Node Name
  {7c7fc089-eb9c-4d41-aa53-49abb45a3915}, !- Air Outlet Node Name
=======
  {704f92fc-48f3-49f1-bef0-ec455b3969e0}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {c532c4a2-a7a8-4da6-8b6d-bab9b7b6a898}, !- Air Inlet Node Name
  {407842c2-07d9-48c8-96d1-8e2e4b124e9c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {e1bcf3f3-993e-4eb9-a73d-dc24ea06c13e}, !- Supply Air Fan Name
  {25bc2ec3-58f1-4546-bcb6-03dc4b7d8b00}, !- Heating Coil Name
  {1f56b805-8728-4c4d-a8fe-b1d5b3441d8e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {52de0b3a-efef-46e7-9e1c-8fcd1d887dc9}, !- Handle
  CorridorFlr3 ZN PTAC Inlet Air Node,    !- Name
  {e5f71ba9-6e1e-4a70-a8c5-6b2d2d981636}, !- Inlet Port
  {1bd57078-c604-443a-9280-16b28e478ccb}; !- Outlet Port

OS:Connection,
  {e5f71ba9-6e1e-4a70-a8c5-6b2d2d981636}, !- Handle
  {4b359945-b467-4ce9-8993-fe69c356ccb0}, !- Name
  {b3be5901-a618-4c2b-b4bd-a5705c847ea2}, !- Source Object
  3,                                      !- Outlet Port
  {52de0b3a-efef-46e7-9e1c-8fcd1d887dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd57078-c604-443a-9280-16b28e478ccb}, !- Handle
  {a5a37f19-b2fa-4b3d-a00e-972ba05bb396}, !- Name
  {52de0b3a-efef-46e7-9e1c-8fcd1d887dc9}, !- Source Object
  3,                                      !- Outlet Port
  {190fe127-6dc5-4b6a-b1b3-3fd23f7c296c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e9c7d0b-87bc-4706-b1d7-32f692568c5a}, !- Handle
  CorridorFlr3 ZN PTAC Outlet Air Node,   !- Name
  {7c7fc089-eb9c-4d41-aa53-49abb45a3915}, !- Inlet Port
  {8f06d1cc-2d0f-4b54-85a2-460bfb7c0e37}; !- Outlet Port

OS:Connection,
  {8f06d1cc-2d0f-4b54-85a2-460bfb7c0e37}, !- Handle
  {73cd3a2b-c642-4975-b5cd-f80af64e6159}, !- Name
  {0e9c7d0b-87bc-4706-b1d7-32f692568c5a}, !- Source Object
  3,                                      !- Outlet Port
  {b411529c-3676-423f-955d-d9f0fa75cd4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c7fc089-eb9c-4d41-aa53-49abb45a3915}, !- Handle
  {b6bb2f88-d2d6-449a-8fae-b1e4c50db545}, !- Name
  {190fe127-6dc5-4b6a-b1b3-3fd23f7c296c}, !- Source Object
  4,                                      !- Outlet Port
  {0e9c7d0b-87bc-4706-b1d7-32f692568c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a6ddaa51-fe16-4e1f-87cd-5e57f8ffee1a}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {9c972fd3-74f8-4573-96a5-06d3d63c947b}, !- Supply Air Fan Name
  {ab812a1a-7011-454d-ad9a-ad7d7186f45b}, !- Heating Coil Name
  {5508949a-addd-48a4-aaee-64e856b5019a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {df71cc22-a2b3-444c-b471-ad43fa9f60ad}, !- Handle
  CorridorFlr3 ZN PTAC Inlet Air Node,    !- Name
  {0108c2a2-b417-4d4a-969c-7af38f802c7c}, !- Inlet Port
  {c532c4a2-a7a8-4da6-8b6d-bab9b7b6a898}; !- Outlet Port

OS:Connection,
  {0108c2a2-b417-4d4a-969c-7af38f802c7c}, !- Handle
  {d03b544b-555b-4f86-b362-17714a38570a}, !- Name
  {83ca6300-0fc7-40b9-b764-1c2d1cd5faf7}, !- Source Object
  3,                                      !- Outlet Port
  {df71cc22-a2b3-444c-b471-ad43fa9f60ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c532c4a2-a7a8-4da6-8b6d-bab9b7b6a898}, !- Handle
  {6a036b04-f0df-4888-b0d3-73424ff6e150}, !- Name
  {df71cc22-a2b3-444c-b471-ad43fa9f60ad}, !- Source Object
  3,                                      !- Outlet Port
  {704f92fc-48f3-49f1-bef0-ec455b3969e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb2e0b23-e015-4343-89c9-b90d6106fa16}, !- Handle
  CorridorFlr3 ZN PTAC Outlet Air Node,   !- Name
  {407842c2-07d9-48c8-96d1-8e2e4b124e9c}, !- Inlet Port
  {b370fa7b-5a9e-424c-acf5-e5f1c153cf9a}; !- Outlet Port

OS:Connection,
  {b370fa7b-5a9e-424c-acf5-e5f1c153cf9a}, !- Handle
  {5d27330c-2cc1-4d6f-a493-8345f56d88c6}, !- Name
  {cb2e0b23-e015-4343-89c9-b90d6106fa16}, !- Source Object
  3,                                      !- Outlet Port
  {34fe4513-fd25-4815-ab08-90bd509eeaaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {407842c2-07d9-48c8-96d1-8e2e4b124e9c}, !- Handle
  {05f999f1-b6c7-44d3-baa4-82bfa260f7b3}, !- Name
  {704f92fc-48f3-49f1-bef0-ec455b3969e0}, !- Source Object
  4,                                      !- Outlet Port
  {cb2e0b23-e015-4343-89c9-b90d6106fa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {59380769-15cc-4b9d-8228-d60a1cbf4d86}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {31d1f2ad-86bb-4d1f-a520-18263dbc77c4}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {cf805fc3-30f8-4dbd-8691-48c260774c0e}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {cb6a744c-bcea-4d73-82bb-7c01af05af12}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.3EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {ae557347-0e25-4443-8707-8f1e0b2841d6}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.4EER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56974765420091,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
<<<<<<< HEAD
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Energy Input Ratio Function of Temperature Curve Name
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Part Load Fraction Correlation Curve Name
=======
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
<<<<<<< HEAD
  {fab95abc-2b49-4bfd-b67e-0b9a869672ad}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {121c6642-7869-4f0a-9b35-cba7df78b05f}, !- Air Inlet Node Name
  {ff1e8f75-4833-4eca-acfc-b433200908a8}, !- Air Outlet Node Name
=======
  {a9391196-4864-4253-8962-5f39cd8433f6}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {b9a9c77d-9c61-4717-9288-0e70a6733640}, !- Air Inlet Node Name
  {ada42fad-a741-4ae9-a7f8-2a49ef895507}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
<<<<<<< HEAD
  {a6ddaa51-fe16-4e1f-87cd-5e57f8ffee1a}, !- Supply Air Fan Name
  {31d1f2ad-86bb-4d1f-a520-18263dbc77c4}, !- Heating Coil Name
  {cb6a744c-bcea-4d73-82bb-7c01af05af12}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3587de99-1934-41af-a312-ed44e5878f35}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {799d3a31-663d-4fa8-bcdf-16a3b449ff62}, !- Handle
  CorridorFlr4 ZN PTAC Inlet Air Node,    !- Name
  {96f7374a-0b2a-4c65-bff4-3c5370e98a1e}, !- Inlet Port
  {121c6642-7869-4f0a-9b35-cba7df78b05f}; !- Outlet Port

OS:Connection,
  {96f7374a-0b2a-4c65-bff4-3c5370e98a1e}, !- Handle
  {e0fec5ab-49c5-43fb-805b-76ecf6799d1f}, !- Name
  {961640c1-d689-419b-8d27-ab7a4a3a7aee}, !- Source Object
  3,                                      !- Outlet Port
  {799d3a31-663d-4fa8-bcdf-16a3b449ff62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121c6642-7869-4f0a-9b35-cba7df78b05f}, !- Handle
  {ddbf64fe-fcae-4ed2-a1e0-cc2c6357c470}, !- Name
  {799d3a31-663d-4fa8-bcdf-16a3b449ff62}, !- Source Object
  3,                                      !- Outlet Port
  {fab95abc-2b49-4bfd-b67e-0b9a869672ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f106b071-e962-44dd-9498-83ad186d22ad}, !- Handle
  CorridorFlr4 ZN PTAC Outlet Air Node,   !- Name
  {ff1e8f75-4833-4eca-acfc-b433200908a8}, !- Inlet Port
  {15b5a778-ffe1-4c9a-89b5-d9e460b75bd1}; !- Outlet Port

OS:Connection,
  {15b5a778-ffe1-4c9a-89b5-d9e460b75bd1}, !- Handle
  {b221eac1-daca-4253-9f13-899bcf08f687}, !- Name
  {f106b071-e962-44dd-9498-83ad186d22ad}, !- Source Object
  3,                                      !- Outlet Port
  {8bbdcbb1-d085-432d-916a-959c111a8c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff1e8f75-4833-4eca-acfc-b433200908a8}, !- Handle
  {86760866-00ae-4126-b844-ac95b0e4beaa}, !- Name
  {fab95abc-2b49-4bfd-b67e-0b9a869672ad}, !- Source Object
  4,                                      !- Outlet Port
  {f106b071-e962-44dd-9498-83ad186d22ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac660177-63fe-4c19-83f1-91d1414ff99e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {ccabc382-6b3f-458d-a2e6-8c54c41fbc51}, !- Availability Schedule
  {3a8128bf-82ab-4687-9205-aebd90a4edf6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36e08978-32d7-4c13-bc34-93ce40694dd5}, !- Supply Side Inlet Node Name
  {8ed34e36-d839-4f40-80f4-3a318c64e35e}, !- Demand Side Outlet Node Name
  {b370f7bf-0233-4cc8-995e-4ec36e25672c}, !- Demand Side Inlet Node A
  {c7117ab0-637b-4695-9bed-d229c5d77c59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2fcba914-bafe-4506-87c1-87752bd188e7}, !- Demand Mixer Name
  {e7ed2af8-ce7e-4c4a-9f86-e3a1c8fb1f22}, !- Demand Splitter A Name
=======
  {59380769-15cc-4b9d-8228-d60a1cbf4d86}, !- Supply Air Fan Name
  {cf805fc3-30f8-4dbd-8691-48c260774c0e}, !- Heating Coil Name
  {ae557347-0e25-4443-8707-8f1e0b2841d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bae4bfbb-2b3d-4ee6-a693-cb408df16265}, !- Handle
  CorridorFlr4 ZN PTAC Inlet Air Node,    !- Name
  {a935685e-6f71-42e9-b926-351e467420ac}, !- Inlet Port
  {b9a9c77d-9c61-4717-9288-0e70a6733640}; !- Outlet Port

OS:Connection,
  {a935685e-6f71-42e9-b926-351e467420ac}, !- Handle
  {dbbed169-15f9-461c-a621-13909612c64b}, !- Name
  {2a66e8b1-5fc6-49f9-994c-82f93ca6dc72}, !- Source Object
  3,                                      !- Outlet Port
  {bae4bfbb-2b3d-4ee6-a693-cb408df16265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a9c77d-9c61-4717-9288-0e70a6733640}, !- Handle
  {1a060483-fee1-483b-a394-09e7ef2f8aa8}, !- Name
  {bae4bfbb-2b3d-4ee6-a693-cb408df16265}, !- Source Object
  3,                                      !- Outlet Port
  {a9391196-4864-4253-8962-5f39cd8433f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d060b91-b323-4f22-84be-9c4b7177098f}, !- Handle
  CorridorFlr4 ZN PTAC Outlet Air Node,   !- Name
  {ada42fad-a741-4ae9-a7f8-2a49ef895507}, !- Inlet Port
  {65c4296b-1f5d-4823-866e-88664e2cb637}; !- Outlet Port

OS:Connection,
  {65c4296b-1f5d-4823-866e-88664e2cb637}, !- Handle
  {26b25973-eab7-4881-9a1f-ada132be2270}, !- Name
  {4d060b91-b323-4f22-84be-9c4b7177098f}, !- Source Object
  3,                                      !- Outlet Port
  {a6c8617d-3249-4888-95d4-90f0d3c04a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ada42fad-a741-4ae9-a7f8-2a49ef895507}, !- Handle
  {afa9fa1a-c332-4f22-bb55-b154a73fbdf3}, !- Name
  {a9391196-4864-4253-8962-5f39cd8433f6}, !- Source Object
  4,                                      !- Outlet Port
  {4d060b91-b323-4f22-84be-9c4b7177098f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f5954644-2200-4488-a706-2af44d5df066}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {315852ea-7bb0-49b9-8ef3-e741e1484688}, !- Availability Schedule
  {72e35166-e8ad-4ea4-a5c5-ac52fee35f47}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35bfd1dd-4460-4e71-8b4f-2c690134bcf9}, !- Supply Side Inlet Node Name
  {86abf946-0a4e-4a36-85e4-4dafeeacecdb}, !- Demand Side Outlet Node Name
  {513cf7bb-99f7-4251-9ca6-9be275b0f18c}, !- Demand Side Inlet Node A
  {a9855da7-94fb-44a5-b127-bdd7085665d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e54d580d-66e7-4d07-952f-1ca81845081b}, !- Demand Mixer Name
  {ffb6d734-e2ac-4d0c-be7b-e753af651ff0}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {a7e1a1c0-74aa-41b6-9dc2-d6d8a0e26da3}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Inlet Node, !- Name
  {36e08978-32d7-4c13-bc34-93ce40694dd5}, !- Inlet Port
  {5d8af314-0c4a-4d88-9cb7-99041f5d05d1}; !- Outlet Port

OS:Node,
  {24e7663f-5abe-4a70-a6aa-4c5844390cc9}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Node, !- Name
  {07e53ae1-dc21-4cfe-ae5e-5b47e095748a}, !- Inlet Port
  {c7117ab0-637b-4695-9bed-d229c5d77c59}; !- Outlet Port

OS:Connection,
  {36e08978-32d7-4c13-bc34-93ce40694dd5}, !- Handle
  {2987e35e-a169-474f-9d1a-42c2cba17151}, !- Name
  {ac660177-63fe-4c19-83f1-91d1414ff99e}, !- Source Object
  8,                                      !- Outlet Port
  {a7e1a1c0-74aa-41b6-9dc2-d6d8a0e26da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7117ab0-637b-4695-9bed-d229c5d77c59}, !- Handle
  {6defbc71-eb21-4c2a-b50b-bfaa4ff8b8df}, !- Name
  {24e7663f-5abe-4a70-a6aa-4c5844390cc9}, !- Source Object
  3,                                      !- Outlet Port
  {ac660177-63fe-4c19-83f1-91d1414ff99e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a711c58d-3af3-4d71-8a4d-85d050929dde}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Node, !- Name
  {b370f7bf-0233-4cc8-995e-4ec36e25672c}, !- Inlet Port
  {4f622213-ba1d-4155-b296-af852c74c26f}; !- Outlet Port

OS:Node,
  {6ec1f302-ed71-4fd1-a99f-1ca61da2c15a}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Outlet Node, !- Name
  {6a508b53-25fd-4b44-a375-899c48e8dfed}, !- Inlet Port
  {8ed34e36-d839-4f40-80f4-3a318c64e35e}; !- Outlet Port

OS:Node,
  {402b6c83-55ba-4c3a-9ea5-b2fd4019a7a2}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {bdfa7f0d-c549-4581-93c4-b0534d3d93ab}, !- Inlet Port
  {a639244f-1dba-40af-bc36-ae0b21e06b9e}; !- Outlet Port

OS:Connection,
  {b370f7bf-0233-4cc8-995e-4ec36e25672c}, !- Handle
  {e9df5364-9e4f-4fb9-9864-183651329c60}, !- Name
  {ac660177-63fe-4c19-83f1-91d1414ff99e}, !- Source Object
  10,                                     !- Outlet Port
  {a711c58d-3af3-4d71-8a4d-85d050929dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed34e36-d839-4f40-80f4-3a318c64e35e}, !- Handle
  {2001b0ec-0833-416d-999e-837ae9787ee7}, !- Name
  {6ec1f302-ed71-4fd1-a99f-1ca61da2c15a}, !- Source Object
  3,                                      !- Outlet Port
  {ac660177-63fe-4c19-83f1-91d1414ff99e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7ed2af8-ce7e-4c4a-9f86-e3a1c8fb1f22}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4f622213-ba1d-4155-b296-af852c74c26f}, !- Inlet Node Name
  {6080e9f8-bde7-4923-9d72-4105a98d0b7c}, !- Outlet Node Name 1
  {5054b4db-002a-4155-b25b-e27cc4a03d27}, !- Outlet Node Name 2
  {815f778f-7e13-40fb-97fb-49e649675ef9}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {2fcba914-bafe-4506-87c1-87752bd188e7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {6a508b53-25fd-4b44-a375-899c48e8dfed}, !- Outlet Node Name
  {96e38fc5-1d37-4b7c-b8a3-e8d20d64c0e3}, !- Inlet Node Name 1
  {e772ced3-218d-4af7-a136-41ab2327a060}, !- Inlet Node Name 2
  {3363e206-cfa2-4f17-a739-49417dbdb925}; !- Inlet Node Name 3

OS:Connection,
  {4f622213-ba1d-4155-b296-af852c74c26f}, !- Handle
  {b85c8340-e76f-4587-a357-23456e879f75}, !- Name
  {a711c58d-3af3-4d71-8a4d-85d050929dde}, !- Source Object
  3,                                      !- Outlet Port
  {e7ed2af8-ce7e-4c4a-9f86-e3a1c8fb1f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a508b53-25fd-4b44-a375-899c48e8dfed}, !- Handle
  {ecaafb04-df8a-44c5-b806-ae66e3dd8a6e}, !- Name
  {2fcba914-bafe-4506-87c1-87752bd188e7}, !- Source Object
  2,                                      !- Outlet Port
  {6ec1f302-ed71-4fd1-a99f-1ca61da2c15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa1af287-c9eb-4124-a2fd-8f70a853918a}, !- Handle
  {ac660177-63fe-4c19-83f1-91d1414ff99e}, !- AirLoop Name
=======
  {f05d313f-b9c5-439b-bb82-229659954aec}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Inlet Node, !- Name
  {35bfd1dd-4460-4e71-8b4f-2c690134bcf9}, !- Inlet Port
  {680146b1-541e-4654-902d-3d7fba913b9c}; !- Outlet Port

OS:Node,
  {b126872a-5e73-4e1f-9aa9-8b7a8bfb383b}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Node, !- Name
  {14366902-bc01-4731-a146-1052693c14a0}, !- Inlet Port
  {a9855da7-94fb-44a5-b127-bdd7085665d6}; !- Outlet Port

OS:Connection,
  {35bfd1dd-4460-4e71-8b4f-2c690134bcf9}, !- Handle
  {64dc6e1e-c65d-4a16-99ef-a853216538e3}, !- Name
  {f5954644-2200-4488-a706-2af44d5df066}, !- Source Object
  8,                                      !- Outlet Port
  {f05d313f-b9c5-439b-bb82-229659954aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9855da7-94fb-44a5-b127-bdd7085665d6}, !- Handle
  {9779d88b-e508-4630-b83a-2a6d664ae4d5}, !- Name
  {b126872a-5e73-4e1f-9aa9-8b7a8bfb383b}, !- Source Object
  3,                                      !- Outlet Port
  {f5954644-2200-4488-a706-2af44d5df066}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cf57d018-86b4-4b3a-9731-3f49b9b7b41c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Node, !- Name
  {513cf7bb-99f7-4251-9ca6-9be275b0f18c}, !- Inlet Port
  {eb238a3a-8926-4867-b7f4-14171498e917}; !- Outlet Port

OS:Node,
  {c334112e-d6c9-4e42-bc2e-ba66493303c8}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Outlet Node, !- Name
  {5989b01e-6953-453e-8e10-cbef1596b12f}, !- Inlet Port
  {86abf946-0a4e-4a36-85e4-4dafeeacecdb}; !- Outlet Port

OS:Node,
  {b786ce02-63c0-4ce7-80dd-636fbfcacae7}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {6dc46728-98f3-4fc2-906f-22a79520dcff}, !- Inlet Port
  {1ca440d2-6daa-4286-bdfd-fa9d5263f1ca}; !- Outlet Port

OS:Connection,
  {513cf7bb-99f7-4251-9ca6-9be275b0f18c}, !- Handle
  {e6ca15e7-61d9-4825-831b-cde7c51926d5}, !- Name
  {f5954644-2200-4488-a706-2af44d5df066}, !- Source Object
  10,                                     !- Outlet Port
  {cf57d018-86b4-4b3a-9731-3f49b9b7b41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86abf946-0a4e-4a36-85e4-4dafeeacecdb}, !- Handle
  {ea0b9011-cb4b-435c-bf7c-ccc2b9914864}, !- Name
  {c334112e-d6c9-4e42-bc2e-ba66493303c8}, !- Source Object
  3,                                      !- Outlet Port
  {f5954644-2200-4488-a706-2af44d5df066}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffb6d734-e2ac-4d0c-be7b-e753af651ff0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {eb238a3a-8926-4867-b7f4-14171498e917}, !- Inlet Node Name
  {76fe792f-5a59-4375-a05c-98defef75235}, !- Outlet Node Name 1
  {19ea4184-f3db-4227-926b-54971fbd0092}, !- Outlet Node Name 2
  {3ead76c5-ebd6-47a6-9992-b68d7a12fc8b}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {e54d580d-66e7-4d07-952f-1ca81845081b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5989b01e-6953-453e-8e10-cbef1596b12f}, !- Outlet Node Name
  {ad15af4b-be63-42f8-84cf-4ba33e419625}, !- Inlet Node Name 1
  {5324abee-4c96-4d55-8608-2fec01c262f2}, !- Inlet Node Name 2
  {3b974824-ab4e-4803-9bd8-573a375873e2}; !- Inlet Node Name 3

OS:Connection,
  {eb238a3a-8926-4867-b7f4-14171498e917}, !- Handle
  {5f8b526f-bb4c-4756-be51-eda9160a7451}, !- Name
  {cf57d018-86b4-4b3a-9731-3f49b9b7b41c}, !- Source Object
  3,                                      !- Outlet Port
  {ffb6d734-e2ac-4d0c-be7b-e753af651ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5989b01e-6953-453e-8e10-cbef1596b12f}, !- Handle
  {290d7f1a-8b38-46e7-b3d5-6d3a47b12ee1}, !- Name
  {e54d580d-66e7-4d07-952f-1ca81845081b}, !- Source Object
  2,                                      !- Outlet Port
  {c334112e-d6c9-4e42-bc2e-ba66493303c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42ae604a-2ffd-49b1-b53a-3195ae1af349}, !- Handle
  {f5954644-2200-4488-a706-2af44d5df066}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {3a8128bf-82ab-4687-9205-aebd90a4edf6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {85cb7cf8-c038-4655-b2e3-fc68599e2a7e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {ccabc382-6b3f-458d-a2e6-8c54c41fbc51}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {b4811679-1245-4b85-8d48-dfb16a768310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4811679-1245-4b85-8d48-dfb16a768310}, !- Handle
=======
  {72e35166-e8ad-4ea4-a5c5-ac52fee35f47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {776ee206-2abd-4104-9655-f6f60d53fdb8}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {315852ea-7bb0-49b9-8ef3-e741e1484688}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {818f6f8b-fee3-48fb-908f-c3e95301831d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {818f6f8b-fee3-48fb-908f-c3e95301831d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  SmallHotel Split-AC Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {a4442156-847d-4f5a-ae4b-4fedb39b99a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4442156-847d-4f5a-ae4b-4fedb39b99a0}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {10aa7964-420b-489c-879c-cbf6cee169e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10aa7964-420b-489c-879c-cbf6cee169e6}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SetpointManager:SingleZone:Reheat,
<<<<<<< HEAD
  {c9d6a45d-f0b5-41fe-b2ae-f029bc63ef8c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {31a26496-fe44-4b04-a92c-6638f4ec2849}, !- Control Zone Name
  {24e7663f-5abe-4a70-a6aa-4c5844390cc9}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8799e956-8467-42ba-9c09-2894375d1b99}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
=======
  {89b88ec7-1ac9-4633-ba3b-8aeeb1b9aabb}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {244d478a-1919-4168-99da-3920f658c43e}, !- Control Zone Name
  {b126872a-5e73-4e1f-9aa9-8b7a8bfb383b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {428408bd-edfa-4fb1-a66c-8911b0bcafd8}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
>>>>>>> pnnl/osm_geo_templates
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {a1014575-5e57-4b68-aecc-603e78f9c482}, !- Air Inlet Node Name
  {07e53ae1-dc21-4cfe-ae5e-5b47e095748a}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {07e53ae1-dc21-4cfe-ae5e-5b47e095748a}, !- Handle
  {7e9a3178-9973-4ca8-9ed2-88b37a7f4449}, !- Name
  {8799e956-8467-42ba-9c09-2894375d1b99}, !- Source Object
  9,                                      !- Outlet Port
  {24e7663f-5abe-4a70-a6aa-4c5844390cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {31410cc0-51eb-4dcb-8976-71ddbfe4f181}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c0946583-617a-495a-a11c-7f48d09c7df3}, !- Air Inlet Node Name
  {d1558e2a-a206-4682-a7a0-db7206be3ab5}, !- Air Outlet Node Name
=======
  {78babeda-a687-4fdb-8993-e470f8e4579f}, !- Air Inlet Node Name
  {14366902-bc01-4731-a146-1052693c14a0}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {14366902-bc01-4731-a146-1052693c14a0}, !- Handle
  {d02e183e-433c-41ab-92fa-80b49f01141b}, !- Name
  {428408bd-edfa-4fb1-a66c-8911b0bcafd8}, !- Source Object
  9,                                      !- Outlet Port
  {b126872a-5e73-4e1f-9aa9-8b7a8bfb383b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ba4a21fc-a9fc-4d4b-9912-bd3308d2470c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {46dbf021-c0f3-4fb5-be6d-4754b02849dc}, !- Air Inlet Node Name
  {a1a98962-c124-4631-8166-6b442066ad75}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {2fb8e4e1-eb43-47b1-a895-172321613e8c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {d1558e2a-a206-4682-a7a0-db7206be3ab5}, !- Inlet Port
  {a1014575-5e57-4b68-aecc-603e78f9c482}; !- Outlet Port

OS:Connection,
  {d1558e2a-a206-4682-a7a0-db7206be3ab5}, !- Handle
  {2e089b2c-a620-48f5-89eb-7e84e784953d}, !- Name
  {31410cc0-51eb-4dcb-8976-71ddbfe4f181}, !- Source Object
  6,                                      !- Outlet Port
  {2fb8e4e1-eb43-47b1-a895-172321613e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1014575-5e57-4b68-aecc-603e78f9c482}, !- Handle
  {f93dc314-3414-485e-96ed-16749a62075c}, !- Name
  {2fb8e4e1-eb43-47b1-a895-172321613e8c}, !- Source Object
  3,                                      !- Outlet Port
  {8799e956-8467-42ba-9c09-2894375d1b99}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {bd6555ee-ebc8-4102-8c66-f097f6aab2cb}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c0ab8484-7e2b-497f-80b6-cd33961feeed}, !- Air Inlet Node Name
  {f73c4989-85d1-4487-aed0-3e00f1c3368e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {f26f5482-50ad-4a18-b571-89f0516d952a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {908c6d85-9a46-45a4-9751-e15b6a552e46}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {f73c4989-85d1-4487-aed0-3e00f1c3368e}, !- Inlet Port
  {c0946583-617a-495a-a11c-7f48d09c7df3}; !- Outlet Port

OS:Connection,
  {f73c4989-85d1-4487-aed0-3e00f1c3368e}, !- Handle
  {02dfb133-d12f-4020-8e41-9c4e976f4c84}, !- Name
  {bd6555ee-ebc8-4102-8c66-f097f6aab2cb}, !- Source Object
  6,                                      !- Outlet Port
  {908c6d85-9a46-45a4-9751-e15b6a552e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0946583-617a-495a-a11c-7f48d09c7df3}, !- Handle
  {61b201e8-b316-4015-a63a-32d2e6e9cbc2}, !- Name
  {908c6d85-9a46-45a4-9751-e15b6a552e46}, !- Source Object
  3,                                      !- Outlet Port
  {31410cc0-51eb-4dcb-8976-71ddbfe4f181}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f26f5482-50ad-4a18-b571-89f0516d952a}, !- Handle
=======
  {2ed4585a-8a0e-42cb-a6aa-da09fe7f67b4}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {a1a98962-c124-4631-8166-6b442066ad75}, !- Inlet Port
  {78babeda-a687-4fdb-8993-e470f8e4579f}; !- Outlet Port

OS:Connection,
  {a1a98962-c124-4631-8166-6b442066ad75}, !- Handle
  {887115a7-5ed5-441d-a61d-5fc110a5235e}, !- Name
  {ba4a21fc-a9fc-4d4b-9912-bd3308d2470c}, !- Source Object
  6,                                      !- Outlet Port
  {2ed4585a-8a0e-42cb-a6aa-da09fe7f67b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78babeda-a687-4fdb-8993-e470f8e4579f}, !- Handle
  {1ae07b37-675c-412a-999d-a387f1038586}, !- Name
  {2ed4585a-8a0e-42cb-a6aa-da09fe7f67b4}, !- Source Object
  3,                                      !- Outlet Port
  {428408bd-edfa-4fb1-a66c-8911b0bcafd8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0fb78bc3-f728-4f8c-ba4b-d40f33a41c77}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b28dbc60-27c4-47d7-ae75-e1d7ffac0f36}, !- Air Inlet Node Name
  {1f17465b-f9e7-42fa-8fd1-ea1152b41c33}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {e9d2facb-6120-4f8a-861e-71f1f1318570}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {1109be75-d4b9-4c49-8fd2-68989af00d50}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {1f17465b-f9e7-42fa-8fd1-ea1152b41c33}, !- Inlet Port
  {46dbf021-c0f3-4fb5-be6d-4754b02849dc}; !- Outlet Port

OS:Connection,
  {1f17465b-f9e7-42fa-8fd1-ea1152b41c33}, !- Handle
  {1c2c1b06-986c-4e31-bb59-3a730493e696}, !- Name
  {0fb78bc3-f728-4f8c-ba4b-d40f33a41c77}, !- Source Object
  6,                                      !- Outlet Port
  {1109be75-d4b9-4c49-8fd2-68989af00d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dbf021-c0f3-4fb5-be6d-4754b02849dc}, !- Handle
  {12c38e14-3c96-4bdb-bf95-dcd84fdecbde}, !- Name
  {1109be75-d4b9-4c49-8fd2-68989af00d50}, !- Source Object
  3,                                      !- Outlet Port
  {ba4a21fc-a9fc-4d4b-9912-bd3308d2470c}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {e9d2facb-6120-4f8a-861e-71f1f1318570}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {4a9a195d-0fdb-49ac-a0e4-1ea8437dcbff}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 64kBtu/hr 14.0SEER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {e4a5d370-ceba-4608-ba3b-325f6aed82e8}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 48kBtu/hr 14.0SEER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
<<<<<<< HEAD
  {ab8fe664-5a2b-4e8e-b5d8-f916b262792a}, !- Air Inlet Node Name
  {c86cce6b-908b-4222-92b3-1e70576561f7}, !- Air Outlet Node Name
  {d6a0532f-8a50-42de-8b99-2437e0e1200b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f747cf5-279a-4c2d-bbb8-a90c1f07c68c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8eb2fa2-6272-4d7a-893a-41629529e068}, !- Energy Input Ratio Function of Temperature Curve Name
  {8551e09e-937b-4a69-91b8-21b2bd78ca56}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9179f535-7495-48cf-85c8-783d01ce30bc}, !- Part Load Fraction Correlation Curve Name
=======
  {b9cc0a8b-ff53-47d1-a082-4cd38948b9ac}, !- Air Inlet Node Name
  {79e7e720-7ea8-4458-87d4-18aca9901a42}, !- Air Outlet Node Name
  {94b991d2-4371-49a6-9836-2e4fe22a0d2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bc0f906-d1d1-4a3b-a7be-6fff160d14ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {194f6464-c615-4d27-8f25-91b97a9f4fee}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a0b65df-9972-4bfb-90ad-29d1e9e70ef5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {10f21c64-b661-47aa-8201-740766f099d1}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {4fe4a4ce-1ed7-4990-bace-deb97983680d}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 64kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {c86cce6b-908b-4222-92b3-1e70576561f7}, !- Inlet Port
  {c0ab8484-7e2b-497f-80b6-cd33961feeed}; !- Outlet Port

OS:Connection,
  {c86cce6b-908b-4222-92b3-1e70576561f7}, !- Handle
  {21d5c960-51cf-4971-983f-68d041fbea3c}, !- Name
  {4a9a195d-0fdb-49ac-a0e4-1ea8437dcbff}, !- Source Object
  9,                                      !- Outlet Port
  {4fe4a4ce-1ed7-4990-bace-deb97983680d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ab8484-7e2b-497f-80b6-cd33961feeed}, !- Handle
  {b1b45cb4-18dc-426a-876e-ba5a971e233a}, !- Name
  {4fe4a4ce-1ed7-4990-bace-deb97983680d}, !- Source Object
  3,                                      !- Outlet Port
  {bd6555ee-ebc8-4102-8c66-f097f6aab2cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc82450d-aa41-445c-918b-770559350625}, !- Handle
=======
  {fb9a8559-e404-4e92-afa0-1fb824b721f3}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 48kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {79e7e720-7ea8-4458-87d4-18aca9901a42}, !- Inlet Port
  {b28dbc60-27c4-47d7-ae75-e1d7ffac0f36}; !- Outlet Port

OS:Connection,
  {79e7e720-7ea8-4458-87d4-18aca9901a42}, !- Handle
  {6c809989-0da2-49e3-8fd6-a4e37a32299d}, !- Name
  {e4a5d370-ceba-4608-ba3b-325f6aed82e8}, !- Source Object
  9,                                      !- Outlet Port
  {fb9a8559-e404-4e92-afa0-1fb824b721f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28dbc60-27c4-47d7-ae75-e1d7ffac0f36}, !- Handle
  {56c6a06a-c32a-4651-8f50-d5b7ceeafaa8}, !- Name
  {fb9a8559-e404-4e92-afa0-1fb824b721f3}, !- Source Object
  3,                                      !- Outlet Port
  {0fb78bc3-f728-4f8c-ba4b-d40f33a41c77}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {376c93bd-383c-438f-b74f-9e228291e33f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c8fe2f18-b37e-4393-9031-78d1f1f766a7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {47f829ed-b7a3-4f7b-b66d-d05cc76a5bb6}, !- Controller Mechanical Ventilation
=======
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ddc98add-5989-4d64-897a-d0ae25fd020f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {577944f1-db5c-459b-959f-aa33a279c61a}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {47f829ed-b7a3-4f7b-b66d-d05cc76a5bb6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {577944f1-db5c-459b-959f-aa33a279c61a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {394160c6-fee5-411d-8d80-2cc40c20b93c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System, !- Name
  {cc82450d-aa41-445c-918b-770559350625}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03d83877-b154-47ee-873b-a81103a3f1bd}, !- Mixed Air Node Name
  {c0802b9e-7b7d-45e1-b026-1da4dcf8af62}, !- Outdoor Air Stream Node Name
  {a47b7177-9f29-4940-aa66-8cf6c82ac1cf}, !- Relief Air Stream Node Name
  {5d8af314-0c4a-4d88-9cb7-99041f5d05d1}; !- Return Air Stream Node Name

OS:Node,
  {666a530c-0f6e-453f-9d5e-bd82c9a84750}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ada7157a-0ebb-4aa1-95e2-e0d04308dae6}; !- Outlet Port

OS:Node,
  {52a457fa-5f7e-4853-8a03-d3f41da58924}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Relief Air Node, !- Name
  {1a5da667-8bfc-48f5-aacb-cec2f7754a0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {beb0dcf2-a142-4690-b4f6-9163bd8ecd51}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Mixed Air Node, !- Name
  {03d83877-b154-47ee-873b-a81103a3f1bd}, !- Inlet Port
  {ab8fe664-5a2b-4e8e-b5d8-f916b262792a}; !- Outlet Port

OS:Connection,
  {5d8af314-0c4a-4d88-9cb7-99041f5d05d1}, !- Handle
  {73c6db01-36db-41c8-b5dc-b0bce6eac1db}, !- Name
  {a7e1a1c0-74aa-41b6-9dc2-d6d8a0e26da3}, !- Source Object
  3,                                      !- Outlet Port
  {394160c6-fee5-411d-8d80-2cc40c20b93c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03d83877-b154-47ee-873b-a81103a3f1bd}, !- Handle
  {ac39354c-ecda-49ba-9bf8-e7304534190f}, !- Name
  {394160c6-fee5-411d-8d80-2cc40c20b93c}, !- Source Object
  5,                                      !- Outlet Port
  {beb0dcf2-a142-4690-b4f6-9163bd8ecd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8fe664-5a2b-4e8e-b5d8-f916b262792a}, !- Handle
  {0648c823-4d92-4f15-850e-9a21b387f143}, !- Name
  {beb0dcf2-a142-4690-b4f6-9163bd8ecd51}, !- Source Object
  3,                                      !- Outlet Port
  {4a9a195d-0fdb-49ac-a0e4-1ea8437dcbff}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4890a0fd-4e20-42e3-bed7-addd88765597}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {ce1fb736-a74e-4bb6-a9da-920a84bc681f}, !- Air Inlet Node Name
  {bdfa7f0d-c549-4581-93c4-b0534d3d93ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41775d7c-37f5-482d-8460-bd867f9e80e6}, !- Handle
  ExerciseCenterFlr1 ZN Return Air Node,  !- Name
  {906a76e4-f8c2-42de-a81d-c8da55c48d2c}, !- Inlet Port
  {96e38fc5-1d37-4b7c-b8a3-e8d20d64c0e3}; !- Outlet Port

OS:Connection,
  {a639244f-1dba-40af-bc36-ae0b21e06b9e}, !- Handle
  {132a96b7-15c0-49fb-914d-eaca5e3bf92d}, !- Name
  {402b6c83-55ba-4c3a-9ea5-b2fd4019a7a2}, !- Source Object
  3,                                      !- Outlet Port
  {75301401-c634-4a29-93f8-8d809aa9b76d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {906a76e4-f8c2-42de-a81d-c8da55c48d2c}, !- Handle
  {d09dfd92-d96b-4aaf-b0c7-74f1ec67c3ed}, !- Name
  {65aa57b5-a2e9-491f-b6ae-1d731fe99bb9}, !- Source Object
  3,                                      !- Outlet Port
  {41775d7c-37f5-482d-8460-bd867f9e80e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e38fc5-1d37-4b7c-b8a3-e8d20d64c0e3}, !- Handle
  {e3afdb50-2167-461f-a99b-5738f4cbd3f6}, !- Name
  {41775d7c-37f5-482d-8460-bd867f9e80e6}, !- Source Object
  3,                                      !- Outlet Port
  {2fcba914-bafe-4506-87c1-87752bd188e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {400c046d-1d6e-49c6-9414-a37e2b80521e}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {6080e9f8-bde7-4923-9d72-4105a98d0b7c}, !- Inlet Port
  {ce1fb736-a74e-4bb6-a9da-920a84bc681f}; !- Outlet Port

OS:Connection,
  {6080e9f8-bde7-4923-9d72-4105a98d0b7c}, !- Handle
  {9c775e3c-2229-4ce4-999e-8e6e1e3ec19e}, !- Name
  {e7ed2af8-ce7e-4c4a-9f86-e3a1c8fb1f22}, !- Source Object
  3,                                      !- Outlet Port
  {400c046d-1d6e-49c6-9414-a37e2b80521e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1fb736-a74e-4bb6-a9da-920a84bc681f}, !- Handle
  {5c1121cb-6c0c-4544-b40f-18b70286d92b}, !- Name
  {400c046d-1d6e-49c6-9414-a37e2b80521e}, !- Source Object
  3,                                      !- Outlet Port
  {4890a0fd-4e20-42e3-bed7-addd88765597}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdfa7f0d-c549-4581-93c4-b0534d3d93ab}, !- Handle
  {ea0037a0-ac84-461a-a861-129c561cb452}, !- Name
  {4890a0fd-4e20-42e3-bed7-addd88765597}, !- Source Object
  4,                                      !- Outlet Port
  {402b6c83-55ba-4c3a-9ea5-b2fd4019a7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3cc66cb-878e-4d1c-bc40-f708e2b6f1e9}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {7b3dd445-1d17-48d0-bb1a-e4db82ed8042}, !- Air Inlet Node Name
  {52b0a1ad-b187-4013-ab30-b8edfe93777e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9383c14-1cf6-4e9f-9323-acefb0ba5f3e}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {52b0a1ad-b187-4013-ab30-b8edfe93777e}, !- Inlet Port
  {df6df1e1-7156-459e-a567-b3d2c9634109}; !- Outlet Port

OS:Node,
  {63547e8b-4547-4b78-8164-8e2ed0ae48e9}, !- Handle
  EmployeeLoungeFlr1 ZN Return Air Node,  !- Name
  {fc99c8fa-a1ff-40fa-aaf8-37b63fc763a7}, !- Inlet Port
  {e772ced3-218d-4af7-a136-41ab2327a060}; !- Outlet Port

OS:Connection,
  {df6df1e1-7156-459e-a567-b3d2c9634109}, !- Handle
  {dbc26045-0944-4735-8a9d-aa8c9fbeeccb}, !- Name
  {c9383c14-1cf6-4e9f-9323-acefb0ba5f3e}, !- Source Object
  3,                                      !- Outlet Port
  {b04e8bca-7b5c-459d-b903-71577eaf1538}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc99c8fa-a1ff-40fa-aaf8-37b63fc763a7}, !- Handle
  {6eade125-dfaf-49d9-97ec-bd5dcb4bfaa1}, !- Name
  {823184e4-a3d2-4ffe-99d0-d1e427c30634}, !- Source Object
  3,                                      !- Outlet Port
  {63547e8b-4547-4b78-8164-8e2ed0ae48e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e772ced3-218d-4af7-a136-41ab2327a060}, !- Handle
  {5bb0b167-a5be-4040-8afe-7c5955672e71}, !- Name
  {63547e8b-4547-4b78-8164-8e2ed0ae48e9}, !- Source Object
  3,                                      !- Outlet Port
  {2fcba914-bafe-4506-87c1-87752bd188e7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {af7fb726-a261-4679-a2a2-6752e6d85efe}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {5054b4db-002a-4155-b25b-e27cc4a03d27}, !- Inlet Port
  {7b3dd445-1d17-48d0-bb1a-e4db82ed8042}; !- Outlet Port

OS:Connection,
  {5054b4db-002a-4155-b25b-e27cc4a03d27}, !- Handle
  {0192e9e8-6deb-4a12-9fb1-4919bc711dbc}, !- Name
  {e7ed2af8-ce7e-4c4a-9f86-e3a1c8fb1f22}, !- Source Object
  4,                                      !- Outlet Port
  {af7fb726-a261-4679-a2a2-6752e6d85efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3dd445-1d17-48d0-bb1a-e4db82ed8042}, !- Handle
  {632307a9-26ea-441b-8cb5-ac4c7ab55543}, !- Name
  {af7fb726-a261-4679-a2a2-6752e6d85efe}, !- Source Object
  3,                                      !- Outlet Port
  {d3cc66cb-878e-4d1c-bc40-f708e2b6f1e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52b0a1ad-b187-4013-ab30-b8edfe93777e}, !- Handle
  {6e7459e3-407d-4487-b10a-d05710bec97d}, !- Name
  {d3cc66cb-878e-4d1c-bc40-f708e2b6f1e9}, !- Source Object
  4,                                      !- Outlet Port
  {c9383c14-1cf6-4e9f-9323-acefb0ba5f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f05f664a-601f-426c-b5ef-b1f2a28eb13a}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {e0e1e45d-c8c9-4d2d-abaa-f094157898dc}, !- Air Inlet Node Name
  {5ae17f59-08e9-433e-87c3-109832a6a2a9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5bf5353-31c7-4e0e-a120-6fef3ad58a17}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {5ae17f59-08e9-433e-87c3-109832a6a2a9}, !- Inlet Port
  {9923200f-f16f-419f-afa5-e3ece0980c3c}; !- Outlet Port

OS:Node,
  {3024a481-51e6-443b-b3f4-6c1ca8697d7b}, !- Handle
  RestroomFlr1 ZN Return Air Node,        !- Name
  {5e881487-fffa-416d-8da4-662459515f88}, !- Inlet Port
  {3363e206-cfa2-4f17-a739-49417dbdb925}; !- Outlet Port

OS:Connection,
  {9923200f-f16f-419f-afa5-e3ece0980c3c}, !- Handle
  {66b7ca78-1d89-42f8-a84b-f7c1ece75318}, !- Name
  {f5bf5353-31c7-4e0e-a120-6fef3ad58a17}, !- Source Object
  3,                                      !- Outlet Port
  {45bc2ab4-e77e-402c-b34a-97f14e33e16e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e881487-fffa-416d-8da4-662459515f88}, !- Handle
  {f27b8971-012d-401c-b662-cb697c66025d}, !- Name
  {3ca22bb5-0ede-4a66-a5b5-8ba5d9a1cfad}, !- Source Object
  3,                                      !- Outlet Port
  {3024a481-51e6-443b-b3f4-6c1ca8697d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3363e206-cfa2-4f17-a739-49417dbdb925}, !- Handle
  {a3b53aed-53e2-41c3-aa23-4c61abfdec7e}, !- Name
  {3024a481-51e6-443b-b3f4-6c1ca8697d7b}, !- Source Object
  3,                                      !- Outlet Port
  {2fcba914-bafe-4506-87c1-87752bd188e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ab0dbd3-ed52-497d-b50b-160dfeaff42c}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {815f778f-7e13-40fb-97fb-49e649675ef9}, !- Inlet Port
  {e0e1e45d-c8c9-4d2d-abaa-f094157898dc}; !- Outlet Port

OS:Connection,
  {815f778f-7e13-40fb-97fb-49e649675ef9}, !- Handle
  {4ea13ad9-35d0-4570-b72e-eb15e107ddd0}, !- Name
  {e7ed2af8-ce7e-4c4a-9f86-e3a1c8fb1f22}, !- Source Object
  5,                                      !- Outlet Port
  {5ab0dbd3-ed52-497d-b50b-160dfeaff42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e1e45d-c8c9-4d2d-abaa-f094157898dc}, !- Handle
  {56b66864-a1f7-4454-a7b0-1c3d9187c8f1}, !- Name
  {5ab0dbd3-ed52-497d-b50b-160dfeaff42c}, !- Source Object
  3,                                      !- Outlet Port
  {f05f664a-601f-426c-b5ef-b1f2a28eb13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ae17f59-08e9-433e-87c3-109832a6a2a9}, !- Handle
  {fadb848a-2524-4e5f-8c13-1c074a78f0ae}, !- Name
  {f05f664a-601f-426c-b5ef-b1f2a28eb13a}, !- Source Object
  4,                                      !- Outlet Port
  {f5bf5353-31c7-4e0e-a120-6fef3ad58a17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb5104e0-42e9-4787-9d9a-5c21e296d438}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {ccabc382-6b3f-458d-a2e6-8c54c41fbc51}, !- Availability Schedule
  {d9336bc3-b36e-4dc1-8fd9-daf42cbff064}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7053dd88-d0b2-49d6-b894-abb52dd2d193}, !- Supply Side Inlet Node Name
  {3f5ae41d-49be-47e1-bbcf-2025cfcb090d}, !- Demand Side Outlet Node Name
  {9d010ea3-d195-4ffc-8c6e-c9b7961d46f3}, !- Demand Side Inlet Node A
  {e4700ae7-ed28-4558-b7ab-b112fcf749ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49e900df-afea-452e-b428-80018f1def82}, !- Demand Mixer Name
  {95351109-b2b2-48fb-b78e-d0b633c6ede8}, !- Demand Splitter A Name
=======
  {e86e877b-a0d4-455d-8f0c-1b92a9de9296}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System, !- Name
  {376c93bd-383c-438f-b74f-9e228291e33f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {913e7f6e-a23f-44be-9341-78c510611ad1}, !- Mixed Air Node Name
  {a6f92428-076f-463d-8fa0-ffe0e3b66d1f}, !- Outdoor Air Stream Node Name
  {245e334c-2cce-4370-b13e-7dd440b5557a}, !- Relief Air Stream Node Name
  {680146b1-541e-4654-902d-3d7fba913b9c}; !- Return Air Stream Node Name

OS:Node,
  {99100eed-bf1a-42b5-8cdd-3d8f3f8b6545}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c77f88aa-f635-44de-b937-8917ae2769d4}; !- Outlet Port

OS:Node,
  {0605587c-1369-4c40-8e0e-bd56869bd26f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Relief Air Node, !- Name
  {079507e3-2ea0-4678-a866-b1328b634d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d1aa2b1f-5d69-4273-b0e5-98ca4b15a04c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Mixed Air Node, !- Name
  {913e7f6e-a23f-44be-9341-78c510611ad1}, !- Inlet Port
  {b9cc0a8b-ff53-47d1-a082-4cd38948b9ac}; !- Outlet Port

OS:Connection,
  {680146b1-541e-4654-902d-3d7fba913b9c}, !- Handle
  {cfb8b600-84dc-40b6-ad89-d388a5bc4eb9}, !- Name
  {f05d313f-b9c5-439b-bb82-229659954aec}, !- Source Object
  3,                                      !- Outlet Port
  {e86e877b-a0d4-455d-8f0c-1b92a9de9296}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {913e7f6e-a23f-44be-9341-78c510611ad1}, !- Handle
  {6b048291-c3b8-4645-9271-7837d3cdd74f}, !- Name
  {e86e877b-a0d4-455d-8f0c-1b92a9de9296}, !- Source Object
  5,                                      !- Outlet Port
  {d1aa2b1f-5d69-4273-b0e5-98ca4b15a04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9cc0a8b-ff53-47d1-a082-4cd38948b9ac}, !- Handle
  {95b4c7b5-4b16-44d4-a04f-c0a6caba5cbd}, !- Name
  {d1aa2b1f-5d69-4273-b0e5-98ca4b15a04c}, !- Source Object
  3,                                      !- Outlet Port
  {e4a5d370-ceba-4608-ba3b-325f6aed82e8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3fe47271-88d2-48ff-b2a6-7c3e02cba418}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {d52cd885-d1c0-42b8-ad4f-3958ca90f2d6}, !- Air Inlet Node Name
  {6dc46728-98f3-4fc2-906f-22a79520dcff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7b2f644b-0ce7-42e4-90d5-74c1379c0a6f}, !- Handle
  ExerciseCenterFlr1 ZN Return Air Node,  !- Name
  {757faaa2-d9b3-4186-aea2-48e4f0c009e0}, !- Inlet Port
  {ad15af4b-be63-42f8-84cf-4ba33e419625}; !- Outlet Port

OS:Connection,
  {1ca440d2-6daa-4286-bdfd-fa9d5263f1ca}, !- Handle
  {a7368ad3-2e5b-4dc1-bb05-20a34aa7b844}, !- Name
  {b786ce02-63c0-4ce7-80dd-636fbfcacae7}, !- Source Object
  3,                                      !- Outlet Port
  {b9da1826-60ab-4722-9f61-4455bf18b02b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {757faaa2-d9b3-4186-aea2-48e4f0c009e0}, !- Handle
  {ac0ddd52-bf4b-44a4-8478-0510853a75dc}, !- Name
  {e7e1778a-7c73-432c-8c3a-66a7ec6b2703}, !- Source Object
  3,                                      !- Outlet Port
  {7b2f644b-0ce7-42e4-90d5-74c1379c0a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad15af4b-be63-42f8-84cf-4ba33e419625}, !- Handle
  {0099e1ab-c994-437f-a565-6d3ad341fc82}, !- Name
  {7b2f644b-0ce7-42e4-90d5-74c1379c0a6f}, !- Source Object
  3,                                      !- Outlet Port
  {e54d580d-66e7-4d07-952f-1ca81845081b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d4690d7-6cb4-45c3-ac42-e961e37a584d}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {76fe792f-5a59-4375-a05c-98defef75235}, !- Inlet Port
  {d52cd885-d1c0-42b8-ad4f-3958ca90f2d6}; !- Outlet Port

OS:Connection,
  {76fe792f-5a59-4375-a05c-98defef75235}, !- Handle
  {600874cf-9091-417d-98cb-2989211ed8e2}, !- Name
  {ffb6d734-e2ac-4d0c-be7b-e753af651ff0}, !- Source Object
  3,                                      !- Outlet Port
  {8d4690d7-6cb4-45c3-ac42-e961e37a584d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52cd885-d1c0-42b8-ad4f-3958ca90f2d6}, !- Handle
  {a7e3af0e-231e-4046-9184-01011ad345b6}, !- Name
  {8d4690d7-6cb4-45c3-ac42-e961e37a584d}, !- Source Object
  3,                                      !- Outlet Port
  {3fe47271-88d2-48ff-b2a6-7c3e02cba418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dc46728-98f3-4fc2-906f-22a79520dcff}, !- Handle
  {16840611-99f4-4028-998f-127aa60a24a8}, !- Name
  {3fe47271-88d2-48ff-b2a6-7c3e02cba418}, !- Source Object
  4,                                      !- Outlet Port
  {b786ce02-63c0-4ce7-80dd-636fbfcacae7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df8eb093-47c3-4d94-9d60-f115ef2d2457}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {e67cde61-a722-4a4c-9d83-fb4a18d6bbe0}, !- Air Inlet Node Name
  {eb035f8e-8c1f-4f85-a25c-57c19e150a18}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc17a81f-29ed-445e-a31c-a57f8a220c3f}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {eb035f8e-8c1f-4f85-a25c-57c19e150a18}, !- Inlet Port
  {e9aea033-a941-481e-b249-d5c673907706}; !- Outlet Port

OS:Node,
  {db03484b-9402-412c-8ae3-52391e361604}, !- Handle
  EmployeeLoungeFlr1 ZN Return Air Node,  !- Name
  {0284abc6-d0ab-47c1-a759-21de412c0f2d}, !- Inlet Port
  {5324abee-4c96-4d55-8608-2fec01c262f2}; !- Outlet Port

OS:Connection,
  {e9aea033-a941-481e-b249-d5c673907706}, !- Handle
  {a2b4179c-6d30-42b0-be89-dd9907e782cf}, !- Name
  {cc17a81f-29ed-445e-a31c-a57f8a220c3f}, !- Source Object
  3,                                      !- Outlet Port
  {b3416df6-e726-437a-b4cd-b23f7d875201}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0284abc6-d0ab-47c1-a759-21de412c0f2d}, !- Handle
  {a85fa0c2-f4d4-4133-8b8a-3a34090eea66}, !- Name
  {8bd86bcf-c710-487a-b193-78ad130f5654}, !- Source Object
  3,                                      !- Outlet Port
  {db03484b-9402-412c-8ae3-52391e361604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5324abee-4c96-4d55-8608-2fec01c262f2}, !- Handle
  {fd0de2df-ce15-4517-bffd-6f979734d7fb}, !- Name
  {db03484b-9402-412c-8ae3-52391e361604}, !- Source Object
  3,                                      !- Outlet Port
  {e54d580d-66e7-4d07-952f-1ca81845081b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8e055c2c-39df-4123-b987-560c549cd783}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {19ea4184-f3db-4227-926b-54971fbd0092}, !- Inlet Port
  {e67cde61-a722-4a4c-9d83-fb4a18d6bbe0}; !- Outlet Port

OS:Connection,
  {19ea4184-f3db-4227-926b-54971fbd0092}, !- Handle
  {a35618fb-41ae-4488-90be-4579d540b155}, !- Name
  {ffb6d734-e2ac-4d0c-be7b-e753af651ff0}, !- Source Object
  4,                                      !- Outlet Port
  {8e055c2c-39df-4123-b987-560c549cd783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e67cde61-a722-4a4c-9d83-fb4a18d6bbe0}, !- Handle
  {13ce8b4a-99e7-4f25-966a-933bea7af999}, !- Name
  {8e055c2c-39df-4123-b987-560c549cd783}, !- Source Object
  3,                                      !- Outlet Port
  {df8eb093-47c3-4d94-9d60-f115ef2d2457}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb035f8e-8c1f-4f85-a25c-57c19e150a18}, !- Handle
  {f039809c-bed6-4765-a619-34dba9f50d84}, !- Name
  {df8eb093-47c3-4d94-9d60-f115ef2d2457}, !- Source Object
  4,                                      !- Outlet Port
  {cc17a81f-29ed-445e-a31c-a57f8a220c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {571adc6f-0426-4553-8862-cbc26302de02}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {51c35997-4d41-4435-82ed-1edb57ec1fb8}, !- Air Inlet Node Name
  {97954535-9ac5-42e2-8ff1-ec1df8a4fd5f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0273e4b-9e97-4e2b-938e-476ab1b9a7ae}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {97954535-9ac5-42e2-8ff1-ec1df8a4fd5f}, !- Inlet Port
  {248353f0-1a1a-4c2e-a531-583a5924b069}; !- Outlet Port

OS:Node,
  {4ba2661a-b8a7-4baa-b7a4-1dd21004d8c7}, !- Handle
  RestroomFlr1 ZN Return Air Node,        !- Name
  {38c5fa45-a159-4754-a4da-ef52cc11d174}, !- Inlet Port
  {3b974824-ab4e-4803-9bd8-573a375873e2}; !- Outlet Port

OS:Connection,
  {248353f0-1a1a-4c2e-a531-583a5924b069}, !- Handle
  {585220f0-3582-4588-93f4-11c3fb32c016}, !- Name
  {f0273e4b-9e97-4e2b-938e-476ab1b9a7ae}, !- Source Object
  3,                                      !- Outlet Port
  {55f47f66-0431-4338-a030-6d31d3d7e8aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38c5fa45-a159-4754-a4da-ef52cc11d174}, !- Handle
  {bef57481-51f3-4b0d-b645-d0727020a7b5}, !- Name
  {e21fb2c3-a7bc-4966-9761-53b2bfd173e3}, !- Source Object
  3,                                      !- Outlet Port
  {4ba2661a-b8a7-4baa-b7a4-1dd21004d8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b974824-ab4e-4803-9bd8-573a375873e2}, !- Handle
  {4a29b27a-7dc7-46d4-8174-d0b8e17d2e02}, !- Name
  {4ba2661a-b8a7-4baa-b7a4-1dd21004d8c7}, !- Source Object
  3,                                      !- Outlet Port
  {e54d580d-66e7-4d07-952f-1ca81845081b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6b291e0b-02ea-4606-876e-bf2415f3a787}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {3ead76c5-ebd6-47a6-9992-b68d7a12fc8b}, !- Inlet Port
  {51c35997-4d41-4435-82ed-1edb57ec1fb8}; !- Outlet Port

OS:Connection,
  {3ead76c5-ebd6-47a6-9992-b68d7a12fc8b}, !- Handle
  {6650f4de-3f88-49c1-8383-de52190e73e3}, !- Name
  {ffb6d734-e2ac-4d0c-be7b-e753af651ff0}, !- Source Object
  5,                                      !- Outlet Port
  {6b291e0b-02ea-4606-876e-bf2415f3a787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c35997-4d41-4435-82ed-1edb57ec1fb8}, !- Handle
  {8d36c490-ab52-4975-9aac-e747f53db2e9}, !- Name
  {6b291e0b-02ea-4606-876e-bf2415f3a787}, !- Source Object
  3,                                      !- Outlet Port
  {571adc6f-0426-4553-8862-cbc26302de02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97954535-9ac5-42e2-8ff1-ec1df8a4fd5f}, !- Handle
  {ff6638f5-a2ff-4df5-ae59-cdd227191b6e}, !- Name
  {571adc6f-0426-4553-8862-cbc26302de02}, !- Source Object
  4,                                      !- Outlet Port
  {f0273e4b-9e97-4e2b-938e-476ab1b9a7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fcd53ea6-f119-429d-ab7a-db8481d3cfd7}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {315852ea-7bb0-49b9-8ef3-e741e1484688}, !- Availability Schedule
  {a50c4e1e-c9f9-49d6-95ea-947965089d97}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea0c2aa1-0be7-42d0-abc4-c8e3d12bc0e5}, !- Supply Side Inlet Node Name
  {3c0b6dc0-7fde-4ddf-9dff-46ec4dc0f48e}, !- Demand Side Outlet Node Name
  {a2a14112-1bce-494c-a269-7cbfed06d81e}, !- Demand Side Inlet Node A
  {c2aee893-0f88-4f14-9fc1-557cf0dd7369}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5671fda4-5d97-453a-b5df-f4384538aac3}, !- Demand Mixer Name
  {e2b1dc1e-bae2-4365-b168-893df6966d9e}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {a2f4bc6f-b276-4eab-995b-66f1dfb64cf0}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Inlet Node, !- Name
  {7053dd88-d0b2-49d6-b894-abb52dd2d193}, !- Inlet Port
  {3aad4bac-48be-4383-ac8b-feee6f9446c3}; !- Outlet Port

OS:Node,
  {ecbb8d74-cc6c-4660-beea-cfbcd687a374}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Outlet Node, !- Name
  {d4004b39-649b-4dfd-86a9-fe639aea6b6c}, !- Inlet Port
  {e4700ae7-ed28-4558-b7ab-b112fcf749ca}; !- Outlet Port

OS:Connection,
  {7053dd88-d0b2-49d6-b894-abb52dd2d193}, !- Handle
  {e16df264-0c79-4f71-866b-b14789298cce}, !- Name
  {bb5104e0-42e9-4787-9d9a-5c21e296d438}, !- Source Object
  8,                                      !- Outlet Port
  {a2f4bc6f-b276-4eab-995b-66f1dfb64cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4700ae7-ed28-4558-b7ab-b112fcf749ca}, !- Handle
  {fcb8ddc2-c5e7-4356-b1f5-6bb37b1f69cc}, !- Name
  {ecbb8d74-cc6c-4660-beea-cfbcd687a374}, !- Source Object
  3,                                      !- Outlet Port
  {bb5104e0-42e9-4787-9d9a-5c21e296d438}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8e4a8862-3627-4bb8-a3c6-f4eaa37e5cfe}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Inlet Node, !- Name
  {9d010ea3-d195-4ffc-8c6e-c9b7961d46f3}, !- Inlet Port
  {0b051e6f-da38-4c56-9201-720e81e18b82}; !- Outlet Port

OS:Node,
  {737e47bb-5188-4a27-9563-23275782d8af}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Outlet Node, !- Name
  {192001e9-ef67-467b-b8b6-cd29fa928747}, !- Inlet Port
  {3f5ae41d-49be-47e1-bbcf-2025cfcb090d}; !- Outlet Port

OS:Node,
  {836f8942-533a-4ae0-94c9-7ddd60f75071}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {93a2c943-db3f-4dee-8a85-56c966245861}, !- Inlet Port
  {f778ff30-f364-40e1-a361-038b1c2264ee}; !- Outlet Port

OS:Connection,
  {9d010ea3-d195-4ffc-8c6e-c9b7961d46f3}, !- Handle
  {2be23fc4-2641-4f84-a2cc-4a0212edbacf}, !- Name
  {bb5104e0-42e9-4787-9d9a-5c21e296d438}, !- Source Object
  10,                                     !- Outlet Port
  {8e4a8862-3627-4bb8-a3c6-f4eaa37e5cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5ae41d-49be-47e1-bbcf-2025cfcb090d}, !- Handle
  {de30068c-f7da-47a8-af49-df8a1513f325}, !- Name
  {737e47bb-5188-4a27-9563-23275782d8af}, !- Source Object
  3,                                      !- Outlet Port
  {bb5104e0-42e9-4787-9d9a-5c21e296d438}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95351109-b2b2-48fb-b78e-d0b633c6ede8}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0b051e6f-da38-4c56-9201-720e81e18b82}, !- Inlet Node Name
  {b82a3279-a77b-47b2-b492-a0df641294a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49e900df-afea-452e-b428-80018f1def82}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {192001e9-ef67-467b-b8b6-cd29fa928747}, !- Outlet Node Name
  {92f2d72a-07ee-4c93-8491-db97d39fdd29}; !- Inlet Node Name 1

OS:Connection,
  {0b051e6f-da38-4c56-9201-720e81e18b82}, !- Handle
  {f9d9a306-e230-4fe4-a76a-f2c7b6ed8310}, !- Name
  {8e4a8862-3627-4bb8-a3c6-f4eaa37e5cfe}, !- Source Object
  3,                                      !- Outlet Port
  {95351109-b2b2-48fb-b78e-d0b633c6ede8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192001e9-ef67-467b-b8b6-cd29fa928747}, !- Handle
  {70a0288d-0b32-4f61-94fb-d75517df2c99}, !- Name
  {49e900df-afea-452e-b428-80018f1def82}, !- Source Object
  2,                                      !- Outlet Port
  {737e47bb-5188-4a27-9563-23275782d8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e24f244f-a7db-49e2-ab07-4dc9ad4f649a}, !- Handle
  {bb5104e0-42e9-4787-9d9a-5c21e296d438}, !- AirLoop Name
=======
  {f935d1d6-4f8c-40f4-8b17-59ef17a13ca8}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Inlet Node, !- Name
  {ea0c2aa1-0be7-42d0-abc4-c8e3d12bc0e5}, !- Inlet Port
  {25ba44c5-8bae-48de-a519-8ece30af93ba}; !- Outlet Port

OS:Node,
  {6521e207-ed45-4723-8719-299370081222}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Outlet Node, !- Name
  {dd919d26-4e73-425b-9c38-58c103ebdefd}, !- Inlet Port
  {c2aee893-0f88-4f14-9fc1-557cf0dd7369}; !- Outlet Port

OS:Connection,
  {ea0c2aa1-0be7-42d0-abc4-c8e3d12bc0e5}, !- Handle
  {66c72ad6-ccf1-49f1-8641-03c8fd5db73a}, !- Name
  {fcd53ea6-f119-429d-ab7a-db8481d3cfd7}, !- Source Object
  8,                                      !- Outlet Port
  {f935d1d6-4f8c-40f4-8b17-59ef17a13ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2aee893-0f88-4f14-9fc1-557cf0dd7369}, !- Handle
  {e1899377-b212-48ab-ab0e-df4074db6289}, !- Name
  {6521e207-ed45-4723-8719-299370081222}, !- Source Object
  3,                                      !- Outlet Port
  {fcd53ea6-f119-429d-ab7a-db8481d3cfd7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {85453b63-b1d0-47c7-b473-3f44e6584485}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Inlet Node, !- Name
  {a2a14112-1bce-494c-a269-7cbfed06d81e}, !- Inlet Port
  {a67431bc-46ee-4d6b-ad52-2eb015062ebf}; !- Outlet Port

OS:Node,
  {3eeb29a0-6e25-4cba-ac0d-67c4ecca93e7}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Outlet Node, !- Name
  {12a46169-fa5b-431c-b4f2-c6b5391ee7fc}, !- Inlet Port
  {3c0b6dc0-7fde-4ddf-9dff-46ec4dc0f48e}; !- Outlet Port

OS:Node,
  {ac620a87-0423-49f5-9ab4-1b50cea14a9e}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {3f63e915-e578-4c65-903c-6585edd77040}, !- Inlet Port
  {0420a589-0401-40f6-bae9-3c9cc5204f5b}; !- Outlet Port

OS:Connection,
  {a2a14112-1bce-494c-a269-7cbfed06d81e}, !- Handle
  {b0d372d6-1435-4c5f-8bbb-fd0ae0e7dd6b}, !- Name
  {fcd53ea6-f119-429d-ab7a-db8481d3cfd7}, !- Source Object
  10,                                     !- Outlet Port
  {85453b63-b1d0-47c7-b473-3f44e6584485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0b6dc0-7fde-4ddf-9dff-46ec4dc0f48e}, !- Handle
  {01b932e7-03ec-4947-ac1d-c02439c97064}, !- Name
  {3eeb29a0-6e25-4cba-ac0d-67c4ecca93e7}, !- Source Object
  3,                                      !- Outlet Port
  {fcd53ea6-f119-429d-ab7a-db8481d3cfd7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2b1dc1e-bae2-4365-b168-893df6966d9e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a67431bc-46ee-4d6b-ad52-2eb015062ebf}, !- Inlet Node Name
  {b31c54e9-0cfd-4edf-8ec6-23f5abf9de63}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5671fda4-5d97-453a-b5df-f4384538aac3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {12a46169-fa5b-431c-b4f2-c6b5391ee7fc}, !- Outlet Node Name
  {ce8510b7-6733-4255-a0a6-5d45f91df2e2}; !- Inlet Node Name 1

OS:Connection,
  {a67431bc-46ee-4d6b-ad52-2eb015062ebf}, !- Handle
  {4802a099-d0b6-4c60-8878-8a699429fab2}, !- Name
  {85453b63-b1d0-47c7-b473-3f44e6584485}, !- Source Object
  3,                                      !- Outlet Port
  {e2b1dc1e-bae2-4365-b168-893df6966d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a46169-fa5b-431c-b4f2-c6b5391ee7fc}, !- Handle
  {5cdaed37-bb52-48d1-8ebc-c74fbed3601f}, !- Name
  {5671fda4-5d97-453a-b5df-f4384538aac3}, !- Source Object
  2,                                      !- Outlet Port
  {3eeb29a0-6e25-4cba-ac0d-67c4ecca93e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6b90343f-f884-4fbe-afe5-14590059ba7a}, !- Handle
  {fcd53ea6-f119-429d-ab7a-db8481d3cfd7}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {d9336bc3-b36e-4dc1-8fd9-daf42cbff064}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3fdf330a-e338-48b2-b8ec-5430a35719ce}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {97d00a09-5a05-410d-bb6c-ff81d04853cd}, !- Handle
  FrontLoungeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {69b98b99-1cbb-4970-baa3-130d0d620aeb}, !- Control Zone Name
  {ecbb8d74-cc6c-4660-beea-cfbcd687a374}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {66ddd7c2-e90a-4dc4-acf3-af90bb0104ae}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
=======
  {a50c4e1e-c9f9-49d6-95ea-947965089d97}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {0ccf5bdd-9aea-46e7-9061-e17cf654dc86}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7799afc8-fae0-4662-84a1-7afe148f44e4}, !- Handle
  FrontLoungeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4e403f27-dadd-4034-a022-7ddd10b00360}, !- Control Zone Name
  {6521e207-ed45-4723-8719-299370081222}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e5424bd1-7dc0-4cb4-83f3-f05e11c07bbe}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
>>>>>>> pnnl/osm_geo_templates
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {fd4297dd-a9a6-4813-92d0-4c4e2b939434}, !- Air Inlet Node Name
  {d4004b39-649b-4dfd-86a9-fe639aea6b6c}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d4004b39-649b-4dfd-86a9-fe639aea6b6c}, !- Handle
  {e56f1737-be87-4789-8bb8-455286d6c730}, !- Name
  {66ddd7c2-e90a-4dc4-acf3-af90bb0104ae}, !- Source Object
  9,                                      !- Outlet Port
  {ecbb8d74-cc6c-4660-beea-cfbcd687a374}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {18235748-a479-42ce-b166-db1c469ce9ab}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bd511dc1-e64b-4ffb-afbf-c93fbed50ba7}, !- Air Inlet Node Name
  {451a0c31-eb8e-417c-914f-320647d40f9b}, !- Air Outlet Node Name
=======
  {091cd38d-9d0e-41da-88d0-7b24c7cdb9bd}, !- Air Inlet Node Name
  {dd919d26-4e73-425b-9c38-58c103ebdefd}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {dd919d26-4e73-425b-9c38-58c103ebdefd}, !- Handle
  {44b15d95-a170-4207-a350-982f6b4e5501}, !- Name
  {e5424bd1-7dc0-4cb4-83f3-f05e11c07bbe}, !- Source Object
  9,                                      !- Outlet Port
  {6521e207-ed45-4723-8719-299370081222}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {81acb191-7e61-49e7-b2d0-46bd8370ded9}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fe1500ea-cfb6-4867-90aa-564b19286032}, !- Air Inlet Node Name
  {c69126be-a8d0-4ffd-9f06-9156ece6869c}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {3c057ffc-9cfb-4a71-ac7e-4f0fb8794aac}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {451a0c31-eb8e-417c-914f-320647d40f9b}, !- Inlet Port
  {fd4297dd-a9a6-4813-92d0-4c4e2b939434}; !- Outlet Port

OS:Connection,
  {451a0c31-eb8e-417c-914f-320647d40f9b}, !- Handle
  {173bf584-d3d5-4e2e-8d5f-5c035c84cb31}, !- Name
  {18235748-a479-42ce-b166-db1c469ce9ab}, !- Source Object
  6,                                      !- Outlet Port
  {3c057ffc-9cfb-4a71-ac7e-4f0fb8794aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4297dd-a9a6-4813-92d0-4c4e2b939434}, !- Handle
  {77ad7f01-c240-4dce-8976-c084d3ee7b19}, !- Name
  {3c057ffc-9cfb-4a71-ac7e-4f0fb8794aac}, !- Source Object
  3,                                      !- Outlet Port
  {66ddd7c2-e90a-4dc4-acf3-af90bb0104ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8708e7f9-955b-4cd7-a007-370c0b8f321f}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {72108899-ed81-4200-92fe-6eea7c587389}, !- Air Inlet Node Name
  {bd22a9e9-e42a-435d-bc5e-0fc094850ba3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {463dd75e-ae49-4dc1-acc1-bc2d86e1327a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {6b54a266-dad6-4725-9e2f-813615598d69}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {bd22a9e9-e42a-435d-bc5e-0fc094850ba3}, !- Inlet Port
  {bd511dc1-e64b-4ffb-afbf-c93fbed50ba7}; !- Outlet Port

OS:Connection,
  {bd22a9e9-e42a-435d-bc5e-0fc094850ba3}, !- Handle
  {c5f27fe6-2455-4db6-9f04-9958dc27d767}, !- Name
  {8708e7f9-955b-4cd7-a007-370c0b8f321f}, !- Source Object
  6,                                      !- Outlet Port
  {6b54a266-dad6-4725-9e2f-813615598d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd511dc1-e64b-4ffb-afbf-c93fbed50ba7}, !- Handle
  {2c890eb5-bc89-41eb-b7c3-b254b7fbeafb}, !- Name
  {6b54a266-dad6-4725-9e2f-813615598d69}, !- Source Object
  3,                                      !- Outlet Port
  {18235748-a479-42ce-b166-db1c469ce9ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {463dd75e-ae49-4dc1-acc1-bc2d86e1327a}, !- Handle
=======
  {07505025-3098-4354-bd64-47da4dd5dbff}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {c69126be-a8d0-4ffd-9f06-9156ece6869c}, !- Inlet Port
  {091cd38d-9d0e-41da-88d0-7b24c7cdb9bd}; !- Outlet Port

OS:Connection,
  {c69126be-a8d0-4ffd-9f06-9156ece6869c}, !- Handle
  {26e17374-080a-41b3-a49f-2d0772f9e409}, !- Name
  {81acb191-7e61-49e7-b2d0-46bd8370ded9}, !- Source Object
  6,                                      !- Outlet Port
  {07505025-3098-4354-bd64-47da4dd5dbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091cd38d-9d0e-41da-88d0-7b24c7cdb9bd}, !- Handle
  {fbcf129b-c793-4ec7-af4a-41150d20b724}, !- Name
  {07505025-3098-4354-bd64-47da4dd5dbff}, !- Source Object
  3,                                      !- Outlet Port
  {e5424bd1-7dc0-4cb4-83f3-f05e11c07bbe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {09d379bf-dccb-4eda-8913-31a1acdd5f6a}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {374d7cb3-0251-4baf-830c-34c3e51a515a}, !- Air Inlet Node Name
  {4de279de-a484-474d-be71-5d77a92565c7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0e68a7a4-1ae1-4279-9e5c-d91a2ba71339}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {597693cb-63cc-494c-aa35-34ec4bf6bc79}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {4de279de-a484-474d-be71-5d77a92565c7}, !- Inlet Port
  {fe1500ea-cfb6-4867-90aa-564b19286032}; !- Outlet Port

OS:Connection,
  {4de279de-a484-474d-be71-5d77a92565c7}, !- Handle
  {fdbbef96-91e6-4c9a-8334-d597500353fa}, !- Name
  {09d379bf-dccb-4eda-8913-31a1acdd5f6a}, !- Source Object
  6,                                      !- Outlet Port
  {597693cb-63cc-494c-aa35-34ec4bf6bc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1500ea-cfb6-4867-90aa-564b19286032}, !- Handle
  {33675e9e-18ba-42e3-8629-6de6f8e5cbb7}, !- Name
  {597693cb-63cc-494c-aa35-34ec4bf6bc79}, !- Source Object
  3,                                      !- Outlet Port
  {81acb191-7e61-49e7-b2d0-46bd8370ded9}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {0e68a7a4-1ae1-4279-9e5c-d91a2ba71339}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {68779eb1-257b-497f-a61e-a180bd86cdee}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 68kBtu/hr 11.0EER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f01a5b39-96c8-4499-88c4-d5c36cc57b36}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 58kBtu/hr 14.0SEER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
<<<<<<< HEAD
  {9310b7b4-2903-4398-abef-d4fa274709ff}, !- Air Inlet Node Name
  {d8c7a225-f289-49b2-b331-b31bcd372979}, !- Air Outlet Node Name
  {d6a0532f-8a50-42de-8b99-2437e0e1200b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f747cf5-279a-4c2d-bbb8-a90c1f07c68c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8eb2fa2-6272-4d7a-893a-41629529e068}, !- Energy Input Ratio Function of Temperature Curve Name
  {8551e09e-937b-4a69-91b8-21b2bd78ca56}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9179f535-7495-48cf-85c8-783d01ce30bc}, !- Part Load Fraction Correlation Curve Name
=======
  {7257c94f-d764-427b-bbf6-11328cfc9423}, !- Air Inlet Node Name
  {01e04b55-b0e3-4ba5-89c3-5170bf81a73f}, !- Air Outlet Node Name
  {94b991d2-4371-49a6-9836-2e4fe22a0d2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bc0f906-d1d1-4a3b-a7be-6fff160d14ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {194f6464-c615-4d27-8f25-91b97a9f4fee}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a0b65df-9972-4bfb-90ad-29d1e9e70ef5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {10f21c64-b661-47aa-8201-740766f099d1}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {582767f3-870a-4815-9fa4-77be42d42e59}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 68kBtu/hr 11.0EER Outlet Air Node, !- Name
  {d8c7a225-f289-49b2-b331-b31bcd372979}, !- Inlet Port
  {72108899-ed81-4200-92fe-6eea7c587389}; !- Outlet Port

OS:Connection,
  {d8c7a225-f289-49b2-b331-b31bcd372979}, !- Handle
  {f258b8c5-e0f6-49c1-8439-ea51031122ff}, !- Name
  {68779eb1-257b-497f-a61e-a180bd86cdee}, !- Source Object
  9,                                      !- Outlet Port
  {582767f3-870a-4815-9fa4-77be42d42e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72108899-ed81-4200-92fe-6eea7c587389}, !- Handle
  {ff508b24-0c64-439a-a8da-b4a92e064df2}, !- Name
  {582767f3-870a-4815-9fa4-77be42d42e59}, !- Source Object
  3,                                      !- Outlet Port
  {8708e7f9-955b-4cd7-a007-370c0b8f321f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6e39076a-e31e-40f2-bf38-8c76da864b94}, !- Handle
=======
  {d3575587-02ff-44ef-bbef-c9c8d0e7d40f}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 58kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {01e04b55-b0e3-4ba5-89c3-5170bf81a73f}, !- Inlet Port
  {374d7cb3-0251-4baf-830c-34c3e51a515a}; !- Outlet Port

OS:Connection,
  {01e04b55-b0e3-4ba5-89c3-5170bf81a73f}, !- Handle
  {bc685923-b6f9-4a5c-b0e1-01032d65cb5c}, !- Name
  {f01a5b39-96c8-4499-88c4-d5c36cc57b36}, !- Source Object
  9,                                      !- Outlet Port
  {d3575587-02ff-44ef-bbef-c9c8d0e7d40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374d7cb3-0251-4baf-830c-34c3e51a515a}, !- Handle
  {7561e345-477d-4906-9fa6-553bec2c19f7}, !- Name
  {d3575587-02ff-44ef-bbef-c9c8d0e7d40f}, !- Source Object
  3,                                      !- Outlet Port
  {09d379bf-dccb-4eda-8913-31a1acdd5f6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f0f5929-5e0b-4e5e-8a8f-185b4b9d1c0a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5e5b9a20-2ab3-4a7d-aff7-369481452c8a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e814cc40-ea3f-4861-9444-5775b7eaacc5}, !- Controller Mechanical Ventilation
=======
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e931a7a4-ad83-475f-834b-0fcce1c7170e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {29841a60-6d9e-4ed8-8815-d289ad9ba781}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {e814cc40-ea3f-4861-9444-5775b7eaacc5}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {29841a60-6d9e-4ed8-8815-d289ad9ba781}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {7b83f002-2e0a-4970-8c13-3e83885ae3cc}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System,       !- Name
  {6e39076a-e31e-40f2-bf38-8c76da864b94}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f47530d-d086-4c74-b252-e73656d3ca85}, !- Mixed Air Node Name
  {d531dcaf-6974-4cb9-b806-45aed0585cce}, !- Outdoor Air Stream Node Name
  {1cbea1f6-6738-46e5-92e4-8fcfa40d7586}, !- Relief Air Stream Node Name
  {3aad4bac-48be-4383-ac8b-feee6f9446c3}; !- Return Air Stream Node Name

OS:Node,
  {6826c25f-c86b-4660-8149-a5a36b1ecdf0}, !- Handle
  FrontLoungeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ccb6ef42-623d-4771-a0f5-d47477e1f0c7}; !- Outlet Port

OS:Node,
  {19f8573f-9ec1-4449-aaf2-bfd37bbf8dbb}, !- Handle
  FrontLoungeFlr1 ZN SAC Relief Air Node, !- Name
  {181276c3-e2b6-40fa-a6b6-215f8bebbd58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c66724b2-6635-42aa-8995-729e58ccba96}, !- Handle
  FrontLoungeFlr1 ZN SAC Mixed Air Node,  !- Name
  {7f47530d-d086-4c74-b252-e73656d3ca85}, !- Inlet Port
  {9310b7b4-2903-4398-abef-d4fa274709ff}; !- Outlet Port

OS:Connection,
  {3aad4bac-48be-4383-ac8b-feee6f9446c3}, !- Handle
  {eb9e051a-fc22-4ba4-ad10-08b33081799f}, !- Name
  {a2f4bc6f-b276-4eab-995b-66f1dfb64cf0}, !- Source Object
  3,                                      !- Outlet Port
  {7b83f002-2e0a-4970-8c13-3e83885ae3cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f47530d-d086-4c74-b252-e73656d3ca85}, !- Handle
  {0e8ed9ea-73b0-4be7-9a64-50221bb35e4a}, !- Name
  {7b83f002-2e0a-4970-8c13-3e83885ae3cc}, !- Source Object
  5,                                      !- Outlet Port
  {c66724b2-6635-42aa-8995-729e58ccba96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9310b7b4-2903-4398-abef-d4fa274709ff}, !- Handle
  {ce37cb19-84e6-4fd6-8063-fac7423efe54}, !- Name
  {c66724b2-6635-42aa-8995-729e58ccba96}, !- Source Object
  3,                                      !- Outlet Port
  {68779eb1-257b-497f-a61e-a180bd86cdee}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f978da02-92fa-45c7-8c6e-33b58fad360a}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {8fa46abb-9b83-40f0-b561-7f7d72e80f08}, !- Air Inlet Node Name
  {93a2c943-db3f-4dee-8a85-56c966245861}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3be8bed1-31a2-4fe6-8b36-3f20e6ff4d9c}, !- Handle
  FrontLoungeFlr1 ZN Return Air Node,     !- Name
  {721e275d-164d-4aba-a5e3-029c5c7903ea}, !- Inlet Port
  {92f2d72a-07ee-4c93-8491-db97d39fdd29}; !- Outlet Port

OS:Connection,
  {f778ff30-f364-40e1-a361-038b1c2264ee}, !- Handle
  {4c1b4e2d-a834-45fa-95eb-ba7c3dae58ce}, !- Name
  {836f8942-533a-4ae0-94c9-7ddd60f75071}, !- Source Object
  3,                                      !- Outlet Port
  {59e19105-6a06-45ad-87ba-0d4e2713230d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {721e275d-164d-4aba-a5e3-029c5c7903ea}, !- Handle
  {29aa21a2-5792-44bc-8d05-ef4f52ad498d}, !- Name
  {1e020a9e-10f3-49c7-8ed3-a6bb494848b5}, !- Source Object
  3,                                      !- Outlet Port
  {3be8bed1-31a2-4fe6-8b36-3f20e6ff4d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f2d72a-07ee-4c93-8491-db97d39fdd29}, !- Handle
  {73fe7ac0-5fca-4734-91a1-16f26f26f9f4}, !- Name
  {3be8bed1-31a2-4fe6-8b36-3f20e6ff4d9c}, !- Source Object
  3,                                      !- Outlet Port
  {49e900df-afea-452e-b428-80018f1def82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f15be474-2d55-418c-aefe-afc40fffa81c}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {b82a3279-a77b-47b2-b492-a0df641294a7}, !- Inlet Port
  {8fa46abb-9b83-40f0-b561-7f7d72e80f08}; !- Outlet Port

OS:Connection,
  {b82a3279-a77b-47b2-b492-a0df641294a7}, !- Handle
  {e8b28102-6a41-465a-b7e1-b263a6f8a20c}, !- Name
  {95351109-b2b2-48fb-b78e-d0b633c6ede8}, !- Source Object
  3,                                      !- Outlet Port
  {f15be474-2d55-418c-aefe-afc40fffa81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa46abb-9b83-40f0-b561-7f7d72e80f08}, !- Handle
  {f61e3854-5ed5-4762-96bd-c35fb52688ce}, !- Name
  {f15be474-2d55-418c-aefe-afc40fffa81c}, !- Source Object
  3,                                      !- Outlet Port
  {f978da02-92fa-45c7-8c6e-33b58fad360a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93a2c943-db3f-4dee-8a85-56c966245861}, !- Handle
  {9b936d66-f748-495c-80a0-b416e4c7c2b7}, !- Name
  {f978da02-92fa-45c7-8c6e-33b58fad360a}, !- Source Object
  4,                                      !- Outlet Port
  {836f8942-533a-4ae0-94c9-7ddd60f75071}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0f464cda-4c3f-49b7-b896-9c1348ae0657}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {ccabc382-6b3f-458d-a2e6-8c54c41fbc51}, !- Availability Schedule
  {fff78156-f50c-43df-b04e-ebdcf53c966a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7972e879-d53c-41f0-801f-2c77148b4e8d}, !- Supply Side Inlet Node Name
  {ae3f03a4-426a-47d6-8579-7086c77f741a}, !- Demand Side Outlet Node Name
  {32820a4b-d449-4f89-879d-6259b127b512}, !- Demand Side Inlet Node A
  {0fbdb5d0-b6df-4924-bbf1-5a0e37ba7a8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f274fdbd-7932-485d-b206-623b54c3a64e}, !- Demand Mixer Name
  {ba957fb0-aae4-4c25-9849-b3201c4c8b3b}, !- Demand Splitter A Name
=======
  {60779d46-e053-4f80-b2f1-5410f740ca1d}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System,       !- Name
  {9f0f5929-5e0b-4e5e-8a8f-185b4b9d1c0a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2471c7ec-9183-4973-8116-49312a51b3c3}, !- Mixed Air Node Name
  {fd6ffa9b-6443-4dde-ba7d-e12315dfa885}, !- Outdoor Air Stream Node Name
  {95438b69-e1a3-4d1a-a579-fefdf45f4292}, !- Relief Air Stream Node Name
  {25ba44c5-8bae-48de-a519-8ece30af93ba}; !- Return Air Stream Node Name

OS:Node,
  {885d2d54-3042-4d49-bcf8-40735f6aae03}, !- Handle
  FrontLoungeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8b30c56e-c0a8-4a68-91b0-3b452fb69b07}; !- Outlet Port

OS:Node,
  {916320ba-1b58-465e-924f-7661cddf035f}, !- Handle
  FrontLoungeFlr1 ZN SAC Relief Air Node, !- Name
  {9d88eba2-52c1-4754-898f-9be96b0a126e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {afe288bb-3dfa-4030-b967-63c63671f6dd}, !- Handle
  FrontLoungeFlr1 ZN SAC Mixed Air Node,  !- Name
  {2471c7ec-9183-4973-8116-49312a51b3c3}, !- Inlet Port
  {7257c94f-d764-427b-bbf6-11328cfc9423}; !- Outlet Port

OS:Connection,
  {25ba44c5-8bae-48de-a519-8ece30af93ba}, !- Handle
  {9b756a73-763c-4a88-827e-e28b96812b99}, !- Name
  {f935d1d6-4f8c-40f4-8b17-59ef17a13ca8}, !- Source Object
  3,                                      !- Outlet Port
  {60779d46-e053-4f80-b2f1-5410f740ca1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2471c7ec-9183-4973-8116-49312a51b3c3}, !- Handle
  {55481951-34e0-4d70-a247-502ffbe39857}, !- Name
  {60779d46-e053-4f80-b2f1-5410f740ca1d}, !- Source Object
  5,                                      !- Outlet Port
  {afe288bb-3dfa-4030-b967-63c63671f6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7257c94f-d764-427b-bbf6-11328cfc9423}, !- Handle
  {caf07dad-b116-439f-a7bc-bb762ecb7334}, !- Name
  {afe288bb-3dfa-4030-b967-63c63671f6dd}, !- Source Object
  3,                                      !- Outlet Port
  {f01a5b39-96c8-4499-88c4-d5c36cc57b36}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {674b77aa-bc6e-4e64-b673-1e1a9ee72903}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {e79d26ca-62a4-4a6c-9680-3bfd6540797f}, !- Air Inlet Node Name
  {3f63e915-e578-4c65-903c-6585edd77040}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51b8c4cb-0a82-42ef-9536-547bf7ba1c92}, !- Handle
  FrontLoungeFlr1 ZN Return Air Node,     !- Name
  {e2b5cf27-7891-4b52-adec-3601d425ac44}, !- Inlet Port
  {ce8510b7-6733-4255-a0a6-5d45f91df2e2}; !- Outlet Port

OS:Connection,
  {0420a589-0401-40f6-bae9-3c9cc5204f5b}, !- Handle
  {0f1e55e4-649a-4dfa-91ab-28d05c70bc49}, !- Name
  {ac620a87-0423-49f5-9ab4-1b50cea14a9e}, !- Source Object
  3,                                      !- Outlet Port
  {fecc61b4-9bd0-4adc-a5ab-7c628b971211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2b5cf27-7891-4b52-adec-3601d425ac44}, !- Handle
  {dbf59669-20ec-42be-9815-983758a49eec}, !- Name
  {3e37f603-aeaf-4d0d-8591-ae19257988a9}, !- Source Object
  3,                                      !- Outlet Port
  {51b8c4cb-0a82-42ef-9536-547bf7ba1c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8510b7-6733-4255-a0a6-5d45f91df2e2}, !- Handle
  {07a44080-7c2b-4f68-8bf9-17f94319a93d}, !- Name
  {51b8c4cb-0a82-42ef-9536-547bf7ba1c92}, !- Source Object
  3,                                      !- Outlet Port
  {5671fda4-5d97-453a-b5df-f4384538aac3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c911fa92-1e76-436c-ab64-a4171575b7a9}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {b31c54e9-0cfd-4edf-8ec6-23f5abf9de63}, !- Inlet Port
  {e79d26ca-62a4-4a6c-9680-3bfd6540797f}; !- Outlet Port

OS:Connection,
  {b31c54e9-0cfd-4edf-8ec6-23f5abf9de63}, !- Handle
  {4452cd7b-fc3c-496e-a475-681bcf203c25}, !- Name
  {e2b1dc1e-bae2-4365-b168-893df6966d9e}, !- Source Object
  3,                                      !- Outlet Port
  {c911fa92-1e76-436c-ab64-a4171575b7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79d26ca-62a4-4a6c-9680-3bfd6540797f}, !- Handle
  {39983941-ee2b-462b-bcea-6bb5dd9c574c}, !- Name
  {c911fa92-1e76-436c-ab64-a4171575b7a9}, !- Source Object
  3,                                      !- Outlet Port
  {674b77aa-bc6e-4e64-b673-1e1a9ee72903}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f63e915-e578-4c65-903c-6585edd77040}, !- Handle
  {ff248480-658b-4e7c-9a1b-c2f1822e033d}, !- Name
  {674b77aa-bc6e-4e64-b673-1e1a9ee72903}, !- Source Object
  4,                                      !- Outlet Port
  {ac620a87-0423-49f5-9ab4-1b50cea14a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd1778c2-c08e-46d1-a695-225efa4129cd}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {315852ea-7bb0-49b9-8ef3-e741e1484688}, !- Availability Schedule
  {f96ce393-98d4-4518-b065-536eb7bd8317}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {074f5e32-dadc-4994-88c3-179a8f6b73bf}, !- Supply Side Inlet Node Name
  {b648bb9f-d193-42cc-9d07-cd83cb0f81c5}, !- Demand Side Outlet Node Name
  {c018545f-87c0-4371-9b74-b5412f9a0e91}, !- Demand Side Inlet Node A
  {7304ff6f-a274-4f90-b999-7843c2df21b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c730a5b2-9fb9-4017-a1a4-2188a9869d54}, !- Demand Mixer Name
  {0d41e91a-2a6c-4154-b1d9-ea1b877c0643}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {0b8fad32-b169-4c78-a3af-cdabebaf6d95}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Inlet Node, !- Name
  {7972e879-d53c-41f0-801f-2c77148b4e8d}, !- Inlet Port
  {8a534cca-4ba5-4ace-be6b-986d2c59cd7a}; !- Outlet Port

OS:Node,
  {17cf53b5-6536-4580-b263-4145617bd280}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Outlet Node, !- Name
  {121ad59c-80e5-4165-9124-cb7f87b068f0}, !- Inlet Port
  {0fbdb5d0-b6df-4924-bbf1-5a0e37ba7a8b}; !- Outlet Port

OS:Connection,
  {7972e879-d53c-41f0-801f-2c77148b4e8d}, !- Handle
  {d3a1e37f-a371-4fb8-b2ce-11ffce5f39e5}, !- Name
  {0f464cda-4c3f-49b7-b896-9c1348ae0657}, !- Source Object
  8,                                      !- Outlet Port
  {0b8fad32-b169-4c78-a3af-cdabebaf6d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbdb5d0-b6df-4924-bbf1-5a0e37ba7a8b}, !- Handle
  {f6c63be9-e442-4508-bcdf-810d08a531df}, !- Name
  {17cf53b5-6536-4580-b263-4145617bd280}, !- Source Object
  3,                                      !- Outlet Port
  {0f464cda-4c3f-49b7-b896-9c1348ae0657}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc5f4829-a9f4-4c5c-b2e9-7f6956ac9b59}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Inlet Node, !- Name
  {32820a4b-d449-4f89-879d-6259b127b512}, !- Inlet Port
  {c27fd084-0e3b-4081-9881-65612256b5cc}; !- Outlet Port

OS:Node,
  {9b6bee2b-3f2d-40fb-afd0-bf70cdf70093}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Outlet Node, !- Name
  {b8f61c48-9bf3-4940-a89b-bfe0847fffc8}, !- Inlet Port
  {ae3f03a4-426a-47d6-8579-7086c77f741a}; !- Outlet Port

OS:Node,
  {ce034aeb-9f59-4045-8dc9-98ec00257b8c}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {7f935949-b44b-4f22-ad67-5c0c2208b380}, !- Inlet Port
  {d83da608-e541-4e94-b100-26d3dbe376d4}; !- Outlet Port

OS:Connection,
  {32820a4b-d449-4f89-879d-6259b127b512}, !- Handle
  {efb81ecb-5c51-4e16-99f6-f63dbc8b8bda}, !- Name
  {0f464cda-4c3f-49b7-b896-9c1348ae0657}, !- Source Object
  10,                                     !- Outlet Port
  {fc5f4829-a9f4-4c5c-b2e9-7f6956ac9b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3f03a4-426a-47d6-8579-7086c77f741a}, !- Handle
  {7b89b3ed-8877-42fc-b96f-ba585bb8bbcd}, !- Name
  {9b6bee2b-3f2d-40fb-afd0-bf70cdf70093}, !- Source Object
  3,                                      !- Outlet Port
  {0f464cda-4c3f-49b7-b896-9c1348ae0657}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba957fb0-aae4-4c25-9849-b3201c4c8b3b}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c27fd084-0e3b-4081-9881-65612256b5cc}, !- Inlet Node Name
  {5d5c0a11-1e8f-47d1-8dfb-298e4bea265b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f274fdbd-7932-485d-b206-623b54c3a64e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b8f61c48-9bf3-4940-a89b-bfe0847fffc8}, !- Outlet Node Name
  {4f573e8a-05e2-4fa2-8c6d-050ada8eb127}; !- Inlet Node Name 1

OS:Connection,
  {c27fd084-0e3b-4081-9881-65612256b5cc}, !- Handle
  {b4adfaff-3b37-41da-847e-01cd840a0f05}, !- Name
  {fc5f4829-a9f4-4c5c-b2e9-7f6956ac9b59}, !- Source Object
  3,                                      !- Outlet Port
  {ba957fb0-aae4-4c25-9849-b3201c4c8b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f61c48-9bf3-4940-a89b-bfe0847fffc8}, !- Handle
  {4a67317a-c7a5-4cc9-bdab-0a0464a73c5d}, !- Name
  {f274fdbd-7932-485d-b206-623b54c3a64e}, !- Source Object
  2,                                      !- Outlet Port
  {9b6bee2b-3f2d-40fb-afd0-bf70cdf70093}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4b1fdd9-5b20-463a-aca8-cd44f80c6534}, !- Handle
  {0f464cda-4c3f-49b7-b896-9c1348ae0657}, !- AirLoop Name
=======
  {74657db7-0e24-4ab6-992a-021d519b7d19}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Inlet Node, !- Name
  {074f5e32-dadc-4994-88c3-179a8f6b73bf}, !- Inlet Port
  {476277bf-45f1-4c8c-88fc-dfe50d4e2fd3}; !- Outlet Port

OS:Node,
  {50b70ed1-597d-4f33-bc61-bfced345c5f6}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Outlet Node, !- Name
  {784964a3-a698-4e4f-95ea-e25efde9b25f}, !- Inlet Port
  {7304ff6f-a274-4f90-b999-7843c2df21b5}; !- Outlet Port

OS:Connection,
  {074f5e32-dadc-4994-88c3-179a8f6b73bf}, !- Handle
  {0d015d65-86cd-4680-8eda-022fb1127f6c}, !- Name
  {bd1778c2-c08e-46d1-a695-225efa4129cd}, !- Source Object
  8,                                      !- Outlet Port
  {74657db7-0e24-4ab6-992a-021d519b7d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7304ff6f-a274-4f90-b999-7843c2df21b5}, !- Handle
  {dcdf131f-7b30-48cd-aac5-a13a19d2d892}, !- Name
  {50b70ed1-597d-4f33-bc61-bfced345c5f6}, !- Source Object
  3,                                      !- Outlet Port
  {bd1778c2-c08e-46d1-a695-225efa4129cd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4c355649-6241-4bdf-b383-aa5e5d925513}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Inlet Node, !- Name
  {c018545f-87c0-4371-9b74-b5412f9a0e91}, !- Inlet Port
  {915cd573-f7fc-42ec-a005-070ec506d026}; !- Outlet Port

OS:Node,
  {d14f5b8c-be7c-4af7-b895-6bf1165bd0fb}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Outlet Node, !- Name
  {260e2c5d-bc77-4e89-b68f-594509e4e8c8}, !- Inlet Port
  {b648bb9f-d193-42cc-9d07-cd83cb0f81c5}; !- Outlet Port

OS:Node,
  {e8227edc-3dba-4f12-b234-a36bbdfbfdd8}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {0007f2c6-b576-4ae2-8a56-985db58785f9}, !- Inlet Port
  {5a677206-f9cb-490e-90b0-22c427057233}; !- Outlet Port

OS:Connection,
  {c018545f-87c0-4371-9b74-b5412f9a0e91}, !- Handle
  {2a47d961-a195-4c1a-a71d-16b56e7abb87}, !- Name
  {bd1778c2-c08e-46d1-a695-225efa4129cd}, !- Source Object
  10,                                     !- Outlet Port
  {4c355649-6241-4bdf-b383-aa5e5d925513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b648bb9f-d193-42cc-9d07-cd83cb0f81c5}, !- Handle
  {72de8a79-bc0e-4003-a2d7-3bc4f1d87c93}, !- Name
  {d14f5b8c-be7c-4af7-b895-6bf1165bd0fb}, !- Source Object
  3,                                      !- Outlet Port
  {bd1778c2-c08e-46d1-a695-225efa4129cd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d41e91a-2a6c-4154-b1d9-ea1b877c0643}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {915cd573-f7fc-42ec-a005-070ec506d026}, !- Inlet Node Name
  {70417e7d-70ae-4c07-b682-8b69d49883ea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c730a5b2-9fb9-4017-a1a4-2188a9869d54}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {260e2c5d-bc77-4e89-b68f-594509e4e8c8}, !- Outlet Node Name
  {573f9625-28c9-402c-9d42-74a8abb64e96}; !- Inlet Node Name 1

OS:Connection,
  {915cd573-f7fc-42ec-a005-070ec506d026}, !- Handle
  {5d46af82-b702-4fec-b8b8-e0ab73dcb264}, !- Name
  {4c355649-6241-4bdf-b383-aa5e5d925513}, !- Source Object
  3,                                      !- Outlet Port
  {0d41e91a-2a6c-4154-b1d9-ea1b877c0643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260e2c5d-bc77-4e89-b68f-594509e4e8c8}, !- Handle
  {6a461c5e-dd27-48b6-a041-3aa95f6c1dfa}, !- Name
  {c730a5b2-9fb9-4017-a1a4-2188a9869d54}, !- Source Object
  2,                                      !- Outlet Port
  {d14f5b8c-be7c-4af7-b895-6bf1165bd0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41046d9d-0564-44ec-9e20-a4a5a09654db}, !- Handle
  {bd1778c2-c08e-46d1-a695-225efa4129cd}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {fff78156-f50c-43df-b04e-ebdcf53c966a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {2f659e8e-2ab4-44cb-b997-380f67207754}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {12282cfe-2acb-4e36-ab9c-2d5d53e77651}, !- Handle
  FrontOfficeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8a91e2d8-c77e-4a93-8087-0594f8e178fe}, !- Control Zone Name
  {17cf53b5-6536-4580-b263-4145617bd280}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {999c4ab9-8510-4c93-a3f8-8e827fa9a5a6}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f96ce393-98d4-4518-b065-536eb7bd8317}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f4f2178b-218f-452a-8af2-c4af0be463ff}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3507e3bd-7822-4ae2-a400-f767ef646e75}, !- Handle
  FrontOfficeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9e990c20-441a-4c57-a1c9-e4dc517f9af2}, !- Control Zone Name
  {50b70ed1-597d-4f33-bc61-bfced345c5f6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {659a7a70-72f3-499f-9260-589d3af4ced6}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {41f0fb58-b5a7-4602-a64e-0ef2c87a7972}, !- Air Inlet Node Name
  {121ad59c-80e5-4165-9124-cb7f87b068f0}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {121ad59c-80e5-4165-9124-cb7f87b068f0}, !- Handle
  {2481e126-6735-4af3-b216-5a0671cf4a64}, !- Name
  {999c4ab9-8510-4c93-a3f8-8e827fa9a5a6}, !- Source Object
  9,                                      !- Outlet Port
  {17cf53b5-6536-4580-b263-4145617bd280}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {450c2732-bf36-40bd-b670-f61a8b80c4f8}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a28280b5-3aaf-482c-8987-ef00fe5e6eab}, !- Air Inlet Node Name
  {be01e567-2b00-46d9-a843-bd2208f7ef46}, !- Air Outlet Node Name
=======
  {9174cd08-921c-4680-a96c-53cfec1f13f0}, !- Air Inlet Node Name
  {784964a3-a698-4e4f-95ea-e25efde9b25f}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {784964a3-a698-4e4f-95ea-e25efde9b25f}, !- Handle
  {cbafe48f-0463-43cc-bc04-9ec12ecf9b0e}, !- Name
  {659a7a70-72f3-499f-9260-589d3af4ced6}, !- Source Object
  9,                                      !- Outlet Port
  {50b70ed1-597d-4f33-bc61-bfced345c5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b7b4b5af-1818-4b6d-9435-070398204772}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {fd6de9e0-2c73-4697-8011-0d8f5e338d6c}, !- Air Inlet Node Name
  {19fa8a03-96d5-47ca-b1d9-f490ec5ece57}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {4697b55c-7ad0-4891-a6bf-8540f1e11156}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {be01e567-2b00-46d9-a843-bd2208f7ef46}, !- Inlet Port
  {41f0fb58-b5a7-4602-a64e-0ef2c87a7972}; !- Outlet Port

OS:Connection,
  {be01e567-2b00-46d9-a843-bd2208f7ef46}, !- Handle
  {1fad0bb1-a924-4404-ae8c-74764b80e0ca}, !- Name
  {450c2732-bf36-40bd-b670-f61a8b80c4f8}, !- Source Object
  6,                                      !- Outlet Port
  {4697b55c-7ad0-4891-a6bf-8540f1e11156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f0fb58-b5a7-4602-a64e-0ef2c87a7972}, !- Handle
  {c4b23e3a-f160-49c9-84c2-247f573e30fb}, !- Name
  {4697b55c-7ad0-4891-a6bf-8540f1e11156}, !- Source Object
  3,                                      !- Outlet Port
  {999c4ab9-8510-4c93-a3f8-8e827fa9a5a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {889b220b-5d42-4c7f-9001-9e93d37ba890}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d39bce13-f286-4e21-9b44-654ebdc3cfa1}, !- Air Inlet Node Name
  {81d55fe5-bfd6-4fb2-804f-dd100bd9a36f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c762a554-af7a-415b-8561-4ff91dc60b2f}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {b96bcf9f-3526-4fb1-a46c-89f40f989210}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {81d55fe5-bfd6-4fb2-804f-dd100bd9a36f}, !- Inlet Port
  {a28280b5-3aaf-482c-8987-ef00fe5e6eab}; !- Outlet Port

OS:Connection,
  {81d55fe5-bfd6-4fb2-804f-dd100bd9a36f}, !- Handle
  {05729c42-55c1-4917-a328-3bb109735abe}, !- Name
  {889b220b-5d42-4c7f-9001-9e93d37ba890}, !- Source Object
  6,                                      !- Outlet Port
  {b96bcf9f-3526-4fb1-a46c-89f40f989210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28280b5-3aaf-482c-8987-ef00fe5e6eab}, !- Handle
  {08bed67f-5685-4fcc-b0c5-0f021d8816fc}, !- Name
  {b96bcf9f-3526-4fb1-a46c-89f40f989210}, !- Source Object
  3,                                      !- Outlet Port
  {450c2732-bf36-40bd-b670-f61a8b80c4f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {c762a554-af7a-415b-8561-4ff91dc60b2f}, !- Handle
=======
  {47929067-836f-4a5d-9d1c-30ee0828f0df}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {19fa8a03-96d5-47ca-b1d9-f490ec5ece57}, !- Inlet Port
  {9174cd08-921c-4680-a96c-53cfec1f13f0}; !- Outlet Port

OS:Connection,
  {19fa8a03-96d5-47ca-b1d9-f490ec5ece57}, !- Handle
  {226009b4-e73d-47cc-832e-257e42265a75}, !- Name
  {b7b4b5af-1818-4b6d-9435-070398204772}, !- Source Object
  6,                                      !- Outlet Port
  {47929067-836f-4a5d-9d1c-30ee0828f0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9174cd08-921c-4680-a96c-53cfec1f13f0}, !- Handle
  {868f0890-8829-4999-b157-f179aa2ff2b0}, !- Name
  {47929067-836f-4a5d-9d1c-30ee0828f0df}, !- Source Object
  3,                                      !- Outlet Port
  {659a7a70-72f3-499f-9260-589d3af4ced6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {52c3b128-9cb3-4a57-b6b1-39a99cab23d7}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7ccd3369-f190-44ab-9379-700d826dd728}, !- Air Inlet Node Name
  {9f44670a-c952-4813-9ac0-f5414241e112}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2d6de110-8a04-4a47-b950-2923042f3444}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {8e762f27-723e-41fd-855a-b6c46acb70bf}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {9f44670a-c952-4813-9ac0-f5414241e112}, !- Inlet Port
  {fd6de9e0-2c73-4697-8011-0d8f5e338d6c}; !- Outlet Port

OS:Connection,
  {9f44670a-c952-4813-9ac0-f5414241e112}, !- Handle
  {dfb294c3-719f-4618-943d-052a019619c5}, !- Name
  {52c3b128-9cb3-4a57-b6b1-39a99cab23d7}, !- Source Object
  6,                                      !- Outlet Port
  {8e762f27-723e-41fd-855a-b6c46acb70bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6de9e0-2c73-4697-8011-0d8f5e338d6c}, !- Handle
  {7cc2654f-7464-4a90-960c-282959e8677e}, !- Name
  {8e762f27-723e-41fd-855a-b6c46acb70bf}, !- Source Object
  3,                                      !- Outlet Port
  {b7b4b5af-1818-4b6d-9435-070398204772}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {2d6de110-8a04-4a47-b950-2923042f3444}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {dfb826c4-f219-4e5e-b67d-fb1bea7c4a8c}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8bbf21a4-efab-4ce7-bfd8-13532ff9a64b}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
<<<<<<< HEAD
  {9f09d7ed-1e73-4975-bd7d-5c9f56d88c67}, !- Air Inlet Node Name
  {ed1322b5-673e-4892-93fe-b703ec411a5a}, !- Air Outlet Node Name
  {d6a0532f-8a50-42de-8b99-2437e0e1200b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f747cf5-279a-4c2d-bbb8-a90c1f07c68c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8eb2fa2-6272-4d7a-893a-41629529e068}, !- Energy Input Ratio Function of Temperature Curve Name
  {8551e09e-937b-4a69-91b8-21b2bd78ca56}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9179f535-7495-48cf-85c8-783d01ce30bc}, !- Part Load Fraction Correlation Curve Name
=======
  {8b1be01f-361c-4106-b638-6c8c0a0e4743}, !- Air Inlet Node Name
  {f4c8350b-c3c9-418c-8947-6d93cbf6c35c}, !- Air Outlet Node Name
  {94b991d2-4371-49a6-9836-2e4fe22a0d2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bc0f906-d1d1-4a3b-a7be-6fff160d14ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {194f6464-c615-4d27-8f25-91b97a9f4fee}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a0b65df-9972-4bfb-90ad-29d1e9e70ef5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {10f21c64-b661-47aa-8201-740766f099d1}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {8e17d7ed-7b9a-4903-a409-0fd296d087ed}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {ed1322b5-673e-4892-93fe-b703ec411a5a}, !- Inlet Port
  {d39bce13-f286-4e21-9b44-654ebdc3cfa1}; !- Outlet Port

OS:Connection,
  {ed1322b5-673e-4892-93fe-b703ec411a5a}, !- Handle
  {fe74b483-1daf-4bf9-8534-a80ab004bbeb}, !- Name
  {dfb826c4-f219-4e5e-b67d-fb1bea7c4a8c}, !- Source Object
  9,                                      !- Outlet Port
  {8e17d7ed-7b9a-4903-a409-0fd296d087ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39bce13-f286-4e21-9b44-654ebdc3cfa1}, !- Handle
  {c65a0588-a4fc-4753-b7a4-d1caf8375a7f}, !- Name
  {8e17d7ed-7b9a-4903-a409-0fd296d087ed}, !- Source Object
  3,                                      !- Outlet Port
  {889b220b-5d42-4c7f-9001-9e93d37ba890}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5ace852-048b-4d14-a932-fdda2bc91990}, !- Handle
=======
  {e936d614-5881-4ce2-b28a-56061cf932a1}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {f4c8350b-c3c9-418c-8947-6d93cbf6c35c}, !- Inlet Port
  {7ccd3369-f190-44ab-9379-700d826dd728}; !- Outlet Port

OS:Connection,
  {f4c8350b-c3c9-418c-8947-6d93cbf6c35c}, !- Handle
  {5de049cb-6dac-40bd-8968-4f18dbe444d0}, !- Name
  {8bbf21a4-efab-4ce7-bfd8-13532ff9a64b}, !- Source Object
  9,                                      !- Outlet Port
  {e936d614-5881-4ce2-b28a-56061cf932a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ccd3369-f190-44ab-9379-700d826dd728}, !- Handle
  {bcc606db-c310-4969-a7d6-be03d5762a22}, !- Name
  {e936d614-5881-4ce2-b28a-56061cf932a1}, !- Source Object
  3,                                      !- Outlet Port
  {52c3b128-9cb3-4a57-b6b1-39a99cab23d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ecdf63ad-3e76-4799-a249-2d70d0d8554f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b63fcf60-da05-40f8-aa0e-cb3353ca6571}, !- Maximum Fraction of Outdoor Air Schedule Name
  {62c20184-4b0e-4701-933e-1a2a5eb3fccf}, !- Controller Mechanical Ventilation
=======
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {51a3c783-98f5-4c29-a690-3bd27aef87fb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7354383c-7998-4689-943f-93d7a1c8a150}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {62c20184-4b0e-4701-933e-1a2a5eb3fccf}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {7354383c-7998-4689-943f-93d7a1c8a150}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {8430dee3-c3f9-41ac-8883-916b863b340f}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System,       !- Name
  {f5ace852-048b-4d14-a932-fdda2bc91990}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1237d5d4-2858-43b0-83d5-f6d01460c344}, !- Mixed Air Node Name
  {1097b785-29d9-4015-945a-974f4cb111fd}, !- Outdoor Air Stream Node Name
  {8543822a-eaad-4a34-8371-c5b8094a4bb0}, !- Relief Air Stream Node Name
  {8a534cca-4ba5-4ace-be6b-986d2c59cd7a}; !- Return Air Stream Node Name

OS:Node,
  {051a7d75-3d1c-480c-be3d-8e30cc6b9a1d}, !- Handle
  FrontOfficeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {16de84f7-3928-4cbc-b56c-8bb4efb91937}; !- Outlet Port

OS:Node,
  {b7450e8f-ea9e-4ea1-b6b4-1db03262cf78}, !- Handle
  FrontOfficeFlr1 ZN SAC Relief Air Node, !- Name
  {9b3ebd7c-3e7a-4659-95f0-617d07c40db3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {28a1da46-5e42-4ac2-8765-34ffd25c80e9}, !- Handle
  FrontOfficeFlr1 ZN SAC Mixed Air Node,  !- Name
  {1237d5d4-2858-43b0-83d5-f6d01460c344}, !- Inlet Port
  {9f09d7ed-1e73-4975-bd7d-5c9f56d88c67}; !- Outlet Port

OS:Connection,
  {8a534cca-4ba5-4ace-be6b-986d2c59cd7a}, !- Handle
  {bd19e297-79f6-42fb-9964-5a3cdc56c6f8}, !- Name
  {0b8fad32-b169-4c78-a3af-cdabebaf6d95}, !- Source Object
  3,                                      !- Outlet Port
  {8430dee3-c3f9-41ac-8883-916b863b340f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1237d5d4-2858-43b0-83d5-f6d01460c344}, !- Handle
  {8d711b69-bf48-44ec-9a3a-b0c878eca442}, !- Name
  {8430dee3-c3f9-41ac-8883-916b863b340f}, !- Source Object
  5,                                      !- Outlet Port
  {28a1da46-5e42-4ac2-8765-34ffd25c80e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f09d7ed-1e73-4975-bd7d-5c9f56d88c67}, !- Handle
  {a6bfd018-c664-4e39-9040-24eac085ad30}, !- Name
  {28a1da46-5e42-4ac2-8765-34ffd25c80e9}, !- Source Object
  3,                                      !- Outlet Port
  {dfb826c4-f219-4e5e-b67d-fb1bea7c4a8c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f3ab9be-4969-410f-bc83-e21bd3c0ea65}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {559cce22-5f0d-4c9d-bc32-6d9cf580744b}, !- Air Inlet Node Name
  {7f935949-b44b-4f22-ad67-5c0c2208b380}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c95ef4b-b3ec-45bb-9dae-290f991f08a1}, !- Handle
  FrontOfficeFlr1 ZN Return Air Node,     !- Name
  {b8d11cef-0769-44d8-985d-a3d60207dcda}, !- Inlet Port
  {4f573e8a-05e2-4fa2-8c6d-050ada8eb127}; !- Outlet Port

OS:Connection,
  {d83da608-e541-4e94-b100-26d3dbe376d4}, !- Handle
  {c3a25ca7-8930-4310-8192-44de6391a77d}, !- Name
  {ce034aeb-9f59-4045-8dc9-98ec00257b8c}, !- Source Object
  3,                                      !- Outlet Port
  {987b5f87-35de-442a-9e5a-5528274c7d11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8d11cef-0769-44d8-985d-a3d60207dcda}, !- Handle
  {af5cbf2d-378b-4e46-a353-dafee3bde24c}, !- Name
  {d72e5669-6aeb-4a34-aa08-30aae71ba353}, !- Source Object
  3,                                      !- Outlet Port
  {9c95ef4b-b3ec-45bb-9dae-290f991f08a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f573e8a-05e2-4fa2-8c6d-050ada8eb127}, !- Handle
  {353fc51d-7cd0-4c82-b210-6388352087dd}, !- Name
  {9c95ef4b-b3ec-45bb-9dae-290f991f08a1}, !- Source Object
  3,                                      !- Outlet Port
  {f274fdbd-7932-485d-b206-623b54c3a64e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0583e82f-9f5b-4700-af1a-4483427ea308}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {5d5c0a11-1e8f-47d1-8dfb-298e4bea265b}, !- Inlet Port
  {559cce22-5f0d-4c9d-bc32-6d9cf580744b}; !- Outlet Port

OS:Connection,
  {5d5c0a11-1e8f-47d1-8dfb-298e4bea265b}, !- Handle
  {1cc7ec6c-1784-4de8-ad06-395c7c70f52c}, !- Name
  {ba957fb0-aae4-4c25-9849-b3201c4c8b3b}, !- Source Object
  3,                                      !- Outlet Port
  {0583e82f-9f5b-4700-af1a-4483427ea308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559cce22-5f0d-4c9d-bc32-6d9cf580744b}, !- Handle
  {aa4bf32b-bf90-4e34-a9ce-73dd247eaa68}, !- Name
  {0583e82f-9f5b-4700-af1a-4483427ea308}, !- Source Object
  3,                                      !- Outlet Port
  {2f3ab9be-4969-410f-bc83-e21bd3c0ea65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f935949-b44b-4f22-ad67-5c0c2208b380}, !- Handle
  {9198ebe8-8ff4-44cd-9e2d-2dcbd9cf387d}, !- Name
  {2f3ab9be-4969-410f-bc83-e21bd3c0ea65}, !- Source Object
  4,                                      !- Outlet Port
  {ce034aeb-9f59-4045-8dc9-98ec00257b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b827d4a3-6c27-40a7-9855-dabef2e87c36}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {087d9bb4-29be-4460-bf80-5014ea9a7ecb}, !- Availability Schedule
  {c3f0076e-5b4a-44b8-bf68-184214885db5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d9b9fd0-31d1-4cfa-a9a1-76ee667ab73c}, !- Supply Side Inlet Node Name
  {2faa084c-bf12-4229-acdb-bce47d686dcd}, !- Demand Side Outlet Node Name
  {e28943ed-201e-4b4b-a0ed-980443ab9189}, !- Demand Side Inlet Node A
  {44cb598b-7ab4-4529-bf5b-fd547affc407}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1e92a2f-0943-4e91-a861-ea04ae9f6ade}, !- Demand Mixer Name
  {814e33dc-a488-4c4b-ae00-2febdf78f0a2}, !- Demand Splitter A Name
=======
  {32184b2e-bdd0-4825-bd2a-8546c57d7444}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System,       !- Name
  {ecdf63ad-3e76-4799-a249-2d70d0d8554f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0fd6c07-c21e-4c45-8f51-6f6709ece69f}, !- Mixed Air Node Name
  {68eafff9-791f-442e-934c-68ef99d01630}, !- Outdoor Air Stream Node Name
  {2b39d876-2f13-4941-9545-d8282246f804}, !- Relief Air Stream Node Name
  {476277bf-45f1-4c8c-88fc-dfe50d4e2fd3}; !- Return Air Stream Node Name

OS:Node,
  {4bc3a179-b787-4141-b2b6-8cfa0e13bec2}, !- Handle
  FrontOfficeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ab2503f0-ad26-43c2-991d-a4da0c352131}; !- Outlet Port

OS:Node,
  {c18a3f15-ce0a-4697-9c7d-e9db0be15ae5}, !- Handle
  FrontOfficeFlr1 ZN SAC Relief Air Node, !- Name
  {78c363df-82d6-425a-a4b6-b0c1bba2abf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {917e59b1-e337-4fec-906f-1c00b7253b3a}, !- Handle
  FrontOfficeFlr1 ZN SAC Mixed Air Node,  !- Name
  {c0fd6c07-c21e-4c45-8f51-6f6709ece69f}, !- Inlet Port
  {8b1be01f-361c-4106-b638-6c8c0a0e4743}; !- Outlet Port

OS:Connection,
  {476277bf-45f1-4c8c-88fc-dfe50d4e2fd3}, !- Handle
  {fb283666-eb9f-43d8-bf91-ed5d60ef6992}, !- Name
  {74657db7-0e24-4ab6-992a-021d519b7d19}, !- Source Object
  3,                                      !- Outlet Port
  {32184b2e-bdd0-4825-bd2a-8546c57d7444}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0fd6c07-c21e-4c45-8f51-6f6709ece69f}, !- Handle
  {b26edfc7-a373-46fa-a105-0824730eb402}, !- Name
  {32184b2e-bdd0-4825-bd2a-8546c57d7444}, !- Source Object
  5,                                      !- Outlet Port
  {917e59b1-e337-4fec-906f-1c00b7253b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1be01f-361c-4106-b638-6c8c0a0e4743}, !- Handle
  {af507248-9e99-465c-9ebb-2f330e9316dd}, !- Name
  {917e59b1-e337-4fec-906f-1c00b7253b3a}, !- Source Object
  3,                                      !- Outlet Port
  {8bbf21a4-efab-4ce7-bfd8-13532ff9a64b}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88182072-91cc-4485-a4df-290285b148ae}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {f0784fa5-8c29-4d5a-bdb1-6fef1387a86d}, !- Air Inlet Node Name
  {0007f2c6-b576-4ae2-8a56-985db58785f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3a77dcf-c6ae-48a4-9fbd-99dbb50f8633}, !- Handle
  FrontOfficeFlr1 ZN Return Air Node,     !- Name
  {06ccd5b1-78fc-485a-8346-90bde35bba4d}, !- Inlet Port
  {573f9625-28c9-402c-9d42-74a8abb64e96}; !- Outlet Port

OS:Connection,
  {5a677206-f9cb-490e-90b0-22c427057233}, !- Handle
  {8c484b3a-6602-4a7f-8349-e44598dc61c1}, !- Name
  {e8227edc-3dba-4f12-b234-a36bbdfbfdd8}, !- Source Object
  3,                                      !- Outlet Port
  {a97c144a-fd28-4199-a9a8-ef8383f029d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06ccd5b1-78fc-485a-8346-90bde35bba4d}, !- Handle
  {082de5ff-8503-4a86-8087-802fa5e56c7f}, !- Name
  {f2de5fce-27ce-4aef-9e84-91530a5686a2}, !- Source Object
  3,                                      !- Outlet Port
  {e3a77dcf-c6ae-48a4-9fbd-99dbb50f8633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573f9625-28c9-402c-9d42-74a8abb64e96}, !- Handle
  {cfc28c55-8e57-492f-8d67-6ecfdb498652}, !- Name
  {e3a77dcf-c6ae-48a4-9fbd-99dbb50f8633}, !- Source Object
  3,                                      !- Outlet Port
  {c730a5b2-9fb9-4017-a1a4-2188a9869d54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ba725ab-4acd-4c96-8911-a2116d92c7f6}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {70417e7d-70ae-4c07-b682-8b69d49883ea}, !- Inlet Port
  {f0784fa5-8c29-4d5a-bdb1-6fef1387a86d}; !- Outlet Port

OS:Connection,
  {70417e7d-70ae-4c07-b682-8b69d49883ea}, !- Handle
  {b5dc7535-128b-4a91-83f5-98b1bc4330b4}, !- Name
  {0d41e91a-2a6c-4154-b1d9-ea1b877c0643}, !- Source Object
  3,                                      !- Outlet Port
  {3ba725ab-4acd-4c96-8911-a2116d92c7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0784fa5-8c29-4d5a-bdb1-6fef1387a86d}, !- Handle
  {d9d2dd72-c721-4e51-a06b-c2bfcbae2a51}, !- Name
  {3ba725ab-4acd-4c96-8911-a2116d92c7f6}, !- Source Object
  3,                                      !- Outlet Port
  {88182072-91cc-4485-a4df-290285b148ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0007f2c6-b576-4ae2-8a56-985db58785f9}, !- Handle
  {6fdea6e3-710a-458e-aadb-3d25380e2bed}, !- Name
  {88182072-91cc-4485-a4df-290285b148ae}, !- Source Object
  4,                                      !- Outlet Port
  {e8227edc-3dba-4f12-b234-a36bbdfbfdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce3aa8c3-f6e8-4371-acea-0035c84f8297}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {fdaea4cf-c85f-4d49-8601-9322bdf94308}, !- Availability Schedule
  {b15ecc5f-2707-4045-8e1f-ffc5e46138d1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fff0f36-9288-4204-9b6b-1158a21c8852}, !- Supply Side Inlet Node Name
  {7ed56fdf-a2ac-4995-8714-929a3184f751}, !- Demand Side Outlet Node Name
  {cef0e803-aedd-42ce-902d-920cb4a15668}, !- Demand Side Inlet Node A
  {c80cbfbb-706a-4a5b-960c-f36dcb81fdad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {243a2c6c-7932-4220-8efc-c6b41f2c96fe}, !- Demand Mixer Name
  {fba0e438-502f-4614-8dd6-26019fdf018f}, !- Demand Splitter A Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
<<<<<<< HEAD
  {6cc000b6-a835-4cd3-b4ec-ab272a714b72}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Inlet Node, !- Name
  {0d9b9fd0-31d1-4cfa-a9a1-76ee667ab73c}, !- Inlet Port
  {d4b755f0-e86c-44f1-acd0-096486b33410}; !- Outlet Port

OS:Node,
  {927c34fb-9247-4f1c-9538-92d151d9fe4b}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Outlet Node, !- Name
  {6276089f-63d2-4be2-b05e-68424fdbc1ea}, !- Inlet Port
  {44cb598b-7ab4-4529-bf5b-fd547affc407}; !- Outlet Port

OS:Connection,
  {0d9b9fd0-31d1-4cfa-a9a1-76ee667ab73c}, !- Handle
  {3a57fcff-49c4-4202-a0b8-2c6df67e356e}, !- Name
  {b827d4a3-6c27-40a7-9855-dabef2e87c36}, !- Source Object
  8,                                      !- Outlet Port
  {6cc000b6-a835-4cd3-b4ec-ab272a714b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cb598b-7ab4-4529-bf5b-fd547affc407}, !- Handle
  {ed1e48ad-5705-45f2-9739-2d71bdb456a5}, !- Name
  {927c34fb-9247-4f1c-9538-92d151d9fe4b}, !- Source Object
  3,                                      !- Outlet Port
  {b827d4a3-6c27-40a7-9855-dabef2e87c36}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {17ed0df6-4686-4da3-8ea8-a839d5153d7e}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Inlet Node, !- Name
  {e28943ed-201e-4b4b-a0ed-980443ab9189}, !- Inlet Port
  {196a727e-1175-4ff1-be00-3acc18d4b50b}; !- Outlet Port

OS:Node,
  {bef9315c-5a2c-4de2-9f4d-43dcc3f42512}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Outlet Node, !- Name
  {30edb5ab-2f37-47f7-804a-11a2f3215ed6}, !- Inlet Port
  {2faa084c-bf12-4229-acdb-bce47d686dcd}; !- Outlet Port

OS:Node,
  {d4388c14-7168-4dd3-993d-7f6e5bb6af01}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {7ad9e52d-f53d-4df5-b257-b61c16992313}, !- Inlet Port
  {8436bb06-b1f6-4c24-84d9-87da99fd3c0a}; !- Outlet Port

OS:Connection,
  {e28943ed-201e-4b4b-a0ed-980443ab9189}, !- Handle
  {5a06f28b-ae59-4289-aee5-6a55d8643b3c}, !- Name
  {b827d4a3-6c27-40a7-9855-dabef2e87c36}, !- Source Object
  10,                                     !- Outlet Port
  {17ed0df6-4686-4da3-8ea8-a839d5153d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faa084c-bf12-4229-acdb-bce47d686dcd}, !- Handle
  {6c1c8020-fe21-4c0c-a87a-6c26779837d0}, !- Name
  {bef9315c-5a2c-4de2-9f4d-43dcc3f42512}, !- Source Object
  3,                                      !- Outlet Port
  {b827d4a3-6c27-40a7-9855-dabef2e87c36}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {814e33dc-a488-4c4b-ae00-2febdf78f0a2}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {196a727e-1175-4ff1-be00-3acc18d4b50b}, !- Inlet Node Name
  {d3f352e5-49ad-4940-ba9c-7fa71ef8f6a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1e92a2f-0943-4e91-a861-ea04ae9f6ade}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {30edb5ab-2f37-47f7-804a-11a2f3215ed6}, !- Outlet Node Name
  {bbc14bef-327a-4fb0-9760-269a26a8bb00}; !- Inlet Node Name 1

OS:Connection,
  {196a727e-1175-4ff1-be00-3acc18d4b50b}, !- Handle
  {9c178359-0619-475b-8f01-3164480b5860}, !- Name
  {17ed0df6-4686-4da3-8ea8-a839d5153d7e}, !- Source Object
  3,                                      !- Outlet Port
  {814e33dc-a488-4c4b-ae00-2febdf78f0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30edb5ab-2f37-47f7-804a-11a2f3215ed6}, !- Handle
  {1de25b19-746d-48bd-b59f-326c43ceec40}, !- Name
  {e1e92a2f-0943-4e91-a861-ea04ae9f6ade}, !- Source Object
  2,                                      !- Outlet Port
  {bef9315c-5a2c-4de2-9f4d-43dcc3f42512}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a474370-24c7-4323-a144-609bad2c0bf5}, !- Handle
  {b827d4a3-6c27-40a7-9855-dabef2e87c36}, !- AirLoop Name
=======
  {d5d182b9-7065-4a40-8c45-031e7bcf5d46}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Inlet Node, !- Name
  {8fff0f36-9288-4204-9b6b-1158a21c8852}, !- Inlet Port
  {4aabf2c6-ec4e-42ff-8dda-446f543e9de0}; !- Outlet Port

OS:Node,
  {53783811-801a-4a2c-8e10-debf100004b3}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Outlet Node, !- Name
  {4b14bfdb-3f98-4c8c-8a76-064f0cf2f51d}, !- Inlet Port
  {c80cbfbb-706a-4a5b-960c-f36dcb81fdad}; !- Outlet Port

OS:Connection,
  {8fff0f36-9288-4204-9b6b-1158a21c8852}, !- Handle
  {f45cf936-e36c-4ea7-8f1d-2a6d062e1068}, !- Name
  {ce3aa8c3-f6e8-4371-acea-0035c84f8297}, !- Source Object
  8,                                      !- Outlet Port
  {d5d182b9-7065-4a40-8c45-031e7bcf5d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80cbfbb-706a-4a5b-960c-f36dcb81fdad}, !- Handle
  {b576df45-5eb4-4b0f-97c2-714d01043922}, !- Name
  {53783811-801a-4a2c-8e10-debf100004b3}, !- Source Object
  3,                                      !- Outlet Port
  {ce3aa8c3-f6e8-4371-acea-0035c84f8297}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9919a59d-ee39-4ee6-91d6-f2ac76dcd2bc}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Inlet Node, !- Name
  {cef0e803-aedd-42ce-902d-920cb4a15668}, !- Inlet Port
  {792156bd-9ba2-458d-9951-c6e60bb062d9}; !- Outlet Port

OS:Node,
  {c20a2a4f-e6c3-420f-806b-b375f0adbfe5}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Outlet Node, !- Name
  {1c68f9ab-c646-43c7-96bd-7dccaa83fe7b}, !- Inlet Port
  {7ed56fdf-a2ac-4995-8714-929a3184f751}; !- Outlet Port

OS:Node,
  {4ee4a4d3-d511-43d2-9fcc-c451a183e8fa}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {631f04df-3f9b-4f41-bb9c-259ab22f3b67}, !- Inlet Port
  {9e9c5f4a-953e-4ad1-aa40-128da65a0f5b}; !- Outlet Port

OS:Connection,
  {cef0e803-aedd-42ce-902d-920cb4a15668}, !- Handle
  {9015c8ca-c2b2-4634-a1ce-19d3dd319f5b}, !- Name
  {ce3aa8c3-f6e8-4371-acea-0035c84f8297}, !- Source Object
  10,                                     !- Outlet Port
  {9919a59d-ee39-4ee6-91d6-f2ac76dcd2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed56fdf-a2ac-4995-8714-929a3184f751}, !- Handle
  {c3942223-e75d-4568-a037-2074be0348fe}, !- Name
  {c20a2a4f-e6c3-420f-806b-b375f0adbfe5}, !- Source Object
  3,                                      !- Outlet Port
  {ce3aa8c3-f6e8-4371-acea-0035c84f8297}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fba0e438-502f-4614-8dd6-26019fdf018f}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {792156bd-9ba2-458d-9951-c6e60bb062d9}, !- Inlet Node Name
  {27b1f10a-f745-4e99-8ad7-49a52e5c76c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {243a2c6c-7932-4220-8efc-c6b41f2c96fe}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1c68f9ab-c646-43c7-96bd-7dccaa83fe7b}, !- Outlet Node Name
  {edd847a6-bbdc-4e15-b9bc-e7091806d469}; !- Inlet Node Name 1

OS:Connection,
  {792156bd-9ba2-458d-9951-c6e60bb062d9}, !- Handle
  {e05b07b1-9477-4f9b-8c98-9971620b1972}, !- Name
  {9919a59d-ee39-4ee6-91d6-f2ac76dcd2bc}, !- Source Object
  3,                                      !- Outlet Port
  {fba0e438-502f-4614-8dd6-26019fdf018f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c68f9ab-c646-43c7-96bd-7dccaa83fe7b}, !- Handle
  {6b01c273-e354-422c-ab6d-0e6f7a8241a2}, !- Name
  {243a2c6c-7932-4220-8efc-c6b41f2c96fe}, !- Source Object
  2,                                      !- Outlet Port
  {c20a2a4f-e6c3-420f-806b-b375f0adbfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7142840-7887-47a1-a4cf-13b13b40b5e1}, !- Handle
  {ce3aa8c3-f6e8-4371-acea-0035c84f8297}, !- AirLoop Name
>>>>>>> pnnl/osm_geo_templates
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {c3f0076e-5b4a-44b8-bf68-184214885db5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {beb28e7c-6755-48d6-bcf1-afed01b7fdca}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {087d9bb4-29be-4460-bf80-5014ea9a7ecb}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {27cdb83e-6475-4c26-8b75-f54e67d6cf90}, !- Default Day Schedule Name
  {00983913-52e9-4943-9104-f03e38e514ab}, !- Summer Design Day Schedule Name
  {e8510cee-d4cf-4ba9-abe0-c4d36467c9a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27cdb83e-6475-4c26-8b75-f54e67d6cf90}, !- Handle
=======
  {b15ecc5f-2707-4045-8e1f-ffc5e46138d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {66273d04-0732-403e-900a-71fca42a1fca}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {fdaea4cf-c85f-4d49-8601-9322bdf94308}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {9b6b4ad2-e14c-410b-9527-63eab07c211a}, !- Default Day Schedule Name
  {376c0c34-a6e6-4d71-9da0-a885e3628034}, !- Summer Design Day Schedule Name
  {4632c8d6-1cd0-490b-9275-af9312a2fc1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b6b4ad2-e14c-410b-9527-63eab07c211a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HotelSmall Off During Unoccupied Period Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {e8510cee-d4cf-4ba9-abe0-c4d36467c9a2}, !- Handle
=======
  {4632c8d6-1cd0-490b-9275-af9312a2fc1d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HotelSmall Off During Unoccupied Period Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {00983913-52e9-4943-9104-f03e38e514ab}, !- Handle
=======
  {376c0c34-a6e6-4d71-9da0-a885e3628034}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HotelSmall Off During Unoccupied Period Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SetpointManager:SingleZone:Reheat,
<<<<<<< HEAD
  {2542ee28-9354-4c8a-b0a3-e7873b422686}, !- Handle
  MeetingRoomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0edab8c-52b6-40e5-9813-02079a0ecba8}, !- Control Zone Name
  {927c34fb-9247-4f1c-9538-92d151d9fe4b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {95c28831-09d5-49fc-9af3-06b8c554341a}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {8edeace7-e5f9-4dfd-86f5-5cef798ba1d3}, !- Handle
  MeetingRoomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {725d115e-7c87-4d6a-982f-92cc0688c24a}, !- Control Zone Name
  {53783811-801a-4a2c-8e10-debf100004b3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {130180c8-3370-4084-bd43-fee4691f7060}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
<<<<<<< HEAD
  {74b720e1-6a28-4442-8f2e-7b0e2a05a595}, !- Air Inlet Node Name
  {6276089f-63d2-4be2-b05e-68424fdbc1ea}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6276089f-63d2-4be2-b05e-68424fdbc1ea}, !- Handle
  {92f6bd78-2a4b-4228-adb9-01860da2ab8a}, !- Name
  {95c28831-09d5-49fc-9af3-06b8c554341a}, !- Source Object
  9,                                      !- Outlet Port
  {927c34fb-9247-4f1c-9538-92d151d9fe4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {33776589-cc47-4c86-b4ba-9e15be19ac44}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {350fa841-daf9-457d-b65f-a4a020a9cab8}, !- Air Inlet Node Name
  {66425102-2c3c-43ee-833b-273d8a454abf}, !- Air Outlet Node Name
=======
  {2e178ac5-243f-4902-bcd9-2c67e695256b}, !- Air Inlet Node Name
  {4b14bfdb-3f98-4c8c-8a76-064f0cf2f51d}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4b14bfdb-3f98-4c8c-8a76-064f0cf2f51d}, !- Handle
  {bad18dbf-5962-4e03-8d95-f500f49f9a87}, !- Name
  {130180c8-3370-4084-bd43-fee4691f7060}, !- Source Object
  9,                                      !- Outlet Port
  {53783811-801a-4a2c-8e10-debf100004b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {07c67957-ab32-40b7-b6ba-3e8c8877b7e3}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3b0359cc-4f4b-4b05-b459-b8356f08ffc6}, !- Air Inlet Node Name
  {6b7f6311-ca93-4b2b-918c-475eb145553a}, !- Air Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
<<<<<<< HEAD
  {e5e9b563-74e9-4bd7-865d-0f234127c9fa}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {66425102-2c3c-43ee-833b-273d8a454abf}, !- Inlet Port
  {74b720e1-6a28-4442-8f2e-7b0e2a05a595}; !- Outlet Port

OS:Connection,
  {66425102-2c3c-43ee-833b-273d8a454abf}, !- Handle
  {49c09ee0-91cf-4c86-9fea-16781e60c430}, !- Name
  {33776589-cc47-4c86-b4ba-9e15be19ac44}, !- Source Object
  6,                                      !- Outlet Port
  {e5e9b563-74e9-4bd7-865d-0f234127c9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b720e1-6a28-4442-8f2e-7b0e2a05a595}, !- Handle
  {74743083-8928-47f2-b87f-8e3effc93eeb}, !- Name
  {e5e9b563-74e9-4bd7-865d-0f234127c9fa}, !- Source Object
  3,                                      !- Outlet Port
  {95c28831-09d5-49fc-9af3-06b8c554341a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cb1198e1-818e-4e1e-a02f-4d79ecec42be}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5114a571-d1e0-490a-bbca-6ee3858c55a7}, !- Air Inlet Node Name
  {d5d806ad-0aef-418e-b005-a66bbcde666f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d3156f2b-fc4c-46d0-861e-e5cb690345b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {d71b0212-7532-4b89-a38b-4f58199b73d4}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {d5d806ad-0aef-418e-b005-a66bbcde666f}, !- Inlet Port
  {350fa841-daf9-457d-b65f-a4a020a9cab8}; !- Outlet Port

OS:Connection,
  {d5d806ad-0aef-418e-b005-a66bbcde666f}, !- Handle
  {3268395f-71da-4ca2-bfad-7b709846b8ec}, !- Name
  {cb1198e1-818e-4e1e-a02f-4d79ecec42be}, !- Source Object
  6,                                      !- Outlet Port
  {d71b0212-7532-4b89-a38b-4f58199b73d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350fa841-daf9-457d-b65f-a4a020a9cab8}, !- Handle
  {0c76a613-2f45-4107-a0a4-dd3a1783c89c}, !- Name
  {d71b0212-7532-4b89-a38b-4f58199b73d4}, !- Source Object
  3,                                      !- Outlet Port
  {33776589-cc47-4c86-b4ba-9e15be19ac44}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {d3156f2b-fc4c-46d0-861e-e5cb690345b3}, !- Handle
=======
  {fb8d297a-11c0-49b5-9c27-253ec4e16315}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Name
  {6b7f6311-ca93-4b2b-918c-475eb145553a}, !- Inlet Port
  {2e178ac5-243f-4902-bcd9-2c67e695256b}; !- Outlet Port

OS:Connection,
  {6b7f6311-ca93-4b2b-918c-475eb145553a}, !- Handle
  {0e2f0c6a-fb59-47bf-ba3c-ef8a904cf314}, !- Name
  {07c67957-ab32-40b7-b6ba-3e8c8877b7e3}, !- Source Object
  6,                                      !- Outlet Port
  {fb8d297a-11c0-49b5-9c27-253ec4e16315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e178ac5-243f-4902-bcd9-2c67e695256b}, !- Handle
  {8a5c9c3a-c223-4fb4-a714-4484a2c73a16}, !- Name
  {fb8d297a-11c0-49b5-9c27-253ec4e16315}, !- Source Object
  3,                                      !- Outlet Port
  {130180c8-3370-4084-bd43-fee4691f7060}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f24236e4-61b1-436f-9c41-b054091317e9}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e5cc86a3-8db9-4974-9d79-a3f11ef34c54}, !- Air Inlet Node Name
  {63c4f5b8-fa95-4b9d-b25b-5b557945717c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9685d6e4-a626-48db-b37e-c07394aa59e6}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {9357d3e0-63b1-4159-b013-f0232d3f3c33}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil Outlet Air Node, !- Name
  {63c4f5b8-fa95-4b9d-b25b-5b557945717c}, !- Inlet Port
  {3b0359cc-4f4b-4b05-b459-b8356f08ffc6}; !- Outlet Port

OS:Connection,
  {63c4f5b8-fa95-4b9d-b25b-5b557945717c}, !- Handle
  {4d227a2d-b2b3-480d-aabb-94911b5c3271}, !- Name
  {f24236e4-61b1-436f-9c41-b054091317e9}, !- Source Object
  6,                                      !- Outlet Port
  {9357d3e0-63b1-4159-b013-f0232d3f3c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0359cc-4f4b-4b05-b459-b8356f08ffc6}, !- Handle
  {2a5f9a36-928d-459b-9d47-eacce2081d3d}, !- Name
  {9357d3e0-63b1-4159-b013-f0232d3f3c33}, !- Source Object
  3,                                      !- Outlet Port
  {07c67957-ab32-40b7-b6ba-3e8c8877b7e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {9685d6e4-a626-48db-b37e-c07394aa59e6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
<<<<<<< HEAD
  {81a22599-ff5f-4c95-9e9c-8eb9443cef7c}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 34kBtu/hr 14.0SEER, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
=======
  {f8d67dc3-5295-46d5-8735-72b9c262794a}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 27kBtu/hr 14.0SEER, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
<<<<<<< HEAD
  {3303e140-5c83-4b4a-9996-86bcff754c2e}, !- Air Inlet Node Name
  {00580ef9-8193-4a1e-9fd5-d09e4f0070ed}, !- Air Outlet Node Name
  {d6a0532f-8a50-42de-8b99-2437e0e1200b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4f747cf5-279a-4c2d-bbb8-a90c1f07c68c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c8eb2fa2-6272-4d7a-893a-41629529e068}, !- Energy Input Ratio Function of Temperature Curve Name
  {8551e09e-937b-4a69-91b8-21b2bd78ca56}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9179f535-7495-48cf-85c8-783d01ce30bc}, !- Part Load Fraction Correlation Curve Name
=======
  {19a89a7f-58bf-4957-af0e-bd5c61833405}, !- Air Inlet Node Name
  {01630523-f113-48df-985c-4b6f8f4fec14}, !- Air Outlet Node Name
  {94b991d2-4371-49a6-9836-2e4fe22a0d2e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bc0f906-d1d1-4a3b-a7be-6fff160d14ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {194f6464-c615-4d27-8f25-91b97a9f4fee}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a0b65df-9972-4bfb-90ad-29d1e9e70ef5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {10f21c64-b661-47aa-8201-740766f099d1}, !- Part Load Fraction Correlation Curve Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
<<<<<<< HEAD
  {7cc7e194-5924-4ddf-ae20-3180d0487697}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 34kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {00580ef9-8193-4a1e-9fd5-d09e4f0070ed}, !- Inlet Port
  {5114a571-d1e0-490a-bbca-6ee3858c55a7}; !- Outlet Port

OS:Connection,
  {00580ef9-8193-4a1e-9fd5-d09e4f0070ed}, !- Handle
  {5e44c2ef-252e-491a-a58e-c9e96ced5267}, !- Name
  {81a22599-ff5f-4c95-9e9c-8eb9443cef7c}, !- Source Object
  9,                                      !- Outlet Port
  {7cc7e194-5924-4ddf-ae20-3180d0487697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5114a571-d1e0-490a-bbca-6ee3858c55a7}, !- Handle
  {da32835a-6470-458d-b977-e76fc11de0b5}, !- Name
  {7cc7e194-5924-4ddf-ae20-3180d0487697}, !- Source Object
  3,                                      !- Outlet Port
  {cb1198e1-818e-4e1e-a02f-4d79ecec42be}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0dffded4-f816-490e-8a44-48856d99c543}, !- Handle
=======
  {1ab61747-61e2-4b0c-89d4-a2ab06413f80}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 27kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {01630523-f113-48df-985c-4b6f8f4fec14}, !- Inlet Port
  {e5cc86a3-8db9-4974-9d79-a3f11ef34c54}; !- Outlet Port

OS:Connection,
  {01630523-f113-48df-985c-4b6f8f4fec14}, !- Handle
  {cffde12e-8bc8-4864-b4df-24782177db19}, !- Name
  {f8d67dc3-5295-46d5-8735-72b9c262794a}, !- Source Object
  9,                                      !- Outlet Port
  {1ab61747-61e2-4b0c-89d4-a2ab06413f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cc86a3-8db9-4974-9d79-a3f11ef34c54}, !- Handle
  {aac02833-c9c5-4436-ac08-adce831617a5}, !- Name
  {1ab61747-61e2-4b0c-89d4-a2ab06413f80}, !- Source Object
  3,                                      !- Outlet Port
  {f24236e4-61b1-436f-9c41-b054091317e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {72402af6-c852-4075-a4b4-efcd2debde2f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
<<<<<<< HEAD
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {98a546fa-fce5-45b9-a9c5-4d97e77e21be}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7a94bccf-cacc-40a0-825b-b196a265f42c}, !- Controller Mechanical Ventilation
=======
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {49ab703f-53ee-427b-9d1b-073e48419337}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d6ce640f-6a8f-4680-a02e-08b91939dc39}, !- Controller Mechanical Ventilation
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
<<<<<<< HEAD
  {7a94bccf-cacc-40a0-825b-b196a265f42c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {d6ce640f-6a8f-4680-a02e-08b91939dc39}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
<<<<<<< HEAD
  {cc2cc1b4-2173-4fca-8f43-4d0e217260a3}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System,       !- Name
  {0dffded4-f816-490e-8a44-48856d99c543}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c46384d1-7e1f-4b1e-9826-5a08d1d6805d}, !- Mixed Air Node Name
  {f35f634c-8609-4b6f-9a4e-f70df4ea7495}, !- Outdoor Air Stream Node Name
  {d0145c63-cc3f-4ce3-a3bf-469759155981}, !- Relief Air Stream Node Name
  {d4b755f0-e86c-44f1-acd0-096486b33410}; !- Return Air Stream Node Name

OS:Node,
  {f28af892-7d31-4eb2-9b67-e2512a7582a7}, !- Handle
  MeetingRoomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f35f634c-8609-4b6f-9a4e-f70df4ea7495}; !- Outlet Port

OS:Connection,
  {f35f634c-8609-4b6f-9a4e-f70df4ea7495}, !- Handle
  {8a0eb55d-e609-400f-ba46-747aea98b8bb}, !- Name
  {f28af892-7d31-4eb2-9b67-e2512a7582a7}, !- Source Object
  3,                                      !- Outlet Port
  {cc2cc1b4-2173-4fca-8f43-4d0e217260a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81cbce6b-e59f-4a0a-a2c3-6f7a77b1b2b1}, !- Handle
  MeetingRoomFlr1 ZN SAC Relief Air Node, !- Name
  {d0145c63-cc3f-4ce3-a3bf-469759155981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0145c63-cc3f-4ce3-a3bf-469759155981}, !- Handle
  {7c77e311-0836-466d-a83d-a4625f0eb324}, !- Name
  {cc2cc1b4-2173-4fca-8f43-4d0e217260a3}, !- Source Object
  7,                                      !- Outlet Port
  {81cbce6b-e59f-4a0a-a2c3-6f7a77b1b2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4115e63-cc0a-4d69-be4f-3c078bacb0b3}, !- Handle
  MeetingRoomFlr1 ZN SAC Mixed Air Node,  !- Name
  {c46384d1-7e1f-4b1e-9826-5a08d1d6805d}, !- Inlet Port
  {3303e140-5c83-4b4a-9996-86bcff754c2e}; !- Outlet Port

OS:Connection,
  {d4b755f0-e86c-44f1-acd0-096486b33410}, !- Handle
  {d50a0a3f-f911-492c-a948-2bff1a7b8c14}, !- Name
  {6cc000b6-a835-4cd3-b4ec-ab272a714b72}, !- Source Object
  3,                                      !- Outlet Port
  {cc2cc1b4-2173-4fca-8f43-4d0e217260a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c46384d1-7e1f-4b1e-9826-5a08d1d6805d}, !- Handle
  {0c1cf208-0220-470b-aa69-e568e5b20939}, !- Name
  {cc2cc1b4-2173-4fca-8f43-4d0e217260a3}, !- Source Object
  5,                                      !- Outlet Port
  {a4115e63-cc0a-4d69-be4f-3c078bacb0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3303e140-5c83-4b4a-9996-86bcff754c2e}, !- Handle
  {7c26df86-39ee-4979-963d-f34506db7fb6}, !- Name
  {a4115e63-cc0a-4d69-be4f-3c078bacb0b3}, !- Source Object
  3,                                      !- Outlet Port
  {81a22599-ff5f-4c95-9e9c-8eb9443cef7c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f153526-ee42-4400-85ff-d163277bad57}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule Name
  {23c818b3-5e4b-442d-a8f0-b730215ac6de}, !- Air Inlet Node Name
  {7ad9e52d-f53d-4df5-b257-b61c16992313}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6711fd9-7b05-41f3-b077-063d30c2054e}, !- Handle
  MeetingRoomFlr1 ZN Return Air Node,     !- Name
  {cb5896b5-65a4-449a-a94c-a058c814e4d4}, !- Inlet Port
  {bbc14bef-327a-4fb0-9760-269a26a8bb00}; !- Outlet Port

OS:Connection,
  {8436bb06-b1f6-4c24-84d9-87da99fd3c0a}, !- Handle
  {def26257-2963-44ab-8c19-fefc00dc6303}, !- Name
  {d4388c14-7168-4dd3-993d-7f6e5bb6af01}, !- Source Object
  3,                                      !- Outlet Port
  {4817e061-709d-4906-b807-87c47a3032d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb5896b5-65a4-449a-a94c-a058c814e4d4}, !- Handle
  {c4701fb1-90aa-45b0-97ba-0994afe42a70}, !- Name
  {b9751cd1-b735-4458-99a5-4ed4fb41fc02}, !- Source Object
  3,                                      !- Outlet Port
  {b6711fd9-7b05-41f3-b077-063d30c2054e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc14bef-327a-4fb0-9760-269a26a8bb00}, !- Handle
  {16a0b015-affa-491c-b6bb-67e0bcb7ceda}, !- Name
  {b6711fd9-7b05-41f3-b077-063d30c2054e}, !- Source Object
  3,                                      !- Outlet Port
  {e1e92a2f-0943-4e91-a861-ea04ae9f6ade}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb10858c-5a45-4e2a-8db3-161303f27c6f}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {d3f352e5-49ad-4940-ba9c-7fa71ef8f6a6}, !- Inlet Port
  {23c818b3-5e4b-442d-a8f0-b730215ac6de}; !- Outlet Port

OS:Connection,
  {d3f352e5-49ad-4940-ba9c-7fa71ef8f6a6}, !- Handle
  {b10defb6-623c-443e-b354-2861992c53da}, !- Name
  {814e33dc-a488-4c4b-ae00-2febdf78f0a2}, !- Source Object
  3,                                      !- Outlet Port
  {bb10858c-5a45-4e2a-8db3-161303f27c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c818b3-5e4b-442d-a8f0-b730215ac6de}, !- Handle
  {2274ea6f-9653-4c93-985a-b864586e9b41}, !- Name
  {bb10858c-5a45-4e2a-8db3-161303f27c6f}, !- Source Object
  3,                                      !- Outlet Port
  {8f153526-ee42-4400-85ff-d163277bad57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ad9e52d-f53d-4df5-b257-b61c16992313}, !- Handle
  {014e3bf6-1bba-4283-885d-241b7ab60775}, !- Name
  {8f153526-ee42-4400-85ff-d163277bad57}, !- Source Object
  4,                                      !- Outlet Port
  {d4388c14-7168-4dd3-993d-7f6e5bb6af01}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6c837330-e00b-45f2-8e13-8eeed23356c2}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {fdbacb5f-78a6-4476-a7e1-ea3c3ac2d421}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System,       !- Name
  {72402af6-c852-4075-a4b4-efcd2debde2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {800f7251-eb4f-491e-b869-9d499b674670}, !- Mixed Air Node Name
  {79c8932f-9462-4008-99e3-0368b7230ce8}, !- Outdoor Air Stream Node Name
  {517c9bf7-b80e-45d6-aee4-4b18fde7ffa8}, !- Relief Air Stream Node Name
  {4aabf2c6-ec4e-42ff-8dda-446f543e9de0}; !- Return Air Stream Node Name

OS:Node,
  {c29a8736-76ae-48cf-9311-c38cf888ca5f}, !- Handle
  MeetingRoomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {79c8932f-9462-4008-99e3-0368b7230ce8}; !- Outlet Port

OS:Connection,
  {79c8932f-9462-4008-99e3-0368b7230ce8}, !- Handle
  {9de0cce2-6d32-4a86-b65b-4da72a4231b9}, !- Name
  {c29a8736-76ae-48cf-9311-c38cf888ca5f}, !- Source Object
  3,                                      !- Outlet Port
  {fdbacb5f-78a6-4476-a7e1-ea3c3ac2d421}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1e7d983-1e5d-4953-9260-5f91d9a37693}, !- Handle
  MeetingRoomFlr1 ZN SAC Relief Air Node, !- Name
  {517c9bf7-b80e-45d6-aee4-4b18fde7ffa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {517c9bf7-b80e-45d6-aee4-4b18fde7ffa8}, !- Handle
  {a5ded8f6-1256-4a83-a7cf-185ce29b4c00}, !- Name
  {fdbacb5f-78a6-4476-a7e1-ea3c3ac2d421}, !- Source Object
  7,                                      !- Outlet Port
  {c1e7d983-1e5d-4953-9260-5f91d9a37693}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {513fb0a0-7143-4efe-b0d7-ba7ec9e63de7}, !- Handle
  MeetingRoomFlr1 ZN SAC Mixed Air Node,  !- Name
  {800f7251-eb4f-491e-b869-9d499b674670}, !- Inlet Port
  {19a89a7f-58bf-4957-af0e-bd5c61833405}; !- Outlet Port

OS:Connection,
  {4aabf2c6-ec4e-42ff-8dda-446f543e9de0}, !- Handle
  {3fdb91a3-e8d2-44aa-b508-ac5e01e81ff4}, !- Name
  {d5d182b9-7065-4a40-8c45-031e7bcf5d46}, !- Source Object
  3,                                      !- Outlet Port
  {fdbacb5f-78a6-4476-a7e1-ea3c3ac2d421}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {800f7251-eb4f-491e-b869-9d499b674670}, !- Handle
  {94f41c71-794f-4a9d-a20a-187c5d6a963e}, !- Name
  {fdbacb5f-78a6-4476-a7e1-ea3c3ac2d421}, !- Source Object
  5,                                      !- Outlet Port
  {513fb0a0-7143-4efe-b0d7-ba7ec9e63de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a89a7f-58bf-4957-af0e-bd5c61833405}, !- Handle
  {1fc6ee04-e5a2-4267-9160-cb4c1339f02e}, !- Name
  {513fb0a0-7143-4efe-b0d7-ba7ec9e63de7}, !- Source Object
  3,                                      !- Outlet Port
  {f8d67dc3-5295-46d5-8735-72b9c262794a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b945d66-d967-41f8-b25d-a6843806b677}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule Name
  {aeff8603-3359-49b1-84f1-72c297b2a8ed}, !- Air Inlet Node Name
  {631f04df-3f9b-4f41-bb9c-259ab22f3b67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {774ff973-6b3e-4695-9fe5-8ef412a8e165}, !- Handle
  MeetingRoomFlr1 ZN Return Air Node,     !- Name
  {08db5f8b-7be5-4ff0-9067-6d2c0a22dd54}, !- Inlet Port
  {edd847a6-bbdc-4e15-b9bc-e7091806d469}; !- Outlet Port

OS:Connection,
  {9e9c5f4a-953e-4ad1-aa40-128da65a0f5b}, !- Handle
  {d23e5afa-87c0-4b3a-be9b-b9e7c803db76}, !- Name
  {4ee4a4d3-d511-43d2-9fcc-c451a183e8fa}, !- Source Object
  3,                                      !- Outlet Port
  {19e6660e-9805-4677-96fe-4ab44d121c12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08db5f8b-7be5-4ff0-9067-6d2c0a22dd54}, !- Handle
  {82b6a745-ae76-4b48-8bdb-27d83c7d0e69}, !- Name
  {33bfc3b3-37d1-45f1-bb60-c2588b3df4e9}, !- Source Object
  3,                                      !- Outlet Port
  {774ff973-6b3e-4695-9fe5-8ef412a8e165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd847a6-bbdc-4e15-b9bc-e7091806d469}, !- Handle
  {b9af3813-1d70-484f-9520-04a552ed093b}, !- Name
  {774ff973-6b3e-4695-9fe5-8ef412a8e165}, !- Source Object
  3,                                      !- Outlet Port
  {243a2c6c-7932-4220-8efc-c6b41f2c96fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9af37cb-52b9-410f-be5c-eb887c876242}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {27b1f10a-f745-4e99-8ad7-49a52e5c76c0}, !- Inlet Port
  {aeff8603-3359-49b1-84f1-72c297b2a8ed}; !- Outlet Port

OS:Connection,
  {27b1f10a-f745-4e99-8ad7-49a52e5c76c0}, !- Handle
  {ff98cb3a-e0c8-4010-b78a-5fc582b87ae0}, !- Name
  {fba0e438-502f-4614-8dd6-26019fdf018f}, !- Source Object
  3,                                      !- Outlet Port
  {d9af37cb-52b9-410f-be5c-eb887c876242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeff8603-3359-49b1-84f1-72c297b2a8ed}, !- Handle
  {38e45633-e5e7-44a7-b576-ae881321ba97}, !- Name
  {d9af37cb-52b9-410f-be5c-eb887c876242}, !- Source Object
  3,                                      !- Outlet Port
  {7b945d66-d967-41f8-b25d-a6843806b677}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {631f04df-3f9b-4f41-bb9c-259ab22f3b67}, !- Handle
  {124015a2-7f8c-4517-a92d-24436b075211}, !- Name
  {7b945d66-d967-41f8-b25d-a6843806b677}, !- Source Object
  4,                                      !- Outlet Port
  {4ee4a4d3-d511-43d2-9fcc-c451a183e8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2b051be3-6611-4455-a4d9-3107a3ea7328}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {445d3f13-235f-428f-b40b-1be1d5657eee}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {30114186-4aff-4910-bd74-a690662477e8}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {132f9f67-c434-42b2-be42-2fac8f4054e9}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater,      !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {d685b797-ffc6-4b54-9d80-b369e9899e6d}, !- Air Inlet Node Name
  {cee7a74c-dfd0-4e87-a911-1474cfc2efa9}, !- Air Outlet Node Name
  {6c837330-e00b-45f2-8e13-8eeed23356c2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {445d3f13-235f-428f-b40b-1be1d5657eee}, !- Heating Coil Name
=======
  {19a29b7d-1cb9-4748-8675-08dca715685e}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater,      !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {e16b6115-38ed-4f21-ac48-15e626088555}, !- Air Inlet Node Name
  {488517c4-ae3d-4103-8e88-66856ad8875f}, !- Air Outlet Node Name
  {2b051be3-6611-4455-a4d9-3107a3ea7328}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {30114186-4aff-4910-bd74-a690662477e8}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {18b3bea3-c87e-4f8d-9ef0-5532f3db381c}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {55cff9e6-f74d-43ce-8756-5b91946d9ef6}, !- Inlet Port
  {d685b797-ffc6-4b54-9d80-b369e9899e6d}; !- Outlet Port

OS:Connection,
  {55cff9e6-f74d-43ce-8756-5b91946d9ef6}, !- Handle
  {4132146a-b1d0-481a-8cf9-4c8cae57c0aa}, !- Name
  {f4b48d8e-0208-44e8-8933-d0340cb54433}, !- Source Object
  3,                                      !- Outlet Port
  {18b3bea3-c87e-4f8d-9ef0-5532f3db381c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d685b797-ffc6-4b54-9d80-b369e9899e6d}, !- Handle
  {248c4b9b-a16c-4823-9f7c-914eaf13372d}, !- Name
  {18b3bea3-c87e-4f8d-9ef0-5532f3db381c}, !- Source Object
  3,                                      !- Outlet Port
  {132f9f67-c434-42b2-be42-2fac8f4054e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54912236-e979-48b2-8448-dcbe306b3495}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {cee7a74c-dfd0-4e87-a911-1474cfc2efa9}, !- Inlet Port
  {a0e0d431-ee4d-4d4d-9c9e-3fd0d9037a89}; !- Outlet Port

OS:Connection,
  {a0e0d431-ee4d-4d4d-9c9e-3fd0d9037a89}, !- Handle
  {a81566c3-315c-42c1-90cc-67a23975f65a}, !- Name
  {54912236-e979-48b2-8448-dcbe306b3495}, !- Source Object
  3,                                      !- Outlet Port
  {0f83d67b-6da8-498c-9d91-64ca5816b5aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cee7a74c-dfd0-4e87-a911-1474cfc2efa9}, !- Handle
  {503066b9-03d2-475b-93fc-d021c74210bf}, !- Name
  {132f9f67-c434-42b2-be42-2fac8f4054e9}, !- Source Object
  4,                                      !- Outlet Port
  {54912236-e979-48b2-8448-dcbe306b3495}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fd8ec066-9e65-46e4-9dd5-73e9cfadd5d0}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {3eb0ef49-7f4d-463b-9a6c-ddb02b783a68}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {cf09e4fd-7e16-4d37-ac52-8004840bd78f}, !- Inlet Port
  {e16b6115-38ed-4f21-ac48-15e626088555}; !- Outlet Port

OS:Connection,
  {cf09e4fd-7e16-4d37-ac52-8004840bd78f}, !- Handle
  {c5d34093-6dee-4335-ae2b-0d580f0b1c86}, !- Name
  {a547b0c7-5c27-4bde-a0b4-4c58f9e4d312}, !- Source Object
  3,                                      !- Outlet Port
  {3eb0ef49-7f4d-463b-9a6c-ddb02b783a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16b6115-38ed-4f21-ac48-15e626088555}, !- Handle
  {dbe32cd3-7df7-4dc3-95b5-f74e562013bb}, !- Name
  {3eb0ef49-7f4d-463b-9a6c-ddb02b783a68}, !- Source Object
  3,                                      !- Outlet Port
  {19a29b7d-1cb9-4748-8675-08dca715685e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fca6563f-6806-43a3-8e28-2be325515cd7}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {488517c4-ae3d-4103-8e88-66856ad8875f}, !- Inlet Port
  {e0c8b10a-80de-4b9c-ae28-ea77fb7174d9}; !- Outlet Port

OS:Connection,
  {e0c8b10a-80de-4b9c-ae28-ea77fb7174d9}, !- Handle
  {81439c61-b3b1-4855-9d6c-7cb828a21f07}, !- Name
  {fca6563f-6806-43a3-8e28-2be325515cd7}, !- Source Object
  3,                                      !- Outlet Port
  {29aefe3c-6d32-4069-b418-c898e8353665}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {488517c4-ae3d-4103-8e88-66856ad8875f}, !- Handle
  {3f5163f4-c6c2-4cfb-a6fb-c45212faa384}, !- Name
  {19a29b7d-1cb9-4748-8675-08dca715685e}, !- Source Object
  4,                                      !- Outlet Port
  {fca6563f-6806-43a3-8e28-2be325515cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c0456537-4169-4d97-8062-b5ea1c66c683}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {68db77eb-63de-4e20-acc6-ef6bb2921952}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {958a35bc-291d-4428-ba25-7a20e4e4a303}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {185e3bd4-d6e4-458a-8894-d6caca1dff3c}, !- Handle
  FrontStairsFlr1 ZN Unit Heater,         !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {192704bf-9a20-4c3f-bdbb-1c5475db13e3}, !- Air Inlet Node Name
  {bd62c9f8-3b90-45f9-824e-ed336497b2d3}, !- Air Outlet Node Name
  {fd8ec066-9e65-46e4-9dd5-73e9cfadd5d0}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {68db77eb-63de-4e20-acc6-ef6bb2921952}, !- Heating Coil Name
=======
  {15fe65af-50d1-4cbb-85fa-0d4dcef78dc3}, !- Handle
  FrontStairsFlr1 ZN Unit Heater,         !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {8544b3c1-0933-4710-8fce-e4ea1255b265}, !- Air Inlet Node Name
  {2dd7d41a-2bf2-453c-b949-29b4e3be2f07}, !- Air Outlet Node Name
  {c0456537-4169-4d97-8062-b5ea1c66c683}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {958a35bc-291d-4428-ba25-7a20e4e4a303}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {69245a33-a20d-45e5-8887-e2f90414b13e}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {fc8f116a-a7fe-46c5-957b-3a9bb3166a86}, !- Inlet Port
  {192704bf-9a20-4c3f-bdbb-1c5475db13e3}; !- Outlet Port

OS:Connection,
  {fc8f116a-a7fe-46c5-957b-3a9bb3166a86}, !- Handle
  {53758a73-d4b2-47de-b325-75f071cb3932}, !- Name
  {d7c7807c-b6c5-4b6f-a3a7-2e5bec14c8d5}, !- Source Object
  3,                                      !- Outlet Port
  {69245a33-a20d-45e5-8887-e2f90414b13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192704bf-9a20-4c3f-bdbb-1c5475db13e3}, !- Handle
  {9a8c262c-6ab5-454c-908a-8b3f53001d64}, !- Name
  {69245a33-a20d-45e5-8887-e2f90414b13e}, !- Source Object
  3,                                      !- Outlet Port
  {185e3bd4-d6e4-458a-8894-d6caca1dff3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b062573b-98d1-45c7-b2db-c1858597f88f}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {bd62c9f8-3b90-45f9-824e-ed336497b2d3}, !- Inlet Port
  {a6951abe-0910-4e94-aa73-933909d92feb}; !- Outlet Port

OS:Connection,
  {a6951abe-0910-4e94-aa73-933909d92feb}, !- Handle
  {12429ac3-83d7-41f7-a6f3-26b38aa1c84c}, !- Name
  {b062573b-98d1-45c7-b2db-c1858597f88f}, !- Source Object
  3,                                      !- Outlet Port
  {fd97aee8-e172-40be-afdf-e12e134072ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd62c9f8-3b90-45f9-824e-ed336497b2d3}, !- Handle
  {c6e58d3c-b374-44b9-bcf8-7841fa18e1c7}, !- Name
  {185e3bd4-d6e4-458a-8894-d6caca1dff3c}, !- Source Object
  4,                                      !- Outlet Port
  {b062573b-98d1-45c7-b2db-c1858597f88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {856535f1-1052-4fbe-9c7f-5d0cff6a33cc}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {11e2e3ff-a57d-4b47-b04b-b70c55bf3263}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {6589e05b-a450-48fa-b23f-1623c68c06fe}, !- Inlet Port
  {8544b3c1-0933-4710-8fce-e4ea1255b265}; !- Outlet Port

OS:Connection,
  {6589e05b-a450-48fa-b23f-1623c68c06fe}, !- Handle
  {f148524b-ce9e-4d56-908a-5d2b64753a67}, !- Name
  {268789c3-25a0-4ffe-b29a-1de8269b0047}, !- Source Object
  3,                                      !- Outlet Port
  {11e2e3ff-a57d-4b47-b04b-b70c55bf3263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8544b3c1-0933-4710-8fce-e4ea1255b265}, !- Handle
  {0d164a1a-f756-4c41-8eea-031ccb2e46c6}, !- Name
  {11e2e3ff-a57d-4b47-b04b-b70c55bf3263}, !- Source Object
  3,                                      !- Outlet Port
  {15fe65af-50d1-4cbb-85fa-0d4dcef78dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5589889-6cdb-45de-a095-d7146121faf4}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {2dd7d41a-2bf2-453c-b949-29b4e3be2f07}, !- Inlet Port
  {ff8934db-f62d-4195-a66b-d64acb188fb3}; !- Outlet Port

OS:Connection,
  {ff8934db-f62d-4195-a66b-d64acb188fb3}, !- Handle
  {ed7cb8b4-a21e-493f-a18c-88c493e7d843}, !- Name
  {a5589889-6cdb-45de-a095-d7146121faf4}, !- Source Object
  3,                                      !- Outlet Port
  {a96c089f-cbe5-4b74-be6d-96af42d91623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dd7d41a-2bf2-453c-b949-29b4e3be2f07}, !- Handle
  {82100b05-f3fa-4383-a5a0-6166470fb81a}, !- Name
  {15fe65af-50d1-4cbb-85fa-0d4dcef78dc3}, !- Source Object
  4,                                      !- Outlet Port
  {a5589889-6cdb-45de-a095-d7146121faf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f89f7de1-cfb4-4eaa-bccb-8c26e4069c4c}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {7e76e7ac-c089-4fc1-ba16-7ebf2781dd21}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {ecca4189-77f8-46dd-bd64-5e93feb198be}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {4ebb2d4a-b3b0-4372-b218-14a8340602af}, !- Handle
  FrontStairsFlr2 ZN Unit Heater,         !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {83c171a5-90b7-4081-a04c-aeed2f070302}, !- Air Inlet Node Name
  {3e13f638-f3ca-4d40-b895-dd1da6ca85af}, !- Air Outlet Node Name
  {856535f1-1052-4fbe-9c7f-5d0cff6a33cc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {7e76e7ac-c089-4fc1-ba16-7ebf2781dd21}, !- Heating Coil Name
=======
  {430f61db-d763-4d97-a80a-bbbb7e3917e9}, !- Handle
  FrontStairsFlr2 ZN Unit Heater,         !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {35e2c72c-d404-4701-b7fe-5afe818a6808}, !- Air Inlet Node Name
  {a6b1ce86-7666-4ea0-bbb2-abf6a9154d08}, !- Air Outlet Node Name
  {f89f7de1-cfb4-4eaa-bccb-8c26e4069c4c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {ecca4189-77f8-46dd-bd64-5e93feb198be}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {f56adad8-2922-4f1c-9a08-588594e2c9f6}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {1c143dee-e69c-42c9-a682-e46e1ea3100e}, !- Inlet Port
  {83c171a5-90b7-4081-a04c-aeed2f070302}; !- Outlet Port

OS:Connection,
  {1c143dee-e69c-42c9-a682-e46e1ea3100e}, !- Handle
  {ca538b91-1ba1-4bca-816d-f5858674bfe3}, !- Name
  {157156bc-fd96-4021-a760-89e605f44a6f}, !- Source Object
  3,                                      !- Outlet Port
  {f56adad8-2922-4f1c-9a08-588594e2c9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c171a5-90b7-4081-a04c-aeed2f070302}, !- Handle
  {d934c0d7-3c61-4a58-bbc0-36a2471a5919}, !- Name
  {f56adad8-2922-4f1c-9a08-588594e2c9f6}, !- Source Object
  3,                                      !- Outlet Port
  {4ebb2d4a-b3b0-4372-b218-14a8340602af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb59abdc-4d17-46a7-bba8-386e182ee137}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {3e13f638-f3ca-4d40-b895-dd1da6ca85af}, !- Inlet Port
  {e20e9d02-7afe-468b-b28d-f385593cd106}; !- Outlet Port

OS:Connection,
  {e20e9d02-7afe-468b-b28d-f385593cd106}, !- Handle
  {b7222e07-e3f5-4060-9cf3-1f1f52070501}, !- Name
  {eb59abdc-4d17-46a7-bba8-386e182ee137}, !- Source Object
  3,                                      !- Outlet Port
  {a86d28e5-6cd0-4be7-b259-5867fdb8ab0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e13f638-f3ca-4d40-b895-dd1da6ca85af}, !- Handle
  {34fe2190-31c7-4916-839b-bccc9851b523}, !- Name
  {4ebb2d4a-b3b0-4372-b218-14a8340602af}, !- Source Object
  4,                                      !- Outlet Port
  {eb59abdc-4d17-46a7-bba8-386e182ee137}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {420cfc85-0d38-42b0-9cf2-fead7a6019c4}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {6c9cf8e2-d74e-4541-8826-53bef58c79fe}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {e1b26387-4565-4560-b04f-4d7479b9c513}, !- Inlet Port
  {35e2c72c-d404-4701-b7fe-5afe818a6808}; !- Outlet Port

OS:Connection,
  {e1b26387-4565-4560-b04f-4d7479b9c513}, !- Handle
  {7fe9c356-666a-4b9b-8b50-91d6d42bbef4}, !- Name
  {b673079b-40ad-4ac8-b6e0-0a0f2a8b704f}, !- Source Object
  3,                                      !- Outlet Port
  {6c9cf8e2-d74e-4541-8826-53bef58c79fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e2c72c-d404-4701-b7fe-5afe818a6808}, !- Handle
  {dea82312-32ff-4ee2-9db5-dab583720359}, !- Name
  {6c9cf8e2-d74e-4541-8826-53bef58c79fe}, !- Source Object
  3,                                      !- Outlet Port
  {430f61db-d763-4d97-a80a-bbbb7e3917e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92b093bf-7584-408c-b0e4-3e23c7ccd309}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {a6b1ce86-7666-4ea0-bbb2-abf6a9154d08}, !- Inlet Port
  {242e0e89-0ac1-4ae7-b821-6739f6efe9ca}; !- Outlet Port

OS:Connection,
  {242e0e89-0ac1-4ae7-b821-6739f6efe9ca}, !- Handle
  {9c4292af-ad9d-4be7-aff7-b8b67d9aac67}, !- Name
  {92b093bf-7584-408c-b0e4-3e23c7ccd309}, !- Source Object
  3,                                      !- Outlet Port
  {44581ce6-89cd-492d-9b6e-4e6a276974f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6b1ce86-7666-4ea0-bbb2-abf6a9154d08}, !- Handle
  {6f41cbcb-d9dc-4082-907f-3f307de6ce6d}, !- Name
  {430f61db-d763-4d97-a80a-bbbb7e3917e9}, !- Source Object
  4,                                      !- Outlet Port
  {92b093bf-7584-408c-b0e4-3e23c7ccd309}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eedbe120-d37f-4d91-af3c-84c9a582a05d}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {765c557b-db1c-4e36-aae5-21bf4078ab04}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {95b439bc-18aa-47cb-a222-45445bb6bd10}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {200e57ec-458b-4587-8fce-41039de67e39}, !- Handle
  FrontStairsFlr3 ZN Unit Heater,         !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {8308fc65-3c2c-4f70-97ce-1e4352267743}, !- Air Inlet Node Name
  {bc03d2f9-f04f-4567-bdde-8b5ea753df0b}, !- Air Outlet Node Name
  {420cfc85-0d38-42b0-9cf2-fead7a6019c4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {765c557b-db1c-4e36-aae5-21bf4078ab04}, !- Heating Coil Name
=======
  {158fe6d7-1613-4a86-9ab6-2aa6b3bbdfd9}, !- Handle
  FrontStairsFlr3 ZN Unit Heater,         !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {d7ed8dbf-a9c0-49ba-b6df-3fbf80e0fd01}, !- Air Inlet Node Name
  {d1c94c96-9c3f-40d3-8ba7-310bef5968a4}, !- Air Outlet Node Name
  {eedbe120-d37f-4d91-af3c-84c9a582a05d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {95b439bc-18aa-47cb-a222-45445bb6bd10}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {2eff2c3c-2294-4e5e-8310-d78a132989e7}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {cb570ac8-153e-4905-8f1d-706c9f86a246}, !- Inlet Port
  {8308fc65-3c2c-4f70-97ce-1e4352267743}; !- Outlet Port

OS:Connection,
  {cb570ac8-153e-4905-8f1d-706c9f86a246}, !- Handle
  {63144917-09db-4f24-9c20-34d358637d3b}, !- Name
  {79a52e73-63c0-4914-be63-1027be4fccfd}, !- Source Object
  3,                                      !- Outlet Port
  {2eff2c3c-2294-4e5e-8310-d78a132989e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8308fc65-3c2c-4f70-97ce-1e4352267743}, !- Handle
  {c50d698d-1b3e-4b6e-ae65-743be4d86383}, !- Name
  {2eff2c3c-2294-4e5e-8310-d78a132989e7}, !- Source Object
  3,                                      !- Outlet Port
  {200e57ec-458b-4587-8fce-41039de67e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {029d3393-f91c-4473-921f-c21ec465cf90}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {bc03d2f9-f04f-4567-bdde-8b5ea753df0b}, !- Inlet Port
  {5c8c3ad7-973b-449f-895c-fa76e0fd4038}; !- Outlet Port

OS:Connection,
  {5c8c3ad7-973b-449f-895c-fa76e0fd4038}, !- Handle
  {252660e8-2fc4-4ff3-87de-fff363c49fe3}, !- Name
  {029d3393-f91c-4473-921f-c21ec465cf90}, !- Source Object
  3,                                      !- Outlet Port
  {eef3f557-67d0-49eb-a147-13e41fcdc461}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc03d2f9-f04f-4567-bdde-8b5ea753df0b}, !- Handle
  {2f3f7cb5-6561-4e6f-811a-b189655f863b}, !- Name
  {200e57ec-458b-4587-8fce-41039de67e39}, !- Source Object
  4,                                      !- Outlet Port
  {029d3393-f91c-4473-921f-c21ec465cf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fe687fe0-fad0-43cc-a206-652f688435ee}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {92fc7382-bb16-4038-87f9-9873c7d0898b}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {9881de7f-52f3-481e-90df-ba0c49c6c9f5}, !- Inlet Port
  {d7ed8dbf-a9c0-49ba-b6df-3fbf80e0fd01}; !- Outlet Port

OS:Connection,
  {9881de7f-52f3-481e-90df-ba0c49c6c9f5}, !- Handle
  {d3c2b47f-1021-45a9-b55a-5ffc2e9c7047}, !- Name
  {06252f0d-3982-445d-a636-9941a28d74d1}, !- Source Object
  3,                                      !- Outlet Port
  {92fc7382-bb16-4038-87f9-9873c7d0898b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ed8dbf-a9c0-49ba-b6df-3fbf80e0fd01}, !- Handle
  {3d77345f-d810-4a9a-920c-0f29c7a02ccd}, !- Name
  {92fc7382-bb16-4038-87f9-9873c7d0898b}, !- Source Object
  3,                                      !- Outlet Port
  {158fe6d7-1613-4a86-9ab6-2aa6b3bbdfd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8207d40-0afc-4cf6-9e8a-aa52670325f7}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {d1c94c96-9c3f-40d3-8ba7-310bef5968a4}, !- Inlet Port
  {46ad85fc-108b-4c41-a7c3-bf1552061eaf}; !- Outlet Port

OS:Connection,
  {46ad85fc-108b-4c41-a7c3-bf1552061eaf}, !- Handle
  {385513b9-c53a-4f84-9bf7-305212b696aa}, !- Name
  {a8207d40-0afc-4cf6-9e8a-aa52670325f7}, !- Source Object
  3,                                      !- Outlet Port
  {42393a73-7cd7-401f-885f-f5a83c31292a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1c94c96-9c3f-40d3-8ba7-310bef5968a4}, !- Handle
  {b3da3523-e684-4039-845f-a9a99bdfc82b}, !- Name
  {158fe6d7-1613-4a86-9ab6-2aa6b3bbdfd9}, !- Source Object
  4,                                      !- Outlet Port
  {a8207d40-0afc-4cf6-9e8a-aa52670325f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {aa922656-d1d3-438c-8044-ef79bf0ff53e}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {fa379ebc-25e9-4bb5-8d91-6491a3c050b4}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {9b71b837-bad6-4136-a9eb-80a4bf2af7f5}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {8734516c-dc12-4608-bbc9-8b30351f14b8}, !- Handle
  FrontStairsFlr4 ZN Unit Heater,         !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {b87895f2-ba88-4b95-a266-c7466d28ada5}, !- Air Inlet Node Name
  {829bde66-2963-48a2-8f85-8815e392d662}, !- Air Outlet Node Name
  {fe687fe0-fad0-43cc-a206-652f688435ee}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {fa379ebc-25e9-4bb5-8d91-6491a3c050b4}, !- Heating Coil Name
=======
  {a53286f0-ac06-43f8-a03a-7598b929e281}, !- Handle
  FrontStairsFlr4 ZN Unit Heater,         !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {3225bb33-9ec6-425f-9ca3-c463d112650f}, !- Air Inlet Node Name
  {b270ba75-694c-4d72-a565-e7cd91b042b9}, !- Air Outlet Node Name
  {aa922656-d1d3-438c-8044-ef79bf0ff53e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {9b71b837-bad6-4136-a9eb-80a4bf2af7f5}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {636e3872-b1b4-48cd-83ec-18573aefb581}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {08aae783-a49e-4252-9858-5ae0f6fea1b6}, !- Inlet Port
  {b87895f2-ba88-4b95-a266-c7466d28ada5}; !- Outlet Port

OS:Connection,
  {08aae783-a49e-4252-9858-5ae0f6fea1b6}, !- Handle
  {7309c740-ddf5-4f16-81a3-f5ae31ec50d9}, !- Name
  {13591ad1-86bc-4667-8933-52bab240e39f}, !- Source Object
  3,                                      !- Outlet Port
  {636e3872-b1b4-48cd-83ec-18573aefb581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87895f2-ba88-4b95-a266-c7466d28ada5}, !- Handle
  {8f36286e-5e66-4b79-80f9-cdff594dc597}, !- Name
  {636e3872-b1b4-48cd-83ec-18573aefb581}, !- Source Object
  3,                                      !- Outlet Port
  {8734516c-dc12-4608-bbc9-8b30351f14b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {038e7b99-7e99-4e20-bb8f-a2b35518b50a}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {829bde66-2963-48a2-8f85-8815e392d662}, !- Inlet Port
  {71a6c130-dcbc-4bf5-a95c-68171669056d}; !- Outlet Port

OS:Connection,
  {71a6c130-dcbc-4bf5-a95c-68171669056d}, !- Handle
  {4771940c-6b52-4216-b74e-123cb7f8bce3}, !- Name
  {038e7b99-7e99-4e20-bb8f-a2b35518b50a}, !- Source Object
  3,                                      !- Outlet Port
  {c41926c0-bc16-4fa5-8a6a-a259a423350a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {829bde66-2963-48a2-8f85-8815e392d662}, !- Handle
  {5d456b9a-23ac-430e-9ad3-ccfb99756351}, !- Name
  {8734516c-dc12-4608-bbc9-8b30351f14b8}, !- Source Object
  4,                                      !- Outlet Port
  {038e7b99-7e99-4e20-bb8f-a2b35518b50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e3bce2c7-de23-404e-bfc4-3c3a4e4ec766}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {23bc2daa-e8b9-4232-882a-28ed6676fe24}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {77b04246-56fa-4976-8880-7028f8a2abb8}, !- Inlet Port
  {3225bb33-9ec6-425f-9ca3-c463d112650f}; !- Outlet Port

OS:Connection,
  {77b04246-56fa-4976-8880-7028f8a2abb8}, !- Handle
  {6ba71b89-0535-4201-934d-b49f40f47957}, !- Name
  {f8b264c6-2720-4ab8-926c-7ba87b1e0b01}, !- Source Object
  3,                                      !- Outlet Port
  {23bc2daa-e8b9-4232-882a-28ed6676fe24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3225bb33-9ec6-425f-9ca3-c463d112650f}, !- Handle
  {f7bdab4c-79d8-4fe6-9701-04dd00508210}, !- Name
  {23bc2daa-e8b9-4232-882a-28ed6676fe24}, !- Source Object
  3,                                      !- Outlet Port
  {a53286f0-ac06-43f8-a03a-7598b929e281}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {414408c9-035c-46fa-b8b0-b3b3e72986cb}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {b270ba75-694c-4d72-a565-e7cd91b042b9}, !- Inlet Port
  {b922ce89-2588-4129-9b7c-34ee72c761b2}; !- Outlet Port

OS:Connection,
  {b922ce89-2588-4129-9b7c-34ee72c761b2}, !- Handle
  {9837a6d0-d6d5-461a-8d75-8b29537bd200}, !- Name
  {414408c9-035c-46fa-b8b0-b3b3e72986cb}, !- Source Object
  3,                                      !- Outlet Port
  {70a1f210-eb98-4b68-b4ac-a4a484be2a13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b270ba75-694c-4d72-a565-e7cd91b042b9}, !- Handle
  {5c4925e6-c83a-47ae-852f-412e43d75b93}, !- Name
  {a53286f0-ac06-43f8-a03a-7598b929e281}, !- Source Object
  4,                                      !- Outlet Port
  {414408c9-035c-46fa-b8b0-b3b3e72986cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {01b22fd0-1348-492b-97d0-d75f846e4848}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {40976265-8e6e-4c43-80ce-98eaf2da5fc9}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {2ab7169b-de78-479f-8c80-1fba259bda5e}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {857c3c51-b6d7-42dc-a4e1-5bba14999462}, !- Handle
  RearStairsFlr1 ZN Unit Heater,          !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {e7097364-4161-40d9-b427-fad6338f3340}, !- Air Inlet Node Name
  {bada09ff-8845-448f-8bd7-35c9e449f215}, !- Air Outlet Node Name
  {e3bce2c7-de23-404e-bfc4-3c3a4e4ec766}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {40976265-8e6e-4c43-80ce-98eaf2da5fc9}, !- Heating Coil Name
=======
  {22ea29a3-ecb4-44a5-9ce1-f5ac499d313d}, !- Handle
  RearStairsFlr1 ZN Unit Heater,          !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {de129d08-65f2-4ba6-a73f-0f4ce45b7d94}, !- Air Inlet Node Name
  {e13ae3fc-531f-48c6-89c6-ac17207df35a}, !- Air Outlet Node Name
  {01b22fd0-1348-492b-97d0-d75f846e4848}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {2ab7169b-de78-479f-8c80-1fba259bda5e}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {02779b72-0dc6-4227-9798-efaa24b1660c}, !- Handle
  RearStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {d7f17bc3-b8a8-4a5e-bc5b-3a5b2f2d0b73}, !- Inlet Port
  {e7097364-4161-40d9-b427-fad6338f3340}; !- Outlet Port

OS:Connection,
  {d7f17bc3-b8a8-4a5e-bc5b-3a5b2f2d0b73}, !- Handle
  {b54f55b6-aecc-41c9-ad37-c382b41bf523}, !- Name
  {6999696a-5fa7-47cc-b3f2-46d3687933da}, !- Source Object
  3,                                      !- Outlet Port
  {02779b72-0dc6-4227-9798-efaa24b1660c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7097364-4161-40d9-b427-fad6338f3340}, !- Handle
  {20b190c8-069b-4508-915d-b342d749cf51}, !- Name
  {02779b72-0dc6-4227-9798-efaa24b1660c}, !- Source Object
  3,                                      !- Outlet Port
  {857c3c51-b6d7-42dc-a4e1-5bba14999462}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed0254ca-297c-447b-bac3-9a230167b329}, !- Handle
  RearStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {bada09ff-8845-448f-8bd7-35c9e449f215}, !- Inlet Port
  {bac57d38-3d02-426a-b2c9-a23757f3d655}; !- Outlet Port

OS:Connection,
  {bac57d38-3d02-426a-b2c9-a23757f3d655}, !- Handle
  {46232332-5fd9-4b31-82d5-4685cc7eaca5}, !- Name
  {ed0254ca-297c-447b-bac3-9a230167b329}, !- Source Object
  3,                                      !- Outlet Port
  {4fbe545f-0976-4599-9e93-76fadf315870}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bada09ff-8845-448f-8bd7-35c9e449f215}, !- Handle
  {49a0c1c9-d84c-4b14-991d-b59cc8299e1d}, !- Name
  {857c3c51-b6d7-42dc-a4e1-5bba14999462}, !- Source Object
  4,                                      !- Outlet Port
  {ed0254ca-297c-447b-bac3-9a230167b329}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {fc3d72c8-c45a-4bdb-842b-57ea948426c1}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {63eabefc-e926-407f-88c4-beaf41682ed3}, !- Handle
  RearStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {0844be77-79ad-44b1-8667-1f98a2b197f7}, !- Inlet Port
  {de129d08-65f2-4ba6-a73f-0f4ce45b7d94}; !- Outlet Port

OS:Connection,
  {0844be77-79ad-44b1-8667-1f98a2b197f7}, !- Handle
  {e9e76771-63b7-4ee6-84f4-c1e21b250bec}, !- Name
  {49cde205-854b-4ec2-9167-632ddb37b8d6}, !- Source Object
  3,                                      !- Outlet Port
  {63eabefc-e926-407f-88c4-beaf41682ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de129d08-65f2-4ba6-a73f-0f4ce45b7d94}, !- Handle
  {58916d36-3003-4ee3-bf60-3f31507fed29}, !- Name
  {63eabefc-e926-407f-88c4-beaf41682ed3}, !- Source Object
  3,                                      !- Outlet Port
  {22ea29a3-ecb4-44a5-9ce1-f5ac499d313d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a4216ae-f6f7-4a18-9306-942b20381ab8}, !- Handle
  RearStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {e13ae3fc-531f-48c6-89c6-ac17207df35a}, !- Inlet Port
  {8e706638-554b-4b71-a82c-81a440b8b110}; !- Outlet Port

OS:Connection,
  {8e706638-554b-4b71-a82c-81a440b8b110}, !- Handle
  {519c96d0-620b-437c-b77d-fd3b160c776d}, !- Name
  {0a4216ae-f6f7-4a18-9306-942b20381ab8}, !- Source Object
  3,                                      !- Outlet Port
  {3de1599a-2017-49d6-ad0f-c22c60eb2cbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e13ae3fc-531f-48c6-89c6-ac17207df35a}, !- Handle
  {48f71109-9f09-4db7-ba3d-072b961f5fb2}, !- Name
  {22ea29a3-ecb4-44a5-9ce1-f5ac499d313d}, !- Source Object
  4,                                      !- Outlet Port
  {0a4216ae-f6f7-4a18-9306-942b20381ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {703e9bdc-38d2-4f53-9054-2288f53d9e70}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {d12c8210-b744-41ff-bb4d-7d47bd12f92d}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {71ac550d-dc40-4f5e-baca-2b30f5c01ba9}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {341a302e-3b2d-4d96-9bf4-921a3265a63f}, !- Handle
  RearStairsFlr2 ZN Unit Heater,          !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {4c14b374-6a83-4fe6-9801-6a9ad070d620}, !- Air Inlet Node Name
  {7dec7d13-875c-4ae3-8491-c585cdd523d2}, !- Air Outlet Node Name
  {fc3d72c8-c45a-4bdb-842b-57ea948426c1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {d12c8210-b744-41ff-bb4d-7d47bd12f92d}, !- Heating Coil Name
=======
  {440c73cd-6400-4501-923d-a0fea5117f4c}, !- Handle
  RearStairsFlr2 ZN Unit Heater,          !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {c26d6bad-3a84-4b6f-b311-712681e385e9}, !- Air Inlet Node Name
  {04567c9c-46ad-46c2-a372-3262d3ebf128}, !- Air Outlet Node Name
  {703e9bdc-38d2-4f53-9054-2288f53d9e70}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {71ac550d-dc40-4f5e-baca-2b30f5c01ba9}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {b7f63042-128e-40b6-8ab6-479357748a4e}, !- Handle
  RearStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {c4de64b9-27de-4ad3-ae30-42d2fd1bc01e}, !- Inlet Port
  {4c14b374-6a83-4fe6-9801-6a9ad070d620}; !- Outlet Port

OS:Connection,
  {c4de64b9-27de-4ad3-ae30-42d2fd1bc01e}, !- Handle
  {e2465b9b-fd80-4fe7-a348-898903da12bb}, !- Name
  {efb5d245-b55f-48d8-ba60-fa5c431faa39}, !- Source Object
  3,                                      !- Outlet Port
  {b7f63042-128e-40b6-8ab6-479357748a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c14b374-6a83-4fe6-9801-6a9ad070d620}, !- Handle
  {24000814-4132-42e3-b25f-bf3f43170d01}, !- Name
  {b7f63042-128e-40b6-8ab6-479357748a4e}, !- Source Object
  3,                                      !- Outlet Port
  {341a302e-3b2d-4d96-9bf4-921a3265a63f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ae857a6-9a32-40d1-ad84-e9b2fc4db643}, !- Handle
  RearStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {7dec7d13-875c-4ae3-8491-c585cdd523d2}, !- Inlet Port
  {9e3bece7-1cac-472b-a9d8-6be1bea1ad7a}; !- Outlet Port

OS:Connection,
  {9e3bece7-1cac-472b-a9d8-6be1bea1ad7a}, !- Handle
  {02c55454-8787-4ef3-b098-8e41ed479fe9}, !- Name
  {2ae857a6-9a32-40d1-ad84-e9b2fc4db643}, !- Source Object
  3,                                      !- Outlet Port
  {20c2dc8d-514f-4d4c-ab69-b2dc933ce5a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dec7d13-875c-4ae3-8491-c585cdd523d2}, !- Handle
  {0c887318-3f02-4091-af63-e7aee5799b03}, !- Name
  {341a302e-3b2d-4d96-9bf4-921a3265a63f}, !- Source Object
  4,                                      !- Outlet Port
  {2ae857a6-9a32-40d1-ad84-e9b2fc4db643}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6dface03-7c76-44ee-8859-e7c7ba5148bc}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {3ce09344-dfcb-4d3a-a5ef-962e09da00a9}, !- Handle
  RearStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {d14afa32-f1f0-4fce-9703-2e1b72f8de09}, !- Inlet Port
  {c26d6bad-3a84-4b6f-b311-712681e385e9}; !- Outlet Port

OS:Connection,
  {d14afa32-f1f0-4fce-9703-2e1b72f8de09}, !- Handle
  {eed95bb9-1355-4bd4-90f5-6db9d117e96f}, !- Name
  {43a1abca-4c65-4a83-87ad-88db78203217}, !- Source Object
  3,                                      !- Outlet Port
  {3ce09344-dfcb-4d3a-a5ef-962e09da00a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26d6bad-3a84-4b6f-b311-712681e385e9}, !- Handle
  {0fc5231b-3fb0-47ff-8b8e-067305b35117}, !- Name
  {3ce09344-dfcb-4d3a-a5ef-962e09da00a9}, !- Source Object
  3,                                      !- Outlet Port
  {440c73cd-6400-4501-923d-a0fea5117f4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99dd58fb-b048-4489-baab-0bbaca8b6437}, !- Handle
  RearStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {04567c9c-46ad-46c2-a372-3262d3ebf128}, !- Inlet Port
  {6a725016-21ce-4a1e-b0ab-02662fa4fb9c}; !- Outlet Port

OS:Connection,
  {6a725016-21ce-4a1e-b0ab-02662fa4fb9c}, !- Handle
  {a3ead4d6-94c3-4014-b888-f0186b2e9ed6}, !- Name
  {99dd58fb-b048-4489-baab-0bbaca8b6437}, !- Source Object
  3,                                      !- Outlet Port
  {62fbd12f-66a9-482e-a85b-c8898eef1be1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04567c9c-46ad-46c2-a372-3262d3ebf128}, !- Handle
  {314cd6ce-49f5-4a55-82a6-b256ad43dfc6}, !- Name
  {440c73cd-6400-4501-923d-a0fea5117f4c}, !- Source Object
  4,                                      !- Outlet Port
  {99dd58fb-b048-4489-baab-0bbaca8b6437}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {615924ac-e08a-4311-8229-bb8e935b4966}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {e98be570-2126-46e3-860a-374bf742d5cc}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {9de0209a-85e6-4e12-8854-f9a3ab198b75}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {e2751200-4a6e-4baa-8fe3-885ced4ff42f}, !- Handle
  RearStairsFlr3 ZN Unit Heater,          !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {3f6c42c0-6f85-465b-ae10-19486a8c0ff3}, !- Air Inlet Node Name
  {3141533d-96ff-4029-8917-dacbd589e347}, !- Air Outlet Node Name
  {6dface03-7c76-44ee-8859-e7c7ba5148bc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {e98be570-2126-46e3-860a-374bf742d5cc}, !- Heating Coil Name
=======
  {2d35b235-3641-412f-9585-705a08068fec}, !- Handle
  RearStairsFlr3 ZN Unit Heater,          !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {f9b80a2f-4195-43eb-a438-6fbe218b8d8a}, !- Air Inlet Node Name
  {7b0d4b54-fa26-4b3f-a598-9f46aabe023e}, !- Air Outlet Node Name
  {615924ac-e08a-4311-8229-bb8e935b4966}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {9de0209a-85e6-4e12-8854-f9a3ab198b75}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {07adfbef-2cc7-424a-ab07-b7b0ae29e14d}, !- Handle
  RearStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {b1ae09fb-e65a-458f-9dbc-5c1a716852bb}, !- Inlet Port
  {3f6c42c0-6f85-465b-ae10-19486a8c0ff3}; !- Outlet Port

OS:Connection,
  {b1ae09fb-e65a-458f-9dbc-5c1a716852bb}, !- Handle
  {a890c0ad-307e-4ff3-86e0-99d1f18a0934}, !- Name
  {8b803a23-1351-4a6f-9133-60360563a0b3}, !- Source Object
  3,                                      !- Outlet Port
  {07adfbef-2cc7-424a-ab07-b7b0ae29e14d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6c42c0-6f85-465b-ae10-19486a8c0ff3}, !- Handle
  {0e2ea4fc-ad3b-41db-b666-c2f6c052f2c1}, !- Name
  {07adfbef-2cc7-424a-ab07-b7b0ae29e14d}, !- Source Object
  3,                                      !- Outlet Port
  {e2751200-4a6e-4baa-8fe3-885ced4ff42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c05bc877-a916-4647-a8bf-c86d2573ec03}, !- Handle
  RearStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {3141533d-96ff-4029-8917-dacbd589e347}, !- Inlet Port
  {efeb4e4f-8f71-422d-b8ad-13d845b9b610}; !- Outlet Port

OS:Connection,
  {efeb4e4f-8f71-422d-b8ad-13d845b9b610}, !- Handle
  {64ff6018-012b-44a7-aa68-988dd4f9f6ab}, !- Name
  {c05bc877-a916-4647-a8bf-c86d2573ec03}, !- Source Object
  3,                                      !- Outlet Port
  {b72e3d0a-b8b8-47b1-8176-7fc601bcec8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3141533d-96ff-4029-8917-dacbd589e347}, !- Handle
  {37710353-a68d-49ac-9e01-a5dcb519b814}, !- Name
  {e2751200-4a6e-4baa-8fe3-885ced4ff42f}, !- Source Object
  4,                                      !- Outlet Port
  {c05bc877-a916-4647-a8bf-c86d2573ec03}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d569eacc-a4b3-44d0-871c-e48767d4a023}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {7cfc69c1-e52c-4125-a8bc-c4dde94331e6}, !- Handle
  RearStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {f926e0b2-d777-41b8-b83a-f49ef76ea003}, !- Inlet Port
  {f9b80a2f-4195-43eb-a438-6fbe218b8d8a}; !- Outlet Port

OS:Connection,
  {f926e0b2-d777-41b8-b83a-f49ef76ea003}, !- Handle
  {e2dbea43-960e-4c94-a92f-6224cabe6222}, !- Name
  {66d59beb-a805-495b-969b-f836746db8ac}, !- Source Object
  3,                                      !- Outlet Port
  {7cfc69c1-e52c-4125-a8bc-c4dde94331e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b80a2f-4195-43eb-a438-6fbe218b8d8a}, !- Handle
  {9e97980f-97ef-4192-98e6-a014baedecd1}, !- Name
  {7cfc69c1-e52c-4125-a8bc-c4dde94331e6}, !- Source Object
  3,                                      !- Outlet Port
  {2d35b235-3641-412f-9585-705a08068fec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d6359aa-88cb-457a-8858-d588bcdf17e0}, !- Handle
  RearStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {7b0d4b54-fa26-4b3f-a598-9f46aabe023e}, !- Inlet Port
  {02634b83-8f81-4462-997e-da9a902e7868}; !- Outlet Port

OS:Connection,
  {02634b83-8f81-4462-997e-da9a902e7868}, !- Handle
  {7b363c03-c9b6-4fe2-8a9d-b7c8956d25f5}, !- Name
  {2d6359aa-88cb-457a-8858-d588bcdf17e0}, !- Source Object
  3,                                      !- Outlet Port
  {f1a11204-e129-4daf-81c7-3f3bddcae0e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b0d4b54-fa26-4b3f-a598-9f46aabe023e}, !- Handle
  {b6701c32-1073-4118-a635-fd8c38ddffa0}, !- Name
  {2d35b235-3641-412f-9585-705a08068fec}, !- Source Object
  4,                                      !- Outlet Port
  {2d6359aa-88cb-457a-8858-d588bcdf17e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3d7b12c0-927c-43b0-8fcf-11c7766c340c}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
<<<<<<< HEAD
  {b79d8dac-1935-47a9-8b13-6caccc519bd0}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
=======
  {e77cc142-dfff-4619-9eb8-2888fe0b6454}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
<<<<<<< HEAD
  {cb642df3-95b7-4938-a71b-04eac855b180}, !- Handle
  RearStairsFlr4 ZN Unit Heater,          !- Name
  {97bae586-6ee4-4910-97cc-2b3505dd49d2}, !- Availability Schedule Name
  {8182537b-cfba-41ba-9d3f-0d4b8033a5ed}, !- Air Inlet Node Name
  {41646fc5-5686-457a-9670-99fdab6691ff}, !- Air Outlet Node Name
  {d569eacc-a4b3-44d0-871c-e48767d4a023}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {b79d8dac-1935-47a9-8b13-6caccc519bd0}, !- Heating Coil Name
=======
  {f332ebe4-a47e-407f-b5da-6dfa5ce99876}, !- Handle
  RearStairsFlr4 ZN Unit Heater,          !- Name
  {828d1161-1416-43e8-bd58-50b541a565f6}, !- Availability Schedule Name
  {7f315e1c-ad61-449d-a273-a87aa3faccac}, !- Air Inlet Node Name
  {df37c00c-ff3a-40ea-a0bb-c6566fe5f9fd}, !- Air Outlet Node Name
  {3d7b12c0-927c-43b0-8fcf-11c7766c340c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {e77cc142-dfff-4619-9eb8-2888fe0b6454}, !- Heating Coil Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
<<<<<<< HEAD
  {0da4c18e-d835-4149-8d4c-f7f26c4dbc14}, !- Handle
  RearStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {49ccd33f-3d6c-4eac-936e-14e2a3372d21}, !- Inlet Port
  {8182537b-cfba-41ba-9d3f-0d4b8033a5ed}; !- Outlet Port

OS:Connection,
  {49ccd33f-3d6c-4eac-936e-14e2a3372d21}, !- Handle
  {b6a088ca-7d35-4a12-9b3d-b4fa416f12ac}, !- Name
  {f83ba888-83dc-48bf-b4a8-e7cc7ea22d1b}, !- Source Object
  3,                                      !- Outlet Port
  {0da4c18e-d835-4149-8d4c-f7f26c4dbc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8182537b-cfba-41ba-9d3f-0d4b8033a5ed}, !- Handle
  {468bb7a8-f06c-49d8-9b05-5fe9529a53a7}, !- Name
  {0da4c18e-d835-4149-8d4c-f7f26c4dbc14}, !- Source Object
  3,                                      !- Outlet Port
  {cb642df3-95b7-4938-a71b-04eac855b180}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aded3aab-e78c-4d4e-ac59-4fd7b28be01d}, !- Handle
  RearStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {41646fc5-5686-457a-9670-99fdab6691ff}, !- Inlet Port
  {3648aab6-d7aa-4a27-a2fe-0fa7132459f8}; !- Outlet Port

OS:Connection,
  {3648aab6-d7aa-4a27-a2fe-0fa7132459f8}, !- Handle
  {b3f00401-2ca1-425d-99cc-ea3de400bb3b}, !- Name
  {aded3aab-e78c-4d4e-ac59-4fd7b28be01d}, !- Source Object
  3,                                      !- Outlet Port
  {51fcdbe7-cd65-4ef8-85b1-974922e643c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41646fc5-5686-457a-9670-99fdab6691ff}, !- Handle
  {64e4c653-6757-4d29-8f0b-4ae2c71d2d78}, !- Name
  {cb642df3-95b7-4938-a71b-04eac855b180}, !- Source Object
  4,                                      !- Outlet Port
  {aded3aab-e78c-4d4e-ac59-4fd7b28be01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {601a0bf8-6e88-4045-87d5-1eb4779712d2}, !- Handle
=======
  {7e704de7-62e2-48cf-982a-5069bf7a7ffb}, !- Handle
  RearStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {823b2e73-6bd4-416c-8521-189efe20a413}, !- Inlet Port
  {7f315e1c-ad61-449d-a273-a87aa3faccac}; !- Outlet Port

OS:Connection,
  {823b2e73-6bd4-416c-8521-189efe20a413}, !- Handle
  {5a13576f-7166-4a5f-899d-a4da6e020f43}, !- Name
  {0fe9a862-3bf3-4df1-9745-b85cc65d699b}, !- Source Object
  3,                                      !- Outlet Port
  {7e704de7-62e2-48cf-982a-5069bf7a7ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f315e1c-ad61-449d-a273-a87aa3faccac}, !- Handle
  {543912b0-eb55-4dd7-9198-9e389a6094cd}, !- Name
  {7e704de7-62e2-48cf-982a-5069bf7a7ffb}, !- Source Object
  3,                                      !- Outlet Port
  {f332ebe4-a47e-407f-b5da-6dfa5ce99876}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f61b7279-1842-4365-b4ad-fe7d3abe04e1}, !- Handle
  RearStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {df37c00c-ff3a-40ea-a0bb-c6566fe5f9fd}, !- Inlet Port
  {4493506d-8cf8-4d46-af28-4ef090b4c762}; !- Outlet Port

OS:Connection,
  {4493506d-8cf8-4d46-af28-4ef090b4c762}, !- Handle
  {00b8b431-a04a-49a6-bf70-a55ee5779a18}, !- Name
  {f61b7279-1842-4365-b4ad-fe7d3abe04e1}, !- Source Object
  3,                                      !- Outlet Port
  {4156eab3-19be-4668-8175-2b387e51f2eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df37c00c-ff3a-40ea-a0bb-c6566fe5f9fd}, !- Handle
  {396d8322-294e-449d-8c6c-473a17ef3a58}, !- Name
  {f332ebe4-a47e-407f-b5da-6dfa5ce99876}, !- Source Object
  4,                                      !- Outlet Port
  {f61b7279-1842-4365-b4ad-fe7d3abe04e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {bb5f2abf-f446-4121-85be-741bc4d7d0d0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {d82f8d2c-200b-4402-ad2f-75768fbb9b52}, !- Handle
=======
  {b3f84fb5-40ee-4560-afce-7f88dca922e3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
<<<<<<< HEAD
  {d06cdcec-3314-4feb-9feb-2519a77dfbf3}, !- Handle
=======
  {1ccf0977-a331-4a2e-8949-a395af451722}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {b84e29cd-e6a1-4c11-aa21-b2e2269f5c58}, !- Handle
=======
  {3e8ee554-979c-4329-8936-b7500a548f62}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {37e21082-7bef-4e7a-9c5c-3fe585b53e9f}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {c3ef3d8d-28a9-47e2-bd62-5f792471fa97}, !- Handle
=======
  {769fd7eb-e42a-43be-b17b-321d9b63451c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {bf12ec8b-7370-4932-ac4c-3381d3ad708d}, !- Handle
  Foundation F 09 Perim 396 Area 3261,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  32.60896704,                            !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7162be4d-5d71-43cc-941a-6e230202412f}, !- Handle
  Foundation F 09 Perim 1585 Area 13044,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  130.435868160823,                       !- Area {m2}
  15.8496000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a3ccb6ff-ccb4-48f8-b880-eb5e99d5e347}, !- Handle
  Foundation F 09 Perim 1189 Area 9783,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  97.826901120823,                        !- Area {m2}
  11.8872000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0d72e89b-c232-4470-85e9-35f7b2ebb601}, !- Handle
  Foundation F 09 Perim 1067 Area 2007,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.0718627264,                          !- Area {m2}
  10.668584;                              !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7ce6aa0-3ea5-422b-ad6c-7a616296da93}, !- Handle
  Foundation F 09 Perim 975 Area 8027,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  80.2739226633754,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7e465cf0-46e7-42b4-8506-56bf7b6b302c}, !- Handle
  Foundation F 09 Perim 975 Area 15051,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  150.505772851871,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dc55466b-7b10-43a0-85d6-75f77833e67e}, !- Handle
  Foundation F 09 Perim 152 Area 1254,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  12.5419104,                             !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {161974ca-9053-4d62-be88-a940ecf831c2}, !- Handle
  Foundation F 09 Perim 183 Area 1505,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  15.05029248,                            !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7857a2a9-84a6-4f82-afc2-0cd1acea6d74}, !- Handle
  Foundation F 09 Perim 2804 Area 16306,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  163.056405410804,                       !- Area {m2}
  28.0421840002;                          !- PerimeterExposed {m}

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {0844c372-3fed-4191-8a07-22797bfc5918}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A, !- Name
  {0f7ecf87-f42f-4d19-8580-023e548882de}, !- Default Exterior Surface Constructions Name
  {52623599-c428-42af-b7e6-51e0c556f49f}, !- Default Interior Surface Constructions Name
  {d0ef7abc-d888-457b-948a-dca433913897}, !- Default Ground Contact Surface Constructions Name
  {2163e926-744b-4a8d-8b1d-3f4091f1065c}, !- Default Exterior SubSurface Constructions Name
  {ad612706-934d-4734-bc0b-9c83b3632255}, !- Default Interior SubSurface Constructions Name
  {045da499-8c38-4002-a452-7d79a931c7ba}, !- Interior Partition Construction Name
=======
  {5df3b73e-20f5-45b8-b5ea-9fc298f0350d}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A, !- Name
  {a7b4c838-3600-40c3-9143-b6a816fa2563}, !- Default Exterior Surface Constructions Name
  {50e5953f-9bb9-4d00-ac19-a1ad763f1ddd}, !- Default Interior Surface Constructions Name
  {0da80b2e-3c19-4d20-9c48-a7cc9554d1d0}, !- Default Ground Contact Surface Constructions Name
  {223f4868-49e6-4805-8b3d-3f472c914749}, !- Default Exterior SubSurface Constructions Name
  {39ac39b6-d6c6-4344-941a-4c99b1fdc23b}, !- Default Interior SubSurface Constructions Name
  {685bacd9-7038-407d-b2af-6106acb18d88}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {0f7ecf87-f42f-4d19-8580-023e548882de}, !- Handle
  Default Surface Constructions 1,        !- Name
  {81b56807-eda0-46df-b218-c3018e5fad37}, !- Floor Construction Name
  {31714151-8bf6-40f1-95a9-ec86cbfd29fd}, !- Wall Construction Name
  {e4385a7f-f0d0-4e9a-939f-c0dd29877a1b}; !- Roof Ceiling Construction Name

OS:Construction,
  {81b56807-eda0-46df-b218-c3018e5fad37}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {1023dba7-131d-4c75-88c6-d59a0554a431}, !- Layer 1
  {314d6a87-f36b-4824-8a22-10b803fbaa89}, !- Layer 2
  {63747a9a-14b9-45d4-a223-2892a7c81157}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa28cef2-36d9-4e39-b92a-c1f1565a77d6}, !- Handle
  {81b56807-eda0-46df-b218-c3018e5fad37}, !- Construction Name
=======
  {a7b4c838-3600-40c3-9143-b6a816fa2563}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4f5f4973-08af-4744-beb1-f2e31a7b701f}, !- Floor Construction Name
  {5d9dc566-64ec-42c3-961e-86106588c8ce}, !- Wall Construction Name
  {df20afd8-5953-421e-a94f-edd81ef4b820}; !- Roof Ceiling Construction Name

OS:Construction,
  {4f5f4973-08af-4744-beb1-f2e31a7b701f}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {553aa3fb-d61d-41df-8dd6-be060e7217fc}, !- Layer 1
  {968b83c9-9f20-4148-9a33-fdf695d74513}, !- Layer 2
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}; !- Layer 3

OS:StandardsInformation:Construction,
  {f52db9bc-f311-46c7-a8f3-3dc44827dff3}, !- Handle
  {4f5f4973-08af-4744-beb1-f2e31a7b701f}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {1023dba7-131d-4c75-88c6-d59a0554a431}, !- Handle
=======
  {553aa3fb-d61d-41df-8dd6-be060e7217fc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {314d6a87-f36b-4824-8a22-10b803fbaa89}, !- Handle
=======
  {968b83c9-9f20-4148-9a33-fdf695d74513}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {63747a9a-14b9-45d4-a223-2892a7c81157}, !- Handle
=======
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {31714151-8bf6-40f1-95a9-ec86cbfd29fd}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {d1de8945-bbf3-4750-bfa1-aec8a34b0c60}, !- Layer 1
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}, !- Layer 2
  {cd5d4507-06d8-47d7-90cb-efd29078166a}, !- Layer 3
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {d9672c18-461e-4006-b99a-396326af128c}, !- Handle
  {31714151-8bf6-40f1-95a9-ec86cbfd29fd}, !- Construction Name
=======
  {5d9dc566-64ec-42c3-961e-86106588c8ce}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {a790312a-462d-4ef7-aeef-7a780fabd654}, !- Layer 1
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}, !- Layer 2
  {03601c7d-24c6-4490-89c0-2982af47e1ae}, !- Layer 3
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}; !- Layer 4

OS:StandardsInformation:Construction,
  {725a5e40-de54-4124-9060-ffc504a733d4}, !- Handle
  {5d9dc566-64ec-42c3-961e-86106588c8ce}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {d1de8945-bbf3-4750-bfa1-aec8a34b0c60}, !- Handle
=======
  {a790312a-462d-4ef7-aeef-7a780fabd654}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}, !- Handle
=======
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {cd5d4507-06d8-47d7-90cb-efd29078166a}, !- Handle
=======
  {03601c7d-24c6-4490-89c0-2982af47e1ae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {e4385a7f-f0d0-4e9a-939f-c0dd29877a1b}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {c3eb8ed3-71f4-4ea0-a5c3-0d6edfd2f0ce}, !- Layer 1
  {577a5e5e-c5cc-47c1-ad12-764557d2f7ae}, !- Layer 2
  {8e33bae1-ae7f-4036-9d70-7334d68481e8}; !- Layer 3

OS:StandardsInformation:Construction,
  {24b8e570-b3a0-4047-bda3-752b867a7ac8}, !- Handle
  {e4385a7f-f0d0-4e9a-939f-c0dd29877a1b}, !- Construction Name
=======
  {df20afd8-5953-421e-a94f-edd81ef4b820}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {6689f815-6e00-479d-bb38-31f9d464aa70}, !- Layer 1
  {a6b44574-31e9-4c5f-ada3-f851354db988}, !- Layer 2
  {b64aab34-3e59-46a4-baa9-c41e1e84a5ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {279cca3f-909e-416f-a8df-322f365b0bae}, !- Handle
  {df20afd8-5953-421e-a94f-edd81ef4b820}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {c3eb8ed3-71f4-4ea0-a5c3-0d6edfd2f0ce}, !- Handle
=======
  {6689f815-6e00-479d-bb38-31f9d464aa70}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
<<<<<<< HEAD
  {577a5e5e-c5cc-47c1-ad12-764557d2f7ae}, !- Handle
=======
  {a6b44574-31e9-4c5f-ada3-f851354db988}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {8e33bae1-ae7f-4036-9d70-7334d68481e8}, !- Handle
=======
  {b64aab34-3e59-46a4-baa9-c41e1e84a5ef}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {52623599-c428-42af-b7e6-51e0c556f49f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2ec2525d-69fc-4c70-a67e-cd8147ff489a}, !- Floor Construction Name
  {1861d034-90a0-41ce-bcbc-5cd9eb42dfcd}, !- Wall Construction Name
  {03a4f57a-3d42-4810-8dfa-e9d67c594f4c}; !- Roof Ceiling Construction Name

OS:Construction,
  {2ec2525d-69fc-4c70-a67e-cd8147ff489a}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {314d6a87-f36b-4824-8a22-10b803fbaa89}, !- Layer 1
  {601a0bf8-6e88-4045-87d5-1eb4779712d2}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f322640-b9f8-4938-a27b-b9a0fe93f98d}, !- Handle
  {2ec2525d-69fc-4c70-a67e-cd8147ff489a}, !- Construction Name
=======
  {50e5953f-9bb9-4d00-ac19-a1ad763f1ddd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {23de6a03-9e66-4230-a66f-c30e78e4b733}, !- Floor Construction Name
  {9b5dc1cc-6bbb-42af-8bbc-6eb71db6ee8a}, !- Wall Construction Name
  {e6019111-dcef-4ded-b4e3-11a69d3ec222}; !- Roof Ceiling Construction Name

OS:Construction,
  {23de6a03-9e66-4230-a66f-c30e78e4b733}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {968b83c9-9f20-4148-9a33-fdf695d74513}, !- Layer 1
  {bb5f2abf-f446-4121-85be-741bc4d7d0d0}; !- Layer 2

OS:StandardsInformation:Construction,
  {272600ec-0f6e-48a5-bfd1-6399cd5b6ff3}, !- Handle
  {23de6a03-9e66-4230-a66f-c30e78e4b733}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {1861d034-90a0-41ce-bcbc-5cd9eb42dfcd}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {1f445683-eb20-46a7-9b6c-b5c6e24afb02}, !- Layer 1
  {1f445683-eb20-46a7-9b6c-b5c6e24afb02}; !- Layer 2

OS:StandardsInformation:Construction,
  {3e556809-94d6-4882-a222-34fd91519c0e}, !- Handle
  {1861d034-90a0-41ce-bcbc-5cd9eb42dfcd}, !- Construction Name
=======
  {9b5dc1cc-6bbb-42af-8bbc-6eb71db6ee8a}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {105bec56-9220-4766-aa04-eb4499fd0d23}, !- Layer 1
  {105bec56-9220-4766-aa04-eb4499fd0d23}; !- Layer 2

OS:StandardsInformation:Construction,
  {be3ecbc0-d01e-40ee-999f-720de0c9810f}, !- Handle
  {9b5dc1cc-6bbb-42af-8bbc-6eb71db6ee8a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {1f445683-eb20-46a7-9b6c-b5c6e24afb02}, !- Handle
=======
  {105bec56-9220-4766-aa04-eb4499fd0d23}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {03a4f57a-3d42-4810-8dfa-e9d67c594f4c}, !- Handle
  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {601a0bf8-6e88-4045-87d5-1eb4779712d2}, !- Layer 1
  {314d6a87-f36b-4824-8a22-10b803fbaa89}; !- Layer 2

OS:StandardsInformation:Construction,
  {250911c3-ed54-4cf3-bbc8-c7a9d7bf8883}, !- Handle
  {03a4f57a-3d42-4810-8dfa-e9d67c594f4c}, !- Construction Name
=======
  {e6019111-dcef-4ded-b4e3-11a69d3ec222}, !- Handle
