  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {bb5f2abf-f446-4121-85be-741bc4d7d0d0}, !- Layer 1
  {968b83c9-9f20-4148-9a33-fdf695d74513}; !- Layer 2

OS:StandardsInformation:Construction,
  {b98882ec-23cd-401a-90f7-4fe0242e6fe0}, !- Handle
  {e6019111-dcef-4ded-b4e3-11a69d3ec222}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {d0ef7abc-d888-457b-948a-dca433913897}, !- Handle
  Default Surface Constructions 3,        !- Name
  {21a5d985-ceba-47b4-8f03-74b0740eaafc}, !- Floor Construction Name
  {f379b843-acd0-4e21-a496-b2e14a025879}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {21a5d985-ceba-47b4-8f03-74b0740eaafc}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {48d9c31f-e70f-4a5e-96c0-786cb00b5afc}, !- Layer 1
  {63747a9a-14b9-45d4-a223-2892a7c81157}; !- Layer 2

OS:StandardsInformation:Construction,
  {a88beaa9-6346-44e7-bc94-9a2118b0b4e5}, !- Handle
  {21a5d985-ceba-47b4-8f03-74b0740eaafc}, !- Construction Name
=======
  {0da80b2e-3c19-4d20-9c48-a7cc9554d1d0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a0617646-d6fd-4a3e-a4b3-e4030134511f}, !- Floor Construction Name
  {882cc959-5f11-441e-85d2-5b4631943524}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a0617646-d6fd-4a3e-a4b3-e4030134511f}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {44c9a3ef-93d4-4e7d-a258-45b5310f7b57}, !- Layer 1
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}; !- Layer 2

OS:StandardsInformation:Construction,
  {c9e551af-f53e-40ac-9cec-780b50f34206}, !- Handle
  {a0617646-d6fd-4a3e-a4b3-e4030134511f}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {8168e405-2e0a-4804-9974-96a737b7744b}, !- Handle
=======
  {f99f0774-eaa6-4183-9cf1-e15e33fb09c3}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {48d9c31f-e70f-4a5e-96c0-786cb00b5afc}, !- Handle
=======
  {44c9a3ef-93d4-4e7d-a258-45b5310f7b57}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {f379b843-acd0-4e21-a496-b2e14a025879}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {93500002-e98c-4af1-bfde-7ffdf4eb17ec}; !- Layer 1

OS:StandardsInformation:Construction,
  {688bb1f0-4ac7-47dc-8f0a-95e72a6983d8}, !- Handle
  {f379b843-acd0-4e21-a496-b2e14a025879}, !- Construction Name
=======
  {882cc959-5f11-441e-85d2-5b4631943524}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e50ed2fe-c000-49c0-a882-2e74874923cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {11febc92-84a7-4003-97b4-e57c8c6b1448}, !- Handle
  {882cc959-5f11-441e-85d2-5b4631943524}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {93500002-e98c-4af1-bfde-7ffdf4eb17ec}, !- Handle
=======
  {e50ed2fe-c000-49c0-a882-2e74874923cd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {2163e926-744b-4a8d-8b1d-3f4091f1065c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Fixed Window Construction Name
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Operable Window Construction Name
  {f3837dfd-4a59-4683-acc1-3bcabed5601f}, !- Door Construction Name
  {c8e21107-b743-445b-ae2c-5618bc461ab6}, !- Glass Door Construction Name
  {3539cc79-d51a-442f-b6ee-57b1c8382537}, !- Overhead Door Construction Name
  {59221b5b-5eef-4659-bcf8-427d05628903}, !- Skylight Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Tubular Daylight Dome Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {5b2c1f91-cbd2-4702-8d53-48aec4e40d4f}, !- Layer 1
  {90d3ba7b-66ab-4e0c-8ab9-98309d8dc0fe}, !- Layer 2
  {60ff5b0c-28ac-4b3c-a55f-6141dc22198a}; !- Layer 3

OS:StandardsInformation:Construction,
  {103bcc94-e904-4767-a45e-a15edca4d60a}, !- Handle
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Construction Name
=======
  {223f4868-49e6-4805-8b3d-3f472c914749}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Fixed Window Construction Name
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Operable Window Construction Name
  {08b4b8ed-b6f3-41ac-b2f7-17ce8a6944f6}, !- Door Construction Name
  {657ac881-1a9e-4e51-9358-ae9ef06790ad}, !- Glass Door Construction Name
  {2cd990f7-6532-4506-a688-17f90c47ca98}, !- Overhead Door Construction Name
  {e1c70c20-d1ab-4df2-a0ca-b2c6265565a1}, !- Skylight Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Tubular Daylight Dome Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {95f3e1cc-5435-4d69-a65d-fbc453295497}, !- Layer 1
  {33443b69-cfaa-4ac8-bdca-e266caad82d9}, !- Layer 2
  {966e7f2c-e566-44f2-b267-e3d76dad6e35}; !- Layer 3

OS:StandardsInformation:Construction,
  {3c867543-74b5-47d6-b994-676d79f767ea}, !- Handle
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {5b2c1f91-cbd2-4702-8d53-48aec4e40d4f}, !- Handle
=======
  {95f3e1cc-5435-4d69-a65d-fbc453295497}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {90d3ba7b-66ab-4e0c-8ab9-98309d8dc0fe}, !- Handle
=======
  {33443b69-cfaa-4ac8-bdca-e266caad82d9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {60ff5b0c-28ac-4b3c-a55f-6141dc22198a}, !- Handle
=======
  {966e7f2c-e566-44f2-b267-e3d76dad6e35}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {f3837dfd-4a59-4683-acc1-3bcabed5601f}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {46649e3e-0e56-45e1-ad28-78884f9b8a7b}, !- Layer 1
  {8168e405-2e0a-4804-9974-96a737b7744b}; !- Layer 2

OS:StandardsInformation:Construction,
  {b7af4754-125e-4235-ac85-e0c5101398c4}, !- Handle
  {f3837dfd-4a59-4683-acc1-3bcabed5601f}, !- Construction Name
=======
  {08b4b8ed-b6f3-41ac-b2f7-17ce8a6944f6}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {cfba0d10-e3ba-4821-8696-d352561482de}, !- Layer 1
  {f99f0774-eaa6-4183-9cf1-e15e33fb09c3}; !- Layer 2

OS:StandardsInformation:Construction,
  {4e8064fc-eda2-4ba1-8610-1377053e1bc8}, !- Handle
  {08b4b8ed-b6f3-41ac-b2f7-17ce8a6944f6}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {46649e3e-0e56-45e1-ad28-78884f9b8a7b}, !- Handle
=======
  {cfba0d10-e3ba-4821-8696-d352561482de}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c8e21107-b743-445b-ae2c-5618bc461ab6}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {895fcb11-c50f-418b-9536-e02a580e9d94}, !- Layer 1
  {90d3ba7b-66ab-4e0c-8ab9-98309d8dc0fe}, !- Layer 2
  {60ff5b0c-28ac-4b3c-a55f-6141dc22198a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b38eee7-1bf2-45d1-b520-4f570c3f8146}, !- Handle
  {c8e21107-b743-445b-ae2c-5618bc461ab6}, !- Construction Name
=======
  {657ac881-1a9e-4e51-9358-ae9ef06790ad}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {b425f7c4-b361-44c5-a455-4a0ad823ee88}, !- Layer 1
  {33443b69-cfaa-4ac8-bdca-e266caad82d9}, !- Layer 2
  {966e7f2c-e566-44f2-b267-e3d76dad6e35}; !- Layer 3

OS:StandardsInformation:Construction,
  {f1df8261-4c59-4d04-bfa0-bc24679c0ec8}, !- Handle
  {657ac881-1a9e-4e51-9358-ae9ef06790ad}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {895fcb11-c50f-418b-9536-e02a580e9d94}, !- Handle
=======
  {b425f7c4-b361-44c5-a455-4a0ad823ee88}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {3539cc79-d51a-442f-b6ee-57b1c8382537}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {091a2c5e-b612-46b4-9203-69d2787d3aef}; !- Layer 1

OS:StandardsInformation:Construction,
  {6eaac025-8bb8-46fc-a0ec-74f94a3e2e10}, !- Handle
  {3539cc79-d51a-442f-b6ee-57b1c8382537}, !- Construction Name
=======
  {2cd990f7-6532-4506-a688-17f90c47ca98}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {9b198b04-699d-4c27-b7b1-937b289612b2}; !- Layer 1

OS:StandardsInformation:Construction,
  {1e5fb6b0-e778-4a14-9d6e-96242d92a70f}, !- Handle
  {2cd990f7-6532-4506-a688-17f90c47ca98}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {091a2c5e-b612-46b4-9203-69d2787d3aef}, !- Handle
=======
  {9b198b04-699d-4c27-b7b1-937b289612b2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {59221b5b-5eef-4659-bcf8-427d05628903}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {b271b21b-01c5-42de-b034-cea5a5c650bf}, !- Layer 1
  {a2ae617d-b339-4438-9d62-36b36322f80a}, !- Layer 2
  {239a0535-c589-4ef2-a228-a2f4c865fa97}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e169496-0bdd-4dad-91e3-4a39b8728e68}, !- Handle
  {59221b5b-5eef-4659-bcf8-427d05628903}, !- Construction Name
=======
  {e1c70c20-d1ab-4df2-a0ca-b2c6265565a1}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {89cce5c2-7a33-4ba2-910a-6f4c4cbbe22f}, !- Layer 1
  {c70e469f-959e-4272-96f0-839572fe646f}, !- Layer 2
  {38318f1f-6e05-4409-b155-164c3fcc6aa6}; !- Layer 3

OS:StandardsInformation:Construction,
  {a09d569d-819b-4e53-885b-157474534808}, !- Handle
  {e1c70c20-d1ab-4df2-a0ca-b2c6265565a1}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {b271b21b-01c5-42de-b034-cea5a5c650bf}, !- Handle
=======
  {89cce5c2-7a33-4ba2-910a-6f4c4cbbe22f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {a2ae617d-b339-4438-9d62-36b36322f80a}, !- Handle
=======
  {c70e469f-959e-4272-96f0-839572fe646f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {239a0535-c589-4ef2-a228-a2f4c865fa97}, !- Handle
=======
  {38318f1f-6e05-4409-b155-164c3fcc6aa6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
<<<<<<< HEAD
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5615cc22-8de7-40f8-9058-c81a1fd883cd}; !- Layer 1

OS:StandardsInformation:Construction,
  {61805afd-c76e-4d71-8e36-1846fc0576ba}, !- Handle
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Construction Name
=======
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {7c534cbb-d3ed-46d8-a966-41ebe18c0771}; !- Layer 1

OS:StandardsInformation:Construction,
  {777a7760-bd03-4320-b8c9-f2d8632f58d2}, !- Handle
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {5615cc22-8de7-40f8-9058-c81a1fd883cd}, !- Handle
=======
  {7c534cbb-d3ed-46d8-a966-41ebe18c0771}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {ad612706-934d-4734-bc0b-9c83b3632255}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Fixed Window Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Operable Window Construction Name
  {92b6512e-0d49-4bdb-beb5-e4e1ac5247fc}, !- Door Construction Name
=======
  {39ac39b6-d6c6-4344-941a-4c99b1fdc23b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Fixed Window Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Operable Window Construction Name
  {cf22d88c-84d1-476d-a067-6445820ed9a4}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
<<<<<<< HEAD
  {92b6512e-0d49-4bdb-beb5-e4e1ac5247fc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {540e0827-6eed-4065-9b36-da3167e8da0c}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b069d34-9bc4-44c2-9434-84b106e31b3d}, !- Handle
  {92b6512e-0d49-4bdb-beb5-e4e1ac5247fc}, !- Construction Name
=======
  {cf22d88c-84d1-476d-a067-6445820ed9a4}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {adac0c96-b4d4-4589-9eef-62584576aef5}; !- Layer 1

OS:StandardsInformation:Construction,
  {79c72431-e807-4290-a876-fc660deec5a8}, !- Handle
  {cf22d88c-84d1-476d-a067-6445820ed9a4}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
<<<<<<< HEAD
  {540e0827-6eed-4065-9b36-da3167e8da0c}, !- Handle
=======
  {adac0c96-b4d4-4589-9eef-62584576aef5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {045da499-8c38-4002-a452-7d79a931c7ba}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {540e0827-6eed-4065-9b36-da3167e8da0c}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba3db494-c1a6-47db-9bc2-de17ee5e7df8}, !- Handle
  {045da499-8c38-4002-a452-7d79a931c7ba}, !- Construction Name
=======
  {685bacd9-7038-407d-b2af-6106acb18d88}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {adac0c96-b4d4-4589-9eef-62584576aef5}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4b789cb-73f3-417e-96d8-6d42c34c3055}, !- Handle
  {685bacd9-7038-407d-b2af-6106acb18d88}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {31350db3-fec4-45ec-93a7-33f7d9c8f36c}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A 1, !- Name
  {2a7c19af-7124-48d3-8f55-7bb5e71a82d8}, !- Default Exterior Surface Constructions Name
  {3fcfb242-02eb-4f25-b6b1-4c5504fc5443}, !- Default Interior Surface Constructions Name
  {f89c8340-2572-46c2-81cf-f29e4441d90b}, !- Default Ground Contact Surface Constructions Name
  {3e1f6807-f1d9-4c7e-9e78-632ef9e31ea8}, !- Default Exterior SubSurface Constructions Name
  {e569d08e-b106-4919-9f8e-7f32af54d24f}, !- Default Interior SubSurface Constructions Name
  {045da499-8c38-4002-a452-7d79a931c7ba}, !- Interior Partition Construction Name
=======
  {721f4a50-ddbc-4d3b-b975-898ab5c5f037}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A 1, !- Name
  {77b1d899-bb8a-40a7-89b7-1b166ab37c22}, !- Default Exterior Surface Constructions Name
  {3de4be05-54f9-4ddf-879b-7afd0ff21319}, !- Default Interior Surface Constructions Name
  {962d3b03-5a2d-4c03-b73d-d4362f5bef6a}, !- Default Ground Contact Surface Constructions Name
  {6a51f8ea-921c-46b1-b5a5-357b63805250}, !- Default Exterior SubSurface Constructions Name
  {d7fac5ae-2549-442e-933d-93fa106ec893}, !- Default Interior SubSurface Constructions Name
  {685bacd9-7038-407d-b2af-6106acb18d88}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {2a7c19af-7124-48d3-8f55-7bb5e71a82d8}, !- Handle
  Default Surface Constructions 4,        !- Name
  {ba5a8494-096b-4ca7-bc25-6ba6c79d79e3}, !- Floor Construction Name
  {cb0bd92a-5417-41e4-9cd4-59cec8830320}, !- Wall Construction Name
  {15f2fc1a-de86-4e96-a7c5-a35b16ec81c6}; !- Roof Ceiling Construction Name

OS:Construction,
  {ba5a8494-096b-4ca7-bc25-6ba6c79d79e3}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {112f240f-a4b9-400e-8b64-e073ff97aae5}, !- Layer 1
  {314d6a87-f36b-4824-8a22-10b803fbaa89}, !- Layer 2
  {63747a9a-14b9-45d4-a223-2892a7c81157}; !- Layer 3

OS:StandardsInformation:Construction,
  {5b48361f-81ef-4ca6-906a-02dac63d408f}, !- Handle
  {ba5a8494-096b-4ca7-bc25-6ba6c79d79e3}, !- Construction Name
=======
  {77b1d899-bb8a-40a7-89b7-1b166ab37c22}, !- Handle
  Default Surface Constructions 4,        !- Name
  {16a8101a-3c77-4cbf-be89-b9ee22da7dcd}, !- Floor Construction Name
  {8303ad54-c5de-48f1-b36b-ec22cc42a014}, !- Wall Construction Name
  {d1b0319f-3a43-4c43-929b-4cf79d3ef324}; !- Roof Ceiling Construction Name

OS:Construction,
  {16a8101a-3c77-4cbf-be89-b9ee22da7dcd}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {786fc275-ead2-47a4-91e1-7d12396d4d53}, !- Layer 1
  {968b83c9-9f20-4148-9a33-fdf695d74513}, !- Layer 2
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}; !- Layer 3

OS:StandardsInformation:Construction,
  {9cf36792-0b44-4b93-a9a9-1a19fd37f149}, !- Handle
  {16a8101a-3c77-4cbf-be89-b9ee22da7dcd}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {112f240f-a4b9-400e-8b64-e073ff97aae5}, !- Handle
=======
  {786fc275-ead2-47a4-91e1-7d12396d4d53}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {cb0bd92a-5417-41e4-9cd4-59cec8830320}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 1, !- Name
  ,                                       !- Surface Rendering Name
  {d1de8945-bbf3-4750-bfa1-aec8a34b0c60}, !- Layer 1
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}, !- Layer 2
  {45867e7c-827f-4c56-a6e4-cc1119dc4098}, !- Layer 3
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {836bb129-5a58-40b3-94b6-f162920564a1}, !- Handle
  {cb0bd92a-5417-41e4-9cd4-59cec8830320}, !- Construction Name
=======
  {8303ad54-c5de-48f1-b36b-ec22cc42a014}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 1, !- Name
  ,                                       !- Surface Rendering Name
  {a790312a-462d-4ef7-aeef-7a780fabd654}, !- Layer 1
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}, !- Layer 2
  {337c426f-2358-4eb7-881a-8541d1e4bb57}, !- Layer 3
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff7eb34f-08f0-48e0-a861-a32dee58044f}, !- Handle
  {8303ad54-c5de-48f1-b36b-ec22cc42a014}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {45867e7c-827f-4c56-a6e4-cc1119dc4098}, !- Handle
=======
  {337c426f-2358-4eb7-881a-8541d1e4bb57}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-13.45 1,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {15f2fc1a-de86-4e96-a7c5-a35b16ec81c6}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {c3eb8ed3-71f4-4ea0-a5c3-0d6edfd2f0ce}, !- Layer 1
  {f805aa48-7a93-4035-8fc3-f8e031299712}, !- Layer 2
  {8e33bae1-ae7f-4036-9d70-7334d68481e8}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a258952-eb9e-4e8a-af02-76a180ff676b}, !- Handle
  {15f2fc1a-de86-4e96-a7c5-a35b16ec81c6}, !- Construction Name
=======
  {d1b0319f-3a43-4c43-929b-4cf79d3ef324}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {6689f815-6e00-479d-bb38-31f9d464aa70}, !- Layer 1
  {931c2da7-a09c-463a-a0c9-65e6ccaa07ef}, !- Layer 2
  {b64aab34-3e59-46a4-baa9-c41e1e84a5ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc953aad-275e-4aa0-88bd-0baa1b7d5df8}, !- Handle
  {d1b0319f-3a43-4c43-929b-4cf79d3ef324}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {f805aa48-7a93-4035-8fc3-f8e031299712}, !- Handle
=======
  {931c2da7-a09c-463a-a0c9-65e6ccaa07ef}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {3fcfb242-02eb-4f25-b6b1-4c5504fc5443}, !- Handle
  Default Surface Constructions 5,        !- Name
  {2ec2525d-69fc-4c70-a67e-cd8147ff489a}, !- Floor Construction Name
  {1861d034-90a0-41ce-bcbc-5cd9eb42dfcd}, !- Wall Construction Name
  {03a4f57a-3d42-4810-8dfa-e9d67c594f4c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f89c8340-2572-46c2-81cf-f29e4441d90b}, !- Handle
  Default Surface Constructions 6,        !- Name
  {529f59fa-5b33-4589-ba9a-fff2d633296f}, !- Floor Construction Name
  {f379b843-acd0-4e21-a496-b2e14a025879}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {529f59fa-5b33-4589-ba9a-fff2d633296f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {37c1bf9d-7758-4bb4-bfc7-aebef8704892}, !- Layer 1
  {63747a9a-14b9-45d4-a223-2892a7c81157}; !- Layer 2

OS:StandardsInformation:Construction,
  {56ca35bf-807a-4920-b044-39c8af83a788}, !- Handle
  {529f59fa-5b33-4589-ba9a-fff2d633296f}, !- Construction Name
=======
  {3de4be05-54f9-4ddf-879b-7afd0ff21319}, !- Handle
  Default Surface Constructions 5,        !- Name
  {23de6a03-9e66-4230-a66f-c30e78e4b733}, !- Floor Construction Name
  {9b5dc1cc-6bbb-42af-8bbc-6eb71db6ee8a}, !- Wall Construction Name
  {e6019111-dcef-4ded-b4e3-11a69d3ec222}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {962d3b03-5a2d-4c03-b73d-d4362f5bef6a}, !- Handle
  Default Surface Constructions 6,        !- Name
  {2c0ffb1f-c785-485a-aebc-6ed78d90a4c9}, !- Floor Construction Name
  {882cc959-5f11-441e-85d2-5b4631943524}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2c0ffb1f-c785-485a-aebc-6ed78d90a4c9}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {e4b629ad-922d-4e30-ad01-b006bc358597}, !- Layer 1
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}; !- Layer 2

OS:StandardsInformation:Construction,
  {64da2dcc-3cd5-4c95-9ed6-b1e9042d7f26}, !- Handle
  {2c0ffb1f-c785-485a-aebc-6ed78d90a4c9}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {5693c522-f42a-4b94-8e83-dbb61f83fa32}, !- Handle
=======
  {50d3d7e6-bef1-4f0e-a20b-04801a900b77}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
<<<<<<< HEAD
  {37c1bf9d-7758-4bb4-bfc7-aebef8704892}, !- Handle
=======
  {e4b629ad-922d-4e30-ad01-b006bc358597}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {3e1f6807-f1d9-4c7e-9e78-632ef9e31ea8}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Fixed Window Construction Name
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Operable Window Construction Name
  {93af3b30-e490-4946-88b8-adc80e397f3d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {82008060-8afc-455c-acd5-38f2ba4d9761}, !- Overhead Door Construction Name
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Skylight Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Tubular Daylight Dome Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {e7af3582-4f1e-440c-8819-0f6abfae3c8a}, !- Layer 1
  {17736f74-f072-4082-929f-34df598108e9}, !- Layer 2
  {60ff5b0c-28ac-4b3c-a55f-6141dc22198a}; !- Layer 3

OS:StandardsInformation:Construction,
  {737d6a13-03d8-4f67-972d-53957d91d194}, !- Handle
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Construction Name
=======
  {6a51f8ea-921c-46b1-b5a5-357b63805250}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Fixed Window Construction Name
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Operable Window Construction Name
  {98d837c9-697c-4330-8c1f-1d5cc52ca731}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {d17b0721-5285-44e6-b523-9514362639db}, !- Overhead Door Construction Name
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Skylight Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Tubular Daylight Dome Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {7b2c7fd4-1b4f-4b40-90c3-584fc3adf019}, !- Layer 1
  {587d5bc0-c785-4b45-8a01-665e9d4660f4}, !- Layer 2
  {966e7f2c-e566-44f2-b267-e3d76dad6e35}; !- Layer 3

OS:StandardsInformation:Construction,
  {b54db0e0-3648-4f4d-9320-ca3d5d8a4ea2}, !- Handle
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
<<<<<<< HEAD
  {e7af3582-4f1e-440c-8819-0f6abfae3c8a}, !- Handle
=======
  {7b2c7fd4-1b4f-4b40-90c3-584fc3adf019}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
<<<<<<< HEAD
  {17736f74-f072-4082-929f-34df598108e9}, !- Handle
=======
  {587d5bc0-c785-4b45-8a01-665e9d4660f4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:Construction,
<<<<<<< HEAD
  {93af3b30-e490-4946-88b8-adc80e397f3d}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {46649e3e-0e56-45e1-ad28-78884f9b8a7b}, !- Layer 1
  {5693c522-f42a-4b94-8e83-dbb61f83fa32}; !- Layer 2

OS:StandardsInformation:Construction,
  {892a4d7f-7ef7-43eb-a9c4-09e88eb28c9f}, !- Handle
  {93af3b30-e490-4946-88b8-adc80e397f3d}, !- Construction Name
=======
  {98d837c9-697c-4330-8c1f-1d5cc52ca731}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {cfba0d10-e3ba-4821-8696-d352561482de}, !- Layer 1
  {50d3d7e6-bef1-4f0e-a20b-04801a900b77}; !- Layer 2

OS:StandardsInformation:Construction,
  {9511a5eb-1a2c-4850-96b4-49058a030626}, !- Handle
  {98d837c9-697c-4330-8c1f-1d5cc52ca731}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
<<<<<<< HEAD
  {82008060-8afc-455c-acd5-38f2ba4d9761}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {30c27672-e002-4b0b-8c87-ecc86041d078}; !- Layer 1

OS:StandardsInformation:Construction,
  {d3e0000c-ce28-438b-8d7e-8915755b57e0}, !- Handle
  {82008060-8afc-455c-acd5-38f2ba4d9761}, !- Construction Name
=======
  {d17b0721-5285-44e6-b523-9514362639db}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {057db85c-9555-4917-b935-d6cf7ae968c0}; !- Layer 1

OS:StandardsInformation:Construction,
  {a85ccb1f-857b-4a67-a15e-1830fc0b9662}, !- Handle
  {d17b0721-5285-44e6-b523-9514362639db}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {30c27672-e002-4b0b-8c87-ecc86041d078}, !- Handle
=======
  {057db85c-9555-4917-b935-d6cf7ae968c0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {e569d08e-b106-4919-9f8e-7f32af54d24f}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Fixed Window Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Operable Window Construction Name
  {92b6512e-0d49-4bdb-beb5-e4e1ac5247fc}, !- Door Construction Name
=======
  {d7fac5ae-2549-442e-933d-93fa106ec893}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Fixed Window Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Operable Window Construction Name
  {cf22d88c-84d1-476d-a067-6445820ed9a4}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {7d53569b-5061-4761-95b8-eef19dbbae74}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A 2, !- Name
  {55ff7c60-a7b1-4cdd-9d17-81fdc00457cf}, !- Default Exterior Surface Constructions Name
  {6aa88821-b4c5-4e5b-a609-df26beff7174}, !- Default Interior Surface Constructions Name
  {7533115e-5900-4bc3-a82e-80f7d0ff9c16}, !- Default Ground Contact Surface Constructions Name
  {90ccb0f7-f5da-459c-a24c-326eb861d8e0}, !- Default Exterior SubSurface Constructions Name
  {9efd83d8-808b-491e-9874-497d9df25313}, !- Default Interior SubSurface Constructions Name
  {045da499-8c38-4002-a452-7d79a931c7ba}, !- Interior Partition Construction Name
=======
  {65552553-9eb3-4f30-8c4e-c78fc250d748}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A 2, !- Name
  {c53aee82-6ffa-4ae0-8649-8e9c8a3ad9fe}, !- Default Exterior Surface Constructions Name
  {b0cfd3bf-f075-4e98-8648-3c74dafefe6d}, !- Default Interior Surface Constructions Name
  {cce631c1-a812-4047-baaa-5fe287cd8f70}, !- Default Ground Contact Surface Constructions Name
  {a48d074a-1633-4ba2-92d7-b51d2becbfcd}, !- Default Exterior SubSurface Constructions Name
  {b813c537-f77b-4c67-81ac-4ded676d4cb2}, !- Default Interior SubSurface Constructions Name
  {685bacd9-7038-407d-b2af-6106acb18d88}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {55ff7c60-a7b1-4cdd-9d17-81fdc00457cf}, !- Handle
  Default Surface Constructions 7,        !- Name
  {fdbf29b6-8d2f-4452-b829-b6fe0df37729}, !- Floor Construction Name
  {ec2fc6ad-b5c4-42e5-ba28-9346f01a7b02}, !- Wall Construction Name
  {2b12aca1-b006-4425-9318-0cff0870b2cd}; !- Roof Ceiling Construction Name

OS:Construction,
  {fdbf29b6-8d2f-4452-b829-b6fe0df37729}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {711525fa-98ea-4f77-821b-24c6d754d8a4}, !- Layer 1
  {314d6a87-f36b-4824-8a22-10b803fbaa89}, !- Layer 2
  {63747a9a-14b9-45d4-a223-2892a7c81157}; !- Layer 3

OS:StandardsInformation:Construction,
  {796272a8-607c-4784-8f41-71838a71df24}, !- Handle
  {fdbf29b6-8d2f-4452-b829-b6fe0df37729}, !- Construction Name
=======
  {c53aee82-6ffa-4ae0-8649-8e9c8a3ad9fe}, !- Handle
  Default Surface Constructions 7,        !- Name
  {e08cb92c-6b8a-470c-8604-461ca5de946a}, !- Floor Construction Name
  {ec83b52c-6ee6-4924-807c-8f649927a3f0}, !- Wall Construction Name
  {97071f4a-f33c-4ee4-a4c0-b0c0c0bb4171}; !- Roof Ceiling Construction Name

OS:Construction,
  {e08cb92c-6b8a-470c-8604-461ca5de946a}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {40e97895-b3f3-4e56-bf42-37d90a22f61b}, !- Layer 1
  {968b83c9-9f20-4148-9a33-fdf695d74513}, !- Layer 2
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}; !- Layer 3

OS:StandardsInformation:Construction,
  {cd1d6914-9a26-43fd-8f5f-25e632743a97}, !- Handle
  {e08cb92c-6b8a-470c-8604-461ca5de946a}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {711525fa-98ea-4f77-821b-24c6d754d8a4}, !- Handle
=======
  {40e97895-b3f3-4e56-bf42-37d90a22f61b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-17.04 1,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {ec2fc6ad-b5c4-42e5-ba28-9346f01a7b02}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 2, !- Name
  ,                                       !- Surface Rendering Name
  {d1de8945-bbf3-4750-bfa1-aec8a34b0c60}, !- Layer 1
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}, !- Layer 2
  {13b5bbe0-ef32-4b0e-ae31-8a90670029ff}, !- Layer 3
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {ef692205-93c5-49dc-8748-d3ea0e4491e3}, !- Handle
  {ec2fc6ad-b5c4-42e5-ba28-9346f01a7b02}, !- Construction Name
=======
  {ec83b52c-6ee6-4924-807c-8f649927a3f0}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 2, !- Name
  ,                                       !- Surface Rendering Name
  {a790312a-462d-4ef7-aeef-7a780fabd654}, !- Layer 1
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}, !- Layer 2
  {9f33da7a-b317-48fa-963e-efa4491c7e06}, !- Layer 3
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}; !- Layer 4

OS:StandardsInformation:Construction,
  {12b7391e-5172-4453-9ed7-7870974a6454}, !- Handle
  {ec83b52c-6ee6-4924-807c-8f649927a3f0}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {13b5bbe0-ef32-4b0e-ae31-8a90670029ff}, !- Handle
=======
  {9f33da7a-b317-48fa-963e-efa4491c7e06}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-13.45 2,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {2b12aca1-b006-4425-9318-0cff0870b2cd}, !- Handle
  Typical IEAD Roof R-31.25 2,            !- Name
  ,                                       !- Surface Rendering Name
  {c3eb8ed3-71f4-4ea0-a5c3-0d6edfd2f0ce}, !- Layer 1
  {24b6f5d6-3b49-418b-805f-3c0af715f8ca}, !- Layer 2
  {8e33bae1-ae7f-4036-9d70-7334d68481e8}; !- Layer 3

OS:StandardsInformation:Construction,
  {47151b44-a0cc-48b4-af2b-308677394c70}, !- Handle
  {2b12aca1-b006-4425-9318-0cff0870b2cd}, !- Construction Name
=======
  {97071f4a-f33c-4ee4-a4c0-b0c0c0bb4171}, !- Handle
  Typical IEAD Roof R-31.25 2,            !- Name
  ,                                       !- Surface Rendering Name
  {6689f815-6e00-479d-bb38-31f9d464aa70}, !- Layer 1
  {d91c5ee6-1264-4ed3-9e07-1a756b8e39bd}, !- Layer 2
  {b64aab34-3e59-46a4-baa9-c41e1e84a5ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {c644a5a7-8532-4063-9fdc-384e179c5022}, !- Handle
  {97071f4a-f33c-4ee4-a4c0-b0c0c0bb4171}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {24b6f5d6-3b49-418b-805f-3c0af715f8ca}, !- Handle
=======
  {d91c5ee6-1264-4ed3-9e07-1a756b8e39bd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-30.13 2,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {6aa88821-b4c5-4e5b-a609-df26beff7174}, !- Handle
  Default Surface Constructions 8,        !- Name
  {2ec2525d-69fc-4c70-a67e-cd8147ff489a}, !- Floor Construction Name
  {1861d034-90a0-41ce-bcbc-5cd9eb42dfcd}, !- Wall Construction Name
  {03a4f57a-3d42-4810-8dfa-e9d67c594f4c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7533115e-5900-4bc3-a82e-80f7d0ff9c16}, !- Handle
  Default Surface Constructions 9,        !- Name
  {529f59fa-5b33-4589-ba9a-fff2d633296f}, !- Floor Construction Name
  {f379b843-acd0-4e21-a496-b2e14a025879}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {90ccb0f7-f5da-459c-a24c-326eb861d8e0}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Fixed Window Construction Name
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Operable Window Construction Name
  {8c0a90d5-0d17-48ce-98e4-f36efd59a538}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {43aeeabf-4673-4aba-b114-714d20c021c2}, !- Overhead Door Construction Name
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Skylight Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Tubular Daylight Dome Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8c0a90d5-0d17-48ce-98e4-f36efd59a538}, !- Handle
  Typical Insulated Metal Door R-2.0 2,   !- Name
  ,                                       !- Surface Rendering Name
  {46649e3e-0e56-45e1-ad28-78884f9b8a7b}, !- Layer 1
  {0aacfe58-3018-45ff-b8f9-cdf1ac859b50}; !- Layer 2

OS:StandardsInformation:Construction,
  {95a511e3-d3ce-4dc1-b9e3-01a43e79c01f}, !- Handle
  {8c0a90d5-0d17-48ce-98e4-f36efd59a538}, !- Construction Name
=======
  {b0cfd3bf-f075-4e98-8648-3c74dafefe6d}, !- Handle
  Default Surface Constructions 8,        !- Name
  {23de6a03-9e66-4230-a66f-c30e78e4b733}, !- Floor Construction Name
  {9b5dc1cc-6bbb-42af-8bbc-6eb71db6ee8a}, !- Wall Construction Name
  {e6019111-dcef-4ded-b4e3-11a69d3ec222}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cce631c1-a812-4047-baaa-5fe287cd8f70}, !- Handle
  Default Surface Constructions 9,        !- Name
  {2c0ffb1f-c785-485a-aebc-6ed78d90a4c9}, !- Floor Construction Name
  {882cc959-5f11-441e-85d2-5b4631943524}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a48d074a-1633-4ba2-92d7-b51d2becbfcd}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Fixed Window Construction Name
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Operable Window Construction Name
  {6ad2b86f-510c-4c3d-86e4-ea61e2797308}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {cdeba1e3-54e0-4b1a-927a-f3f511f4ee8b}, !- Overhead Door Construction Name
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Skylight Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Tubular Daylight Dome Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6ad2b86f-510c-4c3d-86e4-ea61e2797308}, !- Handle
  Typical Insulated Metal Door R-2.0 2,   !- Name
  ,                                       !- Surface Rendering Name
  {cfba0d10-e3ba-4821-8696-d352561482de}, !- Layer 1
  {afd4d6ce-bdda-4bef-9b86-e15d0ab80cfd}; !- Layer 2

OS:StandardsInformation:Construction,
  {562dbd7e-52cb-4930-83c0-5fbe9340c6ab}, !- Handle
  {6ad2b86f-510c-4c3d-86e4-ea61e2797308}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {0aacfe58-3018-45ff-b8f9-cdf1ac859b50}, !- Handle
=======
  {afd4d6ce-bdda-4bef-9b86-e15d0ab80cfd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 4,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {43aeeabf-4673-4aba-b114-714d20c021c2}, !- Handle
  Typical Overhead Door R-2.0 2,          !- Name
  ,                                       !- Surface Rendering Name
  {5cc1e480-9e03-41d4-9158-ba6d48f59912}; !- Layer 1

OS:StandardsInformation:Construction,
  {b731b4e3-bc0a-4d0f-96d6-6372230db000}, !- Handle
  {43aeeabf-4673-4aba-b114-714d20c021c2}, !- Construction Name
=======
  {cdeba1e3-54e0-4b1a-927a-f3f511f4ee8b}, !- Handle
  Typical Overhead Door R-2.0 2,          !- Name
  ,                                       !- Surface Rendering Name
  {e13f83a8-381c-43df-a993-31206feceb2d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6cf9d5ba-e423-483e-b472-e9125ba4af5a}, !- Handle
  {cdeba1e3-54e0-4b1a-927a-f3f511f4ee8b}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {5cc1e480-9e03-41d4-9158-ba6d48f59912}, !- Handle
=======
  {e13f83a8-381c-43df-a993-31206feceb2d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 5,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {9efd83d8-808b-491e-9874-497d9df25313}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Fixed Window Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Operable Window Construction Name
  {92b6512e-0d49-4bdb-beb5-e4e1ac5247fc}, !- Door Construction Name
=======
  {b813c537-f77b-4c67-81ac-4ded676d4cb2}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Fixed Window Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Operable Window Construction Name
  {cf22d88c-84d1-476d-a067-6445820ed9a4}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
<<<<<<< HEAD
  {75d95044-b0d7-4f8a-8a57-676fa76a0b66}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A 3, !- Name
  {755dab4f-b62d-4c30-b386-2e7593a31e85}, !- Default Exterior Surface Constructions Name
  {46cb9413-2ad4-48ff-bd14-5387650bbcc4}, !- Default Interior Surface Constructions Name
  {a1f0ce1a-a35d-44ab-abaa-986da1fd26ce}, !- Default Ground Contact Surface Constructions Name
  {35a80217-2808-4cf8-83b4-a45ef7c4efbf}, !- Default Exterior SubSurface Constructions Name
  {316def35-d942-4237-8f26-775b920461fb}, !- Default Interior SubSurface Constructions Name
  {045da499-8c38-4002-a452-7d79a931c7ba}, !- Interior Partition Construction Name
=======
  {6b38b57d-e4cd-4726-a561-4563424aa8bc}, !- Handle
  90.1-2013 - SmHotel - ASHRAE 169-2013-4A 3, !- Name
  {521b8cde-3cb9-49ff-923c-6293942aed40}, !- Default Exterior Surface Constructions Name
  {bcf1db10-23e7-42a8-a57d-6cdf66a5dcc9}, !- Default Interior Surface Constructions Name
  {a8fd770c-288b-4210-a25a-a8b373091757}, !- Default Ground Contact Surface Constructions Name
  {4e2ef43b-015e-4625-84a6-d03e978669b6}, !- Default Exterior SubSurface Constructions Name
  {e51784bd-14d4-4bbd-91dc-912454526a77}, !- Default Interior SubSurface Constructions Name
  {685bacd9-7038-407d-b2af-6106acb18d88}, !- Interior Partition Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {755dab4f-b62d-4c30-b386-2e7593a31e85}, !- Handle
  Default Surface Constructions 10,       !- Name
  {f8541c11-7df5-4d84-9c13-66d849df0a18}, !- Floor Construction Name
  {c645d267-c24c-4eb9-bc8d-efa29b3947e2}, !- Wall Construction Name
  {a34b8864-ff3d-4263-a4be-fe1b4a2059ef}; !- Roof Ceiling Construction Name

OS:Construction,
  {f8541c11-7df5-4d84-9c13-66d849df0a18}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 2, !- Name
  ,                                       !- Surface Rendering Name
  {7985cf56-3d8b-44ec-ac8b-411c34ea2d3c}, !- Layer 1
  {314d6a87-f36b-4824-8a22-10b803fbaa89}, !- Layer 2
  {63747a9a-14b9-45d4-a223-2892a7c81157}; !- Layer 3

OS:StandardsInformation:Construction,
  {051e0c12-9477-492c-8063-9569b3643f0b}, !- Handle
  {f8541c11-7df5-4d84-9c13-66d849df0a18}, !- Construction Name
=======
  {521b8cde-3cb9-49ff-923c-6293942aed40}, !- Handle
  Default Surface Constructions 10,       !- Name
  {c8757637-8fd0-48cd-acfd-3e804ef254d7}, !- Floor Construction Name
  {1baf10eb-5bee-4e0a-ac0e-8cb8847e00ab}, !- Wall Construction Name
  {d7137a5b-519b-4095-a3b9-5747be9e4c26}; !- Roof Ceiling Construction Name

OS:Construction,
  {c8757637-8fd0-48cd-acfd-3e804ef254d7}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 2, !- Name
  ,                                       !- Surface Rendering Name
  {c5b62201-9a48-433c-b413-2b655973aa51}, !- Layer 1
  {968b83c9-9f20-4148-9a33-fdf695d74513}, !- Layer 2
  {8a8aa67c-9e8e-4165-9512-028d332a2d08}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e6bfdd1-31fa-42aa-af33-a9e822f15ec7}, !- Handle
  {c8757637-8fd0-48cd-acfd-3e804ef254d7}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {7985cf56-3d8b-44ec-ac8b-411c34ea2d3c}, !- Handle
=======
  {c5b62201-9a48-433c-b413-2b655973aa51}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-17.04 2,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {c645d267-c24c-4eb9-bc8d-efa29b3947e2}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 3, !- Name
  ,                                       !- Surface Rendering Name
  {d1de8945-bbf3-4750-bfa1-aec8a34b0c60}, !- Layer 1
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}, !- Layer 2
  {ae700f5f-dabe-48a2-b292-9edfed468e62}, !- Layer 3
  {8e16d11c-4029-4ed4-8825-27f6c948d1bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {74cbde61-0246-4d3d-8837-5c68cbcb5b3b}, !- Handle
  {c645d267-c24c-4eb9-bc8d-efa29b3947e2}, !- Construction Name
=======
  {1baf10eb-5bee-4e0a-ac0e-8cb8847e00ab}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 3, !- Name
  ,                                       !- Surface Rendering Name
  {a790312a-462d-4ef7-aeef-7a780fabd654}, !- Layer 1
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}, !- Layer 2
  {d637856c-07f8-4412-8af0-bf5effdcf4aa}, !- Layer 3
  {b2ae34c7-2568-4390-8c23-a7c7b445190e}; !- Layer 4

OS:StandardsInformation:Construction,
  {aa335bc1-cf40-4a2e-a21e-0fdc38c23958}, !- Handle
  {1baf10eb-5bee-4e0a-ac0e-8cb8847e00ab}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {ae700f5f-dabe-48a2-b292-9edfed468e62}, !- Handle
=======
  {d637856c-07f8-4412-8af0-bf5effdcf4aa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-13.45 3,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {a34b8864-ff3d-4263-a4be-fe1b4a2059ef}, !- Handle
  Typical IEAD Roof R-31.25 3,            !- Name
  ,                                       !- Surface Rendering Name
  {c3eb8ed3-71f4-4ea0-a5c3-0d6edfd2f0ce}, !- Layer 1
  {a762ea2f-710a-4fc2-9161-3a99cc45292e}, !- Layer 2
  {8e33bae1-ae7f-4036-9d70-7334d68481e8}; !- Layer 3

OS:StandardsInformation:Construction,
  {44d02dcc-e3de-487c-94fc-a04f87619b9d}, !- Handle
  {a34b8864-ff3d-4263-a4be-fe1b4a2059ef}, !- Construction Name
=======
  {d7137a5b-519b-4095-a3b9-5747be9e4c26}, !- Handle
  Typical IEAD Roof R-31.25 3,            !- Name
  ,                                       !- Surface Rendering Name
  {6689f815-6e00-479d-bb38-31f9d464aa70}, !- Layer 1
  {9fca5f38-f810-4fac-930d-3d59889551c6}, !- Layer 2
  {b64aab34-3e59-46a4-baa9-c41e1e84a5ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {86665cd9-153f-44c8-8f8a-bd2251549de5}, !- Handle
  {d7137a5b-519b-4095-a3b9-5747be9e4c26}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {a762ea2f-710a-4fc2-9161-3a99cc45292e}, !- Handle
=======
  {9fca5f38-f810-4fac-930d-3d59889551c6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-30.13 3,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
<<<<<<< HEAD
  {46cb9413-2ad4-48ff-bd14-5387650bbcc4}, !- Handle
  Default Surface Constructions 11,       !- Name
  {2ec2525d-69fc-4c70-a67e-cd8147ff489a}, !- Floor Construction Name
  {1861d034-90a0-41ce-bcbc-5cd9eb42dfcd}, !- Wall Construction Name
  {03a4f57a-3d42-4810-8dfa-e9d67c594f4c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1f0ce1a-a35d-44ab-abaa-986da1fd26ce}, !- Handle
  Default Surface Constructions 12,       !- Name
  {529f59fa-5b33-4589-ba9a-fff2d633296f}, !- Floor Construction Name
  {f379b843-acd0-4e21-a496-b2e14a025879}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {35a80217-2808-4cf8-83b4-a45ef7c4efbf}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Fixed Window Construction Name
  {7b237c95-72f1-4c8b-98ab-8bfd4d8dbe01}, !- Operable Window Construction Name
  {75e11967-0058-4164-a0c5-36d7392108a0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {8b5f46c7-78d1-4598-972d-7e93b4bfa932}, !- Overhead Door Construction Name
  {49ec6fdd-979a-46e3-9e13-d0e2a8479db4}, !- Skylight Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Tubular Daylight Dome Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {75e11967-0058-4164-a0c5-36d7392108a0}, !- Handle
  Typical Insulated Metal Door R-2.0 3,   !- Name
  ,                                       !- Surface Rendering Name
  {46649e3e-0e56-45e1-ad28-78884f9b8a7b}, !- Layer 1
  {fbf4d3eb-8122-4db7-8cac-68e032c9b6a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e502d9a-ac63-4939-a0df-f1e79071d6c1}, !- Handle
  {75e11967-0058-4164-a0c5-36d7392108a0}, !- Construction Name
=======
  {bcf1db10-23e7-42a8-a57d-6cdf66a5dcc9}, !- Handle
  Default Surface Constructions 11,       !- Name
  {23de6a03-9e66-4230-a66f-c30e78e4b733}, !- Floor Construction Name
  {9b5dc1cc-6bbb-42af-8bbc-6eb71db6ee8a}, !- Wall Construction Name
  {e6019111-dcef-4ded-b4e3-11a69d3ec222}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8fd770c-288b-4210-a25a-a8b373091757}, !- Handle
  Default Surface Constructions 12,       !- Name
  {2c0ffb1f-c785-485a-aebc-6ed78d90a4c9}, !- Floor Construction Name
  {882cc959-5f11-441e-85d2-5b4631943524}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4e2ef43b-015e-4625-84a6-d03e978669b6}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Fixed Window Construction Name
  {5b259a9d-7f0a-4bb5-b42a-0b6d2e93548f}, !- Operable Window Construction Name
  {c68b5acd-775a-4c10-bd5f-4f56700a7bcb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {9ac7a007-8afe-4d76-9b4c-5424b1a280e8}, !- Overhead Door Construction Name
  {08f3a870-0337-49fd-93ef-b91fe03e1743}, !- Skylight Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Tubular Daylight Dome Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c68b5acd-775a-4c10-bd5f-4f56700a7bcb}, !- Handle
  Typical Insulated Metal Door R-2.0 3,   !- Name
  ,                                       !- Surface Rendering Name
  {cfba0d10-e3ba-4821-8696-d352561482de}, !- Layer 1
  {b191ef66-dcc6-42bf-8fba-7def65131455}; !- Layer 2

OS:StandardsInformation:Construction,
  {a032da4a-adc6-47b2-b349-db92c7c165c5}, !- Handle
  {c68b5acd-775a-4c10-bd5f-4f56700a7bcb}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {fbf4d3eb-8122-4db7-8cac-68e032c9b6a4}, !- Handle
=======
  {b191ef66-dcc6-42bf-8fba-7def65131455}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 6,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
<<<<<<< HEAD
  {8b5f46c7-78d1-4598-972d-7e93b4bfa932}, !- Handle
  Typical Overhead Door R-2.0 3,          !- Name
  ,                                       !- Surface Rendering Name
  {334dc93c-c359-4b99-a087-008054bdcbbb}; !- Layer 1

OS:StandardsInformation:Construction,
  {760d5dee-330b-4fe0-836e-b1c0cd34aefc}, !- Handle
  {8b5f46c7-78d1-4598-972d-7e93b4bfa932}, !- Construction Name
=======
  {9ac7a007-8afe-4d76-9b4c-5424b1a280e8}, !- Handle
  Typical Overhead Door R-2.0 3,          !- Name
  ,                                       !- Surface Rendering Name
  {7fd866eb-2f75-46f9-a0b6-6bd231926e1d}; !- Layer 1

OS:StandardsInformation:Construction,
  {af26bcaa-11bf-42b6-9b22-0bc2de2b9008}, !- Handle
  {9ac7a007-8afe-4d76-9b4c-5424b1a280e8}, !- Construction Name
>>>>>>> pnnl/osm_geo_templates
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
<<<<<<< HEAD
  {334dc93c-c359-4b99-a087-008054bdcbbb}, !- Handle
=======
  {7fd866eb-2f75-46f9-a0b6-6bd231926e1d}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Typical Insulation R-1.15 7,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
<<<<<<< HEAD
  {316def35-d942-4237-8f26-775b920461fb}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Fixed Window Construction Name
  {f854c7c3-f9b3-4859-be3c-2242e8f90ed7}, !- Operable Window Construction Name
  {92b6512e-0d49-4bdb-beb5-e4e1ac5247fc}, !- Door Construction Name
=======
  {e51784bd-14d4-4bbd-91dc-912454526a77}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Fixed Window Construction Name
  {12e5b144-a3d1-43c9-ade6-3ec18f0dd1f8}, !- Operable Window Construction Name
  {cf22d88c-84d1-476d-a067-6445820ed9a4}, !- Door Construction Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
<<<<<<< HEAD
  {edae9c42-6e58-4577-b434-54965e9ea8e8}, !- Handle
=======
  {8fcf4cb7-09b0-4b7c-83db-9db0100a19e7}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
<<<<<<< HEAD
  {0c98297b-5f5e-49cb-907d-8369c1d29fea}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {edae9c42-6e58-4577-b434-54965e9ea8e8}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {071474e2-46dd-4c2d-bc7a-171c7428d8d9}, !- Schedule Name
=======
  {fe34c174-2544-4c23-8774-c455de243219}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {8fcf4cb7-09b0-4b7c-83db-9db0100a19e7}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {41286dd1-892f-4e3c-bb60-14209f3ab369}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {071474e2-46dd-4c2d-bc7a-171c7428d8d9}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {36532ac3-c0c1-460b-a590-fdf8388e65a7}, !- Default Day Schedule Name
  {66f79f4c-69ce-4ea3-a774-ce0bbd97222a}, !- Summer Design Day Schedule Name
  {03a6c31e-0adf-422f-9db4-a532a6134a6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36532ac3-c0c1-460b-a590-fdf8388e65a7}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {41286dd1-892f-4e3c-bb60-14209f3ab369}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {d616d6a1-848a-4b5d-9267-89fd32ef5666}, !- Default Day Schedule Name
  {dccb657e-a2af-4522-bcf5-b94d2fb1f521}, !- Summer Design Day Schedule Name
  {1d31caef-e0f4-403a-bf19-19240bdeacfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d616d6a1-848a-4b5d-9267-89fd32ef5666}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
<<<<<<< HEAD
  {66f79f4c-69ce-4ea3-a774-ce0bbd97222a}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {dccb657e-a2af-4522-bcf5-b94d2fb1f521}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {03a6c31e-0adf-422f-9db4-a532a6134a6f}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {1d31caef-e0f4-403a-bf19-19240bdeacfd}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
<<<<<<< HEAD
  {41aa7c6e-a739-4f84-a615-e870ba8c9037}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {ea2e142e-5f6a-406a-93e8-b3ca045aaa77}, !- Schedule Name
=======
  {e809076e-ccf6-47d5-915a-75f853939b6c}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {b0d40a59-3712-4ed4-aa22-58d7787fa068}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.91557718,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ea2e142e-5f6a-406a-93e8-b3ca045aaa77}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {329f78cb-e93d-47ad-84cd-58d6328caf44}, !- Default Day Schedule Name
  {d1d80569-9df2-41d2-8e41-23d6da7ff5f3}, !- Summer Design Day Schedule Name
  {28c77b07-6e15-4055-a8cb-150b922f9bf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {329f78cb-e93d-47ad-84cd-58d6328caf44}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {b0d40a59-3712-4ed4-aa22-58d7787fa068}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {b344898f-70b1-41f7-ada6-c757612dc442}, !- Default Day Schedule Name
  {79c4e5fa-ce6d-4181-b624-1e3f121796aa}, !- Summer Design Day Schedule Name
  {caf2ec58-fe7e-49e7-bb2f-31bf3b164373}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b344898f-70b1-41f7-ada6-c757612dc442}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {28c77b07-6e15-4055-a8cb-150b922f9bf3}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {caf2ec58-fe7e-49e7-bb2f-31bf3b164373}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
<<<<<<< HEAD
  {d1d80569-9df2-41d2-8e41-23d6da7ff5f3}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {79c4e5fa-ce6d-4181-b624-1e3f121796aa}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {c8fe2f18-b37e-4393-9031-78d1f1f766a7}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {1e5296d9-d44e-4163-a0bd-d52bcb71a893}, !- Default Day Schedule Name
  {940fc0d0-fdc0-4cce-bf10-461820c31c7d}, !- Summer Design Day Schedule Name
  {e5d8b7d9-08c9-49ff-a72b-0b2107b61663}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e5296d9-d44e-4163-a0bd-d52bcb71a893}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {ddc98add-5989-4d64-897a-d0ae25fd020f}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {94172ee4-5dfe-4bc8-a104-ab18f64deca4}, !- Default Day Schedule Name
  {49a8f1e5-137e-489d-8d84-b1b3ee9392a7}, !- Summer Design Day Schedule Name
  {746a54f2-81df-4bf0-8d04-b9fbf0d7bb90}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94172ee4-5dfe-4bc8-a104-ab18f64deca4}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {e5d8b7d9-08c9-49ff-a72b-0b2107b61663}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {746a54f2-81df-4bf0-8d04-b9fbf0d7bb90}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {940fc0d0-fdc0-4cce-bf10-461820c31c7d}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {49a8f1e5-137e-489d-8d84-b1b3ee9392a7}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Material,
<<<<<<< HEAD
  {9bc102f7-2f3e-4bda-923c-ecda88a778f9}, !- Handle
=======
  {b95f3a71-229c-4d99-9498-84609f0f0b54}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:PlantLoop,
<<<<<<< HEAD
  {33150046-be55-48b7-8e86-ca46a7ed1140}, !- Handle
=======
  {95e02128-236f-4068-b73a-84651a2ccb0a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {885d7174-60c2-42b2-a787-d3e44dd8acbc}, !- Loop Temperature Setpoint Node Name
=======
  {38077952-ae43-489e-a3b3-6d039f71ff27}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {c8703f0f-ea46-42f7-9e84-8c7d5c29b6ae}, !- Plant Side Inlet Node Name
  {4154f3e8-1c9f-43ab-8f7e-a147f2519a06}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8ccf5bed-d607-42e0-b53d-aa98e395caae}, !- Demand Side Inlet Node Name
  {aafd2ed2-c5e6-40d1-bbe8-e4c36fcfc0f9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {029e96dc-d0bc-4eca-977e-161a25c7e294}, !- Availability Manager List Name
=======
  {dcd48e77-c03f-4296-9861-fa48a9424790}, !- Plant Side Inlet Node Name
  {e382452d-83cd-47ff-b3d2-199c5bc81999}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {29e5f780-4554-4617-a1d4-916c4bc46685}, !- Demand Side Inlet Node Name
  {3a9b94b6-c34e-4bdf-8a1e-6cd867afeac1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9ce163ff-5f1f-4acc-b7ba-a2cb3c058676}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Demand Mixer Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Demand Splitter Name
  {92c9e7d7-6048-4a18-a1df-70f3d505dfcb}, !- Supply Mixer Name
  {ca0b73b2-8472-4c3e-8ae4-6843073b6423}; !- Supply Splitter Name

OS:Node,
  {42afd41e-7d95-468b-8d4c-8d3e8913ed27}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {c8703f0f-ea46-42f7-9e84-8c7d5c29b6ae}, !- Inlet Port
  {921159c9-d4b2-4d58-a1ae-26e08b3c7924}; !- Outlet Port

OS:Node,
  {885d7174-60c2-42b2-a787-d3e44dd8acbc}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {9dd3ed1d-cf39-452d-a1c4-da11fa467a01}, !- Inlet Port
  {4154f3e8-1c9f-43ab-8f7e-a147f2519a06}; !- Outlet Port

OS:Node,
  {1fdab2a9-7712-4ccb-8a24-373f5099d1a2}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {521ae0c1-9ea0-4137-8b9c-11af3541b253}, !- Inlet Port
  {83171292-e4a6-41ec-b9e9-6eaca7899eab}; !- Outlet Port

OS:Connector:Mixer,
  {92c9e7d7-6048-4a18-a1df-70f3d505dfcb}, !- Handle
  Connector Mixer 1,                      !- Name
  {c193f715-8185-418a-a046-775a73df0091}, !- Outlet Branch Name
  {0b471c14-f304-431a-9351-9f07389cd655}, !- Inlet Branch Name 1
  {73abe6a0-f7f4-4299-90ee-132c55a7c3f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ca0b73b2-8472-4c3e-8ae4-6843073b6423}, !- Handle
  Connector Splitter 1,                   !- Name
  {f3d76cff-e3d7-4671-b259-2bf1533f1b42}, !- Inlet Branch Name
  {521ae0c1-9ea0-4137-8b9c-11af3541b253}, !- Outlet Branch Name 1
  {31695dd3-38be-428f-954e-d450c62fd4d5}; !- Outlet Branch Name 2

OS:Connection,
  {c8703f0f-ea46-42f7-9e84-8c7d5c29b6ae}, !- Handle
  {49e1e154-5836-4123-b06f-a1fe5637c5eb}, !- Name
  {33150046-be55-48b7-8e86-ca46a7ed1140}, !- Source Object
  14,                                     !- Outlet Port
  {42afd41e-7d95-468b-8d4c-8d3e8913ed27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521ae0c1-9ea0-4137-8b9c-11af3541b253}, !- Handle
  {25b8b9b0-2733-4ef7-aff5-4cca9635fd09}, !- Name
  {ca0b73b2-8472-4c3e-8ae4-6843073b6423}, !- Source Object
  3,                                      !- Outlet Port
  {1fdab2a9-7712-4ccb-8a24-373f5099d1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4154f3e8-1c9f-43ab-8f7e-a147f2519a06}, !- Handle
  {0d574cc4-c999-4333-a8a4-86f25aaf862f}, !- Name
  {885d7174-60c2-42b2-a787-d3e44dd8acbc}, !- Source Object
  3,                                      !- Outlet Port
  {33150046-be55-48b7-8e86-ca46a7ed1140}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3b7de537-37dc-40a5-8c18-30d9c5653670}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {8ccf5bed-d607-42e0-b53d-aa98e395caae}, !- Inlet Port
  {04de851e-382d-4f34-bc47-e28bfe1b3063}; !- Outlet Port

OS:Node,
  {4f2b2a18-b88e-479e-8db5-318256950f1d}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {5c8acd33-4212-4635-bec6-ffdd4ab64598}, !- Inlet Port
  {aafd2ed2-c5e6-40d1-bbe8-e4c36fcfc0f9}; !- Outlet Port

OS:Node,
  {99f85bfb-5e9e-4b28-9b0e-0895226a5ecf}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {704e171f-a2a2-4e0a-af96-8646b503ee71}, !- Inlet Port
  {a1c35eb8-ff38-4015-b62d-8f4125dfbac0}; !- Outlet Port

OS:Connector:Mixer,
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Handle
  Connector Mixer 2,                      !- Name
  {9a4f5cf6-285d-43c8-bf95-73cdb190ef15}, !- Outlet Branch Name
  {e4b83acf-263a-46b2-856c-1290bf097bb9}, !- Inlet Branch Name 1
  {d003904d-4698-4e64-b930-e6cfe049ca86}, !- Inlet Branch Name 2
  {3deae172-07e2-4b2d-88c5-b3717c04996a}, !- Inlet Branch Name 3
  {0b1476b6-63eb-4553-9ea1-3c75b6e6b4fe}, !- Inlet Branch Name 4
  {1e482019-bc16-4a1c-87b7-030de65e444a}, !- Inlet Branch Name 5
  {ccce444e-bd6d-478f-8acb-a7bb411a6de3}, !- Inlet Branch Name 6
  {be0a82ad-fff9-491a-a819-ca27390f4383}, !- Inlet Branch Name 7
  {e21858df-a8f0-47d2-94c0-399c5b9081a5}, !- Inlet Branch Name 8
  {7bca2828-06bb-4f89-8652-8b0a2444008d}, !- Inlet Branch Name 9
  {2b87fbf8-bd45-4b65-a20a-012779ecae05}, !- Inlet Branch Name 10
  {4d44c227-596b-4db4-ab2b-c3a20ead3603}, !- Inlet Branch Name 11
  {51b6a8b9-e718-48de-a649-c39455647bbc}, !- Inlet Branch Name 12
  {a1e19d15-ec73-4ce1-b0a8-3efcc7dabac4}, !- Inlet Branch Name 13
  {bf99885b-b4fa-4838-af13-3e790f05ea32}, !- Inlet Branch Name 14
  {f64e8d88-7c9a-481f-ae77-dbcf8b9b4a35}, !- Inlet Branch Name 15
  {a882c607-3428-4ef4-8ef3-8066941223f9}, !- Inlet Branch Name 16
  {916b808c-c0b9-445c-b6de-1834a6a77349}, !- Inlet Branch Name 17
  {badc1412-adfd-4cde-afe1-594a80fcd8c1}, !- Inlet Branch Name 18
  {ad152582-b95f-423b-a3c7-c46f46cd971d}, !- Inlet Branch Name 19
  {2fed47a9-aba7-40f7-9dfb-ac184c54a0bf}, !- Inlet Branch Name 20
  {621f0267-4fd1-4260-87c1-350fa894e812}, !- Inlet Branch Name 21
  {962f7531-ca69-4205-b4e6-1a0a7f16d245}, !- Inlet Branch Name 22
  {7506b5f9-179e-4f98-8586-0e378fac697e}, !- Inlet Branch Name 23
  {e7c08386-492a-4d26-aca0-e4e1e7edfe10}, !- Inlet Branch Name 24
  {604316eb-a08d-4d97-9282-7dbd8755f997}, !- Inlet Branch Name 25
  {551b8b3c-5eb3-41ec-ad78-609afba4636c}, !- Inlet Branch Name 26
  {768b7241-18d5-40ba-9222-9ac7d176eb36}, !- Inlet Branch Name 27
  {90602436-58d1-4456-827f-6a4f9700dbfc}, !- Inlet Branch Name 28
  {8ed965fa-1269-4fb5-a2ed-088ae3953886}, !- Inlet Branch Name 29
  {8d54bcd1-5524-48d4-8b3e-2e29a01c02a5}, !- Inlet Branch Name 30
  {12f8493d-1fe5-49a0-80fa-be03b358ac44}, !- Inlet Branch Name 31
  {5edd1674-b5b3-4149-bc85-7bb5bbaf2c3a}, !- Inlet Branch Name 32
  {6280bb9d-e711-4696-93cb-1df70e1ac445}, !- Inlet Branch Name 33
  {a522f085-7159-4700-9380-89ab5c99adfb}, !- Inlet Branch Name 34
  {29935373-6882-4264-a117-d4b420cd3d91}, !- Inlet Branch Name 35
  {700bd35a-622c-4b6d-8ef9-c691a765b7f3}, !- Inlet Branch Name 36
  {84a750fe-37e2-4f32-ae8a-8bb68e10a308}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {798cc58f-3adc-4478-90e1-246485144803}, !- Handle
  Connector Splitter 2,                   !- Name
  {04de851e-382d-4f34-bc47-e28bfe1b3063}, !- Inlet Branch Name
  {704e171f-a2a2-4e0a-af96-8646b503ee71}, !- Outlet Branch Name 1
  {14836f93-3e0c-44b2-8b04-0c94bff2a2e4}, !- Outlet Branch Name 2
  {1d2fc9c7-8adb-484f-8d01-e916e422ea9a}, !- Outlet Branch Name 3
  {e1c349fd-a44d-4522-adcb-b1d3e941f932}, !- Outlet Branch Name 4
  {f7a1c083-6412-421a-ac03-81540686bb4f}, !- Outlet Branch Name 5
  {c8ead701-854d-492b-a48a-37f762036934}, !- Outlet Branch Name 6
  {1812c3eb-a576-4eb6-a8c8-a5ecbb2a9be0}, !- Outlet Branch Name 7
  {27bdf896-b7e6-46f0-ad81-7b37e510edc1}, !- Outlet Branch Name 8
  {5209f582-963e-484a-a1ed-c32a00b37ec8}, !- Outlet Branch Name 9
  {0e2ab351-1dfa-4ae9-89ce-8df0c8087892}, !- Outlet Branch Name 10
  {541d2d58-d96d-4123-bd10-db92270e7376}, !- Outlet Branch Name 11
  {f3ed3689-58e5-48a0-8962-0033e0e3cb0e}, !- Outlet Branch Name 12
  {6e3e3513-23c3-4d13-b594-a7b7da5ddd03}, !- Outlet Branch Name 13
  {adafe6f1-fe4b-4c21-af37-f5ea843249b1}, !- Outlet Branch Name 14
  {183cbefd-8191-495d-a843-7c53ffe961ec}, !- Outlet Branch Name 15
  {fb161fcd-429b-4249-9a8d-980f7eb08bed}, !- Outlet Branch Name 16
  {01ad23d1-c817-4fd4-88a6-a19e4c610458}, !- Outlet Branch Name 17
  {29667778-1362-4f87-9fd1-8ddaa3f443a5}, !- Outlet Branch Name 18
  {6830a3e9-aeba-40db-9293-667b94067243}, !- Outlet Branch Name 19
  {8ae3653a-9fbb-4149-b915-b910dcdded9f}, !- Outlet Branch Name 20
  {26b99113-d529-435c-bfd1-64153faea34a}, !- Outlet Branch Name 21
  {78707438-8c6c-4afb-85de-1435dfe15d18}, !- Outlet Branch Name 22
  {a1b72c64-6cfe-4b55-b093-fb68036a99b0}, !- Outlet Branch Name 23
  {d065db80-e55f-41cf-acc6-125b3b8b3270}, !- Outlet Branch Name 24
  {d44cc4d2-6068-42f0-bbeb-3bdf567286b7}, !- Outlet Branch Name 25
  {462472cf-7635-4ae6-adc1-faa5adba41ec}, !- Outlet Branch Name 26
  {1e572622-bed0-4688-b1ae-416c6d409231}, !- Outlet Branch Name 27
  {16d59b48-5568-42e3-92a6-1db2e3257c57}, !- Outlet Branch Name 28
  {e1b3dac5-f7e5-42fe-99a3-6eedec7c7dd9}, !- Outlet Branch Name 29
  {ac72b0af-f25e-4db1-a60b-f05df68ebb9a}, !- Outlet Branch Name 30
  {147d93c3-4ac1-4f75-a8c0-09bc4ea07282}, !- Outlet Branch Name 31
  {1d702baa-fb1c-404b-b9fb-e81c4a1f4a5e}, !- Outlet Branch Name 32
  {ffec2dc3-3e50-469d-b913-2eb0c807a197}, !- Outlet Branch Name 33
  {486c5b5a-693b-4bd7-87fb-c4e46a1c6b41}, !- Outlet Branch Name 34
  {53533a82-0292-461c-be5a-ca77abe098b3}, !- Outlet Branch Name 35
  {e721a666-32e9-4f8f-b929-8a12b0c2bba0}, !- Outlet Branch Name 36
  {81e7f83b-1efd-4b8c-81e4-c8816757e488}; !- Outlet Branch Name 37

OS:Connection,
  {8ccf5bed-d607-42e0-b53d-aa98e395caae}, !- Handle
  {f4b0d919-ea78-48aa-82b8-5bdddcff5515}, !- Name
  {33150046-be55-48b7-8e86-ca46a7ed1140}, !- Source Object
  17,                                     !- Outlet Port
  {3b7de537-37dc-40a5-8c18-30d9c5653670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04de851e-382d-4f34-bc47-e28bfe1b3063}, !- Handle
  {47b12a4d-a4a0-4352-9c44-d259f0038e27}, !- Name
  {3b7de537-37dc-40a5-8c18-30d9c5653670}, !- Source Object
  3,                                      !- Outlet Port
  {798cc58f-3adc-4478-90e1-246485144803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704e171f-a2a2-4e0a-af96-8646b503ee71}, !- Handle
  {de8af6be-0094-4cc1-ad20-865910b82bcc}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  3,                                      !- Outlet Port
  {99f85bfb-5e9e-4b28-9b0e-0895226a5ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafd2ed2-c5e6-40d1-bbe8-e4c36fcfc0f9}, !- Handle
  {7bdef800-5eba-46b5-9229-ac9e19521f4e}, !- Name
  {4f2b2a18-b88e-479e-8db5-318256950f1d}, !- Source Object
  3,                                      !- Outlet Port
  {33150046-be55-48b7-8e86-ca46a7ed1140}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {df2369ce-5742-449f-a465-3d0b6907ff4e}, !- Handle
  {33150046-be55-48b7-8e86-ca46a7ed1140}, !- Plant or Condenser Loop Name
=======
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Demand Mixer Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Demand Splitter Name
  {67e9790b-f7d5-414d-91f9-9f816221b2e4}, !- Supply Mixer Name
  {f635e8af-9cdf-48a0-b9db-1c2a63dd4cdd}; !- Supply Splitter Name

OS:Node,
  {3d8107cf-9524-4e9d-92da-27810c5ac089}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {dcd48e77-c03f-4296-9861-fa48a9424790}, !- Inlet Port
  {b52bd6eb-4010-4348-824a-3f7978761dd7}; !- Outlet Port

OS:Node,
  {38077952-ae43-489e-a3b3-6d039f71ff27}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {5a4f922d-31c3-4051-8447-bef86c8f2b5d}, !- Inlet Port
  {e382452d-83cd-47ff-b3d2-199c5bc81999}; !- Outlet Port

OS:Node,
  {1cb4961b-9b93-4fee-a2fa-ea2d8bb04cee}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {a40fa74b-0c33-469d-939b-9002df1f2a80}, !- Inlet Port
  {43c83132-a557-4016-bba0-50b57fddfb4d}; !- Outlet Port

OS:Connector:Mixer,
  {67e9790b-f7d5-414d-91f9-9f816221b2e4}, !- Handle
  Connector Mixer 1,                      !- Name
  {05b502b4-f1e3-4379-bafc-ae9d4180a79f}, !- Outlet Branch Name
  {c4d096b4-d149-4067-b124-6075f5f21225}, !- Inlet Branch Name 1
  {c895c1d7-1e5a-4ede-9a24-f7c93ed000cd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f635e8af-9cdf-48a0-b9db-1c2a63dd4cdd}, !- Handle
  Connector Splitter 1,                   !- Name
  {a1729c03-5aeb-4818-b259-bc41a1908fe9}, !- Inlet Branch Name
  {a40fa74b-0c33-469d-939b-9002df1f2a80}, !- Outlet Branch Name 1
  {a4fa165b-0935-4709-a364-0cdbece6a676}; !- Outlet Branch Name 2

OS:Connection,
  {dcd48e77-c03f-4296-9861-fa48a9424790}, !- Handle
  {5d526cc5-213f-4515-8fb2-f01c3b8f795f}, !- Name
  {95e02128-236f-4068-b73a-84651a2ccb0a}, !- Source Object
  14,                                     !- Outlet Port
  {3d8107cf-9524-4e9d-92da-27810c5ac089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40fa74b-0c33-469d-939b-9002df1f2a80}, !- Handle
  {dc8d1f25-3ec8-4ab8-879c-636481baa9f4}, !- Name
  {f635e8af-9cdf-48a0-b9db-1c2a63dd4cdd}, !- Source Object
  3,                                      !- Outlet Port
  {1cb4961b-9b93-4fee-a2fa-ea2d8bb04cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e382452d-83cd-47ff-b3d2-199c5bc81999}, !- Handle
  {5f1a3358-5215-4403-9f27-ca9a2bc671b7}, !- Name
  {38077952-ae43-489e-a3b3-6d039f71ff27}, !- Source Object
  3,                                      !- Outlet Port
  {95e02128-236f-4068-b73a-84651a2ccb0a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9f211762-eac4-4dc9-a0cc-1b164e9514cf}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {29e5f780-4554-4617-a1d4-916c4bc46685}, !- Inlet Port
  {57128ae1-8b31-41ea-8ad8-5fb82f896ead}; !- Outlet Port

OS:Node,
  {dc6153d6-fad1-4046-86a5-8dd0ae33541a}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {3eb2d2be-2552-4c95-92d1-2b86868725d7}, !- Inlet Port
  {3a9b94b6-c34e-4bdf-8a1e-6cd867afeac1}; !- Outlet Port

OS:Node,
  {41077425-7fa8-43ec-9d75-fc0c03bd6db0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {71aa5c05-13b0-438b-9e3e-10e648330ece}, !- Inlet Port
  {989b8d7a-4cc2-450d-9d9d-68b3c2a7a4fb}; !- Outlet Port

OS:Connector:Mixer,
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Handle
  Connector Mixer 2,                      !- Name
  {ba89adba-7274-43ab-9ea0-01d98336db08}, !- Outlet Branch Name
  {af392a21-f501-4935-b91c-02156345f000}, !- Inlet Branch Name 1
  {229c8337-dae2-4084-86bd-8c1d64ad80b3}, !- Inlet Branch Name 2
  {3c6b98a9-faeb-4598-a01d-6d2b95e7a773}, !- Inlet Branch Name 3
  {04dee19e-4cd6-4386-ad49-c27acc063e50}, !- Inlet Branch Name 4
  {e18366d4-d247-4571-9965-89b6aeb06ce7}, !- Inlet Branch Name 5
  {09edf03f-9cda-44d5-ab6b-85e36bf980d6}, !- Inlet Branch Name 6
  {ec470345-a065-4e52-a3ce-a040f91dfd9b}, !- Inlet Branch Name 7
  {d8596903-78a1-43b9-9bbf-453ba4ce558f}, !- Inlet Branch Name 8
  {f7694530-2006-4c8d-83c5-ace4157a69ca}, !- Inlet Branch Name 9
  {ad19bb4f-0294-444d-9343-4c6f33c2534a}, !- Inlet Branch Name 10
  {6752cf64-b34c-4db4-af0d-3bbf3f34508b}, !- Inlet Branch Name 11
  {585923f7-043f-4f16-874a-f9a7b4ad2749}, !- Inlet Branch Name 12
  {6502c7d5-8f05-4171-80a2-00c17bca605b}, !- Inlet Branch Name 13
  {954a6663-360e-4ef7-861c-b359f4696a19}, !- Inlet Branch Name 14
  {6ad15da4-ab17-4c3e-a4f9-877e6ec9ce89}, !- Inlet Branch Name 15
  {32316c52-99bb-4384-889e-1a735c8fbc01}, !- Inlet Branch Name 16
  {a6c9c122-6b07-4d1a-81e9-5725ece148c9}, !- Inlet Branch Name 17
  {3248ba1e-6df3-44f4-abe8-6cf29ee51a9c}, !- Inlet Branch Name 18
  {ce340fe5-0325-4420-b448-a01e5704b026}, !- Inlet Branch Name 19
  {e02b573d-f27c-4678-ae75-9c5928933495}, !- Inlet Branch Name 20
  {d184362b-d95e-4875-9fdf-0d5838d8f81d}, !- Inlet Branch Name 21
  {b7b3a171-cc57-4144-b7e3-8eb2d61f52f7}, !- Inlet Branch Name 22
  {55f07b78-c061-4e7e-bd80-2c6fe0fc0bc0}, !- Inlet Branch Name 23
  {d953f747-4551-4e61-b4c7-8b6ce004382c}, !- Inlet Branch Name 24
  {38af079f-d5f6-4168-8d8e-9ff8addbdc0f}, !- Inlet Branch Name 25
  {0d327616-3cbb-4f02-bc6c-ec341066f8c8}, !- Inlet Branch Name 26
  {fef9d055-f273-47b8-9322-a10603cbac41}, !- Inlet Branch Name 27
  {9fcbbd89-f0a2-41af-8e8c-5a0f42e57109}, !- Inlet Branch Name 28
  {d32a767a-bc2d-4ced-863c-5dad7ca6c758}, !- Inlet Branch Name 29
  {1ac40bd1-459a-4dec-b7f1-cf5173358f92}, !- Inlet Branch Name 30
  {417c0d81-ab29-406a-9654-98f4538fb884}, !- Inlet Branch Name 31
  {d5658fe6-e4de-4391-a916-f3e670072915}, !- Inlet Branch Name 32
  {0ef1aee3-7e10-41d0-a0d6-ccdc10a201ff}, !- Inlet Branch Name 33
  {77b25509-f851-47d3-b970-ce9f50541f9e}, !- Inlet Branch Name 34
  {1e5f5c40-7c41-4f6e-9acf-20058d66f4b8}, !- Inlet Branch Name 35
  {f0d9cdd6-ceb5-4a80-9c24-7687ae4b7eef}, !- Inlet Branch Name 36
  {b8848a92-d5a2-423f-8f5b-ab4e943697df}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Handle
  Connector Splitter 2,                   !- Name
  {57128ae1-8b31-41ea-8ad8-5fb82f896ead}, !- Inlet Branch Name
  {71aa5c05-13b0-438b-9e3e-10e648330ece}, !- Outlet Branch Name 1
  {32c845b5-446a-4a8b-be3d-cde2a6aedb29}, !- Outlet Branch Name 2
  {e75406b7-5a41-4d79-b096-c32fa9b4bd4c}, !- Outlet Branch Name 3
  {c15c2899-a8b9-4f33-b58a-fba86cedd033}, !- Outlet Branch Name 4
  {a81aa066-7e28-4bbd-9983-0218b53e5e5b}, !- Outlet Branch Name 5
  {04e88294-df91-4aee-8c8b-3cb0dda27779}, !- Outlet Branch Name 6
  {b5d77e4c-cb60-4267-8faf-ae29db4f32cc}, !- Outlet Branch Name 7
  {293e4a4a-e650-490d-8e28-c2c4cfb0a222}, !- Outlet Branch Name 8
  {ff86a657-9e2f-4964-8feb-721d23672696}, !- Outlet Branch Name 9
  {c1cd6b75-775e-49ca-b1ad-61a892d48c1e}, !- Outlet Branch Name 10
  {f57faf7e-ff83-4e53-ae5a-c974b019fd84}, !- Outlet Branch Name 11
  {489e020c-462b-4267-acc3-bdd8a9f60149}, !- Outlet Branch Name 12
  {d708f52b-345c-4c0d-8919-1d1bdf516529}, !- Outlet Branch Name 13
  {18c2c492-104c-4be1-8474-0980764ec0b6}, !- Outlet Branch Name 14
  {ffdfb09d-14d6-4127-8526-31426ed9499f}, !- Outlet Branch Name 15
  {76fe3c2b-1c5b-4db2-9f16-c534954f4a2f}, !- Outlet Branch Name 16
  {90c55650-1a63-43e2-96ba-e0e51445b627}, !- Outlet Branch Name 17
  {9caf576f-3022-4bd2-9cc4-2b072157c269}, !- Outlet Branch Name 18
  {540b4e2a-6b67-4871-9a56-f70efc1d2c0b}, !- Outlet Branch Name 19
  {96e5423a-f344-4a23-be8b-d977e113df89}, !- Outlet Branch Name 20
  {32b1d9ad-2937-43ff-8e4a-c7af8ed7a97e}, !- Outlet Branch Name 21
  {410a759b-5c72-400c-982c-2794fa6ddddb}, !- Outlet Branch Name 22
  {140904bc-9ebd-41f7-ac4a-088cd1535999}, !- Outlet Branch Name 23
  {69bf8a7b-88c0-4092-845a-7d7d5eb2b2bb}, !- Outlet Branch Name 24
  {773fd646-be11-4b15-bea3-43e4b117dee9}, !- Outlet Branch Name 25
  {dc798866-7986-4670-82bc-d018c121169e}, !- Outlet Branch Name 26
  {6b86b316-1ce0-4696-af6b-4395c220ae95}, !- Outlet Branch Name 27
  {efb9af52-cd3b-45b0-9849-9eb87f0d5cee}, !- Outlet Branch Name 28
  {030fdace-0c3a-4ec3-8293-e57421903983}, !- Outlet Branch Name 29
  {43b0a641-29ed-4613-94e8-08e632dc2438}, !- Outlet Branch Name 30
  {ac7dcfd1-c9c3-4fef-902d-ecdc15ee9f26}, !- Outlet Branch Name 31
  {6ce2a0ac-8eee-4173-8bcf-e873de374aa4}, !- Outlet Branch Name 32
  {1b11ad37-b95a-4a99-a2fb-bd75e0269942}, !- Outlet Branch Name 33
  {d82116aa-ed4a-4fa2-81b3-e193ec190a9b}, !- Outlet Branch Name 34
  {c403e587-13f6-41d4-9a7e-2c6a693a33ff}, !- Outlet Branch Name 35
  {cf51932d-b651-4894-85f6-db388f5fac5f}, !- Outlet Branch Name 36
  {cc2c8375-d71e-4578-9c3a-cb23c0e1c62c}; !- Outlet Branch Name 37

OS:Connection,
  {29e5f780-4554-4617-a1d4-916c4bc46685}, !- Handle
  {688073c6-c14f-4fc8-840a-c16290100bc8}, !- Name
  {95e02128-236f-4068-b73a-84651a2ccb0a}, !- Source Object
  17,                                     !- Outlet Port
  {9f211762-eac4-4dc9-a0cc-1b164e9514cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57128ae1-8b31-41ea-8ad8-5fb82f896ead}, !- Handle
  {7851c7c8-9013-42e6-acac-68eff6a78d84}, !- Name
  {9f211762-eac4-4dc9-a0cc-1b164e9514cf}, !- Source Object
  3,                                      !- Outlet Port
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71aa5c05-13b0-438b-9e3e-10e648330ece}, !- Handle
  {4acd5379-131c-49d9-a7a5-48f4b5d8681c}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  3,                                      !- Outlet Port
  {41077425-7fa8-43ec-9d75-fc0c03bd6db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9b94b6-c34e-4bdf-8a1e-6cd867afeac1}, !- Handle
  {5a95cb26-6ac2-4534-9db1-c92124e04e3c}, !- Name
  {dc6153d6-fad1-4046-86a5-8dd0ae33541a}, !- Source Object
  3,                                      !- Outlet Port
  {95e02128-236f-4068-b73a-84651a2ccb0a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {836e052f-2da2-449d-b4bd-eadc2cf54207}, !- Handle
  {95e02128-236f-4068-b73a-84651a2ccb0a}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {029e96dc-d0bc-4eca-977e-161a25c7e294}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {386b4ec4-5919-4fa4-ac33-1cfdd57e5856}, !- Handle
=======
  {9ce163ff-5f1f-4acc-b7ba-a2cb3c058676}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {aa30f3c7-eebf-404b-9921-39d7fd69a2b2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {3ee0f752-6601-4906-89b3-d8114a2251da}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {386b4ec4-5919-4fa4-ac33-1cfdd57e5856}, !- Schedule Type Limits Name
  {3cef3d01-ea73-462b-bf8e-319a6e066cd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cef3d01-ea73-462b-bf8e-319a6e066cd6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {386b4ec4-5919-4fa4-ac33-1cfdd57e5856}, !- Schedule Type Limits Name
=======
  {4fb8b2d5-6698-4418-aff0-5855086e4cad}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {aa30f3c7-eebf-404b-9921-39d7fd69a2b2}, !- Schedule Type Limits Name
  {73233f27-c153-4cab-bcba-78a4aca2e823}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73233f27-c153-4cab-bcba-78a4aca2e823}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {aa30f3c7-eebf-404b-9921-39d7fd69a2b2}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {0d7b32e6-a3d5-432a-9de3-bcc58fa30f1e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3ee0f752-6601-4906-89b3-d8114a2251da}, !- Schedule Name
  {885d7174-60c2-42b2-a787-d3e44dd8acbc}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {bd1d1cca-2386-448d-b144-5a304a5ab557}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {921159c9-d4b2-4d58-a1ae-26e08b3c7924}, !- Inlet Node Name
  {624560d3-6c7e-4bd4-a3be-ee07f02761ed}, !- Outlet Node Name
=======
  {aba08c66-90d1-4156-a613-c135281485fa}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4fb8b2d5-6698-4418-aff0-5855086e4cad}, !- Schedule Name
  {38077952-ae43-489e-a3b3-6d039f71ff27}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5a0cc810-dfc0-486c-9ae2-c938cee4d44b}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {b52bd6eb-4010-4348-824a-3f7978761dd7}, !- Inlet Node Name
  {07d7406e-cfd1-4cd3-b9a8-0d7a40cfc8b5}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
<<<<<<< HEAD
  {f17449d3-790f-4430-89b1-4b9b359bc13e}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {624560d3-6c7e-4bd4-a3be-ee07f02761ed}, !- Inlet Port
  {f3d76cff-e3d7-4671-b259-2bf1533f1b42}; !- Outlet Port

OS:Connection,
  {921159c9-d4b2-4d58-a1ae-26e08b3c7924}, !- Handle
  {3c5aa30d-9fe3-4be8-8c33-dc46b8d14a21}, !- Name
  {42afd41e-7d95-468b-8d4c-8d3e8913ed27}, !- Source Object
  3,                                      !- Outlet Port
  {bd1d1cca-2386-448d-b144-5a304a5ab557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624560d3-6c7e-4bd4-a3be-ee07f02761ed}, !- Handle
  {04732588-0ff8-499c-afb5-59e3be31e5c8}, !- Name
  {bd1d1cca-2386-448d-b144-5a304a5ab557}, !- Source Object
  3,                                      !- Outlet Port
  {f17449d3-790f-4430-89b1-4b9b359bc13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d76cff-e3d7-4671-b259-2bf1533f1b42}, !- Handle
  {7f382bf1-447d-46da-a119-ff44ee83c281}, !- Name
  {f17449d3-790f-4430-89b1-4b9b359bc13e}, !- Source Object
  3,                                      !- Outlet Port
  {ca0b73b2-8472-4c3e-8ae4-6843073b6423}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fab54bb4-2ce6-4aa0-8bcf-be63b596a5a4}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {3ee0f752-6601-4906-89b3-d8114a2251da}, !- Setpoint Temperature Schedule Name
=======
  {0701b6e8-a404-4f96-8ac2-e2c38b230be0}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {07d7406e-cfd1-4cd3-b9a8-0d7a40cfc8b5}, !- Inlet Port
  {a1729c03-5aeb-4818-b259-bc41a1908fe9}; !- Outlet Port

OS:Connection,
  {b52bd6eb-4010-4348-824a-3f7978761dd7}, !- Handle
  {68c1c9dc-88e7-45b5-b95d-555b1a036458}, !- Name
  {3d8107cf-9524-4e9d-92da-27810c5ac089}, !- Source Object
  3,                                      !- Outlet Port
  {5a0cc810-dfc0-486c-9ae2-c938cee4d44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d7406e-cfd1-4cd3-b9a8-0d7a40cfc8b5}, !- Handle
  {1914dd71-1007-4672-a911-1e573419eb0b}, !- Name
  {5a0cc810-dfc0-486c-9ae2-c938cee4d44b}, !- Source Object
  3,                                      !- Outlet Port
  {0701b6e8-a404-4f96-8ac2-e2c38b230be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1729c03-5aeb-4818-b259-bc41a1908fe9}, !- Handle
  {640c053d-d422-406f-b94b-1fbbc6b6af39}, !- Name
  {0701b6e8-a404-4f96-8ac2-e2c38b230be0}, !- Source Object
  3,                                      !- Outlet Port
  {f635e8af-9cdf-48a0-b9db-1c2a63dd4cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {25167b36-cef0-4494-b5e4-2dbe9cca3e29}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {4fb8b2d5-6698-4418-aff0-5855086e4cad}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8296.73089333291,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8296.73089333291,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {257d2549-b819-4c97-a77a-b62e1cc79d44}, !- Ambient Temperature Thermal Zone Name
=======
  {d371a084-95de-4487-93a3-601c2dbf6ce6}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {83171292-e4a6-41ec-b9e9-6eaca7899eab}, !- Use Side Inlet Node Name
  {c101660b-804e-471d-98bc-bcaf2a27c342}, !- Use Side Outlet Node Name
=======
  {43c83132-a557-4016-bba0-50b57fddfb4d}, !- Use Side Inlet Node Name
  {de9d3b99-8ef1-439b-a08b-8e321fb1fe1b}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {9309933e-1313-4382-88f7-cce8e2e2d1df}, !- Handle
  Schedule Day 89,                        !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {1d57d081-1ad3-4cef-b03e-92b09a2d43e9}, !- Handle
  Schedule Day 89,                        !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {b3cdb0e0-777e-47db-97df-400c9502e2b5}, !- Handle
  Schedule Day 90,                        !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {6d1d7aed-294f-4c8c-bf7c-e8b929aab2ea}, !- Handle
  Schedule Day 90,                        !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {cc3615ea-1bc1-4851-8597-e00243c5264b}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {c101660b-804e-471d-98bc-bcaf2a27c342}, !- Inlet Port
  {0b471c14-f304-431a-9351-9f07389cd655}; !- Outlet Port

OS:Connection,
  {83171292-e4a6-41ec-b9e9-6eaca7899eab}, !- Handle
  {b5407850-5d8f-4ab6-977c-d3f451aaca23}, !- Name
  {1fdab2a9-7712-4ccb-8a24-373f5099d1a2}, !- Source Object
  3,                                      !- Outlet Port
  {fab54bb4-2ce6-4aa0-8bcf-be63b596a5a4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c101660b-804e-471d-98bc-bcaf2a27c342}, !- Handle
  {c78da248-a6ba-4d19-ae9d-badcbc5e4246}, !- Name
  {fab54bb4-2ce6-4aa0-8bcf-be63b596a5a4}, !- Source Object
  32,                                     !- Outlet Port
  {cc3615ea-1bc1-4851-8597-e00243c5264b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b471c14-f304-431a-9351-9f07389cd655}, !- Handle
  {dbcb57ef-0170-455e-a0d9-ed8b30f3a481}, !- Name
  {cc3615ea-1bc1-4851-8597-e00243c5264b}, !- Source Object
  3,                                      !- Outlet Port
  {92c9e7d7-6048-4a18-a1df-70f3d505dfcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d802ca7a-c2c2-41b5-be0a-50786f80b3ca}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ca1b768b-b07c-4dd6-969b-66bcec2260f6}, !- Inlet Node Name
  {5791a8d0-3a15-429a-a9d5-15b9384831f8}; !- Outlet Node Name

OS:Node,
  {60d8f076-76f0-489f-92c1-82295cfd147d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {31695dd3-38be-428f-954e-d450c62fd4d5}, !- Inlet Port
  {ca1b768b-b07c-4dd6-969b-66bcec2260f6}; !- Outlet Port

OS:Connection,
  {31695dd3-38be-428f-954e-d450c62fd4d5}, !- Handle
  {eb541f9f-64a4-4597-9ad5-76739e58f8a2}, !- Name
  {ca0b73b2-8472-4c3e-8ae4-6843073b6423}, !- Source Object
  4,                                      !- Outlet Port
  {60d8f076-76f0-489f-92c1-82295cfd147d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9136603-7f4c-4b1e-aa24-c5094a803ae7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5791a8d0-3a15-429a-a9d5-15b9384831f8}, !- Inlet Port
  {73abe6a0-f7f4-4299-90ee-132c55a7c3f4}; !- Outlet Port

OS:Connection,
  {ca1b768b-b07c-4dd6-969b-66bcec2260f6}, !- Handle
  {67236cde-8417-4880-af04-0ae1015794ea}, !- Name
  {60d8f076-76f0-489f-92c1-82295cfd147d}, !- Source Object
  3,                                      !- Outlet Port
  {d802ca7a-c2c2-41b5-be0a-50786f80b3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5791a8d0-3a15-429a-a9d5-15b9384831f8}, !- Handle
  {1bebee0a-4300-4115-b29a-1ba3d6bb7c9f}, !- Name
  {d802ca7a-c2c2-41b5-be0a-50786f80b3ca}, !- Source Object
  3,                                      !- Outlet Port
  {b9136603-7f4c-4b1e-aa24-c5094a803ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73abe6a0-f7f4-4299-90ee-132c55a7c3f4}, !- Handle
  {298db5d5-58a7-46ae-a369-705e86d1ef99}, !- Name
  {b9136603-7f4c-4b1e-aa24-c5094a803ae7}, !- Source Object
  3,                                      !- Outlet Port
  {92c9e7d7-6048-4a18-a1df-70f3d505dfcb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7529ecdc-bedf-43f2-87bd-2d8c7288e095}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a1c35eb8-ff38-4015-b62d-8f4125dfbac0}, !- Inlet Node Name
  {d56897f1-031d-4878-beb4-05ffcc0de41d}; !- Outlet Node Name

OS:Node,
  {e3d247c9-083d-4dcb-a72f-c27b220ef8b7}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {d56897f1-031d-4878-beb4-05ffcc0de41d}, !- Inlet Port
  {e4b83acf-263a-46b2-856c-1290bf097bb9}; !- Outlet Port

OS:Connection,
  {a1c35eb8-ff38-4015-b62d-8f4125dfbac0}, !- Handle
  {f8f91383-706e-4292-9221-0ab0b4bd3b8b}, !- Name
  {99f85bfb-5e9e-4b28-9b0e-0895226a5ecf}, !- Source Object
  3,                                      !- Outlet Port
  {7529ecdc-bedf-43f2-87bd-2d8c7288e095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56897f1-031d-4878-beb4-05ffcc0de41d}, !- Handle
  {467bc224-ed2e-451b-b2be-11a1510d07ba}, !- Name
  {7529ecdc-bedf-43f2-87bd-2d8c7288e095}, !- Source Object
  3,                                      !- Outlet Port
  {e3d247c9-083d-4dcb-a72f-c27b220ef8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b83acf-263a-46b2-856c-1290bf097bb9}, !- Handle
  {eb14f74e-879d-4806-9b71-f7318ff33e89}, !- Name
  {e3d247c9-083d-4dcb-a72f-c27b220ef8b7}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4df6b980-262e-47f8-9f3e-00d4d4105368}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0327721e-50cf-4090-8d79-435c8cad3378}, !- Inlet Node Name
  {9dd3ed1d-cf39-452d-a1c4-da11fa467a01}; !- Outlet Node Name

OS:Node,
  {0d7e2bb4-1749-4c81-8933-15adb8f2bf5d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c193f715-8185-418a-a046-775a73df0091}, !- Inlet Port
  {0327721e-50cf-4090-8d79-435c8cad3378}; !- Outlet Port

OS:Connection,
  {c193f715-8185-418a-a046-775a73df0091}, !- Handle
  {9d0b7c4e-536e-4c15-8714-309e91d28797}, !- Name
  {92c9e7d7-6048-4a18-a1df-70f3d505dfcb}, !- Source Object
  2,                                      !- Outlet Port
  {0d7e2bb4-1749-4c81-8933-15adb8f2bf5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0327721e-50cf-4090-8d79-435c8cad3378}, !- Handle
  {f2823563-a2ec-41d1-8abb-0d1fb3afff95}, !- Name
  {0d7e2bb4-1749-4c81-8933-15adb8f2bf5d}, !- Source Object
  3,                                      !- Outlet Port
  {4df6b980-262e-47f8-9f3e-00d4d4105368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd3ed1d-cf39-452d-a1c4-da11fa467a01}, !- Handle
  {d46e5d0d-96cc-4a88-9f4c-07d11a0ab2c6}, !- Name
  {4df6b980-262e-47f8-9f3e-00d4d4105368}, !- Source Object
  3,                                      !- Outlet Port
  {885d7174-60c2-42b2-a787-d3e44dd8acbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5ce0e9c-3172-4f0a-9f67-2667f41cc8f0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6f1090ff-9a96-4d04-aea7-c8ccd45e1dd1}, !- Inlet Node Name
  {5c8acd33-4212-4635-bec6-ffdd4ab64598}; !- Outlet Node Name

OS:Node,
  {eb6ab689-ae2a-499d-b9cc-495094b85b24}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9a4f5cf6-285d-43c8-bf95-73cdb190ef15}, !- Inlet Port
  {6f1090ff-9a96-4d04-aea7-c8ccd45e1dd1}; !- Outlet Port

OS:Connection,
  {9a4f5cf6-285d-43c8-bf95-73cdb190ef15}, !- Handle
  {672170a5-9c6d-4842-aaae-30f4b14b4b04}, !- Name
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Source Object
  2,                                      !- Outlet Port
  {eb6ab689-ae2a-499d-b9cc-495094b85b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1090ff-9a96-4d04-aea7-c8ccd45e1dd1}, !- Handle
  {bed3b4ac-e00e-4af8-8ada-83ac3c9168a3}, !- Name
  {eb6ab689-ae2a-499d-b9cc-495094b85b24}, !- Source Object
  3,                                      !- Outlet Port
  {d5ce0e9c-3172-4f0a-9f67-2667f41cc8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8acd33-4212-4635-bec6-ffdd4ab64598}, !- Handle
  {2774f6ce-6be4-47eb-843b-a4dce98c3822}, !- Name
  {d5ce0e9c-3172-4f0a-9f67-2667f41cc8f0}, !- Source Object
  3,                                      !- Outlet Port
  {4f2b2a18-b88e-479e-8db5-318256950f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {35c736bd-c6d6-467b-994d-4cb24ea9a984}, !- Handle
  Water Use Connections 1,                !- Name
  {8b5cefac-7991-43f2-8588-6aeacc97559a}, !- Inlet Node Name
  {1f637af9-29e6-401a-af20-960688b300a8}, !- Outlet Node Name
=======
  {cdf6434b-8fb6-46fa-a58f-7ce74d54df92}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {de9d3b99-8ef1-439b-a08b-8e321fb1fe1b}, !- Inlet Port
  {c4d096b4-d149-4067-b124-6075f5f21225}; !- Outlet Port

OS:Connection,
  {43c83132-a557-4016-bba0-50b57fddfb4d}, !- Handle
  {62eb044f-a62e-472a-ab45-afc0121c3c29}, !- Name
  {1cb4961b-9b93-4fee-a2fa-ea2d8bb04cee}, !- Source Object
  3,                                      !- Outlet Port
  {25167b36-cef0-4494-b5e4-2dbe9cca3e29}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {de9d3b99-8ef1-439b-a08b-8e321fb1fe1b}, !- Handle
  {ddb584de-c95a-4981-ba53-4d4ae2c46a2a}, !- Name
  {25167b36-cef0-4494-b5e4-2dbe9cca3e29}, !- Source Object
  32,                                     !- Outlet Port
  {cdf6434b-8fb6-46fa-a58f-7ce74d54df92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d096b4-d149-4067-b124-6075f5f21225}, !- Handle
  {360a7c65-dcf6-43f8-8c24-e54a573358a4}, !- Name
  {cdf6434b-8fb6-46fa-a58f-7ce74d54df92}, !- Source Object
  3,                                      !- Outlet Port
  {67e9790b-f7d5-414d-91f9-9f816221b2e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05e7466c-8597-4dda-93fc-305886baf3b4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9fe3fa9a-64d5-47ba-9b7c-eb33649bd077}, !- Inlet Node Name
  {dd83a2de-a874-4955-9bea-55ec3c76237d}; !- Outlet Node Name

OS:Node,
  {4939d146-55a0-4bcf-be70-aac3e85931f6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a4fa165b-0935-4709-a364-0cdbece6a676}, !- Inlet Port
  {9fe3fa9a-64d5-47ba-9b7c-eb33649bd077}; !- Outlet Port

OS:Connection,
  {a4fa165b-0935-4709-a364-0cdbece6a676}, !- Handle
  {1ce95edc-0715-4a44-a96c-5f81c8bfc17a}, !- Name
  {f635e8af-9cdf-48a0-b9db-1c2a63dd4cdd}, !- Source Object
  4,                                      !- Outlet Port
  {4939d146-55a0-4bcf-be70-aac3e85931f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d18c754f-71b0-48b7-9de2-6cf0047a3f50}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {dd83a2de-a874-4955-9bea-55ec3c76237d}, !- Inlet Port
  {c895c1d7-1e5a-4ede-9a24-f7c93ed000cd}; !- Outlet Port

OS:Connection,
  {9fe3fa9a-64d5-47ba-9b7c-eb33649bd077}, !- Handle
  {fb3802e3-af37-4209-833b-bee61c47bc1d}, !- Name
  {4939d146-55a0-4bcf-be70-aac3e85931f6}, !- Source Object
  3,                                      !- Outlet Port
  {05e7466c-8597-4dda-93fc-305886baf3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd83a2de-a874-4955-9bea-55ec3c76237d}, !- Handle
  {fa49bfd9-b616-48fc-bf69-bec98d378300}, !- Name
  {05e7466c-8597-4dda-93fc-305886baf3b4}, !- Source Object
  3,                                      !- Outlet Port
  {d18c754f-71b0-48b7-9de2-6cf0047a3f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c895c1d7-1e5a-4ede-9a24-f7c93ed000cd}, !- Handle
  {4cc39af2-4a1b-431e-b403-0d103c3d5c92}, !- Name
  {d18c754f-71b0-48b7-9de2-6cf0047a3f50}, !- Source Object
  3,                                      !- Outlet Port
  {67e9790b-f7d5-414d-91f9-9f816221b2e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2516854e-f0cb-4c53-a97b-603b236482d4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {989b8d7a-4cc2-450d-9d9d-68b3c2a7a4fb}, !- Inlet Node Name
  {e2dbb3c5-b44a-40d2-9017-43aa2a753f72}; !- Outlet Node Name

OS:Node,
  {9fc9df74-eaa5-4cce-aa8b-618e67ca626a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e2dbb3c5-b44a-40d2-9017-43aa2a753f72}, !- Inlet Port
  {af392a21-f501-4935-b91c-02156345f000}; !- Outlet Port

OS:Connection,
  {989b8d7a-4cc2-450d-9d9d-68b3c2a7a4fb}, !- Handle
  {ddda6f9f-ffc1-405c-bf83-272f21c3cd05}, !- Name
  {41077425-7fa8-43ec-9d75-fc0c03bd6db0}, !- Source Object
  3,                                      !- Outlet Port
  {2516854e-f0cb-4c53-a97b-603b236482d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dbb3c5-b44a-40d2-9017-43aa2a753f72}, !- Handle
  {be577c9e-775b-45f0-901a-5b3cf454d198}, !- Name
  {2516854e-f0cb-4c53-a97b-603b236482d4}, !- Source Object
  3,                                      !- Outlet Port
  {9fc9df74-eaa5-4cce-aa8b-618e67ca626a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af392a21-f501-4935-b91c-02156345f000}, !- Handle
  {01ec4da7-4bca-473d-a902-1f4854d2111f}, !- Name
  {9fc9df74-eaa5-4cce-aa8b-618e67ca626a}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {abbcf0c9-0aa3-4548-a844-469399b486fa}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1f895670-00df-4a7b-99b5-0781d33a47fc}, !- Inlet Node Name
  {5a4f922d-31c3-4051-8447-bef86c8f2b5d}; !- Outlet Node Name

OS:Node,
  {6340807c-3160-4ef6-9935-8dd10fd18d98}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {05b502b4-f1e3-4379-bafc-ae9d4180a79f}, !- Inlet Port
  {1f895670-00df-4a7b-99b5-0781d33a47fc}; !- Outlet Port

OS:Connection,
  {05b502b4-f1e3-4379-bafc-ae9d4180a79f}, !- Handle
  {c3574720-c290-4190-8247-9ced151316e1}, !- Name
  {67e9790b-f7d5-414d-91f9-9f816221b2e4}, !- Source Object
  2,                                      !- Outlet Port
  {6340807c-3160-4ef6-9935-8dd10fd18d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f895670-00df-4a7b-99b5-0781d33a47fc}, !- Handle
  {2d81f711-a277-4554-a46b-2a2c7d509fa9}, !- Name
  {6340807c-3160-4ef6-9935-8dd10fd18d98}, !- Source Object
  3,                                      !- Outlet Port
  {abbcf0c9-0aa3-4548-a844-469399b486fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4f922d-31c3-4051-8447-bef86c8f2b5d}, !- Handle
  {ced00cd1-37b7-4a27-8a0a-0e491a1342fe}, !- Name
  {abbcf0c9-0aa3-4548-a844-469399b486fa}, !- Source Object
  3,                                      !- Outlet Port
  {38077952-ae43-489e-a3b3-6d039f71ff27}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {47ef2df7-b647-4357-9f67-ce04a28884db}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2705eafe-1d1c-4ae1-96aa-fd4dcedc4cf3}, !- Inlet Node Name
  {3eb2d2be-2552-4c95-92d1-2b86868725d7}; !- Outlet Node Name

OS:Node,
  {d109ac31-48b8-4bc1-87dc-d99bf548af17}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ba89adba-7274-43ab-9ea0-01d98336db08}, !- Inlet Port
  {2705eafe-1d1c-4ae1-96aa-fd4dcedc4cf3}; !- Outlet Port

OS:Connection,
  {ba89adba-7274-43ab-9ea0-01d98336db08}, !- Handle
  {b4ee25ff-c9f6-4b26-9ae3-80080bafb296}, !- Name
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Source Object
  2,                                      !- Outlet Port
  {d109ac31-48b8-4bc1-87dc-d99bf548af17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2705eafe-1d1c-4ae1-96aa-fd4dcedc4cf3}, !- Handle
  {2032a446-1a74-4809-be92-3db14ba5874c}, !- Name
  {d109ac31-48b8-4bc1-87dc-d99bf548af17}, !- Source Object
  3,                                      !- Outlet Port
  {47ef2df7-b647-4357-9f67-ce04a28884db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb2d2be-2552-4c95-92d1-2b86868725d7}, !- Handle
  {7f90abfe-7b06-4756-81a6-17176f095f50}, !- Name
  {47ef2df7-b647-4357-9f67-ce04a28884db}, !- Source Object
  3,                                      !- Outlet Port
  {dc6153d6-fad1-4046-86a5-8dd0ae33541a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {45158680-3ad1-41f9-a343-e0c54f6c39fd}, !- Handle
  Water Use Connections 1,                !- Name
  {be5a4cf0-ec24-4ee0-bfbb-69a62315ff99}, !- Inlet Node Name
  {e8fb9597-bd87-470d-af31-4a7a1c1c52d2}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {5af406cd-cf4a-459a-937e-74f4b5a36f7c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4c4eee9-6817-4750-b5d4-5506e450c324}, !- Handle
  GuestRoom103 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {424a3cec-9957-4832-9db8-6e9222dfdd6c}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {773997ad-075c-4521-8312-4458ab0ebb75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {773997ad-075c-4521-8312-4458ab0ebb75}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {b03fbbb6-55c6-4f85-9291-1f6f3fbb2832}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {77683139-9b6c-4863-b32a-11128a301670}, !- Handle
  GuestRoom103 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {dcfe7002-c653-4838-bfd5-0e7acaee0ef9}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {363d7db4-9516-4205-b6ab-c777e8e0546e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {363d7db4-9516-4205-b6ab-c777e8e0546e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {44f40308-e9ea-4cc3-8b1a-33e9044f8f3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44f40308-e9ea-4cc3-8b1a-33e9044f8f3c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {71c3c36b-bd91-4472-a38d-389c26c88070}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c3c36b-bd91-4472-a38d-389c26c88070}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {424a3cec-9957-4832-9db8-6e9222dfdd6c}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {41eae829-7ff2-48f7-b2ee-cdd0d598a086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41eae829-7ff2-48f7-b2ee-cdd0d598a086}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {dcfe7002-c653-4838-bfd5-0e7acaee0ef9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {45b74b9a-6857-4e65-ac0d-10f832d96dcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45b74b9a-6857-4e65-ac0d-10f832d96dcc}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {5af406cd-cf4a-459a-937e-74f4b5a36f7c}, !- Handle
  GuestRoom103 Service Water Use 0.04gpm, !- Name
  {b4c4eee9-6817-4750-b5d4-5506e450c324}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {66d11f12-cf25-408e-aa74-496c0f5d1b62}, !- Default Day Schedule Name
  {9e8e0f60-eb59-4103-81cd-1626fa30d0a1}, !- Summer Design Day Schedule Name
  {e1bbb138-a1a0-4383-9864-7c504eb6a1cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66d11f12-cf25-408e-aa74-496c0f5d1b62}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {b03fbbb6-55c6-4f85-9291-1f6f3fbb2832}, !- Handle
  GuestRoom103 Service Water Use 0.04gpm, !- Name
  {77683139-9b6c-4863-b32a-11128a301670}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {22f27d53-3509-4ebb-85b3-21c071fd0763}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {1b4cf3a1-6ae3-48ce-9286-a015b54f1e0c}, !- Default Day Schedule Name
  {4bf300da-9db2-4bac-8c98-3b953ec9a9d4}, !- Summer Design Day Schedule Name
  {402aa1ff-255a-4697-b320-83affe23862c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b4cf3a1-6ae3-48ce-9286-a015b54f1e0c}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
<<<<<<< HEAD
  {e1bbb138-a1a0-4383-9864-7c504eb6a1cd}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {402aa1ff-255a-4697-b320-83affe23862c}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
<<<<<<< HEAD
  {9e8e0f60-eb59-4103-81cd-1626fa30d0a1}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {4bf300da-9db2-4bac-8c98-3b953ec9a9d4}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
<<<<<<< HEAD
  {a9454fba-5ccb-4003-bb86-7da8ecef9067}, !- Handle
  Schedule Rule 14,                       !- Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90a46b5b-80c1-4bcb-b86c-484ff04a03ec}, !- Day Schedule Name
=======
  {b8e917e7-0f73-423c-abda-3532bfa163fc}, !- Handle
  Schedule Rule 14,                       !- Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {444040aa-7ab4-4206-bfee-2e4e46b41619}, !- Day Schedule Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
<<<<<<< HEAD
  {90a46b5b-80c1-4bcb-b86c-484ff04a03ec}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {444040aa-7ab4-4206-bfee-2e4e46b41619}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
<<<<<<< HEAD
  {5ecf8b3a-f4a9-4a1a-ae85-64a94e03925b}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {14836f93-3e0c-44b2-8b04-0c94bff2a2e4}, !- Inlet Port
  {8b5cefac-7991-43f2-8588-6aeacc97559a}; !- Outlet Port

OS:Connection,
  {14836f93-3e0c-44b2-8b04-0c94bff2a2e4}, !- Handle
  {406fd721-d8bd-453d-8c5f-129f38b9a912}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  4,                                      !- Outlet Port
  {5ecf8b3a-f4a9-4a1a-ae85-64a94e03925b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2429cb72-e870-4e66-8b18-74acf4bf8ecb}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {1f637af9-29e6-401a-af20-960688b300a8}, !- Inlet Port
  {d003904d-4698-4e64-b930-e6cfe049ca86}; !- Outlet Port

OS:Connection,
  {8b5cefac-7991-43f2-8588-6aeacc97559a}, !- Handle
  {4a48c9b2-9a99-41b7-ba81-deb52aefec94}, !- Name
  {5ecf8b3a-f4a9-4a1a-ae85-64a94e03925b}, !- Source Object
  3,                                      !- Outlet Port
  {35c736bd-c6d6-467b-994d-4cb24ea9a984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f637af9-29e6-401a-af20-960688b300a8}, !- Handle
  {90581aa6-e3bb-4e15-a735-fe16bba15da9}, !- Name
  {35c736bd-c6d6-467b-994d-4cb24ea9a984}, !- Source Object
  3,                                      !- Outlet Port
  {2429cb72-e870-4e66-8b18-74acf4bf8ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d003904d-4698-4e64-b930-e6cfe049ca86}, !- Handle
  {053ec694-2e78-4bdd-82d2-e4a35b435b15}, !- Name
  {2429cb72-e870-4e66-8b18-74acf4bf8ecb}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7e204a0f-91a9-44c2-a5cf-ff238df80907}, !- Handle
  Water Use Connections 2,                !- Name
  {5ee81207-e144-4cfe-b57a-69e3472a3055}, !- Inlet Node Name
  {a67dafbd-0f7e-495d-8d14-4c7fa0646474}, !- Outlet Node Name
=======
  {7f6110d2-ca4d-4288-8fa8-c0a711f2aa7e}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {32c845b5-446a-4a8b-be3d-cde2a6aedb29}, !- Inlet Port
  {be5a4cf0-ec24-4ee0-bfbb-69a62315ff99}; !- Outlet Port

OS:Connection,
  {32c845b5-446a-4a8b-be3d-cde2a6aedb29}, !- Handle
  {94ea2680-6e4b-468e-bc2d-025068e1dd00}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  4,                                      !- Outlet Port
  {7f6110d2-ca4d-4288-8fa8-c0a711f2aa7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5031938-ccac-4fbe-bd3a-6e29a2b905fd}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {e8fb9597-bd87-470d-af31-4a7a1c1c52d2}, !- Inlet Port
  {229c8337-dae2-4084-86bd-8c1d64ad80b3}; !- Outlet Port

OS:Connection,
  {be5a4cf0-ec24-4ee0-bfbb-69a62315ff99}, !- Handle
  {66aa8ebb-a9c7-41f7-87bc-7a3b89f4006b}, !- Name
  {7f6110d2-ca4d-4288-8fa8-c0a711f2aa7e}, !- Source Object
  3,                                      !- Outlet Port
  {45158680-3ad1-41f9-a343-e0c54f6c39fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8fb9597-bd87-470d-af31-4a7a1c1c52d2}, !- Handle
  {fa716b0d-9971-42d5-94a7-bb4008fa0c15}, !- Name
  {45158680-3ad1-41f9-a343-e0c54f6c39fd}, !- Source Object
  3,                                      !- Outlet Port
  {c5031938-ccac-4fbe-bd3a-6e29a2b905fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229c8337-dae2-4084-86bd-8c1d64ad80b3}, !- Handle
  {33300d3d-a31b-44b4-bf68-072a4719518e}, !- Name
  {c5031938-ccac-4fbe-bd3a-6e29a2b905fd}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {23804d83-1694-43e1-84fe-e2410564185e}, !- Handle
  Water Use Connections 2,                !- Name
  {5baff456-ec6f-401c-8adf-f8f15485a9a3}, !- Inlet Node Name
  {d562845f-9aa2-4f6a-a0a4-6d5ff31f2913}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {b33f686d-961f-4c4e-9ddf-77e112f253ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f534ebee-858e-4456-bdf8-c3376cd56d23}, !- Handle
  GuestRoom104 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {13c53aba-b596-42ce-9366-d90bd2ad6863}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13c53aba-b596-42ce-9366-d90bd2ad6863}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {2b499379-b53a-4ca7-a3d9-040403ee63c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b499379-b53a-4ca7-a3d9-040403ee63c7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {970c1af9-089a-472f-9dfe-ba8816964030}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da3f6e74-6285-494b-99a0-5c996c5a42a1}, !- Handle
  GuestRoom104 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {2a976865-e605-4a46-85cb-7e5e6942390c}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a976865-e605-4a46-85cb-7e5e6942390c}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {cc4f59d0-220c-4cb0-b5cb-e2fd33ea0d83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc4f59d0-220c-4cb0-b5cb-e2fd33ea0d83}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {b33f686d-961f-4c4e-9ddf-77e112f253ff}, !- Handle
  GuestRoom104 Service Water Use 0.04gpm, !- Name
  {f534ebee-858e-4456-bdf8-c3376cd56d23}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4129610d-d0ce-45b0-bc1b-58623d3179e7}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {1d2fc9c7-8adb-484f-8d01-e916e422ea9a}, !- Inlet Port
  {5ee81207-e144-4cfe-b57a-69e3472a3055}; !- Outlet Port

OS:Connection,
  {1d2fc9c7-8adb-484f-8d01-e916e422ea9a}, !- Handle
  {e64ab27c-dd5b-4e10-ad45-0343aaa8e8ce}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  5,                                      !- Outlet Port
  {4129610d-d0ce-45b0-bc1b-58623d3179e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eca6443f-01e0-49f4-8459-25e9f14f06c6}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {a67dafbd-0f7e-495d-8d14-4c7fa0646474}, !- Inlet Port
  {3deae172-07e2-4b2d-88c5-b3717c04996a}; !- Outlet Port

OS:Connection,
  {5ee81207-e144-4cfe-b57a-69e3472a3055}, !- Handle
  {b90974cf-a76c-41ec-a2a9-cfc34ab1326a}, !- Name
  {4129610d-d0ce-45b0-bc1b-58623d3179e7}, !- Source Object
  3,                                      !- Outlet Port
  {7e204a0f-91a9-44c2-a5cf-ff238df80907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67dafbd-0f7e-495d-8d14-4c7fa0646474}, !- Handle
  {089ca4fd-86ed-4847-9229-2cf3d1ac6591}, !- Name
  {7e204a0f-91a9-44c2-a5cf-ff238df80907}, !- Source Object
  3,                                      !- Outlet Port
  {eca6443f-01e0-49f4-8459-25e9f14f06c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3deae172-07e2-4b2d-88c5-b3717c04996a}, !- Handle
  {0b907f43-4051-409e-936d-a655ee0e7691}, !- Name
  {eca6443f-01e0-49f4-8459-25e9f14f06c6}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7a98fb1f-93d1-40b8-9cbb-1067cdb8082c}, !- Handle
  Water Use Connections 3,                !- Name
  {f485df27-dbce-43d1-b398-270fc0fcbe24}, !- Inlet Node Name
  {8ed806f3-3b11-41a6-a7ae-8b3bfb8235d7}, !- Outlet Node Name
=======
  {970c1af9-089a-472f-9dfe-ba8816964030}, !- Handle
  GuestRoom104 Service Water Use 0.04gpm, !- Name
  {da3f6e74-6285-494b-99a0-5c996c5a42a1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4eb9baa7-01d4-457c-ac3b-b9a0291f3857}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {e75406b7-5a41-4d79-b096-c32fa9b4bd4c}, !- Inlet Port
  {5baff456-ec6f-401c-8adf-f8f15485a9a3}; !- Outlet Port

OS:Connection,
  {e75406b7-5a41-4d79-b096-c32fa9b4bd4c}, !- Handle
  {32283ec7-0542-4959-acf5-1123a19e2b12}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  5,                                      !- Outlet Port
  {4eb9baa7-01d4-457c-ac3b-b9a0291f3857}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b39dd735-070d-4592-bfd0-06a78f4832f0}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {d562845f-9aa2-4f6a-a0a4-6d5ff31f2913}, !- Inlet Port
  {3c6b98a9-faeb-4598-a01d-6d2b95e7a773}; !- Outlet Port

OS:Connection,
  {5baff456-ec6f-401c-8adf-f8f15485a9a3}, !- Handle
  {8422c5d9-aeeb-4756-8aae-4cfeb025e5eb}, !- Name
  {4eb9baa7-01d4-457c-ac3b-b9a0291f3857}, !- Source Object
  3,                                      !- Outlet Port
  {23804d83-1694-43e1-84fe-e2410564185e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d562845f-9aa2-4f6a-a0a4-6d5ff31f2913}, !- Handle
  {7835cb74-4e12-49b9-8749-5c1fd3d07dc1}, !- Name
  {23804d83-1694-43e1-84fe-e2410564185e}, !- Source Object
  3,                                      !- Outlet Port
  {b39dd735-070d-4592-bfd0-06a78f4832f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6b98a9-faeb-4598-a01d-6d2b95e7a773}, !- Handle
  {f73dcb29-1157-4056-a567-b0485ad1d96b}, !- Name
  {b39dd735-070d-4592-bfd0-06a78f4832f0}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f4be7860-62f0-4d6b-9523-624d10434168}, !- Handle
  Water Use Connections 3,                !- Name
  {cb8ea06f-82d7-46c5-a832-07785acaf2d9}, !- Inlet Node Name
  {aef9a47b-41d1-4ae0-9cfe-4c369601d8d0}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {8ad795ab-9dd1-4da5-b58b-6f8b63e2463d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e43aba90-23d0-4460-9ed1-36703678dc65}, !- Handle
  GuestRoom105 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {c4c1c072-ea17-4f7f-9fe5-cc087cc62e58}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4c1c072-ea17-4f7f-9fe5-cc087cc62e58}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {5f205b7a-0642-4659-90bd-15273d16cbd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f205b7a-0642-4659-90bd-15273d16cbd2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {549f866c-de73-4017-a3dd-a84ba202b69a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63fae6ce-db0d-458c-a3cf-a842c0574fcf}, !- Handle
  GuestRoom105 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {8c0eaaf0-82be-42f7-a179-b866d27a0eab}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c0eaaf0-82be-42f7-a179-b866d27a0eab}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {2eb6ea50-ca26-47e8-bc61-fd904ec54b59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eb6ea50-ca26-47e8-bc61-fd904ec54b59}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {8ad795ab-9dd1-4da5-b58b-6f8b63e2463d}, !- Handle
  GuestRoom105 Service Water Use 0.04gpm, !- Name
  {e43aba90-23d0-4460-9ed1-36703678dc65}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76fc37f3-87e6-496a-984f-39891cd8e2a9}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {e1c349fd-a44d-4522-adcb-b1d3e941f932}, !- Inlet Port
  {f485df27-dbce-43d1-b398-270fc0fcbe24}; !- Outlet Port

OS:Connection,
  {e1c349fd-a44d-4522-adcb-b1d3e941f932}, !- Handle
  {2075946a-2a0b-4c61-ba26-33932069b6a0}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  6,                                      !- Outlet Port
  {76fc37f3-87e6-496a-984f-39891cd8e2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6a3bbe0-ffd2-42ac-8ca0-f18b8406b5b6}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {8ed806f3-3b11-41a6-a7ae-8b3bfb8235d7}, !- Inlet Port
  {0b1476b6-63eb-4553-9ea1-3c75b6e6b4fe}; !- Outlet Port

OS:Connection,
  {f485df27-dbce-43d1-b398-270fc0fcbe24}, !- Handle
  {bbab5f7e-9df1-45e0-9a47-d4b160f8cdcd}, !- Name
  {76fc37f3-87e6-496a-984f-39891cd8e2a9}, !- Source Object
  3,                                      !- Outlet Port
  {7a98fb1f-93d1-40b8-9cbb-1067cdb8082c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed806f3-3b11-41a6-a7ae-8b3bfb8235d7}, !- Handle
  {73ab9854-61f6-41c1-8ab8-21b74958162e}, !- Name
  {7a98fb1f-93d1-40b8-9cbb-1067cdb8082c}, !- Source Object
  3,                                      !- Outlet Port
  {a6a3bbe0-ffd2-42ac-8ca0-f18b8406b5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1476b6-63eb-4553-9ea1-3c75b6e6b4fe}, !- Handle
  {9b638a0e-81d2-4da0-9852-1d7ed4ba7462}, !- Name
  {a6a3bbe0-ffd2-42ac-8ca0-f18b8406b5b6}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7a50f5b8-2415-48ea-89a3-bb6507298df8}, !- Handle
  Water Use Connections 4,                !- Name
  {bfd92ec0-627e-4cef-88aa-9f004d59ca71}, !- Inlet Node Name
  {2134f62a-8b46-4400-b9b6-a1f05d4e3c39}, !- Outlet Node Name
=======
  {549f866c-de73-4017-a3dd-a84ba202b69a}, !- Handle
  GuestRoom105 Service Water Use 0.04gpm, !- Name
  {63fae6ce-db0d-458c-a3cf-a842c0574fcf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8feb05b-9039-4901-b7fd-2e5686bc0866}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {c15c2899-a8b9-4f33-b58a-fba86cedd033}, !- Inlet Port
  {cb8ea06f-82d7-46c5-a832-07785acaf2d9}; !- Outlet Port

OS:Connection,
  {c15c2899-a8b9-4f33-b58a-fba86cedd033}, !- Handle
  {73086e22-ae51-4210-9016-765457d301a1}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  6,                                      !- Outlet Port
  {e8feb05b-9039-4901-b7fd-2e5686bc0866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b958301-b32f-48d3-9f9b-80ef67b667c2}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {aef9a47b-41d1-4ae0-9cfe-4c369601d8d0}, !- Inlet Port
  {04dee19e-4cd6-4386-ad49-c27acc063e50}; !- Outlet Port

OS:Connection,
  {cb8ea06f-82d7-46c5-a832-07785acaf2d9}, !- Handle
  {bc346082-8673-40e4-9688-4de6bc7374fb}, !- Name
  {e8feb05b-9039-4901-b7fd-2e5686bc0866}, !- Source Object
  3,                                      !- Outlet Port
  {f4be7860-62f0-4d6b-9523-624d10434168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef9a47b-41d1-4ae0-9cfe-4c369601d8d0}, !- Handle
  {889c8287-6850-4995-b13b-b050bf26fd9b}, !- Name
  {f4be7860-62f0-4d6b-9523-624d10434168}, !- Source Object
  3,                                      !- Outlet Port
  {7b958301-b32f-48d3-9f9b-80ef67b667c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dee19e-4cd6-4386-ad49-c27acc063e50}, !- Handle
  {5a4a4ca5-309e-4a19-9147-7710e849d92c}, !- Name
  {7b958301-b32f-48d3-9f9b-80ef67b667c2}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {54b7f7cf-ae3a-4695-8dbc-e0d04c1ee1ef}, !- Handle
  Water Use Connections 4,                !- Name
  {b814a1a9-c2cb-418b-869d-89ef545f7169}, !- Inlet Node Name
  {8d7cfd66-33e7-423c-a693-8452accf979d}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {2b9aa916-b509-453e-8642-88f14ee01611}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8ae4cd2-3615-447c-b45b-b6027ddb7648}, !- Handle
  GuestRoom202_205 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {560d2efc-e20b-4d50-9f85-0d878f6b45ef}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {560d2efc-e20b-4d50-9f85-0d878f6b45ef}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {3d94537b-d625-448d-aeac-ac19c2c1718a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d94537b-d625-448d-aeac-ac19c2c1718a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {9469c16d-2fb9-4d76-a63a-834833fb1f42}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f6c69b82-db56-4c61-892b-ad64759e894b}, !- Handle
  GuestRoom202_205 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {2235e65c-0632-4365-9ec1-bf1a86f47e25}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2235e65c-0632-4365-9ec1-bf1a86f47e25}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {43d40471-bc2e-4a2e-95e6-17d74d554ef9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43d40471-bc2e-4a2e-95e6-17d74d554ef9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {2b9aa916-b509-453e-8642-88f14ee01611}, !- Handle
  GuestRoom202_205 Service Water Use 0.15gpm, !- Name
  {f8ae4cd2-3615-447c-b45b-b6027ddb7648}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe24269a-b52f-4277-94f1-64859e9199d6}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {f7a1c083-6412-421a-ac03-81540686bb4f}, !- Inlet Port
  {bfd92ec0-627e-4cef-88aa-9f004d59ca71}; !- Outlet Port

OS:Connection,
  {f7a1c083-6412-421a-ac03-81540686bb4f}, !- Handle
  {0e9c41c2-cd70-43a6-8b18-3f5024a1d32a}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  7,                                      !- Outlet Port
  {fe24269a-b52f-4277-94f1-64859e9199d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2fbd11f-052e-4ae7-87f3-1cbfa1303f5f}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {2134f62a-8b46-4400-b9b6-a1f05d4e3c39}, !- Inlet Port
  {1e482019-bc16-4a1c-87b7-030de65e444a}; !- Outlet Port

OS:Connection,
  {bfd92ec0-627e-4cef-88aa-9f004d59ca71}, !- Handle
  {6830a949-7306-4aaf-9502-1ea3f1909b28}, !- Name
  {fe24269a-b52f-4277-94f1-64859e9199d6}, !- Source Object
  3,                                      !- Outlet Port
  {7a50f5b8-2415-48ea-89a3-bb6507298df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2134f62a-8b46-4400-b9b6-a1f05d4e3c39}, !- Handle
  {491c481f-dc64-40d0-a399-62a99c9636d8}, !- Name
  {7a50f5b8-2415-48ea-89a3-bb6507298df8}, !- Source Object
  3,                                      !- Outlet Port
  {a2fbd11f-052e-4ae7-87f3-1cbfa1303f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e482019-bc16-4a1c-87b7-030de65e444a}, !- Handle
  {d0aa4573-f9f1-4c12-bae7-ad1c639b1df2}, !- Name
  {a2fbd11f-052e-4ae7-87f3-1cbfa1303f5f}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {98a8e614-462d-4a2c-938e-ccf23d2072fe}, !- Handle
  Water Use Connections 5,                !- Name
  {069c7c4a-49e3-4164-819f-18f2ab8339e1}, !- Inlet Node Name
  {f3230d69-f366-4b1b-9595-35023161bb5f}, !- Outlet Node Name
=======
  {9469c16d-2fb9-4d76-a63a-834833fb1f42}, !- Handle
  GuestRoom202_205 Service Water Use 0.15gpm, !- Name
  {f6c69b82-db56-4c61-892b-ad64759e894b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c4f6f2f-c96e-4f5e-b06d-f3b56d190043}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {a81aa066-7e28-4bbd-9983-0218b53e5e5b}, !- Inlet Port
  {b814a1a9-c2cb-418b-869d-89ef545f7169}; !- Outlet Port

OS:Connection,
  {a81aa066-7e28-4bbd-9983-0218b53e5e5b}, !- Handle
  {86768f5a-3860-40cd-be86-8e270357eb50}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  7,                                      !- Outlet Port
  {0c4f6f2f-c96e-4f5e-b06d-f3b56d190043}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {739034f8-882e-4f78-9980-cfa1a54cc71c}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {8d7cfd66-33e7-423c-a693-8452accf979d}, !- Inlet Port
  {e18366d4-d247-4571-9965-89b6aeb06ce7}; !- Outlet Port

OS:Connection,
  {b814a1a9-c2cb-418b-869d-89ef545f7169}, !- Handle
  {99cd4ffc-e665-4d39-bfc5-2eb97c051aa7}, !- Name
  {0c4f6f2f-c96e-4f5e-b06d-f3b56d190043}, !- Source Object
  3,                                      !- Outlet Port
  {54b7f7cf-ae3a-4695-8dbc-e0d04c1ee1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7cfd66-33e7-423c-a693-8452accf979d}, !- Handle
  {3aa2843e-56fb-4193-8061-3151489195c3}, !- Name
  {54b7f7cf-ae3a-4695-8dbc-e0d04c1ee1ef}, !- Source Object
  3,                                      !- Outlet Port
  {739034f8-882e-4f78-9980-cfa1a54cc71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18366d4-d247-4571-9965-89b6aeb06ce7}, !- Handle
  {19f45da9-402a-4c4f-b64c-f8b956b854f4}, !- Name
  {739034f8-882e-4f78-9980-cfa1a54cc71c}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cc229414-4dd2-4f7b-8031-d22c2cd6e60b}, !- Handle
  Water Use Connections 5,                !- Name
  {ffe623da-c362-40ec-acfe-ba5f3e5d61d8}, !- Inlet Node Name
  {a6c17bf3-2df1-45d7-870c-1e0b2f85ff9e}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {c4c4ba4d-a862-4a7e-9e1e-49f97750024a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {567255a6-380e-4547-95e9-67fa0bd4f032}, !- Handle
  GuestRoom206_208 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {1691746c-51d7-4146-a9e1-53add7f22ac6}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1691746c-51d7-4146-a9e1-53add7f22ac6}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {7b8628a0-5b62-4f5c-be59-e905d7e5b96d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b8628a0-5b62-4f5c-be59-e905d7e5b96d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {4917738f-00e2-4b13-a406-fbc692da62aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46e47b5c-b674-462d-8785-590295b19fe0}, !- Handle
  GuestRoom206_208 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {c4fecde3-f747-4f71-a780-ddcc51d9caef}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4fecde3-f747-4f71-a780-ddcc51d9caef}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {326e83bb-59b4-4338-acc2-8f4f4b3b0e4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {326e83bb-59b4-4338-acc2-8f4f4b3b0e4a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {c4c4ba4d-a862-4a7e-9e1e-49f97750024a}, !- Handle
  GuestRoom206_208 Service Water Use 0.12gpm, !- Name
  {567255a6-380e-4547-95e9-67fa0bd4f032}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b51beb1-fa1b-4528-b147-bac40a070bbf}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {c8ead701-854d-492b-a48a-37f762036934}, !- Inlet Port
  {069c7c4a-49e3-4164-819f-18f2ab8339e1}; !- Outlet Port

OS:Connection,
  {c8ead701-854d-492b-a48a-37f762036934}, !- Handle
  {1ece7ff4-9a61-4e58-91a8-af66f56e0dc6}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  8,                                      !- Outlet Port
  {9b51beb1-fa1b-4528-b147-bac40a070bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df8a4c01-feaf-47c6-beba-35c85b69c8d9}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {f3230d69-f366-4b1b-9595-35023161bb5f}, !- Inlet Port
  {ccce444e-bd6d-478f-8acb-a7bb411a6de3}; !- Outlet Port

OS:Connection,
  {069c7c4a-49e3-4164-819f-18f2ab8339e1}, !- Handle
  {ce57b15f-2f95-41a0-bf35-ca629942e475}, !- Name
  {9b51beb1-fa1b-4528-b147-bac40a070bbf}, !- Source Object
  3,                                      !- Outlet Port
  {98a8e614-462d-4a2c-938e-ccf23d2072fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3230d69-f366-4b1b-9595-35023161bb5f}, !- Handle
  {57b100b6-53a5-4c65-b43e-479c29400b94}, !- Name
  {98a8e614-462d-4a2c-938e-ccf23d2072fe}, !- Source Object
  3,                                      !- Outlet Port
  {df8a4c01-feaf-47c6-beba-35c85b69c8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccce444e-bd6d-478f-8acb-a7bb411a6de3}, !- Handle
  {7c804ffa-28f8-482c-ac2d-f7cd12b788ee}, !- Name
  {df8a4c01-feaf-47c6-beba-35c85b69c8d9}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b19a47b9-d9dc-4e8a-ac40-ecf84046bc38}, !- Handle
  Water Use Connections 6,                !- Name
  {ec47ae46-d768-4138-ad1b-035ab885c87c}, !- Inlet Node Name
  {fcd70627-47eb-4123-af51-bc10cfd35c5e}, !- Outlet Node Name
=======
  {4917738f-00e2-4b13-a406-fbc692da62aa}, !- Handle
  GuestRoom206_208 Service Water Use 0.12gpm, !- Name
  {46e47b5c-b674-462d-8785-590295b19fe0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {133c7683-cc77-4388-a7d7-e42881722b96}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {04e88294-df91-4aee-8c8b-3cb0dda27779}, !- Inlet Port
  {ffe623da-c362-40ec-acfe-ba5f3e5d61d8}; !- Outlet Port

OS:Connection,
  {04e88294-df91-4aee-8c8b-3cb0dda27779}, !- Handle
  {2efd718d-9370-42b0-9de5-ace4946a2306}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  8,                                      !- Outlet Port
  {133c7683-cc77-4388-a7d7-e42881722b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05de0aa5-7f3b-431c-be07-ed3b42b5c2b4}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {a6c17bf3-2df1-45d7-870c-1e0b2f85ff9e}, !- Inlet Port
  {09edf03f-9cda-44d5-ab6b-85e36bf980d6}; !- Outlet Port

OS:Connection,
  {ffe623da-c362-40ec-acfe-ba5f3e5d61d8}, !- Handle
  {0c440194-0f1f-42f2-8b35-6873624681f0}, !- Name
  {133c7683-cc77-4388-a7d7-e42881722b96}, !- Source Object
  3,                                      !- Outlet Port
  {cc229414-4dd2-4f7b-8031-d22c2cd6e60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c17bf3-2df1-45d7-870c-1e0b2f85ff9e}, !- Handle
  {50a674da-4747-42ff-8ed4-2399e82dc35d}, !- Name
  {cc229414-4dd2-4f7b-8031-d22c2cd6e60b}, !- Source Object
  3,                                      !- Outlet Port
  {05de0aa5-7f3b-431c-be07-ed3b42b5c2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09edf03f-9cda-44d5-ab6b-85e36bf980d6}, !- Handle
  {0857b69d-7174-4aec-8d51-29acafa5d5d8}, !- Name
  {05de0aa5-7f3b-431c-be07-ed3b42b5c2b4}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d197223e-b222-43e8-9d86-3b1e5f6c031a}, !- Handle
  Water Use Connections 6,                !- Name
  {4efc7964-e146-4b42-bc31-23eee31ee901}, !- Inlet Node Name
  {d5271a01-f4f7-4df7-9eb7-5b7d33d83fdc}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {955cbe94-9201-4755-8ec7-33d7959eeb02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69f6bad7-bcfc-4fdb-b9d3-b57be6e6eb25}, !- Handle
  GuestRoom209_212 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {18628f19-113d-4c09-8569-6c852a1fcc9d}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18628f19-113d-4c09-8569-6c852a1fcc9d}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {150510cb-c0b2-42e8-904b-90ecfb78f93c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {150510cb-c0b2-42e8-904b-90ecfb78f93c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {4e4623e8-fcad-47bf-bb0b-0397b1203189}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3019819-f953-4bfc-a5ba-66971a1fda19}, !- Handle
  GuestRoom209_212 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {b07ba435-a47e-4220-b515-1df83c7a34e7}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b07ba435-a47e-4220-b515-1df83c7a34e7}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {be892399-b8ac-4b20-a12a-d0fe30f9a319}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be892399-b8ac-4b20-a12a-d0fe30f9a319}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {955cbe94-9201-4755-8ec7-33d7959eeb02}, !- Handle
  GuestRoom209_212 Service Water Use 0.15gpm, !- Name
  {69f6bad7-bcfc-4fdb-b9d3-b57be6e6eb25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f4ae746-3f53-4051-8fd6-88429dd3a6ea}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {1812c3eb-a576-4eb6-a8c8-a5ecbb2a9be0}, !- Inlet Port
  {ec47ae46-d768-4138-ad1b-035ab885c87c}; !- Outlet Port

OS:Connection,
  {1812c3eb-a576-4eb6-a8c8-a5ecbb2a9be0}, !- Handle
  {11564a8c-d9e9-454b-a4ea-876549379db3}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  9,                                      !- Outlet Port
  {5f4ae746-3f53-4051-8fd6-88429dd3a6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89ed99ee-c456-4af6-9b01-9647341d6b8f}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {fcd70627-47eb-4123-af51-bc10cfd35c5e}, !- Inlet Port
  {be0a82ad-fff9-491a-a819-ca27390f4383}; !- Outlet Port

OS:Connection,
  {ec47ae46-d768-4138-ad1b-035ab885c87c}, !- Handle
  {0d39c20c-d0e2-4e28-8609-7f0c2b0ee334}, !- Name
  {5f4ae746-3f53-4051-8fd6-88429dd3a6ea}, !- Source Object
  3,                                      !- Outlet Port
  {b19a47b9-d9dc-4e8a-ac40-ecf84046bc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd70627-47eb-4123-af51-bc10cfd35c5e}, !- Handle
  {26ba4b82-f7aa-4af1-96f8-360b5dfe588c}, !- Name
  {b19a47b9-d9dc-4e8a-ac40-ecf84046bc38}, !- Source Object
  3,                                      !- Outlet Port
  {89ed99ee-c456-4af6-9b01-9647341d6b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0a82ad-fff9-491a-a819-ca27390f4383}, !- Handle
  {c845633c-6fd4-4c8c-ae51-46c75b2fda62}, !- Name
  {89ed99ee-c456-4af6-9b01-9647341d6b8f}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0ca99ecc-ca25-4e64-aac2-d8beb8df1f5d}, !- Handle
  Water Use Connections 7,                !- Name
  {f6048de8-edb9-44ab-a18d-04839a7f4792}, !- Inlet Node Name
  {6563955c-75ba-4c46-ab7e-d164126d97c8}, !- Outlet Node Name
=======
  {4e4623e8-fcad-47bf-bb0b-0397b1203189}, !- Handle
  GuestRoom209_212 Service Water Use 0.15gpm, !- Name
  {d3019819-f953-4bfc-a5ba-66971a1fda19}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {624cf477-9f31-439a-8c70-2f26e7f066ba}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {b5d77e4c-cb60-4267-8faf-ae29db4f32cc}, !- Inlet Port
  {4efc7964-e146-4b42-bc31-23eee31ee901}; !- Outlet Port

OS:Connection,
  {b5d77e4c-cb60-4267-8faf-ae29db4f32cc}, !- Handle
  {8586a419-ef74-43e6-acaf-2ba4ca0bf446}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  9,                                      !- Outlet Port
  {624cf477-9f31-439a-8c70-2f26e7f066ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {885d8493-df07-4bb9-afa4-935b9e27df00}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {d5271a01-f4f7-4df7-9eb7-5b7d33d83fdc}, !- Inlet Port
  {ec470345-a065-4e52-a3ce-a040f91dfd9b}; !- Outlet Port

OS:Connection,
  {4efc7964-e146-4b42-bc31-23eee31ee901}, !- Handle
  {0ba2b4bd-5000-4633-97e5-f980b0db86bc}, !- Name
  {624cf477-9f31-439a-8c70-2f26e7f066ba}, !- Source Object
  3,                                      !- Outlet Port
  {d197223e-b222-43e8-9d86-3b1e5f6c031a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5271a01-f4f7-4df7-9eb7-5b7d33d83fdc}, !- Handle
  {b9e2b6ac-952a-45e6-8372-947de3ee2be9}, !- Name
  {d197223e-b222-43e8-9d86-3b1e5f6c031a}, !- Source Object
  3,                                      !- Outlet Port
  {885d8493-df07-4bb9-afa4-935b9e27df00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec470345-a065-4e52-a3ce-a040f91dfd9b}, !- Handle
  {4828b83a-ebf3-4896-8fda-4f14df85c921}, !- Name
  {885d8493-df07-4bb9-afa4-935b9e27df00}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dd7fb43b-cf04-49fb-a1ba-22e389a84b67}, !- Handle
  Water Use Connections 7,                !- Name
  {b69bb3e9-1b35-44cf-ad5b-95817bcda19f}, !- Inlet Node Name
  {faa9c445-e5b1-4c4d-88ef-7b7be1e08192}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {57209803-73d9-49f9-923a-ae5810a3dcbb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc37a5ce-ff21-4f3b-b33c-aec2385caf07}, !- Handle
  GuestRoom213 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {a259d281-c7f3-430c-b015-8ed106d0f00d}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a259d281-c7f3-430c-b015-8ed106d0f00d}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {235ed391-0428-42af-b429-ee260892cb38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {235ed391-0428-42af-b429-ee260892cb38}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {9d4d9088-e0a4-4274-8ab1-50dfda66f05c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {346cbc11-dfde-47c3-906b-f8083b264d3d}, !- Handle
  GuestRoom213 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {c27c4b6b-60b6-4c6d-ba37-5f1b67d89627}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c27c4b6b-60b6-4c6d-ba37-5f1b67d89627}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {1ad2a6cf-db1f-4bc5-9330-dafa278463e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ad2a6cf-db1f-4bc5-9330-dafa278463e5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {57209803-73d9-49f9-923a-ae5810a3dcbb}, !- Handle
  GuestRoom213 Service Water Use 0.04gpm, !- Name
  {cc37a5ce-ff21-4f3b-b33c-aec2385caf07}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59365101-4ce3-4b91-98e6-c8d84f9c635e}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {27bdf896-b7e6-46f0-ad81-7b37e510edc1}, !- Inlet Port
  {f6048de8-edb9-44ab-a18d-04839a7f4792}; !- Outlet Port

OS:Connection,
  {27bdf896-b7e6-46f0-ad81-7b37e510edc1}, !- Handle
  {ed4e1b51-cfe1-4cb4-9c6a-141cfbf6e946}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  10,                                     !- Outlet Port
  {59365101-4ce3-4b91-98e6-c8d84f9c635e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {562158e4-e006-4f9d-91da-38d0f18bba52}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {6563955c-75ba-4c46-ab7e-d164126d97c8}, !- Inlet Port
  {e21858df-a8f0-47d2-94c0-399c5b9081a5}; !- Outlet Port

OS:Connection,
  {f6048de8-edb9-44ab-a18d-04839a7f4792}, !- Handle
  {373cfa53-65e1-4f1c-ada1-010a4589a1c4}, !- Name
  {59365101-4ce3-4b91-98e6-c8d84f9c635e}, !- Source Object
  3,                                      !- Outlet Port
  {0ca99ecc-ca25-4e64-aac2-d8beb8df1f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6563955c-75ba-4c46-ab7e-d164126d97c8}, !- Handle
  {26244a7d-0fbb-42a0-ad4d-e9cb97465ee2}, !- Name
  {0ca99ecc-ca25-4e64-aac2-d8beb8df1f5d}, !- Source Object
  3,                                      !- Outlet Port
  {562158e4-e006-4f9d-91da-38d0f18bba52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21858df-a8f0-47d2-94c0-399c5b9081a5}, !- Handle
  {e106f91c-89fe-41bf-8ba9-3fe51d748dc6}, !- Name
  {562158e4-e006-4f9d-91da-38d0f18bba52}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf5174a6-33e2-4931-b75c-51a65fe646ad}, !- Handle
  Water Use Connections 8,                !- Name
  {741258b6-698f-4b0c-ac4a-477d4597fdcf}, !- Inlet Node Name
  {c5a99186-2131-4da0-baa9-6f57f0c8c9d1}, !- Outlet Node Name
=======
  {9d4d9088-e0a4-4274-8ab1-50dfda66f05c}, !- Handle
  GuestRoom213 Service Water Use 0.04gpm, !- Name
  {346cbc11-dfde-47c3-906b-f8083b264d3d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0668e179-9edc-4dd7-b456-fe80f830cb0b}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {293e4a4a-e650-490d-8e28-c2c4cfb0a222}, !- Inlet Port
  {b69bb3e9-1b35-44cf-ad5b-95817bcda19f}; !- Outlet Port

OS:Connection,
  {293e4a4a-e650-490d-8e28-c2c4cfb0a222}, !- Handle
  {8c6f6a22-ec33-49e6-a3e3-38bab438a0ec}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  10,                                     !- Outlet Port
  {0668e179-9edc-4dd7-b456-fe80f830cb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5163e3b3-3a84-4004-9361-5d53ac62203a}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {faa9c445-e5b1-4c4d-88ef-7b7be1e08192}, !- Inlet Port
  {d8596903-78a1-43b9-9bbf-453ba4ce558f}; !- Outlet Port

OS:Connection,
  {b69bb3e9-1b35-44cf-ad5b-95817bcda19f}, !- Handle
  {e598c28e-03d2-4ed5-a0a6-f216529d0795}, !- Name
  {0668e179-9edc-4dd7-b456-fe80f830cb0b}, !- Source Object
  3,                                      !- Outlet Port
  {dd7fb43b-cf04-49fb-a1ba-22e389a84b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa9c445-e5b1-4c4d-88ef-7b7be1e08192}, !- Handle
  {fe5f8d37-534b-4b98-8172-10d596b88b37}, !- Name
  {dd7fb43b-cf04-49fb-a1ba-22e389a84b67}, !- Source Object
  3,                                      !- Outlet Port
  {5163e3b3-3a84-4004-9361-5d53ac62203a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8596903-78a1-43b9-9bbf-453ba4ce558f}, !- Handle
  {709a5868-cb0b-4e8d-82e5-cda32d38d323}, !- Name
  {5163e3b3-3a84-4004-9361-5d53ac62203a}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f2af0a4-4551-4bbc-aaf9-9013e3f35369}, !- Handle
  Water Use Connections 8,                !- Name
  {8c8e4e86-95f6-41c4-87d3-c34264fa75c2}, !- Inlet Node Name
  {7268effa-c22c-45c3-af3b-2212df1936c7}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {cb4cf9a5-5c2c-423c-b9a4-35826963115f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60f0a2ba-b961-4721-9986-b94b0669c074}, !- Handle
  GuestRoom214 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {2109893a-f3ab-4e5e-9027-c29f71c16528}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2109893a-f3ab-4e5e-9027-c29f71c16528}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {ec326fcd-551d-4a06-92c5-ba2ff0389196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec326fcd-551d-4a06-92c5-ba2ff0389196}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {568d4273-0e26-44a6-8709-3b3729336c5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ea11335-3ba9-4cce-9a44-12e467fe12e4}, !- Handle
  GuestRoom214 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {e8afeca4-08a8-45d4-8f0b-aabb30378c71}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8afeca4-08a8-45d4-8f0b-aabb30378c71}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {ea1ba7d7-8c87-4ff6-b82f-b94fc045a733}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea1ba7d7-8c87-4ff6-b82f-b94fc045a733}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {cb4cf9a5-5c2c-423c-b9a4-35826963115f}, !- Handle
  GuestRoom214 Service Water Use 0.04gpm, !- Name
  {60f0a2ba-b961-4721-9986-b94b0669c074}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dfb11c14-637a-4639-b817-9cfea608bb18}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {5209f582-963e-484a-a1ed-c32a00b37ec8}, !- Inlet Port
  {741258b6-698f-4b0c-ac4a-477d4597fdcf}; !- Outlet Port

OS:Connection,
  {5209f582-963e-484a-a1ed-c32a00b37ec8}, !- Handle
  {50a9d346-86bd-4741-bfbf-d26e33c86cc9}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  11,                                     !- Outlet Port
  {dfb11c14-637a-4639-b817-9cfea608bb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {052078de-4d1a-4239-a344-cea950976ba8}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {c5a99186-2131-4da0-baa9-6f57f0c8c9d1}, !- Inlet Port
  {7bca2828-06bb-4f89-8652-8b0a2444008d}; !- Outlet Port

OS:Connection,
  {741258b6-698f-4b0c-ac4a-477d4597fdcf}, !- Handle
  {28cb8882-0155-4a08-b885-823c794ff44a}, !- Name
  {dfb11c14-637a-4639-b817-9cfea608bb18}, !- Source Object
  3,                                      !- Outlet Port
  {bf5174a6-33e2-4931-b75c-51a65fe646ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a99186-2131-4da0-baa9-6f57f0c8c9d1}, !- Handle
  {95bd72ab-61ff-4899-9171-1984fccedb8b}, !- Name
  {bf5174a6-33e2-4931-b75c-51a65fe646ad}, !- Source Object
  3,                                      !- Outlet Port
  {052078de-4d1a-4239-a344-cea950976ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bca2828-06bb-4f89-8652-8b0a2444008d}, !- Handle
  {1799de59-8a96-48f8-ad0a-3bbfea23a4a5}, !- Name
  {052078de-4d1a-4239-a344-cea950976ba8}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3b27071-375e-4be5-b442-4b5fccddf4e7}, !- Handle
  Water Use Connections 9,                !- Name
  {f4da9d7b-c6c1-49a1-9250-4be25f97ba9e}, !- Inlet Node Name
  {7bb231bd-822e-4f75-a930-14d3120864e2}, !- Outlet Node Name
=======
  {568d4273-0e26-44a6-8709-3b3729336c5a}, !- Handle
  GuestRoom214 Service Water Use 0.04gpm, !- Name
  {1ea11335-3ba9-4cce-9a44-12e467fe12e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c754da02-2e0e-49a4-9e53-2b6929d0c0ec}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {ff86a657-9e2f-4964-8feb-721d23672696}, !- Inlet Port
  {8c8e4e86-95f6-41c4-87d3-c34264fa75c2}; !- Outlet Port

OS:Connection,
  {ff86a657-9e2f-4964-8feb-721d23672696}, !- Handle
  {c5731cab-9bc9-49fa-8662-2ecdd29fd31a}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  11,                                     !- Outlet Port
  {c754da02-2e0e-49a4-9e53-2b6929d0c0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20880260-a4e5-4993-8138-b38d6208ddbc}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {7268effa-c22c-45c3-af3b-2212df1936c7}, !- Inlet Port
  {f7694530-2006-4c8d-83c5-ace4157a69ca}; !- Outlet Port

OS:Connection,
  {8c8e4e86-95f6-41c4-87d3-c34264fa75c2}, !- Handle
  {59e085ec-4508-45c7-8558-ac16ec345ea8}, !- Name
  {c754da02-2e0e-49a4-9e53-2b6929d0c0ec}, !- Source Object
  3,                                      !- Outlet Port
  {1f2af0a4-4551-4bbc-aaf9-9013e3f35369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7268effa-c22c-45c3-af3b-2212df1936c7}, !- Handle
  {f74d5363-520f-46c9-836a-d07505c08fa3}, !- Name
  {1f2af0a4-4551-4bbc-aaf9-9013e3f35369}, !- Source Object
  3,                                      !- Outlet Port
  {20880260-a4e5-4993-8138-b38d6208ddbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7694530-2006-4c8d-83c5-ace4157a69ca}, !- Handle
  {fbd1d9d5-bc06-49d1-aba7-35e6df5b7c55}, !- Name
  {20880260-a4e5-4993-8138-b38d6208ddbc}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {15c55942-c5d8-4fa4-a53d-534d3fd50c30}, !- Handle
  Water Use Connections 9,                !- Name
  {189528d8-1761-4ec0-a8ff-e07aec4ad134}, !- Inlet Node Name
  {3bb2b879-0e3f-42af-8ea5-3dd30e59022c}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {1efbb811-500b-4e95-870f-80ae0f99020c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5bfe20b7-ad26-4d94-8b68-fdf6ca6450ba}, !- Handle
  GuestRoom219 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {2a075769-4bbf-4cbe-af01-160f172fa8fc}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a075769-4bbf-4cbe-af01-160f172fa8fc}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {8015ebd2-c56d-4b84-8ead-6822e8af77a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8015ebd2-c56d-4b84-8ead-6822e8af77a2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {a7f653b8-b9b0-48db-85a3-42436b1f09b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f63e2b5-c84a-4821-983b-0b0095b17482}, !- Handle
  GuestRoom219 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {f95ddfef-bf77-4246-9e8d-4b709a165292}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f95ddfef-bf77-4246-9e8d-4b709a165292}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {242dd76d-2967-4e7f-9b4e-d7e6ac1864e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {242dd76d-2967-4e7f-9b4e-d7e6ac1864e0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {1efbb811-500b-4e95-870f-80ae0f99020c}, !- Handle
  GuestRoom219 Service Water Use 0.04gpm, !- Name
  {5bfe20b7-ad26-4d94-8b68-fdf6ca6450ba}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64f6c58b-20b6-4fdb-9b29-99636e3dbdf1}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {0e2ab351-1dfa-4ae9-89ce-8df0c8087892}, !- Inlet Port
  {f4da9d7b-c6c1-49a1-9250-4be25f97ba9e}; !- Outlet Port

OS:Connection,
  {0e2ab351-1dfa-4ae9-89ce-8df0c8087892}, !- Handle
  {a1dc2884-d908-4e5a-bf45-1be825a6e50d}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  12,                                     !- Outlet Port
  {64f6c58b-20b6-4fdb-9b29-99636e3dbdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77555245-c952-4f89-8632-d14cce473bd7}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {7bb231bd-822e-4f75-a930-14d3120864e2}, !- Inlet Port
  {2b87fbf8-bd45-4b65-a20a-012779ecae05}; !- Outlet Port

OS:Connection,
  {f4da9d7b-c6c1-49a1-9250-4be25f97ba9e}, !- Handle
  {6e2f8d34-9a37-43a5-828b-bd9a6f84d782}, !- Name
  {64f6c58b-20b6-4fdb-9b29-99636e3dbdf1}, !- Source Object
  3,                                      !- Outlet Port
  {f3b27071-375e-4be5-b442-4b5fccddf4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb231bd-822e-4f75-a930-14d3120864e2}, !- Handle
  {33653768-822b-4a38-8b39-f70874571448}, !- Name
  {f3b27071-375e-4be5-b442-4b5fccddf4e7}, !- Source Object
  3,                                      !- Outlet Port
  {77555245-c952-4f89-8632-d14cce473bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b87fbf8-bd45-4b65-a20a-012779ecae05}, !- Handle
  {57c0c3ac-91ba-402f-a09c-4fc450fb970d}, !- Name
  {77555245-c952-4f89-8632-d14cce473bd7}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a63a4c6a-c5cd-4c65-8bfe-006a632bd803}, !- Handle
  Water Use Connections 10,               !- Name
  {67289628-8bd8-487c-a5db-df092d3745eb}, !- Inlet Node Name
  {90875682-952e-4c0b-9d16-e45000ce5f6a}, !- Outlet Node Name
=======
  {a7f653b8-b9b0-48db-85a3-42436b1f09b6}, !- Handle
  GuestRoom219 Service Water Use 0.04gpm, !- Name
  {4f63e2b5-c84a-4821-983b-0b0095b17482}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6ee9d74-2829-4257-8fc7-c24b2a77863d}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {c1cd6b75-775e-49ca-b1ad-61a892d48c1e}, !- Inlet Port
  {189528d8-1761-4ec0-a8ff-e07aec4ad134}; !- Outlet Port

OS:Connection,
  {c1cd6b75-775e-49ca-b1ad-61a892d48c1e}, !- Handle
  {6bfbd5e6-b3da-4297-b50a-dd85c335d997}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  12,                                     !- Outlet Port
  {b6ee9d74-2829-4257-8fc7-c24b2a77863d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3e8afca-9e9f-4f8b-a431-6c2f25200b6c}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {3bb2b879-0e3f-42af-8ea5-3dd30e59022c}, !- Inlet Port
  {ad19bb4f-0294-444d-9343-4c6f33c2534a}; !- Outlet Port

OS:Connection,
  {189528d8-1761-4ec0-a8ff-e07aec4ad134}, !- Handle
  {7a7084b0-db67-4b9d-a509-e80d933bd44e}, !- Name
  {b6ee9d74-2829-4257-8fc7-c24b2a77863d}, !- Source Object
  3,                                      !- Outlet Port
  {15c55942-c5d8-4fa4-a53d-534d3fd50c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb2b879-0e3f-42af-8ea5-3dd30e59022c}, !- Handle
  {11387bf9-38c2-4305-831f-785977be8544}, !- Name
  {15c55942-c5d8-4fa4-a53d-534d3fd50c30}, !- Source Object
  3,                                      !- Outlet Port
  {c3e8afca-9e9f-4f8b-a431-6c2f25200b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad19bb4f-0294-444d-9343-4c6f33c2534a}, !- Handle
  {ce0a37e3-03c1-4d9c-a37b-56fbb6833ae6}, !- Name
  {c3e8afca-9e9f-4f8b-a431-6c2f25200b6c}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a49af9ca-a968-474f-922e-b7c4fd61b96f}, !- Handle
  Water Use Connections 10,               !- Name
  {269abfec-c2c3-4779-9e06-d71cfcc21702}, !- Inlet Node Name
  {61a9b234-dde6-4366-b52b-02c133d81028}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {0ab20788-6697-4ec6-b4fc-022d6b6d44f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {916625a7-ca73-4f14-8135-450d5f121930}, !- Handle
  GuestRoom220_223 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {e153aad1-4f04-4a3d-8bba-d15f9150ad60}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e153aad1-4f04-4a3d-8bba-d15f9150ad60}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {9a76cdfe-495e-47e4-9b46-dec2608b1e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a76cdfe-495e-47e4-9b46-dec2608b1e0a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {ddf9404b-bd9a-41c1-a5e0-02549028756e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60ec701b-7d30-4094-9f9e-02c4f9240a25}, !- Handle
  GuestRoom220_223 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {6e632d61-8bfc-46c7-97ec-49b608ea3c0d}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e632d61-8bfc-46c7-97ec-49b608ea3c0d}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {114086dc-ca00-4515-a773-ff6b42c8875f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {114086dc-ca00-4515-a773-ff6b42c8875f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {0ab20788-6697-4ec6-b4fc-022d6b6d44f9}, !- Handle
  GuestRoom220_223 Service Water Use 0.15gpm, !- Name
  {916625a7-ca73-4f14-8135-450d5f121930}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4fa2ff8e-9fc4-466f-bd8e-20a5feae2a22}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {541d2d58-d96d-4123-bd10-db92270e7376}, !- Inlet Port
  {67289628-8bd8-487c-a5db-df092d3745eb}; !- Outlet Port

OS:Connection,
  {541d2d58-d96d-4123-bd10-db92270e7376}, !- Handle
  {51c1e21e-504b-4393-80f9-d12806ac0f24}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  13,                                     !- Outlet Port
  {4fa2ff8e-9fc4-466f-bd8e-20a5feae2a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a539375-3638-45a7-b8e9-7d67d4230a79}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {90875682-952e-4c0b-9d16-e45000ce5f6a}, !- Inlet Port
  {4d44c227-596b-4db4-ab2b-c3a20ead3603}; !- Outlet Port

OS:Connection,
  {67289628-8bd8-487c-a5db-df092d3745eb}, !- Handle
  {636224b9-6671-434d-9719-6c8966d7691b}, !- Name
  {4fa2ff8e-9fc4-466f-bd8e-20a5feae2a22}, !- Source Object
  3,                                      !- Outlet Port
  {a63a4c6a-c5cd-4c65-8bfe-006a632bd803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90875682-952e-4c0b-9d16-e45000ce5f6a}, !- Handle
  {aeacd54d-a9e4-43e6-b3e7-0ff069ce06f4}, !- Name
  {a63a4c6a-c5cd-4c65-8bfe-006a632bd803}, !- Source Object
  3,                                      !- Outlet Port
  {0a539375-3638-45a7-b8e9-7d67d4230a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d44c227-596b-4db4-ab2b-c3a20ead3603}, !- Handle
  {2ac38e20-4f4c-4a2c-897a-e02cc024f55d}, !- Name
  {0a539375-3638-45a7-b8e9-7d67d4230a79}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2fbdbbca-1734-4f6c-b833-d9d960e603c0}, !- Handle
  Water Use Connections 11,               !- Name
  {4dfcd842-16ee-4cc5-94b1-063e89e991e2}, !- Inlet Node Name
  {6aba8128-f2c9-4b65-b382-438061a624ef}, !- Outlet Node Name
=======
  {ddf9404b-bd9a-41c1-a5e0-02549028756e}, !- Handle
  GuestRoom220_223 Service Water Use 0.15gpm, !- Name
  {60ec701b-7d30-4094-9f9e-02c4f9240a25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbfd7bc6-8486-4880-9d42-d6c96b167613}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {f57faf7e-ff83-4e53-ae5a-c974b019fd84}, !- Inlet Port
  {269abfec-c2c3-4779-9e06-d71cfcc21702}; !- Outlet Port

OS:Connection,
  {f57faf7e-ff83-4e53-ae5a-c974b019fd84}, !- Handle
  {c61027c4-bbd6-405b-973d-441f08e7255e}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  13,                                     !- Outlet Port
  {cbfd7bc6-8486-4880-9d42-d6c96b167613}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48c63d36-7fd6-4374-8a9a-61d97a96061d}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {61a9b234-dde6-4366-b52b-02c133d81028}, !- Inlet Port
  {6752cf64-b34c-4db4-af0d-3bbf3f34508b}; !- Outlet Port

OS:Connection,
  {269abfec-c2c3-4779-9e06-d71cfcc21702}, !- Handle
  {89aa5652-ed35-4e7a-8bb9-252676a3b2ea}, !- Name
  {cbfd7bc6-8486-4880-9d42-d6c96b167613}, !- Source Object
  3,                                      !- Outlet Port
  {a49af9ca-a968-474f-922e-b7c4fd61b96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a9b234-dde6-4366-b52b-02c133d81028}, !- Handle
  {b520074c-92aa-4c8e-9e3d-2fc04b169f8e}, !- Name
  {a49af9ca-a968-474f-922e-b7c4fd61b96f}, !- Source Object
  3,                                      !- Outlet Port
  {48c63d36-7fd6-4374-8a9a-61d97a96061d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6752cf64-b34c-4db4-af0d-3bbf3f34508b}, !- Handle
  {d4b4f221-ab81-4064-ba3e-2569368e15c3}, !- Name
  {48c63d36-7fd6-4374-8a9a-61d97a96061d}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a6feba6c-e8a3-42da-bd15-5c0da248cba9}, !- Handle
  Water Use Connections 11,               !- Name
  {e46844d6-5f85-44da-b980-59190c5d40d0}, !- Inlet Node Name
  {1eb37e69-a29d-41c9-979b-7529a6901170}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {ffa65044-92f9-4550-874f-d14ae73457bb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38d91ab8-e553-4f44-9af9-f6412a4c6749}, !- Handle
  GuestRoom224 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9fd738f6-5992-475f-ad74-47f956843bae}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9fd738f6-5992-475f-ad74-47f956843bae}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {27862de1-6607-4201-9151-e06fa8040f09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27862de1-6607-4201-9151-e06fa8040f09}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {8573c5d3-b276-4c93-b34b-1ad2997aefc1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {55cf7727-1ae3-4e56-a264-f634114fb4a6}, !- Handle
  GuestRoom224 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {20cea899-0997-455a-b56a-5fd0228673f0}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20cea899-0997-455a-b56a-5fd0228673f0}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {7aae6f67-2d5f-4d3a-acea-1f0f8776abe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aae6f67-2d5f-4d3a-acea-1f0f8776abe1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {ffa65044-92f9-4550-874f-d14ae73457bb}, !- Handle
  GuestRoom224 Service Water Use 0.04gpm, !- Name
  {38d91ab8-e553-4f44-9af9-f6412a4c6749}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1833709f-951f-4f56-a413-324f9f2813dd}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {f3ed3689-58e5-48a0-8962-0033e0e3cb0e}, !- Inlet Port
  {4dfcd842-16ee-4cc5-94b1-063e89e991e2}; !- Outlet Port

OS:Connection,
  {f3ed3689-58e5-48a0-8962-0033e0e3cb0e}, !- Handle
  {bb5ffb21-064e-4cd0-9d4d-ae868f9b324f}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  14,                                     !- Outlet Port
  {1833709f-951f-4f56-a413-324f9f2813dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98009919-bd88-4b80-99ca-d5d3df563c93}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {6aba8128-f2c9-4b65-b382-438061a624ef}, !- Inlet Port
  {51b6a8b9-e718-48de-a649-c39455647bbc}; !- Outlet Port

OS:Connection,
  {4dfcd842-16ee-4cc5-94b1-063e89e991e2}, !- Handle
  {e8aa3c8d-dcbd-4033-a567-2e9782cde791}, !- Name
  {1833709f-951f-4f56-a413-324f9f2813dd}, !- Source Object
  3,                                      !- Outlet Port
  {2fbdbbca-1734-4f6c-b833-d9d960e603c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aba8128-f2c9-4b65-b382-438061a624ef}, !- Handle
  {cf4bcc53-5d9c-4ec2-aae7-d9cc3f4c846a}, !- Name
  {2fbdbbca-1734-4f6c-b833-d9d960e603c0}, !- Source Object
  3,                                      !- Outlet Port
  {98009919-bd88-4b80-99ca-d5d3df563c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b6a8b9-e718-48de-a649-c39455647bbc}, !- Handle
  {ff45733b-ebf7-40fd-9ec7-4b0d1360ad6c}, !- Name
  {98009919-bd88-4b80-99ca-d5d3df563c93}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {95f49549-3d61-4de5-b776-136ad026a009}, !- Handle
  Water Use Connections 12,               !- Name
  {02226aca-b210-4e92-b4b4-f8d57c515d8e}, !- Inlet Node Name
  {69abb7a3-c795-44a8-ac9d-f33a7f5c3ee3}, !- Outlet Node Name
=======
  {8573c5d3-b276-4c93-b34b-1ad2997aefc1}, !- Handle
  GuestRoom224 Service Water Use 0.04gpm, !- Name
  {55cf7727-1ae3-4e56-a264-f634114fb4a6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a3d669f-6f9b-46e6-960c-7da2ee9672b1}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {489e020c-462b-4267-acc3-bdd8a9f60149}, !- Inlet Port
  {e46844d6-5f85-44da-b980-59190c5d40d0}; !- Outlet Port

OS:Connection,
  {489e020c-462b-4267-acc3-bdd8a9f60149}, !- Handle
  {4bd3bf44-68d4-4efd-8149-5d23f91703a0}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  14,                                     !- Outlet Port
  {3a3d669f-6f9b-46e6-960c-7da2ee9672b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c261ecd-2c85-47e5-8564-1326c51dd1ed}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {1eb37e69-a29d-41c9-979b-7529a6901170}, !- Inlet Port
  {585923f7-043f-4f16-874a-f9a7b4ad2749}; !- Outlet Port

OS:Connection,
  {e46844d6-5f85-44da-b980-59190c5d40d0}, !- Handle
  {88b70c43-3c61-412d-b847-887b89589df9}, !- Name
  {3a3d669f-6f9b-46e6-960c-7da2ee9672b1}, !- Source Object
  3,                                      !- Outlet Port
  {a6feba6c-e8a3-42da-bd15-5c0da248cba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb37e69-a29d-41c9-979b-7529a6901170}, !- Handle
  {2419f30f-4249-4109-909d-b0abdabc2be8}, !- Name
  {a6feba6c-e8a3-42da-bd15-5c0da248cba9}, !- Source Object
  3,                                      !- Outlet Port
  {5c261ecd-2c85-47e5-8564-1326c51dd1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585923f7-043f-4f16-874a-f9a7b4ad2749}, !- Handle
  {071f1942-c6da-42a0-ac5e-eee0e754c940}, !- Name
  {5c261ecd-2c85-47e5-8564-1326c51dd1ed}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32a92619-152c-42ca-adbb-4759e2bbeb53}, !- Handle
  Water Use Connections 12,               !- Name
  {9d803e9c-5c10-445d-98dc-93d522e43719}, !- Inlet Node Name
  {419a40fb-5734-47ab-a97b-b1d0f8665c47}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {7033157b-6e38-4802-8efd-be4f81355c11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {99ab9f1e-aec6-43da-8db7-26914bbdab55}, !- Handle
  GuestRoom309_312 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {63b6e366-a371-4167-a7b0-deae005de884}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63b6e366-a371-4167-a7b0-deae005de884}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {aa09607a-35c0-457a-b4b1-718c32e2e6b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa09607a-35c0-457a-b4b1-718c32e2e6b3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {1fa579ad-374d-4914-9a1e-84c2b9bccc9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86c41696-93ba-47f3-a2f0-d403a81ab249}, !- Handle
  GuestRoom309_312 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {25bb100f-833f-46d2-954e-f136ee4d52ec}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25bb100f-833f-46d2-954e-f136ee4d52ec}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {abac45a3-b101-4b69-be1e-589e282ce46b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abac45a3-b101-4b69-be1e-589e282ce46b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {7033157b-6e38-4802-8efd-be4f81355c11}, !- Handle
  GuestRoom309_312 Service Water Use 0.15gpm, !- Name
  {99ab9f1e-aec6-43da-8db7-26914bbdab55}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf94cc6d-d9bb-48e5-9d11-5fdfe98d57bb}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {6e3e3513-23c3-4d13-b594-a7b7da5ddd03}, !- Inlet Port
  {02226aca-b210-4e92-b4b4-f8d57c515d8e}; !- Outlet Port

OS:Connection,
  {6e3e3513-23c3-4d13-b594-a7b7da5ddd03}, !- Handle
  {c3f251ea-deaf-4bf3-8be7-2470616132c2}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  15,                                     !- Outlet Port
  {cf94cc6d-d9bb-48e5-9d11-5fdfe98d57bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb5dced6-a926-4724-be04-46fe8349c466}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {69abb7a3-c795-44a8-ac9d-f33a7f5c3ee3}, !- Inlet Port
  {a1e19d15-ec73-4ce1-b0a8-3efcc7dabac4}; !- Outlet Port

OS:Connection,
  {02226aca-b210-4e92-b4b4-f8d57c515d8e}, !- Handle
  {89852e1b-e5f2-4d5c-81b2-d7a283758e5f}, !- Name
  {cf94cc6d-d9bb-48e5-9d11-5fdfe98d57bb}, !- Source Object
  3,                                      !- Outlet Port
  {95f49549-3d61-4de5-b776-136ad026a009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69abb7a3-c795-44a8-ac9d-f33a7f5c3ee3}, !- Handle
  {1f9eeaf1-10b5-4703-b75d-032b405c9276}, !- Name
  {95f49549-3d61-4de5-b776-136ad026a009}, !- Source Object
  3,                                      !- Outlet Port
  {fb5dced6-a926-4724-be04-46fe8349c466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e19d15-ec73-4ce1-b0a8-3efcc7dabac4}, !- Handle
  {2e914e17-2325-43ff-b807-2d40386912b7}, !- Name
  {fb5dced6-a926-4724-be04-46fe8349c466}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3102e42d-1b5c-4f93-aaaf-93c54ae7aceb}, !- Handle
  Water Use Connections 13,               !- Name
  {2bee8d11-af0b-43a6-bc52-3bc934e9bcf3}, !- Inlet Node Name
  {c9414d48-f6df-4cfe-9e08-888762e84f19}, !- Outlet Node Name
=======
  {1fa579ad-374d-4914-9a1e-84c2b9bccc9f}, !- Handle
  GuestRoom309_312 Service Water Use 0.15gpm, !- Name
  {86c41696-93ba-47f3-a2f0-d403a81ab249}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4eba4794-0614-4d9d-9aa0-c5fcef5ce126}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {d708f52b-345c-4c0d-8919-1d1bdf516529}, !- Inlet Port
  {9d803e9c-5c10-445d-98dc-93d522e43719}; !- Outlet Port

OS:Connection,
  {d708f52b-345c-4c0d-8919-1d1bdf516529}, !- Handle
  {054d68d7-56a8-494f-9f17-79ccdd0829a6}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  15,                                     !- Outlet Port
  {4eba4794-0614-4d9d-9aa0-c5fcef5ce126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d738b84d-3536-41c0-9c07-edfde600bf40}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {419a40fb-5734-47ab-a97b-b1d0f8665c47}, !- Inlet Port
  {6502c7d5-8f05-4171-80a2-00c17bca605b}; !- Outlet Port

OS:Connection,
  {9d803e9c-5c10-445d-98dc-93d522e43719}, !- Handle
  {55cbb326-f7ac-4173-94ea-65c9bc3c5f56}, !- Name
  {4eba4794-0614-4d9d-9aa0-c5fcef5ce126}, !- Source Object
  3,                                      !- Outlet Port
  {32a92619-152c-42ca-adbb-4759e2bbeb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419a40fb-5734-47ab-a97b-b1d0f8665c47}, !- Handle
  {b87d7849-acd2-4a8e-8a76-ea57fe23698a}, !- Name
  {32a92619-152c-42ca-adbb-4759e2bbeb53}, !- Source Object
  3,                                      !- Outlet Port
  {d738b84d-3536-41c0-9c07-edfde600bf40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6502c7d5-8f05-4171-80a2-00c17bca605b}, !- Handle
  {a056b801-c803-417d-9f91-a32a3dffd91b}, !- Name
  {d738b84d-3536-41c0-9c07-edfde600bf40}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de732142-4409-4512-8417-296f8fa73f71}, !- Handle
  Water Use Connections 13,               !- Name
  {7db5d7c9-036c-41ae-a2f9-35f797e2c16e}, !- Inlet Node Name
  {6ecfcda5-d285-4cc6-b049-79f89427b881}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {e8fde5cd-1c73-493b-86b1-b150a85cdb4b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1ddbd96-9af5-49f3-949c-7c5bc1bfce2a}, !- Handle
  GuestRoom314 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {6d39c429-3d5a-4ea5-b703-bc8a55d50fae}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d39c429-3d5a-4ea5-b703-bc8a55d50fae}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {3059cdac-a794-4b0c-b4a0-c8940339c6c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3059cdac-a794-4b0c-b4a0-c8940339c6c1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {ca0228dc-438c-4461-9510-927100f8883b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18b33ea1-84c4-4db9-a0cf-72b660b13aa0}, !- Handle
  GuestRoom314 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9adaa082-741c-4781-941a-10f2aacb3394}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9adaa082-741c-4781-941a-10f2aacb3394}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {43e90a9d-4a7e-49fe-878e-7beae96cfff0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43e90a9d-4a7e-49fe-878e-7beae96cfff0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {e8fde5cd-1c73-493b-86b1-b150a85cdb4b}, !- Handle
  GuestRoom314 Service Water Use 0.04gpm, !- Name
  {b1ddbd96-9af5-49f3-949c-7c5bc1bfce2a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {afc8317d-69b5-4f61-9e82-fa68f25c9bfe}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {adafe6f1-fe4b-4c21-af37-f5ea843249b1}, !- Inlet Port
  {2bee8d11-af0b-43a6-bc52-3bc934e9bcf3}; !- Outlet Port

OS:Connection,
  {adafe6f1-fe4b-4c21-af37-f5ea843249b1}, !- Handle
  {6db9d451-2c37-4290-94d9-e3cf2d989c30}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  16,                                     !- Outlet Port
  {afc8317d-69b5-4f61-9e82-fa68f25c9bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1e01ce8-161b-4e33-b8e9-783caea46a1f}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {c9414d48-f6df-4cfe-9e08-888762e84f19}, !- Inlet Port
  {bf99885b-b4fa-4838-af13-3e790f05ea32}; !- Outlet Port

OS:Connection,
  {2bee8d11-af0b-43a6-bc52-3bc934e9bcf3}, !- Handle
  {96ca3458-869e-4c76-a3a5-a705fc7d9b4e}, !- Name
  {afc8317d-69b5-4f61-9e82-fa68f25c9bfe}, !- Source Object
  3,                                      !- Outlet Port
  {3102e42d-1b5c-4f93-aaaf-93c54ae7aceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9414d48-f6df-4cfe-9e08-888762e84f19}, !- Handle
  {82427e60-d2cb-426e-b6db-a88c781ab65a}, !- Name
  {3102e42d-1b5c-4f93-aaaf-93c54ae7aceb}, !- Source Object
  3,                                      !- Outlet Port
  {b1e01ce8-161b-4e33-b8e9-783caea46a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf99885b-b4fa-4838-af13-3e790f05ea32}, !- Handle
  {bd9b6565-7e22-4615-b23f-963ad454cb96}, !- Name
  {b1e01ce8-161b-4e33-b8e9-783caea46a1f}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {106c88d5-99ea-4031-939f-b68a7001efa4}, !- Handle
  Water Use Connections 14,               !- Name
  {a2a2baf7-cddd-46c0-abee-ef333f2e8941}, !- Inlet Node Name
  {11753e11-8780-4b05-b8b7-21688f3f6ce8}, !- Outlet Node Name
=======
  {ca0228dc-438c-4461-9510-927100f8883b}, !- Handle
  GuestRoom314 Service Water Use 0.04gpm, !- Name
  {18b33ea1-84c4-4db9-a0cf-72b660b13aa0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bdab32d-7734-4f52-8d20-bb0412a29f24}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {18c2c492-104c-4be1-8474-0980764ec0b6}, !- Inlet Port
  {7db5d7c9-036c-41ae-a2f9-35f797e2c16e}; !- Outlet Port

OS:Connection,
  {18c2c492-104c-4be1-8474-0980764ec0b6}, !- Handle
  {034c1eba-72d8-4dad-8ae1-7477cba00b31}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  16,                                     !- Outlet Port
  {4bdab32d-7734-4f52-8d20-bb0412a29f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c77a021-1ad6-4313-9c71-af1715b974dc}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {6ecfcda5-d285-4cc6-b049-79f89427b881}, !- Inlet Port
  {954a6663-360e-4ef7-861c-b359f4696a19}; !- Outlet Port

OS:Connection,
  {7db5d7c9-036c-41ae-a2f9-35f797e2c16e}, !- Handle
  {840ba8b1-82c9-423d-8772-e525dd960d18}, !- Name
  {4bdab32d-7734-4f52-8d20-bb0412a29f24}, !- Source Object
  3,                                      !- Outlet Port
  {de732142-4409-4512-8417-296f8fa73f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecfcda5-d285-4cc6-b049-79f89427b881}, !- Handle
  {c8d1d7f6-78e1-4327-b538-938447cc5eda}, !- Name
  {de732142-4409-4512-8417-296f8fa73f71}, !- Source Object
  3,                                      !- Outlet Port
  {1c77a021-1ad6-4313-9c71-af1715b974dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954a6663-360e-4ef7-861c-b359f4696a19}, !- Handle
  {c5e9a2af-c5b6-41fb-b7f7-d91a7226f8ca}, !- Name
  {1c77a021-1ad6-4313-9c71-af1715b974dc}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83aab6b1-8147-4262-b30e-2718814346c8}, !- Handle
  Water Use Connections 14,               !- Name
  {26ac2fab-dbd3-4337-9b04-c43eb84b31f2}, !- Inlet Node Name
  {a1192ac4-a659-4427-98d2-e4d63d0d096e}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {35da2797-e464-4388-ac33-0a3cd53163dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {27e359dc-ec44-4c82-9d11-4cdbe9252ae0}, !- Handle
  GuestRoom315_318 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {e224d442-c60e-4cca-a7be-3504ce086190}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e224d442-c60e-4cca-a7be-3504ce086190}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {13017a71-7d67-4aff-a47a-2aa615716f12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13017a71-7d67-4aff-a47a-2aa615716f12}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {365ddff8-240a-4ac9-9d15-2715ef6a0cfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2564a5a7-68f0-44c1-815a-9b2e327c578f}, !- Handle
  GuestRoom315_318 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {69af6eac-725f-4ef2-b3c1-571aa04b2c36}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69af6eac-725f-4ef2-b3c1-571aa04b2c36}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {e452b907-242c-4e91-9038-4362ef75f092}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e452b907-242c-4e91-9038-4362ef75f092}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {35da2797-e464-4388-ac33-0a3cd53163dd}, !- Handle
  GuestRoom315_318 Service Water Use 0.15gpm, !- Name
  {27e359dc-ec44-4c82-9d11-4cdbe9252ae0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18641a83-347d-48d3-a468-4244eaa0aad8}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {183cbefd-8191-495d-a843-7c53ffe961ec}, !- Inlet Port
  {a2a2baf7-cddd-46c0-abee-ef333f2e8941}; !- Outlet Port

OS:Connection,
  {183cbefd-8191-495d-a843-7c53ffe961ec}, !- Handle
  {9064fb37-a900-4f3e-b4a6-e64596f985ee}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  17,                                     !- Outlet Port
  {18641a83-347d-48d3-a468-4244eaa0aad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c561821d-2fbb-495d-a2f7-8d05a5635b58}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {11753e11-8780-4b05-b8b7-21688f3f6ce8}, !- Inlet Port
  {f64e8d88-7c9a-481f-ae77-dbcf8b9b4a35}; !- Outlet Port

OS:Connection,
  {a2a2baf7-cddd-46c0-abee-ef333f2e8941}, !- Handle
  {82c27b46-872b-433d-a1ab-fc6ae1ffb078}, !- Name
  {18641a83-347d-48d3-a468-4244eaa0aad8}, !- Source Object
  3,                                      !- Outlet Port
  {106c88d5-99ea-4031-939f-b68a7001efa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11753e11-8780-4b05-b8b7-21688f3f6ce8}, !- Handle
  {345c7ab4-704e-407a-882d-7e6dc137c9c4}, !- Name
  {106c88d5-99ea-4031-939f-b68a7001efa4}, !- Source Object
  3,                                      !- Outlet Port
  {c561821d-2fbb-495d-a2f7-8d05a5635b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64e8d88-7c9a-481f-ae77-dbcf8b9b4a35}, !- Handle
  {d21f717f-27ce-4faf-bcf7-fab1f44c9bd6}, !- Name
  {c561821d-2fbb-495d-a2f7-8d05a5635b58}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7258e90c-8085-40ac-ba1b-96afc79a0b4c}, !- Handle
  Water Use Connections 15,               !- Name
  {e1765e03-4004-4d11-9ed6-54631216a238}, !- Inlet Node Name
  {fe9c45b3-e487-4623-a613-dc5b9a287255}, !- Outlet Node Name
=======
  {365ddff8-240a-4ac9-9d15-2715ef6a0cfb}, !- Handle
  GuestRoom315_318 Service Water Use 0.15gpm, !- Name
  {2564a5a7-68f0-44c1-815a-9b2e327c578f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d9cbd79-8bb2-4fbc-8ac5-7e30b5188b7c}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {ffdfb09d-14d6-4127-8526-31426ed9499f}, !- Inlet Port
  {26ac2fab-dbd3-4337-9b04-c43eb84b31f2}; !- Outlet Port

OS:Connection,
  {ffdfb09d-14d6-4127-8526-31426ed9499f}, !- Handle
  {82a1ed80-39e9-4ea6-bfde-c009dbe5f261}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  17,                                     !- Outlet Port
  {2d9cbd79-8bb2-4fbc-8ac5-7e30b5188b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62802cac-6738-41dd-973d-d64333094cad}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {a1192ac4-a659-4427-98d2-e4d63d0d096e}, !- Inlet Port
  {6ad15da4-ab17-4c3e-a4f9-877e6ec9ce89}; !- Outlet Port

OS:Connection,
  {26ac2fab-dbd3-4337-9b04-c43eb84b31f2}, !- Handle
  {8f642605-bc4b-40a9-9669-b26e43a58c7e}, !- Name
  {2d9cbd79-8bb2-4fbc-8ac5-7e30b5188b7c}, !- Source Object
  3,                                      !- Outlet Port
  {83aab6b1-8147-4262-b30e-2718814346c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1192ac4-a659-4427-98d2-e4d63d0d096e}, !- Handle
  {58f20bfb-81b0-45a8-9cd4-a518e825c1b7}, !- Name
  {83aab6b1-8147-4262-b30e-2718814346c8}, !- Source Object
  3,                                      !- Outlet Port
  {62802cac-6738-41dd-973d-d64333094cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad15da4-ab17-4c3e-a4f9-877e6ec9ce89}, !- Handle
  {42009665-e26a-4171-a419-a491735eab66}, !- Name
  {62802cac-6738-41dd-973d-d64333094cad}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3dbf27c-c3ee-4fae-9618-e31fd346e956}, !- Handle
  Water Use Connections 15,               !- Name
  {5d6b7963-2ade-474a-8c1b-7bbcf148f701}, !- Inlet Node Name
  {93e4e5d1-5784-4b83-9df0-9d915dd791f1}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {586a31b3-6ec0-4303-8a1d-17cc798a64c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbe7e8c2-a83c-4892-8942-2a77601ff1ff}, !- Handle
  GuestRoom320_323 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {93c6fcc6-ac44-441d-a587-540632739e99}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93c6fcc6-ac44-441d-a587-540632739e99}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {e5b216af-a3a2-484d-a0e8-45484bbd2fb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5b216af-a3a2-484d-a0e8-45484bbd2fb3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {e076f842-51a2-4720-bc0b-3955ab65b405}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bf731d7-ed42-46a6-a81f-051a8fdfd0c2}, !- Handle
  GuestRoom320_323 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {059355aa-b337-4f76-aacd-07627f62667a}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {059355aa-b337-4f76-aacd-07627f62667a}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {736b12b0-a7df-477d-9da1-f95c3595facb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {736b12b0-a7df-477d-9da1-f95c3595facb}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {586a31b3-6ec0-4303-8a1d-17cc798a64c4}, !- Handle
  GuestRoom320_323 Service Water Use 0.15gpm, !- Name
  {cbe7e8c2-a83c-4892-8942-2a77601ff1ff}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e77bbb18-2c38-400a-afa8-343fb99eef3b}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {fb161fcd-429b-4249-9a8d-980f7eb08bed}, !- Inlet Port
  {e1765e03-4004-4d11-9ed6-54631216a238}; !- Outlet Port

OS:Connection,
  {fb161fcd-429b-4249-9a8d-980f7eb08bed}, !- Handle
  {43e2c8ba-60f3-4316-9246-0b5b580f3c67}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  18,                                     !- Outlet Port
  {e77bbb18-2c38-400a-afa8-343fb99eef3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed7d818a-77d4-4668-be22-b0d801f85864}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {fe9c45b3-e487-4623-a613-dc5b9a287255}, !- Inlet Port
  {a882c607-3428-4ef4-8ef3-8066941223f9}; !- Outlet Port

OS:Connection,
  {e1765e03-4004-4d11-9ed6-54631216a238}, !- Handle
  {cd99a376-3a7d-4093-900e-118b7de6bcd5}, !- Name
  {e77bbb18-2c38-400a-afa8-343fb99eef3b}, !- Source Object
  3,                                      !- Outlet Port
  {7258e90c-8085-40ac-ba1b-96afc79a0b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9c45b3-e487-4623-a613-dc5b9a287255}, !- Handle
  {dadf58f4-9db6-4d2d-a39f-665e1deba2c0}, !- Name
  {7258e90c-8085-40ac-ba1b-96afc79a0b4c}, !- Source Object
  3,                                      !- Outlet Port
  {ed7d818a-77d4-4668-be22-b0d801f85864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a882c607-3428-4ef4-8ef3-8066941223f9}, !- Handle
  {8e9b7460-9af5-4174-abdf-da14feb91996}, !- Name
  {ed7d818a-77d4-4668-be22-b0d801f85864}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f3764a4-b5c4-4c84-8713-6121ebf333b6}, !- Handle
  Water Use Connections 16,               !- Name
  {06453b26-4b58-4a7a-9b69-9e1d51881324}, !- Inlet Node Name
  {a1969fc1-9476-4a14-b6b9-8c59719c2181}, !- Outlet Node Name
=======
  {e076f842-51a2-4720-bc0b-3955ab65b405}, !- Handle
  GuestRoom320_323 Service Water Use 0.15gpm, !- Name
  {4bf731d7-ed42-46a6-a81f-051a8fdfd0c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18217d0a-8e11-47c7-9544-bffacaa30c47}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {76fe3c2b-1c5b-4db2-9f16-c534954f4a2f}, !- Inlet Port
  {5d6b7963-2ade-474a-8c1b-7bbcf148f701}; !- Outlet Port

OS:Connection,
  {76fe3c2b-1c5b-4db2-9f16-c534954f4a2f}, !- Handle
  {3beab49e-4961-4f11-871f-60421b8320d6}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  18,                                     !- Outlet Port
  {18217d0a-8e11-47c7-9544-bffacaa30c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6444a76-496c-4b31-9a8a-f186cef7bc46}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {93e4e5d1-5784-4b83-9df0-9d915dd791f1}, !- Inlet Port
  {32316c52-99bb-4384-889e-1a735c8fbc01}; !- Outlet Port

OS:Connection,
  {5d6b7963-2ade-474a-8c1b-7bbcf148f701}, !- Handle
  {761e8231-32b9-425a-8061-45c602441c11}, !- Name
  {18217d0a-8e11-47c7-9544-bffacaa30c47}, !- Source Object
  3,                                      !- Outlet Port
  {b3dbf27c-c3ee-4fae-9618-e31fd346e956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e4e5d1-5784-4b83-9df0-9d915dd791f1}, !- Handle
  {d5f4c461-0940-40ad-96f6-b22564670e1f}, !- Name
  {b3dbf27c-c3ee-4fae-9618-e31fd346e956}, !- Source Object
  3,                                      !- Outlet Port
  {b6444a76-496c-4b31-9a8a-f186cef7bc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32316c52-99bb-4384-889e-1a735c8fbc01}, !- Handle
  {2ae466ed-eab4-47a3-a535-419de8fb1ede}, !- Name
  {b6444a76-496c-4b31-9a8a-f186cef7bc46}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {811efd1f-292a-4a35-862f-6ee14544113d}, !- Handle
  Water Use Connections 16,               !- Name
  {d8d788f8-18d1-4bc7-8bfb-97bfcbb798d2}, !- Inlet Node Name
  {3165433c-52bb-4b17-8dc0-ea9108714366}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {defe33fe-3a6d-4555-98a7-2c1d510744a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75f7a04e-7cc8-4718-ba66-d74921115f93}, !- Handle
  GuestRoom101 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {bece4ac2-de01-49db-b783-4adad5bad6b2}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bece4ac2-de01-49db-b783-4adad5bad6b2}, !- Handle
  Mixed Water At Faucet Temp - 140F 15,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {bbc55175-dfc7-498f-9377-051cdf797abe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbc55175-dfc7-498f-9377-051cdf797abe}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 15, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {ff6a595f-fd8f-4752-bcff-2eea3b7a4d23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {287c6b5c-e6ab-4326-91ce-201c7ac3168a}, !- Handle
  GuestRoom101 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {e144bae5-d6ea-49f1-a008-020fbd5a90a0}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e144bae5-d6ea-49f1-a008-020fbd5a90a0}, !- Handle
  Mixed Water At Faucet Temp - 140F 15,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {4135dff7-0cf2-4972-b19a-e11cf9c4378c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4135dff7-0cf2-4972-b19a-e11cf9c4378c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 15, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {defe33fe-3a6d-4555-98a7-2c1d510744a0}, !- Handle
  GuestRoom101 Service Water Use 0.04gpm, !- Name
  {75f7a04e-7cc8-4718-ba66-d74921115f93}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0a6c647-2441-4a20-9ce9-c6fc4b3cb31f}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {01ad23d1-c817-4fd4-88a6-a19e4c610458}, !- Inlet Port
  {06453b26-4b58-4a7a-9b69-9e1d51881324}; !- Outlet Port

OS:Connection,
  {01ad23d1-c817-4fd4-88a6-a19e4c610458}, !- Handle
  {3953d443-75b3-4b01-8827-7dffe1b3e5f0}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  19,                                     !- Outlet Port
  {b0a6c647-2441-4a20-9ce9-c6fc4b3cb31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dc0d732-5622-47fc-bc8c-da9e810b843b}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {a1969fc1-9476-4a14-b6b9-8c59719c2181}, !- Inlet Port
  {916b808c-c0b9-445c-b6de-1834a6a77349}; !- Outlet Port

OS:Connection,
  {06453b26-4b58-4a7a-9b69-9e1d51881324}, !- Handle
  {2e390734-6524-4db5-a479-bb01233746bd}, !- Name
  {b0a6c647-2441-4a20-9ce9-c6fc4b3cb31f}, !- Source Object
  3,                                      !- Outlet Port
  {2f3764a4-b5c4-4c84-8713-6121ebf333b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1969fc1-9476-4a14-b6b9-8c59719c2181}, !- Handle
  {ab4a3519-2d71-4ecb-b651-0f827531a05e}, !- Name
  {2f3764a4-b5c4-4c84-8713-6121ebf333b6}, !- Source Object
  3,                                      !- Outlet Port
  {2dc0d732-5622-47fc-bc8c-da9e810b843b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916b808c-c0b9-445c-b6de-1834a6a77349}, !- Handle
  {cba22f7e-0359-4fd7-9233-8eec060a36c3}, !- Name
  {2dc0d732-5622-47fc-bc8c-da9e810b843b}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c880c261-eb8f-4301-92fb-0edb33ea2314}, !- Handle
  Water Use Connections 17,               !- Name
  {ae3f64b5-529a-464a-98ab-a27d0ce2dc5a}, !- Inlet Node Name
  {f034147e-ddca-4985-88fc-7c0e2429a342}, !- Outlet Node Name
=======
  {ff6a595f-fd8f-4752-bcff-2eea3b7a4d23}, !- Handle
  GuestRoom101 Service Water Use 0.04gpm, !- Name
  {287c6b5c-e6ab-4326-91ce-201c7ac3168a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ab0251c-d727-464b-a2bc-7667dd5fa767}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {90c55650-1a63-43e2-96ba-e0e51445b627}, !- Inlet Port
  {d8d788f8-18d1-4bc7-8bfb-97bfcbb798d2}; !- Outlet Port

OS:Connection,
  {90c55650-1a63-43e2-96ba-e0e51445b627}, !- Handle
  {c47be2ea-7903-40f6-95cb-299bf5de47b9}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  19,                                     !- Outlet Port
  {0ab0251c-d727-464b-a2bc-7667dd5fa767}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fdcf281-f873-40f1-a272-b44ce6404e3b}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {3165433c-52bb-4b17-8dc0-ea9108714366}, !- Inlet Port
  {a6c9c122-6b07-4d1a-81e9-5725ece148c9}; !- Outlet Port

OS:Connection,
  {d8d788f8-18d1-4bc7-8bfb-97bfcbb798d2}, !- Handle
  {1b69163c-d35e-4d91-93e7-13ebc2a15a00}, !- Name
  {0ab0251c-d727-464b-a2bc-7667dd5fa767}, !- Source Object
  3,                                      !- Outlet Port
  {811efd1f-292a-4a35-862f-6ee14544113d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3165433c-52bb-4b17-8dc0-ea9108714366}, !- Handle
  {2a449820-21c3-4810-842c-39b23aae8e90}, !- Name
  {811efd1f-292a-4a35-862f-6ee14544113d}, !- Source Object
  3,                                      !- Outlet Port
  {5fdcf281-f873-40f1-a272-b44ce6404e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c9c122-6b07-4d1a-81e9-5725ece148c9}, !- Handle
  {cd0ed83f-cefc-4e3e-bf80-9e178f61557b}, !- Name
  {5fdcf281-f873-40f1-a272-b44ce6404e3b}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {68691ef4-7a80-4de8-b3fe-1175d05f5e04}, !- Handle
  Water Use Connections 17,               !- Name
  {52a7c59f-fa0c-4d14-91fb-020ca44b4090}, !- Inlet Node Name
  {dd4c69a5-df58-451d-858d-fd805c4fd6b1}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {7012c978-b26e-41e7-a583-5ac0121d1900}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70bda343-fd8b-4026-bc29-465fe2a1cef1}, !- Handle
  GuestRoom102 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {b2d90805-324f-459b-9e63-a28f45f2ef27}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2d90805-324f-459b-9e63-a28f45f2ef27}, !- Handle
  Mixed Water At Faucet Temp - 140F 16,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {f54e1909-ca3b-4cc8-a39f-e4b5a12c359c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54e1909-ca3b-4cc8-a39f-e4b5a12c359c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 16, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {b26cfbb6-3661-4d34-a71e-cbfff361d705}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36b99a68-9049-4da2-913a-efc3581aef95}, !- Handle
  GuestRoom102 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {ccd6d7c1-f638-4f65-b86d-81f1223ac245}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ccd6d7c1-f638-4f65-b86d-81f1223ac245}, !- Handle
  Mixed Water At Faucet Temp - 140F 16,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {26f62826-61f3-4d5c-83af-2a247ac50367}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f62826-61f3-4d5c-83af-2a247ac50367}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 16, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {7012c978-b26e-41e7-a583-5ac0121d1900}, !- Handle
  GuestRoom102 Service Water Use 0.04gpm, !- Name
  {70bda343-fd8b-4026-bc29-465fe2a1cef1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b1af69b-b5df-4aa2-a53c-dd53a4fe91a1}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {29667778-1362-4f87-9fd1-8ddaa3f443a5}, !- Inlet Port
  {ae3f64b5-529a-464a-98ab-a27d0ce2dc5a}; !- Outlet Port

OS:Connection,
  {29667778-1362-4f87-9fd1-8ddaa3f443a5}, !- Handle
  {ff6d624f-a0a9-432d-a8b2-4087ce3b63ec}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  20,                                     !- Outlet Port
  {8b1af69b-b5df-4aa2-a53c-dd53a4fe91a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dfdd9a6-454f-4f55-b61c-9ea4d2889109}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {f034147e-ddca-4985-88fc-7c0e2429a342}, !- Inlet Port
  {badc1412-adfd-4cde-afe1-594a80fcd8c1}; !- Outlet Port

OS:Connection,
  {ae3f64b5-529a-464a-98ab-a27d0ce2dc5a}, !- Handle
  {3ebec75f-9303-4224-97c2-fb14c59c75de}, !- Name
  {8b1af69b-b5df-4aa2-a53c-dd53a4fe91a1}, !- Source Object
  3,                                      !- Outlet Port
  {c880c261-eb8f-4301-92fb-0edb33ea2314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f034147e-ddca-4985-88fc-7c0e2429a342}, !- Handle
  {8dc6dd51-73d7-4bab-866a-da99a3e0a607}, !- Name
  {c880c261-eb8f-4301-92fb-0edb33ea2314}, !- Source Object
  3,                                      !- Outlet Port
  {8dfdd9a6-454f-4f55-b61c-9ea4d2889109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badc1412-adfd-4cde-afe1-594a80fcd8c1}, !- Handle
  {840cbfad-9f0a-4bae-a1ae-d2ee235e6193}, !- Name
  {8dfdd9a6-454f-4f55-b61c-9ea4d2889109}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {847aeace-f116-4025-9aa0-89d49f044bb6}, !- Handle
  Water Use Connections 18,               !- Name
  {5ffa010a-e2d6-46be-9099-3d8c8f5d7fc2}, !- Inlet Node Name
  {076e6248-95e3-4d29-a274-d0e8270078e7}, !- Outlet Node Name
=======
  {b26cfbb6-3661-4d34-a71e-cbfff361d705}, !- Handle
  GuestRoom102 Service Water Use 0.04gpm, !- Name
  {36b99a68-9049-4da2-913a-efc3581aef95}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a41f078-8d2f-4bf4-b3d5-81b21fcad1b3}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {9caf576f-3022-4bd2-9cc4-2b072157c269}, !- Inlet Port
  {52a7c59f-fa0c-4d14-91fb-020ca44b4090}; !- Outlet Port

OS:Connection,
  {9caf576f-3022-4bd2-9cc4-2b072157c269}, !- Handle
  {804541e2-fb4d-4740-9822-de16891e67df}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  20,                                     !- Outlet Port
  {8a41f078-8d2f-4bf4-b3d5-81b21fcad1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac5217e5-7329-4af7-a49b-c43c9b219346}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {dd4c69a5-df58-451d-858d-fd805c4fd6b1}, !- Inlet Port
  {3248ba1e-6df3-44f4-abe8-6cf29ee51a9c}; !- Outlet Port

OS:Connection,
  {52a7c59f-fa0c-4d14-91fb-020ca44b4090}, !- Handle
  {ffec6ea5-6be0-4dfa-bd35-7c245c24920e}, !- Name
  {8a41f078-8d2f-4bf4-b3d5-81b21fcad1b3}, !- Source Object
  3,                                      !- Outlet Port
  {68691ef4-7a80-4de8-b3fe-1175d05f5e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4c69a5-df58-451d-858d-fd805c4fd6b1}, !- Handle
  {16f9caf4-166c-4129-8ac5-4778379c28dd}, !- Name
  {68691ef4-7a80-4de8-b3fe-1175d05f5e04}, !- Source Object
  3,                                      !- Outlet Port
  {ac5217e5-7329-4af7-a49b-c43c9b219346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3248ba1e-6df3-44f4-abe8-6cf29ee51a9c}, !- Handle
  {b2d85349-25ac-4e23-a416-b02ea074af01}, !- Name
  {ac5217e5-7329-4af7-a49b-c43c9b219346}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b5005869-113a-40a0-9583-9bf624d3b13a}, !- Handle
  Water Use Connections 18,               !- Name
  {e9145603-eae4-4885-8c48-3c835e957a58}, !- Inlet Node Name
  {d19f8bad-cf13-4afc-86eb-9b5de14363f8}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {c137e41a-3483-4606-8c96-15bddc9cdef4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04b35a39-9203-4093-9105-cc7e50fac3a0}, !- Handle
  GuestRoom201 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {8e9510c3-f34f-4b12-b12c-b5e0dab61d19}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e9510c3-f34f-4b12-b12c-b5e0dab61d19}, !- Handle
  Mixed Water At Faucet Temp - 140F 17,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {9ea7c5d5-9292-437c-b3eb-bd6be177d9f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ea7c5d5-9292-437c-b3eb-bd6be177d9f1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 17, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {bdd1b19d-8ca1-45d6-9ff0-bcd5b7b0dc31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad028be0-1774-4a88-8b15-f3d5b695e628}, !- Handle
  GuestRoom201 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {64ae2a72-4c4c-4317-9a76-93d3ab859f58}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64ae2a72-4c4c-4317-9a76-93d3ab859f58}, !- Handle
  Mixed Water At Faucet Temp - 140F 17,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {0ab422d3-fd07-41f7-a277-de2ed7646485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ab422d3-fd07-41f7-a277-de2ed7646485}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 17, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {c137e41a-3483-4606-8c96-15bddc9cdef4}, !- Handle
  GuestRoom201 Service Water Use 0.04gpm, !- Name
  {04b35a39-9203-4093-9105-cc7e50fac3a0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa7cfc9e-3558-4295-a3ed-34f4611c242c}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {6830a3e9-aeba-40db-9293-667b94067243}, !- Inlet Port
  {5ffa010a-e2d6-46be-9099-3d8c8f5d7fc2}; !- Outlet Port

OS:Connection,
  {6830a3e9-aeba-40db-9293-667b94067243}, !- Handle
  {b99f584d-7fce-42f3-ac07-1dd2f9802095}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  21,                                     !- Outlet Port
  {fa7cfc9e-3558-4295-a3ed-34f4611c242c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd668092-464e-49eb-90ab-bcb61df6eb84}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {076e6248-95e3-4d29-a274-d0e8270078e7}, !- Inlet Port
  {ad152582-b95f-423b-a3c7-c46f46cd971d}; !- Outlet Port

OS:Connection,
  {5ffa010a-e2d6-46be-9099-3d8c8f5d7fc2}, !- Handle
  {bc42beda-39cc-4b53-b3ca-1651c80da2aa}, !- Name
  {fa7cfc9e-3558-4295-a3ed-34f4611c242c}, !- Source Object
  3,                                      !- Outlet Port
  {847aeace-f116-4025-9aa0-89d49f044bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {076e6248-95e3-4d29-a274-d0e8270078e7}, !- Handle
  {602c027d-526d-46b8-bff0-0f191d03d7fa}, !- Name
  {847aeace-f116-4025-9aa0-89d49f044bb6}, !- Source Object
  3,                                      !- Outlet Port
  {cd668092-464e-49eb-90ab-bcb61df6eb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad152582-b95f-423b-a3c7-c46f46cd971d}, !- Handle
  {345eacf4-28a2-4e1f-829c-127cd057c763}, !- Name
  {cd668092-464e-49eb-90ab-bcb61df6eb84}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9b2d6bcd-cac2-48e5-86c2-8590698198fe}, !- Handle
  Water Use Connections 19,               !- Name
  {72fb6bea-04cf-4e13-9535-c7bd68de9b26}, !- Inlet Node Name
  {bf6e3f8e-d0fb-488d-b784-7d25f95ce18d}, !- Outlet Node Name
=======
  {bdd1b19d-8ca1-45d6-9ff0-bcd5b7b0dc31}, !- Handle
  GuestRoom201 Service Water Use 0.04gpm, !- Name
  {ad028be0-1774-4a88-8b15-f3d5b695e628}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82278994-1878-4779-90ad-014b3e8aa7bd}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {540b4e2a-6b67-4871-9a56-f70efc1d2c0b}, !- Inlet Port
  {e9145603-eae4-4885-8c48-3c835e957a58}; !- Outlet Port

OS:Connection,
  {540b4e2a-6b67-4871-9a56-f70efc1d2c0b}, !- Handle
  {be609eb4-bf1c-49c8-a50d-2cb157da3418}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  21,                                     !- Outlet Port
  {82278994-1878-4779-90ad-014b3e8aa7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dbe85ec-cc5b-4444-9b1c-0bd49ecfa558}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {d19f8bad-cf13-4afc-86eb-9b5de14363f8}, !- Inlet Port
  {ce340fe5-0325-4420-b448-a01e5704b026}; !- Outlet Port

OS:Connection,
  {e9145603-eae4-4885-8c48-3c835e957a58}, !- Handle
  {88cd849c-df57-4345-a4bf-4eb4bda2ae53}, !- Name
  {82278994-1878-4779-90ad-014b3e8aa7bd}, !- Source Object
  3,                                      !- Outlet Port
  {b5005869-113a-40a0-9583-9bf624d3b13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19f8bad-cf13-4afc-86eb-9b5de14363f8}, !- Handle
  {a134956f-1f81-4f3a-a15c-d3de4a81a17b}, !- Name
  {b5005869-113a-40a0-9583-9bf624d3b13a}, !- Source Object
  3,                                      !- Outlet Port
  {0dbe85ec-cc5b-4444-9b1c-0bd49ecfa558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce340fe5-0325-4420-b448-a01e5704b026}, !- Handle
  {7526e19a-aeed-4833-8ed8-dcfa40e60269}, !- Name
  {0dbe85ec-cc5b-4444-9b1c-0bd49ecfa558}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93db7247-8d34-4900-8327-877b7e7d29af}, !- Handle
  Water Use Connections 19,               !- Name
  {2b9aa924-2b0c-4392-ad26-8e66ec6bae95}, !- Inlet Node Name
  {187c08da-55b4-444b-a343-7b87c38f5593}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {40804629-2ff9-49d1-9214-0e711b080d1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ce7aad8-9915-4c8f-866d-eec585d063e0}, !- Handle
  GuestRoom215_218 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {df26210e-112f-4996-a5ea-54f81b6f992e}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df26210e-112f-4996-a5ea-54f81b6f992e}, !- Handle
  Mixed Water At Faucet Temp - 140F 18,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {03bbe1bb-71cf-485d-9c08-2a3752e7f6a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03bbe1bb-71cf-485d-9c08-2a3752e7f6a8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 18, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {d678f879-ee4c-4387-86d1-ab1d88bd453d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17944c95-8831-4ba7-96b7-cf24b4ab036f}, !- Handle
  GuestRoom215_218 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {a8faeef2-0b59-43e2-9d46-b99107d973e2}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8faeef2-0b59-43e2-9d46-b99107d973e2}, !- Handle
  Mixed Water At Faucet Temp - 140F 18,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {122ec14c-25fe-4213-9a5d-2c8f2a74895e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {122ec14c-25fe-4213-9a5d-2c8f2a74895e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 18, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {40804629-2ff9-49d1-9214-0e711b080d1a}, !- Handle
  GuestRoom215_218 Service Water Use 0.15gpm, !- Name
  {4ce7aad8-9915-4c8f-866d-eec585d063e0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08f8658f-5328-41ca-abfb-d708cef267a6}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {8ae3653a-9fbb-4149-b915-b910dcdded9f}, !- Inlet Port
  {72fb6bea-04cf-4e13-9535-c7bd68de9b26}; !- Outlet Port

OS:Connection,
  {8ae3653a-9fbb-4149-b915-b910dcdded9f}, !- Handle
  {fe9b1e41-a8e0-4aea-afa4-7ce4c61d44d1}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  22,                                     !- Outlet Port
  {08f8658f-5328-41ca-abfb-d708cef267a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c155f96-21a3-4000-9044-dd11c727db33}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {bf6e3f8e-d0fb-488d-b784-7d25f95ce18d}, !- Inlet Port
  {2fed47a9-aba7-40f7-9dfb-ac184c54a0bf}; !- Outlet Port

OS:Connection,
  {72fb6bea-04cf-4e13-9535-c7bd68de9b26}, !- Handle
  {94c3b8e7-3970-4d51-a5dd-7360c3684fd2}, !- Name
  {08f8658f-5328-41ca-abfb-d708cef267a6}, !- Source Object
  3,                                      !- Outlet Port
  {9b2d6bcd-cac2-48e5-86c2-8590698198fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6e3f8e-d0fb-488d-b784-7d25f95ce18d}, !- Handle
  {d7d04384-1ef1-4ed2-9a17-13deb8ac2d78}, !- Name
  {9b2d6bcd-cac2-48e5-86c2-8590698198fe}, !- Source Object
  3,                                      !- Outlet Port
  {7c155f96-21a3-4000-9044-dd11c727db33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fed47a9-aba7-40f7-9dfb-ac184c54a0bf}, !- Handle
  {19388d05-c503-4001-ab0b-67f150572bba}, !- Name
  {7c155f96-21a3-4000-9044-dd11c727db33}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {850eb3ac-7fa6-4794-95e8-b271a2633642}, !- Handle
  Water Use Connections 20,               !- Name
  {2a77a7d6-1c7c-4cac-9483-dbe8312a2288}, !- Inlet Node Name
  {44a414e7-b6de-4bd6-8a63-b0177c5e8ce9}, !- Outlet Node Name
=======
  {d678f879-ee4c-4387-86d1-ab1d88bd453d}, !- Handle
  GuestRoom215_218 Service Water Use 0.15gpm, !- Name
  {17944c95-8831-4ba7-96b7-cf24b4ab036f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {576b6b9f-fc98-4bc9-ad51-700719e4dcda}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {96e5423a-f344-4a23-be8b-d977e113df89}, !- Inlet Port
  {2b9aa924-2b0c-4392-ad26-8e66ec6bae95}; !- Outlet Port

OS:Connection,
  {96e5423a-f344-4a23-be8b-d977e113df89}, !- Handle
  {93676312-f2b8-48e7-91d7-3672646712cd}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  22,                                     !- Outlet Port
  {576b6b9f-fc98-4bc9-ad51-700719e4dcda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c2a53a7-8e3a-43bc-a05c-1135c6088972}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {187c08da-55b4-444b-a343-7b87c38f5593}, !- Inlet Port
  {e02b573d-f27c-4678-ae75-9c5928933495}; !- Outlet Port

OS:Connection,
  {2b9aa924-2b0c-4392-ad26-8e66ec6bae95}, !- Handle
  {fb24557b-827f-4a7b-b0c5-9fc8cd974715}, !- Name
  {576b6b9f-fc98-4bc9-ad51-700719e4dcda}, !- Source Object
  3,                                      !- Outlet Port
  {93db7247-8d34-4900-8327-877b7e7d29af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187c08da-55b4-444b-a343-7b87c38f5593}, !- Handle
  {b131d39f-2c2a-4134-855a-fc3852a712c4}, !- Name
  {93db7247-8d34-4900-8327-877b7e7d29af}, !- Source Object
  3,                                      !- Outlet Port
  {3c2a53a7-8e3a-43bc-a05c-1135c6088972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02b573d-f27c-4678-ae75-9c5928933495}, !- Handle
  {7dab508d-b96d-4482-b0c3-8bbe26185bbb}, !- Name
  {3c2a53a7-8e3a-43bc-a05c-1135c6088972}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {92f050fd-6f93-46e8-9cee-a718f44156ac}, !- Handle
  Water Use Connections 20,               !- Name
  {ff58e43e-013b-4f4c-b103-5b01f5ba4601}, !- Inlet Node Name
  {f3bc3047-7156-44ee-b820-2698780841ff}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {e58dd1be-e0c9-4c9e-965a-7edb22341264}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0118e1d-7eed-448a-bae5-aa4d1b75f96e}, !- Handle
  GuestRoom301 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {ad288919-d6ae-4c4d-986c-253d1c01bfda}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad288919-d6ae-4c4d-986c-253d1c01bfda}, !- Handle
  Mixed Water At Faucet Temp - 140F 19,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {a1ada2c1-5f16-4e95-b0f6-96d78ce6f3d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1ada2c1-5f16-4e95-b0f6-96d78ce6f3d1}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 19, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {8d541768-e29f-43d6-bbaa-f55fd0291ffd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbd0d42b-a653-4064-86c8-eb081577347f}, !- Handle
  GuestRoom301 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {0f395d6d-f97d-4f7c-8f47-6c329749612e}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f395d6d-f97d-4f7c-8f47-6c329749612e}, !- Handle
  Mixed Water At Faucet Temp - 140F 19,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {63c6b98c-0669-4c8a-96e4-e0e35654d2a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c6b98c-0669-4c8a-96e4-e0e35654d2a8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 19, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {e58dd1be-e0c9-4c9e-965a-7edb22341264}, !- Handle
  GuestRoom301 Service Water Use 0.04gpm, !- Name
  {a0118e1d-7eed-448a-bae5-aa4d1b75f96e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bfc38ae4-64f3-4683-ad2a-318a86683667}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {26b99113-d529-435c-bfd1-64153faea34a}, !- Inlet Port
  {2a77a7d6-1c7c-4cac-9483-dbe8312a2288}; !- Outlet Port

OS:Connection,
  {26b99113-d529-435c-bfd1-64153faea34a}, !- Handle
  {8307b753-88e8-4470-8cb6-07a7b5ff7013}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  23,                                     !- Outlet Port
  {bfc38ae4-64f3-4683-ad2a-318a86683667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d545c8b6-cd09-4652-8063-706af50894bf}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {44a414e7-b6de-4bd6-8a63-b0177c5e8ce9}, !- Inlet Port
  {621f0267-4fd1-4260-87c1-350fa894e812}; !- Outlet Port

OS:Connection,
  {2a77a7d6-1c7c-4cac-9483-dbe8312a2288}, !- Handle
  {b4c2fb43-9661-4e72-b414-7b7bc5d0c16d}, !- Name
  {bfc38ae4-64f3-4683-ad2a-318a86683667}, !- Source Object
  3,                                      !- Outlet Port
  {850eb3ac-7fa6-4794-95e8-b271a2633642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a414e7-b6de-4bd6-8a63-b0177c5e8ce9}, !- Handle
  {a9c992dd-8cd4-499b-9236-830782b50f70}, !- Name
  {850eb3ac-7fa6-4794-95e8-b271a2633642}, !- Source Object
  3,                                      !- Outlet Port
  {d545c8b6-cd09-4652-8063-706af50894bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621f0267-4fd1-4260-87c1-350fa894e812}, !- Handle
  {591bf1a3-fb8d-469a-9656-5dbbac66ab61}, !- Name
  {d545c8b6-cd09-4652-8063-706af50894bf}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c96d8665-cdeb-4d87-a81a-5de5728de202}, !- Handle
  Water Use Connections 21,               !- Name
  {ae526df5-2e54-4d87-bdf4-97cd37538098}, !- Inlet Node Name
  {79c494ac-cd5f-48a9-b7ee-5b5b2e2cbdb0}, !- Outlet Node Name
=======
  {8d541768-e29f-43d6-bbaa-f55fd0291ffd}, !- Handle
  GuestRoom301 Service Water Use 0.04gpm, !- Name
  {fbd0d42b-a653-4064-86c8-eb081577347f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b55a90af-0caa-466e-86f5-f6273fc2a1e5}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {32b1d9ad-2937-43ff-8e4a-c7af8ed7a97e}, !- Inlet Port
  {ff58e43e-013b-4f4c-b103-5b01f5ba4601}; !- Outlet Port

OS:Connection,
  {32b1d9ad-2937-43ff-8e4a-c7af8ed7a97e}, !- Handle
  {32f3beb4-ec2d-4302-9ddf-c1a2124de8b2}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  23,                                     !- Outlet Port
  {b55a90af-0caa-466e-86f5-f6273fc2a1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bce45ee9-15d7-4db0-a204-57b9c32932c2}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {f3bc3047-7156-44ee-b820-2698780841ff}, !- Inlet Port
  {d184362b-d95e-4875-9fdf-0d5838d8f81d}; !- Outlet Port

OS:Connection,
  {ff58e43e-013b-4f4c-b103-5b01f5ba4601}, !- Handle
  {6df8f6da-d779-4f1e-b35a-a1d75503367c}, !- Name
  {b55a90af-0caa-466e-86f5-f6273fc2a1e5}, !- Source Object
  3,                                      !- Outlet Port
  {92f050fd-6f93-46e8-9cee-a718f44156ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bc3047-7156-44ee-b820-2698780841ff}, !- Handle
  {1ffc6d8b-1e44-437c-bf10-3fcb179496ef}, !- Name
  {92f050fd-6f93-46e8-9cee-a718f44156ac}, !- Source Object
  3,                                      !- Outlet Port
  {bce45ee9-15d7-4db0-a204-57b9c32932c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d184362b-d95e-4875-9fdf-0d5838d8f81d}, !- Handle
  {2e15f02f-799c-4264-b56f-9ce25f4b2860}, !- Name
  {bce45ee9-15d7-4db0-a204-57b9c32932c2}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0e73ca1-32d8-48ad-b92a-07265521ef81}, !- Handle
  Water Use Connections 21,               !- Name
  {eeffdd91-c64b-4544-b885-c25ff33adb51}, !- Inlet Node Name
  {a9cdc84d-e3aa-4b2c-9181-9c1ca5fa52b3}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {c0a6e7a4-382b-46e5-ba36-766cb3c23ab2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc52a7bb-4f4f-4aa6-bc23-0b5fb6e8ccb8}, !- Handle
  GuestRoom302_305 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {672bb9e8-84c8-4f14-b65e-e4db2cc1c452}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {672bb9e8-84c8-4f14-b65e-e4db2cc1c452}, !- Handle
  Mixed Water At Faucet Temp - 140F 20,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {38c8f4b7-3cd0-4e15-9c2c-20cd06337a35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38c8f4b7-3cd0-4e15-9c2c-20cd06337a35}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 20, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {6864387f-c6c1-4521-afcb-5f7e6acbea20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51a58dd1-5e3b-4fe5-bb5c-002d36dab5c1}, !- Handle
  GuestRoom302_305 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {1bd478c5-9098-4d9d-9da5-e5221481b7d8}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1bd478c5-9098-4d9d-9da5-e5221481b7d8}, !- Handle
  Mixed Water At Faucet Temp - 140F 20,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {2ea84650-ec28-4148-9978-b45102f5ea80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ea84650-ec28-4148-9978-b45102f5ea80}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 20, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {c0a6e7a4-382b-46e5-ba36-766cb3c23ab2}, !- Handle
  GuestRoom302_305 Service Water Use 0.15gpm, !- Name
  {bc52a7bb-4f4f-4aa6-bc23-0b5fb6e8ccb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a4a70a5-40f0-419f-9ebd-563678886b05}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {78707438-8c6c-4afb-85de-1435dfe15d18}, !- Inlet Port
  {ae526df5-2e54-4d87-bdf4-97cd37538098}; !- Outlet Port

OS:Connection,
  {78707438-8c6c-4afb-85de-1435dfe15d18}, !- Handle
  {e5906a6b-9e21-47da-a9f0-e981d3b75e27}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  24,                                     !- Outlet Port
  {8a4a70a5-40f0-419f-9ebd-563678886b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef7ef256-5fbd-4119-bfeb-ab29c4675da6}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {79c494ac-cd5f-48a9-b7ee-5b5b2e2cbdb0}, !- Inlet Port
  {962f7531-ca69-4205-b4e6-1a0a7f16d245}; !- Outlet Port

OS:Connection,
  {ae526df5-2e54-4d87-bdf4-97cd37538098}, !- Handle
  {637ac7f0-e661-49c6-9561-36de1e4b2dff}, !- Name
  {8a4a70a5-40f0-419f-9ebd-563678886b05}, !- Source Object
  3,                                      !- Outlet Port
  {c96d8665-cdeb-4d87-a81a-5de5728de202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c494ac-cd5f-48a9-b7ee-5b5b2e2cbdb0}, !- Handle
  {7b8e36db-6a00-4450-a230-1aa48acceaca}, !- Name
  {c96d8665-cdeb-4d87-a81a-5de5728de202}, !- Source Object
  3,                                      !- Outlet Port
  {ef7ef256-5fbd-4119-bfeb-ab29c4675da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962f7531-ca69-4205-b4e6-1a0a7f16d245}, !- Handle
  {c2c518d6-ab13-45cc-ad60-8ed608e21096}, !- Name
  {ef7ef256-5fbd-4119-bfeb-ab29c4675da6}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85047ae9-10ef-4ed5-a12f-8b06cbaa2321}, !- Handle
  Water Use Connections 22,               !- Name
  {f50961b9-f464-431a-9d03-4f2ebc4e5e90}, !- Inlet Node Name
  {5ba0711c-ba89-4eb2-ac69-700ec3170409}, !- Outlet Node Name
=======
  {6864387f-c6c1-4521-afcb-5f7e6acbea20}, !- Handle
  GuestRoom302_305 Service Water Use 0.15gpm, !- Name
  {51a58dd1-5e3b-4fe5-bb5c-002d36dab5c1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd0f0cd7-ecc8-44fd-8b24-f9b700abd264}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {410a759b-5c72-400c-982c-2794fa6ddddb}, !- Inlet Port
  {eeffdd91-c64b-4544-b885-c25ff33adb51}; !- Outlet Port

OS:Connection,
  {410a759b-5c72-400c-982c-2794fa6ddddb}, !- Handle
  {c96b7c9e-c29f-45e7-b1de-17f3d3a26f2b}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  24,                                     !- Outlet Port
  {cd0f0cd7-ecc8-44fd-8b24-f9b700abd264}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5410e3a5-790d-47b6-8d81-82d4aa0864c4}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {a9cdc84d-e3aa-4b2c-9181-9c1ca5fa52b3}, !- Inlet Port
  {b7b3a171-cc57-4144-b7e3-8eb2d61f52f7}; !- Outlet Port

OS:Connection,
  {eeffdd91-c64b-4544-b885-c25ff33adb51}, !- Handle
  {807db0a5-581d-4ce9-86fc-8b1a87acb617}, !- Name
  {cd0f0cd7-ecc8-44fd-8b24-f9b700abd264}, !- Source Object
  3,                                      !- Outlet Port
  {f0e73ca1-32d8-48ad-b92a-07265521ef81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cdc84d-e3aa-4b2c-9181-9c1ca5fa52b3}, !- Handle
  {4e6ea45e-3032-4fd8-994f-77d65a827f35}, !- Name
  {f0e73ca1-32d8-48ad-b92a-07265521ef81}, !- Source Object
  3,                                      !- Outlet Port
  {5410e3a5-790d-47b6-8d81-82d4aa0864c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b3a171-cc57-4144-b7e3-8eb2d61f52f7}, !- Handle
  {b87885aa-1dc0-4d62-b73a-6e4b45be47db}, !- Name
  {5410e3a5-790d-47b6-8d81-82d4aa0864c4}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4095fa0a-3f98-479b-91c1-b1d523e3b595}, !- Handle
  Water Use Connections 22,               !- Name
  {8c27bb19-5e27-4f11-a8a5-b1b002f61c20}, !- Inlet Node Name
  {3c8c9238-8155-44fb-a629-744b8798d8d8}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {3918ab45-0774-4c91-bbea-d8be9400631d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46d680ee-48e3-4997-a4a8-d00c848b3e8c}, !- Handle
  GuestRoom306_308 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {12e913de-512d-4676-a83d-513eee235387}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12e913de-512d-4676-a83d-513eee235387}, !- Handle
  Mixed Water At Faucet Temp - 140F 21,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {38bd3946-0f2c-46e1-adb9-6bf8a37a4d23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38bd3946-0f2c-46e1-adb9-6bf8a37a4d23}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 21, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {27a0a3a6-9a8a-4c27-a623-456d95181a66}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e74cf4dd-2014-437d-b2f8-a3f5f2365f73}, !- Handle
  GuestRoom306_308 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {bebedb32-feed-45fe-be3e-037b1c0a7974}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bebedb32-feed-45fe-be3e-037b1c0a7974}, !- Handle
  Mixed Water At Faucet Temp - 140F 21,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {d2be8919-fd29-48e1-b000-73720df8cf9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2be8919-fd29-48e1-b000-73720df8cf9b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 21, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {3918ab45-0774-4c91-bbea-d8be9400631d}, !- Handle
  GuestRoom306_308 Service Water Use 0.12gpm, !- Name
  {46d680ee-48e3-4997-a4a8-d00c848b3e8c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ef487ba6-e880-4a06-af67-d3d5aea0571b}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {a1b72c64-6cfe-4b55-b093-fb68036a99b0}, !- Inlet Port
  {f50961b9-f464-431a-9d03-4f2ebc4e5e90}; !- Outlet Port

OS:Connection,
  {a1b72c64-6cfe-4b55-b093-fb68036a99b0}, !- Handle
  {390f5592-350e-4ec5-99c3-91569baa33f1}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  25,                                     !- Outlet Port
  {ef487ba6-e880-4a06-af67-d3d5aea0571b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc09853f-e0fb-4748-8eee-757bde6cd5a0}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {5ba0711c-ba89-4eb2-ac69-700ec3170409}, !- Inlet Port
  {7506b5f9-179e-4f98-8586-0e378fac697e}; !- Outlet Port

OS:Connection,
  {f50961b9-f464-431a-9d03-4f2ebc4e5e90}, !- Handle
  {f7dbd291-2956-41f8-b45e-c5166e055a2d}, !- Name
  {ef487ba6-e880-4a06-af67-d3d5aea0571b}, !- Source Object
  3,                                      !- Outlet Port
  {85047ae9-10ef-4ed5-a12f-8b06cbaa2321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba0711c-ba89-4eb2-ac69-700ec3170409}, !- Handle
  {aec4c46a-7ba3-4315-a4e5-40d1c5f50bd3}, !- Name
  {85047ae9-10ef-4ed5-a12f-8b06cbaa2321}, !- Source Object
  3,                                      !- Outlet Port
  {dc09853f-e0fb-4748-8eee-757bde6cd5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7506b5f9-179e-4f98-8586-0e378fac697e}, !- Handle
  {89abf343-d643-4e51-8e94-fb34bf867a9e}, !- Name
  {dc09853f-e0fb-4748-8eee-757bde6cd5a0}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f6b50cbd-1b7b-4d7d-a5fa-b2e3391997a9}, !- Handle
  Water Use Connections 23,               !- Name
  {f1323395-7491-419b-9954-ee69f727b5d8}, !- Inlet Node Name
  {d5b2b3cf-6547-4d2c-9081-1dfe26458d48}, !- Outlet Node Name
=======
  {27a0a3a6-9a8a-4c27-a623-456d95181a66}, !- Handle
  GuestRoom306_308 Service Water Use 0.12gpm, !- Name
  {e74cf4dd-2014-437d-b2f8-a3f5f2365f73}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82005796-cce1-4eb4-850e-034f1a33e7ae}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {140904bc-9ebd-41f7-ac4a-088cd1535999}, !- Inlet Port
  {8c27bb19-5e27-4f11-a8a5-b1b002f61c20}; !- Outlet Port

OS:Connection,
  {140904bc-9ebd-41f7-ac4a-088cd1535999}, !- Handle
  {fef2803c-d37e-4111-9669-059e53ab03d7}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  25,                                     !- Outlet Port
  {82005796-cce1-4eb4-850e-034f1a33e7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6694a25b-ce18-4172-9386-2e2c3ccd8ddc}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {3c8c9238-8155-44fb-a629-744b8798d8d8}, !- Inlet Port
  {55f07b78-c061-4e7e-bd80-2c6fe0fc0bc0}; !- Outlet Port

OS:Connection,
  {8c27bb19-5e27-4f11-a8a5-b1b002f61c20}, !- Handle
  {bac1a971-8062-46ee-b398-4b50d1aa3e1f}, !- Name
  {82005796-cce1-4eb4-850e-034f1a33e7ae}, !- Source Object
  3,                                      !- Outlet Port
  {4095fa0a-3f98-479b-91c1-b1d523e3b595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8c9238-8155-44fb-a629-744b8798d8d8}, !- Handle
  {1874124b-2044-48a3-9dce-74e6acc3c962}, !- Name
  {4095fa0a-3f98-479b-91c1-b1d523e3b595}, !- Source Object
  3,                                      !- Outlet Port
  {6694a25b-ce18-4172-9386-2e2c3ccd8ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f07b78-c061-4e7e-bd80-2c6fe0fc0bc0}, !- Handle
  {965e6f0a-07b7-4e75-b76d-f7343dbb2732}, !- Name
  {6694a25b-ce18-4172-9386-2e2c3ccd8ddc}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25752481-eaab-4fb5-b7a8-8819b4a57318}, !- Handle
  Water Use Connections 23,               !- Name
  {a88562a8-effe-4735-bdae-cafb0d1e63b2}, !- Inlet Node Name
  {747675ed-a424-49ea-8109-3c56f930f27f}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {176b30de-1644-454f-9461-b16ccc0d15bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef7198aa-6cef-43c3-a3af-2fe247e1f1c7}, !- Handle
  GuestRoom313 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {f31ee7ec-e809-45cf-8c5e-c14eef105e83}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f31ee7ec-e809-45cf-8c5e-c14eef105e83}, !- Handle
  Mixed Water At Faucet Temp - 140F 22,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {46dfe4bf-8ce4-4acf-944e-df79933f8ea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46dfe4bf-8ce4-4acf-944e-df79933f8ea2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 22, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {1b48236a-f45d-49bf-8885-8041fd56f6b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f32c34fd-d759-4f2f-9c3a-2aa24cc545f7}, !- Handle
  GuestRoom313 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {81cb19b0-86a6-4d45-a31d-880b65160550}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81cb19b0-86a6-4d45-a31d-880b65160550}, !- Handle
  Mixed Water At Faucet Temp - 140F 22,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {1ef321db-77df-4c86-b3fa-41e8ff8c4a3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ef321db-77df-4c86-b3fa-41e8ff8c4a3c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 22, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {176b30de-1644-454f-9461-b16ccc0d15bf}, !- Handle
  GuestRoom313 Service Water Use 0.04gpm, !- Name
  {ef7198aa-6cef-43c3-a3af-2fe247e1f1c7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35bc9c7c-16e1-4f02-a888-81ad90d8c0ee}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {d065db80-e55f-41cf-acc6-125b3b8b3270}, !- Inlet Port
  {f1323395-7491-419b-9954-ee69f727b5d8}; !- Outlet Port

OS:Connection,
  {d065db80-e55f-41cf-acc6-125b3b8b3270}, !- Handle
  {d860f96f-874d-4ad8-9e27-2cd90a7dae37}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  26,                                     !- Outlet Port
  {35bc9c7c-16e1-4f02-a888-81ad90d8c0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af462d32-1854-4cd6-8cd8-5bc1eeeb26f1}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {d5b2b3cf-6547-4d2c-9081-1dfe26458d48}, !- Inlet Port
  {e7c08386-492a-4d26-aca0-e4e1e7edfe10}; !- Outlet Port

OS:Connection,
  {f1323395-7491-419b-9954-ee69f727b5d8}, !- Handle
  {dd97d4f0-beac-492f-ad35-b901ad3dae79}, !- Name
  {35bc9c7c-16e1-4f02-a888-81ad90d8c0ee}, !- Source Object
  3,                                      !- Outlet Port
  {f6b50cbd-1b7b-4d7d-a5fa-b2e3391997a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b2b3cf-6547-4d2c-9081-1dfe26458d48}, !- Handle
  {6ae40ff0-dbd4-4a22-930e-29427ccb6489}, !- Name
  {f6b50cbd-1b7b-4d7d-a5fa-b2e3391997a9}, !- Source Object
  3,                                      !- Outlet Port
  {af462d32-1854-4cd6-8cd8-5bc1eeeb26f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c08386-492a-4d26-aca0-e4e1e7edfe10}, !- Handle
  {5ef5e4af-2200-470b-b019-540b5cd7a53f}, !- Name
  {af462d32-1854-4cd6-8cd8-5bc1eeeb26f1}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a180f26-73dd-44f4-a36c-587008378a5d}, !- Handle
  Water Use Connections 24,               !- Name
  {1a295942-01ec-4ae8-970e-ba76769c7b33}, !- Inlet Node Name
  {6de67f59-9b91-409e-a3cb-23ca2ce117ac}, !- Outlet Node Name
=======
  {1b48236a-f45d-49bf-8885-8041fd56f6b8}, !- Handle
  GuestRoom313 Service Water Use 0.04gpm, !- Name
  {f32c34fd-d759-4f2f-9c3a-2aa24cc545f7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {afa24244-e1af-4619-b010-73a38961bae1}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {69bf8a7b-88c0-4092-845a-7d7d5eb2b2bb}, !- Inlet Port
  {a88562a8-effe-4735-bdae-cafb0d1e63b2}; !- Outlet Port

OS:Connection,
  {69bf8a7b-88c0-4092-845a-7d7d5eb2b2bb}, !- Handle
  {dddb28ca-0329-4ff4-ae95-30c37a1673cb}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  26,                                     !- Outlet Port
  {afa24244-e1af-4619-b010-73a38961bae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a7258f9-4838-42ff-a98b-ff5b1bb07c2f}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {747675ed-a424-49ea-8109-3c56f930f27f}, !- Inlet Port
  {d953f747-4551-4e61-b4c7-8b6ce004382c}; !- Outlet Port

OS:Connection,
  {a88562a8-effe-4735-bdae-cafb0d1e63b2}, !- Handle
  {7392ee26-66e7-46e5-bc3c-333c926f4bbf}, !- Name
  {afa24244-e1af-4619-b010-73a38961bae1}, !- Source Object
  3,                                      !- Outlet Port
  {25752481-eaab-4fb5-b7a8-8819b4a57318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747675ed-a424-49ea-8109-3c56f930f27f}, !- Handle
  {3627f443-b3f4-4bac-bd5e-a19c999591d5}, !- Name
  {25752481-eaab-4fb5-b7a8-8819b4a57318}, !- Source Object
  3,                                      !- Outlet Port
  {4a7258f9-4838-42ff-a98b-ff5b1bb07c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d953f747-4551-4e61-b4c7-8b6ce004382c}, !- Handle
  {7d059701-db96-49e2-b248-918ef28de3fc}, !- Name
  {4a7258f9-4838-42ff-a98b-ff5b1bb07c2f}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c373a2f6-32a7-4fa1-94f3-79eb347b79e5}, !- Handle
  Water Use Connections 24,               !- Name
  {233f044f-4dee-4b32-a80e-21643b7aab00}, !- Inlet Node Name
  {fc99b93d-f718-4c71-8cba-1aa1a2c9ba30}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {1f1047db-3b17-4cd4-b057-ae2379a1684e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b7488a7-5f3a-40fe-ac83-a2a904ead321}, !- Handle
  GuestRoom319 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {c12a305f-b943-489c-80d2-bac228c938d0}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c12a305f-b943-489c-80d2-bac228c938d0}, !- Handle
  Mixed Water At Faucet Temp - 140F 23,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {40d553b4-aeaa-4136-a743-a81ddc3713ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40d553b4-aeaa-4136-a743-a81ddc3713ea}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 23, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {7efedb29-167c-4de5-a8e6-8285a31cecad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b067ed0-1f32-4631-9473-3b2d85576adf}, !- Handle
  GuestRoom319 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {77de878f-c59c-4944-9a17-ce7e6ca7df30}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77de878f-c59c-4944-9a17-ce7e6ca7df30}, !- Handle
  Mixed Water At Faucet Temp - 140F 23,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {b13e995b-bc61-4cea-8f1e-abbfc1a1e6f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b13e995b-bc61-4cea-8f1e-abbfc1a1e6f4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 23, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {1f1047db-3b17-4cd4-b057-ae2379a1684e}, !- Handle
  GuestRoom319 Service Water Use 0.04gpm, !- Name
  {1b7488a7-5f3a-40fe-ac83-a2a904ead321}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68bfe7f4-df6a-4754-b2f7-52acdc9b42bd}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {d44cc4d2-6068-42f0-bbeb-3bdf567286b7}, !- Inlet Port
  {1a295942-01ec-4ae8-970e-ba76769c7b33}; !- Outlet Port

OS:Connection,
  {d44cc4d2-6068-42f0-bbeb-3bdf567286b7}, !- Handle
  {512b5dd3-c745-4a9e-9986-bd8cf5ab4ae5}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  27,                                     !- Outlet Port
  {68bfe7f4-df6a-4754-b2f7-52acdc9b42bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f845e8d-7e6f-4dd3-b447-1fc1d66150a9}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {6de67f59-9b91-409e-a3cb-23ca2ce117ac}, !- Inlet Port
  {604316eb-a08d-4d97-9282-7dbd8755f997}; !- Outlet Port

OS:Connection,
  {1a295942-01ec-4ae8-970e-ba76769c7b33}, !- Handle
  {e2aed8e9-61a5-48d9-bcea-7947750d9d8e}, !- Name
  {68bfe7f4-df6a-4754-b2f7-52acdc9b42bd}, !- Source Object
  3,                                      !- Outlet Port
  {2a180f26-73dd-44f4-a36c-587008378a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de67f59-9b91-409e-a3cb-23ca2ce117ac}, !- Handle
  {fc37ffac-7097-476a-bb76-c9cb21b5dd15}, !- Name
  {2a180f26-73dd-44f4-a36c-587008378a5d}, !- Source Object
  3,                                      !- Outlet Port
  {8f845e8d-7e6f-4dd3-b447-1fc1d66150a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604316eb-a08d-4d97-9282-7dbd8755f997}, !- Handle
  {4db91ed6-1352-4f70-aa1f-83ab25a98ca3}, !- Name
  {8f845e8d-7e6f-4dd3-b447-1fc1d66150a9}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {92035cd4-76a3-4fd5-a121-079977155311}, !- Handle
  Water Use Connections 25,               !- Name
  {0fc0a2fa-798f-4030-aa22-b73d19e064fc}, !- Inlet Node Name
  {cd3ddc96-c288-4044-bca3-50e3c9d98ec6}, !- Outlet Node Name
=======
  {7efedb29-167c-4de5-a8e6-8285a31cecad}, !- Handle
  GuestRoom319 Service Water Use 0.04gpm, !- Name
  {6b067ed0-1f32-4631-9473-3b2d85576adf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0f496e12-ba64-4f3c-9f66-aebb2177452d}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {773fd646-be11-4b15-bea3-43e4b117dee9}, !- Inlet Port
  {233f044f-4dee-4b32-a80e-21643b7aab00}; !- Outlet Port

OS:Connection,
  {773fd646-be11-4b15-bea3-43e4b117dee9}, !- Handle
  {98c1fff5-e523-484d-aeb6-03e28a3075f1}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  27,                                     !- Outlet Port
  {0f496e12-ba64-4f3c-9f66-aebb2177452d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89e0819a-515a-4b36-bd12-f7ee9bf27dd0}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {fc99b93d-f718-4c71-8cba-1aa1a2c9ba30}, !- Inlet Port
  {38af079f-d5f6-4168-8d8e-9ff8addbdc0f}; !- Outlet Port

OS:Connection,
  {233f044f-4dee-4b32-a80e-21643b7aab00}, !- Handle
  {ee3083e1-1023-4d53-ad86-19e4fc1620a8}, !- Name
  {0f496e12-ba64-4f3c-9f66-aebb2177452d}, !- Source Object
  3,                                      !- Outlet Port
  {c373a2f6-32a7-4fa1-94f3-79eb347b79e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc99b93d-f718-4c71-8cba-1aa1a2c9ba30}, !- Handle
  {314d5daf-4fc3-4f77-91a6-c1aa7f9e48f1}, !- Name
  {c373a2f6-32a7-4fa1-94f3-79eb347b79e5}, !- Source Object
  3,                                      !- Outlet Port
  {89e0819a-515a-4b36-bd12-f7ee9bf27dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38af079f-d5f6-4168-8d8e-9ff8addbdc0f}, !- Handle
  {fd644443-a9ff-46cf-ae2d-033809a6201c}, !- Name
  {89e0819a-515a-4b36-bd12-f7ee9bf27dd0}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eb1b9900-01a8-4062-952a-c4c09002fe6a}, !- Handle
  Water Use Connections 25,               !- Name
  {d23f8bae-2d81-4f48-b1f2-114fadbed5ed}, !- Inlet Node Name
  {34d09894-1d94-4baf-9c56-72571ec20bcc}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {0550f305-2dd7-40df-af28-dbc8f1c7553e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ab64add-88c9-4484-bb7c-54792a8452e4}, !- Handle
  GuestRoom324 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {ef70ffed-e396-4a50-b8bf-0accb7808b31}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef70ffed-e396-4a50-b8bf-0accb7808b31}, !- Handle
  Mixed Water At Faucet Temp - 140F 24,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {2df8ab34-6ebf-49fc-b77b-bad86ec17d26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2df8ab34-6ebf-49fc-b77b-bad86ec17d26}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 24, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {27c05c53-a91c-4025-9063-58459af2db2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1649ac54-acb2-4590-a1bd-1aaf3685e278}, !- Handle
  GuestRoom324 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {e83660d4-9b26-4d32-bca7-7533204d51ca}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e83660d4-9b26-4d32-bca7-7533204d51ca}, !- Handle
  Mixed Water At Faucet Temp - 140F 24,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {4e22f7be-3c4b-4aed-803a-3b578f1fef15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e22f7be-3c4b-4aed-803a-3b578f1fef15}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 24, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {0550f305-2dd7-40df-af28-dbc8f1c7553e}, !- Handle
  GuestRoom324 Service Water Use 0.04gpm, !- Name
  {1ab64add-88c9-4484-bb7c-54792a8452e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {394ad7bc-995f-4c8b-ac67-020332a10002}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {462472cf-7635-4ae6-adc1-faa5adba41ec}, !- Inlet Port
  {0fc0a2fa-798f-4030-aa22-b73d19e064fc}; !- Outlet Port

OS:Connection,
  {462472cf-7635-4ae6-adc1-faa5adba41ec}, !- Handle
  {f5d5e3bf-5977-4944-9aef-f56c37857467}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  28,                                     !- Outlet Port
  {394ad7bc-995f-4c8b-ac67-020332a10002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e07d9d74-42c0-492f-bd7d-bf25e051807d}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {cd3ddc96-c288-4044-bca3-50e3c9d98ec6}, !- Inlet Port
  {551b8b3c-5eb3-41ec-ad78-609afba4636c}; !- Outlet Port

OS:Connection,
  {0fc0a2fa-798f-4030-aa22-b73d19e064fc}, !- Handle
  {b1c2b44f-007b-406a-8667-3043daa37dc2}, !- Name
  {394ad7bc-995f-4c8b-ac67-020332a10002}, !- Source Object
  3,                                      !- Outlet Port
  {92035cd4-76a3-4fd5-a121-079977155311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3ddc96-c288-4044-bca3-50e3c9d98ec6}, !- Handle
  {c8eaac37-ba21-4d86-9a81-881b1d9efd89}, !- Name
  {92035cd4-76a3-4fd5-a121-079977155311}, !- Source Object
  3,                                      !- Outlet Port
  {e07d9d74-42c0-492f-bd7d-bf25e051807d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551b8b3c-5eb3-41ec-ad78-609afba4636c}, !- Handle
  {3e4bd7be-079d-4c58-91c6-e15a080eddac}, !- Name
  {e07d9d74-42c0-492f-bd7d-bf25e051807d}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {018555d4-a223-4c82-a723-5bc64a7d83d9}, !- Handle
  Water Use Connections 26,               !- Name
  {079a3194-b6ce-4268-add7-b88246aab589}, !- Inlet Node Name
  {f658b222-328d-4b8d-af25-c7de93c1d155}, !- Outlet Node Name
=======
  {27c05c53-a91c-4025-9063-58459af2db2d}, !- Handle
  GuestRoom324 Service Water Use 0.04gpm, !- Name
  {1649ac54-acb2-4590-a1bd-1aaf3685e278}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a08207d-60cf-4335-9253-d050a8265433}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {dc798866-7986-4670-82bc-d018c121169e}, !- Inlet Port
  {d23f8bae-2d81-4f48-b1f2-114fadbed5ed}; !- Outlet Port

OS:Connection,
  {dc798866-7986-4670-82bc-d018c121169e}, !- Handle
  {ee016c3b-5d03-4df9-b603-e91a716befe8}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  28,                                     !- Outlet Port
  {1a08207d-60cf-4335-9253-d050a8265433}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eeb43836-0cd8-48a0-b84c-06105f094f57}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {34d09894-1d94-4baf-9c56-72571ec20bcc}, !- Inlet Port
  {0d327616-3cbb-4f02-bc6c-ec341066f8c8}; !- Outlet Port

OS:Connection,
  {d23f8bae-2d81-4f48-b1f2-114fadbed5ed}, !- Handle
  {38135c0a-1292-4618-a8a8-c3df01cbe9a0}, !- Name
  {1a08207d-60cf-4335-9253-d050a8265433}, !- Source Object
  3,                                      !- Outlet Port
  {eb1b9900-01a8-4062-952a-c4c09002fe6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d09894-1d94-4baf-9c56-72571ec20bcc}, !- Handle
  {1c399df3-45a4-45aa-b840-a6df5e0cb834}, !- Name
  {eb1b9900-01a8-4062-952a-c4c09002fe6a}, !- Source Object
  3,                                      !- Outlet Port
  {eeb43836-0cd8-48a0-b84c-06105f094f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d327616-3cbb-4f02-bc6c-ec341066f8c8}, !- Handle
  {ab2a3042-e944-4bb7-bcd8-ecf46f67139b}, !- Name
  {eeb43836-0cd8-48a0-b84c-06105f094f57}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {565890fb-a552-4f98-bc48-aef9c89566f9}, !- Handle
  Water Use Connections 26,               !- Name
  {d85b1c47-6fcd-4568-82e1-30ce3ffc4911}, !- Inlet Node Name
  {c3f5aefb-c010-4825-b877-889bc519770d}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {c612869c-32c5-420a-b4f5-1009094701ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {95bcb0b4-c675-4523-ade9-fd4ae8919335}, !- Handle
  GuestRoom401 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {d55d0aad-e822-4c07-8996-15569c7b9ee2}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d55d0aad-e822-4c07-8996-15569c7b9ee2}, !- Handle
  Mixed Water At Faucet Temp - 140F 25,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {d958eef6-9a03-43a8-8e38-c0ed2a658e2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d958eef6-9a03-43a8-8e38-c0ed2a658e2f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 25, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {0456aded-2938-4bd7-b57e-ac6462e4c5fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08519009-fd01-4d45-a02b-b4c5b2723b81}, !- Handle
  GuestRoom401 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {5487840d-1053-45e3-88ef-a291503cb37c}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5487840d-1053-45e3-88ef-a291503cb37c}, !- Handle
  Mixed Water At Faucet Temp - 140F 25,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {2d372376-bca3-4f9b-b509-6988245c61e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d372376-bca3-4f9b-b509-6988245c61e5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 25, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {c612869c-32c5-420a-b4f5-1009094701ef}, !- Handle
  GuestRoom401 Service Water Use 0.04gpm, !- Name
  {95bcb0b4-c675-4523-ade9-fd4ae8919335}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59602989-3795-438e-a693-d9f871cda957}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {1e572622-bed0-4688-b1ae-416c6d409231}, !- Inlet Port
  {079a3194-b6ce-4268-add7-b88246aab589}; !- Outlet Port

OS:Connection,
  {1e572622-bed0-4688-b1ae-416c6d409231}, !- Handle
  {8c8b037c-a5ab-4675-873e-41d4239aed96}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  29,                                     !- Outlet Port
  {59602989-3795-438e-a693-d9f871cda957}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1182a768-ad6b-482a-8a0d-3a1da13b25d2}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {f658b222-328d-4b8d-af25-c7de93c1d155}, !- Inlet Port
  {768b7241-18d5-40ba-9222-9ac7d176eb36}; !- Outlet Port

OS:Connection,
  {079a3194-b6ce-4268-add7-b88246aab589}, !- Handle
  {d3edf064-2c7e-43a0-bc13-5bbe8186e974}, !- Name
  {59602989-3795-438e-a693-d9f871cda957}, !- Source Object
  3,                                      !- Outlet Port
  {018555d4-a223-4c82-a723-5bc64a7d83d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f658b222-328d-4b8d-af25-c7de93c1d155}, !- Handle
  {626d4ac4-4e07-43c8-adac-1be3ed61a17c}, !- Name
  {018555d4-a223-4c82-a723-5bc64a7d83d9}, !- Source Object
  3,                                      !- Outlet Port
  {1182a768-ad6b-482a-8a0d-3a1da13b25d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768b7241-18d5-40ba-9222-9ac7d176eb36}, !- Handle
  {bde03945-0908-4f55-bbf5-25e8fc2665c0}, !- Name
  {1182a768-ad6b-482a-8a0d-3a1da13b25d2}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e57a3b8-57a0-4e96-b963-25066b5da9ef}, !- Handle
  Water Use Connections 27,               !- Name
  {a881ad80-7d73-4c29-8c9a-fe933549cff1}, !- Inlet Node Name
  {fc687dcb-b7ba-4c48-8bfa-64ba6c52b508}, !- Outlet Node Name
=======
  {0456aded-2938-4bd7-b57e-ac6462e4c5fa}, !- Handle
  GuestRoom401 Service Water Use 0.04gpm, !- Name
  {08519009-fd01-4d45-a02b-b4c5b2723b81}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ced3e7a-81d0-45cb-9ead-2c23990ca13c}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {6b86b316-1ce0-4696-af6b-4395c220ae95}, !- Inlet Port
  {d85b1c47-6fcd-4568-82e1-30ce3ffc4911}; !- Outlet Port

OS:Connection,
  {6b86b316-1ce0-4696-af6b-4395c220ae95}, !- Handle
  {20e2630d-02bd-452c-bbfc-f15bd279b024}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  29,                                     !- Outlet Port
  {4ced3e7a-81d0-45cb-9ead-2c23990ca13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2313eabc-35c4-4d73-8c97-fd3082617cf5}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {c3f5aefb-c010-4825-b877-889bc519770d}, !- Inlet Port
  {fef9d055-f273-47b8-9322-a10603cbac41}; !- Outlet Port

OS:Connection,
  {d85b1c47-6fcd-4568-82e1-30ce3ffc4911}, !- Handle
  {728e4c9a-480c-4ce8-af72-444fb23d8dcf}, !- Name
  {4ced3e7a-81d0-45cb-9ead-2c23990ca13c}, !- Source Object
  3,                                      !- Outlet Port
  {565890fb-a552-4f98-bc48-aef9c89566f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f5aefb-c010-4825-b877-889bc519770d}, !- Handle
  {4bd5239c-797c-4409-a30f-af7ad6dd4778}, !- Name
  {565890fb-a552-4f98-bc48-aef9c89566f9}, !- Source Object
  3,                                      !- Outlet Port
  {2313eabc-35c4-4d73-8c97-fd3082617cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef9d055-f273-47b8-9322-a10603cbac41}, !- Handle
  {a4fb46a8-ebeb-41a7-88e1-15c74296785b}, !- Name
  {2313eabc-35c4-4d73-8c97-fd3082617cf5}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6acf994f-b856-47fd-ab48-b6ff1c872745}, !- Handle
  Water Use Connections 27,               !- Name
  {00a38848-21e8-4850-b38f-143370aea945}, !- Inlet Node Name
  {c7797f2f-ca83-4290-a412-da19da13a866}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {f2e53c85-3cfe-45cb-9e42-01cac46f927a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e72a1bf-aaa3-455a-b68a-b60175887ea5}, !- Handle
  GuestRoom409_412 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {1125df8e-f444-4653-be5b-e14d25b4e7c3}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1125df8e-f444-4653-be5b-e14d25b4e7c3}, !- Handle
  Mixed Water At Faucet Temp - 140F 26,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {5aee8c85-f6e1-4742-a816-2d6200b61bde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aee8c85-f6e1-4742-a816-2d6200b61bde}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 26, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {db9890d3-4416-4d42-829c-34167c63208d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e1f96c7-60c1-4706-8d11-e1cf9a8198af}, !- Handle
  GuestRoom409_412 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {cb4a7c3f-af2d-4d1b-951e-c2a85bbf490b}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb4a7c3f-af2d-4d1b-951e-c2a85bbf490b}, !- Handle
  Mixed Water At Faucet Temp - 140F 26,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {c64563fb-1f83-4391-b267-3835613c4ea9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c64563fb-1f83-4391-b267-3835613c4ea9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 26, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {f2e53c85-3cfe-45cb-9e42-01cac46f927a}, !- Handle
  GuestRoom409_412 Service Water Use 0.15gpm, !- Name
  {7e72a1bf-aaa3-455a-b68a-b60175887ea5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d02b816e-12ff-4dac-b935-776acec2b8cd}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {16d59b48-5568-42e3-92a6-1db2e3257c57}, !- Inlet Port
  {a881ad80-7d73-4c29-8c9a-fe933549cff1}; !- Outlet Port

OS:Connection,
  {16d59b48-5568-42e3-92a6-1db2e3257c57}, !- Handle
  {a9b376d6-0834-465b-b50b-c9ffbd875882}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  30,                                     !- Outlet Port
  {d02b816e-12ff-4dac-b935-776acec2b8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4648fbff-8b73-4203-a092-83951a01bf80}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {fc687dcb-b7ba-4c48-8bfa-64ba6c52b508}, !- Inlet Port
  {90602436-58d1-4456-827f-6a4f9700dbfc}; !- Outlet Port

OS:Connection,
  {a881ad80-7d73-4c29-8c9a-fe933549cff1}, !- Handle
  {2296b92a-6a5b-4c17-8a7b-8b0dc79e01c0}, !- Name
  {d02b816e-12ff-4dac-b935-776acec2b8cd}, !- Source Object
  3,                                      !- Outlet Port
  {9e57a3b8-57a0-4e96-b963-25066b5da9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc687dcb-b7ba-4c48-8bfa-64ba6c52b508}, !- Handle
  {68e3a4d2-75b2-4aa9-b72e-da6281cbc3c0}, !- Name
  {9e57a3b8-57a0-4e96-b963-25066b5da9ef}, !- Source Object
  3,                                      !- Outlet Port
  {4648fbff-8b73-4203-a092-83951a01bf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90602436-58d1-4456-827f-6a4f9700dbfc}, !- Handle
  {df876c36-7140-4323-bdb3-9a8c4e45b883}, !- Name
  {4648fbff-8b73-4203-a092-83951a01bf80}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4fa652d-3ded-425d-8f71-d13c51dafa1f}, !- Handle
  Water Use Connections 28,               !- Name
  {7cd9470b-6c93-4bb2-a6a8-6d2756e39f1b}, !- Inlet Node Name
  {df78352c-35af-4f02-9319-ae86ae5be064}, !- Outlet Node Name
=======
  {db9890d3-4416-4d42-829c-34167c63208d}, !- Handle
  GuestRoom409_412 Service Water Use 0.15gpm, !- Name
  {5e1f96c7-60c1-4706-8d11-e1cf9a8198af}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ef88864-17ca-43b8-be5b-c32ab93ccc17}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {efb9af52-cd3b-45b0-9849-9eb87f0d5cee}, !- Inlet Port
  {00a38848-21e8-4850-b38f-143370aea945}; !- Outlet Port

OS:Connection,
  {efb9af52-cd3b-45b0-9849-9eb87f0d5cee}, !- Handle
  {5f484b43-de02-4e7c-984b-e6c9cf8af81f}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  30,                                     !- Outlet Port
  {2ef88864-17ca-43b8-be5b-c32ab93ccc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {512856c5-b421-476e-928f-318c35555153}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {c7797f2f-ca83-4290-a412-da19da13a866}, !- Inlet Port
  {9fcbbd89-f0a2-41af-8e8c-5a0f42e57109}; !- Outlet Port

OS:Connection,
  {00a38848-21e8-4850-b38f-143370aea945}, !- Handle
  {73a4d181-33f9-4b9f-aa7a-ef735996edee}, !- Name
  {2ef88864-17ca-43b8-be5b-c32ab93ccc17}, !- Source Object
  3,                                      !- Outlet Port
  {6acf994f-b856-47fd-ab48-b6ff1c872745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7797f2f-ca83-4290-a412-da19da13a866}, !- Handle
  {c7ce1257-842e-4828-a8dc-d3cc0e3f0824}, !- Name
  {6acf994f-b856-47fd-ab48-b6ff1c872745}, !- Source Object
  3,                                      !- Outlet Port
  {512856c5-b421-476e-928f-318c35555153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcbbd89-f0a2-41af-8e8c-5a0f42e57109}, !- Handle
  {748cc9c1-2479-441c-9339-83f4a0de4524}, !- Name
  {512856c5-b421-476e-928f-318c35555153}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {081f4991-f71b-4004-9b54-bd1fe02be33c}, !- Handle
  Water Use Connections 28,               !- Name
  {0c675aef-cae3-435d-9b02-611f1f2269eb}, !- Inlet Node Name
  {fe94a49f-6abf-43e2-9b47-e9d626abd6d4}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {8b922496-13a0-4e37-946b-7d09ce0e6206}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bfc7aee-a120-4625-b733-27cf49610460}, !- Handle
  GuestRoom415_418 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {8b070b99-3999-4ae7-8089-d09ff9c474f8}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b070b99-3999-4ae7-8089-d09ff9c474f8}, !- Handle
  Mixed Water At Faucet Temp - 140F 27,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {9d0c37cd-267f-47e2-8d45-00b9120a7847}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d0c37cd-267f-47e2-8d45-00b9120a7847}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 27, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {f99ea75c-82e1-41cc-b27b-f8e3f2de76fe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b5580a3-a7fe-4feb-b5b0-8431c0ab364b}, !- Handle
  GuestRoom415_418 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {ff3bf601-0ee1-42db-81d2-acf626d290ae}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff3bf601-0ee1-42db-81d2-acf626d290ae}, !- Handle
  Mixed Water At Faucet Temp - 140F 27,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {9b972eb2-61c8-4385-95df-9ab75935856a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b972eb2-61c8-4385-95df-9ab75935856a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 27, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {8b922496-13a0-4e37-946b-7d09ce0e6206}, !- Handle
  GuestRoom415_418 Service Water Use 0.15gpm, !- Name
  {2bfc7aee-a120-4625-b733-27cf49610460}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93450049-afcd-4365-bf1a-d150d8121d4c}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {e1b3dac5-f7e5-42fe-99a3-6eedec7c7dd9}, !- Inlet Port
  {7cd9470b-6c93-4bb2-a6a8-6d2756e39f1b}; !- Outlet Port

OS:Connection,
  {e1b3dac5-f7e5-42fe-99a3-6eedec7c7dd9}, !- Handle
  {83bd21ae-3244-4840-a376-6e1acf00f978}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  31,                                     !- Outlet Port
  {93450049-afcd-4365-bf1a-d150d8121d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48a17a5f-019b-4a49-ad89-ede36b2701b1}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {df78352c-35af-4f02-9319-ae86ae5be064}, !- Inlet Port
  {8ed965fa-1269-4fb5-a2ed-088ae3953886}; !- Outlet Port

OS:Connection,
  {7cd9470b-6c93-4bb2-a6a8-6d2756e39f1b}, !- Handle
  {273dab91-8320-43c3-b5c5-10a47649459a}, !- Name
  {93450049-afcd-4365-bf1a-d150d8121d4c}, !- Source Object
  3,                                      !- Outlet Port
  {c4fa652d-3ded-425d-8f71-d13c51dafa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df78352c-35af-4f02-9319-ae86ae5be064}, !- Handle
  {9ef9719d-2b80-4bab-baf7-b60dbf15ed41}, !- Name
  {c4fa652d-3ded-425d-8f71-d13c51dafa1f}, !- Source Object
  3,                                      !- Outlet Port
  {48a17a5f-019b-4a49-ad89-ede36b2701b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed965fa-1269-4fb5-a2ed-088ae3953886}, !- Handle
  {4d3e2b54-a256-4822-8164-4dcb8d53d265}, !- Name
  {48a17a5f-019b-4a49-ad89-ede36b2701b1}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e0e39f7-fe6e-4ad9-b470-aeeeb23040ee}, !- Handle
  Water Use Connections 29,               !- Name
  {ef3d8d71-b00d-47eb-b97d-6adf5df27451}, !- Inlet Node Name
  {cb6193c0-6414-4321-a644-891622c55bf3}, !- Outlet Node Name
=======
  {f99ea75c-82e1-41cc-b27b-f8e3f2de76fe}, !- Handle
  GuestRoom415_418 Service Water Use 0.15gpm, !- Name
  {1b5580a3-a7fe-4feb-b5b0-8431c0ab364b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8d21b4e-cca3-46a4-baec-3d5ab49fe835}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {030fdace-0c3a-4ec3-8293-e57421903983}, !- Inlet Port
  {0c675aef-cae3-435d-9b02-611f1f2269eb}; !- Outlet Port

OS:Connection,
  {030fdace-0c3a-4ec3-8293-e57421903983}, !- Handle
  {652a44d4-1b48-405c-8f80-35d181a61621}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  31,                                     !- Outlet Port
  {a8d21b4e-cca3-46a4-baec-3d5ab49fe835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {371341b2-ed48-4fda-b03c-1bb4822ea9af}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {fe94a49f-6abf-43e2-9b47-e9d626abd6d4}, !- Inlet Port
  {d32a767a-bc2d-4ced-863c-5dad7ca6c758}; !- Outlet Port

OS:Connection,
  {0c675aef-cae3-435d-9b02-611f1f2269eb}, !- Handle
  {79a3e4c0-a6c0-42bf-9a7e-2046b4d3f9bd}, !- Name
  {a8d21b4e-cca3-46a4-baec-3d5ab49fe835}, !- Source Object
  3,                                      !- Outlet Port
  {081f4991-f71b-4004-9b54-bd1fe02be33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe94a49f-6abf-43e2-9b47-e9d626abd6d4}, !- Handle
  {e38c575d-977f-40d0-84b9-3f62c2834b0b}, !- Name
  {081f4991-f71b-4004-9b54-bd1fe02be33c}, !- Source Object
  3,                                      !- Outlet Port
  {371341b2-ed48-4fda-b03c-1bb4822ea9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32a767a-bc2d-4ced-863c-5dad7ca6c758}, !- Handle
  {5a3758a2-f1a8-425c-a9be-bc12f65a4934}, !- Name
  {371341b2-ed48-4fda-b03c-1bb4822ea9af}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e4fef1b8-323d-40a1-84c0-1c010f1f1ea3}, !- Handle
  Water Use Connections 29,               !- Name
  {362095f5-146b-475d-8d43-237e80a2f073}, !- Inlet Node Name
  {0c3c19b0-c87b-4951-b71e-870bd0c29575}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {42a398ce-eb55-4f9a-943a-bc06b76db627}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3dbed46c-1ddf-4d4f-bdcf-facbc0dce373}, !- Handle
  GuestRoom419 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {5fc1984d-e6ca-4d3b-81eb-5bd0c7132922}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5fc1984d-e6ca-4d3b-81eb-5bd0c7132922}, !- Handle
  Mixed Water At Faucet Temp - 140F 28,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {f3df96a1-7ba6-45c1-8fda-f1e52a465bad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3df96a1-7ba6-45c1-8fda-f1e52a465bad}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 28, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {c5bd6fd9-dfc2-4264-a23f-ede7c8827d7a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00b53131-6c09-4a95-9195-2e9e96944cfc}, !- Handle
  GuestRoom419 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {8f594286-34b4-47e4-b8c6-8273e9f56e42}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f594286-34b4-47e4-b8c6-8273e9f56e42}, !- Handle
  Mixed Water At Faucet Temp - 140F 28,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {7ccd1ec1-9e7a-4f1a-8da5-a708a11fdd26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ccd1ec1-9e7a-4f1a-8da5-a708a11fdd26}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 28, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {42a398ce-eb55-4f9a-943a-bc06b76db627}, !- Handle
  GuestRoom419 Service Water Use 0.04gpm, !- Name
  {3dbed46c-1ddf-4d4f-bdcf-facbc0dce373}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1862005f-003d-4204-94e8-6184546ad1b3}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {ac72b0af-f25e-4db1-a60b-f05df68ebb9a}, !- Inlet Port
  {ef3d8d71-b00d-47eb-b97d-6adf5df27451}; !- Outlet Port

OS:Connection,
  {ac72b0af-f25e-4db1-a60b-f05df68ebb9a}, !- Handle
  {493daa83-5a51-4e96-811a-a1c61a372ceb}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  32,                                     !- Outlet Port
  {1862005f-003d-4204-94e8-6184546ad1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b3519b2-695c-455a-86e7-8963913eeb03}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {cb6193c0-6414-4321-a644-891622c55bf3}, !- Inlet Port
  {8d54bcd1-5524-48d4-8b3e-2e29a01c02a5}; !- Outlet Port

OS:Connection,
  {ef3d8d71-b00d-47eb-b97d-6adf5df27451}, !- Handle
  {0c2c3aa2-a333-4015-8a38-16572a13e1f2}, !- Name
  {1862005f-003d-4204-94e8-6184546ad1b3}, !- Source Object
  3,                                      !- Outlet Port
  {9e0e39f7-fe6e-4ad9-b470-aeeeb23040ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6193c0-6414-4321-a644-891622c55bf3}, !- Handle
  {77ac8d06-9c6f-4793-8ae5-4682806f739a}, !- Name
  {9e0e39f7-fe6e-4ad9-b470-aeeeb23040ee}, !- Source Object
  3,                                      !- Outlet Port
  {7b3519b2-695c-455a-86e7-8963913eeb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d54bcd1-5524-48d4-8b3e-2e29a01c02a5}, !- Handle
  {8e1c6d16-6e1a-4aa9-b1db-a76b0a4628f7}, !- Name
  {7b3519b2-695c-455a-86e7-8963913eeb03}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3b01373-894b-4fcb-b5a9-f8852b0493d3}, !- Handle
  Water Use Connections 30,               !- Name
  {63f1e576-40f5-4467-ac52-d67db0f9ce85}, !- Inlet Node Name
  {2364636d-04df-4049-b046-028683f1a06b}, !- Outlet Node Name
=======
  {c5bd6fd9-dfc2-4264-a23f-ede7c8827d7a}, !- Handle
  GuestRoom419 Service Water Use 0.04gpm, !- Name
  {00b53131-6c09-4a95-9195-2e9e96944cfc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b290278a-e541-4aff-8130-f597ce6ed8a6}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {43b0a641-29ed-4613-94e8-08e632dc2438}, !- Inlet Port
  {362095f5-146b-475d-8d43-237e80a2f073}; !- Outlet Port

OS:Connection,
  {43b0a641-29ed-4613-94e8-08e632dc2438}, !- Handle
  {8aeae275-b7b9-4805-8974-646f46d3a36c}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  32,                                     !- Outlet Port
  {b290278a-e541-4aff-8130-f597ce6ed8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61ae3015-c7ed-424d-8d38-29ddcca21b26}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {0c3c19b0-c87b-4951-b71e-870bd0c29575}, !- Inlet Port
  {1ac40bd1-459a-4dec-b7f1-cf5173358f92}; !- Outlet Port

OS:Connection,
  {362095f5-146b-475d-8d43-237e80a2f073}, !- Handle
  {b4960816-ec7e-41d9-82d0-1bd777a2b81d}, !- Name
  {b290278a-e541-4aff-8130-f597ce6ed8a6}, !- Source Object
  3,                                      !- Outlet Port
  {e4fef1b8-323d-40a1-84c0-1c010f1f1ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3c19b0-c87b-4951-b71e-870bd0c29575}, !- Handle
  {8d4e2486-252a-4794-848d-7d50615815d1}, !- Name
  {e4fef1b8-323d-40a1-84c0-1c010f1f1ea3}, !- Source Object
  3,                                      !- Outlet Port
  {61ae3015-c7ed-424d-8d38-29ddcca21b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac40bd1-459a-4dec-b7f1-cf5173358f92}, !- Handle
  {bcbd18c1-9918-45ff-b0e3-7bc54cf7b78e}, !- Name
  {61ae3015-c7ed-424d-8d38-29ddcca21b26}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0184288-9c38-4f0d-888b-ff7b610357b8}, !- Handle
  Water Use Connections 30,               !- Name
  {beba6ff0-b94e-41b1-8b31-ff193d37847c}, !- Inlet Node Name
  {23a38708-63ab-47cb-a90c-5a01fbe9b46f}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {72132425-5e87-49a4-9d61-fe6aa3edaf6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35fa9a22-5ce5-4dbb-bcba-8362e613836a}, !- Handle
  GuestRoom420_423 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {f521e1c9-be31-4df7-87d3-a8d59984a297}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f521e1c9-be31-4df7-87d3-a8d59984a297}, !- Handle
  Mixed Water At Faucet Temp - 140F 29,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {3e606e46-37c3-4b3b-943d-37dec327f8ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e606e46-37c3-4b3b-943d-37dec327f8ee}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 29, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {8e19072f-7ed0-41c0-95a2-5a6ff9f489e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {294ee54e-73e2-40e0-9fa9-c03072180634}, !- Handle
  GuestRoom420_423 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {7dd0f5c3-b491-4b90-8bff-cfdcdb2ce174}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7dd0f5c3-b491-4b90-8bff-cfdcdb2ce174}, !- Handle
  Mixed Water At Faucet Temp - 140F 29,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {c444e11f-5fc3-465f-bc7f-adb5560599b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c444e11f-5fc3-465f-bc7f-adb5560599b9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 29, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {72132425-5e87-49a4-9d61-fe6aa3edaf6a}, !- Handle
  GuestRoom420_423 Service Water Use 0.15gpm, !- Name
  {35fa9a22-5ce5-4dbb-bcba-8362e613836a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1751e15b-cda2-47c7-8239-afc4ac55b133}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {147d93c3-4ac1-4f75-a8c0-09bc4ea07282}, !- Inlet Port
  {63f1e576-40f5-4467-ac52-d67db0f9ce85}; !- Outlet Port

OS:Connection,
  {147d93c3-4ac1-4f75-a8c0-09bc4ea07282}, !- Handle
  {0b9a8790-f437-47e0-937f-204cb67c1572}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  33,                                     !- Outlet Port
  {1751e15b-cda2-47c7-8239-afc4ac55b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49abafc3-052f-42e4-bd74-337184c2d63c}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {2364636d-04df-4049-b046-028683f1a06b}, !- Inlet Port
  {12f8493d-1fe5-49a0-80fa-be03b358ac44}; !- Outlet Port

OS:Connection,
  {63f1e576-40f5-4467-ac52-d67db0f9ce85}, !- Handle
  {7617e004-82fb-4fa3-8e53-5cc5c7ea8371}, !- Name
  {1751e15b-cda2-47c7-8239-afc4ac55b133}, !- Source Object
  3,                                      !- Outlet Port
  {f3b01373-894b-4fcb-b5a9-f8852b0493d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2364636d-04df-4049-b046-028683f1a06b}, !- Handle
  {e6fee00f-c408-4a1b-8fc9-97a026d1b09d}, !- Name
  {f3b01373-894b-4fcb-b5a9-f8852b0493d3}, !- Source Object
  3,                                      !- Outlet Port
  {49abafc3-052f-42e4-bd74-337184c2d63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f8493d-1fe5-49a0-80fa-be03b358ac44}, !- Handle
  {099ef40f-5eaf-4611-b27e-7bb2594073aa}, !- Name
  {49abafc3-052f-42e4-bd74-337184c2d63c}, !- Source Object
