  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e0b3c5b6-f949-45b9-ab4e-1306e13630a9}, !- Handle
  Water Use Connections 31,               !- Name
  {1ef366a3-11a7-4044-a576-22abc2eb5fac}, !- Inlet Node Name
  {156a6084-ca4d-4c0c-b31f-fd6cff24a4b1}, !- Outlet Node Name
=======
  {8e19072f-7ed0-41c0-95a2-5a6ff9f489e2}, !- Handle
  GuestRoom420_423 Service Water Use 0.15gpm, !- Name
  {294ee54e-73e2-40e0-9fa9-c03072180634}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee9747ad-a340-4ec9-9139-b0ed3623b4d6}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {ac7dcfd1-c9c3-4fef-902d-ecdc15ee9f26}, !- Inlet Port
  {beba6ff0-b94e-41b1-8b31-ff193d37847c}; !- Outlet Port

OS:Connection,
  {ac7dcfd1-c9c3-4fef-902d-ecdc15ee9f26}, !- Handle
  {34d8ca07-bd9e-4629-8430-b60d5e176501}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  33,                                     !- Outlet Port
  {ee9747ad-a340-4ec9-9139-b0ed3623b4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {185b3de4-3bac-49e0-9bfc-293f2be84eb4}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {23a38708-63ab-47cb-a90c-5a01fbe9b46f}, !- Inlet Port
  {417c0d81-ab29-406a-9654-98f4538fb884}; !- Outlet Port

OS:Connection,
  {beba6ff0-b94e-41b1-8b31-ff193d37847c}, !- Handle
  {3179cb3b-8563-4192-8f4e-96138a20633e}, !- Name
  {ee9747ad-a340-4ec9-9139-b0ed3623b4d6}, !- Source Object
  3,                                      !- Outlet Port
  {a0184288-9c38-4f0d-888b-ff7b610357b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a38708-63ab-47cb-a90c-5a01fbe9b46f}, !- Handle
  {d6491760-2e9c-4474-848f-eef296f83b92}, !- Name
  {a0184288-9c38-4f0d-888b-ff7b610357b8}, !- Source Object
  3,                                      !- Outlet Port
  {185b3de4-3bac-49e0-9bfc-293f2be84eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417c0d81-ab29-406a-9654-98f4538fb884}, !- Handle
  {a54feeb5-d4d0-46b3-88c9-54e1785dd791}, !- Name
  {185b3de4-3bac-49e0-9bfc-293f2be84eb4}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbf26263-09d5-4dcb-94fc-5bb017cbb123}, !- Handle
  Water Use Connections 31,               !- Name
  {62997945-da6c-488e-b862-2fe970480022}, !- Inlet Node Name
  {252914d1-e6f3-4677-b06c-21c06814cade}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {2b78c68f-5232-498c-a9cf-8eaeab1b0733}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2ce3ad4-1aca-4e73-b837-eaaa02518583}, !- Handle
  GuestRoom424 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {3c6e2469-ce5f-4780-a108-4586e127bf79}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c6e2469-ce5f-4780-a108-4586e127bf79}, !- Handle
  Mixed Water At Faucet Temp - 140F 30,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {5b599725-bbcf-4824-a647-9fa0e866fab4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b599725-bbcf-4824-a647-9fa0e866fab4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 30, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {9c91a559-735c-4460-9f6e-1cbddbc7a028}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {420b4c95-278f-4215-a4ba-c9d447e9831d}, !- Handle
  GuestRoom424 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {fc323f02-4a49-4d4a-9dd5-faa4ab12b4c6}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc323f02-4a49-4d4a-9dd5-faa4ab12b4c6}, !- Handle
  Mixed Water At Faucet Temp - 140F 30,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {76d52c63-f5bf-4509-9de1-8b5844705197}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76d52c63-f5bf-4509-9de1-8b5844705197}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 30, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {2b78c68f-5232-498c-a9cf-8eaeab1b0733}, !- Handle
  GuestRoom424 Service Water Use 0.04gpm, !- Name
  {a2ce3ad4-1aca-4e73-b837-eaaa02518583}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bb93a828-d057-4e1c-ae93-380cbf0982a8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e71d9936-1f00-488c-8c80-851c6c37328a}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {1d702baa-fb1c-404b-b9fb-e81c4a1f4a5e}, !- Inlet Port
  {1ef366a3-11a7-4044-a576-22abc2eb5fac}; !- Outlet Port

OS:Connection,
  {1d702baa-fb1c-404b-b9fb-e81c4a1f4a5e}, !- Handle
  {b5d6bdd2-cf69-4b30-8ac8-c465a3b91efc}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  34,                                     !- Outlet Port
  {e71d9936-1f00-488c-8c80-851c6c37328a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54ae4aef-11b1-45f6-ba1e-75f1d5519059}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {156a6084-ca4d-4c0c-b31f-fd6cff24a4b1}, !- Inlet Port
  {5edd1674-b5b3-4149-bc85-7bb5bbaf2c3a}; !- Outlet Port

OS:Connection,
  {1ef366a3-11a7-4044-a576-22abc2eb5fac}, !- Handle
  {a4eb8240-86a4-4fa6-9c80-44abc99ab3c8}, !- Name
  {e71d9936-1f00-488c-8c80-851c6c37328a}, !- Source Object
  3,                                      !- Outlet Port
  {e0b3c5b6-f949-45b9-ab4e-1306e13630a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156a6084-ca4d-4c0c-b31f-fd6cff24a4b1}, !- Handle
  {934515df-7c6a-4939-9a8d-ac6906cd6042}, !- Name
  {e0b3c5b6-f949-45b9-ab4e-1306e13630a9}, !- Source Object
  3,                                      !- Outlet Port
  {54ae4aef-11b1-45f6-ba1e-75f1d5519059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edd1674-b5b3-4149-bc85-7bb5bbaf2c3a}, !- Handle
  {b6358916-ddd3-4d32-8788-617f8adf7f2f}, !- Name
  {54ae4aef-11b1-45f6-ba1e-75f1d5519059}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e18bb615-948a-405c-900f-cdb34b424b33}, !- Handle
  Water Use Connections 32,               !- Name
  {417393fe-fa97-4457-aa83-bbf1b1025b50}, !- Inlet Node Name
  {95693a60-665c-469d-b78d-0f141a51f343}, !- Outlet Node Name
=======
  {9c91a559-735c-4460-9f6e-1cbddbc7a028}, !- Handle
  GuestRoom424 Service Water Use 0.04gpm, !- Name
  {420b4c95-278f-4215-a4ba-c9d447e9831d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {22f27d53-3509-4ebb-85b3-21c071fd0763}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a974187-1d26-45b6-b99f-bb44d412d9be}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {6ce2a0ac-8eee-4173-8bcf-e873de374aa4}, !- Inlet Port
  {62997945-da6c-488e-b862-2fe970480022}; !- Outlet Port

OS:Connection,
  {6ce2a0ac-8eee-4173-8bcf-e873de374aa4}, !- Handle
  {5a52649f-b904-478d-a105-bb6e759c376f}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  34,                                     !- Outlet Port
  {4a974187-1d26-45b6-b99f-bb44d412d9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddf9dd66-4d60-43d3-924a-829124499555}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {252914d1-e6f3-4677-b06c-21c06814cade}, !- Inlet Port
  {d5658fe6-e4de-4391-a916-f3e670072915}; !- Outlet Port

OS:Connection,
  {62997945-da6c-488e-b862-2fe970480022}, !- Handle
  {4eff0a6d-4d55-4673-a6d3-f2f7b4689267}, !- Name
  {4a974187-1d26-45b6-b99f-bb44d412d9be}, !- Source Object
  3,                                      !- Outlet Port
  {dbf26263-09d5-4dcb-94fc-5bb017cbb123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252914d1-e6f3-4677-b06c-21c06814cade}, !- Handle
  {fb6c0db3-3e28-4bd5-8c09-3f1a6ac054ff}, !- Name
  {dbf26263-09d5-4dcb-94fc-5bb017cbb123}, !- Source Object
  3,                                      !- Outlet Port
  {ddf9dd66-4d60-43d3-924a-829124499555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5658fe6-e4de-4391-a916-f3e670072915}, !- Handle
  {a1f3a253-9020-402c-a717-645863a11ffc}, !- Name
  {ddf9dd66-4d60-43d3-924a-829124499555}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f20ee561-04f3-41b9-b3cb-337c2c618519}, !- Handle
  Water Use Connections 32,               !- Name
  {d1f53eed-4e4f-4791-ae5c-3e70d55b03a1}, !- Inlet Node Name
  {38b584a0-7f96-4a47-9df9-70f8ff03be23}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {8189f2dd-d6d7-46f0-937c-3e801670b2cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b29316be-c884-4623-8ba3-63c8aaa78b2d}, !- Handle
  GuestRoom402_405 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {1716b834-7072-489e-9fc4-5d99ea59dd69}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1716b834-7072-489e-9fc4-5d99ea59dd69}, !- Handle
  Mixed Water At Faucet Temp - 140F 31,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {8d341aa6-f0fc-4778-98f0-cf4890f3c32c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d341aa6-f0fc-4778-98f0-cf4890f3c32c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 31, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {0a2fa9d7-5f25-4b98-ab2e-26416d067ae5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0421ceca-1635-4c62-8563-8d8702dd34f5}, !- Handle
  GuestRoom402_405 Service Water Use Def 0.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {7b82746e-ea91-495e-a0c3-bbe4f5418779}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b82746e-ea91-495e-a0c3-bbe4f5418779}, !- Handle
  Mixed Water At Faucet Temp - 140F 31,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {7c06417e-82a5-4827-a654-7f8a82301d3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c06417e-82a5-4827-a654-7f8a82301d3c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 31, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {8189f2dd-d6d7-46f0-937c-3e801670b2cb}, !- Handle
  GuestRoom402_405 Service Water Use 0.15gpm, !- Name
  {b29316be-c884-4623-8ba3-63c8aaa78b2d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ec27a430-da4e-444b-bdee-eababf5739e3}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {ffec2dc3-3e50-469d-b913-2eb0c807a197}, !- Inlet Port
  {417393fe-fa97-4457-aa83-bbf1b1025b50}; !- Outlet Port

OS:Connection,
  {ffec2dc3-3e50-469d-b913-2eb0c807a197}, !- Handle
  {5cf30be6-4529-4fe8-b20d-3c7610d861f5}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  35,                                     !- Outlet Port
  {ec27a430-da4e-444b-bdee-eababf5739e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc7abdb5-3eea-4855-b2ee-1c724a696b40}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {95693a60-665c-469d-b78d-0f141a51f343}, !- Inlet Port
  {6280bb9d-e711-4696-93cb-1df70e1ac445}; !- Outlet Port

OS:Connection,
  {417393fe-fa97-4457-aa83-bbf1b1025b50}, !- Handle
  {bee381ae-2597-4f9b-99a5-bb889bfcab06}, !- Name
  {ec27a430-da4e-444b-bdee-eababf5739e3}, !- Source Object
  3,                                      !- Outlet Port
  {e18bb615-948a-405c-900f-cdb34b424b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95693a60-665c-469d-b78d-0f141a51f343}, !- Handle
  {8533709a-7ec7-472d-83c5-f4574076c13a}, !- Name
  {e18bb615-948a-405c-900f-cdb34b424b33}, !- Source Object
  3,                                      !- Outlet Port
  {cc7abdb5-3eea-4855-b2ee-1c724a696b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6280bb9d-e711-4696-93cb-1df70e1ac445}, !- Handle
  {a32b3c39-e741-48c8-a21d-ef0602f99b00}, !- Name
  {cc7abdb5-3eea-4855-b2ee-1c724a696b40}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12c0e754-05ba-40b1-99f9-3d38aa309b29}, !- Handle
  Water Use Connections 33,               !- Name
  {f39b4706-e7d5-452b-b0a9-ff4dd8145679}, !- Inlet Node Name
  {46b27609-e77d-43fa-bcc2-ce73b24f0036}, !- Outlet Node Name
=======
  {0a2fa9d7-5f25-4b98-ab2e-26416d067ae5}, !- Handle
  GuestRoom402_405 Service Water Use 0.15gpm, !- Name
  {0421ceca-1635-4c62-8563-8d8702dd34f5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63ab4352-798c-4954-b609-22eb832f0de4}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {1b11ad37-b95a-4a99-a2fb-bd75e0269942}, !- Inlet Port
  {d1f53eed-4e4f-4791-ae5c-3e70d55b03a1}; !- Outlet Port

OS:Connection,
  {1b11ad37-b95a-4a99-a2fb-bd75e0269942}, !- Handle
  {f88c8cce-5e81-48e3-8963-991732c66603}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  35,                                     !- Outlet Port
  {63ab4352-798c-4954-b609-22eb832f0de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4333aa2e-d54b-4f94-980f-262f833b7cde}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {38b584a0-7f96-4a47-9df9-70f8ff03be23}, !- Inlet Port
  {0ef1aee3-7e10-41d0-a0d6-ccdc10a201ff}; !- Outlet Port

OS:Connection,
  {d1f53eed-4e4f-4791-ae5c-3e70d55b03a1}, !- Handle
  {3da94b6b-4cbe-4e99-a425-99dc1b0e9d66}, !- Name
  {63ab4352-798c-4954-b609-22eb832f0de4}, !- Source Object
  3,                                      !- Outlet Port
  {f20ee561-04f3-41b9-b3cb-337c2c618519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b584a0-7f96-4a47-9df9-70f8ff03be23}, !- Handle
  {8b124133-8b5c-43d1-bd37-e9e93af89b1c}, !- Name
  {f20ee561-04f3-41b9-b3cb-337c2c618519}, !- Source Object
  3,                                      !- Outlet Port
  {4333aa2e-d54b-4f94-980f-262f833b7cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef1aee3-7e10-41d0-a0d6-ccdc10a201ff}, !- Handle
  {e0fa4bb2-9632-4b40-8698-c8d6bd57d17d}, !- Name
  {4333aa2e-d54b-4f94-980f-262f833b7cde}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f4277a19-29b9-4cab-b924-c48a3550ba97}, !- Handle
  Water Use Connections 33,               !- Name
  {34dc6e43-bda2-43af-911e-263ec30cda5a}, !- Inlet Node Name
  {84fefda8-aeb2-4538-985d-0a01e22a3b9a}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {79bfc333-f45c-44d3-8697-e3412c478516}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fae13519-8871-41d0-b856-b7b9fae03a12}, !- Handle
  GuestRoom406_408 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {90d6babd-e0df-46f6-9579-0ed96b62d527}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90d6babd-e0df-46f6-9579-0ed96b62d527}, !- Handle
  Mixed Water At Faucet Temp - 140F 32,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {53a0fd8b-fdfa-4e02-91d1-556ed4f5772d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53a0fd8b-fdfa-4e02-91d1-556ed4f5772d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 32, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {b0ac309e-eee4-40bb-941b-7f59040699e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {158d3ca6-ce10-4484-a028-9b8e66201308}, !- Handle
  GuestRoom406_408 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {ab26910b-e2ec-42ee-ab9c-8b022dce473b}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab26910b-e2ec-42ee-ab9c-8b022dce473b}, !- Handle
  Mixed Water At Faucet Temp - 140F 32,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {0d53ee51-17b0-46af-ac8f-e7a8fc5a3fcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d53ee51-17b0-46af-ac8f-e7a8fc5a3fcd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 32, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {79bfc333-f45c-44d3-8697-e3412c478516}, !- Handle
  GuestRoom406_408 Service Water Use 0.12gpm, !- Name
  {fae13519-8871-41d0-b856-b7b9fae03a12}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a334cae2-e833-4b48-b0fe-c8aa7caa8582}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {486c5b5a-693b-4bd7-87fb-c4e46a1c6b41}, !- Inlet Port
  {f39b4706-e7d5-452b-b0a9-ff4dd8145679}; !- Outlet Port

OS:Connection,
  {486c5b5a-693b-4bd7-87fb-c4e46a1c6b41}, !- Handle
  {28af7c57-6a16-4a28-895d-e571faa54647}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  36,                                     !- Outlet Port
  {a334cae2-e833-4b48-b0fe-c8aa7caa8582}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {575fce90-5e74-429f-9c1a-0261bbf8f860}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {46b27609-e77d-43fa-bcc2-ce73b24f0036}, !- Inlet Port
  {a522f085-7159-4700-9380-89ab5c99adfb}; !- Outlet Port

OS:Connection,
  {f39b4706-e7d5-452b-b0a9-ff4dd8145679}, !- Handle
  {10458433-758d-450a-b2ce-8e063df4f539}, !- Name
  {a334cae2-e833-4b48-b0fe-c8aa7caa8582}, !- Source Object
  3,                                      !- Outlet Port
  {12c0e754-05ba-40b1-99f9-3d38aa309b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b27609-e77d-43fa-bcc2-ce73b24f0036}, !- Handle
  {7b94c693-891f-463d-939a-f6046ded80c9}, !- Name
  {12c0e754-05ba-40b1-99f9-3d38aa309b29}, !- Source Object
  3,                                      !- Outlet Port
  {575fce90-5e74-429f-9c1a-0261bbf8f860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a522f085-7159-4700-9380-89ab5c99adfb}, !- Handle
  {b78cde68-e4f0-4527-971b-9553b511f4bc}, !- Name
  {575fce90-5e74-429f-9c1a-0261bbf8f860}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a0db630-4de0-4571-9d52-b4dfcef2eab9}, !- Handle
  Water Use Connections 34,               !- Name
  {80cb02da-8677-4296-9246-aaa609a64a77}, !- Inlet Node Name
  {13424ed7-729a-4b16-a699-95d410baa61e}, !- Outlet Node Name
=======
  {b0ac309e-eee4-40bb-941b-7f59040699e1}, !- Handle
  GuestRoom406_408 Service Water Use 0.12gpm, !- Name
  {158d3ca6-ce10-4484-a028-9b8e66201308}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00d04145-3bd4-490b-8def-a784cd858ee5}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {d82116aa-ed4a-4fa2-81b3-e193ec190a9b}, !- Inlet Port
  {34dc6e43-bda2-43af-911e-263ec30cda5a}; !- Outlet Port

OS:Connection,
  {d82116aa-ed4a-4fa2-81b3-e193ec190a9b}, !- Handle
  {d0639adc-3c3f-4fed-9ebd-840016f4a45f}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  36,                                     !- Outlet Port
  {00d04145-3bd4-490b-8def-a784cd858ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {827ef4d1-821e-48d4-869e-4b3e977acfb9}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {84fefda8-aeb2-4538-985d-0a01e22a3b9a}, !- Inlet Port
  {77b25509-f851-47d3-b970-ce9f50541f9e}; !- Outlet Port

OS:Connection,
  {34dc6e43-bda2-43af-911e-263ec30cda5a}, !- Handle
  {d045dc0d-5a45-468f-9ff1-a87ec01a6eb3}, !- Name
  {00d04145-3bd4-490b-8def-a784cd858ee5}, !- Source Object
  3,                                      !- Outlet Port
  {f4277a19-29b9-4cab-b924-c48a3550ba97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fefda8-aeb2-4538-985d-0a01e22a3b9a}, !- Handle
  {ba8680af-cd42-4485-8c43-d21a5bde62d9}, !- Name
  {f4277a19-29b9-4cab-b924-c48a3550ba97}, !- Source Object
  3,                                      !- Outlet Port
  {827ef4d1-821e-48d4-869e-4b3e977acfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b25509-f851-47d3-b970-ce9f50541f9e}, !- Handle
  {8bf62f17-71db-4824-91f1-e6da60311f79}, !- Name
  {827ef4d1-821e-48d4-869e-4b3e977acfb9}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {307ec1ff-9b81-4787-897e-b5190ccd64ee}, !- Handle
  Water Use Connections 34,               !- Name
  {976c1053-1061-4ec6-aea8-7e3bde302122}, !- Inlet Node Name
  {9005eea5-35ca-49f5-a960-e79beb3b5e0b}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {1c8f3333-03f5-4b8e-8c61-527c3295f3a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9eaa7a68-3701-4c5b-9565-1c2d8f8f80c0}, !- Handle
  GuestRoom413 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {2ebdd446-6572-4ee4-a651-1d7cfc257fc9}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ebdd446-6572-4ee4-a651-1d7cfc257fc9}, !- Handle
  Mixed Water At Faucet Temp - 140F 33,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {85f4f7ea-f58d-454a-a69b-3a0c4ed8e47a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85f4f7ea-f58d-454a-a69b-3a0c4ed8e47a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 33, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {3bd46f52-b54d-45c8-a3d6-e253d6502ec7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fab7b8d4-14af-40a2-9c80-e3582849a87d}, !- Handle
  GuestRoom413 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {43d02b14-8a2b-4b5e-8136-81efd65fa2cc}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43d02b14-8a2b-4b5e-8136-81efd65fa2cc}, !- Handle
  Mixed Water At Faucet Temp - 140F 33,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {04f9864b-ba40-46a7-b91c-e6deeb2b6100}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04f9864b-ba40-46a7-b91c-e6deeb2b6100}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 33, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {1c8f3333-03f5-4b8e-8c61-527c3295f3a2}, !- Handle
  GuestRoom413 Service Water Use 0.04gpm, !- Name
  {9eaa7a68-3701-4c5b-9565-1c2d8f8f80c0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {265d8830-51c5-4b1b-ba36-9cce9219937b}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {53533a82-0292-461c-be5a-ca77abe098b3}, !- Inlet Port
  {80cb02da-8677-4296-9246-aaa609a64a77}; !- Outlet Port

OS:Connection,
  {53533a82-0292-461c-be5a-ca77abe098b3}, !- Handle
  {1604dcd9-0b19-4ebd-be81-2639643fd5d5}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  37,                                     !- Outlet Port
  {265d8830-51c5-4b1b-ba36-9cce9219937b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcb091a6-4f91-4a0e-8154-493d7567432d}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {13424ed7-729a-4b16-a699-95d410baa61e}, !- Inlet Port
  {29935373-6882-4264-a117-d4b420cd3d91}; !- Outlet Port

OS:Connection,
  {80cb02da-8677-4296-9246-aaa609a64a77}, !- Handle
  {8cf21416-d5af-4d8f-8b2d-bd9b28305663}, !- Name
  {265d8830-51c5-4b1b-ba36-9cce9219937b}, !- Source Object
  3,                                      !- Outlet Port
  {0a0db630-4de0-4571-9d52-b4dfcef2eab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13424ed7-729a-4b16-a699-95d410baa61e}, !- Handle
  {646144d5-119d-4277-b0fb-dcf437d9cdf7}, !- Name
  {0a0db630-4de0-4571-9d52-b4dfcef2eab9}, !- Source Object
  3,                                      !- Outlet Port
  {bcb091a6-4f91-4a0e-8154-493d7567432d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29935373-6882-4264-a117-d4b420cd3d91}, !- Handle
  {1b5b7332-cc45-4a2d-97ba-0fe328c1521e}, !- Name
  {bcb091a6-4f91-4a0e-8154-493d7567432d}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbbb8e5c-82b2-4895-beb7-711853b9a1a8}, !- Handle
  Water Use Connections 35,               !- Name
  {8039ac08-96c6-4e7a-9a40-ca72ade62137}, !- Inlet Node Name
  {dc27e3a7-68b6-4939-ac8d-d46dd477700f}, !- Outlet Node Name
=======
  {3bd46f52-b54d-45c8-a3d6-e253d6502ec7}, !- Handle
  GuestRoom413 Service Water Use 0.04gpm, !- Name
  {fab7b8d4-14af-40a2-9c80-e3582849a87d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {738eb9d0-4c48-4314-8eb8-5b84cb41f08b}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {c403e587-13f6-41d4-9a7e-2c6a693a33ff}, !- Inlet Port
  {976c1053-1061-4ec6-aea8-7e3bde302122}; !- Outlet Port

OS:Connection,
  {c403e587-13f6-41d4-9a7e-2c6a693a33ff}, !- Handle
  {b30c8d37-9179-4d6f-bc91-555879976d65}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  37,                                     !- Outlet Port
  {738eb9d0-4c48-4314-8eb8-5b84cb41f08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d78d918-6cec-417a-9060-cd93c6f0bcd8}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {9005eea5-35ca-49f5-a960-e79beb3b5e0b}, !- Inlet Port
  {1e5f5c40-7c41-4f6e-9acf-20058d66f4b8}; !- Outlet Port

OS:Connection,
  {976c1053-1061-4ec6-aea8-7e3bde302122}, !- Handle
  {559a30b5-485a-4905-9f01-1549935bf5b4}, !- Name
  {738eb9d0-4c48-4314-8eb8-5b84cb41f08b}, !- Source Object
  3,                                      !- Outlet Port
  {307ec1ff-9b81-4787-897e-b5190ccd64ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9005eea5-35ca-49f5-a960-e79beb3b5e0b}, !- Handle
  {09095e6b-9e9f-4ced-8e0f-83b1c0328605}, !- Name
  {307ec1ff-9b81-4787-897e-b5190ccd64ee}, !- Source Object
  3,                                      !- Outlet Port
  {9d78d918-6cec-417a-9060-cd93c6f0bcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5f5c40-7c41-4f6e-9acf-20058d66f4b8}, !- Handle
  {9eec0930-b28c-4dd9-b415-b57e70a0aab7}, !- Name
  {9d78d918-6cec-417a-9060-cd93c6f0bcd8}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {296f9d68-0de6-47ca-a262-b2128cb2f1e3}, !- Handle
  Water Use Connections 35,               !- Name
  {1eb0f249-ed38-4b63-946f-0fbe0d082479}, !- Inlet Node Name
  {b6d42197-068f-45da-a14f-5bd195290d99}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {5d96eaea-7a8e-4d76-8347-6ea3d1cce375}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df7d8554-b076-4e18-818c-fc5105edd2c1}, !- Handle
  GuestRoom414 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {1c66ea72-c0dd-41d2-a256-df226d2eac3c}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c66ea72-c0dd-41d2-a256-df226d2eac3c}, !- Handle
  Mixed Water At Faucet Temp - 140F 34,   !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {7dea6bee-cfad-42d6-8cf6-005ab0d978ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dea6bee-cfad-42d6-8cf6-005ab0d978ec}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 34, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {377c7b6f-ee46-40b4-b06c-ba27e01370fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c5ffa7b-89f5-45ed-879a-8b2e65f80d99}, !- Handle
  GuestRoom414 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {37518400-d580-4664-acd5-cfbaa3e07810}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37518400-d580-4664-acd5-cfbaa3e07810}, !- Handle
  Mixed Water At Faucet Temp - 140F 34,   !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {55e33f42-2721-45f5-a841-3a0b4113ea7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55e33f42-2721-45f5-a841-3a0b4113ea7f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 34, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {5d96eaea-7a8e-4d76-8347-6ea3d1cce375}, !- Handle
  GuestRoom414 Service Water Use 0.04gpm, !- Name
  {df7d8554-b076-4e18-818c-fc5105edd2c1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f3018742-6e8b-4e7f-b7fc-5e882a985449}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa0936b1-6a8e-4741-ad78-1474ec580267}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {e721a666-32e9-4f8f-b929-8a12b0c2bba0}, !- Inlet Port
  {8039ac08-96c6-4e7a-9a40-ca72ade62137}; !- Outlet Port

OS:Connection,
  {e721a666-32e9-4f8f-b929-8a12b0c2bba0}, !- Handle
  {21fb8245-6ecf-4cb1-ae72-05bcc78f5b19}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  38,                                     !- Outlet Port
  {aa0936b1-6a8e-4741-ad78-1474ec580267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2d8702a-2328-47cb-94a0-a232bc614026}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {dc27e3a7-68b6-4939-ac8d-d46dd477700f}, !- Inlet Port
  {700bd35a-622c-4b6d-8ef9-c691a765b7f3}; !- Outlet Port

OS:Connection,
  {8039ac08-96c6-4e7a-9a40-ca72ade62137}, !- Handle
  {7abd8cc1-43c1-4293-898f-fb113e563d72}, !- Name
  {aa0936b1-6a8e-4741-ad78-1474ec580267}, !- Source Object
  3,                                      !- Outlet Port
  {cbbb8e5c-82b2-4895-beb7-711853b9a1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc27e3a7-68b6-4939-ac8d-d46dd477700f}, !- Handle
  {b7958b21-a432-4f6d-9401-d928480b2db0}, !- Name
  {cbbb8e5c-82b2-4895-beb7-711853b9a1a8}, !- Source Object
  3,                                      !- Outlet Port
  {c2d8702a-2328-47cb-94a0-a232bc614026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700bd35a-622c-4b6d-8ef9-c691a765b7f3}, !- Handle
  {df33e1ad-b7b9-4337-be35-1e15fbf1054e}, !- Name
  {c2d8702a-2328-47cb-94a0-a232bc614026}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a834bae-1a39-477d-a84d-9c37a70a60ef}, !- Handle
  Water Use Connections 36,               !- Name
  {116e0c7b-4811-4a52-97ab-c7cd4cea1595}, !- Inlet Node Name
  {f327fad1-cb4a-4c19-ba68-38d5b73cf936}, !- Outlet Node Name
=======
  {377c7b6f-ee46-40b4-b06c-ba27e01370fa}, !- Handle
  GuestRoom414 Service Water Use 0.04gpm, !- Name
  {2c5ffa7b-89f5-45ed-879a-8b2e65f80d99}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d6394997-46dc-43d2-8f99-acbd59ad1014}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c78f058e-be42-44f0-b693-d795819b9aad}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {cf51932d-b651-4894-85f6-db388f5fac5f}, !- Inlet Port
  {1eb0f249-ed38-4b63-946f-0fbe0d082479}; !- Outlet Port

OS:Connection,
  {cf51932d-b651-4894-85f6-db388f5fac5f}, !- Handle
  {9c6c1bc5-8806-470d-99d1-da2293fd7498}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  38,                                     !- Outlet Port
  {c78f058e-be42-44f0-b693-d795819b9aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb9c005-539a-4a87-9e03-11628f30196e}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {b6d42197-068f-45da-a14f-5bd195290d99}, !- Inlet Port
  {f0d9cdd6-ceb5-4a80-9c24-7687ae4b7eef}; !- Outlet Port

OS:Connection,
  {1eb0f249-ed38-4b63-946f-0fbe0d082479}, !- Handle
  {652143bf-7ab6-4bff-8ccc-be4b27d23db8}, !- Name
  {c78f058e-be42-44f0-b693-d795819b9aad}, !- Source Object
  3,                                      !- Outlet Port
  {296f9d68-0de6-47ca-a262-b2128cb2f1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d42197-068f-45da-a14f-5bd195290d99}, !- Handle
  {7b34d58f-d223-41bf-9bcd-d0ad970e7f02}, !- Name
  {296f9d68-0de6-47ca-a262-b2128cb2f1e3}, !- Source Object
  3,                                      !- Outlet Port
  {9bb9c005-539a-4a87-9e03-11628f30196e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d9cdd6-ceb5-4a80-9c24-7687ae4b7eef}, !- Handle
  {23777ee8-c332-44c5-a6e3-b94e71b1d5de}, !- Name
  {9bb9c005-539a-4a87-9e03-11628f30196e}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3d9034f-d656-42e7-bcd5-ebd60e3c0505}, !- Handle
  Water Use Connections 36,               !- Name
  {7728fbea-c64e-4e96-aff1-bc85855581ae}, !- Inlet Node Name
  {43649d5f-0b8a-4e2f-a815-4aa086a82507}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {bef8c13a-7d92-40f9-94ed-6cd3cd338370}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86287fab-00d1-44e5-bf68-b6c1209f7f90}, !- Handle
  LaundryRoomFlr1 Service Water Use Def 1.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709471928e-05,                   !- Peak Flow Rate {m3/s}
  {714c8728-0c0f-48b9-9f8e-302e6bf57001}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {714c8728-0c0f-48b9-9f8e-302e6bf57001}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {0fce1faa-98ad-430e-894d-1db9609f13bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fce1faa-98ad-430e-894d-1db9609f13bc}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {f1724a26-3e2f-4fa0-924e-5a362beefabe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d52295d7-0f02-46e1-a88b-4aafd0df0a57}, !- Handle
  LaundryRoomFlr1 Service Water Use Def 1.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709471928e-05,                   !- Peak Flow Rate {m3/s}
  {6faf5f0c-8fe7-4139-b316-3ba2502271d6}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6faf5f0c-8fe7-4139-b316-3ba2502271d6}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {7a985528-9d06-4fe0-8b53-c1056dcbd803}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a985528-9d06-4fe0-8b53-c1056dcbd803}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {bef8c13a-7d92-40f9-94ed-6cd3cd338370}, !- Handle
  LaundryRoomFlr1 Service Water Use 1.12gpm, !- Name
  {86287fab-00d1-44e5-bf68-b6c1209f7f90}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {61c8be05-64bd-4028-bb4c-7a2047151f24}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {61c8be05-64bd-4028-bb4c-7a2047151f24}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {35f91793-6894-4933-8113-9c50f1e40e68}, !- Default Day Schedule Name
  {72579f59-0a86-4d6e-9735-3472d48a6422}, !- Summer Design Day Schedule Name
  {b839b174-d246-43fd-94d5-4ef0caddfeb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35f91793-6894-4933-8113-9c50f1e40e68}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {f1724a26-3e2f-4fa0-924e-5a362beefabe}, !- Handle
  LaundryRoomFlr1 Service Water Use 1.12gpm, !- Name
  {d52295d7-0f02-46e1-a88b-4aafd0df0a57}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8cc9ea40-ac62-4ca0-b78e-ed9988ad41b1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cc9ea40-ac62-4ca0-b78e-ed9988ad41b1}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {a31c6fa9-be10-4ad7-a029-d343cdbac19f}, !- Default Day Schedule Name
  {be6ef8b2-1f26-4b42-8ef1-99284d89bb2b}, !- Summer Design Day Schedule Name
  {9169b586-c928-42bc-af21-38a75750e18e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a31c6fa9-be10-4ad7-a029-d343cdbac19f}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {b839b174-d246-43fd-94d5-4ef0caddfeb0}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {9169b586-c928-42bc-af21-38a75750e18e}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
<<<<<<< HEAD
  {72579f59-0a86-4d6e-9735-3472d48a6422}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {be6ef8b2-1f26-4b42-8ef1-99284d89bb2b}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
<<<<<<< HEAD
  {dd48359c-d6ef-45c3-8bfa-4d398c4afa4e}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {81e7f83b-1efd-4b8c-81e4-c8816757e488}, !- Inlet Port
  {116e0c7b-4811-4a52-97ab-c7cd4cea1595}; !- Outlet Port

OS:Connection,
  {81e7f83b-1efd-4b8c-81e4-c8816757e488}, !- Handle
  {0e4123f8-50a6-4dfa-b787-9c8eafad5831}, !- Name
  {798cc58f-3adc-4478-90e1-246485144803}, !- Source Object
  39,                                     !- Outlet Port
  {dd48359c-d6ef-45c3-8bfa-4d398c4afa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84b838ae-f08d-4ac5-8522-818d8ab813b7}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {f327fad1-cb4a-4c19-ba68-38d5b73cf936}, !- Inlet Port
  {84a750fe-37e2-4f32-ae8a-8bb68e10a308}; !- Outlet Port

OS:Connection,
  {116e0c7b-4811-4a52-97ab-c7cd4cea1595}, !- Handle
  {8bf84838-e21c-4d79-8c1d-908760f6e2e0}, !- Name
  {dd48359c-d6ef-45c3-8bfa-4d398c4afa4e}, !- Source Object
  3,                                      !- Outlet Port
  {5a834bae-1a39-477d-a84d-9c37a70a60ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f327fad1-cb4a-4c19-ba68-38d5b73cf936}, !- Handle
  {a563820f-b068-493a-a7ad-6641929e46eb}, !- Name
  {5a834bae-1a39-477d-a84d-9c37a70a60ef}, !- Source Object
  3,                                      !- Outlet Port
  {84b838ae-f08d-4ac5-8522-818d8ab813b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a750fe-37e2-4f32-ae8a-8bb68e10a308}, !- Handle
  {a3eb93ad-d27f-44fa-8f1e-48d0b0369dd6}, !- Name
  {84b838ae-f08d-4ac5-8522-818d8ab813b7}, !- Source Object
  3,                                      !- Outlet Port
  {e2103f85-fc9b-445b-9ccf-072b00dac408}, !- Target Object
  39;                                     !- Inlet Port

OS:PlantLoop,
  {b6ce3360-c0e1-47a7-8f60-e84af9839328}, !- Handle
=======
  {cb450782-8e5b-442d-9e57-57eed6543f7b}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {cc2c8375-d71e-4578-9c3a-cb23c0e1c62c}, !- Inlet Port
  {7728fbea-c64e-4e96-aff1-bc85855581ae}; !- Outlet Port

OS:Connection,
  {cc2c8375-d71e-4578-9c3a-cb23c0e1c62c}, !- Handle
  {caa0a52d-5fb9-43b2-ac09-3611200310cd}, !- Name
  {c8d1203b-b8da-4472-a904-d3ad2b38472d}, !- Source Object
  39,                                     !- Outlet Port
  {cb450782-8e5b-442d-9e57-57eed6543f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11271a64-a37c-461e-be31-cb73797e2cb6}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {43649d5f-0b8a-4e2f-a815-4aa086a82507}, !- Inlet Port
  {b8848a92-d5a2-423f-8f5b-ab4e943697df}; !- Outlet Port

OS:Connection,
  {7728fbea-c64e-4e96-aff1-bc85855581ae}, !- Handle
  {7530d08b-1a8d-47a4-a110-17bb69526ef9}, !- Name
  {cb450782-8e5b-442d-9e57-57eed6543f7b}, !- Source Object
  3,                                      !- Outlet Port
  {d3d9034f-d656-42e7-bcd5-ebd60e3c0505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43649d5f-0b8a-4e2f-a815-4aa086a82507}, !- Handle
  {3c05fb75-39d1-45a5-91f5-b9d876dc0a5b}, !- Name
  {d3d9034f-d656-42e7-bcd5-ebd60e3c0505}, !- Source Object
  3,                                      !- Outlet Port
  {11271a64-a37c-461e-be31-cb73797e2cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8848a92-d5a2-423f-8f5b-ab4e943697df}, !- Handle
  {aa725a52-b518-469b-a9db-205e9436c52c}, !- Name
  {11271a64-a37c-461e-be31-cb73797e2cb6}, !- Source Object
  3,                                      !- Outlet Port
  {d972eb9f-503f-4600-8375-bd3ba880892d}, !- Target Object
  39;                                     !- Inlet Port

OS:PlantLoop,
  {d66070df-30f7-45ac-984f-af58fdd3f7fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
<<<<<<< HEAD
  {f32a2218-3f8d-402c-bbf3-175c59c5fa29}, !- Loop Temperature Setpoint Node Name
=======
  {9f0613d8-ae15-4df9-ae33-a24d2ca9a54b}, !- Loop Temperature Setpoint Node Name
>>>>>>> pnnl/osm_geo_templates
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
<<<<<<< HEAD
  {e0ce9d2d-6ddc-4fcd-a638-6c01bc29943a}, !- Plant Side Inlet Node Name
  {2e3e215d-0cf0-4bd8-8860-4aaf4669ee3d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0530fac4-1fce-49a7-99b5-c43b248a6234}, !- Demand Side Inlet Node Name
  {be00f5c2-54ed-48ad-8f10-aae7dd989ed8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f21e4860-c7fc-4b56-9221-f7d4dcfdefe8}, !- Availability Manager List Name
=======
  {e43e6f17-c590-4d80-8ed6-4168c4d41b43}, !- Plant Side Inlet Node Name
  {53596de5-2cc3-4545-ba2e-2e8866d92542}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {041183ca-1ef9-4f66-9de4-e397134b4c85}, !- Demand Side Inlet Node Name
  {4575ad83-6429-4c42-b300-3c6bc2c2aed3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8e952fa3-b053-4600-8f46-aeb315f1d4e1}, !- Availability Manager List Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
<<<<<<< HEAD
  {6e9906c3-dfb2-47d1-85b7-bec25fbb7a60}, !- Demand Mixer Name
  {ad2554e3-46eb-4c9a-8f17-a1f1ebae399a}, !- Demand Splitter Name
  {a50afc6d-29bd-49cf-a3fd-e9a3c3d9211c}, !- Supply Mixer Name
  {9aea3a10-8c2b-4b9a-b381-bbb1122f6e91}; !- Supply Splitter Name

OS:Node,
  {a346c6ea-8e6e-4f78-89fe-e548728ba7dd}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {e0ce9d2d-6ddc-4fcd-a638-6c01bc29943a}, !- Inlet Port
  {fc3f1c98-8c89-498a-912f-28cf20f8ca30}; !- Outlet Port

OS:Node,
  {f32a2218-3f8d-402c-bbf3-175c59c5fa29}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {83cd6f29-1daa-4b49-b2cc-55044fe4c280}, !- Inlet Port
  {2e3e215d-0cf0-4bd8-8860-4aaf4669ee3d}; !- Outlet Port

OS:Node,
  {2b11abf0-1c63-4e4e-b92a-3aafee45707b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {e018ee1c-ba92-43fb-a9b2-c8bdc8bf33d6}, !- Inlet Port
  {e184821e-68fb-436e-b53d-60f80f1f5516}; !- Outlet Port

OS:Connector:Mixer,
  {a50afc6d-29bd-49cf-a3fd-e9a3c3d9211c}, !- Handle
  Connector Mixer 3,                      !- Name
  {87cccfde-0f09-4be8-9832-c857f5b7754b}, !- Outlet Branch Name
  {93260def-badb-4322-8e93-3a1291a8fb95}, !- Inlet Branch Name 1
  {127bed75-6f0e-4d1d-9674-2d06d4e4a7e5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9aea3a10-8c2b-4b9a-b381-bbb1122f6e91}, !- Handle
  Connector Splitter 3,                   !- Name
  {ac97f35c-9b86-481b-b93c-2d3d3c9f3775}, !- Inlet Branch Name
  {e018ee1c-ba92-43fb-a9b2-c8bdc8bf33d6}, !- Outlet Branch Name 1
  {4f9947b2-6d37-4d05-a658-bd4d0990fe62}; !- Outlet Branch Name 2

OS:Connection,
  {e0ce9d2d-6ddc-4fcd-a638-6c01bc29943a}, !- Handle
  {47e423c2-cf11-47dd-8e52-4f2453201cac}, !- Name
  {b6ce3360-c0e1-47a7-8f60-e84af9839328}, !- Source Object
  14,                                     !- Outlet Port
  {a346c6ea-8e6e-4f78-89fe-e548728ba7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e018ee1c-ba92-43fb-a9b2-c8bdc8bf33d6}, !- Handle
  {6d409a03-0cdc-4109-a7a6-2b11ae1b2c3b}, !- Name
  {9aea3a10-8c2b-4b9a-b381-bbb1122f6e91}, !- Source Object
  3,                                      !- Outlet Port
  {2b11abf0-1c63-4e4e-b92a-3aafee45707b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3e215d-0cf0-4bd8-8860-4aaf4669ee3d}, !- Handle
  {09b04faf-e6e8-4ad0-9483-1b6357525aae}, !- Name
  {f32a2218-3f8d-402c-bbf3-175c59c5fa29}, !- Source Object
  3,                                      !- Outlet Port
  {b6ce3360-c0e1-47a7-8f60-e84af9839328}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b0951c7b-f47e-4ba6-a435-95307e34375b}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {0530fac4-1fce-49a7-99b5-c43b248a6234}, !- Inlet Port
  {4fdc47dd-9485-4e9e-9bab-7d6b33e022fb}; !- Outlet Port

OS:Node,
  {f6994deb-26e0-4de9-82b3-afdf3803e0e9}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {744ca93c-5ade-4bae-853f-72c7f387f39d}, !- Inlet Port
  {be00f5c2-54ed-48ad-8f10-aae7dd989ed8}; !- Outlet Port

OS:Node,
  {415bae27-4807-4dfc-8978-ee330f222fae}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d7463d53-2864-40be-a553-bca99509ac70}, !- Inlet Port
  {ce415d64-fbbc-45a0-8738-574e462bf3ab}; !- Outlet Port

OS:Connector:Mixer,
  {6e9906c3-dfb2-47d1-85b7-bec25fbb7a60}, !- Handle
  Connector Mixer 4,                      !- Name
  {e52e1846-a3e6-44fd-95e3-9d7ef14cbdc7}, !- Outlet Branch Name
  {6afe11ca-31e6-451a-972d-c15d3d263e52}, !- Inlet Branch Name 1
  {0052257f-c463-42a6-ae34-d4da1af076d0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ad2554e3-46eb-4c9a-8f17-a1f1ebae399a}, !- Handle
  Connector Splitter 4,                   !- Name
  {4fdc47dd-9485-4e9e-9bab-7d6b33e022fb}, !- Inlet Branch Name
  {d7463d53-2864-40be-a553-bca99509ac70}, !- Outlet Branch Name 1
  {e62113b6-eb2e-4a3d-b9bf-0667ac5ac68f}; !- Outlet Branch Name 2

OS:Connection,
  {0530fac4-1fce-49a7-99b5-c43b248a6234}, !- Handle
  {4cd05db8-0c39-4e1d-a049-850b2ec231b7}, !- Name
  {b6ce3360-c0e1-47a7-8f60-e84af9839328}, !- Source Object
  17,                                     !- Outlet Port
  {b0951c7b-f47e-4ba6-a435-95307e34375b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdc47dd-9485-4e9e-9bab-7d6b33e022fb}, !- Handle
  {27b1ad99-f90a-45fb-9c72-a6b551b17fdc}, !- Name
  {b0951c7b-f47e-4ba6-a435-95307e34375b}, !- Source Object
  3,                                      !- Outlet Port
  {ad2554e3-46eb-4c9a-8f17-a1f1ebae399a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7463d53-2864-40be-a553-bca99509ac70}, !- Handle
  {e2fa9c97-570e-4872-9843-dbed54261ffa}, !- Name
  {ad2554e3-46eb-4c9a-8f17-a1f1ebae399a}, !- Source Object
  3,                                      !- Outlet Port
  {415bae27-4807-4dfc-8978-ee330f222fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be00f5c2-54ed-48ad-8f10-aae7dd989ed8}, !- Handle
  {f1e749ac-853d-4206-a49b-467f392ea4e2}, !- Name
  {f6994deb-26e0-4de9-82b3-afdf3803e0e9}, !- Source Object
  3,                                      !- Outlet Port
  {b6ce3360-c0e1-47a7-8f60-e84af9839328}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6ed84d89-c7c4-47d5-89d8-bf4f250fea86}, !- Handle
  {b6ce3360-c0e1-47a7-8f60-e84af9839328}, !- Plant or Condenser Loop Name
=======
  {ea016160-8ac1-4606-9fc4-afc2910b428e}, !- Demand Mixer Name
  {24c37280-ce7f-4a81-8a6a-b0305dd8c32d}, !- Demand Splitter Name
  {3e24a1af-d3d6-499f-b752-c97ad7ef11d7}, !- Supply Mixer Name
  {883976d0-87c3-492a-a32f-5303876c503b}; !- Supply Splitter Name

OS:Node,
  {64fdd8cd-b474-427c-8af7-0d6e45b244a8}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {e43e6f17-c590-4d80-8ed6-4168c4d41b43}, !- Inlet Port
  {3bc937fc-eb0c-43aa-b5ad-0b1490e83cb6}; !- Outlet Port

OS:Node,
  {9f0613d8-ae15-4df9-ae33-a24d2ca9a54b}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {4f999d4b-5c3b-4fcb-9dc3-63decf3e3137}, !- Inlet Port
  {53596de5-2cc3-4545-ba2e-2e8866d92542}; !- Outlet Port

OS:Node,
  {7cfa58a2-0f71-4a1a-a065-e4988fd04d4f}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {4acff20a-74dd-4492-bf4c-08e904d83c93}, !- Inlet Port
  {0461385b-801a-4a32-8831-0414c6cf7f3f}; !- Outlet Port

OS:Connector:Mixer,
  {3e24a1af-d3d6-499f-b752-c97ad7ef11d7}, !- Handle
  Connector Mixer 3,                      !- Name
  {061fed2d-beb8-439e-a890-14fb1d36a19c}, !- Outlet Branch Name
  {70bb16ff-5632-4d32-bf2c-4311f9785385}, !- Inlet Branch Name 1
  {a55213c6-9401-4f4a-856a-af962ac0c130}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {883976d0-87c3-492a-a32f-5303876c503b}, !- Handle
  Connector Splitter 3,                   !- Name
  {a885a9d3-b88b-4307-82b3-dd3b89b3abdb}, !- Inlet Branch Name
  {4acff20a-74dd-4492-bf4c-08e904d83c93}, !- Outlet Branch Name 1
  {05cb26ee-df9f-49be-ba15-168028449885}; !- Outlet Branch Name 2

OS:Connection,
  {e43e6f17-c590-4d80-8ed6-4168c4d41b43}, !- Handle
  {b6d5a3e5-a972-4539-8fd5-6830e7104d10}, !- Name
  {d66070df-30f7-45ac-984f-af58fdd3f7fa}, !- Source Object
  14,                                     !- Outlet Port
  {64fdd8cd-b474-427c-8af7-0d6e45b244a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4acff20a-74dd-4492-bf4c-08e904d83c93}, !- Handle
  {1a17c08e-c801-445f-97d1-45ea643f1016}, !- Name
  {883976d0-87c3-492a-a32f-5303876c503b}, !- Source Object
  3,                                      !- Outlet Port
  {7cfa58a2-0f71-4a1a-a065-e4988fd04d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53596de5-2cc3-4545-ba2e-2e8866d92542}, !- Handle
  {5cbd4ffd-b2de-4c77-9630-0e59fb73983e}, !- Name
  {9f0613d8-ae15-4df9-ae33-a24d2ca9a54b}, !- Source Object
  3,                                      !- Outlet Port
  {d66070df-30f7-45ac-984f-af58fdd3f7fa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {133ba20d-6128-46f7-b871-e9b1d442b28f}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {041183ca-1ef9-4f66-9de4-e397134b4c85}, !- Inlet Port
  {4bcf9985-c6be-4c5e-a19b-6db811e47d46}; !- Outlet Port

OS:Node,
  {5d4ffa90-9fdc-496c-b521-199696c9ece4}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {63823b7e-3e6c-4a84-ab24-9fa3f912d7c6}, !- Inlet Port
  {4575ad83-6429-4c42-b300-3c6bc2c2aed3}; !- Outlet Port

OS:Node,
  {8ccbd5d2-8cb6-498f-a495-852170c24d34}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {24bcb133-94d1-4b84-858a-c0c31de41fb2}, !- Inlet Port
  {3923536d-b7d8-459c-9a1e-37dd1d7d7e3b}; !- Outlet Port

OS:Connector:Mixer,
  {ea016160-8ac1-4606-9fc4-afc2910b428e}, !- Handle
  Connector Mixer 4,                      !- Name
  {a59f394b-4a84-4778-87b4-cb9effe07c69}, !- Outlet Branch Name
  {3178e0dc-85b6-4ba1-8dda-89adbbe9d2e7}, !- Inlet Branch Name 1
  {0c5d6e6c-df62-4278-922e-6df9d5ce91f1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {24c37280-ce7f-4a81-8a6a-b0305dd8c32d}, !- Handle
  Connector Splitter 4,                   !- Name
  {4bcf9985-c6be-4c5e-a19b-6db811e47d46}, !- Inlet Branch Name
  {24bcb133-94d1-4b84-858a-c0c31de41fb2}, !- Outlet Branch Name 1
  {e09c4ad8-570b-4c59-8119-2a5a4e625d4d}; !- Outlet Branch Name 2

OS:Connection,
  {041183ca-1ef9-4f66-9de4-e397134b4c85}, !- Handle
  {a91b424f-e1f3-4436-a0d5-17a1691afcb5}, !- Name
  {d66070df-30f7-45ac-984f-af58fdd3f7fa}, !- Source Object
  17,                                     !- Outlet Port
  {133ba20d-6128-46f7-b871-e9b1d442b28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcf9985-c6be-4c5e-a19b-6db811e47d46}, !- Handle
  {fd27a7ba-3010-4757-be82-b291f76827f4}, !- Name
  {133ba20d-6128-46f7-b871-e9b1d442b28f}, !- Source Object
  3,                                      !- Outlet Port
  {24c37280-ce7f-4a81-8a6a-b0305dd8c32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24bcb133-94d1-4b84-858a-c0c31de41fb2}, !- Handle
  {3379f1d6-1a51-40db-ae61-473529859157}, !- Name
  {24c37280-ce7f-4a81-8a6a-b0305dd8c32d}, !- Source Object
  3,                                      !- Outlet Port
  {8ccbd5d2-8cb6-498f-a495-852170c24d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4575ad83-6429-4c42-b300-3c6bc2c2aed3}, !- Handle
  {8ea4b755-e1ee-4ace-b999-2fcfd40952ab}, !- Name
  {5d4ffa90-9fdc-496c-b521-199696c9ece4}, !- Source Object
  3,                                      !- Outlet Port
  {d66070df-30f7-45ac-984f-af58fdd3f7fa}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ea769645-1c09-40a5-9e38-bf448380f204}, !- Handle
  {d66070df-30f7-45ac-984f-af58fdd3f7fa}, !- Plant or Condenser Loop Name
>>>>>>> pnnl/osm_geo_templates
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
<<<<<<< HEAD
  {f21e4860-c7fc-4b56-9221-f7d4dcfdefe8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {06fa3654-1a35-4f94-b27b-a329ee473929}, !- Handle
=======
  {8e952fa3-b053-4600-8f46-aeb315f1d4e1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {abdd91cd-6c20-495d-8659-eac8033ce79a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {dc315f0b-cf1e-4b3e-8600-27a53259a985}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {06fa3654-1a35-4f94-b27b-a329ee473929}, !- Schedule Type Limits Name
  {632326fa-1fc6-4896-8f59-ffb415c4c42f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {632326fa-1fc6-4896-8f59-ffb415c4c42f}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {06fa3654-1a35-4f94-b27b-a329ee473929}, !- Schedule Type Limits Name
=======
  {c21a28de-172d-4672-978c-1ef9c8f6c245}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {abdd91cd-6c20-495d-8659-eac8033ce79a}, !- Schedule Type Limits Name
  {5a8a9351-9ab0-4df0-9a05-a70e92c0bc66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a8a9351-9ab0-4df0-9a05-a70e92c0bc66}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {abdd91cd-6c20-495d-8659-eac8033ce79a}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
<<<<<<< HEAD
  {cc939771-c257-4c24-9151-1a816649cbd3}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {dc315f0b-cf1e-4b3e-8600-27a53259a985}, !- Schedule Name
  {f32a2218-3f8d-402c-bbf3-175c59c5fa29}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1fb48cf0-67ce-4dc4-826f-a6eeeaffe136}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {fc3f1c98-8c89-498a-912f-28cf20f8ca30}, !- Inlet Node Name
  {0ebb7d2d-2b80-4eed-8357-e5b69ef9891a}, !- Outlet Node Name
=======
  {b021fbf8-85cf-44db-9bb5-cddf3298cb11}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {c21a28de-172d-4672-978c-1ef9c8f6c245}, !- Schedule Name
  {9f0613d8-ae15-4df9-ae33-a24d2ca9a54b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fc9cd58d-bf03-469c-8cc5-1c3f691286ea}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {3bc937fc-eb0c-43aa-b5ad-0b1490e83cb6}, !- Inlet Node Name
  {4c9f59b6-b021-412d-be1d-7b68e93eea3c}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
<<<<<<< HEAD
  {22a0d7f5-71d7-41a8-9c9b-94cc900a1ed5}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {0ebb7d2d-2b80-4eed-8357-e5b69ef9891a}, !- Inlet Port
  {ac97f35c-9b86-481b-b93c-2d3d3c9f3775}; !- Outlet Port

OS:Connection,
  {fc3f1c98-8c89-498a-912f-28cf20f8ca30}, !- Handle
  {53d8d8af-2e9f-49b9-8136-501d0dad2f8c}, !- Name
  {a346c6ea-8e6e-4f78-89fe-e548728ba7dd}, !- Source Object
  3,                                      !- Outlet Port
  {1fb48cf0-67ce-4dc4-826f-a6eeeaffe136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ebb7d2d-2b80-4eed-8357-e5b69ef9891a}, !- Handle
  {3efae8fa-279f-4871-9b0d-afe725d17d1d}, !- Name
  {1fb48cf0-67ce-4dc4-826f-a6eeeaffe136}, !- Source Object
  3,                                      !- Outlet Port
  {22a0d7f5-71d7-41a8-9c9b-94cc900a1ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac97f35c-9b86-481b-b93c-2d3d3c9f3775}, !- Handle
  {a3c3c707-13dd-4085-a9a7-ff65177d679b}, !- Name
  {22a0d7f5-71d7-41a8-9c9b-94cc900a1ed5}, !- Source Object
  3,                                      !- Outlet Port
  {9aea3a10-8c2b-4b9a-b381-bbb1122f6e91}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ef076645-a705-4e74-9c88-784688d19a90}, !- Handle
=======
  {3be0de4d-d918-468d-8444-5a1fa545f20a}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {4c9f59b6-b021-412d-be1d-7b68e93eea3c}, !- Inlet Port
  {a885a9d3-b88b-4307-82b3-dd3b89b3abdb}; !- Outlet Port

OS:Connection,
  {3bc937fc-eb0c-43aa-b5ad-0b1490e83cb6}, !- Handle
  {7c2adf6a-70fd-4751-965d-f8afd1effbc7}, !- Name
  {64fdd8cd-b474-427c-8af7-0d6e45b244a8}, !- Source Object
  3,                                      !- Outlet Port
  {fc9cd58d-bf03-469c-8cc5-1c3f691286ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c9f59b6-b021-412d-be1d-7b68e93eea3c}, !- Handle
  {5779fe4b-9620-4ef3-b010-c196b19f2aed}, !- Name
  {fc9cd58d-bf03-469c-8cc5-1c3f691286ea}, !- Source Object
  3,                                      !- Outlet Port
  {3be0de4d-d918-468d-8444-5a1fa545f20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a885a9d3-b88b-4307-82b3-dd3b89b3abdb}, !- Handle
  {4eb3a58a-ee21-4e62-9d18-8b4d4f1fb40c}, !- Name
  {3be0de4d-d918-468d-8444-5a1fa545f20a}, !- Source Object
  3,                                      !- Outlet Port
  {883976d0-87c3-492a-a32f-5303876c503b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {aa109b76-ef5f-4502-b6d5-17ec5c4450f5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
<<<<<<< HEAD
  {31046f25-b071-44ac-829f-287c2a45f082}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {dc315f0b-cf1e-4b3e-8600-27a53259a985}, !- Setpoint Temperature Schedule Name
=======
  {e681ea4c-3d04-4dd1-a2cf-dd9a9b0d6d62}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {c21a28de-172d-4672-978c-1ef9c8f6c245}, !- Setpoint Temperature Schedule Name
>>>>>>> pnnl/osm_geo_templates
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
<<<<<<< HEAD
  {32ad4f0b-59c4-442a-8802-2d2954c811ee}, !- Ambient Temperature Thermal Zone Name
=======
  {6473e5ef-37db-4e60-8863-f16307d3edd5}, !- Ambient Temperature Thermal Zone Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
<<<<<<< HEAD
  {e184821e-68fb-436e-b53d-60f80f1f5516}, !- Use Side Inlet Node Name
  {07ff5502-1629-4aaf-8691-8c54f7a473e4}, !- Use Side Outlet Node Name
=======
  {0461385b-801a-4a32-8831-0414c6cf7f3f}, !- Use Side Inlet Node Name
  {96f0c208-8ee4-4d6d-99db-591261f9cf2f}, !- Use Side Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
<<<<<<< HEAD
  {0f2eb922-6283-47f1-a6b1-7b86005c1b13}, !- Handle
  Schedule Day 95,                        !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {7d1770c8-852c-4e13-8f19-53c121fadc6f}, !- Handle
  Schedule Day 95,                        !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {a969aa62-7d98-4336-9154-4e5924f26927}, !- Handle
  Schedule Day 96,                        !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {7193967b-dacf-4743-8f4e-b25d189abc62}, !- Handle
  Schedule Day 96,                        !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {5e3000a9-cb03-4eea-8514-a3aff1f6d0e8}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {ef076645-a705-4e74-9c88-784688d19a90}, !- Schedule Type Limits Name
=======
  {70ece925-35db-438e-86c1-ae7836b72984}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {aa109b76-ef5f-4502-b6d5-17ec5c4450f5}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
<<<<<<< HEAD
  {89c48849-faa5-4d46-8955-796e9baf78e7}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {07ff5502-1629-4aaf-8691-8c54f7a473e4}, !- Inlet Port
  {93260def-badb-4322-8e93-3a1291a8fb95}; !- Outlet Port

OS:Connection,
  {e184821e-68fb-436e-b53d-60f80f1f5516}, !- Handle
  {64f42adb-134d-4c1a-97aa-2bf9d63cd50e}, !- Name
  {2b11abf0-1c63-4e4e-b92a-3aafee45707b}, !- Source Object
  3,                                      !- Outlet Port
  {31046f25-b071-44ac-829f-287c2a45f082}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {07ff5502-1629-4aaf-8691-8c54f7a473e4}, !- Handle
  {12b59373-d2d3-4eca-a964-1b35f2dd98d8}, !- Name
  {31046f25-b071-44ac-829f-287c2a45f082}, !- Source Object
  32,                                     !- Outlet Port
  {89c48849-faa5-4d46-8955-796e9baf78e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93260def-badb-4322-8e93-3a1291a8fb95}, !- Handle
  {02f76fbd-bac6-4b5e-9a7f-a86e060ab20f}, !- Name
  {89c48849-faa5-4d46-8955-796e9baf78e7}, !- Source Object
  3,                                      !- Outlet Port
  {a50afc6d-29bd-49cf-a3fd-e9a3c3d9211c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6f262b1-be37-4a86-93f9-485cf291dce7}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c833ca0e-b277-4320-baa6-de8b5591ec20}, !- Inlet Node Name
  {7c87f251-d8ac-46ba-9694-f9337cda9141}; !- Outlet Node Name

OS:Node,
  {97296ca8-18bb-460f-8c5d-4309590bdd29}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {4f9947b2-6d37-4d05-a658-bd4d0990fe62}, !- Inlet Port
  {c833ca0e-b277-4320-baa6-de8b5591ec20}; !- Outlet Port

OS:Connection,
  {4f9947b2-6d37-4d05-a658-bd4d0990fe62}, !- Handle
  {654d840e-348e-43e4-a5f2-db50486e6684}, !- Name
  {9aea3a10-8c2b-4b9a-b381-bbb1122f6e91}, !- Source Object
  4,                                      !- Outlet Port
  {97296ca8-18bb-460f-8c5d-4309590bdd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72be6a8c-1daa-4d8c-8059-8ed43315d927}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {7c87f251-d8ac-46ba-9694-f9337cda9141}, !- Inlet Port
  {127bed75-6f0e-4d1d-9674-2d06d4e4a7e5}; !- Outlet Port

OS:Connection,
  {c833ca0e-b277-4320-baa6-de8b5591ec20}, !- Handle
  {10fa8a41-83ce-4804-8fe8-d7e7c3f09d75}, !- Name
  {97296ca8-18bb-460f-8c5d-4309590bdd29}, !- Source Object
  3,                                      !- Outlet Port
  {a6f262b1-be37-4a86-93f9-485cf291dce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c87f251-d8ac-46ba-9694-f9337cda9141}, !- Handle
  {e280baeb-81c4-426a-ad06-02e360e8c0b4}, !- Name
  {a6f262b1-be37-4a86-93f9-485cf291dce7}, !- Source Object
  3,                                      !- Outlet Port
  {72be6a8c-1daa-4d8c-8059-8ed43315d927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127bed75-6f0e-4d1d-9674-2d06d4e4a7e5}, !- Handle
  {06abafa3-3059-47cb-b189-4acc7e6d7ff7}, !- Name
  {72be6a8c-1daa-4d8c-8059-8ed43315d927}, !- Source Object
  3,                                      !- Outlet Port
  {a50afc6d-29bd-49cf-a3fd-e9a3c3d9211c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9baa8a11-e259-4c01-abcd-ef5efa86527f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ce415d64-fbbc-45a0-8738-574e462bf3ab}, !- Inlet Node Name
  {b2f0a425-dc52-4ccc-9a02-de2e9afb6ac4}; !- Outlet Node Name

OS:Node,
  {dfda2782-70e8-47eb-bc54-c2ce4bb4eceb}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {b2f0a425-dc52-4ccc-9a02-de2e9afb6ac4}, !- Inlet Port
  {6afe11ca-31e6-451a-972d-c15d3d263e52}; !- Outlet Port

OS:Connection,
  {ce415d64-fbbc-45a0-8738-574e462bf3ab}, !- Handle
  {80f48550-55ca-4e96-b88b-8a1315b8d13f}, !- Name
  {415bae27-4807-4dfc-8978-ee330f222fae}, !- Source Object
  3,                                      !- Outlet Port
  {9baa8a11-e259-4c01-abcd-ef5efa86527f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f0a425-dc52-4ccc-9a02-de2e9afb6ac4}, !- Handle
  {7106b76d-c62b-467b-91d8-c5830383df81}, !- Name
  {9baa8a11-e259-4c01-abcd-ef5efa86527f}, !- Source Object
  3,                                      !- Outlet Port
  {dfda2782-70e8-47eb-bc54-c2ce4bb4eceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6afe11ca-31e6-451a-972d-c15d3d263e52}, !- Handle
  {4391d38d-7738-47f5-9a97-5238b445668e}, !- Name
  {dfda2782-70e8-47eb-bc54-c2ce4bb4eceb}, !- Source Object
  3,                                      !- Outlet Port
  {6e9906c3-dfb2-47d1-85b7-bec25fbb7a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e2cbf459-1268-44bc-9d0d-acde7b87e9bd}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bb04c374-0a87-4d67-b047-05c4fb4a5fe3}, !- Inlet Node Name
  {83cd6f29-1daa-4b49-b2cc-55044fe4c280}; !- Outlet Node Name

OS:Node,
  {341d5feb-9aa9-4d79-99ce-c1b059e2548e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {87cccfde-0f09-4be8-9832-c857f5b7754b}, !- Inlet Port
  {bb04c374-0a87-4d67-b047-05c4fb4a5fe3}; !- Outlet Port

OS:Connection,
  {87cccfde-0f09-4be8-9832-c857f5b7754b}, !- Handle
  {b711bfc0-65df-415b-93dc-a52ce0ecfdd9}, !- Name
  {a50afc6d-29bd-49cf-a3fd-e9a3c3d9211c}, !- Source Object
  2,                                      !- Outlet Port
  {341d5feb-9aa9-4d79-99ce-c1b059e2548e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb04c374-0a87-4d67-b047-05c4fb4a5fe3}, !- Handle
  {36440eef-3c1b-4f78-94af-a134121c724a}, !- Name
  {341d5feb-9aa9-4d79-99ce-c1b059e2548e}, !- Source Object
  3,                                      !- Outlet Port
  {e2cbf459-1268-44bc-9d0d-acde7b87e9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cd6f29-1daa-4b49-b2cc-55044fe4c280}, !- Handle
  {33fd8f7c-d844-4871-a4b9-ef028caf03ad}, !- Name
  {e2cbf459-1268-44bc-9d0d-acde7b87e9bd}, !- Source Object
  3,                                      !- Outlet Port
  {f32a2218-3f8d-402c-bbf3-175c59c5fa29}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {11342c76-8d0d-475e-98ae-532a82e19766}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {1cd15603-7786-4370-8bfa-6b06fa8cb14f}, !- Inlet Node Name
  {744ca93c-5ade-4bae-853f-72c7f387f39d}; !- Outlet Node Name

OS:Node,
  {f287eafc-c870-4dab-aaa9-a16138fda0a1}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {e52e1846-a3e6-44fd-95e3-9d7ef14cbdc7}, !- Inlet Port
  {1cd15603-7786-4370-8bfa-6b06fa8cb14f}; !- Outlet Port

OS:Connection,
  {e52e1846-a3e6-44fd-95e3-9d7ef14cbdc7}, !- Handle
  {0bfebc18-f862-42f8-991a-297e361c9255}, !- Name
  {6e9906c3-dfb2-47d1-85b7-bec25fbb7a60}, !- Source Object
  2,                                      !- Outlet Port
  {f287eafc-c870-4dab-aaa9-a16138fda0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd15603-7786-4370-8bfa-6b06fa8cb14f}, !- Handle
  {7d168173-2030-47fe-9d3f-6f712066becd}, !- Name
  {f287eafc-c870-4dab-aaa9-a16138fda0a1}, !- Source Object
  3,                                      !- Outlet Port
  {11342c76-8d0d-475e-98ae-532a82e19766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744ca93c-5ade-4bae-853f-72c7f387f39d}, !- Handle
  {230fc7c3-9b9c-435b-922b-beb3d74e52f0}, !- Name
  {11342c76-8d0d-475e-98ae-532a82e19766}, !- Source Object
  3,                                      !- Outlet Port
  {f6994deb-26e0-4de9-82b3-afdf3803e0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c3c0307a-8bf9-44a1-819f-ebd10606a837}, !- Handle
  Laundry WUC 2.05gpm at 180F,            !- Name
  {007006e5-f081-4070-8aa0-6f2deb355274}, !- Inlet Node Name
  {a44369d5-9719-48ec-a3a6-a5d20e475b2d}, !- Outlet Node Name
=======
  {1ebd46c1-cc34-47cd-9a19-75d75e16fa41}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {96f0c208-8ee4-4d6d-99db-591261f9cf2f}, !- Inlet Port
  {70bb16ff-5632-4d32-bf2c-4311f9785385}; !- Outlet Port

OS:Connection,
  {0461385b-801a-4a32-8831-0414c6cf7f3f}, !- Handle
  {4b57247e-c891-4397-8ae4-7e68df3659bb}, !- Name
  {7cfa58a2-0f71-4a1a-a065-e4988fd04d4f}, !- Source Object
  3,                                      !- Outlet Port
  {e681ea4c-3d04-4dd1-a2cf-dd9a9b0d6d62}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {96f0c208-8ee4-4d6d-99db-591261f9cf2f}, !- Handle
  {2181bb20-b92e-429a-aed9-a4cb77271d45}, !- Name
  {e681ea4c-3d04-4dd1-a2cf-dd9a9b0d6d62}, !- Source Object
  32,                                     !- Outlet Port
  {1ebd46c1-cc34-47cd-9a19-75d75e16fa41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bb16ff-5632-4d32-bf2c-4311f9785385}, !- Handle
  {e3e62bd1-327c-43f2-bedb-891e92183973}, !- Name
  {1ebd46c1-cc34-47cd-9a19-75d75e16fa41}, !- Source Object
  3,                                      !- Outlet Port
  {3e24a1af-d3d6-499f-b752-c97ad7ef11d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a1cff7a-d920-40df-8463-f3def9436c89}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3c7be61d-4bf7-4ad1-9169-001182c0aec9}, !- Inlet Node Name
  {eac58ea2-7389-4dcd-b533-eea0fd3061d3}; !- Outlet Node Name

OS:Node,
  {d23420ca-a095-4812-8ab4-2a1095a9caf7}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {05cb26ee-df9f-49be-ba15-168028449885}, !- Inlet Port
  {3c7be61d-4bf7-4ad1-9169-001182c0aec9}; !- Outlet Port

OS:Connection,
  {05cb26ee-df9f-49be-ba15-168028449885}, !- Handle
  {aa4eb5ae-dd13-4790-b127-6f3843b3504d}, !- Name
  {883976d0-87c3-492a-a32f-5303876c503b}, !- Source Object
  4,                                      !- Outlet Port
  {d23420ca-a095-4812-8ab4-2a1095a9caf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {903c0064-9b53-4ffa-928e-033a66a95850}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {eac58ea2-7389-4dcd-b533-eea0fd3061d3}, !- Inlet Port
  {a55213c6-9401-4f4a-856a-af962ac0c130}; !- Outlet Port

OS:Connection,
  {3c7be61d-4bf7-4ad1-9169-001182c0aec9}, !- Handle
  {36ce2d01-d14f-47f5-a692-6e778164b6ba}, !- Name
  {d23420ca-a095-4812-8ab4-2a1095a9caf7}, !- Source Object
  3,                                      !- Outlet Port
  {4a1cff7a-d920-40df-8463-f3def9436c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac58ea2-7389-4dcd-b533-eea0fd3061d3}, !- Handle
  {9451c6fc-ca4b-4343-b5ef-8b1663497158}, !- Name
  {4a1cff7a-d920-40df-8463-f3def9436c89}, !- Source Object
  3,                                      !- Outlet Port
  {903c0064-9b53-4ffa-928e-033a66a95850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55213c6-9401-4f4a-856a-af962ac0c130}, !- Handle
  {1495276b-fa08-4be5-8012-debc1527da5c}, !- Name
  {903c0064-9b53-4ffa-928e-033a66a95850}, !- Source Object
  3,                                      !- Outlet Port
  {3e24a1af-d3d6-499f-b752-c97ad7ef11d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b6626a88-f2b2-4218-a50d-6e3f25c97e34}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3923536d-b7d8-459c-9a1e-37dd1d7d7e3b}, !- Inlet Node Name
  {1ba9dc22-76cb-4898-9286-eee04c0b7c8b}; !- Outlet Node Name

OS:Node,
  {6d2ae6c2-5717-49dd-b548-7fa250a7139c}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {1ba9dc22-76cb-4898-9286-eee04c0b7c8b}, !- Inlet Port
  {3178e0dc-85b6-4ba1-8dda-89adbbe9d2e7}; !- Outlet Port

OS:Connection,
  {3923536d-b7d8-459c-9a1e-37dd1d7d7e3b}, !- Handle
  {14a14957-fb4a-4af4-bfaf-f75db3b17f22}, !- Name
  {8ccbd5d2-8cb6-498f-a495-852170c24d34}, !- Source Object
  3,                                      !- Outlet Port
  {b6626a88-f2b2-4218-a50d-6e3f25c97e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba9dc22-76cb-4898-9286-eee04c0b7c8b}, !- Handle
  {14c18b7b-c9da-4bda-b3e6-9e4cc28ec0c1}, !- Name
  {b6626a88-f2b2-4218-a50d-6e3f25c97e34}, !- Source Object
  3,                                      !- Outlet Port
  {6d2ae6c2-5717-49dd-b548-7fa250a7139c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3178e0dc-85b6-4ba1-8dda-89adbbe9d2e7}, !- Handle
  {b36782cd-2d0c-408c-90af-9ab3ed636ff5}, !- Name
  {6d2ae6c2-5717-49dd-b548-7fa250a7139c}, !- Source Object
  3,                                      !- Outlet Port
  {ea016160-8ac1-4606-9fc4-afc2910b428e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25dfb3d4-ce30-4d6b-b019-3e78a9bbecbe}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9c468e86-0684-4b7b-b52e-c86138d2d020}, !- Inlet Node Name
  {4f999d4b-5c3b-4fcb-9dc3-63decf3e3137}; !- Outlet Node Name

OS:Node,
  {d0bf9a1d-05bd-486d-ad36-6125368f746b}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {061fed2d-beb8-439e-a890-14fb1d36a19c}, !- Inlet Port
  {9c468e86-0684-4b7b-b52e-c86138d2d020}; !- Outlet Port

OS:Connection,
  {061fed2d-beb8-439e-a890-14fb1d36a19c}, !- Handle
  {f1ad5faf-f8ce-437c-b245-be57873217ee}, !- Name
  {3e24a1af-d3d6-499f-b752-c97ad7ef11d7}, !- Source Object
  2,                                      !- Outlet Port
  {d0bf9a1d-05bd-486d-ad36-6125368f746b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c468e86-0684-4b7b-b52e-c86138d2d020}, !- Handle
  {0d92d4c8-c38a-47ba-ad36-89509b740c5f}, !- Name
  {d0bf9a1d-05bd-486d-ad36-6125368f746b}, !- Source Object
  3,                                      !- Outlet Port
  {25dfb3d4-ce30-4d6b-b019-3e78a9bbecbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f999d4b-5c3b-4fcb-9dc3-63decf3e3137}, !- Handle
  {b0c4243b-a371-408e-b7a0-e97cb8b69216}, !- Name
  {25dfb3d4-ce30-4d6b-b019-3e78a9bbecbe}, !- Source Object
  3,                                      !- Outlet Port
  {9f0613d8-ae15-4df9-ae33-a24d2ca9a54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {461ab958-22d2-401d-b417-02d5240dbe99}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {7e6d9a13-805f-4cea-a0a5-56f3a6c7c60f}, !- Inlet Node Name
  {63823b7e-3e6c-4a84-ab24-9fa3f912d7c6}; !- Outlet Node Name

OS:Node,
  {2435006d-6f71-4ac3-b404-37884dea1481}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {a59f394b-4a84-4778-87b4-cb9effe07c69}, !- Inlet Port
  {7e6d9a13-805f-4cea-a0a5-56f3a6c7c60f}; !- Outlet Port

OS:Connection,
  {a59f394b-4a84-4778-87b4-cb9effe07c69}, !- Handle
  {57984fe1-0f78-42cb-877a-f0a2f882ae86}, !- Name
  {ea016160-8ac1-4606-9fc4-afc2910b428e}, !- Source Object
  2,                                      !- Outlet Port
  {2435006d-6f71-4ac3-b404-37884dea1481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6d9a13-805f-4cea-a0a5-56f3a6c7c60f}, !- Handle
  {be0e0d3a-4955-4ef8-a0ef-d789f4605d17}, !- Name
  {2435006d-6f71-4ac3-b404-37884dea1481}, !- Source Object
  3,                                      !- Outlet Port
  {461ab958-22d2-401d-b417-02d5240dbe99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63823b7e-3e6c-4a84-ab24-9fa3f912d7c6}, !- Handle
  {f51c8900-42e7-407e-ae90-44674bcae4e3}, !- Name
  {461ab958-22d2-401d-b417-02d5240dbe99}, !- Source Object
  3,                                      !- Outlet Port
  {5d4ffa90-9fdc-496c-b521-199696c9ece4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fd875959-ddef-43ab-8a13-3aa677020b42}, !- Handle
  Laundry WUC 2.05gpm at 180F,            !- Name
  {96feef19-3e3e-4dc6-9370-e4ab50bc98b6}, !- Inlet Node Name
  {2e0bdfe6-16be-4c66-bb60-1d14bb01f749}, !- Outlet Node Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
<<<<<<< HEAD
  {a031f3c4-7b39-4fe8-938e-cc884c132b22}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9d2abfa-220b-41a5-adea-455254f60699}, !- Handle
  Laundry Service Water Use Def 2.05gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  {45ee7d3f-432e-46db-be79-d801837e68e3}, !- Target Temperature Schedule Name
  {97fcddb8-5206-4380-8a6f-ff0bc1dda4b0}, !- Sensible Fraction Schedule Name
  {ced0f120-3ae9-4232-aa5d-09665c21d6a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45ee7d3f-432e-46db-be79-d801837e68e3}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
  {c2fbe9c8-adae-4597-802e-4dbcba5a2cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2fbe9c8-adae-4597-802e-4dbcba5a2cc8}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {9be5bef9-5e5c-4bd6-909b-42c979f2a828}, !- Schedule Type Limits Name
=======
  {088801a6-1612-4855-af34-006ef35ecbdc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e63a446-1b72-4095-aae0-32cdbd68b570}, !- Handle
  Laundry Service Water Use Def 2.05gpm,  !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  {fd0160bb-848a-4474-be47-e9cfc22100d4}, !- Target Temperature Schedule Name
  {3848a584-dcfc-4dfb-9d3f-1a0e0be3264c}, !- Sensible Fraction Schedule Name
  {d1867a0d-23e9-48e7-ae9f-442a8fc54ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd0160bb-848a-4474-be47-e9cfc22100d4}, !- Handle
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
  {221f5a88-70e6-466b-9aa2-1e9e388dacd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {221f5a88-70e6-466b-9aa2-1e9e388dacd2}, !- Handle
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  {a5133388-9020-4a4c-b319-606ca732a2cf}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
<<<<<<< HEAD
  {a031f3c4-7b39-4fe8-938e-cc884c132b22}, !- Handle
  Laundry Service Water Use 2.05gpm at 180F, !- Name
  {e9d2abfa-220b-41a5-adea-455254f60699}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {61c8be05-64bd-4028-bb4c-7a2047151f24}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4905a353-bd0a-4d2c-b869-039f6112b6fd}, !- Handle
  Laundry WUC 2.05gpm at 180F Inlet Water Node, !- Name
  {e62113b6-eb2e-4a3d-b9bf-0667ac5ac68f}, !- Inlet Port
  {007006e5-f081-4070-8aa0-6f2deb355274}; !- Outlet Port

OS:Connection,
  {e62113b6-eb2e-4a3d-b9bf-0667ac5ac68f}, !- Handle
  {6d2daee5-e332-4303-b79c-dfb7e1db1493}, !- Name
  {ad2554e3-46eb-4c9a-8f17-a1f1ebae399a}, !- Source Object
  4,                                      !- Outlet Port
  {4905a353-bd0a-4d2c-b869-039f6112b6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b87c82f-0af7-4f4b-a4cb-a8780b98b9ad}, !- Handle
  Laundry WUC 2.05gpm at 180F Outlet Water Node, !- Name
  {a44369d5-9719-48ec-a3a6-a5d20e475b2d}, !- Inlet Port
  {0052257f-c463-42a6-ae34-d4da1af076d0}; !- Outlet Port

OS:Connection,
  {007006e5-f081-4070-8aa0-6f2deb355274}, !- Handle
  {6f80d1b9-0160-4106-a068-480e1a33ed74}, !- Name
  {4905a353-bd0a-4d2c-b869-039f6112b6fd}, !- Source Object
  3,                                      !- Outlet Port
  {c3c0307a-8bf9-44a1-819f-ebd10606a837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44369d5-9719-48ec-a3a6-a5d20e475b2d}, !- Handle
  {b0243ccf-f8db-4804-b2a4-d07f59d9c2b2}, !- Name
  {c3c0307a-8bf9-44a1-819f-ebd10606a837}, !- Source Object
  3,                                      !- Outlet Port
  {3b87c82f-0af7-4f4b-a4cb-a8780b98b9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0052257f-c463-42a6-ae34-d4da1af076d0}, !- Handle
  {018d1a69-6aea-4e9b-9d7a-b0fcf19bf924}, !- Name
  {3b87c82f-0af7-4f4b-a4cb-a8780b98b9ad}, !- Source Object
  3,                                      !- Outlet Port
  {6e9906c3-dfb2-47d1-85b7-bec25fbb7a60}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {8c5cbaac-fa8b-4a1b-8133-77185308d0c7}, !- Handle
=======
  {088801a6-1612-4855-af34-006ef35ecbdc}, !- Handle
  Laundry Service Water Use 2.05gpm at 180F, !- Name
  {7e63a446-1b72-4095-aae0-32cdbd68b570}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8cc9ea40-ac62-4ca0-b78e-ed9988ad41b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85ee2d1e-52a0-4d70-addc-63b41a2db97a}, !- Handle
  Laundry WUC 2.05gpm at 180F Inlet Water Node, !- Name
  {e09c4ad8-570b-4c59-8119-2a5a4e625d4d}, !- Inlet Port
  {96feef19-3e3e-4dc6-9370-e4ab50bc98b6}; !- Outlet Port

OS:Connection,
  {e09c4ad8-570b-4c59-8119-2a5a4e625d4d}, !- Handle
  {9d137a13-e314-445b-ad52-4f723a2fd08a}, !- Name
  {24c37280-ce7f-4a81-8a6a-b0305dd8c32d}, !- Source Object
  4,                                      !- Outlet Port
  {85ee2d1e-52a0-4d70-addc-63b41a2db97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b811a30f-0497-4e2e-8479-86663a292890}, !- Handle
  Laundry WUC 2.05gpm at 180F Outlet Water Node, !- Name
  {2e0bdfe6-16be-4c66-bb60-1d14bb01f749}, !- Inlet Port
  {0c5d6e6c-df62-4278-922e-6df9d5ce91f1}; !- Outlet Port

OS:Connection,
  {96feef19-3e3e-4dc6-9370-e4ab50bc98b6}, !- Handle
  {2645779d-a934-413a-9efe-c8d0eb803e3c}, !- Name
  {85ee2d1e-52a0-4d70-addc-63b41a2db97a}, !- Source Object
  3,                                      !- Outlet Port
  {fd875959-ddef-43ab-8a13-3aa677020b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0bdfe6-16be-4c66-bb60-1d14bb01f749}, !- Handle
  {2e21b1a0-a2c4-4498-8cbe-eddd0b196d85}, !- Name
  {fd875959-ddef-43ab-8a13-3aa677020b42}, !- Source Object
  3,                                      !- Outlet Port
  {b811a30f-0497-4e2e-8479-86663a292890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5d6e6c-df62-4278-922e-6df9d5ce91f1}, !- Handle
  {a46d1eee-ca2b-4608-85a6-5010daf641d7}, !- Name
  {b811a30f-0497-4e2e-8479-86663a292890}, !- Source Object
  3,                                      !- Outlet Port
  {ea016160-8ac1-4606-9fc4-afc2910b428e}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {36550475-2b52-4305-95e1-b3cd3ced7f5a}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  NonDimming Exterior Lights Def,         !- Name
  4188;                                   !- Design Level {W}

OS:Schedule:Ruleset,
<<<<<<< HEAD
  {19d53b95-875b-4e51-9518-a6cfb9fd55df}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {2b1125ed-b350-4a2f-a06d-e878719dd6fd}, !- Default Day Schedule Name
  {96d6b250-f998-4fea-845c-9b75c12c3201}, !- Summer Design Day Schedule Name
  {4f1e4c5b-b266-46f4-b7fa-18874590d348}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b1125ed-b350-4a2f-a06d-e878719dd6fd}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {e01c012e-e020-43b5-8989-f4b323ce9a63}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {109837db-6c7f-4e03-8b58-b5375d780b73}, !- Default Day Schedule Name
  {9bc0864c-fa93-4d54-a17b-a2c2cf5b8396}, !- Summer Design Day Schedule Name
  {07b989d5-6418-4304-be21-c31b30475f70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {109837db-6c7f-4e03-8b58-b5375d780b73}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {4f1e4c5b-b266-46f4-b7fa-18874590d348}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {07b989d5-6418-4304-be21-c31b30475f70}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
<<<<<<< HEAD
  {96d6b250-f998-4fea-845c-9b75c12c3201}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {9bc0864c-fa93-4d54-a17b-a2c2cf5b8396}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
<<<<<<< HEAD
  {0b549c1a-6de9-4e71-827e-68818592f644}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8c5cbaac-fa8b-4a1b-8133-77185308d0c7}, !- Exterior Lights Definition Name
  {19d53b95-875b-4e51-9518-a6cfb9fd55df}, !- Schedule Name
=======
  {66430aad-a2a7-46cb-b499-871c8f872418}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {36550475-2b52-4305-95e1-b3cd3ced7f5a}, !- Exterior Lights Definition Name
  {e01c012e-e020-43b5-8989-f4b323ce9a63}, !- Schedule Name
>>>>>>> pnnl/osm_geo_templates
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
<<<<<<< HEAD
  {2557ca94-9e53-4f28-8bf7-e002b0fc454f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {9b82c73e-6ecd-4dc5-9b96-9a51f1145f4f}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {f187f916-a8cc-4505-bde4-425dfa1716ca}, !- Handle
=======
  {17be4356-cefe-4566-becf-0699b89d4b39}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {e2066eab-8009-44ea-903d-c06fa00bcb9e}, !- Handle
  20.39,                                  !- January Ground Temperature {C}
  20.32,                                  !- February Ground Temperature {C}
  20.35,                                  !- March Ground Temperature {C}
  20.42,                                  !- April Ground Temperature {C}
  20.52,                                  !- May Ground Temperature {C}
  20.66,                                  !- June Ground Temperature {C}
  20.77,                                  !- July Ground Temperature {C}
  20.84,                                  !- August Ground Temperature {C}
  20.83,                                  !- September Ground Temperature {C}
  20.75,                                  !- October Ground Temperature {C}
  20.63,                                  !- November Ground Temperature {C}
  20.49;                                  !- December Ground Temperature {C}

OS:Schedule:Day,
  {077e284e-d4c4-4db4-8282-a6f18681687e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
<<<<<<< HEAD
  {2f80ad7f-d0d9-45cc-be35-eee9edcace66}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV, !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {72b53715-78df-411f-95d2-bb203514853b}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV, !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {ada7157a-0ebb-4aa1-95e2-e0d04308dae6}, !- Supply Air Inlet Node
  {7aa67e35-feaa-4c9d-b521-5412fbec55f5}, !- Supply Air Outlet Node
  {bb3c63d7-a5bc-4b87-bc1c-9529958934f6}, !- Exhaust Air Inlet Node
  {1a5da667-8bfc-48f5-aacb-cec2f7754a0a}, !- Exhaust Air Outlet Node
=======
  {c77f88aa-f635-44de-b937-8917ae2769d4}, !- Supply Air Inlet Node
  {503b3481-280f-420a-ae13-9afd65596018}, !- Supply Air Outlet Node
  {7f93fb60-4019-4eaa-8dc1-b11c5c24625a}, !- Exhaust Air Inlet Node
  {079507e3-2ea0-4678-a866-b1328b634d8f}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  164.50678491411,                        !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {005e0653-b76c-4b6b-ab76-5187d8ed6160}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {7aa67e35-feaa-4c9d-b521-5412fbec55f5}, !- Inlet Port
  {c0802b9e-7b7d-45e1-b026-1da4dcf8af62}; !- Outlet Port

OS:Connection,
  {ada7157a-0ebb-4aa1-95e2-e0d04308dae6}, !- Handle
  {01886057-f0e0-43d8-8204-e74229faf716}, !- Name
  {666a530c-0f6e-453f-9d5e-bd82c9a84750}, !- Source Object
  3,                                      !- Outlet Port
  {2f80ad7f-d0d9-45cc-be35-eee9edcace66}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7aa67e35-feaa-4c9d-b521-5412fbec55f5}, !- Handle
  {607f420b-96b8-44e0-a76f-4f70037b82ff}, !- Name
  {2f80ad7f-d0d9-45cc-be35-eee9edcace66}, !- Source Object
  13,                                     !- Outlet Port
  {005e0653-b76c-4b6b-ab76-5187d8ed6160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0802b9e-7b7d-45e1-b026-1da4dcf8af62}, !- Handle
  {0e2e3a89-1e24-4cd9-9776-2cc2a7411403}, !- Name
  {005e0653-b76c-4b6b-ab76-5187d8ed6160}, !- Source Object
  3,                                      !- Outlet Port
  {394160c6-fee5-411d-8d80-2cc40c20b93c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffdb0e83-843e-4dfe-ad76-8c2c541a0f47}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {a47b7177-9f29-4940-aa66-8cf6c82ac1cf}, !- Inlet Port
  {bb3c63d7-a5bc-4b87-bc1c-9529958934f6}; !- Outlet Port

OS:Connection,
  {a47b7177-9f29-4940-aa66-8cf6c82ac1cf}, !- Handle
  {caf2a57c-fe5a-4a0d-a87c-da7792a1c0f1}, !- Name
  {394160c6-fee5-411d-8d80-2cc40c20b93c}, !- Source Object
  7,                                      !- Outlet Port
  {ffdb0e83-843e-4dfe-ad76-8c2c541a0f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3c63d7-a5bc-4b87-bc1c-9529958934f6}, !- Handle
  {add97b5e-dbe9-4196-84f9-807dbad4a9bf}, !- Name
  {ffdb0e83-843e-4dfe-ad76-8c2c541a0f47}, !- Source Object
  3,                                      !- Outlet Port
  {2f80ad7f-d0d9-45cc-be35-eee9edcace66}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1a5da667-8bfc-48f5-aacb-cec2f7754a0a}, !- Handle
  {046e7d42-0bce-4832-a95c-fb62099f13a7}, !- Name
  {2f80ad7f-d0d9-45cc-be35-eee9edcace66}, !- Source Object
  15,                                     !- Outlet Port
  {52a457fa-5f7e-4853-8a03-d3f41da58924}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6d48d617-076a-4863-8f53-6b3b46557780}, !- Handle
=======
  {34d7f0f9-f258-4f99-8d94-1f03136c1411}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {503b3481-280f-420a-ae13-9afd65596018}, !- Inlet Port
  {a6f92428-076f-463d-8fa0-ffe0e3b66d1f}; !- Outlet Port

OS:Connection,
  {c77f88aa-f635-44de-b937-8917ae2769d4}, !- Handle
  {39d0c9c2-6022-4e78-8db4-a591a944ecae}, !- Name
  {99100eed-bf1a-42b5-8cdd-3d8f3f8b6545}, !- Source Object
  3,                                      !- Outlet Port
  {72b53715-78df-411f-95d2-bb203514853b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {503b3481-280f-420a-ae13-9afd65596018}, !- Handle
  {45f34d4e-ce9d-4dcc-9f45-82b49aa65fec}, !- Name
  {72b53715-78df-411f-95d2-bb203514853b}, !- Source Object
  13,                                     !- Outlet Port
  {34d7f0f9-f258-4f99-8d94-1f03136c1411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f92428-076f-463d-8fa0-ffe0e3b66d1f}, !- Handle
  {af70f6be-b850-48fe-896a-2557b9a4d85f}, !- Name
  {34d7f0f9-f258-4f99-8d94-1f03136c1411}, !- Source Object
  3,                                      !- Outlet Port
  {e86e877b-a0d4-455d-8f0c-1b92a9de9296}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cf5817c-ca8f-4f50-bc59-9e6d08706941}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {245e334c-2cce-4370-b13e-7dd440b5557a}, !- Inlet Port
  {7f93fb60-4019-4eaa-8dc1-b11c5c24625a}; !- Outlet Port

OS:Connection,
  {245e334c-2cce-4370-b13e-7dd440b5557a}, !- Handle
  {425235c5-6e6e-488d-9cd5-4cbd71046cc7}, !- Name
  {e86e877b-a0d4-455d-8f0c-1b92a9de9296}, !- Source Object
  7,                                      !- Outlet Port
  {8cf5817c-ca8f-4f50-bc59-9e6d08706941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f93fb60-4019-4eaa-8dc1-b11c5c24625a}, !- Handle
  {c1f498ba-d82f-4289-8194-0bb4bb875e6f}, !- Name
  {8cf5817c-ca8f-4f50-bc59-9e6d08706941}, !- Source Object
  3,                                      !- Outlet Port
  {72b53715-78df-411f-95d2-bb203514853b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {079507e3-2ea0-4678-a866-b1328b634d8f}, !- Handle
  {05ee68b4-831d-49bc-a577-2a33fceb48ab}, !- Name
  {72b53715-78df-411f-95d2-bb203514853b}, !- Source Object
  15,                                     !- Outlet Port
  {0605587c-1369-4c40-8e0e-bd56869bd26f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {62f93928-a1d5-4bce-9164-4693112d90ed}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {beb0dcf2-a142-4690-b4f6-9163bd8ecd51}, !- Reference Setpoint Node Name
  {beb0dcf2-a142-4690-b4f6-9163bd8ecd51}, !- Mixed Air Stream Node Name
  {666a530c-0f6e-453f-9d5e-bd82c9a84750}, !- Outdoor Air Stream Node Name
  {a7e1a1c0-74aa-41b6-9dc2-d6d8a0e26da3}, !- Return Air Stream Node Name
  {005e0653-b76c-4b6b-ab76-5187d8ed6160}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {85cb7cf8-c038-4655-b2e3-fc68599e2a7e}, !- Handle
=======
  {d1aa2b1f-5d69-4273-b0e5-98ca4b15a04c}, !- Reference Setpoint Node Name
  {d1aa2b1f-5d69-4273-b0e5-98ca4b15a04c}, !- Mixed Air Stream Node Name
  {99100eed-bf1a-42b5-8cdd-3d8f3f8b6545}, !- Outdoor Air Stream Node Name
  {f05d313f-b9c5-439b-bb82-229659954aec}, !- Return Air Stream Node Name
  {34d7f0f9-f258-4f99-8d94-1f03136c1411}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {776ee206-2abd-4104-9655-f6f60d53fdb8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {bf14b3b6-278f-44c9-9229-f4d78d468cfd}, !- Control Zone or Zone List Name
  {695685e9-2ce7-4c0e-9f3f-1f5e80567ff5}, !- Cooling Control Zone or Zone List Name
  {e70382cf-c33e-490c-b5e1-f628be146204}, !- Heating Control Zone or Zone List Name
  {7373b19a-6ee3-4797-8c4a-72876ebee82c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf14b3b6-278f-44c9-9229-f4d78d468cfd}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {695685e9-2ce7-4c0e-9f3f-1f5e80567ff5}, !- Handle
  {fbd43c0e-0a36-4b0f-b026-4a9402f2f1c8}; !- Name

OS:ModelObjectList,
  {e70382cf-c33e-490c-b5e1-f628be146204}, !- Handle
  {973fa8eb-47b3-436a-8b21-1549f8973f8d}; !- Name

OS:ModelObjectList,
  {7373b19a-6ee3-4797-8c4a-72876ebee82c}, !- Handle
  {4b60ab8f-af1e-412b-95c4-7e50cc64c816}; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e0643771-a0d1-4ddc-8a9a-a3c636271852}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV,             !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {c6306fba-04e7-41d0-bb8d-2954d4a8f80e}, !- Control Zone or Zone List Name
  {e22bb5aa-6002-42b9-8222-557675f1e674}, !- Cooling Control Zone or Zone List Name
  {5b985bf9-94f8-464c-b8f8-cd58cecb05b5}, !- Heating Control Zone or Zone List Name
  {4b1e3f62-9e5b-438b-a83e-7c0526a77ab6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c6306fba-04e7-41d0-bb8d-2954d4a8f80e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e22bb5aa-6002-42b9-8222-557675f1e674}, !- Handle
  {a4364a2b-4d39-41a5-8a64-90f09af2e3cd}; !- Name

OS:ModelObjectList,
  {5b985bf9-94f8-464c-b8f8-cd58cecb05b5}, !- Handle
  {ac726854-a1e1-44e7-a9d1-46cf42eed803}; !- Name

OS:ModelObjectList,
  {4b1e3f62-9e5b-438b-a83e-7c0526a77ab6}, !- Handle
  {4db3126d-caad-43ec-a5f4-0dcc39d0aeff}; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {573170e9-378a-4f1a-b766-e357cbf42c36}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV,             !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {ccb6ef42-623d-4771-a0f5-d47477e1f0c7}, !- Supply Air Inlet Node
  {d0822e26-16d7-476e-bec1-53b6a33ceb81}, !- Supply Air Outlet Node
  {2264f3ed-eb51-4c4d-912d-c86f676fead0}, !- Exhaust Air Inlet Node
  {181276c3-e2b6-40fa-a6b6-215f8bebbd58}, !- Exhaust Air Outlet Node
=======
  {8b30c56e-c0a8-4a68-91b0-3b452fb69b07}, !- Supply Air Inlet Node
  {73249091-ab76-46f2-aa04-8a7ac3ece032}, !- Supply Air Outlet Node
  {8623dbf6-7f13-4124-8cf3-8a0dc9ce5eef}, !- Exhaust Air Inlet Node
  {9d88eba2-52c1-4754-898f-9be96b0a126e}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  219.382423243325,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {d5d8a3d4-c3ef-49e6-9cd0-0f0d63feb3c4}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {d0822e26-16d7-476e-bec1-53b6a33ceb81}, !- Inlet Port
  {d531dcaf-6974-4cb9-b806-45aed0585cce}; !- Outlet Port

OS:Connection,
  {ccb6ef42-623d-4771-a0f5-d47477e1f0c7}, !- Handle
  {86e22135-34a0-4e1c-bfd0-5cf5d308939a}, !- Name
  {6826c25f-c86b-4660-8149-a5a36b1ecdf0}, !- Source Object
  3,                                      !- Outlet Port
  {e0643771-a0d1-4ddc-8a9a-a3c636271852}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d0822e26-16d7-476e-bec1-53b6a33ceb81}, !- Handle
  {83a53827-fdf8-4c98-8bfa-0be0a6039580}, !- Name
  {e0643771-a0d1-4ddc-8a9a-a3c636271852}, !- Source Object
  13,                                     !- Outlet Port
  {d5d8a3d4-c3ef-49e6-9cd0-0f0d63feb3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d531dcaf-6974-4cb9-b806-45aed0585cce}, !- Handle
  {6e1a9521-9c1f-4227-9390-15f7c49a1bd8}, !- Name
  {d5d8a3d4-c3ef-49e6-9cd0-0f0d63feb3c4}, !- Source Object
  3,                                      !- Outlet Port
  {7b83f002-2e0a-4970-8c13-3e83885ae3cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7afaebca-c0c1-4c0e-b153-de657bd3f6be}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {1cbea1f6-6738-46e5-92e4-8fcfa40d7586}, !- Inlet Port
  {2264f3ed-eb51-4c4d-912d-c86f676fead0}; !- Outlet Port

OS:Connection,
  {1cbea1f6-6738-46e5-92e4-8fcfa40d7586}, !- Handle
  {e2e71ebb-0009-4009-8198-dd09bd68556d}, !- Name
  {7b83f002-2e0a-4970-8c13-3e83885ae3cc}, !- Source Object
  7,                                      !- Outlet Port
  {7afaebca-c0c1-4c0e-b153-de657bd3f6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2264f3ed-eb51-4c4d-912d-c86f676fead0}, !- Handle
  {a21814e0-753a-4a35-8185-71dfb44b8ca0}, !- Name
  {7afaebca-c0c1-4c0e-b153-de657bd3f6be}, !- Source Object
  3,                                      !- Outlet Port
  {e0643771-a0d1-4ddc-8a9a-a3c636271852}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {181276c3-e2b6-40fa-a6b6-215f8bebbd58}, !- Handle
  {5d290b00-54a6-4e00-ae04-f30cc206127b}, !- Name
  {e0643771-a0d1-4ddc-8a9a-a3c636271852}, !- Source Object
  15,                                     !- Outlet Port
  {19f8573f-9ec1-4449-aaf2-bfd37bbf8dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {290d14c4-f292-499f-aeee-70921b739f03}, !- Handle
=======
  {2a0b6450-79d6-4d17-9fe2-2cfd5fb701f4}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {73249091-ab76-46f2-aa04-8a7ac3ece032}, !- Inlet Port
  {fd6ffa9b-6443-4dde-ba7d-e12315dfa885}; !- Outlet Port

OS:Connection,
  {8b30c56e-c0a8-4a68-91b0-3b452fb69b07}, !- Handle
  {96d84b3a-d363-4b0b-b1c6-d39a98af4cc6}, !- Name
  {885d2d54-3042-4d49-bcf8-40735f6aae03}, !- Source Object
  3,                                      !- Outlet Port
  {573170e9-378a-4f1a-b766-e357cbf42c36}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {73249091-ab76-46f2-aa04-8a7ac3ece032}, !- Handle
  {769a1449-3097-4c22-bc02-b32a934c36e2}, !- Name
  {573170e9-378a-4f1a-b766-e357cbf42c36}, !- Source Object
  13,                                     !- Outlet Port
  {2a0b6450-79d6-4d17-9fe2-2cfd5fb701f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6ffa9b-6443-4dde-ba7d-e12315dfa885}, !- Handle
  {5955a2cd-ffac-48d2-ab80-adc4b6b8c9f1}, !- Name
  {2a0b6450-79d6-4d17-9fe2-2cfd5fb701f4}, !- Source Object
  3,                                      !- Outlet Port
  {60779d46-e053-4f80-b2f1-5410f740ca1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cb687b4-fe11-475f-bfe7-6d970d55a2ad}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {95438b69-e1a3-4d1a-a579-fefdf45f4292}, !- Inlet Port
  {8623dbf6-7f13-4124-8cf3-8a0dc9ce5eef}; !- Outlet Port

OS:Connection,
  {95438b69-e1a3-4d1a-a579-fefdf45f4292}, !- Handle
  {c78a1304-4141-4eb2-b79b-1eac323c3fd3}, !- Name
  {60779d46-e053-4f80-b2f1-5410f740ca1d}, !- Source Object
  7,                                      !- Outlet Port
  {6cb687b4-fe11-475f-bfe7-6d970d55a2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8623dbf6-7f13-4124-8cf3-8a0dc9ce5eef}, !- Handle
  {458c0fa0-92f4-4e14-8694-fd374e56e78e}, !- Name
  {6cb687b4-fe11-475f-bfe7-6d970d55a2ad}, !- Source Object
  3,                                      !- Outlet Port
  {573170e9-378a-4f1a-b766-e357cbf42c36}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9d88eba2-52c1-4754-898f-9be96b0a126e}, !- Handle
  {78103bfd-6aa4-4dea-b1c4-fe16125f634e}, !- Name
  {573170e9-378a-4f1a-b766-e357cbf42c36}, !- Source Object
  15,                                     !- Outlet Port
  {916320ba-1b58-465e-924f-7661cddf035f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b6f6287c-1d13-4fdd-8516-76b2b5677253}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {c66724b2-6635-42aa-8995-729e58ccba96}, !- Reference Setpoint Node Name
  {c66724b2-6635-42aa-8995-729e58ccba96}, !- Mixed Air Stream Node Name
  {6826c25f-c86b-4660-8149-a5a36b1ecdf0}, !- Outdoor Air Stream Node Name
  {a2f4bc6f-b276-4eab-995b-66f1dfb64cf0}, !- Return Air Stream Node Name
  {d5d8a3d4-c3ef-49e6-9cd0-0f0d63feb3c4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3fdf330a-e338-48b2-b8ec-5430a35719ce}, !- Handle
=======
  {afe288bb-3dfa-4030-b967-63c63671f6dd}, !- Reference Setpoint Node Name
  {afe288bb-3dfa-4030-b967-63c63671f6dd}, !- Mixed Air Stream Node Name
  {885d2d54-3042-4d49-bcf8-40735f6aae03}, !- Outdoor Air Stream Node Name
  {f935d1d6-4f8c-40f4-8b17-59ef17a13ca8}, !- Return Air Stream Node Name
  {2a0b6450-79d6-4d17-9fe2-2cfd5fb701f4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0ccf5bdd-9aea-46e7-9061-e17cf654dc86}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {7bbdb223-1446-4bb2-885f-c63a1489dd7f}, !- Control Zone or Zone List Name
  {f81a8f77-3a4d-4b81-9cb3-6baf64590a1c}, !- Cooling Control Zone or Zone List Name
  {d9e48047-a04a-4a22-80ad-5c84a776849e}, !- Heating Control Zone or Zone List Name
  {4f5af9da-3025-451c-bbd9-96ac0d887097}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7bbdb223-1446-4bb2-885f-c63a1489dd7f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f81a8f77-3a4d-4b81-9cb3-6baf64590a1c}, !- Handle
  {ab2cf5e7-3e6a-4583-8210-4d9709d29d39}; !- Name

OS:ModelObjectList,
  {d9e48047-a04a-4a22-80ad-5c84a776849e}, !- Handle
  {8084bcd2-bf9e-4b4e-ab04-e4d314b0c00c}; !- Name

OS:ModelObjectList,
  {4f5af9da-3025-451c-bbd9-96ac0d887097}, !- Handle
  {39c2ba6b-b168-4f46-901a-bd0423e228c0}; !- Name

OS:Schedule:Ruleset,
  {5e5b9a20-2ab3-4a7d-aff7-369481452c8a}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASch,           !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {3fa892a3-5909-4185-a4cb-a7d13cc21aaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fa892a3-5909-4185-a4cb-a7d13cc21aaf}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASchDefault,    !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {4345d6f8-73ff-4948-847d-7eac08ef3668}, !- Control Zone or Zone List Name
  {9ae1675b-0050-4e89-b06a-095e88769980}, !- Cooling Control Zone or Zone List Name
  {9a311744-a820-4077-a3bb-6db5536e919f}, !- Heating Control Zone or Zone List Name
  {cd1f07ea-aa08-4b65-8fd0-78bccd68443b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4345d6f8-73ff-4948-847d-7eac08ef3668}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9ae1675b-0050-4e89-b06a-095e88769980}, !- Handle
  {40e1cf70-7b92-432a-b72d-85d54f610aa6}; !- Name

OS:ModelObjectList,
  {9a311744-a820-4077-a3bb-6db5536e919f}, !- Handle
  {6ec65421-ad25-4897-a211-c9d11f1ec501}; !- Name

OS:ModelObjectList,
  {cd1f07ea-aa08-4b65-8fd0-78bccd68443b}, !- Handle
  {8671938d-00a5-4486-a438-aa20b99b130a}; !- Name

OS:Schedule:Ruleset,
  {e931a7a4-ad83-475f-834b-0fcce1c7170e}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASch,           !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {2abc0f2c-721b-488b-ac2e-1007e747ed85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2abc0f2c-721b-488b-ac2e-1007e747ed85}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASchDefault,    !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {b32ebe7f-abc6-4a0f-bd5d-e167cf6f61f7}, !- Handle
=======
  {28cba184-6b05-437c-959e-c8f8f4b91db2}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {bcacee5a-52fc-46a0-96d3-ebb8efbae27d}, !- Handle
=======
  {238de34b-7178-432d-8616-f7a0577f82fb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {94f6921b-8b31-47b1-be03-b3a44197593e}, !- Handle
  FrontLoungeFlr1ZNSACOASch,              !- Name
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {39820188-80ff-4402-8ccd-b9eaec029d40}, !- Handle
  FrontLoungeFlr1ZNSACOAFlowMass,         !- Name
  {6826c25f-c86b-4660-8149-a5a36b1ecdf0}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {944ec15e-49c1-4510-9453-ccbc2ab96bbc}, !- Handle
  FrontLoungeFlr1ZNSACDATRqd,             !- Name
  {ecbb8d74-cc6c-4660-beea-cfbcd687a374}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d3ad152f-1184-4b79-9819-98348df3ea0e}, !- Handle
=======
  {92ec2b50-8f3c-419f-a2a3-296e883e64cd}, !- Handle
  FrontLoungeFlr1ZNSACOASch,              !- Name
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d4be8483-28c9-4ccc-b701-6ac7448844c0}, !- Handle
  FrontLoungeFlr1ZNSACOAFlowMass,         !- Name
  {885d2d54-3042-4d49-bcf8-40735f6aae03}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a91a39f-340b-4aee-8042-2ddcc497c2d5}, !- Handle
  FrontLoungeFlr1ZNSACDATRqd,             !- Name
  {6521e207-ed45-4723-8719-299370081222}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4270ca8b-527d-495f-8f6d-ac74abfb645c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontLoungeFlr1ZNSACOADesignMass,       !- Name
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
<<<<<<< HEAD
  {50afa135-f336-44d9-b737-5577d9407711}, !- Handle
  FrontLoungeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {d65ef067-d5b2-46bf-ae27-73ecb99143f9}, !- Handle
=======
  {ae30b242-a7ee-40a8-ae91-e73559301f3b}, !- Handle
  FrontLoungeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {bd1289b3-8bbe-4e89-a31c-2fd7d4ed15ae}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontLoungeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontLoungeFlr1ZNSACNumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
<<<<<<< HEAD
  {ce3e34b7-ffe6-4ccc-9476-f3d82b5456ad}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d65ef067-d5b2-46bf-ae27-73ecb99143f9}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f15fe6b1-5a4d-4f5b-a481-49bfb4be1556}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV,             !- Name
  {3587de99-1934-41af-a312-ed44e5878f35}, !- Availability Schedule
=======
  {2bd1f662-ba66-4c3e-99cc-f52946fc9a03}, !- Handle
  FrontLoungeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bd1289b3-8bbe-4e89-a31c-2fd7d4ed15ae}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {184bb11d-e58c-403c-8c21-367168ebbb07}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV,             !- Name
  {7ed68a4f-ab56-44a5-ad08-7ccfcc4c9161}, !- Availability Schedule
>>>>>>> pnnl/osm_geo_templates
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
<<<<<<< HEAD
  {16de84f7-3928-4cbc-b56c-8bb4efb91937}, !- Supply Air Inlet Node
  {0d34aeb8-f18c-49a8-b9dc-ac56bfaea9c8}, !- Supply Air Outlet Node
  {13e5ad95-e270-435f-a14a-f44d65f22429}, !- Exhaust Air Inlet Node
  {9b3ebd7c-3e7a-4659-95f0-617d07c40db3}, !- Exhaust Air Outlet Node
=======
  {ab2503f0-ad26-43c2-991d-a4da0c352131}, !- Supply Air Inlet Node
  {d24fd892-dda5-4d4b-ba3f-a50a0693abeb}, !- Supply Air Outlet Node
  {b6eb823c-2355-4ecb-9148-42efeff7caf1}, !- Exhaust Air Inlet Node
  {78c363df-82d6-425a-a4b6-b0c1bba2abf2}, !- Exhaust Air Outlet Node
>>>>>>> pnnl/osm_geo_templates
  95.498239093743,                        !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
<<<<<<< HEAD
  {be04d3c9-4e5c-4cb4-a255-02cc0da1b15d}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {0d34aeb8-f18c-49a8-b9dc-ac56bfaea9c8}, !- Inlet Port
  {1097b785-29d9-4015-945a-974f4cb111fd}; !- Outlet Port

OS:Connection,
  {16de84f7-3928-4cbc-b56c-8bb4efb91937}, !- Handle
  {a9f99cec-4361-4c2c-9b73-625a6e2fc507}, !- Name
  {051a7d75-3d1c-480c-be3d-8e30cc6b9a1d}, !- Source Object
  3,                                      !- Outlet Port
  {f15fe6b1-5a4d-4f5b-a481-49bfb4be1556}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0d34aeb8-f18c-49a8-b9dc-ac56bfaea9c8}, !- Handle
  {eed76b05-2b44-4896-ac25-a151200b3eea}, !- Name
  {f15fe6b1-5a4d-4f5b-a481-49bfb4be1556}, !- Source Object
  13,                                     !- Outlet Port
  {be04d3c9-4e5c-4cb4-a255-02cc0da1b15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1097b785-29d9-4015-945a-974f4cb111fd}, !- Handle
  {2e1a3e62-9b0b-4349-98b9-40d2bfa73c38}, !- Name
  {be04d3c9-4e5c-4cb4-a255-02cc0da1b15d}, !- Source Object
  3,                                      !- Outlet Port
  {8430dee3-c3f9-41ac-8883-916b863b340f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {458dc6de-46b9-4f01-b290-01de2218362c}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {8543822a-eaad-4a34-8371-c5b8094a4bb0}, !- Inlet Port
  {13e5ad95-e270-435f-a14a-f44d65f22429}; !- Outlet Port

OS:Connection,
  {8543822a-eaad-4a34-8371-c5b8094a4bb0}, !- Handle
  {7c61e40e-c344-452b-a8db-b735ad5bfcd6}, !- Name
  {8430dee3-c3f9-41ac-8883-916b863b340f}, !- Source Object
  7,                                      !- Outlet Port
  {458dc6de-46b9-4f01-b290-01de2218362c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e5ad95-e270-435f-a14a-f44d65f22429}, !- Handle
  {c1a4be4b-329c-4f9f-8512-05aeb13d6a47}, !- Name
  {458dc6de-46b9-4f01-b290-01de2218362c}, !- Source Object
  3,                                      !- Outlet Port
  {f15fe6b1-5a4d-4f5b-a481-49bfb4be1556}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9b3ebd7c-3e7a-4659-95f0-617d07c40db3}, !- Handle
  {63c1d98d-4199-45a9-8e9f-7d4cdbb87a7c}, !- Name
  {f15fe6b1-5a4d-4f5b-a481-49bfb4be1556}, !- Source Object
  15,                                     !- Outlet Port
  {b7450e8f-ea9e-4ea1-b6b4-1db03262cf78}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f6597fa8-fb6d-4e6c-bac4-2136ec8dfca1}, !- Handle
=======
  {e9746938-1d69-4d5d-979a-ae9be2e73c92}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {d24fd892-dda5-4d4b-ba3f-a50a0693abeb}, !- Inlet Port
  {68eafff9-791f-442e-934c-68ef99d01630}; !- Outlet Port

OS:Connection,
  {ab2503f0-ad26-43c2-991d-a4da0c352131}, !- Handle
  {32fc5b13-70c0-4db5-9e6f-10b5cdd250bb}, !- Name
  {4bc3a179-b787-4141-b2b6-8cfa0e13bec2}, !- Source Object
  3,                                      !- Outlet Port
  {184bb11d-e58c-403c-8c21-367168ebbb07}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d24fd892-dda5-4d4b-ba3f-a50a0693abeb}, !- Handle
  {50d00c7c-8777-4588-aa76-aa47556c2aa8}, !- Name
  {184bb11d-e58c-403c-8c21-367168ebbb07}, !- Source Object
  13,                                     !- Outlet Port
  {e9746938-1d69-4d5d-979a-ae9be2e73c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68eafff9-791f-442e-934c-68ef99d01630}, !- Handle
  {94806356-1c71-4d76-a89a-1ce1cdcfe52b}, !- Name
  {e9746938-1d69-4d5d-979a-ae9be2e73c92}, !- Source Object
  3,                                      !- Outlet Port
  {32184b2e-bdd0-4825-bd2a-8546c57d7444}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {609e9e54-81ec-4ec7-b920-1e8f5ec20a9e}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {2b39d876-2f13-4941-9545-d8282246f804}, !- Inlet Port
  {b6eb823c-2355-4ecb-9148-42efeff7caf1}; !- Outlet Port

OS:Connection,
  {2b39d876-2f13-4941-9545-d8282246f804}, !- Handle
  {6388dd07-cf62-4d09-a5e1-da56174d3a03}, !- Name
  {32184b2e-bdd0-4825-bd2a-8546c57d7444}, !- Source Object
  7,                                      !- Outlet Port
  {609e9e54-81ec-4ec7-b920-1e8f5ec20a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6eb823c-2355-4ecb-9148-42efeff7caf1}, !- Handle
  {97c4e636-01bc-40a2-88ad-c2a35503f9c0}, !- Name
  {609e9e54-81ec-4ec7-b920-1e8f5ec20a9e}, !- Source Object
  3,                                      !- Outlet Port
  {184bb11d-e58c-403c-8c21-367168ebbb07}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {78c363df-82d6-425a-a4b6-b0c1bba2abf2}, !- Handle
  {23bfc1a9-1ada-490c-8e11-ea73c8373f50}, !- Name
  {184bb11d-e58c-403c-8c21-367168ebbb07}, !- Source Object
  15,                                     !- Outlet Port
  {c18a3f15-ce0a-4697-9c7d-e9db0be15ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fa3fb50b-9ddc-4155-a105-d908166c8d67}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
<<<<<<< HEAD
  {28a1da46-5e42-4ac2-8765-34ffd25c80e9}, !- Reference Setpoint Node Name
  {28a1da46-5e42-4ac2-8765-34ffd25c80e9}, !- Mixed Air Stream Node Name
  {051a7d75-3d1c-480c-be3d-8e30cc6b9a1d}, !- Outdoor Air Stream Node Name
  {0b8fad32-b169-4c78-a3af-cdabebaf6d95}, !- Return Air Stream Node Name
  {be04d3c9-4e5c-4cb4-a255-02cc0da1b15d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2f659e8e-2ab4-44cb-b997-380f67207754}, !- Handle
=======
  {917e59b1-e337-4fec-906f-1c00b7253b3a}, !- Reference Setpoint Node Name
  {917e59b1-e337-4fec-906f-1c00b7253b3a}, !- Mixed Air Stream Node Name
  {4bc3a179-b787-4141-b2b6-8cfa0e13bec2}, !- Outdoor Air Stream Node Name
  {74657db7-0e24-4ab6-992a-021d519b7d19}, !- Return Air Stream Node Name
  {e9746938-1d69-4d5d-979a-ae9be2e73c92}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f4f2178b-218f-452a-8af2-c4af0be463ff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {72e3f3b0-dcfc-475a-b371-0c95c522a7b5}, !- Control Zone or Zone List Name
  {f9c51286-0109-461c-a7c5-78260f66deda}, !- Cooling Control Zone or Zone List Name
  {d3fa75f0-bd61-487a-b34c-8a07723e4e8e}, !- Heating Control Zone or Zone List Name
  {371386e5-3cb7-4476-91e8-3f930116b39f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72e3f3b0-dcfc-475a-b371-0c95c522a7b5}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f9c51286-0109-461c-a7c5-78260f66deda}, !- Handle
  {ebe56e5b-2fe0-4907-bf12-f95d198393e6}; !- Name

OS:ModelObjectList,
  {d3fa75f0-bd61-487a-b34c-8a07723e4e8e}, !- Handle
  {f5d52625-6297-418f-bfc9-4be4773f122b}; !- Name

OS:ModelObjectList,
  {371386e5-3cb7-4476-91e8-3f930116b39f}, !- Handle
  {e84c0b37-de6c-48ac-b30b-3731e269b14d}; !- Name

OS:Schedule:Ruleset,
  {b63fcf60-da05-40f8-aa0e-cb3353ca6571}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASch,           !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {58919ec1-7e6b-4305-9204-6e93b39c0822}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58919ec1-7e6b-4305-9204-6e93b39c0822}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASchDefault,    !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {fa3ef860-1f29-4885-8a3d-5eecbf573a59}, !- Control Zone or Zone List Name
  {374a4735-c85d-4040-8880-22972b32b4b8}, !- Cooling Control Zone or Zone List Name
  {05e8d16b-028e-4174-baec-c77ffe66fda6}, !- Heating Control Zone or Zone List Name
  {9d3aed33-e652-4e87-bb07-22a547d87bf2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa3ef860-1f29-4885-8a3d-5eecbf573a59}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {374a4735-c85d-4040-8880-22972b32b4b8}, !- Handle
  {e73e9934-0175-4b63-9f6e-f7cf6309060e}; !- Name

OS:ModelObjectList,
  {05e8d16b-028e-4174-baec-c77ffe66fda6}, !- Handle
  {fdd879a8-4c76-49f0-a326-29c4a35ee5e5}; !- Name

OS:ModelObjectList,
  {9d3aed33-e652-4e87-bb07-22a547d87bf2}, !- Handle
  {d2132017-d980-405f-98e5-ee52c783714b}; !- Name

OS:Schedule:Ruleset,
  {51a3c783-98f5-4c29-a690-3bd27aef87fb}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASch,           !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {ba7d8e11-6b6a-40a4-ac0e-5425918e42de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba7d8e11-6b6a-40a4-ac0e-5425918e42de}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASchDefault,    !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {f12ed60a-ea19-419c-8250-7c56cf104c94}, !- Handle
=======
  {e1ecc596-3744-423a-85ae-0c3a12104315}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {2bab9b95-4399-4bae-81fd-8ca301690868}, !- Handle
=======
  {1eee05c4-ebbc-4b04-b25f-38e2ed2403f1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {61d9f695-263a-496a-b686-fd6f8d19cb35}, !- Handle
  FrontOfficeFlr1ZNSACOASch,              !- Name
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {070685dd-975d-463e-b77e-30ca5e059c1c}, !- Handle
  FrontOfficeFlr1ZNSACOAFlowMass,         !- Name
  {051a7d75-3d1c-480c-be3d-8e30cc6b9a1d}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61b17b0e-366f-4d58-ba14-0dee702f678d}, !- Handle
  FrontOfficeFlr1ZNSACDATRqd,             !- Name
  {17cf53b5-6536-4580-b263-4145617bd280}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {d7516356-f588-4783-a1cf-961871e28618}, !- Handle
=======
  {8ff8b718-0042-43ba-bf5d-342c4eea5153}, !- Handle
  FrontOfficeFlr1ZNSACOASch,              !- Name
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {59b151ee-bafe-4a86-ba9a-1d767e5727a8}, !- Handle
  FrontOfficeFlr1ZNSACOAFlowMass,         !- Name
  {4bc3a179-b787-4141-b2b6-8cfa0e13bec2}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe024cd1-dbef-4ff4-8a0e-8496150ac49d}, !- Handle
  FrontOfficeFlr1ZNSACDATRqd,             !- Name
  {50b70ed1-597d-4f33-bc61-bfced345c5f6}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8e28dda1-f42f-4c26-8a72-73c74db86508}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontOfficeFlr1ZNSACOADesignMass,       !- Name
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
<<<<<<< HEAD
  {68d72923-b08d-48b7-a2c1-55bc9cec3883}, !- Handle
  FrontOfficeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {0b7e7af0-06ad-4470-847f-172b81594531}, !- Handle
=======
  {4d2da3a5-9da7-4836-acba-5fef27b0a744}, !- Handle
  FrontOfficeFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {399c1f03-15dc-4dfb-a697-16cee8f4cd48}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontOfficeFlr1ZNSACSetNumberofStages,  !- Name
  SET FrontOfficeFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
<<<<<<< HEAD
  {5d0c9725-6aa0-4235-98d9-33b877dd687a}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0b7e7af0-06ad-4470-847f-172b81594531}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {beb28e7c-6755-48d6-bcf1-afed01b7fdca}, !- Handle
=======
  {1f6ac796-12d3-4978-801d-677108002a10}, !- Handle
  FrontOfficeFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {399c1f03-15dc-4dfb-a697-16cee8f4cd48}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {66273d04-0732-403e-900a-71fca42a1fca}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
<<<<<<< HEAD
  {2bf842af-0c0f-4ec0-93b8-e538342988aa}, !- Control Zone or Zone List Name
  {02d96b15-4a6b-4f46-ba62-7ef6b06d9604}, !- Cooling Control Zone or Zone List Name
  {3deea9e4-87f6-4577-aef6-8c0487ea3408}, !- Heating Control Zone or Zone List Name
  {852626b6-7910-442d-91e4-8e79fb3817af}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2bf842af-0c0f-4ec0-93b8-e538342988aa}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {02d96b15-4a6b-4f46-ba62-7ef6b06d9604}, !- Handle
  {7add2229-9174-46c4-b992-f6b73399eaec}; !- Name

OS:ModelObjectList,
  {3deea9e4-87f6-4577-aef6-8c0487ea3408}, !- Handle
  {855f4726-f57c-45c8-a4e3-ad925f515839}; !- Name

OS:ModelObjectList,
  {852626b6-7910-442d-91e4-8e79fb3817af}, !- Handle
  {affb237b-8237-4da6-a20b-8d9d841b010a}; !- Name

OS:Schedule:Ruleset,
  {98a546fa-fce5-45b9-a9c5-4d97e77e21be}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASch,           !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
  {38e6d35f-9c24-44b8-9c5c-5d3fb04823d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38e6d35f-9c24-44b8-9c5c-5d3fb04823d3}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASchDefault,    !- Name
  {57e49ffe-b18e-440d-b8bd-500444a3c4ac}, !- Schedule Type Limits Name
=======
  {2d85607f-2fd0-4440-8aa9-4b3d7a5a4064}, !- Control Zone or Zone List Name
  {a4d570e8-6c37-4602-9b39-2395edc3cc40}, !- Cooling Control Zone or Zone List Name
  {76ceb6e1-291e-4816-8cbf-112213c92d38}, !- Heating Control Zone or Zone List Name
  {a8aa9d62-cefa-477d-ba8f-fdb8fea27e25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d85607f-2fd0-4440-8aa9-4b3d7a5a4064}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a4d570e8-6c37-4602-9b39-2395edc3cc40}, !- Handle
  {b4134cc0-b685-4096-a169-8903bc0a39f4}; !- Name

OS:ModelObjectList,
  {76ceb6e1-291e-4816-8cbf-112213c92d38}, !- Handle
  {02af92e5-90f8-48b9-b9a2-c5e4a75e9e78}; !- Name

OS:ModelObjectList,
  {a8aa9d62-cefa-477d-ba8f-fdb8fea27e25}, !- Handle
  {366eb0a0-8b00-4966-b001-9561f795731f}; !- Name

OS:Schedule:Ruleset,
  {49ab703f-53ee-427b-9d1b-073e48419337}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASch,           !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
  {0c5eda40-7c43-4466-825f-d1a437243bfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c5eda40-7c43-4466-825f-d1a437243bfb}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASchDefault,    !- Name
  {317323b2-224b-4295-8230-593d36ee95de}, !- Schedule Type Limits Name
>>>>>>> pnnl/osm_geo_templates
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {15a15e1e-719f-433a-bae4-bd6f986eb0a7}, !- Handle
=======
  {f18fb0b8-59aa-4a43-84dd-3862cba85e2e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {a80e9151-86e8-4079-ae2c-0c5b3cffb46a}, !- Handle
=======
  {a7605d3f-cf0e-48b6-8106-447024de1ad8}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
<<<<<<< HEAD
  {4b83ab0b-2841-4bb5-a774-30b0057215cc}, !- Handle
  MeetingRoomFlr1ZNSACOASch,              !- Name
  {fd0f8e54-656f-4a43-a50e-5bd118bcbcf9}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2cb73b79-0478-48b8-b611-703a3dd1ef03}, !- Handle
  MeetingRoomFlr1ZNSACOAFlowMass,         !- Name
  {f28af892-7d31-4eb2-9b67-e2512a7582a7}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a899b2bd-cb86-4339-90af-f42be91b572a}, !- Handle
  MeetingRoomFlr1ZNSACDATRqd,             !- Name
  {927c34fb-9247-4f1c-9538-92d151d9fe4b}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {ac340ea8-b11e-4c8c-9d7d-38cf8bed7374}, !- Handle
=======
  {770e1763-f37a-4e8e-a2c1-1b1f6e3a3cf2}, !- Handle
  MeetingRoomFlr1ZNSACOASch,              !- Name
  {05a3d535-902f-4a8c-88ff-0c7a60484baf}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {44e2164a-60f5-4505-b7ca-f665cf7fdae7}, !- Handle
  MeetingRoomFlr1ZNSACOAFlowMass,         !- Name
  {c29a8736-76ae-48cf-9311-c38cf888ca5f}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d7ef2d1-9851-4438-8486-cadb3401c549}, !- Handle
  MeetingRoomFlr1ZNSACDATRqd,             !- Name
  {53783811-801a-4a2c-8e10-debf100004b3}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {0732bade-9533-4fac-aff7-82396e9cd88c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MeetingRoomFlr1ZNSACOADesignMass,       !- Name
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
<<<<<<< HEAD
  {67e9c01e-178e-4758-a3ee-16d59e0e353f}, !- Handle
  MeetingRoomFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {2eb8ed10-4b70-44a8-8efd-263ef1f8b24c}, !- Handle
=======
  {d17f9a67-5ff8-4d88-8227-5608fb5453f8}, !- Handle
  MeetingRoomFlr1ZNSACNumberofStages;     !- Name

OS:EnergyManagementSystem:Program,
  {0bdb5532-1f71-4a46-9181-07909368f14c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MeetingRoomFlr1ZNSACSetNumberofStages,  !- Name
  SET MeetingRoomFlr1ZNSACNumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
<<<<<<< HEAD
  {e411052e-245e-467a-bb0c-47deb94d8d34}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {2eb8ed10-4b70-44a8-8efd-263ef1f8b24c}; !- Program Name 1

OS:Curve:Biquadratic,
  {70287742-d984-4010-bbdd-1e084cdc6948}, !- Handle
=======
  {4e231c65-11bb-4194-92fd-bc3d1fe01bb4}, !- Handle
  MeetingRoomFlr1ZNSACSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0bdb5532-1f71-4a46-9181-07909368f14c}; !- Program Name 1

OS:Curve:Biquadratic,
  {71d9a6c2-5f0e-43d3-8f26-4f7743e533d0}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {5ce4e158-5323-4410-98c5-53680339511d}, !- Handle
=======
  {27ed3ece-5e11-4205-b306-fd33cd97bffb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {c8e5cf8a-3c48-4f7f-b850-7aac7e0d4ae6}, !- Handle
=======
  {2b559fb2-eeab-4f1b-9f5e-f270168bd18c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {c1a8401b-b71f-4a1e-a9fc-4fdb3e0fa0ab}, !- Handle
=======
  {ad4de87b-f2d6-4707-a2fd-4537f675848f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
<<<<<<< HEAD
  {38cfc158-c706-441c-b2cf-f8402e98c530}, !- Handle
=======
  {a0954e97-73f9-43fa-9705-5813974d1b98}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {d6a0532f-8a50-42de-8b99-2437e0e1200b}, !- Handle
=======
  {94b991d2-4371-49a6-9836-2e4fe22a0d2e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {4f747cf5-279a-4c2d-bbb8-a90c1f07c68c}, !- Handle
=======
  {2bc0f906-d1d1-4a3b-a7be-6fff160d14ad}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
<<<<<<< HEAD
  {c8eb2fa2-6272-4d7a-893a-41629529e068}, !- Handle
=======
  {194f6464-c615-4d27-8f25-91b97a9f4fee}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
<<<<<<< HEAD
  {8551e09e-937b-4a69-91b8-21b2bd78ca56}, !- Handle
=======
  {2a0b65df-9972-4bfb-90ad-29d1e9e70ef5}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
<<<<<<< HEAD
  {9179f535-7495-48cf-85c8-783d01ce30bc}, !- Handle
=======
  {10f21c64-b661-47aa-8201-740766f099d1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
<<<<<<< HEAD
  {7f747a43-8325-4014-9838-45ae9922fa1d}, !- Handle
  {31046f25-b071-44ac-829f-287c2a45f082}; !- Object Name

OS:AdditionalProperties,
  {a714be17-1092-4cd0-a003-a0f4d7a48f8a}, !- Handle
  {fab54bb4-2ce6-4aa0-8bcf-be63b596a5a4}; !- Object Name

OS:Daylighting:Control,
  {65a9b723-a3f0-4fac-8f4c-a755ebddc246}, !- Handle
=======
  {9b2d1d58-4c94-4779-bb93-051d21465814}, !- Handle
  {e681ea4c-3d04-4dd1-a2cf-dd9a9b0d6d62}; !- Object Name

OS:AdditionalProperties,
  {5560d528-45fe-491f-8e53-211b26ae562a}, !- Handle
  {25167b36-cef0-4494-b5e4-2dbe9cca3e29}; !- Object Name

OS:Daylighting:Control,
  {b1c119fe-7914-449a-813b-6aa79119c20c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontLoungeFlr1 Daylt Sensor 1,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  1.6317892197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {724709ea-25c2-4094-99e5-2878ec1d68a0}, !- Handle
=======
  {c6241249-9c32-4383-b23a-192e2cf4b979}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontLoungeFlr1 Daylt Sensor 2,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  3.2387172197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {2d5cbe1b-615b-405a-8c67-38c498a37d66}, !- Handle
=======
  {88ea53be-a8a4-4698-927d-f1a282090a07}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontOfficeFlr1 Daylt Sensor 1,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  16.7544852198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {accadca0-d476-4619-9a38-ccfe6f5b89be}, !- Handle
=======
  {c30206be-0dc3-4f13-95a3-5996e86faa55}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  FrontOfficeFlr1 Daylt Sensor 2,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  15.1475572198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {551da801-fb26-4608-88ae-1a294f207337}, !- Handle
=======
  {2a69a97f-3507-47b1-8440-f8a5e8f6b700}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom202_205 Daylt Sensor 1,        !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  5.992284424,                            !- Position X-Coordinate {m}
  1.43062121955371,                       !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {cedad804-ea38-43b4-a162-195347c436ce}, !- Handle
=======
  {266e703d-2b40-464e-a362-5c318a985f49}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom202_205 Daylt Sensor 2,        !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  5.992284424,                            !- Position X-Coordinate {m}
  2.83333321955371,                       !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {e6172345-e79c-43da-8580-698145d3a6f6}, !- Handle
=======
  {13ba2c3f-b778-4932-ab96-6dc329c3d77e}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom206_208 Daylt Sensor 1,        !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  1.43062121972562,                       !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {849c0378-bf75-47e0-a1fd-97b27ac35777}, !- Handle
=======
  {87b21c97-2edb-4ea0-b1cf-a0a888e98d80}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom206_208 Daylt Sensor 2,        !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  2.83333321972562,                       !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {904194e9-d13a-47b3-9b69-036ba023c10c}, !- Handle
=======
  {d429d720-ce60-4bf9-9aa2-d6225a30baf4}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom209_212 Daylt Sensor 1,        !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  34.6434844241,                          !- Position X-Coordinate {m}
  1.43062122,                             !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {1b253bb5-8195-489c-92cf-5810503230cf}, !- Handle
=======
  {fc151579-06d0-405f-9de7-1dae45a226bc}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom209_212 Daylt Sensor 2,        !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  34.6434844241,                          !- Position X-Coordinate {m}
  2.83333322,                             !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {ae1c4f8e-f083-4062-9a66-e4cb4cc3f6ed}, !- Handle
=======
  {0cc8ce60-824f-48a0-9890-8e97f0fb1756}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom215_218 Daylt Sensor 1,        !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  46.5306844242,                          !- Position X-Coordinate {m}
  16.95565322,                            !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {820afcb9-7594-4f48-9446-1d2dc540414f}, !- Handle
=======
  {4c64b593-43a1-48a2-aa07-caa87b3b3bb9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom215_218 Daylt Sensor 2,        !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  46.5306844242,                          !- Position X-Coordinate {m}
  15.55294122,                            !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {aa6f92f4-c3f1-4501-bf72-bbfb922407ba}, !- Handle
=======
  {c46f035e-c372-46ae-8eef-40560f780dff}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom220_223 Daylt Sensor 1,        !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  16.9556532196994,                       !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {612f7599-f8b9-483a-909f-308c0595ae24}, !- Handle
=======
  {360dd1a1-d694-480d-b18b-37fd9158f155}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom220_223 Daylt Sensor 2,        !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  15.5529412196994,                       !- Position Y-Coordinate {m}
  4.1148,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {8754f14d-de6b-46d4-80e8-f21e4c6804ab}, !- Handle
=======
  {956279c7-0d14-4b72-a82e-bd584093238c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom302_305 Daylt Sensor 1,        !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  5.992284424,                            !- Position X-Coordinate {m}
  1.4306212197,                           !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {0c2abe99-c02a-4a18-8d85-956d8c675ac1}, !- Handle
=======
  {88c79b4e-6e56-4bf0-b843-192712fa347c}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom302_305 Daylt Sensor 2,        !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  5.992284424,                            !- Position X-Coordinate {m}
  2.8333332197,                           !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {3015454e-2f57-428f-9b76-3d09d0df8a43}, !- Handle
=======
  {c3cac56b-0503-44b2-9997-de0a75933934}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom306_308 Daylt Sensor 1,        !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  1.43062122,                             !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {fe0fed75-398a-4b93-987e-45b118470247}, !- Handle
=======
  {9ac182c9-c7e7-4cdd-9128-ba3c38b02efd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom306_308 Daylt Sensor 2,        !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  2.83333322,                             !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {f0de5100-447a-44dd-8cec-a8f69372f5e3}, !- Handle
=======
  {c32cb965-c37a-49f3-9fc3-ab3cabf7a6e9}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom309_312 Daylt Sensor 1,        !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  34.6434844241,                          !- Position X-Coordinate {m}
  1.43062122,                             !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {108231de-7b12-4672-8c33-efd2857a633e}, !- Handle
=======
  {2870e7d8-c876-4bcc-847d-ad8d6ec6f4fb}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom309_312 Daylt Sensor 2,        !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  34.6434844241,                          !- Position X-Coordinate {m}
  2.83333322,                             !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {2435085f-e65c-4d46-bce5-c856f4211da4}, !- Handle
=======
  {2b97c6cf-7f15-4099-9f11-25730a353759}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom315_318 Daylt Sensor 1,        !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  46.5306844242,                          !- Position X-Coordinate {m}
  16.9556532194217,                       !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {49d10004-6792-4074-875f-55fb7c5498c6}, !- Handle
=======
  {41955394-af94-494f-90c4-01eff5c18b88}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom315_318 Daylt Sensor 2,        !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  46.5306844242,                          !- Position X-Coordinate {m}
  15.5529412194217,                       !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {f740b314-a63d-4fa3-b2b3-0739d7ea9e5d}, !- Handle
=======
  {4c7652ce-f35a-4cbf-87e6-7584aa943ffd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom320_323 Daylt Sensor 1,        !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  16.95565322,                            !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {360d5c6b-bfc1-44e0-8a4d-29de1f36667f}, !- Handle
=======
  {80027ffa-4af8-41cd-b9d3-2f1e53465867}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom320_323 Daylt Sensor 2,        !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  15.55294122,                            !- Position Y-Coordinate {m}
  6.858,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {6d583845-51d5-4c52-ad72-9484deecee2e}, !- Handle
=======
  {7c3af27b-e8b8-49f5-ba00-31c1b7636c45}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom402_405 Daylt Sensor 1,        !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  5.992284424,                            !- Position X-Coordinate {m}
  1.4306212197,                           !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {f611d506-8bf2-4785-90df-b312df5a492a}, !- Handle
=======
  {932c5c26-2c89-4da1-a19b-4bcee5d91fdd}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom402_405 Daylt Sensor 2,        !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  5.992284424,                            !- Position X-Coordinate {m}
  2.8333332197,                           !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {c2431e3e-e418-41f7-af1f-c9308e27b66c}, !- Handle
=======
  {65a36adc-5b5f-4632-af1e-e1ddcae9e039}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom406_408 Daylt Sensor 1,        !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  1.4306212197,                           !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {a6621128-daa8-4e61-a087-bb44f140632c}, !- Handle
=======
  {294f0031-bd80-4dea-953a-54712ce2961b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom406_408 Daylt Sensor 2,        !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  2.8333332197,                           !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {142e7784-414d-4d4c-a194-2bda2e8af79c}, !- Handle
=======
  {6c2bebe2-7806-4de8-9cad-b7aaee536f26}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom409_412 Daylt Sensor 1,        !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  34.6434844241,                          !- Position X-Coordinate {m}
  1.43062122,                             !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {90f71112-5163-4564-b536-033efe968e38}, !- Handle
=======
  {7a78c82f-0949-424d-8af0-420f857d92b6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom409_412 Daylt Sensor 2,        !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  34.6434844241,                          !- Position X-Coordinate {m}
  2.83333322,                             !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {f542ef8a-3fcf-4e12-a56a-73563ecd1ed8}, !- Handle
=======
  {c5c0558e-c49d-4831-a70e-60d2184afc2f}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom415_418 Daylt Sensor 1,        !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  46.5306844242,                          !- Position X-Coordinate {m}
  16.9556532198,                          !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {18f11af0-2445-4faa-a127-840fd7c6adc0}, !- Handle
=======
  {9f1c810d-3076-4ce5-b350-fe042bd5462b}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom415_418 Daylt Sensor 2,        !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  46.5306844242,                          !- Position X-Coordinate {m}
  15.5529412198,                          !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {27253eef-f8e3-4d15-b73d-49e9ad63e640}, !- Handle
=======
  {adbe76c8-6cee-42c6-9431-112d59dd6073}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom420_423 Daylt Sensor 1,        !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  16.9556532198,                          !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {30689589-fa43-4b62-b27d-6b351bd5d3e0}, !- Handle
=======
  {d5b10a6d-507f-4177-b49c-bfdffbcc71fa}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  GuestRoom420_423 Daylt Sensor 2,        !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  21.8418844241,                          !- Position X-Coordinate {m}
  15.5529412198,                          !- Position Y-Coordinate {m}
  9.6012,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {e22252a0-904e-49e6-9596-b4cef8037802}, !- Handle
=======
  {ef484cdc-304a-4c88-acd9-ad228607e0f1}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LaundryRoomFlr1 Daylt Sensor 1,         !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  38.6058844241,                          !- Position X-Coordinate {m}
  16.7544852198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {0bd5989c-eb72-4916-b84b-4c9f05021bf9}, !- Handle
=======
  {113bdb98-be0d-4b35-bdd7-fd71abc7f0a6}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  LaundryRoomFlr1 Daylt Sensor 2,         !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  38.6058844241,                          !- Position X-Coordinate {m}
  15.1475572198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {fb1795fc-c2d1-4922-8e26-931883d44e4c}, !- Handle
=======
  {d5b0fd86-cbde-493b-93ea-8b6ff5871345}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MeetingRoomFlr1 Daylt Sensor 1,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  1.63178921936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
<<<<<<< HEAD
  {e884a324-3c3c-4dbd-96f7-75c254103a26}, !- Handle
=======
  {1c6cf7c3-6edf-43c1-a3ff-6509c6fc5d89}, !- Handle
>>>>>>> pnnl/osm_geo_templates
  MeetingRoomFlr1 Daylt Sensor 2,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  3.23871721936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

